
OS:Version,
  {e3dd8a16-619a-48ba-aa6d-0ca6de13f9d9}, !- Handle
  0.10.0;                                 !- Version Identifier

OS:BuildingStory,
  {0dabef8f-8b9a-4816-b86d-325c737e94f4}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8c72e101-8367-4705-aa16-440038a2ee6c}, !- Handle
  Story 1 West Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0dabef8f-8b9a-4816-b86d-325c737e94f4}, !- Building Story Name
  {6d17baa3-64c2-4f6c-958d-7efc92027564}; !- Thermal Zone Name

OS:Surface,
  {941485c0-7ae2-41a2-be09-f266bd7bf759}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c72e101-8367-4705-aa16-440038a2ee6c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa7a957d-cb2d-4129-9fec-28bfd8618bf0}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c72e101-8367-4705-aa16-440038a2ee6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e905fd50-ec59-4b77-9bea-48b948e1cdf0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c72e101-8367-4705-aa16-440038a2ee6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa0952e2-9efa-433d-a472-c0dbc67d48dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 11.1803398874989, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19099d5e-38cf-456c-b694-e7b96f117082}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c72e101-8367-4705-aa16-440038a2ee6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebcd132a-7308-492e-b2b0-d85d40301c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
  3, 8.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51bd716-0e1e-487e-b384-469013759c72}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c72e101-8367-4705-aa16-440038a2ee6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51fb9375-9051-4198-970a-7a87c0fa9690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89338071-4458-4e9f-b1ef-2cd61b2ba9a9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c72e101-8367-4705-aa16-440038a2ee6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 2 {m}
  0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18ef9b19-7676-4c9c-b65d-141c41b89330}, !- Handle
  Story 1 North Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  8.18033988749895,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0dabef8f-8b9a-4816-b86d-325c737e94f4}, !- Building Story Name
  {3cec7918-d6ef-4a8f-a93c-0928ce9fbe79}; !- Thermal Zone Name

OS:Surface,
  {099401dc-68de-4c92-aee4-9e7ec98971e0}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18ef9b19-7676-4c9c-b65d-141c41b89330}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 1 {m}
  8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
  5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7807f90-a101-40ea-9cc0-73824d61f2df}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ef9b19-7676-4c9c-b65d-141c41b89330}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 1 {m}
  8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
  -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 3 {m}
  -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e8eff9b-4add-412e-af37-dfec59bf2841}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ef9b19-7676-4c9c-b65d-141c41b89330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58812de3-a57a-4b9e-b645-0edc1770bdbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
  5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 3 {m}
  8.1803398874989, 2.99999999999995, 4;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9286bdc-8ad3-4d15-a014-0a8665c4ab18}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ef9b19-7676-4c9c-b65d-141c41b89330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9720345b-8d3d-4fc9-831e-4f5f5afe80cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.18033988749895, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa0952e2-9efa-433d-a472-c0dbc67d48dd}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18ef9b19-7676-4c9c-b65d-141c41b89330}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e905fd50-ec59-4b77-9bea-48b948e1cdf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 2.99999999999995, 4,                !- X,Y,Z Vertex 1 {m}
  -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 4;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4a850fa-38dd-460e-81df-547e6d882883}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18ef9b19-7676-4c9c-b65d-141c41b89330}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
  5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
  8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 3 {m}
  -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {95e74fb5-dd2c-4732-8ff6-d8c0940b9922}, !- Handle
  Story 1 East Perimeter Space,           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.18033988749895,                       !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0dabef8f-8b9a-4816-b86d-325c737e94f4}, !- Building Story Name
  {a8493583-4fe1-4002-8202-94160c919dff}; !- Thermal Zone Name

OS:Surface,
  {49722ebb-1ffc-4687-81ee-e3276b8e75a3}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95e74fb5-dd2c-4732-8ff6-d8c0940b9922}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 1 {m}
  2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 5.18033988749895, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7672e38-c1d9-4371-9c85-cb90893f165a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e74fb5-dd2c-4732-8ff6-d8c0940b9922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99999999999995, -3, 4,                !- X,Y,Z Vertex 1 {m}
  2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
  2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 3 {m}
  2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52a8798-4ade-4e78-a2be-5a697e232dfe}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e74fb5-dd2c-4732-8ff6-d8c0940b9922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de41b732-fc21-4c9e-90e7-6b3845938dab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  2.99999999999995, -3, 0,                !- X,Y,Z Vertex 3 {m}
  2.99999999999995, -3, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {276825d9-016f-420a-ab30-2d2558bbfaca}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e74fb5-dd2c-4732-8ff6-d8c0940b9922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23241aac-2733-4377-932f-cf34fe432553}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58812de3-a57a-4b9e-b645-0edc1770bdbb}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95e74fb5-dd2c-4732-8ff6-d8c0940b9922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e8eff9b-4add-412e-af37-dfec59bf2841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99999999999995, 8.1803398874989, 4,   !- X,Y,Z Vertex 1 {m}
  2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 5.18033988749895, 4; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25248b2e-f504-4812-8ec5-b730de1c0797}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95e74fb5-dd2c-4732-8ff6-d8c0940b9922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
  2.99999999999995, -3, 4,                !- X,Y,Z Vertex 3 {m}
  2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e1407781-ab66-45fa-83c3-ed53051a5c0a}, !- Handle
  Story 1 South Perimeter Space,          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0dabef8f-8b9a-4816-b86d-325c737e94f4}, !- Building Story Name
  {5be28c37-54bb-42a9-a21b-449a31139d99}; !- Thermal Zone Name

OS:Surface,
  {0eab0e6d-5ab8-4158-93ca-48e08fefecbc}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1407781-ab66-45fa-83c3-ed53051a5c0a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  8.18033988749895, 3, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d177672-e78c-4a66-900b-981adfb3e130}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1407781-ab66-45fa-83c3-ed53051a5c0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51fb9375-9051-4198-970a-7a87c0fa9690}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1407781-ab66-45fa-83c3-ed53051a5c0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51bd716-0e1e-487e-b384-469013759c72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ecc4483-19d0-46d4-b1e3-bb4f9106d356}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1407781-ab66-45fa-83c3-ed53051a5c0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54bb6a3b-0aff-47c2-a4fc-17e1ce803b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 2 {m}
  3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  3, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de41b732-fc21-4c9e-90e7-6b3845938dab}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1407781-ab66-45fa-83c3-ed53051a5c0a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f52a8798-4ade-4e78-a2be-5a697e232dfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1803398874989, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 3 {m}
  8.18033988749895, 3, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f45212bc-e427-4fcf-8a4f-2d2eeeaa3cba}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1407781-ab66-45fa-83c3-ed53051a5c0a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
  3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7fcd7c4-0829-4dd3-8002-6b3636a7eef6}, !- Handle
  Story 1 Core Space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3,                                      !- X Origin {m}
  3,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0dabef8f-8b9a-4816-b86d-325c737e94f4}, !- Building Story Name
  {5801b0b5-cc09-40d9-ba58-6cf2c902dbf4}; !- Thermal Zone Name

OS:Surface,
  {d6523397-ea55-4a1a-bc0e-17c6d0c47b78}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7fcd7c4-0829-4dd3-8002-6b3636a7eef6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
  5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
  5.18033988749895, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebcd132a-7308-492e-b2b0-d85d40301c74}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fcd7c4-0829-4dd3-8002-6b3636a7eef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19099d5e-38cf-456c-b694-e7b96f117082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9720345b-8d3d-4fc9-831e-4f5f5afe80cf}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fcd7c4-0829-4dd3-8002-6b3636a7eef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9286bdc-8ad3-4d15-a014-0a8665c4ab18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 1 {m}
  5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23241aac-2733-4377-932f-cf34fe432553}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fcd7c4-0829-4dd3-8002-6b3636a7eef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {276825d9-016f-420a-ab30-2d2558bbfaca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
  5.18033988749895, 5.18033988749895, 4;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54bb6a3b-0aff-47c2-a4fc-17e1ce803b73}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7fcd7c4-0829-4dd3-8002-6b3636a7eef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ecc4483-19d0-46d4-b1e3-bb4f9106d356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.18033988749895, 0, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023631ae-c0e4-4029-a64b-2c3fe5f2fa73}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7fcd7c4-0829-4dd3-8002-6b3636a7eef6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
  5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 2 {m}
  0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3cec7918-d6ef-4a8f-a93c-0928ce9fbe79}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88a33fce-f30e-46f8-8b7c-459bb5b0efac}, !- Zone Air Inlet Port List
  {34cab657-fb6e-41e0-b1b5-424c751d54b4}, !- Zone Air Exhaust Port List
  {d8b56f2a-c38b-44b5-a6ce-bdcb2cac57bb}, !- Zone Air Node Name
  {c2c64707-9176-42ec-9420-8e07f4933d02}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52c50812-885f-4375-a341-80298921170e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6af6ad5a-da2b-4cd9-98d2-57890b8985ea}, !- Handle
  Node 1,                                 !- Name
  {d8b56f2a-c38b-44b5-a6ce-bdcb2cac57bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8b56f2a-c38b-44b5-a6ce-bdcb2cac57bb}, !- Handle
  Connection 1,                           !- Name
  {3cec7918-d6ef-4a8f-a93c-0928ce9fbe79}, !- Source Object
  11,                                     !- Outlet Port
  {6af6ad5a-da2b-4cd9-98d2-57890b8985ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88a33fce-f30e-46f8-8b7c-459bb5b0efac}, !- Handle
  Port List 1,                            !- Name
  {29312b59-0cef-4ac7-906d-c294b14856f4}; !- Port 1

OS:PortList,
  {34cab657-fb6e-41e0-b1b5-424c751d54b4}, !- Handle
  Port List 2;                            !- Name

OS:Sizing:Zone,
  {b52d2678-6826-4aba-9785-4e87e6a33ff8}, !- Handle
  {3cec7918-d6ef-4a8f-a93c-0928ce9fbe79}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bca50cd4-974f-487c-9fa4-6ad92852d549}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3cec7918-d6ef-4a8f-a93c-0928ce9fbe79}, !- Thermal Zone
  {bee610ee-55a8-4923-96dd-950ee4f3e70e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6d17baa3-64c2-4f6c-958d-7efc92027564}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fa094fc-767d-40f8-be9c-fd39b69c159b}, !- Zone Air Inlet Port List
  {b29ab759-39df-4f4c-9836-9ec7e5e76ec2}, !- Zone Air Exhaust Port List
  {77001ec3-f277-478d-b946-66ce2c970ff8}, !- Zone Air Node Name
  {d268d9f0-9231-4978-aa14-2401ad46c9bd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52c50812-885f-4375-a341-80298921170e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e120d19-9ed4-4585-a870-6a5f128f7a1f}, !- Handle
  Node 2,                                 !- Name
  {77001ec3-f277-478d-b946-66ce2c970ff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77001ec3-f277-478d-b946-66ce2c970ff8}, !- Handle
  Connection 2,                           !- Name
  {6d17baa3-64c2-4f6c-958d-7efc92027564}, !- Source Object
  11,                                     !- Outlet Port
  {1e120d19-9ed4-4585-a870-6a5f128f7a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fa094fc-767d-40f8-be9c-fd39b69c159b}, !- Handle
  Port List 3,                            !- Name
  {52f1f0a6-d0ec-4af1-8878-d712c63b6114}; !- Port 1

OS:PortList,
  {b29ab759-39df-4f4c-9836-9ec7e5e76ec2}, !- Handle
  Port List 4;                            !- Name

OS:Sizing:Zone,
  {f1039c47-0fd1-41f1-91b3-d51e6587e99f}, !- Handle
  {6d17baa3-64c2-4f6c-958d-7efc92027564}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {82cbece7-6b07-48c6-a575-bda128b75d32}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6d17baa3-64c2-4f6c-958d-7efc92027564}, !- Thermal Zone
  {f6344f48-fa24-4884-9e25-60aa5c66b47b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a8493583-4fe1-4002-8202-94160c919dff}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5eec096b-dc2c-4d77-8d39-0c2fbd69dc6a}, !- Zone Air Inlet Port List
  {7adbe635-326e-4c7a-ba27-4e6a8fb25683}, !- Zone Air Exhaust Port List
  {c5b0e3f9-b381-4b98-82a8-bb6410f504a1}, !- Zone Air Node Name
  {dd32fd92-89fa-41a1-acc6-c1ff8b1d6c74}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52c50812-885f-4375-a341-80298921170e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bee0e1ed-8345-458a-b2c7-72c7af081c1c}, !- Handle
  Node 3,                                 !- Name
  {c5b0e3f9-b381-4b98-82a8-bb6410f504a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5b0e3f9-b381-4b98-82a8-bb6410f504a1}, !- Handle
  Connection 3,                           !- Name
  {a8493583-4fe1-4002-8202-94160c919dff}, !- Source Object
  11,                                     !- Outlet Port
  {bee0e1ed-8345-458a-b2c7-72c7af081c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5eec096b-dc2c-4d77-8d39-0c2fbd69dc6a}, !- Handle
  Port List 5,                            !- Name
  {65967427-31c7-42cc-9231-ef4f2d80bee8}; !- Port 1

OS:PortList,
  {7adbe635-326e-4c7a-ba27-4e6a8fb25683}, !- Handle
  Port List 6;                            !- Name

OS:Sizing:Zone,
  {106e15ea-3680-4f81-9d52-5568d2cb4b81}, !- Handle
  {a8493583-4fe1-4002-8202-94160c919dff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af3ffda3-5f96-4398-9d92-72d185f2b902}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a8493583-4fe1-4002-8202-94160c919dff}, !- Thermal Zone
  {1871db14-ebe1-42c2-872d-cb90da2fa44d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5801b0b5-cc09-40d9-ba58-6cf2c902dbf4}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a858c50a-c436-4693-ac5d-0194062df609}, !- Zone Air Inlet Port List
  {82be065e-a58d-4951-92ea-9db0b9e83b65}, !- Zone Air Exhaust Port List
  {cbb2f7d6-7938-4f13-9902-20a3f7b354ff}, !- Zone Air Node Name
  {900de858-b343-4c8d-bd2b-e579ba700c9a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52c50812-885f-4375-a341-80298921170e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80032e32-bf40-4c95-b2cb-7ad6fbc4eefc}, !- Handle
  Node 4,                                 !- Name
  {cbb2f7d6-7938-4f13-9902-20a3f7b354ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbb2f7d6-7938-4f13-9902-20a3f7b354ff}, !- Handle
  Connection 4,                           !- Name
  {5801b0b5-cc09-40d9-ba58-6cf2c902dbf4}, !- Source Object
  11,                                     !- Outlet Port
  {80032e32-bf40-4c95-b2cb-7ad6fbc4eefc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a858c50a-c436-4693-ac5d-0194062df609}, !- Handle
  Port List 7,                            !- Name
  {b48c359b-e223-4b48-b21d-7e1d4c3b4d30}; !- Port 1

OS:PortList,
  {82be065e-a58d-4951-92ea-9db0b9e83b65}, !- Handle
  Port List 8;                            !- Name

OS:Sizing:Zone,
  {8e160e0c-9ca2-45c5-a1ca-2d27732b6f31}, !- Handle
  {5801b0b5-cc09-40d9-ba58-6cf2c902dbf4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {14846493-2b95-4b1f-92df-9d98621cca09}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5801b0b5-cc09-40d9-ba58-6cf2c902dbf4}, !- Thermal Zone
  {ce17f595-7d42-4b7e-a2ca-76b317ff59ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5be28c37-54bb-42a9-a21b-449a31139d99}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af4ea864-4418-4a53-9234-87c75a108b3f}, !- Zone Air Inlet Port List
  {fcff071d-1ea1-483c-8872-e678fdd1bd3b}, !- Zone Air Exhaust Port List
  {ca045f7c-1b67-4727-aba6-129df250b3b3}, !- Zone Air Node Name
  {f2ea2547-1219-4649-a338-488b67d549cb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52c50812-885f-4375-a341-80298921170e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69e76dd6-db15-4bc4-be8b-780898b7b368}, !- Handle
  Node 5,                                 !- Name
  {ca045f7c-1b67-4727-aba6-129df250b3b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca045f7c-1b67-4727-aba6-129df250b3b3}, !- Handle
  Connection 5,                           !- Name
  {5be28c37-54bb-42a9-a21b-449a31139d99}, !- Source Object
  11,                                     !- Outlet Port
  {69e76dd6-db15-4bc4-be8b-780898b7b368}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af4ea864-4418-4a53-9234-87c75a108b3f}, !- Handle
  Port List 9,                            !- Name
  {2fb446bb-c323-429d-a34b-8050bdf078f2}; !- Port 1

OS:PortList,
  {fcff071d-1ea1-483c-8872-e678fdd1bd3b}, !- Handle
  Port List 10;                           !- Name

OS:Sizing:Zone,
  {eb88ef2c-b0ee-40fc-b517-b2d184a3e475}, !- Handle
  {5be28c37-54bb-42a9-a21b-449a31139d99}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eca5b280-bbb1-4656-8c43-ca71d649f0aa}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5be28c37-54bb-42a9-a21b-449a31139d99}, !- Thermal Zone
  {0827c3a7-040b-44ef-8b66-9220b1a3ee4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {e37a6c75-6d00-4d14-b848-56d9cf323aeb}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d177672-e78c-4a66-900b-981adfb3e130}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.80365154358678,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  11.1549398874989, 0, 1,                 !- X,Y,Z Vertex 3 {m}
  11.1549398874989, 0, 1.80365154358678;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33dc8e6a-1cc0-4e21-a7b8-057152f20ce3}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa7a957d-cb2d-4129-9fec-28bfd8618bf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.1549398874989, 1.80365154358678,  !- X,Y,Z Vertex 1 {m}
  0, 11.1549398874989, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.80365154358678; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41a8d988-5222-44b1-b45f-4ef363d5c3b3}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7807f90-a101-40ea-9cc0-73824d61f2df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.1549398874989, 2.99999999999995, 1.80365154358678, !- X,Y,Z Vertex 1 {m}
  8.1549398874989, 2.99999999999995, 1,   !- X,Y,Z Vertex 2 {m}
  -2.9746, 2.99999999999995, 1,           !- X,Y,Z Vertex 3 {m}
  -2.9746, 2.99999999999995, 1.80365154358678; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1602094-7e7a-4b4e-8d0b-5e4fba906b5e}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7672e38-c1d9-4371-9c85-cb90893f165a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.99999999999995, -2.9746, 1.80365154358678, !- X,Y,Z Vertex 1 {m}
  2.99999999999995, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
  2.99999999999995, 8.1549398874989, 1,   !- X,Y,Z Vertex 3 {m}
  2.99999999999995, 8.1549398874989, 1.80365154358678; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Handle
  Always_On,                              !- Name
  {839dba4f-9b14-4661-a068-99e6d346b4a2}, !- Schedule Type Limits Name
  {63ff5166-3178-46fe-9189-c8f8fa37fe07}, !- Default Day Schedule Name
  {a8feadc4-9398-4d9e-b25f-a0a6dd06410d}, !- Summer Design Day Schedule Name
  {6a425225-4583-40f4-a5fb-dbc66b6eb37b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63ff5166-3178-46fe-9189-c8f8fa37fe07}, !- Handle
  Always_On_Default,                      !- Name
  {839dba4f-9b14-4661-a068-99e6d346b4a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8feadc4-9398-4d9e-b25f-a0a6dd06410d}, !- Handle
  Always_On_Summer_Design_Day,            !- Name
  {839dba4f-9b14-4661-a068-99e6d346b4a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a425225-4583-40f4-a5fb-dbc66b6eb37b}, !- Handle
  Always_On_Winter_Design_Day,            !- Name
  {839dba4f-9b14-4661-a068-99e6d346b4a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fffb130-a2f9-4ae9-8a45-f89057a9520c}, !- Handle
  Deck_Temperature,                       !- Name
  {80e90cc3-0746-497a-b326-e1163e009498}, !- Schedule Type Limits Name
  {11ad193a-6c7f-407a-a1c8-7db231a8884a}, !- Default Day Schedule Name
  {d502bad9-a293-4dd9-bace-1b3bc42d49b5}, !- Summer Design Day Schedule Name
  {6144a253-b76c-493b-a5c4-4ec1e3cdece3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11ad193a-6c7f-407a-a1c8-7db231a8884a}, !- Handle
  Deck_Temperature_Default,               !- Name
  {80e90cc3-0746-497a-b326-e1163e009498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d502bad9-a293-4dd9-bace-1b3bc42d49b5}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {80e90cc3-0746-497a-b326-e1163e009498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6144a253-b76c-493b-a5c4-4ec1e3cdece3}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {80e90cc3-0746-497a-b326-e1163e009498}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {277f2e30-1174-4a1b-9b54-08a0f3f508af}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {69a21e57-efc3-489a-b7f3-b56ab6096384}, !- Schedule Type Limits Name
  {62e5f9ee-3769-4912-b67a-89163a777391}, !- Default Day Schedule Name
  {9c3f767a-022c-4ba5-b41d-3cddc381356b}, !- Summer Design Day Schedule Name
  {9b0e96de-c516-477f-8675-dc8ecc28d11d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62e5f9ee-3769-4912-b67a-89163a777391}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {69a21e57-efc3-489a-b7f3-b56ab6096384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9c3f767a-022c-4ba5-b41d-3cddc381356b}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {69a21e57-efc3-489a-b7f3-b56ab6096384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9b0e96de-c516-477f-8675-dc8ecc28d11d}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {69a21e57-efc3-489a-b7f3-b56ab6096384}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a4927f0-8e1a-4087-b08d-3324b8381952}, !- Handle
  Chilled_Water_Temperature,              !- Name
  ,                                       !- Schedule Type Limits Name
  {628bbdc7-28d2-47a3-9f13-6dc5384b56c1}, !- Default Day Schedule Name
  {ad744d5d-6a17-46ec-8c96-0ae01307a945}, !- Summer Design Day Schedule Name
  {d4a2e94f-aca4-4297-b36d-fe990448f14d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {628bbdc7-28d2-47a3-9f13-6dc5384b56c1}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ad744d5d-6a17-46ec-8c96-0ae01307a945}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d4a2e94f-aca4-4297-b36d-fe990448f14d}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {44301fdf-42e8-49db-8313-09ea48f0a136}, !- Handle
  Air Loop HVAC 1,                        !- Name
  ,                                       !- Controller List Name
  ,                                       !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a7ce4716-f0e3-403a-9b5d-e44f5427d24f}, !- Supply Side Inlet Node Name
  {0a73dfdb-dc93-4699-aed0-40c93fbecc86}, !- Demand Side Outlet Node Name
  {e28d356b-ee1d-4d93-a6d6-03c05b3037ba}, !- Demand Side Inlet Node Names
  {ead42807-49e3-46ea-a1c1-84a4305301fe}; !- Supply Side Outlet Node Names

OS:Node,
  {774898ca-fd61-49a2-800c-b56b08c26827}, !- Handle
  Node 6,                                 !- Name
  {a7ce4716-f0e3-403a-9b5d-e44f5427d24f}, !- Inlet Port
  {022bfdca-87ad-41f9-a20f-ce8a01cf8c2b}; !- Outlet Port

OS:Node,
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}, !- Handle
  Node 7,                                 !- Name
  {15ccb510-9d62-4b4f-8525-54d380ffc061}, !- Inlet Port
  {ead42807-49e3-46ea-a1c1-84a4305301fe}; !- Outlet Port

OS:Connection,
  {a7ce4716-f0e3-403a-9b5d-e44f5427d24f}, !- Handle
  Connection 6,                           !- Name
  {44301fdf-42e8-49db-8313-09ea48f0a136}, !- Source Object
  7,                                      !- Outlet Port
  {774898ca-fd61-49a2-800c-b56b08c26827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead42807-49e3-46ea-a1c1-84a4305301fe}, !- Handle
  Connection 8,                           !- Name
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}, !- Source Object
  3,                                      !- Outlet Port
  {44301fdf-42e8-49db-8313-09ea48f0a136}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a574359e-3c7d-4508-bbf0-56016a42474f}, !- Handle
  Node 8,                                 !- Name
  {e28d356b-ee1d-4d93-a6d6-03c05b3037ba}, !- Inlet Port
  {cb9788f4-1801-4c21-8114-393f02d02336}; !- Outlet Port

OS:Node,
  {8cb250b9-8908-4aa6-8500-533b0315f823}, !- Handle
  Node 9,                                 !- Name
  {9da2cd20-796a-4951-aebc-f27690f334e7}, !- Inlet Port
  {0a73dfdb-dc93-4699-aed0-40c93fbecc86}; !- Outlet Port

OS:Node,
  {6bceb0a7-583b-4b54-84cb-08e824c55f01}, !- Handle
  Node 10,                                !- Name
  {23ad6cb3-bc4e-4b23-acc7-15daad38d6b0}, !- Inlet Port
  {29312b59-0cef-4ac7-906d-c294b14856f4}; !- Outlet Port

OS:Connection,
  {e28d356b-ee1d-4d93-a6d6-03c05b3037ba}, !- Handle
  Connection 9,                           !- Name
  {44301fdf-42e8-49db-8313-09ea48f0a136}, !- Source Object
  9,                                      !- Outlet Port
  {a574359e-3c7d-4508-bbf0-56016a42474f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a73dfdb-dc93-4699-aed0-40c93fbecc86}, !- Handle
  Connection 10,                          !- Name
  {8cb250b9-8908-4aa6-8500-533b0315f823}, !- Source Object
  3,                                      !- Outlet Port
  {44301fdf-42e8-49db-8313-09ea48f0a136}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a787b82-7970-4af4-b70b-0d839b33423a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {cb9788f4-1801-4c21-8114-393f02d02336}, !- Inlet Node Name
  {18e7a52e-db60-4ee7-9d36-00d94bf1a8e5}, !- Outlet Node Name 1
  {0b993d00-d244-4612-a70f-ca17c498da23}, !- Outlet Node Name 2
  {392e7b99-98ac-4860-87e0-d54641c27c4a}, !- Outlet Node Name 3
  {46688fa9-4992-43a2-89e7-63a52af7ff46}, !- Outlet Node Name 4
  {280ccbcc-36ec-4992-9dac-3f80e56a3725}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {3ba2f8f3-a14a-44ed-8af2-090d9aecc5d0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9da2cd20-796a-4951-aebc-f27690f334e7}, !- Outlet Node Name
  {ca30f50d-c1e2-4f5e-b097-5bd90bf3ffe4}, !- Inlet Node Name 1
  {072e0a80-b2dc-47e9-b1ce-6603592f7e4b}, !- Inlet Node Name 2
  {cd595b4c-1ae1-4fa7-bf39-d4b7a31ddddf}, !- Inlet Node Name 3
  {6be72d67-0bfe-4180-8eba-1e0638a06bdd}, !- Inlet Node Name 4
  {915f57ed-2a4c-4dfc-9ade-c5a51af8c7f6}; !- Inlet Node Name 5

OS:Connection,
  {cb9788f4-1801-4c21-8114-393f02d02336}, !- Handle
  Connection 11,                          !- Name
  {a574359e-3c7d-4508-bbf0-56016a42474f}, !- Source Object
  3,                                      !- Outlet Port
  {2a787b82-7970-4af4-b70b-0d839b33423a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da2cd20-796a-4951-aebc-f27690f334e7}, !- Handle
  Connection 14,                          !- Name
  {3ba2f8f3-a14a-44ed-8af2-090d9aecc5d0}, !- Source Object
  2,                                      !- Outlet Port
  {8cb250b9-8908-4aa6-8500-533b0315f823}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6228d7b0-440a-4002-925a-cddbea859be4}, !- Handle
  {44301fdf-42e8-49db-8313-09ea48f0a136}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:VariableVolume,
  {afe9403f-a305-4120-94e7-7247cfa49b40}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8c9d8513-04cf-4a1a-ad56-1c252b1ae5fb}, !- Air Inlet Node Name
  {15ccb510-9d62-4b4f-8525-54d380ffc061}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {839dba4f-9b14-4661-a068-99e6d346b4a2}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Water,
  {a2ee20a0-6973-47c2-8c7c-7c23544f8cdb}, !- Handle
  Coil Heating Water 1,                   !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96cead3b-df99-482b-9ae9-7768ca5c534c}, !- Water Inlet Node Name
  {2338c933-0c87-4d7d-a447-1f19e6c946fe}, !- Water Outlet Node Name
  {f6abf247-90f2-44cd-8092-0069143c3d4f}, !- Air Inlet Node Name
  {89fc91db-f764-4ce2-9d5f-1f77bdfe616e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Curve:Biquadratic,
  {8a21ce3e-bddd-473f-a173-3b3199b3aa73}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1a1801eb-c1c0-4cfe-b5d6-a32e84f22665}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {9e4b157a-7b92-4841-a9a1-ac45839cb9dd}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {537171b3-63fa-4684-9af7-86b1cfd22cba}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {cf0c4b5e-54c6-4648-abe3-f5b2b91c9ca0}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {82aad089-e492-409a-91be-4b82279bb3e1}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {fd659895-2516-4e3c-a35a-677151f27c16}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  1;                                      !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {61213c4f-5365-40c2-9f44-d209c8dce888}, !- Handle
  Coil Cooling DX Two Speed 1,            !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  5.5,                                    !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {8f4bafdb-b6f7-4501-bb8d-bcddad3ec27a}, !- Air Inlet Node Name
  {92c16a6b-5567-4ab4-b820-95ed1bfeb4da}, !- Air Outlet Node Name
  {8a21ce3e-bddd-473f-a173-3b3199b3aa73}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a1801eb-c1c0-4cfe-b5d6-a32e84f22665}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9e4b157a-7b92-4841-a9a1-ac45839cb9dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {537171b3-63fa-4684-9af7-86b1cfd22cba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cf0c4b5e-54c6-4648-abe3-f5b2b91c9ca0}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  6.6,                                    !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {82aad089-e492-409a-91be-4b82279bb3e1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {fd659895-2516-4e3c-a35a-677151f27c16}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:MixedAir,
  {7b33c94c-8f32-4c4c-9458-1ba31def0b7e}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}, !- Reference Setpoint Node Name
  {440815cd-159a-435a-a767-2d2782fdb023}, !- Fan Inlet Node Name
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}, !- Fan Outlet Node Name
  {440815cd-159a-435a-a767-2d2782fdb023}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {239a3c8a-07e1-420d-871a-8598e9d0d97b}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}, !- Reference Setpoint Node Name
  {440815cd-159a-435a-a767-2d2782fdb023}, !- Fan Inlet Node Name
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}, !- Fan Outlet Node Name
  {7c533f42-a5c3-4cc0-8365-9d1930dc62e6}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {5ba0b477-a05c-465e-b561-57240f5fedb3}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}, !- Reference Setpoint Node Name
  {440815cd-159a-435a-a767-2d2782fdb023}, !- Fan Inlet Node Name
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}, !- Fan Outlet Node Name
  {797fd36d-8b7d-4409-bb71-c819725cd9f6}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {19a6f43d-438a-4e55-b229-444634a79a1e}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {4fffb130-a2f9-4ae9-8a45-f89057a9520c}, !- Schedule Name
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {80e90cc3-0746-497a-b326-e1163e009498}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {35ef11a2-68fc-4ec2-a8af-a9e170a74a7e}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  ,                                       !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:AirLoopHVAC:OutdoorAirSystem,
  {53cadc2d-3e53-4ae0-b8a2-7da0bd158252}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {35ef11a2-68fc-4ec2-a8af-a9e170a74a7e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {913a72dc-5bd7-4e26-a5ef-96edf31e3696}, !- Mixed Air Node Name
  {085676f0-76be-418d-bb3c-022de197210d}, !- Outdoor Air Stream Node Name
  {3cf39475-0b9e-4f73-b22c-8213b6f7d6b1}, !- Relief Air Stream Node Name
  {022bfdca-87ad-41f9-a20f-ce8a01cf8c2b}; !- Return Air Stream Node Name

OS:Node,
  {25cf9000-8c22-41c4-a8c6-859b569eeea1}, !- Handle
  Node 11,                                !- Name
  ,                                       !- Inlet Port
  {085676f0-76be-418d-bb3c-022de197210d}; !- Outlet Port

OS:Connection,
  {085676f0-76be-418d-bb3c-022de197210d}, !- Handle
  Connection 15,                          !- Name
  {25cf9000-8c22-41c4-a8c6-859b569eeea1}, !- Source Object
  3,                                      !- Outlet Port
  {53cadc2d-3e53-4ae0-b8a2-7da0bd158252}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27f91795-8975-4330-badb-18df40fb4fdd}, !- Handle
  Node 12,                                !- Name
  {3cf39475-0b9e-4f73-b22c-8213b6f7d6b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cf39475-0b9e-4f73-b22c-8213b6f7d6b1}, !- Handle
  Connection 16,                          !- Name
  {53cadc2d-3e53-4ae0-b8a2-7da0bd158252}, !- Source Object
  7,                                      !- Outlet Port
  {27f91795-8975-4330-badb-18df40fb4fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022bfdca-87ad-41f9-a20f-ce8a01cf8c2b}, !- Handle
  Connection 7,                           !- Name
  {774898ca-fd61-49a2-800c-b56b08c26827}, !- Source Object
  3,                                      !- Outlet Port
  {53cadc2d-3e53-4ae0-b8a2-7da0bd158252}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {797fd36d-8b7d-4409-bb71-c819725cd9f6}, !- Handle
  Node 13,                                !- Name
  {913a72dc-5bd7-4e26-a5ef-96edf31e3696}, !- Inlet Port
  {8f4bafdb-b6f7-4501-bb8d-bcddad3ec27a}; !- Outlet Port

OS:Connection,
  {913a72dc-5bd7-4e26-a5ef-96edf31e3696}, !- Handle
  Connection 17,                          !- Name
  {53cadc2d-3e53-4ae0-b8a2-7da0bd158252}, !- Source Object
  5,                                      !- Outlet Port
  {797fd36d-8b7d-4409-bb71-c819725cd9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4bafdb-b6f7-4501-bb8d-bcddad3ec27a}, !- Handle
  Connection 18,                          !- Name
  {797fd36d-8b7d-4409-bb71-c819725cd9f6}, !- Source Object
  3,                                      !- Outlet Port
  {61213c4f-5365-40c2-9f44-d209c8dce888}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7c533f42-a5c3-4cc0-8365-9d1930dc62e6}, !- Handle
  Node 14,                                !- Name
  {92c16a6b-5567-4ab4-b820-95ed1bfeb4da}, !- Inlet Port
  {f6abf247-90f2-44cd-8092-0069143c3d4f}; !- Outlet Port

OS:Connection,
  {92c16a6b-5567-4ab4-b820-95ed1bfeb4da}, !- Handle
  Connection 19,                          !- Name
  {61213c4f-5365-40c2-9f44-d209c8dce888}, !- Source Object
  8,                                      !- Outlet Port
  {7c533f42-a5c3-4cc0-8365-9d1930dc62e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6abf247-90f2-44cd-8092-0069143c3d4f}, !- Handle
  Connection 20,                          !- Name
  {7c533f42-a5c3-4cc0-8365-9d1930dc62e6}, !- Source Object
  3,                                      !- Outlet Port
  {a2ee20a0-6973-47c2-8c7c-7c23544f8cdb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {440815cd-159a-435a-a767-2d2782fdb023}, !- Handle
  Node 15,                                !- Name
  {89fc91db-f764-4ce2-9d5f-1f77bdfe616e}, !- Inlet Port
  {8c9d8513-04cf-4a1a-ad56-1c252b1ae5fb}; !- Outlet Port

OS:Connection,
  {89fc91db-f764-4ce2-9d5f-1f77bdfe616e}, !- Handle
  Connection 21,                          !- Name
  {a2ee20a0-6973-47c2-8c7c-7c23544f8cdb}, !- Source Object
  8,                                      !- Outlet Port
  {440815cd-159a-435a-a767-2d2782fdb023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9d8513-04cf-4a1a-ad56-1c252b1ae5fb}, !- Handle
  Connection 22,                          !- Name
  {440815cd-159a-435a-a767-2d2782fdb023}, !- Source Object
  3,                                      !- Outlet Port
  {afe9403f-a305-4120-94e7-7247cfa49b40}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {15ccb510-9d62-4b4f-8525-54d380ffc061}, !- Handle
  Connection 23,                          !- Name
  {afe9403f-a305-4120-94e7-7247cfa49b40}, !- Source Object
  17,                                     !- Outlet Port
  {adcb31d7-6cb1-4e12-8fbe-f8b3a9d2a9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {37803f0b-7682-46e6-9e67-6edd269a3feb}, !- Handle
  Plant Loop 1,                           !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {7b434eed-76bd-4208-b156-85cc2ac02751}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7e565dd8-d665-4d69-b310-e37d0a34cd74}, !- Plant Side Inlet Node Name
  {5dbca7c0-fd65-4ddc-b453-e86ce98005bb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {afcf745e-a62b-4901-b141-93de1c4d59c7}, !- Demand Side Inlet Node Name
  {def51a4a-21fb-4830-942d-0e6b089675c5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {215a6e6d-6d99-4624-ab54-7e6f5a738b7f}, !- Handle
  {37803f0b-7682-46e6-9e67-6edd269a3feb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {26f33c76-64e0-4f07-b91e-bc57f7a101bf}, !- Handle
  Node 16,                                !- Name
  {7e565dd8-d665-4d69-b310-e37d0a34cd74}, !- Inlet Port
  {b62eabb9-fca0-4004-85e2-678fbc89e42d}; !- Outlet Port

OS:Node,
  {7b434eed-76bd-4208-b156-85cc2ac02751}, !- Handle
  Node 17,                                !- Name
  {49820683-dcd2-4335-9744-d4ac46bce623}, !- Inlet Port
  {5dbca7c0-fd65-4ddc-b453-e86ce98005bb}; !- Outlet Port

OS:Node,
  {870a195d-2f7e-490e-8e79-4977447b363a}, !- Handle
  Node 18,                                !- Name
  {7548261b-1caa-46dd-8259-31cd3450d52b}, !- Inlet Port
  {658cfa60-4057-4dff-8cbc-8d07e666a527}; !- Outlet Port

OS:Connector:Mixer,
  {c57bb40e-60e6-4721-99d3-f8c2b28daeb6}, !- Handle
  Connector Mixer 1,                      !- Name
  {2356e99b-68eb-4bc9-b8eb-c051f692b161}, !- Outlet Branch Name
  {b8a0276b-7f2d-4ea1-8059-4759b184fe76}, !- Inlet Branch Name 1
  {cca1fab6-d849-41fc-9711-aa873352670a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {88de19d1-1e78-414d-a5ed-0e904ac29762}, !- Handle
  Connector Splitter 1,                   !- Name
  {e7e24964-ae2f-49e6-add5-57bf81bcae7c}, !- Inlet Branch Name
  {7548261b-1caa-46dd-8259-31cd3450d52b}, !- Outlet Branch Name 1
  {182d23ee-4f1f-4e3a-9c20-0fc49dd2f8fe}; !- Outlet Branch Name 2

OS:Connection,
  {7e565dd8-d665-4d69-b310-e37d0a34cd74}, !- Handle
  Connection 24,                          !- Name
  {37803f0b-7682-46e6-9e67-6edd269a3feb}, !- Source Object
  11,                                     !- Outlet Port
  {26f33c76-64e0-4f07-b91e-bc57f7a101bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7548261b-1caa-46dd-8259-31cd3450d52b}, !- Handle
  Connection 26,                          !- Name
  {88de19d1-1e78-414d-a5ed-0e904ac29762}, !- Source Object
  3,                                      !- Outlet Port
  {870a195d-2f7e-490e-8e79-4977447b363a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dbca7c0-fd65-4ddc-b453-e86ce98005bb}, !- Handle
  Connection 29,                          !- Name
  {7b434eed-76bd-4208-b156-85cc2ac02751}, !- Source Object
  3,                                      !- Outlet Port
  {37803f0b-7682-46e6-9e67-6edd269a3feb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b71b8cc8-fbaa-4c1f-bd23-57d625765150}, !- Handle
  Node 19,                                !- Name
  {afcf745e-a62b-4901-b141-93de1c4d59c7}, !- Inlet Port
  {19f0bb67-a76f-4e29-9e1d-3c96b1becb6d}; !- Outlet Port

OS:Node,
  {919320df-ec1b-41ea-aba6-70007079cbff}, !- Handle
  Node 20,                                !- Name
  {8b20d572-485f-4126-9d30-fba785c31964}, !- Inlet Port
  {def51a4a-21fb-4830-942d-0e6b089675c5}; !- Outlet Port

OS:Node,
  {eb1ebcfb-cc80-47e4-b5ee-b8f1c814ce34}, !- Handle
  Node 21,                                !- Name
  {0bad13f6-227d-466c-aecd-d68d85fbb513}, !- Inlet Port
  {96cead3b-df99-482b-9ae9-7768ca5c534c}; !- Outlet Port

OS:Connector:Mixer,
  {9a8487c0-ac1d-4d97-a942-862e63338988}, !- Handle
  Connector Mixer 2,                      !- Name
  {8b20d572-485f-4126-9d30-fba785c31964}, !- Outlet Branch Name
  {3db05efe-e8e2-4b19-85f2-0894a45ce48e}, !- Inlet Branch Name 1
  {49d6503e-cea8-4f70-a0cf-273757899f0c}, !- Inlet Branch Name 2
  {b546318b-b167-4784-8f6e-bec6233bd336}, !- Inlet Branch Name 3
  {fc100fc3-f433-4fba-b7b1-ff981122b539}, !- Inlet Branch Name 4
  {3b4da4d3-7a5e-4eae-8faa-01eea52f79ec}, !- Inlet Branch Name 5
  {5128363d-e104-4929-8dfb-1b8f8697cf29}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {1f5d4aa5-482a-4657-b997-c5600de44166}, !- Handle
  Connector Splitter 2,                   !- Name
  {19f0bb67-a76f-4e29-9e1d-3c96b1becb6d}, !- Inlet Branch Name
  {0bad13f6-227d-466c-aecd-d68d85fbb513}, !- Outlet Branch Name 1
  {54d0ed7b-481d-46de-b789-301c5e2ab936}, !- Outlet Branch Name 2
  {7138dbe1-8dfe-4758-8d24-75c7fe7b9b9c}, !- Outlet Branch Name 3
  {449553f7-5b81-4cf8-807d-24a568c0f46c}, !- Outlet Branch Name 4
  {d0d049c8-cb36-40cc-8e1a-d68017761bd9}, !- Outlet Branch Name 5
  {82b8c14f-28d8-4aa0-99be-617a5a61e271}; !- Outlet Branch Name 6

OS:Connection,
  {afcf745e-a62b-4901-b141-93de1c4d59c7}, !- Handle
  Connection 30,                          !- Name
  {37803f0b-7682-46e6-9e67-6edd269a3feb}, !- Source Object
  14,                                     !- Outlet Port
  {b71b8cc8-fbaa-4c1f-bd23-57d625765150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f0bb67-a76f-4e29-9e1d-3c96b1becb6d}, !- Handle
  Connection 31,                          !- Name
  {b71b8cc8-fbaa-4c1f-bd23-57d625765150}, !- Source Object
  3,                                      !- Outlet Port
  {1f5d4aa5-482a-4657-b997-c5600de44166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bad13f6-227d-466c-aecd-d68d85fbb513}, !- Handle
  Connection 32,                          !- Name
  {1f5d4aa5-482a-4657-b997-c5600de44166}, !- Source Object
  3,                                      !- Outlet Port
  {eb1ebcfb-cc80-47e4-b5ee-b8f1c814ce34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b20d572-485f-4126-9d30-fba785c31964}, !- Handle
  Connection 34,                          !- Name
  {9a8487c0-ac1d-4d97-a942-862e63338988}, !- Source Object
  2,                                      !- Outlet Port
  {919320df-ec1b-41ea-aba6-70007079cbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def51a4a-21fb-4830-942d-0e6b089675c5}, !- Handle
  Connection 35,                          !- Name
  {919320df-ec1b-41ea-aba6-70007079cbff}, !- Source Object
  3,                                      !- Outlet Port
  {37803f0b-7682-46e6-9e67-6edd269a3feb}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {81c1957b-4ad7-4e35-9cba-a03c9c19044d}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {b62eabb9-fca0-4004-85e2-678fbc89e42d}, !- Inlet Node Name
  {e4453e43-314c-4e95-a3eb-f063fe7049d8}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {70c4dcdd-77c8-4382-af6e-fd5dc6b7788d}, !- Handle
  Boiler Hot Water 1,                     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.66,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {658cfa60-4057-4dff-8cbc-8d07e666a527}, !- Boiler Water Inlet Node Name
  {80e2fd66-3987-4242-96c3-acb902ae86cc}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {46e21f84-d703-4705-b93c-bdce8fb077b8}, !- Handle
  Node 22,                                !- Name
  {e4453e43-314c-4e95-a3eb-f063fe7049d8}, !- Inlet Port
  {e7e24964-ae2f-49e6-add5-57bf81bcae7c}; !- Outlet Port

OS:Connection,
  {b62eabb9-fca0-4004-85e2-678fbc89e42d}, !- Handle
  Connection 25,                          !- Name
  {26f33c76-64e0-4f07-b91e-bc57f7a101bf}, !- Source Object
  3,                                      !- Outlet Port
  {81c1957b-4ad7-4e35-9cba-a03c9c19044d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4453e43-314c-4e95-a3eb-f063fe7049d8}, !- Handle
  Connection 36,                          !- Name
  {81c1957b-4ad7-4e35-9cba-a03c9c19044d}, !- Source Object
  3,                                      !- Outlet Port
  {46e21f84-d703-4705-b93c-bdce8fb077b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e24964-ae2f-49e6-add5-57bf81bcae7c}, !- Handle
  Connection 37,                          !- Name
  {46e21f84-d703-4705-b93c-bdce8fb077b8}, !- Source Object
  3,                                      !- Outlet Port
  {88de19d1-1e78-414d-a5ed-0e904ac29762}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e922431d-5f76-421a-816e-8070bd91ede7}, !- Handle
  Node 23,                                !- Name
  {80e2fd66-3987-4242-96c3-acb902ae86cc}, !- Inlet Port
  {b8a0276b-7f2d-4ea1-8059-4759b184fe76}; !- Outlet Port

OS:Connection,
  {658cfa60-4057-4dff-8cbc-8d07e666a527}, !- Handle
  Connection 27,                          !- Name
  {870a195d-2f7e-490e-8e79-4977447b363a}, !- Source Object
  3,                                      !- Outlet Port
  {70c4dcdd-77c8-4382-af6e-fd5dc6b7788d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {80e2fd66-3987-4242-96c3-acb902ae86cc}, !- Handle
  Connection 38,                          !- Name
  {70c4dcdd-77c8-4382-af6e-fd5dc6b7788d}, !- Source Object
  13,                                     !- Outlet Port
  {e922431d-5f76-421a-816e-8070bd91ede7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a0276b-7f2d-4ea1-8059-4759b184fe76}, !- Handle
  Connection 39,                          !- Name
  {e922431d-5f76-421a-816e-8070bd91ede7}, !- Source Object
  3,                                      !- Outlet Port
  {c57bb40e-60e6-4721-99d3-f8c2b28daeb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f47d4cc5-7a94-438f-a0fc-35f03614c533}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {df855f17-b230-4a70-b012-aff5f6efe67d}, !- Inlet Node Name
  {7a8a2625-1e98-41d0-8a04-095e6ae0b84a}; !- Outlet Node Name

OS:Node,
  {3a1dccc7-6402-4005-8c53-41bfe41bd689}, !- Handle
  Node 24,                                !- Name
  {182d23ee-4f1f-4e3a-9c20-0fc49dd2f8fe}, !- Inlet Port
  {df855f17-b230-4a70-b012-aff5f6efe67d}; !- Outlet Port

OS:Connection,
  {182d23ee-4f1f-4e3a-9c20-0fc49dd2f8fe}, !- Handle
  Connection 40,                          !- Name
  {88de19d1-1e78-414d-a5ed-0e904ac29762}, !- Source Object
  4,                                      !- Outlet Port
  {3a1dccc7-6402-4005-8c53-41bfe41bd689}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {316df9b8-5cf5-4000-aa2d-11821e2a0604}, !- Handle
  Node 25,                                !- Name
  {7a8a2625-1e98-41d0-8a04-095e6ae0b84a}, !- Inlet Port
  {cca1fab6-d849-41fc-9711-aa873352670a}; !- Outlet Port

OS:Connection,
  {df855f17-b230-4a70-b012-aff5f6efe67d}, !- Handle
  Connection 41,                          !- Name
  {3a1dccc7-6402-4005-8c53-41bfe41bd689}, !- Source Object
  3,                                      !- Outlet Port
  {f47d4cc5-7a94-438f-a0fc-35f03614c533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8a2625-1e98-41d0-8a04-095e6ae0b84a}, !- Handle
  Connection 42,                          !- Name
  {f47d4cc5-7a94-438f-a0fc-35f03614c533}, !- Source Object
  3,                                      !- Outlet Port
  {316df9b8-5cf5-4000-aa2d-11821e2a0604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca1fab6-d849-41fc-9711-aa873352670a}, !- Handle
  Connection 43,                          !- Name
  {316df9b8-5cf5-4000-aa2d-11821e2a0604}, !- Source Object
  3,                                      !- Outlet Port
  {c57bb40e-60e6-4721-99d3-f8c2b28daeb6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1349c301-1c7a-4278-90b8-eae18740634d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7addab57-b8a6-4477-9e7c-7f245c7e8dd0}, !- Inlet Node Name
  {49820683-dcd2-4335-9744-d4ac46bce623}; !- Outlet Node Name

OS:Node,
  {bd51e994-ce61-4b97-b0c6-222c0c9c88b8}, !- Handle
  Node 26,                                !- Name
  {2356e99b-68eb-4bc9-b8eb-c051f692b161}, !- Inlet Port
  {7addab57-b8a6-4477-9e7c-7f245c7e8dd0}; !- Outlet Port

OS:Connection,
  {2356e99b-68eb-4bc9-b8eb-c051f692b161}, !- Handle
  Connection 28,                          !- Name
  {c57bb40e-60e6-4721-99d3-f8c2b28daeb6}, !- Source Object
  2,                                      !- Outlet Port
  {bd51e994-ce61-4b97-b0c6-222c0c9c88b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7addab57-b8a6-4477-9e7c-7f245c7e8dd0}, !- Handle
  Connection 44,                          !- Name
  {bd51e994-ce61-4b97-b0c6-222c0c9c88b8}, !- Source Object
  3,                                      !- Outlet Port
  {1349c301-1c7a-4278-90b8-eae18740634d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49820683-dcd2-4335-9744-d4ac46bce623}, !- Handle
  Connection 45,                          !- Name
  {1349c301-1c7a-4278-90b8-eae18740634d}, !- Source Object
  3,                                      !- Outlet Port
  {7b434eed-76bd-4208-b156-85cc2ac02751}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c7f9a95-7713-4658-ae27-c527f75db731}, !- Handle
  Node 27,                                !- Name
  {2338c933-0c87-4d7d-a447-1f19e6c946fe}, !- Inlet Port
  {3db05efe-e8e2-4b19-85f2-0894a45ce48e}; !- Outlet Port

OS:Connection,
  {96cead3b-df99-482b-9ae9-7768ca5c534c}, !- Handle
  Connection 33,                          !- Name
  {eb1ebcfb-cc80-47e4-b5ee-b8f1c814ce34}, !- Source Object
  3,                                      !- Outlet Port
  {a2ee20a0-6973-47c2-8c7c-7c23544f8cdb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2338c933-0c87-4d7d-a447-1f19e6c946fe}, !- Handle
  Connection 46,                          !- Name
  {a2ee20a0-6973-47c2-8c7c-7c23544f8cdb}, !- Source Object
  6,                                      !- Outlet Port
  {8c7f9a95-7713-4658-ae27-c527f75db731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db05efe-e8e2-4b19-85f2-0894a45ce48e}, !- Handle
  Connection 47,                          !- Name
  {8c7f9a95-7713-4658-ae27-c527f75db731}, !- Source Object
  3,                                      !- Outlet Port
  {9a8487c0-ac1d-4d97-a942-862e63338988}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a6ae90c9-57d4-40ad-b1a2-0cc28fd52bcf}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {440815cd-159a-435a-a767-2d2782fdb023}, !- Sensor Node Name
  {eb1ebcfb-cc80-47e4-b5ee-b8f1c814ce34}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:SetpointManager:Scheduled,
  {fbb8e662-250d-4c8e-8914-2b57d2060c1b}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {277f2e30-1174-4a1b-9b54-08a0f3f508af}, !- Schedule Name
  {7b434eed-76bd-4208-b156-85cc2ac02751}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {69a21e57-efc3-489a-b7f3-b56ab6096384}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bee610ee-55a8-4923-96dd-950ee4f3e70e}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  {2597cb70-0f21-4864-b9c2-aba3e7e65aa0}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b27606be-af96-4d54-a986-832b628975bf}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {23ad6cb3-bc4e-4b23-acc7-15daad38d6b0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {b27606be-af96-4d54-a986-832b628975bf}, !- Handle
  Coil Heating Water 3,                   !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cac4690c-2239-4446-ab1f-e6d98191dcb9}, !- Water Inlet Node Name
  {5b4991ac-4a54-4b71-8524-e1288075003d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7f07b1e4-3ba3-4caf-bfc0-ab86d0fa9c64}, !- Handle
  Node 28,                                !- Name
  {c2c64707-9176-42ec-9420-8e07f4933d02}, !- Inlet Port
  {ca30f50d-c1e2-4f5e-b097-5bd90bf3ffe4}; !- Outlet Port

OS:Connection,
  {29312b59-0cef-4ac7-906d-c294b14856f4}, !- Handle
  Connection 13,                          !- Name
  {6bceb0a7-583b-4b54-84cb-08e824c55f01}, !- Source Object
  3,                                      !- Outlet Port
  {88a33fce-f30e-46f8-8b7c-459bb5b0efac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c64707-9176-42ec-9420-8e07f4933d02}, !- Handle
  Connection 48,                          !- Name
  {3cec7918-d6ef-4a8f-a93c-0928ce9fbe79}, !- Source Object
  12,                                     !- Outlet Port
  {7f07b1e4-3ba3-4caf-bfc0-ab86d0fa9c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca30f50d-c1e2-4f5e-b097-5bd90bf3ffe4}, !- Handle
  Connection 49,                          !- Name
  {7f07b1e4-3ba3-4caf-bfc0-ab86d0fa9c64}, !- Source Object
  3,                                      !- Outlet Port
  {3ba2f8f3-a14a-44ed-8af2-090d9aecc5d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e90c55d-7cb8-4135-8eb4-4f8e7abc857d}, !- Handle
  Node 29,                                !- Name
  {18e7a52e-db60-4ee7-9d36-00d94bf1a8e5}, !- Inlet Port
  {2597cb70-0f21-4864-b9c2-aba3e7e65aa0}; !- Outlet Port

OS:Connection,
  {18e7a52e-db60-4ee7-9d36-00d94bf1a8e5}, !- Handle
  Connection 12,                          !- Name
  {2a787b82-7970-4af4-b70b-0d839b33423a}, !- Source Object
  3,                                      !- Outlet Port
  {6e90c55d-7cb8-4135-8eb4-4f8e7abc857d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2597cb70-0f21-4864-b9c2-aba3e7e65aa0}, !- Handle
  Connection 50,                          !- Name
  {6e90c55d-7cb8-4135-8eb4-4f8e7abc857d}, !- Source Object
  3,                                      !- Outlet Port
  {bee610ee-55a8-4923-96dd-950ee4f3e70e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23ad6cb3-bc4e-4b23-acc7-15daad38d6b0}, !- Handle
  Connection 51,                          !- Name
  {bee610ee-55a8-4923-96dd-950ee4f3e70e}, !- Source Object
  12,                                     !- Outlet Port
  {6bceb0a7-583b-4b54-84cb-08e824c55f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf0d61fe-4f40-4268-9251-170f25b85b23}, !- Handle
  Node 30,                                !- Name
  {54d0ed7b-481d-46de-b789-301c5e2ab936}, !- Inlet Port
  {cac4690c-2239-4446-ab1f-e6d98191dcb9}; !- Outlet Port

OS:Connection,
  {54d0ed7b-481d-46de-b789-301c5e2ab936}, !- Handle
  Connection 52,                          !- Name
  {1f5d4aa5-482a-4657-b997-c5600de44166}, !- Source Object
  4,                                      !- Outlet Port
  {cf0d61fe-4f40-4268-9251-170f25b85b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecf238e2-707d-4755-a424-4a10a9ea136a}, !- Handle
  Node 31,                                !- Name
  {5b4991ac-4a54-4b71-8524-e1288075003d}, !- Inlet Port
  {49d6503e-cea8-4f70-a0cf-273757899f0c}; !- Outlet Port

OS:Connection,
  {cac4690c-2239-4446-ab1f-e6d98191dcb9}, !- Handle
  Connection 53,                          !- Name
  {cf0d61fe-4f40-4268-9251-170f25b85b23}, !- Source Object
  3,                                      !- Outlet Port
  {b27606be-af96-4d54-a986-832b628975bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5b4991ac-4a54-4b71-8524-e1288075003d}, !- Handle
  Connection 54,                          !- Name
  {b27606be-af96-4d54-a986-832b628975bf}, !- Source Object
  6,                                      !- Outlet Port
  {ecf238e2-707d-4755-a424-4a10a9ea136a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d6503e-cea8-4f70-a0cf-273757899f0c}, !- Handle
  Connection 55,                          !- Name
  {ecf238e2-707d-4755-a424-4a10a9ea136a}, !- Source Object
  3,                                      !- Outlet Port
  {9a8487c0-ac1d-4d97-a942-862e63338988}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6caee1ef-fcd6-43db-891c-47eadf7a1fd7}, !- Handle
  Node 32,                                !- Name
  {9aa88c46-2b34-4f72-8c59-2e4b3b4127b5}, !- Inlet Port
  {b48c359b-e223-4b48-b21d-7e1d4c3b4d30}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce17f595-7d42-4b7e-a2ca-76b317ff59ad}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  {5918f7e4-b32e-4d60-b4c3-8778a8fd4972}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84242388-0977-4087-8a7d-8c456e19f528}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9aa88c46-2b34-4f72-8c59-2e4b3b4127b5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {84242388-0977-4087-8a7d-8c456e19f528}, !- Handle
  Coil Heating Water 4,                   !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3c347cd5-0da9-45f4-b31f-ee55747cf5ce}, !- Water Inlet Node Name
  {191cb770-c48d-438e-999f-6c3aad1807b3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5dd23cc8-d6c9-4ea1-a9b7-6b0ce9c5d7a3}, !- Handle
  Node 33,                                !- Name
  {900de858-b343-4c8d-bd2b-e579ba700c9a}, !- Inlet Port
  {072e0a80-b2dc-47e9-b1ce-6603592f7e4b}; !- Outlet Port

OS:Connection,
  {b48c359b-e223-4b48-b21d-7e1d4c3b4d30}, !- Handle
  Connection 57,                          !- Name
  {6caee1ef-fcd6-43db-891c-47eadf7a1fd7}, !- Source Object
  3,                                      !- Outlet Port
  {a858c50a-c436-4693-ac5d-0194062df609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900de858-b343-4c8d-bd2b-e579ba700c9a}, !- Handle
  Connection 58,                          !- Name
  {5801b0b5-cc09-40d9-ba58-6cf2c902dbf4}, !- Source Object
  12,                                     !- Outlet Port
  {5dd23cc8-d6c9-4ea1-a9b7-6b0ce9c5d7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072e0a80-b2dc-47e9-b1ce-6603592f7e4b}, !- Handle
  Connection 59,                          !- Name
  {5dd23cc8-d6c9-4ea1-a9b7-6b0ce9c5d7a3}, !- Source Object
  3,                                      !- Outlet Port
  {3ba2f8f3-a14a-44ed-8af2-090d9aecc5d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3ab41f7b-8a01-4dfa-b1ee-8043e887252a}, !- Handle
  Node 34,                                !- Name
  {0b993d00-d244-4612-a70f-ca17c498da23}, !- Inlet Port
  {5918f7e4-b32e-4d60-b4c3-8778a8fd4972}; !- Outlet Port

OS:Connection,
  {0b993d00-d244-4612-a70f-ca17c498da23}, !- Handle
  Connection 56,                          !- Name
  {2a787b82-7970-4af4-b70b-0d839b33423a}, !- Source Object
  4,                                      !- Outlet Port
  {3ab41f7b-8a01-4dfa-b1ee-8043e887252a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5918f7e4-b32e-4d60-b4c3-8778a8fd4972}, !- Handle
  Connection 60,                          !- Name
  {3ab41f7b-8a01-4dfa-b1ee-8043e887252a}, !- Source Object
  3,                                      !- Outlet Port
  {ce17f595-7d42-4b7e-a2ca-76b317ff59ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aa88c46-2b34-4f72-8c59-2e4b3b4127b5}, !- Handle
  Connection 61,                          !- Name
  {ce17f595-7d42-4b7e-a2ca-76b317ff59ad}, !- Source Object
  12,                                     !- Outlet Port
  {6caee1ef-fcd6-43db-891c-47eadf7a1fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d34cd2fa-933a-4df5-9e35-bc06c0494358}, !- Handle
  Node 35,                                !- Name
  {7138dbe1-8dfe-4758-8d24-75c7fe7b9b9c}, !- Inlet Port
  {3c347cd5-0da9-45f4-b31f-ee55747cf5ce}; !- Outlet Port

OS:Connection,
  {7138dbe1-8dfe-4758-8d24-75c7fe7b9b9c}, !- Handle
  Connection 62,                          !- Name
  {1f5d4aa5-482a-4657-b997-c5600de44166}, !- Source Object
  5,                                      !- Outlet Port
  {d34cd2fa-933a-4df5-9e35-bc06c0494358}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b877aab-f8f1-43d7-a4b5-fd701a99992a}, !- Handle
  Node 36,                                !- Name
  {191cb770-c48d-438e-999f-6c3aad1807b3}, !- Inlet Port
  {b546318b-b167-4784-8f6e-bec6233bd336}; !- Outlet Port

OS:Connection,
  {3c347cd5-0da9-45f4-b31f-ee55747cf5ce}, !- Handle
  Connection 63,                          !- Name
  {d34cd2fa-933a-4df5-9e35-bc06c0494358}, !- Source Object
  3,                                      !- Outlet Port
  {84242388-0977-4087-8a7d-8c456e19f528}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {191cb770-c48d-438e-999f-6c3aad1807b3}, !- Handle
  Connection 64,                          !- Name
  {84242388-0977-4087-8a7d-8c456e19f528}, !- Source Object
  6,                                      !- Outlet Port
  {6b877aab-f8f1-43d7-a4b5-fd701a99992a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b546318b-b167-4784-8f6e-bec6233bd336}, !- Handle
  Connection 65,                          !- Name
  {6b877aab-f8f1-43d7-a4b5-fd701a99992a}, !- Source Object
  3,                                      !- Outlet Port
  {9a8487c0-ac1d-4d97-a942-862e63338988}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {99be129d-75f6-489c-b15b-a50a14c6a790}, !- Handle
  Node 37,                                !- Name
  {1009ee3c-6d12-4c6d-a82e-fa17b7522024}, !- Inlet Port
  {2fb446bb-c323-429d-a34b-8050bdf078f2}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0827c3a7-040b-44ef-8b66-9220b1a3ee4a}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  {89354d8b-6e27-43a7-bfa9-cf837b9e818a}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6d8e0f9-ba56-4a30-8d66-8c9e28adf2f2}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1009ee3c-6d12-4c6d-a82e-fa17b7522024}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {b6d8e0f9-ba56-4a30-8d66-8c9e28adf2f2}, !- Handle
  Coil Heating Water 5,                   !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f4d10691-64dc-458a-b9eb-ba45c5c79e72}, !- Water Inlet Node Name
  {42b933a2-25ec-4fe8-9902-329e3ef6eb13}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ce8a8b26-c750-4de0-a1c1-211affc056c4}, !- Handle
  Node 38,                                !- Name
  {f2ea2547-1219-4649-a338-488b67d549cb}, !- Inlet Port
  {cd595b4c-1ae1-4fa7-bf39-d4b7a31ddddf}; !- Outlet Port

OS:Connection,
  {2fb446bb-c323-429d-a34b-8050bdf078f2}, !- Handle
  Connection 67,                          !- Name
  {99be129d-75f6-489c-b15b-a50a14c6a790}, !- Source Object
  3,                                      !- Outlet Port
  {af4ea864-4418-4a53-9234-87c75a108b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ea2547-1219-4649-a338-488b67d549cb}, !- Handle
  Connection 68,                          !- Name
  {5be28c37-54bb-42a9-a21b-449a31139d99}, !- Source Object
  12,                                     !- Outlet Port
  {ce8a8b26-c750-4de0-a1c1-211affc056c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd595b4c-1ae1-4fa7-bf39-d4b7a31ddddf}, !- Handle
  Connection 69,                          !- Name
  {ce8a8b26-c750-4de0-a1c1-211affc056c4}, !- Source Object
  3,                                      !- Outlet Port
  {3ba2f8f3-a14a-44ed-8af2-090d9aecc5d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {72601352-e0f9-45b0-b1b1-4daf7dc63401}, !- Handle
  Node 39,                                !- Name
  {392e7b99-98ac-4860-87e0-d54641c27c4a}, !- Inlet Port
  {89354d8b-6e27-43a7-bfa9-cf837b9e818a}; !- Outlet Port

OS:Connection,
  {392e7b99-98ac-4860-87e0-d54641c27c4a}, !- Handle
  Connection 66,                          !- Name
  {2a787b82-7970-4af4-b70b-0d839b33423a}, !- Source Object
  5,                                      !- Outlet Port
  {72601352-e0f9-45b0-b1b1-4daf7dc63401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89354d8b-6e27-43a7-bfa9-cf837b9e818a}, !- Handle
  Connection 70,                          !- Name
  {72601352-e0f9-45b0-b1b1-4daf7dc63401}, !- Source Object
  3,                                      !- Outlet Port
  {0827c3a7-040b-44ef-8b66-9220b1a3ee4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1009ee3c-6d12-4c6d-a82e-fa17b7522024}, !- Handle
  Connection 71,                          !- Name
  {0827c3a7-040b-44ef-8b66-9220b1a3ee4a}, !- Source Object
  12,                                     !- Outlet Port
  {99be129d-75f6-489c-b15b-a50a14c6a790}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de26f972-954d-4f87-b708-31774a234806}, !- Handle
  Node 40,                                !- Name
  {449553f7-5b81-4cf8-807d-24a568c0f46c}, !- Inlet Port
  {f4d10691-64dc-458a-b9eb-ba45c5c79e72}; !- Outlet Port

OS:Connection,
  {449553f7-5b81-4cf8-807d-24a568c0f46c}, !- Handle
  Connection 72,                          !- Name
  {1f5d4aa5-482a-4657-b997-c5600de44166}, !- Source Object
  6,                                      !- Outlet Port
  {de26f972-954d-4f87-b708-31774a234806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5027b24a-8365-4149-a440-208c37522e87}, !- Handle
  Node 41,                                !- Name
  {42b933a2-25ec-4fe8-9902-329e3ef6eb13}, !- Inlet Port
  {fc100fc3-f433-4fba-b7b1-ff981122b539}; !- Outlet Port

OS:Connection,
  {f4d10691-64dc-458a-b9eb-ba45c5c79e72}, !- Handle
  Connection 73,                          !- Name
  {de26f972-954d-4f87-b708-31774a234806}, !- Source Object
  3,                                      !- Outlet Port
  {b6d8e0f9-ba56-4a30-8d66-8c9e28adf2f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42b933a2-25ec-4fe8-9902-329e3ef6eb13}, !- Handle
  Connection 74,                          !- Name
  {b6d8e0f9-ba56-4a30-8d66-8c9e28adf2f2}, !- Source Object
  6,                                      !- Outlet Port
  {5027b24a-8365-4149-a440-208c37522e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc100fc3-f433-4fba-b7b1-ff981122b539}, !- Handle
  Connection 75,                          !- Name
  {5027b24a-8365-4149-a440-208c37522e87}, !- Source Object
  3,                                      !- Outlet Port
  {9a8487c0-ac1d-4d97-a942-862e63338988}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5361bc4-6d56-4be2-9ba8-46c99c424675}, !- Handle
  Node 42,                                !- Name
  {23396f34-b8eb-4e99-91f7-0fe7b60c132a}, !- Inlet Port
  {52f1f0a6-d0ec-4af1-8878-d712c63b6114}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6344f48-fa24-4884-9e25-60aa5c66b47b}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  {08985cbe-2d52-406a-ad1c-9d31927f16a5}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ae89be45-0b24-405a-8ff4-9ea712fa0a3e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {23396f34-b8eb-4e99-91f7-0fe7b60c132a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {ae89be45-0b24-405a-8ff4-9ea712fa0a3e}, !- Handle
  Coil Heating Water 6,                   !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b254566c-8967-4473-a312-fca524d28a9f}, !- Water Inlet Node Name
  {7d84ccb5-71e3-42ab-8faa-b2b95616ecf1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0d8f0c2-857f-4c24-8350-08d60a7829fa}, !- Handle
  Node 43,                                !- Name
  {d268d9f0-9231-4978-aa14-2401ad46c9bd}, !- Inlet Port
  {6be72d67-0bfe-4180-8eba-1e0638a06bdd}; !- Outlet Port

OS:Connection,
  {52f1f0a6-d0ec-4af1-8878-d712c63b6114}, !- Handle
  Connection 77,                          !- Name
  {b5361bc4-6d56-4be2-9ba8-46c99c424675}, !- Source Object
  3,                                      !- Outlet Port
  {7fa094fc-767d-40f8-be9c-fd39b69c159b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d268d9f0-9231-4978-aa14-2401ad46c9bd}, !- Handle
  Connection 78,                          !- Name
  {6d17baa3-64c2-4f6c-958d-7efc92027564}, !- Source Object
  12,                                     !- Outlet Port
  {e0d8f0c2-857f-4c24-8350-08d60a7829fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be72d67-0bfe-4180-8eba-1e0638a06bdd}, !- Handle
  Connection 79,                          !- Name
  {e0d8f0c2-857f-4c24-8350-08d60a7829fa}, !- Source Object
  3,                                      !- Outlet Port
  {3ba2f8f3-a14a-44ed-8af2-090d9aecc5d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54c451a6-6f2b-44f5-9992-4c2c637a946b}, !- Handle
  Node 44,                                !- Name
  {46688fa9-4992-43a2-89e7-63a52af7ff46}, !- Inlet Port
  {08985cbe-2d52-406a-ad1c-9d31927f16a5}; !- Outlet Port

OS:Connection,
  {46688fa9-4992-43a2-89e7-63a52af7ff46}, !- Handle
  Connection 76,                          !- Name
  {2a787b82-7970-4af4-b70b-0d839b33423a}, !- Source Object
  6,                                      !- Outlet Port
  {54c451a6-6f2b-44f5-9992-4c2c637a946b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08985cbe-2d52-406a-ad1c-9d31927f16a5}, !- Handle
  Connection 80,                          !- Name
  {54c451a6-6f2b-44f5-9992-4c2c637a946b}, !- Source Object
  3,                                      !- Outlet Port
  {f6344f48-fa24-4884-9e25-60aa5c66b47b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23396f34-b8eb-4e99-91f7-0fe7b60c132a}, !- Handle
  Connection 81,                          !- Name
  {f6344f48-fa24-4884-9e25-60aa5c66b47b}, !- Source Object
  12,                                     !- Outlet Port
  {b5361bc4-6d56-4be2-9ba8-46c99c424675}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bd1fe37-bed9-4c8c-a5ef-828f28143369}, !- Handle
  Node 45,                                !- Name
  {d0d049c8-cb36-40cc-8e1a-d68017761bd9}, !- Inlet Port
  {b254566c-8967-4473-a312-fca524d28a9f}; !- Outlet Port

OS:Connection,
  {d0d049c8-cb36-40cc-8e1a-d68017761bd9}, !- Handle
  Connection 82,                          !- Name
  {1f5d4aa5-482a-4657-b997-c5600de44166}, !- Source Object
  7,                                      !- Outlet Port
  {5bd1fe37-bed9-4c8c-a5ef-828f28143369}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fbbd1e6-e927-415a-8a7f-a1af6b9542f7}, !- Handle
  Node 46,                                !- Name
  {7d84ccb5-71e3-42ab-8faa-b2b95616ecf1}, !- Inlet Port
  {3b4da4d3-7a5e-4eae-8faa-01eea52f79ec}; !- Outlet Port

OS:Connection,
  {b254566c-8967-4473-a312-fca524d28a9f}, !- Handle
  Connection 83,                          !- Name
  {5bd1fe37-bed9-4c8c-a5ef-828f28143369}, !- Source Object
  3,                                      !- Outlet Port
  {ae89be45-0b24-405a-8ff4-9ea712fa0a3e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d84ccb5-71e3-42ab-8faa-b2b95616ecf1}, !- Handle
  Connection 84,                          !- Name
  {ae89be45-0b24-405a-8ff4-9ea712fa0a3e}, !- Source Object
  6,                                      !- Outlet Port
  {7fbbd1e6-e927-415a-8a7f-a1af6b9542f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4da4d3-7a5e-4eae-8faa-01eea52f79ec}, !- Handle
  Connection 85,                          !- Name
  {7fbbd1e6-e927-415a-8a7f-a1af6b9542f7}, !- Source Object
  3,                                      !- Outlet Port
  {9a8487c0-ac1d-4d97-a942-862e63338988}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {393cc17a-86bf-47e6-bb49-6a3ee3576bc4}, !- Handle
  Node 47,                                !- Name
  {14e6045b-0bea-42c3-addf-09d6d2d6f778}, !- Inlet Port
  {65967427-31c7-42cc-9231-ef4f2d80bee8}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1871db14-ebe1-42c2-872d-cb90da2fa44d}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  {0cfb1b7e-d654-484a-93d8-9729d372a5ff}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51bd6606-3adc-48c7-9d10-fbb52707c7e5}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14e6045b-0bea-42c3-addf-09d6d2d6f778}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {51bd6606-3adc-48c7-9d10-fbb52707c7e5}, !- Handle
  Coil Heating Water 7,                   !- Name
  {7015a1ec-d1e4-4385-9af3-7dbd8706de58}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {65741eee-e385-4c23-b47b-a60d9656263e}, !- Water Inlet Node Name
  {2f85d07a-c091-4f90-b34f-fed18e523085}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5ad59c4-40f6-476e-8789-b0d7ff1d3412}, !- Handle
  Node 48,                                !- Name
  {dd32fd92-89fa-41a1-acc6-c1ff8b1d6c74}, !- Inlet Port
  {915f57ed-2a4c-4dfc-9ade-c5a51af8c7f6}; !- Outlet Port

OS:Connection,
  {65967427-31c7-42cc-9231-ef4f2d80bee8}, !- Handle
  Connection 87,                          !- Name
  {393cc17a-86bf-47e6-bb49-6a3ee3576bc4}, !- Source Object
  3,                                      !- Outlet Port
  {5eec096b-dc2c-4d77-8d39-0c2fbd69dc6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd32fd92-89fa-41a1-acc6-c1ff8b1d6c74}, !- Handle
  Connection 88,                          !- Name
  {a8493583-4fe1-4002-8202-94160c919dff}, !- Source Object
  12,                                     !- Outlet Port
  {a5ad59c4-40f6-476e-8789-b0d7ff1d3412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {915f57ed-2a4c-4dfc-9ade-c5a51af8c7f6}, !- Handle
  Connection 89,                          !- Name
  {a5ad59c4-40f6-476e-8789-b0d7ff1d3412}, !- Source Object
  3,                                      !- Outlet Port
  {3ba2f8f3-a14a-44ed-8af2-090d9aecc5d0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5c01dd6d-9be1-4095-8fc6-f4200ba3803d}, !- Handle
  Node 49,                                !- Name
  {280ccbcc-36ec-4992-9dac-3f80e56a3725}, !- Inlet Port
  {0cfb1b7e-d654-484a-93d8-9729d372a5ff}; !- Outlet Port

OS:Connection,
  {280ccbcc-36ec-4992-9dac-3f80e56a3725}, !- Handle
  Connection 86,                          !- Name
  {2a787b82-7970-4af4-b70b-0d839b33423a}, !- Source Object
  7,                                      !- Outlet Port
  {5c01dd6d-9be1-4095-8fc6-f4200ba3803d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cfb1b7e-d654-484a-93d8-9729d372a5ff}, !- Handle
  Connection 90,                          !- Name
  {5c01dd6d-9be1-4095-8fc6-f4200ba3803d}, !- Source Object
  3,                                      !- Outlet Port
  {1871db14-ebe1-42c2-872d-cb90da2fa44d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14e6045b-0bea-42c3-addf-09d6d2d6f778}, !- Handle
  Connection 91,                          !- Name
  {1871db14-ebe1-42c2-872d-cb90da2fa44d}, !- Source Object
  12,                                     !- Outlet Port
  {393cc17a-86bf-47e6-bb49-6a3ee3576bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47f9faa3-8b20-48f5-b0a7-69b838d6a61b}, !- Handle
  Node 50,                                !- Name
  {82b8c14f-28d8-4aa0-99be-617a5a61e271}, !- Inlet Port
  {65741eee-e385-4c23-b47b-a60d9656263e}; !- Outlet Port

OS:Connection,
  {82b8c14f-28d8-4aa0-99be-617a5a61e271}, !- Handle
  Connection 92,                          !- Name
  {1f5d4aa5-482a-4657-b997-c5600de44166}, !- Source Object
  8,                                      !- Outlet Port
  {47f9faa3-8b20-48f5-b0a7-69b838d6a61b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {801554c4-fad9-4763-9208-b7700099bfe0}, !- Handle
  Node 51,                                !- Name
  {2f85d07a-c091-4f90-b34f-fed18e523085}, !- Inlet Port
  {5128363d-e104-4929-8dfb-1b8f8697cf29}; !- Outlet Port

OS:Connection,
  {65741eee-e385-4c23-b47b-a60d9656263e}, !- Handle
  Connection 93,                          !- Name
  {47f9faa3-8b20-48f5-b0a7-69b838d6a61b}, !- Source Object
  3,                                      !- Outlet Port
  {51bd6606-3adc-48c7-9d10-fbb52707c7e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f85d07a-c091-4f90-b34f-fed18e523085}, !- Handle
  Connection 94,                          !- Name
  {51bd6606-3adc-48c7-9d10-fbb52707c7e5}, !- Source Object
  6,                                      !- Outlet Port
  {801554c4-fad9-4763-9208-b7700099bfe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5128363d-e104-4929-8dfb-1b8f8697cf29}, !- Handle
  Connection 95,                          !- Name
  {801554c4-fad9-4763-9208-b7700099bfe0}, !- Source Object
  3,                                      !- Outlet Port
  {9a8487c0-ac1d-4d97-a942-862e63338988}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {43496a9e-88d7-4e94-a9fa-3780485b1d19}, !- Handle
  Cooling Sch,                            !- Name
  {260e2607-a6c9-4f0d-b0cf-2de26a9cbf3e}, !- Schedule Type Limits Name
  {abdd6b80-8f6a-46ec-bada-f712828f9196}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abdd6b80-8f6a-46ec-bada-f712828f9196}, !- Handle
  Cooling Sch Default,                    !- Name
  {260e2607-a6c9-4f0d-b0cf-2de26a9cbf3e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5553c1a-9cc4-4a6f-b466-03f131779474}, !- Handle
  Heating Sch,                            !- Name
  {6c9a0e99-c7dd-4aeb-922b-92a6ffe25803}, !- Schedule Type Limits Name
  {8ef48928-75d8-46d7-abb6-3f54530c2489}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ef48928-75d8-46d7-abb6-3f54530c2489}, !- Handle
  Heating Sch Default,                    !- Name
  {6c9a0e99-c7dd-4aeb-922b-92a6ffe25803}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {52c50812-885f-4375-a341-80298921170e}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {b5553c1a-9cc4-4a6f-b466-03f131779474}, !- Heating Setpoint Temperature Schedule Name
  {43496a9e-88d7-4e94-a9fa-3780485b1d19}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {6c9a0e99-c7dd-4aeb-922b-92a6ffe25803}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {260e2607-a6c9-4f0d-b0cf-2de26a9cbf3e}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Material,
  {e1f3f922-08f3-4dff-97f5-5f4a96a34383}, ! Handle
  000_F08 Metal surface,                  ! Name
  Smooth,                                 ! Roughness
  0.00080000000000000004,                 ! Thickness
  45.280000000000001,                     ! Conductivity
  7824,                                   ! Density
  500;                                    ! Specific Heat

OS:Material,
  {44c353dd-4f5a-4b1c-b502-3e4eda5c8520}, ! Handle
  000_F16 Acoustic tile,                  ! Name
  MediumSmooth,                           ! Roughness
  0.019099999999999999,                   ! Thickness
  0.059999999999999998,                   ! Conductivity
  368,                                    ! Density
  590;                                    ! Specific Heat

OS:Material,
  {c715baee-4622-444f-993c-13849f12eb5b}, ! Handle
  000_G01a 19mm gypsum board,             ! Name
  MediumSmooth,                           ! Roughness
  0.019,                                  ! Thickness
  0.16,                                   ! Conductivity
  800,                                    ! Density
  1090;                                   ! Specific Heat

OS:Material,
  {1b5ae51b-5ceb-4d59-aa2f-896f89daaf10}, ! Handle
  000_G05 25mm wood,                      ! Name
  MediumSmooth,                           ! Roughness
  0.025399999999999999,                   ! Thickness
  0.14999999999999999,                    ! Conductivity
  608,                                    ! Density
  1630;                                   ! Specific Heat

OS:Material,
  {0dc8eae3-1033-4bf1-8cca-47557c62d3d8}, ! Handle
  000_I01 25mm insulation board,          ! Name
  MediumRough,                            ! Roughness
  0.025399999999999999,                   ! Thickness
  0.029999999999999999,                   ! Conductivity
  43,                                     ! Density
  1210;                                   ! Specific Heat

OS:Material,
  {5dca790c-4566-4c80-a3b9-cfb69cfeafe2}, ! Handle
  000_M11 100mm lightweight concrete,     ! Name
  MediumRough,                            ! Roughness
  0.1016,                                 ! Thickness
  0.53000000000000003,                    ! Conductivity
  1280,                                   ! Density
  840;                                    ! Specific Heat

OS:Material,
  {cccf5620-873a-463c-b8bc-5d925023c3db}, ! Handle
  1/2IN Gypsum,                           ! Name
  Smooth,                                 ! Roughness
  0.012699999999999999,                   ! Thickness
  0.16,                                   ! Conductivity
  784.89999999999998,                     ! Density
  830,                                    ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.92000000000000004,                    ! Solar Absorptance
  0.92000000000000004;                    ! Visible Absorptance

OS:Material,
  {88f50b98-ff02-41fd-bb34-75ee9a83fbb4}, ! Handle
  MAT-CC05 4 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.1016,                                 ! Thickness
  1.3109999999999999,                     ! Conductivity
  2240,                                   ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {e6613be7-548b-4ce3-bc0b-554cdde6a943}, ! Handle
  Metal Decking,                          ! Name
  MediumSmooth,                           ! Roughness
  0.0015,                                 ! Thickness
  45.006,                                 ! Conductivity
  7680,                                   ! Density
  418.39999999999998,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.29999999999999999;                    ! Visible Absorptance

OS:Material,
  {ddc8292f-6921-41e0-8f62-11cb91577c42}, ! Handle
  Roof Insulation [21],                   ! Name
  MediumRough,                            ! Roughness
  0.21049999999999999,                    ! Thickness
  0.049000000000000002,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {c5de2307-5583-465c-82b8-242c1cbe257a}, ! Handle
  Roof Membrane,                          ! Name
  VeryRough,                              ! Roughness
  0.0094999999999999998,                  ! Thickness
  0.16,                                   ! Conductivity
  1121.29,                                ! Density
  1460,                                   ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material,
  {df6218c4-78d6-4120-afb7-16792829b1c2}, ! Handle
  Wall Insulation [39],                   ! Name
  MediumRough,                            ! Roughness
  0.11840000000000001,                    ! Thickness
  0.044999999999999998,                   ! Conductivity
  265,                                    ! Density
  836.79999999999995,                     ! Specific Heat
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:Material:AirGap,
  {9e0251b0-f777-430e-84f7-f6b497842903}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Material:AirGap,
  {116ef4e8-8e4a-4c51-be5c-1676a799c794}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material:AirWall,
  {2d4c9395-2356-4985-82b9-86cb53c0b9be}, ! Handle
  OS:Material:AirWall 1;                  ! Name

OS:Material:NoMass,
  {77834741-3369-4b92-beca-ace762b26e34}, ! Handle
  CP02 CARPET PAD,                        ! Name
  VeryRough,                              ! Roughness
  0.2165,                                 ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material:NoMass,
  {27616aae-1111-4b89-9ae6-f718d7cf01c1}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36259999999999998,                    ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.69999999999999996;                    ! Visible Absorptance

OS:WindowMaterial:Gas,
  {01c2fab8-8bf8-4240-8cec-f8dc113ff6cd}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:WindowMaterial:Glazing,
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Conductivity
  ,                                       ! Dirt Correction Factor for Solar and Visible Transmittance
  ;                                       ! Solar Diffusing

OS:WindowMaterial:Glazing,
  {23f347a2-30fe-4c37-a7eb-583424c3777d}, ! Handle
  Theoretical Glass [207],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.33110000000000001,                    ! Solar Transmittance at Normal Incidence
  0.61890000000000001,                    ! Front Side Solar Reflectance at Normal Incidence
  0.61890000000000001,                    ! Back Side Solar Reflectance at Normal Incidence
  0.44,                                   ! Visible Transmittance at Normal Incidence
  0.51000000000000001,                    ! Front Side Visible Reflectance at Normal Incidence
  0.51000000000000001,                    ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.90000000000000002,                    ! Front Side Infrared Hemispherical Emissivity
  0.90000000000000002,                    ! Back Side Infrared Hemispherical Emissivity
  0.013299999999999999,                   ! Conductivity
  1,                                      ! Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     ! Solar Diffusing

OS:Construction,
  {db273564-a0de-4979-bd14-462e054691ec}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  ! Name
  ,                                       ! Surface Rendering Name
  {88f50b98-ff02-41fd-bb34-75ee9a83fbb4}, ! Layer 1
  {77834741-3369-4b92-beca-ace762b26e34}; ! Layer 2

OS:Construction,
  {7085f211-c939-4543-8f24-d7f96e294f91}, ! Handle
  000_Exterior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {e1f3f922-08f3-4dff-97f5-5f4a96a34383}, ! Layer 1
  {0dc8eae3-1033-4bf1-8cca-47557c62d3d8}; ! Layer 2

OS:Construction,
  {287389d8-6580-414f-969c-6744d2502882}, ! Handle
  000_Exterior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}, ! Layer 1
  {01c2fab8-8bf8-4240-8cec-f8dc113ff6cd}, ! Layer 2
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}; ! Layer 3

OS:Construction,
  {eae8fc43-c074-43cf-a019-653aa70f44f8}, ! Handle
  000_Interior Ceiling,                   ! Name
  ,                                       ! Surface Rendering Name
  {5dca790c-4566-4c80-a3b9-cfb69cfeafe2}, ! Layer 1
  {116ef4e8-8e4a-4c51-be5c-1676a799c794}, ! Layer 2
  {44c353dd-4f5a-4b1c-b502-3e4eda5c8520}; ! Layer 3

OS:Construction,
  {dc122cd2-b8f4-4ec0-807a-a86e1d793678}, ! Handle
  000_Interior Door,                      ! Name
  ,                                       ! Surface Rendering Name
  {1b5ae51b-5ceb-4d59-aa2f-896f89daaf10}; ! Layer 1

OS:Construction,
  {91733ac8-1ebf-4b1c-8bbc-b29a22439055}, ! Handle
  000_Interior Floor,                     ! Name
  ,                                       ! Surface Rendering Name
  {44c353dd-4f5a-4b1c-b502-3e4eda5c8520}, ! Layer 1
  {116ef4e8-8e4a-4c51-be5c-1676a799c794}, ! Layer 2
  {5dca790c-4566-4c80-a3b9-cfb69cfeafe2}; ! Layer 3

OS:Construction,
  {005f80c0-5028-4543-bc6c-e3dfbe3c64a5}, ! Handle
  000_Interior Partition,                 ! Name
  ,                                       ! Surface Rendering Name
  {1b5ae51b-5ceb-4d59-aa2f-896f89daaf10}; ! Layer 1

OS:Construction,
  {567c9127-7b64-4159-b0a8-3c86f8b4066b}, ! Handle
  000_Interior Wall,                      ! Name
  ,                                       ! Surface Rendering Name
  {c715baee-4622-444f-993c-13849f12eb5b}, ! Layer 1
  {9e0251b0-f777-430e-84f7-f6b497842903}, ! Layer 2
  {c715baee-4622-444f-993c-13849f12eb5b}; ! Layer 3

OS:Construction,
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Handle
  000_Interior Window,                    ! Name
  ,                                       ! Surface Rendering Name
  {d13bc5aa-f6d3-4eb8-a6ed-c185498f5709}; ! Layer 1

OS:Construction,
  {2e216989-f41c-4381-92a7-a1bf55c33c20}, ! Handle
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, ! Name
  ,                                       ! Surface Rendering Name
  {c5de2307-5583-465c-82b8-242c1cbe257a}, ! Layer 1
  {ddc8292f-6921-41e0-8f62-11cb91577c42}, ! Layer 2
  {e6613be7-548b-4ce3-bc0b-554cdde6a943}; ! Layer 3

OS:Construction,
  {5d89f431-efbe-4a55-a1a0-e2202da85aa6}, ! Handle
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, ! Name
  ,                                       ! Surface Rendering Name
  {27616aae-1111-4b89-9ae6-f718d7cf01c1}, ! Layer 1
  {df6218c4-78d6-4120-afb7-16792829b1c2}, ! Layer 2
  {cccf5620-873a-463c-b8bc-5d925023c3db}; ! Layer 3

OS:Construction,
  {12122357-6584-405e-8999-cf966a5534cd}, ! Handle
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, ! Name
  ,                                       ! Surface Rendering Name
  {23f347a2-30fe-4c37-a7eb-583424c3777d}; ! Layer 1

OS:Construction,
  {2faeb3e6-cacf-4223-97f9-c70c68e36093}, ! Handle
  Air_Wall,                               ! Name
  ,                                       ! Surface Rendering Name
  {2d4c9395-2356-4985-82b9-86cb53c0b9be}; ! Layer 1

OS:DefaultConstructionSet,
  {f2e5db64-7396-45a9-9018-be1369813991}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_ConstSet, ! Name
  {15da1be9-a570-4938-8eb6-7c473abcfea4}, ! Default Exterior Surface Constructions Name
  {34592147-1a8f-4ce2-abfe-34ca814b488f}, ! Default Interior Surface Constructions Name
  {609f7a8f-423a-4d4d-a337-ad66c0042c11}, ! Default Ground Contact Surface Constructions Name
  {ea94579a-1877-4511-9753-20e06ccf5564}, ! Default Exterior SubSurface Constructions Name
  {7c385011-4801-47de-bacc-8c9af4ace7d9}, ! Default Interior SubSurface Constructions Name
  {005f80c0-5028-4543-bc6c-e3dfbe3c64a5}, ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ;                                       ! Site Shading Construction Name

OS:DefaultSubSurfaceConstructions,
  {7c385011-4801-47de-bacc-8c9af4ace7d9}, ! Handle
  000_Interior_DefSubCons,                ! Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Fixed Window Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Operable Window Construction Name
  {dc122cd2-b8f4-4ec0-807a-a86e1d793678}, ! Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Skylight Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Tubular Daylight Dome Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ea94579a-1877-4511-9753-20e06ccf5564}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSubCons, ! Name
  {12122357-6584-405e-8999-cf966a5534cd}, ! Fixed Window Construction Name
  {12122357-6584-405e-8999-cf966a5534cd}, ! Operable Window Construction Name
  {7085f211-c939-4543-8f24-d7f96e294f91}, ! Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  {287389d8-6580-414f-969c-6744d2502882}, ! Skylight Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}, ! Tubular Daylight Dome Construction Name
  {b20b28ef-8398-4c5a-978b-5043547b80f0}; ! Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {609f7a8f-423a-4d4d-a337-ad66c0042c11}, ! Handle
  000_Ground_DefSurfCons,                 ! Name
  {db273564-a0de-4979-bd14-462e054691ec}, ! Floor Construction Name
  {db273564-a0de-4979-bd14-462e054691ec}, ! Wall Construction Name
  {db273564-a0de-4979-bd14-462e054691ec}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {34592147-1a8f-4ce2-abfe-34ca814b488f}, ! Handle
  000_Interior_DefSurfCons,               ! Name
  {91733ac8-1ebf-4b1c-8bbc-b29a22439055}, ! Floor Construction Name
  {567c9127-7b64-4159-b0a8-3c86f8b4066b}, ! Wall Construction Name
  {eae8fc43-c074-43cf-a019-653aa70f44f8}; ! Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15da1be9-a570-4938-8eb6-7c473abcfea4}, ! Handle
  ASHRAE_189.1-2009_ClimateZone 4-5 (mdoff)_Exterior_DefSurfCons, ! Name
  {db273564-a0de-4979-bd14-462e054691ec}, ! Floor Construction Name
  {5d89f431-efbe-4a55-a1a0-e2202da85aa6}, ! Wall Construction Name
  {2e216989-f41c-4381-92a7-a1bf55c33c20}; ! Roof Ceiling Construction Name

OS:YearDescription,
  {3a8e1de0-3a3d-4173-a7fa-d5939919b08b}, ! Handle
  ,                                       ! Calendar Year
  UseWeatherFile;                         ! Day of Week for Start Day

OS:Building,
  {fb614a82-9017-419d-a189-2133fe742e4c}, ! Handle
  OS:Building 1,                          ! Name
  ,                                       ! Building Type
  ,                                       ! North Axis {deg}
  ,                                       ! Nominal Floor to Floor Height {m}
  ,                                       ! Space Type Name
  {f2e5db64-7396-45a9-9018-be1369813991}, ! Default Construction Set Name
  ;                                       ! Default Schedule Set Name

OS:SizingPeriod:DesignDay,
  {214e835a-158f-4f5d-96c5-bebac544c9c5}, !- Handle
  Sacramento Executive Arpt Ann Clg 2% Condns WB=>MDB, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {21f52726-b1dd-4a81-a82d-eb10bbb62b56}, !- Handle
  Sacramento Executive Arpt Ann Clg 2% Condns Enth=>MDB, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59000,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {281f34cf-69ac-401a-a88a-a8e24b250b7f}, !- Handle
  Sacramento Executive Arpt Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  11.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  10.6,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2d67f8c0-c8d2-4d67-b1ed-571ec7c2bf18}, !- Handle
  Sacramento Executive Arpt Ann Clg 1% Condns DP=>MDB, !- Name
  26.9,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {390dee1b-3126-407b-a78b-dbfeb77e74c5}, !- Handle
  Sacramento Executive Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  11.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  11.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  11.6,                                   !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3c233b7a-edea-43a1-af15-2fd663c4abb4}, !- Handle
  Sacramento Executive Arpt Ann Clg .4% Condns DP=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {51f2c6af-c647-476e-87db-fdecd6a4434a}, !- Handle
  Sacramento Executive Arpt Ann Clg 2% Condns DB=>MWB, !- Name
  34.3,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6ac97db2-12a5-4a53-bf1a-d96060ec7f36}, !- Handle
  Sacramento Executive Arpt Ann Clg 2% Condns DP=>MDB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {754f94dd-6a05-407f-91ce-d6bc5cd41024}, !- Handle
  Sacramento Executive Arpt Ann Clg .4% Condns DB=>MWB, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {813c379a-e82f-4e5d-b3df-c37d6b76b16e}, !- Handle
  Sacramento Executive Arpt Ann Hum_n 99% Condns DP=>MCDB, !- Name
  10.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  0.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:RunPeriodControl:DaylightSavingTime,
  {82dc6701-ff53-490d-a214-2a3a399e88b3}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:SizingPeriod:DesignDay,
  {ab686352-27e6-4ed5-8d48-552bb8c7a191}, !- Handle
  Sacramento Executive Arpt Ann Clg 1% Condns Enth=>MDB, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  62200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b0c865fa-e6a1-4a53-963d-afe9f719a803}, !- Handle
  Sacramento Executive Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  10.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -6.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  0.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bf6246b1-658e-4fb4-a5e2-35d6a1a0a9f1}, !- Handle
  Sacramento Executive Arpt Ann Htg 99.6% Condns DB, !- Name
  -0.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  0.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c0ae77e0-bb14-49b7-8db4-ef0f318a9dea}, !- Handle
  Sacramento Executive Arpt Ann Clg 1% Condns WB=>MDB, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:Site,
  {c5418553-cafe-4bbb-8979-4bd1f1f3d85c}, !- Handle
  Sacramento Executive Arpt_CA_USA Design_Conditions, !- Name
  38.5,                                   !- Latitude {deg}
  -121.5,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {d24c549a-9a4a-4a2a-9c63-6d4260c4fb52}, !- Handle
  Sacramento Executive Arpt Ann Clg .4% Condns WB=>MDB, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d9819a64-1371-4ac9-9893-cee82f0955bf}, !- Handle
  Sacramento Executive Arpt Ann Htg 99% Condns DB, !- Name
  1,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  0.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {de7da141-c7ed-4d38-9c1e-dc59f43fc101}, !- Handle
  Sacramento Executive Arpt Ann Clg 1% Condns DB=>MWB, !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  20.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

OS:YearDescription,
  {eababd89-becd-474b-abc5-f02cd656feef}; !- Handle

OS:SizingPeriod:DesignDay,
  {fb65cde9-9bb7-45a2-af34-e0c5090ded8a}, !- Handle
  Sacramento Executive Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
  35.4,                                   !- Maximum Dry-Bulb Temperature {C}
  18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  66200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Taub {dimensionless}
  2.325;                                  !- ASHRAE Taud {dimensionless}

