  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   ActivityLevel 12,                       !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   activitylevel;                          !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 3,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature,                            !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   OnOff,                                  !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   1,                                      !- Upper Limit Value {BasedOnField A3}
     65   Discrete,                               !- Numeric Type
     66   availability;                           !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Fractional,                             !- Name
     70   0,                                      !- Lower Limit Value {BasedOnField A3}
     71   1,                                      !- Upper Limit Value {BasedOnField A3}
     72   Continuous;                             !- Numeric Type
     73 
     74 ScheduleTypeLimits,
     75   Temperature 2,                          !- Name
     76   ,                                       !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   temperature;                            !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 1,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Small Office_Bldg_Equip Summer Design Day, !- Name
     90   Fractional,                             !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   1;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   0,                                      !- Value Until Time 1
    101   08:00,                                  !- Time 2 {hh:mm}
    102   0.1,                                    !- Value Until Time 2
    103   12:00,                                  !- Time 3 {hh:mm}
    104   0.3,                                    !- Value Until Time 3
    105   17:00,                                  !- Time 4 {hh:mm}
    106   0.1,                                    !- Value Until Time 4
    107   24:00,                                  !- Time 5 {hh:mm}
    108   0;                                      !- Value Until Time 5
    109 
    110 Schedule:Day:Interval,
    111   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    112   Fractional,                             !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   0.3;                                    !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    119   Fractional,                             !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   06:00,                                  !- Time 1 {hh:mm}
    122   1,                                      !- Value Until Time 1
    123   22:00,                                  !- Time 2 {hh:mm}
    124   0.25,                                   !- Value Until Time 2
    125   24:00,                                  !- Time 3 {hh:mm}
    126   1;                                      !- Value Until Time 3
    127 
    128 Schedule:Day:Interval,
    129   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    130   Fractional,                             !- Schedule Type Limits Name
    131   No,                                     !- Interpolate to Timestep
    132   06:00,                                  !- Time 1 {hh:mm}
    133   1,                                      !- Value Until Time 1
    134   18:00,                                  !- Time 2 {hh:mm}
    135   0.25,                                   !- Value Until Time 2
    136   24:00,                                  !- Time 3 {hh:mm}
    137   1;                                      !- Value Until Time 3
    138 
    139 Schedule:Day:Interval,
    140   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    141   ,                                       !- Schedule Type Limits Name
    142   No,                                     !- Interpolate to Timestep
    143   24:00,                                  !- Time 1 {hh:mm}
    144   6.7;                                    !- Value Until Time 1
    145 
    146 Schedule:Day:Interval,
    147   Small Office_Infil_Quarter_On Default Schedule, !- Name
    148   Fractional,                             !- Schedule Type Limits Name
    149   No,                                     !- Interpolate to Timestep
    150   06:00,                                  !- Time 1 {hh:mm}
    151   1,                                      !- Value Until Time 1
    152   22:00,                                  !- Time 2 {hh:mm}
    153   0.25,                                   !- Value Until Time 2
    154   24:00,                                  !- Time 3 {hh:mm}
    155   1;                                      !- Value Until Time 3
    156 
    157 Schedule:Day:Interval,
    158   Small Office_Bldg_Equip Default Schedule, !- Name
    159   Fractional,                             !- Schedule Type Limits Name
    160   No,                                     !- Interpolate to Timestep
    161   08:00,                                  !- Time 1 {hh:mm}
    162   0.4,                                    !- Value Until Time 1
    163   12:00,                                  !- Time 2 {hh:mm}
    164   0.9,                                    !- Value Until Time 2
    165   13:00,                                  !- Time 3 {hh:mm}
    166   0.8,                                    !- Value Until Time 3
    167   17:00,                                  !- Time 4 {hh:mm}
    168   0.9,                                    !- Value Until Time 4
    169   18:00,                                  !- Time 5 {hh:mm}
    170   0.5,                                    !- Value Until Time 5
    171   24:00,                                  !- Time 6 {hh:mm}
    172   0.4;                                    !- Value Until Time 6
    173 
    174 Schedule:Day:Interval,
    175   Small Office_Activity Default Schedule, !- Name
    176   ActivityLevel 12,                       !- Schedule Type Limits Name
    177   No,                                     !- Interpolate to Timestep
    178   24:00,                                  !- Time 1 {hh:mm}
    179   120;                                    !- Value Until Time 1
    180 
    181 Schedule:Day:Interval,
    182   Always_On_Default,                      !- Name
    183   OnOff,                                  !- Schedule Type Limits Name
    184   No,                                     !- Interpolate to Timestep
    185   24:00,                                  !- Time 1 {hh:mm}
    186   1;                                      !- Value Until Time 1
    187 
    188 Schedule:Day:Interval,
    189   Cooling Sch Default,                    !- Name
    190   Temperature 3,                          !- Schedule Type Limits Name
    191   No,                                     !- Interpolate to Timestep
    192   24:00,                                  !- Time 1 {hh:mm}
    193   28;                                     !- Value Until Time 1
    194 
    195 Schedule:Day:Interval,
    196   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    197   Fractional,                             !- Schedule Type Limits Name
    198   No,                                     !- Interpolate to Timestep
    199   24:00,                                  !- Time 1 {hh:mm}
    200   1;                                      !- Value Until Time 1
    201 
    202 Schedule:Day:Interval,
    203   Always_On_Winter_Design_Day,            !- Name
    204   OnOff,                                  !- Schedule Type Limits Name
    205   No,                                     !- Interpolate to Timestep
    206   24:00,                                  !- Time 1 {hh:mm}
    207   1;                                      !- Value Until Time 1
    208 
    209 Schedule:Day:Interval,
    210   Hot_Water_Temperature_Winter_Design_Day, !- Name
    211   Temperature 1,                          !- Schedule Type Limits Name
    212   No,                                     !- Interpolate to Timestep
    213   24:00,                                  !- Time 1 {hh:mm}
    214   67;                                     !- Value Until Time 1
    215 
    216 Schedule:Day:Interval,
    217   Small Office_Bldg_Light Winter Design Day, !- Name
    218   Fractional,                             !- Schedule Type Limits Name
    219   No,                                     !- Interpolate to Timestep
    220   24:00,                                  !- Time 1 {hh:mm}
    221   0;                                      !- Value Until Time 1
    222 
    223 Schedule:Day:Interval,
    224   Hot_Water_Temperature_Default,          !- Name
    225   Temperature 1,                          !- Schedule Type Limits Name
    226   No,                                     !- Interpolate to Timestep
    227   24:00,                                  !- Time 1 {hh:mm}
    228   67;                                     !- Value Until Time 1
    229 
    230 Schedule:Day:Interval,
    231   Small Office_Bldg_Light Summer Design Day, !- Name
    232   Fractional,                             !- Schedule Type Limits Name
    233   No,                                     !- Interpolate to Timestep
    234   24:00,                                  !- Time 1 {hh:mm}
    235   1;                                      !- Value Until Time 1
    236 
    237 Schedule:Day:Interval,
    238   Small Office_Bldg_Occ Default Schedule, !- Name
    239   Fractional,                             !- Schedule Type Limits Name
    240   No,                                     !- Interpolate to Timestep
    241   06:00,                                  !- Time 1 {hh:mm}
    242   0,                                      !- Value Until Time 1
    243   07:00,                                  !- Time 2 {hh:mm}
    244   0.1,                                    !- Value Until Time 2
    245   08:00,                                  !- Time 3 {hh:mm}
    246   0.2,                                    !- Value Until Time 3
    247   12:00,                                  !- Time 4 {hh:mm}
    248   0.95,                                   !- Value Until Time 4
    249   13:00,                                  !- Time 5 {hh:mm}
    250   0.5,                                    !- Value Until Time 5
    251   17:00,                                  !- Time 6 {hh:mm}
    252   0.95,                                   !- Value Until Time 6
    253   18:00,                                  !- Time 7 {hh:mm}
    254   0.3,                                    !- Value Until Time 7
    255   20:00,                                  !- Time 8 {hh:mm}
    256   0.1,                                    !- Value Until Time 8
    257   24:00,                                  !- Time 9 {hh:mm}
    258   0.05;                                   !- Value Until Time 9
    259 
    260 Schedule:Day:Interval,
    261   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    262   Fractional,                             !- Schedule Type Limits Name
    263   No,                                     !- Interpolate to Timestep
    264   24:00,                                  !- Time 1 {hh:mm}
    265   0;                                      !- Value Until Time 1
    266 
    267 Schedule:Day:Interval,
    268   Deck_Temperature_Summer_Design_Day,     !- Name
    269   Temperature,                            !- Schedule Type Limits Name
    270   No,                                     !- Interpolate to Timestep
    271   24:00,                                  !- Time 1 {hh:mm}
    272   12.8;                                   !- Value Until Time 1
    273 
    274 Schedule:Day:Interval,
    275   Always_On_Summer_Design_Day,            !- Name
    276   OnOff,                                  !- Schedule Type Limits Name
    277   No,                                     !- Interpolate to Timestep
    278   24:00,                                  !- Time 1 {hh:mm}
    279   1;                                      !- Value Until Time 1
    280 
    281 Schedule:Day:Interval,
    282   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    283   ,                                       !- Schedule Type Limits Name
    284   No,                                     !- Interpolate to Timestep
    285   24:00,                                  !- Time 1 {hh:mm}
    286   6.7;                                    !- Value Until Time 1
    287 
    288 Schedule:Day:Interval,
    289   Heating Sch Default,                    !- Name
    290   Temperature 2,                          !- Schedule Type Limits Name
    291   No,                                     !- Interpolate to Timestep
    292   24:00,                                  !- Time 1 {hh:mm}
    293   24;                                     !- Value Until Time 1
    294 
    295 Schedule:Day:Interval,
    296   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    297   Fractional,                             !- Schedule Type Limits Name
    298   No,                                     !- Interpolate to Timestep
    299   06:00,                                  !- Time 1 {hh:mm}
    300   1,                                      !- Value Until Time 1
    301   18:00,                                  !- Time 2 {hh:mm}
    302   0.25,                                   !- Value Until Time 2
    303   24:00,                                  !- Time 3 {hh:mm}
    304   1;                                      !- Value Until Time 3
    305 
    306 Schedule:Day:Interval,
    307   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    308   Fractional,                             !- Schedule Type Limits Name
    309   No,                                     !- Interpolate to Timestep
    310   06:00,                                  !- Time 1 {hh:mm}
    311   0.05,                                   !- Value Until Time 1
    312   08:00,                                  !- Time 2 {hh:mm}
    313   0.1,                                    !- Value Until Time 2
    314   12:00,                                  !- Time 3 {hh:mm}
    315   0.3,                                    !- Value Until Time 3
    316   17:00,                                  !- Time 4 {hh:mm}
    317   0.15,                                   !- Value Until Time 4
    318   24:00,                                  !- Time 5 {hh:mm}
    319   0.05;                                   !- Value Until Time 5
    320 
    321 Schedule:Day:Interval,
    322   Small Office_Bldg_Equip Winter Design Day, !- Name
    323   Fractional,                             !- Schedule Type Limits Name
    324   No,                                     !- Interpolate to Timestep
    325   24:00,                                  !- Time 1 {hh:mm}
    326   0;                                      !- Value Until Time 1
    327 
    328 Schedule:Day:Interval,
    329   Small Office_Bldg_Occ Winter Design Day, !- Name
    330   Fractional,                             !- Schedule Type Limits Name
    331   No,                                     !- Interpolate to Timestep
    332   24:00,                                  !- Time 1 {hh:mm}
    333   0;                                      !- Value Until Time 1
    334 
    335 Schedule:Day:Interval,
    336   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    337   Fractional,                             !- Schedule Type Limits Name
    338   No,                                     !- Interpolate to Timestep
    339   06:00,                                  !- Time 1 {hh:mm}
    340   0.3,                                    !- Value Until Time 1
    341   08:00,                                  !- Time 2 {hh:mm}
    342   0.4,                                    !- Value Until Time 2
    343   12:00,                                  !- Time 3 {hh:mm}
    344   0.5,                                    !- Value Until Time 3
    345   17:00,                                  !- Time 4 {hh:mm}
    346   0.35,                                   !- Value Until Time 4
    347   24:00,                                  !- Time 5 {hh:mm}
    348   0.3;                                    !- Value Until Time 5
    349 
    350 Schedule:Day:Interval,
    351   Deck_Temperature_Winter_Design_Day,     !- Name
    352   Temperature,                            !- Schedule Type Limits Name
    353   No,                                     !- Interpolate to Timestep
    354   24:00,                                  !- Time 1 {hh:mm}
    355   12.8;                                   !- Value Until Time 1
    356 
    357 Schedule:Day:Interval,
    358   Small Office_Bldg_Occ Summer Design Day, !- Name
    359   Fractional,                             !- Schedule Type Limits Name
    360   No,                                     !- Interpolate to Timestep
    361   06:00,                                  !- Time 1 {hh:mm}
    362   0,                                      !- Value Until Time 1
    363   22:00,                                  !- Time 2 {hh:mm}
    364   1,                                      !- Value Until Time 2
    365   24:00,                                  !- Time 3 {hh:mm}
    366   0.05;                                   !- Value Until Time 3
    367 
    368 Schedule:Day:Interval,
    369   Small Office_Bldg_Light Default Schedule, !- Name
    370   Fractional,                             !- Schedule Type Limits Name
    371   No,                                     !- Interpolate to Timestep
    372   05:00,                                  !- Time 1 {hh:mm}
    373   0.05,                                   !- Value Until Time 1
    374   07:00,                                  !- Time 2 {hh:mm}
    375   0.1,                                    !- Value Until Time 2
    376   08:00,                                  !- Time 3 {hh:mm}
    377   0.3,                                    !- Value Until Time 3
    378   17:00,                                  !- Time 4 {hh:mm}
    379   0.9,                                    !- Value Until Time 4
    380   18:00,                                  !- Time 5 {hh:mm}
    381   0.5,                                    !- Value Until Time 5
    382   20:00,                                  !- Time 6 {hh:mm}
    383   0.3,                                    !- Value Until Time 6
    384   22:00,                                  !- Time 7 {hh:mm}
    385   0.2,                                    !- Value Until Time 7
    386   23:00,                                  !- Time 8 {hh:mm}
    387   0.1,                                    !- Value Until Time 8
    388   24:00,                                  !- Time 9 {hh:mm}
    389   0.05;                                   !- Value Until Time 9
    390 
    391 Schedule:Day:Interval,
    392   Chilled_Water_Temperature_Default,      !- Name
    393   ,                                       !- Schedule Type Limits Name
    394   No,                                     !- Interpolate to Timestep
    395   24:00,                                  !- Time 1 {hh:mm}
    396   6.7;                                    !- Value Until Time 1
    397 
    398 Schedule:Day:Interval,
    399   Small Office_Activity Summer Design Day, !- Name
    400   ActivityLevel 12,                       !- Schedule Type Limits Name
    401   No,                                     !- Interpolate to Timestep
    402   24:00,                                  !- Time 1 {hh:mm}
    403   120;                                    !- Value Until Time 1
    404 
    405 Schedule:Day:Interval,
    406   Deck_Temperature_Default,               !- Name
    407   Temperature,                            !- Schedule Type Limits Name
    408   No,                                     !- Interpolate to Timestep
    409   24:00,                                  !- Time 1 {hh:mm}
    410   12.8;                                   !- Value Until Time 1
    411 
    412 Schedule:Day:Interval,
    413   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    414   Fractional,                             !- Schedule Type Limits Name
    415   No,                                     !- Interpolate to Timestep
    416   24:00,                                  !- Time 1 {hh:mm}
    417   0.05;                                   !- Value Until Time 1
    418 
    419 Schedule:Day:Interval,
    420   Hot_Water_Temperature_Summer_Design_Day, !- Name
    421   Temperature 1,                          !- Schedule Type Limits Name
    422   No,                                     !- Interpolate to Timestep
    423   24:00,                                  !- Time 1 {hh:mm}
    424   67;                                     !- Value Until Time 1
    425 
    426 Schedule:Day:Interval,
    427   Small Office_Activity Winter Design Day, !- Name
    428   ActivityLevel 12,                       !- Schedule Type Limits Name
    429   No,                                     !- Interpolate to Timestep
    430   24:00,                                  !- Time 1 {hh:mm}
    431   120;                                    !- Value Until Time 1
    432 
    433 Schedule:Week:Daily,
    434   Schedule:Week:Daily {af5dc21e-b518-462c-954f-6ddb447e3f4a}, !- Name
    435   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    436   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    437   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    438   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    439   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    440   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    441   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    442   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    443   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    444   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    445   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    446   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    447 
    448 Schedule:Year,
    449   Deck_Temperature,                       !- Name
    450   Temperature,                            !- Schedule Type Limits Name
    451   Schedule:Week:Daily {af5dc21e-b518-462c-954f-6ddb447e3f4a}, !- Schedule:Week Name 1
    452   1,                                      !- Start Month 1
    453   1,                                      !- Start Day 1
    454   12,                                     !- End Month 1
    455   31;                                     !- End Day 1
    456 
    457 Schedule:Week:Daily,
    458   Schedule:Week:Daily {0e27cddc-a77c-4488-b44e-ed65f39d4e91}, !- Name
    459   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    460   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    461   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    462   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    463   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    464   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    465   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    466   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    467   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    468   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    469   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    470   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    471 
    472 Schedule:Year,
    473   Hot_Water_Temperature,                  !- Name
    474   Temperature 1,                          !- Schedule Type Limits Name
    475   Schedule:Week:Daily {0e27cddc-a77c-4488-b44e-ed65f39d4e91}, !- Schedule:Week Name 1
    476   1,                                      !- Start Month 1
    477   1,                                      !- Start Day 1
    478   12,                                     !- End Month 1
    479   31;                                     !- End Day 1
    480 
    481 Schedule:Week:Daily,
    482   Schedule:Week:Daily {c99355f5-5522-4717-b1e3-7f59c8eb6f0e}, !- Name
    483   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    484   Cooling Sch Default,                    !- Monday Schedule:Day Name
    485   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    486   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    487   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    488   Cooling Sch Default,                    !- Friday Schedule:Day Name
    489   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    490   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    491   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    492   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    493   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    494   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    495 
    496 Schedule:Year,
    497   Cooling Sch,                            !- Name
    498   Temperature 3,                          !- Schedule Type Limits Name
    499   Schedule:Week:Daily {c99355f5-5522-4717-b1e3-7f59c8eb6f0e}, !- Schedule:Week Name 1
    500   1,                                      !- Start Month 1
    501   1,                                      !- Start Day 1
    502   12,                                     !- End Month 1
    503   31;                                     !- End Day 1
    504 
    505 Schedule:Week:Daily,
    506   Schedule:Week:Daily {3a000293-50e2-421e-8a45-b4568e119ab9}, !- Name
    507   Heating Sch Default,                    !- Sunday Schedule:Day Name
    508   Heating Sch Default,                    !- Monday Schedule:Day Name
    509   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    510   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    511   Heating Sch Default,                    !- Thursday Schedule:Day Name
    512   Heating Sch Default,                    !- Friday Schedule:Day Name
    513   Heating Sch Default,                    !- Saturday Schedule:Day Name
    514   Heating Sch Default,                    !- Holiday Schedule:Day Name
    515   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    516   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    517   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    518   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    519 
    520 Schedule:Year,
    521   Heating Sch,                            !- Name
    522   Temperature 2,                          !- Schedule Type Limits Name
    523   Schedule:Week:Daily {3a000293-50e2-421e-8a45-b4568e119ab9}, !- Schedule:Week Name 1
    524   1,                                      !- Start Month 1
    525   1,                                      !- Start Day 1
    526   12,                                     !- End Month 1
    527   31;                                     !- End Day 1
    528 
    529 Schedule:Week:Daily,
    530   Schedule:Week:Daily {2e8fac7f-72a8-4795-a0bc-cba067bbb22c}, !- Name
    531   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    532   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    533   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    534   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    535   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    536   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    537   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    538   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    539   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    540   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    541   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    542   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    543 
    544 Schedule:Week:Daily,
    545   Schedule:Week:Daily {971a2a1c-9083-4c0f-bba6-28870c34289c}, !- Name
    546   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    547   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    548   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    549   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    550   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    551   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    552   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    553   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    554   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    555   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    556   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    557   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    558 
    559 Schedule:Year,
    560   Small Office_Bldg_Light,                !- Name
    561   Fractional,                             !- Schedule Type Limits Name
    562   Schedule:Week:Daily {2e8fac7f-72a8-4795-a0bc-cba067bbb22c}, !- Schedule:Week Name 1
    563   1,                                      !- Start Month 1
    564   1,                                      !- Start Day 1
    565   1,                                      !- End Month 1
    566   3,                                      !- End Day 1
    567   Schedule:Week:Daily {971a2a1c-9083-4c0f-bba6-28870c34289c}, !- Schedule:Week Name 2
    568   1,                                      !- Start Month 2
    569   4,                                      !- Start Day 2
    570   12,                                     !- End Month 2
    571   31;                                     !- End Day 2
    572 
    573 Schedule:Week:Daily,
    574   Schedule:Week:Daily {e8af885c-a844-40c2-98d9-5588834b9647}, !- Name
    575   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    576   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    577   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    578   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    579   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    580   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    581   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    582   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    583   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    584   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    585   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    586   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    587 
    588 Schedule:Week:Daily,
    589   Schedule:Week:Daily {227c1153-b833-40cf-a077-45dd5fdfbae8}, !- Name
    590   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    591   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    592   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    593   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    594   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    595   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    596   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    597   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    598   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    599   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    600   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    601   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    602 
    603 Schedule:Year,
    604   Small Office_Bldg_Occ,                  !- Name
    605   Fractional,                             !- Schedule Type Limits Name
    606   Schedule:Week:Daily {e8af885c-a844-40c2-98d9-5588834b9647}, !- Schedule:Week Name 1
    607   1,                                      !- Start Month 1
    608   1,                                      !- Start Day 1
    609   1,                                      !- End Month 1
    610   3,                                      !- End Day 1
    611   Schedule:Week:Daily {227c1153-b833-40cf-a077-45dd5fdfbae8}, !- Schedule:Week Name 2
    612   1,                                      !- Start Month 2
    613   4,                                      !- Start Day 2
    614   12,                                     !- End Month 2
    615   31;                                     !- End Day 2
    616 
    617 Schedule:Week:Daily,
    618   Schedule:Week:Daily {2258812c-385c-435c-9afa-b4de78d854d5}, !- Name
    619   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    620   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    621   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    622   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    623   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    624   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    625   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    626   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    627   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    628   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    629   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    630   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    631 
    632 Schedule:Week:Daily,
    633   Schedule:Week:Daily {db4c6f7a-0abe-421c-b69f-369a0bf6f9ec}, !- Name
    634   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    635   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    636   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    637   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    638   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    639   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    640   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    641   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    642   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    643   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    644   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    645   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    646 
    647 Schedule:Year,
    648   Small Office_Infil_Quarter_On,          !- Name
    649   Fractional,                             !- Schedule Type Limits Name
    650   Schedule:Week:Daily {2258812c-385c-435c-9afa-b4de78d854d5}, !- Schedule:Week Name 1
    651   1,                                      !- Start Month 1
    652   1,                                      !- Start Day 1
    653   1,                                      !- End Month 1
    654   3,                                      !- End Day 1
    655   Schedule:Week:Daily {db4c6f7a-0abe-421c-b69f-369a0bf6f9ec}, !- Schedule:Week Name 2
    656   1,                                      !- Start Month 2
    657   4,                                      !- Start Day 2
    658   12,                                     !- End Month 2
    659   31;                                     !- End Day 2
    660 
    661 Schedule:Week:Daily,
    662   Schedule:Week:Daily {8ec5f39f-71d4-4636-8358-49237da40202}, !- Name
    663   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    664   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    665   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    666   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    667   Small Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    668   Small Office_Activity Default Schedule, !- Friday Schedule:Day Name
    669   Small Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    670   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    671   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    672   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    673   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    674   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    675 
    676 Schedule:Year,
    677   Small Office_Activity,                  !- Name
    678   ActivityLevel 12,                       !- Schedule Type Limits Name
    679   Schedule:Week:Daily {8ec5f39f-71d4-4636-8358-49237da40202}, !- Schedule:Week Name 1
    680   1,                                      !- Start Month 1
    681   1,                                      !- Start Day 1
    682   12,                                     !- End Month 1
    683   31;                                     !- End Day 1
    684 
    685 Schedule:Week:Daily,
    686   Schedule:Week:Daily {8352252f-c207-4e97-ac29-174941450382}, !- Name
    687   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    688   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    689   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    690   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    691   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    692   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    693   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    694   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    695   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    696   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    697   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    698   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    699 
    700 Schedule:Week:Daily,
    701   Schedule:Week:Daily {f2838336-f1e2-4f2e-b4d0-77f4c3df4c2a}, !- Name
    702   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    703   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    704   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    705   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    706   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    707   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    708   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    709   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    710   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    711   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    712   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    713   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    714 
    715 Schedule:Year,
    716   Small Office_Bldg_Equip,                !- Name
    717   Fractional,                             !- Schedule Type Limits Name
    718   Schedule:Week:Daily {8352252f-c207-4e97-ac29-174941450382}, !- Schedule:Week Name 1
    719   1,                                      !- Start Month 1
    720   1,                                      !- Start Day 1
    721   1,                                      !- End Month 1
    722   3,                                      !- End Day 1
    723   Schedule:Week:Daily {f2838336-f1e2-4f2e-b4d0-77f4c3df4c2a}, !- Schedule:Week Name 2
    724   1,                                      !- Start Month 2
    725   4,                                      !- Start Day 2
    726   12,                                     !- End Month 2
    727   31;                                     !- End Day 2
    728 
    729 Schedule:Week:Daily,
    730   Schedule:Week:Daily {b59f8a76-3065-444c-b5e9-67e1a8fa7f1d}, !- Name
    731   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    732   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    733   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    734   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    735   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    736   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    737   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    738   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    739   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    740   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    741   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    742   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    743 
    744 Schedule:Year,
    745   Chilled_Water_Temperature,              !- Name
    746   ,                                       !- Schedule Type Limits Name
    747   Schedule:Week:Daily {b59f8a76-3065-444c-b5e9-67e1a8fa7f1d}, !- Schedule:Week Name 1
    748   1,                                      !- Start Month 1
    749   1,                                      !- Start Day 1
    750   12,                                     !- End Month 1
    751   31;                                     !- End Day 1
    752 
    753 Schedule:Week:Daily,
    754   Schedule:Week:Daily {8cf757eb-06f6-43e6-bac4-513e98323602}, !- Name
    755   Always_On_Default,                      !- Sunday Schedule:Day Name
    756   Always_On_Default,                      !- Monday Schedule:Day Name
    757   Always_On_Default,                      !- Tuesday Schedule:Day Name
    758   Always_On_Default,                      !- Wednesday Schedule:Day Name
    759   Always_On_Default,                      !- Thursday Schedule:Day Name
    760   Always_On_Default,                      !- Friday Schedule:Day Name
    761   Always_On_Default,                      !- Saturday Schedule:Day Name
    762   Always_On_Default,                      !- Holiday Schedule:Day Name
    763   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    764   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    765   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    766   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    767 
    768 Schedule:Year,
    769   Always_On,                              !- Name
    770   OnOff,                                  !- Schedule Type Limits Name
    771   Schedule:Week:Daily {8cf757eb-06f6-43e6-bac4-513e98323602}, !- Schedule:Week Name 1
    772   1,                                      !- Start Month 1
    773   1,                                      !- Start Day 1
    774   12,                                     !- End Month 1
    775   31;                                     !- End Day 1
    776 
    777 AirLoopHVAC,
    778   Air Loop HVAC 1,                        !- Name
    779   Air Loop HVAC 1 Controllers,            !- Controller List Name
    780   AvailabilityManagerAssignmentList {2170b9c6-7eec-4cfc-b3ee-7c3902a4c3b2}, !- Availability Manager List Name
    781   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    782   BranchList {65b7e1f6-31a9-4e46-959e-79b51ba01c4c}, !- Branch List Name
    783   ,                                       !- Connector List Name
    784   Node 6,                                 !- Supply Side Inlet Node Name
    785   Node 9,                                 !- Demand Side Outlet Node Name
    786   Node 8,                                 !- Demand Side Inlet Node Names
    787   Node 7;                                 !- Supply Side Outlet Node Names
    788 
    789 Sizing:System,
    790   Air Loop HVAC 1,                        !- AirLoop Name
    791   Sensible,                               !- Type of Load to Size On
    792   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    793   0.3,                                    !- Minimum System Air Flow Ratio
    794   7,                                      !- Preheat Design Temperature {C}
    795   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    796   12.8,                                   !- Precool Design Temperature {C}
    797   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    798   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    799   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    800   NonCoincident,                          !- Sizing Option
    801   Yes,                                    !- 100% Outdoor Air in Cooling
    802   Yes,                                    !- 100% Outdoor Air in Heating
    803   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    804   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    805   DesignDay,                              !- Cooling Design Air Flow Method
    806   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    807   DesignDay,                              !- Heating Design Air Flow Method
    808   0,                                      !- Heating Design Air Flow Rate {m3/s}
    809   ZoneSum;                                !- System Outdoor Air Method
    810 
    811 AirLoopHVAC:ControllerList,
    812   Air Loop HVAC 1 Controllers,            !- Name
    813   Controller:WaterCoil,                   !- Controller Object Type 1
    814   Controller Water Coil 1;                !- Controller Name 1
    815 
    816 Controller:WaterCoil,
    817   Controller Water Coil 1,                !- Name
    818   Temperature,                            !- Control Variable
    819   Normal,                                 !- Action
    820   Flow,                                   !- Actuator Variable
    821   Node 15,                                !- Sensor Node Name
    822   Node 21,                                !- Actuator Node Name
    823   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    824   Autosize,                               !- Maximum Actuated Flow {m3/s}
    825   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    826 
    827 AvailabilityManagerAssignmentList,
    828   AvailabilityManagerAssignmentList {2170b9c6-7eec-4cfc-b3ee-7c3902a4c3b2}, !- Name
    829   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    830   AvailabilityManager:Scheduled {4c6a25df-43c6-4d7f-a4ce-b1f3132bf1db}; !- Availability Manager Name 1
    831 
    832 AvailabilityManager:Scheduled,
    833   AvailabilityManager:Scheduled {4c6a25df-43c6-4d7f-a4ce-b1f3132bf1db}, !- Name
    834   Schedule:Compact {ae30be27-6741-4997-abbf-f216327a71d1}; !- Schedule Name
    835 
    836 Schedule:Compact,
    837   Schedule:Compact {ae30be27-6741-4997-abbf-f216327a71d1}, !- Name
    838   ,                                       !- Schedule Type Limits Name
    839   Through: 12/31,                         !- Field 1
    840   For: AllDays,                           !- Field 2
    841   Until: 24:00,                           !- Field 3
    842   1.0;                                    !- Field 4
    843 
    844 BranchList,
    845   BranchList {65b7e1f6-31a9-4e46-959e-79b51ba01c4c}, !- Name
    846   Branch {8855b0b9-924e-401f-9bd6-e7fa4b57ac32}; !- Branch Name 1
    847 
    848 Branch,
    849   Branch {8855b0b9-924e-401f-9bd6-e7fa4b57ac32}, !- Name
    850   AutoSize,                               !- Maximum Flow Rate {m3/s}
    851   ,                                       !- Pressure Drop Curve Name
    852   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    853   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    854   Node 6,                                 !- Component Inlet Node Name 1
    855   Node 13,                                !- Component Outlet Node Name 1
    856   Passive,                                !- Component Branch Control Type 1
    857   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    858   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    859   Node 13,                                !- Component Inlet Node Name 2
    860   Node 14,                                !- Component Outlet Node Name 2
    861   Passive,                                !- Component Branch Control Type 2
    862   Coil:Heating:Water,                     !- Component Object Type 3
    863   Coil Heating Water 1,                   !- Component Name 3
    864   Node 14,                                !- Component Inlet Node Name 3
    865   Node 15,                                !- Component Outlet Node Name 3
    866   Passive,                                !- Component Branch Control Type 3
    867   Fan:VariableVolume,                     !- Component Object Type 4
    868   Fan Variable Volume 1,                  !- Component Name 4
    869   Node 15,                                !- Component Inlet Node Name 4
    870   Node 7,                                 !- Component Outlet Node Name 4
    871   Passive;                                !- Component Branch Control Type 4
    872 
    873 AirLoopHVAC:OutdoorAirSystem,
    874   Air Loop HVAC Outdoor Air System 1,     !- Name
    875   AirLoopHVAC:ControllerList {e32de8cc-75c9-4aa7-b055-8950434a9476}, !- Controller List Name
    876   AirLoopHVAC:OutdoorAirSystem:EquipmentList {6a17e8d8-6598-4fd2-81f9-d2350656bfc0}, !- Outdoor Air Equipment List Name
    877   AvailabilityManagerAssignmentList {2c4e660d-471f-431c-a90e-b99c4bdfab6c}; !- Availability Manager List Name
    878 
    879 AirLoopHVAC:ControllerList,
    880   AirLoopHVAC:ControllerList {e32de8cc-75c9-4aa7-b055-8950434a9476}, !- Name
    881   Controller:OutdoorAir,                  !- Controller Object Type 1
    882   Controller Outdoor Air 1;               !- Controller Name 1
    883 
    884 Controller:OutdoorAir,
    885   Controller Outdoor Air 1,               !- Name
    886   Node 12,                                !- Relief Air Outlet Node Name
    887   Node 6,                                 !- Return Air Node Name
    888   Node 13,                                !- Mixed Air Node Name
    889   Node 11,                                !- Actuator Node Name
    890   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    891   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    892   FixedDryBulb,                           !- Economizer Control Type
    893   ModulateFlow,                           !- Economizer Control Action Type
    894   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    895   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    896   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    897   ,                                       !- Electronic Enthalpy Limit Curve Name
    898   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    899   NoLockout,                              !- Lockout Type
    900   FixedMinimum,                           !- Minimum Limit Type
    901   ,                                       !- Minimum Outdoor Air Schedule Name
    902   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    903   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    904   ,                                       !- Mechanical Ventilation Controller Name
    905   ,                                       !- Time of Day Economizer Control Schedule Name
    906   No,                                     !- High Humidity Control
    907   ,                                       !- Humidistat Control Zone Name
    908   ,                                       !- High Humidity Outdoor Air Flow Ratio
    909   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    910   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    911 
    912 AvailabilityManagerAssignmentList,
    913   AvailabilityManagerAssignmentList {2c4e660d-471f-431c-a90e-b99c4bdfab6c}, !- Name
    914   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    915   AvailabilityManager:Scheduled {8bd6ccaf-4d24-46a9-81ed-f230090bb148}; !- Availability Manager Name 1
    916 
    917 AvailabilityManager:Scheduled,
    918   AvailabilityManager:Scheduled {8bd6ccaf-4d24-46a9-81ed-f230090bb148}, !- Name
    919   Schedule:Compact {63943b32-a937-4337-9538-268e90f2f8cb}; !- Schedule Name
    920 
    921 Schedule:Compact,
    922   Schedule:Compact {63943b32-a937-4337-9538-268e90f2f8cb}, !- Name
    923   ,                                       !- Schedule Type Limits Name
    924   Through: 12/31,                         !- Field 1
    925   For: AllDays,                           !- Field 2
    926   Until: 24:00,                           !- Field 3
    927   1.0;                                    !- Field 4
    928 
    929 OutdoorAir:NodeList,
    930   Node 11;                                !- Node or NodeList Name 1
    931 
    932 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    933   AirLoopHVAC:OutdoorAirSystem:EquipmentList {6a17e8d8-6598-4fd2-81f9-d2350656bfc0}, !- Name
    934   OutdoorAir:Mixer,                       !- Component Object Type 1
    935   OutdoorAir:Mixer {dfb729c7-7ea4-4a94-8a42-9e2a264fe88a}; !- Component Name 1
    936 
    937 OutdoorAir:Mixer,
    938   OutdoorAir:Mixer {dfb729c7-7ea4-4a94-8a42-9e2a264fe88a}, !- Name
    939   Node 13,                                !- Mixed Air Node Name
    940   Node 11,                                !- Outdoor Air Stream Node Name
    941   Node 12,                                !- Relief Air Stream Node Name
    942   Node 6;                                 !- Return Air Stream Node Name
    943 
    944 SetpointManager:MixedAir,
    945   Setpoint Manager Mixed Air 3,           !- Name
    946   Temperature,                            !- Control Variable
    947   Node 7,                                 !- Reference Setpoint Node Name
    948   Node 15,                                !- Fan Inlet Node Name
    949   Node 7,                                 !- Fan Outlet Node Name
    950   Node 13;                                !- Setpoint Node or NodeList Name
    951 
    952 CoilSystem:Cooling:DX,
    953   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    954   Always_On,                              !- Availability Schedule Name
    955   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    956   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    957   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    958   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    959   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    960 
    961 Coil:Cooling:DX:TwoSpeed,
    962   Coil Cooling DX Two Speed 1,            !- Name
    963   Always_On,                              !- Availability Schedule Name
    964   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    965   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    966   5.5,                                    !- Rated High Speed COP {W/W}
    967   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    968   ,                                       !- Unit Internal Static Air Pressure {Pa}
    969   Node 13,                                !- Air Inlet Node Name
    970   Node 14,                                !- Air Outlet Node Name
    971   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    972   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    973   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    974   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    975   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    976   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    977   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    978   6.6,                                    !- Rated Low Speed COP {W/W}
    979   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    980   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    981   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    982   ,                                       !- Condenser Air Inlet Node Name
    983   AirCooled,                              !- Condenser Type
    984   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    985   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    986   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    987   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    988   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    989   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    990   ,                                       !- Supply Water Storage Tank Name
    991   ,                                       !- Condensate Collection Water Storage Tank Name
    992   10,                                     !- Basin Heater Capacity {W/K}
    993   2;                                      !- Basin Heater Setpoint Temperature {C}
    994 
    995 SetpointManager:MixedAir,
    996   Setpoint Manager Mixed Air 2,           !- Name
    997   Temperature,                            !- Control Variable
    998   Node 7,                                 !- Reference Setpoint Node Name
    999   Node 15,                                !- Fan Inlet Node Name
   1000   Node 7,                                 !- Fan Outlet Node Name
   1001   Node 14;                                !- Setpoint Node or NodeList Name
   1002 
   1003 Curve:Biquadratic,
   1004   Curve Biquadratic 1,                    !- Name
   1005   0.42415,                                !- Coefficient1 Constant
   1006   0.04426,                                !- Coefficient2 x
   1007   -0.00042,                               !- Coefficient3 x**2
   1008   0.00333,                                !- Coefficient4 y
   1009   -8e-05,                                 !- Coefficient5 y**2
   1010   -0.00021,                               !- Coefficient6 x*y
   1011   17,                                     !- Minimum Value of x {BasedOnField A2}
   1012   22,                                     !- Maximum Value of x {BasedOnField A2}
   1013   13,                                     !- Minimum Value of y {BasedOnField A3}
   1014   46;                                     !- Maximum Value of y {BasedOnField A3}
   1015 
   1016 Curve:Quadratic,
   1017   Curve Quadratic 1,                      !- Name
   1018   0.77136,                                !- Coefficient1 Constant
   1019   0.34053,                                !- Coefficient2 x
   1020   -0.11088,                               !- Coefficient3 x**2
   1021   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1022   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1023 
   1024 Curve:Biquadratic,
   1025   Curve Biquadratic 2,                    !- Name
   1026   1.23649,                                !- Coefficient1 Constant
   1027   -0.02431,                               !- Coefficient2 x
   1028   0.00057,                                !- Coefficient3 x**2
   1029   -0.01434,                               !- Coefficient4 y
   1030   0.00063,                                !- Coefficient5 y**2
   1031   -0.00038,                               !- Coefficient6 x*y
   1032   17,                                     !- Minimum Value of x {BasedOnField A2}
   1033   22,                                     !- Maximum Value of x {BasedOnField A2}
   1034   13,                                     !- Minimum Value of y {BasedOnField A3}
   1035   46;                                     !- Maximum Value of y {BasedOnField A3}
   1036 
   1037 Curve:Quadratic,
   1038   Curve Quadratic 2,                      !- Name
   1039   1.2055,                                 !- Coefficient1 Constant
   1040   -0.32953,                               !- Coefficient2 x
   1041   0.12308,                                !- Coefficient3 x**2
   1042   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1043   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1044 
   1045 Curve:Quadratic,
   1046   Curve Quadratic 3,                      !- Name
   1047   0.771,                                  !- Coefficient1 Constant
   1048   0.229,                                  !- Coefficient2 x
   1049   0,                                      !- Coefficient3 x**2
   1050   0,                                      !- Minimum Value of x {BasedOnField A2}
   1051   1;                                      !- Maximum Value of x {BasedOnField A2}
   1052 
   1053 Curve:Biquadratic,
   1054   Curve Biquadratic 3,                    !- Name
   1055   0,                                      !- Coefficient1 Constant
   1056   0,                                      !- Coefficient2 x
   1057   0,                                      !- Coefficient3 x**2
   1058   0,                                      !- Coefficient4 y
   1059   0,                                      !- Coefficient5 y**2
   1060   0,                                      !- Coefficient6 x*y
   1061   0,                                      !- Minimum Value of x {BasedOnField A2}
   1062   1,                                      !- Maximum Value of x {BasedOnField A2}
   1063   0,                                      !- Minimum Value of y {BasedOnField A3}
   1064   1;                                      !- Maximum Value of y {BasedOnField A3}
   1065 
   1066 Curve:Biquadratic,
   1067   Curve Biquadratic 4,                    !- Name
   1068   0,                                      !- Coefficient1 Constant
   1069   0,                                      !- Coefficient2 x
   1070   0,                                      !- Coefficient3 x**2
   1071   0,                                      !- Coefficient4 y
   1072   0,                                      !- Coefficient5 y**2
   1073   0,                                      !- Coefficient6 x*y
   1074   0,                                      !- Minimum Value of x {BasedOnField A2}
   1075   1,                                      !- Maximum Value of x {BasedOnField A2}
   1076   0,                                      !- Minimum Value of y {BasedOnField A3}
   1077   1;                                      !- Maximum Value of y {BasedOnField A3}
   1078 
   1079 Coil:Heating:Water,
   1080   Coil Heating Water 1,                   !- Name
   1081   Always_On,                              !- Availability Schedule Name
   1082   Autosize,                               !- U-Factor Times Area Value {W/K}
   1083   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1084   Node 21,                                !- Water Inlet Node Name
   1085   Node 27,                                !- Water Outlet Node Name
   1086   Node 14,                                !- Air Inlet Node Name
   1087   Node 15,                                !- Air Outlet Node Name
   1088   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1089   Autosize,                               !- Rated Capacity {W}
   1090   82.2,                                   !- Rated Inlet Water Temperature {C}
   1091   16.6,                                   !- Rated Inlet Air Temperature {C}
   1092   71.1,                                   !- Rated Outlet Water Temperature {C}
   1093   32.2,                                   !- Rated Outlet Air Temperature {C}
   1094   0.5;                                    !- Rated Ratio for Air and Water Convection
   1095 
   1096 SetpointManager:MixedAir,
   1097   Setpoint Manager Mixed Air 1,           !- Name
   1098   Temperature,                            !- Control Variable
   1099   Node 7,                                 !- Reference Setpoint Node Name
   1100   Node 15,                                !- Fan Inlet Node Name
   1101   Node 7,                                 !- Fan Outlet Node Name
   1102   Node 15;                                !- Setpoint Node or NodeList Name
   1103 
   1104 Fan:VariableVolume,
   1105   Fan Variable Volume 1,                  !- Name
   1106   Always_On,                              !- Availability Schedule Name
   1107   0.5,                                    !- Fan Efficiency
   1108   500,                                    !- Pressure Rise {Pa}
   1109   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1110   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1111   0,                                      !- Fan Power Minimum Flow Fraction
   1112   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1113   0.93,                                   !- Motor Efficiency
   1114   1,                                      !- Motor In Airstream Fraction
   1115   0.040759894,                            !- Fan Power Coefficient 1
   1116   0.08804497,                             !- Fan Power Coefficient 2
   1117   -0.07292612,                            !- Fan Power Coefficient 3
   1118   0.943739823,                            !- Fan Power Coefficient 4
   1119   0,                                      !- Fan Power Coefficient 5
   1120   Node 15,                                !- Air Inlet Node Name
   1121   Node 7;                                 !- Air Outlet Node Name
   1122 
   1123 SetpointManager:Scheduled,
   1124   Setpoint Manager Scheduled 1,           !- Name
   1125   Temperature,                            !- Control Variable
   1126   Deck_Temperature,                       !- Schedule Name
   1127   Node 7;                                 !- Setpoint Node or NodeList Name
   1128 
   1129 AirLoopHVAC:SupplyPath,
   1130   AirLoopHVAC:SupplyPath {3b643076-fba6-4b11-b520-977ff0402a87}, !- Name
   1131   Node 8,                                 !- Supply Air Path Inlet Node Name
   1132   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1133   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1134 
   1135 AirLoopHVAC:ZoneSplitter,
   1136   Air Loop HVAC Zone Splitter 1,          !- Name
   1137   Node 8,                                 !- Inlet Node Name
   1138   Node 29,                                !- Outlet Node Name 1
   1139   Node 34,                                !- Outlet Node Name 2
   1140   Node 39,                                !- Outlet Node Name 3
   1141   Node 44,                                !- Outlet Node Name 4
   1142   Node 49;                                !- Outlet Node Name 5
   1143 
   1144 AirLoopHVAC:ReturnPath,
   1145   AirLoopHVAC:ReturnPath {6a61f42e-08a7-4135-aa00-e79f19720751}, !- Name
   1146   Node 9,                                 !- Return Air Path Outlet Node Name
   1147   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1148   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1149 
   1150 AirLoopHVAC:ZoneMixer,
   1151   Air Loop HVAC Zone Mixer 1,             !- Name
   1152   Node 9,                                 !- Outlet Node Name
   1153   Node 28,                                !- Inlet Node Name 1
   1154   Node 33,                                !- Inlet Node Name 2
   1155   Node 38,                                !- Inlet Node Name 3
   1156   Node 43,                                !- Inlet Node Name 4
   1157   Node 48;                                !- Inlet Node Name 5
   1158 
   1159 ZoneHVAC:AirDistributionUnit,
   1160   ZoneHVAC:AirDistributionUnit {a9b3fb1f-36c2-4529-84cb-40de66bdc57c}, !- Name
   1161   Node 10,                                !- Air Distribution Unit Outlet Node Name
   1162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1163   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1164 
   1165 AirTerminal:SingleDuct:VAV:Reheat,
   1166   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1167   Always_On,                              !- Availability Schedule Name
   1168   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1169   Node 29,                                !- Air Inlet Node Name
   1170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1171   Constant,                               !- Zone Minimum Air Flow Input Method
   1172   0.3,                                    !- Constant Minimum Air Flow Fraction
   1173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1176   Coil Heating Water 3,                   !- Reheat Coil Name
   1177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1179   Node 10,                                !- Air Outlet Node Name
   1180   0.001,                                  !- Convergence Tolerance
   1181   Normal,                                 !- Damper Heating Action
   1182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1184   35;                                     !- Maximum Reheat Air Temperature {C}
   1185 
   1186 Coil:Heating:Water,
   1187   Coil Heating Water 3,                   !- Name
   1188   Always_On,                              !- Availability Schedule Name
   1189   Autosize,                               !- U-Factor Times Area Value {W/K}
   1190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1191   Node 30,                                !- Water Inlet Node Name
   1192   Node 31,                                !- Water Outlet Node Name
   1193   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1194   Node 10,                                !- Air Outlet Node Name
   1195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1196   Autosize,                               !- Rated Capacity {W}
   1197   82.2,                                   !- Rated Inlet Water Temperature {C}
   1198   16.6,                                   !- Rated Inlet Air Temperature {C}
   1199   71.1,                                   !- Rated Outlet Water Temperature {C}
   1200   32.2,                                   !- Rated Outlet Air Temperature {C}
   1201   0.5;                                    !- Rated Ratio for Air and Water Convection
   1202 
   1203 ZoneHVAC:AirDistributionUnit,
   1204   ZoneHVAC:AirDistributionUnit {51af31e5-c208-446e-9f09-7f96e9e0225f}, !- Name
   1205   Node 32,                                !- Air Distribution Unit Outlet Node Name
   1206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1207   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1208 
   1209 AirTerminal:SingleDuct:VAV:Reheat,
   1210   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1211   Always_On,                              !- Availability Schedule Name
   1212   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1213   Node 34,                                !- Air Inlet Node Name
   1214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1215   Constant,                               !- Zone Minimum Air Flow Input Method
   1216   0.3,                                    !- Constant Minimum Air Flow Fraction
   1217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1220   Coil Heating Water 4,                   !- Reheat Coil Name
   1221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1223   Node 32,                                !- Air Outlet Node Name
   1224   0.001,                                  !- Convergence Tolerance
   1225   Normal,                                 !- Damper Heating Action
   1226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1228   35;                                     !- Maximum Reheat Air Temperature {C}
   1229 
   1230 Coil:Heating:Water,
   1231   Coil Heating Water 4,                   !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Autosize,                               !- U-Factor Times Area Value {W/K}
   1234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1235   Node 35,                                !- Water Inlet Node Name
   1236   Node 36,                                !- Water Outlet Node Name
   1237   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1238   Node 32,                                !- Air Outlet Node Name
   1239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1240   Autosize,                               !- Rated Capacity {W}
   1241   82.2,                                   !- Rated Inlet Water Temperature {C}
   1242   16.6,                                   !- Rated Inlet Air Temperature {C}
   1243   71.1,                                   !- Rated Outlet Water Temperature {C}
   1244   32.2,                                   !- Rated Outlet Air Temperature {C}
   1245   0.5;                                    !- Rated Ratio for Air and Water Convection
   1246 
   1247 ZoneHVAC:AirDistributionUnit,
   1248   ZoneHVAC:AirDistributionUnit {d3dd59f0-7b78-428e-9d84-c25c6b0a419e}, !- Name
   1249   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1251   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1252 
   1253 AirTerminal:SingleDuct:VAV:Reheat,
   1254   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1255   Always_On,                              !- Availability Schedule Name
   1256   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1257   Node 39,                                !- Air Inlet Node Name
   1258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1259   Constant,                               !- Zone Minimum Air Flow Input Method
   1260   0.3,                                    !- Constant Minimum Air Flow Fraction
   1261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1264   Coil Heating Water 5,                   !- Reheat Coil Name
   1265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1267   Node 37,                                !- Air Outlet Node Name
   1268   0.001,                                  !- Convergence Tolerance
   1269   Normal,                                 !- Damper Heating Action
   1270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1272   35;                                     !- Maximum Reheat Air Temperature {C}
   1273 
   1274 Coil:Heating:Water,
   1275   Coil Heating Water 5,                   !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Autosize,                               !- U-Factor Times Area Value {W/K}
   1278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1279   Node 40,                                !- Water Inlet Node Name
   1280   Node 41,                                !- Water Outlet Node Name
   1281   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1282   Node 37,                                !- Air Outlet Node Name
   1283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1284   Autosize,                               !- Rated Capacity {W}
   1285   82.2,                                   !- Rated Inlet Water Temperature {C}
   1286   16.6,                                   !- Rated Inlet Air Temperature {C}
   1287   71.1,                                   !- Rated Outlet Water Temperature {C}
   1288   32.2,                                   !- Rated Outlet Air Temperature {C}
   1289   0.5;                                    !- Rated Ratio for Air and Water Convection
   1290 
   1291 ZoneHVAC:AirDistributionUnit,
   1292   ZoneHVAC:AirDistributionUnit {b812b422-9760-46d8-97ed-1398e3cebfc7}, !- Name
   1293   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1295   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1296 
   1297 AirTerminal:SingleDuct:VAV:Reheat,
   1298   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1299   Always_On,                              !- Availability Schedule Name
   1300   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1301   Node 44,                                !- Air Inlet Node Name
   1302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1303   Constant,                               !- Zone Minimum Air Flow Input Method
   1304   0.3,                                    !- Constant Minimum Air Flow Fraction
   1305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1308   Coil Heating Water 6,                   !- Reheat Coil Name
   1309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1311   Node 42,                                !- Air Outlet Node Name
   1312   0.001,                                  !- Convergence Tolerance
   1313   Normal,                                 !- Damper Heating Action
   1314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1316   35;                                     !- Maximum Reheat Air Temperature {C}
   1317 
   1318 Coil:Heating:Water,
   1319   Coil Heating Water 6,                   !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Autosize,                               !- U-Factor Times Area Value {W/K}
   1322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1323   Node 45,                                !- Water Inlet Node Name
   1324   Node 46,                                !- Water Outlet Node Name
   1325   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1326   Node 42,                                !- Air Outlet Node Name
   1327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1328   Autosize,                               !- Rated Capacity {W}
   1329   82.2,                                   !- Rated Inlet Water Temperature {C}
   1330   16.6,                                   !- Rated Inlet Air Temperature {C}
   1331   71.1,                                   !- Rated Outlet Water Temperature {C}
   1332   32.2,                                   !- Rated Outlet Air Temperature {C}
   1333   0.5;                                    !- Rated Ratio for Air and Water Convection
   1334 
   1335 ZoneHVAC:AirDistributionUnit,
   1336   ZoneHVAC:AirDistributionUnit {b574b566-6acc-4e32-805b-4022f3e04e82}, !- Name
   1337   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1339   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1340 
   1341 AirTerminal:SingleDuct:VAV:Reheat,
   1342   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1343   Always_On,                              !- Availability Schedule Name
   1344   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1345   Node 49,                                !- Air Inlet Node Name
   1346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1347   Constant,                               !- Zone Minimum Air Flow Input Method
   1348   0.3,                                    !- Constant Minimum Air Flow Fraction
   1349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1352   Coil Heating Water 7,                   !- Reheat Coil Name
   1353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1355   Node 47,                                !- Air Outlet Node Name
   1356   0.001,                                  !- Convergence Tolerance
   1357   Normal,                                 !- Damper Heating Action
   1358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1360   35;                                     !- Maximum Reheat Air Temperature {C}
   1361 
   1362 Coil:Heating:Water,
   1363   Coil Heating Water 7,                   !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Autosize,                               !- U-Factor Times Area Value {W/K}
   1366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1367   Node 50,                                !- Water Inlet Node Name
   1368   Node 51,                                !- Water Outlet Node Name
   1369   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1370   Node 47,                                !- Air Outlet Node Name
   1371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1372   Autosize,                               !- Rated Capacity {W}
   1373   82.2,                                   !- Rated Inlet Water Temperature {C}
   1374   16.6,                                   !- Rated Inlet Air Temperature {C}
   1375   71.1,                                   !- Rated Outlet Water Temperature {C}
   1376   32.2,                                   !- Rated Outlet Air Temperature {C}
   1377   0.5;                                    !- Rated Ratio for Air and Water Convection
   1378 
   1379 PlantLoop,
   1380   Plant Loop 1,                           !- Name
   1381   Water,                                  !- Fluid Type
   1382   ,                                       !- User Defined Fluid Type
   1383   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1384   Node 17,                                !- Loop Temperature Setpoint Node Name
   1385   100,                                    !- Maximum Loop Temperature {C}
   1386   0,                                      !- Minimum Loop Temperature {C}
   1387   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1388   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1389   Autocalculate,                          !- Plant Loop Volume {m3}
   1390   Node 16,                                !- Plant Side Inlet Node Name
   1391   Node 17,                                !- Plant Side Outlet Node Name
   1392   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1393   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1394   Node 19,                                !- Demand Side Inlet Node Name
   1395   Node 20,                                !- Demand Side Outlet Node Name
   1396   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1397   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1398   Optimal;                                !- Load Distribution Scheme
   1399 
   1400 PlantEquipmentOperationSchemes,
   1401   Plant Loop 1 Operation Scheme List,     !- Name
   1402   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1403   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1404   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1405 
   1406 Schedule:Compact,
   1407   Plant Loop 1 On Schedule,               !- Name
   1408   ,                                       !- Schedule Type Limits Name
   1409   Through: 12/31,                         !- Field 1
   1410   For: AllDays,                           !- Field 2
   1411   Until: 24:00,                           !- Field 3
   1412   1.0;                                    !- Field 4
   1413 
   1414 PlantEquipmentOperation:HeatingLoad,
   1415   Plant Loop 1 Heating Operation Scheme,  !- Name
   1416   0,                                      !- Load Range Lower Limit 1 {W}
   1417   1000000000,                             !- Load Range Upper Limit 1 {W}
   1418   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1419 
   1420 PlantEquipmentList,
   1421   Plant Loop 1 Heating Equipment List,    !- Name
   1422   Boiler:HotWater,                        !- Equipment Object Type 1
   1423   Boiler Hot Water 1;                     !- Equipment Name 1
   1424 
   1425 Sizing:Plant,
   1426   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1427   Heating,                                !- Loop Type
   1428   82,                                     !- Design Loop Exit Temperature {C}
   1429   11;                                     !- Loop Design Temperature Difference {deltaC}
   1430 
   1431 BranchList,
   1432   Plant Loop 1 Supply Branches,           !- Name
   1433   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1434   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1435   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1436   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1437 
   1438 ConnectorList,
   1439   Plant Loop 1 Supply Connector List,     !- Name
   1440   Connector:Splitter,                     !- Connector Object Type 1
   1441   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1442   Connector:Mixer,                        !- Connector Object Type 2
   1443   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1444 
   1445 Connector:Splitter,
   1446   Plant Loop 1 Supply Splitter,           !- Name
   1447   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1448   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1449   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1450 
   1451 Connector:Mixer,
   1452   Plant Loop 1 Supply Mixer,              !- Name
   1453   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1456 
   1457 Branch,
   1458   Plant Loop 1 Supply Inlet Branch,       !- Name
   1459   ,                                       !- Maximum Flow Rate {m3/s}
   1460   ,                                       !- Pressure Drop Curve Name
   1461   Pump:VariableSpeed,                     !- Component Object Type 1
   1462   Pump Variable Speed 1,                  !- Component Name 1
   1463   Node 16,                                !- Component Inlet Node Name 1
   1464   Node 22,                                !- Component Outlet Node Name 1
   1465   Passive;                                !- Component Branch Control Type 1
   1466 
   1467 Pump:VariableSpeed,
   1468   Pump Variable Speed 1,                  !- Name
   1469   Node 16,                                !- Inlet Node Name
   1470   Node 22,                                !- Outlet Node Name
   1471   Autosize,                               !- Rated Flow Rate {m3/s}
   1472   179352,                                 !- Rated Pump Head {Pa}
   1473   Autosize,                               !- Rated Power Consumption {W}
   1474   0.9,                                    !- Motor Efficiency
   1475   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1476   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1477   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1478   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1479   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1480   0,                                      !- Minimum Flow Rate {m3/s}
   1481   Intermittent;                           !- Pump Control Type
   1482 
   1483 Branch,
   1484   Plant Loop 1 Supply Branch 1,           !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Boiler:HotWater,                        !- Component Object Type 1
   1488   Boiler Hot Water 1,                     !- Component Name 1
   1489   Node 18,                                !- Component Inlet Node Name 1
   1490   Node 23,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Boiler:HotWater,
   1494   Boiler Hot Water 1,                     !- Name
   1495   NaturalGas,                             !- Fuel Type
   1496   Autosize,                               !- Nominal Capacity {W}
   1497   0.66,                                   !- Nominal Thermal Efficiency
   1498   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1499   ,                                       !- Normalized Boiler Efficiency Curve Name
   1500   82,                                     !- Design Water Outlet Temperature {C}
   1501   Autosize,                               !- Design Water Flow Rate {m3/s}
   1502   0,                                      !- Minimum Part Load Ratio
   1503   1,                                      !- Maximum Part Load Ratio
   1504   1,                                      !- Optimum Part Load Ratio
   1505   Node 18,                                !- Boiler Water Inlet Node Name
   1506   Node 23,                                !- Boiler Water Outlet Node Name
   1507   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1508   ConstantFlow,                           !- Boiler Flow Mode
   1509   0,                                      !- Parasitic Electric Load {W}
   1510   1;                                      !- Sizing Factor
   1511 
   1512 Branch,
   1513   Plant Loop 1 Supply Branch 2,           !- Name
   1514   ,                                       !- Maximum Flow Rate {m3/s}
   1515   ,                                       !- Pressure Drop Curve Name
   1516   Pipe:Adiabatic,                         !- Component Object Type 1
   1517   Pipe Adiabatic 1,                       !- Component Name 1
   1518   Node 24,                                !- Component Inlet Node Name 1
   1519   Node 25,                                !- Component Outlet Node Name 1
   1520   Passive;                                !- Component Branch Control Type 1
   1521 
   1522 Pipe:Adiabatic,
   1523   Pipe Adiabatic 1,                       !- Name
   1524   Node 24,                                !- Inlet Node Name
   1525   Node 25;                                !- Outlet Node Name
   1526 
   1527 Branch,
   1528   Plant Loop 1 Supply Outlet Branch,      !- Name
   1529   ,                                       !- Maximum Flow Rate {m3/s}
   1530   ,                                       !- Pressure Drop Curve Name
   1531   Pipe:Adiabatic,                         !- Component Object Type 1
   1532   Pipe Adiabatic 2,                       !- Component Name 1
   1533   Node 26,                                !- Component Inlet Node Name 1
   1534   Node 17,                                !- Component Outlet Node Name 1
   1535   Passive;                                !- Component Branch Control Type 1
   1536 
   1537 Pipe:Adiabatic,
   1538   Pipe Adiabatic 2,                       !- Name
   1539   Node 26,                                !- Inlet Node Name
   1540   Node 17;                                !- Outlet Node Name
   1541 
   1542 BranchList,
   1543   Plant Loop 1 Demand Branches,           !- Name
   1544   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1545   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1546   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1547   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1548   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1549   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1550   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1551   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1552   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1553 
   1554 ConnectorList,
   1555   Plant Loop 1 Demand Connector List,     !- Name
   1556   Connector:Splitter,                     !- Connector Object Type 1
   1557   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1558   Connector:Mixer,                        !- Connector Object Type 2
   1559   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1560 
   1561 Connector:Splitter,
   1562   Plant Loop 1 Demand Splitter,           !- Name
   1563   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1564   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1565   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1566   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1567   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1568   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1569   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1570   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1571 
   1572 Connector:Mixer,
   1573   Plant Loop 1 Demand Mixer,              !- Name
   1574   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1575   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1576   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1577   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1578   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1579   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1580   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1581   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1582 
   1583 Branch,
   1584   Plant Loop 1 Demand Inlet Branch,       !- Name
   1585   ,                                       !- Maximum Flow Rate {m3/s}
   1586   ,                                       !- Pressure Drop Curve Name
   1587   Pipe:Adiabatic,                         !- Component Object Type 1
   1588   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1589   Node 19,                                !- Component Inlet Node Name 1
   1590   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1591   Passive;                                !- Component Branch Control Type 1
   1592 
   1593 Pipe:Adiabatic,
   1594   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1595   Node 19,                                !- Inlet Node Name
   1596   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1597 
   1598 Branch,
   1599   Plant Loop 1 Demand Branch 1,           !- Name
   1600   ,                                       !- Maximum Flow Rate {m3/s}
   1601   ,                                       !- Pressure Drop Curve Name
   1602   Coil:Heating:Water,                     !- Component Object Type 1
   1603   Coil Heating Water 1,                   !- Component Name 1
   1604   Node 21,                                !- Component Inlet Node Name 1
   1605   Node 27,                                !- Component Outlet Node Name 1
   1606   Passive;                                !- Component Branch Control Type 1
   1607 
   1608 Branch,
   1609   Plant Loop 1 Demand Branch 2,           !- Name
   1610   ,                                       !- Maximum Flow Rate {m3/s}
   1611   ,                                       !- Pressure Drop Curve Name
   1612   Coil:Heating:Water,                     !- Component Object Type 1
   1613   Coil Heating Water 3,                   !- Component Name 1
   1614   Node 30,                                !- Component Inlet Node Name 1
   1615   Node 31,                                !- Component Outlet Node Name 1
   1616   Passive;                                !- Component Branch Control Type 1
   1617 
   1618 Branch,
   1619   Plant Loop 1 Demand Branch 3,           !- Name
   1620   ,                                       !- Maximum Flow Rate {m3/s}
   1621   ,                                       !- Pressure Drop Curve Name
   1622   Coil:Heating:Water,                     !- Component Object Type 1
   1623   Coil Heating Water 4,                   !- Component Name 1
   1624   Node 35,                                !- Component Inlet Node Name 1
   1625   Node 36,                                !- Component Outlet Node Name 1
   1626   Passive;                                !- Component Branch Control Type 1
   1627 
   1628 Branch,
   1629   Plant Loop 1 Demand Branch 4,           !- Name
   1630   ,                                       !- Maximum Flow Rate {m3/s}
   1631   ,                                       !- Pressure Drop Curve Name
   1632   Coil:Heating:Water,                     !- Component Object Type 1
   1633   Coil Heating Water 5,                   !- Component Name 1
   1634   Node 40,                                !- Component Inlet Node Name 1
   1635   Node 41,                                !- Component Outlet Node Name 1
   1636   Passive;                                !- Component Branch Control Type 1
   1637 
   1638 Branch,
   1639   Plant Loop 1 Demand Branch 5,           !- Name
   1640   ,                                       !- Maximum Flow Rate {m3/s}
   1641   ,                                       !- Pressure Drop Curve Name
   1642   Coil:Heating:Water,                     !- Component Object Type 1
   1643   Coil Heating Water 6,                   !- Component Name 1
   1644   Node 45,                                !- Component Inlet Node Name 1
   1645   Node 46,                                !- Component Outlet Node Name 1
   1646   Passive;                                !- Component Branch Control Type 1
   1647 
   1648 Branch,
   1649   Plant Loop 1 Demand Branch 6,           !- Name
   1650   ,                                       !- Maximum Flow Rate {m3/s}
   1651   ,                                       !- Pressure Drop Curve Name
   1652   Coil:Heating:Water,                     !- Component Object Type 1
   1653   Coil Heating Water 7,                   !- Component Name 1
   1654   Node 50,                                !- Component Inlet Node Name 1
   1655   Node 51,                                !- Component Outlet Node Name 1
   1656   Passive;                                !- Component Branch Control Type 1
   1657 
   1658 Branch,
   1659   Plant Loop 1 Demand Bypass Branch,      !- Name
   1660   ,                                       !- Maximum Flow Rate {m3/s}
   1661   ,                                       !- Pressure Drop Curve Name
   1662   Pipe:Adiabatic,                         !- Component Object Type 1
   1663   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1664   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1665   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1666   Bypass;                                 !- Component Branch Control Type 1
   1667 
   1668 Pipe:Adiabatic,
   1669   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1670   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1671   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1672 
   1673 Branch,
   1674   Plant Loop 1 Demand Outlet Branch,      !- Name
   1675   ,                                       !- Maximum Flow Rate {m3/s}
   1676   ,                                       !- Pressure Drop Curve Name
   1677   Pipe:Adiabatic,                         !- Component Object Type 1
   1678   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1679   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1680   Node 20,                                !- Component Outlet Node Name 1
   1681   Passive;                                !- Component Branch Control Type 1
   1682 
   1683 Pipe:Adiabatic,
   1684   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1685   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1686   Node 20;                                !- Outlet Node Name
   1687 
   1688 RunPeriodControl:DaylightSavingTime,
   1689   2nd Sunday in March,                    !- Start Date
   1690   1st Sunday in November;                 !- End Date
   1691 
   1692 Site:Location,
   1693   Fairbanks/Int'l Airpor_AK_USA Design_Conditions, !- Name
   1694   64.82,                                  !- Latitude {deg}
   1695   -147.87,                                !- Longitude {deg}
   1696   -9,                                     !- Time Zone {hr}
   1697   138;                                    !- Elevation {m}
   1698 
   1699 SizingPeriod:DesignDay,
   1700   Fairbanks/Int'l Airpor Ann Htg 99% Condns DB, !- Name
   1701   1,                                      !- Month
   1702   21,                                     !- Day of Month
   1703   WinterDesignDay,                        !- Day Type
   1704   -38.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1705   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1706   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1707   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1708   Wetbulb,                                !- Humidity Condition Type
   1709   -38.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1710   ,                                       !- Humidity Condition Day Schedule Name
   1711   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1712   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1713   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1714   99678,                                  !- Barometric Pressure {Pa}
   1715   0.3,                                    !- Wind Speed {m/s}
   1716   20,                                     !- Wind Direction {deg}
   1717   No,                                     !- Rain Indicator
   1718   No,                                     !- Snow Indicator
   1719   No,                                     !- Daylight Saving Time Indicator
   1720   ASHRAEClearSky,                         !- Solar Model Indicator
   1721   ,                                       !- Beam Solar Day Schedule Name
   1722   ,                                       !- Diffuse Solar Day Schedule Name
   1723   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1724   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1725   0;                                      !- Sky Clearness
   1726 
   1727 SizingPeriod:DesignDay,
   1728   Fairbanks/Int'l Airpor Ann Clg .4% Condns Enth=>MDB, !- Name
   1729   7,                                      !- Month
   1730   21,                                     !- Day of Month
   1731   SummerDesignDay,                        !- Day Type
   1732   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1733   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1734   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1735   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1736   Enthalpy,                               !- Humidity Condition Type
   1737   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1738   ,                                       !- Humidity Condition Day Schedule Name
   1739   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1740   48800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1741   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1742   99678,                                  !- Barometric Pressure {Pa}
   1743   3.1,                                    !- Wind Speed {m/s}
   1744   180,                                    !- Wind Direction {deg}
   1745   No,                                     !- Rain Indicator
   1746   No,                                     !- Snow Indicator
   1747   No,                                     !- Daylight Saving Time Indicator
   1748   ASHRAETau,                              !- Solar Model Indicator
   1749   ,                                       !- Beam Solar Day Schedule Name
   1750   ,                                       !- Diffuse Solar Day Schedule Name
   1751   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1752   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1753 
   1754 SizingPeriod:DesignDay,
   1755   Fairbanks/Int'l Airpor Ann Clg 2% Condns WB=>MDB, !- Name
   1756   7,                                      !- Month
   1757   21,                                     !- Day of Month
   1758   SummerDesignDay,                        !- Day Type
   1759   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1760   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1761   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1762   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1763   Wetbulb,                                !- Humidity Condition Type
   1764   15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1765   ,                                       !- Humidity Condition Day Schedule Name
   1766   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1767   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1768   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1769   99678,                                  !- Barometric Pressure {Pa}
   1770   3.1,                                    !- Wind Speed {m/s}
   1771   180,                                    !- Wind Direction {deg}
   1772   No,                                     !- Rain Indicator
   1773   No,                                     !- Snow Indicator
   1774   No,                                     !- Daylight Saving Time Indicator
   1775   ASHRAETau,                              !- Solar Model Indicator
   1776   ,                                       !- Beam Solar Day Schedule Name
   1777   ,                                       !- Diffuse Solar Day Schedule Name
   1778   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1779   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1780 
   1781 SizingPeriod:DesignDay,
   1782   Fairbanks/Int'l Airpor Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1783   1,                                      !- Month
   1784   21,                                     !- Day of Month
   1785   WinterDesignDay,                        !- Day Type
   1786   -13.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1787   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1788   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1789   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1790   Wetbulb,                                !- Humidity Condition Type
   1791   -13.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1792   ,                                       !- Humidity Condition Day Schedule Name
   1793   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1794   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1795   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1796   99678,                                  !- Barometric Pressure {Pa}
   1797   7.5,                                    !- Wind Speed {m/s}
   1798   20,                                     !- Wind Direction {deg}
   1799   No,                                     !- Rain Indicator
   1800   No,                                     !- Snow Indicator
   1801   No,                                     !- Daylight Saving Time Indicator
   1802   ASHRAEClearSky,                         !- Solar Model Indicator
   1803   ,                                       !- Beam Solar Day Schedule Name
   1804   ,                                       !- Diffuse Solar Day Schedule Name
   1805   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1806   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1807   0;                                      !- Sky Clearness
   1808 
   1809 SizingPeriod:DesignDay,
   1810   Fairbanks/Int'l Airpor Ann Clg .4% Condns WB=>MDB, !- Name
   1811   7,                                      !- Month
   1812   21,                                     !- Day of Month
   1813   SummerDesignDay,                        !- Day Type
   1814   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1815   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1816   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1817   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1818   Wetbulb,                                !- Humidity Condition Type
   1819   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1820   ,                                       !- Humidity Condition Day Schedule Name
   1821   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1822   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1823   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1824   99678,                                  !- Barometric Pressure {Pa}
   1825   3.1,                                    !- Wind Speed {m/s}
   1826   180,                                    !- Wind Direction {deg}
   1827   No,                                     !- Rain Indicator
   1828   No,                                     !- Snow Indicator
   1829   No,                                     !- Daylight Saving Time Indicator
   1830   ASHRAETau,                              !- Solar Model Indicator
   1831   ,                                       !- Beam Solar Day Schedule Name
   1832   ,                                       !- Diffuse Solar Day Schedule Name
   1833   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1834   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1835 
   1836 SizingPeriod:DesignDay,
   1837   Fairbanks/Int'l Airpor Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1838   1,                                      !- Month
   1839   21,                                     !- Day of Month
   1840   WinterDesignDay,                        !- Day Type
   1841   -33.4,                                  !- Maximum Dry-Bulb Temperature {C}
   1842   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1843   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1844   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1845   Dewpoint,                               !- Humidity Condition Type
   1846   -37.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1847   ,                                       !- Humidity Condition Day Schedule Name
   1848   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1849   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1850   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1851   99678,                                  !- Barometric Pressure {Pa}
   1852   0.3,                                    !- Wind Speed {m/s}
   1853   20,                                     !- Wind Direction {deg}
   1854   No,                                     !- Rain Indicator
   1855   No,                                     !- Snow Indicator
   1856   No,                                     !- Daylight Saving Time Indicator
   1857   ASHRAEClearSky,                         !- Solar Model Indicator
   1858   ,                                       !- Beam Solar Day Schedule Name
   1859   ,                                       !- Diffuse Solar Day Schedule Name
   1860   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1861   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1862   0;                                      !- Sky Clearness
   1863 
   1864 SizingPeriod:DesignDay,
   1865   Fairbanks/Int'l Airpor Ann Clg .4% Condns DB=>MWB, !- Name
   1866   7,                                      !- Month
   1867   21,                                     !- Day of Month
   1868   SummerDesignDay,                        !- Day Type
   1869   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1870   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1871   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1872   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1873   Wetbulb,                                !- Humidity Condition Type
   1874   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1875   ,                                       !- Humidity Condition Day Schedule Name
   1876   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1877   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1878   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1879   99678,                                  !- Barometric Pressure {Pa}
   1880   3.1,                                    !- Wind Speed {m/s}
   1881   180,                                    !- Wind Direction {deg}
   1882   No,                                     !- Rain Indicator
   1883   No,                                     !- Snow Indicator
   1884   No,                                     !- Daylight Saving Time Indicator
   1885   ASHRAETau,                              !- Solar Model Indicator
   1886   ,                                       !- Beam Solar Day Schedule Name
   1887   ,                                       !- Diffuse Solar Day Schedule Name
   1888   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1889   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1890 
   1891 SizingPeriod:DesignDay,
   1892   Fairbanks/Int'l Airpor Ann Clg 1% Condns DB=>MWB, !- Name
   1893   7,                                      !- Month
   1894   21,                                     !- Day of Month
   1895   SummerDesignDay,                        !- Day Type
   1896   25.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1897   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1898   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1899   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1900   Wetbulb,                                !- Humidity Condition Type
   1901   15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1902   ,                                       !- Humidity Condition Day Schedule Name
   1903   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1904   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1905   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1906   99678,                                  !- Barometric Pressure {Pa}
   1907   3.1,                                    !- Wind Speed {m/s}
   1908   180,                                    !- Wind Direction {deg}
   1909   No,                                     !- Rain Indicator
   1910   No,                                     !- Snow Indicator
   1911   No,                                     !- Daylight Saving Time Indicator
   1912   ASHRAETau,                              !- Solar Model Indicator
   1913   ,                                       !- Beam Solar Day Schedule Name
   1914   ,                                       !- Diffuse Solar Day Schedule Name
   1915   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1916   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1917 
   1918 SizingPeriod:DesignDay,
   1919   Fairbanks/Int'l Airpor Ann Clg 1% Condns DP=>MDB, !- Name
   1920   7,                                      !- Month
   1921   21,                                     !- Day of Month
   1922   SummerDesignDay,                        !- Day Type
   1923   17.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1924   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1925   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1926   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1927   Dewpoint,                               !- Humidity Condition Type
   1928   13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1929   ,                                       !- Humidity Condition Day Schedule Name
   1930   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1931   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1932   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1933   99678,                                  !- Barometric Pressure {Pa}
   1934   3.1,                                    !- Wind Speed {m/s}
   1935   180,                                    !- Wind Direction {deg}
   1936   No,                                     !- Rain Indicator
   1937   No,                                     !- Snow Indicator
   1938   No,                                     !- Daylight Saving Time Indicator
   1939   ASHRAETau,                              !- Solar Model Indicator
   1940   ,                                       !- Beam Solar Day Schedule Name
   1941   ,                                       !- Diffuse Solar Day Schedule Name
   1942   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1943   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1944 
   1945 SizingPeriod:DesignDay,
   1946   Fairbanks/Int'l Airpor Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1947   1,                                      !- Month
   1948   21,                                     !- Day of Month
   1949   WinterDesignDay,                        !- Day Type
   1950   -15.6,                                  !- Maximum Dry-Bulb Temperature {C}
   1951   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1952   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1953   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1954   Wetbulb,                                !- Humidity Condition Type
   1955   -15.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1956   ,                                       !- Humidity Condition Day Schedule Name
   1957   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1958   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1959   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1960   99678,                                  !- Barometric Pressure {Pa}
   1961   8.9,                                    !- Wind Speed {m/s}
   1962   20,                                     !- Wind Direction {deg}
   1963   No,                                     !- Rain Indicator
   1964   No,                                     !- Snow Indicator
   1965   No,                                     !- Daylight Saving Time Indicator
   1966   ASHRAEClearSky,                         !- Solar Model Indicator
   1967   ,                                       !- Beam Solar Day Schedule Name
   1968   ,                                       !- Diffuse Solar Day Schedule Name
   1969   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1970   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1971   0;                                      !- Sky Clearness
   1972 
   1973 SizingPeriod:DesignDay,
   1974   Fairbanks/Int'l Airpor Ann Clg 2% Condns Enth=>MDB, !- Name
   1975   7,                                      !- Month
   1976   21,                                     !- Day of Month
   1977   SummerDesignDay,                        !- Day Type
   1978   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1979   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1980   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1981   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1982   Enthalpy,                               !- Humidity Condition Type
   1983   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1984   ,                                       !- Humidity Condition Day Schedule Name
   1985   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1986   43900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1987   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1988   99678,                                  !- Barometric Pressure {Pa}
   1989   3.1,                                    !- Wind Speed {m/s}
   1990   180,                                    !- Wind Direction {deg}
   1991   No,                                     !- Rain Indicator
   1992   No,                                     !- Snow Indicator
   1993   No,                                     !- Daylight Saving Time Indicator
   1994   ASHRAETau,                              !- Solar Model Indicator
   1995   ,                                       !- Beam Solar Day Schedule Name
   1996   ,                                       !- Diffuse Solar Day Schedule Name
   1997   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1998   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1999 
   2000 SizingPeriod:DesignDay,
   2001   Fairbanks/Int'l Airpor Ann Clg 1% Condns Enth=>MDB, !- Name
   2002   7,                                      !- Month
   2003   21,                                     !- Day of Month
   2004   SummerDesignDay,                        !- Day Type
   2005   23,                                     !- Maximum Dry-Bulb Temperature {C}
   2006   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2007   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2008   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2009   Enthalpy,                               !- Humidity Condition Type
   2010   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2011   ,                                       !- Humidity Condition Day Schedule Name
   2012   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2013   46100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2014   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2015   99678,                                  !- Barometric Pressure {Pa}
   2016   3.1,                                    !- Wind Speed {m/s}
   2017   180,                                    !- Wind Direction {deg}
   2018   No,                                     !- Rain Indicator
   2019   No,                                     !- Snow Indicator
   2020   No,                                     !- Daylight Saving Time Indicator
   2021   ASHRAETau,                              !- Solar Model Indicator
   2022   ,                                       !- Beam Solar Day Schedule Name
   2023   ,                                       !- Diffuse Solar Day Schedule Name
   2024   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2025   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2026 
   2027 SizingPeriod:DesignDay,
   2028   Fairbanks/Int'l Airpor Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2029   1,                                      !- Month
   2030   21,                                     !- Day of Month
   2031   WinterDesignDay,                        !- Day Type
   2032   -35.6,                                  !- Maximum Dry-Bulb Temperature {C}
   2033   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2034   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2035   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2036   Dewpoint,                               !- Humidity Condition Type
   2037   -39.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2038   ,                                       !- Humidity Condition Day Schedule Name
   2039   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2040   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2041   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2042   99678,                                  !- Barometric Pressure {Pa}
   2043   0.3,                                    !- Wind Speed {m/s}
   2044   20,                                     !- Wind Direction {deg}
   2045   No,                                     !- Rain Indicator
   2046   No,                                     !- Snow Indicator
   2047   No,                                     !- Daylight Saving Time Indicator
   2048   ASHRAEClearSky,                         !- Solar Model Indicator
   2049   ,                                       !- Beam Solar Day Schedule Name
   2050   ,                                       !- Diffuse Solar Day Schedule Name
   2051   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2052   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2053   0;                                      !- Sky Clearness
   2054 
   2055 SizingPeriod:DesignDay,
   2056   Fairbanks/Int'l Airpor Ann Htg 99.6% Condns DB, !- Name
   2057   1,                                      !- Month
   2058   21,                                     !- Day of Month
   2059   WinterDesignDay,                        !- Day Type
   2060   -41.9,                                  !- Maximum Dry-Bulb Temperature {C}
   2061   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2062   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2063   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2064   Wetbulb,                                !- Humidity Condition Type
   2065   -41.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2066   ,                                       !- Humidity Condition Day Schedule Name
   2067   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2068   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2069   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2070   99678,                                  !- Barometric Pressure {Pa}
   2071   0.3,                                    !- Wind Speed {m/s}
   2072   20,                                     !- Wind Direction {deg}
   2073   No,                                     !- Rain Indicator
   2074   No,                                     !- Snow Indicator
   2075   No,                                     !- Daylight Saving Time Indicator
   2076   ASHRAEClearSky,                         !- Solar Model Indicator
   2077   ,                                       !- Beam Solar Day Schedule Name
   2078   ,                                       !- Diffuse Solar Day Schedule Name
   2079   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2080   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2081   0;                                      !- Sky Clearness
   2082 
   2083 SizingPeriod:DesignDay,
   2084   Fairbanks/Int'l Airpor Ann Clg 2% Condns DB=>MWB, !- Name
   2085   7,                                      !- Month
   2086   21,                                     !- Day of Month
   2087   SummerDesignDay,                        !- Day Type
   2088   23.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2089   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2090   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2091   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2092   Wetbulb,                                !- Humidity Condition Type
   2093   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2094   ,                                       !- Humidity Condition Day Schedule Name
   2095   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2096   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2097   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2098   99678,                                  !- Barometric Pressure {Pa}
   2099   3.1,                                    !- Wind Speed {m/s}
   2100   180,                                    !- Wind Direction {deg}
   2101   No,                                     !- Rain Indicator
   2102   No,                                     !- Snow Indicator
   2103   No,                                     !- Daylight Saving Time Indicator
   2104   ASHRAETau,                              !- Solar Model Indicator
   2105   ,                                       !- Beam Solar Day Schedule Name
   2106   ,                                       !- Diffuse Solar Day Schedule Name
   2107   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2108   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2109 
   2110 SizingPeriod:DesignDay,
   2111   Fairbanks/Int'l Airpor Ann Clg 2% Condns DP=>MDB, !- Name
   2112   7,                                      !- Month
   2113   21,                                     !- Day of Month
   2114   SummerDesignDay,                        !- Day Type
   2115   17.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2116   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2117   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2118   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2119   Dewpoint,                               !- Humidity Condition Type
   2120   12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2121   ,                                       !- Humidity Condition Day Schedule Name
   2122   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2123   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2124   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2125   99678,                                  !- Barometric Pressure {Pa}
   2126   3.1,                                    !- Wind Speed {m/s}
   2127   180,                                    !- Wind Direction {deg}
   2128   No,                                     !- Rain Indicator
   2129   No,                                     !- Snow Indicator
   2130   No,                                     !- Daylight Saving Time Indicator
   2131   ASHRAETau,                              !- Solar Model Indicator
   2132   ,                                       !- Beam Solar Day Schedule Name
   2133   ,                                       !- Diffuse Solar Day Schedule Name
   2134   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2135   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2136 
   2137 SizingPeriod:DesignDay,
   2138   Fairbanks/Int'l Airpor Ann Clg .4% Condns DP=>MDB, !- Name
   2139   7,                                      !- Month
   2140   21,                                     !- Day of Month
   2141   SummerDesignDay,                        !- Day Type
   2142   18.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2143   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2144   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2145   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2146   Dewpoint,                               !- Humidity Condition Type
   2147   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2148   ,                                       !- Humidity Condition Day Schedule Name
   2149   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2150   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2151   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2152   99678,                                  !- Barometric Pressure {Pa}
   2153   3.1,                                    !- Wind Speed {m/s}
   2154   180,                                    !- Wind Direction {deg}
   2155   No,                                     !- Rain Indicator
   2156   No,                                     !- Snow Indicator
   2157   No,                                     !- Daylight Saving Time Indicator
   2158   ASHRAETau,                              !- Solar Model Indicator
   2159   ,                                       !- Beam Solar Day Schedule Name
   2160   ,                                       !- Diffuse Solar Day Schedule Name
   2161   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2162   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2163 
   2164 SizingPeriod:DesignDay,
   2165   Fairbanks/Int'l Airpor Ann Clg 1% Condns WB=>MDB, !- Name
   2166   7,                                      !- Month
   2167   21,                                     !- Day of Month
   2168   SummerDesignDay,                        !- Day Type
   2169   23.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2170   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2171   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2172   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2173   Wetbulb,                                !- Humidity Condition Type
   2174   16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2175   ,                                       !- Humidity Condition Day Schedule Name
   2176   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2177   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2178   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2179   99678,                                  !- Barometric Pressure {Pa}
   2180   3.1,                                    !- Wind Speed {m/s}
   2181   180,                                    !- Wind Direction {deg}
   2182   No,                                     !- Rain Indicator
   2183   No,                                     !- Snow Indicator
   2184   No,                                     !- Daylight Saving Time Indicator
   2185   ASHRAETau,                              !- Solar Model Indicator
   2186   ,                                       !- Beam Solar Day Schedule Name
   2187   ,                                       !- Diffuse Solar Day Schedule Name
   2188   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2189   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2190 
   2191 Material,
   2192   Roof Insulation [21],                   !- Name
   2193   MediumRough,                            !- Roughness
   2194   0.2105,                                 !- Thickness {m}
   2195   0.049,                                  !- Conductivity {W/m-K}
   2196   265,                                    !- Density {kg/m3}
   2197   836.8,                                  !- Specific Heat {J/kg-K}
   2198   0.9,                                    !- Thermal Absorptance
   2199   0.7,                                    !- Solar Absorptance
   2200   0.7;                                    !- Visible Absorptance
   2201 
   2202 Material,
   2203   000_G01a 19mm gypsum board,             !- Name
   2204   MediumSmooth,                           !- Roughness
   2205   0.019,                                  !- Thickness {m}
   2206   0.16,                                   !- Conductivity {W/m-K}
   2207   800,                                    !- Density {kg/m3}
   2208   1090,                                   !- Specific Heat {J/kg-K}
   2209   0.9,                                    !- Thermal Absorptance
   2210   0.7,                                    !- Solar Absorptance
   2211   0.7;                                    !- Visible Absorptance
   2212 
   2213 Material,
   2214   000_G05 25mm wood,                      !- Name
   2215   MediumSmooth,                           !- Roughness
   2216   0.0254,                                 !- Thickness {m}
   2217   0.15,                                   !- Conductivity {W/m-K}
   2218   608,                                    !- Density {kg/m3}
   2219   1630,                                   !- Specific Heat {J/kg-K}
   2220   0.9,                                    !- Thermal Absorptance
   2221   0.7,                                    !- Solar Absorptance
   2222   0.7;                                    !- Visible Absorptance
   2223 
   2224 Material,
   2225   Metal Decking,                          !- Name
   2226   MediumSmooth,                           !- Roughness
   2227   0.0015,                                 !- Thickness {m}
   2228   45.006,                                 !- Conductivity {W/m-K}
   2229   7680,                                   !- Density {kg/m3}
   2230   418.4,                                  !- Specific Heat {J/kg-K}
   2231   0.9,                                    !- Thermal Absorptance
   2232   0.7,                                    !- Solar Absorptance
   2233   0.3;                                    !- Visible Absorptance
   2234 
   2235 Material,
   2236   000_M11 100mm lightweight concrete,     !- Name
   2237   MediumRough,                            !- Roughness
   2238   0.1016,                                 !- Thickness {m}
   2239   0.53,                                   !- Conductivity {W/m-K}
   2240   1280,                                   !- Density {kg/m3}
   2241   840,                                    !- Specific Heat {J/kg-K}
   2242   0.9,                                    !- Thermal Absorptance
   2243   0.7,                                    !- Solar Absorptance
   2244   0.7;                                    !- Visible Absorptance
   2245 
   2246 Material,
   2247   Wall Insulation [39],                   !- Name
   2248   MediumRough,                            !- Roughness
   2249   0.1184,                                 !- Thickness {m}
   2250   0.045,                                  !- Conductivity {W/m-K}
   2251   265,                                    !- Density {kg/m3}
   2252   836.8,                                  !- Specific Heat {J/kg-K}
   2253   0.9,                                    !- Thermal Absorptance
   2254   0.7,                                    !- Solar Absorptance
   2255   0.7;                                    !- Visible Absorptance
   2256 
   2257 Material,
   2258   Roof Membrane,                          !- Name
   2259   VeryRough,                              !- Roughness
   2260   0.0095,                                 !- Thickness {m}
   2261   0.16,                                   !- Conductivity {W/m-K}
   2262   1121.29,                                !- Density {kg/m3}
   2263   1460,                                   !- Specific Heat {J/kg-K}
   2264   0.9,                                    !- Thermal Absorptance
   2265   0.7,                                    !- Solar Absorptance
   2266   0.7;                                    !- Visible Absorptance
   2267 
   2268 Material,
   2269   000_I01 25mm insulation board,          !- Name
   2270   MediumRough,                            !- Roughness
   2271   0.0254,                                 !- Thickness {m}
   2272   0.03,                                   !- Conductivity {W/m-K}
   2273   43,                                     !- Density {kg/m3}
   2274   1210,                                   !- Specific Heat {J/kg-K}
   2275   0.9,                                    !- Thermal Absorptance
   2276   0.7,                                    !- Solar Absorptance
   2277   0.7;                                    !- Visible Absorptance
   2278 
   2279 Material,
   2280   000_F16 Acoustic tile,                  !- Name
   2281   MediumSmooth,                           !- Roughness
   2282   0.0191,                                 !- Thickness {m}
   2283   0.06,                                   !- Conductivity {W/m-K}
   2284   368,                                    !- Density {kg/m3}
   2285   590,                                    !- Specific Heat {J/kg-K}
   2286   0.9,                                    !- Thermal Absorptance
   2287   0.7,                                    !- Solar Absorptance
   2288   0.7;                                    !- Visible Absorptance
   2289 
   2290 Material,
   2291   1/2IN Gypsum,                           !- Name
   2292   Smooth,                                 !- Roughness
   2293   0.0127,                                 !- Thickness {m}
   2294   0.16,                                   !- Conductivity {W/m-K}
   2295   784.9,                                  !- Density {kg/m3}
   2296   830,                                    !- Specific Heat {J/kg-K}
   2297   0.9,                                    !- Thermal Absorptance
   2298   0.92,                                   !- Solar Absorptance
   2299   0.92;                                   !- Visible Absorptance
   2300 
   2301 Material,
   2302   MAT-CC05 4 HW CONCRETE,                 !- Name
   2303   Rough,                                  !- Roughness
   2304   0.1016,                                 !- Thickness {m}
   2305   1.311,                                  !- Conductivity {W/m-K}
   2306   2240,                                   !- Density {kg/m3}
   2307   836.8,                                  !- Specific Heat {J/kg-K}
   2308   0.9,                                    !- Thermal Absorptance
   2309   0.7,                                    !- Solar Absorptance
   2310   0.7;                                    !- Visible Absorptance
   2311 
   2312 Material,
   2313   000_F08 Metal surface,                  !- Name
   2314   Smooth,                                 !- Roughness
   2315   0.0008,                                 !- Thickness {m}
   2316   45.28,                                  !- Conductivity {W/m-K}
   2317   7824,                                   !- Density {kg/m3}
   2318   500,                                    !- Specific Heat {J/kg-K}
   2319   0.9,                                    !- Thermal Absorptance
   2320   0.7,                                    !- Solar Absorptance
   2321   0.7;                                    !- Visible Absorptance
   2322 
   2323 Material:AirGap,
   2324   000_F05 Ceiling air space resistance,   !- Name
   2325   0.18;                                   !- Thermal Resistance {m2-K/W}
   2326 
   2327 Material:AirGap,
   2328   000_F04 Wall air space resistance,      !- Name
   2329   0.15;                                   !- Thermal Resistance {m2-K/W}
   2330 
   2331 Material,
   2332   OS:Material:AirWall 1,                  !- Name
   2333   MediumSmooth,                           !- Roughness
   2334   0.01,                                   !- Thickness {m}
   2335   0.6,                                    !- Conductivity {W/m-K}
   2336   800,                                    !- Density {kg/m3}
   2337   1000,                                   !- Specific Heat {J/kg-K}
   2338   0.95,                                   !- Thermal Absorptance
   2339   0.7,                                    !- Solar Absorptance
   2340   0.7;                                    !- Visible Absorptance
   2341 
   2342 Material:NoMass,
   2343   MAT-SHEATH,                             !- Name
   2344   Rough,                                  !- Roughness
   2345   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2346   0.9,                                    !- Thermal Absorptance
   2347   0.7,                                    !- Solar Absorptance
   2348   0.7;                                    !- Visible Absorptance
   2349 
   2350 Material:NoMass,
   2351   CP02 CARPET PAD,                        !- Name
   2352   VeryRough,                              !- Roughness
   2353   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2354   0.9,                                    !- Thermal Absorptance
   2355   0.7,                                    !- Solar Absorptance
   2356   0.8;                                    !- Visible Absorptance
   2357 
   2358 WindowMaterial:Gas,
   2359   000_Air 13mm,                           !- Name
   2360   Air,                                    !- Gas Type
   2361   0.0127;                                 !- Thickness {m}
   2362 
   2363 WindowMaterial:Glazing,
   2364   000_Clear 3mm,                          !- Name
   2365   SpectralAverage,                        !- Optical Data Type
   2366   ,                                       !- Window Glass Spectral Data Set Name
   2367   0.003,                                  !- Thickness {m}
   2368   0.837,                                  !- Solar Transmittance at Normal Incidence
   2369   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2370   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2371   0.898,                                  !- Visible Transmittance at Normal Incidence
   2372   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2373   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2374   0,                                      !- Infrared Transmittance at Normal Incidence
   2375   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2376   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2377   0.9;                                    !- Conductivity {W/m-K}
   2378 
   2379 WindowMaterial:Glazing,
   2380   Theoretical Glass [207],                !- Name
   2381   SpectralAverage,                        !- Optical Data Type
   2382   ,                                       !- Window Glass Spectral Data Set Name
   2383   0.003,                                  !- Thickness {m}
   2384   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2385   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2386   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2387   0.44,                                   !- Visible Transmittance at Normal Incidence
   2388   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2389   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2390   0,                                      !- Infrared Transmittance at Normal Incidence
   2391   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2392   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2393   0.0133,                                 !- Conductivity {W/m-K}
   2394   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2395   No;                                     !- Solar Diffusing
   2396 
   2397 Construction,
   2398   000_Interior Window,                    !- Name
   2399   000_Clear 3mm;                          !- Layer 1
   2400 
   2401 Construction,
   2402   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2403   MAT-SHEATH,                             !- Layer 1
   2404   Wall Insulation [39],                   !- Layer 2
   2405   1/2IN Gypsum;                           !- Layer 3
   2406 
   2407 Construction,
   2408   000_Exterior Door,                      !- Name
   2409   000_F08 Metal surface,                  !- Layer 1
   2410   000_I01 25mm insulation board;          !- Layer 2
   2411 
   2412 Construction,
   2413   000_Interior Partition,                 !- Name
   2414   000_G05 25mm wood;                      !- Layer 1
   2415 
   2416 Construction,
   2417   Air_Wall,                               !- Name
   2418   OS:Material:AirWall 1;                  !- Layer 1
   2419 
   2420 Construction,
   2421   000_Interior Floor,                     !- Name
   2422   000_F16 Acoustic tile,                  !- Layer 1
   2423   000_F05 Ceiling air space resistance,   !- Layer 2
   2424   000_M11 100mm lightweight concrete;     !- Layer 3
   2425 
   2426 Construction,
   2427   000_Exterior Window,                    !- Name
   2428   000_Clear 3mm,                          !- Layer 1
   2429   000_Air 13mm,                           !- Layer 2
   2430   000_Clear 3mm;                          !- Layer 3
   2431 
   2432 Construction,
   2433   000_Interior Ceiling,                   !- Name
   2434   000_M11 100mm lightweight concrete,     !- Layer 1
   2435   000_F05 Ceiling air space resistance,   !- Layer 2
   2436   000_F16 Acoustic tile;                  !- Layer 3
   2437 
   2438 Construction,
   2439   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2440   Roof Membrane,                          !- Layer 1
   2441   Roof Insulation [21],                   !- Layer 2
   2442   Metal Decking;                          !- Layer 3
   2443 
   2444 Construction,
   2445   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2446   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2447   CP02 CARPET PAD;                        !- Layer 2
   2448 
   2449 Construction,
   2450   000_Interior Door,                      !- Name
   2451   000_G05 25mm wood;                      !- Layer 1
   2452 
   2453 Construction,
   2454   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2455   Theoretical Glass [207];                !- Layer 1
   2456 
   2457 Construction,
   2458   000_Interior Wall,                      !- Name
   2459   000_G01a 19mm gypsum board,             !- Layer 1
   2460   000_F04 Wall air space resistance,      !- Layer 2
   2461   000_G01a 19mm gypsum board;             !- Layer 3
   2462 
   2463 ZoneList,
   2464   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2465   Thermal Zone 1,                         !- Zone Name 1
   2466   Thermal Zone 2,                         !- Zone Name 2
   2467   Thermal Zone 3,                         !- Zone Name 3
   2468   Thermal Zone 4,                         !- Zone Name 4
   2469   Thermal Zone 5;                         !- Zone Name 5
   2470 
   2471 People,
   2472   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2473   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2474   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2475   People/Area,                            !- Number of People Calculation Method
   2476   ,                                       !- Number of People
   2477   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2478   ,                                       !- Zone Floor Area per Person {m2/person}
   2479   0.3,                                    !- Fraction Radiant
   2480   ,                                       !- Sensible Heat Fraction
   2481   Small Office_Activity;                  !- Activity Level Schedule Name
   2482 
   2483 Lights,
   2484   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2485   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2486   Small Office_Bldg_Light,                !- Schedule Name
   2487   Watts/Area,                             !- Design Level Calculation Method
   2488   ,                                       !- Lighting Level {W}
   2489   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2490   ,                                       !- Watts per Person {W/person}
   2491   ,                                       !- Return Air Fraction
   2492   ,                                       !- Fraction Radiant
   2493   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2493 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2494 
   2495 ElectricEquipment,
   2496   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2497   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2498   Small Office_Bldg_Equip,                !- Schedule Name
   2499   Watts/Area,                             !- Design Level Calculation Method
   2500   ,                                       !- Design Level {W}
   2501   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2502   ,                                       !- Watts per Person {W/person}
   2503   ,                                       !- Fraction Latent
   2504   ,                                       !- Fraction Radiant
   2505   ;                                       !- Fraction Lost
   2506 
   2507 ZoneInfiltration:DesignFlowRate,
   2508   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2509   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2510   Small Office_Infil_Quarter_On,          !- Schedule Name
   2511   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2512   ,                                       !- Design Flow Rate {m3/s}
   2513   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2514   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2515   ,                                       !- Air Changes per Hour {1/hr}
   2516   ,                                       !- Constant Term Coefficient
   2517   ,                                       !- Temperature Term Coefficient
   2518   ,                                       !- Velocity Term Coefficient
   2519   ;                                       !- Velocity Squared Term Coefficient
   2520 
   2521 Building,
   2522   Building 1,                             !- Name
   2523   ,                                       !- North Axis {deg}
   2524   ,                                       !- Terrain
   2525   ,                                       !- Loads Convergence Tolerance Value
   2526   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2527   ,                                       !- Solar Distribution
   2528   ,                                       !- Maximum Number of Warmup Days
   2529   ;                                       !- Minimum Number of Warmup Days
   2530 
   2531 Zone,
   2532   Thermal Zone 3,                         !- Name
   2533   -0,                                     !- Direction of Relative North {deg}
   2534   7,                                      !- X Origin {m}
   2535   3,                                      !- Y Origin {m}
   2536   0,                                      !- Z Origin {m}
   2537   ,                                       !- Type
   2538   ,                                       !- Multiplier
   2539   ,                                       !- Ceiling Height {m}
   2540   ,                                       !- Volume {m3}
   2541   ,                                       !- Floor Area {m2}
   2542   ,                                       !- Zone Inside Convection Algorithm
   2543   ;                                       !- Zone Outside Convection Algorithm
   2544 
   2545 BuildingSurface:Detailed,
   2546   Surface 17,                             !- Name
   2547   Wall,                                   !- Surface Type
   2548   000_Interior Wall,                      !- Construction Name
   2549   Thermal Zone 3,                         !- Zone Name
   2550   Surface,                                !- Outside Boundary Condition
   2551   Surface 9,                              !- Outside Boundary Condition Object
   2552   NoSun,                                  !- Sun Exposure
   2553   NoWind,                                 !- Wind Exposure
   2554   ,                                       !- View Factor to Ground
   2555   ,                                       !- Number of Vertices
   2556   3, 7, 4,                                !- X,Y,Z Vertex 1 {m}
   2557   3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
   2558   0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
   2559   0, 4, 4;                                !- X,Y,Z Vertex 4 {m}
   2560 
   2561 BuildingSurface:Detailed,
   2562   Surface 14,                             !- Name
   2563   Wall,                                   !- Surface Type
   2564   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2565   Thermal Zone 3,                         !- Zone Name
   2566   Outdoors,                               !- Outside Boundary Condition
   2567   ,                                       !- Outside Boundary Condition Object
   2568   SunExposed,                             !- Sun Exposure
   2569   WindExposed,                            !- Wind Exposure
   2570   ,                                       !- View Factor to Ground
   2571   ,                                       !- Number of Vertices
   2572   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   2573   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2574   3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
   2575   3, 7, 4;                                !- X,Y,Z Vertex 4 {m}
   2576 
   2577 FenestrationSurface:Detailed,
   2578   Sub Surface 4,                          !- Name
   2579   Window,                                 !- Surface Type
   2580   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2581   Surface 14,                             !- Building Surface Name
   2582   ,                                       !- Outside Boundary Condition Object
   2583   ,                                       !- View Factor to Ground
   2584   ,                                       !- Shading Control Name
   2585   ,                                       !- Frame and Divider Name
   2586   ,                                       !- Multiplier
   2587   ,                                       !- Number of Vertices
   2588   3, -2.9746, 3.41225425159812,           !- X,Y,Z Vertex 1 {m}
   2589   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   2590   3, 6.9746, 1,                           !- X,Y,Z Vertex 3 {m}
   2591   3, 6.9746, 3.41225425159812;            !- X,Y,Z Vertex 4 {m}
   2592 
   2593 BuildingSurface:Detailed,
   2594   Surface 16,                             !- Name
   2595   Wall,                                   !- Surface Type
   2596   000_Interior Wall,                      !- Construction Name
   2597   Thermal Zone 3,                         !- Zone Name
   2598   Surface,                                !- Outside Boundary Condition
   2599   Surface 28,                             !- Outside Boundary Condition Object
   2600   NoSun,                                  !- Sun Exposure
   2601   NoWind,                                 !- Wind Exposure
   2602   ,                                       !- View Factor to Ground
   2603   ,                                       !- Number of Vertices
   2604   0, 4, 4,                                !- X,Y,Z Vertex 1 {m}
   2605   0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
   2606   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2607   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2608 
   2609 BuildingSurface:Detailed,
   2610   Surface 18,                             !- Name
   2611   Roof,                                   !- Surface Type
   2612   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2613   Thermal Zone 3,                         !- Zone Name
   2614   Outdoors,                               !- Outside Boundary Condition
   2615   ,                                       !- Outside Boundary Condition Object
   2616   SunExposed,                             !- Sun Exposure
   2617   WindExposed,                            !- Wind Exposure
   2618   ,                                       !- View Factor to Ground
   2619   ,                                       !- Number of Vertices
   2620   0, 4, 4,                                !- X,Y,Z Vertex 1 {m}
   2621   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   2622   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   2623   3, 7, 4;                                !- X,Y,Z Vertex 4 {m}
   2624 
   2625 BuildingSurface:Detailed,
   2626   Surface 15,                             !- Name
   2627   Wall,                                   !- Surface Type
   2628   000_Interior Wall,                      !- Construction Name
   2629   Thermal Zone 3,                         !- Zone Name
   2630   Surface,                                !- Outside Boundary Condition
   2631   Surface 23,                             !- Outside Boundary Condition Object
   2632   NoSun,                                  !- Sun Exposure
   2633   NoWind,                                 !- Wind Exposure
   2634   ,                                       !- View Factor to Ground
   2635   ,                                       !- Number of Vertices
   2636   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2637   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2638   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   2639   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   2640 
   2641 BuildingSurface:Detailed,
   2642   Surface 13,                             !- Name
   2643   Floor,                                  !- Surface Type
   2644   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2645   Thermal Zone 3,                         !- Zone Name
   2646   Ground,                                 !- Outside Boundary Condition
   2647   ,                                       !- Outside Boundary Condition Object
   2648   NoSun,                                  !- Sun Exposure
   2649   NoWind,                                 !- Wind Exposure
   2650   ,                                       !- View Factor to Ground
   2651   ,                                       !- Number of Vertices
   2652   3, 7, 0,                                !- X,Y,Z Vertex 1 {m}
   2653   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2654   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2655   0, 4, 0;                                !- X,Y,Z Vertex 4 {m}
   2656 
   2657 ZoneControl:Thermostat,
   2658   Thermal Zone 3 Thermostat,              !- Name
   2659   Thermal Zone 3,                         !- Zone or ZoneList Name
   2660   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   2661   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2662   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2663 
   2664 Schedule:Compact,
   2665   Thermal Zone 3 Thermostat Schedule,     !- Name
   2666   ,                                       !- Schedule Type Limits Name
   2667   Through: 12/31,                         !- Field 1
   2668   For: AllDays,                           !- Field 2
   2669   Until: 24:00,                           !- Field 3
   2670   4;                                      !- Field 4
   2671 
   2672 ThermostatSetpoint:DualSetpoint,
   2673   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2674   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2675   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2676 
   2677 ZoneHVAC:EquipmentConnections,
   2678   Thermal Zone 3,                         !- Zone Name
   2679   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   2680   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   2681   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2682   Node 3,                                 !- Zone Air Node Name
   2683   Node 38;                                !- Zone Return Air Node Name
   2684 
   2685 NodeList,
   2686   Port List 5,                            !- Name
   2687   Node 37;                                !- Node Name 1
   2688 
   2689 ZoneHVAC:EquipmentList,
   2690   Zone HVAC Equipment List 3,             !- Name
   2691   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2692   ZoneHVAC:AirDistributionUnit {d3dd59f0-7b78-428e-9d84-c25c6b0a419e}, !- Zone Equipment Name 1
   2693   1,                                      !- Zone Equipment Cooling Sequence 1
   2694   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2695 
   2696 Sizing:Zone,
   2697   Thermal Zone 3,                         !- Zone or ZoneList Name
   2698   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2699   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2700   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2701   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2702   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2703   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2704   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2705   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2706   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2707   ,                                       !- Zone Heating Sizing Factor
   2708   ,                                       !- Zone Cooling Sizing Factor
   2709   DesignDay,                              !- Cooling Design Air Flow Method
   2710   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2711   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2712   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2713   0,                                      !- Cooling Minimum Air Flow Fraction
   2714   DesignDay,                              !- Heating Design Air Flow Method
   2715   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2716   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2717   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2718   0.3;                                    !- Heating Maximum Air Flow Fraction
   2719 
   2720 DesignSpecification:ZoneAirDistribution,
   2721   {0c7ca421-da6d-4fa9-8063-f644a1b81f2e}, !- Name
   2722   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2723   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2724 
   2725 DesignSpecification:OutdoorAir,
   2726   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   2727   Sum,                                    !- Outdoor Air Method
   2728   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2729   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2730   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2731   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2732 
   2733 Zone,
   2734   Thermal Zone 5,                         !- Name
   2735   -0,                                     !- Direction of Relative North {deg}
   2736   0,                                      !- X Origin {m}
   2737   0,                                      !- Y Origin {m}
   2738   0,                                      !- Z Origin {m}
   2739   ,                                       !- Type
   2740   ,                                       !- Multiplier
   2741   ,                                       !- Ceiling Height {m}
   2742   ,                                       !- Volume {m3}
   2743   ,                                       !- Floor Area {m2}
   2744   ,                                       !- Zone Inside Convection Algorithm
   2745   ;                                       !- Zone Outside Convection Algorithm
   2746 
   2747 BuildingSurface:Detailed,
   2748   Surface 5,                              !- Name
   2749   Wall,                                   !- Surface Type
   2750   000_Interior Wall,                      !- Construction Name
   2751   Thermal Zone 5,                         !- Zone Name
   2752   Surface,                                !- Outside Boundary Condition
   2753   Surface 21,                             !- Outside Boundary Condition Object
   2754   NoSun,                                  !- Sun Exposure
   2755   NoWind,                                 !- Wind Exposure
   2756   ,                                       !- View Factor to Ground
   2757   ,                                       !- Number of Vertices
   2758   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2759   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2760   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2761   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2762 
   2763 BuildingSurface:Detailed,
   2764   Surface 4,                              !- Name
   2765   Wall,                                   !- Surface Type
   2766   000_Interior Wall,                      !- Construction Name
   2767   Thermal Zone 5,                         !- Zone Name
   2768   Surface,                                !- Outside Boundary Condition
   2769   Surface 26,                             !- Outside Boundary Condition Object
   2770   NoSun,                                  !- Sun Exposure
   2771   NoWind,                                 !- Wind Exposure
   2772   ,                                       !- View Factor to Ground
   2773   ,                                       !- Number of Vertices
   2774   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2775   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2776   3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
   2777   3, 7, 4;                                !- X,Y,Z Vertex 4 {m}
   2778 
   2779 BuildingSurface:Detailed,
   2780   Surface 2,                              !- Name
   2781   Wall,                                   !- Surface Type
   2782   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2783   Thermal Zone 5,                         !- Zone Name
   2784   Outdoors,                               !- Outside Boundary Condition
   2785   ,                                       !- Outside Boundary Condition Object
   2786   SunExposed,                             !- Sun Exposure
   2787   WindExposed,                            !- Wind Exposure
   2788   ,                                       !- View Factor to Ground
   2789   ,                                       !- Number of Vertices
   2790   0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
   2791   0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
   2792   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2793   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2794 
   2795 FenestrationSurface:Detailed,
   2796   Sub Surface 2,                          !- Name
   2797   Window,                                 !- Surface Type
   2798   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2799   Surface 2,                              !- Building Surface Name
   2800   ,                                       !- Outside Boundary Condition Object
   2801   ,                                       !- View Factor to Ground
   2802   ,                                       !- Shading Control Name
   2803   ,                                       !- Frame and Divider Name
   2804   ,                                       !- Multiplier
   2805   ,                                       !- Number of Vertices
   2806   0, 9.9746, 3.41225425159812,            !- X,Y,Z Vertex 1 {m}
   2807   0, 9.9746, 1,                           !- X,Y,Z Vertex 2 {m}
   2808   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   2809   0, 0.0254000000000012, 3.41225425159812; !- X,Y,Z Vertex 4 {m}
   2810 
   2811 BuildingSurface:Detailed,
   2812   Surface 3,                              !- Name
   2813   Wall,                                   !- Surface Type
   2814   000_Interior Wall,                      !- Construction Name
   2815   Thermal Zone 5,                         !- Zone Name
   2816   Surface,                                !- Outside Boundary Condition
   2817   Surface 11,                             !- Outside Boundary Condition Object
   2818   NoSun,                                  !- Sun Exposure
   2819   NoWind,                                 !- Wind Exposure
   2820   ,                                       !- View Factor to Ground
   2821   ,                                       !- Number of Vertices
   2822   3, 7, 4,                                !- X,Y,Z Vertex 1 {m}
   2823   3, 7, 0,                                !- X,Y,Z Vertex 2 {m}
   2824   0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
   2825   0, 10, 4;                               !- X,Y,Z Vertex 4 {m}
   2826 
   2827 BuildingSurface:Detailed,
   2828   Surface 6,                              !- Name
   2829   Roof,                                   !- Surface Type
   2830   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2831   Thermal Zone 5,                         !- Zone Name
   2832   Outdoors,                               !- Outside Boundary Condition
   2833   ,                                       !- Outside Boundary Condition Object
   2834   SunExposed,                             !- Sun Exposure
   2835   WindExposed,                            !- Wind Exposure
   2836   ,                                       !- View Factor to Ground
   2837   ,                                       !- Number of Vertices
   2838   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2839   3, 7, 4,                                !- X,Y,Z Vertex 2 {m}
   2840   0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
   2841   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2842 
   2843 BuildingSurface:Detailed,
   2844   Surface 1,                              !- Name
   2845   Floor,                                  !- Surface Type
   2846   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2847   Thermal Zone 5,                         !- Zone Name
   2848   Ground,                                 !- Outside Boundary Condition
   2849   ,                                       !- Outside Boundary Condition Object
   2850   NoSun,                                  !- Sun Exposure
   2851   NoWind,                                 !- Wind Exposure
   2852   ,                                       !- View Factor to Ground
   2853   ,                                       !- Number of Vertices
   2854   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2855   0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
   2856   3, 7, 0,                                !- X,Y,Z Vertex 3 {m}
   2857   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2858 
   2859 ZoneControl:Thermostat,
   2860   Thermal Zone 5 Thermostat,              !- Name
   2861   Thermal Zone 5,                         !- Zone or ZoneList Name
   2862   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   2863   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2864   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2865 
   2866 Schedule:Compact,
   2867   Thermal Zone 5 Thermostat Schedule,     !- Name
   2868   ,                                       !- Schedule Type Limits Name
   2869   Through: 12/31,                         !- Field 1
   2870   For: AllDays,                           !- Field 2
   2871   Until: 24:00,                           !- Field 3
   2872   4;                                      !- Field 4
   2873 
   2874 ZoneHVAC:EquipmentConnections,
   2875   Thermal Zone 5,                         !- Zone Name
   2876   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   2877   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   2878   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2879   Node 5,                                 !- Zone Air Node Name
   2880   Node 33;                                !- Zone Return Air Node Name
   2881 
   2882 NodeList,
   2883   Port List 9,                            !- Name
   2884   Node 32;                                !- Node Name 1
   2885 
   2886 ZoneHVAC:EquipmentList,
   2887   Zone HVAC Equipment List 5,             !- Name
   2888   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2889   ZoneHVAC:AirDistributionUnit {51af31e5-c208-446e-9f09-7f96e9e0225f}, !- Zone Equipment Name 1
   2890   1,                                      !- Zone Equipment Cooling Sequence 1
   2891   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2892 
   2893 Sizing:Zone,
   2894   Thermal Zone 5,                         !- Zone or ZoneList Name
   2895   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2896   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2897   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2898   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2899   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2900   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2901   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2902   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2903   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2904   ,                                       !- Zone Heating Sizing Factor
   2905   ,                                       !- Zone Cooling Sizing Factor
   2906   DesignDay,                              !- Cooling Design Air Flow Method
   2907   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2908   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2909   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2910   0,                                      !- Cooling Minimum Air Flow Fraction
   2911   DesignDay,                              !- Heating Design Air Flow Method
   2912   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2913   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2914   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2915   0.3;                                    !- Heating Maximum Air Flow Fraction
   2916 
   2917 DesignSpecification:ZoneAirDistribution,
   2918   {51ab196a-0d59-46bd-ba90-bcfe4924ac30}, !- Name
   2919   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2920   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2921 
   2922 Zone,
   2923   Thermal Zone 4,                         !- Name
   2924   -0,                                     !- Direction of Relative North {deg}
   2925   0,                                      !- X Origin {m}
   2926   0,                                      !- Y Origin {m}
   2927   0,                                      !- Z Origin {m}
   2928   ,                                       !- Type
   2929   ,                                       !- Multiplier
   2930   ,                                       !- Ceiling Height {m}
   2931   ,                                       !- Volume {m3}
   2932   ,                                       !- Floor Area {m2}
   2933   ,                                       !- Zone Inside Convection Algorithm
   2934   ;                                       !- Zone Outside Convection Algorithm
   2935 
   2936 BuildingSurface:Detailed,
   2937   Surface 22,                             !- Name
   2938   Wall,                                   !- Surface Type
   2939   000_Interior Wall,                      !- Construction Name
   2940   Thermal Zone 4,                         !- Zone Name
   2941   Surface,                                !- Outside Boundary Condition
   2942   Surface 29,                             !- Outside Boundary Condition Object
   2943   NoSun,                                  !- Sun Exposure
   2944   NoWind,                                 !- Wind Exposure
   2945   ,                                       !- View Factor to Ground
   2946   ,                                       !- Number of Vertices
   2947   7, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2948   7, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2949   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2950   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2951 
   2952 BuildingSurface:Detailed,
   2953   Surface 23,                             !- Name
   2954   Wall,                                   !- Surface Type
   2955   000_Interior Wall,                      !- Construction Name
   2956   Thermal Zone 4,                         !- Zone Name
   2957   Surface,                                !- Outside Boundary Condition
   2958   Surface 15,                             !- Outside Boundary Condition Object
   2959   NoSun,                                  !- Sun Exposure
   2960   NoWind,                                 !- Wind Exposure
   2961   ,                                       !- View Factor to Ground
   2962   ,                                       !- Number of Vertices
   2963   10, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   2964   10, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   2965   7, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2966   7, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2967 
   2968 BuildingSurface:Detailed,
   2969   Surface 20,                             !- Name
   2970   Wall,                                   !- Surface Type
   2971   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2972   Thermal Zone 4,                         !- Zone Name
   2973   Outdoors,                               !- Outside Boundary Condition
   2974   ,                                       !- Outside Boundary Condition Object
   2975   SunExposed,                             !- Sun Exposure
   2976   WindExposed,                            !- Wind Exposure
   2977   ,                                       !- View Factor to Ground
   2978   ,                                       !- Number of Vertices
   2979   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2980   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2981   10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   2982   10, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   2983 
   2984 FenestrationSurface:Detailed,
   2985   Sub Surface 1,                          !- Name
   2986   Window,                                 !- Surface Type
   2987   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2988   Surface 20,                             !- Building Surface Name
   2989   ,                                       !- Outside Boundary Condition Object
   2990   ,                                       !- View Factor to Ground
   2991   ,                                       !- Shading Control Name
   2992   ,                                       !- Frame and Divider Name
   2993   ,                                       !- Multiplier
   2994   ,                                       !- Number of Vertices
   2995   0.0254, 0, 3.41225425159812,            !- X,Y,Z Vertex 1 {m}
   2996   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   2997   9.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
   2998   9.9746, 0, 3.41225425159812;            !- X,Y,Z Vertex 4 {m}
   2999 
   3000 BuildingSurface:Detailed,
   3001   Surface 21,                             !- Name
   3002   Wall,                                   !- Surface Type
   3003   000_Interior Wall,                      !- Construction Name
   3004   Thermal Zone 4,                         !- Zone Name
   3005   Surface,                                !- Outside Boundary Condition
   3006   Surface 5,                              !- Outside Boundary Condition Object
   3007   NoSun,                                  !- Sun Exposure
   3008   NoWind,                                 !- Wind Exposure
   3009   ,                                       !- View Factor to Ground
   3010   ,                                       !- Number of Vertices
   3011   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3012   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3013   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3014   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3015 
   3016 BuildingSurface:Detailed,
   3017   Surface 19,                             !- Name
   3018   Floor,                                  !- Surface Type
   3019   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3020   Thermal Zone 4,                         !- Zone Name
   3021   Ground,                                 !- Outside Boundary Condition
   3022   ,                                       !- Outside Boundary Condition Object
   3023   NoSun,                                  !- Sun Exposure
   3024   NoWind,                                 !- Wind Exposure
   3025   ,                                       !- View Factor to Ground
   3026   ,                                       !- Number of Vertices
   3027   10, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   3028   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3029   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3030   7, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3031 
   3032 BuildingSurface:Detailed,
   3033   Surface 24,                             !- Name
   3034   Roof,                                   !- Surface Type
   3035   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3036   Thermal Zone 4,                         !- Zone Name
   3037   Outdoors,                               !- Outside Boundary Condition
   3038   ,                                       !- Outside Boundary Condition Object
   3039   SunExposed,                             !- Sun Exposure
   3040   WindExposed,                            !- Wind Exposure
   3041   ,                                       !- View Factor to Ground
   3042   ,                                       !- Number of Vertices
   3043   7, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3044   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3045   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3046   10, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   3047 
   3048 ZoneControl:Thermostat,
   3049   Thermal Zone 4 Thermostat,              !- Name
   3050   Thermal Zone 4,                         !- Zone or ZoneList Name
   3051   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   3052   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3053   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3054 
   3055 Schedule:Compact,
   3056   Thermal Zone 4 Thermostat Schedule,     !- Name
   3057   ,                                       !- Schedule Type Limits Name
   3058   Through: 12/31,                         !- Field 1
   3059   For: AllDays,                           !- Field 2
   3060   Until: 24:00,                           !- Field 3
   3061   4;                                      !- Field 4
   3062 
   3063 ZoneHVAC:EquipmentConnections,
   3064   Thermal Zone 4,                         !- Zone Name
   3065   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   3066   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   3067   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3068   Node 4,                                 !- Zone Air Node Name
   3069   Node 28;                                !- Zone Return Air Node Name
   3070 
   3071 NodeList,
   3072   Port List 7,                            !- Name
   3073   Node 10;                                !- Node Name 1
   3074 
   3075 ZoneHVAC:EquipmentList,
   3076   Zone HVAC Equipment List 4,             !- Name
   3077   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3078   ZoneHVAC:AirDistributionUnit {a9b3fb1f-36c2-4529-84cb-40de66bdc57c}, !- Zone Equipment Name 1
   3079   1,                                      !- Zone Equipment Cooling Sequence 1
   3080   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3081 
   3082 Sizing:Zone,
   3083   Thermal Zone 4,                         !- Zone or ZoneList Name
   3084   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3085   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3086   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3087   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3088   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3089   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3090   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3091   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3092   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3093   ,                                       !- Zone Heating Sizing Factor
   3094   ,                                       !- Zone Cooling Sizing Factor
   3095   DesignDay,                              !- Cooling Design Air Flow Method
   3096   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3097   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3098   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3099   0,                                      !- Cooling Minimum Air Flow Fraction
   3100   DesignDay,                              !- Heating Design Air Flow Method
   3101   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3102   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3103   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3104   0.3;                                    !- Heating Maximum Air Flow Fraction
   3105 
   3106 DesignSpecification:ZoneAirDistribution,
   3107   {4fc6bf78-df68-452d-bda3-4cda79d37618}, !- Name
   3108   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3109   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3110 
   3111 Zone,
   3112   Thermal Zone 1,                         !- Name
   3113   -0,                                     !- Direction of Relative North {deg}
   3114   3,                                      !- X Origin {m}
   3115   7,                                      !- Y Origin {m}
   3116   0,                                      !- Z Origin {m}
   3117   ,                                       !- Type
   3118   ,                                       !- Multiplier
   3119   ,                                       !- Ceiling Height {m}
   3120   ,                                       !- Volume {m3}
   3121   ,                                       !- Floor Area {m2}
   3122   ,                                       !- Zone Inside Convection Algorithm
   3123   ;                                       !- Zone Outside Convection Algorithm
   3124 
   3125 BuildingSurface:Detailed,
   3126   Surface 10,                             !- Name
   3127   Wall,                                   !- Surface Type
   3128   000_Interior Wall,                      !- Construction Name
   3129   Thermal Zone 1,                         !- Zone Name
   3130   Surface,                                !- Outside Boundary Condition
   3131   Surface 27,                             !- Outside Boundary Condition Object
   3132   NoSun,                                  !- Sun Exposure
   3133   NoWind,                                 !- Wind Exposure
   3134   ,                                       !- View Factor to Ground
   3135   ,                                       !- Number of Vertices
   3136   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3137   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3138   4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3139   4, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3140 
   3141 BuildingSurface:Detailed,
   3142   Surface 8,                              !- Name
   3143   Wall,                                   !- Surface Type
   3144   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3145   Thermal Zone 1,                         !- Zone Name
   3146   Outdoors,                               !- Outside Boundary Condition
   3147   ,                                       !- Outside Boundary Condition Object
   3148   SunExposed,                             !- Sun Exposure
   3149   WindExposed,                            !- Wind Exposure
   3150   ,                                       !- View Factor to Ground
   3151   ,                                       !- Number of Vertices
   3152   7, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3153   7, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3154   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3155   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3156 
   3157 FenestrationSurface:Detailed,
   3158   Sub Surface 3,                          !- Name
   3159   Window,                                 !- Surface Type
   3160   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3161   Surface 8,                              !- Building Surface Name
   3162   ,                                       !- Outside Boundary Condition Object
   3163   ,                                       !- View Factor to Ground
   3164   ,                                       !- Shading Control Name
   3165   ,                                       !- Frame and Divider Name
   3166   ,                                       !- Multiplier
   3167   ,                                       !- Number of Vertices
   3168   6.9746, 3, 3.41225425159812,            !- X,Y,Z Vertex 1 {m}
   3169   6.9746, 3, 1,                           !- X,Y,Z Vertex 2 {m}
   3170   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3171   -2.9746, 3, 3.41225425159812;           !- X,Y,Z Vertex 4 {m}
   3172 
   3173 BuildingSurface:Detailed,
   3174   Surface 9,                              !- Name
   3175   Wall,                                   !- Surface Type
   3176   000_Interior Wall,                      !- Construction Name
   3177   Thermal Zone 1,                         !- Zone Name
   3178   Surface,                                !- Outside Boundary Condition
   3179   Surface 17,                             !- Outside Boundary Condition Object
   3180   NoSun,                                  !- Sun Exposure
   3181   NoWind,                                 !- Wind Exposure
   3182   ,                                       !- View Factor to Ground
   3183   ,                                       !- Number of Vertices
   3184   4, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3185   4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3186   7, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3187   7, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3188 
   3189 BuildingSurface:Detailed,
   3190   Surface 12,                             !- Name
   3191   Roof,                                   !- Surface Type
   3192   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3193   Thermal Zone 1,                         !- Zone Name
   3194   Outdoors,                               !- Outside Boundary Condition
   3195   ,                                       !- Outside Boundary Condition Object
   3196   SunExposed,                             !- Sun Exposure
   3197   WindExposed,                            !- Wind Exposure
   3198   ,                                       !- View Factor to Ground
   3199   ,                                       !- Number of Vertices
   3200   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3201   4, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   3202   7, 3, 4,                                !- X,Y,Z Vertex 3 {m}
   3203   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3204 
   3205 BuildingSurface:Detailed,
   3206   Surface 7,                              !- Name
   3207   Floor,                                  !- Surface Type
   3208   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3209   Thermal Zone 1,                         !- Zone Name
   3210   Ground,                                 !- Outside Boundary Condition
   3211   ,                                       !- Outside Boundary Condition Object
   3212   NoSun,                                  !- Sun Exposure
   3213   NoWind,                                 !- Wind Exposure
   3214   ,                                       !- View Factor to Ground
   3215   ,                                       !- Number of Vertices
   3216   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3217   7, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3218   4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3219   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   3220 
   3221 BuildingSurface:Detailed,
   3222   Surface 11,                             !- Name
   3223   Wall,                                   !- Surface Type
   3224   000_Interior Wall,                      !- Construction Name
   3225   Thermal Zone 1,                         !- Zone Name
   3226   Surface,                                !- Outside Boundary Condition
   3227   Surface 3,                              !- Outside Boundary Condition Object
   3228   NoSun,                                  !- Sun Exposure
   3229   NoWind,                                 !- Wind Exposure
   3230   ,                                       !- View Factor to Ground
   3231   ,                                       !- Number of Vertices
   3232   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3233   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3234   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3235   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3236 
   3237 ZoneControl:Thermostat,
   3238   Thermal Zone 1 Thermostat,              !- Name
   3239   Thermal Zone 1,                         !- Zone or ZoneList Name
   3240   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3241   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3242   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3243 
   3244 Schedule:Compact,
   3245   Thermal Zone 1 Thermostat Schedule,     !- Name
   3246   ,                                       !- Schedule Type Limits Name
   3247   Through: 12/31,                         !- Field 1
   3248   For: AllDays,                           !- Field 2
   3249   Until: 24:00,                           !- Field 3
   3250   4;                                      !- Field 4
   3251 
   3252 ZoneHVAC:EquipmentConnections,
   3253   Thermal Zone 1,                         !- Zone Name
   3254   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3255   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3256   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3257   Node 1,                                 !- Zone Air Node Name
   3258   Node 48;                                !- Zone Return Air Node Name
   3259 
   3260 NodeList,
   3261   Port List 1,                            !- Name
   3262   Node 47;                                !- Node Name 1
   3263 
   3264 ZoneHVAC:EquipmentList,
   3265   Zone HVAC Equipment List 1,             !- Name
   3266   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3267   ZoneHVAC:AirDistributionUnit {b574b566-6acc-4e32-805b-4022f3e04e82}, !- Zone Equipment Name 1
   3268   1,                                      !- Zone Equipment Cooling Sequence 1
   3269   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3270 
   3271 Sizing:Zone,
   3272   Thermal Zone 1,                         !- Zone or ZoneList Name
   3273   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3274   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3275   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3276   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3277   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3278   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3279   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3280   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3281   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3282   ,                                       !- Zone Heating Sizing Factor
   3283   ,                                       !- Zone Cooling Sizing Factor
   3284   DesignDay,                              !- Cooling Design Air Flow Method
   3285   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3286   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3287   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3288   0,                                      !- Cooling Minimum Air Flow Fraction
   3289   DesignDay,                              !- Heating Design Air Flow Method
   3290   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3291   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3292   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3293   0.3;                                    !- Heating Maximum Air Flow Fraction
   3294 
   3295 DesignSpecification:ZoneAirDistribution,
   3296   {d45c8682-3e65-4d41-b065-cd806d5f9078}, !- Name
   3297   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3298   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3299 
   3300 Zone,
   3301   Thermal Zone 2,                         !- Name
   3302   -0,                                     !- Direction of Relative North {deg}
   3303   3,                                      !- X Origin {m}
   3304   3,                                      !- Y Origin {m}
   3305   0,                                      !- Z Origin {m}
   3306   ,                                       !- Type
   3307   ,                                       !- Multiplier
   3308   ,                                       !- Ceiling Height {m}
   3309   ,                                       !- Volume {m3}
   3310   ,                                       !- Floor Area {m2}
   3311   ,                                       !- Zone Inside Convection Algorithm
   3312   ;                                       !- Zone Outside Convection Algorithm
   3313 
   3314 BuildingSurface:Detailed,
   3315   Surface 29,                             !- Name
   3316   Wall,                                   !- Surface Type
   3317   000_Interior Wall,                      !- Construction Name
   3318   Thermal Zone 2,                         !- Zone Name
   3319   Surface,                                !- Outside Boundary Condition
   3320   Surface 22,                             !- Outside Boundary Condition Object
   3321   NoSun,                                  !- Sun Exposure
   3322   NoWind,                                 !- Wind Exposure
   3323   ,                                       !- View Factor to Ground
   3324   ,                                       !- Number of Vertices
   3325   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3326   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3327   4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3328   4, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3329 
   3330 BuildingSurface:Detailed,
   3331   Surface 27,                             !- Name
   3332   Wall,                                   !- Surface Type
   3333   000_Interior Wall,                      !- Construction Name
   3334   Thermal Zone 2,                         !- Zone Name
   3335   Surface,                                !- Outside Boundary Condition
   3336   Surface 10,                             !- Outside Boundary Condition Object
   3337   NoSun,                                  !- Sun Exposure
   3338   NoWind,                                 !- Wind Exposure
   3339   ,                                       !- View Factor to Ground
   3340   ,                                       !- Number of Vertices
   3341   4, 4, 4,                                !- X,Y,Z Vertex 1 {m}
   3342   4, 4, 0,                                !- X,Y,Z Vertex 2 {m}
   3343   0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
   3344   0, 4, 4;                                !- X,Y,Z Vertex 4 {m}
   3345 
   3346 BuildingSurface:Detailed,
   3347   Surface 25,                             !- Name
   3348   Floor,                                  !- Surface Type
   3349   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3350   Thermal Zone 2,                         !- Zone Name
   3351   Ground,                                 !- Outside Boundary Condition
   3352   ,                                       !- Outside Boundary Condition Object
   3353   NoSun,                                  !- Sun Exposure
   3354   NoWind,                                 !- Wind Exposure
   3355   ,                                       !- View Factor to Ground
   3356   ,                                       !- Number of Vertices
   3357   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3358   0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
   3359   4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
   3360   4, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   3361 
   3362 BuildingSurface:Detailed,
   3363   Surface 26,                             !- Name
   3364   Wall,                                   !- Surface Type
   3365   000_Interior Wall,                      !- Construction Name
   3366   Thermal Zone 2,                         !- Zone Name
   3367   Surface,                                !- Outside Boundary Condition
   3368   Surface 4,                              !- Outside Boundary Condition Object
   3369   NoSun,                                  !- Sun Exposure
   3370   NoWind,                                 !- Wind Exposure
   3371   ,                                       !- View Factor to Ground
   3372   ,                                       !- Number of Vertices
   3373   0, 4, 4,                                !- X,Y,Z Vertex 1 {m}
   3374   0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
   3375   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3376   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3377 
   3378 BuildingSurface:Detailed,
   3379   Surface 28,                             !- Name
   3380   Wall,                                   !- Surface Type
   3381   000_Interior Wall,                      !- Construction Name
   3382   Thermal Zone 2,                         !- Zone Name
   3383   Surface,                                !- Outside Boundary Condition
   3384   Surface 16,                             !- Outside Boundary Condition Object
   3385   NoSun,                                  !- Sun Exposure
   3386   NoWind,                                 !- Wind Exposure
   3387   ,                                       !- View Factor to Ground
   3388   ,                                       !- Number of Vertices
   3389   4, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3390   4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3391   4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
   3392   4, 4, 4;                                !- X,Y,Z Vertex 4 {m}
   3393 
   3394 BuildingSurface:Detailed,
   3395   Surface 30,                             !- Name
   3396   Roof,                                   !- Surface Type
   3397   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3398   Thermal Zone 2,                         !- Zone Name
   3399   Outdoors,                               !- Outside Boundary Condition
   3400   ,                                       !- Outside Boundary Condition Object
   3401   SunExposed,                             !- Sun Exposure
   3402   WindExposed,                            !- Wind Exposure
   3403   ,                                       !- View Factor to Ground
   3404   ,                                       !- Number of Vertices
   3405   4, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3406   4, 4, 4,                                !- X,Y,Z Vertex 2 {m}
   3407   0, 4, 4,                                !- X,Y,Z Vertex 3 {m}
   3408   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3409 
   3410 ZoneControl:Thermostat,
   3411   Thermal Zone 2 Thermostat,              !- Name
   3412   Thermal Zone 2,                         !- Zone or ZoneList Name
   3413   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3414   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3415   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3416 
   3417 Schedule:Compact,
   3418   Thermal Zone 2 Thermostat Schedule,     !- Name
   3419   ,                                       !- Schedule Type Limits Name
   3420   Through: 12/31,                         !- Field 1
   3421   For: AllDays,                           !- Field 2
   3422   Until: 24:00,                           !- Field 3
   3423   4;                                      !- Field 4
   3424 
   3425 ZoneHVAC:EquipmentConnections,
   3426   Thermal Zone 2,                         !- Zone Name
   3427   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3428   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3429   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3430   Node 2,                                 !- Zone Air Node Name
   3431   Node 43;                                !- Zone Return Air Node Name
   3432 
   3433 NodeList,
   3434   Port List 3,                            !- Name
   3435   Node 42;                                !- Node Name 1
   3436 
   3437 ZoneHVAC:EquipmentList,
   3438   Zone HVAC Equipment List 2,             !- Name
   3439   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3440   ZoneHVAC:AirDistributionUnit {b812b422-9760-46d8-97ed-1398e3cebfc7}, !- Zone Equipment Name 1
   3441   1,                                      !- Zone Equipment Cooling Sequence 1
   3442   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3443 
   3444 Sizing:Zone,
   3445   Thermal Zone 2,                         !- Zone or ZoneList Name
   3446   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3447   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3448   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3449   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3450   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3451   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3452   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3453   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3454   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3455   ,                                       !- Zone Heating Sizing Factor
   3456   ,                                       !- Zone Cooling Sizing Factor
   3457   DesignDay,                              !- Cooling Design Air Flow Method
   3458   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3459   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3460   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3461   0,                                      !- Cooling Minimum Air Flow Fraction
   3462   DesignDay,                              !- Heating Design Air Flow Method
   3463   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3464   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3465   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3466   0.3;                                    !- Heating Maximum Air Flow Fraction
   3467 
   3468 DesignSpecification:ZoneAirDistribution,
   3469   {d676220d-8bff-401d-9539-b53363afd259}, !- Name
   3470   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3471   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3472 
   3473 SetpointManager:Scheduled,
   3474   Setpoint Manager Scheduled 2,           !- Name
   3475   Temperature,                            !- Control Variable
   3476   Hot_Water_Temperature,                  !- Schedule Name
   3477   Node 17;                                !- Setpoint Node or NodeList Name
   3478 
   3479 OutputControl:Table:Style,
   3480   HTML;                                   !- Column Separator
   3481 
   3482 Output:Table:SummaryReports,
   3483   AllSummary;                             !- Report Name 1
   3484 
   3485 Output:VariableDictionary,
   3486   IDF,                                    !- Key Field
   3487   Unsorted;                               !- Sort Option
   3488 
   3489 Output:SQLite,
   3490   SimpleAndTabular;                       !- Option Type
   3491 
   3492 Output:Table:Monthly,
   3493   Building Monthly Cooling Load Report,   ! Name
   3494   3,                                      ! Digits After Decimal
   3495   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3496   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3497   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3498   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3499   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3500   ValueWhenMaxMin;
   3501 Output:Table:Monthly,
   3502   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3503   3,                                      ! Digits After Decimal
   3504   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3505   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3506 
   3507 Output:Table:Monthly,
   3508   End Use Energy Consumption Electricity Monthly,   ! Name
   3509   3,                                      ! Digits After Decimal
   3510   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3511   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3512   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3513   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   3514   Cooling:Electricity,
   3515   SumOrAverage,
   3516   Fans:Electricity,
   3517   SumOrAverage,
   3518   Pumps:Electricity,
   3519   SumOrAverage;
   3520 
   3521 Output:Table:Monthly,
   3522   End Use Energy Consumption Electricity Monthly,   ! Name
   3523   3,                                      ! Digits After Decimal
   3524   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3525   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3526   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3527   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
   3528 
   3529 Output:Table:Monthly,
   3530   End Use Energy Consumption Natural Gas Monthly,   ! Name
   3531   3,                                                ! Digits After Decimal
   3532   Cooling:Gas,                              ! Variable or Meter 1 Name
   3533   SumOrAverage,                                     ! Aggregation Type for Variable or Meter 1
   3534   InteriorLights:Gas,
   3535   SumOrAverage,
   3536   Heating:Gas,
   3537   SumOrAverage;
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         307
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         307
  Number of Defaulted Fields=         142
  Number of Fields with Defaults=         709
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          95
  Number of Autocalculatable Fields =          95
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3739
 NumOfRVariable(Total)=        3739
 NumOfRVariable(Actual)=          46
 NumOfRVariable(Summed)=          45
 NumOfRVariable(Meter)=          45
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          71
 NumVarMeterArrays=          45
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          14
 NumConsideredOutputVariables=          11
 MaxConsideredOutputVariables=          11
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
