Program Version,EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.08 15:09
! <Version>, Version ID
 Version, 7.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Time Cooling Setpoint Not Met
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:FCfactorMethod, -21.19, -22.92, -19.85, -15.04,  -2.48,   7.21,  13.75,  15.74,  12.35,   4.82,  -5.23, -14.57
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Fairbanks/Int'l Airpor AK USA TMY--26411 WMO#=702610,64.82,-147.87,-9.00,138.00,99678,1.1847
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,5,34,4
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 3,0.0,7.00,3.00,0.00,8.84,5.00,2.00,1,1,1,7.00,10.00,0.00,10.00,0.00,4.00,4.00,84.00,TARP,DOE-2,21.00,40.00,16.00,24.00,6,1,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,0.00,0.00,0.00,1.16,5.00,2.00,1,1,1,0.00,3.00,0.00,10.00,0.00,4.00,4.00,84.00,TARP,DOE-2,21.00,40.00,16.00,24.00,6,1,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,0.00,0.00,0.00,5.00,1.16,2.00,1,1,1,0.00,10.00,0.00,3.00,0.00,4.00,4.00,84.00,TARP,DOE-2,21.00,40.00,16.00,24.00,6,1,0,Yes
 Zone Information, THERMAL ZONE 1,0.0,3.00,7.00,0.00,5.00,8.84,2.00,1,1,1,0.00,10.00,7.00,10.00,0.00,4.00,4.00,84.00,TARP,DOE-2,21.00,40.00,16.00,24.00,6,1,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,3.00,3.00,0.00,5.00,5.00,2.00,1,1,1,3.00,7.00,3.00,7.00,0.00,4.00,4.00,64.00,TARP,DOE-2,16.00,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 3,21.00,1.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 5,21.00,1.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 4,21.00,1.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 1,21.00,1.1,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 2,16.00,0.9,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate 
 People Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 1,21.00,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 2,16.00,0.9,0.9,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 3,21.00,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 4,21.00,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 5,21.00,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,EndUse Category
 Lights Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 1,21.00,1.1,226.042,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 2,16.00,0.9,172.223,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 3,21.00,1.1,226.042,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 4,21.00,1.1,226.042,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 5,21.00,1.1,226.042,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,EndUse SubCategory
 ElectricEquipment Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 1,21.00,1.1,226.042,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 2,16.00,0.9,172.223,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 3,21.00,1.1,226.042,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 4,21.00,1.1,226.042,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 5,21.00,1.1,226.042,10.764,200.000,0.000,0.000,0.000,1.000,General
! <Shadowing/Sun Position Calculations> [Annual Simulations], Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 1,21.00,1.1,1.844E-002,8.780E-004,3.023E-004,0.790,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 2,16.00,0.9,4.836E-003,3.023E-004,3.023E-004,0.272,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 3,21.00,1.1,1.844E-002,8.780E-004,3.023E-004,0.790,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 4,21.00,1.1,1.844E-002,8.780E-004,3.023E-004,0.790,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 5,21.00,1.1,1.844E-002,8.780E-004,3.023E-004,0.790,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 3204.95426, 3685.69740, 0.18934, 0.21774, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 10:00:00, 23.52400, 6.98677E-003, 21.00000, 1.13021, 1.06680E-002
 Zone Sizing Information, THERMAL ZONE 3, Heating, 5155.90545, 6444.88181, 0.26656, 0.33320, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 21.00000, 1.13021, 1.06680E-002
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 3722.79095, 4281.20960, 0.21993, 0.25292, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 18:15:00, 24.56950, 6.98677E-003, 21.00000, 1.13021, 1.06680E-002
 Zone Sizing Information, THERMAL ZONE 5, Heating, 5166.57449, 6458.21811, 0.26711, 0.33389, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 21.00000, 1.13021, 1.06680E-002
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 3755.18287, 4318.46030, 0.22184, 0.25512, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 27.40000, 6.98677E-003, 21.00000, 1.13021, 1.06680E-002
 Zone Sizing Information, THERMAL ZONE 4, Heating, 5166.57449, 6458.21811, 0.26711, 0.33389, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 21.00000, 1.13021, 1.06680E-002
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 1096.43793, 1260.90362, 6.47756E-002, 7.44919E-002, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 20:45:00, 21.61150, 6.98677E-003, 21.00000, 1.13021, 1.06680E-002
 Zone Sizing Information, THERMAL ZONE 1, Heating, 5155.90545, 6444.88181, 0.26656, 0.33320, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 21.00000, 1.13021, 1.06680E-002
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 464.30407, 533.94968, 2.74312E-002, 3.15458E-002, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 17:30:00, 25.46200, 6.98677E-003, 16.00000, 0.86111, 8.12800E-003
 Zone Sizing Information, THERMAL ZONE 2, Heating, 1263.32904, 1579.16130, 6.53397E-002, 8.16746E-002, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 16.00000, 0.86111, 8.12800E-003
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, AIR LOOP HVAC 1, Calculated Cooling Design Air Flow Rate [m3/s], 0.83181
 System Sizing Information, AIR LOOP HVAC 1, User Cooling Design Air Flow Rate [m3/s], 0.83181
 System Sizing Information, AIR LOOP HVAC 1, Calculated Heating Design Air Flow Rate [m3/s], 1.41584
 System Sizing Information, AIR LOOP HVAC 1, User Heating Design Air Flow Rate [m3/s], 1.41584
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Air Flow Rate [m3/s], 0.33320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.75995E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Reheat Water Flow Rate [m3/s], 2.41901E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33320
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Maximum Water Flow Rate [m3/s], 2.41901E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Coil Load [W], 11134.77681
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, U-Factor Times Area Value [W/K], 233.20097
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 5,10548.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Air Flow Rate [m3/s], 0.33389
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.76980E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Reheat Water Flow Rate [m3/s], 2.42402E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33389
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Maximum Water Flow Rate [m3/s], 2.42402E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Coil Load [W], 11157.81941
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, U-Factor Times Area Value [W/K], 233.68356
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 4,10569.84
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Air Flow Rate [m3/s], 0.33389
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.76980E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Reheat Water Flow Rate [m3/s], 2.42402E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33389
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Maximum Water Flow Rate [m3/s], 2.42402E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Coil Load [W], 11157.81941
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, U-Factor Times Area Value [W/K], 233.68356
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 3,10569.84
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Air Flow Rate [m3/s], 0.33320
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.75995E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Reheat Water Flow Rate [m3/s], 2.41901E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.33320
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Maximum Water Flow Rate [m3/s], 2.41901E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Design Coil Load [W], 11134.77681
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, U-Factor Times Area Value [W/K], 233.20097
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 7,10548.01
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Air Flow Rate [m3/s], 8.16746E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow Fraction during Reheat [], 0.39807
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Reheat Water Flow Rate [m3/s], 5.92959E-005
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 8.16746E-002
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Maximum Water Flow Rate [m3/s], 5.92959E-005
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Coil Load [W], 2729.40682
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, U-Factor Times Area Value [W/K], 57.16328
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 6,2585.58
 Component Sizing Information, Branch, BRANCH {8855B0B9-924E-401F-9BD6-E7FA4B57AC32}, Maximum Flow Rate [m3/s], 1.41584
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Design Supply Air Flow Rate [m3/s], 1.41584
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 1.41584
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 5.08000E-002
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Air Flow Rate [m3/s], 1.41584
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Total Cooling Capacity (gross) [W], 23437.16942
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Sensible Heat Ratio, 0.79866
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Air Flow Rate [m3/s], 0.47190
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Total Cooling Capacity (gross) [W], 7811.60857
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,COIL COOLING DX TWO SPEED 1,N/A,N/A,22381.99,76370.52,22.15,4.21,5.44,7.51,10.12,14.35,18.55,25.64,34.52,1.6110,1.2400,0.8235,0.4405,
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Maximum Water Flow Rate [m3/s], 6.00904E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Coil Load [W], 27659.77244
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, U-Factor Times Area Value [W/K], 315.43241
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,17411.27
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Maximum Flow Rate [m3/s], 1.41584
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 6.00904E-004
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 7.92457E-004
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Nominal Capacity [W], 75264.59507
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Design Water Flow Rate [m3/s], 1.62880E-003
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Maximum Loop Flow Rate [m3/s], 1.62880E-003
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Plant Loop Volume [m3], 1.83241
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Flow Rate [m3/s], 1.62880E-003
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Power Consumption [W], 416.13869
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-38.90,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
! <Tabular Report>,Style
Tabular Report,HTML
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.9386339095E-002,0.1846376787,Pass,Pass,5.5300290803E-003,2.6779459845E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.9421987951E-002,0.1859445408,Pass,Pass,5.4664255482E-003,2.6594305338E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.9421987951E-002,0.1859445408,Pass,Pass,5.4664255482E-003,2.6594305338E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.9386339095E-002,0.1846376787,Pass,Pass,5.5300290803E-003,2.6779459845E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.6156303866E-002,0.1065992857,Pass,Pass,5.7426851492E-003,1.9948166838E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.70,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,8.4749143461E-002,0.1945187128,Pass,Pass,0.1728956452,0.3814566019,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,8.5257125487E-002,0.2172681485,Pass,Pass,0.2030413029,0.6949051764,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,8.4903953585E-002,0.2004367980,Pass,Pass,0.1538855122,0.2904220498,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,1.1474271792E-002,3.2495241525E-002,Pass,Pass,0.1796591728,0.3870338326,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,6.4460614523E-002,7.0736292240E-002,Pass,Pass,2.7093205411E-002,4.3535468791E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,21.90,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,8.4834448685E-002,0.1931188178,Pass,Pass,0.8851186226,7.4300417002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,8.4899960792E-002,0.2109368987,Pass,Pass,0.3735341479,1.7251336654,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,8.4702761146E-002,0.2029697218,Pass,Pass,0.5256879172,2.9208623896,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,2.7794854131E-003,2.7590277057E-003,Pass,Pass,0.4805663328,2.4220042027,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,5.8355857637E-002,7.5060162846E-002,Pass,Pass,3.9039403408E-002,6.1118464676E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-13.90,0.00,DefaultMultipliers,99678,20,7.5,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,2.8195147329E-004,1.0769588632E-003,Pass,Pass,5.3667103005E-003,3.6771833617E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,5.4064610673E-003,5.3092860387E-003,Pass,Pass,7.3108897816E-003,3.7058979506E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,5.4064610675E-003,5.3092860385E-003,Pass,Pass,7.3108897816E-003,3.7058979506E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,2.8195147343E-004,1.0769588632E-003,Pass,Pass,5.3667103005E-003,3.6771833617E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,1.7216725892E-004,6.8243969222E-004,Pass,Pass,5.5438702233E-003,3.7950209982E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.70,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,8.4606576160E-002,0.1954059706,Pass,Pass,0.1766475463,0.4113010793,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,8.5106507313E-002,0.2142600063,Pass,Pass,0.3301484271,1.8873264692,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,8.4697124744E-002,0.2000288624,Pass,Pass,0.1720294652,0.3998539649,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,1.0377487563E-002,3.0565944286E-002,Pass,Pass,0.1949176611,0.4601819184,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,6.3812801092E-002,7.2215745415E-002,Pass,Pass,2.7562799755E-002,4.4164470971E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-33.40,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.2359035581E-002,0.1086163344,Pass,Pass,5.9304125433E-003,3.1929216135E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.2359515287E-002,0.1087168457,Pass,Pass,5.9203654293E-003,3.1618034425E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.2359515287E-002,0.1087168457,Pass,Pass,5.9203654293E-003,3.1618034425E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.2359035581E-002,0.1086163344,Pass,Pass,5.9304125433E-003,3.1929216135E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.3081389652E-002,8.7128502357E-002,Pass,Pass,6.0338736563E-003,2.2360626380E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.40,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,8.4523471449E-002,0.1870369676,Pass,Pass,0.6444176545,4.7855871365,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,8.4785849006E-002,0.2198185590,Pass,Pass,1.2583677108,8.0380373165,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,8.4405749736E-002,0.1963783670,Pass,Pass,0.2148085852,0.5225499492,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,1.8852094265E-002,5.4108801943E-002,Pass,Pass,0.1788939048,0.4766994637,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,6.9152287757E-002,6.7300015605E-002,Pass,Pass,2.0701233569E-002,3.3637598531E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,8.4647564537E-002,0.1937627002,Pass,Pass,0.9943607655,7.2876259395,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,8.4724722311E-002,0.2191549261,Pass,Pass,0.1557385764,0.3075356650,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,8.4788963145E-002,0.2002068692,Pass,Pass,4.1209841219,38.9069150683,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,1.2764532459E-002,3.7382267603E-002,Pass,Pass,0.2321567605,0.7404235335,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,6.5439522347E-002,6.9787742604E-002,Pass,Pass,2.5183833306E-002,4.1396948474E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.80,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,8.4859333007E-002,0.1983856429,Pass,Pass,0.3970314489,2.8647557017,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,8.5022515499E-002,0.2037965163,Pass,Pass,0.2582782633,0.6167759893,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,8.4758654805E-002,0.2026606514,Pass,Pass,0.1587327771,0.3754295492,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,2.1951268391E-003,1.8912626512E-003,Pass,Pass,0.2705769915,0.9617043457,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,5.0567600376E-002,8.2279227979E-002,Pass,Pass,0.1701888376,0.4904297348,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-15.60,0.00,DefaultMultipliers,99678,20,8.9,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.3612825603E-004,1.6344214985E-003,Pass,Pass,5.3631934436E-003,3.6753531193E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.9885253944E-004,1.4204386500E-003,Pass,Pass,5.4709105079E-003,3.7545181771E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.9885253943E-004,1.4204386500E-003,Pass,Pass,5.4709105079E-003,3.7545181771E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.3612825585E-004,1.6344214987E-003,Pass,Pass,5.3631934436E-003,3.6753531193E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,1.5470377046E-004,5.1469722167E-004,Pass,Pass,5.5901983299E-003,3.8414240187E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,21.90,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,8.4823731082E-002,0.1925963399,Pass,Pass,0.5532820166,4.1830005851,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,8.5233405997E-002,0.2113026757,Pass,Pass,0.4495251615,2.3058826949,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,8.5279854308E-002,0.2030483865,Pass,Pass,0.3851063237,1.8711501217,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,2.9524649872E-003,4.8391459352E-003,Pass,Pass,0.5143826384,2.9645443146,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,5.8862205267E-002,7.4999816363E-002,Pass,Pass,3.8681147849E-002,6.0223516871E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.00,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,8.5125517023E-002,0.1932964825,Pass,Pass,0.3329403553,1.6135208028,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,8.5314082885E-002,0.2129785249,Pass,Pass,0.2567073462,0.7272479112,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,8.5206309648E-002,0.2002288438,Pass,Pass,0.3070240805,0.9732495937,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,6.0331607253E-003,1.5964895320E-002,Pass,Pass,0.2047915677,0.4832909035,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,6.1127718416E-002,7.4388206571E-002,Pass,Pass,3.3387535955E-002,5.3137683648E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-35.60,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.9491207397E-002,0.1419314988,Pass,Pass,5.7914006512E-003,2.9602427257E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.9432683407E-002,0.1416536028,Pass,Pass,5.7832227955E-003,2.9546197657E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.9432683407E-002,0.1416536028,Pass,Pass,5.7832227955E-003,2.9546197658E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.9491207397E-002,0.1419314988,Pass,Pass,5.7914006512E-003,2.9602427257E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.8618729450E-002,9.5845589527E-002,Pass,Pass,6.0637177645E-003,2.1282089827E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-41.90,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.8608656559E-002,0.2108193049,Pass,Pass,5.3264890509E-003,2.5379602230E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.8756579289E-002,0.2105180506,Pass,Pass,5.3178431107E-003,2.5333585743E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.8756579289E-002,0.2105180506,Pass,Pass,5.3178431107E-003,2.5333585743E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.8608656559E-002,0.2108193049,Pass,Pass,5.3264890509E-003,2.5379602230E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.3492379129E-002,0.1168568468,Pass,Pass,5.4786359086E-003,1.8717371539E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.70,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,8.4633964181E-002,0.1949899803,Pass,Pass,12.9646025407,116.5315214264,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,8.4890258456E-002,0.2136949096,Pass,Pass,0.2351063501,0.7328530287,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,8.4570973126E-002,0.1997897525,Pass,Pass,0.2161547916,0.5537034890,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,7.0752252212E-003,2.0074845748E-002,Pass,Pass,0.4440699566,2.7705863473,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,6.1772789492E-002,7.3332785321E-002,Pass,Pass,3.1293945482E-002,4.9604547064E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.30,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,8.5208499703E-002,0.1985299091,Pass,Pass,0.1817151244,0.7079619455,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,8.5237445831E-002,0.2033095202,Pass,Pass,0.2848097446,0.8203350870,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,8.5282042277E-002,0.1996652690,Pass,Pass,0.1291159018,0.2146781134,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,2.1806294777E-003,1.7656628456E-003,Pass,Pass,0.5214131405,2.7455055402,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,4.9687914425E-002,8.0309639602E-002,Pass,Pass,0.3874270620,2.4220245010,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.40,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,8.4897243542E-002,0.1970799002,Pass,Pass,0.1388843956,0.4391176440,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,8.4962111605E-002,0.2057458319,Pass,Pass,0.8704749315,5.5791188935,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,8.5237733480E-002,0.2007948485,Pass,Pass,0.1684692078,0.3599296547,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,2.5983296821E-003,2.3671926120E-003,Pass,Pass,0.3282913310,1.2411829114,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,5.1712306693E-002,8.1563002194E-002,Pass,Pass,3.1833022731,21.3485584685,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.30,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,8.5034393928E-002,0.1943203712,Pass,Pass,0.2190032359,0.7068857546,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,8.5066393258E-002,0.2127570805,Pass,Pass,0.2128656529,0.5146663413,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,8.4870355974E-002,0.2003056606,Pass,Pass,0.2403724220,0.6507636607,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,6.5243529312E-003,1.6807588245E-002,Pass,Pass,0.3009587703,1.2160008441,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,6.1095838140E-002,7.3738503661E-002,Pass,Pass,3.2343347128E-002,5.1555770940E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,Yes,Yes,No ,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/08,11/01
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,2.3280359814E-002,6.9503090868E-002,Pass,Pass,1.1176453975E-002,4.2631371272E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,2.2720488842E-002,6.8868140734E-002,Pass,Pass,1.0982300482E-002,4.2481521280E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,2.2928056668E-002,6.9657273360E-002,Pass,Pass,1.1085522609E-002,4.2489204584E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,2.3173057306E-002,6.9703108573E-002,Pass,Pass,1.1188359104E-002,4.2373963102E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,1.0405819795E-002,3.8640409220E-002,Pass,Pass,2.2591178604E-002,7.5852454036E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, Yes,1, Not Set, Not Set, 1, 1, 34, N/A
End of Data
