Time,THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,5.155831E+03,0.000000E+00,3.157949E-01,0.000000E+00,5.166500E+03,5.932960E+00,3.164484E-01,4.152066E-04,5.166500E+03,0.000000E+00,3.164484E-01,0.000000E+00,5.155831E+03,0.000000E+00,3.157949E-01,0.000000E+00,1.263271E+03,1.346989E+02,7.740665E-02,9.426780E-03 
00:30:00,5.155840E+03,0.000000E+00,3.157955E-01,0.000000E+00,5.166509E+03,0.000000E+00,3.164490E-01,0.000000E+00,5.166509E+03,0.000000E+00,3.164490E-01,0.000000E+00,5.155840E+03,0.000000E+00,3.157955E-01,0.000000E+00,1.263279E+03,1.125760E+02,7.740712E-02,7.878481E-03 
00:45:00,5.155848E+03,0.000000E+00,3.157960E-01,0.000000E+00,5.166517E+03,0.000000E+00,3.164495E-01,0.000000E+00,5.166517E+03,0.000000E+00,3.164495E-01,0.000000E+00,5.155848E+03,0.000000E+00,3.157960E-01,0.000000E+00,1.263286E+03,9.067432E+01,7.740753E-02,6.345703E-03 
01:00:00,5.155855E+03,0.000000E+00,3.157964E-01,0.000000E+00,5.166524E+03,0.000000E+00,3.164499E-01,0.000000E+00,5.166524E+03,0.000000E+00,3.164499E-01,0.000000E+00,5.155855E+03,0.000000E+00,3.157964E-01,0.000000E+00,1.263291E+03,6.915775E+01,7.740788E-02,4.839894E-03 
01:15:00,5.155861E+03,0.000000E+00,3.157968E-01,0.000000E+00,5.166530E+03,0.000000E+00,3.164503E-01,0.000000E+00,5.166530E+03,0.000000E+00,3.164503E-01,0.000000E+00,5.155861E+03,0.000000E+00,3.157968E-01,0.000000E+00,1.263296E+03,4.852579E+01,7.740819E-02,3.396000E-03 
01:30:00,5.155866E+03,0.000000E+00,3.157971E-01,0.000000E+00,5.166535E+03,0.000000E+00,3.164506E-01,0.000000E+00,5.166535E+03,0.000000E+00,3.164506E-01,0.000000E+00,5.155866E+03,0.000000E+00,3.157971E-01,0.000000E+00,1.263301E+03,2.867495E+01,7.740846E-02,2.006771E-03 
01:45:00,5.155871E+03,0.000000E+00,3.157974E-01,0.000000E+00,5.166540E+03,0.000000E+00,3.164509E-01,0.000000E+00,5.166540E+03,0.000000E+00,3.164509E-01,0.000000E+00,5.155871E+03,0.000000E+00,3.157974E-01,0.000000E+00,1.263304E+03,1.406059E+01,7.740869E-02,9.840089E-04 
02:00:00,5.155875E+03,0.000000E+00,3.157976E-01,0.000000E+00,5.166544E+03,0.000000E+00,3.164512E-01,0.000000E+00,5.166544E+03,0.000000E+00,3.164512E-01,0.000000E+00,5.155875E+03,0.000000E+00,3.157976E-01,0.000000E+00,1.263308E+03,4.567592E+00,7.740889E-02,3.196564E-04 
02:15:00,5.155879E+03,0.000000E+00,3.157978E-01,0.000000E+00,5.166548E+03,0.000000E+00,3.164514E-01,0.000000E+00,5.166548E+03,0.000000E+00,3.164514E-01,0.000000E+00,5.155879E+03,0.000000E+00,3.157978E-01,0.000000E+00,1.263311E+03,0.000000E+00,7.740907E-02,0.000000E+00 
02:30:00,5.155882E+03,0.000000E+00,3.157980E-01,0.000000E+00,5.166551E+03,0.000000E+00,3.164516E-01,0.000000E+00,5.166551E+03,0.000000E+00,3.164516E-01,0.000000E+00,5.155882E+03,0.000000E+00,3.157980E-01,0.000000E+00,1.263313E+03,0.000000E+00,7.740922E-02,0.000000E+00 
02:45:00,5.155885E+03,0.000000E+00,3.157982E-01,0.000000E+00,5.166554E+03,0.000000E+00,3.164518E-01,0.000000E+00,5.166554E+03,0.000000E+00,3.164518E-01,0.000000E+00,5.155885E+03,0.000000E+00,3.157982E-01,0.000000E+00,1.263315E+03,0.000000E+00,7.740936E-02,0.000000E+00 
03:00:00,5.155888E+03,0.000000E+00,3.157984E-01,0.000000E+00,5.166557E+03,0.000000E+00,3.164519E-01,0.000000E+00,5.166557E+03,0.000000E+00,3.164519E-01,0.000000E+00,5.155888E+03,0.000000E+00,3.157984E-01,0.000000E+00,1.263317E+03,0.000000E+00,7.740948E-02,0.000000E+00 
03:15:00,5.155890E+03,0.000000E+00,3.157985E-01,0.000000E+00,5.166559E+03,0.000000E+00,3.164521E-01,0.000000E+00,5.166559E+03,0.000000E+00,3.164521E-01,0.000000E+00,5.155890E+03,0.000000E+00,3.157985E-01,0.000000E+00,1.263319E+03,0.000000E+00,7.740958E-02,0.000000E+00 
03:30:00,5.155892E+03,0.000000E+00,3.157987E-01,0.000000E+00,5.166561E+03,0.000000E+00,3.164522E-01,0.000000E+00,5.166561E+03,0.000000E+00,3.164522E-01,0.000000E+00,5.155892E+03,0.000000E+00,3.157987E-01,0.000000E+00,1.263321E+03,0.000000E+00,7.740968E-02,0.000000E+00 
03:45:00,5.155894E+03,0.000000E+00,3.157988E-01,0.000000E+00,5.166563E+03,0.000000E+00,3.164523E-01,0.000000E+00,5.166563E+03,0.000000E+00,3.164523E-01,0.000000E+00,5.155894E+03,0.000000E+00,3.157988E-01,0.000000E+00,1.263322E+03,0.000000E+00,7.740976E-02,0.000000E+00 
04:00:00,5.155896E+03,0.000000E+00,3.157989E-01,0.000000E+00,5.166565E+03,0.000000E+00,3.164524E-01,0.000000E+00,5.166565E+03,0.000000E+00,3.164524E-01,0.000000E+00,5.155896E+03,0.000000E+00,3.157989E-01,0.000000E+00,1.263323E+03,0.000000E+00,7.740983E-02,0.000000E+00 
04:15:00,5.155897E+03,0.000000E+00,3.157990E-01,0.000000E+00,5.166566E+03,0.000000E+00,3.164525E-01,0.000000E+00,5.166566E+03,0.000000E+00,3.164525E-01,0.000000E+00,5.155897E+03,0.000000E+00,3.157990E-01,0.000000E+00,1.263324E+03,0.000000E+00,7.740989E-02,0.000000E+00 
04:30:00,5.155899E+03,0.000000E+00,3.157991E-01,0.000000E+00,5.166568E+03,0.000000E+00,3.164526E-01,0.000000E+00,5.166568E+03,0.000000E+00,3.164526E-01,0.000000E+00,5.155899E+03,0.000000E+00,3.157991E-01,0.000000E+00,1.263325E+03,0.000000E+00,7.740995E-02,0.000000E+00 
04:45:00,5.155900E+03,0.000000E+00,3.157992E-01,0.000000E+00,5.166569E+03,0.000000E+00,3.164527E-01,0.000000E+00,5.166569E+03,0.000000E+00,3.164527E-01,0.000000E+00,5.155900E+03,0.000000E+00,3.157992E-01,0.000000E+00,1.263326E+03,0.000000E+00,7.741000E-02,0.000000E+00 
05:00:00,5.155901E+03,0.000000E+00,3.157992E-01,0.000000E+00,5.166570E+03,0.000000E+00,3.164528E-01,0.000000E+00,5.166570E+03,0.000000E+00,3.164528E-01,0.000000E+00,5.155901E+03,0.000000E+00,3.157992E-01,0.000000E+00,1.263327E+03,0.000000E+00,7.741005E-02,0.000000E+00 
05:15:00,5.155903E+03,1.523338E+01,3.157993E-01,1.071678E-03,5.166572E+03,0.000000E+00,3.164528E-01,0.000000E+00,5.166572E+03,0.000000E+00,3.164528E-01,0.000000E+00,5.155903E+03,0.000000E+00,3.157993E-01,0.000000E+00,1.263327E+03,0.000000E+00,7.741009E-02,0.000000E+00 
05:30:00,5.155904E+03,9.376903E+01,3.157994E-01,6.594510E-03,5.166573E+03,0.000000E+00,3.164529E-01,0.000000E+00,5.166573E+03,0.000000E+00,3.164529E-01,0.000000E+00,5.155904E+03,0.000000E+00,3.157994E-01,0.000000E+00,1.263328E+03,0.000000E+00,7.741013E-02,0.000000E+00 
05:45:00,5.155905E+03,2.249796E+02,3.157994E-01,1.577694E-02,5.166574E+03,0.000000E+00,3.164529E-01,0.000000E+00,5.166574E+03,0.000000E+00,3.164529E-01,0.000000E+00,5.155905E+03,2.226398E+01,3.157994E-01,1.571245E-03,1.263329E+03,0.000000E+00,7.741016E-02,0.000000E+00 
06:00:00,5.155905E+03,4.214757E+02,3.157995E-01,2.952656E-02,5.166574E+03,0.000000E+00,3.164530E-01,0.000000E+00,5.166574E+03,0.000000E+00,3.164530E-01,0.000000E+00,5.155905E+03,7.408605E+01,3.157995E-01,5.197814E-03,1.263329E+03,0.000000E+00,7.741020E-02,0.000000E+00 
06:15:00,4.812060E+03,7.263500E+02,2.947389E-01,5.085313E-02,4.822729E+03,0.000000E+00,2.953925E-01,0.000000E+00,4.822729E+03,0.000000E+00,2.953925E-01,0.000000E+00,4.812060E+03,1.790177E+02,2.947389E-01,1.254063E-02,1.173140E+03,0.000000E+00,7.188391E-02,0.000000E+00 
06:30:00,4.468064E+03,1.031890E+03,2.736756E-01,7.220558E-02,4.478733E+03,0.000000E+00,2.743292E-01,0.000000E+00,4.478733E+03,0.000000E+00,2.743292E-01,0.000000E+00,4.468064E+03,2.913325E+02,2.736756E-01,2.040007E-02,1.082895E+03,0.000000E+00,6.635505E-02,0.000000E+00 
06:45:00,4.123916E+03,1.346867E+03,2.526123E-01,9.424641E-02,4.134585E+03,0.000000E+00,2.532659E-01,0.000000E+00,4.134585E+03,0.000000E+00,2.532659E-01,0.000000E+00,4.123916E+03,3.795746E+02,2.526123E-01,2.656183E-02,9.926409E+02,0.000000E+00,6.082620E-02,0.000000E+00 
07:00:00,3.779636E+03,1.655549E+03,2.315492E-01,1.158519E-01,3.790305E+03,0.000000E+00,2.322029E-01,0.000000E+00,3.790305E+03,0.000000E+00,2.322029E-01,0.000000E+00,3.779636E+03,4.274842E+02,2.315492E-01,2.991466E-02,9.023522E+02,0.000000E+00,5.529581E-02,0.000000E+00 
07:15:00,3.779128E+03,1.896404E+03,2.315460E-01,1.327141E-01,3.789797E+03,0.000000E+00,2.321997E-01,0.000000E+00,3.789797E+03,0.000000E+00,2.321997E-01,0.000000E+00,3.779128E+03,4.088764E+02,2.315460E-01,2.861303E-02,9.022274E+02,0.000000E+00,5.529060E-02,0.000000E+00 
07:30:00,3.778715E+03,2.123712E+03,2.315429E-01,1.486293E-01,3.789384E+03,0.000000E+00,2.321966E-01,0.000000E+00,3.789384E+03,0.000000E+00,2.321966E-01,0.000000E+00,3.778715E+03,3.724205E+02,2.315429E-01,2.606247E-02,9.021378E+02,1.030171E+01,5.528686E-02,7.231181E-04 
07:45:00,3.778404E+03,2.333104E+03,2.315365E-01,1.632897E-01,3.789073E+03,0.000000E+00,2.321903E-01,0.000000E+00,3.789073E+03,0.000000E+00,2.321903E-01,0.000000E+00,3.778404E+03,3.280646E+02,2.315365E-01,2.295899E-02,9.020375E+02,2.575029E+01,5.528201E-02,1.804286E-03 
08:00:00,3.778183E+03,2.521285E+03,2.315274E-01,1.764619E-01,3.788852E+03,0.000000E+00,2.321812E-01,0.000000E+00,3.788852E+03,0.000000E+00,2.321812E-01,0.000000E+00,3.778183E+03,2.938322E+02,2.315274E-01,2.056358E-02,9.019536E+02,4.762675E+01,5.527763E-02,3.335298E-03 
08:15:00,3.778003E+03,2.685468E+03,2.315171E-01,1.879531E-01,3.788672E+03,0.000000E+00,2.321709E-01,0.000000E+00,3.788672E+03,3.215210E+01,2.321709E-01,2.261915E-03,3.778003E+03,2.752159E+02,2.315171E-01,1.926098E-02,9.018788E+02,7.497933E+01,5.527340E-02,5.249570E-03 
08:30:00,3.777854E+03,2.825240E+03,2.315079E-01,1.977348E-01,3.788523E+03,0.000000E+00,2.321617E-01,0.000000E+00,3.788523E+03,1.291246E+02,2.321617E-01,9.048460E-03,3.777854E+03,2.710060E+02,2.315079E-01,1.896656E-02,9.018109E+02,9.687577E+01,5.526937E-02,6.779853E-03 
08:45:00,3.777734E+03,2.941462E+03,2.315007E-01,2.058692E-01,3.788402E+03,0.000000E+00,2.321545E-01,0.000000E+00,3.788402E+03,2.789038E+02,2.321545E-01,1.953071E-02,3.777734E+03,2.814873E+02,2.315007E-01,1.970034E-02,9.017495E+02,1.187415E+02,5.526567E-02,8.310197E-03 
09:00:00,3.777638E+03,3.035678E+03,2.314950E-01,2.124643E-01,3.788306E+03,1.120025E+01,2.321488E-01,7.934533E-04,3.788306E+03,4.869921E+02,2.321488E-01,3.409413E-02,3.777638E+03,2.981862E+02,2.314950E-01,2.086931E-02,9.016949E+02,1.396273E+02,5.526235E-02,9.772028E-03 
09:15:00,3.777561E+03,3.108878E+03,2.314903E-01,2.175887E-01,3.788229E+03,4.179696E+01,2.321441E-01,2.934957E-03,3.788229E+03,7.294488E+02,2.321441E-01,5.105213E-02,3.777561E+03,3.180456E+02,2.314903E-01,2.225953E-02,9.016467E+02,1.605140E+02,5.525941E-02,1.123399E-02 
09:30:00,3.777497E+03,3.162182E+03,2.314864E-01,2.213205E-01,3.788165E+03,8.275302E+01,2.321402E-01,5.801299E-03,3.788165E+03,9.697140E+02,2.321402E-01,6.786977E-02,3.777497E+03,3.394862E+02,2.314864E-01,2.376050E-02,9.016045E+02,1.819616E+02,5.525684E-02,1.273530E-02 
09:45:00,3.777444E+03,3.193939E+03,2.314832E-01,2.235434E-01,3.788112E+03,1.389603E+02,2.321369E-01,9.735068E-03,3.788112E+03,1.219193E+03,2.321369E-01,8.533315E-02,3.777444E+03,3.624333E+02,2.314832E-01,2.536687E-02,9.015678E+02,2.034871E+02,5.525460E-02,1.424210E-02 
10:00:00,3.777400E+03,3.204954E+03,2.314805E-01,2.243142E-01,3.788068E+03,1.948635E+02,2.321342E-01,1.363809E-02,3.788068E+03,1.470664E+03,2.321342E-01,1.029359E-01,3.777400E+03,3.868239E+02,2.314805E-01,2.707430E-02,9.015359E+02,2.244214E+02,5.525265E-02,1.570759E-02 
10:15:00,3.777363E+03,3.195780E+03,2.314782E-01,2.236720E-01,3.788031E+03,2.424901E+02,2.321320E-01,1.697146E-02,3.788031E+03,1.713764E+03,2.321320E-01,1.199520E-01,3.777363E+03,4.126975E+02,2.314782E-01,2.888550E-02,9.015082E+02,2.442583E+02,5.525096E-02,1.709630E-02 
10:30:00,3.777332E+03,3.166417E+03,2.314763E-01,2.216167E-01,3.788000E+03,2.897817E+02,2.321301E-01,2.028171E-02,3.788000E+03,1.950190E+03,2.321301E-01,1.364997E-01,3.777332E+03,4.398346E+02,2.314763E-01,3.078507E-02,9.014842E+02,2.620940E+02,5.524949E-02,1.834494E-02 
10:45:00,3.777306E+03,3.119619E+03,2.314747E-01,2.183411E-01,3.787974E+03,3.306507E+02,2.321285E-01,2.314257E-02,3.787974E+03,2.178004E+03,2.321285E-01,1.524440E-01,3.777306E+03,4.671678E+02,2.314747E-01,3.269831E-02,9.014635E+02,2.790750E+02,5.524822E-02,1.953378E-02 
11:00:00,3.777283E+03,3.055830E+03,2.314733E-01,2.138764E-01,3.787952E+03,3.705259E+02,2.321271E-01,2.593393E-02,3.787952E+03,2.395965E+03,2.321271E-01,1.676982E-01,3.777283E+03,4.940208E+02,2.314733E-01,3.457790E-02,9.014457E+02,2.951300E+02,5.524712E-02,2.065774E-02 
11:15:00,3.777265E+03,2.975373E+03,2.314722E-01,2.082452E-01,3.787933E+03,4.082445E+02,2.321260E-01,2.857428E-02,3.787933E+03,2.602069E+03,2.321260E-01,1.821225E-01,3.777265E+03,5.197701E+02,2.314722E-01,3.638018E-02,9.014302E+02,3.104236E+02,5.524618E-02,2.172837E-02 
11:30:00,3.777249E+03,2.878808E+03,2.314712E-01,2.014866E-01,3.787917E+03,4.443481E+02,2.321250E-01,3.110152E-02,3.787917E+03,2.794576E+03,2.321250E-01,1.955953E-01,3.777249E+03,5.440049E+02,2.314712E-01,3.807644E-02,9.014169E+02,3.256087E+02,5.524536E-02,2.279136E-02 
11:45:00,3.777235E+03,2.764006E+03,2.314704E-01,1.934515E-01,3.787903E+03,4.794483E+02,2.321241E-01,3.355845E-02,3.787903E+03,2.971932E+03,2.321241E-01,2.080078E-01,3.777235E+03,5.666125E+02,2.314704E-01,3.965878E-02,9.014054E+02,3.393664E+02,5.524466E-02,2.375439E-02 
12:00:00,3.777223E+03,2.624297E+03,2.314696E-01,1.836733E-01,3.787891E+03,5.125600E+02,2.321234E-01,3.587610E-02,3.787891E+03,3.132820E+03,2.321234E-01,2.192678E-01,3.777223E+03,5.872560E+02,2.314696E-01,4.110363E-02,9.013954E+02,3.516239E+02,5.524405E-02,2.461240E-02 
12:15:00,3.777213E+03,2.449428E+03,2.314690E-01,1.714342E-01,3.787881E+03,5.439746E+02,2.321228E-01,3.807490E-02,3.787881E+03,3.276560E+03,2.321228E-01,2.293277E-01,3.777213E+03,6.061826E+02,2.314690E-01,4.242828E-02,9.013869E+02,3.624426E+02,5.524352E-02,2.536971E-02 
12:30:00,3.777204E+03,2.229959E+03,2.314685E-01,1.560735E-01,3.787872E+03,5.738155E+02,2.321223E-01,4.016349E-02,3.787872E+03,3.402412E+03,2.321223E-01,2.381356E-01,3.777204E+03,6.233446E+02,2.314685E-01,4.362942E-02,9.013794E+02,3.719688E+02,5.524307E-02,2.603653E-02 
12:45:00,3.777197E+03,1.970286E+03,2.314680E-01,1.378989E-01,3.787865E+03,6.022100E+02,2.321218E-01,4.215079E-02,3.787865E+03,3.509633E+03,2.321218E-01,2.456396E-01,3.777197E+03,6.384089E+02,2.314680E-01,4.468374E-02,9.013730E+02,3.802538E+02,5.524267E-02,2.661641E-02 
13:00:00,3.777190E+03,1.705621E+03,2.314676E-01,1.193749E-01,3.787858E+03,6.291690E+02,2.321214E-01,4.403759E-02,3.787858E+03,3.597564E+03,2.321214E-01,2.517935E-01,3.777190E+03,6.512992E+02,2.314676E-01,4.558588E-02,9.013674E+02,3.873557E+02,5.524233E-02,2.711344E-02 
13:15:00,3.777184E+03,1.474862E+03,2.314673E-01,1.032241E-01,3.787852E+03,6.698091E+02,2.321210E-01,4.688198E-02,3.787852E+03,3.665619E+03,2.321210E-01,2.565564E-01,3.777184E+03,6.616989E+02,2.314673E-01,4.631371E-02,9.013626E+02,3.931306E+02,5.524204E-02,2.751754E-02 
13:30:00,3.777179E+03,1.301768E+03,2.314669E-01,9.110950E-02,3.787847E+03,7.369482E+02,2.321207E-01,5.158125E-02,3.787847E+03,3.713953E+03,2.321207E-01,2.599390E-01,3.777179E+03,6.698727E+02,2.314669E-01,4.688575E-02,9.013584E+02,3.975739E+02,5.524178E-02,2.782844E-02 
13:45:00,3.777175E+03,1.193542E+03,2.314667E-01,8.353506E-02,3.787843E+03,8.817816E+02,2.321204E-01,6.171890E-02,3.787843E+03,3.743395E+03,2.321204E-01,2.619993E-01,3.777175E+03,6.764398E+02,2.314667E-01,4.734533E-02,9.013548E+02,4.010693E+02,5.524156E-02,2.807300E-02 
14:00:00,3.777171E+03,1.127658E+03,2.314664E-01,7.892434E-02,3.787839E+03,1.095468E+03,2.321202E-01,7.667628E-02,3.787839E+03,3.755183E+03,2.321202E-01,2.628242E-01,3.777171E+03,6.822438E+02,2.314664E-01,4.775151E-02,9.013516E+02,4.042307E+02,5.524136E-02,2.829421E-02 
14:15:00,3.777167E+03,1.080960E+03,2.314662E-01,7.565641E-02,3.787835E+03,1.358343E+03,2.321200E-01,9.507676E-02,3.787835E+03,3.750142E+03,2.321200E-01,2.624712E-01,3.777167E+03,6.878668E+02,2.314662E-01,4.814504E-02,9.013488E+02,4.075964E+02,5.524119E-02,2.852975E-02 
14:30:00,3.777164E+03,1.044536E+03,2.314660E-01,7.310742E-02,3.787832E+03,1.650622E+03,2.321198E-01,1.155348E-01,3.787832E+03,3.728981E+03,2.321198E-01,2.609900E-01,3.777164E+03,6.937299E+02,2.314660E-01,4.855538E-02,9.013464E+02,4.116427E+02,5.524104E-02,2.881296E-02 
14:45:00,3.777161E+03,1.014105E+03,2.314658E-01,7.097773E-02,3.787829E+03,1.915788E+03,2.321196E-01,1.340943E-01,3.787829E+03,3.691848E+03,2.321196E-01,2.583909E-01,3.777161E+03,6.998334E+02,2.314658E-01,4.898256E-02,9.013443E+02,4.164927E+02,5.524091E-02,2.915242E-02 
15:00:00,3.777159E+03,9.879209E+02,2.314657E-01,6.914524E-02,3.787827E+03,2.158549E+03,2.321195E-01,1.510844E-01,3.787827E+03,3.638585E+03,2.321195E-01,2.546630E-01,3.777159E+03,7.058782E+02,2.314657E-01,4.940564E-02,9.013424E+02,4.220384E+02,5.524080E-02,2.954059E-02 
15:15:00,3.777156E+03,9.643147E+02,2.314655E-01,6.749311E-02,3.787825E+03,2.380081E+03,2.321193E-01,1.665880E-01,3.787825E+03,3.568915E+03,2.321193E-01,2.497867E-01,3.777156E+03,7.113375E+02,2.314655E-01,4.978773E-02,9.013408E+02,4.280898E+02,5.524070E-02,2.996414E-02 
15:30:00,3.777154E+03,9.421748E+02,2.314654E-01,6.594359E-02,3.787823E+03,2.584543E+03,2.321192E-01,1.808967E-01,3.787823E+03,3.483046E+03,2.321192E-01,2.437767E-01,3.777154E+03,7.157278E+02,2.314654E-01,5.009500E-02,9.013393E+02,4.342896E+02,5.524061E-02,3.039807E-02 
15:45:00,3.777152E+03,9.207011E+02,2.314653E-01,6.444067E-02,3.787821E+03,2.774059E+03,2.321191E-01,1.941596E-01,3.787821E+03,3.381636E+03,2.321191E-01,2.366790E-01,3.777152E+03,7.186459E+02,2.314653E-01,5.029921E-02,9.013380E+02,4.403503E+02,5.524053E-02,3.082226E-02 
16:00:00,3.777151E+03,8.993320E+02,2.314652E-01,6.294507E-02,3.787819E+03,2.948312E+03,2.321190E-01,2.063548E-01,3.787819E+03,3.265725E+03,2.321190E-01,2.285664E-01,3.777151E+03,7.197647E+02,2.314652E-01,5.037749E-02,9.013369E+02,4.460343E+02,5.524046E-02,3.122008E-02 
16:15:00,3.777149E+03,8.782079E+02,2.314651E-01,6.146662E-02,3.787817E+03,3.106546E+03,2.321189E-01,2.174290E-01,3.787817E+03,3.137199E+03,2.321189E-01,2.195708E-01,3.777149E+03,7.192570E+02,2.314651E-01,5.034191E-02,9.013358E+02,4.511844E+02,5.524039E-02,3.158053E-02 
16:30:00,3.777148E+03,8.555424E+02,2.314650E-01,5.988027E-02,3.787816E+03,3.249784E+03,2.321188E-01,2.274537E-01,3.787816E+03,2.996960E+03,2.321188E-01,2.097555E-01,3.777148E+03,7.158095E+02,2.314650E-01,5.010057E-02,9.013349E+02,4.556478E+02,5.524034E-02,3.189291E-02 
16:45:00,3.777146E+03,8.311164E+02,2.314649E-01,5.817066E-02,3.787815E+03,3.376575E+03,2.321187E-01,2.363273E-01,3.787815E+03,2.844204E+03,2.321187E-01,1.990642E-01,3.777146E+03,7.094902E+02,2.314649E-01,4.965821E-02,9.013341E+02,4.592969E+02,5.524029E-02,3.214829E-02 
17:00:00,3.777145E+03,8.050002E+02,2.314649E-01,5.634272E-02,3.787814E+03,3.485869E+03,2.321186E-01,2.439764E-01,3.787814E+03,2.676293E+03,2.321186E-01,1.873121E-01,3.777145E+03,7.006297E+02,2.314649E-01,4.903799E-02,9.013334E+02,4.620218E+02,5.524024E-02,3.233898E-02 
17:15:00,3.777144E+03,7.770850E+02,2.314648E-01,5.438884E-02,3.787812E+03,3.577112E+03,2.321186E-01,2.503621E-01,3.787812E+03,2.488721E+03,2.321186E-01,1.741840E-01,3.777144E+03,6.894037E+02,2.314648E-01,4.825221E-02,9.013327E+02,4.637235E+02,5.524020E-02,3.245805E-02 
17:30:00,3.777143E+03,7.485983E+02,2.314647E-01,5.239497E-02,3.787811E+03,3.647238E+03,2.321185E-01,2.552700E-01,3.787811E+03,2.276057E+03,2.321185E-01,1.592997E-01,3.777143E+03,6.770231E+02,2.314647E-01,4.738561E-02,9.013321E+02,4.643041E+02,5.524017E-02,3.249865E-02 
17:45:00,3.777142E+03,7.194914E+02,2.314647E-01,5.035770E-02,3.787811E+03,3.695654E+03,2.321185E-01,2.586583E-01,3.787811E+03,2.036108E+03,2.321185E-01,1.425057E-01,3.777142E+03,6.633591E+02,2.314647E-01,4.642920E-02,9.013316E+02,4.636623E+02,5.524013E-02,3.245369E-02 
18:00:00,3.777141E+03,6.891608E+02,2.314646E-01,4.823479E-02,3.787810E+03,3.721561E+03,2.321184E-01,2.604712E-01,3.787810E+03,1.775626E+03,2.321184E-01,1.242746E-01,3.777141E+03,6.480384E+02,2.314646E-01,4.535684E-02,9.013311E+02,4.616896E+02,5.524010E-02,3.231557E-02 
18:15:00,4.120987E+03,6.570252E+02,2.525356E-01,4.598556E-02,4.131655E+03,3.722791E+03,2.531894E-01,2.605571E-01,4.131655E+03,1.517672E+03,2.531894E-01,1.062204E-01,4.120987E+03,6.304380E+02,2.525356E-01,4.412493E-02,9.915198E+02,4.582584E+02,6.076752E-02,3.207538E-02 
18:30:00,4.464898E+03,6.230023E+02,2.736077E-01,4.360422E-02,4.475566E+03,3.697694E+03,2.742615E-01,2.588003E-01,4.475566E+03,1.294788E+03,2.742615E-01,9.062086E-02,4.464898E+03,6.175820E+02,2.736077E-01,4.322508E-02,1.081728E+03,4.533348E+02,6.629571E-02,3.173072E-02 
18:45:00,4.809024E+03,5.870526E+02,2.946781E-01,4.108804E-02,4.819693E+03,3.645257E+03,2.953319E-01,2.551300E-01,4.819693E+03,1.116746E+03,2.953319E-01,7.815992E-02,4.809024E+03,6.221474E+02,2.946781E-01,4.354461E-02,1.171976E+03,4.470449E+02,7.182524E-02,3.129043E-02 
19:00:00,5.153282E+03,5.496874E+02,3.157428E-01,3.847277E-02,5.163950E+03,3.565353E+03,3.163965E-01,2.495374E-01,5.163950E+03,9.864165E+02,3.163965E-01,6.903844E-02,5.153282E+03,6.470000E+02,3.157428E-01,4.528419E-02,1.262264E+03,4.397124E+02,7.735592E-02,3.077717E-02 
19:15:00,5.153764E+03,5.125030E+02,3.157349E-01,3.587016E-02,5.164432E+03,3.460161E+03,3.163886E-01,2.421749E-01,5.164432E+03,8.913075E+02,3.163886E-01,6.238204E-02,5.153764E+03,7.139063E+02,3.157349E-01,4.996738E-02,1.262387E+03,4.318837E+02,7.735993E-02,3.022918E-02 
19:30:00,5.154239E+03,4.765166E+02,3.157285E-01,3.335141E-02,5.164907E+03,3.331176E+03,3.163820E-01,2.331472E-01,5.164907E+03,8.089874E+02,3.163820E-01,5.662066E-02,5.154239E+03,8.057233E+02,3.157285E-01,5.639429E-02,1.262511E+03,4.240204E+02,7.736408E-02,2.967878E-02 
19:45:00,5.154556E+03,4.421392E+02,3.157271E-01,3.094529E-02,5.165224E+03,3.180341E+03,3.163806E-01,2.225901E-01,5.165224E+03,7.372644E+02,3.163806E-01,5.160085E-02,5.154556E+03,9.031388E+02,3.157271E-01,6.321310E-02,1.262614E+03,4.164308E+02,7.736799E-02,2.914755E-02 
20:00:00,5.154787E+03,4.097705E+02,3.157340E-01,2.867977E-02,5.165456E+03,3.009012E+03,3.163875E-01,2.105988E-01,5.165456E+03,6.729869E+02,3.163875E-01,4.710211E-02,5.154787E+03,9.960531E+02,3.157340E-01,6.971667E-02,1.262696E+03,4.092002E+02,7.737185E-02,2.864146E-02 
20:15:00,5.154984E+03,3.790847E+02,3.157445E-01,2.653205E-02,5.165653E+03,2.818405E+03,3.163980E-01,1.972583E-01,5.165653E+03,6.141579E+02,3.163980E-01,4.298468E-02,5.154984E+03,1.057158E+03,3.157445E-01,7.399353E-02,1.262769E+03,4.022014E+02,7.737595E-02,2.815160E-02 
20:30:00,5.155148E+03,3.491572E+02,3.157539E-01,2.443740E-02,5.165817E+03,2.609633E+03,3.164074E-01,1.826464E-01,5.165817E+03,5.586636E+02,3.164074E-01,3.910064E-02,5.155148E+03,1.090003E+03,3.157539E-01,7.629204E-02,1.262836E+03,3.952257E+02,7.738005E-02,2.766336E-02 
20:45:00,5.155277E+03,3.203531E+02,3.157614E-01,2.242139E-02,5.165946E+03,2.386518E+03,3.164149E-01,1.670306E-01,5.165946E+03,5.058939E+02,3.164149E-01,3.540728E-02,5.155277E+03,1.096438E+03,3.157614E-01,7.674189E-02,1.262898E+03,3.880282E+02,7.738385E-02,2.715959E-02 
21:00:00,5.155379E+03,2.929554E+02,3.157673E-01,2.050381E-02,5.166048E+03,2.154111E+03,3.164209E-01,1.507645E-01,5.166048E+03,4.557048E+02,3.164209E-01,3.189453E-02,5.155379E+03,1.079274E+03,3.157673E-01,7.553994E-02,1.262954E+03,3.804036E+02,7.738725E-02,2.662594E-02 
21:15:00,5.155462E+03,2.670767E+02,3.157723E-01,1.869256E-02,5.166131E+03,1.917745E+03,3.164258E-01,1.342214E-01,5.166131E+03,4.077562E+02,3.164258E-01,2.853859E-02,5.155462E+03,1.040179E+03,3.157723E-01,7.280318E-02,1.263003E+03,3.722198E+02,7.739024E-02,2.605314E-02 
21:30:00,5.155530E+03,2.416035E+02,3.157765E-01,1.690969E-02,5.166199E+03,1.680998E+03,3.164300E-01,1.176516E-01,5.166199E+03,3.630896E+02,3.164300E-01,2.541237E-02,5.155530E+03,9.790196E+02,3.157765E-01,6.852218E-02,1.263046E+03,3.634783E+02,7.739287E-02,2.544131E-02 
21:45:00,5.155587E+03,2.149055E+02,3.157800E-01,1.504108E-02,5.166256E+03,1.442528E+03,3.164335E-01,1.009612E-01,5.166256E+03,3.216920E+02,3.164335E-01,2.251495E-02,5.155587E+03,8.923603E+02,3.157800E-01,6.245654E-02,1.263084E+03,3.542191E+02,7.739517E-02,2.479325E-02 
22:00:00,5.155634E+03,1.859660E+02,3.157828E-01,1.301558E-02,5.166303E+03,1.209381E+03,3.164364E-01,8.464338E-02,5.166303E+03,2.818592E+02,3.164364E-01,1.972705E-02,5.155634E+03,7.878661E+02,3.157828E-01,5.514269E-02,1.263117E+03,3.442735E+02,7.739718E-02,2.409715E-02 
22:15:00,5.155673E+03,1.281076E+02,3.157852E-01,8.966105E-03,5.166342E+03,9.535683E+02,3.164388E-01,6.673921E-02,5.166342E+03,2.025421E+02,3.164388E-01,1.417570E-02,5.155673E+03,6.302748E+02,3.157852E-01,4.411271E-02,1.263145E+03,3.177909E+02,7.739893E-02,2.224355E-02 
22:30:00,5.155706E+03,7.726489E+01,3.157872E-01,5.407652E-03,5.166375E+03,7.161073E+02,3.164408E-01,5.011939E-02,5.166375E+03,1.274855E+02,3.164408E-01,8.922571E-03,5.155706E+03,4.666057E+02,3.157872E-01,3.265734E-02,1.263170E+03,2.897529E+02,7.740045E-02,2.028093E-02 
22:45:00,5.155733E+03,3.447327E+01,3.157889E-01,2.412719E-03,5.166403E+03,5.062469E+02,3.164425E-01,3.543121E-02,5.166403E+03,6.157376E+01,3.164425E-01,4.309474E-03,5.155733E+03,3.090172E+02,3.157889E-01,2.162764E-02,1.263192E+03,2.603029E+02,7.740177E-02,1.821938E-02 
23:00:00,5.155757E+03,0.000000E+00,3.157904E-01,0.000000E+00,5.166426E+03,3.261872E+02,3.164439E-01,2.282886E-02,5.166426E+03,5.642630E+00,3.164439E-01,3.949186E-04,5.155757E+03,1.647635E+02,3.157904E-01,1.153140E-02,1.263210E+03,2.296963E+02,7.740290E-02,1.607676E-02 
23:15:00,5.155777E+03,0.000000E+00,3.157916E-01,0.000000E+00,5.166446E+03,2.099479E+02,3.164451E-01,1.469335E-02,5.166446E+03,0.000000E+00,3.164451E-01,0.000000E+00,5.155777E+03,8.317340E+01,3.157916E-01,5.820989E-03,1.263226E+03,2.135542E+02,7.740389E-02,1.494653E-02 
23:30:00,5.155793E+03,0.000000E+00,3.157926E-01,0.000000E+00,5.166463E+03,1.215068E+02,3.164461E-01,8.503549E-03,5.166463E+03,0.000000E+00,3.164461E-01,0.000000E+00,5.155793E+03,3.197401E+01,3.157926E-01,2.237694E-03,1.263240E+03,1.961439E+02,7.740473E-02,1.372764E-02 
23:45:00,5.155808E+03,0.000000E+00,3.157935E-01,0.000000E+00,5.166477E+03,6.093314E+01,3.164470E-01,4.264294E-03,5.166477E+03,0.000000E+00,3.164470E-01,0.000000E+00,5.155808E+03,7.616756E+00,3.157935E-01,5.330501E-04,1.263252E+03,1.771695E+02,7.740547E-02,1.239938E-02 
24:00:00,5.155820E+03,0.000000E+00,3.157943E-01,0.000000E+00,5.166489E+03,2.482849E+01,3.164478E-01,1.737569E-03,5.166489E+03,0.000000E+00,3.164478E-01,0.000000E+00,5.155820E+03,0.000000E+00,3.157943E-01,0.000000E+00,1.263262E+03,1.566646E+02,7.740610E-02,1.096415E-02 
Peak,5.155905E+03,3.204954E+03,3.157995E-01,2.243142E-01,5.166574E+03,3.722791E+03,3.164530E-01,2.605571E-01,5.166574E+03,3.755183E+03,3.164530E-01,2.628242E-01,5.155905E+03,1.096438E+03,3.157995E-01,7.674189E-02,1.263329E+03,4.643041E+02,7.741020E-02,3.249865E-02 

Peak Vol Flow (m3/s),,,2.665571E-01,1.893371E-01,,,2.671088E-01,2.199286E-01,,,2.671088E-01,2.218422E-01,,,2.665571E-01,6.477559E-02,,,6.533969E-02,2.743117E-02 
