  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 1,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature,                            !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   OnOff,                                  !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   1,                                      !- Upper Limit Value {BasedOnField A3}
     58   Discrete,                               !- Numeric Type
     59   availability;                           !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 3,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 2,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Chilled_Water_Temperature_Default,      !- Name
     77   ,                                       !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   6.7;                                    !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Deck_Temperature_Default,               !- Name
     84   Temperature,                            !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   12.8;                                   !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Deck_Temperature_Summer_Design_Day,     !- Name
     91   Temperature,                            !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   12.8;                                   !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Chilled_Water_Temperature_Winter_Design_Day, !- Name
     98   ,                                       !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   6.7;                                    !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Hot_Water_Temperature_Summer_Design_Day, !- Name
    105   Temperature 1,                          !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   67;                                     !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Hot_Water_Temperature_Default,          !- Name
    112   Temperature 1,                          !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   67;                                     !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Always_On_Winter_Design_Day,            !- Name
    119   OnOff,                                  !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   1;                                      !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Deck_Temperature_Winter_Design_Day,     !- Name
    126   Temperature,                            !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   12.8;                                   !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Heating Sch Default,                    !- Name
    133   Temperature 2,                          !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   24;                                     !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Cooling Sch Default,                    !- Name
    140   Temperature 3,                          !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   28;                                     !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Always_On_Default,                      !- Name
    147   OnOff,                                  !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   1;                                      !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Always_On_Summer_Design_Day,            !- Name
    154   OnOff,                                  !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   1;                                      !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Hot_Water_Temperature_Winter_Design_Day, !- Name
    161   Temperature 1,                          !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   67;                                     !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    168   ,                                       !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   6.7;                                    !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {07eea8fc-3e89-4720-b346-974881b461e8}, !- Name
    175   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    176   Cooling Sch Default,                    !- Monday Schedule:Day Name
    177   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    178   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    179   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    180   Cooling Sch Default,                    !- Friday Schedule:Day Name
    181   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    182   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    183   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    184   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    185   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    186   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Cooling Sch,                            !- Name
    190   Temperature 3,                          !- Schedule Type Limits Name
    191   Schedule:Week:Daily {07eea8fc-3e89-4720-b346-974881b461e8}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {da3e237e-9ac5-4918-896f-ed66796bcf1b}, !- Name
    199   Heating Sch Default,                    !- Sunday Schedule:Day Name
    200   Heating Sch Default,                    !- Monday Schedule:Day Name
    201   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    202   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    203   Heating Sch Default,                    !- Thursday Schedule:Day Name
    204   Heating Sch Default,                    !- Friday Schedule:Day Name
    205   Heating Sch Default,                    !- Saturday Schedule:Day Name
    206   Heating Sch Default,                    !- Holiday Schedule:Day Name
    207   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    208   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    209   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    210   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Heating Sch,                            !- Name
    214   Temperature 2,                          !- Schedule Type Limits Name
    215   Schedule:Week:Daily {da3e237e-9ac5-4918-896f-ed66796bcf1b}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {2147aaeb-2f92-4c4f-8093-913fe9233087}, !- Name
    223   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    224   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    225   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    226   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    227   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    228   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    229   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    230   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    231   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    232   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    233   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    234   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Chilled_Water_Temperature,              !- Name
    238   ,                                       !- Schedule Type Limits Name
    239   Schedule:Week:Daily {2147aaeb-2f92-4c4f-8093-913fe9233087}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {fddc144e-7657-4fce-904a-5128500eb281}, !- Name
    247   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    248   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    249   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    250   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    251   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    252   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    253   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    254   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    255   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    256   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    257   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    258   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Deck_Temperature,                       !- Name
    262   Temperature,                            !- Schedule Type Limits Name
    263   Schedule:Week:Daily {fddc144e-7657-4fce-904a-5128500eb281}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {9b76ed13-346d-4c12-9175-b87e039f20a0}, !- Name
    271   Always_On_Default,                      !- Sunday Schedule:Day Name
    272   Always_On_Default,                      !- Monday Schedule:Day Name
    273   Always_On_Default,                      !- Tuesday Schedule:Day Name
    274   Always_On_Default,                      !- Wednesday Schedule:Day Name
    275   Always_On_Default,                      !- Thursday Schedule:Day Name
    276   Always_On_Default,                      !- Friday Schedule:Day Name
    277   Always_On_Default,                      !- Saturday Schedule:Day Name
    278   Always_On_Default,                      !- Holiday Schedule:Day Name
    279   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    280   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    281   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    282   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Always_On,                              !- Name
    286   OnOff,                                  !- Schedule Type Limits Name
    287   Schedule:Week:Daily {9b76ed13-346d-4c12-9175-b87e039f20a0}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {56a929a2-64e7-4851-8758-bb8cfb9668b7}, !- Name
    295   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    296   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    297   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    298   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    299   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    300   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    301   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    302   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    303   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    304   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    305   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    306   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Hot_Water_Temperature,                  !- Name
    310   Temperature 1,                          !- Schedule Type Limits Name
    311   Schedule:Week:Daily {56a929a2-64e7-4851-8758-bb8cfb9668b7}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {c272bb79-c2b1-4e06-b88c-a7093b4c7276}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {8478a657-17f0-415a-989d-408a54af3005}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 6,                                 !- Supply Side Inlet Node Name
    325   Node 9,                                 !- Demand Side Outlet Node Name
    326   Node 8,                                 !- Demand Side Inlet Node Names
    327   Node 7;                                 !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 15,                                !- Sensor Node Name
    362   Node 21,                                !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {c272bb79-c2b1-4e06-b88c-a7093b4c7276}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {cbd7d60f-dbeb-4e74-8928-43159a7474a2}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {cbd7d60f-dbeb-4e74-8928-43159a7474a2}, !- Name
    374   Schedule:Compact {c191d588-8595-462d-a166-1e494c150cc8}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {c191d588-8595-462d-a166-1e494c150cc8}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {8478a657-17f0-415a-989d-408a54af3005}, !- Name
    386   Branch {9561ea93-8718-4e62-bdaf-39b99d2e7e5d}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {9561ea93-8718-4e62-bdaf-39b99d2e7e5d}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 6,                                 !- Component Inlet Node Name 1
    395   Node 13,                                !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 13,                                !- Component Inlet Node Name 2
    400   Node 14,                                !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 14,                                !- Component Inlet Node Name 3
    405   Node 15,                                !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 15,                                !- Component Inlet Node Name 4
    410   Node 7,                                 !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {0fa4d30c-33b0-45e9-895d-d184c9525b70}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {6112ae5b-add1-41aa-ab07-8a196d6084c5}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {7604457b-5388-47b1-bcaf-035a5732b326}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {0fa4d30c-33b0-45e9-895d-d184c9525b70}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 12,                                !- Relief Air Outlet Node Name
    427   Node 6,                                 !- Return Air Node Name
    428   Node 13,                                !- Mixed Air Node Name
    429   Node 11,                                !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {7604457b-5388-47b1-bcaf-035a5732b326}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {314ea14e-92b1-4d74-a00e-c4ac1441609c}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {314ea14e-92b1-4d74-a00e-c4ac1441609c}, !- Name
    459   Schedule:Compact {0519f88d-43c7-4cb6-afec-5af8ebe2dea5}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {0519f88d-43c7-4cb6-afec-5af8ebe2dea5}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 11;                                !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {6112ae5b-add1-41aa-ab07-8a196d6084c5}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {6f3ba381-96ba-4863-9192-6c434a2f86cf}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {6f3ba381-96ba-4863-9192-6c434a2f86cf}, !- Name
    479   Node 13,                                !- Mixed Air Node Name
    480   Node 11,                                !- Outdoor Air Stream Node Name
    481   Node 12,                                !- Relief Air Stream Node Name
    482   Node 6;                                 !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 7,                                 !- Reference Setpoint Node Name
    488   Node 15,                                !- Fan Inlet Node Name
    489   Node 7,                                 !- Fan Outlet Node Name
    490   Node 13;                                !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    496   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    497   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
    509   Node 13,                                !- Air Inlet Node Name
    510   Node 14,                                !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 7,                                 !- Reference Setpoint Node Name
    539   Node 15,                                !- Fan Inlet Node Name
    540   Node 7,                                 !- Fan Outlet Node Name
    541   Node 14;                                !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 21,                                !- Water Inlet Node Name
    625   Node 27,                                !- Water Outlet Node Name
    626   Node 14,                                !- Air Inlet Node Name
    627   Node 15,                                !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 7,                                 !- Reference Setpoint Node Name
    640   Node 15,                                !- Fan Inlet Node Name
    641   Node 7,                                 !- Fan Outlet Node Name
    642   Node 15;                                !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 15,                                !- Air Inlet Node Name
    661   Node 7;                                 !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 7;                                 !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {b3eb7e40-fe06-4cdb-85c1-087908fd0bdf}, !- Name
    671   Node 8,                                 !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 8,                                 !- Inlet Node Name
    678   Node 29,                                !- Outlet Node Name 1
    679   Node 34,                                !- Outlet Node Name 2
    680   Node 39,                                !- Outlet Node Name 3
    681   Node 44,                                !- Outlet Node Name 4
    682   Node 49;                                !- Outlet Node Name 5
    683 
    684 AirLoopHVAC:ReturnPath,
    685   AirLoopHVAC:ReturnPath {d839ed2d-826b-4d7c-8586-5edefdcb6d2b}, !- Name
    686   Node 9,                                 !- Return Air Path Outlet Node Name
    687   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    688   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    689 
    690 AirLoopHVAC:ZoneMixer,
    691   Air Loop HVAC Zone Mixer 1,             !- Name
    692   Node 9,                                 !- Outlet Node Name
    693   Node 28,                                !- Inlet Node Name 1
    694   Node 33,                                !- Inlet Node Name 2
    695   Node 38,                                !- Inlet Node Name 3
    696   Node 43,                                !- Inlet Node Name 4
    697   Node 48;                                !- Inlet Node Name 5
    698 
    699 ZoneHVAC:AirDistributionUnit,
    700   ZoneHVAC:AirDistributionUnit {43cc36bf-f072-4bca-b340-2d7346e23f98}, !- Name
    701   Node 10,                                !- Air Distribution Unit Outlet Node Name
    702   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    703   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    704 
    705 AirTerminal:SingleDuct:VAV:Reheat,
    706   Air Terminal Single Duct VAV Reheat 2,  !- Name
    707   Always_On,                              !- Availability Schedule Name
    708   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    709   Node 29,                                !- Air Inlet Node Name
    710   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    711   Constant,                               !- Zone Minimum Air Flow Input Method
    712   0.3,                                    !- Constant Minimum Air Flow Fraction
    713   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    714   ,                                       !- Minimum Air Flow Fraction Schedule Name
    715   Coil:Heating:Water,                     !- Reheat Coil Object Type
    716   Coil Heating Water 3,                   !- Reheat Coil Name
    717   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    718   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    719   Node 10,                                !- Air Outlet Node Name
    720   0.001,                                  !- Convergence Tolerance
    721   Normal,                                 !- Damper Heating Action
    722   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    723   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    724   35;                                     !- Maximum Reheat Air Temperature {C}
    725 
    726 Coil:Heating:Water,
    727   Coil Heating Water 3,                   !- Name
    728   Always_On,                              !- Availability Schedule Name
    729   Autosize,                               !- U-Factor Times Area Value {W/K}
    730   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    731   Node 30,                                !- Water Inlet Node Name
    732   Node 31,                                !- Water Outlet Node Name
    733   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    734   Node 10,                                !- Air Outlet Node Name
    735   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    736   Autosize,                               !- Rated Capacity {W}
    737   82.2,                                   !- Rated Inlet Water Temperature {C}
    738   16.6,                                   !- Rated Inlet Air Temperature {C}
    739   71.1,                                   !- Rated Outlet Water Temperature {C}
    740   32.2,                                   !- Rated Outlet Air Temperature {C}
    741   0.5;                                    !- Rated Ratio for Air and Water Convection
    742 
    743 ZoneHVAC:AirDistributionUnit,
    744   ZoneHVAC:AirDistributionUnit {cc9dcccf-5148-4bdf-96bf-6c744e3f7b17}, !- Name
    745   Node 32,                                !- Air Distribution Unit Outlet Node Name
    746   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    747   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    748 
    749 AirTerminal:SingleDuct:VAV:Reheat,
    750   Air Terminal Single Duct VAV Reheat 3,  !- Name
    751   Always_On,                              !- Availability Schedule Name
    752   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    753   Node 34,                                !- Air Inlet Node Name
    754   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    755   Constant,                               !- Zone Minimum Air Flow Input Method
    756   0.3,                                    !- Constant Minimum Air Flow Fraction
    757   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    758   ,                                       !- Minimum Air Flow Fraction Schedule Name
    759   Coil:Heating:Water,                     !- Reheat Coil Object Type
    760   Coil Heating Water 4,                   !- Reheat Coil Name
    761   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    762   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    763   Node 32,                                !- Air Outlet Node Name
    764   0.001,                                  !- Convergence Tolerance
    765   Normal,                                 !- Damper Heating Action
    766   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    767   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    768   35;                                     !- Maximum Reheat Air Temperature {C}
    769 
    770 Coil:Heating:Water,
    771   Coil Heating Water 4,                   !- Name
    772   Always_On,                              !- Availability Schedule Name
    773   Autosize,                               !- U-Factor Times Area Value {W/K}
    774   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    775   Node 35,                                !- Water Inlet Node Name
    776   Node 36,                                !- Water Outlet Node Name
    777   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    778   Node 32,                                !- Air Outlet Node Name
    779   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    780   Autosize,                               !- Rated Capacity {W}
    781   82.2,                                   !- Rated Inlet Water Temperature {C}
    782   16.6,                                   !- Rated Inlet Air Temperature {C}
    783   71.1,                                   !- Rated Outlet Water Temperature {C}
    784   32.2,                                   !- Rated Outlet Air Temperature {C}
    785   0.5;                                    !- Rated Ratio for Air and Water Convection
    786 
    787 ZoneHVAC:AirDistributionUnit,
    788   ZoneHVAC:AirDistributionUnit {cbfd4a6b-31b1-4c4e-a1ee-c5c45a283fdf}, !- Name
    789   Node 37,                                !- Air Distribution Unit Outlet Node Name
    790   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    791   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
    792 
    793 AirTerminal:SingleDuct:VAV:Reheat,
    794   Air Terminal Single Duct VAV Reheat 4,  !- Name
    795   Always_On,                              !- Availability Schedule Name
    796   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
    797   Node 39,                                !- Air Inlet Node Name
    798   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    799   Constant,                               !- Zone Minimum Air Flow Input Method
    800   0.3,                                    !- Constant Minimum Air Flow Fraction
    801   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    802   ,                                       !- Minimum Air Flow Fraction Schedule Name
    803   Coil:Heating:Water,                     !- Reheat Coil Object Type
    804   Coil Heating Water 5,                   !- Reheat Coil Name
    805   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    806   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    807   Node 37,                                !- Air Outlet Node Name
    808   0.001,                                  !- Convergence Tolerance
    809   Normal,                                 !- Damper Heating Action
    810   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    811   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    812   35;                                     !- Maximum Reheat Air Temperature {C}
    813 
    814 Coil:Heating:Water,
    815   Coil Heating Water 5,                   !- Name
    816   Always_On,                              !- Availability Schedule Name
    817   Autosize,                               !- U-Factor Times Area Value {W/K}
    818   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    819   Node 40,                                !- Water Inlet Node Name
    820   Node 41,                                !- Water Outlet Node Name
    821   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
    822   Node 37,                                !- Air Outlet Node Name
    823   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    824   Autosize,                               !- Rated Capacity {W}
    825   82.2,                                   !- Rated Inlet Water Temperature {C}
    826   16.6,                                   !- Rated Inlet Air Temperature {C}
    827   71.1,                                   !- Rated Outlet Water Temperature {C}
    828   32.2,                                   !- Rated Outlet Air Temperature {C}
    829   0.5;                                    !- Rated Ratio for Air and Water Convection
    830 
    831 ZoneHVAC:AirDistributionUnit,
    832   ZoneHVAC:AirDistributionUnit {30e9dbf8-bdc9-4daf-bcca-56d259accd3d}, !- Name
    833   Node 42,                                !- Air Distribution Unit Outlet Node Name
    834   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    835   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
    836 
    837 AirTerminal:SingleDuct:VAV:Reheat,
    838   Air Terminal Single Duct VAV Reheat 5,  !- Name
    839   Always_On,                              !- Availability Schedule Name
    840   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
    841   Node 44,                                !- Air Inlet Node Name
    842   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    843   Constant,                               !- Zone Minimum Air Flow Input Method
    844   0.3,                                    !- Constant Minimum Air Flow Fraction
    845   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    846   ,                                       !- Minimum Air Flow Fraction Schedule Name
    847   Coil:Heating:Water,                     !- Reheat Coil Object Type
    848   Coil Heating Water 6,                   !- Reheat Coil Name
    849   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    850   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    851   Node 42,                                !- Air Outlet Node Name
    852   0.001,                                  !- Convergence Tolerance
    853   Normal,                                 !- Damper Heating Action
    854   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    855   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    856   35;                                     !- Maximum Reheat Air Temperature {C}
    857 
    858 Coil:Heating:Water,
    859   Coil Heating Water 6,                   !- Name
    860   Always_On,                              !- Availability Schedule Name
    861   Autosize,                               !- U-Factor Times Area Value {W/K}
    862   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    863   Node 45,                                !- Water Inlet Node Name
    864   Node 46,                                !- Water Outlet Node Name
    865   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
    866   Node 42,                                !- Air Outlet Node Name
    867   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    868   Autosize,                               !- Rated Capacity {W}
    869   82.2,                                   !- Rated Inlet Water Temperature {C}
    870   16.6,                                   !- Rated Inlet Air Temperature {C}
    871   71.1,                                   !- Rated Outlet Water Temperature {C}
    872   32.2,                                   !- Rated Outlet Air Temperature {C}
    873   0.5;                                    !- Rated Ratio for Air and Water Convection
    874 
    875 ZoneHVAC:AirDistributionUnit,
    876   ZoneHVAC:AirDistributionUnit {d469cd55-3180-4b5c-9828-d2d17b222b0e}, !- Name
    877   Node 47,                                !- Air Distribution Unit Outlet Node Name
    878   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    879   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
    880 
    881 AirTerminal:SingleDuct:VAV:Reheat,
    882   Air Terminal Single Duct VAV Reheat 6,  !- Name
    883   Always_On,                              !- Availability Schedule Name
    884   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
    885   Node 49,                                !- Air Inlet Node Name
    886   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    887   Constant,                               !- Zone Minimum Air Flow Input Method
    888   0.3,                                    !- Constant Minimum Air Flow Fraction
    889   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    890   ,                                       !- Minimum Air Flow Fraction Schedule Name
    891   Coil:Heating:Water,                     !- Reheat Coil Object Type
    892   Coil Heating Water 7,                   !- Reheat Coil Name
    893   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    894   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    895   Node 47,                                !- Air Outlet Node Name
    896   0.001,                                  !- Convergence Tolerance
    897   Normal,                                 !- Damper Heating Action
    898   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    899   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    900   35;                                     !- Maximum Reheat Air Temperature {C}
    901 
    902 Coil:Heating:Water,
    903   Coil Heating Water 7,                   !- Name
    904   Always_On,                              !- Availability Schedule Name
    905   Autosize,                               !- U-Factor Times Area Value {W/K}
    906   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    907   Node 50,                                !- Water Inlet Node Name
    908   Node 51,                                !- Water Outlet Node Name
    909   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
    910   Node 47,                                !- Air Outlet Node Name
    911   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    912   Autosize,                               !- Rated Capacity {W}
    913   82.2,                                   !- Rated Inlet Water Temperature {C}
    914   16.6,                                   !- Rated Inlet Air Temperature {C}
    915   71.1,                                   !- Rated Outlet Water Temperature {C}
    916   32.2,                                   !- Rated Outlet Air Temperature {C}
    917   0.5;                                    !- Rated Ratio for Air and Water Convection
    918 
    919 PlantLoop,
    920   Plant Loop 1,                           !- Name
    921   Water,                                  !- Fluid Type
    922   ,                                       !- User Defined Fluid Type
    923   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
    924   Node 17,                                !- Loop Temperature Setpoint Node Name
    925   100,                                    !- Maximum Loop Temperature {C}
    926   0,                                      !- Minimum Loop Temperature {C}
    927   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
    928   0,                                      !- Minimum Loop Flow Rate {m3/s}
    929   Autocalculate,                          !- Plant Loop Volume {m3}
    930   Node 16,                                !- Plant Side Inlet Node Name
    931   Node 17,                                !- Plant Side Outlet Node Name
    932   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
    933   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
    934   Node 19,                                !- Demand Side Inlet Node Name
    935   Node 20,                                !- Demand Side Outlet Node Name
    936   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
    937   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
    938   Optimal;                                !- Load Distribution Scheme
    939 
    940 PlantEquipmentOperationSchemes,
    941   Plant Loop 1 Operation Scheme List,     !- Name
    942   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
    943   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
    944   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
    945 
    946 Schedule:Compact,
    947   Plant Loop 1 On Schedule,               !- Name
    948   ,                                       !- Schedule Type Limits Name
    949   Through: 12/31,                         !- Field 1
    950   For: AllDays,                           !- Field 2
    951   Until: 24:00,                           !- Field 3
    952   1.0;                                    !- Field 4
    953 
    954 PlantEquipmentOperation:HeatingLoad,
    955   Plant Loop 1 Heating Operation Scheme,  !- Name
    956   0,                                      !- Load Range Lower Limit 1 {W}
    957   1000000000,                             !- Load Range Upper Limit 1 {W}
    958   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
    959 
    960 PlantEquipmentList,
    961   Plant Loop 1 Heating Equipment List,    !- Name
    962   Boiler:HotWater,                        !- Equipment Object Type 1
    963   Boiler Hot Water 1;                     !- Equipment Name 1
    964 
    965 Sizing:Plant,
    966   Plant Loop 1,                           !- Plant or Condenser Loop Name
    967   Heating,                                !- Loop Type
    968   82,                                     !- Design Loop Exit Temperature {C}
    969   11;                                     !- Loop Design Temperature Difference {deltaC}
    970 
    971 BranchList,
    972   Plant Loop 1 Supply Branches,           !- Name
    973   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
    974   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
    975   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
    976   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
    977 
    978 ConnectorList,
    979   Plant Loop 1 Supply Connector List,     !- Name
    980   Connector:Splitter,                     !- Connector Object Type 1
    981   Plant Loop 1 Supply Splitter,           !- Connector Name 1
    982   Connector:Mixer,                        !- Connector Object Type 2
    983   Plant Loop 1 Supply Mixer;              !- Connector Name 2
    984 
    985 Connector:Splitter,
    986   Plant Loop 1 Supply Splitter,           !- Name
    987   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
    988   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
    989   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
    990 
    991 Connector:Mixer,
    992   Plant Loop 1 Supply Mixer,              !- Name
    993   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
    994   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
    995   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
    996 
    997 Branch,
    998   Plant Loop 1 Supply Inlet Branch,       !- Name
    999   ,                                       !- Maximum Flow Rate {m3/s}
   1000   ,                                       !- Pressure Drop Curve Name
   1001   Pump:VariableSpeed,                     !- Component Object Type 1
   1002   Pump Variable Speed 1,                  !- Component Name 1
   1003   Node 16,                                !- Component Inlet Node Name 1
   1004   Node 22,                                !- Component Outlet Node Name 1
   1005   Passive;                                !- Component Branch Control Type 1
   1006 
   1007 Pump:VariableSpeed,
   1008   Pump Variable Speed 1,                  !- Name
   1009   Node 16,                                !- Inlet Node Name
   1010   Node 22,                                !- Outlet Node Name
   1011   Autosize,                               !- Rated Flow Rate {m3/s}
   1012   179352,                                 !- Rated Pump Head {Pa}
   1013   Autosize,                               !- Rated Power Consumption {W}
   1014   0.9,                                    !- Motor Efficiency
   1015   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1016   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1017   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1018   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1019   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1020   0,                                      !- Minimum Flow Rate {m3/s}
   1021   Intermittent;                           !- Pump Control Type
   1022 
   1023 Branch,
   1024   Plant Loop 1 Supply Branch 1,           !- Name
   1025   ,                                       !- Maximum Flow Rate {m3/s}
   1026   ,                                       !- Pressure Drop Curve Name
   1027   Boiler:HotWater,                        !- Component Object Type 1
   1028   Boiler Hot Water 1,                     !- Component Name 1
   1029   Node 18,                                !- Component Inlet Node Name 1
   1030   Node 23,                                !- Component Outlet Node Name 1
   1031   Passive;                                !- Component Branch Control Type 1
   1032 
   1033 Boiler:HotWater,
   1034   Boiler Hot Water 1,                     !- Name
   1035   NaturalGas,                             !- Fuel Type
   1036   Autosize,                               !- Nominal Capacity {W}
   1037   0.66,                                   !- Nominal Thermal Efficiency
   1038   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1039   ,                                       !- Normalized Boiler Efficiency Curve Name
   1040   82,                                     !- Design Water Outlet Temperature {C}
   1041   Autosize,                               !- Design Water Flow Rate {m3/s}
   1042   0,                                      !- Minimum Part Load Ratio
   1043   1,                                      !- Maximum Part Load Ratio
   1044   1,                                      !- Optimum Part Load Ratio
   1045   Node 18,                                !- Boiler Water Inlet Node Name
   1046   Node 23,                                !- Boiler Water Outlet Node Name
   1047   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1048   ConstantFlow,                           !- Boiler Flow Mode
   1049   0,                                      !- Parasitic Electric Load {W}
   1050   1;                                      !- Sizing Factor
   1051 
   1052 Branch,
   1053   Plant Loop 1 Supply Branch 2,           !- Name
   1054   ,                                       !- Maximum Flow Rate {m3/s}
   1055   ,                                       !- Pressure Drop Curve Name
   1056   Pipe:Adiabatic,                         !- Component Object Type 1
   1057   Pipe Adiabatic 1,                       !- Component Name 1
   1058   Node 24,                                !- Component Inlet Node Name 1
   1059   Node 25,                                !- Component Outlet Node Name 1
   1060   Passive;                                !- Component Branch Control Type 1
   1061 
   1062 Pipe:Adiabatic,
   1063   Pipe Adiabatic 1,                       !- Name
   1064   Node 24,                                !- Inlet Node Name
   1065   Node 25;                                !- Outlet Node Name
   1066 
   1067 Branch,
   1068   Plant Loop 1 Supply Outlet Branch,      !- Name
   1069   ,                                       !- Maximum Flow Rate {m3/s}
   1070   ,                                       !- Pressure Drop Curve Name
   1071   Pipe:Adiabatic,                         !- Component Object Type 1
   1072   Pipe Adiabatic 2,                       !- Component Name 1
   1073   Node 26,                                !- Component Inlet Node Name 1
   1074   Node 17,                                !- Component Outlet Node Name 1
   1075   Passive;                                !- Component Branch Control Type 1
   1076 
   1077 Pipe:Adiabatic,
   1078   Pipe Adiabatic 2,                       !- Name
   1079   Node 26,                                !- Inlet Node Name
   1080   Node 17;                                !- Outlet Node Name
   1081 
   1082 BranchList,
   1083   Plant Loop 1 Demand Branches,           !- Name
   1084   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1085   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1086   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1087   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1088   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1089   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1090   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1091   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1092   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1093 
   1094 ConnectorList,
   1095   Plant Loop 1 Demand Connector List,     !- Name
   1096   Connector:Splitter,                     !- Connector Object Type 1
   1097   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1098   Connector:Mixer,                        !- Connector Object Type 2
   1099   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1100 
   1101 Connector:Splitter,
   1102   Plant Loop 1 Demand Splitter,           !- Name
   1103   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1104   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1105   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1106   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1107   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1108   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1109   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1110   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1111 
   1112 Connector:Mixer,
   1113   Plant Loop 1 Demand Mixer,              !- Name
   1114   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1115   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1116   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1117   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1118   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1119   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1120   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1121   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1122 
   1123 Branch,
   1124   Plant Loop 1 Demand Inlet Branch,       !- Name
   1125   ,                                       !- Maximum Flow Rate {m3/s}
   1126   ,                                       !- Pressure Drop Curve Name
   1127   Pipe:Adiabatic,                         !- Component Object Type 1
   1128   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1129   Node 19,                                !- Component Inlet Node Name 1
   1130   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1131   Passive;                                !- Component Branch Control Type 1
   1132 
   1133 Pipe:Adiabatic,
   1134   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1135   Node 19,                                !- Inlet Node Name
   1136   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1137 
   1138 Branch,
   1139   Plant Loop 1 Demand Branch 1,           !- Name
   1140   ,                                       !- Maximum Flow Rate {m3/s}
   1141   ,                                       !- Pressure Drop Curve Name
   1142   Coil:Heating:Water,                     !- Component Object Type 1
   1143   Coil Heating Water 1,                   !- Component Name 1
   1144   Node 21,                                !- Component Inlet Node Name 1
   1145   Node 27,                                !- Component Outlet Node Name 1
   1146   Passive;                                !- Component Branch Control Type 1
   1147 
   1148 Branch,
   1149   Plant Loop 1 Demand Branch 2,           !- Name
   1150   ,                                       !- Maximum Flow Rate {m3/s}
   1151   ,                                       !- Pressure Drop Curve Name
   1152   Coil:Heating:Water,                     !- Component Object Type 1
   1153   Coil Heating Water 3,                   !- Component Name 1
   1154   Node 30,                                !- Component Inlet Node Name 1
   1155   Node 31,                                !- Component Outlet Node Name 1
   1156   Passive;                                !- Component Branch Control Type 1
   1157 
   1158 Branch,
   1159   Plant Loop 1 Demand Branch 3,           !- Name
   1160   ,                                       !- Maximum Flow Rate {m3/s}
   1161   ,                                       !- Pressure Drop Curve Name
   1162   Coil:Heating:Water,                     !- Component Object Type 1
   1163   Coil Heating Water 4,                   !- Component Name 1
   1164   Node 35,                                !- Component Inlet Node Name 1
   1165   Node 36,                                !- Component Outlet Node Name 1
   1166   Passive;                                !- Component Branch Control Type 1
   1167 
   1168 Branch,
   1169   Plant Loop 1 Demand Branch 4,           !- Name
   1170   ,                                       !- Maximum Flow Rate {m3/s}
   1171   ,                                       !- Pressure Drop Curve Name
   1172   Coil:Heating:Water,                     !- Component Object Type 1
   1173   Coil Heating Water 5,                   !- Component Name 1
   1174   Node 40,                                !- Component Inlet Node Name 1
   1175   Node 41,                                !- Component Outlet Node Name 1
   1176   Passive;                                !- Component Branch Control Type 1
   1177 
   1178 Branch,
   1179   Plant Loop 1 Demand Branch 5,           !- Name
   1180   ,                                       !- Maximum Flow Rate {m3/s}
   1181   ,                                       !- Pressure Drop Curve Name
   1182   Coil:Heating:Water,                     !- Component Object Type 1
   1183   Coil Heating Water 6,                   !- Component Name 1
   1184   Node 45,                                !- Component Inlet Node Name 1
   1185   Node 46,                                !- Component Outlet Node Name 1
   1186   Passive;                                !- Component Branch Control Type 1
   1187 
   1188 Branch,
   1189   Plant Loop 1 Demand Branch 6,           !- Name
   1190   ,                                       !- Maximum Flow Rate {m3/s}
   1191   ,                                       !- Pressure Drop Curve Name
   1192   Coil:Heating:Water,                     !- Component Object Type 1
   1193   Coil Heating Water 7,                   !- Component Name 1
   1194   Node 50,                                !- Component Inlet Node Name 1
   1195   Node 51,                                !- Component Outlet Node Name 1
   1196   Passive;                                !- Component Branch Control Type 1
   1197 
   1198 Branch,
   1199   Plant Loop 1 Demand Bypass Branch,      !- Name
   1200   ,                                       !- Maximum Flow Rate {m3/s}
   1201   ,                                       !- Pressure Drop Curve Name
   1202   Pipe:Adiabatic,                         !- Component Object Type 1
   1203   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1204   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1205   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1206   Bypass;                                 !- Component Branch Control Type 1
   1207 
   1208 Pipe:Adiabatic,
   1209   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1210   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1211   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1212 
   1213 Branch,
   1214   Plant Loop 1 Demand Outlet Branch,      !- Name
   1215   ,                                       !- Maximum Flow Rate {m3/s}
   1216   ,                                       !- Pressure Drop Curve Name
   1217   Pipe:Adiabatic,                         !- Component Object Type 1
   1218   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1219   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1220   Node 20,                                !- Component Outlet Node Name 1
   1221   Passive;                                !- Component Branch Control Type 1
   1222 
   1223 Pipe:Adiabatic,
   1224   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1225   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1226   Node 20;                                !- Outlet Node Name
   1227 
   1228 RunPeriodControl:DaylightSavingTime,
   1229   2nd Sunday in March,                    !- Start Date
   1230   1st Sunday in November;                 !- End Date
   1231 
   1232 Site:Location,
   1233   Sacramento Executive Arpt_CA_USA Design_Conditions, !- Name
   1234   38.5,                                   !- Latitude {deg}
   1235   -121.5,                                 !- Longitude {deg}
   1236   -8,                                     !- Time Zone {hr}
   1237   5;                                      !- Elevation {m}
   1238 
   1239 SizingPeriod:DesignDay,
   1240   Sacramento Executive Arpt Ann Clg 1% Condns DP=>MDB, !- Name
   1241   7,                                      !- Month
   1242   21,                                     !- Day of Month
   1243   SummerDesignDay,                        !- Day Type
   1244   26.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1245   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1246   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1247   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1248   Dewpoint,                               !- Humidity Condition Type
   1249   16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1250   ,                                       !- Humidity Condition Day Schedule Name
   1251   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1252   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1253   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1254   101265,                                 !- Barometric Pressure {Pa}
   1255   3.4,                                    !- Wind Speed {m/s}
   1256   220,                                    !- Wind Direction {deg}
   1257   No,                                     !- Rain Indicator
   1258   No,                                     !- Snow Indicator
   1259   No,                                     !- Daylight Saving Time Indicator
   1260   ASHRAETau,                              !- Solar Model Indicator
   1261   ,                                       !- Beam Solar Day Schedule Name
   1262   ,                                       !- Diffuse Solar Day Schedule Name
   1263   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1264   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1265 
   1266 SizingPeriod:DesignDay,
   1267   Sacramento Executive Arpt Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1268   12,                                     !- Month
   1269   21,                                     !- Day of Month
   1270   WinterDesignDay,                        !- Day Type
   1271   11.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1272   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1273   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1274   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1275   Wetbulb,                                !- Humidity Condition Type
   1276   11.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1277   ,                                       !- Humidity Condition Day Schedule Name
   1278   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1279   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1280   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1281   101265,                                 !- Barometric Pressure {Pa}
   1282   10.6,                                   !- Wind Speed {m/s}
   1283   320,                                    !- Wind Direction {deg}
   1284   No,                                     !- Rain Indicator
   1285   No,                                     !- Snow Indicator
   1286   No,                                     !- Daylight Saving Time Indicator
   1287   ASHRAEClearSky,                         !- Solar Model Indicator
   1288   ,                                       !- Beam Solar Day Schedule Name
   1289   ,                                       !- Diffuse Solar Day Schedule Name
   1290   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1291   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1292   0;                                      !- Sky Clearness
   1293 
   1294 SizingPeriod:DesignDay,
   1295   Sacramento Executive Arpt Ann Clg .4% Condns DP=>MDB, !- Name
   1296   7,                                      !- Month
   1297   21,                                     !- Day of Month
   1298   SummerDesignDay,                        !- Day Type
   1299   29.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1300   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1301   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1302   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1303   Dewpoint,                               !- Humidity Condition Type
   1304   17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1305   ,                                       !- Humidity Condition Day Schedule Name
   1306   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1307   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1308   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1309   101265,                                 !- Barometric Pressure {Pa}
   1310   3.4,                                    !- Wind Speed {m/s}
   1311   220,                                    !- Wind Direction {deg}
   1312   No,                                     !- Rain Indicator
   1313   No,                                     !- Snow Indicator
   1314   No,                                     !- Daylight Saving Time Indicator
   1315   ASHRAETau,                              !- Solar Model Indicator
   1316   ,                                       !- Beam Solar Day Schedule Name
   1317   ,                                       !- Diffuse Solar Day Schedule Name
   1318   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1319   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1320 
   1321 SizingPeriod:DesignDay,
   1322   Sacramento Executive Arpt Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1323   12,                                     !- Month
   1324   21,                                     !- Day of Month
   1325   WinterDesignDay,                        !- Day Type
   1326   10.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1327   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1328   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1329   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1330   Dewpoint,                               !- Humidity Condition Type
   1331   -6.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1332   ,                                       !- Humidity Condition Day Schedule Name
   1333   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1334   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1335   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1336   101265,                                 !- Barometric Pressure {Pa}
   1337   0.9,                                    !- Wind Speed {m/s}
   1338   320,                                    !- Wind Direction {deg}
   1339   No,                                     !- Rain Indicator
   1340   No,                                     !- Snow Indicator
   1341   No,                                     !- Daylight Saving Time Indicator
   1342   ASHRAEClearSky,                         !- Solar Model Indicator
   1343   ,                                       !- Beam Solar Day Schedule Name
   1344   ,                                       !- Diffuse Solar Day Schedule Name
   1345   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1346   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1347   0;                                      !- Sky Clearness
   1348 
   1349 SizingPeriod:DesignDay,
   1350   Sacramento Executive Arpt Ann Clg 2% Condns DP=>MDB, !- Name
   1351   7,                                      !- Month
   1352   21,                                     !- Day of Month
   1353   SummerDesignDay,                        !- Day Type
   1354   25.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1355   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1356   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1357   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1358   Dewpoint,                               !- Humidity Condition Type
   1359   15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1360   ,                                       !- Humidity Condition Day Schedule Name
   1361   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1362   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1363   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1364   101265,                                 !- Barometric Pressure {Pa}
   1365   3.4,                                    !- Wind Speed {m/s}
   1366   220,                                    !- Wind Direction {deg}
   1367   No,                                     !- Rain Indicator
   1368   No,                                     !- Snow Indicator
   1369   No,                                     !- Daylight Saving Time Indicator
   1370   ASHRAETau,                              !- Solar Model Indicator
   1371   ,                                       !- Beam Solar Day Schedule Name
   1372   ,                                       !- Diffuse Solar Day Schedule Name
   1373   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1374   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1375 
   1376 SizingPeriod:DesignDay,
   1377   Sacramento Executive Arpt Ann Clg .4% Condns WB=>MDB, !- Name
   1378   7,                                      !- Month
   1379   21,                                     !- Day of Month
   1380   SummerDesignDay,                        !- Day Type
   1381   35.5,                                   !- Maximum Dry-Bulb Temperature {C}
   1382   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1383   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1384   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1385   Wetbulb,                                !- Humidity Condition Type
   1386   22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1387   ,                                       !- Humidity Condition Day Schedule Name
   1388   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1389   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1390   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1391   101265,                                 !- Barometric Pressure {Pa}
   1392   3.4,                                    !- Wind Speed {m/s}
   1393   220,                                    !- Wind Direction {deg}
   1394   No,                                     !- Rain Indicator
   1395   No,                                     !- Snow Indicator
   1396   No,                                     !- Daylight Saving Time Indicator
   1397   ASHRAETau,                              !- Solar Model Indicator
   1398   ,                                       !- Beam Solar Day Schedule Name
   1399   ,                                       !- Diffuse Solar Day Schedule Name
   1400   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1401   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1402 
   1403 SizingPeriod:DesignDay,
   1404   Sacramento Executive Arpt Ann Htg 99% Condns DB, !- Name
   1405   12,                                     !- Month
   1406   21,                                     !- Day of Month
   1407   WinterDesignDay,                        !- Day Type
   1408   1,                                      !- Maximum Dry-Bulb Temperature {C}
   1409   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1410   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1411   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1412   Wetbulb,                                !- Humidity Condition Type
   1413   1,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1414   ,                                       !- Humidity Condition Day Schedule Name
   1415   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1416   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1417   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1418   101265,                                 !- Barometric Pressure {Pa}
   1419   0.9,                                    !- Wind Speed {m/s}
   1420   320,                                    !- Wind Direction {deg}
   1421   No,                                     !- Rain Indicator
   1422   No,                                     !- Snow Indicator
   1423   No,                                     !- Daylight Saving Time Indicator
   1424   ASHRAEClearSky,                         !- Solar Model Indicator
   1425   ,                                       !- Beam Solar Day Schedule Name
   1426   ,                                       !- Diffuse Solar Day Schedule Name
   1427   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1428   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1429   0;                                      !- Sky Clearness
   1430 
   1431 SizingPeriod:DesignDay,
   1432   Sacramento Executive Arpt Ann Clg 2% Condns WB=>MDB, !- Name
   1433   7,                                      !- Month
   1434   21,                                     !- Day of Month
   1435   SummerDesignDay,                        !- Day Type
   1436   32.5,                                   !- Maximum Dry-Bulb Temperature {C}
   1437   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1438   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1439   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1440   Wetbulb,                                !- Humidity Condition Type
   1441   20.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1442   ,                                       !- Humidity Condition Day Schedule Name
   1443   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1444   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1445   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1446   101265,                                 !- Barometric Pressure {Pa}
   1447   3.4,                                    !- Wind Speed {m/s}
   1448   220,                                    !- Wind Direction {deg}
   1449   No,                                     !- Rain Indicator
   1450   No,                                     !- Snow Indicator
   1451   No,                                     !- Daylight Saving Time Indicator
   1452   ASHRAETau,                              !- Solar Model Indicator
   1453   ,                                       !- Beam Solar Day Schedule Name
   1454   ,                                       !- Diffuse Solar Day Schedule Name
   1455   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1456   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1457 
   1458 SizingPeriod:DesignDay,
   1459   Sacramento Executive Arpt Ann Clg .4% Condns Enth=>MDB, !- Name
   1460   7,                                      !- Month
   1461   21,                                     !- Day of Month
   1462   SummerDesignDay,                        !- Day Type
   1463   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1464   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1465   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1466   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1467   Enthalpy,                               !- Humidity Condition Type
   1468   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1469   ,                                       !- Humidity Condition Day Schedule Name
   1470   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1471   66200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1472   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1473   101265,                                 !- Barometric Pressure {Pa}
   1474   3.4,                                    !- Wind Speed {m/s}
   1475   220,                                    !- Wind Direction {deg}
   1476   No,                                     !- Rain Indicator
   1477   No,                                     !- Snow Indicator
   1478   No,                                     !- Daylight Saving Time Indicator
   1479   ASHRAETau,                              !- Solar Model Indicator
   1480   ,                                       !- Beam Solar Day Schedule Name
   1481   ,                                       !- Diffuse Solar Day Schedule Name
   1482   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1483   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1484 
   1485 SizingPeriod:DesignDay,
   1486   Sacramento Executive Arpt Ann Clg 1% Condns Enth=>MDB, !- Name
   1487   7,                                      !- Month
   1488   21,                                     !- Day of Month
   1489   SummerDesignDay,                        !- Day Type
   1490   34,                                     !- Maximum Dry-Bulb Temperature {C}
   1491   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1492   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1493   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1494   Enthalpy,                               !- Humidity Condition Type
   1495   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1496   ,                                       !- Humidity Condition Day Schedule Name
   1497   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1498   62200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1499   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1500   101265,                                 !- Barometric Pressure {Pa}
   1501   3.4,                                    !- Wind Speed {m/s}
   1502   220,                                    !- Wind Direction {deg}
   1503   No,                                     !- Rain Indicator
   1504   No,                                     !- Snow Indicator
   1505   No,                                     !- Daylight Saving Time Indicator
   1506   ASHRAETau,                              !- Solar Model Indicator
   1507   ,                                       !- Beam Solar Day Schedule Name
   1508   ,                                       !- Diffuse Solar Day Schedule Name
   1509   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1510   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1511 
   1512 SizingPeriod:DesignDay,
   1513   Sacramento Executive Arpt Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1514   12,                                     !- Month
   1515   21,                                     !- Day of Month
   1516   WinterDesignDay,                        !- Day Type
   1517   10.5,                                   !- Maximum Dry-Bulb Temperature {C}
   1518   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1519   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1520   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1521   Dewpoint,                               !- Humidity Condition Type
   1522   -3.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1523   ,                                       !- Humidity Condition Day Schedule Name
   1524   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1525   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1526   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1527   101265,                                 !- Barometric Pressure {Pa}
   1528   0.9,                                    !- Wind Speed {m/s}
   1529   320,                                    !- Wind Direction {deg}
   1530   No,                                     !- Rain Indicator
   1531   No,                                     !- Snow Indicator
   1532   No,                                     !- Daylight Saving Time Indicator
   1533   ASHRAEClearSky,                         !- Solar Model Indicator
   1534   ,                                       !- Beam Solar Day Schedule Name
   1535   ,                                       !- Diffuse Solar Day Schedule Name
   1536   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1537   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1538   0;                                      !- Sky Clearness
   1539 
   1540 SizingPeriod:DesignDay,
   1541   Sacramento Executive Arpt Ann Clg .4% Condns DB=>MWB, !- Name
   1542   7,                                      !- Month
   1543   21,                                     !- Day of Month
   1544   SummerDesignDay,                        !- Day Type
   1545   37.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1546   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1547   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1548   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1549   Wetbulb,                                !- Humidity Condition Type
   1550   21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1551   ,                                       !- Humidity Condition Day Schedule Name
   1552   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1553   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1554   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1555   101265,                                 !- Barometric Pressure {Pa}
   1556   3.4,                                    !- Wind Speed {m/s}
   1557   220,                                    !- Wind Direction {deg}
   1558   No,                                     !- Rain Indicator
   1559   No,                                     !- Snow Indicator
   1560   No,                                     !- Daylight Saving Time Indicator
   1561   ASHRAETau,                              !- Solar Model Indicator
   1562   ,                                       !- Beam Solar Day Schedule Name
   1563   ,                                       !- Diffuse Solar Day Schedule Name
   1564   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1565   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1566 
   1567 SizingPeriod:DesignDay,
   1568   Sacramento Executive Arpt Ann Clg 1% Condns WB=>MDB, !- Name
   1569   7,                                      !- Month
   1570   21,                                     !- Day of Month
   1571   SummerDesignDay,                        !- Day Type
   1572   34,                                     !- Maximum Dry-Bulb Temperature {C}
   1573   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1574   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1575   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1576   Wetbulb,                                !- Humidity Condition Type
   1577   21.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1578   ,                                       !- Humidity Condition Day Schedule Name
   1579   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1580   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1581   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1582   101265,                                 !- Barometric Pressure {Pa}
   1583   3.4,                                    !- Wind Speed {m/s}
   1584   220,                                    !- Wind Direction {deg}
   1585   No,                                     !- Rain Indicator
   1586   No,                                     !- Snow Indicator
   1587   No,                                     !- Daylight Saving Time Indicator
   1588   ASHRAETau,                              !- Solar Model Indicator
   1589   ,                                       !- Beam Solar Day Schedule Name
   1590   ,                                       !- Diffuse Solar Day Schedule Name
   1591   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1592   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1593 
   1594 SizingPeriod:DesignDay,
   1595   Sacramento Executive Arpt Ann Htg 99.6% Condns DB, !- Name
   1596   12,                                     !- Month
   1597   21,                                     !- Day of Month
   1598   WinterDesignDay,                        !- Day Type
   1599   -0.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1600   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1601   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1602   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1603   Wetbulb,                                !- Humidity Condition Type
   1604   -0.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1605   ,                                       !- Humidity Condition Day Schedule Name
   1606   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1607   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1608   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1609   101265,                                 !- Barometric Pressure {Pa}
   1610   0.9,                                    !- Wind Speed {m/s}
   1611   320,                                    !- Wind Direction {deg}
   1612   No,                                     !- Rain Indicator
   1613   No,                                     !- Snow Indicator
   1614   No,                                     !- Daylight Saving Time Indicator
   1615   ASHRAEClearSky,                         !- Solar Model Indicator
   1616   ,                                       !- Beam Solar Day Schedule Name
   1617   ,                                       !- Diffuse Solar Day Schedule Name
   1618   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1619   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1620   0;                                      !- Sky Clearness
   1621 
   1622 SizingPeriod:DesignDay,
   1623   Sacramento Executive Arpt Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1624   12,                                     !- Month
   1625   21,                                     !- Day of Month
   1626   WinterDesignDay,                        !- Day Type
   1627   11.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1628   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1629   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1630   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1631   Wetbulb,                                !- Humidity Condition Type
   1632   11.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1633   ,                                       !- Humidity Condition Day Schedule Name
   1634   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1635   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1636   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1637   101265,                                 !- Barometric Pressure {Pa}
   1638   11.6,                                   !- Wind Speed {m/s}
   1639   320,                                    !- Wind Direction {deg}
   1640   No,                                     !- Rain Indicator
   1641   No,                                     !- Snow Indicator
   1642   No,                                     !- Daylight Saving Time Indicator
   1643   ASHRAEClearSky,                         !- Solar Model Indicator
   1644   ,                                       !- Beam Solar Day Schedule Name
   1645   ,                                       !- Diffuse Solar Day Schedule Name
   1646   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1647   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1648   0;                                      !- Sky Clearness
   1649 
   1650 SizingPeriod:DesignDay,
   1651   Sacramento Executive Arpt Ann Clg 2% Condns DB=>MWB, !- Name
   1652   7,                                      !- Month
   1653   21,                                     !- Day of Month
   1654   SummerDesignDay,                        !- Day Type
   1655   34.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1656   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1657   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1658   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1659   Wetbulb,                                !- Humidity Condition Type
   1660   19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1661   ,                                       !- Humidity Condition Day Schedule Name
   1662   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1663   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1664   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1665   101265,                                 !- Barometric Pressure {Pa}
   1666   3.4,                                    !- Wind Speed {m/s}
   1667   220,                                    !- Wind Direction {deg}
   1668   No,                                     !- Rain Indicator
   1669   No,                                     !- Snow Indicator
   1670   No,                                     !- Daylight Saving Time Indicator
   1671   ASHRAETau,                              !- Solar Model Indicator
   1672   ,                                       !- Beam Solar Day Schedule Name
   1673   ,                                       !- Diffuse Solar Day Schedule Name
   1674   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1675   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1676 
   1677 SizingPeriod:DesignDay,
   1678   Sacramento Executive Arpt Ann Clg 1% Condns DB=>MWB, !- Name
   1679   7,                                      !- Month
   1680   21,                                     !- Day of Month
   1681   SummerDesignDay,                        !- Day Type
   1682   36.2,                                   !- Maximum Dry-Bulb Temperature {C}
   1683   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1684   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1685   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1686   Wetbulb,                                !- Humidity Condition Type
   1687   20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1688   ,                                       !- Humidity Condition Day Schedule Name
   1689   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1690   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1691   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1692   101265,                                 !- Barometric Pressure {Pa}
   1693   3.4,                                    !- Wind Speed {m/s}
   1694   220,                                    !- Wind Direction {deg}
   1695   No,                                     !- Rain Indicator
   1696   No,                                     !- Snow Indicator
   1697   No,                                     !- Daylight Saving Time Indicator
   1698   ASHRAETau,                              !- Solar Model Indicator
   1699   ,                                       !- Beam Solar Day Schedule Name
   1700   ,                                       !- Diffuse Solar Day Schedule Name
   1701   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1702   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1703 
   1704 SizingPeriod:DesignDay,
   1705   Sacramento Executive Arpt Ann Clg 2% Condns Enth=>MDB, !- Name
   1706   7,                                      !- Month
   1707   21,                                     !- Day of Month
   1708   SummerDesignDay,                        !- Day Type
   1709   32.5,                                   !- Maximum Dry-Bulb Temperature {C}
   1710   18.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1711   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1712   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1713   Enthalpy,                               !- Humidity Condition Type
   1714   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1715   ,                                       !- Humidity Condition Day Schedule Name
   1716   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1717   59000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1718   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1719   101265,                                 !- Barometric Pressure {Pa}
   1720   3.4,                                    !- Wind Speed {m/s}
   1721   220,                                    !- Wind Direction {deg}
   1722   No,                                     !- Rain Indicator
   1723   No,                                     !- Snow Indicator
   1724   No,                                     !- Daylight Saving Time Indicator
   1725   ASHRAETau,                              !- Solar Model Indicator
   1726   ,                                       !- Beam Solar Day Schedule Name
   1727   ,                                       !- Diffuse Solar Day Schedule Name
   1728   0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1729   2.325;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1730 
   1731 Material,
   1732   000_G01a 19mm gypsum board,             !- Name
   1733   MediumSmooth,                           !- Roughness
   1734   0.019,                                  !- Thickness {m}
   1735   0.16,                                   !- Conductivity {W/m-K}
   1736   800,                                    !- Density {kg/m3}
   1737   1090,                                   !- Specific Heat {J/kg-K}
   1738   0.9,                                    !- Thermal Absorptance
   1739   0.7,                                    !- Solar Absorptance
   1740   0.7;                                    !- Visible Absorptance
   1741 
   1742 Material,
   1743   Roof Membrane,                          !- Name
   1744   VeryRough,                              !- Roughness
   1745   0.0095,                                 !- Thickness {m}
   1746   0.16,                                   !- Conductivity {W/m-K}
   1747   1121.29,                                !- Density {kg/m3}
   1748   1460,                                   !- Specific Heat {J/kg-K}
   1749   0.9,                                    !- Thermal Absorptance
   1750   0.7,                                    !- Solar Absorptance
   1751   0.7;                                    !- Visible Absorptance
   1752 
   1753 Material,
   1754   000_G05 25mm wood,                      !- Name
   1755   MediumSmooth,                           !- Roughness
   1756   0.0254,                                 !- Thickness {m}
   1757   0.15,                                   !- Conductivity {W/m-K}
   1758   608,                                    !- Density {kg/m3}
   1759   1630,                                   !- Specific Heat {J/kg-K}
   1760   0.9,                                    !- Thermal Absorptance
   1761   0.7,                                    !- Solar Absorptance
   1762   0.7;                                    !- Visible Absorptance
   1763 
   1764 Material,
   1765   000_M11 100mm lightweight concrete,     !- Name
   1766   MediumRough,                            !- Roughness
   1767   0.1016,                                 !- Thickness {m}
   1768   0.53,                                   !- Conductivity {W/m-K}
   1769   1280,                                   !- Density {kg/m3}
   1770   840,                                    !- Specific Heat {J/kg-K}
   1771   0.9,                                    !- Thermal Absorptance
   1772   0.7,                                    !- Solar Absorptance
   1773   0.7;                                    !- Visible Absorptance
   1774 
   1775 Material,
   1776   000_I01 25mm insulation board,          !- Name
   1777   MediumRough,                            !- Roughness
   1778   0.0254,                                 !- Thickness {m}
   1779   0.03,                                   !- Conductivity {W/m-K}
   1780   43,                                     !- Density {kg/m3}
   1781   1210,                                   !- Specific Heat {J/kg-K}
   1782   0.9,                                    !- Thermal Absorptance
   1783   0.7,                                    !- Solar Absorptance
   1784   0.7;                                    !- Visible Absorptance
   1785 
   1786 Material,
   1787   000_F16 Acoustic tile,                  !- Name
   1788   MediumSmooth,                           !- Roughness
   1789   0.0191,                                 !- Thickness {m}
   1790   0.06,                                   !- Conductivity {W/m-K}
   1791   368,                                    !- Density {kg/m3}
   1792   590,                                    !- Specific Heat {J/kg-K}
   1793   0.9,                                    !- Thermal Absorptance
   1794   0.7,                                    !- Solar Absorptance
   1795   0.7;                                    !- Visible Absorptance
   1796 
   1797 Material,
   1798   000_F08 Metal surface,                  !- Name
   1799   Smooth,                                 !- Roughness
   1800   0.0008,                                 !- Thickness {m}
   1801   45.28,                                  !- Conductivity {W/m-K}
   1802   7824,                                   !- Density {kg/m3}
   1803   500,                                    !- Specific Heat {J/kg-K}
   1804   0.9,                                    !- Thermal Absorptance
   1805   0.7,                                    !- Solar Absorptance
   1806   0.7;                                    !- Visible Absorptance
   1807 
   1808 Material,
   1809   Roof Insulation [21],                   !- Name
   1810   MediumRough,                            !- Roughness
   1811   0.2105,                                 !- Thickness {m}
   1812   0.049,                                  !- Conductivity {W/m-K}
   1813   265,                                    !- Density {kg/m3}
   1814   836.8,                                  !- Specific Heat {J/kg-K}
   1815   0.9,                                    !- Thermal Absorptance
   1816   0.7,                                    !- Solar Absorptance
   1817   0.7;                                    !- Visible Absorptance
   1818 
   1819 Material,
   1820   Wall Insulation [39],                   !- Name
   1821   MediumRough,                            !- Roughness
   1822   0.1184,                                 !- Thickness {m}
   1823   0.045,                                  !- Conductivity {W/m-K}
   1824   265,                                    !- Density {kg/m3}
   1825   836.8,                                  !- Specific Heat {J/kg-K}
   1826   0.9,                                    !- Thermal Absorptance
   1827   0.7,                                    !- Solar Absorptance
   1828   0.7;                                    !- Visible Absorptance
   1829 
   1830 Material,
   1831   1/2IN Gypsum,                           !- Name
   1832   Smooth,                                 !- Roughness
   1833   0.0127,                                 !- Thickness {m}
   1834   0.16,                                   !- Conductivity {W/m-K}
   1835   784.9,                                  !- Density {kg/m3}
   1836   830,                                    !- Specific Heat {J/kg-K}
   1837   0.9,                                    !- Thermal Absorptance
   1838   0.92,                                   !- Solar Absorptance
   1839   0.92;                                   !- Visible Absorptance
   1840 
   1841 Material,
   1842   Metal Decking,                          !- Name
   1843   MediumSmooth,                           !- Roughness
   1844   0.0015,                                 !- Thickness {m}
   1845   45.006,                                 !- Conductivity {W/m-K}
   1846   7680,                                   !- Density {kg/m3}
   1847   418.4,                                  !- Specific Heat {J/kg-K}
   1848   0.9,                                    !- Thermal Absorptance
   1849   0.7,                                    !- Solar Absorptance
   1850   0.3;                                    !- Visible Absorptance
   1851 
   1852 Material,
   1853   MAT-CC05 4 HW CONCRETE,                 !- Name
   1854   Rough,                                  !- Roughness
   1855   0.1016,                                 !- Thickness {m}
   1856   1.311,                                  !- Conductivity {W/m-K}
   1857   2240,                                   !- Density {kg/m3}
   1858   836.8,                                  !- Specific Heat {J/kg-K}
   1859   0.9,                                    !- Thermal Absorptance
   1860   0.7,                                    !- Solar Absorptance
   1861   0.7;                                    !- Visible Absorptance
   1862 
   1863 Material:AirGap,
   1864   000_F04 Wall air space resistance,      !- Name
   1865   0.15;                                   !- Thermal Resistance {m2-K/W}
   1866 
   1867 Material:AirGap,
   1868   000_F05 Ceiling air space resistance,   !- Name
   1869   0.18;                                   !- Thermal Resistance {m2-K/W}
   1870 
   1871 Material,
   1872   OS:Material:AirWall 1,                  !- Name
   1873   MediumSmooth,                           !- Roughness
   1874   0.01,                                   !- Thickness {m}
   1875   0.6,                                    !- Conductivity {W/m-K}
   1876   800,                                    !- Density {kg/m3}
   1877   1000,                                   !- Specific Heat {J/kg-K}
   1878   0.95,                                   !- Thermal Absorptance
   1879   0.7,                                    !- Solar Absorptance
   1880   0.7;                                    !- Visible Absorptance
   1881 
   1882 Material:NoMass,
   1883   MAT-SHEATH,                             !- Name
   1884   Rough,                                  !- Roughness
   1885   0.3626,                                 !- Thermal Resistance {m2-K/W}
   1886   0.9,                                    !- Thermal Absorptance
   1887   0.7,                                    !- Solar Absorptance
   1888   0.7;                                    !- Visible Absorptance
   1889 
   1890 Material:NoMass,
   1891   CP02 CARPET PAD,                        !- Name
   1892   VeryRough,                              !- Roughness
   1893   0.2165,                                 !- Thermal Resistance {m2-K/W}
   1894   0.9,                                    !- Thermal Absorptance
   1895   0.7,                                    !- Solar Absorptance
   1896   0.8;                                    !- Visible Absorptance
   1897 
   1898 WindowMaterial:Gas,
   1899   000_Air 13mm,                           !- Name
   1900   Air,                                    !- Gas Type
   1901   0.0127;                                 !- Thickness {m}
   1902 
   1903 WindowMaterial:Glazing,
   1904   Theoretical Glass [207],                !- Name
   1905   SpectralAverage,                        !- Optical Data Type
   1906   ,                                       !- Window Glass Spectral Data Set Name
   1907   0.003,                                  !- Thickness {m}
   1908   0.3311,                                 !- Solar Transmittance at Normal Incidence
   1909   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   1910   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   1911   0.44,                                   !- Visible Transmittance at Normal Incidence
   1912   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   1913   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   1914   0,                                      !- Infrared Transmittance at Normal Incidence
   1915   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   1916   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   1917   0.0133,                                 !- Conductivity {W/m-K}
   1918   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   1919   No;                                     !- Solar Diffusing
   1920 
   1921 WindowMaterial:Glazing,
   1922   000_Clear 3mm,                          !- Name
   1923   SpectralAverage,                        !- Optical Data Type
   1924   ,                                       !- Window Glass Spectral Data Set Name
   1925   0.003,                                  !- Thickness {m}
   1926   0.837,                                  !- Solar Transmittance at Normal Incidence
   1927   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   1928   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   1929   0.898,                                  !- Visible Transmittance at Normal Incidence
   1930   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   1931   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   1932   0,                                      !- Infrared Transmittance at Normal Incidence
   1933   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   1934   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   1935   0.9;                                    !- Conductivity {W/m-K}
   1936 
   1937 Construction,
   1938   000_Exterior Window,                    !- Name
   1939   000_Clear 3mm,                          !- Layer 1
   1940   000_Air 13mm,                           !- Layer 2
   1941   000_Clear 3mm;                          !- Layer 3
   1942 
   1943 Construction,
   1944   000_Interior Ceiling,                   !- Name
   1945   000_M11 100mm lightweight concrete,     !- Layer 1
   1946   000_F05 Ceiling air space resistance,   !- Layer 2
   1947   000_F16 Acoustic tile;                  !- Layer 3
   1948 
   1949 Construction,
   1950   Air_Wall,                               !- Name
   1951   OS:Material:AirWall 1;                  !- Layer 1
   1952 
   1953 Construction,
   1954   000_Interior Partition,                 !- Name
   1955   000_G05 25mm wood;                      !- Layer 1
   1956 
   1957 Construction,
   1958   000_Interior Floor,                     !- Name
   1959   000_F16 Acoustic tile,                  !- Layer 1
   1960   000_F05 Ceiling air space resistance,   !- Layer 2
   1961   000_M11 100mm lightweight concrete;     !- Layer 3
   1962 
   1963 Construction,
   1964   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   1965   Theoretical Glass [207];                !- Layer 1
   1966 
   1967 Construction,
   1968   000_Interior Door,                      !- Name
   1969   000_G05 25mm wood;                      !- Layer 1
   1970 
   1971 Construction,
   1972   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   1973   Roof Membrane,                          !- Layer 1
   1974   Roof Insulation [21],                   !- Layer 2
   1975   Metal Decking;                          !- Layer 3
   1976 
   1977 Construction,
   1978   000_Interior Window,                    !- Name
   1979   000_Clear 3mm;                          !- Layer 1
   1980 
   1981 Construction,
   1982   000_Exterior Door,                      !- Name
   1983   000_F08 Metal surface,                  !- Layer 1
   1984   000_I01 25mm insulation board;          !- Layer 2
   1985 
   1986 Construction,
   1987   000_Interior Wall,                      !- Name
   1988   000_G01a 19mm gypsum board,             !- Layer 1
   1989   000_F04 Wall air space resistance,      !- Layer 2
   1990   000_G01a 19mm gypsum board;             !- Layer 3
   1991 
   1992 Construction,
   1993   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   1994   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   1995   CP02 CARPET PAD;                        !- Layer 2
   1996 
   1997 Construction,
   1998   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   1999   MAT-SHEATH,                             !- Layer 1
   2000   Wall Insulation [39],                   !- Layer 2
   2001   1/2IN Gypsum;                           !- Layer 3
   2002 
   2003 Building,
   2004   Building 1,                             !- Name
   2005   ,                                       !- North Axis {deg}
   2006   ,                                       !- Terrain
   2007   ,                                       !- Loads Convergence Tolerance Value
   2008   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2009   ,                                       !- Solar Distribution
   2010   ,                                       !- Maximum Number of Warmup Days
   2011   ;                                       !- Minimum Number of Warmup Days
   2012 
   2013 Zone,
   2014   Thermal Zone 2,                         !- Name
   2015   -0,                                     !- Direction of Relative North {deg}
   2016   3,                                      !- X Origin {m}
   2017   19.6053091109146,                       !- Y Origin {m}
   2018   0,                                      !- Z Origin {m}
   2019   ,                                       !- Type
   2020   ,                                       !- Multiplier
   2021   ,                                       !- Ceiling Height {m}
   2022   ,                                       !- Volume {m3}
   2023   ,                                       !- Floor Area {m2}
   2024   ,                                       !- Zone Inside Convection Algorithm
   2025   ;                                       !- Zone Outside Convection Algorithm
   2026 
   2027 BuildingSurface:Detailed,
   2028   Surface 9,                              !- Name
   2029   Wall,                                   !- Surface Type
   2030   000_Interior Wall,                      !- Construction Name
   2031   Thermal Zone 2,                         !- Zone Name
   2032   Surface,                                !- Outside Boundary Condition
   2033   Surface 17,                             !- Outside Boundary Condition Object
   2034   NoSun,                                  !- Sun Exposure
   2035   NoWind,                                 !- Wind Exposure
   2036   ,                                       !- View Factor to Ground
   2037   ,                                       !- Number of Vertices
   2038   16.6053091109146, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   2039   16.6053091109146, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   2040   19.6053091109146, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   2041   19.6053091109146, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   2042 
   2043 BuildingSurface:Detailed,
   2044   Surface 10,                             !- Name
   2045   Wall,                                   !- Surface Type
   2046   000_Interior Wall,                      !- Construction Name
   2047   Thermal Zone 2,                         !- Zone Name
   2048   Surface,                                !- Outside Boundary Condition
   2049   Surface 27,                             !- Outside Boundary Condition Object
   2050   NoSun,                                  !- Sun Exposure
   2051   NoWind,                                 !- Wind Exposure
   2052   ,                                       !- View Factor to Ground
   2053   ,                                       !- Number of Vertices
   2054   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   2055   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   2056   16.6053091109146, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   2057   16.6053091109146, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   2058 
   2059 BuildingSurface:Detailed,
   2060   Surface 12,                             !- Name
   2061   Roof,                                   !- Surface Type
   2062   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2063   Thermal Zone 2,                         !- Zone Name
   2064   Outdoors,                               !- Outside Boundary Condition
   2065   ,                                       !- Outside Boundary Condition Object
   2066   SunExposed,                             !- Sun Exposure
   2067   WindExposed,                            !- Wind Exposure
   2068   ,                                       !- View Factor to Ground
   2069   ,                                       !- Number of Vertices
   2070   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   2071   16.6053091109146, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   2072   19.6053091109146, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   2073   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   2074 
   2075 BuildingSurface:Detailed,
   2076   Surface 8,                              !- Name
   2077   Wall,                                   !- Surface Type
   2078   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2079   Thermal Zone 2,                         !- Zone Name
   2080   Outdoors,                               !- Outside Boundary Condition
   2081   ,                                       !- Outside Boundary Condition Object
   2082   SunExposed,                             !- Sun Exposure
   2083   WindExposed,                            !- Wind Exposure
   2084   ,                                       !- View Factor to Ground
   2085   ,                                       !- Number of Vertices
   2086   19.6053091109146, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   2087   19.6053091109146, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   2088   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   2089   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   2090 
   2091 FenestrationSurface:Detailed,
   2092   Sub Surface 4,                          !- Name
   2093   Window,                                 !- Surface Type
   2094   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2095   Surface 8,                              !- Building Surface Name
   2096   ,                                       !- Outside Boundary Condition Object
   2097   ,                                       !- View Factor to Ground
   2098   ,                                       !- Shading Control Name
   2099   ,                                       !- Frame and Divider Name
   2100   ,                                       !- Multiplier
   2101   ,                                       !- Number of Vertices
   2102   19.5799091109146, 2.99999999999997, 2.00225232124318, !- X,Y,Z Vertex 1 {m}
   2103   19.5799091109146, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   2104   -2.9746, 2.99999999999997, 1,           !- X,Y,Z Vertex 3 {m}
   2105   -2.9746, 2.99999999999997, 2.00225232124318; !- X,Y,Z Vertex 4 {m}
   2106 
   2107 BuildingSurface:Detailed,
   2108   Surface 7,                              !- Name
   2109   Floor,                                  !- Surface Type
   2110   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2111   Thermal Zone 2,                         !- Zone Name
   2112   Ground,                                 !- Outside Boundary Condition
   2113   ,                                       !- Outside Boundary Condition Object
   2114   NoSun,                                  !- Sun Exposure
   2115   NoWind,                                 !- Wind Exposure
   2116   ,                                       !- View Factor to Ground
   2117   ,                                       !- Number of Vertices
   2118   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   2119   19.6053091109146, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   2120   16.6053091109146, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   2121   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   2122 
   2123 BuildingSurface:Detailed,
   2124   Surface 11,                             !- Name
   2125   Wall,                                   !- Surface Type
   2126   000_Interior Wall,                      !- Construction Name
   2127   Thermal Zone 2,                         !- Zone Name
   2128   Surface,                                !- Outside Boundary Condition
   2129   Surface 3,                              !- Outside Boundary Condition Object
   2130   NoSun,                                  !- Sun Exposure
   2131   NoWind,                                 !- Wind Exposure
   2132   ,                                       !- View Factor to Ground
   2133   ,                                       !- Number of Vertices
   2134   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   2135   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   2136   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   2137   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   2138 
   2139 ZoneControl:Thermostat,
   2140   Thermal Zone 2 Thermostat,              !- Name
   2141   Thermal Zone 2,                         !- Zone or ZoneList Name
   2142   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   2143   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2144   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2145 
   2146 Schedule:Compact,
   2147   Thermal Zone 2 Thermostat Schedule,     !- Name
   2148   ,                                       !- Schedule Type Limits Name
   2149   Through: 12/31,                         !- Field 1
   2150   For: AllDays,                           !- Field 2
   2151   Until: 24:00,                           !- Field 3
   2152   4;                                      !- Field 4
   2153 
   2154 ThermostatSetpoint:DualSetpoint,
   2155   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2156   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2157   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2158 
   2159 ZoneHVAC:EquipmentConnections,
   2160   Thermal Zone 2,                         !- Zone Name
   2161   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   2162   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   2163   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2164   Node 2,                                 !- Zone Air Node Name
   2165   Node 28;                                !- Zone Return Air Node Name
   2166 
   2167 NodeList,
   2168   Port List 3,                            !- Name
   2169   Node 10;                                !- Node Name 1
   2170 
   2171 ZoneHVAC:EquipmentList,
   2172   Zone HVAC Equipment List 2,             !- Name
   2173   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2174   ZoneHVAC:AirDistributionUnit {43cc36bf-f072-4bca-b340-2d7346e23f98}, !- Zone Equipment Name 1
   2175   1,                                      !- Zone Equipment Cooling Sequence 1
   2176   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2177 
   2178 Sizing:Zone,
   2179   Thermal Zone 2,                         !- Zone or ZoneList Name
   2180   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2181   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2182   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2183   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2184   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2185   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2186   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2187   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2188   ,                                       !- Design Specification Outdoor Air Object Name
   2189   ,                                       !- Zone Heating Sizing Factor
   2190   ,                                       !- Zone Cooling Sizing Factor
   2191   DesignDay,                              !- Cooling Design Air Flow Method
   2192   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2193   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2194   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2195   0,                                      !- Cooling Minimum Air Flow Fraction
   2196   DesignDay,                              !- Heating Design Air Flow Method
   2197   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2198   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2199   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2200   0.3;                                    !- Heating Maximum Air Flow Fraction
   2201 
   2202 DesignSpecification:ZoneAirDistribution,
   2203   {9f3a1835-eed9-403d-a4c1-7dcde007a915}, !- Name
   2204   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2205   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2206 
   2207 Zone,
   2208   Thermal Zone 3,                         !- Name
   2209   -0,                                     !- Direction of Relative North {deg}
   2210   3,                                      !- X Origin {m}
   2211   3,                                      !- Y Origin {m}
   2212   0,                                      !- Z Origin {m}
   2213   ,                                       !- Type
   2214   ,                                       !- Multiplier
   2215   ,                                       !- Ceiling Height {m}
   2216   ,                                       !- Volume {m3}
   2217   ,                                       !- Floor Area {m2}
   2218   ,                                       !- Zone Inside Convection Algorithm
   2219   ;                                       !- Zone Outside Convection Algorithm
   2220 
   2221 BuildingSurface:Detailed,
   2222   Surface 26,                             !- Name
   2223   Wall,                                   !- Surface Type
   2224   000_Interior Wall,                      !- Construction Name
   2225   Thermal Zone 3,                         !- Zone Name
   2226   Surface,                                !- Outside Boundary Condition
   2227   Surface 4,                              !- Outside Boundary Condition Object
   2228   NoSun,                                  !- Sun Exposure
   2229   NoWind,                                 !- Wind Exposure
   2230   ,                                       !- View Factor to Ground
   2231   ,                                       !- Number of Vertices
   2232   0, 16.6053091109146, 4,                 !- X,Y,Z Vertex 1 {m}
   2233   0, 16.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   2234   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2235   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2236 
   2237 BuildingSurface:Detailed,
   2238   Surface 29,                             !- Name
   2239   Wall,                                   !- Surface Type
   2240   000_Interior Wall,                      !- Construction Name
   2241   Thermal Zone 3,                         !- Zone Name
   2242   Surface,                                !- Outside Boundary Condition
   2243   Surface 22,                             !- Outside Boundary Condition Object
   2244   NoSun,                                  !- Sun Exposure
   2245   NoWind,                                 !- Wind Exposure
   2246   ,                                       !- View Factor to Ground
   2247   ,                                       !- Number of Vertices
   2248   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2249   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2250   16.6053091109146, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2251   16.6053091109146, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2252 
   2253 BuildingSurface:Detailed,
   2254   Surface 27,                             !- Name
   2255   Wall,                                   !- Surface Type
   2256   000_Interior Wall,                      !- Construction Name
   2257   Thermal Zone 3,                         !- Zone Name
   2258   Surface,                                !- Outside Boundary Condition
   2259   Surface 10,                             !- Outside Boundary Condition Object
   2260   NoSun,                                  !- Sun Exposure
   2261   NoWind,                                 !- Wind Exposure
   2262   ,                                       !- View Factor to Ground
   2263   ,                                       !- Number of Vertices
   2264   16.6053091109146, 16.6053091109146, 4,  !- X,Y,Z Vertex 1 {m}
   2265   16.6053091109146, 16.6053091109146, 0,  !- X,Y,Z Vertex 2 {m}
   2266   0, 16.6053091109146, 0,                 !- X,Y,Z Vertex 3 {m}
   2267   0, 16.6053091109146, 4;                 !- X,Y,Z Vertex 4 {m}
   2268 
   2269 BuildingSurface:Detailed,
   2270   Surface 30,                             !- Name
   2271   Roof,                                   !- Surface Type
   2272   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2273   Thermal Zone 3,                         !- Zone Name
   2274   Outdoors,                               !- Outside Boundary Condition
   2275   ,                                       !- Outside Boundary Condition Object
   2276   SunExposed,                             !- Sun Exposure
   2277   WindExposed,                            !- Wind Exposure
   2278   ,                                       !- View Factor to Ground
   2279   ,                                       !- Number of Vertices
   2280   16.6053091109146, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2281   16.6053091109146, 16.6053091109146, 4,  !- X,Y,Z Vertex 2 {m}
   2282   0, 16.6053091109146, 4,                 !- X,Y,Z Vertex 3 {m}
   2283   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2284 
   2285 BuildingSurface:Detailed,
   2286   Surface 28,                             !- Name
   2287   Wall,                                   !- Surface Type
   2288   000_Interior Wall,                      !- Construction Name
   2289   Thermal Zone 3,                         !- Zone Name
   2290   Surface,                                !- Outside Boundary Condition
   2291   Surface 16,                             !- Outside Boundary Condition Object
   2292   NoSun,                                  !- Sun Exposure
   2293   NoWind,                                 !- Wind Exposure
   2294   ,                                       !- View Factor to Ground
   2295   ,                                       !- Number of Vertices
   2296   16.6053091109146, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2297   16.6053091109146, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2298   16.6053091109146, 16.6053091109146, 0,  !- X,Y,Z Vertex 3 {m}
   2299   16.6053091109146, 16.6053091109146, 4;  !- X,Y,Z Vertex 4 {m}
   2300 
   2301 BuildingSurface:Detailed,
   2302   Surface 25,                             !- Name
   2303   Floor,                                  !- Surface Type
   2304   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2305   Thermal Zone 3,                         !- Zone Name
   2306   Ground,                                 !- Outside Boundary Condition
   2307   ,                                       !- Outside Boundary Condition Object
   2308   NoSun,                                  !- Sun Exposure
   2309   NoWind,                                 !- Wind Exposure
   2310   ,                                       !- View Factor to Ground
   2311   ,                                       !- Number of Vertices
   2312   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2313   0, 16.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   2314   16.6053091109146, 16.6053091109146, 0,  !- X,Y,Z Vertex 3 {m}
   2315   16.6053091109146, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2316 
   2317 ZoneControl:Thermostat,
   2318   Thermal Zone 3 Thermostat,              !- Name
   2319   Thermal Zone 3,                         !- Zone or ZoneList Name
   2320   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   2321   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2322   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2323 
   2324 Schedule:Compact,
   2325   Thermal Zone 3 Thermostat Schedule,     !- Name
   2326   ,                                       !- Schedule Type Limits Name
   2327   Through: 12/31,                         !- Field 1
   2328   For: AllDays,                           !- Field 2
   2329   Until: 24:00,                           !- Field 3
   2330   4;                                      !- Field 4
   2331 
   2332 ZoneHVAC:EquipmentConnections,
   2333   Thermal Zone 3,                         !- Zone Name
   2334   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   2335   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   2336   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2337   Node 3,                                 !- Zone Air Node Name
   2338   Node 48;                                !- Zone Return Air Node Name
   2339 
   2340 NodeList,
   2341   Port List 5,                            !- Name
   2342   Node 47;                                !- Node Name 1
   2343 
   2344 ZoneHVAC:EquipmentList,
   2345   Zone HVAC Equipment List 3,             !- Name
   2346   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2347   ZoneHVAC:AirDistributionUnit {d469cd55-3180-4b5c-9828-d2d17b222b0e}, !- Zone Equipment Name 1
   2348   1,                                      !- Zone Equipment Cooling Sequence 1
   2349   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2350 
   2351 Sizing:Zone,
   2352   Thermal Zone 3,                         !- Zone or ZoneList Name
   2353   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2354   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2355   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2356   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2357   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2358   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2359   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2360   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2361   ,                                       !- Design Specification Outdoor Air Object Name
   2362   ,                                       !- Zone Heating Sizing Factor
   2363   ,                                       !- Zone Cooling Sizing Factor
   2364   DesignDay,                              !- Cooling Design Air Flow Method
   2365   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2366   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2367   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2368   0,                                      !- Cooling Minimum Air Flow Fraction
   2369   DesignDay,                              !- Heating Design Air Flow Method
   2370   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2371   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2372   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2373   0.3;                                    !- Heating Maximum Air Flow Fraction
   2374 
   2375 DesignSpecification:ZoneAirDistribution,
   2376   {af9638d8-66d7-4184-abbe-64324757464c}, !- Name
   2377   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2378   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2379 
   2380 Zone,
   2381   Thermal Zone 1,                         !- Name
   2382   -0,                                     !- Direction of Relative North {deg}
   2383   19.6053091109146,                       !- X Origin {m}
   2384   3,                                      !- Y Origin {m}
   2385   0,                                      !- Z Origin {m}
   2386   ,                                       !- Type
   2387   ,                                       !- Multiplier
   2388   ,                                       !- Ceiling Height {m}
   2389   ,                                       !- Volume {m3}
   2390   ,                                       !- Floor Area {m2}
   2391   ,                                       !- Zone Inside Convection Algorithm
   2392   ;                                       !- Zone Outside Convection Algorithm
   2393 
   2394 BuildingSurface:Detailed,
   2395   Surface 15,                             !- Name
   2396   Wall,                                   !- Surface Type
   2397   000_Interior Wall,                      !- Construction Name
   2398   Thermal Zone 1,                         !- Zone Name
   2399   Surface,                                !- Outside Boundary Condition
   2400   Surface 23,                             !- Outside Boundary Condition Object
   2401   NoSun,                                  !- Sun Exposure
   2402   NoWind,                                 !- Wind Exposure
   2403   ,                                       !- View Factor to Ground
   2404   ,                                       !- Number of Vertices
   2405   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   2406   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   2407   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 3 {m}
   2408   2.99999999999997, -3, 4;                !- X,Y,Z Vertex 4 {m}
   2409 
   2410 BuildingSurface:Detailed,
   2411   Surface 16,                             !- Name
   2412   Wall,                                   !- Surface Type
   2413   000_Interior Wall,                      !- Construction Name
   2414   Thermal Zone 1,                         !- Zone Name
   2415   Surface,                                !- Outside Boundary Condition
   2416   Surface 28,                             !- Outside Boundary Condition Object
   2417   NoSun,                                  !- Sun Exposure
   2418   NoWind,                                 !- Wind Exposure
   2419   ,                                       !- View Factor to Ground
   2420   ,                                       !- Number of Vertices
   2421   -2.8421709430404e-14, 16.6053091109146, 4, !- X,Y,Z Vertex 1 {m}
   2422   -2.8421709430404e-14, 16.6053091109146, 0, !- X,Y,Z Vertex 2 {m}
   2423   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   2424   -2.8421709430404e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   2425 
   2426 BuildingSurface:Detailed,
   2427   Surface 17,                             !- Name
   2428   Wall,                                   !- Surface Type
   2429   000_Interior Wall,                      !- Construction Name
   2430   Thermal Zone 1,                         !- Zone Name
   2431   Surface,                                !- Outside Boundary Condition
   2432   Surface 9,                              !- Outside Boundary Condition Object
   2433   NoSun,                                  !- Sun Exposure
   2434   NoWind,                                 !- Wind Exposure
   2435   ,                                       !- View Factor to Ground
   2436   ,                                       !- Number of Vertices
   2437   2.99999999999997, 19.6053091109146, 4,  !- X,Y,Z Vertex 1 {m}
   2438   2.99999999999997, 19.6053091109146, 0,  !- X,Y,Z Vertex 2 {m}
   2439   -2.8421709430404e-14, 16.6053091109146, 0, !- X,Y,Z Vertex 3 {m}
   2440   -2.8421709430404e-14, 16.6053091109146, 4; !- X,Y,Z Vertex 4 {m}
   2441 
   2442 BuildingSurface:Detailed,
   2443   Surface 18,                             !- Name
   2444   Roof,                                   !- Surface Type
   2445   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2446   Thermal Zone 1,                         !- Zone Name
   2447   Outdoors,                               !- Outside Boundary Condition
   2448   ,                                       !- Outside Boundary Condition Object
   2449   SunExposed,                             !- Sun Exposure
   2450   WindExposed,                            !- Wind Exposure
   2451   ,                                       !- View Factor to Ground
   2452   ,                                       !- Number of Vertices
   2453   -2.8421709430404e-14, 16.6053091109146, 4, !- X,Y,Z Vertex 1 {m}
   2454   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   2455   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 3 {m}
   2456   2.99999999999997, 19.6053091109146, 4;  !- X,Y,Z Vertex 4 {m}
   2457 
   2458 BuildingSurface:Detailed,
   2459   Surface 14,                             !- Name
   2460   Wall,                                   !- Surface Type
   2461   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2462   Thermal Zone 1,                         !- Zone Name
   2463   Outdoors,                               !- Outside Boundary Condition
   2464   ,                                       !- Outside Boundary Condition Object
   2465   SunExposed,                             !- Sun Exposure
   2466   WindExposed,                            !- Wind Exposure
   2467   ,                                       !- View Factor to Ground
   2468   ,                                       !- Number of Vertices
   2469   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 1 {m}
   2470   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2471   2.99999999999997, 19.6053091109146, 0,  !- X,Y,Z Vertex 3 {m}
   2472   2.99999999999997, 19.6053091109146, 4;  !- X,Y,Z Vertex 4 {m}
   2473 
   2474 FenestrationSurface:Detailed,
   2475   Sub Surface 2,                          !- Name
   2476   Window,                                 !- Surface Type
   2477   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2478   Surface 14,                             !- Building Surface Name
   2479   ,                                       !- Outside Boundary Condition Object
   2480   ,                                       !- View Factor to Ground
   2481   ,                                       !- Shading Control Name
   2482   ,                                       !- Frame and Divider Name
   2483   ,                                       !- Multiplier
   2484   ,                                       !- Number of Vertices
   2485   2.99999999999997, -2.9746, 2.00225232124318, !- X,Y,Z Vertex 1 {m}
   2486   2.99999999999997, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   2487   2.99999999999997, 19.5799091109146, 1,  !- X,Y,Z Vertex 3 {m}
   2488   2.99999999999997, 19.5799091109146, 2.00225232124318; !- X,Y,Z Vertex 4 {m}
   2489 
   2490 BuildingSurface:Detailed,
   2491   Surface 13,                             !- Name
   2492   Floor,                                  !- Surface Type
   2493   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2494   Thermal Zone 1,                         !- Zone Name
   2495   Ground,                                 !- Outside Boundary Condition
   2496   ,                                       !- Outside Boundary Condition Object
   2497   NoSun,                                  !- Sun Exposure
   2498   NoWind,                                 !- Wind Exposure
   2499   ,                                       !- View Factor to Ground
   2500   ,                                       !- Number of Vertices
   2501   2.99999999999997, 19.6053091109146, 0,  !- X,Y,Z Vertex 1 {m}
   2502   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2503   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   2504   -2.8421709430404e-14, 16.6053091109146, 0; !- X,Y,Z Vertex 4 {m}
   2505 
   2506 ZoneControl:Thermostat,
   2507   Thermal Zone 1 Thermostat,              !- Name
   2508   Thermal Zone 1,                         !- Zone or ZoneList Name
   2509   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   2510   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2511   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2512 
   2513 Schedule:Compact,
   2514   Thermal Zone 1 Thermostat Schedule,     !- Name
   2515   ,                                       !- Schedule Type Limits Name
   2516   Through: 12/31,                         !- Field 1
   2517   For: AllDays,                           !- Field 2
   2518   Until: 24:00,                           !- Field 3
   2519   4;                                      !- Field 4
   2520 
   2521 ZoneHVAC:EquipmentConnections,
   2522   Thermal Zone 1,                         !- Zone Name
   2523   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   2524   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   2525   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2526   Node 1,                                 !- Zone Air Node Name
   2527   Node 38;                                !- Zone Return Air Node Name
   2528 
   2529 NodeList,
   2530   Port List 1,                            !- Name
   2531   Node 37;                                !- Node Name 1
   2532 
   2533 ZoneHVAC:EquipmentList,
   2534   Zone HVAC Equipment List 1,             !- Name
   2535   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2536   ZoneHVAC:AirDistributionUnit {cbfd4a6b-31b1-4c4e-a1ee-c5c45a283fdf}, !- Zone Equipment Name 1
   2537   1,                                      !- Zone Equipment Cooling Sequence 1
   2538   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2539 
   2540 Sizing:Zone,
   2541   Thermal Zone 1,                         !- Zone or ZoneList Name
   2542   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2543   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2544   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2545   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2546   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2547   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2548   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2549   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2550   ,                                       !- Design Specification Outdoor Air Object Name
   2551   ,                                       !- Zone Heating Sizing Factor
   2552   ,                                       !- Zone Cooling Sizing Factor
   2553   DesignDay,                              !- Cooling Design Air Flow Method
   2554   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2555   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2556   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2557   0,                                      !- Cooling Minimum Air Flow Fraction
   2558   DesignDay,                              !- Heating Design Air Flow Method
   2559   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2560   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2561   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2562   0.3;                                    !- Heating Maximum Air Flow Fraction
   2563 
   2564 DesignSpecification:ZoneAirDistribution,
   2565   {8fc86681-6c78-40c0-8ece-514825fb96cf}, !- Name
   2566   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2567   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2568 
   2569 Zone,
   2570   Thermal Zone 4,                         !- Name
   2571   -0,                                     !- Direction of Relative North {deg}
   2572   0,                                      !- X Origin {m}
   2573   0,                                      !- Y Origin {m}
   2574   0,                                      !- Z Origin {m}
   2575   ,                                       !- Type
   2576   ,                                       !- Multiplier
   2577   ,                                       !- Ceiling Height {m}
   2578   ,                                       !- Volume {m3}
   2579   ,                                       !- Floor Area {m2}
   2580   ,                                       !- Zone Inside Convection Algorithm
   2581   ;                                       !- Zone Outside Convection Algorithm
   2582 
   2583 BuildingSurface:Detailed,
   2584   Surface 19,                             !- Name
   2585   Floor,                                  !- Surface Type
   2586   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2587   Thermal Zone 4,                         !- Zone Name
   2588   Ground,                                 !- Outside Boundary Condition
   2589   ,                                       !- Outside Boundary Condition Object
   2590   NoSun,                                  !- Sun Exposure
   2591   NoWind,                                 !- Wind Exposure
   2592   ,                                       !- View Factor to Ground
   2593   ,                                       !- Number of Vertices
   2594   22.6053091109146, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   2595   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2596   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2597   19.6053091109146, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   2598 
   2599 BuildingSurface:Detailed,
   2600   Surface 21,                             !- Name
   2601   Wall,                                   !- Surface Type
   2602   000_Interior Wall,                      !- Construction Name
   2603   Thermal Zone 4,                         !- Zone Name
   2604   Surface,                                !- Outside Boundary Condition
   2605   Surface 5,                              !- Outside Boundary Condition Object
   2606   NoSun,                                  !- Sun Exposure
   2607   NoWind,                                 !- Wind Exposure
   2608   ,                                       !- View Factor to Ground
   2609   ,                                       !- Number of Vertices
   2610   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2611   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2612   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2613   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2614 
   2615 BuildingSurface:Detailed,
   2616   Surface 24,                             !- Name
   2617   Roof,                                   !- Surface Type
   2618   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2619   Thermal Zone 4,                         !- Zone Name
   2620   Outdoors,                               !- Outside Boundary Condition
   2621   ,                                       !- Outside Boundary Condition Object
   2622   SunExposed,                             !- Sun Exposure
   2623   WindExposed,                            !- Wind Exposure
   2624   ,                                       !- View Factor to Ground
   2625   ,                                       !- Number of Vertices
   2626   19.6053091109146, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2627   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   2628   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   2629   22.6053091109146, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2630 
   2631 BuildingSurface:Detailed,
   2632   Surface 20,                             !- Name
   2633   Wall,                                   !- Surface Type
   2634   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2635   Thermal Zone 4,                         !- Zone Name
   2636   Outdoors,                               !- Outside Boundary Condition
   2637   ,                                       !- Outside Boundary Condition Object
   2638   SunExposed,                             !- Sun Exposure
   2639   WindExposed,                            !- Wind Exposure
   2640   ,                                       !- View Factor to Ground
   2641   ,                                       !- Number of Vertices
   2642   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2643   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2644   22.6053091109146, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2645   22.6053091109146, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2646 
   2647 FenestrationSurface:Detailed,
   2648   Sub Surface 1,                          !- Name
   2649   Window,                                 !- Surface Type
   2650   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2651   Surface 20,                             !- Building Surface Name
   2652   ,                                       !- Outside Boundary Condition Object
   2653   ,                                       !- View Factor to Ground
   2654   ,                                       !- Shading Control Name
   2655   ,                                       !- Frame and Divider Name
   2656   ,                                       !- Multiplier
   2657   ,                                       !- Number of Vertices
   2658   0.0254, 0, 2.00225232124318,            !- X,Y,Z Vertex 1 {m}
   2659   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   2660   22.5799091109146, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   2661   22.5799091109146, 0, 2.00225232124318;  !- X,Y,Z Vertex 4 {m}
   2662 
   2663 BuildingSurface:Detailed,
   2664   Surface 22,                             !- Name
   2665   Wall,                                   !- Surface Type
   2666   000_Interior Wall,                      !- Construction Name
   2667   Thermal Zone 4,                         !- Zone Name
   2668   Surface,                                !- Outside Boundary Condition
   2669   Surface 29,                             !- Outside Boundary Condition Object
   2670   NoSun,                                  !- Sun Exposure
   2671   NoWind,                                 !- Wind Exposure
   2672   ,                                       !- View Factor to Ground
   2673   ,                                       !- Number of Vertices
   2674   19.6053091109146, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2675   19.6053091109146, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   2676   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2677   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2678 
   2679 BuildingSurface:Detailed,
   2680   Surface 23,                             !- Name
   2681   Wall,                                   !- Surface Type
   2682   000_Interior Wall,                      !- Construction Name
   2683   Thermal Zone 4,                         !- Zone Name
   2684   Surface,                                !- Outside Boundary Condition
   2685   Surface 15,                             !- Outside Boundary Condition Object
   2686   NoSun,                                  !- Sun Exposure
   2687   NoWind,                                 !- Wind Exposure
   2688   ,                                       !- View Factor to Ground
   2689   ,                                       !- Number of Vertices
   2690   22.6053091109146, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2691   22.6053091109146, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2692   19.6053091109146, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   2693   19.6053091109146, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   2694 
   2695 ZoneControl:Thermostat,
   2696   Thermal Zone 4 Thermostat,              !- Name
   2697   Thermal Zone 4,                         !- Zone or ZoneList Name
   2698   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   2699   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2700   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2701 
   2702 Schedule:Compact,
   2703   Thermal Zone 4 Thermostat Schedule,     !- Name
   2704   ,                                       !- Schedule Type Limits Name
   2705   Through: 12/31,                         !- Field 1
   2706   For: AllDays,                           !- Field 2
   2707   Until: 24:00,                           !- Field 3
   2708   4;                                      !- Field 4
   2709 
   2710 ZoneHVAC:EquipmentConnections,
   2711   Thermal Zone 4,                         !- Zone Name
   2712   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   2713   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   2714   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2715   Node 4,                                 !- Zone Air Node Name
   2716   Node 43;                                !- Zone Return Air Node Name
   2717 
   2718 NodeList,
   2719   Port List 7,                            !- Name
   2720   Node 42;                                !- Node Name 1
   2721 
   2722 ZoneHVAC:EquipmentList,
   2723   Zone HVAC Equipment List 4,             !- Name
   2724   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2725   ZoneHVAC:AirDistributionUnit {30e9dbf8-bdc9-4daf-bcca-56d259accd3d}, !- Zone Equipment Name 1
   2726   1,                                      !- Zone Equipment Cooling Sequence 1
   2727   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2728 
   2729 Sizing:Zone,
   2730   Thermal Zone 4,                         !- Zone or ZoneList Name
   2731   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2732   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2733   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2734   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2735   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2736   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2737   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2738   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2739   ,                                       !- Design Specification Outdoor Air Object Name
   2740   ,                                       !- Zone Heating Sizing Factor
   2741   ,                                       !- Zone Cooling Sizing Factor
   2742   DesignDay,                              !- Cooling Design Air Flow Method
   2743   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2744   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2745   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2746   0,                                      !- Cooling Minimum Air Flow Fraction
   2747   DesignDay,                              !- Heating Design Air Flow Method
   2748   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2749   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2750   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2751   0.3;                                    !- Heating Maximum Air Flow Fraction
   2752 
   2753 DesignSpecification:ZoneAirDistribution,
   2754   {3cda1d7f-0dbe-4d57-a560-5cc6acd1f99b}, !- Name
   2755   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2756   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2757 
   2758 Zone,
   2759   Thermal Zone 5,                         !- Name
   2760   -0,                                     !- Direction of Relative North {deg}
   2761   0,                                      !- X Origin {m}
   2762   0,                                      !- Y Origin {m}
   2763   0,                                      !- Z Origin {m}
   2764   ,                                       !- Type
   2765   ,                                       !- Multiplier
   2766   ,                                       !- Ceiling Height {m}
   2767   ,                                       !- Volume {m3}
   2768   ,                                       !- Floor Area {m2}
   2769   ,                                       !- Zone Inside Convection Algorithm
   2770   ;                                       !- Zone Outside Convection Algorithm
   2771 
   2772 BuildingSurface:Detailed,
   2773   Surface 1,                              !- Name
   2774   Floor,                                  !- Surface Type
   2775   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2776   Thermal Zone 5,                         !- Zone Name
   2777   Ground,                                 !- Outside Boundary Condition
   2778   ,                                       !- Outside Boundary Condition Object
   2779   NoSun,                                  !- Sun Exposure
   2780   NoWind,                                 !- Wind Exposure
   2781   ,                                       !- View Factor to Ground
   2782   ,                                       !- Number of Vertices
   2783   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2784   0, 22.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   2785   3, 19.6053091109146, 0,                 !- X,Y,Z Vertex 3 {m}
   2786   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2787 
   2788 BuildingSurface:Detailed,
   2789   Surface 5,                              !- Name
   2790   Wall,                                   !- Surface Type
   2791   000_Interior Wall,                      !- Construction Name
   2792   Thermal Zone 5,                         !- Zone Name
   2793   Surface,                                !- Outside Boundary Condition
   2794   Surface 21,                             !- Outside Boundary Condition Object
   2795   NoSun,                                  !- Sun Exposure
   2796   NoWind,                                 !- Wind Exposure
   2797   ,                                       !- View Factor to Ground
   2798   ,                                       !- Number of Vertices
   2799   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2800   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2801   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2802   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2803 
   2804 BuildingSurface:Detailed,
   2805   Surface 6,                              !- Name
   2806   Roof,                                   !- Surface Type
   2807   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2808   Thermal Zone 5,                         !- Zone Name
   2809   Outdoors,                               !- Outside Boundary Condition
   2810   ,                                       !- Outside Boundary Condition Object
   2811   SunExposed,                             !- Sun Exposure
   2812   WindExposed,                            !- Wind Exposure
   2813   ,                                       !- View Factor to Ground
   2814   ,                                       !- Number of Vertices
   2815   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2816   3, 19.6053091109146, 4,                 !- X,Y,Z Vertex 2 {m}
   2817   0, 22.6053091109146, 4,                 !- X,Y,Z Vertex 3 {m}
   2818   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2819 
   2820 BuildingSurface:Detailed,
   2821   Surface 3,                              !- Name
   2822   Wall,                                   !- Surface Type
   2823   000_Interior Wall,                      !- Construction Name
   2824   Thermal Zone 5,                         !- Zone Name
   2825   Surface,                                !- Outside Boundary Condition
   2826   Surface 11,                             !- Outside Boundary Condition Object
   2827   NoSun,                                  !- Sun Exposure
   2828   NoWind,                                 !- Wind Exposure
   2829   ,                                       !- View Factor to Ground
   2830   ,                                       !- Number of Vertices
   2831   3, 19.6053091109146, 4,                 !- X,Y,Z Vertex 1 {m}
   2832   3, 19.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   2833   0, 22.6053091109146, 0,                 !- X,Y,Z Vertex 3 {m}
   2834   0, 22.6053091109146, 4;                 !- X,Y,Z Vertex 4 {m}
   2835 
   2836 BuildingSurface:Detailed,
   2837   Surface 4,                              !- Name
   2838   Wall,                                   !- Surface Type
   2839   000_Interior Wall,                      !- Construction Name
   2840   Thermal Zone 5,                         !- Zone Name
   2841   Surface,                                !- Outside Boundary Condition
   2842   Surface 26,                             !- Outside Boundary Condition Object
   2843   NoSun,                                  !- Sun Exposure
   2844   NoWind,                                 !- Wind Exposure
   2845   ,                                       !- View Factor to Ground
   2846   ,                                       !- Number of Vertices
   2847   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2848   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2849   3, 19.6053091109146, 0,                 !- X,Y,Z Vertex 3 {m}
   2850   3, 19.6053091109146, 4;                 !- X,Y,Z Vertex 4 {m}
   2851 
   2852 BuildingSurface:Detailed,
   2853   Surface 2,                              !- Name
   2854   Wall,                                   !- Surface Type
   2855   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2856   Thermal Zone 5,                         !- Zone Name
   2857   Outdoors,                               !- Outside Boundary Condition
   2858   ,                                       !- Outside Boundary Condition Object
   2859   SunExposed,                             !- Sun Exposure
   2860   WindExposed,                            !- Wind Exposure
   2861   ,                                       !- View Factor to Ground
   2862   ,                                       !- Number of Vertices
   2863   0, 22.6053091109146, 4,                 !- X,Y,Z Vertex 1 {m}
   2864   0, 22.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   2865   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2866   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2867 
   2868 FenestrationSurface:Detailed,
   2869   Sub Surface 3,                          !- Name
   2870   Window,                                 !- Surface Type
   2871   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2872   Surface 2,                              !- Building Surface Name
   2873   ,                                       !- Outside Boundary Condition Object
   2874   ,                                       !- View Factor to Ground
   2875   ,                                       !- Shading Control Name
   2876   ,                                       !- Frame and Divider Name
   2877   ,                                       !- Multiplier
   2878   ,                                       !- Number of Vertices
   2879   0, 22.5799091109146, 2.00225232124318,  !- X,Y,Z Vertex 1 {m}
   2880   0, 22.5799091109146, 1,                 !- X,Y,Z Vertex 2 {m}
   2881   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   2882   0, 0.0253999999999976, 2.00225232124318; !- X,Y,Z Vertex 4 {m}
   2883 
   2884 ZoneControl:Thermostat,
   2885   Thermal Zone 5 Thermostat,              !- Name
   2886   Thermal Zone 5,                         !- Zone or ZoneList Name
   2887   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   2888   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2889   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2890 
   2891 Schedule:Compact,
   2892   Thermal Zone 5 Thermostat Schedule,     !- Name
   2893   ,                                       !- Schedule Type Limits Name
   2894   Through: 12/31,                         !- Field 1
   2895   For: AllDays,                           !- Field 2
   2896   Until: 24:00,                           !- Field 3
   2897   4;                                      !- Field 4
   2898 
   2899 ZoneHVAC:EquipmentConnections,
   2900   Thermal Zone 5,                         !- Zone Name
   2901   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   2902   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   2903   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2904   Node 5,                                 !- Zone Air Node Name
   2905   Node 33;                                !- Zone Return Air Node Name
   2906 
   2907 NodeList,
   2908   Port List 9,                            !- Name
   2909   Node 32;                                !- Node Name 1
   2910 
   2911 ZoneHVAC:EquipmentList,
   2912   Zone HVAC Equipment List 5,             !- Name
   2913   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2914   ZoneHVAC:AirDistributionUnit {cc9dcccf-5148-4bdf-96bf-6c744e3f7b17}, !- Zone Equipment Name 1
   2915   1,                                      !- Zone Equipment Cooling Sequence 1
   2916   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2917 
   2918 Sizing:Zone,
   2919   Thermal Zone 5,                         !- Zone or ZoneList Name
   2920   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2921   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2922   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2923   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2924   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2925   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2926   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2927   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2928   ,                                       !- Design Specification Outdoor Air Object Name
   2929   ,                                       !- Zone Heating Sizing Factor
   2930   ,                                       !- Zone Cooling Sizing Factor
   2931   DesignDay,                              !- Cooling Design Air Flow Method
   2932   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2933   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2934   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2935   0,                                      !- Cooling Minimum Air Flow Fraction
   2936   DesignDay,                              !- Heating Design Air Flow Method
   2937   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2938   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2939   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2940   0.3;                                    !- Heating Maximum Air Flow Fraction
   2941 
   2942 DesignSpecification:ZoneAirDistribution,
   2943   {961ed630-8488-49d7-bea3-af96a0f26061}, !- Name
   2944   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2945   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2946 
   2947 SetpointManager:Scheduled,
   2948   Setpoint Manager Scheduled 2,           !- Name
   2949   Temperature,                            !- Control Variable
   2950   Hot_Water_Temperature,                  !- Schedule Name
   2951   Node 17;                                !- Setpoint Node or NodeList Name
   2952 
   2953 OutputControl:Table:Style,
   2954   HTML;                                   !- Column Separator
   2955 
   2956 Output:Table:SummaryReports,
   2957   AllSummary;                             !- Report Name 1
   2958 
   2959 Output:VariableDictionary,
   2960   IDF,                                    !- Key Field
   2961   Unsorted;                               !- Sort Option
   2962 
   2963 Output:SQLite,
   2964   SimpleAndTabular;                       !- Option Type
   2965 
   2966 Output:Table:Monthly,
   2967   Building Monthly Cooling Load Report,   ! Name
   2968   3,                                      ! Digits After Decimal
   2969   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   2970   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   2971   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   2972   Maximum,                                ! Aggregation Type for Variable or Meter 2
   2973   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   2974   ValueWhenMaxMin;
   2975 Output:Table:Monthly,
   2976   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   2977   3,                                      ! Digits After Decimal
   2978   Heating:Gasoline,                       ! Variable or Meter 1 Name
   2979   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   2980 
   2981 Output:Table:Monthly,
   2982   End Use Energy Consumption Electricity Monthly,   ! Name
   2983   3,                                      ! Digits After Decimal
   2984   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   2985   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   2986   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   2987   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   2988   Cooling:Electricity,
   2989   SumOrAverage,
   2990   Fans:Electricity,
   2991   SumOrAverage,
   2992   Pumps:Electricity,
   2993   SumOrAverage;
   2994 
   2995 Output:Table:Monthly,
   2996   End Use Energy Consumption Electricity Monthly,   ! Name
   2997   3,                                      ! Digits After Decimal
   2998   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   2999   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3000   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3001   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         261
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         261
  Number of Defaulted Fields=         130
  Number of Fields with Defaults=         663
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          94
  Number of Autocalculatable Fields =          94
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3300
 NumOfRVariable(Total)=        3300
 NumOfRVariable(Actual)=          33
 NumOfRVariable(Summed)=          32
 NumOfRVariable(Meter)=          32
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          42
 NumVarMeterArrays=          32
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
