Time,THERMAL ZONE 5:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,1.260416E+04,2.410682E+03,7.722895E-01,1.687361E-01,6.987893E+03,1.095136E+02,4.280567E-01,7.664770E-03,7.012515E+03,1.458319E+02,4.295649E-01,1.020680E-02,7.012515E+03,1.253040E+02,4.295649E-01,8.769982E-03,7.012824E+03,3.079127E+02,4.295839E-01,2.155214E-02 
00:30:00,1.260421E+04,2.339222E+03,7.722921E-01,1.637339E-01,6.987915E+03,7.420076E+01,4.280580E-01,5.193195E-03,7.012537E+03,1.080765E+02,4.295663E-01,7.564206E-03,7.012537E+03,8.803449E+01,4.295663E-01,6.161430E-03,7.012846E+03,2.575969E+02,4.295852E-01,1.803007E-02 
00:45:00,1.260425E+04,2.269602E+03,7.722944E-01,1.588604E-01,6.987935E+03,4.226682E+01,4.280592E-01,2.958159E-03,7.012556E+03,7.167501E+01,4.295675E-01,5.016426E-03,7.012556E+03,5.192774E+01,4.295675E-01,3.634325E-03,7.012865E+03,2.096331E+02,4.295864E-01,1.467270E-02 
01:00:00,1.260428E+04,2.201763E+03,7.722965E-01,1.541116E-01,6.987952E+03,1.909718E+01,4.280603E-01,1.336554E-03,7.012573E+03,3.977194E+01,4.295685E-01,2.783546E-03,7.012573E+03,2.510060E+01,4.295685E-01,1.756724E-03,7.012882E+03,1.639058E+02,4.295874E-01,1.147196E-02 
01:15:00,1.260431E+04,2.144881E+03,7.722983E-01,1.501298E-01,6.987967E+03,5.566972E+00,4.280612E-01,3.896103E-04,7.012589E+03,1.808947E+01,4.295695E-01,1.266025E-03,7.012589E+03,8.367766E+00,4.295695E-01,5.856304E-04,7.012897E+03,1.224326E+02,4.295884E-01,8.569061E-03 
01:30:00,1.260433E+04,2.090819E+03,7.722999E-01,1.463454E-01,6.987981E+03,0.000000E+00,4.280620E-01,0.000000E+00,7.012602E+03,4.901378E+00,4.295703E-01,3.430278E-04,7.012602E+03,0.000000E+00,4.295703E-01,0.000000E+00,7.012911E+03,8.361058E+01,4.295892E-01,5.851817E-03 
01:45:00,1.260436E+04,2.039329E+03,7.723013E-01,1.427410E-01,6.987993E+03,0.000000E+00,4.280628E-01,0.000000E+00,7.012614E+03,0.000000E+00,4.295710E-01,0.000000E+00,7.012614E+03,0.000000E+00,4.295710E-01,0.000000E+00,7.012923E+03,4.825465E+01,4.295899E-01,3.377250E-03 
02:00:00,1.260438E+04,1.990166E+03,7.723026E-01,1.392997E-01,6.988003E+03,0.000000E+00,4.280634E-01,0.000000E+00,7.012625E+03,0.000000E+00,4.295717E-01,0.000000E+00,7.012625E+03,0.000000E+00,4.295717E-01,0.000000E+00,7.012934E+03,2.332196E+01,4.295906E-01,1.632239E-03 
02:15:00,1.260440E+04,1.942318E+03,7.723037E-01,1.359503E-01,6.988013E+03,0.000000E+00,4.280640E-01,0.000000E+00,7.012635E+03,0.000000E+00,4.295723E-01,0.000000E+00,7.012635E+03,0.000000E+00,4.295723E-01,0.000000E+00,7.012943E+03,7.357857E+00,4.295912E-01,5.149498E-04 
02:30:00,1.260441E+04,1.895595E+03,7.723047E-01,1.326798E-01,6.988022E+03,0.000000E+00,4.280645E-01,0.000000E+00,7.012643E+03,0.000000E+00,4.295728E-01,0.000000E+00,7.012643E+03,0.000000E+00,4.295728E-01,0.000000E+00,7.012952E+03,0.000000E+00,4.295917E-01,0.000000E+00 
02:45:00,1.260443E+04,1.849852E+03,7.723056E-01,1.294778E-01,6.988030E+03,0.000000E+00,4.280650E-01,0.000000E+00,7.012651E+03,0.000000E+00,4.295733E-01,0.000000E+00,7.012651E+03,0.000000E+00,4.295733E-01,0.000000E+00,7.012960E+03,0.000000E+00,4.295922E-01,0.000000E+00 
03:00:00,1.260444E+04,1.804989E+03,7.723064E-01,1.263375E-01,6.988037E+03,0.000000E+00,4.280655E-01,0.000000E+00,7.012658E+03,0.000000E+00,4.295737E-01,0.000000E+00,7.012658E+03,0.000000E+00,4.295737E-01,0.000000E+00,7.012967E+03,0.000000E+00,4.295926E-01,0.000000E+00 
03:15:00,1.260445E+04,1.760146E+03,7.723072E-01,1.231985E-01,6.988043E+03,0.000000E+00,4.280659E-01,0.000000E+00,7.012665E+03,0.000000E+00,4.295741E-01,0.000000E+00,7.012665E+03,0.000000E+00,4.295741E-01,0.000000E+00,7.012974E+03,0.000000E+00,4.295930E-01,0.000000E+00 
03:30:00,1.260446E+04,1.715299E+03,7.723078E-01,1.200594E-01,6.988049E+03,0.000000E+00,4.280662E-01,0.000000E+00,7.012671E+03,0.000000E+00,4.295745E-01,0.000000E+00,7.012671E+03,0.000000E+00,4.295745E-01,0.000000E+00,7.012979E+03,0.000000E+00,4.295934E-01,0.000000E+00 
03:45:00,1.260447E+04,1.670453E+03,7.723084E-01,1.169203E-01,6.988055E+03,0.000000E+00,4.280666E-01,0.000000E+00,7.012676E+03,0.000000E+00,4.295748E-01,0.000000E+00,7.012676E+03,0.000000E+00,4.295748E-01,0.000000E+00,7.012985E+03,0.000000E+00,4.295937E-01,0.000000E+00 
04:00:00,1.260448E+04,1.625636E+03,7.723090E-01,1.137831E-01,6.988059E+03,0.000000E+00,4.280669E-01,0.000000E+00,7.012681E+03,0.000000E+00,4.295751E-01,0.000000E+00,7.012681E+03,0.000000E+00,4.295751E-01,0.000000E+00,7.012990E+03,0.000000E+00,4.295940E-01,0.000000E+00 
04:15:00,1.260449E+04,1.581693E+03,7.723095E-01,1.107072E-01,6.988064E+03,0.000000E+00,4.280671E-01,0.000000E+00,7.012686E+03,0.000000E+00,4.295754E-01,0.000000E+00,7.012686E+03,0.000000E+00,4.295754E-01,0.000000E+00,7.012994E+03,0.000000E+00,4.295943E-01,0.000000E+00 
04:30:00,1.260450E+04,1.538667E+03,7.723100E-01,1.076955E-01,6.988068E+03,0.000000E+00,4.280674E-01,0.000000E+00,7.012690E+03,0.000000E+00,4.295756E-01,0.000000E+00,7.012690E+03,0.000000E+00,4.295756E-01,0.000000E+00,7.012998E+03,0.000000E+00,4.295946E-01,0.000000E+00 
04:45:00,1.260451E+04,1.496661E+03,7.723104E-01,1.047551E-01,6.988072E+03,0.000000E+00,4.280676E-01,0.000000E+00,7.012693E+03,0.000000E+00,4.295759E-01,0.000000E+00,7.012693E+03,0.000000E+00,4.295759E-01,0.000000E+00,7.013002E+03,0.000000E+00,4.295948E-01,0.000000E+00 
05:00:00,1.260451E+04,1.456198E+03,7.723108E-01,1.019229E-01,6.988075E+03,0.000000E+00,4.280678E-01,0.000000E+00,7.012697E+03,0.000000E+00,4.295761E-01,0.000000E+00,7.012697E+03,0.000000E+00,4.295761E-01,0.000000E+00,7.013006E+03,0.000000E+00,4.295950E-01,0.000000E+00 
05:15:00,1.260452E+04,1.420887E+03,7.723112E-01,9.945060E-02,6.988079E+03,0.000000E+00,4.280680E-01,0.000000E+00,7.012700E+03,0.000000E+00,4.295763E-01,0.000000E+00,7.012700E+03,0.000000E+00,4.295763E-01,0.000000E+00,7.013009E+03,0.000000E+00,4.295952E-01,0.000000E+00 
05:30:00,1.260452E+04,1.395048E+03,7.723115E-01,9.764086E-02,6.988082E+03,6.733577E+01,4.280682E-01,4.757592E-03,7.012703E+03,0.000000E+00,4.295765E-01,0.000000E+00,7.012703E+03,0.000000E+00,4.295765E-01,0.000000E+00,7.013012E+03,0.000000E+00,4.295954E-01,0.000000E+00 
05:45:00,1.260453E+04,1.379358E+03,7.723118E-01,9.654254E-02,6.988085E+03,2.411302E+02,4.280684E-01,1.692463E-02,7.012706E+03,0.000000E+00,4.295766E-01,0.000000E+00,7.012706E+03,0.000000E+00,4.295766E-01,0.000000E+00,7.013015E+03,0.000000E+00,4.295956E-01,0.000000E+00 
06:00:00,1.260453E+04,1.377965E+03,7.723121E-01,9.644505E-02,6.988087E+03,4.570951E+02,4.280686E-01,3.204615E-02,7.012709E+03,0.000000E+00,4.295768E-01,0.000000E+00,7.012709E+03,6.473613E+01,4.295768E-01,4.531261E-03,7.013017E+03,0.000000E+00,4.295957E-01,0.000000E+00 
06:15:00,1.143970E+04,1.668945E+03,7.009395E-01,1.168124E-01,6.434104E+03,8.136591E+02,3.941332E-01,5.701488E-02,6.458725E+03,0.000000E+00,3.956415E-01,0.000000E+00,6.458725E+03,2.195107E+02,3.956415E-01,1.536556E-02,6.459034E+03,0.000000E+00,3.956604E-01,0.000000E+00 
06:30:00,1.027281E+04,1.978850E+03,6.294540E-01,1.385052E-01,5.879618E+03,1.158887E+03,3.601771E-01,8.114704E-02,5.904242E+03,1.219869E+01,3.616855E-01,8.615092E-04,5.904242E+03,3.969506E+02,3.616855E-01,2.778716E-02,5.904551E+03,3.207885E+01,3.617044E-01,2.253502E-03 
06:45:00,9.106426E+03,2.302074E+03,5.580018E-01,1.611335E-01,5.324999E+03,1.448333E+03,3.262195E-01,1.014312E-01,5.349622E+03,6.765792E+01,3.277279E-01,4.743015E-03,5.349622E+03,5.818328E+02,3.277279E-01,4.073228E-02,5.349931E+03,8.835873E+01,3.277468E-01,6.192679E-03 
07:00:00,7.939491E+03,2.635868E+03,4.865188E-01,1.845021E-01,4.770090E+03,1.758864E+03,2.922507E-01,1.231926E-01,4.794713E+03,1.224281E+02,2.937592E-01,8.576686E-03,4.794713E+03,7.006496E+02,2.937592E-01,4.905320E-02,4.795022E+03,1.503438E+02,2.937781E-01,1.053137E-02 
07:15:00,7.937060E+03,2.698485E+03,4.863904E-01,1.888902E-01,4.768993E+03,1.989740E+03,2.922109E-01,1.393701E-01,4.793615E+03,2.052905E+02,2.937195E-01,1.437671E-02,4.793615E+03,7.238419E+02,2.937195E-01,5.067945E-02,4.793924E+03,2.356147E+02,2.937385E-01,1.650009E-02 
07:30:00,7.936407E+03,2.758365E+03,4.863605E-01,1.930869E-01,4.768283E+03,2.220091E+03,2.921868E-01,1.555055E-01,4.792902E+03,2.948988E+02,2.936954E-01,2.064188E-02,4.792902E+03,7.182999E+02,2.936954E-01,5.029286E-02,4.793211E+03,3.056179E+02,2.937143E-01,2.139254E-02 
07:45:00,7.935044E+03,2.819389E+03,4.862855E-01,1.973597E-01,4.767620E+03,2.448823E+03,2.921593E-01,1.715088E-01,4.792239E+03,3.617836E+02,2.936679E-01,2.532517E-02,4.792239E+03,7.064743E+02,2.936679E-01,4.946334E-02,4.792548E+03,3.673019E+02,2.936869E-01,2.571147E-02 
08:00:00,7.934048E+03,2.878735E+03,4.862312E-01,2.015148E-01,4.767174E+03,2.656559E+03,2.921385E-01,1.860346E-01,4.791793E+03,4.592685E+02,2.936472E-01,3.215080E-02,4.791793E+03,7.025307E+02,2.936472E-01,4.918525E-02,4.792102E+03,4.382686E+02,2.936662E-01,3.068047E-02 
08:15:00,7.933240E+03,2.935418E+03,4.861866E-01,2.054836E-01,4.766844E+03,2.839316E+03,2.921206E-01,1.988116E-01,4.791463E+03,5.682564E+02,2.936293E-01,3.978309E-02,4.791463E+03,7.132490E+02,2.936293E-01,4.993412E-02,4.791772E+03,5.007462E+02,2.936482E-01,3.505564E-02 
08:30:00,7.932567E+03,2.989807E+03,4.861489E-01,2.092916E-01,4.766579E+03,2.995983E+03,2.921048E-01,2.097645E-01,4.791198E+03,7.026116E+02,2.936135E-01,4.919260E-02,4.791198E+03,7.400625E+02,2.936135E-01,5.181047E-02,4.791507E+03,5.607073E+02,2.936324E-01,3.925459E-02 
08:45:00,7.932004E+03,3.042790E+03,4.861169E-01,2.130010E-01,4.766360E+03,3.126395E+03,2.920914E-01,2.188827E-01,4.790979E+03,8.605378E+02,2.936001E-01,6.025406E-02,4.790979E+03,7.761514E+02,2.936001E-01,5.433677E-02,4.791287E+03,6.186434E+02,2.936190E-01,4.331173E-02 
09:00:00,7.931530E+03,3.095339E+03,4.860897E-01,2.166800E-01,4.766178E+03,3.228075E+03,2.920803E-01,2.259925E-01,4.790796E+03,1.031905E+03,2.935890E-01,7.225821E-02,4.790796E+03,8.175088E+02,2.935890E-01,5.723224E-02,4.791105E+03,6.765411E+02,2.936079E-01,4.736607E-02 
09:15:00,7.931131E+03,3.147468E+03,4.860666E-01,2.203296E-01,4.766027E+03,3.301211E+03,2.920712E-01,2.311065E-01,4.790646E+03,1.199746E+03,2.935799E-01,8.401606E-02,4.790646E+03,8.610558E+02,2.935799E-01,6.028117E-02,4.790954E+03,7.332843E+02,2.935988E-01,5.133945E-02 
09:30:00,7.930797E+03,3.199648E+03,4.860471E-01,2.239827E-01,4.765901E+03,3.346896E+03,2.920636E-01,2.343004E-01,4.790520E+03,1.350614E+03,2.935723E-01,9.458506E-02,4.790520E+03,9.051820E+02,2.935723E-01,6.337066E-02,4.790829E+03,7.884679E+02,2.935912E-01,5.520347E-02 
09:45:00,7.930516E+03,3.252089E+03,4.860307E-01,2.276540E-01,4.765796E+03,3.366179E+03,2.920572E-01,2.356471E-01,4.790415E+03,1.478226E+03,2.935658E-01,1.035238E-01,4.790415E+03,9.490283E+02,2.935658E-01,6.644049E-02,4.790723E+03,8.419202E+02,2.935848E-01,5.894607E-02 
10:00:00,7.930279E+03,3.304821E+03,4.860168E-01,2.313456E-01,4.765706E+03,3.363404E+03,2.920517E-01,2.354506E-01,4.790325E+03,1.602250E+03,2.935604E-01,1.122097E-01,4.790325E+03,9.907700E+02,2.935604E-01,6.936291E-02,4.790634E+03,8.920009E+02,2.935793E-01,6.245239E-02 
10:15:00,7.930081E+03,3.357670E+03,4.860050E-01,2.350454E-01,4.765630E+03,3.339680E+03,2.920470E-01,2.337881E-01,4.790249E+03,1.730440E+03,2.935557E-01,1.211826E-01,4.790249E+03,1.030100E+03,2.935557E-01,7.211639E-02,4.790557E+03,9.390592E+02,2.935746E-01,6.574688E-02 
10:30:00,7.929913E+03,3.410358E+03,4.859950E-01,2.387339E-01,4.765564E+03,3.295488E+03,2.920430E-01,2.306933E-01,4.790183E+03,1.870410E+03,2.935517E-01,1.309773E-01,4.790183E+03,1.067214E+03,2.935517E-01,7.471463E-02,4.790492E+03,9.834529E+02,2.935706E-01,6.885462E-02 
10:45:00,7.929771E+03,3.462535E+03,4.859866E-01,2.423866E-01,4.765508E+03,3.229541E+03,2.920395E-01,2.260759E-01,4.790127E+03,2.027110E+03,2.935482E-01,1.419418E-01,4.790127E+03,1.102100E+03,2.935482E-01,7.715687E-02,4.790435E+03,1.025235E+03,2.935671E-01,7.177940E-02 
11:00:00,7.929651E+03,3.513781E+03,4.859794E-01,2.459741E-01,4.765459E+03,3.136889E+03,2.920365E-01,2.195893E-01,4.790078E+03,2.179341E+03,2.935452E-01,1.525915E-01,4.790078E+03,1.134702E+03,2.935452E-01,7.943911E-02,4.790387E+03,1.064335E+03,2.935642E-01,7.451629E-02 
11:15:00,7.929548E+03,3.563109E+03,4.859733E-01,2.494273E-01,4.765417E+03,3.008938E+03,2.920339E-01,2.106317E-01,4.790036E+03,2.322794E+03,2.935426E-01,1.626287E-01,4.790036E+03,1.164414E+03,2.935426E-01,8.151910E-02,4.790345E+03,1.100114E+03,2.935616E-01,7.702075E-02 
11:30:00,7.929461E+03,3.610068E+03,4.859680E-01,2.527146E-01,4.765380E+03,2.840832E+03,2.920317E-01,1.988631E-01,4.789999E+03,2.455343E+03,2.935404E-01,1.719034E-01,4.789999E+03,1.191436E+03,2.935404E-01,8.341078E-02,4.790308E+03,1.133100E+03,2.935593E-01,7.932963E-02 
11:45:00,7.929387E+03,3.654114E+03,4.859635E-01,2.557979E-01,4.765348E+03,2.653766E+03,2.920297E-01,1.857673E-01,4.789967E+03,2.575324E+03,2.935384E-01,1.802987E-01,4.789967E+03,1.216009E+03,2.935384E-01,8.513095E-02,4.790276E+03,1.163733E+03,2.935574E-01,8.147370E-02 
12:00:00,7.929322E+03,3.694691E+03,4.859596E-01,2.586383E-01,4.765320E+03,2.451039E+03,2.920280E-01,1.715759E-01,4.789939E+03,2.681430E+03,2.935367E-01,1.877231E-01,4.789939E+03,1.238337E+03,2.935367E-01,8.669398E-02,4.790248E+03,1.193038E+03,2.935556E-01,8.352479E-02 
12:15:00,7.929267E+03,3.732090E+03,4.859563E-01,2.612562E-01,4.765296E+03,2.268595E+03,2.920265E-01,1.588043E-01,4.789915E+03,2.773611E+03,2.935352E-01,1.941731E-01,4.789915E+03,1.259293E+03,2.935352E-01,8.816082E-02,4.790223E+03,1.240003E+03,2.935541E-01,8.681219E-02 
12:30:00,7.929219E+03,3.766818E+03,4.859534E-01,2.636871E-01,4.765274E+03,2.126487E+03,2.920252E-01,1.488566E-01,4.789893E+03,2.851626E+03,2.935339E-01,1.996320E-01,4.789893E+03,1.278811E+03,2.935339E-01,8.952715E-02,4.790202E+03,1.318854E+03,2.935528E-01,9.233244E-02 
12:45:00,7.929178E+03,3.800339E+03,4.859509E-01,2.660334E-01,4.765255E+03,2.015232E+03,2.920240E-01,1.410693E-01,4.789874E+03,2.915323E+03,2.935327E-01,2.040889E-01,4.789874E+03,1.296656E+03,2.935327E-01,9.077640E-02,4.790183E+03,1.435668E+03,2.935516E-01,1.005121E-01 
13:00:00,7.929142E+03,3.834760E+03,4.859487E-01,2.684427E-01,4.765238E+03,1.944721E+03,2.920230E-01,1.361339E-01,4.789857E+03,2.965004E+03,2.935317E-01,2.075650E-01,4.789857E+03,1.313448E+03,2.935317E-01,9.195221E-02,4.790166E+03,1.584010E+03,2.935506E-01,1.109005E-01 
13:15:00,7.929110E+03,3.872015E+03,4.859467E-01,2.710505E-01,4.765223E+03,1.894319E+03,2.920221E-01,1.326065E-01,4.789842E+03,3.000452E+03,2.935308E-01,2.100450E-01,4.789842E+03,1.329398E+03,2.935308E-01,9.306897E-02,4.790151E+03,1.767010E+03,2.935497E-01,1.237162E-01 
13:30:00,7.929082E+03,3.913386E+03,4.859450E-01,2.739465E-01,4.765210E+03,1.855379E+03,2.920212E-01,1.298817E-01,4.789829E+03,3.021644E+03,2.935300E-01,2.115273E-01,4.789829E+03,1.344895E+03,2.935300E-01,9.415393E-02,4.790138E+03,1.974184E+03,2.935489E-01,1.382232E-01 
13:45:00,7.929058E+03,3.959042E+03,4.859435E-01,2.771425E-01,4.765198E+03,1.824162E+03,2.920205E-01,1.276974E-01,4.789817E+03,3.028227E+03,2.935292E-01,2.119871E-01,4.789817E+03,1.360406E+03,2.935292E-01,9.523983E-02,4.790126E+03,2.196619E+03,2.935482E-01,1.537966E-01 
14:00:00,7.929036E+03,4.008228E+03,4.859422E-01,2.805858E-01,4.765187E+03,1.798207E+03,2.920199E-01,1.258811E-01,4.789806E+03,3.019526E+03,2.935286E-01,2.113772E-01,4.789806E+03,1.375519E+03,2.935286E-01,9.629763E-02,4.790115E+03,2.438214E+03,2.935475E-01,1.707094E-01 
14:15:00,7.929017E+03,4.059358E+03,4.859410E-01,2.841651E-01,4.765178E+03,1.775366E+03,2.920193E-01,1.242827E-01,4.789797E+03,2.994080E+03,2.935280E-01,2.095951E-01,4.789797E+03,1.389381E+03,2.935280E-01,9.726795E-02,4.790105E+03,2.675024E+03,2.935469E-01,1.872853E-01 
14:30:00,7.929000E+03,4.111126E+03,4.859400E-01,2.877893E-01,4.765169E+03,1.754372E+03,2.920187E-01,1.228136E-01,4.789788E+03,2.950751E+03,2.935275E-01,2.065613E-01,4.789788E+03,1.401670E+03,2.935275E-01,9.812825E-02,4.790097E+03,2.900617E+03,2.935464E-01,2.030755E-01 
14:45:00,7.928985E+03,4.162353E+03,4.859391E-01,2.913755E-01,4.765161E+03,1.734297E+03,2.920183E-01,1.214086E-01,4.789780E+03,2.888445E+03,2.935270E-01,2.021991E-01,4.789780E+03,1.412052E+03,2.935270E-01,9.885499E-02,4.790089E+03,3.114369E+03,2.935459E-01,2.180361E-01 
15:00:00,7.928971E+03,4.212064E+03,4.859382E-01,2.948556E-01,4.765154E+03,1.714402E+03,2.920178E-01,1.200161E-01,4.789773E+03,2.806522E+03,2.935266E-01,1.964637E-01,4.789773E+03,1.420234E+03,2.935266E-01,9.942779E-02,4.790082E+03,3.313930E+03,2.935455E-01,2.320029E-01 
15:15:00,7.928959E+03,4.259204E+03,4.859375E-01,2.981557E-01,4.765148E+03,1.692488E+03,2.920174E-01,1.184823E-01,4.789767E+03,2.704817E+03,2.935262E-01,1.893436E-01,4.789767E+03,1.424722E+03,2.935262E-01,9.974195E-02,4.790075E+03,3.498930E+03,2.935451E-01,2.449502E-01 
15:30:00,7.928947E+03,4.302991E+03,4.859368E-01,3.012209E-01,4.765142E+03,1.668524E+03,2.920171E-01,1.168049E-01,4.789761E+03,2.590734E+03,2.935258E-01,1.813571E-01,4.789761E+03,1.425564E+03,2.935258E-01,9.980085E-02,4.790070E+03,3.665805E+03,2.935447E-01,2.566289E-01 
15:45:00,7.928937E+03,4.342666E+03,4.859362E-01,3.039982E-01,4.765136E+03,1.642467E+03,2.920168E-01,1.149808E-01,4.789756E+03,2.463713E+03,2.935255E-01,1.724655E-01,4.789756E+03,1.422878E+03,2.935255E-01,9.961272E-02,4.790064E+03,3.811338E+03,2.935444E-01,2.668139E-01 
16:00:00,7.928928E+03,4.377546E+03,4.859356E-01,3.064399E-01,4.765132E+03,1.614145E+03,2.920165E-01,1.129982E-01,4.789751E+03,2.324775E+03,2.935252E-01,1.627395E-01,4.789751E+03,1.416620E+03,2.935252E-01,9.917448E-02,4.790059E+03,3.933478E+03,2.935441E-01,2.753616E-01 
16:15:00,7.928920E+03,4.407824E+03,4.859351E-01,3.085593E-01,4.765127E+03,1.585681E+03,2.920162E-01,1.110057E-01,4.789746E+03,2.183206E+03,2.935249E-01,1.528293E-01,4.789746E+03,1.408661E+03,2.935249E-01,9.861709E-02,4.790055E+03,4.028729E+03,2.935438E-01,2.820272E-01 
16:30:00,7.928912E+03,4.433177E+03,4.859346E-01,3.103339E-01,4.765123E+03,1.556768E+03,2.920159E-01,1.089817E-01,4.789742E+03,2.045773E+03,2.935247E-01,1.432085E-01,4.789742E+03,1.401607E+03,2.935247E-01,9.812307E-02,4.790051E+03,4.095704E+03,2.935436E-01,2.867137E-01 
16:45:00,7.928905E+03,4.453668E+03,4.859342E-01,3.117680E-01,4.765119E+03,1.527448E+03,2.920157E-01,1.069294E-01,4.789738E+03,1.923815E+03,2.935244E-01,1.346708E-01,4.789738E+03,1.402608E+03,2.935244E-01,9.819302E-02,4.790047E+03,4.133228E+03,2.935433E-01,2.893387E-01 
17:00:00,7.928898E+03,4.469715E+03,4.859338E-01,3.128910E-01,4.765116E+03,1.497092E+03,2.920155E-01,1.048047E-01,4.789735E+03,1.823701E+03,2.935242E-01,1.276626E-01,4.789735E+03,1.417177E+03,2.935242E-01,9.921308E-02,4.790044E+03,4.138755E+03,2.935431E-01,2.897240E-01 
17:15:00,7.928892E+03,4.481991E+03,4.859334E-01,3.137500E-01,4.765113E+03,1.465548E+03,2.920153E-01,1.025966E-01,4.789732E+03,1.743287E+03,2.935240E-01,1.220337E-01,4.789732E+03,1.448052E+03,2.935240E-01,1.013750E-01,4.790040E+03,4.109520E+03,2.935429E-01,2.876761E-01 
17:30:00,7.928887E+03,4.491172E+03,4.859331E-01,3.143924E-01,4.765110E+03,1.432591E+03,2.920151E-01,1.002895E-01,4.789729E+03,1.674232E+03,2.935238E-01,1.172003E-01,4.789729E+03,1.491466E+03,2.935238E-01,1.044149E-01,4.790037E+03,4.042706E+03,2.935428E-01,2.829977E-01 
17:45:00,7.928881E+03,4.497663E+03,4.859327E-01,3.148464E-01,4.765107E+03,1.397155E+03,2.920149E-01,9.780880E-02,4.789726E+03,1.610617E+03,2.935237E-01,1.127477E-01,4.789726E+03,1.535642E+03,2.935237E-01,1.075084E-01,4.790035E+03,3.931900E+03,2.935426E-01,2.752399E-01 
18:00:00,7.928877E+03,4.501303E+03,4.859324E-01,3.151009E-01,4.765104E+03,1.359673E+03,2.920148E-01,9.518458E-02,4.789723E+03,1.551459E+03,2.935235E-01,1.086071E-01,4.789723E+03,1.570786E+03,2.935235E-01,1.099694E-01,4.790032E+03,3.777735E+03,2.935424E-01,2.644470E-01 
18:15:00,9.093715E+03,4.500867E+03,5.573212E-01,3.150701E-01,5.319088E+03,1.319847E+03,3.259640E-01,9.239633E-02,5.343707E+03,1.494156E+03,3.274727E-01,1.045964E-01,5.343707E+03,1.588771E+03,3.274727E-01,1.112288E-01,5.344016E+03,3.580210E+03,3.274916E-01,2.506188E-01 
18:30:00,1.025941E+04,4.495407E+03,6.287541E-01,3.146875E-01,5.873273E+03,1.278212E+03,3.599201E-01,8.948147E-02,5.897891E+03,1.436554E+03,3.614288E-01,1.005645E-01,5.897891E+03,1.584412E+03,3.614288E-01,1.109234E-01,5.898200E+03,3.341584E+03,3.614477E-01,2.339137E-01 
18:45:00,1.142549E+04,4.483800E+03,7.002032E-01,3.138746E-01,6.427858E+03,1.234504E+03,3.938869E-01,8.642160E-02,6.452477E+03,1.378134E+03,3.953956E-01,9.647504E-02,6.452477E+03,1.555017E+03,3.953956E-01,1.088648E-01,6.452786E+03,3.065620E+03,3.954145E-01,2.145950E-01 
19:00:00,1.259230E+04,4.464805E+03,7.716877E-01,3.125444E-01,6.982775E+03,1.187617E+03,4.278594E-01,8.313906E-02,7.007394E+03,1.317372E+03,4.293679E-01,9.222140E-02,7.007394E+03,1.495564E+03,4.293679E-01,1.047016E-01,7.007703E+03,2.775271E+03,4.293869E-01,1.942696E-01 
19:15:00,1.259477E+04,4.438783E+03,7.718057E-01,3.107224E-01,6.983870E+03,1.137570E+03,4.278846E-01,7.963516E-02,7.008490E+03,1.256360E+03,4.293931E-01,8.794996E-02,7.008490E+03,1.409173E+03,4.293931E-01,9.865200E-02,7.008798E+03,2.465538E+03,4.294120E-01,1.725879E-01 
19:30:00,1.259671E+04,4.404472E+03,7.718949E-01,3.083200E-01,6.984862E+03,1.083386E+03,4.279069E-01,7.584137E-02,7.009483E+03,1.198140E+03,4.294152E-01,8.387396E-02,7.009483E+03,1.310892E+03,4.294152E-01,9.177003E-02,7.009792E+03,2.170566E+03,4.294342E-01,1.519394E-01 
19:45:00,1.259849E+04,4.361426E+03,7.719796E-01,3.053060E-01,6.985539E+03,1.027654E+03,4.279238E-01,7.193896E-02,7.010160E+03,1.141957E+03,4.294321E-01,7.994094E-02,7.010160E+03,1.213332E+03,4.294321E-01,8.493883E-02,7.010469E+03,1.919253E+03,4.294510E-01,1.343472E-01 
20:00:00,1.259972E+04,4.310628E+03,7.720384E-01,3.017494E-01,6.985962E+03,9.729580E+02,4.279401E-01,6.810911E-02,7.010583E+03,1.088101E+03,4.294483E-01,7.617057E-02,7.010583E+03,1.126506E+03,4.294483E-01,7.885923E-02,7.010891E+03,1.707049E+03,4.294672E-01,1.194930E-01 
20:15:00,1.260060E+04,4.253890E+03,7.720828E-01,2.977769E-01,6.986284E+03,9.213759E+02,4.279582E-01,6.449738E-02,7.010905E+03,1.036012E+03,4.294664E-01,7.252370E-02,7.010905E+03,1.055245E+03,4.294664E-01,7.386965E-02,7.011214E+03,1.556831E+03,4.294853E-01,1.089777E-01 
20:30:00,1.260126E+04,4.194014E+03,7.721184E-01,2.935848E-01,6.986560E+03,8.743400E+02,4.279754E-01,6.120418E-02,7.011182E+03,9.843533E+02,4.294837E-01,6.890689E-02,7.011182E+03,9.921244E+02,4.294837E-01,6.945036E-02,7.011491E+03,1.444327E+03,4.295026E-01,1.011031E-01 
20:45:00,1.260179E+04,4.133513E+03,7.721480E-01,2.893489E-01,6.986794E+03,8.310123E+02,4.279898E-01,5.817078E-02,7.011416E+03,9.347584E+02,4.294981E-01,6.543435E-02,7.011416E+03,9.331980E+02,4.294981E-01,6.532465E-02,7.011724E+03,1.353808E+03,4.295170E-01,9.476757E-02 
21:00:00,1.260221E+04,4.073995E+03,7.721726E-01,2.851819E-01,6.986985E+03,7.904509E+02,4.280013E-01,5.533116E-02,7.011607E+03,8.872808E+02,4.295096E-01,6.211025E-02,7.011607E+03,8.790809E+02,4.295096E-01,6.153572E-02,7.011916E+03,1.275759E+03,4.295285E-01,8.930478E-02 
21:15:00,1.260256E+04,4.015905E+03,7.721931E-01,2.811150E-01,6.987141E+03,7.520233E+02,4.280106E-01,5.264098E-02,7.011763E+03,8.419129E+02,4.295189E-01,5.893399E-02,7.011763E+03,8.288233E+02,4.295189E-01,5.801721E-02,7.012071E+03,1.204137E+03,4.295378E-01,8.429154E-02 
21:30:00,1.260285E+04,3.959560E+03,7.722101E-01,2.771704E-01,6.987270E+03,7.151821E+02,4.280184E-01,5.006189E-02,7.011891E+03,7.984572E+02,4.295267E-01,5.589171E-02,7.011891E+03,7.820770E+02,4.295267E-01,5.474463E-02,7.012200E+03,1.138998E+03,4.295456E-01,7.973176E-02 
21:45:00,1.260309E+04,3.904978E+03,7.722244E-01,2.733492E-01,6.987378E+03,6.796978E+02,4.280251E-01,4.757782E-02,7.012000E+03,7.567427E+02,4.295334E-01,5.297139E-02,7.012000E+03,7.380762E+02,4.295334E-01,5.166433E-02,7.012309E+03,1.078618E+03,4.295523E-01,7.550505E-02 
22:00:00,1.260329E+04,3.852016E+03,7.722364E-01,2.696416E-01,6.987471E+03,6.453683E+02,4.280308E-01,4.517460E-02,7.012093E+03,7.166113E+02,4.295391E-01,5.016194E-02,7.012093E+03,6.965025E+02,4.295391E-01,4.875398E-02,7.012402E+03,1.023290E+03,4.295580E-01,7.163189E-02 
22:15:00,1.260346E+04,3.595310E+03,7.722465E-01,2.516718E-01,6.987550E+03,5.608761E+02,4.280357E-01,3.926015E-02,7.012172E+03,6.268792E+02,4.295439E-01,4.388059E-02,7.012172E+03,6.058061E+02,4.295439E-01,4.240521E-02,7.012481E+03,9.187863E+02,4.295628E-01,6.431639E-02 
22:30:00,1.260360E+04,3.329241E+03,7.722552E-01,2.330443E-01,6.987618E+03,4.747308E+02,4.280398E-01,3.322963E-02,7.012240E+03,5.357734E+02,4.295481E-01,3.750271E-02,7.012240E+03,5.141024E+02,4.295481E-01,3.598557E-02,7.012549E+03,8.120955E+02,4.295670E-01,5.684703E-02 
22:45:00,1.260372E+04,3.055675E+03,7.722625E-01,2.138918E-01,6.987676E+03,3.868154E+02,4.280434E-01,2.707529E-02,7.012298E+03,4.434418E+02,4.295516E-01,3.103913E-02,7.012298E+03,4.214749E+02,4.295516E-01,2.950136E-02,7.012607E+03,7.028620E+02,4.295706E-01,4.919971E-02 
23:00:00,1.260383E+04,2.776145E+03,7.722688E-01,1.943219E-01,6.987726E+03,2.975176E+02,4.280464E-01,2.082428E-02,7.012348E+03,3.499639E+02,4.295547E-01,2.449542E-02,7.012348E+03,3.279095E+02,4.295547E-01,2.295160E-02,7.012657E+03,5.910933E+02,4.295736E-01,4.137508E-02 
23:15:00,1.260391E+04,2.696377E+03,7.722742E-01,1.887353E-01,6.987769E+03,2.578987E+02,4.280491E-01,1.805073E-02,7.012391E+03,3.065176E+02,4.295574E-01,2.145390E-02,7.012391E+03,2.845650E+02,4.295574E-01,1.991725E-02,7.012700E+03,5.298447E+02,4.295763E-01,3.708703E-02 
23:30:00,1.260399E+04,2.622202E+03,7.722789E-01,1.835427E-01,6.987807E+03,2.195256E+02,4.280514E-01,1.536484E-02,7.012429E+03,2.646476E+02,4.295597E-01,1.852322E-02,7.012429E+03,2.429314E+02,4.295597E-01,1.700313E-02,7.012738E+03,4.710121E+02,4.295786E-01,3.296891E-02 
23:45:00,1.260406E+04,2.551948E+03,7.722829E-01,1.786248E-01,6.987840E+03,1.823330E+02,4.280534E-01,1.276159E-02,7.012462E+03,2.242515E+02,4.295617E-01,1.569571E-02,7.012462E+03,2.028680E+02,4.295617E-01,1.419894E-02,7.012770E+03,4.147211E+02,4.295806E-01,2.902866E-02 
24:00:00,1.260411E+04,2.484156E+03,7.722864E-01,1.738793E-01,6.987868E+03,1.460379E+02,4.280551E-01,1.022119E-02,7.012490E+03,1.850301E+02,4.295634E-01,1.295043E-02,7.012490E+03,1.640495E+02,4.295634E-01,1.148189E-02,7.012799E+03,3.607444E+02,4.295823E-01,2.525033E-02 
Peak,1.260453E+04,4.501303E+03,7.723121E-01,3.151009E-01,6.988087E+03,3.366179E+03,4.280686E-01,2.356471E-01,7.012709E+03,3.028227E+03,4.295768E-01,2.119871E-01,7.012709E+03,1.588771E+03,4.295768E-01,1.112288E-01,7.013017E+03,4.138755E+03,4.295957E-01,2.897240E-01 

Peak Vol Flow (m3/s),,,6.567924E-01,2.679692E-01,,,3.640396E-01,2.003998E-01,,,3.653222E-01,1.802789E-01,,,3.653222E-01,9.459159E-02,,,3.653383E-01,2.463881E-01 
