  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Fraction,                               !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   1,                                      !- Upper Limit Value {BasedOnField A3}
     44   CONTINUOUS;                             !- Numeric Type
     45 
     46 ScheduleTypeLimits,
     47   ActivityLevel 13,                       !- Name
     48   0,                                      !- Lower Limit Value {BasedOnField A3}
     49   ,                                       !- Upper Limit Value {BasedOnField A3}
     50   Continuous,                             !- Numeric Type
     51   activitylevel;                          !- Unit Type
     52 
     53 ScheduleTypeLimits,
     54   Temperature 3,                          !- Name
     55   ,                                       !- Lower Limit Value {BasedOnField A3}
     56   ,                                       !- Upper Limit Value {BasedOnField A3}
     57   Continuous,                             !- Numeric Type
     58   temperature;                            !- Unit Type
     59 
     60 ScheduleTypeLimits,
     61   Temperature,                            !- Name
     62   ,                                       !- Lower Limit Value {BasedOnField A3}
     63   ,                                       !- Upper Limit Value {BasedOnField A3}
     64   Continuous,                             !- Numeric Type
     65   temperature;                            !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   OnOff,                                  !- Name
     69   0,                                      !- Lower Limit Value {BasedOnField A3}
     70   1,                                      !- Upper Limit Value {BasedOnField A3}
     71   Discrete,                               !- Numeric Type
     72   availability;                           !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   Temperature 2,                          !- Name
     76   ,                                       !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   temperature;                            !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 1,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Medium Office_Bldg_Equip Summer Design Day, !- Name
     90   Fraction,                               !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   1;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
     97   Fraction,                               !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   0.05;                                   !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    104   Fraction,                               !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   24:00,                                  !- Time 1 {hh:mm}
    107   0;                                      !- Value Until Time 1
    108 
    109 Schedule:Day:Interval,
    110   Medium Office_Bldg_Light Default Schedule, !- Name
    111   Fraction,                               !- Schedule Type Limits Name
    112   No,                                     !- Interpolate to Timestep
    113   05:00,                                  !- Time 1 {hh:mm}
    114   0.05,                                   !- Value Until Time 1
    115   07:00,                                  !- Time 2 {hh:mm}
    116   0.1,                                    !- Value Until Time 2
    117   08:00,                                  !- Time 3 {hh:mm}
    118   0.3,                                    !- Value Until Time 3
    119   17:00,                                  !- Time 4 {hh:mm}
    120   0.9,                                    !- Value Until Time 4
    121   18:00,                                  !- Time 5 {hh:mm}
    122   0.7,                                    !- Value Until Time 5
    123   20:00,                                  !- Time 6 {hh:mm}
    124   0.5,                                    !- Value Until Time 6
    125   22:00,                                  !- Time 7 {hh:mm}
    126   0.3,                                    !- Value Until Time 7
    127   23:00,                                  !- Time 8 {hh:mm}
    128   0.1,                                    !- Value Until Time 8
    129   24:00,                                  !- Time 9 {hh:mm}
    130   0.05;                                   !- Value Until Time 9
    131 
    132 Schedule:Day:Interval,
    133   Medium Office_Bldg_Equip Winter Design Day, !- Name
    134   Fraction,                               !- Schedule Type Limits Name
    135   No,                                     !- Interpolate to Timestep
    136   24:00,                                  !- Time 1 {hh:mm}
    137   0;                                      !- Value Until Time 1
    138 
    139 Schedule:Day:Interval,
    140   Hot_Water_Temperature_Default,          !- Name
    141   Temperature 1,                          !- Schedule Type Limits Name
    142   No,                                     !- Interpolate to Timestep
    143   24:00,                                  !- Time 1 {hh:mm}
    144   67;                                     !- Value Until Time 1
    145 
    146 Schedule:Day:Interval,
    147   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    148   Fraction,                               !- Schedule Type Limits Name
    149   No,                                     !- Interpolate to Timestep
    150   06:00,                                  !- Time 1 {hh:mm}
    151   0,                                      !- Value Until Time 1
    152   08:00,                                  !- Time 2 {hh:mm}
    153   0.1,                                    !- Value Until Time 2
    154   14:00,                                  !- Time 3 {hh:mm}
    155   0.5,                                    !- Value Until Time 3
    156   17:00,                                  !- Time 4 {hh:mm}
    157   0.1,                                    !- Value Until Time 4
    158   24:00,                                  !- Time 5 {hh:mm}
    159   0;                                      !- Value Until Time 5
    160 
    161 Schedule:Day:Interval,
    162   Hot_Water_Temperature_Winter_Design_Day, !- Name
    163   Temperature 1,                          !- Schedule Type Limits Name
    164   No,                                     !- Interpolate to Timestep
    165   24:00,                                  !- Time 1 {hh:mm}
    166   67;                                     !- Value Until Time 1
    167 
    168 Schedule:Day:Interval,
    169   Deck_Temperature_Summer_Design_Day,     !- Name
    170   Temperature,                            !- Schedule Type Limits Name
    171   No,                                     !- Interpolate to Timestep
    172   24:00,                                  !- Time 1 {hh:mm}
    173   12.8;                                   !- Value Until Time 1
    174 
    175 Schedule:Day:Interval,
    176   Medium Office_Infil_Quarter_On Default Schedule, !- Name
    177   Fraction,                               !- Schedule Type Limits Name
    178   No,                                     !- Interpolate to Timestep
    179   06:00,                                  !- Time 1 {hh:mm}
    180   1,                                      !- Value Until Time 1
    181   22:00,                                  !- Time 2 {hh:mm}
    182   0.25,                                   !- Value Until Time 2
    183   24:00,                                  !- Time 3 {hh:mm}
    184   1;                                      !- Value Until Time 3
    185 
    186 Schedule:Day:Interval,
    187   Always_On_Summer_Design_Day,            !- Name
    188   OnOff,                                  !- Schedule Type Limits Name
    189   No,                                     !- Interpolate to Timestep
    190   24:00,                                  !- Time 1 {hh:mm}
    191   1;                                      !- Value Until Time 1
    192 
    193 Schedule:Day:Interval,
    194   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    195   Fraction,                               !- Schedule Type Limits Name
    196   No,                                     !- Interpolate to Timestep
    197   06:00,                                  !- Time 1 {hh:mm}
    198   0.3,                                    !- Value Until Time 1
    199   08:00,                                  !- Time 2 {hh:mm}
    200   0.4,                                    !- Value Until Time 2
    201   14:00,                                  !- Time 3 {hh:mm}
    202   0.5,                                    !- Value Until Time 3
    203   17:00,                                  !- Time 4 {hh:mm}
    204   0.35,                                   !- Value Until Time 4
    205   24:00,                                  !- Time 5 {hh:mm}
    206   0.3;                                    !- Value Until Time 5
    207 
    208 Schedule:Day:Interval,
    209   Medium Office_Bldg_Equip Default Schedule, !- Name
    210   Fraction,                               !- Schedule Type Limits Name
    211   No,                                     !- Interpolate to Timestep
    212   08:00,                                  !- Time 1 {hh:mm}
    213   0.4,                                    !- Value Until Time 1
    214   12:00,                                  !- Time 2 {hh:mm}
    215   0.9,                                    !- Value Until Time 2
    216   13:00,                                  !- Time 3 {hh:mm}
    217   0.8,                                    !- Value Until Time 3
    218   17:00,                                  !- Time 4 {hh:mm}
    219   0.9,                                    !- Value Until Time 4
    220   18:00,                                  !- Time 5 {hh:mm}
    221   0.8,                                    !- Value Until Time 5
    222   20:00,                                  !- Time 6 {hh:mm}
    223   0.6,                                    !- Value Until Time 6
    224   22:00,                                  !- Time 7 {hh:mm}
    225   0.5,                                    !- Value Until Time 7
    226   24:00,                                  !- Time 8 {hh:mm}
    227   0.4;                                    !- Value Until Time 8
    228 
    229 Schedule:Day:Interval,
    230   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    231   Fraction,                               !- Schedule Type Limits Name
    232   No,                                     !- Interpolate to Timestep
    233   24:00,                                  !- Time 1 {hh:mm}
    234   1;                                      !- Value Until Time 1
    235 
    236 Schedule:Day:Interval,
    237   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    238   ,                                       !- Schedule Type Limits Name
    239   No,                                     !- Interpolate to Timestep
    240   24:00,                                  !- Time 1 {hh:mm}
    241   6.7;                                    !- Value Until Time 1
    242 
    243 Schedule:Day:Interval,
    244   Deck_Temperature_Winter_Design_Day,     !- Name
    245   Temperature,                            !- Schedule Type Limits Name
    246   No,                                     !- Interpolate to Timestep
    247   24:00,                                  !- Time 1 {hh:mm}
    248   12.8;                                   !- Value Until Time 1
    249 
    250 Schedule:Day:Interval,
    251   Cooling Sch Default,                    !- Name
    252   Temperature 3,                          !- Schedule Type Limits Name
    253   No,                                     !- Interpolate to Timestep
    254   24:00,                                  !- Time 1 {hh:mm}
    255   28;                                     !- Value Until Time 1
    256 
    257 Schedule:Day:Interval,
    258   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    259   ,                                       !- Schedule Type Limits Name
    260   No,                                     !- Interpolate to Timestep
    261   24:00,                                  !- Time 1 {hh:mm}
    262   6.7;                                    !- Value Until Time 1
    263 
    264 Schedule:Day:Interval,
    265   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    266   Fraction,                               !- Schedule Type Limits Name
    267   No,                                     !- Interpolate to Timestep
    268   24:00,                                  !- Time 1 {hh:mm}
    269   0.3;                                    !- Value Until Time 1
    270 
    271 Schedule:Day:Interval,
    272   Medium Office_Bldg_Occ Summer Design Day, !- Name
    273   Fraction,                               !- Schedule Type Limits Name
    274   No,                                     !- Interpolate to Timestep
    275   06:00,                                  !- Time 1 {hh:mm}
    276   0,                                      !- Value Until Time 1
    277   22:00,                                  !- Time 2 {hh:mm}
    278   1,                                      !- Value Until Time 2
    279   24:00,                                  !- Time 3 {hh:mm}
    280   0.05;                                   !- Value Until Time 3
    281 
    282 Schedule:Day:Interval,
    283   Medium Office_Bldg_Light Summer Design Day, !- Name
    284   Fraction,                               !- Schedule Type Limits Name
    285   No,                                     !- Interpolate to Timestep
    286   24:00,                                  !- Time 1 {hh:mm}
    287   1;                                      !- Value Until Time 1
    288 
    289 Schedule:Day:Interval,
    290   Chilled_Water_Temperature_Default,      !- Name
    291   ,                                       !- Schedule Type Limits Name
    292   No,                                     !- Interpolate to Timestep
    293   24:00,                                  !- Time 1 {hh:mm}
    294   6.7;                                    !- Value Until Time 1
    295 
    296 Schedule:Day:Interval,
    297   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
    298   Fraction,                               !- Schedule Type Limits Name
    299   No,                                     !- Interpolate to Timestep
    300   06:00,                                  !- Time 1 {hh:mm}
    301   0.05,                                   !- Value Until Time 1
    302   08:00,                                  !- Time 2 {hh:mm}
    303   0.1,                                    !- Value Until Time 2
    304   14:00,                                  !- Time 3 {hh:mm}
    305   0.5,                                    !- Value Until Time 3
    306   17:00,                                  !- Time 4 {hh:mm}
    307   0.15,                                   !- Value Until Time 4
    308   24:00,                                  !- Time 5 {hh:mm}
    309   0.05;                                   !- Value Until Time 5
    310 
    311 Schedule:Day:Interval,
    312   Hot_Water_Temperature_Summer_Design_Day, !- Name
    313   Temperature 1,                          !- Schedule Type Limits Name
    314   No,                                     !- Interpolate to Timestep
    315   24:00,                                  !- Time 1 {hh:mm}
    316   67;                                     !- Value Until Time 1
    317 
    318 Schedule:Day:Interval,
    319   Deck_Temperature_Default,               !- Name
    320   Temperature,                            !- Schedule Type Limits Name
    321   No,                                     !- Interpolate to Timestep
    322   24:00,                                  !- Time 1 {hh:mm}
    323   12.8;                                   !- Value Until Time 1
    324 
    325 Schedule:Day:Interval,
    326   Medium Office_Infil_Quarter_On Winter Design Day, !- Name
    327   Fraction,                               !- Schedule Type Limits Name
    328   No,                                     !- Interpolate to Timestep
    329   06:00,                                  !- Time 1 {hh:mm}
    330   1,                                      !- Value Until Time 1
    331   18:00,                                  !- Time 2 {hh:mm}
    332   0.25,                                   !- Value Until Time 2
    333   24:00,                                  !- Time 3 {hh:mm}
    334   1;                                      !- Value Until Time 3
    335 
    336 Schedule:Day:Interval,
    337   Medium Office_Activity Summer Design Day, !- Name
    338   ActivityLevel 13,                       !- Schedule Type Limits Name
    339   No,                                     !- Interpolate to Timestep
    340   24:00,                                  !- Time 1 {hh:mm}
    341   120;                                    !- Value Until Time 1
    342 
    343 Schedule:Day:Interval,
    344   Medium Office_Infil_Quarter_On Summer Design Day, !- Name
    345   Fraction,                               !- Schedule Type Limits Name
    346   No,                                     !- Interpolate to Timestep
    347   06:00,                                  !- Time 1 {hh:mm}
    348   1,                                      !- Value Until Time 1
    349   22:00,                                  !- Time 2 {hh:mm}
    350   0.25,                                   !- Value Until Time 2
    351   24:00,                                  !- Time 3 {hh:mm}
    352   1;                                      !- Value Until Time 3
    353 
    354 Schedule:Day:Interval,
    355   Always_On_Winter_Design_Day,            !- Name
    356   OnOff,                                  !- Schedule Type Limits Name
    357   No,                                     !- Interpolate to Timestep
    358   24:00,                                  !- Time 1 {hh:mm}
    359   1;                                      !- Value Until Time 1
    360 
    361 Schedule:Day:Interval,
    362   Medium Office_Activity Default Schedule, !- Name
    363   ActivityLevel 13,                       !- Schedule Type Limits Name
    364   No,                                     !- Interpolate to Timestep
    365   24:00,                                  !- Time 1 {hh:mm}
    366   120;                                    !- Value Until Time 1
    367 
    368 Schedule:Day:Interval,
    369   Medium Office_Bldg_Light Winter Design Day, !- Name
    370   Fraction,                               !- Schedule Type Limits Name
    371   No,                                     !- Interpolate to Timestep
    372   24:00,                                  !- Time 1 {hh:mm}
    373   0;                                      !- Value Until Time 1
    374 
    375 Schedule:Day:Interval,
    376   Medium Office_Bldg_Occ Default Schedule, !- Name
    377   Fraction,                               !- Schedule Type Limits Name
    378   No,                                     !- Interpolate to Timestep
    379   06:00,                                  !- Time 1 {hh:mm}
    380   0,                                      !- Value Until Time 1
    381   07:00,                                  !- Time 2 {hh:mm}
    382   0.1,                                    !- Value Until Time 2
    383   08:00,                                  !- Time 3 {hh:mm}
    384   0.2,                                    !- Value Until Time 3
    385   12:00,                                  !- Time 4 {hh:mm}
    386   0.95,                                   !- Value Until Time 4
    387   13:00,                                  !- Time 5 {hh:mm}
    388   0.5,                                    !- Value Until Time 5
    389   17:00,                                  !- Time 6 {hh:mm}
    390   0.95,                                   !- Value Until Time 6
    391   18:00,                                  !- Time 7 {hh:mm}
    392   0.7,                                    !- Value Until Time 7
    393   20:00,                                  !- Time 8 {hh:mm}
    394   0.4,                                    !- Value Until Time 8
    395   22:00,                                  !- Time 9 {hh:mm}
    396   0.1,                                    !- Value Until Time 9
    397   24:00,                                  !- Time 10 {hh:mm}
    398   0.05;                                   !- Value Until Time 10
    399 
    400 Schedule:Day:Interval,
    401   Heating Sch Default,                    !- Name
    402   Temperature 2,                          !- Schedule Type Limits Name
    403   No,                                     !- Interpolate to Timestep
    404   24:00,                                  !- Time 1 {hh:mm}
    405   24;                                     !- Value Until Time 1
    406 
    407 Schedule:Day:Interval,
    408   Medium Office_Bldg_Occ Winter Design Day, !- Name
    409   Fraction,                               !- Schedule Type Limits Name
    410   No,                                     !- Interpolate to Timestep
    411   24:00,                                  !- Time 1 {hh:mm}
    412   0;                                      !- Value Until Time 1
    413 
    414 Schedule:Day:Interval,
    415   Medium Office_Activity Winter Design Day, !- Name
    416   ActivityLevel 13,                       !- Schedule Type Limits Name
    417   No,                                     !- Interpolate to Timestep
    418   24:00,                                  !- Time 1 {hh:mm}
    419   120;                                    !- Value Until Time 1
    420 
    421 Schedule:Day:Interval,
    422   Always_On_Default,                      !- Name
    423   OnOff,                                  !- Schedule Type Limits Name
    424   No,                                     !- Interpolate to Timestep
    425   24:00,                                  !- Time 1 {hh:mm}
    426   1;                                      !- Value Until Time 1
    427 
    428 Schedule:Day:Interval,
    429   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    430   Fraction,                               !- Schedule Type Limits Name
    431   No,                                     !- Interpolate to Timestep
    432   06:00,                                  !- Time 1 {hh:mm}
    433   1,                                      !- Value Until Time 1
    434   18:00,                                  !- Time 2 {hh:mm}
    435   0.25,                                   !- Value Until Time 2
    436   24:00,                                  !- Time 3 {hh:mm}
    437   1;                                      !- Value Until Time 3
    438 
    439 Schedule:Week:Daily,
    440   Schedule:Week:Daily {d5e533b8-d782-4af1-b0e7-04ee1a4a53ce}, !- Name
    441   Heating Sch Default,                    !- Sunday Schedule:Day Name
    442   Heating Sch Default,                    !- Monday Schedule:Day Name
    443   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    444   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    445   Heating Sch Default,                    !- Thursday Schedule:Day Name
    446   Heating Sch Default,                    !- Friday Schedule:Day Name
    447   Heating Sch Default,                    !- Saturday Schedule:Day Name
    448   Heating Sch Default,                    !- Holiday Schedule:Day Name
    449   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    450   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    451   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    452   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    453 
    454 Schedule:Year,
    455   Heating Sch,                            !- Name
    456   Temperature 2,                          !- Schedule Type Limits Name
    457   Schedule:Week:Daily {d5e533b8-d782-4af1-b0e7-04ee1a4a53ce}, !- Schedule:Week Name 1
    458   1,                                      !- Start Month 1
    459   1,                                      !- Start Day 1
    460   12,                                     !- End Month 1
    461   31;                                     !- End Day 1
    462 
    463 Schedule:Week:Daily,
    464   Schedule:Week:Daily {903554df-31cc-4793-86ea-807bc47f1f65}, !- Name
    465   Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    466   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    467   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    468   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    469   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    470   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    471   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    472   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    473   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    474   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    475   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    476   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    477 
    478 Schedule:Week:Daily,
    479   Schedule:Week:Daily {b878af1d-97b3-45df-997a-509dd47688a9}, !- Name
    480   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    481   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    482   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    483   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    484   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    485   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    486   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    487   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    488   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    489   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    490   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    491   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    492 
    493 Schedule:Year,
    494   Medium Office_Infil_Quarter_On,         !- Name
    495   Fraction,                               !- Schedule Type Limits Name
    496   Schedule:Week:Daily {903554df-31cc-4793-86ea-807bc47f1f65}, !- Schedule:Week Name 1
    497   1,                                      !- Start Month 1
    498   1,                                      !- Start Day 1
    499   1,                                      !- End Month 1
    500   3,                                      !- End Day 1
    501   Schedule:Week:Daily {b878af1d-97b3-45df-997a-509dd47688a9}, !- Schedule:Week Name 2
    502   1,                                      !- Start Month 2
    503   4,                                      !- Start Day 2
    504   12,                                     !- End Month 2
    505   31;                                     !- End Day 2
    506 
    507 Schedule:Week:Daily,
    508   Schedule:Week:Daily {0a14716c-6d4c-407b-abab-d20935bc438a}, !- Name
    509   Always_On_Default,                      !- Sunday Schedule:Day Name
    510   Always_On_Default,                      !- Monday Schedule:Day Name
    511   Always_On_Default,                      !- Tuesday Schedule:Day Name
    512   Always_On_Default,                      !- Wednesday Schedule:Day Name
    513   Always_On_Default,                      !- Thursday Schedule:Day Name
    514   Always_On_Default,                      !- Friday Schedule:Day Name
    515   Always_On_Default,                      !- Saturday Schedule:Day Name
    516   Always_On_Default,                      !- Holiday Schedule:Day Name
    517   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    518   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    519   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    520   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    521 
    522 Schedule:Year,
    523   Always_On,                              !- Name
    524   OnOff,                                  !- Schedule Type Limits Name
    525   Schedule:Week:Daily {0a14716c-6d4c-407b-abab-d20935bc438a}, !- Schedule:Week Name 1
    526   1,                                      !- Start Month 1
    527   1,                                      !- Start Day 1
    528   12,                                     !- End Month 1
    529   31;                                     !- End Day 1
    530 
    531 Schedule:Week:Daily,
    532   Schedule:Week:Daily {4d81c724-f3bc-462d-8feb-99499f45b66c}, !- Name
    533   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    534   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    535   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    536   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    537   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    538   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    539   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    540   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    541   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    542   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    543   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    544   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    545 
    546 Schedule:Year,
    547   Hot_Water_Temperature,                  !- Name
    548   Temperature 1,                          !- Schedule Type Limits Name
    549   Schedule:Week:Daily {4d81c724-f3bc-462d-8feb-99499f45b66c}, !- Schedule:Week Name 1
    550   1,                                      !- Start Month 1
    551   1,                                      !- Start Day 1
    552   12,                                     !- End Month 1
    553   31;                                     !- End Day 1
    554 
    555 Schedule:Week:Daily,
    556   Schedule:Week:Daily {c13c9a06-8d1d-4c7d-87e4-097b2eb6b893}, !- Name
    557   Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    558   Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
    559   Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    560   Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    561   Medium Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    562   Medium Office_Activity Default Schedule, !- Friday Schedule:Day Name
    563   Medium Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    564   Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    565   Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    566   Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    567   Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    568   Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    569 
    570 Schedule:Year,
    571   Medium Office_Activity,                 !- Name
    572   ActivityLevel 13,                       !- Schedule Type Limits Name
    573   Schedule:Week:Daily {c13c9a06-8d1d-4c7d-87e4-097b2eb6b893}, !- Schedule:Week Name 1
    574   1,                                      !- Start Month 1
    575   1,                                      !- Start Day 1
    576   12,                                     !- End Month 1
    577   31;                                     !- End Day 1
    578 
    579 Schedule:Week:Daily,
    580   Schedule:Week:Daily {eb4c9da7-fbfe-4ac2-b2ba-9d2ca46ed185}, !- Name
    581   Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    582   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    583   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    584   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    585   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    586   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    587   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    588   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    589   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    590   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    591   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    592   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    593 
    594 Schedule:Week:Daily,
    595   Schedule:Week:Daily {10bb4ec6-9434-48ae-a5f9-2bf117b3adc6}, !- Name
    596   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    597   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    598   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    599   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    600   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    601   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    602   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    603   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    604   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    605   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    606   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    607   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    608 
    609 Schedule:Year,
    610   Medium Office_Bldg_Light,               !- Name
    611   Fraction,                               !- Schedule Type Limits Name
    612   Schedule:Week:Daily {eb4c9da7-fbfe-4ac2-b2ba-9d2ca46ed185}, !- Schedule:Week Name 1
    613   1,                                      !- Start Month 1
    614   1,                                      !- Start Day 1
    615   1,                                      !- End Month 1
    616   3,                                      !- End Day 1
    617   Schedule:Week:Daily {10bb4ec6-9434-48ae-a5f9-2bf117b3adc6}, !- Schedule:Week Name 2
    618   1,                                      !- Start Month 2
    619   4,                                      !- Start Day 2
    620   12,                                     !- End Month 2
    621   31;                                     !- End Day 2
    622 
    623 Schedule:Week:Daily,
    624   Schedule:Week:Daily {d2cb12d7-4e06-47ee-8064-2922abba9cbe}, !- Name
    625   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    626   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    627   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    628   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    629   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    630   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    631   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    632   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    633   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    634   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    635   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    636   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    637 
    638 Schedule:Year,
    639   Deck_Temperature,                       !- Name
    640   Temperature,                            !- Schedule Type Limits Name
    641   Schedule:Week:Daily {d2cb12d7-4e06-47ee-8064-2922abba9cbe}, !- Schedule:Week Name 1
    642   1,                                      !- Start Month 1
    643   1,                                      !- Start Day 1
    644   12,                                     !- End Month 1
    645   31;                                     !- End Day 1
    646 
    647 Schedule:Week:Daily,
    648   Schedule:Week:Daily {98bec8e6-ab53-44ea-8655-5e7be136df85}, !- Name
    649   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    650   Cooling Sch Default,                    !- Monday Schedule:Day Name
    651   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    652   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    653   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    654   Cooling Sch Default,                    !- Friday Schedule:Day Name
    655   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    656   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    657   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    658   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    659   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    660   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    661 
    662 Schedule:Year,
    663   Cooling Sch,                            !- Name
    664   Temperature 3,                          !- Schedule Type Limits Name
    665   Schedule:Week:Daily {98bec8e6-ab53-44ea-8655-5e7be136df85}, !- Schedule:Week Name 1
    666   1,                                      !- Start Month 1
    667   1,                                      !- Start Day 1
    668   12,                                     !- End Month 1
    669   31;                                     !- End Day 1
    670 
    671 Schedule:Week:Daily,
    672   Schedule:Week:Daily {a5e9408a-7b9f-4cf3-8d25-4985378f4c21}, !- Name
    673   Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    674   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    675   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    676   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    677   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    678   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    679   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    680   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    681   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    682   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    683   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    684   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    685 
    686 Schedule:Week:Daily,
    687   Schedule:Week:Daily {336b4305-a6d4-4034-86df-29f5ea48bf12}, !- Name
    688   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    689   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    690   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    691   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    692   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    693   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    694   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    695   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    696   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    697   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    698   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    699   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    700 
    701 Schedule:Year,
    702   Medium Office_Bldg_Occ,                 !- Name
    703   Fraction,                               !- Schedule Type Limits Name
    704   Schedule:Week:Daily {a5e9408a-7b9f-4cf3-8d25-4985378f4c21}, !- Schedule:Week Name 1
    705   1,                                      !- Start Month 1
    706   1,                                      !- Start Day 1
    707   1,                                      !- End Month 1
    708   3,                                      !- End Day 1
    709   Schedule:Week:Daily {336b4305-a6d4-4034-86df-29f5ea48bf12}, !- Schedule:Week Name 2
    710   1,                                      !- Start Month 2
    711   4,                                      !- Start Day 2
    712   12,                                     !- End Month 2
    713   31;                                     !- End Day 2
    714 
    715 Schedule:Week:Daily,
    716   Schedule:Week:Daily {512573d1-1552-4a34-af6f-a3f3561fb376}, !- Name
    717   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    718   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    719   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    720   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    721   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    722   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    723   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    724   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    725   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    726   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    727   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    728   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    729 
    730 Schedule:Year,
    731   Chilled_Water_Temperature,              !- Name
    732   ,                                       !- Schedule Type Limits Name
    733   Schedule:Week:Daily {512573d1-1552-4a34-af6f-a3f3561fb376}, !- Schedule:Week Name 1
    734   1,                                      !- Start Month 1
    735   1,                                      !- Start Day 1
    736   12,                                     !- End Month 1
    737   31;                                     !- End Day 1
    738 
    739 Schedule:Week:Daily,
    740   Schedule:Week:Daily {9c9509a6-83fc-4150-ac90-60370f11e81f}, !- Name
    741   Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    742   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    743   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    744   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    745   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    746   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    747   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    748   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    749   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    750   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    751   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    752   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    753 
    754 Schedule:Week:Daily,
    755   Schedule:Week:Daily {53244557-9da1-4f04-bcce-c92a26c79518}, !- Name
    756   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    757   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    758   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    759   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    760   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    761   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    762   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    763   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    764   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    765   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    766   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    767   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    768 
    769 Schedule:Year,
    770   Medium Office_Bldg_Equip,               !- Name
    771   Fraction,                               !- Schedule Type Limits Name
    772   Schedule:Week:Daily {9c9509a6-83fc-4150-ac90-60370f11e81f}, !- Schedule:Week Name 1
    773   1,                                      !- Start Month 1
    774   1,                                      !- Start Day 1
    775   1,                                      !- End Month 1
    776   3,                                      !- End Day 1
    777   Schedule:Week:Daily {53244557-9da1-4f04-bcce-c92a26c79518}, !- Schedule:Week Name 2
    778   1,                                      !- Start Month 2
    779   4,                                      !- Start Day 2
    780   12,                                     !- End Month 2
    781   31;                                     !- End Day 2
    782 
    783 AirLoopHVAC,
    784   Air Loop HVAC 1,                        !- Name
    785   Air Loop HVAC 1 Controllers,            !- Controller List Name
    786   AvailabilityManagerAssignmentList {7b2985d1-4c9f-4389-9e1c-7ecd3f019b4c}, !- Availability Manager List Name
    787   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    788   BranchList {88b17c81-4da7-4c69-aa6c-51a2a90331eb}, !- Branch List Name
    789   ,                                       !- Connector List Name
    790   Node 26,                                !- Supply Side Inlet Node Name
    791   Node 29,                                !- Demand Side Outlet Node Name
    792   Node 28,                                !- Demand Side Inlet Node Names
    793   Node 27;                                !- Supply Side Outlet Node Names
    794 
    795 Sizing:System,
    796   Air Loop HVAC 1,                        !- AirLoop Name
    797   Sensible,                               !- Type of Load to Size On
    798   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    799   0.3,                                    !- Minimum System Air Flow Ratio
    800   7,                                      !- Preheat Design Temperature {C}
    801   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    802   12.8,                                   !- Precool Design Temperature {C}
    803   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    804   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    805   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    806   NonCoincident,                          !- Sizing Option
    807   Yes,                                    !- 100% Outdoor Air in Cooling
    808   Yes,                                    !- 100% Outdoor Air in Heating
    809   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    810   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    811   DesignDay,                              !- Cooling Design Air Flow Method
    812   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    813   DesignDay,                              !- Heating Design Air Flow Method
    814   0,                                      !- Heating Design Air Flow Rate {m3/s}
    815   ZoneSum;                                !- System Outdoor Air Method
    816 
    817 AirLoopHVAC:ControllerList,
    818   Air Loop HVAC 1 Controllers,            !- Name
    819   Controller:WaterCoil,                   !- Controller Object Type 1
    820   Controller Water Coil 1;                !- Controller Name 1
    821 
    822 Controller:WaterCoil,
    823   Controller Water Coil 1,                !- Name
    824   Temperature,                            !- Control Variable
    825   Normal,                                 !- Action
    826   Flow,                                   !- Actuator Variable
    827   Node 35,                                !- Sensor Node Name
    828   Node 41,                                !- Actuator Node Name
    829   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    830   Autosize,                               !- Maximum Actuated Flow {m3/s}
    831   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    832 
    833 AvailabilityManagerAssignmentList,
    834   AvailabilityManagerAssignmentList {7b2985d1-4c9f-4389-9e1c-7ecd3f019b4c}, !- Name
    835   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    836   AvailabilityManager:Scheduled {6c1b82db-8586-4f6d-a9ce-d560d83d3a1a}; !- Availability Manager Name 1
    837 
    838 AvailabilityManager:Scheduled,
    839   AvailabilityManager:Scheduled {6c1b82db-8586-4f6d-a9ce-d560d83d3a1a}, !- Name
    840   Schedule:Compact {f1532068-00b1-4e15-8ff8-d2ba3c1dee3e}; !- Schedule Name
    841 
    842 Schedule:Compact,
    843   Schedule:Compact {f1532068-00b1-4e15-8ff8-d2ba3c1dee3e}, !- Name
    844   ,                                       !- Schedule Type Limits Name
    845   Through: 12/31,                         !- Field 1
    846   For: AllDays,                           !- Field 2
    847   Until: 24:00,                           !- Field 3
    848   1.0;                                    !- Field 4
    849 
    850 BranchList,
    851   BranchList {88b17c81-4da7-4c69-aa6c-51a2a90331eb}, !- Name
    852   Branch {89bb02da-4526-4ddd-8eee-08cc754e33f5}; !- Branch Name 1
    853 
    854 Branch,
    855   Branch {89bb02da-4526-4ddd-8eee-08cc754e33f5}, !- Name
    856   AutoSize,                               !- Maximum Flow Rate {m3/s}
    857   ,                                       !- Pressure Drop Curve Name
    858   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    859   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    860   Node 26,                                !- Component Inlet Node Name 1
    861   Node 33,                                !- Component Outlet Node Name 1
    862   Passive,                                !- Component Branch Control Type 1
    863   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    864   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    865   Node 33,                                !- Component Inlet Node Name 2
    866   Node 34,                                !- Component Outlet Node Name 2
    867   Passive,                                !- Component Branch Control Type 2
    868   Coil:Heating:Water,                     !- Component Object Type 3
    869   Coil Heating Water 1,                   !- Component Name 3
    870   Node 34,                                !- Component Inlet Node Name 3
    871   Node 35,                                !- Component Outlet Node Name 3
    872   Passive,                                !- Component Branch Control Type 3
    873   Fan:VariableVolume,                     !- Component Object Type 4
    874   Fan Variable Volume 1,                  !- Component Name 4
    875   Node 35,                                !- Component Inlet Node Name 4
    876   Node 27,                                !- Component Outlet Node Name 4
    877   Passive;                                !- Component Branch Control Type 4
    878 
    879 AirLoopHVAC:OutdoorAirSystem,
    880   Air Loop HVAC Outdoor Air System 1,     !- Name
    881   AirLoopHVAC:ControllerList {b25a310d-4e04-4d8f-b804-6862e8e78172}, !- Controller List Name
    882   AirLoopHVAC:OutdoorAirSystem:EquipmentList {67db2b04-195f-43a6-bbf2-a2b01ca5b46c}, !- Outdoor Air Equipment List Name
    883   AvailabilityManagerAssignmentList {87edd373-a256-4cc4-ad8e-48283a0308c0}; !- Availability Manager List Name
    884 
    885 AirLoopHVAC:ControllerList,
    886   AirLoopHVAC:ControllerList {b25a310d-4e04-4d8f-b804-6862e8e78172}, !- Name
    887   Controller:OutdoorAir,                  !- Controller Object Type 1
    888   Controller Outdoor Air 1;               !- Controller Name 1
    889 
    890 Controller:OutdoorAir,
    891   Controller Outdoor Air 1,               !- Name
    892   Node 32,                                !- Relief Air Outlet Node Name
    893   Node 26,                                !- Return Air Node Name
    894   Node 33,                                !- Mixed Air Node Name
    895   Node 31,                                !- Actuator Node Name
    896   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    897   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    898   FixedDryBulb,                           !- Economizer Control Type
    899   ModulateFlow,                           !- Economizer Control Action Type
    900   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    901   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    902   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    903   ,                                       !- Electronic Enthalpy Limit Curve Name
    904   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    905   NoLockout,                              !- Lockout Type
    906   FixedMinimum,                           !- Minimum Limit Type
    907   ,                                       !- Minimum Outdoor Air Schedule Name
    908   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    909   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    910   ,                                       !- Mechanical Ventilation Controller Name
    911   ,                                       !- Time of Day Economizer Control Schedule Name
    912   No,                                     !- High Humidity Control
    913   ,                                       !- Humidistat Control Zone Name
    914   ,                                       !- High Humidity Outdoor Air Flow Ratio
    915   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    916   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    917 
    918 AvailabilityManagerAssignmentList,
    919   AvailabilityManagerAssignmentList {87edd373-a256-4cc4-ad8e-48283a0308c0}, !- Name
    920   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    921   AvailabilityManager:Scheduled {e587e7e0-013d-4f3a-bb47-b750ce79272c}; !- Availability Manager Name 1
    922 
    923 AvailabilityManager:Scheduled,
    924   AvailabilityManager:Scheduled {e587e7e0-013d-4f3a-bb47-b750ce79272c}, !- Name
    925   Schedule:Compact {bbabad3e-b74c-458d-9d84-6759c6d68bae}; !- Schedule Name
    926 
    927 Schedule:Compact,
    928   Schedule:Compact {bbabad3e-b74c-458d-9d84-6759c6d68bae}, !- Name
    929   ,                                       !- Schedule Type Limits Name
    930   Through: 12/31,                         !- Field 1
    931   For: AllDays,                           !- Field 2
    932   Until: 24:00,                           !- Field 3
    933   1.0;                                    !- Field 4
    934 
    935 OutdoorAir:NodeList,
    936   Node 31;                                !- Node or NodeList Name 1
    937 
    938 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    939   AirLoopHVAC:OutdoorAirSystem:EquipmentList {67db2b04-195f-43a6-bbf2-a2b01ca5b46c}, !- Name
    940   OutdoorAir:Mixer,                       !- Component Object Type 1
    941   OutdoorAir:Mixer {6860cc3d-cca0-497e-8dd6-7c412e01b93a}; !- Component Name 1
    942 
    943 OutdoorAir:Mixer,
    944   OutdoorAir:Mixer {6860cc3d-cca0-497e-8dd6-7c412e01b93a}, !- Name
    945   Node 33,                                !- Mixed Air Node Name
    946   Node 31,                                !- Outdoor Air Stream Node Name
    947   Node 32,                                !- Relief Air Stream Node Name
    948   Node 26;                                !- Return Air Stream Node Name
    949 
    950 SetpointManager:MixedAir,
    951   Setpoint Manager Mixed Air 3,           !- Name
    952   Temperature,                            !- Control Variable
    953   Node 27,                                !- Reference Setpoint Node Name
    954   Node 35,                                !- Fan Inlet Node Name
    955   Node 27,                                !- Fan Outlet Node Name
    956   Node 33;                                !- Setpoint Node or NodeList Name
    957 
    958 CoilSystem:Cooling:DX,
    959   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    960   Always_On,                              !- Availability Schedule Name
    961   Node 33,                                !- DX Cooling Coil System Inlet Node Name
    962   Node 34,                                !- DX Cooling Coil System Outlet Node Name
    963   Node 34,                                !- DX Cooling Coil System Sensor Node Name
    964   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    965   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    966 
    967 Coil:Cooling:DX:TwoSpeed,
    968   Coil Cooling DX Two Speed 1,            !- Name
    969   Always_On,                              !- Availability Schedule Name
    970   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    971   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    972   5.5,                                    !- Rated High Speed COP {W/W}
    973   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    974   ,                                       !- Unit Internal Static Air Pressure {Pa}
    975   Node 33,                                !- Air Inlet Node Name
    976   Node 34,                                !- Air Outlet Node Name
    977   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    978   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    979   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    980   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    981   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    982   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    983   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    984   6.6,                                    !- Rated Low Speed COP {W/W}
    985   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    986   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    987   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    988   ,                                       !- Condenser Air Inlet Node Name
    989   AirCooled,                              !- Condenser Type
    990   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    991   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    992   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    993   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    994   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    995   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    996   ,                                       !- Supply Water Storage Tank Name
    997   ,                                       !- Condensate Collection Water Storage Tank Name
    998   10,                                     !- Basin Heater Capacity {W/K}
    999   2;                                      !- Basin Heater Setpoint Temperature {C}
   1000 
   1001 SetpointManager:MixedAir,
   1002   Setpoint Manager Mixed Air 2,           !- Name
   1003   Temperature,                            !- Control Variable
   1004   Node 27,                                !- Reference Setpoint Node Name
   1005   Node 35,                                !- Fan Inlet Node Name
   1006   Node 27,                                !- Fan Outlet Node Name
   1007   Node 34;                                !- Setpoint Node or NodeList Name
   1008 
   1009 Curve:Biquadratic,
   1010   Curve Biquadratic 1,                    !- Name
   1011   0.42415,                                !- Coefficient1 Constant
   1012   0.04426,                                !- Coefficient2 x
   1013   -0.00042,                               !- Coefficient3 x**2
   1014   0.00333,                                !- Coefficient4 y
   1015   -8e-05,                                 !- Coefficient5 y**2
   1016   -0.00021,                               !- Coefficient6 x*y
   1017   17,                                     !- Minimum Value of x {BasedOnField A2}
   1018   22,                                     !- Maximum Value of x {BasedOnField A2}
   1019   13,                                     !- Minimum Value of y {BasedOnField A3}
   1020   46;                                     !- Maximum Value of y {BasedOnField A3}
   1021 
   1022 Curve:Quadratic,
   1023   Curve Quadratic 1,                      !- Name
   1024   0.77136,                                !- Coefficient1 Constant
   1025   0.34053,                                !- Coefficient2 x
   1026   -0.11088,                               !- Coefficient3 x**2
   1027   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1028   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1029 
   1030 Curve:Biquadratic,
   1031   Curve Biquadratic 2,                    !- Name
   1032   1.23649,                                !- Coefficient1 Constant
   1033   -0.02431,                               !- Coefficient2 x
   1034   0.00057,                                !- Coefficient3 x**2
   1035   -0.01434,                               !- Coefficient4 y
   1036   0.00063,                                !- Coefficient5 y**2
   1037   -0.00038,                               !- Coefficient6 x*y
   1038   17,                                     !- Minimum Value of x {BasedOnField A2}
   1039   22,                                     !- Maximum Value of x {BasedOnField A2}
   1040   13,                                     !- Minimum Value of y {BasedOnField A3}
   1041   46;                                     !- Maximum Value of y {BasedOnField A3}
   1042 
   1043 Curve:Quadratic,
   1044   Curve Quadratic 2,                      !- Name
   1045   1.2055,                                 !- Coefficient1 Constant
   1046   -0.32953,                               !- Coefficient2 x
   1047   0.12308,                                !- Coefficient3 x**2
   1048   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1049   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1050 
   1051 Curve:Quadratic,
   1052   Curve Quadratic 3,                      !- Name
   1053   0.771,                                  !- Coefficient1 Constant
   1054   0.229,                                  !- Coefficient2 x
   1055   0,                                      !- Coefficient3 x**2
   1056   0,                                      !- Minimum Value of x {BasedOnField A2}
   1057   1;                                      !- Maximum Value of x {BasedOnField A2}
   1058 
   1059 Curve:Biquadratic,
   1060   Curve Biquadratic 3,                    !- Name
   1061   0,                                      !- Coefficient1 Constant
   1062   0,                                      !- Coefficient2 x
   1063   0,                                      !- Coefficient3 x**2
   1064   0,                                      !- Coefficient4 y
   1065   0,                                      !- Coefficient5 y**2
   1066   0,                                      !- Coefficient6 x*y
   1067   0,                                      !- Minimum Value of x {BasedOnField A2}
   1068   1,                                      !- Maximum Value of x {BasedOnField A2}
   1069   0,                                      !- Minimum Value of y {BasedOnField A3}
   1070   1;                                      !- Maximum Value of y {BasedOnField A3}
   1071 
   1072 Curve:Biquadratic,
   1073   Curve Biquadratic 4,                    !- Name
   1074   0,                                      !- Coefficient1 Constant
   1075   0,                                      !- Coefficient2 x
   1076   0,                                      !- Coefficient3 x**2
   1077   0,                                      !- Coefficient4 y
   1078   0,                                      !- Coefficient5 y**2
   1079   0,                                      !- Coefficient6 x*y
   1080   0,                                      !- Minimum Value of x {BasedOnField A2}
   1081   1,                                      !- Maximum Value of x {BasedOnField A2}
   1082   0,                                      !- Minimum Value of y {BasedOnField A3}
   1083   1;                                      !- Maximum Value of y {BasedOnField A3}
   1084 
   1085 Coil:Heating:Water,
   1086   Coil Heating Water 1,                   !- Name
   1087   Always_On,                              !- Availability Schedule Name
   1088   Autosize,                               !- U-Factor Times Area Value {W/K}
   1089   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1090   Node 41,                                !- Water Inlet Node Name
   1091   Node 47,                                !- Water Outlet Node Name
   1092   Node 34,                                !- Air Inlet Node Name
   1093   Node 35,                                !- Air Outlet Node Name
   1094   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1095   Autosize,                               !- Rated Capacity {W}
   1096   82.2,                                   !- Rated Inlet Water Temperature {C}
   1097   16.6,                                   !- Rated Inlet Air Temperature {C}
   1098   71.1,                                   !- Rated Outlet Water Temperature {C}
   1099   32.2,                                   !- Rated Outlet Air Temperature {C}
   1100   0.5;                                    !- Rated Ratio for Air and Water Convection
   1101 
   1102 SetpointManager:MixedAir,
   1103   Setpoint Manager Mixed Air 1,           !- Name
   1104   Temperature,                            !- Control Variable
   1105   Node 27,                                !- Reference Setpoint Node Name
   1106   Node 35,                                !- Fan Inlet Node Name
   1107   Node 27,                                !- Fan Outlet Node Name
   1108   Node 35;                                !- Setpoint Node or NodeList Name
   1109 
   1110 Fan:VariableVolume,
   1111   Fan Variable Volume 1,                  !- Name
   1112   Always_On,                              !- Availability Schedule Name
   1113   0.5,                                    !- Fan Efficiency
   1114   500,                                    !- Pressure Rise {Pa}
   1115   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1116   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1117   0,                                      !- Fan Power Minimum Flow Fraction
   1118   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1119   0.93,                                   !- Motor Efficiency
   1120   1,                                      !- Motor In Airstream Fraction
   1121   0.040759894,                            !- Fan Power Coefficient 1
   1122   0.08804497,                             !- Fan Power Coefficient 2
   1123   -0.07292612,                            !- Fan Power Coefficient 3
   1124   0.943739823,                            !- Fan Power Coefficient 4
   1125   0,                                      !- Fan Power Coefficient 5
   1126   Node 35,                                !- Air Inlet Node Name
   1127   Node 27;                                !- Air Outlet Node Name
   1128 
   1129 SetpointManager:Scheduled,
   1130   Setpoint Manager Scheduled 1,           !- Name
   1131   Temperature,                            !- Control Variable
   1132   Deck_Temperature,                       !- Schedule Name
   1133   Node 27;                                !- Setpoint Node or NodeList Name
   1134 
   1135 AirLoopHVAC:SupplyPath,
   1136   AirLoopHVAC:SupplyPath {cadff679-b247-4c1e-bd76-42c99685a96d}, !- Name
   1137   Node 28,                                !- Supply Air Path Inlet Node Name
   1138   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1139   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1140 
   1141 AirLoopHVAC:ZoneSplitter,
   1142   Air Loop HVAC Zone Splitter 1,          !- Name
   1143   Node 28,                                !- Inlet Node Name
   1144   Node 49,                                !- Outlet Node Name 1
   1145   Node 54,                                !- Outlet Node Name 2
   1146   Node 59,                                !- Outlet Node Name 3
   1147   Node 64,                                !- Outlet Node Name 4
   1148   Node 69,                                !- Outlet Node Name 5
   1149   Node 74,                                !- Outlet Node Name 6
   1150   Node 79,                                !- Outlet Node Name 7
   1151   Node 84,                                !- Outlet Node Name 8
   1152   Node 89,                                !- Outlet Node Name 9
   1153   Node 94,                                !- Outlet Node Name 10
   1154   Node 99,                                !- Outlet Node Name 11
   1155   Node 104,                               !- Outlet Node Name 12
   1156   Node 109,                               !- Outlet Node Name 13
   1157   Node 114,                               !- Outlet Node Name 14
   1158   Node 119,                               !- Outlet Node Name 15
   1159   Node 124,                               !- Outlet Node Name 16
   1160   Node 129,                               !- Outlet Node Name 17
   1161   Node 134,                               !- Outlet Node Name 18
   1162   Node 139,                               !- Outlet Node Name 19
   1163   Node 144,                               !- Outlet Node Name 20
   1164   Node 149,                               !- Outlet Node Name 21
   1165   Node 154,                               !- Outlet Node Name 22
   1166   Node 159,                               !- Outlet Node Name 23
   1167   Node 164,                               !- Outlet Node Name 24
   1168   Node 169;                               !- Outlet Node Name 25
   1169 
   1170 AirLoopHVAC:ReturnPath,
   1171   AirLoopHVAC:ReturnPath {6b37d9f2-e879-4cce-bd35-c52c6f2837c1}, !- Name
   1172   Node 29,                                !- Return Air Path Outlet Node Name
   1173   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1174   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1175 
   1176 AirLoopHVAC:ZoneMixer,
   1177   Air Loop HVAC Zone Mixer 1,             !- Name
   1178   Node 29,                                !- Outlet Node Name
   1179   Node 48,                                !- Inlet Node Name 1
   1180   Node 53,                                !- Inlet Node Name 2
   1181   Node 58,                                !- Inlet Node Name 3
   1182   Node 63,                                !- Inlet Node Name 4
   1183   Node 68,                                !- Inlet Node Name 5
   1184   Node 73,                                !- Inlet Node Name 6
   1185   Node 78,                                !- Inlet Node Name 7
   1186   Node 83,                                !- Inlet Node Name 8
   1187   Node 88,                                !- Inlet Node Name 9
   1188   Node 93,                                !- Inlet Node Name 10
   1189   Node 98,                                !- Inlet Node Name 11
   1190   Node 103,                               !- Inlet Node Name 12
   1191   Node 108,                               !- Inlet Node Name 13
   1192   Node 113,                               !- Inlet Node Name 14
   1193   Node 118,                               !- Inlet Node Name 15
   1194   Node 123,                               !- Inlet Node Name 16
   1195   Node 128,                               !- Inlet Node Name 17
   1196   Node 133,                               !- Inlet Node Name 18
   1197   Node 138,                               !- Inlet Node Name 19
   1198   Node 143,                               !- Inlet Node Name 20
   1199   Node 148,                               !- Inlet Node Name 21
   1200   Node 153,                               !- Inlet Node Name 22
   1201   Node 158,                               !- Inlet Node Name 23
   1202   Node 163,                               !- Inlet Node Name 24
   1203   Node 168;                               !- Inlet Node Name 25
   1204 
   1205 ZoneHVAC:AirDistributionUnit,
   1206   ZoneHVAC:AirDistributionUnit {d4d139ec-122f-4019-a069-17bd3b42d94b}, !- Name
   1207   Node 30,                                !- Air Distribution Unit Outlet Node Name
   1208   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1209   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1210 
   1211 AirTerminal:SingleDuct:VAV:Reheat,
   1212   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1213   Always_On,                              !- Availability Schedule Name
   1214   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1215   Node 49,                                !- Air Inlet Node Name
   1216   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1217   Constant,                               !- Zone Minimum Air Flow Input Method
   1218   0.3,                                    !- Constant Minimum Air Flow Fraction
   1219   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1220   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1221   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1222   Coil Heating Water 3,                   !- Reheat Coil Name
   1223   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1224   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1225   Node 30,                                !- Air Outlet Node Name
   1226   0.001,                                  !- Convergence Tolerance
   1227   Normal,                                 !- Damper Heating Action
   1228   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1229   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1230   35;                                     !- Maximum Reheat Air Temperature {C}
   1231 
   1232 Coil:Heating:Water,
   1233   Coil Heating Water 3,                   !- Name
   1234   Always_On,                              !- Availability Schedule Name
   1235   Autosize,                               !- U-Factor Times Area Value {W/K}
   1236   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1237   Node 50,                                !- Water Inlet Node Name
   1238   Node 51,                                !- Water Outlet Node Name
   1239   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1240   Node 30,                                !- Air Outlet Node Name
   1241   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1242   Autosize,                               !- Rated Capacity {W}
   1243   82.2,                                   !- Rated Inlet Water Temperature {C}
   1244   16.6,                                   !- Rated Inlet Air Temperature {C}
   1245   71.1,                                   !- Rated Outlet Water Temperature {C}
   1246   32.2,                                   !- Rated Outlet Air Temperature {C}
   1247   0.5;                                    !- Rated Ratio for Air and Water Convection
   1248 
   1249 ZoneHVAC:AirDistributionUnit,
   1250   ZoneHVAC:AirDistributionUnit {e6af1e3e-1b57-497f-b85a-a63e71f7f815}, !- Name
   1251   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1252   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1253   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1254 
   1255 AirTerminal:SingleDuct:VAV:Reheat,
   1256   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1257   Always_On,                              !- Availability Schedule Name
   1258   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1259   Node 54,                                !- Air Inlet Node Name
   1260   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1261   Constant,                               !- Zone Minimum Air Flow Input Method
   1262   0.3,                                    !- Constant Minimum Air Flow Fraction
   1263   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1264   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1265   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1266   Coil Heating Water 4,                   !- Reheat Coil Name
   1267   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1268   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1269   Node 52,                                !- Air Outlet Node Name
   1270   0.001,                                  !- Convergence Tolerance
   1271   Normal,                                 !- Damper Heating Action
   1272   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1273   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1274   35;                                     !- Maximum Reheat Air Temperature {C}
   1275 
   1276 Coil:Heating:Water,
   1277   Coil Heating Water 4,                   !- Name
   1278   Always_On,                              !- Availability Schedule Name
   1279   Autosize,                               !- U-Factor Times Area Value {W/K}
   1280   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1281   Node 55,                                !- Water Inlet Node Name
   1282   Node 56,                                !- Water Outlet Node Name
   1283   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1284   Node 52,                                !- Air Outlet Node Name
   1285   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1286   Autosize,                               !- Rated Capacity {W}
   1287   82.2,                                   !- Rated Inlet Water Temperature {C}
   1288   16.6,                                   !- Rated Inlet Air Temperature {C}
   1289   71.1,                                   !- Rated Outlet Water Temperature {C}
   1290   32.2,                                   !- Rated Outlet Air Temperature {C}
   1291   0.5;                                    !- Rated Ratio for Air and Water Convection
   1292 
   1293 ZoneHVAC:AirDistributionUnit,
   1294   ZoneHVAC:AirDistributionUnit {94149edc-24c7-4bd0-b1e1-162fc95e85e3}, !- Name
   1295   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1296   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1297   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1298 
   1299 AirTerminal:SingleDuct:VAV:Reheat,
   1300   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1301   Always_On,                              !- Availability Schedule Name
   1302   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1303   Node 59,                                !- Air Inlet Node Name
   1304   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1305   Constant,                               !- Zone Minimum Air Flow Input Method
   1306   0.3,                                    !- Constant Minimum Air Flow Fraction
   1307   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1308   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1309   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1310   Coil Heating Water 5,                   !- Reheat Coil Name
   1311   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1312   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1313   Node 57,                                !- Air Outlet Node Name
   1314   0.001,                                  !- Convergence Tolerance
   1315   Normal,                                 !- Damper Heating Action
   1316   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1317   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1318   35;                                     !- Maximum Reheat Air Temperature {C}
   1319 
   1320 Coil:Heating:Water,
   1321   Coil Heating Water 5,                   !- Name
   1322   Always_On,                              !- Availability Schedule Name
   1323   Autosize,                               !- U-Factor Times Area Value {W/K}
   1324   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1325   Node 60,                                !- Water Inlet Node Name
   1326   Node 61,                                !- Water Outlet Node Name
   1327   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1328   Node 57,                                !- Air Outlet Node Name
   1329   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1330   Autosize,                               !- Rated Capacity {W}
   1331   82.2,                                   !- Rated Inlet Water Temperature {C}
   1332   16.6,                                   !- Rated Inlet Air Temperature {C}
   1333   71.1,                                   !- Rated Outlet Water Temperature {C}
   1334   32.2,                                   !- Rated Outlet Air Temperature {C}
   1335   0.5;                                    !- Rated Ratio for Air and Water Convection
   1336 
   1337 ZoneHVAC:AirDistributionUnit,
   1338   ZoneHVAC:AirDistributionUnit {c1a278cb-7af7-43c0-b01f-22cb3a920bc9}, !- Name
   1339   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1340   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1341   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1342 
   1343 AirTerminal:SingleDuct:VAV:Reheat,
   1344   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1345   Always_On,                              !- Availability Schedule Name
   1346   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1347   Node 64,                                !- Air Inlet Node Name
   1348   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1349   Constant,                               !- Zone Minimum Air Flow Input Method
   1350   0.3,                                    !- Constant Minimum Air Flow Fraction
   1351   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1352   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1353   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1354   Coil Heating Water 6,                   !- Reheat Coil Name
   1355   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1356   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1357   Node 62,                                !- Air Outlet Node Name
   1358   0.001,                                  !- Convergence Tolerance
   1359   Normal,                                 !- Damper Heating Action
   1360   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1361   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1362   35;                                     !- Maximum Reheat Air Temperature {C}
   1363 
   1364 Coil:Heating:Water,
   1365   Coil Heating Water 6,                   !- Name
   1366   Always_On,                              !- Availability Schedule Name
   1367   Autosize,                               !- U-Factor Times Area Value {W/K}
   1368   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1369   Node 65,                                !- Water Inlet Node Name
   1370   Node 66,                                !- Water Outlet Node Name
   1371   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1372   Node 62,                                !- Air Outlet Node Name
   1373   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1374   Autosize,                               !- Rated Capacity {W}
   1375   82.2,                                   !- Rated Inlet Water Temperature {C}
   1376   16.6,                                   !- Rated Inlet Air Temperature {C}
   1377   71.1,                                   !- Rated Outlet Water Temperature {C}
   1378   32.2,                                   !- Rated Outlet Air Temperature {C}
   1379   0.5;                                    !- Rated Ratio for Air and Water Convection
   1380 
   1381 ZoneHVAC:AirDistributionUnit,
   1382   ZoneHVAC:AirDistributionUnit {6be10c3c-b932-4383-9569-f98b7c6e1b9e}, !- Name
   1383   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1384   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1385   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1386 
   1387 AirTerminal:SingleDuct:VAV:Reheat,
   1388   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1389   Always_On,                              !- Availability Schedule Name
   1390   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1391   Node 69,                                !- Air Inlet Node Name
   1392   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1393   Constant,                               !- Zone Minimum Air Flow Input Method
   1394   0.3,                                    !- Constant Minimum Air Flow Fraction
   1395   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1396   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1397   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1398   Coil Heating Water 7,                   !- Reheat Coil Name
   1399   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1400   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1401   Node 67,                                !- Air Outlet Node Name
   1402   0.001,                                  !- Convergence Tolerance
   1403   Normal,                                 !- Damper Heating Action
   1404   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1405   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1406   35;                                     !- Maximum Reheat Air Temperature {C}
   1407 
   1408 Coil:Heating:Water,
   1409   Coil Heating Water 7,                   !- Name
   1410   Always_On,                              !- Availability Schedule Name
   1411   Autosize,                               !- U-Factor Times Area Value {W/K}
   1412   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1413   Node 70,                                !- Water Inlet Node Name
   1414   Node 71,                                !- Water Outlet Node Name
   1415   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1416   Node 67,                                !- Air Outlet Node Name
   1417   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1418   Autosize,                               !- Rated Capacity {W}
   1419   82.2,                                   !- Rated Inlet Water Temperature {C}
   1420   16.6,                                   !- Rated Inlet Air Temperature {C}
   1421   71.1,                                   !- Rated Outlet Water Temperature {C}
   1422   32.2,                                   !- Rated Outlet Air Temperature {C}
   1423   0.5;                                    !- Rated Ratio for Air and Water Convection
   1424 
   1425 ZoneHVAC:AirDistributionUnit,
   1426   ZoneHVAC:AirDistributionUnit {5d008bfa-3ede-4947-b891-70196f7aa114}, !- Name
   1427   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1428   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1429   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1430 
   1431 AirTerminal:SingleDuct:VAV:Reheat,
   1432   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1433   Always_On,                              !- Availability Schedule Name
   1434   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1435   Node 74,                                !- Air Inlet Node Name
   1436   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1437   Constant,                               !- Zone Minimum Air Flow Input Method
   1438   0.3,                                    !- Constant Minimum Air Flow Fraction
   1439   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1440   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1441   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1442   Coil Heating Water 8,                   !- Reheat Coil Name
   1443   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1444   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1445   Node 72,                                !- Air Outlet Node Name
   1446   0.001,                                  !- Convergence Tolerance
   1447   Normal,                                 !- Damper Heating Action
   1448   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1449   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1450   35;                                     !- Maximum Reheat Air Temperature {C}
   1451 
   1452 Coil:Heating:Water,
   1453   Coil Heating Water 8,                   !- Name
   1454   Always_On,                              !- Availability Schedule Name
   1455   Autosize,                               !- U-Factor Times Area Value {W/K}
   1456   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1457   Node 75,                                !- Water Inlet Node Name
   1458   Node 76,                                !- Water Outlet Node Name
   1459   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1460   Node 72,                                !- Air Outlet Node Name
   1461   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1462   Autosize,                               !- Rated Capacity {W}
   1463   82.2,                                   !- Rated Inlet Water Temperature {C}
   1464   16.6,                                   !- Rated Inlet Air Temperature {C}
   1465   71.1,                                   !- Rated Outlet Water Temperature {C}
   1466   32.2,                                   !- Rated Outlet Air Temperature {C}
   1467   0.5;                                    !- Rated Ratio for Air and Water Convection
   1468 
   1469 ZoneHVAC:AirDistributionUnit,
   1470   ZoneHVAC:AirDistributionUnit {ac12b127-e52e-4449-8730-1ab7a3d1ec21}, !- Name
   1471   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1472   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1473   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1474 
   1475 AirTerminal:SingleDuct:VAV:Reheat,
   1476   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1477   Always_On,                              !- Availability Schedule Name
   1478   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1479   Node 79,                                !- Air Inlet Node Name
   1480   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1481   Constant,                               !- Zone Minimum Air Flow Input Method
   1482   0.3,                                    !- Constant Minimum Air Flow Fraction
   1483   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1484   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1485   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1486   Coil Heating Water 9,                   !- Reheat Coil Name
   1487   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1488   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1489   Node 77,                                !- Air Outlet Node Name
   1490   0.001,                                  !- Convergence Tolerance
   1491   Normal,                                 !- Damper Heating Action
   1492   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1493   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1494   35;                                     !- Maximum Reheat Air Temperature {C}
   1495 
   1496 Coil:Heating:Water,
   1497   Coil Heating Water 9,                   !- Name
   1498   Always_On,                              !- Availability Schedule Name
   1499   Autosize,                               !- U-Factor Times Area Value {W/K}
   1500   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1501   Node 80,                                !- Water Inlet Node Name
   1502   Node 81,                                !- Water Outlet Node Name
   1503   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1504   Node 77,                                !- Air Outlet Node Name
   1505   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1506   Autosize,                               !- Rated Capacity {W}
   1507   82.2,                                   !- Rated Inlet Water Temperature {C}
   1508   16.6,                                   !- Rated Inlet Air Temperature {C}
   1509   71.1,                                   !- Rated Outlet Water Temperature {C}
   1510   32.2,                                   !- Rated Outlet Air Temperature {C}
   1511   0.5;                                    !- Rated Ratio for Air and Water Convection
   1512 
   1513 ZoneHVAC:AirDistributionUnit,
   1514   ZoneHVAC:AirDistributionUnit {e4ec246e-7da0-4d2d-8d6f-3b389fd5b590}, !- Name
   1515   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1516   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1517   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1518 
   1519 AirTerminal:SingleDuct:VAV:Reheat,
   1520   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1521   Always_On,                              !- Availability Schedule Name
   1522   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1523   Node 84,                                !- Air Inlet Node Name
   1524   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1525   Constant,                               !- Zone Minimum Air Flow Input Method
   1526   0.3,                                    !- Constant Minimum Air Flow Fraction
   1527   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1528   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1529   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1530   Coil Heating Water 10,                  !- Reheat Coil Name
   1531   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1532   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1533   Node 82,                                !- Air Outlet Node Name
   1534   0.001,                                  !- Convergence Tolerance
   1535   Normal,                                 !- Damper Heating Action
   1536   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1537   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1538   35;                                     !- Maximum Reheat Air Temperature {C}
   1539 
   1540 Coil:Heating:Water,
   1541   Coil Heating Water 10,                  !- Name
   1542   Always_On,                              !- Availability Schedule Name
   1543   Autosize,                               !- U-Factor Times Area Value {W/K}
   1544   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1545   Node 85,                                !- Water Inlet Node Name
   1546   Node 86,                                !- Water Outlet Node Name
   1547   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1548   Node 82,                                !- Air Outlet Node Name
   1549   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1550   Autosize,                               !- Rated Capacity {W}
   1551   82.2,                                   !- Rated Inlet Water Temperature {C}
   1552   16.6,                                   !- Rated Inlet Air Temperature {C}
   1553   71.1,                                   !- Rated Outlet Water Temperature {C}
   1554   32.2,                                   !- Rated Outlet Air Temperature {C}
   1555   0.5;                                    !- Rated Ratio for Air and Water Convection
   1556 
   1557 ZoneHVAC:AirDistributionUnit,
   1558   ZoneHVAC:AirDistributionUnit {4646a61f-282b-4c72-a451-4753ccc2d075}, !- Name
   1559   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1560   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1561   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1562 
   1563 AirTerminal:SingleDuct:VAV:Reheat,
   1564   Air Terminal Single Duct VAV Reheat 10, !- Name
   1565   Always_On,                              !- Availability Schedule Name
   1566   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1567   Node 89,                                !- Air Inlet Node Name
   1568   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1569   Constant,                               !- Zone Minimum Air Flow Input Method
   1570   0.3,                                    !- Constant Minimum Air Flow Fraction
   1571   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1572   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1573   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1574   Coil Heating Water 11,                  !- Reheat Coil Name
   1575   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1576   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1577   Node 87,                                !- Air Outlet Node Name
   1578   0.001,                                  !- Convergence Tolerance
   1579   Normal,                                 !- Damper Heating Action
   1580   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1581   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1582   35;                                     !- Maximum Reheat Air Temperature {C}
   1583 
   1584 Coil:Heating:Water,
   1585   Coil Heating Water 11,                  !- Name
   1586   Always_On,                              !- Availability Schedule Name
   1587   Autosize,                               !- U-Factor Times Area Value {W/K}
   1588   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1589   Node 90,                                !- Water Inlet Node Name
   1590   Node 91,                                !- Water Outlet Node Name
   1591   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1592   Node 87,                                !- Air Outlet Node Name
   1593   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1594   Autosize,                               !- Rated Capacity {W}
   1595   82.2,                                   !- Rated Inlet Water Temperature {C}
   1596   16.6,                                   !- Rated Inlet Air Temperature {C}
   1597   71.1,                                   !- Rated Outlet Water Temperature {C}
   1598   32.2,                                   !- Rated Outlet Air Temperature {C}
   1599   0.5;                                    !- Rated Ratio for Air and Water Convection
   1600 
   1601 ZoneHVAC:AirDistributionUnit,
   1602   ZoneHVAC:AirDistributionUnit {b3aec132-d0b6-46e5-9e68-010884298b30}, !- Name
   1603   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1604   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1605   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1606 
   1607 AirTerminal:SingleDuct:VAV:Reheat,
   1608   Air Terminal Single Duct VAV Reheat 11, !- Name
   1609   Always_On,                              !- Availability Schedule Name
   1610   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1611   Node 94,                                !- Air Inlet Node Name
   1612   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1613   Constant,                               !- Zone Minimum Air Flow Input Method
   1614   0.3,                                    !- Constant Minimum Air Flow Fraction
   1615   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1616   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1617   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1618   Coil Heating Water 12,                  !- Reheat Coil Name
   1619   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1620   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1621   Node 92,                                !- Air Outlet Node Name
   1622   0.001,                                  !- Convergence Tolerance
   1623   Normal,                                 !- Damper Heating Action
   1624   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1625   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1626   35;                                     !- Maximum Reheat Air Temperature {C}
   1627 
   1628 Coil:Heating:Water,
   1629   Coil Heating Water 12,                  !- Name
   1630   Always_On,                              !- Availability Schedule Name
   1631   Autosize,                               !- U-Factor Times Area Value {W/K}
   1632   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1633   Node 95,                                !- Water Inlet Node Name
   1634   Node 96,                                !- Water Outlet Node Name
   1635   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1636   Node 92,                                !- Air Outlet Node Name
   1637   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1638   Autosize,                               !- Rated Capacity {W}
   1639   82.2,                                   !- Rated Inlet Water Temperature {C}
   1640   16.6,                                   !- Rated Inlet Air Temperature {C}
   1641   71.1,                                   !- Rated Outlet Water Temperature {C}
   1642   32.2,                                   !- Rated Outlet Air Temperature {C}
   1643   0.5;                                    !- Rated Ratio for Air and Water Convection
   1644 
   1645 ZoneHVAC:AirDistributionUnit,
   1646   ZoneHVAC:AirDistributionUnit {2431cb75-ce63-41ba-8ec7-9c25af18136d}, !- Name
   1647   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1648   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1649   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1650 
   1651 AirTerminal:SingleDuct:VAV:Reheat,
   1652   Air Terminal Single Duct VAV Reheat 12, !- Name
   1653   Always_On,                              !- Availability Schedule Name
   1654   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1655   Node 99,                                !- Air Inlet Node Name
   1656   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1657   Constant,                               !- Zone Minimum Air Flow Input Method
   1658   0.3,                                    !- Constant Minimum Air Flow Fraction
   1659   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1660   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1661   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1662   Coil Heating Water 13,                  !- Reheat Coil Name
   1663   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1664   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1665   Node 97,                                !- Air Outlet Node Name
   1666   0.001,                                  !- Convergence Tolerance
   1667   Normal,                                 !- Damper Heating Action
   1668   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1669   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1670   35;                                     !- Maximum Reheat Air Temperature {C}
   1671 
   1672 Coil:Heating:Water,
   1673   Coil Heating Water 13,                  !- Name
   1674   Always_On,                              !- Availability Schedule Name
   1675   Autosize,                               !- U-Factor Times Area Value {W/K}
   1676   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1677   Node 100,                               !- Water Inlet Node Name
   1678   Node 101,                               !- Water Outlet Node Name
   1679   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1680   Node 97,                                !- Air Outlet Node Name
   1681   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1682   Autosize,                               !- Rated Capacity {W}
   1683   82.2,                                   !- Rated Inlet Water Temperature {C}
   1684   16.6,                                   !- Rated Inlet Air Temperature {C}
   1685   71.1,                                   !- Rated Outlet Water Temperature {C}
   1686   32.2,                                   !- Rated Outlet Air Temperature {C}
   1687   0.5;                                    !- Rated Ratio for Air and Water Convection
   1688 
   1689 ZoneHVAC:AirDistributionUnit,
   1690   ZoneHVAC:AirDistributionUnit {7b71f377-9b19-4570-a1bb-80f0eff5df8b}, !- Name
   1691   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1692   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1693   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1694 
   1695 AirTerminal:SingleDuct:VAV:Reheat,
   1696   Air Terminal Single Duct VAV Reheat 13, !- Name
   1697   Always_On,                              !- Availability Schedule Name
   1698   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1699   Node 104,                               !- Air Inlet Node Name
   1700   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1701   Constant,                               !- Zone Minimum Air Flow Input Method
   1702   0.3,                                    !- Constant Minimum Air Flow Fraction
   1703   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1704   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1705   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1706   Coil Heating Water 14,                  !- Reheat Coil Name
   1707   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1708   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1709   Node 102,                               !- Air Outlet Node Name
   1710   0.001,                                  !- Convergence Tolerance
   1711   Normal,                                 !- Damper Heating Action
   1712   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1713   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1714   35;                                     !- Maximum Reheat Air Temperature {C}
   1715 
   1716 Coil:Heating:Water,
   1717   Coil Heating Water 14,                  !- Name
   1718   Always_On,                              !- Availability Schedule Name
   1719   Autosize,                               !- U-Factor Times Area Value {W/K}
   1720   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1721   Node 105,                               !- Water Inlet Node Name
   1722   Node 106,                               !- Water Outlet Node Name
   1723   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1724   Node 102,                               !- Air Outlet Node Name
   1725   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1726   Autosize,                               !- Rated Capacity {W}
   1727   82.2,                                   !- Rated Inlet Water Temperature {C}
   1728   16.6,                                   !- Rated Inlet Air Temperature {C}
   1729   71.1,                                   !- Rated Outlet Water Temperature {C}
   1730   32.2,                                   !- Rated Outlet Air Temperature {C}
   1731   0.5;                                    !- Rated Ratio for Air and Water Convection
   1732 
   1733 ZoneHVAC:AirDistributionUnit,
   1734   ZoneHVAC:AirDistributionUnit {0b9d6688-f20e-4acb-b2b1-4b005b0f6793}, !- Name
   1735   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1736   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1737   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1738 
   1739 AirTerminal:SingleDuct:VAV:Reheat,
   1740   Air Terminal Single Duct VAV Reheat 14, !- Name
   1741   Always_On,                              !- Availability Schedule Name
   1742   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1743   Node 109,                               !- Air Inlet Node Name
   1744   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1745   Constant,                               !- Zone Minimum Air Flow Input Method
   1746   0.3,                                    !- Constant Minimum Air Flow Fraction
   1747   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1748   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1749   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1750   Coil Heating Water 15,                  !- Reheat Coil Name
   1751   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1752   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1753   Node 107,                               !- Air Outlet Node Name
   1754   0.001,                                  !- Convergence Tolerance
   1755   Normal,                                 !- Damper Heating Action
   1756   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1757   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1758   35;                                     !- Maximum Reheat Air Temperature {C}
   1759 
   1760 Coil:Heating:Water,
   1761   Coil Heating Water 15,                  !- Name
   1762   Always_On,                              !- Availability Schedule Name
   1763   Autosize,                               !- U-Factor Times Area Value {W/K}
   1764   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1765   Node 110,                               !- Water Inlet Node Name
   1766   Node 111,                               !- Water Outlet Node Name
   1767   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1768   Node 107,                               !- Air Outlet Node Name
   1769   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1770   Autosize,                               !- Rated Capacity {W}
   1771   82.2,                                   !- Rated Inlet Water Temperature {C}
   1772   16.6,                                   !- Rated Inlet Air Temperature {C}
   1773   71.1,                                   !- Rated Outlet Water Temperature {C}
   1774   32.2,                                   !- Rated Outlet Air Temperature {C}
   1775   0.5;                                    !- Rated Ratio for Air and Water Convection
   1776 
   1777 ZoneHVAC:AirDistributionUnit,
   1778   ZoneHVAC:AirDistributionUnit {0b99bf62-4048-45d7-bf7d-edd1403d8d8d}, !- Name
   1779   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1780   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1781   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1782 
   1783 AirTerminal:SingleDuct:VAV:Reheat,
   1784   Air Terminal Single Duct VAV Reheat 15, !- Name
   1785   Always_On,                              !- Availability Schedule Name
   1786   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1787   Node 114,                               !- Air Inlet Node Name
   1788   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1789   Constant,                               !- Zone Minimum Air Flow Input Method
   1790   0.3,                                    !- Constant Minimum Air Flow Fraction
   1791   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1792   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1793   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1794   Coil Heating Water 16,                  !- Reheat Coil Name
   1795   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1796   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1797   Node 112,                               !- Air Outlet Node Name
   1798   0.001,                                  !- Convergence Tolerance
   1799   Normal,                                 !- Damper Heating Action
   1800   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1801   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1802   35;                                     !- Maximum Reheat Air Temperature {C}
   1803 
   1804 Coil:Heating:Water,
   1805   Coil Heating Water 16,                  !- Name
   1806   Always_On,                              !- Availability Schedule Name
   1807   Autosize,                               !- U-Factor Times Area Value {W/K}
   1808   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1809   Node 115,                               !- Water Inlet Node Name
   1810   Node 116,                               !- Water Outlet Node Name
   1811   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1812   Node 112,                               !- Air Outlet Node Name
   1813   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1814   Autosize,                               !- Rated Capacity {W}
   1815   82.2,                                   !- Rated Inlet Water Temperature {C}
   1816   16.6,                                   !- Rated Inlet Air Temperature {C}
   1817   71.1,                                   !- Rated Outlet Water Temperature {C}
   1818   32.2,                                   !- Rated Outlet Air Temperature {C}
   1819   0.5;                                    !- Rated Ratio for Air and Water Convection
   1820 
   1821 ZoneHVAC:AirDistributionUnit,
   1822   ZoneHVAC:AirDistributionUnit {a3da7b60-eec9-4a85-be04-64200091cad7}, !- Name
   1823   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1824   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1825   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1826 
   1827 AirTerminal:SingleDuct:VAV:Reheat,
   1828   Air Terminal Single Duct VAV Reheat 16, !- Name
   1829   Always_On,                              !- Availability Schedule Name
   1830   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1831   Node 119,                               !- Air Inlet Node Name
   1832   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1833   Constant,                               !- Zone Minimum Air Flow Input Method
   1834   0.3,                                    !- Constant Minimum Air Flow Fraction
   1835   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1836   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1837   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1838   Coil Heating Water 17,                  !- Reheat Coil Name
   1839   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1840   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1841   Node 117,                               !- Air Outlet Node Name
   1842   0.001,                                  !- Convergence Tolerance
   1843   Normal,                                 !- Damper Heating Action
   1844   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1845   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1846   35;                                     !- Maximum Reheat Air Temperature {C}
   1847 
   1848 Coil:Heating:Water,
   1849   Coil Heating Water 17,                  !- Name
   1850   Always_On,                              !- Availability Schedule Name
   1851   Autosize,                               !- U-Factor Times Area Value {W/K}
   1852   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1853   Node 120,                               !- Water Inlet Node Name
   1854   Node 121,                               !- Water Outlet Node Name
   1855   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1856   Node 117,                               !- Air Outlet Node Name
   1857   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1858   Autosize,                               !- Rated Capacity {W}
   1859   82.2,                                   !- Rated Inlet Water Temperature {C}
   1860   16.6,                                   !- Rated Inlet Air Temperature {C}
   1861   71.1,                                   !- Rated Outlet Water Temperature {C}
   1862   32.2,                                   !- Rated Outlet Air Temperature {C}
   1863   0.5;                                    !- Rated Ratio for Air and Water Convection
   1864 
   1865 ZoneHVAC:AirDistributionUnit,
   1866   ZoneHVAC:AirDistributionUnit {44ffdf9b-9f60-4e66-958a-291d1015a7e2}, !- Name
   1867   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1868   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1869   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1870 
   1871 AirTerminal:SingleDuct:VAV:Reheat,
   1872   Air Terminal Single Duct VAV Reheat 17, !- Name
   1873   Always_On,                              !- Availability Schedule Name
   1874   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1875   Node 124,                               !- Air Inlet Node Name
   1876   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1877   Constant,                               !- Zone Minimum Air Flow Input Method
   1878   0.3,                                    !- Constant Minimum Air Flow Fraction
   1879   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1880   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1881   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1882   Coil Heating Water 18,                  !- Reheat Coil Name
   1883   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1884   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1885   Node 122,                               !- Air Outlet Node Name
   1886   0.001,                                  !- Convergence Tolerance
   1887   Normal,                                 !- Damper Heating Action
   1888   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1889   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1890   35;                                     !- Maximum Reheat Air Temperature {C}
   1891 
   1892 Coil:Heating:Water,
   1893   Coil Heating Water 18,                  !- Name
   1894   Always_On,                              !- Availability Schedule Name
   1895   Autosize,                               !- U-Factor Times Area Value {W/K}
   1896   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1897   Node 125,                               !- Water Inlet Node Name
   1898   Node 126,                               !- Water Outlet Node Name
   1899   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1900   Node 122,                               !- Air Outlet Node Name
   1901   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1902   Autosize,                               !- Rated Capacity {W}
   1903   82.2,                                   !- Rated Inlet Water Temperature {C}
   1904   16.6,                                   !- Rated Inlet Air Temperature {C}
   1905   71.1,                                   !- Rated Outlet Water Temperature {C}
   1906   32.2,                                   !- Rated Outlet Air Temperature {C}
   1907   0.5;                                    !- Rated Ratio for Air and Water Convection
   1908 
   1909 ZoneHVAC:AirDistributionUnit,
   1910   ZoneHVAC:AirDistributionUnit {26868181-00a1-4020-bf56-bdc4df9b5fec}, !- Name
   1911   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1912   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1913   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1914 
   1915 AirTerminal:SingleDuct:VAV:Reheat,
   1916   Air Terminal Single Duct VAV Reheat 18, !- Name
   1917   Always_On,                              !- Availability Schedule Name
   1918   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1919   Node 129,                               !- Air Inlet Node Name
   1920   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1921   Constant,                               !- Zone Minimum Air Flow Input Method
   1922   0.3,                                    !- Constant Minimum Air Flow Fraction
   1923   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1924   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1925   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1926   Coil Heating Water 19,                  !- Reheat Coil Name
   1927   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1928   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1929   Node 127,                               !- Air Outlet Node Name
   1930   0.001,                                  !- Convergence Tolerance
   1931   Normal,                                 !- Damper Heating Action
   1932   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1933   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1934   35;                                     !- Maximum Reheat Air Temperature {C}
   1935 
   1936 Coil:Heating:Water,
   1937   Coil Heating Water 19,                  !- Name
   1938   Always_On,                              !- Availability Schedule Name
   1939   Autosize,                               !- U-Factor Times Area Value {W/K}
   1940   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1941   Node 130,                               !- Water Inlet Node Name
   1942   Node 131,                               !- Water Outlet Node Name
   1943   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1944   Node 127,                               !- Air Outlet Node Name
   1945   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1946   Autosize,                               !- Rated Capacity {W}
   1947   82.2,                                   !- Rated Inlet Water Temperature {C}
   1948   16.6,                                   !- Rated Inlet Air Temperature {C}
   1949   71.1,                                   !- Rated Outlet Water Temperature {C}
   1950   32.2,                                   !- Rated Outlet Air Temperature {C}
   1951   0.5;                                    !- Rated Ratio for Air and Water Convection
   1952 
   1953 ZoneHVAC:AirDistributionUnit,
   1954   ZoneHVAC:AirDistributionUnit {fca20664-23e0-4afd-a770-e1b8456d0c8a}, !- Name
   1955   Node 132,                               !- Air Distribution Unit Outlet Node Name
   1956   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1957   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   1958 
   1959 AirTerminal:SingleDuct:VAV:Reheat,
   1960   Air Terminal Single Duct VAV Reheat 19, !- Name
   1961   Always_On,                              !- Availability Schedule Name
   1962   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   1963   Node 134,                               !- Air Inlet Node Name
   1964   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1965   Constant,                               !- Zone Minimum Air Flow Input Method
   1966   0.3,                                    !- Constant Minimum Air Flow Fraction
   1967   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1968   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1969   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1970   Coil Heating Water 20,                  !- Reheat Coil Name
   1971   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1972   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1973   Node 132,                               !- Air Outlet Node Name
   1974   0.001,                                  !- Convergence Tolerance
   1975   Normal,                                 !- Damper Heating Action
   1976   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1977   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1978   35;                                     !- Maximum Reheat Air Temperature {C}
   1979 
   1980 Coil:Heating:Water,
   1981   Coil Heating Water 20,                  !- Name
   1982   Always_On,                              !- Availability Schedule Name
   1983   Autosize,                               !- U-Factor Times Area Value {W/K}
   1984   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1985   Node 135,                               !- Water Inlet Node Name
   1986   Node 136,                               !- Water Outlet Node Name
   1987   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   1988   Node 132,                               !- Air Outlet Node Name
   1989   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1990   Autosize,                               !- Rated Capacity {W}
   1991   82.2,                                   !- Rated Inlet Water Temperature {C}
   1992   16.6,                                   !- Rated Inlet Air Temperature {C}
   1993   71.1,                                   !- Rated Outlet Water Temperature {C}
   1994   32.2,                                   !- Rated Outlet Air Temperature {C}
   1995   0.5;                                    !- Rated Ratio for Air and Water Convection
   1996 
   1997 ZoneHVAC:AirDistributionUnit,
   1998   ZoneHVAC:AirDistributionUnit {c0dffa19-1b12-4288-b11b-ba30a124c54f}, !- Name
   1999   Node 137,                               !- Air Distribution Unit Outlet Node Name
   2000   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2001   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   2002 
   2003 AirTerminal:SingleDuct:VAV:Reheat,
   2004   Air Terminal Single Duct VAV Reheat 20, !- Name
   2005   Always_On,                              !- Availability Schedule Name
   2006   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   2007   Node 139,                               !- Air Inlet Node Name
   2008   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2009   Constant,                               !- Zone Minimum Air Flow Input Method
   2010   0.3,                                    !- Constant Minimum Air Flow Fraction
   2011   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2012   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2013   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2014   Coil Heating Water 21,                  !- Reheat Coil Name
   2015   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2016   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2017   Node 137,                               !- Air Outlet Node Name
   2018   0.001,                                  !- Convergence Tolerance
   2019   Normal,                                 !- Damper Heating Action
   2020   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2021   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2022   35;                                     !- Maximum Reheat Air Temperature {C}
   2023 
   2024 Coil:Heating:Water,
   2025   Coil Heating Water 21,                  !- Name
   2026   Always_On,                              !- Availability Schedule Name
   2027   Autosize,                               !- U-Factor Times Area Value {W/K}
   2028   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2029   Node 140,                               !- Water Inlet Node Name
   2030   Node 141,                               !- Water Outlet Node Name
   2031   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   2032   Node 137,                               !- Air Outlet Node Name
   2033   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2034   Autosize,                               !- Rated Capacity {W}
   2035   82.2,                                   !- Rated Inlet Water Temperature {C}
   2036   16.6,                                   !- Rated Inlet Air Temperature {C}
   2037   71.1,                                   !- Rated Outlet Water Temperature {C}
   2038   32.2,                                   !- Rated Outlet Air Temperature {C}
   2039   0.5;                                    !- Rated Ratio for Air and Water Convection
   2040 
   2041 ZoneHVAC:AirDistributionUnit,
   2042   ZoneHVAC:AirDistributionUnit {62c82719-f69a-4f6a-b19e-5f9a927cb09a}, !- Name
   2043   Node 142,                               !- Air Distribution Unit Outlet Node Name
   2044   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2045   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   2046 
   2047 AirTerminal:SingleDuct:VAV:Reheat,
   2048   Air Terminal Single Duct VAV Reheat 21, !- Name
   2049   Always_On,                              !- Availability Schedule Name
   2050   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   2051   Node 144,                               !- Air Inlet Node Name
   2052   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2053   Constant,                               !- Zone Minimum Air Flow Input Method
   2054   0.3,                                    !- Constant Minimum Air Flow Fraction
   2055   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2056   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2057   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2058   Coil Heating Water 22,                  !- Reheat Coil Name
   2059   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2060   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2061   Node 142,                               !- Air Outlet Node Name
   2062   0.001,                                  !- Convergence Tolerance
   2063   Normal,                                 !- Damper Heating Action
   2064   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2065   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2066   35;                                     !- Maximum Reheat Air Temperature {C}
   2067 
   2068 Coil:Heating:Water,
   2069   Coil Heating Water 22,                  !- Name
   2070   Always_On,                              !- Availability Schedule Name
   2071   Autosize,                               !- U-Factor Times Area Value {W/K}
   2072   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2073   Node 145,                               !- Water Inlet Node Name
   2074   Node 146,                               !- Water Outlet Node Name
   2075   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   2076   Node 142,                               !- Air Outlet Node Name
   2077   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2078   Autosize,                               !- Rated Capacity {W}
   2079   82.2,                                   !- Rated Inlet Water Temperature {C}
   2080   16.6,                                   !- Rated Inlet Air Temperature {C}
   2081   71.1,                                   !- Rated Outlet Water Temperature {C}
   2082   32.2,                                   !- Rated Outlet Air Temperature {C}
   2083   0.5;                                    !- Rated Ratio for Air and Water Convection
   2084 
   2085 ZoneHVAC:AirDistributionUnit,
   2086   ZoneHVAC:AirDistributionUnit {8f348036-71c4-47a6-9b83-ce93086986a0}, !- Name
   2087   Node 147,                               !- Air Distribution Unit Outlet Node Name
   2088   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2089   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   2090 
   2091 AirTerminal:SingleDuct:VAV:Reheat,
   2092   Air Terminal Single Duct VAV Reheat 22, !- Name
   2093   Always_On,                              !- Availability Schedule Name
   2094   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   2095   Node 149,                               !- Air Inlet Node Name
   2096   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2097   Constant,                               !- Zone Minimum Air Flow Input Method
   2098   0.3,                                    !- Constant Minimum Air Flow Fraction
   2099   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2100   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2101   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2102   Coil Heating Water 23,                  !- Reheat Coil Name
   2103   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2104   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2105   Node 147,                               !- Air Outlet Node Name
   2106   0.001,                                  !- Convergence Tolerance
   2107   Normal,                                 !- Damper Heating Action
   2108   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2109   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2110   35;                                     !- Maximum Reheat Air Temperature {C}
   2111 
   2112 Coil:Heating:Water,
   2113   Coil Heating Water 23,                  !- Name
   2114   Always_On,                              !- Availability Schedule Name
   2115   Autosize,                               !- U-Factor Times Area Value {W/K}
   2116   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2117   Node 150,                               !- Water Inlet Node Name
   2118   Node 151,                               !- Water Outlet Node Name
   2119   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   2120   Node 147,                               !- Air Outlet Node Name
   2121   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2122   Autosize,                               !- Rated Capacity {W}
   2123   82.2,                                   !- Rated Inlet Water Temperature {C}
   2124   16.6,                                   !- Rated Inlet Air Temperature {C}
   2125   71.1,                                   !- Rated Outlet Water Temperature {C}
   2126   32.2,                                   !- Rated Outlet Air Temperature {C}
   2127   0.5;                                    !- Rated Ratio for Air and Water Convection
   2128 
   2129 ZoneHVAC:AirDistributionUnit,
   2130   ZoneHVAC:AirDistributionUnit {5f7f4085-bc17-43ae-87a0-6b1f57a0b64c}, !- Name
   2131   Node 152,                               !- Air Distribution Unit Outlet Node Name
   2132   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2133   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   2134 
   2135 AirTerminal:SingleDuct:VAV:Reheat,
   2136   Air Terminal Single Duct VAV Reheat 23, !- Name
   2137   Always_On,                              !- Availability Schedule Name
   2138   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   2139   Node 154,                               !- Air Inlet Node Name
   2140   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2141   Constant,                               !- Zone Minimum Air Flow Input Method
   2142   0.3,                                    !- Constant Minimum Air Flow Fraction
   2143   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2144   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2145   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2146   Coil Heating Water 24,                  !- Reheat Coil Name
   2147   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2148   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2149   Node 152,                               !- Air Outlet Node Name
   2150   0.001,                                  !- Convergence Tolerance
   2151   Normal,                                 !- Damper Heating Action
   2152   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2153   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2154   35;                                     !- Maximum Reheat Air Temperature {C}
   2155 
   2156 Coil:Heating:Water,
   2157   Coil Heating Water 24,                  !- Name
   2158   Always_On,                              !- Availability Schedule Name
   2159   Autosize,                               !- U-Factor Times Area Value {W/K}
   2160   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2161   Node 155,                               !- Water Inlet Node Name
   2162   Node 156,                               !- Water Outlet Node Name
   2163   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   2164   Node 152,                               !- Air Outlet Node Name
   2165   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2166   Autosize,                               !- Rated Capacity {W}
   2167   82.2,                                   !- Rated Inlet Water Temperature {C}
   2168   16.6,                                   !- Rated Inlet Air Temperature {C}
   2169   71.1,                                   !- Rated Outlet Water Temperature {C}
   2170   32.2,                                   !- Rated Outlet Air Temperature {C}
   2171   0.5;                                    !- Rated Ratio for Air and Water Convection
   2172 
   2173 ZoneHVAC:AirDistributionUnit,
   2174   ZoneHVAC:AirDistributionUnit {0b101d59-2889-4946-b498-c677dd6b3aa3}, !- Name
   2175   Node 157,                               !- Air Distribution Unit Outlet Node Name
   2176   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2177   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   2178 
   2179 AirTerminal:SingleDuct:VAV:Reheat,
   2180   Air Terminal Single Duct VAV Reheat 24, !- Name
   2181   Always_On,                              !- Availability Schedule Name
   2182   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   2183   Node 159,                               !- Air Inlet Node Name
   2184   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2185   Constant,                               !- Zone Minimum Air Flow Input Method
   2186   0.3,                                    !- Constant Minimum Air Flow Fraction
   2187   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2188   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2189   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2190   Coil Heating Water 25,                  !- Reheat Coil Name
   2191   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2192   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2193   Node 157,                               !- Air Outlet Node Name
   2194   0.001,                                  !- Convergence Tolerance
   2195   Normal,                                 !- Damper Heating Action
   2196   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2197   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2198   35;                                     !- Maximum Reheat Air Temperature {C}
   2199 
   2200 Coil:Heating:Water,
   2201   Coil Heating Water 25,                  !- Name
   2202   Always_On,                              !- Availability Schedule Name
   2203   Autosize,                               !- U-Factor Times Area Value {W/K}
   2204   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2205   Node 160,                               !- Water Inlet Node Name
   2206   Node 161,                               !- Water Outlet Node Name
   2207   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   2208   Node 157,                               !- Air Outlet Node Name
   2209   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2210   Autosize,                               !- Rated Capacity {W}
   2211   82.2,                                   !- Rated Inlet Water Temperature {C}
   2212   16.6,                                   !- Rated Inlet Air Temperature {C}
   2213   71.1,                                   !- Rated Outlet Water Temperature {C}
   2214   32.2,                                   !- Rated Outlet Air Temperature {C}
   2215   0.5;                                    !- Rated Ratio for Air and Water Convection
   2216 
   2217 ZoneHVAC:AirDistributionUnit,
   2218   ZoneHVAC:AirDistributionUnit {a2b3f619-d5fa-4aef-9799-3ff498752fae}, !- Name
   2219   Node 162,                               !- Air Distribution Unit Outlet Node Name
   2220   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2221   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   2222 
   2223 AirTerminal:SingleDuct:VAV:Reheat,
   2224   Air Terminal Single Duct VAV Reheat 25, !- Name
   2225   Always_On,                              !- Availability Schedule Name
   2226   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   2227   Node 164,                               !- Air Inlet Node Name
   2228   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2229   Constant,                               !- Zone Minimum Air Flow Input Method
   2230   0.3,                                    !- Constant Minimum Air Flow Fraction
   2231   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2232   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2233   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2234   Coil Heating Water 26,                  !- Reheat Coil Name
   2235   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2236   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2237   Node 162,                               !- Air Outlet Node Name
   2238   0.001,                                  !- Convergence Tolerance
   2239   Normal,                                 !- Damper Heating Action
   2240   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2241   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2242   35;                                     !- Maximum Reheat Air Temperature {C}
   2243 
   2244 Coil:Heating:Water,
   2245   Coil Heating Water 26,                  !- Name
   2246   Always_On,                              !- Availability Schedule Name
   2247   Autosize,                               !- U-Factor Times Area Value {W/K}
   2248   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2249   Node 165,                               !- Water Inlet Node Name
   2250   Node 166,                               !- Water Outlet Node Name
   2251   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   2252   Node 162,                               !- Air Outlet Node Name
   2253   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2254   Autosize,                               !- Rated Capacity {W}
   2255   82.2,                                   !- Rated Inlet Water Temperature {C}
   2256   16.6,                                   !- Rated Inlet Air Temperature {C}
   2257   71.1,                                   !- Rated Outlet Water Temperature {C}
   2258   32.2,                                   !- Rated Outlet Air Temperature {C}
   2259   0.5;                                    !- Rated Ratio for Air and Water Convection
   2260 
   2261 ZoneHVAC:AirDistributionUnit,
   2262   ZoneHVAC:AirDistributionUnit {84f5c236-99fb-481b-8ffb-97c696147c8a}, !- Name
   2263   Node 167,                               !- Air Distribution Unit Outlet Node Name
   2264   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2265   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   2266 
   2267 AirTerminal:SingleDuct:VAV:Reheat,
   2268   Air Terminal Single Duct VAV Reheat 26, !- Name
   2269   Always_On,                              !- Availability Schedule Name
   2270   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   2271   Node 169,                               !- Air Inlet Node Name
   2272   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2273   Constant,                               !- Zone Minimum Air Flow Input Method
   2274   0.3,                                    !- Constant Minimum Air Flow Fraction
   2275   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2276   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2277   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2278   Coil Heating Water 27,                  !- Reheat Coil Name
   2279   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2280   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2281   Node 167,                               !- Air Outlet Node Name
   2282   0.001,                                  !- Convergence Tolerance
   2283   Normal,                                 !- Damper Heating Action
   2284   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2285   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2286   35;                                     !- Maximum Reheat Air Temperature {C}
   2287 
   2288 Coil:Heating:Water,
   2289   Coil Heating Water 27,                  !- Name
   2290   Always_On,                              !- Availability Schedule Name
   2291   Autosize,                               !- U-Factor Times Area Value {W/K}
   2292   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2293   Node 170,                               !- Water Inlet Node Name
   2294   Node 171,                               !- Water Outlet Node Name
   2295   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   2296   Node 167,                               !- Air Outlet Node Name
   2297   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2298   Autosize,                               !- Rated Capacity {W}
   2299   82.2,                                   !- Rated Inlet Water Temperature {C}
   2300   16.6,                                   !- Rated Inlet Air Temperature {C}
   2301   71.1,                                   !- Rated Outlet Water Temperature {C}
   2302   32.2,                                   !- Rated Outlet Air Temperature {C}
   2303   0.5;                                    !- Rated Ratio for Air and Water Convection
   2304 
   2305 PlantLoop,
   2306   Plant Loop 1,                           !- Name
   2307   Water,                                  !- Fluid Type
   2308   ,                                       !- User Defined Fluid Type
   2309   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   2310   Node 37,                                !- Loop Temperature Setpoint Node Name
   2311   100,                                    !- Maximum Loop Temperature {C}
   2312   0,                                      !- Minimum Loop Temperature {C}
   2313   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   2314   0,                                      !- Minimum Loop Flow Rate {m3/s}
   2315   Autocalculate,                          !- Plant Loop Volume {m3}
   2316   Node 36,                                !- Plant Side Inlet Node Name
   2317   Node 37,                                !- Plant Side Outlet Node Name
   2318   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   2319   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   2320   Node 39,                                !- Demand Side Inlet Node Name
   2321   Node 40,                                !- Demand Side Outlet Node Name
   2322   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   2323   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   2324   Optimal;                                !- Load Distribution Scheme
   2325 
   2326 PlantEquipmentOperationSchemes,
   2327   Plant Loop 1 Operation Scheme List,     !- Name
   2328   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   2329   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   2330   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   2331 
   2332 Schedule:Compact,
   2333   Plant Loop 1 On Schedule,               !- Name
   2334   ,                                       !- Schedule Type Limits Name
   2335   Through: 12/31,                         !- Field 1
   2336   For: AllDays,                           !- Field 2
   2337   Until: 24:00,                           !- Field 3
   2338   1.0;                                    !- Field 4
   2339 
   2340 PlantEquipmentOperation:HeatingLoad,
   2341   Plant Loop 1 Heating Operation Scheme,  !- Name
   2342   0,                                      !- Load Range Lower Limit 1 {W}
   2343   1000000000,                             !- Load Range Upper Limit 1 {W}
   2344   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   2345 
   2346 PlantEquipmentList,
   2347   Plant Loop 1 Heating Equipment List,    !- Name
   2348   Boiler:HotWater,                        !- Equipment Object Type 1
   2349   Boiler Hot Water 1;                     !- Equipment Name 1
   2350 
   2351 Sizing:Plant,
   2352   Plant Loop 1,                           !- Plant or Condenser Loop Name
   2353   Heating,                                !- Loop Type
   2354   82,                                     !- Design Loop Exit Temperature {C}
   2355   11;                                     !- Loop Design Temperature Difference {deltaC}
   2356 
   2357 BranchList,
   2358   Plant Loop 1 Supply Branches,           !- Name
   2359   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   2360   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   2361   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   2362   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   2363 
   2364 ConnectorList,
   2365   Plant Loop 1 Supply Connector List,     !- Name
   2366   Connector:Splitter,                     !- Connector Object Type 1
   2367   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   2368   Connector:Mixer,                        !- Connector Object Type 2
   2369   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   2370 
   2371 Connector:Splitter,
   2372   Plant Loop 1 Supply Splitter,           !- Name
   2373   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   2374   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   2375   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   2376 
   2377 Connector:Mixer,
   2378   Plant Loop 1 Supply Mixer,              !- Name
   2379   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   2380   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   2381   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   2382 
   2383 Branch,
   2384   Plant Loop 1 Supply Inlet Branch,       !- Name
   2385   ,                                       !- Maximum Flow Rate {m3/s}
   2386   ,                                       !- Pressure Drop Curve Name
   2387   Pump:VariableSpeed,                     !- Component Object Type 1
   2388   Pump Variable Speed 1,                  !- Component Name 1
   2389   Node 36,                                !- Component Inlet Node Name 1
   2390   Node 42,                                !- Component Outlet Node Name 1
   2391   Passive;                                !- Component Branch Control Type 1
   2392 
   2393 Pump:VariableSpeed,
   2394   Pump Variable Speed 1,                  !- Name
   2395   Node 36,                                !- Inlet Node Name
   2396   Node 42,                                !- Outlet Node Name
   2397   Autosize,                               !- Rated Flow Rate {m3/s}
   2398   179352,                                 !- Rated Pump Head {Pa}
   2399   Autosize,                               !- Rated Power Consumption {W}
   2400   0.9,                                    !- Motor Efficiency
   2401   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   2402   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   2403   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   2404   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   2405   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   2406   0,                                      !- Minimum Flow Rate {m3/s}
   2407   Intermittent;                           !- Pump Control Type
   2408 
   2409 Branch,
   2410   Plant Loop 1 Supply Branch 1,           !- Name
   2411   ,                                       !- Maximum Flow Rate {m3/s}
   2412   ,                                       !- Pressure Drop Curve Name
   2413   Boiler:HotWater,                        !- Component Object Type 1
   2414   Boiler Hot Water 1,                     !- Component Name 1
   2415   Node 38,                                !- Component Inlet Node Name 1
   2416   Node 43,                                !- Component Outlet Node Name 1
   2417   Passive;                                !- Component Branch Control Type 1
   2418 
   2419 Boiler:HotWater,
   2420   Boiler Hot Water 1,                     !- Name
   2421   NaturalGas,                             !- Fuel Type
   2422   Autosize,                               !- Nominal Capacity {W}
   2423   0.66,                                   !- Nominal Thermal Efficiency
   2424   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   2425   ,                                       !- Normalized Boiler Efficiency Curve Name
   2426   82,                                     !- Design Water Outlet Temperature {C}
   2427   Autosize,                               !- Design Water Flow Rate {m3/s}
   2428   0,                                      !- Minimum Part Load Ratio
   2429   1,                                      !- Maximum Part Load Ratio
   2430   1,                                      !- Optimum Part Load Ratio
   2431   Node 38,                                !- Boiler Water Inlet Node Name
   2432   Node 43,                                !- Boiler Water Outlet Node Name
   2433   99,                                     !- Water Outlet Upper Temperature Limit {C}
   2434   ConstantFlow,                           !- Boiler Flow Mode
   2435   0,                                      !- Parasitic Electric Load {W}
   2436   1;                                      !- Sizing Factor
   2437 
   2438 Branch,
   2439   Plant Loop 1 Supply Branch 2,           !- Name
   2440   ,                                       !- Maximum Flow Rate {m3/s}
   2441   ,                                       !- Pressure Drop Curve Name
   2442   Pipe:Adiabatic,                         !- Component Object Type 1
   2443   Pipe Adiabatic 1,                       !- Component Name 1
   2444   Node 44,                                !- Component Inlet Node Name 1
   2445   Node 45,                                !- Component Outlet Node Name 1
   2446   Passive;                                !- Component Branch Control Type 1
   2447 
   2448 Pipe:Adiabatic,
   2449   Pipe Adiabatic 1,                       !- Name
   2450   Node 44,                                !- Inlet Node Name
   2451   Node 45;                                !- Outlet Node Name
   2452 
   2453 Branch,
   2454   Plant Loop 1 Supply Outlet Branch,      !- Name
   2455   ,                                       !- Maximum Flow Rate {m3/s}
   2456   ,                                       !- Pressure Drop Curve Name
   2457   Pipe:Adiabatic,                         !- Component Object Type 1
   2458   Pipe Adiabatic 2,                       !- Component Name 1
   2459   Node 46,                                !- Component Inlet Node Name 1
   2460   Node 37,                                !- Component Outlet Node Name 1
   2461   Passive;                                !- Component Branch Control Type 1
   2462 
   2463 Pipe:Adiabatic,
   2464   Pipe Adiabatic 2,                       !- Name
   2465   Node 46,                                !- Inlet Node Name
   2466   Node 37;                                !- Outlet Node Name
   2467 
   2468 BranchList,
   2469   Plant Loop 1 Demand Branches,           !- Name
   2470   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2471   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2472   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2473   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2474   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2475   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2476   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2477   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2478   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2479   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2480   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2481   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2482   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2483   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2484   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2485   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2486   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2487   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   2488   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   2489   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   2490   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   2491   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   2492   Plant Loop 1 Demand Branch 22,          !- Branch Name 23
   2493   Plant Loop 1 Demand Branch 23,          !- Branch Name 24
   2494   Plant Loop 1 Demand Branch 24,          !- Branch Name 25
   2495   Plant Loop 1 Demand Branch 25,          !- Branch Name 26
   2496   Plant Loop 1 Demand Branch 26,          !- Branch Name 27
   2497   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 28
   2498   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 29
   2499 
   2500 ConnectorList,
   2501   Plant Loop 1 Demand Connector List,     !- Name
   2502   Connector:Splitter,                     !- Connector Object Type 1
   2503   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2504   Connector:Mixer,                        !- Connector Object Type 2
   2505   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2506 
   2507 Connector:Splitter,
   2508   Plant Loop 1 Demand Splitter,           !- Name
   2509   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2510   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2511   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2512   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2513   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2514   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2515   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2516   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2517   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2518   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2519   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2520   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2521   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2522   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2523   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2524   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2525   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2526   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   2527   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   2528   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   2529   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   2530   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   2531   Plant Loop 1 Demand Branch 22,          !- Outlet Branch Name 22
   2532   Plant Loop 1 Demand Branch 23,          !- Outlet Branch Name 23
   2533   Plant Loop 1 Demand Branch 24,          !- Outlet Branch Name 24
   2534   Plant Loop 1 Demand Branch 25,          !- Outlet Branch Name 25
   2535   Plant Loop 1 Demand Branch 26,          !- Outlet Branch Name 26
   2536   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 27
   2537 
   2538 Connector:Mixer,
   2539   Plant Loop 1 Demand Mixer,              !- Name
   2540   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2541   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2542   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2543   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2544   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2545   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2546   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2547   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2548   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2549   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2550   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2551   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2552   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2553   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2554   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2555   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2556   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2557   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   2558   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   2559   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   2560   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   2561   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   2562   Plant Loop 1 Demand Branch 22,          !- Inlet Branch Name 22
   2563   Plant Loop 1 Demand Branch 23,          !- Inlet Branch Name 23
   2564   Plant Loop 1 Demand Branch 24,          !- Inlet Branch Name 24
   2565   Plant Loop 1 Demand Branch 25,          !- Inlet Branch Name 25
   2566   Plant Loop 1 Demand Branch 26,          !- Inlet Branch Name 26
   2567   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 27
   2568 
   2569 Branch,
   2570   Plant Loop 1 Demand Inlet Branch,       !- Name
   2571   ,                                       !- Maximum Flow Rate {m3/s}
   2572   ,                                       !- Pressure Drop Curve Name
   2573   Pipe:Adiabatic,                         !- Component Object Type 1
   2574   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2575   Node 39,                                !- Component Inlet Node Name 1
   2576   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2577   Passive;                                !- Component Branch Control Type 1
   2578 
   2579 Pipe:Adiabatic,
   2580   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2581   Node 39,                                !- Inlet Node Name
   2582   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2583 
   2584 Branch,
   2585   Plant Loop 1 Demand Branch 1,           !- Name
   2586   ,                                       !- Maximum Flow Rate {m3/s}
   2587   ,                                       !- Pressure Drop Curve Name
   2588   Coil:Heating:Water,                     !- Component Object Type 1
   2589   Coil Heating Water 1,                   !- Component Name 1
   2590   Node 41,                                !- Component Inlet Node Name 1
   2591   Node 47,                                !- Component Outlet Node Name 1
   2592   Passive;                                !- Component Branch Control Type 1
   2593 
   2594 Branch,
   2595   Plant Loop 1 Demand Branch 2,           !- Name
   2596   ,                                       !- Maximum Flow Rate {m3/s}
   2597   ,                                       !- Pressure Drop Curve Name
   2598   Coil:Heating:Water,                     !- Component Object Type 1
   2599   Coil Heating Water 3,                   !- Component Name 1
   2600   Node 50,                                !- Component Inlet Node Name 1
   2601   Node 51,                                !- Component Outlet Node Name 1
   2602   Passive;                                !- Component Branch Control Type 1
   2603 
   2604 Branch,
   2605   Plant Loop 1 Demand Branch 3,           !- Name
   2606   ,                                       !- Maximum Flow Rate {m3/s}
   2607   ,                                       !- Pressure Drop Curve Name
   2608   Coil:Heating:Water,                     !- Component Object Type 1
   2609   Coil Heating Water 4,                   !- Component Name 1
   2610   Node 55,                                !- Component Inlet Node Name 1
   2611   Node 56,                                !- Component Outlet Node Name 1
   2612   Passive;                                !- Component Branch Control Type 1
   2613 
   2614 Branch,
   2615   Plant Loop 1 Demand Branch 4,           !- Name
   2616   ,                                       !- Maximum Flow Rate {m3/s}
   2617   ,                                       !- Pressure Drop Curve Name
   2618   Coil:Heating:Water,                     !- Component Object Type 1
   2619   Coil Heating Water 5,                   !- Component Name 1
   2620   Node 60,                                !- Component Inlet Node Name 1
   2621   Node 61,                                !- Component Outlet Node Name 1
   2622   Passive;                                !- Component Branch Control Type 1
   2623 
   2624 Branch,
   2625   Plant Loop 1 Demand Branch 5,           !- Name
   2626   ,                                       !- Maximum Flow Rate {m3/s}
   2627   ,                                       !- Pressure Drop Curve Name
   2628   Coil:Heating:Water,                     !- Component Object Type 1
   2629   Coil Heating Water 6,                   !- Component Name 1
   2630   Node 65,                                !- Component Inlet Node Name 1
   2631   Node 66,                                !- Component Outlet Node Name 1
   2632   Passive;                                !- Component Branch Control Type 1
   2633 
   2634 Branch,
   2635   Plant Loop 1 Demand Branch 6,           !- Name
   2636   ,                                       !- Maximum Flow Rate {m3/s}
   2637   ,                                       !- Pressure Drop Curve Name
   2638   Coil:Heating:Water,                     !- Component Object Type 1
   2639   Coil Heating Water 7,                   !- Component Name 1
   2640   Node 70,                                !- Component Inlet Node Name 1
   2641   Node 71,                                !- Component Outlet Node Name 1
   2642   Passive;                                !- Component Branch Control Type 1
   2643 
   2644 Branch,
   2645   Plant Loop 1 Demand Branch 7,           !- Name
   2646   ,                                       !- Maximum Flow Rate {m3/s}
   2647   ,                                       !- Pressure Drop Curve Name
   2648   Coil:Heating:Water,                     !- Component Object Type 1
   2649   Coil Heating Water 8,                   !- Component Name 1
   2650   Node 75,                                !- Component Inlet Node Name 1
   2651   Node 76,                                !- Component Outlet Node Name 1
   2652   Passive;                                !- Component Branch Control Type 1
   2653 
   2654 Branch,
   2655   Plant Loop 1 Demand Branch 8,           !- Name
   2656   ,                                       !- Maximum Flow Rate {m3/s}
   2657   ,                                       !- Pressure Drop Curve Name
   2658   Coil:Heating:Water,                     !- Component Object Type 1
   2659   Coil Heating Water 9,                   !- Component Name 1
   2660   Node 80,                                !- Component Inlet Node Name 1
   2661   Node 81,                                !- Component Outlet Node Name 1
   2662   Passive;                                !- Component Branch Control Type 1
   2663 
   2664 Branch,
   2665   Plant Loop 1 Demand Branch 9,           !- Name
   2666   ,                                       !- Maximum Flow Rate {m3/s}
   2667   ,                                       !- Pressure Drop Curve Name
   2668   Coil:Heating:Water,                     !- Component Object Type 1
   2669   Coil Heating Water 10,                  !- Component Name 1
   2670   Node 85,                                !- Component Inlet Node Name 1
   2671   Node 86,                                !- Component Outlet Node Name 1
   2672   Passive;                                !- Component Branch Control Type 1
   2673 
   2674 Branch,
   2675   Plant Loop 1 Demand Branch 10,          !- Name
   2676   ,                                       !- Maximum Flow Rate {m3/s}
   2677   ,                                       !- Pressure Drop Curve Name
   2678   Coil:Heating:Water,                     !- Component Object Type 1
   2679   Coil Heating Water 11,                  !- Component Name 1
   2680   Node 90,                                !- Component Inlet Node Name 1
   2681   Node 91,                                !- Component Outlet Node Name 1
   2682   Passive;                                !- Component Branch Control Type 1
   2683 
   2684 Branch,
   2685   Plant Loop 1 Demand Branch 11,          !- Name
   2686   ,                                       !- Maximum Flow Rate {m3/s}
   2687   ,                                       !- Pressure Drop Curve Name
   2688   Coil:Heating:Water,                     !- Component Object Type 1
   2689   Coil Heating Water 12,                  !- Component Name 1
   2690   Node 95,                                !- Component Inlet Node Name 1
   2691   Node 96,                                !- Component Outlet Node Name 1
   2692   Passive;                                !- Component Branch Control Type 1
   2693 
   2694 Branch,
   2695   Plant Loop 1 Demand Branch 12,          !- Name
   2696   ,                                       !- Maximum Flow Rate {m3/s}
   2697   ,                                       !- Pressure Drop Curve Name
   2698   Coil:Heating:Water,                     !- Component Object Type 1
   2699   Coil Heating Water 13,                  !- Component Name 1
   2700   Node 100,                               !- Component Inlet Node Name 1
   2701   Node 101,                               !- Component Outlet Node Name 1
   2702   Passive;                                !- Component Branch Control Type 1
   2703 
   2704 Branch,
   2705   Plant Loop 1 Demand Branch 13,          !- Name
   2706   ,                                       !- Maximum Flow Rate {m3/s}
   2707   ,                                       !- Pressure Drop Curve Name
   2708   Coil:Heating:Water,                     !- Component Object Type 1
   2709   Coil Heating Water 14,                  !- Component Name 1
   2710   Node 105,                               !- Component Inlet Node Name 1
   2711   Node 106,                               !- Component Outlet Node Name 1
   2712   Passive;                                !- Component Branch Control Type 1
   2713 
   2714 Branch,
   2715   Plant Loop 1 Demand Branch 14,          !- Name
   2716   ,                                       !- Maximum Flow Rate {m3/s}
   2717   ,                                       !- Pressure Drop Curve Name
   2718   Coil:Heating:Water,                     !- Component Object Type 1
   2719   Coil Heating Water 15,                  !- Component Name 1
   2720   Node 110,                               !- Component Inlet Node Name 1
   2721   Node 111,                               !- Component Outlet Node Name 1
   2722   Passive;                                !- Component Branch Control Type 1
   2723 
   2724 Branch,
   2725   Plant Loop 1 Demand Branch 15,          !- Name
   2726   ,                                       !- Maximum Flow Rate {m3/s}
   2727   ,                                       !- Pressure Drop Curve Name
   2728   Coil:Heating:Water,                     !- Component Object Type 1
   2729   Coil Heating Water 16,                  !- Component Name 1
   2730   Node 115,                               !- Component Inlet Node Name 1
   2731   Node 116,                               !- Component Outlet Node Name 1
   2732   Passive;                                !- Component Branch Control Type 1
   2733 
   2734 Branch,
   2735   Plant Loop 1 Demand Branch 16,          !- Name
   2736   ,                                       !- Maximum Flow Rate {m3/s}
   2737   ,                                       !- Pressure Drop Curve Name
   2738   Coil:Heating:Water,                     !- Component Object Type 1
   2739   Coil Heating Water 17,                  !- Component Name 1
   2740   Node 120,                               !- Component Inlet Node Name 1
   2741   Node 121,                               !- Component Outlet Node Name 1
   2742   Passive;                                !- Component Branch Control Type 1
   2743 
   2744 Branch,
   2745   Plant Loop 1 Demand Branch 17,          !- Name
   2746   ,                                       !- Maximum Flow Rate {m3/s}
   2747   ,                                       !- Pressure Drop Curve Name
   2748   Coil:Heating:Water,                     !- Component Object Type 1
   2749   Coil Heating Water 18,                  !- Component Name 1
   2750   Node 125,                               !- Component Inlet Node Name 1
   2751   Node 126,                               !- Component Outlet Node Name 1
   2752   Passive;                                !- Component Branch Control Type 1
   2753 
   2754 Branch,
   2755   Plant Loop 1 Demand Branch 18,          !- Name
   2756   ,                                       !- Maximum Flow Rate {m3/s}
   2757   ,                                       !- Pressure Drop Curve Name
   2758   Coil:Heating:Water,                     !- Component Object Type 1
   2759   Coil Heating Water 19,                  !- Component Name 1
   2760   Node 130,                               !- Component Inlet Node Name 1
   2761   Node 131,                               !- Component Outlet Node Name 1
   2762   Passive;                                !- Component Branch Control Type 1
   2763 
   2764 Branch,
   2765   Plant Loop 1 Demand Branch 19,          !- Name
   2766   ,                                       !- Maximum Flow Rate {m3/s}
   2767   ,                                       !- Pressure Drop Curve Name
   2768   Coil:Heating:Water,                     !- Component Object Type 1
   2769   Coil Heating Water 20,                  !- Component Name 1
   2770   Node 135,                               !- Component Inlet Node Name 1
   2771   Node 136,                               !- Component Outlet Node Name 1
   2772   Passive;                                !- Component Branch Control Type 1
   2773 
   2774 Branch,
   2775   Plant Loop 1 Demand Branch 20,          !- Name
   2776   ,                                       !- Maximum Flow Rate {m3/s}
   2777   ,                                       !- Pressure Drop Curve Name
   2778   Coil:Heating:Water,                     !- Component Object Type 1
   2779   Coil Heating Water 21,                  !- Component Name 1
   2780   Node 140,                               !- Component Inlet Node Name 1
   2781   Node 141,                               !- Component Outlet Node Name 1
   2782   Passive;                                !- Component Branch Control Type 1
   2783 
   2784 Branch,
   2785   Plant Loop 1 Demand Branch 21,          !- Name
   2786   ,                                       !- Maximum Flow Rate {m3/s}
   2787   ,                                       !- Pressure Drop Curve Name
   2788   Coil:Heating:Water,                     !- Component Object Type 1
   2789   Coil Heating Water 22,                  !- Component Name 1
   2790   Node 145,                               !- Component Inlet Node Name 1
   2791   Node 146,                               !- Component Outlet Node Name 1
   2792   Passive;                                !- Component Branch Control Type 1
   2793 
   2794 Branch,
   2795   Plant Loop 1 Demand Branch 22,          !- Name
   2796   ,                                       !- Maximum Flow Rate {m3/s}
   2797   ,                                       !- Pressure Drop Curve Name
   2798   Coil:Heating:Water,                     !- Component Object Type 1
   2799   Coil Heating Water 23,                  !- Component Name 1
   2800   Node 150,                               !- Component Inlet Node Name 1
   2801   Node 151,                               !- Component Outlet Node Name 1
   2802   Passive;                                !- Component Branch Control Type 1
   2803 
   2804 Branch,
   2805   Plant Loop 1 Demand Branch 23,          !- Name
   2806   ,                                       !- Maximum Flow Rate {m3/s}
   2807   ,                                       !- Pressure Drop Curve Name
   2808   Coil:Heating:Water,                     !- Component Object Type 1
   2809   Coil Heating Water 24,                  !- Component Name 1
   2810   Node 155,                               !- Component Inlet Node Name 1
   2811   Node 156,                               !- Component Outlet Node Name 1
   2812   Passive;                                !- Component Branch Control Type 1
   2813 
   2814 Branch,
   2815   Plant Loop 1 Demand Branch 24,          !- Name
   2816   ,                                       !- Maximum Flow Rate {m3/s}
   2817   ,                                       !- Pressure Drop Curve Name
   2818   Coil:Heating:Water,                     !- Component Object Type 1
   2819   Coil Heating Water 25,                  !- Component Name 1
   2820   Node 160,                               !- Component Inlet Node Name 1
   2821   Node 161,                               !- Component Outlet Node Name 1
   2822   Passive;                                !- Component Branch Control Type 1
   2823 
   2824 Branch,
   2825   Plant Loop 1 Demand Branch 25,          !- Name
   2826   ,                                       !- Maximum Flow Rate {m3/s}
   2827   ,                                       !- Pressure Drop Curve Name
   2828   Coil:Heating:Water,                     !- Component Object Type 1
   2829   Coil Heating Water 26,                  !- Component Name 1
   2830   Node 165,                               !- Component Inlet Node Name 1
   2831   Node 166,                               !- Component Outlet Node Name 1
   2832   Passive;                                !- Component Branch Control Type 1
   2833 
   2834 Branch,
   2835   Plant Loop 1 Demand Branch 26,          !- Name
   2836   ,                                       !- Maximum Flow Rate {m3/s}
   2837   ,                                       !- Pressure Drop Curve Name
   2838   Coil:Heating:Water,                     !- Component Object Type 1
   2839   Coil Heating Water 27,                  !- Component Name 1
   2840   Node 170,                               !- Component Inlet Node Name 1
   2841   Node 171,                               !- Component Outlet Node Name 1
   2842   Passive;                                !- Component Branch Control Type 1
   2843 
   2844 Branch,
   2845   Plant Loop 1 Demand Bypass Branch,      !- Name
   2846   ,                                       !- Maximum Flow Rate {m3/s}
   2847   ,                                       !- Pressure Drop Curve Name
   2848   Pipe:Adiabatic,                         !- Component Object Type 1
   2849   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2850   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2851   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2852   Bypass;                                 !- Component Branch Control Type 1
   2853 
   2854 Pipe:Adiabatic,
   2855   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2856   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2857   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2858 
   2859 Branch,
   2860   Plant Loop 1 Demand Outlet Branch,      !- Name
   2861   ,                                       !- Maximum Flow Rate {m3/s}
   2862   ,                                       !- Pressure Drop Curve Name
   2863   Pipe:Adiabatic,                         !- Component Object Type 1
   2864   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2865   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2866   Node 40,                                !- Component Outlet Node Name 1
   2867   Passive;                                !- Component Branch Control Type 1
   2868 
   2869 Pipe:Adiabatic,
   2870   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2871   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2872   Node 40;                                !- Outlet Node Name
   2873 
   2874 Site:Location,
   2875   Phoenix Sky Harbor Intl Ap_AZ_USA Design_Conditions, !- Name
   2876   33.45,                                  !- Latitude {deg}
   2877   -111.98,                                !- Longitude {deg}
   2878   -7,                                     !- Time Zone {hr}
   2879   337;                                    !- Elevation {m}
   2880 
   2881 SizingPeriod:DesignDay,
   2882   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2883   7,                                      !- Month
   2884   21,                                     !- Day of Month
   2885   SummerDesignDay,                        !- Day Type
   2886   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2887   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2888   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2889   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2890   Wetbulb,                                !- Humidity Condition Type
   2891   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2892   ,                                       !- Humidity Condition Day Schedule Name
   2893   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2894   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2895   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2896   97342,                                  !- Barometric Pressure {Pa}
   2897   4.1,                                    !- Wind Speed {m/s}
   2898   260,                                    !- Wind Direction {deg}
   2899   No,                                     !- Rain Indicator
   2900   No,                                     !- Snow Indicator
   2901   No,                                     !- Daylight Saving Time Indicator
   2902   ASHRAETau,                              !- Solar Model Indicator
   2903   ,                                       !- Beam Solar Day Schedule Name
   2904   ,                                       !- Diffuse Solar Day Schedule Name
   2905   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2906   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2907 
   2908 SizingPeriod:DesignDay,
   2909   Phoenix Sky Harbor Intl Ap Ann Htg 99% Condns DB, !- Name
   2910   12,                                     !- Month
   2911   21,                                     !- Day of Month
   2912   WinterDesignDay,                        !- Day Type
   2913   5.2,                                    !- Maximum Dry-Bulb Temperature {C}
   2914   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2915   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2916   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2917   Wetbulb,                                !- Humidity Condition Type
   2918   5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2919   ,                                       !- Humidity Condition Day Schedule Name
   2920   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2921   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2922   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2923   97342,                                  !- Barometric Pressure {Pa}
   2924   1.7,                                    !- Wind Speed {m/s}
   2925   100,                                    !- Wind Direction {deg}
   2926   No,                                     !- Rain Indicator
   2927   No,                                     !- Snow Indicator
   2928   No,                                     !- Daylight Saving Time Indicator
   2929   ASHRAEClearSky,                         !- Solar Model Indicator
   2930   ,                                       !- Beam Solar Day Schedule Name
   2931   ,                                       !- Diffuse Solar Day Schedule Name
   2932   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2933   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2934   0;                                      !- Sky Clearness
   2935 
   2936 SizingPeriod:DesignDay,
   2937   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2938   7,                                      !- Month
   2939   21,                                     !- Day of Month
   2940   SummerDesignDay,                        !- Day Type
   2941   35.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2942   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2943   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2944   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2945   Enthalpy,                               !- Humidity Condition Type
   2946   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2947   ,                                       !- Humidity Condition Day Schedule Name
   2948   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2949   71800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2950   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2951   97342,                                  !- Barometric Pressure {Pa}
   2952   4.1,                                    !- Wind Speed {m/s}
   2953   260,                                    !- Wind Direction {deg}
   2954   No,                                     !- Rain Indicator
   2955   No,                                     !- Snow Indicator
   2956   No,                                     !- Daylight Saving Time Indicator
   2957   ASHRAETau,                              !- Solar Model Indicator
   2958   ,                                       !- Beam Solar Day Schedule Name
   2959   ,                                       !- Diffuse Solar Day Schedule Name
   2960   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2961   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2962 
   2963 SizingPeriod:DesignDay,
   2964   Phoenix Sky Harbor Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2965   12,                                     !- Month
   2966   21,                                     !- Day of Month
   2967   WinterDesignDay,                        !- Day Type
   2968   15.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2969   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2970   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2971   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2972   Dewpoint,                               !- Humidity Condition Type
   2973   -14.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2974   ,                                       !- Humidity Condition Day Schedule Name
   2975   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2976   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2977   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2978   97342,                                  !- Barometric Pressure {Pa}
   2979   1.7,                                    !- Wind Speed {m/s}
   2980   100,                                    !- Wind Direction {deg}
   2981   No,                                     !- Rain Indicator
   2982   No,                                     !- Snow Indicator
   2983   No,                                     !- Daylight Saving Time Indicator
   2984   ASHRAEClearSky,                         !- Solar Model Indicator
   2985   ,                                       !- Beam Solar Day Schedule Name
   2986   ,                                       !- Diffuse Solar Day Schedule Name
   2987   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2988   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2989   0;                                      !- Sky Clearness
   2990 
   2991 SizingPeriod:DesignDay,
   2992   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2993   7,                                      !- Month
   2994   21,                                     !- Day of Month
   2995   SummerDesignDay,                        !- Day Type
   2996   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2997   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2998   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2999   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3000   Dewpoint,                               !- Humidity Condition Type
   3001   21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3002   ,                                       !- Humidity Condition Day Schedule Name
   3003   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3004   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3005   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3006   97342,                                  !- Barometric Pressure {Pa}
   3007   4.1,                                    !- Wind Speed {m/s}
   3008   260,                                    !- Wind Direction {deg}
   3009   No,                                     !- Rain Indicator
   3010   No,                                     !- Snow Indicator
   3011   No,                                     !- Daylight Saving Time Indicator
   3012   ASHRAETau,                              !- Solar Model Indicator
   3013   ,                                       !- Beam Solar Day Schedule Name
   3014   ,                                       !- Diffuse Solar Day Schedule Name
   3015   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3016   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3017 
   3018 SizingPeriod:DesignDay,
   3019   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   3020   7,                                      !- Month
   3021   21,                                     !- Day of Month
   3022   SummerDesignDay,                        !- Day Type
   3023   35.1,                                   !- Maximum Dry-Bulb Temperature {C}
   3024   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   3025   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3026   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3027   Wetbulb,                                !- Humidity Condition Type
   3028   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3029   ,                                       !- Humidity Condition Day Schedule Name
   3030   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3031   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3032   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3033   97342,                                  !- Barometric Pressure {Pa}
   3034   4.1,                                    !- Wind Speed {m/s}
   3035   260,                                    !- Wind Direction {deg}
   3036   No,                                     !- Rain Indicator
   3037   No,                                     !- Snow Indicator
   3038   No,                                     !- Daylight Saving Time Indicator
   3039   ASHRAETau,                              !- Solar Model Indicator
   3040   ,                                       !- Beam Solar Day Schedule Name
   3041   ,                                       !- Diffuse Solar Day Schedule Name
   3042   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3043   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3044 
   3045 SizingPeriod:DesignDay,
   3046   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   3047   7,                                      !- Month
   3048   21,                                     !- Day of Month
   3049   SummerDesignDay,                        !- Day Type
   3050   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3051   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   3052   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3053   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3054   Dewpoint,                               !- Humidity Condition Type
   3055   20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3056   ,                                       !- Humidity Condition Day Schedule Name
   3057   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3058   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3059   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3060   97342,                                  !- Barometric Pressure {Pa}
   3061   4.1,                                    !- Wind Speed {m/s}
   3062   260,                                    !- Wind Direction {deg}
   3063   No,                                     !- Rain Indicator
   3064   No,                                     !- Snow Indicator
   3065   No,                                     !- Daylight Saving Time Indicator
   3066   ASHRAETau,                              !- Solar Model Indicator
   3067   ,                                       !- Beam Solar Day Schedule Name
   3068   ,                                       !- Diffuse Solar Day Schedule Name
   3069   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3070   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3071 
   3072 SizingPeriod:DesignDay,
   3073   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   3074   7,                                      !- Month
   3075   21,                                     !- Day of Month
   3076   SummerDesignDay,                        !- Day Type
   3077   43.4,                                   !- Maximum Dry-Bulb Temperature {C}
   3078   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   3079   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3080   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3081   Wetbulb,                                !- Humidity Condition Type
   3082   21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3083   ,                                       !- Humidity Condition Day Schedule Name
   3084   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3085   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3086   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3087   97342,                                  !- Barometric Pressure {Pa}
   3088   4.1,                                    !- Wind Speed {m/s}
   3089   260,                                    !- Wind Direction {deg}
   3090   No,                                     !- Rain Indicator
   3091   No,                                     !- Snow Indicator
   3092   No,                                     !- Daylight Saving Time Indicator
   3093   ASHRAETau,                              !- Solar Model Indicator
   3094   ,                                       !- Beam Solar Day Schedule Name
   3095   ,                                       !- Diffuse Solar Day Schedule Name
   3096   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3097   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3098 
   3099 SizingPeriod:DesignDay,
   3100   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   3101   7,                                      !- Month
   3102   21,                                     !- Day of Month
   3103   SummerDesignDay,                        !- Day Type
   3104   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   3105   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   3106   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3107   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3108   Enthalpy,                               !- Humidity Condition Type
   3109   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3110   ,                                       !- Humidity Condition Day Schedule Name
   3111   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3112   73500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3113   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3114   97342,                                  !- Barometric Pressure {Pa}
   3115   4.1,                                    !- Wind Speed {m/s}
   3116   260,                                    !- Wind Direction {deg}
   3117   No,                                     !- Rain Indicator
   3118   No,                                     !- Snow Indicator
   3119   No,                                     !- Daylight Saving Time Indicator
   3120   ASHRAETau,                              !- Solar Model Indicator
   3121   ,                                       !- Beam Solar Day Schedule Name
   3122   ,                                       !- Diffuse Solar Day Schedule Name
   3123   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3124   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3125 
   3126 SizingPeriod:DesignDay,
   3127   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   3128   7,                                      !- Month
   3129   21,                                     !- Day of Month
   3130   SummerDesignDay,                        !- Day Type
   3131   35.8,                                   !- Maximum Dry-Bulb Temperature {C}
   3132   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   3133   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3134   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3135   Wetbulb,                                !- Humidity Condition Type
   3136   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3137   ,                                       !- Humidity Condition Day Schedule Name
   3138   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3139   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3140   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3141   97342,                                  !- Barometric Pressure {Pa}
   3142   4.1,                                    !- Wind Speed {m/s}
   3143   260,                                    !- Wind Direction {deg}
   3144   No,                                     !- Rain Indicator
   3145   No,                                     !- Snow Indicator
   3146   No,                                     !- Daylight Saving Time Indicator
   3147   ASHRAETau,                              !- Solar Model Indicator
   3148   ,                                       !- Beam Solar Day Schedule Name
   3149   ,                                       !- Diffuse Solar Day Schedule Name
   3150   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3151   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3152 
   3153 SizingPeriod:DesignDay,
   3154   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   3155   7,                                      !- Month
   3156   21,                                     !- Day of Month
   3157   SummerDesignDay,                        !- Day Type
   3158   41.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3159   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   3160   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3161   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3162   Wetbulb,                                !- Humidity Condition Type
   3163   20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3164   ,                                       !- Humidity Condition Day Schedule Name
   3165   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3166   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3167   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3168   97342,                                  !- Barometric Pressure {Pa}
   3169   4.1,                                    !- Wind Speed {m/s}
   3170   260,                                    !- Wind Direction {deg}
   3171   No,                                     !- Rain Indicator
   3172   No,                                     !- Snow Indicator
   3173   No,                                     !- Daylight Saving Time Indicator
   3174   ASHRAETau,                              !- Solar Model Indicator
   3175   ,                                       !- Beam Solar Day Schedule Name
   3176   ,                                       !- Diffuse Solar Day Schedule Name
   3177   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3178   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3179 
   3180 SizingPeriod:DesignDay,
   3181   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   3182   12,                                     !- Month
   3183   21,                                     !- Day of Month
   3184   WinterDesignDay,                        !- Day Type
   3185   15.1,                                   !- Maximum Dry-Bulb Temperature {C}
   3186   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3187   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3188   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3189   Wetbulb,                                !- Humidity Condition Type
   3190   15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3191   ,                                       !- Humidity Condition Day Schedule Name
   3192   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3193   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3194   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3195   97342,                                  !- Barometric Pressure {Pa}
   3196   7.3,                                    !- Wind Speed {m/s}
   3197   100,                                    !- Wind Direction {deg}
   3198   No,                                     !- Rain Indicator
   3199   No,                                     !- Snow Indicator
   3200   No,                                     !- Daylight Saving Time Indicator
   3201   ASHRAEClearSky,                         !- Solar Model Indicator
   3202   ,                                       !- Beam Solar Day Schedule Name
   3203   ,                                       !- Diffuse Solar Day Schedule Name
   3204   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3205   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3206   0;                                      !- Sky Clearness
   3207 
   3208 SizingPeriod:DesignDay,
   3209   Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB, !- Name
   3210   12,                                     !- Month
   3211   21,                                     !- Day of Month
   3212   WinterDesignDay,                        !- Day Type
   3213   3.7,                                    !- Maximum Dry-Bulb Temperature {C}
   3214   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3215   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3216   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3217   Wetbulb,                                !- Humidity Condition Type
   3218   3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3219   ,                                       !- Humidity Condition Day Schedule Name
   3220   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3221   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3222   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3223   97342,                                  !- Barometric Pressure {Pa}
   3224   1.7,                                    !- Wind Speed {m/s}
   3225   100,                                    !- Wind Direction {deg}
   3226   No,                                     !- Rain Indicator
   3227   No,                                     !- Snow Indicator
   3228   No,                                     !- Daylight Saving Time Indicator
   3229   ASHRAEClearSky,                         !- Solar Model Indicator
   3230   ,                                       !- Beam Solar Day Schedule Name
   3231   ,                                       !- Diffuse Solar Day Schedule Name
   3232   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3233   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3234   0;                                      !- Sky Clearness
   3235 
   3236 SizingPeriod:DesignDay,
   3237   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   3238   7,                                      !- Month
   3239   21,                                     !- Day of Month
   3240   SummerDesignDay,                        !- Day Type
   3241   29.1,                                   !- Maximum Dry-Bulb Temperature {C}
   3242   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   3243   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3244   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3245   Dewpoint,                               !- Humidity Condition Type
   3246   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3247   ,                                       !- Humidity Condition Day Schedule Name
   3248   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3249   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3250   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3251   97342,                                  !- Barometric Pressure {Pa}
   3252   4.1,                                    !- Wind Speed {m/s}
   3253   260,                                    !- Wind Direction {deg}
   3254   No,                                     !- Rain Indicator
   3255   No,                                     !- Snow Indicator
   3256   No,                                     !- Daylight Saving Time Indicator
   3257   ASHRAETau,                              !- Solar Model Indicator
   3258   ,                                       !- Beam Solar Day Schedule Name
   3259   ,                                       !- Diffuse Solar Day Schedule Name
   3260   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3261   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3262 
   3263 SizingPeriod:DesignDay,
   3264   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   3265   12,                                     !- Month
   3266   21,                                     !- Day of Month
   3267   WinterDesignDay,                        !- Day Type
   3268   14.8,                                   !- Maximum Dry-Bulb Temperature {C}
   3269   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3270   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3271   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3272   Wetbulb,                                !- Humidity Condition Type
   3273   14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3274   ,                                       !- Humidity Condition Day Schedule Name
   3275   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3276   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3277   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3278   97342,                                  !- Barometric Pressure {Pa}
   3279   8.2,                                    !- Wind Speed {m/s}
   3280   100,                                    !- Wind Direction {deg}
   3281   No,                                     !- Rain Indicator
   3282   No,                                     !- Snow Indicator
   3283   No,                                     !- Daylight Saving Time Indicator
   3284   ASHRAEClearSky,                         !- Solar Model Indicator
   3285   ,                                       !- Beam Solar Day Schedule Name
   3286   ,                                       !- Diffuse Solar Day Schedule Name
   3287   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3288   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3289   0;                                      !- Sky Clearness
   3290 
   3291 SizingPeriod:DesignDay,
   3292   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   3293   7,                                      !- Month
   3294   21,                                     !- Day of Month
   3295   SummerDesignDay,                        !- Day Type
   3296   42.3,                                   !- Maximum Dry-Bulb Temperature {C}
   3297   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   3298   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3299   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3300   Wetbulb,                                !- Humidity Condition Type
   3301   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3302   ,                                       !- Humidity Condition Day Schedule Name
   3303   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3304   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3305   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3306   97342,                                  !- Barometric Pressure {Pa}
   3307   4.1,                                    !- Wind Speed {m/s}
   3308   260,                                    !- Wind Direction {deg}
   3309   No,                                     !- Rain Indicator
   3310   No,                                     !- Snow Indicator
   3311   No,                                     !- Daylight Saving Time Indicator
   3312   ASHRAETau,                              !- Solar Model Indicator
   3313   ,                                       !- Beam Solar Day Schedule Name
   3314   ,                                       !- Diffuse Solar Day Schedule Name
   3315   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3316   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3317 
   3318 SizingPeriod:DesignDay,
   3319   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   3320   7,                                      !- Month
   3321   21,                                     !- Day of Month
   3322   SummerDesignDay,                        !- Day Type
   3323   35.3,                                   !- Maximum Dry-Bulb Temperature {C}
   3324   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   3325   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3326   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3327   Enthalpy,                               !- Humidity Condition Type
   3328   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3329   ,                                       !- Humidity Condition Day Schedule Name
   3330   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3331   75600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3332   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3333   97342,                                  !- Barometric Pressure {Pa}
   3334   4.1,                                    !- Wind Speed {m/s}
   3335   260,                                    !- Wind Direction {deg}
   3336   No,                                     !- Rain Indicator
   3337   No,                                     !- Snow Indicator
   3338   No,                                     !- Daylight Saving Time Indicator
   3339   ASHRAETau,                              !- Solar Model Indicator
   3340   ,                                       !- Beam Solar Day Schedule Name
   3341   ,                                       !- Diffuse Solar Day Schedule Name
   3342   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3343   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3344 
   3345 SizingPeriod:DesignDay,
   3346   Phoenix Sky Harbor Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   3347   12,                                     !- Month
   3348   21,                                     !- Day of Month
   3349   WinterDesignDay,                        !- Day Type
   3350   17,                                     !- Maximum Dry-Bulb Temperature {C}
   3351   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3352   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3353   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3354   Dewpoint,                               !- Humidity Condition Type
   3355   -11.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3356   ,                                       !- Humidity Condition Day Schedule Name
   3357   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3358   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3359   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3360   97342,                                  !- Barometric Pressure {Pa}
   3361   1.7,                                    !- Wind Speed {m/s}
   3362   100,                                    !- Wind Direction {deg}
   3363   No,                                     !- Rain Indicator
   3364   No,                                     !- Snow Indicator
   3365   No,                                     !- Daylight Saving Time Indicator
   3366   ASHRAEClearSky,                         !- Solar Model Indicator
   3367   ,                                       !- Beam Solar Day Schedule Name
   3368   ,                                       !- Diffuse Solar Day Schedule Name
   3369   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3370   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3371   0;                                      !- Sky Clearness
   3372 
   3373 Material,
   3374   000_F08 Metal surface,                  !- Name
   3375   Smooth,                                 !- Roughness
   3376   0.0008,                                 !- Thickness {m}
   3377   45.28,                                  !- Conductivity {W/m-K}
   3378   7824,                                   !- Density {kg/m3}
   3379   500,                                    !- Specific Heat {J/kg-K}
   3380   0.9,                                    !- Thermal Absorptance
   3381   0.7,                                    !- Solar Absorptance
   3382   0.7;                                    !- Visible Absorptance
   3383 
   3384 Material,
   3385   000_I01 25mm insulation board,          !- Name
   3386   MediumRough,                            !- Roughness
   3387   0.0254,                                 !- Thickness {m}
   3388   0.03,                                   !- Conductivity {W/m-K}
   3389   43,                                     !- Density {kg/m3}
   3390   1210,                                   !- Specific Heat {J/kg-K}
   3391   0.9,                                    !- Thermal Absorptance
   3392   0.7,                                    !- Solar Absorptance
   3393   0.7;                                    !- Visible Absorptance
   3394 
   3395 Material,
   3396   000_G05 25mm wood,                      !- Name
   3397   MediumSmooth,                           !- Roughness
   3398   0.0254,                                 !- Thickness {m}
   3399   0.15,                                   !- Conductivity {W/m-K}
   3400   608,                                    !- Density {kg/m3}
   3401   1630,                                   !- Specific Heat {J/kg-K}
   3402   0.9,                                    !- Thermal Absorptance
   3403   0.7,                                    !- Solar Absorptance
   3404   0.7;                                    !- Visible Absorptance
   3405 
   3406 Material,
   3407   000_F16 Acoustic tile,                  !- Name
   3408   MediumSmooth,                           !- Roughness
   3409   0.0191,                                 !- Thickness {m}
   3410   0.06,                                   !- Conductivity {W/m-K}
   3411   368,                                    !- Density {kg/m3}
   3412   590,                                    !- Specific Heat {J/kg-K}
   3413   0.9,                                    !- Thermal Absorptance
   3414   0.7,                                    !- Solar Absorptance
   3415   0.7;                                    !- Visible Absorptance
   3416 
   3417 Material,
   3418   000_G01a 19mm gypsum board,             !- Name
   3419   MediumSmooth,                           !- Roughness
   3420   0.019,                                  !- Thickness {m}
   3421   0.16,                                   !- Conductivity {W/m-K}
   3422   800,                                    !- Density {kg/m3}
   3423   1090,                                   !- Specific Heat {J/kg-K}
   3424   0.9,                                    !- Thermal Absorptance
   3425   0.7,                                    !- Solar Absorptance
   3426   0.7;                                    !- Visible Absorptance
   3427 
   3428 Material,
   3429   Metal Decking,                          !- Name
   3430   MediumSmooth,                           !- Roughness
   3431   0.0015,                                 !- Thickness {m}
   3432   45.006,                                 !- Conductivity {W/m-K}
   3433   7680,                                   !- Density {kg/m3}
   3434   418.4,                                  !- Specific Heat {J/kg-K}
   3435   0.9,                                    !- Thermal Absorptance
   3436   0.7,                                    !- Solar Absorptance
   3437   0.3;                                    !- Visible Absorptance
   3438 
   3439 Material,
   3440   Wall Insulation [39],                   !- Name
   3441   MediumRough,                            !- Roughness
   3442   0.1184,                                 !- Thickness {m}
   3443   0.045,                                  !- Conductivity {W/m-K}
   3444   265,                                    !- Density {kg/m3}
   3445   836.8,                                  !- Specific Heat {J/kg-K}
   3446   0.9,                                    !- Thermal Absorptance
   3447   0.7,                                    !- Solar Absorptance
   3448   0.7;                                    !- Visible Absorptance
   3449 
   3450 Material,
   3451   Roof Insulation [21],                   !- Name
   3452   MediumRough,                            !- Roughness
   3453   0.2105,                                 !- Thickness {m}
   3454   0.049,                                  !- Conductivity {W/m-K}
   3455   265,                                    !- Density {kg/m3}
   3456   836.8,                                  !- Specific Heat {J/kg-K}
   3457   0.9,                                    !- Thermal Absorptance
   3458   0.7,                                    !- Solar Absorptance
   3459   0.7;                                    !- Visible Absorptance
   3460 
   3461 Material,
   3462   000_M11 100mm lightweight concrete,     !- Name
   3463   MediumRough,                            !- Roughness
   3464   0.1016,                                 !- Thickness {m}
   3465   0.53,                                   !- Conductivity {W/m-K}
   3466   1280,                                   !- Density {kg/m3}
   3467   840,                                    !- Specific Heat {J/kg-K}
   3468   0.9,                                    !- Thermal Absorptance
   3469   0.7,                                    !- Solar Absorptance
   3470   0.7;                                    !- Visible Absorptance
   3471 
   3472 Material,
   3473   MAT-CC05 4 HW CONCRETE,                 !- Name
   3474   Rough,                                  !- Roughness
   3475   0.1016,                                 !- Thickness {m}
   3476   1.311,                                  !- Conductivity {W/m-K}
   3477   2240,                                   !- Density {kg/m3}
   3478   836.8,                                  !- Specific Heat {J/kg-K}
   3479   0.9,                                    !- Thermal Absorptance
   3480   0.7,                                    !- Solar Absorptance
   3481   0.7;                                    !- Visible Absorptance
   3482 
   3483 Material,
   3484   Roof Membrane,                          !- Name
   3485   VeryRough,                              !- Roughness
   3486   0.0095,                                 !- Thickness {m}
   3487   0.16,                                   !- Conductivity {W/m-K}
   3488   1121.29,                                !- Density {kg/m3}
   3489   1460,                                   !- Specific Heat {J/kg-K}
   3490   0.9,                                    !- Thermal Absorptance
   3491   0.7,                                    !- Solar Absorptance
   3492   0.7;                                    !- Visible Absorptance
   3493 
   3494 Material,
   3495   1/2IN Gypsum,                           !- Name
   3496   Smooth,                                 !- Roughness
   3497   0.0127,                                 !- Thickness {m}
   3498   0.16,                                   !- Conductivity {W/m-K}
   3499   784.9,                                  !- Density {kg/m3}
   3500   830,                                    !- Specific Heat {J/kg-K}
   3501   0.9,                                    !- Thermal Absorptance
   3502   0.92,                                   !- Solar Absorptance
   3503   0.92;                                   !- Visible Absorptance
   3504 
   3505 Material:AirGap,
   3506   000_F05 Ceiling air space resistance,   !- Name
   3507   0.18;                                   !- Thermal Resistance {m2-K/W}
   3508 
   3509 Material:AirGap,
   3510   000_F04 Wall air space resistance,      !- Name
   3511   0.15;                                   !- Thermal Resistance {m2-K/W}
   3512 
   3513 Material,
   3514   OS:Material:AirWall 1,                  !- Name
   3515   MediumSmooth,                           !- Roughness
   3516   0.01,                                   !- Thickness {m}
   3517   0.6,                                    !- Conductivity {W/m-K}
   3518   800,                                    !- Density {kg/m3}
   3519   1000,                                   !- Specific Heat {J/kg-K}
   3520   0.95,                                   !- Thermal Absorptance
   3521   0.7,                                    !- Solar Absorptance
   3522   0.7;                                    !- Visible Absorptance
   3523 
   3524 Material:NoMass,
   3525   MAT-SHEATH,                             !- Name
   3526   Rough,                                  !- Roughness
   3527   0.3626,                                 !- Thermal Resistance {m2-K/W}
   3528   0.9,                                    !- Thermal Absorptance
   3529   0.7,                                    !- Solar Absorptance
   3530   0.7;                                    !- Visible Absorptance
   3531 
   3532 Material:NoMass,
   3533   CP02 CARPET PAD,                        !- Name
   3534   VeryRough,                              !- Roughness
   3535   0.2165,                                 !- Thermal Resistance {m2-K/W}
   3536   0.9,                                    !- Thermal Absorptance
   3537   0.7,                                    !- Solar Absorptance
   3538   0.8;                                    !- Visible Absorptance
   3539 
   3540 WindowMaterial:Gas,
   3541   000_Air 13mm,                           !- Name
   3542   Air,                                    !- Gas Type
   3543   0.0127;                                 !- Thickness {m}
   3544 
   3545 WindowMaterial:Glazing,
   3546   Theoretical Glass [207],                !- Name
   3547   SpectralAverage,                        !- Optical Data Type
   3548   ,                                       !- Window Glass Spectral Data Set Name
   3549   0.003,                                  !- Thickness {m}
   3550   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3551   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3552   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3553   0.44,                                   !- Visible Transmittance at Normal Incidence
   3554   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3555   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3556   0,                                      !- Infrared Transmittance at Normal Incidence
   3557   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3558   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3559   0.0133,                                 !- Conductivity {W/m-K}
   3560   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3561   No;                                     !- Solar Diffusing
   3562 
   3563 WindowMaterial:Glazing,
   3564   000_Clear 3mm,                          !- Name
   3565   SpectralAverage,                        !- Optical Data Type
   3566   ,                                       !- Window Glass Spectral Data Set Name
   3567   0.003,                                  !- Thickness {m}
   3568   0.837,                                  !- Solar Transmittance at Normal Incidence
   3569   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3570   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3571   0.898,                                  !- Visible Transmittance at Normal Incidence
   3572   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3573   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3574   0,                                      !- Infrared Transmittance at Normal Incidence
   3575   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3576   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3577   0.9;                                    !- Conductivity {W/m-K}
   3578 
   3579 Construction,
   3580   000_Interior Ceiling,                   !- Name
   3581   000_M11 100mm lightweight concrete,     !- Layer 1
   3582   000_F05 Ceiling air space resistance,   !- Layer 2
   3583   000_F16 Acoustic tile;                  !- Layer 3
   3584 
   3585 Construction,
   3586   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3587   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3588   CP02 CARPET PAD;                        !- Layer 2
   3589 
   3590 Construction,
   3591   000_Interior Door,                      !- Name
   3592   000_G05 25mm wood;                      !- Layer 1
   3593 
   3594 Construction,
   3595   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3596   MAT-SHEATH,                             !- Layer 1
   3597   Wall Insulation [39],                   !- Layer 2
   3598   1/2IN Gypsum;                           !- Layer 3
   3599 
   3600 Construction,
   3601   000_Exterior Door,                      !- Name
   3602   000_F08 Metal surface,                  !- Layer 1
   3603   000_I01 25mm insulation board;          !- Layer 2
   3604 
   3605 Construction,
   3606   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3607   Theoretical Glass [207];                !- Layer 1
   3608 
   3609 Construction,
   3610   Air_Wall,                               !- Name
   3611   OS:Material:AirWall 1;                  !- Layer 1
   3612 
   3613 Construction,
   3614   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3615   Roof Membrane,                          !- Layer 1
   3616   Roof Insulation [21],                   !- Layer 2
   3617   Metal Decking;                          !- Layer 3
   3618 
   3619 Construction,
   3620   000_Interior Window,                    !- Name
   3621   000_Clear 3mm;                          !- Layer 1
   3622 
   3623 Construction,
   3624   000_Interior Partition,                 !- Name
   3625   000_G05 25mm wood;                      !- Layer 1
   3626 
   3627 Construction,
   3628   000_Interior Wall,                      !- Name
   3629   000_G01a 19mm gypsum board,             !- Layer 1
   3630   000_F04 Wall air space resistance,      !- Layer 2
   3631   000_G01a 19mm gypsum board;             !- Layer 3
   3632 
   3633 Construction,
   3634   000_Exterior Window,                    !- Name
   3635   000_Clear 3mm,                          !- Layer 1
   3636   000_Air 13mm,                           !- Layer 2
   3637   000_Clear 3mm;                          !- Layer 3
   3638 
   3639 Construction,
   3640   000_Interior Floor,                     !- Name
   3641   000_F16 Acoustic tile,                  !- Layer 1
   3642   000_F05 Ceiling air space resistance,   !- Layer 2
   3643   000_M11 100mm lightweight concrete;     !- Layer 3
   3644 
   3645 ZoneList,
   3646   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Name
   3647   Thermal Zone 1,                         !- Zone Name 1
   3648   Thermal Zone 10,                        !- Zone Name 2
   3649   Thermal Zone 11,                        !- Zone Name 3
   3650   Thermal Zone 12,                        !- Zone Name 4
   3651   Thermal Zone 13,                        !- Zone Name 5
   3652   Thermal Zone 14,                        !- Zone Name 6
   3653   Thermal Zone 15,                        !- Zone Name 7
   3654   Thermal Zone 16,                        !- Zone Name 8
   3655   Thermal Zone 17,                        !- Zone Name 9
   3656   Thermal Zone 18,                        !- Zone Name 10
   3657   Thermal Zone 19,                        !- Zone Name 11
   3658   Thermal Zone 2,                         !- Zone Name 12
   3659   Thermal Zone 20,                        !- Zone Name 13
   3660   Thermal Zone 21,                        !- Zone Name 14
   3661   Thermal Zone 22,                        !- Zone Name 15
   3662   Thermal Zone 23,                        !- Zone Name 16
   3663   Thermal Zone 24,                        !- Zone Name 17
   3664   Thermal Zone 25,                        !- Zone Name 18
   3665   Thermal Zone 3,                         !- Zone Name 19
   3666   Thermal Zone 4,                         !- Zone Name 20
   3667   Thermal Zone 5,                         !- Zone Name 21
   3668   Thermal Zone 6,                         !- Zone Name 22
   3669   Thermal Zone 7,                         !- Zone Name 23
   3670   Thermal Zone 8,                         !- Zone Name 24
   3671   Thermal Zone 9;                         !- Zone Name 25
   3672 
   3673 People,
   3674   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding People, !- Name
   3675   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3676   Medium Office_Bldg_Occ,                 !- Number of People Schedule Name
   3677   People/Area,                            !- Number of People Calculation Method
   3678   ,                                       !- Number of People
   3679   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   3680   ,                                       !- Zone Floor Area per Person {m2/person}
   3681   0.3,                                    !- Fraction Radiant
   3682   ,                                       !- Sensible Heat Fraction
   3683   Medium Office_Activity;                 !- Activity Level Schedule Name
   3684 
   3685 Lights,
   3686   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Lights, !- Name
   3687   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3688   Medium Office_Bldg_Light,               !- Schedule Name
   3689   Watts/Area,                             !- Design Level Calculation Method
   3690   ,                                       !- Lighting Level {W}
   3691   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3692   ,                                       !- Watts per Person {W/person}
   3693   ,                                       !- Return Air Fraction
   3694   ,                                       !- Fraction Radiant
   3695   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~3695 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   3696 
   3697 ElectricEquipment,
   3698   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Electric Equipment, !- Name
   3699   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3700   Medium Office_Bldg_Equip,               !- Schedule Name
   3701   Watts/Area,                             !- Design Level Calculation Method
   3702   ,                                       !- Design Level {W}
   3703   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3704   ,                                       !- Watts per Person {W/person}
   3705   ,                                       !- Fraction Latent
   3706   ,                                       !- Fraction Radiant
   3707   ;                                       !- Fraction Lost
   3708 
   3709 ZoneInfiltration:DesignFlowRate,
   3710   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Infiltration, !- Name
   3711   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3712   Medium Office_Infil_Quarter_On,         !- Schedule Name
   3713   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   3714   ,                                       !- Design Flow Rate {m3/s}
   3715   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   3716   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   3717   ,                                       !- Air Changes per Hour {1/hr}
   3718   ,                                       !- Constant Term Coefficient
   3719   ,                                       !- Temperature Term Coefficient
   3720   ,                                       !- Velocity Term Coefficient
   3721   ;                                       !- Velocity Squared Term Coefficient
   3722 
   3723 Building,
   3724   Building 1,                             !- Name
   3725   ,                                       !- North Axis {deg}
   3726   ,                                       !- Terrain
   3727   ,                                       !- Loads Convergence Tolerance Value
   3728   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3729   ,                                       !- Solar Distribution
   3730   ,                                       !- Maximum Number of Warmup Days
   3731   ;                                       !- Minimum Number of Warmup Days
   3732 
   3733 Zone,
   3734   Thermal Zone 10,                        !- Name
   3735   -0,                                     !- Direction of Relative North {deg}
   3736   0,                                      !- X Origin {m}
   3737   0,                                      !- Y Origin {m}
   3738   8,                                      !- Z Origin {m}
   3739   ,                                       !- Type
   3740   ,                                       !- Multiplier
   3741   ,                                       !- Ceiling Height {m}
   3742   ,                                       !- Volume {m3}
   3743   ,                                       !- Floor Area {m2}
   3744   ,                                       !- Zone Inside Convection Algorithm
   3745   ;                                       !- Zone Outside Convection Algorithm
   3746 
   3747 BuildingSurface:Detailed,
   3748   Surface 65,                             !- Name
   3749   Wall,                                   !- Surface Type
   3750   000_Interior Wall,                      !- Construction Name
   3751   Thermal Zone 10,                        !- Zone Name
   3752   Surface,                                !- Outside Boundary Condition
   3753   Surface 81,                             !- Outside Boundary Condition Object
   3754   NoSun,                                  !- Sun Exposure
   3755   NoWind,                                 !- Wind Exposure
   3756   ,                                       !- View Factor to Ground
   3757   ,                                       !- Number of Vertices
   3758   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3759   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3760   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3761   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3762 
   3763 BuildingSurface:Detailed,
   3764   Surface 64,                             !- Name
   3765   Wall,                                   !- Surface Type
   3766   000_Interior Wall,                      !- Construction Name
   3767   Thermal Zone 10,                        !- Zone Name
   3768   Surface,                                !- Outside Boundary Condition
   3769   Surface 86,                             !- Outside Boundary Condition Object
   3770   NoSun,                                  !- Sun Exposure
   3771   NoWind,                                 !- Wind Exposure
   3772   ,                                       !- View Factor to Ground
   3773   ,                                       !- Number of Vertices
   3774   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3775   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3776   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   3777   3, 28.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   3778 
   3779 BuildingSurface:Detailed,
   3780   Surface 61,                             !- Name
   3781   Floor,                                  !- Surface Type
   3782   000_Interior Floor,                     !- Construction Name
   3783   Thermal Zone 10,                        !- Zone Name
   3784   Surface,                                !- Outside Boundary Condition
   3785   Surface 36,                             !- Outside Boundary Condition Object
   3786   NoSun,                                  !- Sun Exposure
   3787   NoWind,                                 !- Wind Exposure
   3788   ,                                       !- View Factor to Ground
   3789   ,                                       !- Number of Vertices
   3790   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3791   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   3792   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   3793   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3794 
   3795 BuildingSurface:Detailed,
   3796   Surface 62,                             !- Name
   3797   Wall,                                   !- Surface Type
   3798   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3799   Thermal Zone 10,                        !- Zone Name
   3800   Outdoors,                               !- Outside Boundary Condition
   3801   ,                                       !- Outside Boundary Condition Object
   3802   SunExposed,                             !- Sun Exposure
   3803   WindExposed,                            !- Wind Exposure
   3804   ,                                       !- View Factor to Ground
   3805   ,                                       !- Number of Vertices
   3806   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   3807   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   3808   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3809   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3810 
   3811 FenestrationSurface:Detailed,
   3812   Sub Surface 13,                         !- Name
   3813   Window,                                 !- Surface Type
   3814   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3815   Surface 62,                             !- Building Surface Name
   3816   ,                                       !- Outside Boundary Condition Object
   3817   ,                                       !- View Factor to Ground
   3818   ,                                       !- Shading Control Name
   3819   ,                                       !- Frame and Divider Name
   3820   ,                                       !- Multiplier
   3821   ,                                       !- Number of Vertices
   3822   0, 31.5942141658939, 2.40225285624054,  !- X,Y,Z Vertex 1 {m}
   3823   0, 31.5942141658939, 1,                 !- X,Y,Z Vertex 2 {m}
   3824   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3825   0, 0.0253999999999976, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   3826 
   3827 BuildingSurface:Detailed,
   3828   Surface 63,                             !- Name
   3829   Wall,                                   !- Surface Type
   3830   000_Interior Wall,                      !- Construction Name
   3831   Thermal Zone 10,                        !- Zone Name
   3832   Surface,                                !- Outside Boundary Condition
   3833   Surface 71,                             !- Outside Boundary Condition Object
   3834   NoSun,                                  !- Sun Exposure
   3835   NoWind,                                 !- Wind Exposure
   3836   ,                                       !- View Factor to Ground
   3837   ,                                       !- Number of Vertices
   3838   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   3839   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   3840   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   3841   0, 31.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   3842 
   3843 BuildingSurface:Detailed,
   3844   Surface 66,                             !- Name
   3845   Ceiling,                                !- Surface Type
   3846   000_Interior Ceiling,                   !- Construction Name
   3847   Thermal Zone 10,                        !- Zone Name
   3848   Surface,                                !- Outside Boundary Condition
   3849   Surface 91,                             !- Outside Boundary Condition Object
   3850   NoSun,                                  !- Sun Exposure
   3851   NoWind,                                 !- Wind Exposure
   3852   ,                                       !- View Factor to Ground
   3853   ,                                       !- Number of Vertices
   3854   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3855   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 2 {m}
   3856   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   3857   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3858 
   3859 ZoneControl:Thermostat,
   3860   Thermal Zone 10 Thermostat,             !- Name
   3861   Thermal Zone 10,                        !- Zone or ZoneList Name
   3862   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   3863   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3864   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3865 
   3866 Schedule:Compact,
   3867   Thermal Zone 10 Thermostat Schedule,    !- Name
   3868   ,                                       !- Schedule Type Limits Name
   3869   Through: 12/31,                         !- Field 1
   3870   For: AllDays,                           !- Field 2
   3871   Until: 24:00,                           !- Field 3
   3872   4;                                      !- Field 4
   3873 
   3874 ThermostatSetpoint:DualSetpoint,
   3875   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3876   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3877   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3878 
   3879 ZoneHVAC:EquipmentConnections,
   3880   Thermal Zone 10,                        !- Zone Name
   3881   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   3882   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   3883   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3884   Node 10,                                !- Zone Air Node Name
   3885   Node 73;                                !- Zone Return Air Node Name
   3886 
   3887 NodeList,
   3888   Port List 19,                           !- Name
   3889   Node 72;                                !- Node Name 1
   3890 
   3891 ZoneHVAC:EquipmentList,
   3892   Zone HVAC Equipment List 10,            !- Name
   3893   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3894   ZoneHVAC:AirDistributionUnit {5d008bfa-3ede-4947-b891-70196f7aa114}, !- Zone Equipment Name 1
   3895   1,                                      !- Zone Equipment Cooling Sequence 1
   3896   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3897 
   3898 Sizing:Zone,
   3899   Thermal Zone 10,                        !- Zone or ZoneList Name
   3900   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3901   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3902   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3903   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3904   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3905   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3906   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3907   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3908   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3909   ,                                       !- Zone Heating Sizing Factor
   3910   ,                                       !- Zone Cooling Sizing Factor
   3911   DesignDay,                              !- Cooling Design Air Flow Method
   3912   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3913   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3914   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3915   0,                                      !- Cooling Minimum Air Flow Fraction
   3916   DesignDay,                              !- Heating Design Air Flow Method
   3917   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3918   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3919   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3920   0.3;                                    !- Heating Maximum Air Flow Fraction
   3921 
   3922 DesignSpecification:ZoneAirDistribution,
   3923   {f87d60ce-29e9-4326-bbd5-da74cb92dfcb}, !- Name
   3924   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3925   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3926 
   3927 DesignSpecification:OutdoorAir,
   3928   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Name
   3929   Sum,                                    !- Outdoor Air Method
   3930   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3931   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3932   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3933   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3934 
   3935 Zone,
   3936   Thermal Zone 21,                        !- Name
   3937   -0,                                     !- Direction of Relative North {deg}
   3938   28.6196141658939,                       !- X Origin {m}
   3939   3,                                      !- Y Origin {m}
   3940   16,                                     !- Z Origin {m}
   3941   ,                                       !- Type
   3942   ,                                       !- Multiplier
   3943   ,                                       !- Ceiling Height {m}
   3944   ,                                       !- Volume {m3}
   3945   ,                                       !- Floor Area {m2}
   3946   ,                                       !- Zone Inside Convection Algorithm
   3947   ;                                       !- Zone Outside Convection Algorithm
   3948 
   3949 BuildingSurface:Detailed,
   3950   Surface 133,                            !- Name
   3951   Floor,                                  !- Surface Type
   3952   000_Interior Floor,                     !- Construction Name
   3953   Thermal Zone 21,                        !- Zone Name
   3954   Surface,                                !- Outside Boundary Condition
   3955   Surface 108,                            !- Outside Boundary Condition Object
   3956   NoSun,                                  !- Sun Exposure
   3957   NoWind,                                 !- Wind Exposure
   3958   ,                                       !- View Factor to Ground
   3959   ,                                       !- Number of Vertices
   3960   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 1 {m}
   3961   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3962   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3963   -2.8421709430404e-14, 25.6196141658939, 0; !- X,Y,Z Vertex 4 {m}
   3964 
   3965 BuildingSurface:Detailed,
   3966   Surface 136,                            !- Name
   3967   Wall,                                   !- Surface Type
   3968   000_Interior Wall,                      !- Construction Name
   3969   Thermal Zone 21,                        !- Zone Name
   3970   Surface,                                !- Outside Boundary Condition
   3971   Surface 148,                            !- Outside Boundary Condition Object
   3972   NoSun,                                  !- Sun Exposure
   3973   NoWind,                                 !- Wind Exposure
   3974   ,                                       !- View Factor to Ground
   3975   ,                                       !- Number of Vertices
   3976   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   3977   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 2 {m}
   3978   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3979   -2.8421709430404e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   3980 
   3981 BuildingSurface:Detailed,
   3982   Surface 138,                            !- Name
   3983   Roof,                                   !- Surface Type
   3984   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3985   Thermal Zone 21,                        !- Zone Name
   3986   Outdoors,                               !- Outside Boundary Condition
   3987   ,                                       !- Outside Boundary Condition Object
   3988   SunExposed,                             !- Sun Exposure
   3989   WindExposed,                            !- Wind Exposure
   3990   ,                                       !- View Factor to Ground
   3991   ,                                       !- Number of Vertices
   3992   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   3993   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   3994   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3995   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   3996 
   3997 BuildingSurface:Detailed,
   3998   Surface 135,                            !- Name
   3999   Wall,                                   !- Surface Type
   4000   000_Interior Wall,                      !- Construction Name
   4001   Thermal Zone 21,                        !- Zone Name
   4002   Surface,                                !- Outside Boundary Condition
   4003   Surface 143,                            !- Outside Boundary Condition Object
   4004   NoSun,                                  !- Sun Exposure
   4005   NoWind,                                 !- Wind Exposure
   4006   ,                                       !- View Factor to Ground
   4007   ,                                       !- Number of Vertices
   4008   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   4009   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   4010   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4011   2.99999999999997, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4012 
   4013 BuildingSurface:Detailed,
   4014   Surface 137,                            !- Name
   4015   Wall,                                   !- Surface Type
   4016   000_Interior Wall,                      !- Construction Name
   4017   Thermal Zone 21,                        !- Zone Name
   4018   Surface,                                !- Outside Boundary Condition
   4019   Surface 129,                            !- Outside Boundary Condition Object
   4020   NoSun,                                  !- Sun Exposure
   4021   NoWind,                                 !- Wind Exposure
   4022   ,                                       !- View Factor to Ground
   4023   ,                                       !- Number of Vertices
   4024   2.99999999999997, 28.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   4025   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   4026   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 3 {m}
   4027   -2.8421709430404e-14, 25.6196141658939, 4; !- X,Y,Z Vertex 4 {m}
   4028 
   4029 BuildingSurface:Detailed,
   4030   Surface 134,                            !- Name
   4031   Wall,                                   !- Surface Type
   4032   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4033   Thermal Zone 21,                        !- Zone Name
   4034   Outdoors,                               !- Outside Boundary Condition
   4035   ,                                       !- Outside Boundary Condition Object
   4036   SunExposed,                             !- Sun Exposure
   4037   WindExposed,                            !- Wind Exposure
   4038   ,                                       !- View Factor to Ground
   4039   ,                                       !- Number of Vertices
   4040   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4041   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4042   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   4043   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   4044 
   4045 FenestrationSurface:Detailed,
   4046   Sub Surface 2,                          !- Name
   4047   Window,                                 !- Surface Type
   4048   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4049   Surface 134,                            !- Building Surface Name
   4050   ,                                       !- Outside Boundary Condition Object
   4051   ,                                       !- View Factor to Ground
   4052   ,                                       !- Shading Control Name
   4053   ,                                       !- Frame and Divider Name
   4054   ,                                       !- Multiplier
   4055   ,                                       !- Number of Vertices
   4056   2.99999999999997, -2.9746, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   4057   2.99999999999997, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4058   2.99999999999997, 28.5942141658939, 1,  !- X,Y,Z Vertex 3 {m}
   4059   2.99999999999997, 28.5942141658939, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   4060 
   4061 ZoneControl:Thermostat,
   4062   Thermal Zone 21 Thermostat,             !- Name
   4063   Thermal Zone 21,                        !- Zone or ZoneList Name
   4064   Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
   4065   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4066   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4067 
   4068 Schedule:Compact,
   4069   Thermal Zone 21 Thermostat Schedule,    !- Name
   4070   ,                                       !- Schedule Type Limits Name
   4071   Through: 12/31,                         !- Field 1
   4072   For: AllDays,                           !- Field 2
   4073   Until: 24:00,                           !- Field 3
   4074   4;                                      !- Field 4
   4075 
   4076 ZoneHVAC:EquipmentConnections,
   4077   Thermal Zone 21,                        !- Zone Name
   4078   Zone HVAC Equipment List 21,            !- Zone Conditioning Equipment List Name
   4079   Port List 41,                           !- Zone Air Inlet Node or NodeList Name
   4080   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4081   Node 21,                                !- Zone Air Node Name
   4082   Node 53;                                !- Zone Return Air Node Name
   4083 
   4084 NodeList,
   4085   Port List 41,                           !- Name
   4086   Node 52;                                !- Node Name 1
   4087 
   4088 ZoneHVAC:EquipmentList,
   4089   Zone HVAC Equipment List 21,            !- Name
   4090   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4091   ZoneHVAC:AirDistributionUnit {e6af1e3e-1b57-497f-b85a-a63e71f7f815}, !- Zone Equipment Name 1
   4092   1,                                      !- Zone Equipment Cooling Sequence 1
   4093   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4094 
   4095 Sizing:Zone,
   4096   Thermal Zone 21,                        !- Zone or ZoneList Name
   4097   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4098   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4099   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4100   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4101   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4102   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4103   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4104   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4105   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4106   ,                                       !- Zone Heating Sizing Factor
   4107   ,                                       !- Zone Cooling Sizing Factor
   4108   DesignDay,                              !- Cooling Design Air Flow Method
   4109   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4110   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4111   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4112   0,                                      !- Cooling Minimum Air Flow Fraction
   4113   DesignDay,                              !- Heating Design Air Flow Method
   4114   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4115   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4116   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4117   0.3;                                    !- Heating Maximum Air Flow Fraction
   4118 
   4119 DesignSpecification:ZoneAirDistribution,
   4120   {ecc77bf0-9f58-43e5-954b-e81cab96af2f}, !- Name
   4121   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4122   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4123 
   4124 Zone,
   4125   Thermal Zone 23,                        !- Name
   4126   -0,                                     !- Direction of Relative North {deg}
   4127   0,                                      !- X Origin {m}
   4128   0,                                      !- Y Origin {m}
   4129   0,                                      !- Z Origin {m}
   4130   ,                                       !- Type
   4131   ,                                       !- Multiplier
   4132   ,                                       !- Ceiling Height {m}
   4133   ,                                       !- Volume {m3}
   4134   ,                                       !- Floor Area {m2}
   4135   ,                                       !- Zone Inside Convection Algorithm
   4136   ;                                       !- Zone Outside Convection Algorithm
   4137 
   4138 BuildingSurface:Detailed,
   4139   Surface 23,                             !- Name
   4140   Wall,                                   !- Surface Type
   4141   000_Interior Wall,                      !- Construction Name
   4142   Thermal Zone 23,                        !- Zone Name
   4143   Surface,                                !- Outside Boundary Condition
   4144   Surface 15,                             !- Outside Boundary Condition Object
   4145   NoSun,                                  !- Sun Exposure
   4146   NoWind,                                 !- Wind Exposure
   4147   ,                                       !- View Factor to Ground
   4148   ,                                       !- Number of Vertices
   4149   31.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4150   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4151   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4152   28.6196141658939, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4153 
   4154 BuildingSurface:Detailed,
   4155   Surface 19,                             !- Name
   4156   Floor,                                  !- Surface Type
   4157   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4158   Thermal Zone 23,                        !- Zone Name
   4159   Ground,                                 !- Outside Boundary Condition
   4160   ,                                       !- Outside Boundary Condition Object
   4161   NoSun,                                  !- Sun Exposure
   4162   NoWind,                                 !- Wind Exposure
   4163   ,                                       !- View Factor to Ground
   4164   ,                                       !- Number of Vertices
   4165   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4166   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4167   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4168   28.6196141658939, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4169 
   4170 BuildingSurface:Detailed,
   4171   Surface 24,                             !- Name
   4172   Ceiling,                                !- Surface Type
   4173   000_Interior Ceiling,                   !- Construction Name
   4174   Thermal Zone 23,                        !- Zone Name
   4175   Surface,                                !- Outside Boundary Condition
   4176   Surface 49,                             !- Outside Boundary Condition Object
   4177   NoSun,                                  !- Sun Exposure
   4178   NoWind,                                 !- Wind Exposure
   4179   ,                                       !- View Factor to Ground
   4180   ,                                       !- Number of Vertices
   4181   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4182   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4183   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4184   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4185 
   4186 BuildingSurface:Detailed,
   4187   Surface 22,                             !- Name
   4188   Wall,                                   !- Surface Type
   4189   000_Interior Wall,                      !- Construction Name
   4190   Thermal Zone 23,                        !- Zone Name
   4191   Surface,                                !- Outside Boundary Condition
   4192   Surface 29,                             !- Outside Boundary Condition Object
   4193   NoSun,                                  !- Sun Exposure
   4194   NoWind,                                 !- Wind Exposure
   4195   ,                                       !- View Factor to Ground
   4196   ,                                       !- Number of Vertices
   4197   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4198   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4199   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4200   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4201 
   4202 BuildingSurface:Detailed,
   4203   Surface 21,                             !- Name
   4204   Wall,                                   !- Surface Type
   4205   000_Interior Wall,                      !- Construction Name
   4206   Thermal Zone 23,                        !- Zone Name
   4207   Surface,                                !- Outside Boundary Condition
   4208   Surface 5,                              !- Outside Boundary Condition Object
   4209   NoSun,                                  !- Sun Exposure
   4210   NoWind,                                 !- Wind Exposure
   4211   ,                                       !- View Factor to Ground
   4212   ,                                       !- Number of Vertices
   4213   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4214   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4215   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4216   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4217 
   4218 BuildingSurface:Detailed,
   4219   Surface 20,                             !- Name
   4220   Wall,                                   !- Surface Type
   4221   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4222   Thermal Zone 23,                        !- Zone Name
   4223   Outdoors,                               !- Outside Boundary Condition
   4224   ,                                       !- Outside Boundary Condition Object
   4225   SunExposed,                             !- Sun Exposure
   4226   WindExposed,                            !- Wind Exposure
   4227   ,                                       !- View Factor to Ground
   4228   ,                                       !- Number of Vertices
   4229   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4230   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4231   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4232   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4233 
   4234 FenestrationSurface:Detailed,
   4235   Sub Surface 8,                          !- Name
   4236   Window,                                 !- Surface Type
   4237   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4238   Surface 20,                             !- Building Surface Name
   4239   ,                                       !- Outside Boundary Condition Object
   4240   ,                                       !- View Factor to Ground
   4241   ,                                       !- Shading Control Name
   4242   ,                                       !- Frame and Divider Name
   4243   ,                                       !- Multiplier
   4244   ,                                       !- Number of Vertices
   4245   0.0254, 0, 2.40225285624054,            !- X,Y,Z Vertex 1 {m}
   4246   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4247   31.5942141658939, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4248   31.5942141658939, 0, 2.40225285624054;  !- X,Y,Z Vertex 4 {m}
   4249 
   4250 ZoneControl:Thermostat,
   4251   Thermal Zone 23 Thermostat,             !- Name
   4252   Thermal Zone 23,                        !- Zone or ZoneList Name
   4253   Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
   4254   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4255   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4256 
   4257 Schedule:Compact,
   4258   Thermal Zone 23 Thermostat Schedule,    !- Name
   4259   ,                                       !- Schedule Type Limits Name
   4260   Through: 12/31,                         !- Field 1
   4261   For: AllDays,                           !- Field 2
   4262   Until: 24:00,                           !- Field 3
   4263   4;                                      !- Field 4
   4264 
   4265 ZoneHVAC:EquipmentConnections,
   4266   Thermal Zone 23,                        !- Zone Name
   4267   Zone HVAC Equipment List 23,            !- Zone Conditioning Equipment List Name
   4268   Port List 45,                           !- Zone Air Inlet Node or NodeList Name
   4269   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4270   Node 23,                                !- Zone Air Node Name
   4271   Node 138;                               !- Zone Return Air Node Name
   4272 
   4273 NodeList,
   4274   Port List 45,                           !- Name
   4275   Node 137;                               !- Node Name 1
   4276 
   4277 ZoneHVAC:EquipmentList,
   4278   Zone HVAC Equipment List 23,            !- Name
   4279   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4280   ZoneHVAC:AirDistributionUnit {c0dffa19-1b12-4288-b11b-ba30a124c54f}, !- Zone Equipment Name 1
   4281   1,                                      !- Zone Equipment Cooling Sequence 1
   4282   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4283 
   4284 Sizing:Zone,
   4285   Thermal Zone 23,                        !- Zone or ZoneList Name
   4286   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4287   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4288   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4289   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4290   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4291   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4292   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4293   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4294   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4295   ,                                       !- Zone Heating Sizing Factor
   4296   ,                                       !- Zone Cooling Sizing Factor
   4297   DesignDay,                              !- Cooling Design Air Flow Method
   4298   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4299   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4300   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4301   0,                                      !- Cooling Minimum Air Flow Fraction
   4302   DesignDay,                              !- Heating Design Air Flow Method
   4303   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4304   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4305   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4306   0.3;                                    !- Heating Maximum Air Flow Fraction
   4307 
   4308 DesignSpecification:ZoneAirDistribution,
   4309   {573408f1-c2df-4d77-8a2b-e8c1b95e6897}, !- Name
   4310   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4311   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4312 
   4313 Zone,
   4314   Thermal Zone 3,                         !- Name
   4315   -0,                                     !- Direction of Relative North {deg}
   4316   3,                                      !- X Origin {m}
   4317   28.6196141658939,                       !- Y Origin {m}
   4318   16,                                     !- Z Origin {m}
   4319   ,                                       !- Type
   4320   ,                                       !- Multiplier
   4321   ,                                       !- Ceiling Height {m}
   4322   ,                                       !- Volume {m3}
   4323   ,                                       !- Floor Area {m2}
   4324   ,                                       !- Zone Inside Convection Algorithm
   4325   ;                                       !- Zone Outside Convection Algorithm
   4326 
   4327 BuildingSurface:Detailed,
   4328   Surface 131,                            !- Name
   4329   Wall,                                   !- Surface Type
   4330   000_Interior Wall,                      !- Construction Name
   4331   Thermal Zone 3,                         !- Zone Name
   4332   Surface,                                !- Outside Boundary Condition
   4333   Surface 123,                            !- Outside Boundary Condition Object
   4334   NoSun,                                  !- Sun Exposure
   4335   NoWind,                                 !- Wind Exposure
   4336   ,                                       !- View Factor to Ground
   4337   ,                                       !- Number of Vertices
   4338   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   4339   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   4340   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   4341   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   4342 
   4343 BuildingSurface:Detailed,
   4344   Surface 127,                            !- Name
   4345   Floor,                                  !- Surface Type
   4346   000_Interior Floor,                     !- Construction Name
   4347   Thermal Zone 3,                         !- Zone Name
   4348   Surface,                                !- Outside Boundary Condition
   4349   Surface 102,                            !- Outside Boundary Condition Object
   4350   NoSun,                                  !- Sun Exposure
   4351   NoWind,                                 !- Wind Exposure
   4352   ,                                       !- View Factor to Ground
   4353   ,                                       !- Number of Vertices
   4354   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   4355   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   4356   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4357   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   4358 
   4359 BuildingSurface:Detailed,
   4360   Surface 132,                            !- Name
   4361   Roof,                                   !- Surface Type
   4362   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4363   Thermal Zone 3,                         !- Zone Name
   4364   Outdoors,                               !- Outside Boundary Condition
   4365   ,                                       !- Outside Boundary Condition Object
   4366   SunExposed,                             !- Sun Exposure
   4367   WindExposed,                            !- Wind Exposure
   4368   ,                                       !- View Factor to Ground
   4369   ,                                       !- Number of Vertices
   4370   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   4371   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   4372   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   4373   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   4374 
   4375 BuildingSurface:Detailed,
   4376   Surface 129,                            !- Name
   4377   Wall,                                   !- Surface Type
   4378   000_Interior Wall,                      !- Construction Name
   4379   Thermal Zone 3,                         !- Zone Name
   4380   Surface,                                !- Outside Boundary Condition
   4381   Surface 137,                            !- Outside Boundary Condition Object
   4382   NoSun,                                  !- Sun Exposure
   4383   NoWind,                                 !- Wind Exposure
   4384   ,                                       !- View Factor to Ground
   4385   ,                                       !- Number of Vertices
   4386   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   4387   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   4388   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   4389   28.6196141658939, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   4390 
   4391 BuildingSurface:Detailed,
   4392   Surface 130,                            !- Name
   4393   Wall,                                   !- Surface Type
   4394   000_Interior Wall,                      !- Construction Name
   4395   Thermal Zone 3,                         !- Zone Name
   4396   Surface,                                !- Outside Boundary Condition
   4397   Surface 147,                            !- Outside Boundary Condition Object
   4398   NoSun,                                  !- Sun Exposure
   4399   NoWind,                                 !- Wind Exposure
   4400   ,                                       !- View Factor to Ground
   4401   ,                                       !- Number of Vertices
   4402   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   4403   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   4404   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4405   25.6196141658939, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   4406 
   4407 BuildingSurface:Detailed,
   4408   Surface 128,                            !- Name
   4409   Wall,                                   !- Surface Type
   4410   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4411   Thermal Zone 3,                         !- Zone Name
   4412   Outdoors,                               !- Outside Boundary Condition
   4413   ,                                       !- Outside Boundary Condition Object
   4414   SunExposed,                             !- Sun Exposure
   4415   WindExposed,                            !- Wind Exposure
   4416   ,                                       !- View Factor to Ground
   4417   ,                                       !- Number of Vertices
   4418   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   4419   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   4420   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   4421   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   4422 
   4423 FenestrationSurface:Detailed,
   4424   Sub Surface 20,                         !- Name
   4425   Window,                                 !- Surface Type
   4426   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4427   Surface 128,                            !- Building Surface Name
   4428   ,                                       !- Outside Boundary Condition Object
   4429   ,                                       !- View Factor to Ground
   4430   ,                                       !- Shading Control Name
   4431   ,                                       !- Frame and Divider Name
   4432   ,                                       !- Multiplier
   4433   ,                                       !- Number of Vertices
   4434   28.5942141658939, 2.99999999999997, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   4435   28.5942141658939, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   4436   -2.9746, 2.99999999999997, 1,           !- X,Y,Z Vertex 3 {m}
   4437   -2.9746, 2.99999999999997, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   4438 
   4439 ZoneControl:Thermostat,
   4440   Thermal Zone 3 Thermostat,              !- Name
   4441   Thermal Zone 3,                         !- Zone or ZoneList Name
   4442   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   4443   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4444   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4445 
   4446 Schedule:Compact,
   4447   Thermal Zone 3 Thermostat Schedule,     !- Name
   4448   ,                                       !- Schedule Type Limits Name
   4449   Through: 12/31,                         !- Field 1
   4450   For: AllDays,                           !- Field 2
   4451   Until: 24:00,                           !- Field 3
   4452   4;                                      !- Field 4
   4453 
   4454 ZoneHVAC:EquipmentConnections,
   4455   Thermal Zone 3,                         !- Zone Name
   4456   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   4457   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   4458   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4459   Node 3,                                 !- Zone Air Node Name
   4460   Node 168;                               !- Zone Return Air Node Name
   4461 
   4462 NodeList,
   4463   Port List 5,                            !- Name
   4464   Node 167;                               !- Node Name 1
   4465 
   4466 ZoneHVAC:EquipmentList,
   4467   Zone HVAC Equipment List 3,             !- Name
   4468   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4469   ZoneHVAC:AirDistributionUnit {84f5c236-99fb-481b-8ffb-97c696147c8a}, !- Zone Equipment Name 1
   4470   1,                                      !- Zone Equipment Cooling Sequence 1
   4471   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4472 
   4473 Sizing:Zone,
   4474   Thermal Zone 3,                         !- Zone or ZoneList Name
   4475   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4476   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4477   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4478   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4479   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4480   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4481   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4482   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4483   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4484   ,                                       !- Zone Heating Sizing Factor
   4485   ,                                       !- Zone Cooling Sizing Factor
   4486   DesignDay,                              !- Cooling Design Air Flow Method
   4487   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4488   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4489   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4490   0,                                      !- Cooling Minimum Air Flow Fraction
   4491   DesignDay,                              !- Heating Design Air Flow Method
   4492   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4493   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4494   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4495   0.3;                                    !- Heating Maximum Air Flow Fraction
   4496 
   4497 DesignSpecification:ZoneAirDistribution,
   4498   {dada1869-7c1c-483e-824b-b9780104161b}, !- Name
   4499   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4500   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4501 
   4502 Zone,
   4503   Thermal Zone 20,                        !- Name
   4504   -0,                                     !- Direction of Relative North {deg}
   4505   28.6196141658939,                       !- X Origin {m}
   4506   3,                                      !- Y Origin {m}
   4507   4,                                      !- Z Origin {m}
   4508   ,                                       !- Type
   4509   ,                                       !- Multiplier
   4510   ,                                       !- Ceiling Height {m}
   4511   ,                                       !- Volume {m3}
   4512   ,                                       !- Floor Area {m2}
   4513   ,                                       !- Zone Inside Convection Algorithm
   4514   ;                                       !- Zone Outside Convection Algorithm
   4515 
   4516 BuildingSurface:Detailed,
   4517   Surface 46,                             !- Name
   4518   Wall,                                   !- Surface Type
   4519   000_Interior Wall,                      !- Construction Name
   4520   Thermal Zone 20,                        !- Zone Name
   4521   Surface,                                !- Outside Boundary Condition
   4522   Surface 58,                             !- Outside Boundary Condition Object
   4523   NoSun,                                  !- Sun Exposure
   4524   NoWind,                                 !- Wind Exposure
   4525   ,                                       !- View Factor to Ground
   4526   ,                                       !- Number of Vertices
   4527   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   4528   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 2 {m}
   4529   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4530   -2.8421709430404e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   4531 
   4532 BuildingSurface:Detailed,
   4533   Surface 47,                             !- Name
   4534   Wall,                                   !- Surface Type
   4535   000_Interior Wall,                      !- Construction Name
   4536   Thermal Zone 20,                        !- Zone Name
   4537   Surface,                                !- Outside Boundary Condition
   4538   Surface 39,                             !- Outside Boundary Condition Object
   4539   NoSun,                                  !- Sun Exposure
   4540   NoWind,                                 !- Wind Exposure
   4541   ,                                       !- View Factor to Ground
   4542   ,                                       !- Number of Vertices
   4543   2.99999999999997, 28.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   4544   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   4545   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 3 {m}
   4546   -2.8421709430404e-14, 25.6196141658939, 4; !- X,Y,Z Vertex 4 {m}
   4547 
   4548 BuildingSurface:Detailed,
   4549   Surface 48,                             !- Name
   4550   Ceiling,                                !- Surface Type
   4551   000_Interior Ceiling,                   !- Construction Name
   4552   Thermal Zone 20,                        !- Zone Name
   4553   Surface,                                !- Outside Boundary Condition
   4554   Surface 73,                             !- Outside Boundary Condition Object
   4555   NoSun,                                  !- Sun Exposure
   4556   NoWind,                                 !- Wind Exposure
   4557   ,                                       !- View Factor to Ground
   4558   ,                                       !- Number of Vertices
   4559   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   4560   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   4561   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 3 {m}
   4562   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   4563 
   4564 BuildingSurface:Detailed,
   4565   Surface 44,                             !- Name
   4566   Wall,                                   !- Surface Type
   4567   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4568   Thermal Zone 20,                        !- Zone Name
   4569   Outdoors,                               !- Outside Boundary Condition
   4570   ,                                       !- Outside Boundary Condition Object
   4571   SunExposed,                             !- Sun Exposure
   4572   WindExposed,                            !- Wind Exposure
   4573   ,                                       !- View Factor to Ground
   4574   ,                                       !- Number of Vertices
   4575   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4576   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4577   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   4578   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   4579 
   4580 FenestrationSurface:Detailed,
   4581   Sub Surface 16,                         !- Name
   4582   Window,                                 !- Surface Type
   4583   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4584   Surface 44,                             !- Building Surface Name
   4585   ,                                       !- Outside Boundary Condition Object
   4586   ,                                       !- View Factor to Ground
   4587   ,                                       !- Shading Control Name
   4588   ,                                       !- Frame and Divider Name
   4589   ,                                       !- Multiplier
   4590   ,                                       !- Number of Vertices
   4591   2.99999999999997, -2.9746, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   4592   2.99999999999997, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4593   2.99999999999997, 28.5942141658939, 1,  !- X,Y,Z Vertex 3 {m}
   4594   2.99999999999997, 28.5942141658939, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   4595 
   4596 BuildingSurface:Detailed,
   4597   Surface 43,                             !- Name
   4598   Floor,                                  !- Surface Type
   4599   000_Interior Floor,                     !- Construction Name
   4600   Thermal Zone 20,                        !- Zone Name
   4601   Surface,                                !- Outside Boundary Condition
   4602   Surface 18,                             !- Outside Boundary Condition Object
   4603   NoSun,                                  !- Sun Exposure
   4604   NoWind,                                 !- Wind Exposure
   4605   ,                                       !- View Factor to Ground
   4606   ,                                       !- Number of Vertices
   4607   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 1 {m}
   4608   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4609   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4610   -2.8421709430404e-14, 25.6196141658939, 0; !- X,Y,Z Vertex 4 {m}
   4611 
   4612 BuildingSurface:Detailed,
   4613   Surface 45,                             !- Name
   4614   Wall,                                   !- Surface Type
   4615   000_Interior Wall,                      !- Construction Name
   4616   Thermal Zone 20,                        !- Zone Name
   4617   Surface,                                !- Outside Boundary Condition
   4618   Surface 53,                             !- Outside Boundary Condition Object
   4619   NoSun,                                  !- Sun Exposure
   4620   NoWind,                                 !- Wind Exposure
   4621   ,                                       !- View Factor to Ground
   4622   ,                                       !- Number of Vertices
   4623   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   4624   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   4625   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4626   2.99999999999997, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4627 
   4628 ZoneControl:Thermostat,
   4629   Thermal Zone 20 Thermostat,             !- Name
   4630   Thermal Zone 20,                        !- Zone or ZoneList Name
   4631   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   4632   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4633   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4634 
   4635 Schedule:Compact,
   4636   Thermal Zone 20 Thermostat Schedule,    !- Name
   4637   ,                                       !- Schedule Type Limits Name
   4638   Through: 12/31,                         !- Field 1
   4639   For: AllDays,                           !- Field 2
   4640   Until: 24:00,                           !- Field 3
   4641   4;                                      !- Field 4
   4642 
   4643 ZoneHVAC:EquipmentConnections,
   4644   Thermal Zone 20,                        !- Zone Name
   4645   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   4646   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   4647   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4648   Node 20,                                !- Zone Air Node Name
   4649   Node 143;                               !- Zone Return Air Node Name
   4650 
   4651 NodeList,
   4652   Port List 39,                           !- Name
   4653   Node 142;                               !- Node Name 1
   4654 
   4655 ZoneHVAC:EquipmentList,
   4656   Zone HVAC Equipment List 20,            !- Name
   4657   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4658   ZoneHVAC:AirDistributionUnit {62c82719-f69a-4f6a-b19e-5f9a927cb09a}, !- Zone Equipment Name 1
   4659   1,                                      !- Zone Equipment Cooling Sequence 1
   4660   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4661 
   4662 Sizing:Zone,
   4663   Thermal Zone 20,                        !- Zone or ZoneList Name
   4664   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4665   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4666   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4667   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4668   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4669   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4670   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4671   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4672   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4673   ,                                       !- Zone Heating Sizing Factor
   4674   ,                                       !- Zone Cooling Sizing Factor
   4675   DesignDay,                              !- Cooling Design Air Flow Method
   4676   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4677   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4678   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4679   0,                                      !- Cooling Minimum Air Flow Fraction
   4680   DesignDay,                              !- Heating Design Air Flow Method
   4681   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4682   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4683   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4684   0.3;                                    !- Heating Maximum Air Flow Fraction
   4685 
   4686 DesignSpecification:ZoneAirDistribution,
   4687   {2dc4a374-8aa5-4cae-8435-c1db40fba5e1}, !- Name
   4688   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4689   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4690 
   4691 Zone,
   4692   Thermal Zone 14,                        !- Name
   4693   -0,                                     !- Direction of Relative North {deg}
   4694   28.6196141658939,                       !- X Origin {m}
   4695   3,                                      !- Y Origin {m}
   4696   8,                                      !- Z Origin {m}
   4697   ,                                       !- Type
   4698   ,                                       !- Multiplier
   4699   ,                                       !- Ceiling Height {m}
   4700   ,                                       !- Volume {m3}
   4701   ,                                       !- Floor Area {m2}
   4702   ,                                       !- Zone Inside Convection Algorithm
   4703   ;                                       !- Zone Outside Convection Algorithm
   4704 
   4705 BuildingSurface:Detailed,
   4706   Surface 74,                             !- Name
   4707   Wall,                                   !- Surface Type
   4708   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4709   Thermal Zone 14,                        !- Zone Name
   4710   Outdoors,                               !- Outside Boundary Condition
   4711   ,                                       !- Outside Boundary Condition Object
   4712   SunExposed,                             !- Sun Exposure
   4713   WindExposed,                            !- Wind Exposure
   4714   ,                                       !- View Factor to Ground
   4715   ,                                       !- Number of Vertices
   4716   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4717   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4718   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   4719   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   4720 
   4721 FenestrationSurface:Detailed,
   4722   Sub Surface 17,                         !- Name
   4723   Window,                                 !- Surface Type
   4724   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4725   Surface 74,                             !- Building Surface Name
   4726   ,                                       !- Outside Boundary Condition Object
   4727   ,                                       !- View Factor to Ground
   4728   ,                                       !- Shading Control Name
   4729   ,                                       !- Frame and Divider Name
   4730   ,                                       !- Multiplier
   4731   ,                                       !- Number of Vertices
   4732   2.99999999999997, -2.9746, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   4733   2.99999999999997, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4734   2.99999999999997, 28.5942141658939, 1,  !- X,Y,Z Vertex 3 {m}
   4735   2.99999999999997, 28.5942141658939, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   4736 
   4737 BuildingSurface:Detailed,
   4738   Surface 78,                             !- Name
   4739   Ceiling,                                !- Surface Type
   4740   000_Interior Ceiling,                   !- Construction Name
   4741   Thermal Zone 14,                        !- Zone Name
   4742   Surface,                                !- Outside Boundary Condition
   4743   Surface 103,                            !- Outside Boundary Condition Object
   4744   NoSun,                                  !- Sun Exposure
   4745   NoWind,                                 !- Wind Exposure
   4746   ,                                       !- View Factor to Ground
   4747   ,                                       !- Number of Vertices
   4748   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   4749   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   4750   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 3 {m}
   4751   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   4752 
   4753 BuildingSurface:Detailed,
   4754   Surface 76,                             !- Name
   4755   Wall,                                   !- Surface Type
   4756   000_Interior Wall,                      !- Construction Name
   4757   Thermal Zone 14,                        !- Zone Name
   4758   Surface,                                !- Outside Boundary Condition
   4759   Surface 88,                             !- Outside Boundary Condition Object
   4760   NoSun,                                  !- Sun Exposure
   4761   NoWind,                                 !- Wind Exposure
   4762   ,                                       !- View Factor to Ground
   4763   ,                                       !- Number of Vertices
   4764   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   4765   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 2 {m}
   4766   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4767   -2.8421709430404e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   4768 
   4769 BuildingSurface:Detailed,
   4770   Surface 75,                             !- Name
   4771   Wall,                                   !- Surface Type
   4772   000_Interior Wall,                      !- Construction Name
   4773   Thermal Zone 14,                        !- Zone Name
   4774   Surface,                                !- Outside Boundary Condition
   4775   Surface 83,                             !- Outside Boundary Condition Object
   4776   NoSun,                                  !- Sun Exposure
   4777   NoWind,                                 !- Wind Exposure
   4778   ,                                       !- View Factor to Ground
   4779   ,                                       !- Number of Vertices
   4780   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   4781   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   4782   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4783   2.99999999999997, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4784 
   4785 BuildingSurface:Detailed,
   4786   Surface 73,                             !- Name
   4787   Floor,                                  !- Surface Type
   4788   000_Interior Floor,                     !- Construction Name
   4789   Thermal Zone 14,                        !- Zone Name
   4790   Surface,                                !- Outside Boundary Condition
   4791   Surface 48,                             !- Outside Boundary Condition Object
   4792   NoSun,                                  !- Sun Exposure
   4793   NoWind,                                 !- Wind Exposure
   4794   ,                                       !- View Factor to Ground
   4795   ,                                       !- Number of Vertices
   4796   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 1 {m}
   4797   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4798   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4799   -2.8421709430404e-14, 25.6196141658939, 0; !- X,Y,Z Vertex 4 {m}
   4800 
   4801 BuildingSurface:Detailed,
   4802   Surface 77,                             !- Name
   4803   Wall,                                   !- Surface Type
   4804   000_Interior Wall,                      !- Construction Name
   4805   Thermal Zone 14,                        !- Zone Name
   4806   Surface,                                !- Outside Boundary Condition
   4807   Surface 69,                             !- Outside Boundary Condition Object
   4808   NoSun,                                  !- Sun Exposure
   4809   NoWind,                                 !- Wind Exposure
   4810   ,                                       !- View Factor to Ground
   4811   ,                                       !- Number of Vertices
   4812   2.99999999999997, 28.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   4813   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   4814   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 3 {m}
   4815   -2.8421709430404e-14, 25.6196141658939, 4; !- X,Y,Z Vertex 4 {m}
   4816 
   4817 ZoneControl:Thermostat,
   4818   Thermal Zone 14 Thermostat,             !- Name
   4819   Thermal Zone 14,                        !- Zone or ZoneList Name
   4820   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   4821   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4822   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4823 
   4824 Schedule:Compact,
   4825   Thermal Zone 14 Thermostat Schedule,    !- Name
   4826   ,                                       !- Schedule Type Limits Name
   4827   Through: 12/31,                         !- Field 1
   4828   For: AllDays,                           !- Field 2
   4829   Until: 24:00,                           !- Field 3
   4830   4;                                      !- Field 4
   4831 
   4832 ZoneHVAC:EquipmentConnections,
   4833   Thermal Zone 14,                        !- Zone Name
   4834   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   4835   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   4836   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4837   Node 14,                                !- Zone Air Node Name
   4838   Node 93;                                !- Zone Return Air Node Name
   4839 
   4840 NodeList,
   4841   Port List 27,                           !- Name
   4842   Node 92;                                !- Node Name 1
   4843 
   4844 ZoneHVAC:EquipmentList,
   4845   Zone HVAC Equipment List 14,            !- Name
   4846   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4847   ZoneHVAC:AirDistributionUnit {b3aec132-d0b6-46e5-9e68-010884298b30}, !- Zone Equipment Name 1
   4848   1,                                      !- Zone Equipment Cooling Sequence 1
   4849   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4850 
   4851 Sizing:Zone,
   4852   Thermal Zone 14,                        !- Zone or ZoneList Name
   4853   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4854   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4855   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4856   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4857   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4858   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4859   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4860   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4861   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4862   ,                                       !- Zone Heating Sizing Factor
   4863   ,                                       !- Zone Cooling Sizing Factor
   4864   DesignDay,                              !- Cooling Design Air Flow Method
   4865   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4866   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4867   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4868   0,                                      !- Cooling Minimum Air Flow Fraction
   4869   DesignDay,                              !- Heating Design Air Flow Method
   4870   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4871   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4872   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4873   0.3;                                    !- Heating Maximum Air Flow Fraction
   4874 
   4875 DesignSpecification:ZoneAirDistribution,
   4876   {6b96abfe-ea3c-4377-815a-9e7112259911}, !- Name
   4877   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4878   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4879 
   4880 Zone,
   4881   Thermal Zone 7,                         !- Name
   4882   -0,                                     !- Direction of Relative North {deg}
   4883   0,                                      !- X Origin {m}
   4884   0,                                      !- Y Origin {m}
   4885   16,                                     !- Z Origin {m}
   4886   ,                                       !- Type
   4887   ,                                       !- Multiplier
   4888   ,                                       !- Ceiling Height {m}
   4889   ,                                       !- Volume {m3}
   4890   ,                                       !- Floor Area {m2}
   4891   ,                                       !- Zone Inside Convection Algorithm
   4892   ;                                       !- Zone Outside Convection Algorithm
   4893 
   4894 BuildingSurface:Detailed,
   4895   Surface 143,                            !- Name
   4896   Wall,                                   !- Surface Type
   4897   000_Interior Wall,                      !- Construction Name
   4898   Thermal Zone 7,                         !- Zone Name
   4899   Surface,                                !- Outside Boundary Condition
   4900   Surface 135,                            !- Outside Boundary Condition Object
   4901   NoSun,                                  !- Sun Exposure
   4902   NoWind,                                 !- Wind Exposure
   4903   ,                                       !- View Factor to Ground
   4904   ,                                       !- Number of Vertices
   4905   31.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4906   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4907   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4908   28.6196141658939, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4909 
   4910 BuildingSurface:Detailed,
   4911   Surface 142,                            !- Name
   4912   Wall,                                   !- Surface Type
   4913   000_Interior Wall,                      !- Construction Name
   4914   Thermal Zone 7,                         !- Zone Name
   4915   Surface,                                !- Outside Boundary Condition
   4916   Surface 149,                            !- Outside Boundary Condition Object
   4917   NoSun,                                  !- Sun Exposure
   4918   NoWind,                                 !- Wind Exposure
   4919   ,                                       !- View Factor to Ground
   4920   ,                                       !- Number of Vertices
   4921   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4922   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4923   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4924   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4925 
   4926 BuildingSurface:Detailed,
   4927   Surface 140,                            !- Name
   4928   Wall,                                   !- Surface Type
   4929   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4930   Thermal Zone 7,                         !- Zone Name
   4931   Outdoors,                               !- Outside Boundary Condition
   4932   ,                                       !- Outside Boundary Condition Object
   4933   SunExposed,                             !- Sun Exposure
   4934   WindExposed,                            !- Wind Exposure
   4935   ,                                       !- View Factor to Ground
   4936   ,                                       !- Number of Vertices
   4937   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4938   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4939   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4940   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4941 
   4942 FenestrationSurface:Detailed,
   4943   Sub Surface 6,                          !- Name
   4944   Window,                                 !- Surface Type
   4945   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4946   Surface 140,                            !- Building Surface Name
   4947   ,                                       !- Outside Boundary Condition Object
   4948   ,                                       !- View Factor to Ground
   4949   ,                                       !- Shading Control Name
   4950   ,                                       !- Frame and Divider Name
   4951   ,                                       !- Multiplier
   4952   ,                                       !- Number of Vertices
   4953   0.0254, 0, 2.40225285624054,            !- X,Y,Z Vertex 1 {m}
   4954   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4955   31.5942141658939, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4956   31.5942141658939, 0, 2.40225285624054;  !- X,Y,Z Vertex 4 {m}
   4957 
   4958 BuildingSurface:Detailed,
   4959   Surface 141,                            !- Name
   4960   Wall,                                   !- Surface Type
   4961   000_Interior Wall,                      !- Construction Name
   4962   Thermal Zone 7,                         !- Zone Name
   4963   Surface,                                !- Outside Boundary Condition
   4964   Surface 125,                            !- Outside Boundary Condition Object
   4965   NoSun,                                  !- Sun Exposure
   4966   NoWind,                                 !- Wind Exposure
   4967   ,                                       !- View Factor to Ground
   4968   ,                                       !- Number of Vertices
   4969   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4970   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4971   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4972   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4973 
   4974 BuildingSurface:Detailed,
   4975   Surface 139,                            !- Name
   4976   Floor,                                  !- Surface Type
   4977   000_Interior Floor,                     !- Construction Name
   4978   Thermal Zone 7,                         !- Zone Name
   4979   Surface,                                !- Outside Boundary Condition
   4980   Surface 114,                            !- Outside Boundary Condition Object
   4981   NoSun,                                  !- Sun Exposure
   4982   NoWind,                                 !- Wind Exposure
   4983   ,                                       !- View Factor to Ground
   4984   ,                                       !- Number of Vertices
   4985   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4986   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4987   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4988   28.6196141658939, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4989 
   4990 BuildingSurface:Detailed,
   4991   Surface 144,                            !- Name
   4992   Roof,                                   !- Surface Type
   4993   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4994   Thermal Zone 7,                         !- Zone Name
   4995   Outdoors,                               !- Outside Boundary Condition
   4996   ,                                       !- Outside Boundary Condition Object
   4997   SunExposed,                             !- Sun Exposure
   4998   WindExposed,                            !- Wind Exposure
   4999   ,                                       !- View Factor to Ground
   5000   ,                                       !- Number of Vertices
   5001   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5002   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5003   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5004   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5005 
   5006 ZoneControl:Thermostat,
   5007   Thermal Zone 7 Thermostat,              !- Name
   5008   Thermal Zone 7,                         !- Zone or ZoneList Name
   5009   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   5010   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5011   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5012 
   5013 Schedule:Compact,
   5014   Thermal Zone 7 Thermostat Schedule,     !- Name
   5015   ,                                       !- Schedule Type Limits Name
   5016   Through: 12/31,                         !- Field 1
   5017   For: AllDays,                           !- Field 2
   5018   Until: 24:00,                           !- Field 3
   5019   4;                                      !- Field 4
   5020 
   5021 ZoneHVAC:EquipmentConnections,
   5022   Thermal Zone 7,                         !- Zone Name
   5023   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   5024   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   5025   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5026   Node 7,                                 !- Zone Air Node Name
   5027   Node 118;                               !- Zone Return Air Node Name
   5028 
   5029 NodeList,
   5030   Port List 13,                           !- Name
   5031   Node 117;                               !- Node Name 1
   5032 
   5033 ZoneHVAC:EquipmentList,
   5034   Zone HVAC Equipment List 7,             !- Name
   5035   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5036   ZoneHVAC:AirDistributionUnit {a3da7b60-eec9-4a85-be04-64200091cad7}, !- Zone Equipment Name 1
   5037   1,                                      !- Zone Equipment Cooling Sequence 1
   5038   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5039 
   5040 Sizing:Zone,
   5041   Thermal Zone 7,                         !- Zone or ZoneList Name
   5042   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5043   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5044   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5045   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5046   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5047   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5048   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5049   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5050   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5051   ,                                       !- Zone Heating Sizing Factor
   5052   ,                                       !- Zone Cooling Sizing Factor
   5053   DesignDay,                              !- Cooling Design Air Flow Method
   5054   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5055   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5056   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5057   0,                                      !- Cooling Minimum Air Flow Fraction
   5058   DesignDay,                              !- Heating Design Air Flow Method
   5059   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5060   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5061   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5062   0.3;                                    !- Heating Maximum Air Flow Fraction
   5063 
   5064 DesignSpecification:ZoneAirDistribution,
   5065   {932e7573-3561-4697-a07d-909eda2d7404}, !- Name
   5066   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5067   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5068 
   5069 Zone,
   5070   Thermal Zone 19,                        !- Name
   5071   -0,                                     !- Direction of Relative North {deg}
   5072   3,                                      !- X Origin {m}
   5073   3,                                      !- Y Origin {m}
   5074   16,                                     !- Z Origin {m}
   5075   ,                                       !- Type
   5076   ,                                       !- Multiplier
   5077   ,                                       !- Ceiling Height {m}
   5078   ,                                       !- Volume {m3}
   5079   ,                                       !- Floor Area {m2}
   5080   ,                                       !- Zone Inside Convection Algorithm
   5081   ;                                       !- Zone Outside Convection Algorithm
   5082 
   5083 BuildingSurface:Detailed,
   5084   Surface 149,                            !- Name
   5085   Wall,                                   !- Surface Type
   5086   000_Interior Wall,                      !- Construction Name
   5087   Thermal Zone 19,                        !- Zone Name
   5088   Surface,                                !- Outside Boundary Condition
   5089   Surface 142,                            !- Outside Boundary Condition Object
   5090   NoSun,                                  !- Sun Exposure
   5091   NoWind,                                 !- Wind Exposure
   5092   ,                                       !- View Factor to Ground
   5093   ,                                       !- Number of Vertices
   5094   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5095   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5096   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5097   25.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5098 
   5099 BuildingSurface:Detailed,
   5100   Surface 146,                            !- Name
   5101   Wall,                                   !- Surface Type
   5102   000_Interior Wall,                      !- Construction Name
   5103   Thermal Zone 19,                        !- Zone Name
   5104   Surface,                                !- Outside Boundary Condition
   5105   Surface 124,                            !- Outside Boundary Condition Object
   5106   NoSun,                                  !- Sun Exposure
   5107   NoWind,                                 !- Wind Exposure
   5108   ,                                       !- View Factor to Ground
   5109   ,                                       !- Number of Vertices
   5110   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   5111   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   5112   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5113   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5114 
   5115 BuildingSurface:Detailed,
   5116   Surface 150,                            !- Name
   5117   Roof,                                   !- Surface Type
   5118   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5119   Thermal Zone 19,                        !- Zone Name
   5120   Outdoors,                               !- Outside Boundary Condition
   5121   ,                                       !- Outside Boundary Condition Object
   5122   SunExposed,                             !- Sun Exposure
   5123   WindExposed,                            !- Wind Exposure
   5124   ,                                       !- View Factor to Ground
   5125   ,                                       !- Number of Vertices
   5126   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5127   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 2 {m}
   5128   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   5129   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5130 
   5131 BuildingSurface:Detailed,
   5132   Surface 148,                            !- Name
   5133   Wall,                                   !- Surface Type
   5134   000_Interior Wall,                      !- Construction Name
   5135   Thermal Zone 19,                        !- Zone Name
   5136   Surface,                                !- Outside Boundary Condition
   5137   Surface 136,                            !- Outside Boundary Condition Object
   5138   NoSun,                                  !- Sun Exposure
   5139   NoWind,                                 !- Wind Exposure
   5140   ,                                       !- View Factor to Ground
   5141   ,                                       !- Number of Vertices
   5142   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5143   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5144   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   5145   25.6196141658939, 25.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   5146 
   5147 BuildingSurface:Detailed,
   5148   Surface 147,                            !- Name
   5149   Wall,                                   !- Surface Type
   5150   000_Interior Wall,                      !- Construction Name
   5151   Thermal Zone 19,                        !- Zone Name
   5152   Surface,                                !- Outside Boundary Condition
   5153   Surface 130,                            !- Outside Boundary Condition Object
   5154   NoSun,                                  !- Sun Exposure
   5155   NoWind,                                 !- Wind Exposure
   5156   ,                                       !- View Factor to Ground
   5157   ,                                       !- Number of Vertices
   5158   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   5159   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   5160   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   5161   0, 25.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   5162 
   5163 BuildingSurface:Detailed,
   5164   Surface 145,                            !- Name
   5165   Floor,                                  !- Surface Type
   5166   000_Interior Floor,                     !- Construction Name
   5167   Thermal Zone 19,                        !- Zone Name
   5168   Surface,                                !- Outside Boundary Condition
   5169   Surface 120,                            !- Outside Boundary Condition Object
   5170   NoSun,                                  !- Sun Exposure
   5171   NoWind,                                 !- Wind Exposure
   5172   ,                                       !- View Factor to Ground
   5173   ,                                       !- Number of Vertices
   5174   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5175   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   5176   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   5177   25.6196141658939, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   5178 
   5179 ZoneControl:Thermostat,
   5180   Thermal Zone 19 Thermostat,             !- Name
   5181   Thermal Zone 19,                        !- Zone or ZoneList Name
   5182   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   5183   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5184   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5185 
   5186 Schedule:Compact,
   5187   Thermal Zone 19 Thermostat Schedule,    !- Name
   5188   ,                                       !- Schedule Type Limits Name
   5189   Through: 12/31,                         !- Field 1
   5190   For: AllDays,                           !- Field 2
   5191   Until: 24:00,                           !- Field 3
   5192   4;                                      !- Field 4
   5193 
   5194 ZoneHVAC:EquipmentConnections,
   5195   Thermal Zone 19,                        !- Zone Name
   5196   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   5197   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   5198   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5199   Node 19,                                !- Zone Air Node Name
   5200   Node 148;                               !- Zone Return Air Node Name
   5201 
   5202 NodeList,
   5203   Port List 37,                           !- Name
   5204   Node 147;                               !- Node Name 1
   5205 
   5206 ZoneHVAC:EquipmentList,
   5207   Zone HVAC Equipment List 19,            !- Name
   5208   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5209   ZoneHVAC:AirDistributionUnit {8f348036-71c4-47a6-9b83-ce93086986a0}, !- Zone Equipment Name 1
   5210   1,                                      !- Zone Equipment Cooling Sequence 1
   5211   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5212 
   5213 Sizing:Zone,
   5214   Thermal Zone 19,                        !- Zone or ZoneList Name
   5215   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5216   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5217   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5218   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5219   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5220   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5221   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5222   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5223   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5224   ,                                       !- Zone Heating Sizing Factor
   5225   ,                                       !- Zone Cooling Sizing Factor
   5226   DesignDay,                              !- Cooling Design Air Flow Method
   5227   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5228   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5229   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5230   0,                                      !- Cooling Minimum Air Flow Fraction
   5231   DesignDay,                              !- Heating Design Air Flow Method
   5232   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5233   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5234   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5235   0.3;                                    !- Heating Maximum Air Flow Fraction
   5236 
   5237 DesignSpecification:ZoneAirDistribution,
   5238   {d7a44263-4cb8-475b-b8c2-5c8b1a4c6321}, !- Name
   5239   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5240   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5241 
   5242 Zone,
   5243   Thermal Zone 6,                         !- Name
   5244   -0,                                     !- Direction of Relative North {deg}
   5245   28.6196141658939,                       !- X Origin {m}
   5246   3,                                      !- Y Origin {m}
   5247   0,                                      !- Z Origin {m}
   5248   ,                                       !- Type
   5249   ,                                       !- Multiplier
   5250   ,                                       !- Ceiling Height {m}
   5251   ,                                       !- Volume {m3}
   5252   ,                                       !- Floor Area {m2}
   5253   ,                                       !- Zone Inside Convection Algorithm
   5254   ;                                       !- Zone Outside Convection Algorithm
   5255 
   5256 BuildingSurface:Detailed,
   5257   Surface 17,                             !- Name
   5258   Wall,                                   !- Surface Type
   5259   000_Interior Wall,                      !- Construction Name
   5260   Thermal Zone 6,                         !- Zone Name
   5261   Surface,                                !- Outside Boundary Condition
   5262   Surface 9,                              !- Outside Boundary Condition Object
   5263   NoSun,                                  !- Sun Exposure
   5264   NoWind,                                 !- Wind Exposure
   5265   ,                                       !- View Factor to Ground
   5266   ,                                       !- Number of Vertices
   5267   2.99999999999997, 28.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   5268   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   5269   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 3 {m}
   5270   -2.8421709430404e-14, 25.6196141658939, 4; !- X,Y,Z Vertex 4 {m}
   5271 
   5272 BuildingSurface:Detailed,
   5273   Surface 18,                             !- Name
   5274   Ceiling,                                !- Surface Type
   5275   000_Interior Ceiling,                   !- Construction Name
   5276   Thermal Zone 6,                         !- Zone Name
   5277   Surface,                                !- Outside Boundary Condition
   5278   Surface 43,                             !- Outside Boundary Condition Object
   5279   NoSun,                                  !- Sun Exposure
   5280   NoWind,                                 !- Wind Exposure
   5281   ,                                       !- View Factor to Ground
   5282   ,                                       !- Number of Vertices
   5283   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   5284   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   5285   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 3 {m}
   5286   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   5287 
   5288 BuildingSurface:Detailed,
   5289   Surface 14,                             !- Name
   5290   Wall,                                   !- Surface Type
   5291   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5292   Thermal Zone 6,                         !- Zone Name
   5293   Outdoors,                               !- Outside Boundary Condition
   5294   ,                                       !- Outside Boundary Condition Object
   5295   SunExposed,                             !- Sun Exposure
   5296   WindExposed,                            !- Wind Exposure
   5297   ,                                       !- View Factor to Ground
   5298   ,                                       !- Number of Vertices
   5299   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 1 {m}
   5300   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5301   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   5302   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   5303 
   5304 FenestrationSurface:Detailed,
   5305   Sub Surface 9,                          !- Name
   5306   Window,                                 !- Surface Type
   5307   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5308   Surface 14,                             !- Building Surface Name
   5309   ,                                       !- Outside Boundary Condition Object
   5310   ,                                       !- View Factor to Ground
   5311   ,                                       !- Shading Control Name
   5312   ,                                       !- Frame and Divider Name
   5313   ,                                       !- Multiplier
   5314   ,                                       !- Number of Vertices
   5315   2.99999999999997, -2.9746, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   5316   2.99999999999997, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   5317   2.99999999999997, 28.5942141658939, 1,  !- X,Y,Z Vertex 3 {m}
   5318   2.99999999999997, 28.5942141658939, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   5319 
   5320 BuildingSurface:Detailed,
   5321   Surface 15,                             !- Name
   5322   Wall,                                   !- Surface Type
   5323   000_Interior Wall,                      !- Construction Name
   5324   Thermal Zone 6,                         !- Zone Name
   5325   Surface,                                !- Outside Boundary Condition
   5326   Surface 23,                             !- Outside Boundary Condition Object
   5327   NoSun,                                  !- Sun Exposure
   5328   NoWind,                                 !- Wind Exposure
   5329   ,                                       !- View Factor to Ground
   5330   ,                                       !- Number of Vertices
   5331   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   5332   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   5333   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 3 {m}
   5334   2.99999999999997, -3, 4;                !- X,Y,Z Vertex 4 {m}
   5335 
   5336 BuildingSurface:Detailed,
   5337   Surface 13,                             !- Name
   5338   Floor,                                  !- Surface Type
   5339   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5340   Thermal Zone 6,                         !- Zone Name
   5341   Ground,                                 !- Outside Boundary Condition
   5342   ,                                       !- Outside Boundary Condition Object
   5343   NoSun,                                  !- Sun Exposure
   5344   NoWind,                                 !- Wind Exposure
   5345   ,                                       !- View Factor to Ground
   5346   ,                                       !- Number of Vertices
   5347   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 1 {m}
   5348   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5349   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5350   -2.8421709430404e-14, 25.6196141658939, 0; !- X,Y,Z Vertex 4 {m}
   5351 
   5352 BuildingSurface:Detailed,
   5353   Surface 16,                             !- Name
   5354   Wall,                                   !- Surface Type
   5355   000_Interior Wall,                      !- Construction Name
   5356   Thermal Zone 6,                         !- Zone Name
   5357   Surface,                                !- Outside Boundary Condition
   5358   Surface 28,                             !- Outside Boundary Condition Object
   5359   NoSun,                                  !- Sun Exposure
   5360   NoWind,                                 !- Wind Exposure
   5361   ,                                       !- View Factor to Ground
   5362   ,                                       !- Number of Vertices
   5363   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   5364   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 2 {m}
   5365   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5366   -2.8421709430404e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   5367 
   5368 ZoneControl:Thermostat,
   5369   Thermal Zone 6 Thermostat,              !- Name
   5370   Thermal Zone 6,                         !- Zone or ZoneList Name
   5371   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   5372   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5373   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5374 
   5375 Schedule:Compact,
   5376   Thermal Zone 6 Thermostat Schedule,     !- Name
   5377   ,                                       !- Schedule Type Limits Name
   5378   Through: 12/31,                         !- Field 1
   5379   For: AllDays,                           !- Field 2
   5380   Until: 24:00,                           !- Field 3
   5381   4;                                      !- Field 4
   5382 
   5383 ZoneHVAC:EquipmentConnections,
   5384   Thermal Zone 6,                         !- Zone Name
   5385   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   5386   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   5387   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5388   Node 6,                                 !- Zone Air Node Name
   5389   Node 88;                                !- Zone Return Air Node Name
   5390 
   5391 NodeList,
   5392   Port List 11,                           !- Name
   5393   Node 87;                                !- Node Name 1
   5394 
   5395 ZoneHVAC:EquipmentList,
   5396   Zone HVAC Equipment List 6,             !- Name
   5397   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5398   ZoneHVAC:AirDistributionUnit {4646a61f-282b-4c72-a451-4753ccc2d075}, !- Zone Equipment Name 1
   5399   1,                                      !- Zone Equipment Cooling Sequence 1
   5400   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5401 
   5402 Sizing:Zone,
   5403   Thermal Zone 6,                         !- Zone or ZoneList Name
   5404   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5405   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5406   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5407   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5408   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5409   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5410   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5411   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5412   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5413   ,                                       !- Zone Heating Sizing Factor
   5414   ,                                       !- Zone Cooling Sizing Factor
   5415   DesignDay,                              !- Cooling Design Air Flow Method
   5416   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5417   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5418   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5419   0,                                      !- Cooling Minimum Air Flow Fraction
   5420   DesignDay,                              !- Heating Design Air Flow Method
   5421   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5422   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5423   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5424   0.3;                                    !- Heating Maximum Air Flow Fraction
   5425 
   5426 DesignSpecification:ZoneAirDistribution,
   5427   {e92f278f-5dd4-4057-ac75-cdd954b4eef8}, !- Name
   5428   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5429   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5430 
   5431 Zone,
   5432   Thermal Zone 9,                         !- Name
   5433   -0,                                     !- Direction of Relative North {deg}
   5434   3,                                      !- X Origin {m}
   5435   28.6196141658939,                       !- Y Origin {m}
   5436   12,                                     !- Z Origin {m}
   5437   ,                                       !- Type
   5438   ,                                       !- Multiplier
   5439   ,                                       !- Ceiling Height {m}
   5440   ,                                       !- Volume {m3}
   5441   ,                                       !- Floor Area {m2}
   5442   ,                                       !- Zone Inside Convection Algorithm
   5443   ;                                       !- Zone Outside Convection Algorithm
   5444 
   5445 BuildingSurface:Detailed,
   5446   Surface 97,                             !- Name
   5447   Floor,                                  !- Surface Type
   5448   000_Interior Floor,                     !- Construction Name
   5449   Thermal Zone 9,                         !- Zone Name
   5450   Surface,                                !- Outside Boundary Condition
   5451   Surface 72,                             !- Outside Boundary Condition Object
   5452   NoSun,                                  !- Sun Exposure
   5453   NoWind,                                 !- Wind Exposure
   5454   ,                                       !- View Factor to Ground
   5455   ,                                       !- Number of Vertices
   5456   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   5457   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   5458   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   5459   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   5460 
   5461 BuildingSurface:Detailed,
   5462   Surface 99,                             !- Name
   5463   Wall,                                   !- Surface Type
   5464   000_Interior Wall,                      !- Construction Name
   5465   Thermal Zone 9,                         !- Zone Name
   5466   Surface,                                !- Outside Boundary Condition
   5467   Surface 107,                            !- Outside Boundary Condition Object
   5468   NoSun,                                  !- Sun Exposure
   5469   NoWind,                                 !- Wind Exposure
   5470   ,                                       !- View Factor to Ground
   5471   ,                                       !- Number of Vertices
   5472   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   5473   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   5474   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   5475   28.6196141658939, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   5476 
   5477 BuildingSurface:Detailed,
   5478   Surface 102,                            !- Name
   5479   Ceiling,                                !- Surface Type
   5480   000_Interior Ceiling,                   !- Construction Name
   5481   Thermal Zone 9,                         !- Zone Name
   5482   Surface,                                !- Outside Boundary Condition
   5483   Surface 127,                            !- Outside Boundary Condition Object
   5484   NoSun,                                  !- Sun Exposure
   5485   NoWind,                                 !- Wind Exposure
   5486   ,                                       !- View Factor to Ground
   5487   ,                                       !- Number of Vertices
   5488   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   5489   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   5490   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   5491   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   5492 
   5493 BuildingSurface:Detailed,
   5494   Surface 98,                             !- Name
   5495   Wall,                                   !- Surface Type
   5496   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5497   Thermal Zone 9,                         !- Zone Name
   5498   Outdoors,                               !- Outside Boundary Condition
   5499   ,                                       !- Outside Boundary Condition Object
   5500   SunExposed,                             !- Sun Exposure
   5501   WindExposed,                            !- Wind Exposure
   5502   ,                                       !- View Factor to Ground
   5503   ,                                       !- Number of Vertices
   5504   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   5505   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   5506   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   5507   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   5508 
   5509 FenestrationSurface:Detailed,
   5510   Sub Surface 1,                          !- Name
   5511   Window,                                 !- Surface Type
   5512   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5513   Surface 98,                             !- Building Surface Name
   5514   ,                                       !- Outside Boundary Condition Object
   5515   ,                                       !- View Factor to Ground
   5516   ,                                       !- Shading Control Name
   5517   ,                                       !- Frame and Divider Name
   5518   ,                                       !- Multiplier
   5519   ,                                       !- Number of Vertices
   5520   28.5942141658939, 2.99999999999997, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   5521   28.5942141658939, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   5522   -2.9746, 2.99999999999997, 1,           !- X,Y,Z Vertex 3 {m}
   5523   -2.9746, 2.99999999999997, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   5524 
   5525 BuildingSurface:Detailed,
   5526   Surface 101,                            !- Name
   5527   Wall,                                   !- Surface Type
   5528   000_Interior Wall,                      !- Construction Name
   5529   Thermal Zone 9,                         !- Zone Name
   5530   Surface,                                !- Outside Boundary Condition
   5531   Surface 93,                             !- Outside Boundary Condition Object
   5532   NoSun,                                  !- Sun Exposure
   5533   NoWind,                                 !- Wind Exposure
   5534   ,                                       !- View Factor to Ground
   5535   ,                                       !- Number of Vertices
   5536   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   5537   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   5538   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   5539   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   5540 
   5541 BuildingSurface:Detailed,
   5542   Surface 100,                            !- Name
   5543   Wall,                                   !- Surface Type
   5544   000_Interior Wall,                      !- Construction Name
   5545   Thermal Zone 9,                         !- Zone Name
   5546   Surface,                                !- Outside Boundary Condition
   5547   Surface 117,                            !- Outside Boundary Condition Object
   5548   NoSun,                                  !- Sun Exposure
   5549   NoWind,                                 !- Wind Exposure
   5550   ,                                       !- View Factor to Ground
   5551   ,                                       !- Number of Vertices
   5552   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   5553   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   5554   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   5555   25.6196141658939, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   5556 
   5557 ZoneControl:Thermostat,
   5558   Thermal Zone 9 Thermostat,              !- Name
   5559   Thermal Zone 9,                         !- Zone or ZoneList Name
   5560   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   5561   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5562   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5563 
   5564 Schedule:Compact,
   5565   Thermal Zone 9 Thermostat Schedule,     !- Name
   5566   ,                                       !- Schedule Type Limits Name
   5567   Through: 12/31,                         !- Field 1
   5568   For: AllDays,                           !- Field 2
   5569   Until: 24:00,                           !- Field 3
   5570   4;                                      !- Field 4
   5571 
   5572 ZoneHVAC:EquipmentConnections,
   5573   Thermal Zone 9,                         !- Zone Name
   5574   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   5575   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   5576   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5577   Node 9,                                 !- Zone Air Node Name
   5578   Node 48;                                !- Zone Return Air Node Name
   5579 
   5580 NodeList,
   5581   Port List 17,                           !- Name
   5582   Node 30;                                !- Node Name 1
   5583 
   5584 ZoneHVAC:EquipmentList,
   5585   Zone HVAC Equipment List 9,             !- Name
   5586   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5587   ZoneHVAC:AirDistributionUnit {d4d139ec-122f-4019-a069-17bd3b42d94b}, !- Zone Equipment Name 1
   5588   1,                                      !- Zone Equipment Cooling Sequence 1
   5589   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5590 
   5591 Sizing:Zone,
   5592   Thermal Zone 9,                         !- Zone or ZoneList Name
   5593   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5594   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5595   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5596   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5597   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5598   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5599   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5600   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5601   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5602   ,                                       !- Zone Heating Sizing Factor
   5603   ,                                       !- Zone Cooling Sizing Factor
   5604   DesignDay,                              !- Cooling Design Air Flow Method
   5605   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5606   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5607   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5608   0,                                      !- Cooling Minimum Air Flow Fraction
   5609   DesignDay,                              !- Heating Design Air Flow Method
   5610   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5611   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5612   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5613   0.3;                                    !- Heating Maximum Air Flow Fraction
   5614 
   5615 DesignSpecification:ZoneAirDistribution,
   5616   {79179863-0078-4116-b7a2-d8e935bbbf41}, !- Name
   5617   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5618   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5619 
   5620 Zone,
   5621   Thermal Zone 2,                         !- Name
   5622   -0,                                     !- Direction of Relative North {deg}
   5623   3,                                      !- X Origin {m}
   5624   3,                                      !- Y Origin {m}
   5625   8,                                      !- Z Origin {m}
   5626   ,                                       !- Type
   5627   ,                                       !- Multiplier
   5628   ,                                       !- Ceiling Height {m}
   5629   ,                                       !- Volume {m3}
   5630   ,                                       !- Floor Area {m2}
   5631   ,                                       !- Zone Inside Convection Algorithm
   5632   ;                                       !- Zone Outside Convection Algorithm
   5633 
   5634 BuildingSurface:Detailed,
   5635   Surface 88,                             !- Name
   5636   Wall,                                   !- Surface Type
   5637   000_Interior Wall,                      !- Construction Name
   5638   Thermal Zone 2,                         !- Zone Name
   5639   Surface,                                !- Outside Boundary Condition
   5640   Surface 76,                             !- Outside Boundary Condition Object
   5641   NoSun,                                  !- Sun Exposure
   5642   NoWind,                                 !- Wind Exposure
   5643   ,                                       !- View Factor to Ground
   5644   ,                                       !- Number of Vertices
   5645   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5646   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5647   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   5648   25.6196141658939, 25.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   5649 
   5650 BuildingSurface:Detailed,
   5651   Surface 85,                             !- Name
   5652   Floor,                                  !- Surface Type
   5653   000_Interior Floor,                     !- Construction Name
   5654   Thermal Zone 2,                         !- Zone Name
   5655   Surface,                                !- Outside Boundary Condition
   5656   Surface 60,                             !- Outside Boundary Condition Object
   5657   NoSun,                                  !- Sun Exposure
   5658   NoWind,                                 !- Wind Exposure
   5659   ,                                       !- View Factor to Ground
   5660   ,                                       !- Number of Vertices
   5661   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5662   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   5663   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   5664   25.6196141658939, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   5665 
   5666 BuildingSurface:Detailed,
   5667   Surface 89,                             !- Name
   5668   Wall,                                   !- Surface Type
   5669   000_Interior Wall,                      !- Construction Name
   5670   Thermal Zone 2,                         !- Zone Name
   5671   Surface,                                !- Outside Boundary Condition
   5672   Surface 82,                             !- Outside Boundary Condition Object
   5673   NoSun,                                  !- Sun Exposure
   5674   NoWind,                                 !- Wind Exposure
   5675   ,                                       !- View Factor to Ground
   5676   ,                                       !- Number of Vertices
   5677   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5678   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5679   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5680   25.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5681 
   5682 BuildingSurface:Detailed,
   5683   Surface 87,                             !- Name
   5684   Wall,                                   !- Surface Type
   5685   000_Interior Wall,                      !- Construction Name
   5686   Thermal Zone 2,                         !- Zone Name
   5687   Surface,                                !- Outside Boundary Condition
   5688   Surface 70,                             !- Outside Boundary Condition Object
   5689   NoSun,                                  !- Sun Exposure
   5690   NoWind,                                 !- Wind Exposure
   5691   ,                                       !- View Factor to Ground
   5692   ,                                       !- Number of Vertices
   5693   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   5694   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   5695   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   5696   0, 25.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   5697 
   5698 BuildingSurface:Detailed,
   5699   Surface 86,                             !- Name
   5700   Wall,                                   !- Surface Type
   5701   000_Interior Wall,                      !- Construction Name
   5702   Thermal Zone 2,                         !- Zone Name
   5703   Surface,                                !- Outside Boundary Condition
   5704   Surface 64,                             !- Outside Boundary Condition Object
   5705   NoSun,                                  !- Sun Exposure
   5706   NoWind,                                 !- Wind Exposure
   5707   ,                                       !- View Factor to Ground
   5708   ,                                       !- Number of Vertices
   5709   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   5710   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   5711   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5712   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5713 
   5714 BuildingSurface:Detailed,
   5715   Surface 90,                             !- Name
   5716   Ceiling,                                !- Surface Type
   5717   000_Interior Ceiling,                   !- Construction Name
   5718   Thermal Zone 2,                         !- Zone Name
   5719   Surface,                                !- Outside Boundary Condition
   5720   Surface 115,                            !- Outside Boundary Condition Object
   5721   NoSun,                                  !- Sun Exposure
   5722   NoWind,                                 !- Wind Exposure
   5723   ,                                       !- View Factor to Ground
   5724   ,                                       !- Number of Vertices
   5725   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5726   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 2 {m}
   5727   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   5728   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5729 
   5730 ZoneControl:Thermostat,
   5731   Thermal Zone 2 Thermostat,              !- Name
   5732   Thermal Zone 2,                         !- Zone or ZoneList Name
   5733   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   5734   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5735   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5736 
   5737 Schedule:Compact,
   5738   Thermal Zone 2 Thermostat Schedule,     !- Name
   5739   ,                                       !- Schedule Type Limits Name
   5740   Through: 12/31,                         !- Field 1
   5741   For: AllDays,                           !- Field 2
   5742   Until: 24:00,                           !- Field 3
   5743   4;                                      !- Field 4
   5744 
   5745 ZoneHVAC:EquipmentConnections,
   5746   Thermal Zone 2,                         !- Zone Name
   5747   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   5748   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   5749   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5750   Node 2,                                 !- Zone Air Node Name
   5751   Node 158;                               !- Zone Return Air Node Name
   5752 
   5753 NodeList,
   5754   Port List 3,                            !- Name
   5755   Node 157;                               !- Node Name 1
   5756 
   5757 ZoneHVAC:EquipmentList,
   5758   Zone HVAC Equipment List 2,             !- Name
   5759   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5760   ZoneHVAC:AirDistributionUnit {0b101d59-2889-4946-b498-c677dd6b3aa3}, !- Zone Equipment Name 1
   5761   1,                                      !- Zone Equipment Cooling Sequence 1
   5762   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5763 
   5764 Sizing:Zone,
   5765   Thermal Zone 2,                         !- Zone or ZoneList Name
   5766   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5767   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5768   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5769   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5770   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5771   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5772   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5773   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5774   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5775   ,                                       !- Zone Heating Sizing Factor
   5776   ,                                       !- Zone Cooling Sizing Factor
   5777   DesignDay,                              !- Cooling Design Air Flow Method
   5778   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5779   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5780   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5781   0,                                      !- Cooling Minimum Air Flow Fraction
   5782   DesignDay,                              !- Heating Design Air Flow Method
   5783   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5784   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5785   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5786   0.3;                                    !- Heating Maximum Air Flow Fraction
   5787 
   5788 DesignSpecification:ZoneAirDistribution,
   5789   {b6fc306d-a416-4382-9d6e-8669ff52640a}, !- Name
   5790   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5791   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5792 
   5793 Zone,
   5794   Thermal Zone 18,                        !- Name
   5795   -0,                                     !- Direction of Relative North {deg}
   5796   28.6196141658939,                       !- X Origin {m}
   5797   3,                                      !- Y Origin {m}
   5798   12,                                     !- Z Origin {m}
   5799   ,                                       !- Type
   5800   ,                                       !- Multiplier
   5801   ,                                       !- Ceiling Height {m}
   5802   ,                                       !- Volume {m3}
   5803   ,                                       !- Floor Area {m2}
   5804   ,                                       !- Zone Inside Convection Algorithm
   5805   ;                                       !- Zone Outside Convection Algorithm
   5806 
   5807 BuildingSurface:Detailed,
   5808   Surface 106,                            !- Name
   5809   Wall,                                   !- Surface Type
   5810   000_Interior Wall,                      !- Construction Name
   5811   Thermal Zone 18,                        !- Zone Name
   5812   Surface,                                !- Outside Boundary Condition
   5813   Surface 118,                            !- Outside Boundary Condition Object
   5814   NoSun,                                  !- Sun Exposure
   5815   NoWind,                                 !- Wind Exposure
   5816   ,                                       !- View Factor to Ground
   5817   ,                                       !- Number of Vertices
   5818   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   5819   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 2 {m}
   5820   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5821   -2.8421709430404e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   5822 
   5823 BuildingSurface:Detailed,
   5824   Surface 104,                            !- Name
   5825   Wall,                                   !- Surface Type
   5826   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5827   Thermal Zone 18,                        !- Zone Name
   5828   Outdoors,                               !- Outside Boundary Condition
   5829   ,                                       !- Outside Boundary Condition Object
   5830   SunExposed,                             !- Sun Exposure
   5831   WindExposed,                            !- Wind Exposure
   5832   ,                                       !- View Factor to Ground
   5833   ,                                       !- Number of Vertices
   5834   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 1 {m}
   5835   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5836   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   5837   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   5838 
   5839 FenestrationSurface:Detailed,
   5840   Sub Surface 7,                          !- Name
   5841   Window,                                 !- Surface Type
   5842   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5843   Surface 104,                            !- Building Surface Name
   5844   ,                                       !- Outside Boundary Condition Object
   5845   ,                                       !- View Factor to Ground
   5846   ,                                       !- Shading Control Name
   5847   ,                                       !- Frame and Divider Name
   5848   ,                                       !- Multiplier
   5849   ,                                       !- Number of Vertices
   5850   2.99999999999997, -2.9746, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   5851   2.99999999999997, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   5852   2.99999999999997, 28.5942141658939, 1,  !- X,Y,Z Vertex 3 {m}
   5853   2.99999999999997, 28.5942141658939, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   5854 
   5855 BuildingSurface:Detailed,
   5856   Surface 107,                            !- Name
   5857   Wall,                                   !- Surface Type
   5858   000_Interior Wall,                      !- Construction Name
   5859   Thermal Zone 18,                        !- Zone Name
   5860   Surface,                                !- Outside Boundary Condition
   5861   Surface 99,                             !- Outside Boundary Condition Object
   5862   NoSun,                                  !- Sun Exposure
   5863   NoWind,                                 !- Wind Exposure
   5864   ,                                       !- View Factor to Ground
   5865   ,                                       !- Number of Vertices
   5866   2.99999999999997, 28.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   5867   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   5868   -2.8421709430404e-14, 25.6196141658939, 0, !- X,Y,Z Vertex 3 {m}
   5869   -2.8421709430404e-14, 25.6196141658939, 4; !- X,Y,Z Vertex 4 {m}
   5870 
   5871 BuildingSurface:Detailed,
   5872   Surface 105,                            !- Name
   5873   Wall,                                   !- Surface Type
   5874   000_Interior Wall,                      !- Construction Name
   5875   Thermal Zone 18,                        !- Zone Name
   5876   Surface,                                !- Outside Boundary Condition
   5877   Surface 113,                            !- Outside Boundary Condition Object
   5878   NoSun,                                  !- Sun Exposure
   5879   NoWind,                                 !- Wind Exposure
   5880   ,                                       !- View Factor to Ground
   5881   ,                                       !- Number of Vertices
   5882   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   5883   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   5884   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 3 {m}
   5885   2.99999999999997, -3, 4;                !- X,Y,Z Vertex 4 {m}
   5886 
   5887 BuildingSurface:Detailed,
   5888   Surface 103,                            !- Name
   5889   Floor,                                  !- Surface Type
   5890   000_Interior Floor,                     !- Construction Name
   5891   Thermal Zone 18,                        !- Zone Name
   5892   Surface,                                !- Outside Boundary Condition
   5893   Surface 78,                             !- Outside Boundary Condition Object
   5894   NoSun,                                  !- Sun Exposure
   5895   NoWind,                                 !- Wind Exposure
   5896   ,                                       !- View Factor to Ground
   5897   ,                                       !- Number of Vertices
   5898   2.99999999999997, 28.6196141658939, 0,  !- X,Y,Z Vertex 1 {m}
   5899   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5900   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5901   -2.8421709430404e-14, 25.6196141658939, 0; !- X,Y,Z Vertex 4 {m}
   5902 
   5903 BuildingSurface:Detailed,
   5904   Surface 108,                            !- Name
   5905   Ceiling,                                !- Surface Type
   5906   000_Interior Ceiling,                   !- Construction Name
   5907   Thermal Zone 18,                        !- Zone Name
   5908   Surface,                                !- Outside Boundary Condition
   5909   Surface 133,                            !- Outside Boundary Condition Object
   5910   NoSun,                                  !- Sun Exposure
   5911   NoWind,                                 !- Wind Exposure
   5912   ,                                       !- View Factor to Ground
   5913   ,                                       !- Number of Vertices
   5914   -2.8421709430404e-14, 25.6196141658939, 4, !- X,Y,Z Vertex 1 {m}
   5915   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   5916   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 3 {m}
   5917   2.99999999999997, 28.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   5918 
   5919 ZoneControl:Thermostat,
   5920   Thermal Zone 18 Thermostat,             !- Name
   5921   Thermal Zone 18,                        !- Zone or ZoneList Name
   5922   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   5923   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5924   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5925 
   5926 Schedule:Compact,
   5927   Thermal Zone 18 Thermostat Schedule,    !- Name
   5928   ,                                       !- Schedule Type Limits Name
   5929   Through: 12/31,                         !- Field 1
   5930   For: AllDays,                           !- Field 2
   5931   Until: 24:00,                           !- Field 3
   5932   4;                                      !- Field 4
   5933 
   5934 ZoneHVAC:EquipmentConnections,
   5935   Thermal Zone 18,                        !- Zone Name
   5936   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   5937   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   5938   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5939   Node 18,                                !- Zone Air Node Name
   5940   Node 108;                               !- Zone Return Air Node Name
   5941 
   5942 NodeList,
   5943   Port List 35,                           !- Name
   5944   Node 107;                               !- Node Name 1
   5945 
   5946 ZoneHVAC:EquipmentList,
   5947   Zone HVAC Equipment List 18,            !- Name
   5948   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5949   ZoneHVAC:AirDistributionUnit {0b9d6688-f20e-4acb-b2b1-4b005b0f6793}, !- Zone Equipment Name 1
   5950   1,                                      !- Zone Equipment Cooling Sequence 1
   5951   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5952 
   5953 Sizing:Zone,
   5954   Thermal Zone 18,                        !- Zone or ZoneList Name
   5955   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5956   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5957   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5958   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5959   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5960   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5961   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5962   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5963   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5964   ,                                       !- Zone Heating Sizing Factor
   5965   ,                                       !- Zone Cooling Sizing Factor
   5966   DesignDay,                              !- Cooling Design Air Flow Method
   5967   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5968   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5969   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5970   0,                                      !- Cooling Minimum Air Flow Fraction
   5971   DesignDay,                              !- Heating Design Air Flow Method
   5972   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5973   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5974   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5975   0.3;                                    !- Heating Maximum Air Flow Fraction
   5976 
   5977 DesignSpecification:ZoneAirDistribution,
   5978   {d76e2af7-6e80-42c3-8c6b-cb2a355b54f3}, !- Name
   5979   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5980   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5981 
   5982 Zone,
   5983   Thermal Zone 16,                        !- Name
   5984   -0,                                     !- Direction of Relative North {deg}
   5985   3,                                      !- X Origin {m}
   5986   28.6196141658939,                       !- Y Origin {m}
   5987   8,                                      !- Z Origin {m}
   5988   ,                                       !- Type
   5989   ,                                       !- Multiplier
   5990   ,                                       !- Ceiling Height {m}
   5991   ,                                       !- Volume {m3}
   5992   ,                                       !- Floor Area {m2}
   5993   ,                                       !- Zone Inside Convection Algorithm
   5994   ;                                       !- Zone Outside Convection Algorithm
   5995 
   5996 BuildingSurface:Detailed,
   5997   Surface 67,                             !- Name
   5998   Floor,                                  !- Surface Type
   5999   000_Interior Floor,                     !- Construction Name
   6000   Thermal Zone 16,                        !- Zone Name
   6001   Surface,                                !- Outside Boundary Condition
   6002   Surface 42,                             !- Outside Boundary Condition Object
   6003   NoSun,                                  !- Sun Exposure
   6004   NoWind,                                 !- Wind Exposure
   6005   ,                                       !- View Factor to Ground
   6006   ,                                       !- Number of Vertices
   6007   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   6008   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   6009   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   6010   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   6011 
   6012 BuildingSurface:Detailed,
   6013   Surface 71,                             !- Name
   6014   Wall,                                   !- Surface Type
   6015   000_Interior Wall,                      !- Construction Name
   6016   Thermal Zone 16,                        !- Zone Name
   6017   Surface,                                !- Outside Boundary Condition
   6018   Surface 63,                             !- Outside Boundary Condition Object
   6019   NoSun,                                  !- Sun Exposure
   6020   NoWind,                                 !- Wind Exposure
   6021   ,                                       !- View Factor to Ground
   6022   ,                                       !- Number of Vertices
   6023   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   6024   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   6025   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   6026   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   6027 
   6028 BuildingSurface:Detailed,
   6029   Surface 70,                             !- Name
   6030   Wall,                                   !- Surface Type
   6031   000_Interior Wall,                      !- Construction Name
   6032   Thermal Zone 16,                        !- Zone Name
   6033   Surface,                                !- Outside Boundary Condition
   6034   Surface 87,                             !- Outside Boundary Condition Object
   6035   NoSun,                                  !- Sun Exposure
   6036   NoWind,                                 !- Wind Exposure
   6037   ,                                       !- View Factor to Ground
   6038   ,                                       !- Number of Vertices
   6039   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   6040   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   6041   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   6042   25.6196141658939, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   6043 
   6044 BuildingSurface:Detailed,
   6045   Surface 69,                             !- Name
   6046   Wall,                                   !- Surface Type
   6047   000_Interior Wall,                      !- Construction Name
   6048   Thermal Zone 16,                        !- Zone Name
   6049   Surface,                                !- Outside Boundary Condition
   6050   Surface 77,                             !- Outside Boundary Condition Object
   6051   NoSun,                                  !- Sun Exposure
   6052   NoWind,                                 !- Wind Exposure
   6053   ,                                       !- View Factor to Ground
   6054   ,                                       !- Number of Vertices
   6055   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   6056   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   6057   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   6058   28.6196141658939, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   6059 
   6060 BuildingSurface:Detailed,
   6061   Surface 72,                             !- Name
   6062   Ceiling,                                !- Surface Type
   6063   000_Interior Ceiling,                   !- Construction Name
   6064   Thermal Zone 16,                        !- Zone Name
   6065   Surface,                                !- Outside Boundary Condition
   6066   Surface 97,                             !- Outside Boundary Condition Object
   6067   NoSun,                                  !- Sun Exposure
   6068   NoWind,                                 !- Wind Exposure
   6069   ,                                       !- View Factor to Ground
   6070   ,                                       !- Number of Vertices
   6071   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   6072   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   6073   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   6074   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   6075 
   6076 BuildingSurface:Detailed,
   6077   Surface 68,                             !- Name
   6078   Wall,                                   !- Surface Type
   6079   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6080   Thermal Zone 16,                        !- Zone Name
   6081   Outdoors,                               !- Outside Boundary Condition
   6082   ,                                       !- Outside Boundary Condition Object
   6083   SunExposed,                             !- Sun Exposure
   6084   WindExposed,                            !- Wind Exposure
   6085   ,                                       !- View Factor to Ground
   6086   ,                                       !- Number of Vertices
   6087   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   6088   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   6089   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   6090   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   6091 
   6092 FenestrationSurface:Detailed,
   6093   Sub Surface 5,                          !- Name
   6094   Window,                                 !- Surface Type
   6095   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6096   Surface 68,                             !- Building Surface Name
   6097   ,                                       !- Outside Boundary Condition Object
   6098   ,                                       !- View Factor to Ground
   6099   ,                                       !- Shading Control Name
   6100   ,                                       !- Frame and Divider Name
   6101   ,                                       !- Multiplier
   6102   ,                                       !- Number of Vertices
   6103   28.5942141658939, 2.99999999999997, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   6104   28.5942141658939, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   6105   -2.9746, 2.99999999999997, 1,           !- X,Y,Z Vertex 3 {m}
   6106   -2.9746, 2.99999999999997, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   6107 
   6108 ZoneControl:Thermostat,
   6109   Thermal Zone 16 Thermostat,             !- Name
   6110   Thermal Zone 16,                        !- Zone or ZoneList Name
   6111   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   6112   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6113   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6114 
   6115 Schedule:Compact,
   6116   Thermal Zone 16 Thermostat Schedule,    !- Name
   6117   ,                                       !- Schedule Type Limits Name
   6118   Through: 12/31,                         !- Field 1
   6119   For: AllDays,                           !- Field 2
   6120   Until: 24:00,                           !- Field 3
   6121   4;                                      !- Field 4
   6122 
   6123 ZoneHVAC:EquipmentConnections,
   6124   Thermal Zone 16,                        !- Zone Name
   6125   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   6126   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   6127   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6128   Node 16,                                !- Zone Air Node Name
   6129   Node 78;                                !- Zone Return Air Node Name
   6130 
   6131 NodeList,
   6132   Port List 31,                           !- Name
   6133   Node 77;                                !- Node Name 1
   6134 
   6135 ZoneHVAC:EquipmentList,
   6136   Zone HVAC Equipment List 16,            !- Name
   6137   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6138   ZoneHVAC:AirDistributionUnit {ac12b127-e52e-4449-8730-1ab7a3d1ec21}, !- Zone Equipment Name 1
   6139   1,                                      !- Zone Equipment Cooling Sequence 1
   6140   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6141 
   6142 Sizing:Zone,
   6143   Thermal Zone 16,                        !- Zone or ZoneList Name
   6144   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6145   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6146   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6147   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6148   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6149   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6150   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6151   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6152   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6153   ,                                       !- Zone Heating Sizing Factor
   6154   ,                                       !- Zone Cooling Sizing Factor
   6155   DesignDay,                              !- Cooling Design Air Flow Method
   6156   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6157   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6158   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6159   0,                                      !- Cooling Minimum Air Flow Fraction
   6160   DesignDay,                              !- Heating Design Air Flow Method
   6161   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6162   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6163   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6164   0.3;                                    !- Heating Maximum Air Flow Fraction
   6165 
   6166 DesignSpecification:ZoneAirDistribution,
   6167   {722635c4-f421-4496-afd6-63f7cd7d4345}, !- Name
   6168   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6169   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6170 
   6171 Zone,
   6172   Thermal Zone 24,                        !- Name
   6173   -0,                                     !- Direction of Relative North {deg}
   6174   3,                                      !- X Origin {m}
   6175   3,                                      !- Y Origin {m}
   6176   4,                                      !- Z Origin {m}
   6177   ,                                       !- Type
   6178   ,                                       !- Multiplier
   6179   ,                                       !- Ceiling Height {m}
   6180   ,                                       !- Volume {m3}
   6181   ,                                       !- Floor Area {m2}
   6182   ,                                       !- Zone Inside Convection Algorithm
   6183   ;                                       !- Zone Outside Convection Algorithm
   6184 
   6185 BuildingSurface:Detailed,
   6186   Surface 55,                             !- Name
   6187   Floor,                                  !- Surface Type
   6188   000_Interior Floor,                     !- Construction Name
   6189   Thermal Zone 24,                        !- Zone Name
   6190   Surface,                                !- Outside Boundary Condition
   6191   Surface 30,                             !- Outside Boundary Condition Object
   6192   NoSun,                                  !- Sun Exposure
   6193   NoWind,                                 !- Wind Exposure
   6194   ,                                       !- View Factor to Ground
   6195   ,                                       !- Number of Vertices
   6196   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6197   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6198   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   6199   25.6196141658939, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   6200 
   6201 BuildingSurface:Detailed,
   6202   Surface 57,                             !- Name
   6203   Wall,                                   !- Surface Type
   6204   000_Interior Wall,                      !- Construction Name
   6205   Thermal Zone 24,                        !- Zone Name
   6206   Surface,                                !- Outside Boundary Condition
   6207   Surface 40,                             !- Outside Boundary Condition Object
   6208   NoSun,                                  !- Sun Exposure
   6209   NoWind,                                 !- Wind Exposure
   6210   ,                                       !- View Factor to Ground
   6211   ,                                       !- Number of Vertices
   6212   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   6213   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   6214   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   6215   0, 25.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   6216 
   6217 BuildingSurface:Detailed,
   6218   Surface 56,                             !- Name
   6219   Wall,                                   !- Surface Type
   6220   000_Interior Wall,                      !- Construction Name
   6221   Thermal Zone 24,                        !- Zone Name
   6222   Surface,                                !- Outside Boundary Condition
   6223   Surface 34,                             !- Outside Boundary Condition Object
   6224   NoSun,                                  !- Sun Exposure
   6225   NoWind,                                 !- Wind Exposure
   6226   ,                                       !- View Factor to Ground
   6227   ,                                       !- Number of Vertices
   6228   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   6229   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6230   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6231   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6232 
   6233 BuildingSurface:Detailed,
   6234   Surface 59,                             !- Name
   6235   Wall,                                   !- Surface Type
   6236   000_Interior Wall,                      !- Construction Name
   6237   Thermal Zone 24,                        !- Zone Name
   6238   Surface,                                !- Outside Boundary Condition
   6239   Surface 52,                             !- Outside Boundary Condition Object
   6240   NoSun,                                  !- Sun Exposure
   6241   NoWind,                                 !- Wind Exposure
   6242   ,                                       !- View Factor to Ground
   6243   ,                                       !- Number of Vertices
   6244   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6245   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6246   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6247   25.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6248 
   6249 BuildingSurface:Detailed,
   6250   Surface 58,                             !- Name
   6251   Wall,                                   !- Surface Type
   6252   000_Interior Wall,                      !- Construction Name
   6253   Thermal Zone 24,                        !- Zone Name
   6254   Surface,                                !- Outside Boundary Condition
   6255   Surface 46,                             !- Outside Boundary Condition Object
   6256   NoSun,                                  !- Sun Exposure
   6257   NoWind,                                 !- Wind Exposure
   6258   ,                                       !- View Factor to Ground
   6259   ,                                       !- Number of Vertices
   6260   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6261   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6262   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   6263   25.6196141658939, 25.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   6264 
   6265 BuildingSurface:Detailed,
   6266   Surface 60,                             !- Name
   6267   Ceiling,                                !- Surface Type
   6268   000_Interior Ceiling,                   !- Construction Name
   6269   Thermal Zone 24,                        !- Zone Name
   6270   Surface,                                !- Outside Boundary Condition
   6271   Surface 85,                             !- Outside Boundary Condition Object
   6272   NoSun,                                  !- Sun Exposure
   6273   NoWind,                                 !- Wind Exposure
   6274   ,                                       !- View Factor to Ground
   6275   ,                                       !- Number of Vertices
   6276   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6277   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 2 {m}
   6278   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   6279   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6280 
   6281 ZoneControl:Thermostat,
   6282   Thermal Zone 24 Thermostat,             !- Name
   6283   Thermal Zone 24,                        !- Zone or ZoneList Name
   6284   Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
   6285   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6286   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6287 
   6288 Schedule:Compact,
   6289   Thermal Zone 24 Thermostat Schedule,    !- Name
   6290   ,                                       !- Schedule Type Limits Name
   6291   Through: 12/31,                         !- Field 1
   6292   For: AllDays,                           !- Field 2
   6293   Until: 24:00,                           !- Field 3
   6294   4;                                      !- Field 4
   6295 
   6296 ZoneHVAC:EquipmentConnections,
   6297   Thermal Zone 24,                        !- Zone Name
   6298   Zone HVAC Equipment List 24,            !- Zone Conditioning Equipment List Name
   6299   Port List 47,                           !- Zone Air Inlet Node or NodeList Name
   6300   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6301   Node 24,                                !- Zone Air Node Name
   6302   Node 128;                               !- Zone Return Air Node Name
   6303 
   6304 NodeList,
   6305   Port List 47,                           !- Name
   6306   Node 127;                               !- Node Name 1
   6307 
   6308 ZoneHVAC:EquipmentList,
   6309   Zone HVAC Equipment List 24,            !- Name
   6310   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6311   ZoneHVAC:AirDistributionUnit {26868181-00a1-4020-bf56-bdc4df9b5fec}, !- Zone Equipment Name 1
   6312   1,                                      !- Zone Equipment Cooling Sequence 1
   6313   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6314 
   6315 Sizing:Zone,
   6316   Thermal Zone 24,                        !- Zone or ZoneList Name
   6317   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6318   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6319   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6320   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6321   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6322   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6323   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6324   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6325   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6326   ,                                       !- Zone Heating Sizing Factor
   6327   ,                                       !- Zone Cooling Sizing Factor
   6328   DesignDay,                              !- Cooling Design Air Flow Method
   6329   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6330   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6331   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6332   0,                                      !- Cooling Minimum Air Flow Fraction
   6333   DesignDay,                              !- Heating Design Air Flow Method
   6334   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6335   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6336   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6337   0.3;                                    !- Heating Maximum Air Flow Fraction
   6338 
   6339 DesignSpecification:ZoneAirDistribution,
   6340   {b16518ec-d22f-486f-9a09-baa498ded5fa}, !- Name
   6341   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6342   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6343 
   6344 Zone,
   6345   Thermal Zone 17,                        !- Name
   6346   -0,                                     !- Direction of Relative North {deg}
   6347   0,                                      !- X Origin {m}
   6348   0,                                      !- Y Origin {m}
   6349   0,                                      !- Z Origin {m}
   6350   ,                                       !- Type
   6351   ,                                       !- Multiplier
   6352   ,                                       !- Ceiling Height {m}
   6353   ,                                       !- Volume {m3}
   6354   ,                                       !- Floor Area {m2}
   6355   ,                                       !- Zone Inside Convection Algorithm
   6356   ;                                       !- Zone Outside Convection Algorithm
   6357 
   6358 BuildingSurface:Detailed,
   6359   Surface 4,                              !- Name
   6360   Wall,                                   !- Surface Type
   6361   000_Interior Wall,                      !- Construction Name
   6362   Thermal Zone 17,                        !- Zone Name
   6363   Surface,                                !- Outside Boundary Condition
   6364   Surface 26,                             !- Outside Boundary Condition Object
   6365   NoSun,                                  !- Sun Exposure
   6366   NoWind,                                 !- Wind Exposure
   6367   ,                                       !- View Factor to Ground
   6368   ,                                       !- Number of Vertices
   6369   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6370   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6371   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   6372   3, 28.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   6373 
   6374 BuildingSurface:Detailed,
   6375   Surface 2,                              !- Name
   6376   Wall,                                   !- Surface Type
   6377   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6378   Thermal Zone 17,                        !- Zone Name
   6379   Outdoors,                               !- Outside Boundary Condition
   6380   ,                                       !- Outside Boundary Condition Object
   6381   SunExposed,                             !- Sun Exposure
   6382   WindExposed,                            !- Wind Exposure
   6383   ,                                       !- View Factor to Ground
   6384   ,                                       !- Number of Vertices
   6385   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   6386   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6387   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6388   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6389 
   6390 FenestrationSurface:Detailed,
   6391   Sub Surface 14,                         !- Name
   6392   Window,                                 !- Surface Type
   6393   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6394   Surface 2,                              !- Building Surface Name
   6395   ,                                       !- Outside Boundary Condition Object
   6396   ,                                       !- View Factor to Ground
   6397   ,                                       !- Shading Control Name
   6398   ,                                       !- Frame and Divider Name
   6399   ,                                       !- Multiplier
   6400   ,                                       !- Number of Vertices
   6401   0, 31.5942141658939, 2.40225285624054,  !- X,Y,Z Vertex 1 {m}
   6402   0, 31.5942141658939, 1,                 !- X,Y,Z Vertex 2 {m}
   6403   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   6404   0, 0.0253999999999976, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   6405 
   6406 BuildingSurface:Detailed,
   6407   Surface 3,                              !- Name
   6408   Wall,                                   !- Surface Type
   6409   000_Interior Wall,                      !- Construction Name
   6410   Thermal Zone 17,                        !- Zone Name
   6411   Surface,                                !- Outside Boundary Condition
   6412   Surface 11,                             !- Outside Boundary Condition Object
   6413   NoSun,                                  !- Sun Exposure
   6414   NoWind,                                 !- Wind Exposure
   6415   ,                                       !- View Factor to Ground
   6416   ,                                       !- Number of Vertices
   6417   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   6418   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6419   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   6420   0, 31.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   6421 
   6422 BuildingSurface:Detailed,
   6423   Surface 6,                              !- Name
   6424   Ceiling,                                !- Surface Type
   6425   000_Interior Ceiling,                   !- Construction Name
   6426   Thermal Zone 17,                        !- Zone Name
   6427   Surface,                                !- Outside Boundary Condition
   6428   Surface 31,                             !- Outside Boundary Condition Object
   6429   NoSun,                                  !- Sun Exposure
   6430   NoWind,                                 !- Wind Exposure
   6431   ,                                       !- View Factor to Ground
   6432   ,                                       !- Number of Vertices
   6433   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6434   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 2 {m}
   6435   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   6436   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6437 
   6438 BuildingSurface:Detailed,
   6439   Surface 1,                              !- Name
   6440   Floor,                                  !- Surface Type
   6441   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6442   Thermal Zone 17,                        !- Zone Name
   6443   Ground,                                 !- Outside Boundary Condition
   6444   ,                                       !- Outside Boundary Condition Object
   6445   NoSun,                                  !- Sun Exposure
   6446   NoWind,                                 !- Wind Exposure
   6447   ,                                       !- View Factor to Ground
   6448   ,                                       !- Number of Vertices
   6449   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6450   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6451   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   6452   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6453 
   6454 BuildingSurface:Detailed,
   6455   Surface 5,                              !- Name
   6456   Wall,                                   !- Surface Type
   6457   000_Interior Wall,                      !- Construction Name
   6458   Thermal Zone 17,                        !- Zone Name
   6459   Surface,                                !- Outside Boundary Condition
   6460   Surface 21,                             !- Outside Boundary Condition Object
   6461   NoSun,                                  !- Sun Exposure
   6462   NoWind,                                 !- Wind Exposure
   6463   ,                                       !- View Factor to Ground
   6464   ,                                       !- Number of Vertices
   6465   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6466   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6467   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6468   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6469 
   6470 ZoneControl:Thermostat,
   6471   Thermal Zone 17 Thermostat,             !- Name
   6472   Thermal Zone 17,                        !- Zone or ZoneList Name
   6473   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   6474   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6475   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6476 
   6477 Schedule:Compact,
   6478   Thermal Zone 17 Thermostat Schedule,    !- Name
   6479   ,                                       !- Schedule Type Limits Name
   6480   Through: 12/31,                         !- Field 1
   6481   For: AllDays,                           !- Field 2
   6482   Until: 24:00,                           !- Field 3
   6483   4;                                      !- Field 4
   6484 
   6485 ZoneHVAC:EquipmentConnections,
   6486   Thermal Zone 17,                        !- Zone Name
   6487   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   6488   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   6489   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6490   Node 17,                                !- Zone Air Node Name
   6491   Node 63;                                !- Zone Return Air Node Name
   6492 
   6493 NodeList,
   6494   Port List 33,                           !- Name
   6495   Node 62;                                !- Node Name 1
   6496 
   6497 ZoneHVAC:EquipmentList,
   6498   Zone HVAC Equipment List 17,            !- Name
   6499   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6500   ZoneHVAC:AirDistributionUnit {c1a278cb-7af7-43c0-b01f-22cb3a920bc9}, !- Zone Equipment Name 1
   6501   1,                                      !- Zone Equipment Cooling Sequence 1
   6502   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6503 
   6504 Sizing:Zone,
   6505   Thermal Zone 17,                        !- Zone or ZoneList Name
   6506   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6507   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6508   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6509   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6510   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6511   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6512   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6513   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6514   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6515   ,                                       !- Zone Heating Sizing Factor
   6516   ,                                       !- Zone Cooling Sizing Factor
   6517   DesignDay,                              !- Cooling Design Air Flow Method
   6518   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6519   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6520   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6521   0,                                      !- Cooling Minimum Air Flow Fraction
   6522   DesignDay,                              !- Heating Design Air Flow Method
   6523   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6524   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6525   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6526   0.3;                                    !- Heating Maximum Air Flow Fraction
   6527 
   6528 DesignSpecification:ZoneAirDistribution,
   6529   {2952cf55-e641-4e8e-aba3-5b8e3d9b632e}, !- Name
   6530   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6531   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6532 
   6533 Zone,
   6534   Thermal Zone 5,                         !- Name
   6535   -0,                                     !- Direction of Relative North {deg}
   6536   0,                                      !- X Origin {m}
   6537   0,                                      !- Y Origin {m}
   6538   12,                                     !- Z Origin {m}
   6539   ,                                       !- Type
   6540   ,                                       !- Multiplier
   6541   ,                                       !- Ceiling Height {m}
   6542   ,                                       !- Volume {m3}
   6543   ,                                       !- Floor Area {m2}
   6544   ,                                       !- Zone Inside Convection Algorithm
   6545   ;                                       !- Zone Outside Convection Algorithm
   6546 
   6547 BuildingSurface:Detailed,
   6548   Surface 111,                            !- Name
   6549   Wall,                                   !- Surface Type
   6550   000_Interior Wall,                      !- Construction Name
   6551   Thermal Zone 5,                         !- Zone Name
   6552   Surface,                                !- Outside Boundary Condition
   6553   Surface 95,                             !- Outside Boundary Condition Object
   6554   NoSun,                                  !- Sun Exposure
   6555   NoWind,                                 !- Wind Exposure
   6556   ,                                       !- View Factor to Ground
   6557   ,                                       !- Number of Vertices
   6558   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6559   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6560   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6561   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6562 
   6563 BuildingSurface:Detailed,
   6564   Surface 112,                            !- Name
   6565   Wall,                                   !- Surface Type
   6566   000_Interior Wall,                      !- Construction Name
   6567   Thermal Zone 5,                         !- Zone Name
   6568   Surface,                                !- Outside Boundary Condition
   6569   Surface 119,                            !- Outside Boundary Condition Object
   6570   NoSun,                                  !- Sun Exposure
   6571   NoWind,                                 !- Wind Exposure
   6572   ,                                       !- View Factor to Ground
   6573   ,                                       !- Number of Vertices
   6574   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6575   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6576   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6577   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6578 
   6579 BuildingSurface:Detailed,
   6580   Surface 109,                            !- Name
   6581   Floor,                                  !- Surface Type
   6582   000_Interior Floor,                     !- Construction Name
   6583   Thermal Zone 5,                         !- Zone Name
   6584   Surface,                                !- Outside Boundary Condition
   6585   Surface 84,                             !- Outside Boundary Condition Object
   6586   NoSun,                                  !- Sun Exposure
   6587   NoWind,                                 !- Wind Exposure
   6588   ,                                       !- View Factor to Ground
   6589   ,                                       !- Number of Vertices
   6590   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   6591   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6592   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6593   28.6196141658939, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   6594 
   6595 BuildingSurface:Detailed,
   6596   Surface 114,                            !- Name
   6597   Ceiling,                                !- Surface Type
   6598   000_Interior Ceiling,                   !- Construction Name
   6599   Thermal Zone 5,                         !- Zone Name
   6600   Surface,                                !- Outside Boundary Condition
   6601   Surface 139,                            !- Outside Boundary Condition Object
   6602   NoSun,                                  !- Sun Exposure
   6603   NoWind,                                 !- Wind Exposure
   6604   ,                                       !- View Factor to Ground
   6605   ,                                       !- Number of Vertices
   6606   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6607   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6608   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6609   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6610 
   6611 BuildingSurface:Detailed,
   6612   Surface 113,                            !- Name
   6613   Wall,                                   !- Surface Type
   6614   000_Interior Wall,                      !- Construction Name
   6615   Thermal Zone 5,                         !- Zone Name
   6616   Surface,                                !- Outside Boundary Condition
   6617   Surface 105,                            !- Outside Boundary Condition Object
   6618   NoSun,                                  !- Sun Exposure
   6619   NoWind,                                 !- Wind Exposure
   6620   ,                                       !- View Factor to Ground
   6621   ,                                       !- Number of Vertices
   6622   31.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6623   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6624   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   6625   28.6196141658939, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   6626 
   6627 BuildingSurface:Detailed,
   6628   Surface 110,                            !- Name
   6629   Wall,                                   !- Surface Type
   6630   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6631   Thermal Zone 5,                         !- Zone Name
   6632   Outdoors,                               !- Outside Boundary Condition
   6633   ,                                       !- Outside Boundary Condition Object
   6634   SunExposed,                             !- Sun Exposure
   6635   WindExposed,                            !- Wind Exposure
   6636   ,                                       !- View Factor to Ground
   6637   ,                                       !- Number of Vertices
   6638   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6639   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6640   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6641   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6642 
   6643 FenestrationSurface:Detailed,
   6644   Sub Surface 10,                         !- Name
   6645   Window,                                 !- Surface Type
   6646   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6647   Surface 110,                            !- Building Surface Name
   6648   ,                                       !- Outside Boundary Condition Object
   6649   ,                                       !- View Factor to Ground
   6650   ,                                       !- Shading Control Name
   6651   ,                                       !- Frame and Divider Name
   6652   ,                                       !- Multiplier
   6653   ,                                       !- Number of Vertices
   6654   0.0254, 0, 2.40225285624054,            !- X,Y,Z Vertex 1 {m}
   6655   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6656   31.5942141658939, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   6657   31.5942141658939, 0, 2.40225285624054;  !- X,Y,Z Vertex 4 {m}
   6658 
   6659 ZoneControl:Thermostat,
   6660   Thermal Zone 5 Thermostat,              !- Name
   6661   Thermal Zone 5,                         !- Zone or ZoneList Name
   6662   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   6663   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6664   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6665 
   6666 Schedule:Compact,
   6667   Thermal Zone 5 Thermostat Schedule,     !- Name
   6668   ,                                       !- Schedule Type Limits Name
   6669   Through: 12/31,                         !- Field 1
   6670   For: AllDays,                           !- Field 2
   6671   Until: 24:00,                           !- Field 3
   6672   4;                                      !- Field 4
   6673 
   6674 ZoneHVAC:EquipmentConnections,
   6675   Thermal Zone 5,                         !- Zone Name
   6676   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   6677   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   6678   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6679   Node 5,                                 !- Zone Air Node Name
   6680   Node 153;                               !- Zone Return Air Node Name
   6681 
   6682 NodeList,
   6683   Port List 9,                            !- Name
   6684   Node 152;                               !- Node Name 1
   6685 
   6686 ZoneHVAC:EquipmentList,
   6687   Zone HVAC Equipment List 5,             !- Name
   6688   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6689   ZoneHVAC:AirDistributionUnit {5f7f4085-bc17-43ae-87a0-6b1f57a0b64c}, !- Zone Equipment Name 1
   6690   1,                                      !- Zone Equipment Cooling Sequence 1
   6691   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6692 
   6693 Sizing:Zone,
   6694   Thermal Zone 5,                         !- Zone or ZoneList Name
   6695   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6696   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6697   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6698   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6699   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6700   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6701   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6702   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6703   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6704   ,                                       !- Zone Heating Sizing Factor
   6705   ,                                       !- Zone Cooling Sizing Factor
   6706   DesignDay,                              !- Cooling Design Air Flow Method
   6707   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6708   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6709   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6710   0,                                      !- Cooling Minimum Air Flow Fraction
   6711   DesignDay,                              !- Heating Design Air Flow Method
   6712   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6713   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6714   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6715   0.3;                                    !- Heating Maximum Air Flow Fraction
   6716 
   6717 DesignSpecification:ZoneAirDistribution,
   6718   {c8730c00-eef2-45ab-b4d3-c265cbc44a8b}, !- Name
   6719   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6720   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6721 
   6722 Zone,
   6723   Thermal Zone 22,                        !- Name
   6724   -0,                                     !- Direction of Relative North {deg}
   6725   0,                                      !- X Origin {m}
   6726   0,                                      !- Y Origin {m}
   6727   16,                                     !- Z Origin {m}
   6728   ,                                       !- Type
   6729   ,                                       !- Multiplier
   6730   ,                                       !- Ceiling Height {m}
   6731   ,                                       !- Volume {m3}
   6732   ,                                       !- Floor Area {m2}
   6733   ,                                       !- Zone Inside Convection Algorithm
   6734   ;                                       !- Zone Outside Convection Algorithm
   6735 
   6736 BuildingSurface:Detailed,
   6737   Surface 123,                            !- Name
   6738   Wall,                                   !- Surface Type
   6739   000_Interior Wall,                      !- Construction Name
   6740   Thermal Zone 22,                        !- Zone Name
   6741   Surface,                                !- Outside Boundary Condition
   6742   Surface 131,                            !- Outside Boundary Condition Object
   6743   NoSun,                                  !- Sun Exposure
   6744   NoWind,                                 !- Wind Exposure
   6745   ,                                       !- View Factor to Ground
   6746   ,                                       !- Number of Vertices
   6747   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   6748   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6749   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   6750   0, 31.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   6751 
   6752 BuildingSurface:Detailed,
   6753   Surface 121,                            !- Name
   6754   Floor,                                  !- Surface Type
   6755   000_Interior Floor,                     !- Construction Name
   6756   Thermal Zone 22,                        !- Zone Name
   6757   Surface,                                !- Outside Boundary Condition
   6758   Surface 96,                             !- Outside Boundary Condition Object
   6759   NoSun,                                  !- Sun Exposure
   6760   NoWind,                                 !- Wind Exposure
   6761   ,                                       !- View Factor to Ground
   6762   ,                                       !- Number of Vertices
   6763   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6764   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6765   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   6766   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6767 
   6768 BuildingSurface:Detailed,
   6769   Surface 124,                            !- Name
   6770   Wall,                                   !- Surface Type
   6771   000_Interior Wall,                      !- Construction Name
   6772   Thermal Zone 22,                        !- Zone Name
   6773   Surface,                                !- Outside Boundary Condition
   6774   Surface 146,                            !- Outside Boundary Condition Object
   6775   NoSun,                                  !- Sun Exposure
   6776   NoWind,                                 !- Wind Exposure
   6777   ,                                       !- View Factor to Ground
   6778   ,                                       !- Number of Vertices
   6779   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6780   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6781   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   6782   3, 28.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   6783 
   6784 BuildingSurface:Detailed,
   6785   Surface 125,                            !- Name
   6786   Wall,                                   !- Surface Type
   6787   000_Interior Wall,                      !- Construction Name
   6788   Thermal Zone 22,                        !- Zone Name
   6789   Surface,                                !- Outside Boundary Condition
   6790   Surface 141,                            !- Outside Boundary Condition Object
   6791   NoSun,                                  !- Sun Exposure
   6792   NoWind,                                 !- Wind Exposure
   6793   ,                                       !- View Factor to Ground
   6794   ,                                       !- Number of Vertices
   6795   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6796   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6797   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6798   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6799 
   6800 BuildingSurface:Detailed,
   6801   Surface 126,                            !- Name
   6802   Roof,                                   !- Surface Type
   6803   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6804   Thermal Zone 22,                        !- Zone Name
   6805   Outdoors,                               !- Outside Boundary Condition
   6806   ,                                       !- Outside Boundary Condition Object
   6807   SunExposed,                             !- Sun Exposure
   6808   WindExposed,                            !- Wind Exposure
   6809   ,                                       !- View Factor to Ground
   6810   ,                                       !- Number of Vertices
   6811   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6812   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 2 {m}
   6813   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   6814   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6815 
   6816 BuildingSurface:Detailed,
   6817   Surface 122,                            !- Name
   6818   Wall,                                   !- Surface Type
   6819   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6820   Thermal Zone 22,                        !- Zone Name
   6821   Outdoors,                               !- Outside Boundary Condition
   6822   ,                                       !- Outside Boundary Condition Object
   6823   SunExposed,                             !- Sun Exposure
   6824   WindExposed,                            !- Wind Exposure
   6825   ,                                       !- View Factor to Ground
   6826   ,                                       !- Number of Vertices
   6827   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   6828   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6829   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6830   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6831 
   6832 FenestrationSurface:Detailed,
   6833   Sub Surface 4,                          !- Name
   6834   Window,                                 !- Surface Type
   6835   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6836   Surface 122,                            !- Building Surface Name
   6837   ,                                       !- Outside Boundary Condition Object
   6838   ,                                       !- View Factor to Ground
   6839   ,                                       !- Shading Control Name
   6840   ,                                       !- Frame and Divider Name
   6841   ,                                       !- Multiplier
   6842   ,                                       !- Number of Vertices
   6843   0, 31.5942141658939, 2.40225285624054,  !- X,Y,Z Vertex 1 {m}
   6844   0, 31.5942141658939, 1,                 !- X,Y,Z Vertex 2 {m}
   6845   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   6846   0, 0.0253999999999976, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   6847 
   6848 ZoneControl:Thermostat,
   6849   Thermal Zone 22 Thermostat,             !- Name
   6850   Thermal Zone 22,                        !- Zone or ZoneList Name
   6851   Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
   6852   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6853   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6854 
   6855 Schedule:Compact,
   6856   Thermal Zone 22 Thermostat Schedule,    !- Name
   6857   ,                                       !- Schedule Type Limits Name
   6858   Through: 12/31,                         !- Field 1
   6859   For: AllDays,                           !- Field 2
   6860   Until: 24:00,                           !- Field 3
   6861   4;                                      !- Field 4
   6862 
   6863 ZoneHVAC:EquipmentConnections,
   6864   Thermal Zone 22,                        !- Zone Name
   6865   Zone HVAC Equipment List 22,            !- Zone Conditioning Equipment List Name
   6866   Port List 43,                           !- Zone Air Inlet Node or NodeList Name
   6867   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6868   Node 22,                                !- Zone Air Node Name
   6869   Node 163;                               !- Zone Return Air Node Name
   6870 
   6871 NodeList,
   6872   Port List 43,                           !- Name
   6873   Node 162;                               !- Node Name 1
   6874 
   6875 ZoneHVAC:EquipmentList,
   6876   Zone HVAC Equipment List 22,            !- Name
   6877   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6878   ZoneHVAC:AirDistributionUnit {a2b3f619-d5fa-4aef-9799-3ff498752fae}, !- Zone Equipment Name 1
   6879   1,                                      !- Zone Equipment Cooling Sequence 1
   6880   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6881 
   6882 Sizing:Zone,
   6883   Thermal Zone 22,                        !- Zone or ZoneList Name
   6884   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6885   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6886   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6887   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6888   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6889   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6890   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6891   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6892   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6893   ,                                       !- Zone Heating Sizing Factor
   6894   ,                                       !- Zone Cooling Sizing Factor
   6895   DesignDay,                              !- Cooling Design Air Flow Method
   6896   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6897   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6898   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6899   0,                                      !- Cooling Minimum Air Flow Fraction
   6900   DesignDay,                              !- Heating Design Air Flow Method
   6901   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6902   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6903   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6904   0.3;                                    !- Heating Maximum Air Flow Fraction
   6905 
   6906 DesignSpecification:ZoneAirDistribution,
   6907   {b118a4c7-fff7-44a2-8aad-72702b479fe9}, !- Name
   6908   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6909   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6910 
   6911 Zone,
   6912   Thermal Zone 12,                        !- Name
   6913   -0,                                     !- Direction of Relative North {deg}
   6914   0,                                      !- X Origin {m}
   6915   0,                                      !- Y Origin {m}
   6916   12,                                     !- Z Origin {m}
   6917   ,                                       !- Type
   6918   ,                                       !- Multiplier
   6919   ,                                       !- Ceiling Height {m}
   6920   ,                                       !- Volume {m3}
   6921   ,                                       !- Floor Area {m2}
   6922   ,                                       !- Zone Inside Convection Algorithm
   6923   ;                                       !- Zone Outside Convection Algorithm
   6924 
   6925 BuildingSurface:Detailed,
   6926   Surface 94,                             !- Name
   6927   Wall,                                   !- Surface Type
   6928   000_Interior Wall,                      !- Construction Name
   6929   Thermal Zone 12,                        !- Zone Name
   6930   Surface,                                !- Outside Boundary Condition
   6931   Surface 116,                            !- Outside Boundary Condition Object
   6932   NoSun,                                  !- Sun Exposure
   6933   NoWind,                                 !- Wind Exposure
   6934   ,                                       !- View Factor to Ground
   6935   ,                                       !- Number of Vertices
   6936   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6937   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6938   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   6939   3, 28.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   6940 
   6941 BuildingSurface:Detailed,
   6942   Surface 92,                             !- Name
   6943   Wall,                                   !- Surface Type
   6944   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6945   Thermal Zone 12,                        !- Zone Name
   6946   Outdoors,                               !- Outside Boundary Condition
   6947   ,                                       !- Outside Boundary Condition Object
   6948   SunExposed,                             !- Sun Exposure
   6949   WindExposed,                            !- Wind Exposure
   6950   ,                                       !- View Factor to Ground
   6951   ,                                       !- Number of Vertices
   6952   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   6953   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6954   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6955   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6956 
   6957 FenestrationSurface:Detailed,
   6958   Sub Surface 11,                         !- Name
   6959   Window,                                 !- Surface Type
   6960   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6961   Surface 92,                             !- Building Surface Name
   6962   ,                                       !- Outside Boundary Condition Object
   6963   ,                                       !- View Factor to Ground
   6964   ,                                       !- Shading Control Name
   6965   ,                                       !- Frame and Divider Name
   6966   ,                                       !- Multiplier
   6967   ,                                       !- Number of Vertices
   6968   0, 31.5942141658939, 2.40225285624054,  !- X,Y,Z Vertex 1 {m}
   6969   0, 31.5942141658939, 1,                 !- X,Y,Z Vertex 2 {m}
   6970   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   6971   0, 0.0253999999999976, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   6972 
   6973 BuildingSurface:Detailed,
   6974   Surface 91,                             !- Name
   6975   Floor,                                  !- Surface Type
   6976   000_Interior Floor,                     !- Construction Name
   6977   Thermal Zone 12,                        !- Zone Name
   6978   Surface,                                !- Outside Boundary Condition
   6979   Surface 66,                             !- Outside Boundary Condition Object
   6980   NoSun,                                  !- Sun Exposure
   6981   NoWind,                                 !- Wind Exposure
   6982   ,                                       !- View Factor to Ground
   6983   ,                                       !- Number of Vertices
   6984   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6985   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   6986   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   6987   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6988 
   6989 BuildingSurface:Detailed,
   6990   Surface 93,                             !- Name
   6991   Wall,                                   !- Surface Type
   6992   000_Interior Wall,                      !- Construction Name
   6993   Thermal Zone 12,                        !- Zone Name
   6994   Surface,                                !- Outside Boundary Condition
   6995   Surface 101,                            !- Outside Boundary Condition Object
   6996   NoSun,                                  !- Sun Exposure
   6997   NoWind,                                 !- Wind Exposure
   6998   ,                                       !- View Factor to Ground
   6999   ,                                       !- Number of Vertices
   7000   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   7001   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   7002   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   7003   0, 31.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   7004 
   7005 BuildingSurface:Detailed,
   7006   Surface 96,                             !- Name
   7007   Ceiling,                                !- Surface Type
   7008   000_Interior Ceiling,                   !- Construction Name
   7009   Thermal Zone 12,                        !- Zone Name
   7010   Surface,                                !- Outside Boundary Condition
   7011   Surface 121,                            !- Outside Boundary Condition Object
   7012   NoSun,                                  !- Sun Exposure
   7013   NoWind,                                 !- Wind Exposure
   7014   ,                                       !- View Factor to Ground
   7015   ,                                       !- Number of Vertices
   7016   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7017   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 2 {m}
   7018   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   7019   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7020 
   7021 BuildingSurface:Detailed,
   7022   Surface 95,                             !- Name
   7023   Wall,                                   !- Surface Type
   7024   000_Interior Wall,                      !- Construction Name
   7025   Thermal Zone 12,                        !- Zone Name
   7026   Surface,                                !- Outside Boundary Condition
   7027   Surface 111,                            !- Outside Boundary Condition Object
   7028   NoSun,                                  !- Sun Exposure
   7029   NoWind,                                 !- Wind Exposure
   7030   ,                                       !- View Factor to Ground
   7031   ,                                       !- Number of Vertices
   7032   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7033   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7034   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7035   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7036 
   7037 ZoneControl:Thermostat,
   7038   Thermal Zone 12 Thermostat,             !- Name
   7039   Thermal Zone 12,                        !- Zone or ZoneList Name
   7040   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   7041   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7042   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7043 
   7044 Schedule:Compact,
   7045   Thermal Zone 12 Thermostat Schedule,    !- Name
   7046   ,                                       !- Schedule Type Limits Name
   7047   Through: 12/31,                         !- Field 1
   7048   For: AllDays,                           !- Field 2
   7049   Until: 24:00,                           !- Field 3
   7050   4;                                      !- Field 4
   7051 
   7052 ZoneHVAC:EquipmentConnections,
   7053   Thermal Zone 12,                        !- Zone Name
   7054   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   7055   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   7056   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7057   Node 12,                                !- Zone Air Node Name
   7058   Node 98;                                !- Zone Return Air Node Name
   7059 
   7060 NodeList,
   7061   Port List 23,                           !- Name
   7062   Node 97;                                !- Node Name 1
   7063 
   7064 ZoneHVAC:EquipmentList,
   7065   Zone HVAC Equipment List 12,            !- Name
   7066   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7067   ZoneHVAC:AirDistributionUnit {2431cb75-ce63-41ba-8ec7-9c25af18136d}, !- Zone Equipment Name 1
   7068   1,                                      !- Zone Equipment Cooling Sequence 1
   7069   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7070 
   7071 Sizing:Zone,
   7072   Thermal Zone 12,                        !- Zone or ZoneList Name
   7073   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7074   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7075   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7076   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7077   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7078   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7079   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7080   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7081   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7082   ,                                       !- Zone Heating Sizing Factor
   7083   ,                                       !- Zone Cooling Sizing Factor
   7084   DesignDay,                              !- Cooling Design Air Flow Method
   7085   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7086   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7087   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7088   0,                                      !- Cooling Minimum Air Flow Fraction
   7089   DesignDay,                              !- Heating Design Air Flow Method
   7090   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7091   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7092   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7093   0.3;                                    !- Heating Maximum Air Flow Fraction
   7094 
   7095 DesignSpecification:ZoneAirDistribution,
   7096   {67c404f7-5e98-4384-9417-c9969283823a}, !- Name
   7097   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7098   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7099 
   7100 Zone,
   7101   Thermal Zone 8,                         !- Name
   7102   -0,                                     !- Direction of Relative North {deg}
   7103   3,                                      !- X Origin {m}
   7104   28.6196141658939,                       !- Y Origin {m}
   7105   0,                                      !- Z Origin {m}
   7106   ,                                       !- Type
   7107   ,                                       !- Multiplier
   7108   ,                                       !- Ceiling Height {m}
   7109   ,                                       !- Volume {m3}
   7110   ,                                       !- Floor Area {m2}
   7111   ,                                       !- Zone Inside Convection Algorithm
   7112   ;                                       !- Zone Outside Convection Algorithm
   7113 
   7114 BuildingSurface:Detailed,
   7115   Surface 8,                              !- Name
   7116   Wall,                                   !- Surface Type
   7117   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7118   Thermal Zone 8,                         !- Zone Name
   7119   Outdoors,                               !- Outside Boundary Condition
   7120   ,                                       !- Outside Boundary Condition Object
   7121   SunExposed,                             !- Sun Exposure
   7122   WindExposed,                            !- Wind Exposure
   7123   ,                                       !- View Factor to Ground
   7124   ,                                       !- Number of Vertices
   7125   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   7126   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   7127   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   7128   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   7129 
   7130 FenestrationSurface:Detailed,
   7131   Sub Surface 15,                         !- Name
   7132   Window,                                 !- Surface Type
   7133   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7134   Surface 8,                              !- Building Surface Name
   7135   ,                                       !- Outside Boundary Condition Object
   7136   ,                                       !- View Factor to Ground
   7137   ,                                       !- Shading Control Name
   7138   ,                                       !- Frame and Divider Name
   7139   ,                                       !- Multiplier
   7140   ,                                       !- Number of Vertices
   7141   28.5942141658939, 2.99999999999997, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   7142   28.5942141658939, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   7143   -2.9746, 2.99999999999997, 1,           !- X,Y,Z Vertex 3 {m}
   7144   -2.9746, 2.99999999999997, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   7145 
   7146 BuildingSurface:Detailed,
   7147   Surface 12,                             !- Name
   7148   Ceiling,                                !- Surface Type
   7149   000_Interior Ceiling,                   !- Construction Name
   7150   Thermal Zone 8,                         !- Zone Name
   7151   Surface,                                !- Outside Boundary Condition
   7152   Surface 37,                             !- Outside Boundary Condition Object
   7153   NoSun,                                  !- Sun Exposure
   7154   NoWind,                                 !- Wind Exposure
   7155   ,                                       !- View Factor to Ground
   7156   ,                                       !- Number of Vertices
   7157   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   7158   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   7159   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   7160   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   7161 
   7162 BuildingSurface:Detailed,
   7163   Surface 10,                             !- Name
   7164   Wall,                                   !- Surface Type
   7165   000_Interior Wall,                      !- Construction Name
   7166   Thermal Zone 8,                         !- Zone Name
   7167   Surface,                                !- Outside Boundary Condition
   7168   Surface 27,                             !- Outside Boundary Condition Object
   7169   NoSun,                                  !- Sun Exposure
   7170   NoWind,                                 !- Wind Exposure
   7171   ,                                       !- View Factor to Ground
   7172   ,                                       !- Number of Vertices
   7173   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   7174   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   7175   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   7176   25.6196141658939, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   7177 
   7178 BuildingSurface:Detailed,
   7179   Surface 11,                             !- Name
   7180   Wall,                                   !- Surface Type
   7181   000_Interior Wall,                      !- Construction Name
   7182   Thermal Zone 8,                         !- Zone Name
   7183   Surface,                                !- Outside Boundary Condition
   7184   Surface 3,                              !- Outside Boundary Condition Object
   7185   NoSun,                                  !- Sun Exposure
   7186   NoWind,                                 !- Wind Exposure
   7187   ,                                       !- View Factor to Ground
   7188   ,                                       !- Number of Vertices
   7189   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   7190   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   7191   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   7192   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   7193 
   7194 BuildingSurface:Detailed,
   7195   Surface 7,                              !- Name
   7196   Floor,                                  !- Surface Type
   7197   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7198   Thermal Zone 8,                         !- Zone Name
   7199   Ground,                                 !- Outside Boundary Condition
   7200   ,                                       !- Outside Boundary Condition Object
   7201   NoSun,                                  !- Sun Exposure
   7202   NoWind,                                 !- Wind Exposure
   7203   ,                                       !- View Factor to Ground
   7204   ,                                       !- Number of Vertices
   7205   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   7206   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   7207   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   7208   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   7209 
   7210 BuildingSurface:Detailed,
   7211   Surface 9,                              !- Name
   7212   Wall,                                   !- Surface Type
   7213   000_Interior Wall,                      !- Construction Name
   7214   Thermal Zone 8,                         !- Zone Name
   7215   Surface,                                !- Outside Boundary Condition
   7216   Surface 17,                             !- Outside Boundary Condition Object
   7217   NoSun,                                  !- Sun Exposure
   7218   NoWind,                                 !- Wind Exposure
   7219   ,                                       !- View Factor to Ground
   7220   ,                                       !- Number of Vertices
   7221   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   7222   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   7223   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   7224   28.6196141658939, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   7225 
   7226 ZoneControl:Thermostat,
   7227   Thermal Zone 8 Thermostat,              !- Name
   7228   Thermal Zone 8,                         !- Zone or ZoneList Name
   7229   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   7230   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7231   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7232 
   7233 Schedule:Compact,
   7234   Thermal Zone 8 Thermostat Schedule,     !- Name
   7235   ,                                       !- Schedule Type Limits Name
   7236   Through: 12/31,                         !- Field 1
   7237   For: AllDays,                           !- Field 2
   7238   Until: 24:00,                           !- Field 3
   7239   4;                                      !- Field 4
   7240 
   7241 ZoneHVAC:EquipmentConnections,
   7242   Thermal Zone 8,                         !- Zone Name
   7243   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   7244   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   7245   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7246   Node 8,                                 !- Zone Air Node Name
   7247   Node 103;                               !- Zone Return Air Node Name
   7248 
   7249 NodeList,
   7250   Port List 15,                           !- Name
   7251   Node 102;                               !- Node Name 1
   7252 
   7253 ZoneHVAC:EquipmentList,
   7254   Zone HVAC Equipment List 8,             !- Name
   7255   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7256   ZoneHVAC:AirDistributionUnit {7b71f377-9b19-4570-a1bb-80f0eff5df8b}, !- Zone Equipment Name 1
   7257   1,                                      !- Zone Equipment Cooling Sequence 1
   7258   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7259 
   7260 Sizing:Zone,
   7261   Thermal Zone 8,                         !- Zone or ZoneList Name
   7262   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7263   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7264   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7265   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7266   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7267   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7268   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7269   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7270   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7271   ,                                       !- Zone Heating Sizing Factor
   7272   ,                                       !- Zone Cooling Sizing Factor
   7273   DesignDay,                              !- Cooling Design Air Flow Method
   7274   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7275   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7276   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7277   0,                                      !- Cooling Minimum Air Flow Fraction
   7278   DesignDay,                              !- Heating Design Air Flow Method
   7279   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7280   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7281   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7282   0.3;                                    !- Heating Maximum Air Flow Fraction
   7283 
   7284 DesignSpecification:ZoneAirDistribution,
   7285   {fe58a8a6-b161-4b78-bb26-0dfef482fdab}, !- Name
   7286   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7287   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7288 
   7289 Zone,
   7290   Thermal Zone 11,                        !- Name
   7291   -0,                                     !- Direction of Relative North {deg}
   7292   0,                                      !- X Origin {m}
   7293   0,                                      !- Y Origin {m}
   7294   8,                                      !- Z Origin {m}
   7295   ,                                       !- Type
   7296   ,                                       !- Multiplier
   7297   ,                                       !- Ceiling Height {m}
   7298   ,                                       !- Volume {m3}
   7299   ,                                       !- Floor Area {m2}
   7300   ,                                       !- Zone Inside Convection Algorithm
   7301   ;                                       !- Zone Outside Convection Algorithm
   7302 
   7303 BuildingSurface:Detailed,
   7304   Surface 84,                             !- Name
   7305   Ceiling,                                !- Surface Type
   7306   000_Interior Ceiling,                   !- Construction Name
   7307   Thermal Zone 11,                        !- Zone Name
   7308   Surface,                                !- Outside Boundary Condition
   7309   Surface 109,                            !- Outside Boundary Condition Object
   7310   NoSun,                                  !- Sun Exposure
   7311   NoWind,                                 !- Wind Exposure
   7312   ,                                       !- View Factor to Ground
   7313   ,                                       !- Number of Vertices
   7314   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7315   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7316   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7317   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7318 
   7319 BuildingSurface:Detailed,
   7320   Surface 82,                             !- Name
   7321   Wall,                                   !- Surface Type
   7322   000_Interior Wall,                      !- Construction Name
   7323   Thermal Zone 11,                        !- Zone Name
   7324   Surface,                                !- Outside Boundary Condition
   7325   Surface 89,                             !- Outside Boundary Condition Object
   7326   NoSun,                                  !- Sun Exposure
   7327   NoWind,                                 !- Wind Exposure
   7328   ,                                       !- View Factor to Ground
   7329   ,                                       !- Number of Vertices
   7330   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7331   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7332   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7333   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7334 
   7335 BuildingSurface:Detailed,
   7336   Surface 81,                             !- Name
   7337   Wall,                                   !- Surface Type
   7338   000_Interior Wall,                      !- Construction Name
   7339   Thermal Zone 11,                        !- Zone Name
   7340   Surface,                                !- Outside Boundary Condition
   7341   Surface 65,                             !- Outside Boundary Condition Object
   7342   NoSun,                                  !- Sun Exposure
   7343   NoWind,                                 !- Wind Exposure
   7344   ,                                       !- View Factor to Ground
   7345   ,                                       !- Number of Vertices
   7346   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7347   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7348   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7349   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7350 
   7351 BuildingSurface:Detailed,
   7352   Surface 83,                             !- Name
   7353   Wall,                                   !- Surface Type
   7354   000_Interior Wall,                      !- Construction Name
   7355   Thermal Zone 11,                        !- Zone Name
   7356   Surface,                                !- Outside Boundary Condition
   7357   Surface 75,                             !- Outside Boundary Condition Object
   7358   NoSun,                                  !- Sun Exposure
   7359   NoWind,                                 !- Wind Exposure
   7360   ,                                       !- View Factor to Ground
   7361   ,                                       !- Number of Vertices
   7362   31.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7363   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7364   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7365   28.6196141658939, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7366 
   7367 BuildingSurface:Detailed,
   7368   Surface 80,                             !- Name
   7369   Wall,                                   !- Surface Type
   7370   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7371   Thermal Zone 11,                        !- Zone Name
   7372   Outdoors,                               !- Outside Boundary Condition
   7373   ,                                       !- Outside Boundary Condition Object
   7374   SunExposed,                             !- Sun Exposure
   7375   WindExposed,                            !- Wind Exposure
   7376   ,                                       !- View Factor to Ground
   7377   ,                                       !- Number of Vertices
   7378   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7379   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7380   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7381   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7382 
   7383 FenestrationSurface:Detailed,
   7384   Sub Surface 19,                         !- Name
   7385   Window,                                 !- Surface Type
   7386   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7387   Surface 80,                             !- Building Surface Name
   7388   ,                                       !- Outside Boundary Condition Object
   7389   ,                                       !- View Factor to Ground
   7390   ,                                       !- Shading Control Name
   7391   ,                                       !- Frame and Divider Name
   7392   ,                                       !- Multiplier
   7393   ,                                       !- Number of Vertices
   7394   0.0254, 0, 2.40225285624054,            !- X,Y,Z Vertex 1 {m}
   7395   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7396   31.5942141658939, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   7397   31.5942141658939, 0, 2.40225285624054;  !- X,Y,Z Vertex 4 {m}
   7398 
   7399 BuildingSurface:Detailed,
   7400   Surface 79,                             !- Name
   7401   Floor,                                  !- Surface Type
   7402   000_Interior Floor,                     !- Construction Name
   7403   Thermal Zone 11,                        !- Zone Name
   7404   Surface,                                !- Outside Boundary Condition
   7405   Surface 54,                             !- Outside Boundary Condition Object
   7406   NoSun,                                  !- Sun Exposure
   7407   NoWind,                                 !- Wind Exposure
   7408   ,                                       !- View Factor to Ground
   7409   ,                                       !- Number of Vertices
   7410   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   7411   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7412   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7413   28.6196141658939, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   7414 
   7415 ZoneControl:Thermostat,
   7416   Thermal Zone 11 Thermostat,             !- Name
   7417   Thermal Zone 11,                        !- Zone or ZoneList Name
   7418   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   7419   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7420   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7421 
   7422 Schedule:Compact,
   7423   Thermal Zone 11 Thermostat Schedule,    !- Name
   7424   ,                                       !- Schedule Type Limits Name
   7425   Through: 12/31,                         !- Field 1
   7426   For: AllDays,                           !- Field 2
   7427   Until: 24:00,                           !- Field 3
   7428   4;                                      !- Field 4
   7429 
   7430 ZoneHVAC:EquipmentConnections,
   7431   Thermal Zone 11,                        !- Zone Name
   7432   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   7433   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   7434   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7435   Node 11,                                !- Zone Air Node Name
   7436   Node 133;                               !- Zone Return Air Node Name
   7437 
   7438 NodeList,
   7439   Port List 21,                           !- Name
   7440   Node 132;                               !- Node Name 1
   7441 
   7442 ZoneHVAC:EquipmentList,
   7443   Zone HVAC Equipment List 11,            !- Name
   7444   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7445   ZoneHVAC:AirDistributionUnit {fca20664-23e0-4afd-a770-e1b8456d0c8a}, !- Zone Equipment Name 1
   7446   1,                                      !- Zone Equipment Cooling Sequence 1
   7447   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7448 
   7449 Sizing:Zone,
   7450   Thermal Zone 11,                        !- Zone or ZoneList Name
   7451   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7452   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7453   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7454   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7455   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7456   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7457   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7458   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7459   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7460   ,                                       !- Zone Heating Sizing Factor
   7461   ,                                       !- Zone Cooling Sizing Factor
   7462   DesignDay,                              !- Cooling Design Air Flow Method
   7463   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7464   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7465   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7466   0,                                      !- Cooling Minimum Air Flow Fraction
   7467   DesignDay,                              !- Heating Design Air Flow Method
   7468   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7469   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7470   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7471   0.3;                                    !- Heating Maximum Air Flow Fraction
   7472 
   7473 DesignSpecification:ZoneAirDistribution,
   7474   {0826a0a7-0fbe-4df6-807f-c6baed9910a4}, !- Name
   7475   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7476   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7477 
   7478 Zone,
   7479   Thermal Zone 25,                        !- Name
   7480   -0,                                     !- Direction of Relative North {deg}
   7481   0,                                      !- X Origin {m}
   7482   0,                                      !- Y Origin {m}
   7483   4,                                      !- Z Origin {m}
   7484   ,                                       !- Type
   7485   ,                                       !- Multiplier
   7486   ,                                       !- Ceiling Height {m}
   7487   ,                                       !- Volume {m3}
   7488   ,                                       !- Floor Area {m2}
   7489   ,                                       !- Zone Inside Convection Algorithm
   7490   ;                                       !- Zone Outside Convection Algorithm
   7491 
   7492 BuildingSurface:Detailed,
   7493   Surface 49,                             !- Name
   7494   Floor,                                  !- Surface Type
   7495   000_Interior Floor,                     !- Construction Name
   7496   Thermal Zone 25,                        !- Zone Name
   7497   Surface,                                !- Outside Boundary Condition
   7498   Surface 24,                             !- Outside Boundary Condition Object
   7499   NoSun,                                  !- Sun Exposure
   7500   NoWind,                                 !- Wind Exposure
   7501   ,                                       !- View Factor to Ground
   7502   ,                                       !- Number of Vertices
   7503   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   7504   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7505   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7506   28.6196141658939, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   7507 
   7508 BuildingSurface:Detailed,
   7509   Surface 53,                             !- Name
   7510   Wall,                                   !- Surface Type
   7511   000_Interior Wall,                      !- Construction Name
   7512   Thermal Zone 25,                        !- Zone Name
   7513   Surface,                                !- Outside Boundary Condition
   7514   Surface 45,                             !- Outside Boundary Condition Object
   7515   NoSun,                                  !- Sun Exposure
   7516   NoWind,                                 !- Wind Exposure
   7517   ,                                       !- View Factor to Ground
   7518   ,                                       !- Number of Vertices
   7519   31.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7520   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7521   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7522   28.6196141658939, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7523 
   7524 BuildingSurface:Detailed,
   7525   Surface 54,                             !- Name
   7526   Ceiling,                                !- Surface Type
   7527   000_Interior Ceiling,                   !- Construction Name
   7528   Thermal Zone 25,                        !- Zone Name
   7529   Surface,                                !- Outside Boundary Condition
   7530   Surface 79,                             !- Outside Boundary Condition Object
   7531   NoSun,                                  !- Sun Exposure
   7532   NoWind,                                 !- Wind Exposure
   7533   ,                                       !- View Factor to Ground
   7534   ,                                       !- Number of Vertices
   7535   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7536   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7537   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7538   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7539 
   7540 BuildingSurface:Detailed,
   7541   Surface 52,                             !- Name
   7542   Wall,                                   !- Surface Type
   7543   000_Interior Wall,                      !- Construction Name
   7544   Thermal Zone 25,                        !- Zone Name
   7545   Surface,                                !- Outside Boundary Condition
   7546   Surface 59,                             !- Outside Boundary Condition Object
   7547   NoSun,                                  !- Sun Exposure
   7548   NoWind,                                 !- Wind Exposure
   7549   ,                                       !- View Factor to Ground
   7550   ,                                       !- Number of Vertices
   7551   28.6196141658939, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7552   28.6196141658939, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7553   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7554   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7555 
   7556 BuildingSurface:Detailed,
   7557   Surface 50,                             !- Name
   7558   Wall,                                   !- Surface Type
   7559   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7560   Thermal Zone 25,                        !- Zone Name
   7561   Outdoors,                               !- Outside Boundary Condition
   7562   ,                                       !- Outside Boundary Condition Object
   7563   SunExposed,                             !- Sun Exposure
   7564   WindExposed,                            !- Wind Exposure
   7565   ,                                       !- View Factor to Ground
   7566   ,                                       !- Number of Vertices
   7567   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7568   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7569   31.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7570   31.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7571 
   7572 FenestrationSurface:Detailed,
   7573   Sub Surface 12,                         !- Name
   7574   Window,                                 !- Surface Type
   7575   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7576   Surface 50,                             !- Building Surface Name
   7577   ,                                       !- Outside Boundary Condition Object
   7578   ,                                       !- View Factor to Ground
   7579   ,                                       !- Shading Control Name
   7580   ,                                       !- Frame and Divider Name
   7581   ,                                       !- Multiplier
   7582   ,                                       !- Number of Vertices
   7583   0.0254, 0, 2.40225285624054,            !- X,Y,Z Vertex 1 {m}
   7584   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7585   31.5942141658939, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   7586   31.5942141658939, 0, 2.40225285624054;  !- X,Y,Z Vertex 4 {m}
   7587 
   7588 BuildingSurface:Detailed,
   7589   Surface 51,                             !- Name
   7590   Wall,                                   !- Surface Type
   7591   000_Interior Wall,                      !- Construction Name
   7592   Thermal Zone 25,                        !- Zone Name
   7593   Surface,                                !- Outside Boundary Condition
   7594   Surface 35,                             !- Outside Boundary Condition Object
   7595   NoSun,                                  !- Sun Exposure
   7596   NoWind,                                 !- Wind Exposure
   7597   ,                                       !- View Factor to Ground
   7598   ,                                       !- Number of Vertices
   7599   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7600   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7601   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7602   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7603 
   7604 ZoneControl:Thermostat,
   7605   Thermal Zone 25 Thermostat,             !- Name
   7606   Thermal Zone 25,                        !- Zone or ZoneList Name
   7607   Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
   7608   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7609   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7610 
   7611 Schedule:Compact,
   7612   Thermal Zone 25 Thermostat Schedule,    !- Name
   7613   ,                                       !- Schedule Type Limits Name
   7614   Through: 12/31,                         !- Field 1
   7615   For: AllDays,                           !- Field 2
   7616   Until: 24:00,                           !- Field 3
   7617   4;                                      !- Field 4
   7618 
   7619 ZoneHVAC:EquipmentConnections,
   7620   Thermal Zone 25,                        !- Zone Name
   7621   Zone HVAC Equipment List 25,            !- Zone Conditioning Equipment List Name
   7622   Port List 49,                           !- Zone Air Inlet Node or NodeList Name
   7623   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7624   Node 25,                                !- Zone Air Node Name
   7625   Node 113;                               !- Zone Return Air Node Name
   7626 
   7627 NodeList,
   7628   Port List 49,                           !- Name
   7629   Node 112;                               !- Node Name 1
   7630 
   7631 ZoneHVAC:EquipmentList,
   7632   Zone HVAC Equipment List 25,            !- Name
   7633   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7634   ZoneHVAC:AirDistributionUnit {0b99bf62-4048-45d7-bf7d-edd1403d8d8d}, !- Zone Equipment Name 1
   7635   1,                                      !- Zone Equipment Cooling Sequence 1
   7636   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7637 
   7638 Sizing:Zone,
   7639   Thermal Zone 25,                        !- Zone or ZoneList Name
   7640   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7641   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7642   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7643   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7644   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7645   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7646   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7647   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7648   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7649   ,                                       !- Zone Heating Sizing Factor
   7650   ,                                       !- Zone Cooling Sizing Factor
   7651   DesignDay,                              !- Cooling Design Air Flow Method
   7652   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7653   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7654   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7655   0,                                      !- Cooling Minimum Air Flow Fraction
   7656   DesignDay,                              !- Heating Design Air Flow Method
   7657   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7658   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7659   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7660   0.3;                                    !- Heating Maximum Air Flow Fraction
   7661 
   7662 DesignSpecification:ZoneAirDistribution,
   7663   {2fe62f27-b8cf-4bb6-b3b8-f1771b780eeb}, !- Name
   7664   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7665   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7666 
   7667 Zone,
   7668   Thermal Zone 13,                        !- Name
   7669   -0,                                     !- Direction of Relative North {deg}
   7670   3,                                      !- X Origin {m}
   7671   3,                                      !- Y Origin {m}
   7672   0,                                      !- Z Origin {m}
   7673   ,                                       !- Type
   7674   ,                                       !- Multiplier
   7675   ,                                       !- Ceiling Height {m}
   7676   ,                                       !- Volume {m3}
   7677   ,                                       !- Floor Area {m2}
   7678   ,                                       !- Zone Inside Convection Algorithm
   7679   ;                                       !- Zone Outside Convection Algorithm
   7680 
   7681 BuildingSurface:Detailed,
   7682   Surface 26,                             !- Name
   7683   Wall,                                   !- Surface Type
   7684   000_Interior Wall,                      !- Construction Name
   7685   Thermal Zone 13,                        !- Zone Name
   7686   Surface,                                !- Outside Boundary Condition
   7687   Surface 4,                              !- Outside Boundary Condition Object
   7688   NoSun,                                  !- Sun Exposure
   7689   NoWind,                                 !- Wind Exposure
   7690   ,                                       !- View Factor to Ground
   7691   ,                                       !- Number of Vertices
   7692   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   7693   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   7694   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7695   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7696 
   7697 BuildingSurface:Detailed,
   7698   Surface 28,                             !- Name
   7699   Wall,                                   !- Surface Type
   7700   000_Interior Wall,                      !- Construction Name
   7701   Thermal Zone 13,                        !- Zone Name
   7702   Surface,                                !- Outside Boundary Condition
   7703   Surface 16,                             !- Outside Boundary Condition Object
   7704   NoSun,                                  !- Sun Exposure
   7705   NoWind,                                 !- Wind Exposure
   7706   ,                                       !- View Factor to Ground
   7707   ,                                       !- Number of Vertices
   7708   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7709   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7710   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   7711   25.6196141658939, 25.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   7712 
   7713 BuildingSurface:Detailed,
   7714   Surface 27,                             !- Name
   7715   Wall,                                   !- Surface Type
   7716   000_Interior Wall,                      !- Construction Name
   7717   Thermal Zone 13,                        !- Zone Name
   7718   Surface,                                !- Outside Boundary Condition
   7719   Surface 10,                             !- Outside Boundary Condition Object
   7720   NoSun,                                  !- Sun Exposure
   7721   NoWind,                                 !- Wind Exposure
   7722   ,                                       !- View Factor to Ground
   7723   ,                                       !- Number of Vertices
   7724   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   7725   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   7726   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   7727   0, 25.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   7728 
   7729 BuildingSurface:Detailed,
   7730   Surface 29,                             !- Name
   7731   Wall,                                   !- Surface Type
   7732   000_Interior Wall,                      !- Construction Name
   7733   Thermal Zone 13,                        !- Zone Name
   7734   Surface,                                !- Outside Boundary Condition
   7735   Surface 22,                             !- Outside Boundary Condition Object
   7736   NoSun,                                  !- Sun Exposure
   7737   NoWind,                                 !- Wind Exposure
   7738   ,                                       !- View Factor to Ground
   7739   ,                                       !- Number of Vertices
   7740   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7741   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7742   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7743   25.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7744 
   7745 BuildingSurface:Detailed,
   7746   Surface 25,                             !- Name
   7747   Floor,                                  !- Surface Type
   7748   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7749   Thermal Zone 13,                        !- Zone Name
   7750   Ground,                                 !- Outside Boundary Condition
   7751   ,                                       !- Outside Boundary Condition Object
   7752   NoSun,                                  !- Sun Exposure
   7753   NoWind,                                 !- Wind Exposure
   7754   ,                                       !- View Factor to Ground
   7755   ,                                       !- Number of Vertices
   7756   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7757   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   7758   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   7759   25.6196141658939, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   7760 
   7761 BuildingSurface:Detailed,
   7762   Surface 30,                             !- Name
   7763   Ceiling,                                !- Surface Type
   7764   000_Interior Ceiling,                   !- Construction Name
   7765   Thermal Zone 13,                        !- Zone Name
   7766   Surface,                                !- Outside Boundary Condition
   7767   Surface 55,                             !- Outside Boundary Condition Object
   7768   NoSun,                                  !- Sun Exposure
   7769   NoWind,                                 !- Wind Exposure
   7770   ,                                       !- View Factor to Ground
   7771   ,                                       !- Number of Vertices
   7772   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7773   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 2 {m}
   7774   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   7775   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7776 
   7777 ZoneControl:Thermostat,
   7778   Thermal Zone 13 Thermostat,             !- Name
   7779   Thermal Zone 13,                        !- Zone or ZoneList Name
   7780   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   7781   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7782   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7783 
   7784 Schedule:Compact,
   7785   Thermal Zone 13 Thermostat Schedule,    !- Name
   7786   ,                                       !- Schedule Type Limits Name
   7787   Through: 12/31,                         !- Field 1
   7788   For: AllDays,                           !- Field 2
   7789   Until: 24:00,                           !- Field 3
   7790   4;                                      !- Field 4
   7791 
   7792 ZoneHVAC:EquipmentConnections,
   7793   Thermal Zone 13,                        !- Zone Name
   7794   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   7795   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   7796   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7797   Node 13,                                !- Zone Air Node Name
   7798   Node 68;                                !- Zone Return Air Node Name
   7799 
   7800 NodeList,
   7801   Port List 25,                           !- Name
   7802   Node 67;                                !- Node Name 1
   7803 
   7804 ZoneHVAC:EquipmentList,
   7805   Zone HVAC Equipment List 13,            !- Name
   7806   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7807   ZoneHVAC:AirDistributionUnit {6be10c3c-b932-4383-9569-f98b7c6e1b9e}, !- Zone Equipment Name 1
   7808   1,                                      !- Zone Equipment Cooling Sequence 1
   7809   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7810 
   7811 Sizing:Zone,
   7812   Thermal Zone 13,                        !- Zone or ZoneList Name
   7813   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7814   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7815   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7816   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7817   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7818   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7819   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7820   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7821   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7822   ,                                       !- Zone Heating Sizing Factor
   7823   ,                                       !- Zone Cooling Sizing Factor
   7824   DesignDay,                              !- Cooling Design Air Flow Method
   7825   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7826   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7827   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7828   0,                                      !- Cooling Minimum Air Flow Fraction
   7829   DesignDay,                              !- Heating Design Air Flow Method
   7830   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7831   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7832   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7833   0.3;                                    !- Heating Maximum Air Flow Fraction
   7834 
   7835 DesignSpecification:ZoneAirDistribution,
   7836   {a4bca3c6-1341-4a28-afca-03dc35d67ccc}, !- Name
   7837   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7838   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7839 
   7840 Zone,
   7841   Thermal Zone 4,                         !- Name
   7842   -0,                                     !- Direction of Relative North {deg}
   7843   3,                                      !- X Origin {m}
   7844   3,                                      !- Y Origin {m}
   7845   12,                                     !- Z Origin {m}
   7846   ,                                       !- Type
   7847   ,                                       !- Multiplier
   7848   ,                                       !- Ceiling Height {m}
   7849   ,                                       !- Volume {m3}
   7850   ,                                       !- Floor Area {m2}
   7851   ,                                       !- Zone Inside Convection Algorithm
   7852   ;                                       !- Zone Outside Convection Algorithm
   7853 
   7854 BuildingSurface:Detailed,
   7855   Surface 119,                            !- Name
   7856   Wall,                                   !- Surface Type
   7857   000_Interior Wall,                      !- Construction Name
   7858   Thermal Zone 4,                         !- Zone Name
   7859   Surface,                                !- Outside Boundary Condition
   7860   Surface 112,                            !- Outside Boundary Condition Object
   7861   NoSun,                                  !- Sun Exposure
   7862   NoWind,                                 !- Wind Exposure
   7863   ,                                       !- View Factor to Ground
   7864   ,                                       !- Number of Vertices
   7865   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7866   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7867   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7868   25.6196141658939, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7869 
   7870 BuildingSurface:Detailed,
   7871   Surface 120,                            !- Name
   7872   Ceiling,                                !- Surface Type
   7873   000_Interior Ceiling,                   !- Construction Name
   7874   Thermal Zone 4,                         !- Zone Name
   7875   Surface,                                !- Outside Boundary Condition
   7876   Surface 145,                            !- Outside Boundary Condition Object
   7877   NoSun,                                  !- Sun Exposure
   7878   NoWind,                                 !- Wind Exposure
   7879   ,                                       !- View Factor to Ground
   7880   ,                                       !- Number of Vertices
   7881   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7882   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 2 {m}
   7883   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   7884   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7885 
   7886 BuildingSurface:Detailed,
   7887   Surface 115,                            !- Name
   7888   Floor,                                  !- Surface Type
   7889   000_Interior Floor,                     !- Construction Name
   7890   Thermal Zone 4,                         !- Zone Name
   7891   Surface,                                !- Outside Boundary Condition
   7892   Surface 90,                             !- Outside Boundary Condition Object
   7893   NoSun,                                  !- Sun Exposure
   7894   NoWind,                                 !- Wind Exposure
   7895   ,                                       !- View Factor to Ground
   7896   ,                                       !- Number of Vertices
   7897   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7898   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   7899   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   7900   25.6196141658939, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   7901 
   7902 BuildingSurface:Detailed,
   7903   Surface 116,                            !- Name
   7904   Wall,                                   !- Surface Type
   7905   000_Interior Wall,                      !- Construction Name
   7906   Thermal Zone 4,                         !- Zone Name
   7907   Surface,                                !- Outside Boundary Condition
   7908   Surface 94,                             !- Outside Boundary Condition Object
   7909   NoSun,                                  !- Sun Exposure
   7910   NoWind,                                 !- Wind Exposure
   7911   ,                                       !- View Factor to Ground
   7912   ,                                       !- Number of Vertices
   7913   0, 25.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   7914   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   7915   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7916   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7917 
   7918 BuildingSurface:Detailed,
   7919   Surface 118,                            !- Name
   7920   Wall,                                   !- Surface Type
   7921   000_Interior Wall,                      !- Construction Name
   7922   Thermal Zone 4,                         !- Zone Name
   7923   Surface,                                !- Outside Boundary Condition
   7924   Surface 106,                            !- Outside Boundary Condition Object
   7925   NoSun,                                  !- Sun Exposure
   7926   NoWind,                                 !- Wind Exposure
   7927   ,                                       !- View Factor to Ground
   7928   ,                                       !- Number of Vertices
   7929   25.6196141658939, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7930   25.6196141658939, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7931   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 3 {m}
   7932   25.6196141658939, 25.6196141658939, 4;  !- X,Y,Z Vertex 4 {m}
   7933 
   7934 BuildingSurface:Detailed,
   7935   Surface 117,                            !- Name
   7936   Wall,                                   !- Surface Type
   7937   000_Interior Wall,                      !- Construction Name
   7938   Thermal Zone 4,                         !- Zone Name
   7939   Surface,                                !- Outside Boundary Condition
   7940   Surface 100,                            !- Outside Boundary Condition Object
   7941   NoSun,                                  !- Sun Exposure
   7942   NoWind,                                 !- Wind Exposure
   7943   ,                                       !- View Factor to Ground
   7944   ,                                       !- Number of Vertices
   7945   25.6196141658939, 25.6196141658939, 4,  !- X,Y,Z Vertex 1 {m}
   7946   25.6196141658939, 25.6196141658939, 0,  !- X,Y,Z Vertex 2 {m}
   7947   0, 25.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   7948   0, 25.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   7949 
   7950 ZoneControl:Thermostat,
   7951   Thermal Zone 4 Thermostat,              !- Name
   7952   Thermal Zone 4,                         !- Zone or ZoneList Name
   7953   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   7954   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7955   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7956 
   7957 Schedule:Compact,
   7958   Thermal Zone 4 Thermostat Schedule,     !- Name
   7959   ,                                       !- Schedule Type Limits Name
   7960   Through: 12/31,                         !- Field 1
   7961   For: AllDays,                           !- Field 2
   7962   Until: 24:00,                           !- Field 3
   7963   4;                                      !- Field 4
   7964 
   7965 ZoneHVAC:EquipmentConnections,
   7966   Thermal Zone 4,                         !- Zone Name
   7967   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   7968   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   7969   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7970   Node 4,                                 !- Zone Air Node Name
   7971   Node 58;                                !- Zone Return Air Node Name
   7972 
   7973 NodeList,
   7974   Port List 7,                            !- Name
   7975   Node 57;                                !- Node Name 1
   7976 
   7977 ZoneHVAC:EquipmentList,
   7978   Zone HVAC Equipment List 4,             !- Name
   7979   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7980   ZoneHVAC:AirDistributionUnit {94149edc-24c7-4bd0-b1e1-162fc95e85e3}, !- Zone Equipment Name 1
   7981   1,                                      !- Zone Equipment Cooling Sequence 1
   7982   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7983 
   7984 Sizing:Zone,
   7985   Thermal Zone 4,                         !- Zone or ZoneList Name
   7986   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7987   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7988   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7989   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7990   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7991   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7992   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7993   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7994   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7995   ,                                       !- Zone Heating Sizing Factor
   7996   ,                                       !- Zone Cooling Sizing Factor
   7997   DesignDay,                              !- Cooling Design Air Flow Method
   7998   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7999   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8000   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8001   0,                                      !- Cooling Minimum Air Flow Fraction
   8002   DesignDay,                              !- Heating Design Air Flow Method
   8003   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8004   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8005   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8006   0.3;                                    !- Heating Maximum Air Flow Fraction
   8007 
   8008 DesignSpecification:ZoneAirDistribution,
   8009   {e065b426-1456-4759-9c1e-97973b87b1fb}, !- Name
   8010   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8011   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8012 
   8013 Zone,
   8014   Thermal Zone 1,                         !- Name
   8015   -0,                                     !- Direction of Relative North {deg}
   8016   0,                                      !- X Origin {m}
   8017   0,                                      !- Y Origin {m}
   8018   4,                                      !- Z Origin {m}
   8019   ,                                       !- Type
   8020   ,                                       !- Multiplier
   8021   ,                                       !- Ceiling Height {m}
   8022   ,                                       !- Volume {m3}
   8023   ,                                       !- Floor Area {m2}
   8024   ,                                       !- Zone Inside Convection Algorithm
   8025   ;                                       !- Zone Outside Convection Algorithm
   8026 
   8027 BuildingSurface:Detailed,
   8028   Surface 32,                             !- Name
   8029   Wall,                                   !- Surface Type
   8030   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8031   Thermal Zone 1,                         !- Zone Name
   8032   Outdoors,                               !- Outside Boundary Condition
   8033   ,                                       !- Outside Boundary Condition Object
   8034   SunExposed,                             !- Sun Exposure
   8035   WindExposed,                            !- Wind Exposure
   8036   ,                                       !- View Factor to Ground
   8037   ,                                       !- Number of Vertices
   8038   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   8039   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   8040   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8041   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8042 
   8043 FenestrationSurface:Detailed,
   8044   Sub Surface 3,                          !- Name
   8045   Window,                                 !- Surface Type
   8046   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8047   Surface 32,                             !- Building Surface Name
   8048   ,                                       !- Outside Boundary Condition Object
   8049   ,                                       !- View Factor to Ground
   8050   ,                                       !- Shading Control Name
   8051   ,                                       !- Frame and Divider Name
   8052   ,                                       !- Multiplier
   8053   ,                                       !- Number of Vertices
   8054   0, 31.5942141658939, 2.40225285624054,  !- X,Y,Z Vertex 1 {m}
   8055   0, 31.5942141658939, 1,                 !- X,Y,Z Vertex 2 {m}
   8056   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   8057   0, 0.0253999999999976, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   8058 
   8059 BuildingSurface:Detailed,
   8060   Surface 33,                             !- Name
   8061   Wall,                                   !- Surface Type
   8062   000_Interior Wall,                      !- Construction Name
   8063   Thermal Zone 1,                         !- Zone Name
   8064   Surface,                                !- Outside Boundary Condition
   8065   Surface 41,                             !- Outside Boundary Condition Object
   8066   NoSun,                                  !- Sun Exposure
   8067   NoWind,                                 !- Wind Exposure
   8068   ,                                       !- View Factor to Ground
   8069   ,                                       !- Number of Vertices
   8070   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 1 {m}
   8071   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   8072   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   8073   0, 31.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   8074 
   8075 BuildingSurface:Detailed,
   8076   Surface 36,                             !- Name
   8077   Ceiling,                                !- Surface Type
   8078   000_Interior Ceiling,                   !- Construction Name
   8079   Thermal Zone 1,                         !- Zone Name
   8080   Surface,                                !- Outside Boundary Condition
   8081   Surface 61,                             !- Outside Boundary Condition Object
   8082   NoSun,                                  !- Sun Exposure
   8083   NoWind,                                 !- Wind Exposure
   8084   ,                                       !- View Factor to Ground
   8085   ,                                       !- Number of Vertices
   8086   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   8087   3, 28.6196141658939, 4,                 !- X,Y,Z Vertex 2 {m}
   8088   0, 31.6196141658939, 4,                 !- X,Y,Z Vertex 3 {m}
   8089   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8090 
   8091 BuildingSurface:Detailed,
   8092   Surface 35,                             !- Name
   8093   Wall,                                   !- Surface Type
   8094   000_Interior Wall,                      !- Construction Name
   8095   Thermal Zone 1,                         !- Zone Name
   8096   Surface,                                !- Outside Boundary Condition
   8097   Surface 51,                             !- Outside Boundary Condition Object
   8098   NoSun,                                  !- Sun Exposure
   8099   NoWind,                                 !- Wind Exposure
   8100   ,                                       !- View Factor to Ground
   8101   ,                                       !- Number of Vertices
   8102   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   8103   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   8104   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   8105   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   8106 
   8107 BuildingSurface:Detailed,
   8108   Surface 31,                             !- Name
   8109   Floor,                                  !- Surface Type
   8110   000_Interior Floor,                     !- Construction Name
   8111   Thermal Zone 1,                         !- Zone Name
   8112   Surface,                                !- Outside Boundary Condition
   8113   Surface 6,                              !- Outside Boundary Condition Object
   8114   NoSun,                                  !- Sun Exposure
   8115   NoWind,                                 !- Wind Exposure
   8116   ,                                       !- View Factor to Ground
   8117   ,                                       !- Number of Vertices
   8118   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   8119   0, 31.6196141658939, 0,                 !- X,Y,Z Vertex 2 {m}
   8120   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   8121   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   8122 
   8123 BuildingSurface:Detailed,
   8124   Surface 34,                             !- Name
   8125   Wall,                                   !- Surface Type
   8126   000_Interior Wall,                      !- Construction Name
   8127   Thermal Zone 1,                         !- Zone Name
   8128   Surface,                                !- Outside Boundary Condition
   8129   Surface 56,                             !- Outside Boundary Condition Object
   8130   NoSun,                                  !- Sun Exposure
   8131   NoWind,                                 !- Wind Exposure
   8132   ,                                       !- View Factor to Ground
   8133   ,                                       !- Number of Vertices
   8134   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   8135   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   8136   3, 28.6196141658939, 0,                 !- X,Y,Z Vertex 3 {m}
   8137   3, 28.6196141658939, 4;                 !- X,Y,Z Vertex 4 {m}
   8138 
   8139 ZoneControl:Thermostat,
   8140   Thermal Zone 1 Thermostat,              !- Name
   8141   Thermal Zone 1,                         !- Zone or ZoneList Name
   8142   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   8143   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8144   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8145 
   8146 Schedule:Compact,
   8147   Thermal Zone 1 Thermostat Schedule,     !- Name
   8148   ,                                       !- Schedule Type Limits Name
   8149   Through: 12/31,                         !- Field 1
   8150   For: AllDays,                           !- Field 2
   8151   Until: 24:00,                           !- Field 3
   8152   4;                                      !- Field 4
   8153 
   8154 ZoneHVAC:EquipmentConnections,
   8155   Thermal Zone 1,                         !- Zone Name
   8156   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   8157   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   8158   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8159   Node 1,                                 !- Zone Air Node Name
   8160   Node 83;                                !- Zone Return Air Node Name
   8161 
   8162 NodeList,
   8163   Port List 1,                            !- Name
   8164   Node 82;                                !- Node Name 1
   8165 
   8166 ZoneHVAC:EquipmentList,
   8167   Zone HVAC Equipment List 1,             !- Name
   8168   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8169   ZoneHVAC:AirDistributionUnit {e4ec246e-7da0-4d2d-8d6f-3b389fd5b590}, !- Zone Equipment Name 1
   8170   1,                                      !- Zone Equipment Cooling Sequence 1
   8171   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8172 
   8173 Sizing:Zone,
   8174   Thermal Zone 1,                         !- Zone or ZoneList Name
   8175   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8176   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8177   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8178   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8179   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8180   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8181   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8182   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8183   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8184   ,                                       !- Zone Heating Sizing Factor
   8185   ,                                       !- Zone Cooling Sizing Factor
   8186   DesignDay,                              !- Cooling Design Air Flow Method
   8187   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8188   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8189   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8190   0,                                      !- Cooling Minimum Air Flow Fraction
   8191   DesignDay,                              !- Heating Design Air Flow Method
   8192   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8193   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8194   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8195   0.3;                                    !- Heating Maximum Air Flow Fraction
   8196 
   8197 DesignSpecification:ZoneAirDistribution,
   8198   {afab303b-1046-49b8-9dd2-1c5a8c3f13e0}, !- Name
   8199   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8200   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8201 
   8202 Zone,
   8203   Thermal Zone 15,                        !- Name
   8204   -0,                                     !- Direction of Relative North {deg}
   8205   3,                                      !- X Origin {m}
   8206   28.6196141658939,                       !- Y Origin {m}
   8207   4,                                      !- Z Origin {m}
   8208   ,                                       !- Type
   8209   ,                                       !- Multiplier
   8210   ,                                       !- Ceiling Height {m}
   8211   ,                                       !- Volume {m3}
   8212   ,                                       !- Floor Area {m2}
   8213   ,                                       !- Zone Inside Convection Algorithm
   8214   ;                                       !- Zone Outside Convection Algorithm
   8215 
   8216 BuildingSurface:Detailed,
   8217   Surface 38,                             !- Name
   8218   Wall,                                   !- Surface Type
   8219   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8220   Thermal Zone 15,                        !- Zone Name
   8221   Outdoors,                               !- Outside Boundary Condition
   8222   ,                                       !- Outside Boundary Condition Object
   8223   SunExposed,                             !- Sun Exposure
   8224   WindExposed,                            !- Wind Exposure
   8225   ,                                       !- View Factor to Ground
   8226   ,                                       !- Number of Vertices
   8227   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   8228   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   8229   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   8230   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   8231 
   8232 FenestrationSurface:Detailed,
   8233   Sub Surface 18,                         !- Name
   8234   Window,                                 !- Surface Type
   8235   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8236   Surface 38,                             !- Building Surface Name
   8237   ,                                       !- Outside Boundary Condition Object
   8238   ,                                       !- View Factor to Ground
   8239   ,                                       !- Shading Control Name
   8240   ,                                       !- Frame and Divider Name
   8241   ,                                       !- Multiplier
   8242   ,                                       !- Number of Vertices
   8243   28.5942141658939, 2.99999999999997, 2.40225285624054, !- X,Y,Z Vertex 1 {m}
   8244   28.5942141658939, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   8245   -2.9746, 2.99999999999997, 1,           !- X,Y,Z Vertex 3 {m}
   8246   -2.9746, 2.99999999999997, 2.40225285624054; !- X,Y,Z Vertex 4 {m}
   8247 
   8248 BuildingSurface:Detailed,
   8249   Surface 41,                             !- Name
   8250   Wall,                                   !- Surface Type
   8251   000_Interior Wall,                      !- Construction Name
   8252   Thermal Zone 15,                        !- Zone Name
   8253   Surface,                                !- Outside Boundary Condition
   8254   Surface 33,                             !- Outside Boundary Condition Object
   8255   NoSun,                                  !- Sun Exposure
   8256   NoWind,                                 !- Wind Exposure
   8257   ,                                       !- View Factor to Ground
   8258   ,                                       !- Number of Vertices
   8259   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   8260   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   8261   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   8262   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   8263 
   8264 BuildingSurface:Detailed,
   8265   Surface 37,                             !- Name
   8266   Floor,                                  !- Surface Type
   8267   000_Interior Floor,                     !- Construction Name
   8268   Thermal Zone 15,                        !- Zone Name
   8269   Surface,                                !- Outside Boundary Condition
   8270   Surface 12,                             !- Outside Boundary Condition Object
   8271   NoSun,                                  !- Sun Exposure
   8272   NoWind,                                 !- Wind Exposure
   8273   ,                                       !- View Factor to Ground
   8274   ,                                       !- Number of Vertices
   8275   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   8276   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   8277   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   8278   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   8279 
   8280 BuildingSurface:Detailed,
   8281   Surface 39,                             !- Name
   8282   Wall,                                   !- Surface Type
   8283   000_Interior Wall,                      !- Construction Name
   8284   Thermal Zone 15,                        !- Zone Name
   8285   Surface,                                !- Outside Boundary Condition
   8286   Surface 47,                             !- Outside Boundary Condition Object
   8287   NoSun,                                  !- Sun Exposure
   8288   NoWind,                                 !- Wind Exposure
   8289   ,                                       !- View Factor to Ground
   8290   ,                                       !- Number of Vertices
   8291   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   8292   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   8293   28.6196141658939, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   8294   28.6196141658939, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   8295 
   8296 BuildingSurface:Detailed,
   8297   Surface 42,                             !- Name
   8298   Ceiling,                                !- Surface Type
   8299   000_Interior Ceiling,                   !- Construction Name
   8300   Thermal Zone 15,                        !- Zone Name
   8301   Surface,                                !- Outside Boundary Condition
   8302   Surface 67,                             !- Outside Boundary Condition Object
   8303   NoSun,                                  !- Sun Exposure
   8304   NoWind,                                 !- Wind Exposure
   8305   ,                                       !- View Factor to Ground
   8306   ,                                       !- Number of Vertices
   8307   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   8308   25.6196141658939, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   8309   28.6196141658939, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   8310   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   8311 
   8312 BuildingSurface:Detailed,
   8313   Surface 40,                             !- Name
   8314   Wall,                                   !- Surface Type
   8315   000_Interior Wall,                      !- Construction Name
   8316   Thermal Zone 15,                        !- Zone Name
   8317   Surface,                                !- Outside Boundary Condition
   8318   Surface 57,                             !- Outside Boundary Condition Object
   8319   NoSun,                                  !- Sun Exposure
   8320   NoWind,                                 !- Wind Exposure
   8321   ,                                       !- View Factor to Ground
   8322   ,                                       !- Number of Vertices
   8323   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   8324   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   8325   25.6196141658939, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   8326   25.6196141658939, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   8327 
   8328 ZoneControl:Thermostat,
   8329   Thermal Zone 15 Thermostat,             !- Name
   8330   Thermal Zone 15,                        !- Zone or ZoneList Name
   8331   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   8332   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8333   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8334 
   8335 Schedule:Compact,
   8336   Thermal Zone 15 Thermostat Schedule,    !- Name
   8337   ,                                       !- Schedule Type Limits Name
   8338   Through: 12/31,                         !- Field 1
   8339   For: AllDays,                           !- Field 2
   8340   Until: 24:00,                           !- Field 3
   8341   4;                                      !- Field 4
   8342 
   8343 ZoneHVAC:EquipmentConnections,
   8344   Thermal Zone 15,                        !- Zone Name
   8345   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   8346   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   8347   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8348   Node 15,                                !- Zone Air Node Name
   8349   Node 123;                               !- Zone Return Air Node Name
   8350 
   8351 NodeList,
   8352   Port List 29,                           !- Name
   8353   Node 122;                               !- Node Name 1
   8354 
   8355 ZoneHVAC:EquipmentList,
   8356   Zone HVAC Equipment List 15,            !- Name
   8357   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8358   ZoneHVAC:AirDistributionUnit {44ffdf9b-9f60-4e66-958a-291d1015a7e2}, !- Zone Equipment Name 1
   8359   1,                                      !- Zone Equipment Cooling Sequence 1
   8360   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8361 
   8362 Sizing:Zone,
   8363   Thermal Zone 15,                        !- Zone or ZoneList Name
   8364   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8365   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8366   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8367   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8368   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8369   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8370   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8371   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8372   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8373   ,                                       !- Zone Heating Sizing Factor
   8374   ,                                       !- Zone Cooling Sizing Factor
   8375   DesignDay,                              !- Cooling Design Air Flow Method
   8376   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8377   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8378   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8379   0,                                      !- Cooling Minimum Air Flow Fraction
   8380   DesignDay,                              !- Heating Design Air Flow Method
   8381   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8382   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8383   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8384   0.3;                                    !- Heating Maximum Air Flow Fraction
   8385 
   8386 DesignSpecification:ZoneAirDistribution,
   8387   {9e91fe32-83e9-4f9c-b4d0-8d4de6aff35d}, !- Name
   8388   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8389   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8390 
   8391 SetpointManager:Scheduled,
   8392   Setpoint Manager Scheduled 2,           !- Name
   8393   Temperature,                            !- Control Variable
   8394   Hot_Water_Temperature,                  !- Schedule Name
   8395   Node 37;                                !- Setpoint Node or NodeList Name
   8396 
   8397 OutputControl:Table:Style,
   8398   HTML;                                   !- Column Separator
   8399 
   8400 Output:Table:SummaryReports,
   8401   AllSummary;                             !- Report Name 1
   8402 
   8403 Output:VariableDictionary,
   8404   IDF,                                    !- Key Field
   8405   Unsorted;                               !- Sort Option
   8406 
   8407 Output:SQLite,
   8408   SimpleAndTabular;                       !- Option Type
   8409 
   8410 Output:Table:Monthly,
   8411   Building Monthly Cooling Load Report,   ! Name
   8412   3,                                      ! Digits After Decimal
   8413   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   8414   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8415   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   8416   Maximum,                                ! Aggregation Type for Variable or Meter 2
   8417   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   8418   ValueWhenMaxMin;
   8419 Output:Table:Monthly,
   8420   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   8421   3,                                      ! Digits After Decimal
   8422   Heating:Gasoline,                       ! Variable or Meter 1 Name
   8423   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   8424 
   8425 Output:Table:Monthly,
   8426   End Use Energy Consumption Electricity Monthly,   ! Name
   8427   3,                                      ! Digits After Decimal
   8428   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8429   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8430   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8431   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   8432   Cooling:Electricity,
   8433   SumOrAverage,
   8434   Fans:Electricity,
   8435   SumOrAverage,
   8436   Pumps:Electricity,
   8437   SumOrAverage;
   8438 
   8439 Output:Table:Monthly,
   8440   End Use Energy Consumption Electricity Monthly,   ! Name
   8441   3,                                      ! Digits After Decimal
   8442   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8443   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8444   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8445   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         681
  Maximum number of Alpha IDF Args=          30
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         681
  Number of Defaulted Fields=         550
  Number of Fields with Defaults=        1956
  Number of Autosized Fields=         146
  Number of Autosizable Fields =         184
  Number of Autocalculated Fields=         467
  Number of Autocalculatable Fields =         467
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       15559
 NumOfRVariable(Total)=       15559
 NumOfRVariable(Actual)=         166
 NumOfRVariable(Summed)=         165
 NumOfRVariable(Meter)=         165
 NumOfIVariable=         189
 NumOfIVariable(Total)=         189
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         191
 NumVarMeterArrays=         165
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         518
 MaxNumOfNodeConnections=           0
