<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Phoenix Sky Harbor Intl Ap AZ USA TMY3 WMO#=722780
  2013-06-22
  03:40:33 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.06.22 03:38</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Phoenix Sky Harbor Intl Ap AZ USA TMY3 WMO#=722780</b></p>
<p>Simulation Timestamp: <b>2013-06-22
  03:40:33</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2696.80</td>
    <td align="right">      539.47</td>
    <td align="right">      539.47</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2696.80</td>
    <td align="right">      539.47</td>
    <td align="right">      539.47</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     6575.31</td>
    <td align="right">     1315.33</td>
    <td align="right">     1315.33</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     6575.31</td>
    <td align="right">     1315.33</td>
    <td align="right">     1315.33</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4999.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4999.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      943.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      149.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      626.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      919.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1753.23</td>
    <td align="right">      943.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      943.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      149.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      626.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      919.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       56.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       41.50</td>
    <td align="right">      188.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      183.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      350.72</td>
    <td align="right">      188.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       41.50</td>
    <td align="right">      188.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      183.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      350.72</td>
    <td align="right">      188.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1753.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1753.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1753.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1753.23</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       93.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3900.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<p><b>BUILDING MONTHLY COOLING LOAD REPORT</b></p> |
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10">THERMAL ZONE 10</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE21">THERMAL ZONE 21</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE23">THERMAL ZONE 23</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3">THERMAL ZONE 3</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE20">THERMAL ZONE 20</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14">THERMAL ZONE 14</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7">THERMAL ZONE 7</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE19">THERMAL ZONE 19</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6">THERMAL ZONE 6</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9">THERMAL ZONE 9</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2">THERMAL ZONE 2</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE18">THERMAL ZONE 18</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE16">THERMAL ZONE 16</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE24">THERMAL ZONE 24</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE17">THERMAL ZONE 17</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5">THERMAL ZONE 5</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE22">THERMAL ZONE 22</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12">THERMAL ZONE 12</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8">THERMAL ZONE 8</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11">THERMAL ZONE 11</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE25">THERMAL ZONE 25</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13">THERMAL ZONE 13</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4">THERMAL ZONE 4</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1">THERMAL ZONE 1</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15">THERMAL ZONE 15</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.06.22 03:38</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Phoenix Sky Harbor Intl Ap AZ USA TMY3 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.45</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2529.57</td>
    <td align="right">      632.39</td>
    <td align="right">      632.39</td>
    <td align="right">      632.39</td>
    <td align="right">      632.39</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      885.35</td>
    <td align="right">      221.34</td>
    <td align="right">      221.34</td>
    <td align="right">      221.34</td>
    <td align="right">      221.34</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2529.57</td>
    <td align="right">      632.39</td>
    <td align="right">      632.39</td>
    <td align="right">      632.39</td>
    <td align="right">      632.39</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      885.35</td>
    <td align="right">      221.34</td>
    <td align="right">      221.34</td>
    <td align="right">      221.34</td>
    <td align="right">      221.34</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      999.80</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">      656.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2625.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      656.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2625.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">      656.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2625.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      656.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2625.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      656.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2625.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       85.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      343.44</td>
    <td align="right">        1.00</td>
    <td align="right">      126.48</td>
    <td align="right">       44.27</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4999.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19996.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2529.57</td>
    <td align="right">      885.35</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4999.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19996.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2529.57</td>
    <td align="right">      885.35</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">13-DEC-05:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   211907.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    45412.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    48427.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    48427.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     5895.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   148163.07</td>
    <td align="right">   211907.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   211907.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    45412.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    48427.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    48427.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     5895.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Other Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1022.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      474.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1984.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2910.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      177.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5552.49</td>
    <td align="right">     1022.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      204.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      582.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       35.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1110.72</td>
    <td align="right">      204.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      204.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      582.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       35.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1110.72</td>
    <td align="right">      204.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG 1% CONDNS WB=>MDB</td>
    <td align="right">       35.40</td>
    <td align="right">       12.00</td>
    <td align="right">       24.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99% CONDNS DB</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        5.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG 2% CONDNS ENTH=>MDB</td>
    <td align="right">       35.20</td>
    <td align="right">       12.00</td>
    <td align="right">    71800.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        1.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       28.10</td>
    <td align="right">       12.00</td>
    <td align="right">       21.80</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG 2% CONDNS WB=>MDB</td>
    <td align="right">       35.10</td>
    <td align="right">       12.00</td>
    <td align="right">       23.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG 2% CONDNS DP=>MDB</td>
    <td align="right">       30.20</td>
    <td align="right">       12.00</td>
    <td align="right">       20.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       43.40</td>
    <td align="right">       12.00</td>
    <td align="right">       21.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG 1% CONDNS ENTH=>MDB</td>
    <td align="right">       35.40</td>
    <td align="right">       12.00</td>
    <td align="right">    73500.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       35.80</td>
    <td align="right">       12.00</td>
    <td align="right">       24.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">       41.20</td>
    <td align="right">       12.00</td>
    <td align="right">       20.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">       15.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        7.30</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.70</td>
    <td align="right">        0.00</td>
    <td align="right">        3.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG 1% CONDNS DP=>MDB</td>
    <td align="right">       29.10</td>
    <td align="right">       12.00</td>
    <td align="right">       21.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">       14.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        8.20</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG 1% CONDNS DB=>MWB</td>
    <td align="right">       42.30</td>
    <td align="right">       12.00</td>
    <td align="right">       21.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       35.30</td>
    <td align="right">       12.00</td>
    <td align="right">    75600.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        4.10</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HUM_N 99% CONDNS DP=>MCDB</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.90</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        1.70</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       85.86</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       85.86</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       85.86</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       85.86</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">      656.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       85.86</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       85.86</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       85.86</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       85.86</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      656.36</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      126.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 134</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 140</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       44.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      885.35</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      221.34</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      664.01</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Sunlit Fraction</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Interior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     10.7639</td>
    <td align="right">      656.36</td>
    <td align="right">     7065.05</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       82.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     10.7639</td>
    <td align="right">      656.36</td>
    <td align="right">     7065.05</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       82.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     10.7639</td>
    <td align="right">      656.36</td>
    <td align="right">     7065.05</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       82.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     10.7639</td>
    <td align="right">      656.36</td>
    <td align="right">     7065.05</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       82.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     10.7639</td>
    <td align="right">      656.36</td>
    <td align="right">     7065.05</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       82.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     10.7639</td>
    <td align="right">       85.86</td>
    <td align="right">      924.18</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">     4999.00</td>
    <td align="right">    53808.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      626.72</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   273023.46</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   398517.72</td>
    <td align="right">   269431.14</td>
    <td align="right">   129086.58</td>
    <td align="right">        0.68</td>
    <td align="right">        5.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">386782.4</td>
    <td align="right">4.59</td>
    <td align="right">15.66</td>
    <td align="right">N/A</td>
    <td align="right">25.99</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12275.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14088.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9702.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11002.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11826.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11851.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12835.37</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30022.05</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11428.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9416.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21498.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11947.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9334.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19939.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12128.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10963.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14784.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12368.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7802.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10872.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10797.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16161.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22001.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12282.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9189.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45511.80</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.50</td>
    <td align="right">      500.00</td>
    <td align="right">       16.05</td>
    <td align="right">    16048.31</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">      0.0059</td>
    <td align="right">     1509.55</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">386782.45</td>
    <td align="right">4.59</td>
    <td align="right">15.66</td>
    <td align="right">25.99</td>
    <td align="right">17.8322</td>
    <td align="right">6.21</td>
    <td align="right">21.17</td>
    <td align="right">14.2826</td>
    <td align="right">8.76</td>
    <td align="right">29.87</td>
    <td align="right">9.8359</td>
    <td align="right">12.89</td>
    <td align="right">43.99</td>
    <td align="right">5.0597</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     9884.85</td>
    <td align="right">    11367.58</td>
    <td align="right">       0.598</td>
    <td align="right">       0.688</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       41.12</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     9192.95</td>
    <td align="right">    10571.89</td>
    <td align="right">       0.556</td>
    <td align="right">       0.640</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       40.94</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     5069.45</td>
    <td align="right">     5829.87</td>
    <td align="right">       0.307</td>
    <td align="right">       0.353</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     5799.55</td>
    <td align="right">     6669.49</td>
    <td align="right">       0.351</td>
    <td align="right">       0.403</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       40.07</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     8794.61</td>
    <td align="right">    10113.80</td>
    <td align="right">       0.532</td>
    <td align="right">       0.612</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       40.94</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     9004.86</td>
    <td align="right">    10355.59</td>
    <td align="right">       0.545</td>
    <td align="right">       0.626</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       40.94</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     7621.14</td>
    <td align="right">     8764.31</td>
    <td align="right">       0.461</td>
    <td align="right">       0.530</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">    20278.73</td>
    <td align="right">    23320.54</td>
    <td align="right">       1.227</td>
    <td align="right">       1.411</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       39.17</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     6761.18</td>
    <td align="right">     7775.36</td>
    <td align="right">       0.409</td>
    <td align="right">       0.470</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       40.19</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     5430.89</td>
    <td align="right">     6245.52</td>
    <td align="right">       0.329</td>
    <td align="right">       0.378</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       40.07</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">    17623.92</td>
    <td align="right">    20267.50</td>
    <td align="right">       1.066</td>
    <td align="right">       1.226</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       40.52</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     9046.40</td>
    <td align="right">    10403.36</td>
    <td align="right">       0.547</td>
    <td align="right">       0.629</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       40.94</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     5389.65</td>
    <td align="right">     6198.10</td>
    <td align="right">       0.326</td>
    <td align="right">       0.375</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       40.07</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">    16345.73</td>
    <td align="right">    18797.58</td>
    <td align="right">       0.989</td>
    <td align="right">       1.137</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       40.82</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     7586.57</td>
    <td align="right">     8724.55</td>
    <td align="right">       0.459</td>
    <td align="right">       0.528</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       41.96</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     7371.28</td>
    <td align="right">     8476.97</td>
    <td align="right">       0.446</td>
    <td align="right">       0.513</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">    10227.43</td>
    <td align="right">    11761.55</td>
    <td align="right">       0.619</td>
    <td align="right">       0.712</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       41.12</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     9920.55</td>
    <td align="right">    11408.63</td>
    <td align="right">       0.600</td>
    <td align="right">       0.690</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       41.12</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     3247.66</td>
    <td align="right">     3734.80</td>
    <td align="right">       0.196</td>
    <td align="right">       0.226</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       40.52</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     7327.13</td>
    <td align="right">     8426.20</td>
    <td align="right">       0.443</td>
    <td align="right">       0.510</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     7117.27</td>
    <td align="right">     8184.86</td>
    <td align="right">       0.431</td>
    <td align="right">       0.495</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       43.40</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     8708.08</td>
    <td align="right">    10014.29</td>
    <td align="right">       0.527</td>
    <td align="right">       0.606</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       41.96</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">    18036.03</td>
    <td align="right">    20741.44</td>
    <td align="right">       1.091</td>
    <td align="right">       1.255</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       40.52</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     9692.00</td>
    <td align="right">    11145.80</td>
    <td align="right">       0.586</td>
    <td align="right">       0.674</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       41.12</td>
    <td align="right">     0.00720</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     5188.48</td>
    <td align="right">     5966.75</td>
    <td align="right">       0.314</td>
    <td align="right">       0.361</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       40.07</td>
    <td align="right">     0.00720</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     3203.54</td>
    <td align="right">     4004.42</td>
    <td align="right">       0.170</td>
    <td align="right">       0.212</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     4263.94</td>
    <td align="right">     5329.93</td>
    <td align="right">       0.226</td>
    <td align="right">       0.282</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     3811.63</td>
    <td align="right">     4764.54</td>
    <td align="right">       0.202</td>
    <td align="right">       0.252</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     4263.94</td>
    <td align="right">     5329.92</td>
    <td align="right">       0.226</td>
    <td align="right">       0.282</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     3238.94</td>
    <td align="right">     4048.67</td>
    <td align="right">       0.172</td>
    <td align="right">       0.214</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     3201.46</td>
    <td align="right">     4001.82</td>
    <td align="right">       0.170</td>
    <td align="right">       0.212</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     4263.94</td>
    <td align="right">     5329.92</td>
    <td align="right">       0.226</td>
    <td align="right">       0.282</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     8822.45</td>
    <td align="right">    11028.06</td>
    <td align="right">       0.467</td>
    <td align="right">       0.584</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     3811.57</td>
    <td align="right">     4764.46</td>
    <td align="right">       0.202</td>
    <td align="right">       0.252</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     3234.18</td>
    <td align="right">     4042.72</td>
    <td align="right">       0.171</td>
    <td align="right">       0.214</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     1324.43</td>
    <td align="right">     1655.53</td>
    <td align="right">       0.070</td>
    <td align="right">       0.333</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     3234.17</td>
    <td align="right">     4042.71</td>
    <td align="right">       0.171</td>
    <td align="right">       0.214</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     3201.49</td>
    <td align="right">     4001.86</td>
    <td align="right">       0.170</td>
    <td align="right">       0.212</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     1801.09</td>
    <td align="right">     2251.37</td>
    <td align="right">       0.095</td>
    <td align="right">       0.333</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     3817.13</td>
    <td align="right">     4771.41</td>
    <td align="right">       0.202</td>
    <td align="right">       0.253</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     3234.18</td>
    <td align="right">     4042.72</td>
    <td align="right">       0.171</td>
    <td align="right">       0.214</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     4263.81</td>
    <td align="right">     5329.76</td>
    <td align="right">       0.226</td>
    <td align="right">       0.282</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     3234.99</td>
    <td align="right">     4043.74</td>
    <td align="right">       0.171</td>
    <td align="right">       0.214</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     3811.63</td>
    <td align="right">     4764.54</td>
    <td align="right">       0.202</td>
    <td align="right">       0.252</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     3201.49</td>
    <td align="right">     4001.86</td>
    <td align="right">       0.170</td>
    <td align="right">       0.212</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     3238.99</td>
    <td align="right">     4048.73</td>
    <td align="right">       0.172</td>
    <td align="right">       0.214</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     6062.75</td>
    <td align="right">     7578.44</td>
    <td align="right">       0.321</td>
    <td align="right">       0.401</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:45:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1555.69</td>
    <td align="right">     1944.62</td>
    <td align="right">       0.082</td>
    <td align="right">       0.333</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     3242.66</td>
    <td align="right">     4053.33</td>
    <td align="right">       0.172</td>
    <td align="right">       0.215</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     3238.99</td>
    <td align="right">     4048.73</td>
    <td align="right">       0.172</td>
    <td align="right">       0.214</td>
    <td align="right">PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        3.70</td>
    <td align="right">     0.00513</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">       16.05</td>
    <td align="right">       16.05</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        2.54</td>
    <td align="right">       16.05</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     3458.75</td>
    <td align="right">     3234.50</td>
    <td align="right">     2098.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     3787.00</td>
    <td align="right">     3679.00</td>
    <td align="right">     2686.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     3377.25</td>
    <td align="right">     3836.50</td>
    <td align="right">     2355.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     3144.00</td>
    <td align="right">     3830.00</td>
    <td align="right">     2147.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     3876.50</td>
    <td align="right">     3539.75</td>
    <td align="right">     2632.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     3954.00</td>
    <td align="right">     3570.00</td>
    <td align="right">     2733.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     4262.00</td>
    <td align="right">     3943.50</td>
    <td align="right">     3298.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     4540.75</td>
    <td align="right">     2828.75</td>
    <td align="right">     2454.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     2988.25</td>
    <td align="right">     3569.75</td>
    <td align="right">     1781.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     3272.50</td>
    <td align="right">     3658.00</td>
    <td align="right">     2147.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     4946.50</td>
    <td align="right">     2428.50</td>
    <td align="right">     2336.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     3942.75</td>
    <td align="right">     3588.50</td>
    <td align="right">     2738.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     3275.50</td>
    <td align="right">     3613.00</td>
    <td align="right">     2119.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     4716.75</td>
    <td align="right">     1847.50</td>
    <td align="right">     1623.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     2399.25</td>
    <td align="right">     3622.00</td>
    <td align="right">     1307.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     4385.25</td>
    <td align="right">     3918.50</td>
    <td align="right">     3373.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     3352.50</td>
    <td align="right">     3369.50</td>
    <td align="right">     2085.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     3459.75</td>
    <td align="right">     3258.25</td>
    <td align="right">     2115.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     2426.25</td>
    <td align="right">     3511.75</td>
    <td align="right">     1109.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     4386.00</td>
    <td align="right">     3907.50</td>
    <td align="right">     3367.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     4312.00</td>
    <td align="right">     3856.00</td>
    <td align="right">     3258.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     2961.75</td>
    <td align="right">     1842.50</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     4931.75</td>
    <td align="right">     2584.00</td>
    <td align="right">     2480.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     3362.25</td>
    <td align="right">     3214.25</td>
    <td align="right">     1987.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     3185.75</td>
    <td align="right">     3581.75</td>
    <td align="right">     1987.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5003.50</td>
    <td align="right">     5268.50</td>
    <td align="right">     3900.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">       92.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       37.50</td>
    <td align="right">       93.25</td>
    <td align="right">        0.00</td>
    <td align="right">       93.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.743</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.675</td>
    <td align="right">       0.220</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.163</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.038</td>
    <td align="right">       0.220</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.602</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.650</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.644</td>
    <td align="right">       0.220</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.526</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.213</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.968</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.660</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.957</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.338</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.664</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.799</td>
    <td align="right">       0.219</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.751</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.657</td>
    <td align="right">       0.130</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.660</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.609</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       1.704</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.914</td>
    <td align="right">       0.131</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.591</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.600</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.319</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.372</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.584</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.611</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.524</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.218</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.348</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.361</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.188</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.610</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.359</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.415</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.512</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.619</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.597</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.233</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.508</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.480</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       23.57</td>
    <td align="right">       35.33</td>
    <td align="right">     2625.46</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.559</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        3.08</td>
    <td align="right">        4.62</td>
    <td align="right">      343.44</td>
    <td align="right">       0.339</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Surfaces by Class</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         100</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          20</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         681</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         550</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1956</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         146</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         184</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         467</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         467</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1753.23</td>
    <td align="right">    20266.76</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">   148163.07</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1545.76</td>
    <td align="right">    18833.08</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    96855.82</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      626.72</td>
    <td align="right">     2690.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    48427.91</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      626.72</td>
    <td align="right">     2690.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    48427.91</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">      202.96</td>
    <td align="right">     2472.77</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    12717.09</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       82.29</td>
    <td align="right">      353.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">      202.96</td>
    <td align="right">     2472.77</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    12717.09</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">       82.29</td>
    <td align="right">      353.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">      202.96</td>
    <td align="right">     2472.77</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    12717.09</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       82.29</td>
    <td align="right">      353.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">      202.96</td>
    <td align="right">     2472.77</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    12717.09</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">       82.29</td>
    <td align="right">      353.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">      202.96</td>
    <td align="right">     2472.77</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    12717.09</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       82.29</td>
    <td align="right">      353.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       26.55</td>
    <td align="right">      323.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1663.52</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       10.76</td>
    <td align="right">       46.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      919.05</td>
    <td align="right">    16142.64</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    48427.91</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      919.05</td>
    <td align="right">    16142.64</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    48427.91</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">      120.67</td>
    <td align="right">     2119.52</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">      120.67</td>
    <td align="right">     2119.52</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">      120.67</td>
    <td align="right">     2119.52</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">      120.67</td>
    <td align="right">     2119.52</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">      120.67</td>
    <td align="right">     2119.52</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     6358.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       15.78</td>
    <td align="right">      277.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      831.76</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1753.23</td>
    <td align="right">    20266.76</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">   148163.07</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1753.23</td>
    <td align="right">    20266.76</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">   148163.07</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1753.23</td>
    <td align="right">    20266.76</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">   148163.07</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1753.23</td>
    <td align="right">    20266.76</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">   148163.07</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1753.23</td>
    <td align="right">    20266.76</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">   148163.07</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1753.23</td>
    <td align="right">    20266.76</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">   148163.07</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      206.15</td>
    <td align="right">     1383.99</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    51307.22</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      149.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    45412.17</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       56.20</td>
    <td align="right">     1383.99</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     6031.15</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       56.20</td>
    <td align="right">     1383.99</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     6031.15</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">      383.55</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">      383.55</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      943.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   211907.49</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      943.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   211907.49</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      943.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   211907.49</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      943.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   211907.49</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     6138.16</td>
    <td align="right">    74718.25</td>
    <td align="right">11-NOV-08:15</td>
    <td align="right">   478076.84</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     2434.24</td>
    <td align="right">    15211.87</td>
    <td align="right">15-FEB-11:00</td>
    <td align="right">   198150.84</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       85.29</td>
    <td align="right">        0.05</td>
    <td align="right">29-OCT-03:30</td>
    <td align="right">    10349.53</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      139.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">    64590.11</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">        3.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2420.45</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     2295.12</td>
    <td align="right">     5296.63</td>
    <td align="right">08-FEB-24:00</td>
    <td align="right">   198150.84</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       82.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10349.53</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">       88.06</td>
    <td align="right">        0.23</td>
    <td align="right">02-NOV-23:15</td>
    <td align="right">     9429.79</td>
    <td align="right">23-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     3575.70</td>
    <td align="right">31-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">       81.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9429.79</td>
    <td align="right">23-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">       59.44</td>
    <td align="right">        0.12</td>
    <td align="right">19-SEP-04:00</td>
    <td align="right">     6898.05</td>
    <td align="right">08-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     3311.60</td>
    <td align="right">31-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">       48.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6898.05</td>
    <td align="right">08-OCT-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       58.63</td>
    <td align="right">        0.33</td>
    <td align="right">11-APR-07:00</td>
    <td align="right">     5941.96</td>
    <td align="right">16-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     3616.81</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       49.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5941.96</td>
    <td align="right">16-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">       80.49</td>
    <td align="right">        0.09</td>
    <td align="right">14-NOV-00:45</td>
    <td align="right">     8743.74</td>
    <td align="right">23-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">        4.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2660.70</td>
    <td align="right">13-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">       76.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8743.74</td>
    <td align="right">23-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       84.36</td>
    <td align="right">        0.15</td>
    <td align="right">08-NOV-20:45</td>
    <td align="right">     9058.43</td>
    <td align="right">23-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">        3.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2585.79</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       80.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9058.43</td>
    <td align="right">23-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       92.05</td>
    <td align="right">        0.07</td>
    <td align="right">16-FEB-23:15</td>
    <td align="right">     9713.17</td>
    <td align="right">14-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">        4.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3283.52</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       87.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     9713.17</td>
    <td align="right">14-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">      233.28</td>
    <td align="right">        0.38</td>
    <td align="right">18-JAN-18:45</td>
    <td align="right">    18593.44</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4589.61</td>
    <td align="right">13-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">      231.19</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-04:45</td>
    <td align="right">    18593.44</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       56.46</td>
    <td align="right">        0.18</td>
    <td align="right">17-JAN-16:45</td>
    <td align="right">     6724.48</td>
    <td align="right">23-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     3465.48</td>
    <td align="right">31-JAN-05:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       43.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6724.48</td>
    <td align="right">23-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       52.97</td>
    <td align="right">        0.10</td>
    <td align="right">13-NOV-05:00</td>
    <td align="right">     5474.84</td>
    <td align="right">16-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">        5.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2667.55</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5474.84</td>
    <td align="right">16-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">      228.78</td>
    <td align="right">     2007.53</td>
    <td align="right">08-FEB-23:45</td>
    <td align="right">    15194.23</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">      228.78</td>
    <td align="right">     2007.53</td>
    <td align="right">08-FEB-23:45</td>
    <td align="right">    15194.23</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">       85.21</td>
    <td align="right">        0.07</td>
    <td align="right">27-MAR-05:15</td>
    <td align="right">     9180.44</td>
    <td align="right">23-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">        4.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2601.89</td>
    <td align="right">13-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">       81.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9180.44</td>
    <td align="right">23-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">       52.07</td>
    <td align="right">        0.17</td>
    <td align="right">06-NOV-01:15</td>
    <td align="right">     5395.46</td>
    <td align="right">16-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">        5.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2647.36</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">       46.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5395.46</td>
    <td align="right">16-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">      201.49</td>
    <td align="right">     1392.31</td>
    <td align="right">08-FEB-24:00</td>
    <td align="right">    14108.22</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">      201.49</td>
    <td align="right">     1392.31</td>
    <td align="right">08-FEB-24:00</td>
    <td align="right">    14108.22</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">       58.74</td>
    <td align="right">        0.02</td>
    <td align="right">17-MAY-03:00</td>
    <td align="right">     8442.42</td>
    <td align="right">11-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     3402.34</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">       46.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8442.42</td>
    <td align="right">11-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       91.30</td>
    <td align="right">        0.10</td>
    <td align="right">15-JAN-24:00</td>
    <td align="right">     9621.70</td>
    <td align="right">09-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        2.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2404.22</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       89.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     9621.70</td>
    <td align="right">09-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">       89.37</td>
    <td align="right">        0.06</td>
    <td align="right">31-OCT-00:15</td>
    <td align="right">    10875.67</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">        6.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     3447.16</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">       83.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10875.67</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       86.05</td>
    <td align="right">        0.05</td>
    <td align="right">05-JAN-23:00</td>
    <td align="right">    10454.36</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2439.82</td>
    <td align="right">13-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       82.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10454.36</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       36.82</td>
    <td align="right">        0.03</td>
    <td align="right">11-OCT-00:15</td>
    <td align="right">     3339.46</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       14.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     3106.06</td>
    <td align="right">31-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3339.46</td>
    <td align="right">15-JUN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       90.64</td>
    <td align="right">        0.07</td>
    <td align="right">15-JAN-07:30</td>
    <td align="right">     9584.05</td>
    <td align="right">09-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">        1.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2365.52</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       88.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:00</td>
    <td align="right">     9584.05</td>
    <td align="right">09-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">       86.41</td>
    <td align="right">        0.11</td>
    <td align="right">12-MAR-06:15</td>
    <td align="right">     9354.71</td>
    <td align="right">09-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2450.12</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">       83.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:30</td>
    <td align="right">     9354.71</td>
    <td align="right">09-OCT-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       71.13</td>
    <td align="right">        0.02</td>
    <td align="right">15-APR-00:15</td>
    <td align="right">     6758.16</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       14.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">     3302.67</td>
    <td align="right">13-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       56.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6758.16</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">      234.59</td>
    <td align="right">     1896.55</td>
    <td align="right">08-FEB-24:00</td>
    <td align="right">    15927.27</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">      234.59</td>
    <td align="right">     1896.55</td>
    <td align="right">08-FEB-24:00</td>
    <td align="right">    15927.27</td>
    <td align="right">24-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       81.50</td>
    <td align="right">        0.26</td>
    <td align="right">20-NOV-02:30</td>
    <td align="right">    10073.52</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2501.89</td>
    <td align="right">13-DEC-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       77.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10073.52</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       49.09</td>
    <td align="right">        0.07</td>
    <td align="right">08-NOV-12:30</td>
    <td align="right">     5138.68</td>
    <td align="right">16-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">        6.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2719.30</td>
    <td align="right">13-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       43.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5138.68</td>
    <td align="right">16-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     3081.17</td>
    <td align="right">      343.20</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">   281092.09</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      625.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   139968.07</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      625.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   139968.07</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      625.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   139968.07</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      625.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   139968.07</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     2455.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   281072.89</td>
    <td align="right">24-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      622.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   139858.94</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      622.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">   139858.94</td>
    <td align="right">13-DEC-06:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       3.193</td>
    <td align="right">     -82.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.837</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      71.430</td>
    <td align="right">       0.000</td>
    <td align="right">       1.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.228</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.201</td>
    <td align="right">      -6.480</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       6.956</td>
    <td align="right">     -81.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.654</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      69.585</td>
    <td align="right">       0.000</td>
    <td align="right">       3.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.695</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.114</td>
    <td align="right">      -8.927</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">      10.668</td>
    <td align="right">     -48.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.581</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      90.079</td>
    <td align="right">       0.000</td>
    <td align="right">       2.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.006</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.334</td>
    <td align="right">     -68.991</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       8.750</td>
    <td align="right">     -49.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.768</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      29.104</td>
    <td align="right">       0.000</td>
    <td align="right">       2.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.264</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.030</td>
    <td align="right">      -0.793</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       4.477</td>
    <td align="right">     -76.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.627</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      69.980</td>
    <td align="right">       0.000</td>
    <td align="right">       2.024</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.476</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.222</td>
    <td align="right">     -13.951</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       3.910</td>
    <td align="right">     -80.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.618</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      69.617</td>
    <td align="right">       0.000</td>
    <td align="right">       1.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.752</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.241</td>
    <td align="right">      -8.212</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       4.479</td>
    <td align="right">     -87.572</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.551</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      86.718</td>
    <td align="right">       0.000</td>
    <td align="right">       2.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.070</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.468</td>
    <td align="right">     -15.054</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       2.092</td>
    <td align="right">    -231.184</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.653</td>
    <td align="right">      82.287</td>
    <td align="right">     120.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.501</td>
    <td align="right">      22.476</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.494</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">      12.618</td>
    <td align="right">     -43.845</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.707</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      73.341</td>
    <td align="right">       0.000</td>
    <td align="right">       2.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.470</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.186</td>
    <td align="right">     -60.012</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       5.485</td>
    <td align="right">     -47.487</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.733</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      29.180</td>
    <td align="right">       0.000</td>
    <td align="right">       1.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.269</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.192</td>
    <td align="right">      -1.739</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       0.000</td>
    <td align="right">    -228.779</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.248</td>
    <td align="right">      82.287</td>
    <td align="right">     120.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       4.012</td>
    <td align="right">     -81.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.620</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      69.547</td>
    <td align="right">       0.000</td>
    <td align="right">       1.941</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.775</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.252</td>
    <td align="right">      -7.441</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       5.384</td>
    <td align="right">     -46.689</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.733</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      29.243</td>
    <td align="right">       0.000</td>
    <td align="right">       1.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.219</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.178</td>
    <td align="right">      -2.594</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       0.000</td>
    <td align="right">    -201.490</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.394</td>
    <td align="right">      82.287</td>
    <td align="right">     120.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.861</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">      12.255</td>
    <td align="right">     -46.486</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.902</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      74.360</td>
    <td align="right">       0.000</td>
    <td align="right">       2.343</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.419</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.149</td>
    <td align="right">     -57.353</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       2.045</td>
    <td align="right">     -89.259</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.530</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      86.677</td>
    <td align="right">       0.000</td>
    <td align="right">       1.792</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.291</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.491</td>
    <td align="right">     -12.552</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       6.244</td>
    <td align="right">     -83.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.848</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      71.335</td>
    <td align="right">       0.000</td>
    <td align="right">       3.203</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.107</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.061</td>
    <td align="right">      -6.881</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       3.289</td>
    <td align="right">     -82.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.834</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      71.365</td>
    <td align="right">       0.000</td>
    <td align="right">       1.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.258</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.212</td>
    <td align="right">      -5.773</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      14.735</td>
    <td align="right">     -22.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.811</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      32.672</td>
    <td align="right">       0.000</td>
    <td align="right">       2.260</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.039</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.111</td>
    <td align="right">     -42.796</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       1.963</td>
    <td align="right">     -88.673</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.531</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      86.758</td>
    <td align="right">       0.000</td>
    <td align="right">       1.819</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.266</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.482</td>
    <td align="right">     -13.198</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       2.418</td>
    <td align="right">     -83.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.544</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      87.135</td>
    <td align="right">       0.000</td>
    <td align="right">       1.888</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.941</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.450</td>
    <td align="right">     -19.156</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      14.402</td>
    <td align="right">     -56.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.404</td>
    <td align="right">      82.287</td>
    <td align="right">     120.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -180.032</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       0.000</td>
    <td align="right">    -234.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.245</td>
    <td align="right">      82.287</td>
    <td align="right">     120.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       3.709</td>
    <td align="right">     -77.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.854</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      71.770</td>
    <td align="right">       0.000</td>
    <td align="right">       2.053</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.944</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.183</td>
    <td align="right">     -12.016</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       6.034</td>
    <td align="right">     -43.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.745</td>
    <td align="right">      10.764</td>
    <td align="right">      15.785</td>
    <td align="right">      29.614</td>
    <td align="right">       0.000</td>
    <td align="right">       1.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.912</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.154</td>
    <td align="right">      -7.667</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     139.118</td>
    <td align="right">   -2295.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     146.970</td>
    <td align="right">     626.715</td>
    <td align="right">     919.045</td>
    <td align="right">    1299.509</td>
    <td align="right">       0.000</td>
    <td align="right">      52.408</td>
    <td align="right">      43.445</td>
    <td align="right">       0.000</td>
    <td align="right">    -240.401</td>
    <td align="right">       0.000</td>
    <td align="right">    -120.205</td>
    <td align="right">    -571.486</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10350.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.23</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    13076.87</td>
    <td align="right">        0.00</td>
    <td align="right">      166.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4771.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">23-JUL-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -9429.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.17</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    10545.52</td>
    <td align="right">        0.00</td>
    <td align="right">      186.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3181.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">08-OCT-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6900.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      181.95</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    12319.18</td>
    <td align="right">        0.00</td>
    <td align="right">       70.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7335.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">16-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5941.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.57</td>
    <td align="right">      646.92</td>
    <td align="right">      739.34</td>
    <td align="right">     4912.69</td>
    <td align="right">        0.00</td>
    <td align="right">      279.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -795.73</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">23-JUL-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8743.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.18</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    10043.68</td>
    <td align="right">        0.00</td>
    <td align="right">      118.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3298.05</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">23-JUL-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9057.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.18</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    10032.67</td>
    <td align="right">        0.00</td>
    <td align="right">      118.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2972.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">14-OCT-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -9714.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.51</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    11373.41</td>
    <td align="right">        0.00</td>
    <td align="right">      140.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3670.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">09-JUL-08:06</td>
    <td align="right">        0.00</td>
    <td align="right">   -20951.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1694.33</td>
    <td align="right">     6358.55</td>
    <td align="right">     6358.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.90</td>
    <td align="right">     6182.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">23-JUL-10:15</td>
    <td align="right">        0.00</td>
    <td align="right">    -6724.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.20</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    11553.36</td>
    <td align="right">        0.00</td>
    <td align="right">       98.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6806.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">16-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5474.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.57</td>
    <td align="right">      646.92</td>
    <td align="right">      739.34</td>
    <td align="right">     4933.34</td>
    <td align="right">        0.00</td>
    <td align="right">      166.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1170.68</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">09-JUL-08:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -19171.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1856.86</td>
    <td align="right">     6358.55</td>
    <td align="right">     6358.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4597.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">23-JUL-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9179.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.18</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    10029.06</td>
    <td align="right">        0.00</td>
    <td align="right">      118.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2846.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">16-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5394.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.57</td>
    <td align="right">      646.92</td>
    <td align="right">      739.34</td>
    <td align="right">     4928.16</td>
    <td align="right">        0.00</td>
    <td align="right">      166.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1245.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">13-AUG-08:18</td>
    <td align="right">        0.00</td>
    <td align="right">   -15799.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1646.54</td>
    <td align="right">     6358.55</td>
    <td align="right">     6358.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1436.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">11-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8441.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.20</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    13881.02</td>
    <td align="right">        0.00</td>
    <td align="right">      135.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7453.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">09-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -9622.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.87</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    10901.67</td>
    <td align="right">        0.00</td>
    <td align="right">       81.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3222.74</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10877.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.23</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    13058.07</td>
    <td align="right">        0.00</td>
    <td align="right">      279.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4339.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10455.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.23</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    13075.86</td>
    <td align="right">        0.00</td>
    <td align="right">      166.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4665.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">15-JUN-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3338.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.55</td>
    <td align="right">      646.92</td>
    <td align="right">      739.34</td>
    <td align="right">     6017.59</td>
    <td align="right">        0.00</td>
    <td align="right">      145.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4369.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">09-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -9584.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.08</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    10898.70</td>
    <td align="right">        0.00</td>
    <td align="right">       81.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3256.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">09-OCT-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -9355.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      195.28</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    10900.26</td>
    <td align="right">        0.00</td>
    <td align="right">       81.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3485.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">24-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6757.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1644.94</td>
    <td align="right">     6358.55</td>
    <td align="right">     6358.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7604.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">12-JUN-08:12</td>
    <td align="right">        0.00</td>
    <td align="right">   -19067.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1859.40</td>
    <td align="right">     6358.55</td>
    <td align="right">     6358.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4490.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10074.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.23</td>
    <td align="right">      831.76</td>
    <td align="right">      831.76</td>
    <td align="right">    13082.91</td>
    <td align="right">        0.00</td>
    <td align="right">      167.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5054.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">16-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5138.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.57</td>
    <td align="right">      646.92</td>
    <td align="right">      739.34</td>
    <td align="right">     4927.66</td>
    <td align="right">        0.00</td>
    <td align="right">      167.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1501.63</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">  -198173.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12529.62</td>
    <td align="right">    48427.91</td>
    <td align="right">    48427.91</td>
    <td align="right">   121324.76</td>
    <td align="right">        0.00</td>
    <td align="right">     4655.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -37191.99</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">13-DEC-06:00</td>
    <td align="right">     2420.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.54</td>
    <td align="right">        0.00</td>
    <td align="right">    -2037.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -1014.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">31-JAN-06:00</td>
    <td align="right">     3576.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2105.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -1706.08</td>
    <td align="right">      -87.85</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">31-JAN-06:00</td>
    <td align="right">     3311.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2001.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -1010.86</td>
    <td align="right">     -622.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">13-DEC-06:00</td>
    <td align="right">     3616.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2005.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -1708.22</td>
    <td align="right">     -226.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">13-DEC-06:15</td>
    <td align="right">     2660.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1953.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -1007.47</td>
    <td align="right">      -23.01</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">13-DEC-06:00</td>
    <td align="right">     2585.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.73</td>
    <td align="right">        0.00</td>
    <td align="right">    -2013.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -1015.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">07-MAR-06:00</td>
    <td align="right">     3283.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1997.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -1413.71</td>
    <td align="right">     -196.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">13-DEC-07:00</td>
    <td align="right">     4589.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.25</td>
    <td align="right">     2119.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5152.40</td>
    <td align="right">    -1909.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">31-JAN-05:45</td>
    <td align="right">     3465.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1970.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -1011.34</td>
    <td align="right">     -807.77</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">13-DEC-06:00</td>
    <td align="right">     2667.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -2016.59</td>
    <td align="right">        0.00</td>
    <td align="right">    -1016.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">13-DEC-06:15</td>
    <td align="right">     2601.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -1976.50</td>
    <td align="right">        0.00</td>
    <td align="right">    -1009.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">13-DEC-06:00</td>
    <td align="right">     2647.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.25</td>
    <td align="right">        0.00</td>
    <td align="right">    -2008.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -1015.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">13-DEC-06:00</td>
    <td align="right">     3402.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1926.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -1012.21</td>
    <td align="right">     -786.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">07-MAR-06:00</td>
    <td align="right">     2404.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -2024.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -841.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">13-DEC-06:00</td>
    <td align="right">     3446.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2026.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -1708.67</td>
    <td align="right">      -35.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">13-DEC-06:30</td>
    <td align="right">     2439.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -1965.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -1003.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">31-JAN-06:00</td>
    <td align="right">     3106.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1955.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -980.68</td>
    <td align="right">     -494.13</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">07-MAR-06:00</td>
    <td align="right">     2365.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.26</td>
    <td align="right">        0.00</td>
    <td align="right">    -2024.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -839.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">07-MAR-06:00</td>
    <td align="right">     2450.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       76.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -2011.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -838.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">13-DEC-07:30</td>
    <td align="right">     3302.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.25</td>
    <td align="right">     2119.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5775.22</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">13-DEC-06:30</td>
    <td align="right">     2501.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -1947.05</td>
    <td align="right">        0.00</td>
    <td align="right">    -1001.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">13-DEC-06:15</td>
    <td align="right">     2719.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.21</td>
    <td align="right">      277.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1948.72</td>
    <td align="right">        0.00</td>
    <td align="right">    -1007.44</td>
    <td align="right">      -86.35</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">13-DEC-06:00</td>
    <td align="right">    58434.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2690.44</td>
    <td align="right">    16142.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40006.78</td>
    <td align="right">        0.00</td>
    <td align="right">   -28313.04</td>
    <td align="right">    -8947.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Maximum Flow Fraction during Reheat []</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.687699</td>
    <td align="right">    0.002403</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000150</td>
    <td align="right">    0.212114</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.639557</td>
    <td align="right">    0.002235</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.282306</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">    0.352693</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.494666</td>
    <td align="right">    0.000179</td>
    <td align="right">    0.252377</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 26</td>
    <td align="right">    0.403480</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.432401</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.282306</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 21</td>
    <td align="right">    0.611852</td>
    <td align="right">    0.002138</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.214457</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.626479</td>
    <td align="right">    0.002189</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000150</td>
    <td align="right">    0.211976</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">    0.530207</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.329051</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.282306</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 22</td>
    <td align="right">        1.41</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.945294</td>
    <td align="right">    0.000414</td>
    <td align="right">    0.584169</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.470387</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.370897</td>
    <td align="right">    0.000179</td>
    <td align="right">    0.252373</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.377837</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.461747</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.214142</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 24</td>
    <td align="right">        1.23</td>
    <td align="right">    0.001868</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.367874</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">    0.629369</td>
    <td align="right">    0.002199</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.214141</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">    0.374968</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.465280</td>
    <td align="right">    0.000150</td>
    <td align="right">    0.211978</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">        1.14</td>
    <td align="right">    0.001733</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000242</td>
    <td align="right">    0.341201</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.527810</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.330546</td>
    <td align="right">    0.000179</td>
    <td align="right">    0.252741</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 23</td>
    <td align="right">    0.512831</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.340200</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.214142</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 25</td>
    <td align="right">    0.711525</td>
    <td align="right">    0.002486</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000200</td>
    <td align="right">    0.282297</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">    0.690183</td>
    <td align="right">    0.002412</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.214196</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">    0.252377</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.691288</td>
    <td align="right">    0.000179</td>
    <td align="right">    0.252377</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">    0.509759</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.342250</td>
    <td align="right">    0.000150</td>
    <td align="right">    0.211978</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">    0.495159</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.352342</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.214461</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.605889</td>
    <td align="right">    0.000923</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000285</td>
    <td align="right">    0.401479</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">        1.25</td>
    <td align="right">    0.001912</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000267</td>
    <td align="right">    0.376475</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">    0.674282</td>
    <td align="right">    0.002356</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.214704</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">    0.360973</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.483320</td>
    <td align="right">    0.000152</td>
    <td align="right">    0.214461</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">    0.000150</td>
    <td align="right">     6922.26</td>
    <td align="right">      470.03</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    0.000200</td>
    <td align="right">     9212.97</td>
    <td align="right">      437.13</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">    0.000179</td>
    <td align="right">     8236.24</td>
    <td align="right">      241.06</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">    0.000200</td>
    <td align="right">     9212.97</td>
    <td align="right">      275.77</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">    0.000152</td>
    <td align="right">     6998.75</td>
    <td align="right">      418.19</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    0.000150</td>
    <td align="right">     6917.76</td>
    <td align="right">      428.19</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">    0.000200</td>
    <td align="right">     9212.97</td>
    <td align="right">      362.39</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">    0.000414</td>
    <td align="right">    19064.17</td>
    <td align="right">      964.34</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">    0.000179</td>
    <td align="right">     8236.10</td>
    <td align="right">      321.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    0.000152</td>
    <td align="right">     6988.46</td>
    <td align="right">      258.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">    0.000261</td>
    <td align="right">    12005.45</td>
    <td align="right">      838.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">    0.000152</td>
    <td align="right">     6988.44</td>
    <td align="right">      430.16</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">    0.000150</td>
    <td align="right">     6917.82</td>
    <td align="right">      256.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">    0.000242</td>
    <td align="right">    11134.99</td>
    <td align="right">      777.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    0.000179</td>
    <td align="right">     8248.12</td>
    <td align="right">      360.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">    0.000152</td>
    <td align="right">     6988.46</td>
    <td align="right">      350.51</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">    0.000200</td>
    <td align="right">     9212.68</td>
    <td align="right">      486.32</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    0.000152</td>
    <td align="right">     6990.23</td>
    <td align="right">      471.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    0.000179</td>
    <td align="right">     8236.24</td>
    <td align="right">      172.50</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">    0.000150</td>
    <td align="right">     6917.82</td>
    <td align="right">      348.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">    0.000152</td>
    <td align="right">     6998.86</td>
    <td align="right">      338.43</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    0.000285</td>
    <td align="right">    13102.15</td>
    <td align="right">      414.12</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    0.000267</td>
    <td align="right">    12286.15</td>
    <td align="right">      857.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">    0.000152</td>
    <td align="right">     7006.80</td>
    <td align="right">      460.86</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">    0.000152</td>
    <td align="right">     6998.86</td>
    <td align="right">      246.72</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    0.001107</td>
    <td align="right">    50934.98</td>
    <td align="right">      774.46</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BRANCH {89BB02DA-4526-4DDD-8EEE-08CC754E33F5}</td>
    <td align="right">       16.05</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">       16.05</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       16.05</td>
    <td align="right">        2.54</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">       16.05</td>
    <td align="right">   398517.72</td>
    <td align="right">    0.676083</td>
    <td align="right">        5.35</td>
    <td align="right">   132825.96</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">       16.05</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.001107</td>
    <td align="right">    0.000430</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">   273023.46</td>
    <td align="right">    0.005909</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">    0.005909</td>
    <td align="right">        6.65</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.005909</td>
    <td align="right">     1509.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 10</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.299882E+10</td>
    <td align="right">    5389.760</td>
    <td align="right">08-JAN-16:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346875E+10</td>
    <td align="right">    7079.656</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.499636E+10</td>
    <td align="right">    7601.025</td>
    <td align="right">25-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.708750E+10</td>
    <td align="right">    8878.168</td>
    <td align="right">07-APR-17:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.888506E+10</td>
    <td align="right">    9979.808</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108100E+11</td>
    <td align="right">   10231.831</td>
    <td align="right">11-JUN-17:45</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111630E+11</td>
    <td align="right">   10349.527</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105535E+11</td>
    <td align="right">   10009.840</td>
    <td align="right">27-AUG-17:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.893778E+10</td>
    <td align="right">    9556.379</td>
    <td align="right">11-SEP-17:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.649194E+10</td>
    <td align="right">    8567.005</td>
    <td align="right">02-OCT-16:45</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390375E+10</td>
    <td align="right">    5725.355</td>
    <td align="right">05-NOV-16:30</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.279695E+10</td>
    <td align="right">    4814.026</td>
    <td align="right">02-DEC-16:30</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.820934E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.279695E+10</td>
    <td align="right">    4814.026</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111630E+11</td>
    <td align="right">   10349.527</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE21></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 21</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.243019E+10</td>
    <td align="right">    3142.746</td>
    <td align="right">08-JAN-11:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.320185E+10</td>
    <td align="right">    5226.805</td>
    <td align="right">27-FEB-11:30</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.431640E+10</td>
    <td align="right">    5447.288</td>
    <td align="right">26-MAR-11:15</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.700180E+10</td>
    <td align="right">    7099.689</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.875051E+10</td>
    <td align="right">    8401.853</td>
    <td align="right">13-MAY-10:23</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113472E+11</td>
    <td align="right">    9110.148</td>
    <td align="right">16-JUN-10:45</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118343E+11</td>
    <td align="right">    9429.787</td>
    <td align="right">23-JUL-10:45</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.109111E+11</td>
    <td align="right">    9002.350</td>
    <td align="right">07-AUG-11:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.900857E+10</td>
    <td align="right">    8309.098</td>
    <td align="right">02-SEP-11:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.640926E+10</td>
    <td align="right">    6851.418</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.359772E+10</td>
    <td align="right">    3821.405</td>
    <td align="right">05-NOV-11:15</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229911E+10</td>
    <td align="right">    3109.421</td>
    <td align="right">03-DEC-11:30</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.811080E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229911E+10</td>
    <td align="right">    3109.421</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118343E+11</td>
    <td align="right">    9429.787</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE23></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 23</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334129E+10</td>
    <td align="right">    6668.005</td>
    <td align="right">08-JAN-14:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.334996E+10</td>
    <td align="right">    6685.606</td>
    <td align="right">26-FEB-14:30</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.344509E+10</td>
    <td align="right">    6310.499</td>
    <td align="right">17-MAR-13:45</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.377866E+10</td>
    <td align="right">    6269.801</td>
    <td align="right">09-APR-13:50</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323354E+10</td>
    <td align="right">    4841.207</td>
    <td align="right">14-MAY-14:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396333E+10</td>
    <td align="right">    4001.687</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476196E+10</td>
    <td align="right">    5104.981</td>
    <td align="right">24-JUL-13:45</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.502624E+10</td>
    <td align="right">    6356.284</td>
    <td align="right">31-AUG-14:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.534498E+10</td>
    <td align="right">    6683.236</td>
    <td align="right">29-SEP-14:15</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.500660E+10</td>
    <td align="right">    6899.921</td>
    <td align="right">08-OCT-14:00</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.408060E+10</td>
    <td align="right">    6580.120</td>
    <td align="right">05-NOV-13:45</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.344424E+10</td>
    <td align="right">    6498.375</td>
    <td align="right">30-DEC-14:15</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.487765E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323354E+10</td>
    <td align="right">    4001.687</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.534498E+10</td>
    <td align="right">    6899.921</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 3</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113940E+10</td>
    <td align="right">    1838.711</td>
    <td align="right">08-JAN-16:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157910E+10</td>
    <td align="right">    2157.204</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217079E+10</td>
    <td align="right">    2123.280</td>
    <td align="right">26-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.378086E+10</td>
    <td align="right">    4034.876</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.550014E+10</td>
    <td align="right">    4655.090</td>
    <td align="right">27-MAY-18:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.791623E+10</td>
    <td align="right">    5839.549</td>
    <td align="right">15-JUN-18:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.849710E+10</td>
    <td align="right">    5941.958</td>
    <td align="right">16-JUL-18:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.715391E+10</td>
    <td align="right">    5137.302</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553422E+10</td>
    <td align="right">    4672.449</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.378878E+10</td>
    <td align="right">    3529.597</td>
    <td align="right">02-OCT-16:15</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.180244E+10</td>
    <td align="right">    1976.662</td>
    <td align="right">18-NOV-15:30</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101733E+10</td>
    <td align="right">    1767.236</td>
    <td align="right">02-DEC-17:00</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.498803E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101733E+10</td>
    <td align="right">    1767.236</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.849710E+10</td>
    <td align="right">    5941.958</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE20></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 20</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.270236E+10</td>
    <td align="right">    3152.254</td>
    <td align="right">08-JAN-12:00</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.332452E+10</td>
    <td align="right">    5348.525</td>
    <td align="right">27-FEB-11:30</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.442242E+10</td>
    <td align="right">    5702.466</td>
    <td align="right">26-MAR-11:15</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.676043E+10</td>
    <td align="right">    7033.465</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812379E+10</td>
    <td align="right">    8141.109</td>
    <td align="right">13-MAY-10:45</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101231E+11</td>
    <td align="right">    8586.740</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104372E+11</td>
    <td align="right">    8743.744</td>
    <td align="right">23-JUL-11:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.967633E+10</td>
    <td align="right">    8405.713</td>
    <td align="right">07-AUG-11:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.809698E+10</td>
    <td align="right">    7724.212</td>
    <td align="right">02-SEP-11:15</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.605436E+10</td>
    <td align="right">    6648.117</td>
    <td align="right">01-OCT-11:15</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.368961E+10</td>
    <td align="right">    4190.274</td>
    <td align="right">05-NOV-11:15</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.259735E+10</td>
    <td align="right">    3099.256</td>
    <td align="right">03-DEC-11:30</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.760084E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259735E+10</td>
    <td align="right">    3099.256</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104372E+11</td>
    <td align="right">    8743.744</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 14</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.284050E+10</td>
    <td align="right">    3237.535</td>
    <td align="right">08-JAN-11:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.351459E+10</td>
    <td align="right">    5528.692</td>
    <td align="right">27-FEB-11:30</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470655E+10</td>
    <td align="right">    5871.548</td>
    <td align="right">26-MAR-11:15</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.717248E+10</td>
    <td align="right">    7235.340</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.862214E+10</td>
    <td align="right">    8386.033</td>
    <td align="right">13-MAY-10:45</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106662E+11</td>
    <td align="right">    8866.892</td>
    <td align="right">18-JUN-11:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109932E+11</td>
    <td align="right">    9058.431</td>
    <td align="right">23-JUL-11:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102207E+11</td>
    <td align="right">    8715.209</td>
    <td align="right">07-AUG-11:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.860135E+10</td>
    <td align="right">    8000.979</td>
    <td align="right">02-SEP-11:15</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.647702E+10</td>
    <td align="right">    6880.663</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.391149E+10</td>
    <td align="right">    4337.627</td>
    <td align="right">05-NOV-11:15</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272767E+10</td>
    <td align="right">    3187.121</td>
    <td align="right">03-DEC-11:30</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.804538E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.272767E+10</td>
    <td align="right">    3187.121</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109932E+11</td>
    <td align="right">    9058.431</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 7</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473381E+10</td>
    <td align="right">    8684.511</td>
    <td align="right">08-JAN-15:15</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.506860E+10</td>
    <td align="right">    9098.527</td>
    <td align="right">26-FEB-15:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.563598E+10</td>
    <td align="right">    8123.545</td>
    <td align="right">18-MAR-15:15</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.690603E+10</td>
    <td align="right">    8272.367</td>
    <td align="right">09-APR-15:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.693322E+10</td>
    <td align="right">    6814.791</td>
    <td align="right">15-MAY-14:30</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.857227E+10</td>
    <td align="right">    6398.031</td>
    <td align="right">17-JUN-14:15</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.975216E+10</td>
    <td align="right">    7715.868</td>
    <td align="right">24-JUL-14:15</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100483E+11</td>
    <td align="right">    8742.948</td>
    <td align="right">31-AUG-14:45</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101423E+11</td>
    <td align="right">    9604.369</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.879525E+10</td>
    <td align="right">    9713.167</td>
    <td align="right">14-OCT-14:30</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.621530E+10</td>
    <td align="right">    8569.613</td>
    <td align="right">05-NOV-14:38</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.476884E+10</td>
    <td align="right">    7897.983</td>
    <td align="right">03-DEC-14:23</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.875721E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.473381E+10</td>
    <td align="right">    6398.031</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101423E+11</td>
    <td align="right">    9713.167</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE19></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 19</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114486E+11</td>
    <td align="right">   11459.790</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123707E+11</td>
    <td align="right">   14101.766</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.156379E+11</td>
    <td align="right">   13670.197</td>
    <td align="right">18-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196435E+11</td>
    <td align="right">   14969.009</td>
    <td align="right">29-APR-17:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225729E+11</td>
    <td align="right">   16914.633</td>
    <td align="right">28-MAY-08:15</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260611E+11</td>
    <td align="right">   20214.696</td>
    <td align="right">16-JUN-08:09</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281045E+11</td>
    <td align="right">   20950.847</td>
    <td align="right">09-JUL-08:06</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259809E+11</td>
    <td align="right">   20186.023</td>
    <td align="right">06-AUG-08:09</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237153E+11</td>
    <td align="right">   18460.265</td>
    <td align="right">02-SEP-08:23</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204222E+11</td>
    <td align="right">   16329.077</td>
    <td align="right">01-OCT-08:18</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141061E+11</td>
    <td align="right">   12502.757</td>
    <td align="right">13-NOV-17:00</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111213E+11</td>
    <td align="right">   11406.315</td>
    <td align="right">03-DEC-17:00</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231185E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111213E+11</td>
    <td align="right">   11406.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281045E+11</td>
    <td align="right">   20950.847</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 6</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160181E+10</td>
    <td align="right">    2478.968</td>
    <td align="right">26-JAN-11:15</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197562E+10</td>
    <td align="right">    4309.149</td>
    <td align="right">27-FEB-10:45</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.259536E+10</td>
    <td align="right">    4582.280</td>
    <td align="right">26-MAR-10:23</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387461E+10</td>
    <td align="right">    5704.154</td>
    <td align="right">28-APR-10:05</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456213E+10</td>
    <td align="right">    6445.839</td>
    <td align="right">13-MAY-09:38</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.592069E+10</td>
    <td align="right">    6670.524</td>
    <td align="right">16-JUN-09:53</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.619804E+10</td>
    <td align="right">    6724.475</td>
    <td align="right">23-JUL-10:15</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.560012E+10</td>
    <td align="right">    6530.947</td>
    <td align="right">07-AUG-10:30</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.448624E+10</td>
    <td align="right">    6151.652</td>
    <td align="right">02-SEP-10:30</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332688E+10</td>
    <td align="right">    5239.532</td>
    <td align="right">01-OCT-10:30</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216359E+10</td>
    <td align="right">    3438.866</td>
    <td align="right">05-NOV-10:30</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.154045E+10</td>
    <td align="right">    2432.285</td>
    <td align="right">03-DEC-11:00</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438455E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154045E+10</td>
    <td align="right">    2432.285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.619804E+10</td>
    <td align="right">    6724.475</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 9</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135120E+10</td>
    <td align="right">    1786.707</td>
    <td align="right">08-JAN-16:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170976E+10</td>
    <td align="right">    2116.490</td>
    <td align="right">27-FEB-16:45</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225124E+10</td>
    <td align="right">    2055.357</td>
    <td align="right">26-MAR-16:45</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.369987E+10</td>
    <td align="right">    3838.952</td>
    <td align="right">23-APR-15:15</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.523481E+10</td>
    <td align="right">    4361.715</td>
    <td align="right">27-MAY-18:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.720416E+10</td>
    <td align="right">    5373.187</td>
    <td align="right">15-JUN-18:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.763298E+10</td>
    <td align="right">    5474.844</td>
    <td align="right">16-JUL-18:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.645562E+10</td>
    <td align="right">    4786.798</td>
    <td align="right">11-AUG-14:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.510830E+10</td>
    <td align="right">    4361.321</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.367018E+10</td>
    <td align="right">    3346.477</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191599E+10</td>
    <td align="right">    1900.617</td>
    <td align="right">18-NOV-15:30</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125355E+10</td>
    <td align="right">    1722.242</td>
    <td align="right">02-DEC-16:45</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.474877E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125355E+10</td>
    <td align="right">    1722.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.763298E+10</td>
    <td align="right">    5474.844</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 2</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166600E+11</td>
    <td align="right">   12747.836</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156315E+11</td>
    <td align="right">   13845.447</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180688E+11</td>
    <td align="right">   13801.295</td>
    <td align="right">19-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192818E+11</td>
    <td align="right">   14780.357</td>
    <td align="right">29-APR-08:18</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202844E+11</td>
    <td align="right">   16730.721</td>
    <td align="right">28-MAY-08:26</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212904E+11</td>
    <td align="right">   17687.721</td>
    <td align="right">11-JUN-08:15</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224665E+11</td>
    <td align="right">   19170.231</td>
    <td align="right">09-JUL-08:12</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.213151E+11</td>
    <td align="right">   17453.628</td>
    <td align="right">28-AUG-08:15</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.205169E+11</td>
    <td align="right">   16853.205</td>
    <td align="right">11-SEP-08:15</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196266E+11</td>
    <td align="right">   15539.581</td>
    <td align="right">02-OCT-08:18</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169422E+11</td>
    <td align="right">   13198.058</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166953E+11</td>
    <td align="right">   12728.872</td>
    <td align="right">03-DEC-17:00</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228780E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156315E+11</td>
    <td align="right">   12728.872</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.224665E+11</td>
    <td align="right">   19170.231</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE18></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 18</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281391E+10</td>
    <td align="right">    3240.039</td>
    <td align="right">08-JAN-11:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349952E+10</td>
    <td align="right">    5532.286</td>
    <td align="right">27-FEB-11:30</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.470133E+10</td>
    <td align="right">    5866.379</td>
    <td align="right">26-MAR-11:15</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.721130E+10</td>
    <td align="right">    7272.158</td>
    <td align="right">28-APR-11:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.871345E+10</td>
    <td align="right">    8453.066</td>
    <td align="right">13-MAY-10:45</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108356E+11</td>
    <td align="right">    8977.838</td>
    <td align="right">18-JUN-10:38</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111815E+11</td>
    <td align="right">    9180.436</td>
    <td align="right">23-JUL-11:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103931E+11</td>
    <td align="right">    8833.876</td>
    <td align="right">07-AUG-11:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.872863E+10</td>
    <td align="right">    8108.478</td>
    <td align="right">02-SEP-11:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.652655E+10</td>
    <td align="right">    6934.886</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.389876E+10</td>
    <td align="right">    4316.776</td>
    <td align="right">05-NOV-11:15</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.269806E+10</td>
    <td align="right">    3190.986</td>
    <td align="right">03-DEC-11:30</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.812016E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.269806E+10</td>
    <td align="right">    3190.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111815E+11</td>
    <td align="right">    9180.436</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE16></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 16</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136515E+10</td>
    <td align="right">    1781.875</td>
    <td align="right">08-JAN-16:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171244E+10</td>
    <td align="right">    2111.373</td>
    <td align="right">27-FEB-16:45</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224171E+10</td>
    <td align="right">    2050.654</td>
    <td align="right">26-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.364964E+10</td>
    <td align="right">    3803.167</td>
    <td align="right">23-APR-15:15</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.514681E+10</td>
    <td align="right">    4306.424</td>
    <td align="right">27-MAY-18:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.703786E+10</td>
    <td align="right">    5274.750</td>
    <td align="right">15-JUN-18:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.744549E+10</td>
    <td align="right">    5395.464</td>
    <td align="right">16-JUL-18:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.629728E+10</td>
    <td align="right">    4682.931</td>
    <td align="right">11-AUG-14:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.499428E+10</td>
    <td align="right">    4266.060</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.361271E+10</td>
    <td align="right">    3291.649</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191641E+10</td>
    <td align="right">    1891.034</td>
    <td align="right">18-NOV-15:30</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126969E+10</td>
    <td align="right">    1717.429</td>
    <td align="right">02-DEC-16:45</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.466895E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126969E+10</td>
    <td align="right">    1717.429</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.744549E+10</td>
    <td align="right">    5395.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE24></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 24</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146705E+11</td>
    <td align="right">   11876.696</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137953E+11</td>
    <td align="right">   12891.985</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158515E+11</td>
    <td align="right">   12842.053</td>
    <td align="right">19-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.169899E+11</td>
    <td align="right">   13279.724</td>
    <td align="right">09-APR-17:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178492E+11</td>
    <td align="right">   13631.294</td>
    <td align="right">15-MAY-17:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.187884E+11</td>
    <td align="right">   13936.799</td>
    <td align="right">17-JUN-17:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.198134E+11</td>
    <td align="right">   14996.547</td>
    <td align="right">09-JUL-08:40</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187702E+11</td>
    <td align="right">   15801.502</td>
    <td align="right">13-AUG-08:18</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180935E+11</td>
    <td align="right">   13944.528</td>
    <td align="right">02-SEP-17:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172482E+11</td>
    <td align="right">   13503.179</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148962E+11</td>
    <td align="right">   12272.586</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147247E+11</td>
    <td align="right">   11816.567</td>
    <td align="right">03-DEC-17:00</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201491E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137953E+11</td>
    <td align="right">   11816.567</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198134E+11</td>
    <td align="right">   15801.502</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE17></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 17</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169950E+10</td>
    <td align="right">    5069.829</td>
    <td align="right">08-JAN-16:30</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.194611E+10</td>
    <td align="right">    6104.162</td>
    <td align="right">27-FEB-16:45</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.281900E+10</td>
    <td align="right">    6585.755</td>
    <td align="right">25-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.397116E+10</td>
    <td align="right">    7626.685</td>
    <td align="right">07-APR-17:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.494024E+10</td>
    <td align="right">    8381.918</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.632176E+10</td>
    <td align="right">    8442.419</td>
    <td align="right">11-JUN-17:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.659254E+10</td>
    <td align="right">    8336.646</td>
    <td align="right">16-JUL-16:45</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.610691E+10</td>
    <td align="right">    8269.202</td>
    <td align="right">27-AUG-16:15</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.493177E+10</td>
    <td align="right">    7938.896</td>
    <td align="right">11-SEP-16:45</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342900E+10</td>
    <td align="right">    7260.461</td>
    <td align="right">02-OCT-16:30</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216183E+10</td>
    <td align="right">    4953.821</td>
    <td align="right">05-NOV-16:15</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156718E+10</td>
    <td align="right">    4273.045</td>
    <td align="right">02-DEC-16:15</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.464870E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156718E+10</td>
    <td align="right">    4273.045</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.659254E+10</td>
    <td align="right">    8442.419</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 5</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.550347E+10</td>
    <td align="right">    9209.726</td>
    <td align="right">08-JAN-15:23</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.566231E+10</td>
    <td align="right">    9290.306</td>
    <td align="right">26-FEB-15:15</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.619018E+10</td>
    <td align="right">    8500.796</td>
    <td align="right">18-MAR-15:15</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.711878E+10</td>
    <td align="right">    8484.206</td>
    <td align="right">09-APR-15:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.676703E+10</td>
    <td align="right">    6717.192</td>
    <td align="right">14-MAY-14:30</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.793181E+10</td>
    <td align="right">    6024.821</td>
    <td align="right">17-JUN-14:15</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.900964E+10</td>
    <td align="right">    7379.569</td>
    <td align="right">24-JUL-14:15</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.948380E+10</td>
    <td align="right">    8697.961</td>
    <td align="right">31-AUG-14:45</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.993095E+10</td>
    <td align="right">    9442.600</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.910691E+10</td>
    <td align="right">    9621.700</td>
    <td align="right">09-OCT-14:45</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.696660E+10</td>
    <td align="right">    9126.919</td>
    <td align="right">05-NOV-14:38</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.558758E+10</td>
    <td align="right">    8517.385</td>
    <td align="right">03-DEC-14:23</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.892591E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550347E+10</td>
    <td align="right">    6024.821</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.993095E+10</td>
    <td align="right">    9621.700</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE22></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 22</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.254627E+10</td>
    <td align="right">    4958.107</td>
    <td align="right">08-JAN-16:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312217E+10</td>
    <td align="right">    7011.892</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.459197E+10</td>
    <td align="right">    7445.138</td>
    <td align="right">25-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.699732E+10</td>
    <td align="right">    8874.262</td>
    <td align="right">07-APR-17:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.911349E+10</td>
    <td align="right">   10208.536</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115852E+11</td>
    <td align="right">   10645.534</td>
    <td align="right">12-JUN-17:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120725E+11</td>
    <td align="right">   10875.670</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113413E+11</td>
    <td align="right">   10492.124</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.942410E+10</td>
    <td align="right">    9886.996</td>
    <td align="right">01-SEP-17:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.648193E+10</td>
    <td align="right">    8738.583</td>
    <td align="right">02-OCT-16:45</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.352306E+10</td>
    <td align="right">    5416.046</td>
    <td align="right">05-NOV-16:30</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.233043E+10</td>
    <td align="right">    4334.377</td>
    <td align="right">02-DEC-16:30</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831299E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233043E+10</td>
    <td align="right">    4334.377</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120725E+11</td>
    <td align="right">   10875.670</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 12</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296730E+10</td>
    <td align="right">    5354.367</td>
    <td align="right">08-JAN-16:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.345179E+10</td>
    <td align="right">    7084.776</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.498943E+10</td>
    <td align="right">    7590.013</td>
    <td align="right">25-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.712438E+10</td>
    <td align="right">    8892.082</td>
    <td align="right">07-APR-17:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.897025E+10</td>
    <td align="right">   10032.910</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109654E+11</td>
    <td align="right">   10299.383</td>
    <td align="right">12-JUN-17:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113362E+11</td>
    <td align="right">   10454.356</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107132E+11</td>
    <td align="right">   10099.601</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.905411E+10</td>
    <td align="right">    9624.160</td>
    <td align="right">11-SEP-17:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.653925E+10</td>
    <td align="right">    8610.715</td>
    <td align="right">02-OCT-16:45</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.388830E+10</td>
    <td align="right">    5705.531</td>
    <td align="right">05-NOV-16:30</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276309E+10</td>
    <td align="right">    4780.522</td>
    <td align="right">02-DEC-16:30</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.827627E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.276309E+10</td>
    <td align="right">    4780.522</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113362E+11</td>
    <td align="right">   10454.356</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 8</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.639006E+09</td>
    <td align="right">    1172.173</td>
    <td align="right">08-JAN-16:30</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.817238E+09</td>
    <td align="right">    1323.698</td>
    <td align="right">26-FEB-16:30</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.106873E+10</td>
    <td align="right">    1322.256</td>
    <td align="right">30-MAR-15:45</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165316E+10</td>
    <td align="right">    2412.916</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231284E+10</td>
    <td align="right">    2546.535</td>
    <td align="right">28-MAY-18:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.345393E+10</td>
    <td align="right">    3339.462</td>
    <td align="right">15-JUN-18:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.378593E+10</td>
    <td align="right">    3270.004</td>
    <td align="right">16-JUL-17:45</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307831E+10</td>
    <td align="right">    2913.473</td>
    <td align="right">11-AUG-13:45</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.223085E+10</td>
    <td align="right">    2545.006</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155145E+10</td>
    <td align="right">    1997.777</td>
    <td align="right">02-OCT-15:45</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.910711E+09</td>
    <td align="right">    1236.929</td>
    <td align="right">18-NOV-15:00</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.578417E+09</td>
    <td align="right">    1123.615</td>
    <td align="right">02-DEC-15:30</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220806E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.578417E+09</td>
    <td align="right">    1123.615</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.378593E+10</td>
    <td align="right">    3339.462</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 11</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.555810E+10</td>
    <td align="right">    9193.908</td>
    <td align="right">08-JAN-15:23</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569781E+10</td>
    <td align="right">    9264.169</td>
    <td align="right">26-FEB-15:15</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.620624E+10</td>
    <td align="right">    8515.240</td>
    <td align="right">18-MAR-15:15</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.708266E+10</td>
    <td align="right">    8473.330</td>
    <td align="right">09-APR-15:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.667197E+10</td>
    <td align="right">    6660.506</td>
    <td align="right">14-MAY-14:30</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.776423E+10</td>
    <td align="right">    5907.380</td>
    <td align="right">17-JUN-14:15</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.882655E+10</td>
    <td align="right">    7268.497</td>
    <td align="right">24-JUL-14:15</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.931951E+10</td>
    <td align="right">    8622.786</td>
    <td align="right">31-AUG-14:45</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.981863E+10</td>
    <td align="right">    9392.224</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.907457E+10</td>
    <td align="right">    9584.053</td>
    <td align="right">09-OCT-14:45</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.700476E+10</td>
    <td align="right">    9115.849</td>
    <td align="right">05-NOV-14:38</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.564850E+10</td>
    <td align="right">    8562.018</td>
    <td align="right">03-DEC-14:23</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.886735E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.555810E+10</td>
    <td align="right">    5907.380</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.981863E+10</td>
    <td align="right">    9584.053</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE25></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 25</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.533312E+10</td>
    <td align="right">    8994.020</td>
    <td align="right">08-JAN-15:30</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.544960E+10</td>
    <td align="right">    9050.805</td>
    <td align="right">26-FEB-15:15</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.588090E+10</td>
    <td align="right">    8369.508</td>
    <td align="right">18-MAR-15:15</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.667643E+10</td>
    <td align="right">    8304.516</td>
    <td align="right">09-APR-15:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.620816E+10</td>
    <td align="right">    6440.173</td>
    <td align="right">14-MAY-14:30</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.727488E+10</td>
    <td align="right">    5628.183</td>
    <td align="right">26-JUN-14:30</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.831112E+10</td>
    <td align="right">    6969.885</td>
    <td align="right">24-JUL-14:30</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.880152E+10</td>
    <td align="right">    8431.833</td>
    <td align="right">31-AUG-14:45</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.931643E+10</td>
    <td align="right">    9157.205</td>
    <td align="right">29-SEP-15:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.861997E+10</td>
    <td align="right">    9354.714</td>
    <td align="right">09-OCT-14:45</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.667860E+10</td>
    <td align="right">    8910.380</td>
    <td align="right">05-NOV-14:45</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.543647E+10</td>
    <td align="right">    8449.817</td>
    <td align="right">03-DEC-14:23</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.839872E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.533312E+10</td>
    <td align="right">    5628.183</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.931643E+10</td>
    <td align="right">    9354.714</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 13</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.389138E+10</td>
    <td align="right">    5257.227</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.378168E+10</td>
    <td align="right">    5956.816</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.427421E+10</td>
    <td align="right">    5888.119</td>
    <td align="right">18-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.478096E+10</td>
    <td align="right">    6308.312</td>
    <td align="right">09-APR-17:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.490700E+10</td>
    <td align="right">    6434.664</td>
    <td align="right">15-MAY-17:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.563695E+10</td>
    <td align="right">    6617.870</td>
    <td align="right">17-JUN-17:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.605751E+10</td>
    <td align="right">    6758.159</td>
    <td align="right">24-JUL-17:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.541998E+10</td>
    <td align="right">    6731.011</td>
    <td align="right">28-AUG-16:30</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.523589E+10</td>
    <td align="right">    6743.109</td>
    <td align="right">02-SEP-16:30</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480961E+10</td>
    <td align="right">    6486.589</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.395846E+10</td>
    <td align="right">    5368.694</td>
    <td align="right">05-NOV-16:45</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.397608E+10</td>
    <td align="right">    4994.741</td>
    <td align="right">02-DEC-17:00</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.567297E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.378168E+10</td>
    <td align="right">    4994.741</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.605751E+10</td>
    <td align="right">    6758.159</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 4</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.165497E+11</td>
    <td align="right">   12574.621</td>
    <td align="right">08-JAN-17:00</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156341E+11</td>
    <td align="right">   13921.457</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182330E+11</td>
    <td align="right">   13850.754</td>
    <td align="right">19-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197110E+11</td>
    <td align="right">   15816.384</td>
    <td align="right">29-APR-08:18</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209671E+11</td>
    <td align="right">   17127.740</td>
    <td align="right">22-MAY-08:15</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.223778E+11</td>
    <td align="right">   19066.564</td>
    <td align="right">12-JUN-08:12</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.236873E+11</td>
    <td align="right">   18684.575</td>
    <td align="right">07-JUL-08:23</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.224038E+11</td>
    <td align="right">   18077.499</td>
    <td align="right">07-AUG-08:23</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213499E+11</td>
    <td align="right">   18830.126</td>
    <td align="right">03-SEP-08:12</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201060E+11</td>
    <td align="right">   16144.112</td>
    <td align="right">14-OCT-08:18</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170279E+11</td>
    <td align="right">   13155.418</td>
    <td align="right">06-NOV-17:00</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165383E+11</td>
    <td align="right">   12633.070</td>
    <td align="right">03-DEC-17:00</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234586E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156341E+11</td>
    <td align="right">   12574.621</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.236873E+11</td>
    <td align="right">   19066.564</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 1</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.285151E+10</td>
    <td align="right">    5270.715</td>
    <td align="right">08-JAN-16:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.328066E+10</td>
    <td align="right">    6909.874</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.471178E+10</td>
    <td align="right">    7453.852</td>
    <td align="right">25-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.669427E+10</td>
    <td align="right">    8702.510</td>
    <td align="right">07-APR-17:00</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.840501E+10</td>
    <td align="right">    9757.289</td>
    <td align="right">14-MAY-17:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.102947E+11</td>
    <td align="right">   10013.667</td>
    <td align="right">11-JUN-18:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106376E+11</td>
    <td align="right">   10073.524</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100320E+11</td>
    <td align="right">    9797.044</td>
    <td align="right">27-AUG-17:00</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.845350E+10</td>
    <td align="right">    9334.938</td>
    <td align="right">11-SEP-17:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.608746E+10</td>
    <td align="right">    8363.906</td>
    <td align="right">02-OCT-16:45</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.367960E+10</td>
    <td align="right">    5599.294</td>
    <td align="right">05-NOV-16:30</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266476E+10</td>
    <td align="right">    4694.560</td>
    <td align="right">02-DEC-16:30</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777928E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266476E+10</td>
    <td align="right">    4694.560</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106376E+11</td>
    <td align="right">   10073.524</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 15</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127275E+10</td>
    <td align="right">    1713.715</td>
    <td align="right">08-JAN-16:45</td>
    <td align="right">      13.010</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158466E+10</td>
    <td align="right">    1993.408</td>
    <td align="right">27-FEB-17:00</td>
    <td align="right">      15.663</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206391E+10</td>
    <td align="right">    1941.098</td>
    <td align="right">26-MAR-17:00</td>
    <td align="right">      17.343</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333836E+10</td>
    <td align="right">    3596.487</td>
    <td align="right">23-APR-15:15</td>
    <td align="right">      23.649</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.473759E+10</td>
    <td align="right">    4077.731</td>
    <td align="right">27-MAY-18:00</td>
    <td align="right">      27.288</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.651495E+10</td>
    <td align="right">    5034.968</td>
    <td align="right">15-JUN-18:00</td>
    <td align="right">      33.989</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.688590E+10</td>
    <td align="right">    5138.682</td>
    <td align="right">16-JUL-18:00</td>
    <td align="right">      35.562</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.582046E+10</td>
    <td align="right">    4393.785</td>
    <td align="right">07-AUG-15:45</td>
    <td align="right">      33.820</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.459589E+10</td>
    <td align="right">    3986.154</td>
    <td align="right">02-SEP-15:00</td>
    <td align="right">      30.386</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328848E+10</td>
    <td align="right">    3073.563</td>
    <td align="right">02-OCT-16:00</td>
    <td align="right">      24.813</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177070E+10</td>
    <td align="right">    1813.923</td>
    <td align="right">18-NOV-15:30</td>
    <td align="right">      17.955</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118639E+10</td>
    <td align="right">    1651.426</td>
    <td align="right">02-DEC-16:45</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.430600E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      23.803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118639E+10</td>
    <td align="right">    1651.426</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.714</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.688590E+10</td>
    <td align="right">    5138.682</td>
    <td align="right">&nbsp;</td>
    <td align="right">      35.562</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.532513E+11</td>
    <td align="right">0.779786E+11</td>
    <td align="right">0.652183E+09</td>
    <td align="right">0.410943E+10</td>
    <td align="right">0.258729E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480405E+11</td>
    <td align="right">0.704723E+11</td>
    <td align="right">0.218727E+10</td>
    <td align="right">0.382562E+10</td>
    <td align="right">0.191727E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.526508E+11</td>
    <td align="right">0.776784E+11</td>
    <td align="right">0.286293E+10</td>
    <td align="right">0.427723E+10</td>
    <td align="right">0.163272E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.524184E+11</td>
    <td align="right">0.762836E+11</td>
    <td align="right">0.893005E+10</td>
    <td align="right">0.450241E+10</td>
    <td align="right">0.795283E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512948E+11</td>
    <td align="right">0.764677E+11</td>
    <td align="right">0.129482E+11</td>
    <td align="right">0.475666E+10</td>
    <td align="right">0.429510E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524184E+11</td>
    <td align="right">0.762836E+11</td>
    <td align="right">0.253602E+11</td>
    <td align="right">0.544982E+10</td>
    <td align="right">0.136643E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.546073E+11</td>
    <td align="right">0.791893E+11</td>
    <td align="right">0.347822E+11</td>
    <td align="right">0.582546E+10</td>
    <td align="right">0.108930E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.512948E+11</td>
    <td align="right">0.764677E+11</td>
    <td align="right">0.293226E+11</td>
    <td align="right">0.547233E+10</td>
    <td align="right">0.162495E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.524184E+11</td>
    <td align="right">0.762836E+11</td>
    <td align="right">0.192158E+11</td>
    <td align="right">0.507369E+10</td>
    <td align="right">0.264132E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.532513E+11</td>
    <td align="right">0.779786E+11</td>
    <td align="right">0.107837E+11</td>
    <td align="right">0.467458E+10</td>
    <td align="right">0.742707E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.504619E+11</td>
    <td align="right">0.747727E+11</td>
    <td align="right">0.251327E+10</td>
    <td align="right">0.407175E+10</td>
    <td align="right">0.157689E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.546073E+11</td>
    <td align="right">0.791893E+11</td>
    <td align="right">0.399063E+09</td>
    <td align="right">0.415765E+10</td>
    <td align="right">0.283467E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.626715E+12</td>
    <td align="right">0.919045E+12</td>
    <td align="right">0.149957E+12</td>
    <td align="right">0.561966E+11</td>
    <td align="right">0.131885E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.480405E+11</td>
    <td align="right">0.704723E+11</td>
    <td align="right">0.399063E+09</td>
    <td align="right">0.382562E+10</td>
    <td align="right">0.108930E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.546073E+11</td>
    <td align="right">0.791893E+11</td>
    <td align="right">0.347822E+11</td>
    <td align="right">0.582546E+10</td>
    <td align="right">0.283467E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-06-22
    03:40:33</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.532513E+11</td>
    <td align="right">0.779786E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.480405E+11</td>
    <td align="right">0.704723E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.526508E+11</td>
    <td align="right">0.776784E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.524184E+11</td>
    <td align="right">0.762836E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512948E+11</td>
    <td align="right">0.764677E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.524184E+11</td>
    <td align="right">0.762836E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.546073E+11</td>
    <td align="right">0.791893E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.512948E+11</td>
    <td align="right">0.764677E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.524184E+11</td>
    <td align="right">0.762836E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.532513E+11</td>
    <td align="right">0.779786E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.504619E+11</td>
    <td align="right">0.747727E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.546073E+11</td>
    <td align="right">0.791893E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.626715E+12</td>
    <td align="right">0.919045E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.480405E+11</td>
    <td align="right">0.704723E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.546073E+11</td>
    <td align="right">0.791893E+11</td>
  </tr>
</table>
<br><br>
</body>
</html>
