  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Fractional,                             !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   1,                                      !- Upper Limit Value {BasedOnField A3}
     44   Continuous;                             !- Numeric Type
     45 
     46 ScheduleTypeLimits,
     47   Temperature,                            !- Name
     48   ,                                       !- Lower Limit Value {BasedOnField A3}
     49   ,                                       !- Upper Limit Value {BasedOnField A3}
     50   Continuous,                             !- Numeric Type
     51   temperature;                            !- Unit Type
     52 
     53 ScheduleTypeLimits,
     54   Temperature 3,                          !- Name
     55   ,                                       !- Lower Limit Value {BasedOnField A3}
     56   ,                                       !- Upper Limit Value {BasedOnField A3}
     57   Continuous,                             !- Numeric Type
     58   temperature;                            !- Unit Type
     59 
     60 ScheduleTypeLimits,
     61   Temperature 2,                          !- Name
     62   ,                                       !- Lower Limit Value {BasedOnField A3}
     63   ,                                       !- Upper Limit Value {BasedOnField A3}
     64   Continuous,                             !- Numeric Type
     65   temperature;                            !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature 1,                          !- Name
     69   ,                                       !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   temperature;                            !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   ActivityLevel 12,                       !- Name
     76   0,                                      !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   activitylevel;                          !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   OnOff,                                  !- Name
     83   0,                                      !- Lower Limit Value {BasedOnField A3}
     84   1,                                      !- Upper Limit Value {BasedOnField A3}
     85   Discrete,                               !- Numeric Type
     86   availability;                           !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Small Office_Activity Winter Design Day, !- Name
     90   ActivityLevel 12,                       !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   120;                                    !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   0.3,                                    !- Value Until Time 1
    101   08:00,                                  !- Time 2 {hh:mm}
    102   0.4,                                    !- Value Until Time 2
    103   12:00,                                  !- Time 3 {hh:mm}
    104   0.5,                                    !- Value Until Time 3
    105   17:00,                                  !- Time 4 {hh:mm}
    106   0.35,                                   !- Value Until Time 4
    107   24:00,                                  !- Time 5 {hh:mm}
    108   0.3;                                    !- Value Until Time 5
    109 
    110 Schedule:Day:Interval,
    111   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    112   ,                                       !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   6.7;                                    !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Small Office_Bldg_Occ Winter Design Day, !- Name
    119   Fractional,                             !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   0;                                      !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    126   Fractional,                             !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   1;                                      !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    133   Fractional,                             !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   0.05;                                   !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Small Office_Activity Summer Design Day, !- Name
    140   ActivityLevel 12,                       !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   120;                                    !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Deck_Temperature_Summer_Design_Day,     !- Name
    147   Temperature,                            !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   12.8;                                   !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Always_On_Summer_Design_Day,            !- Name
    154   OnOff,                                  !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   1;                                      !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Cooling Sch Default,                    !- Name
    161   Temperature 3,                          !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   28;                                     !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Small Office_Activity Rule 1 Day Schedule, !- Name
    168   ActivityLevel 12,                       !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   120;                                    !- Value Until Time 1
    172 
    173 Schedule:Day:Interval,
    174   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
    175   Fractional,                             !- Schedule Type Limits Name
    176   No,                                     !- Interpolate to Timestep
    177   06:00,                                  !- Time 1 {hh:mm}
    178   1,                                      !- Value Until Time 1
    179   22:00,                                  !- Time 2 {hh:mm}
    180   0.25,                                   !- Value Until Time 2
    181   24:00,                                  !- Time 3 {hh:mm}
    182   1;                                      !- Value Until Time 3
    183 
    184 Schedule:Day:Interval,
    185   Small Office_Bldg_Occ Default Schedule, !- Name
    186   Fractional,                             !- Schedule Type Limits Name
    187   No,                                     !- Interpolate to Timestep
    188   24:00,                                  !- Time 1 {hh:mm}
    189   0;                                      !- Value Until Time 1
    190 
    191 Schedule:Day:Interval,
    192   Small Office_Bldg_Light Rule 3 Day Schedule, !- Name
    193   Fractional,                             !- Schedule Type Limits Name
    194   No,                                     !- Interpolate to Timestep
    195   05:00,                                  !- Time 1 {hh:mm}
    196   0.05,                                   !- Value Until Time 1
    197   07:00,                                  !- Time 2 {hh:mm}
    198   0.1,                                    !- Value Until Time 2
    199   08:00,                                  !- Time 3 {hh:mm}
    200   0.3,                                    !- Value Until Time 3
    201   17:00,                                  !- Time 4 {hh:mm}
    202   0.9,                                    !- Value Until Time 4
    203   18:00,                                  !- Time 5 {hh:mm}
    204   0.5,                                    !- Value Until Time 5
    205   20:00,                                  !- Time 6 {hh:mm}
    206   0.3,                                    !- Value Until Time 6
    207   22:00,                                  !- Time 7 {hh:mm}
    208   0.2,                                    !- Value Until Time 7
    209   23:00,                                  !- Time 8 {hh:mm}
    210   0.1,                                    !- Value Until Time 8
    211   24:00,                                  !- Time 9 {hh:mm}
    212   0.05;                                   !- Value Until Time 9
    213 
    214 Schedule:Day:Interval,
    215   Always_On_Winter_Design_Day,            !- Name
    216   OnOff,                                  !- Schedule Type Limits Name
    217   No,                                     !- Interpolate to Timestep
    218   24:00,                                  !- Time 1 {hh:mm}
    219   1;                                      !- Value Until Time 1
    220 
    221 Schedule:Day:Interval,
    222   Small Office_Bldg_Light Summer Design Day, !- Name
    223   Fractional,                             !- Schedule Type Limits Name
    224   No,                                     !- Interpolate to Timestep
    225   24:00,                                  !- Time 1 {hh:mm}
    226   1;                                      !- Value Until Time 1
    227 
    228 Schedule:Day:Interval,
    229   Chilled_Water_Temperature_Default,      !- Name
    230   ,                                       !- Schedule Type Limits Name
    231   No,                                     !- Interpolate to Timestep
    232   24:00,                                  !- Time 1 {hh:mm}
    233   6.7;                                    !- Value Until Time 1
    234 
    235 Schedule:Day:Interval,
    236   Small Office_Bldg_Light Default Schedule, !- Name
    237   Fractional,                             !- Schedule Type Limits Name
    238   No,                                     !- Interpolate to Timestep
    239   24:00,                                  !- Time 1 {hh:mm}
    240   0;                                      !- Value Until Time 1
    241 
    242 Schedule:Day:Interval,
    243   Small Office_Bldg_Equip Default Schedule, !- Name
    244   Fractional,                             !- Schedule Type Limits Name
    245   No,                                     !- Interpolate to Timestep
    246   24:00,                                  !- Time 1 {hh:mm}
    247   0;                                      !- Value Until Time 1
    248 
    249 Schedule:Day:Interval,
    250   Always_On_Default,                      !- Name
    251   OnOff,                                  !- Schedule Type Limits Name
    252   No,                                     !- Interpolate to Timestep
    253   24:00,                                  !- Time 1 {hh:mm}
    254   1;                                      !- Value Until Time 1
    255 
    256 Schedule:Day:Interval,
    257   Hot_Water_Temperature_Default,          !- Name
    258   Temperature 1,                          !- Schedule Type Limits Name
    259   No,                                     !- Interpolate to Timestep
    260   24:00,                                  !- Time 1 {hh:mm}
    261   67;                                     !- Value Until Time 1
    262 
    263 Schedule:Day:Interval,
    264   Small Office_Activity Default Schedule, !- Name
    265   ActivityLevel 12,                       !- Schedule Type Limits Name
    266   No,                                     !- Interpolate to Timestep
    267   24:00,                                  !- Time 1 {hh:mm}
    268   0;                                      !- Value Until Time 1
    269 
    270 Schedule:Day:Interval,
    271   Small Office_Bldg_Equip Winter Design Day, !- Name
    272   Fractional,                             !- Schedule Type Limits Name
    273   No,                                     !- Interpolate to Timestep
    274   24:00,                                  !- Time 1 {hh:mm}
    275   0;                                      !- Value Until Time 1
    276 
    277 Schedule:Day:Interval,
    278   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    279   Fractional,                             !- Schedule Type Limits Name
    280   No,                                     !- Interpolate to Timestep
    281   06:00,                                  !- Time 1 {hh:mm}
    282   0.05,                                   !- Value Until Time 1
    283   08:00,                                  !- Time 2 {hh:mm}
    284   0.1,                                    !- Value Until Time 2
    285   12:00,                                  !- Time 3 {hh:mm}
    286   0.3,                                    !- Value Until Time 3
    287   17:00,                                  !- Time 4 {hh:mm}
    288   0.15,                                   !- Value Until Time 4
    289   24:00,                                  !- Time 5 {hh:mm}
    290   0.05;                                   !- Value Until Time 5
    291 
    292 Schedule:Day:Interval,
    293   Small Office_Infil_Quarter_On Default Schedule, !- Name
    294   Fractional,                             !- Schedule Type Limits Name
    295   No,                                     !- Interpolate to Timestep
    296   24:00,                                  !- Time 1 {hh:mm}
    297   0;                                      !- Value Until Time 1
    298 
    299 Schedule:Day:Interval,
    300   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    301   Fractional,                             !- Schedule Type Limits Name
    302   No,                                     !- Interpolate to Timestep
    303   24:00,                                  !- Time 1 {hh:mm}
    304   0;                                      !- Value Until Time 1
    305 
    306 Schedule:Day:Interval,
    307   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Name
    308   Fractional,                             !- Schedule Type Limits Name
    309   No,                                     !- Interpolate to Timestep
    310   08:00,                                  !- Time 1 {hh:mm}
    311   0.4,                                    !- Value Until Time 1
    312   12:00,                                  !- Time 2 {hh:mm}
    313   0.9,                                    !- Value Until Time 2
    314   13:00,                                  !- Time 3 {hh:mm}
    315   0.8,                                    !- Value Until Time 3
    316   17:00,                                  !- Time 4 {hh:mm}
    317   0.9,                                    !- Value Until Time 4
    318   18:00,                                  !- Time 5 {hh:mm}
    319   0.5,                                    !- Value Until Time 5
    320   24:00,                                  !- Time 6 {hh:mm}
    321   0.4;                                    !- Value Until Time 6
    322 
    323 Schedule:Day:Interval,
    324   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    325   Fractional,                             !- Schedule Type Limits Name
    326   No,                                     !- Interpolate to Timestep
    327   24:00,                                  !- Time 1 {hh:mm}
    328   0.3;                                    !- Value Until Time 1
    329 
    330 Schedule:Day:Interval,
    331   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    332   Fractional,                             !- Schedule Type Limits Name
    333   No,                                     !- Interpolate to Timestep
    334   06:00,                                  !- Time 1 {hh:mm}
    335   1,                                      !- Value Until Time 1
    336   18:00,                                  !- Time 2 {hh:mm}
    337   0.25,                                   !- Value Until Time 2
    338   24:00,                                  !- Time 3 {hh:mm}
    339   1;                                      !- Value Until Time 3
    340 
    341 Schedule:Day:Interval,
    342   Deck_Temperature_Winter_Design_Day,     !- Name
    343   Temperature,                            !- Schedule Type Limits Name
    344   No,                                     !- Interpolate to Timestep
    345   24:00,                                  !- Time 1 {hh:mm}
    346   12.8;                                   !- Value Until Time 1
    347 
    348 Schedule:Day:Interval,
    349   Hot_Water_Temperature_Summer_Design_Day, !- Name
    350   Temperature 1,                          !- Schedule Type Limits Name
    351   No,                                     !- Interpolate to Timestep
    352   24:00,                                  !- Time 1 {hh:mm}
    353   67;                                     !- Value Until Time 1
    354 
    355 Schedule:Day:Interval,
    356   Small Office_Bldg_Equip Summer Design Day, !- Name
    357   Fractional,                             !- Schedule Type Limits Name
    358   No,                                     !- Interpolate to Timestep
    359   24:00,                                  !- Time 1 {hh:mm}
    360   1;                                      !- Value Until Time 1
    361 
    362 Schedule:Day:Interval,
    363   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    364   Fractional,                             !- Schedule Type Limits Name
    365   No,                                     !- Interpolate to Timestep
    366   06:00,                                  !- Time 1 {hh:mm}
    367   0,                                      !- Value Until Time 1
    368   08:00,                                  !- Time 2 {hh:mm}
    369   0.1,                                    !- Value Until Time 2
    370   12:00,                                  !- Time 3 {hh:mm}
    371   0.3,                                    !- Value Until Time 3
    372   17:00,                                  !- Time 4 {hh:mm}
    373   0.1,                                    !- Value Until Time 4
    374   24:00,                                  !- Time 5 {hh:mm}
    375   0;                                      !- Value Until Time 5
    376 
    377 Schedule:Day:Interval,
    378   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    379   Fractional,                             !- Schedule Type Limits Name
    380   No,                                     !- Interpolate to Timestep
    381   06:00,                                  !- Time 1 {hh:mm}
    382   1,                                      !- Value Until Time 1
    383   22:00,                                  !- Time 2 {hh:mm}
    384   0.25,                                   !- Value Until Time 2
    385   24:00,                                  !- Time 3 {hh:mm}
    386   1;                                      !- Value Until Time 3
    387 
    388 Schedule:Day:Interval,
    389   Deck_Temperature_Default,               !- Name
    390   Temperature,                            !- Schedule Type Limits Name
    391   No,                                     !- Interpolate to Timestep
    392   24:00,                                  !- Time 1 {hh:mm}
    393   12.8;                                   !- Value Until Time 1
    394 
    395 Schedule:Day:Interval,
    396   Small Office_Bldg_Occ Summer Design Day, !- Name
    397   Fractional,                             !- Schedule Type Limits Name
    398   No,                                     !- Interpolate to Timestep
    399   06:00,                                  !- Time 1 {hh:mm}
    400   0,                                      !- Value Until Time 1
    401   22:00,                                  !- Time 2 {hh:mm}
    402   1,                                      !- Value Until Time 2
    403   24:00,                                  !- Time 3 {hh:mm}
    404   0.05;                                   !- Value Until Time 3
    405 
    406 Schedule:Day:Interval,
    407   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Name
    408   Fractional,                             !- Schedule Type Limits Name
    409   No,                                     !- Interpolate to Timestep
    410   06:00,                                  !- Time 1 {hh:mm}
    411   0,                                      !- Value Until Time 1
    412   07:00,                                  !- Time 2 {hh:mm}
    413   0.1,                                    !- Value Until Time 2
    414   08:00,                                  !- Time 3 {hh:mm}
    415   0.2,                                    !- Value Until Time 3
    416   12:00,                                  !- Time 4 {hh:mm}
    417   0.95,                                   !- Value Until Time 4
    418   13:00,                                  !- Time 5 {hh:mm}
    419   0.5,                                    !- Value Until Time 5
    420   17:00,                                  !- Time 6 {hh:mm}
    421   0.95,                                   !- Value Until Time 6
    422   18:00,                                  !- Time 7 {hh:mm}
    423   0.3,                                    !- Value Until Time 7
    424   20:00,                                  !- Time 8 {hh:mm}
    425   0.1,                                    !- Value Until Time 8
    426   24:00,                                  !- Time 9 {hh:mm}
    427   0.05;                                   !- Value Until Time 9
    428 
    429 Schedule:Day:Interval,
    430   Small Office_Bldg_Light Winter Design Day, !- Name
    431   Fractional,                             !- Schedule Type Limits Name
    432   No,                                     !- Interpolate to Timestep
    433   24:00,                                  !- Time 1 {hh:mm}
    434   0;                                      !- Value Until Time 1
    435 
    436 Schedule:Day:Interval,
    437   Hot_Water_Temperature_Winter_Design_Day, !- Name
    438   Temperature 1,                          !- Schedule Type Limits Name
    439   No,                                     !- Interpolate to Timestep
    440   24:00,                                  !- Time 1 {hh:mm}
    441   67;                                     !- Value Until Time 1
    442 
    443 Schedule:Day:Interval,
    444   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    445   ,                                       !- Schedule Type Limits Name
    446   No,                                     !- Interpolate to Timestep
    447   24:00,                                  !- Time 1 {hh:mm}
    448   6.7;                                    !- Value Until Time 1
    449 
    450 Schedule:Day:Interval,
    451   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    452   Fractional,                             !- Schedule Type Limits Name
    453   No,                                     !- Interpolate to Timestep
    454   06:00,                                  !- Time 1 {hh:mm}
    455   1,                                      !- Value Until Time 1
    456   18:00,                                  !- Time 2 {hh:mm}
    457   0.25,                                   !- Value Until Time 2
    458   24:00,                                  !- Time 3 {hh:mm}
    459   1;                                      !- Value Until Time 3
    460 
    461 Schedule:Day:Interval,
    462   Heating Sch Default,                    !- Name
    463   Temperature 2,                          !- Schedule Type Limits Name
    464   No,                                     !- Interpolate to Timestep
    465   24:00,                                  !- Time 1 {hh:mm}
    466   24;                                     !- Value Until Time 1
    467 
    468 Schedule:Week:Daily,
    469   Schedule:Week:Daily {23d50370-6b84-487b-95d7-d66eeea7b298}, !- Name
    470   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    471   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    472   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    473   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    474   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    475   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    476   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    477   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    478   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    479   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    480   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    481   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    482 
    483 Schedule:Week:Daily,
    484   Schedule:Week:Daily {727e7798-7584-434a-84f2-fc2e3d0d8f82}, !- Name
    485   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    486   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
    487   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    488   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    489   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    490   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    491   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    492   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    493   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    494   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    495   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    496   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    497 
    498 Schedule:Year,
    499   Small Office_Infil_Quarter_On,          !- Name
    500   Fractional,                             !- Schedule Type Limits Name
    501   Schedule:Week:Daily {23d50370-6b84-487b-95d7-d66eeea7b298}, !- Schedule:Week Name 1
    502   1,                                      !- Start Month 1
    503   1,                                      !- Start Day 1
    504   1,                                      !- End Month 1
    505   3,                                      !- End Day 1
    506   Schedule:Week:Daily {727e7798-7584-434a-84f2-fc2e3d0d8f82}, !- Schedule:Week Name 2
    507   1,                                      !- Start Month 2
    508   4,                                      !- Start Day 2
    509   12,                                     !- End Month 2
    510   31;                                     !- End Day 2
    511 
    512 Schedule:Week:Daily,
    513   Schedule:Week:Daily {5b2bcf4d-8c3b-4a05-841b-7993ec0e96b9}, !- Name
    514   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    515   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    516   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    517   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    518   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    519   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    520   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    521   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    522   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    523   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    524   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    525   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    526 
    527 Schedule:Year,
    528   Deck_Temperature,                       !- Name
    529   Temperature,                            !- Schedule Type Limits Name
    530   Schedule:Week:Daily {5b2bcf4d-8c3b-4a05-841b-7993ec0e96b9}, !- Schedule:Week Name 1
    531   1,                                      !- Start Month 1
    532   1,                                      !- Start Day 1
    533   12,                                     !- End Month 1
    534   31;                                     !- End Day 1
    535 
    536 Schedule:Week:Daily,
    537   Schedule:Week:Daily {236379ff-4de9-48d3-873b-347b0867afb6}, !- Name
    538   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    539   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    540   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    541   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    542   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    543   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    544   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    545   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    546   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    547   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    548   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    549   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    550 
    551 Schedule:Week:Daily,
    552   Schedule:Week:Daily {510e60d1-737e-4290-abb1-fe2c5bd94f25}, !- Name
    553   Small Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    554   Small Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
    555   Small Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
    556   Small Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
    557   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    558   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    559   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    560   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    561   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    562   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    563   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    564   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    565 
    566 Schedule:Year,
    567   Small Office_Activity,                  !- Name
    568   ActivityLevel 12,                       !- Schedule Type Limits Name
    569   Schedule:Week:Daily {236379ff-4de9-48d3-873b-347b0867afb6}, !- Schedule:Week Name 1
    570   1,                                      !- Start Month 1
    571   1,                                      !- Start Day 1
    572   1,                                      !- End Month 1
    573   3,                                      !- End Day 1
    574   Schedule:Week:Daily {510e60d1-737e-4290-abb1-fe2c5bd94f25}, !- Schedule:Week Name 2
    575   1,                                      !- Start Month 2
    576   4,                                      !- Start Day 2
    577   12,                                     !- End Month 2
    578   31;                                     !- End Day 2
    579 
    580 Schedule:Week:Daily,
    581   Schedule:Week:Daily {f4b6fa66-8de2-4844-a53f-57f88bc9f370}, !- Name
    582   Always_On_Default,                      !- Sunday Schedule:Day Name
    583   Always_On_Default,                      !- Monday Schedule:Day Name
    584   Always_On_Default,                      !- Tuesday Schedule:Day Name
    585   Always_On_Default,                      !- Wednesday Schedule:Day Name
    586   Always_On_Default,                      !- Thursday Schedule:Day Name
    587   Always_On_Default,                      !- Friday Schedule:Day Name
    588   Always_On_Default,                      !- Saturday Schedule:Day Name
    589   Always_On_Default,                      !- Holiday Schedule:Day Name
    590   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    591   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    592   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    593   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    594 
    595 Schedule:Year,
    596   Always_On,                              !- Name
    597   OnOff,                                  !- Schedule Type Limits Name
    598   Schedule:Week:Daily {f4b6fa66-8de2-4844-a53f-57f88bc9f370}, !- Schedule:Week Name 1
    599   1,                                      !- Start Month 1
    600   1,                                      !- Start Day 1
    601   12,                                     !- End Month 1
    602   31;                                     !- End Day 1
    603 
    604 Schedule:Week:Daily,
    605   Schedule:Week:Daily {5223ce2d-73df-4e3b-80ef-db1bcd501e4f}, !- Name
    606   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    607   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    608   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    609   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    610   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    611   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    612   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    613   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    614   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    615   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    616   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    617   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    618 
    619 Schedule:Week:Daily,
    620   Schedule:Week:Daily {dfef0f9d-d101-488c-906a-fdb0125f098b}, !- Name
    621   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    622   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
    623   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    624   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    625   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    626   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    627   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    628   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    629   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    630   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    631   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    632   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    633 
    634 Schedule:Year,
    635   Small Office_Bldg_Equip,                !- Name
    636   Fractional,                             !- Schedule Type Limits Name
    637   Schedule:Week:Daily {5223ce2d-73df-4e3b-80ef-db1bcd501e4f}, !- Schedule:Week Name 1
    638   1,                                      !- Start Month 1
    639   1,                                      !- Start Day 1
    640   1,                                      !- End Month 1
    641   3,                                      !- End Day 1
    642   Schedule:Week:Daily {dfef0f9d-d101-488c-906a-fdb0125f098b}, !- Schedule:Week Name 2
    643   1,                                      !- Start Month 2
    644   4,                                      !- Start Day 2
    645   12,                                     !- End Month 2
    646   31;                                     !- End Day 2
    647 
    648 Schedule:Week:Daily,
    649   Schedule:Week:Daily {26c797cc-b68c-4444-aa70-cee0d7538484}, !- Name
    650   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    651   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    652   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    653   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    654   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    655   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    656   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    657   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    658   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    659   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    660   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    661   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    662 
    663 Schedule:Week:Daily,
    664   Schedule:Week:Daily {c5b40c15-2aca-4f7a-8cf1-daec3b3cc318}, !- Name
    665   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    666   Small Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
    667   Small Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    668   Small Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    669   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    670   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    671   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    672   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    673   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    674   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    675   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    676   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    677 
    678 Schedule:Year,
    679   Small Office_Bldg_Light,                !- Name
    680   Fractional,                             !- Schedule Type Limits Name
    681   Schedule:Week:Daily {26c797cc-b68c-4444-aa70-cee0d7538484}, !- Schedule:Week Name 1
    682   1,                                      !- Start Month 1
    683   1,                                      !- Start Day 1
    684   1,                                      !- End Month 1
    685   3,                                      !- End Day 1
    686   Schedule:Week:Daily {c5b40c15-2aca-4f7a-8cf1-daec3b3cc318}, !- Schedule:Week Name 2
    687   1,                                      !- Start Month 2
    688   4,                                      !- Start Day 2
    689   12,                                     !- End Month 2
    690   31;                                     !- End Day 2
    691 
    692 Schedule:Week:Daily,
    693   Schedule:Week:Daily {48c1fa80-6df5-4cb7-93a5-20c440320fe6}, !- Name
    694   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    695   Cooling Sch Default,                    !- Monday Schedule:Day Name
    696   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    697   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    698   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    699   Cooling Sch Default,                    !- Friday Schedule:Day Name
    700   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    701   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    702   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    703   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    704   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    705   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    706 
    707 Schedule:Year,
    708   Cooling Sch,                            !- Name
    709   Temperature 3,                          !- Schedule Type Limits Name
    710   Schedule:Week:Daily {48c1fa80-6df5-4cb7-93a5-20c440320fe6}, !- Schedule:Week Name 1
    711   1,                                      !- Start Month 1
    712   1,                                      !- Start Day 1
    713   12,                                     !- End Month 1
    714   31;                                     !- End Day 1
    715 
    716 Schedule:Week:Daily,
    717   Schedule:Week:Daily {af160ca7-6617-47a5-99b0-5683b82f67de}, !- Name
    718   Heating Sch Default,                    !- Sunday Schedule:Day Name
    719   Heating Sch Default,                    !- Monday Schedule:Day Name
    720   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    721   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    722   Heating Sch Default,                    !- Thursday Schedule:Day Name
    723   Heating Sch Default,                    !- Friday Schedule:Day Name
    724   Heating Sch Default,                    !- Saturday Schedule:Day Name
    725   Heating Sch Default,                    !- Holiday Schedule:Day Name
    726   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    727   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    728   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    729   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    730 
    731 Schedule:Year,
    732   Heating Sch,                            !- Name
    733   Temperature 2,                          !- Schedule Type Limits Name
    734   Schedule:Week:Daily {af160ca7-6617-47a5-99b0-5683b82f67de}, !- Schedule:Week Name 1
    735   1,                                      !- Start Month 1
    736   1,                                      !- Start Day 1
    737   12,                                     !- End Month 1
    738   31;                                     !- End Day 1
    739 
    740 Schedule:Week:Daily,
    741   Schedule:Week:Daily {7f92a731-2172-40e2-8e84-e8f6009e4ce3}, !- Name
    742   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    743   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    744   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    745   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    746   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    747   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    748   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    749   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    750   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    751   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    752   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    753   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    754 
    755 Schedule:Year,
    756   Chilled_Water_Temperature,              !- Name
    757   ,                                       !- Schedule Type Limits Name
    758   Schedule:Week:Daily {7f92a731-2172-40e2-8e84-e8f6009e4ce3}, !- Schedule:Week Name 1
    759   1,                                      !- Start Month 1
    760   1,                                      !- Start Day 1
    761   12,                                     !- End Month 1
    762   31;                                     !- End Day 1
    763 
    764 Schedule:Week:Daily,
    765   Schedule:Week:Daily {2a0aa9ce-0dc4-42fe-8df4-4efa13a83654}, !- Name
    766   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    767   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    768   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    769   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    770   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    771   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    772   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    773   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    774   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    775   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    776   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    777   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    778 
    779 Schedule:Year,
    780   Hot_Water_Temperature,                  !- Name
    781   Temperature 1,                          !- Schedule Type Limits Name
    782   Schedule:Week:Daily {2a0aa9ce-0dc4-42fe-8df4-4efa13a83654}, !- Schedule:Week Name 1
    783   1,                                      !- Start Month 1
    784   1,                                      !- Start Day 1
    785   12,                                     !- End Month 1
    786   31;                                     !- End Day 1
    787 
    788 Schedule:Week:Daily,
    789   Schedule:Week:Daily {c94b761f-94b3-4f1c-af75-67f593a9da59}, !- Name
    790   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    791   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    792   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    793   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    794   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    795   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    796   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    797   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    798   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    799   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    800   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    801   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    802 
    803 Schedule:Week:Daily,
    804   Schedule:Week:Daily {49d6f934-724b-4c8d-a9b4-ffaf87f6d93d}, !- Name
    805   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    806   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
    807   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    808   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    809   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    810   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    811   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    812   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    813   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    814   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    815   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    816   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    817 
    818 Schedule:Year,
    819   Small Office_Bldg_Occ,                  !- Name
    820   Fractional,                             !- Schedule Type Limits Name
    821   Schedule:Week:Daily {c94b761f-94b3-4f1c-af75-67f593a9da59}, !- Schedule:Week Name 1
    822   1,                                      !- Start Month 1
    823   1,                                      !- Start Day 1
    824   1,                                      !- End Month 1
    825   3,                                      !- End Day 1
    826   Schedule:Week:Daily {49d6f934-724b-4c8d-a9b4-ffaf87f6d93d}, !- Schedule:Week Name 2
    827   1,                                      !- Start Month 2
    828   4,                                      !- Start Day 2
    829   12,                                     !- End Month 2
    830   31;                                     !- End Day 2
    831 
    832 AirLoopHVAC,
    833   Air Loop HVAC 1,                        !- Name
    834   Air Loop HVAC 1 Controllers,            !- Controller List Name
    835   AvailabilityManagerAssignmentList {a66c5ecc-f052-4334-8a64-4badae4835bd}, !- Availability Manager List Name
    836   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    837   BranchList {6b7e761e-f98e-4b40-af84-e5a5e4b34f90}, !- Branch List Name
    838   ,                                       !- Connector List Name
    839   Node 26,                                !- Supply Side Inlet Node Name
    840   Node 29,                                !- Demand Side Outlet Node Name
    841   Node 28,                                !- Demand Side Inlet Node Names
    842   Node 27;                                !- Supply Side Outlet Node Names
    843 
    844 Sizing:System,
    845   Air Loop HVAC 1,                        !- AirLoop Name
    846   Sensible,                               !- Type of Load to Size On
    847   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    848   0.3,                                    !- Minimum System Air Flow Ratio
    849   7,                                      !- Preheat Design Temperature {C}
    850   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    851   12.8,                                   !- Precool Design Temperature {C}
    852   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    853   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    854   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    855   NonCoincident,                          !- Sizing Option
    856   Yes,                                    !- 100% Outdoor Air in Cooling
    857   Yes,                                    !- 100% Outdoor Air in Heating
    858   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    859   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    860   DesignDay,                              !- Cooling Design Air Flow Method
    861   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    862   DesignDay,                              !- Heating Design Air Flow Method
    863   0,                                      !- Heating Design Air Flow Rate {m3/s}
    864   ZoneSum;                                !- System Outdoor Air Method
    865 
    866 AirLoopHVAC:ControllerList,
    867   Air Loop HVAC 1 Controllers,            !- Name
    868   Controller:WaterCoil,                   !- Controller Object Type 1
    869   Controller Water Coil 1;                !- Controller Name 1
    870 
    871 Controller:WaterCoil,
    872   Controller Water Coil 1,                !- Name
    873   Temperature,                            !- Control Variable
    874   Normal,                                 !- Action
    875   Flow,                                   !- Actuator Variable
    876   Node 35,                                !- Sensor Node Name
    877   Node 41,                                !- Actuator Node Name
    878   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    879   Autosize,                               !- Maximum Actuated Flow {m3/s}
    880   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    881 
    882 AvailabilityManagerAssignmentList,
    883   AvailabilityManagerAssignmentList {a66c5ecc-f052-4334-8a64-4badae4835bd}, !- Name
    884   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    885   AvailabilityManager:Scheduled {ed16040f-149f-47da-929c-bbf617f2d8c6}; !- Availability Manager Name 1
    886 
    887 AvailabilityManager:Scheduled,
    888   AvailabilityManager:Scheduled {ed16040f-149f-47da-929c-bbf617f2d8c6}, !- Name
    889   Schedule:Compact {251d5fb3-662e-4062-b8cb-d7ec44ad4c80}; !- Schedule Name
    890 
    891 Schedule:Compact,
    892   Schedule:Compact {251d5fb3-662e-4062-b8cb-d7ec44ad4c80}, !- Name
    893   ,                                       !- Schedule Type Limits Name
    894   Through: 12/31,                         !- Field 1
    895   For: AllDays,                           !- Field 2
    896   Until: 24:00,                           !- Field 3
    897   1.0;                                    !- Field 4
    898 
    899 BranchList,
    900   BranchList {6b7e761e-f98e-4b40-af84-e5a5e4b34f90}, !- Name
    901   Branch {ecb4bd8b-6db0-4f64-b726-f185a1a75b3e}; !- Branch Name 1
    902 
    903 Branch,
    904   Branch {ecb4bd8b-6db0-4f64-b726-f185a1a75b3e}, !- Name
    905   AutoSize,                               !- Maximum Flow Rate {m3/s}
    906   ,                                       !- Pressure Drop Curve Name
    907   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    908   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    909   Node 26,                                !- Component Inlet Node Name 1
    910   Node 33,                                !- Component Outlet Node Name 1
    911   Passive,                                !- Component Branch Control Type 1
    912   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    913   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    914   Node 33,                                !- Component Inlet Node Name 2
    915   Node 34,                                !- Component Outlet Node Name 2
    916   Passive,                                !- Component Branch Control Type 2
    917   Coil:Heating:Water,                     !- Component Object Type 3
    918   Coil Heating Water 1,                   !- Component Name 3
    919   Node 34,                                !- Component Inlet Node Name 3
    920   Node 35,                                !- Component Outlet Node Name 3
    921   Passive,                                !- Component Branch Control Type 3
    922   Fan:VariableVolume,                     !- Component Object Type 4
    923   Fan Variable Volume 1,                  !- Component Name 4
    924   Node 35,                                !- Component Inlet Node Name 4
    925   Node 27,                                !- Component Outlet Node Name 4
    926   Passive;                                !- Component Branch Control Type 4
    927 
    928 AirLoopHVAC:OutdoorAirSystem,
    929   Air Loop HVAC Outdoor Air System 1,     !- Name
    930   AirLoopHVAC:ControllerList {a549fc9b-5984-44f1-993c-e954e507011f}, !- Controller List Name
    931   AirLoopHVAC:OutdoorAirSystem:EquipmentList {3a90f40c-c19f-434c-95b3-befd3d821324}, !- Outdoor Air Equipment List Name
    932   AvailabilityManagerAssignmentList {125f4760-1ee2-42db-9658-4b156f72413c}; !- Availability Manager List Name
    933 
    934 AirLoopHVAC:ControllerList,
    935   AirLoopHVAC:ControllerList {a549fc9b-5984-44f1-993c-e954e507011f}, !- Name
    936   Controller:OutdoorAir,                  !- Controller Object Type 1
    937   Controller Outdoor Air 1;               !- Controller Name 1
    938 
    939 Controller:OutdoorAir,
    940   Controller Outdoor Air 1,               !- Name
    941   Node 32,                                !- Relief Air Outlet Node Name
    942   Node 26,                                !- Return Air Node Name
    943   Node 33,                                !- Mixed Air Node Name
    944   Node 31,                                !- Actuator Node Name
    945   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    946   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    947   FixedDryBulb,                           !- Economizer Control Type
    948   ModulateFlow,                           !- Economizer Control Action Type
    949   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    950   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    951   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    952   ,                                       !- Electronic Enthalpy Limit Curve Name
    953   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    954   NoLockout,                              !- Lockout Type
    955   FixedMinimum,                           !- Minimum Limit Type
    956   ,                                       !- Minimum Outdoor Air Schedule Name
    957   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    958   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    959   ,                                       !- Mechanical Ventilation Controller Name
    960   ,                                       !- Time of Day Economizer Control Schedule Name
    961   No,                                     !- High Humidity Control
    962   ,                                       !- Humidistat Control Zone Name
    963   ,                                       !- High Humidity Outdoor Air Flow Ratio
    964   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    965   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    966 
    967 AvailabilityManagerAssignmentList,
    968   AvailabilityManagerAssignmentList {125f4760-1ee2-42db-9658-4b156f72413c}, !- Name
    969   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    970   AvailabilityManager:Scheduled {a381da95-ce8e-4288-8af2-959cc697e440}; !- Availability Manager Name 1
    971 
    972 AvailabilityManager:Scheduled,
    973   AvailabilityManager:Scheduled {a381da95-ce8e-4288-8af2-959cc697e440}, !- Name
    974   Schedule:Compact {559ce849-968e-4ccd-be4d-b35e7612d292}; !- Schedule Name
    975 
    976 Schedule:Compact,
    977   Schedule:Compact {559ce849-968e-4ccd-be4d-b35e7612d292}, !- Name
    978   ,                                       !- Schedule Type Limits Name
    979   Through: 12/31,                         !- Field 1
    980   For: AllDays,                           !- Field 2
    981   Until: 24:00,                           !- Field 3
    982   1.0;                                    !- Field 4
    983 
    984 OutdoorAir:NodeList,
    985   Node 31;                                !- Node or NodeList Name 1
    986 
    987 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    988   AirLoopHVAC:OutdoorAirSystem:EquipmentList {3a90f40c-c19f-434c-95b3-befd3d821324}, !- Name
    989   OutdoorAir:Mixer,                       !- Component Object Type 1
    990   OutdoorAir:Mixer {cbe4bb7d-c06a-419a-96f0-9507125da5e2}; !- Component Name 1
    991 
    992 OutdoorAir:Mixer,
    993   OutdoorAir:Mixer {cbe4bb7d-c06a-419a-96f0-9507125da5e2}, !- Name
    994   Node 33,                                !- Mixed Air Node Name
    995   Node 31,                                !- Outdoor Air Stream Node Name
    996   Node 32,                                !- Relief Air Stream Node Name
    997   Node 26;                                !- Return Air Stream Node Name
    998 
    999 SetpointManager:MixedAir,
   1000   Setpoint Manager Mixed Air 3,           !- Name
   1001   Temperature,                            !- Control Variable
   1002   Node 27,                                !- Reference Setpoint Node Name
   1003   Node 35,                                !- Fan Inlet Node Name
   1004   Node 27,                                !- Fan Outlet Node Name
   1005   Node 33;                                !- Setpoint Node or NodeList Name
   1006 
   1007 CoilSystem:Cooling:DX,
   1008   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
   1009   Always_On,                              !- Availability Schedule Name
   1010   Node 33,                                !- DX Cooling Coil System Inlet Node Name
   1011   Node 34,                                !- DX Cooling Coil System Outlet Node Name
   1012   Node 34,                                !- DX Cooling Coil System Sensor Node Name
   1013   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
   1014   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
   1015 
   1016 Coil:Cooling:DX:TwoSpeed,
   1017   Coil Cooling DX Two Speed 1,            !- Name
   1018   Always_On,                              !- Availability Schedule Name
   1019   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
   1020   Autosize,                               !- Rated High Speed Sensible Heat Ratio
   1021   5.5,                                    !- Rated High Speed COP {W/W}
   1022   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
   1023   ,                                       !- Unit Internal Static Air Pressure {Pa}
   1024   Node 33,                                !- Air Inlet Node Name
   1025   Node 34,                                !- Air Outlet Node Name
   1026   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
   1027   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
   1028   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
   1029   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
   1030   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   1031   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
   1032   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
   1033   6.6,                                    !- Rated Low Speed COP {W/W}
   1034   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
   1035   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   1036   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   1037   ,                                       !- Condenser Air Inlet Node Name
   1038   AirCooled,                              !- Condenser Type
   1039   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   1040   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   1041   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1042   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   1043   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   1044   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1045   ,                                       !- Supply Water Storage Tank Name
   1046   ,                                       !- Condensate Collection Water Storage Tank Name
   1047   10,                                     !- Basin Heater Capacity {W/K}
   1048   2;                                      !- Basin Heater Setpoint Temperature {C}
   1049 
   1050 SetpointManager:MixedAir,
   1051   Setpoint Manager Mixed Air 2,           !- Name
   1052   Temperature,                            !- Control Variable
   1053   Node 27,                                !- Reference Setpoint Node Name
   1054   Node 35,                                !- Fan Inlet Node Name
   1055   Node 27,                                !- Fan Outlet Node Name
   1056   Node 34;                                !- Setpoint Node or NodeList Name
   1057 
   1058 Curve:Biquadratic,
   1059   Curve Biquadratic 1,                    !- Name
   1060   0.42415,                                !- Coefficient1 Constant
   1061   0.04426,                                !- Coefficient2 x
   1062   -0.00042,                               !- Coefficient3 x**2
   1063   0.00333,                                !- Coefficient4 y
   1064   -8e-05,                                 !- Coefficient5 y**2
   1065   -0.00021,                               !- Coefficient6 x*y
   1066   17,                                     !- Minimum Value of x {BasedOnField A2}
   1067   22,                                     !- Maximum Value of x {BasedOnField A2}
   1068   13,                                     !- Minimum Value of y {BasedOnField A3}
   1069   46;                                     !- Maximum Value of y {BasedOnField A3}
   1070 
   1071 Curve:Quadratic,
   1072   Curve Quadratic 1,                      !- Name
   1073   0.77136,                                !- Coefficient1 Constant
   1074   0.34053,                                !- Coefficient2 x
   1075   -0.11088,                               !- Coefficient3 x**2
   1076   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1077   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1078 
   1079 Curve:Biquadratic,
   1080   Curve Biquadratic 2,                    !- Name
   1081   1.23649,                                !- Coefficient1 Constant
   1082   -0.02431,                               !- Coefficient2 x
   1083   0.00057,                                !- Coefficient3 x**2
   1084   -0.01434,                               !- Coefficient4 y
   1085   0.00063,                                !- Coefficient5 y**2
   1086   -0.00038,                               !- Coefficient6 x*y
   1087   17,                                     !- Minimum Value of x {BasedOnField A2}
   1088   22,                                     !- Maximum Value of x {BasedOnField A2}
   1089   13,                                     !- Minimum Value of y {BasedOnField A3}
   1090   46;                                     !- Maximum Value of y {BasedOnField A3}
   1091 
   1092 Curve:Quadratic,
   1093   Curve Quadratic 2,                      !- Name
   1094   1.2055,                                 !- Coefficient1 Constant
   1095   -0.32953,                               !- Coefficient2 x
   1096   0.12308,                                !- Coefficient3 x**2
   1097   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1098   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1099 
   1100 Curve:Quadratic,
   1101   Curve Quadratic 3,                      !- Name
   1102   0.771,                                  !- Coefficient1 Constant
   1103   0.229,                                  !- Coefficient2 x
   1104   0,                                      !- Coefficient3 x**2
   1105   0,                                      !- Minimum Value of x {BasedOnField A2}
   1106   1;                                      !- Maximum Value of x {BasedOnField A2}
   1107 
   1108 Curve:Biquadratic,
   1109   Curve Biquadratic 3,                    !- Name
   1110   0,                                      !- Coefficient1 Constant
   1111   0,                                      !- Coefficient2 x
   1112   0,                                      !- Coefficient3 x**2
   1113   0,                                      !- Coefficient4 y
   1114   0,                                      !- Coefficient5 y**2
   1115   0,                                      !- Coefficient6 x*y
   1116   0,                                      !- Minimum Value of x {BasedOnField A2}
   1117   1,                                      !- Maximum Value of x {BasedOnField A2}
   1118   0,                                      !- Minimum Value of y {BasedOnField A3}
   1119   1;                                      !- Maximum Value of y {BasedOnField A3}
   1120 
   1121 Curve:Biquadratic,
   1122   Curve Biquadratic 4,                    !- Name
   1123   0,                                      !- Coefficient1 Constant
   1124   0,                                      !- Coefficient2 x
   1125   0,                                      !- Coefficient3 x**2
   1126   0,                                      !- Coefficient4 y
   1127   0,                                      !- Coefficient5 y**2
   1128   0,                                      !- Coefficient6 x*y
   1129   0,                                      !- Minimum Value of x {BasedOnField A2}
   1130   1,                                      !- Maximum Value of x {BasedOnField A2}
   1131   0,                                      !- Minimum Value of y {BasedOnField A3}
   1132   1;                                      !- Maximum Value of y {BasedOnField A3}
   1133 
   1134 Coil:Heating:Water,
   1135   Coil Heating Water 1,                   !- Name
   1136   Always_On,                              !- Availability Schedule Name
   1137   Autosize,                               !- U-Factor Times Area Value {W/K}
   1138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1139   Node 41,                                !- Water Inlet Node Name
   1140   Node 47,                                !- Water Outlet Node Name
   1141   Node 34,                                !- Air Inlet Node Name
   1142   Node 35,                                !- Air Outlet Node Name
   1143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1144   Autosize,                               !- Rated Capacity {W}
   1145   82.2,                                   !- Rated Inlet Water Temperature {C}
   1146   16.6,                                   !- Rated Inlet Air Temperature {C}
   1147   71.1,                                   !- Rated Outlet Water Temperature {C}
   1148   32.2,                                   !- Rated Outlet Air Temperature {C}
   1149   0.5;                                    !- Rated Ratio for Air and Water Convection
   1150 
   1151 SetpointManager:MixedAir,
   1152   Setpoint Manager Mixed Air 1,           !- Name
   1153   Temperature,                            !- Control Variable
   1154   Node 27,                                !- Reference Setpoint Node Name
   1155   Node 35,                                !- Fan Inlet Node Name
   1156   Node 27,                                !- Fan Outlet Node Name
   1157   Node 35;                                !- Setpoint Node or NodeList Name
   1158 
   1159 Fan:VariableVolume,
   1160   Fan Variable Volume 1,                  !- Name
   1161   Always_On,                              !- Availability Schedule Name
   1162   0.5,                                    !- Fan Efficiency
   1163   500,                                    !- Pressure Rise {Pa}
   1164   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1165   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1166   0,                                      !- Fan Power Minimum Flow Fraction
   1167   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1168   0.93,                                   !- Motor Efficiency
   1169   1,                                      !- Motor In Airstream Fraction
   1170   0.040759894,                            !- Fan Power Coefficient 1
   1171   0.08804497,                             !- Fan Power Coefficient 2
   1172   -0.07292612,                            !- Fan Power Coefficient 3
   1173   0.943739823,                            !- Fan Power Coefficient 4
   1174   0,                                      !- Fan Power Coefficient 5
   1175   Node 35,                                !- Air Inlet Node Name
   1176   Node 27;                                !- Air Outlet Node Name
   1177 
   1178 SetpointManager:Scheduled,
   1179   Setpoint Manager Scheduled 1,           !- Name
   1180   Temperature,                            !- Control Variable
   1181   Deck_Temperature,                       !- Schedule Name
   1182   Node 27;                                !- Setpoint Node or NodeList Name
   1183 
   1184 AirLoopHVAC:SupplyPath,
   1185   AirLoopHVAC:SupplyPath {8864c454-f35d-42d9-8759-678b9d876f02}, !- Name
   1186   Node 28,                                !- Supply Air Path Inlet Node Name
   1187   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1188   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1189 
   1190 AirLoopHVAC:ZoneSplitter,
   1191   Air Loop HVAC Zone Splitter 1,          !- Name
   1192   Node 28,                                !- Inlet Node Name
   1193   Node 49,                                !- Outlet Node Name 1
   1194   Node 54,                                !- Outlet Node Name 2
   1195   Node 59,                                !- Outlet Node Name 3
   1196   Node 64,                                !- Outlet Node Name 4
   1197   Node 69,                                !- Outlet Node Name 5
   1198   Node 74,                                !- Outlet Node Name 6
   1199   Node 79,                                !- Outlet Node Name 7
   1200   Node 84,                                !- Outlet Node Name 8
   1201   Node 89,                                !- Outlet Node Name 9
   1202   Node 94,                                !- Outlet Node Name 10
   1203   Node 99,                                !- Outlet Node Name 11
   1204   Node 104,                               !- Outlet Node Name 12
   1205   Node 109,                               !- Outlet Node Name 13
   1206   Node 114,                               !- Outlet Node Name 14
   1207   Node 119,                               !- Outlet Node Name 15
   1208   Node 124,                               !- Outlet Node Name 16
   1209   Node 129,                               !- Outlet Node Name 17
   1210   Node 134,                               !- Outlet Node Name 18
   1211   Node 139,                               !- Outlet Node Name 19
   1212   Node 144,                               !- Outlet Node Name 20
   1213   Node 149,                               !- Outlet Node Name 21
   1214   Node 154,                               !- Outlet Node Name 22
   1215   Node 159,                               !- Outlet Node Name 23
   1216   Node 164,                               !- Outlet Node Name 24
   1217   Node 169;                               !- Outlet Node Name 25
   1218 
   1219 AirLoopHVAC:ReturnPath,
   1220   AirLoopHVAC:ReturnPath {53b51793-1de0-45ad-8e58-a2fd29819b01}, !- Name
   1221   Node 29,                                !- Return Air Path Outlet Node Name
   1222   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1223   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1224 
   1225 AirLoopHVAC:ZoneMixer,
   1226   Air Loop HVAC Zone Mixer 1,             !- Name
   1227   Node 29,                                !- Outlet Node Name
   1228   Node 48,                                !- Inlet Node Name 1
   1229   Node 53,                                !- Inlet Node Name 2
   1230   Node 58,                                !- Inlet Node Name 3
   1231   Node 63,                                !- Inlet Node Name 4
   1232   Node 68,                                !- Inlet Node Name 5
   1233   Node 73,                                !- Inlet Node Name 6
   1234   Node 78,                                !- Inlet Node Name 7
   1235   Node 83,                                !- Inlet Node Name 8
   1236   Node 88,                                !- Inlet Node Name 9
   1237   Node 93,                                !- Inlet Node Name 10
   1238   Node 98,                                !- Inlet Node Name 11
   1239   Node 103,                               !- Inlet Node Name 12
   1240   Node 108,                               !- Inlet Node Name 13
   1241   Node 113,                               !- Inlet Node Name 14
   1242   Node 118,                               !- Inlet Node Name 15
   1243   Node 123,                               !- Inlet Node Name 16
   1244   Node 128,                               !- Inlet Node Name 17
   1245   Node 133,                               !- Inlet Node Name 18
   1246   Node 138,                               !- Inlet Node Name 19
   1247   Node 143,                               !- Inlet Node Name 20
   1248   Node 148,                               !- Inlet Node Name 21
   1249   Node 153,                               !- Inlet Node Name 22
   1250   Node 158,                               !- Inlet Node Name 23
   1251   Node 163,                               !- Inlet Node Name 24
   1252   Node 168;                               !- Inlet Node Name 25
   1253 
   1254 ZoneHVAC:AirDistributionUnit,
   1255   ZoneHVAC:AirDistributionUnit {8d2a17b5-d008-4968-a9c9-96d5c8e9ca65}, !- Name
   1256   Node 30,                                !- Air Distribution Unit Outlet Node Name
   1257   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1258   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1259 
   1260 AirTerminal:SingleDuct:VAV:Reheat,
   1261   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1262   Always_On,                              !- Availability Schedule Name
   1263   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1264   Node 49,                                !- Air Inlet Node Name
   1265   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1266   Constant,                               !- Zone Minimum Air Flow Input Method
   1267   0.3,                                    !- Constant Minimum Air Flow Fraction
   1268   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1269   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1270   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1271   Coil Heating Water 3,                   !- Reheat Coil Name
   1272   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1273   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1274   Node 30,                                !- Air Outlet Node Name
   1275   0.001,                                  !- Convergence Tolerance
   1276   Normal,                                 !- Damper Heating Action
   1277   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1278   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1279   35;                                     !- Maximum Reheat Air Temperature {C}
   1280 
   1281 Coil:Heating:Water,
   1282   Coil Heating Water 3,                   !- Name
   1283   Always_On,                              !- Availability Schedule Name
   1284   Autosize,                               !- U-Factor Times Area Value {W/K}
   1285   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1286   Node 50,                                !- Water Inlet Node Name
   1287   Node 51,                                !- Water Outlet Node Name
   1288   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1289   Node 30,                                !- Air Outlet Node Name
   1290   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1291   Autosize,                               !- Rated Capacity {W}
   1292   82.2,                                   !- Rated Inlet Water Temperature {C}
   1293   16.6,                                   !- Rated Inlet Air Temperature {C}
   1294   71.1,                                   !- Rated Outlet Water Temperature {C}
   1295   32.2,                                   !- Rated Outlet Air Temperature {C}
   1296   0.5;                                    !- Rated Ratio for Air and Water Convection
   1297 
   1298 ZoneHVAC:AirDistributionUnit,
   1299   ZoneHVAC:AirDistributionUnit {1250e8e1-22c2-4d1f-8981-21e87801a411}, !- Name
   1300   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1301   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1302   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1303 
   1304 AirTerminal:SingleDuct:VAV:Reheat,
   1305   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1306   Always_On,                              !- Availability Schedule Name
   1307   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1308   Node 54,                                !- Air Inlet Node Name
   1309   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1310   Constant,                               !- Zone Minimum Air Flow Input Method
   1311   0.3,                                    !- Constant Minimum Air Flow Fraction
   1312   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1313   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1314   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1315   Coil Heating Water 4,                   !- Reheat Coil Name
   1316   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1317   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1318   Node 52,                                !- Air Outlet Node Name
   1319   0.001,                                  !- Convergence Tolerance
   1320   Normal,                                 !- Damper Heating Action
   1321   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1322   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1323   35;                                     !- Maximum Reheat Air Temperature {C}
   1324 
   1325 Coil:Heating:Water,
   1326   Coil Heating Water 4,                   !- Name
   1327   Always_On,                              !- Availability Schedule Name
   1328   Autosize,                               !- U-Factor Times Area Value {W/K}
   1329   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1330   Node 55,                                !- Water Inlet Node Name
   1331   Node 56,                                !- Water Outlet Node Name
   1332   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1333   Node 52,                                !- Air Outlet Node Name
   1334   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1335   Autosize,                               !- Rated Capacity {W}
   1336   82.2,                                   !- Rated Inlet Water Temperature {C}
   1337   16.6,                                   !- Rated Inlet Air Temperature {C}
   1338   71.1,                                   !- Rated Outlet Water Temperature {C}
   1339   32.2,                                   !- Rated Outlet Air Temperature {C}
   1340   0.5;                                    !- Rated Ratio for Air and Water Convection
   1341 
   1342 ZoneHVAC:AirDistributionUnit,
   1343   ZoneHVAC:AirDistributionUnit {f608305f-c28f-48cd-8a83-7e4b00fbfdbf}, !- Name
   1344   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1345   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1346   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1347 
   1348 AirTerminal:SingleDuct:VAV:Reheat,
   1349   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1350   Always_On,                              !- Availability Schedule Name
   1351   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1352   Node 59,                                !- Air Inlet Node Name
   1353   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1354   Constant,                               !- Zone Minimum Air Flow Input Method
   1355   0.3,                                    !- Constant Minimum Air Flow Fraction
   1356   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1357   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1358   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1359   Coil Heating Water 5,                   !- Reheat Coil Name
   1360   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1361   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1362   Node 57,                                !- Air Outlet Node Name
   1363   0.001,                                  !- Convergence Tolerance
   1364   Normal,                                 !- Damper Heating Action
   1365   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1366   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1367   35;                                     !- Maximum Reheat Air Temperature {C}
   1368 
   1369 Coil:Heating:Water,
   1370   Coil Heating Water 5,                   !- Name
   1371   Always_On,                              !- Availability Schedule Name
   1372   Autosize,                               !- U-Factor Times Area Value {W/K}
   1373   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1374   Node 60,                                !- Water Inlet Node Name
   1375   Node 61,                                !- Water Outlet Node Name
   1376   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1377   Node 57,                                !- Air Outlet Node Name
   1378   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1379   Autosize,                               !- Rated Capacity {W}
   1380   82.2,                                   !- Rated Inlet Water Temperature {C}
   1381   16.6,                                   !- Rated Inlet Air Temperature {C}
   1382   71.1,                                   !- Rated Outlet Water Temperature {C}
   1383   32.2,                                   !- Rated Outlet Air Temperature {C}
   1384   0.5;                                    !- Rated Ratio for Air and Water Convection
   1385 
   1386 ZoneHVAC:AirDistributionUnit,
   1387   ZoneHVAC:AirDistributionUnit {783bb6b4-8bd9-427c-bf58-bde1aa578b9a}, !- Name
   1388   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1389   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1390   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1391 
   1392 AirTerminal:SingleDuct:VAV:Reheat,
   1393   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1394   Always_On,                              !- Availability Schedule Name
   1395   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1396   Node 64,                                !- Air Inlet Node Name
   1397   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1398   Constant,                               !- Zone Minimum Air Flow Input Method
   1399   0.3,                                    !- Constant Minimum Air Flow Fraction
   1400   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1401   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1402   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1403   Coil Heating Water 6,                   !- Reheat Coil Name
   1404   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1405   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1406   Node 62,                                !- Air Outlet Node Name
   1407   0.001,                                  !- Convergence Tolerance
   1408   Normal,                                 !- Damper Heating Action
   1409   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1410   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1411   35;                                     !- Maximum Reheat Air Temperature {C}
   1412 
   1413 Coil:Heating:Water,
   1414   Coil Heating Water 6,                   !- Name
   1415   Always_On,                              !- Availability Schedule Name
   1416   Autosize,                               !- U-Factor Times Area Value {W/K}
   1417   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1418   Node 65,                                !- Water Inlet Node Name
   1419   Node 66,                                !- Water Outlet Node Name
   1420   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1421   Node 62,                                !- Air Outlet Node Name
   1422   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1423   Autosize,                               !- Rated Capacity {W}
   1424   82.2,                                   !- Rated Inlet Water Temperature {C}
   1425   16.6,                                   !- Rated Inlet Air Temperature {C}
   1426   71.1,                                   !- Rated Outlet Water Temperature {C}
   1427   32.2,                                   !- Rated Outlet Air Temperature {C}
   1428   0.5;                                    !- Rated Ratio for Air and Water Convection
   1429 
   1430 ZoneHVAC:AirDistributionUnit,
   1431   ZoneHVAC:AirDistributionUnit {a677dbbc-c30d-4d42-b819-93930eaa4594}, !- Name
   1432   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1433   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1434   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1435 
   1436 AirTerminal:SingleDuct:VAV:Reheat,
   1437   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1438   Always_On,                              !- Availability Schedule Name
   1439   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1440   Node 69,                                !- Air Inlet Node Name
   1441   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1442   Constant,                               !- Zone Minimum Air Flow Input Method
   1443   0.3,                                    !- Constant Minimum Air Flow Fraction
   1444   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1445   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1446   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1447   Coil Heating Water 7,                   !- Reheat Coil Name
   1448   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1449   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1450   Node 67,                                !- Air Outlet Node Name
   1451   0.001,                                  !- Convergence Tolerance
   1452   Normal,                                 !- Damper Heating Action
   1453   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1454   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1455   35;                                     !- Maximum Reheat Air Temperature {C}
   1456 
   1457 Coil:Heating:Water,
   1458   Coil Heating Water 7,                   !- Name
   1459   Always_On,                              !- Availability Schedule Name
   1460   Autosize,                               !- U-Factor Times Area Value {W/K}
   1461   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1462   Node 70,                                !- Water Inlet Node Name
   1463   Node 71,                                !- Water Outlet Node Name
   1464   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1465   Node 67,                                !- Air Outlet Node Name
   1466   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1467   Autosize,                               !- Rated Capacity {W}
   1468   82.2,                                   !- Rated Inlet Water Temperature {C}
   1469   16.6,                                   !- Rated Inlet Air Temperature {C}
   1470   71.1,                                   !- Rated Outlet Water Temperature {C}
   1471   32.2,                                   !- Rated Outlet Air Temperature {C}
   1472   0.5;                                    !- Rated Ratio for Air and Water Convection
   1473 
   1474 ZoneHVAC:AirDistributionUnit,
   1475   ZoneHVAC:AirDistributionUnit {47e9c600-1a49-43ff-8065-effaa28ca670}, !- Name
   1476   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1477   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1478   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1479 
   1480 AirTerminal:SingleDuct:VAV:Reheat,
   1481   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1482   Always_On,                              !- Availability Schedule Name
   1483   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1484   Node 74,                                !- Air Inlet Node Name
   1485   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1486   Constant,                               !- Zone Minimum Air Flow Input Method
   1487   0.3,                                    !- Constant Minimum Air Flow Fraction
   1488   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1489   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1490   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1491   Coil Heating Water 8,                   !- Reheat Coil Name
   1492   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1493   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1494   Node 72,                                !- Air Outlet Node Name
   1495   0.001,                                  !- Convergence Tolerance
   1496   Normal,                                 !- Damper Heating Action
   1497   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1498   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1499   35;                                     !- Maximum Reheat Air Temperature {C}
   1500 
   1501 Coil:Heating:Water,
   1502   Coil Heating Water 8,                   !- Name
   1503   Always_On,                              !- Availability Schedule Name
   1504   Autosize,                               !- U-Factor Times Area Value {W/K}
   1505   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1506   Node 75,                                !- Water Inlet Node Name
   1507   Node 76,                                !- Water Outlet Node Name
   1508   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1509   Node 72,                                !- Air Outlet Node Name
   1510   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1511   Autosize,                               !- Rated Capacity {W}
   1512   82.2,                                   !- Rated Inlet Water Temperature {C}
   1513   16.6,                                   !- Rated Inlet Air Temperature {C}
   1514   71.1,                                   !- Rated Outlet Water Temperature {C}
   1515   32.2,                                   !- Rated Outlet Air Temperature {C}
   1516   0.5;                                    !- Rated Ratio for Air and Water Convection
   1517 
   1518 ZoneHVAC:AirDistributionUnit,
   1519   ZoneHVAC:AirDistributionUnit {681c6716-a47d-4785-a9d1-dc604104b2b3}, !- Name
   1520   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1521   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1522   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1523 
   1524 AirTerminal:SingleDuct:VAV:Reheat,
   1525   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1526   Always_On,                              !- Availability Schedule Name
   1527   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1528   Node 79,                                !- Air Inlet Node Name
   1529   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1530   Constant,                               !- Zone Minimum Air Flow Input Method
   1531   0.3,                                    !- Constant Minimum Air Flow Fraction
   1532   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1533   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1534   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1535   Coil Heating Water 9,                   !- Reheat Coil Name
   1536   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1537   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1538   Node 77,                                !- Air Outlet Node Name
   1539   0.001,                                  !- Convergence Tolerance
   1540   Normal,                                 !- Damper Heating Action
   1541   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1542   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1543   35;                                     !- Maximum Reheat Air Temperature {C}
   1544 
   1545 Coil:Heating:Water,
   1546   Coil Heating Water 9,                   !- Name
   1547   Always_On,                              !- Availability Schedule Name
   1548   Autosize,                               !- U-Factor Times Area Value {W/K}
   1549   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1550   Node 80,                                !- Water Inlet Node Name
   1551   Node 81,                                !- Water Outlet Node Name
   1552   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1553   Node 77,                                !- Air Outlet Node Name
   1554   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1555   Autosize,                               !- Rated Capacity {W}
   1556   82.2,                                   !- Rated Inlet Water Temperature {C}
   1557   16.6,                                   !- Rated Inlet Air Temperature {C}
   1558   71.1,                                   !- Rated Outlet Water Temperature {C}
   1559   32.2,                                   !- Rated Outlet Air Temperature {C}
   1560   0.5;                                    !- Rated Ratio for Air and Water Convection
   1561 
   1562 ZoneHVAC:AirDistributionUnit,
   1563   ZoneHVAC:AirDistributionUnit {b79c570b-b6b5-4051-898e-ef87b7b153e8}, !- Name
   1564   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1565   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1566   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1567 
   1568 AirTerminal:SingleDuct:VAV:Reheat,
   1569   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1570   Always_On,                              !- Availability Schedule Name
   1571   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1572   Node 84,                                !- Air Inlet Node Name
   1573   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1574   Constant,                               !- Zone Minimum Air Flow Input Method
   1575   0.3,                                    !- Constant Minimum Air Flow Fraction
   1576   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1577   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1578   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1579   Coil Heating Water 10,                  !- Reheat Coil Name
   1580   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1581   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1582   Node 82,                                !- Air Outlet Node Name
   1583   0.001,                                  !- Convergence Tolerance
   1584   Normal,                                 !- Damper Heating Action
   1585   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1586   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1587   35;                                     !- Maximum Reheat Air Temperature {C}
   1588 
   1589 Coil:Heating:Water,
   1590   Coil Heating Water 10,                  !- Name
   1591   Always_On,                              !- Availability Schedule Name
   1592   Autosize,                               !- U-Factor Times Area Value {W/K}
   1593   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1594   Node 85,                                !- Water Inlet Node Name
   1595   Node 86,                                !- Water Outlet Node Name
   1596   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1597   Node 82,                                !- Air Outlet Node Name
   1598   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1599   Autosize,                               !- Rated Capacity {W}
   1600   82.2,                                   !- Rated Inlet Water Temperature {C}
   1601   16.6,                                   !- Rated Inlet Air Temperature {C}
   1602   71.1,                                   !- Rated Outlet Water Temperature {C}
   1603   32.2,                                   !- Rated Outlet Air Temperature {C}
   1604   0.5;                                    !- Rated Ratio for Air and Water Convection
   1605 
   1606 ZoneHVAC:AirDistributionUnit,
   1607   ZoneHVAC:AirDistributionUnit {b9427b0b-e8c5-4816-a6de-ab0b04a6bd49}, !- Name
   1608   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1609   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1610   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1611 
   1612 AirTerminal:SingleDuct:VAV:Reheat,
   1613   Air Terminal Single Duct VAV Reheat 10, !- Name
   1614   Always_On,                              !- Availability Schedule Name
   1615   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1616   Node 89,                                !- Air Inlet Node Name
   1617   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1618   Constant,                               !- Zone Minimum Air Flow Input Method
   1619   0.3,                                    !- Constant Minimum Air Flow Fraction
   1620   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1621   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1622   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1623   Coil Heating Water 11,                  !- Reheat Coil Name
   1624   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1625   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1626   Node 87,                                !- Air Outlet Node Name
   1627   0.001,                                  !- Convergence Tolerance
   1628   Normal,                                 !- Damper Heating Action
   1629   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1630   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1631   35;                                     !- Maximum Reheat Air Temperature {C}
   1632 
   1633 Coil:Heating:Water,
   1634   Coil Heating Water 11,                  !- Name
   1635   Always_On,                              !- Availability Schedule Name
   1636   Autosize,                               !- U-Factor Times Area Value {W/K}
   1637   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1638   Node 90,                                !- Water Inlet Node Name
   1639   Node 91,                                !- Water Outlet Node Name
   1640   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1641   Node 87,                                !- Air Outlet Node Name
   1642   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1643   Autosize,                               !- Rated Capacity {W}
   1644   82.2,                                   !- Rated Inlet Water Temperature {C}
   1645   16.6,                                   !- Rated Inlet Air Temperature {C}
   1646   71.1,                                   !- Rated Outlet Water Temperature {C}
   1647   32.2,                                   !- Rated Outlet Air Temperature {C}
   1648   0.5;                                    !- Rated Ratio for Air and Water Convection
   1649 
   1650 ZoneHVAC:AirDistributionUnit,
   1651   ZoneHVAC:AirDistributionUnit {e87e7663-46f2-43bb-987b-8be8a9e18678}, !- Name
   1652   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1653   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1654   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1655 
   1656 AirTerminal:SingleDuct:VAV:Reheat,
   1657   Air Terminal Single Duct VAV Reheat 11, !- Name
   1658   Always_On,                              !- Availability Schedule Name
   1659   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1660   Node 94,                                !- Air Inlet Node Name
   1661   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1662   Constant,                               !- Zone Minimum Air Flow Input Method
   1663   0.3,                                    !- Constant Minimum Air Flow Fraction
   1664   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1665   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1666   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1667   Coil Heating Water 12,                  !- Reheat Coil Name
   1668   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1669   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1670   Node 92,                                !- Air Outlet Node Name
   1671   0.001,                                  !- Convergence Tolerance
   1672   Normal,                                 !- Damper Heating Action
   1673   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1674   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1675   35;                                     !- Maximum Reheat Air Temperature {C}
   1676 
   1677 Coil:Heating:Water,
   1678   Coil Heating Water 12,                  !- Name
   1679   Always_On,                              !- Availability Schedule Name
   1680   Autosize,                               !- U-Factor Times Area Value {W/K}
   1681   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1682   Node 95,                                !- Water Inlet Node Name
   1683   Node 96,                                !- Water Outlet Node Name
   1684   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1685   Node 92,                                !- Air Outlet Node Name
   1686   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1687   Autosize,                               !- Rated Capacity {W}
   1688   82.2,                                   !- Rated Inlet Water Temperature {C}
   1689   16.6,                                   !- Rated Inlet Air Temperature {C}
   1690   71.1,                                   !- Rated Outlet Water Temperature {C}
   1691   32.2,                                   !- Rated Outlet Air Temperature {C}
   1692   0.5;                                    !- Rated Ratio for Air and Water Convection
   1693 
   1694 ZoneHVAC:AirDistributionUnit,
   1695   ZoneHVAC:AirDistributionUnit {3d581a33-693a-4107-a035-288e4327778c}, !- Name
   1696   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1697   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1698   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1699 
   1700 AirTerminal:SingleDuct:VAV:Reheat,
   1701   Air Terminal Single Duct VAV Reheat 12, !- Name
   1702   Always_On,                              !- Availability Schedule Name
   1703   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1704   Node 99,                                !- Air Inlet Node Name
   1705   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1706   Constant,                               !- Zone Minimum Air Flow Input Method
   1707   0.3,                                    !- Constant Minimum Air Flow Fraction
   1708   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1709   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1710   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1711   Coil Heating Water 13,                  !- Reheat Coil Name
   1712   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1713   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1714   Node 97,                                !- Air Outlet Node Name
   1715   0.001,                                  !- Convergence Tolerance
   1716   Normal,                                 !- Damper Heating Action
   1717   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1718   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1719   35;                                     !- Maximum Reheat Air Temperature {C}
   1720 
   1721 Coil:Heating:Water,
   1722   Coil Heating Water 13,                  !- Name
   1723   Always_On,                              !- Availability Schedule Name
   1724   Autosize,                               !- U-Factor Times Area Value {W/K}
   1725   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1726   Node 100,                               !- Water Inlet Node Name
   1727   Node 101,                               !- Water Outlet Node Name
   1728   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1729   Node 97,                                !- Air Outlet Node Name
   1730   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1731   Autosize,                               !- Rated Capacity {W}
   1732   82.2,                                   !- Rated Inlet Water Temperature {C}
   1733   16.6,                                   !- Rated Inlet Air Temperature {C}
   1734   71.1,                                   !- Rated Outlet Water Temperature {C}
   1735   32.2,                                   !- Rated Outlet Air Temperature {C}
   1736   0.5;                                    !- Rated Ratio for Air and Water Convection
   1737 
   1738 ZoneHVAC:AirDistributionUnit,
   1739   ZoneHVAC:AirDistributionUnit {40577b0f-3c3e-408d-b7fa-1cc0593b3bd8}, !- Name
   1740   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1741   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1742   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1743 
   1744 AirTerminal:SingleDuct:VAV:Reheat,
   1745   Air Terminal Single Duct VAV Reheat 13, !- Name
   1746   Always_On,                              !- Availability Schedule Name
   1747   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1748   Node 104,                               !- Air Inlet Node Name
   1749   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1750   Constant,                               !- Zone Minimum Air Flow Input Method
   1751   0.3,                                    !- Constant Minimum Air Flow Fraction
   1752   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1753   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1754   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1755   Coil Heating Water 14,                  !- Reheat Coil Name
   1756   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1757   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1758   Node 102,                               !- Air Outlet Node Name
   1759   0.001,                                  !- Convergence Tolerance
   1760   Normal,                                 !- Damper Heating Action
   1761   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1762   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1763   35;                                     !- Maximum Reheat Air Temperature {C}
   1764 
   1765 Coil:Heating:Water,
   1766   Coil Heating Water 14,                  !- Name
   1767   Always_On,                              !- Availability Schedule Name
   1768   Autosize,                               !- U-Factor Times Area Value {W/K}
   1769   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1770   Node 105,                               !- Water Inlet Node Name
   1771   Node 106,                               !- Water Outlet Node Name
   1772   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1773   Node 102,                               !- Air Outlet Node Name
   1774   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1775   Autosize,                               !- Rated Capacity {W}
   1776   82.2,                                   !- Rated Inlet Water Temperature {C}
   1777   16.6,                                   !- Rated Inlet Air Temperature {C}
   1778   71.1,                                   !- Rated Outlet Water Temperature {C}
   1779   32.2,                                   !- Rated Outlet Air Temperature {C}
   1780   0.5;                                    !- Rated Ratio for Air and Water Convection
   1781 
   1782 ZoneHVAC:AirDistributionUnit,
   1783   ZoneHVAC:AirDistributionUnit {34172058-aa32-49b8-9ec8-4d206cbe0cfc}, !- Name
   1784   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1785   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1786   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1787 
   1788 AirTerminal:SingleDuct:VAV:Reheat,
   1789   Air Terminal Single Duct VAV Reheat 14, !- Name
   1790   Always_On,                              !- Availability Schedule Name
   1791   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1792   Node 109,                               !- Air Inlet Node Name
   1793   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1794   Constant,                               !- Zone Minimum Air Flow Input Method
   1795   0.3,                                    !- Constant Minimum Air Flow Fraction
   1796   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1797   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1798   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1799   Coil Heating Water 15,                  !- Reheat Coil Name
   1800   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1801   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1802   Node 107,                               !- Air Outlet Node Name
   1803   0.001,                                  !- Convergence Tolerance
   1804   Normal,                                 !- Damper Heating Action
   1805   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1806   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1807   35;                                     !- Maximum Reheat Air Temperature {C}
   1808 
   1809 Coil:Heating:Water,
   1810   Coil Heating Water 15,                  !- Name
   1811   Always_On,                              !- Availability Schedule Name
   1812   Autosize,                               !- U-Factor Times Area Value {W/K}
   1813   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1814   Node 110,                               !- Water Inlet Node Name
   1815   Node 111,                               !- Water Outlet Node Name
   1816   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1817   Node 107,                               !- Air Outlet Node Name
   1818   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1819   Autosize,                               !- Rated Capacity {W}
   1820   82.2,                                   !- Rated Inlet Water Temperature {C}
   1821   16.6,                                   !- Rated Inlet Air Temperature {C}
   1822   71.1,                                   !- Rated Outlet Water Temperature {C}
   1823   32.2,                                   !- Rated Outlet Air Temperature {C}
   1824   0.5;                                    !- Rated Ratio for Air and Water Convection
   1825 
   1826 ZoneHVAC:AirDistributionUnit,
   1827   ZoneHVAC:AirDistributionUnit {50909a25-76af-4aa2-9b51-0143c1cd5afd}, !- Name
   1828   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1829   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1830   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1831 
   1832 AirTerminal:SingleDuct:VAV:Reheat,
   1833   Air Terminal Single Duct VAV Reheat 15, !- Name
   1834   Always_On,                              !- Availability Schedule Name
   1835   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1836   Node 114,                               !- Air Inlet Node Name
   1837   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1838   Constant,                               !- Zone Minimum Air Flow Input Method
   1839   0.3,                                    !- Constant Minimum Air Flow Fraction
   1840   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1841   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1842   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1843   Coil Heating Water 16,                  !- Reheat Coil Name
   1844   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1845   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1846   Node 112,                               !- Air Outlet Node Name
   1847   0.001,                                  !- Convergence Tolerance
   1848   Normal,                                 !- Damper Heating Action
   1849   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1850   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1851   35;                                     !- Maximum Reheat Air Temperature {C}
   1852 
   1853 Coil:Heating:Water,
   1854   Coil Heating Water 16,                  !- Name
   1855   Always_On,                              !- Availability Schedule Name
   1856   Autosize,                               !- U-Factor Times Area Value {W/K}
   1857   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1858   Node 115,                               !- Water Inlet Node Name
   1859   Node 116,                               !- Water Outlet Node Name
   1860   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1861   Node 112,                               !- Air Outlet Node Name
   1862   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1863   Autosize,                               !- Rated Capacity {W}
   1864   82.2,                                   !- Rated Inlet Water Temperature {C}
   1865   16.6,                                   !- Rated Inlet Air Temperature {C}
   1866   71.1,                                   !- Rated Outlet Water Temperature {C}
   1867   32.2,                                   !- Rated Outlet Air Temperature {C}
   1868   0.5;                                    !- Rated Ratio for Air and Water Convection
   1869 
   1870 ZoneHVAC:AirDistributionUnit,
   1871   ZoneHVAC:AirDistributionUnit {0f5b1deb-c0e6-480f-9a57-188e617310f1}, !- Name
   1872   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1873   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1874   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1875 
   1876 AirTerminal:SingleDuct:VAV:Reheat,
   1877   Air Terminal Single Duct VAV Reheat 16, !- Name
   1878   Always_On,                              !- Availability Schedule Name
   1879   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1880   Node 119,                               !- Air Inlet Node Name
   1881   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1882   Constant,                               !- Zone Minimum Air Flow Input Method
   1883   0.3,                                    !- Constant Minimum Air Flow Fraction
   1884   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1885   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1886   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1887   Coil Heating Water 17,                  !- Reheat Coil Name
   1888   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1889   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1890   Node 117,                               !- Air Outlet Node Name
   1891   0.001,                                  !- Convergence Tolerance
   1892   Normal,                                 !- Damper Heating Action
   1893   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1894   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1895   35;                                     !- Maximum Reheat Air Temperature {C}
   1896 
   1897 Coil:Heating:Water,
   1898   Coil Heating Water 17,                  !- Name
   1899   Always_On,                              !- Availability Schedule Name
   1900   Autosize,                               !- U-Factor Times Area Value {W/K}
   1901   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1902   Node 120,                               !- Water Inlet Node Name
   1903   Node 121,                               !- Water Outlet Node Name
   1904   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1905   Node 117,                               !- Air Outlet Node Name
   1906   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1907   Autosize,                               !- Rated Capacity {W}
   1908   82.2,                                   !- Rated Inlet Water Temperature {C}
   1909   16.6,                                   !- Rated Inlet Air Temperature {C}
   1910   71.1,                                   !- Rated Outlet Water Temperature {C}
   1911   32.2,                                   !- Rated Outlet Air Temperature {C}
   1912   0.5;                                    !- Rated Ratio for Air and Water Convection
   1913 
   1914 ZoneHVAC:AirDistributionUnit,
   1915   ZoneHVAC:AirDistributionUnit {7373c514-db52-4c75-9fdb-d2a0e0cb1417}, !- Name
   1916   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1917   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1918   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1919 
   1920 AirTerminal:SingleDuct:VAV:Reheat,
   1921   Air Terminal Single Duct VAV Reheat 17, !- Name
   1922   Always_On,                              !- Availability Schedule Name
   1923   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1924   Node 124,                               !- Air Inlet Node Name
   1925   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1926   Constant,                               !- Zone Minimum Air Flow Input Method
   1927   0.3,                                    !- Constant Minimum Air Flow Fraction
   1928   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1929   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1930   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1931   Coil Heating Water 18,                  !- Reheat Coil Name
   1932   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1933   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1934   Node 122,                               !- Air Outlet Node Name
   1935   0.001,                                  !- Convergence Tolerance
   1936   Normal,                                 !- Damper Heating Action
   1937   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1938   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1939   35;                                     !- Maximum Reheat Air Temperature {C}
   1940 
   1941 Coil:Heating:Water,
   1942   Coil Heating Water 18,                  !- Name
   1943   Always_On,                              !- Availability Schedule Name
   1944   Autosize,                               !- U-Factor Times Area Value {W/K}
   1945   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1946   Node 125,                               !- Water Inlet Node Name
   1947   Node 126,                               !- Water Outlet Node Name
   1948   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1949   Node 122,                               !- Air Outlet Node Name
   1950   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1951   Autosize,                               !- Rated Capacity {W}
   1952   82.2,                                   !- Rated Inlet Water Temperature {C}
   1953   16.6,                                   !- Rated Inlet Air Temperature {C}
   1954   71.1,                                   !- Rated Outlet Water Temperature {C}
   1955   32.2,                                   !- Rated Outlet Air Temperature {C}
   1956   0.5;                                    !- Rated Ratio for Air and Water Convection
   1957 
   1958 ZoneHVAC:AirDistributionUnit,
   1959   ZoneHVAC:AirDistributionUnit {d7e54d4e-90ea-480d-adc4-5b7eea40941f}, !- Name
   1960   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1961   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1962   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1963 
   1964 AirTerminal:SingleDuct:VAV:Reheat,
   1965   Air Terminal Single Duct VAV Reheat 18, !- Name
   1966   Always_On,                              !- Availability Schedule Name
   1967   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1968   Node 129,                               !- Air Inlet Node Name
   1969   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1970   Constant,                               !- Zone Minimum Air Flow Input Method
   1971   0.3,                                    !- Constant Minimum Air Flow Fraction
   1972   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1973   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1974   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1975   Coil Heating Water 19,                  !- Reheat Coil Name
   1976   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1977   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1978   Node 127,                               !- Air Outlet Node Name
   1979   0.001,                                  !- Convergence Tolerance
   1980   Normal,                                 !- Damper Heating Action
   1981   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1982   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1983   35;                                     !- Maximum Reheat Air Temperature {C}
   1984 
   1985 Coil:Heating:Water,
   1986   Coil Heating Water 19,                  !- Name
   1987   Always_On,                              !- Availability Schedule Name
   1988   Autosize,                               !- U-Factor Times Area Value {W/K}
   1989   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1990   Node 130,                               !- Water Inlet Node Name
   1991   Node 131,                               !- Water Outlet Node Name
   1992   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1993   Node 127,                               !- Air Outlet Node Name
   1994   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1995   Autosize,                               !- Rated Capacity {W}
   1996   82.2,                                   !- Rated Inlet Water Temperature {C}
   1997   16.6,                                   !- Rated Inlet Air Temperature {C}
   1998   71.1,                                   !- Rated Outlet Water Temperature {C}
   1999   32.2,                                   !- Rated Outlet Air Temperature {C}
   2000   0.5;                                    !- Rated Ratio for Air and Water Convection
   2001 
   2002 ZoneHVAC:AirDistributionUnit,
   2003   ZoneHVAC:AirDistributionUnit {34f6eec2-eafa-4098-b757-032464e6e6a7}, !- Name
   2004   Node 132,                               !- Air Distribution Unit Outlet Node Name
   2005   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2006   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   2007 
   2008 AirTerminal:SingleDuct:VAV:Reheat,
   2009   Air Terminal Single Duct VAV Reheat 19, !- Name
   2010   Always_On,                              !- Availability Schedule Name
   2011   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   2012   Node 134,                               !- Air Inlet Node Name
   2013   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2014   Constant,                               !- Zone Minimum Air Flow Input Method
   2015   0.3,                                    !- Constant Minimum Air Flow Fraction
   2016   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2017   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2018   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2019   Coil Heating Water 20,                  !- Reheat Coil Name
   2020   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2021   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2022   Node 132,                               !- Air Outlet Node Name
   2023   0.001,                                  !- Convergence Tolerance
   2024   Normal,                                 !- Damper Heating Action
   2025   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2026   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2027   35;                                     !- Maximum Reheat Air Temperature {C}
   2028 
   2029 Coil:Heating:Water,
   2030   Coil Heating Water 20,                  !- Name
   2031   Always_On,                              !- Availability Schedule Name
   2032   Autosize,                               !- U-Factor Times Area Value {W/K}
   2033   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2034   Node 135,                               !- Water Inlet Node Name
   2035   Node 136,                               !- Water Outlet Node Name
   2036   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   2037   Node 132,                               !- Air Outlet Node Name
   2038   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2039   Autosize,                               !- Rated Capacity {W}
   2040   82.2,                                   !- Rated Inlet Water Temperature {C}
   2041   16.6,                                   !- Rated Inlet Air Temperature {C}
   2042   71.1,                                   !- Rated Outlet Water Temperature {C}
   2043   32.2,                                   !- Rated Outlet Air Temperature {C}
   2044   0.5;                                    !- Rated Ratio for Air and Water Convection
   2045 
   2046 ZoneHVAC:AirDistributionUnit,
   2047   ZoneHVAC:AirDistributionUnit {8b1946ee-9c66-4227-b86d-22b3ea1eabcb}, !- Name
   2048   Node 137,                               !- Air Distribution Unit Outlet Node Name
   2049   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2050   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   2051 
   2052 AirTerminal:SingleDuct:VAV:Reheat,
   2053   Air Terminal Single Duct VAV Reheat 20, !- Name
   2054   Always_On,                              !- Availability Schedule Name
   2055   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   2056   Node 139,                               !- Air Inlet Node Name
   2057   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2058   Constant,                               !- Zone Minimum Air Flow Input Method
   2059   0.3,                                    !- Constant Minimum Air Flow Fraction
   2060   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2061   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2062   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2063   Coil Heating Water 21,                  !- Reheat Coil Name
   2064   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2065   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2066   Node 137,                               !- Air Outlet Node Name
   2067   0.001,                                  !- Convergence Tolerance
   2068   Normal,                                 !- Damper Heating Action
   2069   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2070   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2071   35;                                     !- Maximum Reheat Air Temperature {C}
   2072 
   2073 Coil:Heating:Water,
   2074   Coil Heating Water 21,                  !- Name
   2075   Always_On,                              !- Availability Schedule Name
   2076   Autosize,                               !- U-Factor Times Area Value {W/K}
   2077   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2078   Node 140,                               !- Water Inlet Node Name
   2079   Node 141,                               !- Water Outlet Node Name
   2080   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   2081   Node 137,                               !- Air Outlet Node Name
   2082   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2083   Autosize,                               !- Rated Capacity {W}
   2084   82.2,                                   !- Rated Inlet Water Temperature {C}
   2085   16.6,                                   !- Rated Inlet Air Temperature {C}
   2086   71.1,                                   !- Rated Outlet Water Temperature {C}
   2087   32.2,                                   !- Rated Outlet Air Temperature {C}
   2088   0.5;                                    !- Rated Ratio for Air and Water Convection
   2089 
   2090 ZoneHVAC:AirDistributionUnit,
   2091   ZoneHVAC:AirDistributionUnit {018e9aa0-5a6d-48c2-bfa8-a75875abd4e4}, !- Name
   2092   Node 142,                               !- Air Distribution Unit Outlet Node Name
   2093   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2094   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   2095 
   2096 AirTerminal:SingleDuct:VAV:Reheat,
   2097   Air Terminal Single Duct VAV Reheat 21, !- Name
   2098   Always_On,                              !- Availability Schedule Name
   2099   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   2100   Node 144,                               !- Air Inlet Node Name
   2101   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2102   Constant,                               !- Zone Minimum Air Flow Input Method
   2103   0.3,                                    !- Constant Minimum Air Flow Fraction
   2104   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2105   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2106   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2107   Coil Heating Water 22,                  !- Reheat Coil Name
   2108   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2109   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2110   Node 142,                               !- Air Outlet Node Name
   2111   0.001,                                  !- Convergence Tolerance
   2112   Normal,                                 !- Damper Heating Action
   2113   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2114   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2115   35;                                     !- Maximum Reheat Air Temperature {C}
   2116 
   2117 Coil:Heating:Water,
   2118   Coil Heating Water 22,                  !- Name
   2119   Always_On,                              !- Availability Schedule Name
   2120   Autosize,                               !- U-Factor Times Area Value {W/K}
   2121   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2122   Node 145,                               !- Water Inlet Node Name
   2123   Node 146,                               !- Water Outlet Node Name
   2124   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   2125   Node 142,                               !- Air Outlet Node Name
   2126   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2127   Autosize,                               !- Rated Capacity {W}
   2128   82.2,                                   !- Rated Inlet Water Temperature {C}
   2129   16.6,                                   !- Rated Inlet Air Temperature {C}
   2130   71.1,                                   !- Rated Outlet Water Temperature {C}
   2131   32.2,                                   !- Rated Outlet Air Temperature {C}
   2132   0.5;                                    !- Rated Ratio for Air and Water Convection
   2133 
   2134 ZoneHVAC:AirDistributionUnit,
   2135   ZoneHVAC:AirDistributionUnit {e4ec6ca4-7a98-495f-8356-ef41ab703be7}, !- Name
   2136   Node 147,                               !- Air Distribution Unit Outlet Node Name
   2137   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2138   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   2139 
   2140 AirTerminal:SingleDuct:VAV:Reheat,
   2141   Air Terminal Single Duct VAV Reheat 22, !- Name
   2142   Always_On,                              !- Availability Schedule Name
   2143   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   2144   Node 149,                               !- Air Inlet Node Name
   2145   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2146   Constant,                               !- Zone Minimum Air Flow Input Method
   2147   0.3,                                    !- Constant Minimum Air Flow Fraction
   2148   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2149   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2150   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2151   Coil Heating Water 23,                  !- Reheat Coil Name
   2152   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2153   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2154   Node 147,                               !- Air Outlet Node Name
   2155   0.001,                                  !- Convergence Tolerance
   2156   Normal,                                 !- Damper Heating Action
   2157   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2158   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2159   35;                                     !- Maximum Reheat Air Temperature {C}
   2160 
   2161 Coil:Heating:Water,
   2162   Coil Heating Water 23,                  !- Name
   2163   Always_On,                              !- Availability Schedule Name
   2164   Autosize,                               !- U-Factor Times Area Value {W/K}
   2165   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2166   Node 150,                               !- Water Inlet Node Name
   2167   Node 151,                               !- Water Outlet Node Name
   2168   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   2169   Node 147,                               !- Air Outlet Node Name
   2170   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2171   Autosize,                               !- Rated Capacity {W}
   2172   82.2,                                   !- Rated Inlet Water Temperature {C}
   2173   16.6,                                   !- Rated Inlet Air Temperature {C}
   2174   71.1,                                   !- Rated Outlet Water Temperature {C}
   2175   32.2,                                   !- Rated Outlet Air Temperature {C}
   2176   0.5;                                    !- Rated Ratio for Air and Water Convection
   2177 
   2178 ZoneHVAC:AirDistributionUnit,
   2179   ZoneHVAC:AirDistributionUnit {fa22bf20-d105-41cc-8f63-6554b6976d97}, !- Name
   2180   Node 152,                               !- Air Distribution Unit Outlet Node Name
   2181   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2182   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   2183 
   2184 AirTerminal:SingleDuct:VAV:Reheat,
   2185   Air Terminal Single Duct VAV Reheat 23, !- Name
   2186   Always_On,                              !- Availability Schedule Name
   2187   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   2188   Node 154,                               !- Air Inlet Node Name
   2189   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2190   Constant,                               !- Zone Minimum Air Flow Input Method
   2191   0.3,                                    !- Constant Minimum Air Flow Fraction
   2192   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2193   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2194   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2195   Coil Heating Water 24,                  !- Reheat Coil Name
   2196   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2197   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2198   Node 152,                               !- Air Outlet Node Name
   2199   0.001,                                  !- Convergence Tolerance
   2200   Normal,                                 !- Damper Heating Action
   2201   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2202   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2203   35;                                     !- Maximum Reheat Air Temperature {C}
   2204 
   2205 Coil:Heating:Water,
   2206   Coil Heating Water 24,                  !- Name
   2207   Always_On,                              !- Availability Schedule Name
   2208   Autosize,                               !- U-Factor Times Area Value {W/K}
   2209   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2210   Node 155,                               !- Water Inlet Node Name
   2211   Node 156,                               !- Water Outlet Node Name
   2212   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   2213   Node 152,                               !- Air Outlet Node Name
   2214   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2215   Autosize,                               !- Rated Capacity {W}
   2216   82.2,                                   !- Rated Inlet Water Temperature {C}
   2217   16.6,                                   !- Rated Inlet Air Temperature {C}
   2218   71.1,                                   !- Rated Outlet Water Temperature {C}
   2219   32.2,                                   !- Rated Outlet Air Temperature {C}
   2220   0.5;                                    !- Rated Ratio for Air and Water Convection
   2221 
   2222 ZoneHVAC:AirDistributionUnit,
   2223   ZoneHVAC:AirDistributionUnit {97dbbb2a-48a2-433a-b388-606bead80e85}, !- Name
   2224   Node 157,                               !- Air Distribution Unit Outlet Node Name
   2225   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2226   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   2227 
   2228 AirTerminal:SingleDuct:VAV:Reheat,
   2229   Air Terminal Single Duct VAV Reheat 24, !- Name
   2230   Always_On,                              !- Availability Schedule Name
   2231   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   2232   Node 159,                               !- Air Inlet Node Name
   2233   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2234   Constant,                               !- Zone Minimum Air Flow Input Method
   2235   0.3,                                    !- Constant Minimum Air Flow Fraction
   2236   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2237   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2238   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2239   Coil Heating Water 25,                  !- Reheat Coil Name
   2240   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2241   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2242   Node 157,                               !- Air Outlet Node Name
   2243   0.001,                                  !- Convergence Tolerance
   2244   Normal,                                 !- Damper Heating Action
   2245   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2246   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2247   35;                                     !- Maximum Reheat Air Temperature {C}
   2248 
   2249 Coil:Heating:Water,
   2250   Coil Heating Water 25,                  !- Name
   2251   Always_On,                              !- Availability Schedule Name
   2252   Autosize,                               !- U-Factor Times Area Value {W/K}
   2253   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2254   Node 160,                               !- Water Inlet Node Name
   2255   Node 161,                               !- Water Outlet Node Name
   2256   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   2257   Node 157,                               !- Air Outlet Node Name
   2258   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2259   Autosize,                               !- Rated Capacity {W}
   2260   82.2,                                   !- Rated Inlet Water Temperature {C}
   2261   16.6,                                   !- Rated Inlet Air Temperature {C}
   2262   71.1,                                   !- Rated Outlet Water Temperature {C}
   2263   32.2,                                   !- Rated Outlet Air Temperature {C}
   2264   0.5;                                    !- Rated Ratio for Air and Water Convection
   2265 
   2266 ZoneHVAC:AirDistributionUnit,
   2267   ZoneHVAC:AirDistributionUnit {7c9a4941-31f1-4e1b-8e39-bf426fbdd297}, !- Name
   2268   Node 162,                               !- Air Distribution Unit Outlet Node Name
   2269   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2270   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   2271 
   2272 AirTerminal:SingleDuct:VAV:Reheat,
   2273   Air Terminal Single Duct VAV Reheat 25, !- Name
   2274   Always_On,                              !- Availability Schedule Name
   2275   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   2276   Node 164,                               !- Air Inlet Node Name
   2277   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2278   Constant,                               !- Zone Minimum Air Flow Input Method
   2279   0.3,                                    !- Constant Minimum Air Flow Fraction
   2280   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2281   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2282   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2283   Coil Heating Water 26,                  !- Reheat Coil Name
   2284   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2285   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2286   Node 162,                               !- Air Outlet Node Name
   2287   0.001,                                  !- Convergence Tolerance
   2288   Normal,                                 !- Damper Heating Action
   2289   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2290   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2291   35;                                     !- Maximum Reheat Air Temperature {C}
   2292 
   2293 Coil:Heating:Water,
   2294   Coil Heating Water 26,                  !- Name
   2295   Always_On,                              !- Availability Schedule Name
   2296   Autosize,                               !- U-Factor Times Area Value {W/K}
   2297   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2298   Node 165,                               !- Water Inlet Node Name
   2299   Node 166,                               !- Water Outlet Node Name
   2300   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   2301   Node 162,                               !- Air Outlet Node Name
   2302   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2303   Autosize,                               !- Rated Capacity {W}
   2304   82.2,                                   !- Rated Inlet Water Temperature {C}
   2305   16.6,                                   !- Rated Inlet Air Temperature {C}
   2306   71.1,                                   !- Rated Outlet Water Temperature {C}
   2307   32.2,                                   !- Rated Outlet Air Temperature {C}
   2308   0.5;                                    !- Rated Ratio for Air and Water Convection
   2309 
   2310 ZoneHVAC:AirDistributionUnit,
   2311   ZoneHVAC:AirDistributionUnit {c6e2759f-503e-45b9-a92c-41cb47bd171d}, !- Name
   2312   Node 167,                               !- Air Distribution Unit Outlet Node Name
   2313   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2314   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   2315 
   2316 AirTerminal:SingleDuct:VAV:Reheat,
   2317   Air Terminal Single Duct VAV Reheat 26, !- Name
   2318   Always_On,                              !- Availability Schedule Name
   2319   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   2320   Node 169,                               !- Air Inlet Node Name
   2321   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2322   Constant,                               !- Zone Minimum Air Flow Input Method
   2323   0.3,                                    !- Constant Minimum Air Flow Fraction
   2324   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2325   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2326   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2327   Coil Heating Water 27,                  !- Reheat Coil Name
   2328   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2329   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2330   Node 167,                               !- Air Outlet Node Name
   2331   0.001,                                  !- Convergence Tolerance
   2332   Normal,                                 !- Damper Heating Action
   2333   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2334   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2335   35;                                     !- Maximum Reheat Air Temperature {C}
   2336 
   2337 Coil:Heating:Water,
   2338   Coil Heating Water 27,                  !- Name
   2339   Always_On,                              !- Availability Schedule Name
   2340   Autosize,                               !- U-Factor Times Area Value {W/K}
   2341   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2342   Node 170,                               !- Water Inlet Node Name
   2343   Node 171,                               !- Water Outlet Node Name
   2344   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   2345   Node 167,                               !- Air Outlet Node Name
   2346   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2347   Autosize,                               !- Rated Capacity {W}
   2348   82.2,                                   !- Rated Inlet Water Temperature {C}
   2349   16.6,                                   !- Rated Inlet Air Temperature {C}
   2350   71.1,                                   !- Rated Outlet Water Temperature {C}
   2351   32.2,                                   !- Rated Outlet Air Temperature {C}
   2352   0.5;                                    !- Rated Ratio for Air and Water Convection
   2353 
   2354 PlantLoop,
   2355   Plant Loop 1,                           !- Name
   2356   Water,                                  !- Fluid Type
   2357   ,                                       !- User Defined Fluid Type
   2358   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   2359   Node 37,                                !- Loop Temperature Setpoint Node Name
   2360   100,                                    !- Maximum Loop Temperature {C}
   2361   0,                                      !- Minimum Loop Temperature {C}
   2362   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   2363   0,                                      !- Minimum Loop Flow Rate {m3/s}
   2364   Autocalculate,                          !- Plant Loop Volume {m3}
   2365   Node 36,                                !- Plant Side Inlet Node Name
   2366   Node 37,                                !- Plant Side Outlet Node Name
   2367   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   2368   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   2369   Node 39,                                !- Demand Side Inlet Node Name
   2370   Node 40,                                !- Demand Side Outlet Node Name
   2371   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   2372   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   2373   Optimal;                                !- Load Distribution Scheme
   2374 
   2375 PlantEquipmentOperationSchemes,
   2376   Plant Loop 1 Operation Scheme List,     !- Name
   2377   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   2378   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   2379   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   2380 
   2381 Schedule:Compact,
   2382   Plant Loop 1 On Schedule,               !- Name
   2383   ,                                       !- Schedule Type Limits Name
   2384   Through: 12/31,                         !- Field 1
   2385   For: AllDays,                           !- Field 2
   2386   Until: 24:00,                           !- Field 3
   2387   1.0;                                    !- Field 4
   2388 
   2389 PlantEquipmentOperation:HeatingLoad,
   2390   Plant Loop 1 Heating Operation Scheme,  !- Name
   2391   0,                                      !- Load Range Lower Limit 1 {W}
   2392   1000000000,                             !- Load Range Upper Limit 1 {W}
   2393   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   2394 
   2395 PlantEquipmentList,
   2396   Plant Loop 1 Heating Equipment List,    !- Name
   2397   Boiler:HotWater,                        !- Equipment Object Type 1
   2398   Boiler Hot Water 1;                     !- Equipment Name 1
   2399 
   2400 Sizing:Plant,
   2401   Plant Loop 1,                           !- Plant or Condenser Loop Name
   2402   Heating,                                !- Loop Type
   2403   82,                                     !- Design Loop Exit Temperature {C}
   2404   11;                                     !- Loop Design Temperature Difference {deltaC}
   2405 
   2406 BranchList,
   2407   Plant Loop 1 Supply Branches,           !- Name
   2408   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   2409   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   2410   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   2411   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   2412 
   2413 ConnectorList,
   2414   Plant Loop 1 Supply Connector List,     !- Name
   2415   Connector:Splitter,                     !- Connector Object Type 1
   2416   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   2417   Connector:Mixer,                        !- Connector Object Type 2
   2418   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   2419 
   2420 Connector:Splitter,
   2421   Plant Loop 1 Supply Splitter,           !- Name
   2422   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   2423   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   2424   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   2425 
   2426 Connector:Mixer,
   2427   Plant Loop 1 Supply Mixer,              !- Name
   2428   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   2429   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   2430   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   2431 
   2432 Branch,
   2433   Plant Loop 1 Supply Inlet Branch,       !- Name
   2434   ,                                       !- Maximum Flow Rate {m3/s}
   2435   ,                                       !- Pressure Drop Curve Name
   2436   Pump:VariableSpeed,                     !- Component Object Type 1
   2437   Pump Variable Speed 1,                  !- Component Name 1
   2438   Node 36,                                !- Component Inlet Node Name 1
   2439   Node 42,                                !- Component Outlet Node Name 1
   2440   Passive;                                !- Component Branch Control Type 1
   2441 
   2442 Pump:VariableSpeed,
   2443   Pump Variable Speed 1,                  !- Name
   2444   Node 36,                                !- Inlet Node Name
   2445   Node 42,                                !- Outlet Node Name
   2446   Autosize,                               !- Rated Flow Rate {m3/s}
   2447   179352,                                 !- Rated Pump Head {Pa}
   2448   Autosize,                               !- Rated Power Consumption {W}
   2449   0.9,                                    !- Motor Efficiency
   2450   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   2451   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   2452   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   2453   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   2454   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   2455   0,                                      !- Minimum Flow Rate {m3/s}
   2456   Intermittent;                           !- Pump Control Type
   2457 
   2458 Branch,
   2459   Plant Loop 1 Supply Branch 1,           !- Name
   2460   ,                                       !- Maximum Flow Rate {m3/s}
   2461   ,                                       !- Pressure Drop Curve Name
   2462   Boiler:HotWater,                        !- Component Object Type 1
   2463   Boiler Hot Water 1,                     !- Component Name 1
   2464   Node 38,                                !- Component Inlet Node Name 1
   2465   Node 43,                                !- Component Outlet Node Name 1
   2466   Passive;                                !- Component Branch Control Type 1
   2467 
   2468 Boiler:HotWater,
   2469   Boiler Hot Water 1,                     !- Name
   2470   NaturalGas,                             !- Fuel Type
   2471   Autosize,                               !- Nominal Capacity {W}
   2472   0.66,                                   !- Nominal Thermal Efficiency
   2473   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   2474   ,                                       !- Normalized Boiler Efficiency Curve Name
   2475   82,                                     !- Design Water Outlet Temperature {C}
   2476   Autosize,                               !- Design Water Flow Rate {m3/s}
   2477   0,                                      !- Minimum Part Load Ratio
   2478   1,                                      !- Maximum Part Load Ratio
   2479   1,                                      !- Optimum Part Load Ratio
   2480   Node 38,                                !- Boiler Water Inlet Node Name
   2481   Node 43,                                !- Boiler Water Outlet Node Name
   2482   99,                                     !- Water Outlet Upper Temperature Limit {C}
   2483   ConstantFlow,                           !- Boiler Flow Mode
   2484   0,                                      !- Parasitic Electric Load {W}
   2485   1;                                      !- Sizing Factor
   2486 
   2487 Branch,
   2488   Plant Loop 1 Supply Branch 2,           !- Name
   2489   ,                                       !- Maximum Flow Rate {m3/s}
   2490   ,                                       !- Pressure Drop Curve Name
   2491   Pipe:Adiabatic,                         !- Component Object Type 1
   2492   Pipe Adiabatic 1,                       !- Component Name 1
   2493   Node 44,                                !- Component Inlet Node Name 1
   2494   Node 45,                                !- Component Outlet Node Name 1
   2495   Passive;                                !- Component Branch Control Type 1
   2496 
   2497 Pipe:Adiabatic,
   2498   Pipe Adiabatic 1,                       !- Name
   2499   Node 44,                                !- Inlet Node Name
   2500   Node 45;                                !- Outlet Node Name
   2501 
   2502 Branch,
   2503   Plant Loop 1 Supply Outlet Branch,      !- Name
   2504   ,                                       !- Maximum Flow Rate {m3/s}
   2505   ,                                       !- Pressure Drop Curve Name
   2506   Pipe:Adiabatic,                         !- Component Object Type 1
   2507   Pipe Adiabatic 2,                       !- Component Name 1
   2508   Node 46,                                !- Component Inlet Node Name 1
   2509   Node 37,                                !- Component Outlet Node Name 1
   2510   Passive;                                !- Component Branch Control Type 1
   2511 
   2512 Pipe:Adiabatic,
   2513   Pipe Adiabatic 2,                       !- Name
   2514   Node 46,                                !- Inlet Node Name
   2515   Node 37;                                !- Outlet Node Name
   2516 
   2517 BranchList,
   2518   Plant Loop 1 Demand Branches,           !- Name
   2519   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2520   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2521   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2522   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2523   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2524   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2525   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2526   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2527   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2528   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2529   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2530   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2531   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2532   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2533   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2534   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2535   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2536   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   2537   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   2538   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   2539   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   2540   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   2541   Plant Loop 1 Demand Branch 22,          !- Branch Name 23
   2542   Plant Loop 1 Demand Branch 23,          !- Branch Name 24
   2543   Plant Loop 1 Demand Branch 24,          !- Branch Name 25
   2544   Plant Loop 1 Demand Branch 25,          !- Branch Name 26
   2545   Plant Loop 1 Demand Branch 26,          !- Branch Name 27
   2546   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 28
   2547   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 29
   2548 
   2549 ConnectorList,
   2550   Plant Loop 1 Demand Connector List,     !- Name
   2551   Connector:Splitter,                     !- Connector Object Type 1
   2552   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2553   Connector:Mixer,                        !- Connector Object Type 2
   2554   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2555 
   2556 Connector:Splitter,
   2557   Plant Loop 1 Demand Splitter,           !- Name
   2558   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2559   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2560   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2561   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2562   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2563   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2564   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2565   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2566   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2567   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2568   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2569   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2570   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2571   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2572   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2573   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2574   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2575   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   2576   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   2577   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   2578   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   2579   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   2580   Plant Loop 1 Demand Branch 22,          !- Outlet Branch Name 22
   2581   Plant Loop 1 Demand Branch 23,          !- Outlet Branch Name 23
   2582   Plant Loop 1 Demand Branch 24,          !- Outlet Branch Name 24
   2583   Plant Loop 1 Demand Branch 25,          !- Outlet Branch Name 25
   2584   Plant Loop 1 Demand Branch 26,          !- Outlet Branch Name 26
   2585   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 27
   2586 
   2587 Connector:Mixer,
   2588   Plant Loop 1 Demand Mixer,              !- Name
   2589   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2590   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2591   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2592   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2593   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2594   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2595   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2596   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2597   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2598   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2599   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2600   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2601   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2602   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2603   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2604   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2605   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2606   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   2607   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   2608   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   2609   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   2610   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   2611   Plant Loop 1 Demand Branch 22,          !- Inlet Branch Name 22
   2612   Plant Loop 1 Demand Branch 23,          !- Inlet Branch Name 23
   2613   Plant Loop 1 Demand Branch 24,          !- Inlet Branch Name 24
   2614   Plant Loop 1 Demand Branch 25,          !- Inlet Branch Name 25
   2615   Plant Loop 1 Demand Branch 26,          !- Inlet Branch Name 26
   2616   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 27
   2617 
   2618 Branch,
   2619   Plant Loop 1 Demand Inlet Branch,       !- Name
   2620   ,                                       !- Maximum Flow Rate {m3/s}
   2621   ,                                       !- Pressure Drop Curve Name
   2622   Pipe:Adiabatic,                         !- Component Object Type 1
   2623   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2624   Node 39,                                !- Component Inlet Node Name 1
   2625   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2626   Passive;                                !- Component Branch Control Type 1
   2627 
   2628 Pipe:Adiabatic,
   2629   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2630   Node 39,                                !- Inlet Node Name
   2631   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2632 
   2633 Branch,
   2634   Plant Loop 1 Demand Branch 1,           !- Name
   2635   ,                                       !- Maximum Flow Rate {m3/s}
   2636   ,                                       !- Pressure Drop Curve Name
   2637   Coil:Heating:Water,                     !- Component Object Type 1
   2638   Coil Heating Water 1,                   !- Component Name 1
   2639   Node 41,                                !- Component Inlet Node Name 1
   2640   Node 47,                                !- Component Outlet Node Name 1
   2641   Passive;                                !- Component Branch Control Type 1
   2642 
   2643 Branch,
   2644   Plant Loop 1 Demand Branch 2,           !- Name
   2645   ,                                       !- Maximum Flow Rate {m3/s}
   2646   ,                                       !- Pressure Drop Curve Name
   2647   Coil:Heating:Water,                     !- Component Object Type 1
   2648   Coil Heating Water 3,                   !- Component Name 1
   2649   Node 50,                                !- Component Inlet Node Name 1
   2650   Node 51,                                !- Component Outlet Node Name 1
   2651   Passive;                                !- Component Branch Control Type 1
   2652 
   2653 Branch,
   2654   Plant Loop 1 Demand Branch 3,           !- Name
   2655   ,                                       !- Maximum Flow Rate {m3/s}
   2656   ,                                       !- Pressure Drop Curve Name
   2657   Coil:Heating:Water,                     !- Component Object Type 1
   2658   Coil Heating Water 4,                   !- Component Name 1
   2659   Node 55,                                !- Component Inlet Node Name 1
   2660   Node 56,                                !- Component Outlet Node Name 1
   2661   Passive;                                !- Component Branch Control Type 1
   2662 
   2663 Branch,
   2664   Plant Loop 1 Demand Branch 4,           !- Name
   2665   ,                                       !- Maximum Flow Rate {m3/s}
   2666   ,                                       !- Pressure Drop Curve Name
   2667   Coil:Heating:Water,                     !- Component Object Type 1
   2668   Coil Heating Water 5,                   !- Component Name 1
   2669   Node 60,                                !- Component Inlet Node Name 1
   2670   Node 61,                                !- Component Outlet Node Name 1
   2671   Passive;                                !- Component Branch Control Type 1
   2672 
   2673 Branch,
   2674   Plant Loop 1 Demand Branch 5,           !- Name
   2675   ,                                       !- Maximum Flow Rate {m3/s}
   2676   ,                                       !- Pressure Drop Curve Name
   2677   Coil:Heating:Water,                     !- Component Object Type 1
   2678   Coil Heating Water 6,                   !- Component Name 1
   2679   Node 65,                                !- Component Inlet Node Name 1
   2680   Node 66,                                !- Component Outlet Node Name 1
   2681   Passive;                                !- Component Branch Control Type 1
   2682 
   2683 Branch,
   2684   Plant Loop 1 Demand Branch 6,           !- Name
   2685   ,                                       !- Maximum Flow Rate {m3/s}
   2686   ,                                       !- Pressure Drop Curve Name
   2687   Coil:Heating:Water,                     !- Component Object Type 1
   2688   Coil Heating Water 7,                   !- Component Name 1
   2689   Node 70,                                !- Component Inlet Node Name 1
   2690   Node 71,                                !- Component Outlet Node Name 1
   2691   Passive;                                !- Component Branch Control Type 1
   2692 
   2693 Branch,
   2694   Plant Loop 1 Demand Branch 7,           !- Name
   2695   ,                                       !- Maximum Flow Rate {m3/s}
   2696   ,                                       !- Pressure Drop Curve Name
   2697   Coil:Heating:Water,                     !- Component Object Type 1
   2698   Coil Heating Water 8,                   !- Component Name 1
   2699   Node 75,                                !- Component Inlet Node Name 1
   2700   Node 76,                                !- Component Outlet Node Name 1
   2701   Passive;                                !- Component Branch Control Type 1
   2702 
   2703 Branch,
   2704   Plant Loop 1 Demand Branch 8,           !- Name
   2705   ,                                       !- Maximum Flow Rate {m3/s}
   2706   ,                                       !- Pressure Drop Curve Name
   2707   Coil:Heating:Water,                     !- Component Object Type 1
   2708   Coil Heating Water 9,                   !- Component Name 1
   2709   Node 80,                                !- Component Inlet Node Name 1
   2710   Node 81,                                !- Component Outlet Node Name 1
   2711   Passive;                                !- Component Branch Control Type 1
   2712 
   2713 Branch,
   2714   Plant Loop 1 Demand Branch 9,           !- Name
   2715   ,                                       !- Maximum Flow Rate {m3/s}
   2716   ,                                       !- Pressure Drop Curve Name
   2717   Coil:Heating:Water,                     !- Component Object Type 1
   2718   Coil Heating Water 10,                  !- Component Name 1
   2719   Node 85,                                !- Component Inlet Node Name 1
   2720   Node 86,                                !- Component Outlet Node Name 1
   2721   Passive;                                !- Component Branch Control Type 1
   2722 
   2723 Branch,
   2724   Plant Loop 1 Demand Branch 10,          !- Name
   2725   ,                                       !- Maximum Flow Rate {m3/s}
   2726   ,                                       !- Pressure Drop Curve Name
   2727   Coil:Heating:Water,                     !- Component Object Type 1
   2728   Coil Heating Water 11,                  !- Component Name 1
   2729   Node 90,                                !- Component Inlet Node Name 1
   2730   Node 91,                                !- Component Outlet Node Name 1
   2731   Passive;                                !- Component Branch Control Type 1
   2732 
   2733 Branch,
   2734   Plant Loop 1 Demand Branch 11,          !- Name
   2735   ,                                       !- Maximum Flow Rate {m3/s}
   2736   ,                                       !- Pressure Drop Curve Name
   2737   Coil:Heating:Water,                     !- Component Object Type 1
   2738   Coil Heating Water 12,                  !- Component Name 1
   2739   Node 95,                                !- Component Inlet Node Name 1
   2740   Node 96,                                !- Component Outlet Node Name 1
   2741   Passive;                                !- Component Branch Control Type 1
   2742 
   2743 Branch,
   2744   Plant Loop 1 Demand Branch 12,          !- Name
   2745   ,                                       !- Maximum Flow Rate {m3/s}
   2746   ,                                       !- Pressure Drop Curve Name
   2747   Coil:Heating:Water,                     !- Component Object Type 1
   2748   Coil Heating Water 13,                  !- Component Name 1
   2749   Node 100,                               !- Component Inlet Node Name 1
   2750   Node 101,                               !- Component Outlet Node Name 1
   2751   Passive;                                !- Component Branch Control Type 1
   2752 
   2753 Branch,
   2754   Plant Loop 1 Demand Branch 13,          !- Name
   2755   ,                                       !- Maximum Flow Rate {m3/s}
   2756   ,                                       !- Pressure Drop Curve Name
   2757   Coil:Heating:Water,                     !- Component Object Type 1
   2758   Coil Heating Water 14,                  !- Component Name 1
   2759   Node 105,                               !- Component Inlet Node Name 1
   2760   Node 106,                               !- Component Outlet Node Name 1
   2761   Passive;                                !- Component Branch Control Type 1
   2762 
   2763 Branch,
   2764   Plant Loop 1 Demand Branch 14,          !- Name
   2765   ,                                       !- Maximum Flow Rate {m3/s}
   2766   ,                                       !- Pressure Drop Curve Name
   2767   Coil:Heating:Water,                     !- Component Object Type 1
   2768   Coil Heating Water 15,                  !- Component Name 1
   2769   Node 110,                               !- Component Inlet Node Name 1
   2770   Node 111,                               !- Component Outlet Node Name 1
   2771   Passive;                                !- Component Branch Control Type 1
   2772 
   2773 Branch,
   2774   Plant Loop 1 Demand Branch 15,          !- Name
   2775   ,                                       !- Maximum Flow Rate {m3/s}
   2776   ,                                       !- Pressure Drop Curve Name
   2777   Coil:Heating:Water,                     !- Component Object Type 1
   2778   Coil Heating Water 16,                  !- Component Name 1
   2779   Node 115,                               !- Component Inlet Node Name 1
   2780   Node 116,                               !- Component Outlet Node Name 1
   2781   Passive;                                !- Component Branch Control Type 1
   2782 
   2783 Branch,
   2784   Plant Loop 1 Demand Branch 16,          !- Name
   2785   ,                                       !- Maximum Flow Rate {m3/s}
   2786   ,                                       !- Pressure Drop Curve Name
   2787   Coil:Heating:Water,                     !- Component Object Type 1
   2788   Coil Heating Water 17,                  !- Component Name 1
   2789   Node 120,                               !- Component Inlet Node Name 1
   2790   Node 121,                               !- Component Outlet Node Name 1
   2791   Passive;                                !- Component Branch Control Type 1
   2792 
   2793 Branch,
   2794   Plant Loop 1 Demand Branch 17,          !- Name
   2795   ,                                       !- Maximum Flow Rate {m3/s}
   2796   ,                                       !- Pressure Drop Curve Name
   2797   Coil:Heating:Water,                     !- Component Object Type 1
   2798   Coil Heating Water 18,                  !- Component Name 1
   2799   Node 125,                               !- Component Inlet Node Name 1
   2800   Node 126,                               !- Component Outlet Node Name 1
   2801   Passive;                                !- Component Branch Control Type 1
   2802 
   2803 Branch,
   2804   Plant Loop 1 Demand Branch 18,          !- Name
   2805   ,                                       !- Maximum Flow Rate {m3/s}
   2806   ,                                       !- Pressure Drop Curve Name
   2807   Coil:Heating:Water,                     !- Component Object Type 1
   2808   Coil Heating Water 19,                  !- Component Name 1
   2809   Node 130,                               !- Component Inlet Node Name 1
   2810   Node 131,                               !- Component Outlet Node Name 1
   2811   Passive;                                !- Component Branch Control Type 1
   2812 
   2813 Branch,
   2814   Plant Loop 1 Demand Branch 19,          !- Name
   2815   ,                                       !- Maximum Flow Rate {m3/s}
   2816   ,                                       !- Pressure Drop Curve Name
   2817   Coil:Heating:Water,                     !- Component Object Type 1
   2818   Coil Heating Water 20,                  !- Component Name 1
   2819   Node 135,                               !- Component Inlet Node Name 1
   2820   Node 136,                               !- Component Outlet Node Name 1
   2821   Passive;                                !- Component Branch Control Type 1
   2822 
   2823 Branch,
   2824   Plant Loop 1 Demand Branch 20,          !- Name
   2825   ,                                       !- Maximum Flow Rate {m3/s}
   2826   ,                                       !- Pressure Drop Curve Name
   2827   Coil:Heating:Water,                     !- Component Object Type 1
   2828   Coil Heating Water 21,                  !- Component Name 1
   2829   Node 140,                               !- Component Inlet Node Name 1
   2830   Node 141,                               !- Component Outlet Node Name 1
   2831   Passive;                                !- Component Branch Control Type 1
   2832 
   2833 Branch,
   2834   Plant Loop 1 Demand Branch 21,          !- Name
   2835   ,                                       !- Maximum Flow Rate {m3/s}
   2836   ,                                       !- Pressure Drop Curve Name
   2837   Coil:Heating:Water,                     !- Component Object Type 1
   2838   Coil Heating Water 22,                  !- Component Name 1
   2839   Node 145,                               !- Component Inlet Node Name 1
   2840   Node 146,                               !- Component Outlet Node Name 1
   2841   Passive;                                !- Component Branch Control Type 1
   2842 
   2843 Branch,
   2844   Plant Loop 1 Demand Branch 22,          !- Name
   2845   ,                                       !- Maximum Flow Rate {m3/s}
   2846   ,                                       !- Pressure Drop Curve Name
   2847   Coil:Heating:Water,                     !- Component Object Type 1
   2848   Coil Heating Water 23,                  !- Component Name 1
   2849   Node 150,                               !- Component Inlet Node Name 1
   2850   Node 151,                               !- Component Outlet Node Name 1
   2851   Passive;                                !- Component Branch Control Type 1
   2852 
   2853 Branch,
   2854   Plant Loop 1 Demand Branch 23,          !- Name
   2855   ,                                       !- Maximum Flow Rate {m3/s}
   2856   ,                                       !- Pressure Drop Curve Name
   2857   Coil:Heating:Water,                     !- Component Object Type 1
   2858   Coil Heating Water 24,                  !- Component Name 1
   2859   Node 155,                               !- Component Inlet Node Name 1
   2860   Node 156,                               !- Component Outlet Node Name 1
   2861   Passive;                                !- Component Branch Control Type 1
   2862 
   2863 Branch,
   2864   Plant Loop 1 Demand Branch 24,          !- Name
   2865   ,                                       !- Maximum Flow Rate {m3/s}
   2866   ,                                       !- Pressure Drop Curve Name
   2867   Coil:Heating:Water,                     !- Component Object Type 1
   2868   Coil Heating Water 25,                  !- Component Name 1
   2869   Node 160,                               !- Component Inlet Node Name 1
   2870   Node 161,                               !- Component Outlet Node Name 1
   2871   Passive;                                !- Component Branch Control Type 1
   2872 
   2873 Branch,
   2874   Plant Loop 1 Demand Branch 25,          !- Name
   2875   ,                                       !- Maximum Flow Rate {m3/s}
   2876   ,                                       !- Pressure Drop Curve Name
   2877   Coil:Heating:Water,                     !- Component Object Type 1
   2878   Coil Heating Water 26,                  !- Component Name 1
   2879   Node 165,                               !- Component Inlet Node Name 1
   2880   Node 166,                               !- Component Outlet Node Name 1
   2881   Passive;                                !- Component Branch Control Type 1
   2882 
   2883 Branch,
   2884   Plant Loop 1 Demand Branch 26,          !- Name
   2885   ,                                       !- Maximum Flow Rate {m3/s}
   2886   ,                                       !- Pressure Drop Curve Name
   2887   Coil:Heating:Water,                     !- Component Object Type 1
   2888   Coil Heating Water 27,                  !- Component Name 1
   2889   Node 170,                               !- Component Inlet Node Name 1
   2890   Node 171,                               !- Component Outlet Node Name 1
   2891   Passive;                                !- Component Branch Control Type 1
   2892 
   2893 Branch,
   2894   Plant Loop 1 Demand Bypass Branch,      !- Name
   2895   ,                                       !- Maximum Flow Rate {m3/s}
   2896   ,                                       !- Pressure Drop Curve Name
   2897   Pipe:Adiabatic,                         !- Component Object Type 1
   2898   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2899   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2900   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2901   Bypass;                                 !- Component Branch Control Type 1
   2902 
   2903 Pipe:Adiabatic,
   2904   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2905   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2906   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2907 
   2908 Branch,
   2909   Plant Loop 1 Demand Outlet Branch,      !- Name
   2910   ,                                       !- Maximum Flow Rate {m3/s}
   2911   ,                                       !- Pressure Drop Curve Name
   2912   Pipe:Adiabatic,                         !- Component Object Type 1
   2913   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2914   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2915   Node 40,                                !- Component Outlet Node Name 1
   2916   Passive;                                !- Component Branch Control Type 1
   2917 
   2918 Pipe:Adiabatic,
   2919   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2920   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2921   Node 40;                                !- Outlet Node Name
   2922 
   2923 RunPeriodControl:DaylightSavingTime,
   2924   2nd Sunday in March,                    !- Start Date
   2925   1st Sunday in November;                 !- End Date
   2926 
   2927 Site:Location,
   2928   Philadelphia International Ap_PA_USA Design_Conditions, !- Name
   2929   39.87,                                  !- Latitude {deg}
   2930   -75.23,                                 !- Longitude {deg}
   2931   -5,                                     !- Time Zone {hr}
   2932   2;                                      !- Elevation {m}
   2933 
   2934 SizingPeriod:DesignDay,
   2935   Philadelphia International Ap Ann Htg 99% Condns DB, !- Name
   2936   1,                                      !- Month
   2937   21,                                     !- Day of Month
   2938   WinterDesignDay,                        !- Day Type
   2939   -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2940   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2941   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2942   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2943   Wetbulb,                                !- Humidity Condition Type
   2944   -8.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2945   ,                                       !- Humidity Condition Day Schedule Name
   2946   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2947   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2948   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2949   101301,                                 !- Barometric Pressure {Pa}
   2950   5.2,                                    !- Wind Speed {m/s}
   2951   290,                                    !- Wind Direction {deg}
   2952   No,                                     !- Rain Indicator
   2953   No,                                     !- Snow Indicator
   2954   No,                                     !- Daylight Saving Time Indicator
   2955   ASHRAEClearSky,                         !- Solar Model Indicator
   2956   ,                                       !- Beam Solar Day Schedule Name
   2957   ,                                       !- Diffuse Solar Day Schedule Name
   2958   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2959   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2960   0;                                      !- Sky Clearness
   2961 
   2962 SizingPeriod:DesignDay,
   2963   Philadelphia International Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2964   1,                                      !- Month
   2965   21,                                     !- Day of Month
   2966   WinterDesignDay,                        !- Day Type
   2967   -8.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2968   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2969   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2970   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2971   Dewpoint,                               !- Humidity Condition Type
   2972   -20.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2973   ,                                       !- Humidity Condition Day Schedule Name
   2974   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2975   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2976   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2977   101301,                                 !- Barometric Pressure {Pa}
   2978   5.2,                                    !- Wind Speed {m/s}
   2979   290,                                    !- Wind Direction {deg}
   2980   No,                                     !- Rain Indicator
   2981   No,                                     !- Snow Indicator
   2982   No,                                     !- Daylight Saving Time Indicator
   2983   ASHRAEClearSky,                         !- Solar Model Indicator
   2984   ,                                       !- Beam Solar Day Schedule Name
   2985   ,                                       !- Diffuse Solar Day Schedule Name
   2986   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2987   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2988   0;                                      !- Sky Clearness
   2989 
   2990 SizingPeriod:DesignDay,
   2991   Philadelphia International Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2992   7,                                      !- Month
   2993   21,                                     !- Day of Month
   2994   SummerDesignDay,                        !- Day Type
   2995   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2996   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2997   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2998   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2999   Dewpoint,                               !- Humidity Condition Type
   3000   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3001   ,                                       !- Humidity Condition Day Schedule Name
   3002   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3003   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3004   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3005   101301,                                 !- Barometric Pressure {Pa}
   3006   5,                                      !- Wind Speed {m/s}
   3007   240,                                    !- Wind Direction {deg}
   3008   No,                                     !- Rain Indicator
   3009   No,                                     !- Snow Indicator
   3010   No,                                     !- Daylight Saving Time Indicator
   3011   ASHRAETau,                              !- Solar Model Indicator
   3012   ,                                       !- Beam Solar Day Schedule Name
   3013   ,                                       !- Diffuse Solar Day Schedule Name
   3014   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3015   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3016 
   3017 SizingPeriod:DesignDay,
   3018   Philadelphia International Ap Ann Clg .4% Condns DP=>MDB, !- Name
   3019   7,                                      !- Month
   3020   21,                                     !- Day of Month
   3021   SummerDesignDay,                        !- Day Type
   3022   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   3023   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3024   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3025   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3026   Dewpoint,                               !- Humidity Condition Type
   3027   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3028   ,                                       !- Humidity Condition Day Schedule Name
   3029   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3030   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3031   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3032   101301,                                 !- Barometric Pressure {Pa}
   3033   5,                                      !- Wind Speed {m/s}
   3034   240,                                    !- Wind Direction {deg}
   3035   No,                                     !- Rain Indicator
   3036   No,                                     !- Snow Indicator
   3037   No,                                     !- Daylight Saving Time Indicator
   3038   ASHRAETau,                              !- Solar Model Indicator
   3039   ,                                       !- Beam Solar Day Schedule Name
   3040   ,                                       !- Diffuse Solar Day Schedule Name
   3041   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3042   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3043 
   3044 SizingPeriod:DesignDay,
   3045   Philadelphia International Ap Ann Clg .4% Condns DB=>MWB, !- Name
   3046   7,                                      !- Month
   3047   21,                                     !- Day of Month
   3048   SummerDesignDay,                        !- Day Type
   3049   34,                                     !- Maximum Dry-Bulb Temperature {C}
   3050   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3051   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3052   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3053   Wetbulb,                                !- Humidity Condition Type
   3054   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3055   ,                                       !- Humidity Condition Day Schedule Name
   3056   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3057   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3058   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3059   101301,                                 !- Barometric Pressure {Pa}
   3060   5,                                      !- Wind Speed {m/s}
   3061   240,                                    !- Wind Direction {deg}
   3062   No,                                     !- Rain Indicator
   3063   No,                                     !- Snow Indicator
   3064   No,                                     !- Daylight Saving Time Indicator
   3065   ASHRAETau,                              !- Solar Model Indicator
   3066   ,                                       !- Beam Solar Day Schedule Name
   3067   ,                                       !- Diffuse Solar Day Schedule Name
   3068   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3069   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3070 
   3071 SizingPeriod:DesignDay,
   3072   Philadelphia International Ap Ann Clg 2% Condns DB=>MWB, !- Name
   3073   7,                                      !- Month
   3074   21,                                     !- Day of Month
   3075   SummerDesignDay,                        !- Day Type
   3076   31.1,                                   !- Maximum Dry-Bulb Temperature {C}
   3077   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3078   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3079   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3080   Wetbulb,                                !- Humidity Condition Type
   3081   22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3082   ,                                       !- Humidity Condition Day Schedule Name
   3083   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3084   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3085   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3086   101301,                                 !- Barometric Pressure {Pa}
   3087   5,                                      !- Wind Speed {m/s}
   3088   240,                                    !- Wind Direction {deg}
   3089   No,                                     !- Rain Indicator
   3090   No,                                     !- Snow Indicator
   3091   No,                                     !- Daylight Saving Time Indicator
   3092   ASHRAETau,                              !- Solar Model Indicator
   3093   ,                                       !- Beam Solar Day Schedule Name
   3094   ,                                       !- Diffuse Solar Day Schedule Name
   3095   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3096   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3097 
   3098 SizingPeriod:DesignDay,
   3099   Philadelphia International Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   3100   7,                                      !- Month
   3101   21,                                     !- Day of Month
   3102   SummerDesignDay,                        !- Day Type
   3103   30,                                     !- Maximum Dry-Bulb Temperature {C}
   3104   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3105   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3106   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3107   Enthalpy,                               !- Humidity Condition Type
   3108   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3109   ,                                       !- Humidity Condition Day Schedule Name
   3110   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3111   75800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3112   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3113   101301,                                 !- Barometric Pressure {Pa}
   3114   5,                                      !- Wind Speed {m/s}
   3115   240,                                    !- Wind Direction {deg}
   3116   No,                                     !- Rain Indicator
   3117   No,                                     !- Snow Indicator
   3118   No,                                     !- Daylight Saving Time Indicator
   3119   ASHRAETau,                              !- Solar Model Indicator
   3120   ,                                       !- Beam Solar Day Schedule Name
   3121   ,                                       !- Diffuse Solar Day Schedule Name
   3122   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3123   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3124 
   3125 SizingPeriod:DesignDay,
   3126   Philadelphia International Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   3127   7,                                      !- Month
   3128   21,                                     !- Day of Month
   3129   SummerDesignDay,                        !- Day Type
   3130   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   3131   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3132   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3133   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3134   Enthalpy,                               !- Humidity Condition Type
   3135   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3136   ,                                       !- Humidity Condition Day Schedule Name
   3137   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3138   73000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3139   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3140   101301,                                 !- Barometric Pressure {Pa}
   3141   5,                                      !- Wind Speed {m/s}
   3142   240,                                    !- Wind Direction {deg}
   3143   No,                                     !- Rain Indicator
   3144   No,                                     !- Snow Indicator
   3145   No,                                     !- Daylight Saving Time Indicator
   3146   ASHRAETau,                              !- Solar Model Indicator
   3147   ,                                       !- Beam Solar Day Schedule Name
   3148   ,                                       !- Diffuse Solar Day Schedule Name
   3149   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3150   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3151 
   3152 SizingPeriod:DesignDay,
   3153   Philadelphia International Ap Ann Htg 99.6% Condns DB, !- Name
   3154   1,                                      !- Month
   3155   21,                                     !- Day of Month
   3156   WinterDesignDay,                        !- Day Type
   3157   -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
   3158   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3159   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3160   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3161   Wetbulb,                                !- Humidity Condition Type
   3162   -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3163   ,                                       !- Humidity Condition Day Schedule Name
   3164   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3165   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3166   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3167   101301,                                 !- Barometric Pressure {Pa}
   3168   5.2,                                    !- Wind Speed {m/s}
   3169   290,                                    !- Wind Direction {deg}
   3170   No,                                     !- Rain Indicator
   3171   No,                                     !- Snow Indicator
   3172   No,                                     !- Daylight Saving Time Indicator
   3173   ASHRAEClearSky,                         !- Solar Model Indicator
   3174   ,                                       !- Beam Solar Day Schedule Name
   3175   ,                                       !- Diffuse Solar Day Schedule Name
   3176   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3177   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3178   0;                                      !- Sky Clearness
   3179 
   3180 SizingPeriod:DesignDay,
   3181   Philadelphia International Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   3182   1,                                      !- Month
   3183   21,                                     !- Day of Month
   3184   WinterDesignDay,                        !- Day Type
   3185   1.1,                                    !- Maximum Dry-Bulb Temperature {C}
   3186   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3187   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3188   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3189   Wetbulb,                                !- Humidity Condition Type
   3190   1.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3191   ,                                       !- Humidity Condition Day Schedule Name
   3192   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3193   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3194   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3195   101301,                                 !- Barometric Pressure {Pa}
   3196   11.6,                                   !- Wind Speed {m/s}
   3197   290,                                    !- Wind Direction {deg}
   3198   No,                                     !- Rain Indicator
   3199   No,                                     !- Snow Indicator
   3200   No,                                     !- Daylight Saving Time Indicator
   3201   ASHRAEClearSky,                         !- Solar Model Indicator
   3202   ,                                       !- Beam Solar Day Schedule Name
   3203   ,                                       !- Diffuse Solar Day Schedule Name
   3204   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3205   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3206   0;                                      !- Sky Clearness
   3207 
   3208 SizingPeriod:DesignDay,
   3209   Philadelphia International Ap Ann Clg 2% Condns DP=>MDB, !- Name
   3210   7,                                      !- Month
   3211   21,                                     !- Day of Month
   3212   SummerDesignDay,                        !- Day Type
   3213   26.8,                                   !- Maximum Dry-Bulb Temperature {C}
   3214   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3215   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3216   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3217   Dewpoint,                               !- Humidity Condition Type
   3218   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3219   ,                                       !- Humidity Condition Day Schedule Name
   3220   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3221   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3222   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3223   101301,                                 !- Barometric Pressure {Pa}
   3224   5,                                      !- Wind Speed {m/s}
   3225   240,                                    !- Wind Direction {deg}
   3226   No,                                     !- Rain Indicator
   3227   No,                                     !- Snow Indicator
   3228   No,                                     !- Daylight Saving Time Indicator
   3229   ASHRAETau,                              !- Solar Model Indicator
   3230   ,                                       !- Beam Solar Day Schedule Name
   3231   ,                                       !- Diffuse Solar Day Schedule Name
   3232   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3233   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3234 
   3235 SizingPeriod:DesignDay,
   3236   Philadelphia International Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   3237   1,                                      !- Month
   3238   21,                                     !- Day of Month
   3239   WinterDesignDay,                        !- Day Type
   3240   2.8,                                    !- Maximum Dry-Bulb Temperature {C}
   3241   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3242   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3243   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3244   Wetbulb,                                !- Humidity Condition Type
   3245   2.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3246   ,                                       !- Humidity Condition Day Schedule Name
   3247   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3248   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3249   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3250   101301,                                 !- Barometric Pressure {Pa}
   3251   12.7,                                   !- Wind Speed {m/s}
   3252   290,                                    !- Wind Direction {deg}
   3253   No,                                     !- Rain Indicator
   3254   No,                                     !- Snow Indicator
   3255   No,                                     !- Daylight Saving Time Indicator
   3256   ASHRAEClearSky,                         !- Solar Model Indicator
   3257   ,                                       !- Beam Solar Day Schedule Name
   3258   ,                                       !- Diffuse Solar Day Schedule Name
   3259   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3260   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3261   0;                                      !- Sky Clearness
   3262 
   3263 SizingPeriod:DesignDay,
   3264   Philadelphia International Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   3265   7,                                      !- Month
   3266   21,                                     !- Day of Month
   3267   SummerDesignDay,                        !- Day Type
   3268   31.7,                                   !- Maximum Dry-Bulb Temperature {C}
   3269   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3270   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3271   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3272   Enthalpy,                               !- Humidity Condition Type
   3273   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3274   ,                                       !- Humidity Condition Day Schedule Name
   3275   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3276   79100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3277   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3278   101301,                                 !- Barometric Pressure {Pa}
   3279   5,                                      !- Wind Speed {m/s}
   3280   240,                                    !- Wind Direction {deg}
   3281   No,                                     !- Rain Indicator
   3282   No,                                     !- Snow Indicator
   3283   No,                                     !- Daylight Saving Time Indicator
   3284   ASHRAETau,                              !- Solar Model Indicator
   3285   ,                                       !- Beam Solar Day Schedule Name
   3286   ,                                       !- Diffuse Solar Day Schedule Name
   3287   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3288   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3289 
   3290 SizingPeriod:DesignDay,
   3291   Philadelphia International Ap Ann Clg 1% Condns DB=>MWB, !- Name
   3292   7,                                      !- Month
   3293   21,                                     !- Day of Month
   3294   SummerDesignDay,                        !- Day Type
   3295   32.6,                                   !- Maximum Dry-Bulb Temperature {C}
   3296   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3297   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3298   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3299   Wetbulb,                                !- Humidity Condition Type
   3300   23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3301   ,                                       !- Humidity Condition Day Schedule Name
   3302   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3303   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3304   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3305   101301,                                 !- Barometric Pressure {Pa}
   3306   5,                                      !- Wind Speed {m/s}
   3307   240,                                    !- Wind Direction {deg}
   3308   No,                                     !- Rain Indicator
   3309   No,                                     !- Snow Indicator
   3310   No,                                     !- Daylight Saving Time Indicator
   3311   ASHRAETau,                              !- Solar Model Indicator
   3312   ,                                       !- Beam Solar Day Schedule Name
   3313   ,                                       !- Diffuse Solar Day Schedule Name
   3314   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3315   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3316 
   3317 SizingPeriod:DesignDay,
   3318   Philadelphia International Ap Ann Clg .4% Condns WB=>MDB, !- Name
   3319   7,                                      !- Month
   3320   21,                                     !- Day of Month
   3321   SummerDesignDay,                        !- Day Type
   3322   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   3323   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3324   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3325   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3326   Wetbulb,                                !- Humidity Condition Type
   3327   25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3328   ,                                       !- Humidity Condition Day Schedule Name
   3329   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3330   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3331   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3332   101301,                                 !- Barometric Pressure {Pa}
   3333   5,                                      !- Wind Speed {m/s}
   3334   240,                                    !- Wind Direction {deg}
   3335   No,                                     !- Rain Indicator
   3336   No,                                     !- Snow Indicator
   3337   No,                                     !- Daylight Saving Time Indicator
   3338   ASHRAETau,                              !- Solar Model Indicator
   3339   ,                                       !- Beam Solar Day Schedule Name
   3340   ,                                       !- Diffuse Solar Day Schedule Name
   3341   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3342   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3343 
   3344 SizingPeriod:DesignDay,
   3345   Philadelphia International Ap Ann Clg 2% Condns WB=>MDB, !- Name
   3346   7,                                      !- Month
   3347   21,                                     !- Day of Month
   3348   SummerDesignDay,                        !- Day Type
   3349   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   3350   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3351   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3352   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3353   Wetbulb,                                !- Humidity Condition Type
   3354   24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3355   ,                                       !- Humidity Condition Day Schedule Name
   3356   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3357   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3358   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3359   101301,                                 !- Barometric Pressure {Pa}
   3360   5,                                      !- Wind Speed {m/s}
   3361   240,                                    !- Wind Direction {deg}
   3362   No,                                     !- Rain Indicator
   3363   No,                                     !- Snow Indicator
   3364   No,                                     !- Daylight Saving Time Indicator
   3365   ASHRAETau,                              !- Solar Model Indicator
   3366   ,                                       !- Beam Solar Day Schedule Name
   3367   ,                                       !- Diffuse Solar Day Schedule Name
   3368   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3369   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3370 
   3371 SizingPeriod:DesignDay,
   3372   Philadelphia International Ap Ann Clg 1% Condns WB=>MDB, !- Name
   3373   7,                                      !- Month
   3374   21,                                     !- Day of Month
   3375   SummerDesignDay,                        !- Day Type
   3376   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3377   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3378   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3379   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3380   Wetbulb,                                !- Humidity Condition Type
   3381   25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3382   ,                                       !- Humidity Condition Day Schedule Name
   3383   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3384   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3385   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3386   101301,                                 !- Barometric Pressure {Pa}
   3387   5,                                      !- Wind Speed {m/s}
   3388   240,                                    !- Wind Direction {deg}
   3389   No,                                     !- Rain Indicator
   3390   No,                                     !- Snow Indicator
   3391   No,                                     !- Daylight Saving Time Indicator
   3392   ASHRAETau,                              !- Solar Model Indicator
   3393   ,                                       !- Beam Solar Day Schedule Name
   3394   ,                                       !- Diffuse Solar Day Schedule Name
   3395   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3396   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3397 
   3398 SizingPeriod:DesignDay,
   3399   Philadelphia International Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   3400   1,                                      !- Month
   3401   21,                                     !- Day of Month
   3402   WinterDesignDay,                        !- Day Type
   3403   -6.7,                                   !- Maximum Dry-Bulb Temperature {C}
   3404   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3405   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3406   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3407   Dewpoint,                               !- Humidity Condition Type
   3408   -18,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3409   ,                                       !- Humidity Condition Day Schedule Name
   3410   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3411   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3412   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3413   101301,                                 !- Barometric Pressure {Pa}
   3414   5.2,                                    !- Wind Speed {m/s}
   3415   290,                                    !- Wind Direction {deg}
   3416   No,                                     !- Rain Indicator
   3417   No,                                     !- Snow Indicator
   3418   No,                                     !- Daylight Saving Time Indicator
   3419   ASHRAEClearSky,                         !- Solar Model Indicator
   3420   ,                                       !- Beam Solar Day Schedule Name
   3421   ,                                       !- Diffuse Solar Day Schedule Name
   3422   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3423   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3424   0;                                      !- Sky Clearness
   3425 
   3426 Material,
   3427   MAT-CC05 4 HW CONCRETE,                 !- Name
   3428   Rough,                                  !- Roughness
   3429   0.1016,                                 !- Thickness {m}
   3430   1.311,                                  !- Conductivity {W/m-K}
   3431   2240,                                   !- Density {kg/m3}
   3432   836.8,                                  !- Specific Heat {J/kg-K}
   3433   0.9,                                    !- Thermal Absorptance
   3434   0.7,                                    !- Solar Absorptance
   3435   0.7;                                    !- Visible Absorptance
   3436 
   3437 Material,
   3438   000_G01a 19mm gypsum board,             !- Name
   3439   MediumSmooth,                           !- Roughness
   3440   0.019,                                  !- Thickness {m}
   3441   0.16,                                   !- Conductivity {W/m-K}
   3442   800,                                    !- Density {kg/m3}
   3443   1090,                                   !- Specific Heat {J/kg-K}
   3444   0.9,                                    !- Thermal Absorptance
   3445   0.7,                                    !- Solar Absorptance
   3446   0.7;                                    !- Visible Absorptance
   3447 
   3448 Material,
   3449   Roof Membrane,                          !- Name
   3450   VeryRough,                              !- Roughness
   3451   0.0095,                                 !- Thickness {m}
   3452   0.16,                                   !- Conductivity {W/m-K}
   3453   1121.29,                                !- Density {kg/m3}
   3454   1460,                                   !- Specific Heat {J/kg-K}
   3455   0.9,                                    !- Thermal Absorptance
   3456   0.7,                                    !- Solar Absorptance
   3457   0.7;                                    !- Visible Absorptance
   3458 
   3459 Material,
   3460   Metal Decking,                          !- Name
   3461   MediumSmooth,                           !- Roughness
   3462   0.0015,                                 !- Thickness {m}
   3463   45.006,                                 !- Conductivity {W/m-K}
   3464   7680,                                   !- Density {kg/m3}
   3465   418.4,                                  !- Specific Heat {J/kg-K}
   3466   0.9,                                    !- Thermal Absorptance
   3467   0.7,                                    !- Solar Absorptance
   3468   0.3;                                    !- Visible Absorptance
   3469 
   3470 Material,
   3471   1/2IN Gypsum,                           !- Name
   3472   Smooth,                                 !- Roughness
   3473   0.0127,                                 !- Thickness {m}
   3474   0.16,                                   !- Conductivity {W/m-K}
   3475   784.9,                                  !- Density {kg/m3}
   3476   830,                                    !- Specific Heat {J/kg-K}
   3477   0.9,                                    !- Thermal Absorptance
   3478   0.92,                                   !- Solar Absorptance
   3479   0.92;                                   !- Visible Absorptance
   3480 
   3481 Material,
   3482   000_F08 Metal surface,                  !- Name
   3483   Smooth,                                 !- Roughness
   3484   0.0008,                                 !- Thickness {m}
   3485   45.28,                                  !- Conductivity {W/m-K}
   3486   7824,                                   !- Density {kg/m3}
   3487   500,                                    !- Specific Heat {J/kg-K}
   3488   0.9,                                    !- Thermal Absorptance
   3489   0.7,                                    !- Solar Absorptance
   3490   0.7;                                    !- Visible Absorptance
   3491 
   3492 Material,
   3493   000_I01 25mm insulation board,          !- Name
   3494   MediumRough,                            !- Roughness
   3495   0.0254,                                 !- Thickness {m}
   3496   0.03,                                   !- Conductivity {W/m-K}
   3497   43,                                     !- Density {kg/m3}
   3498   1210,                                   !- Specific Heat {J/kg-K}
   3499   0.9,                                    !- Thermal Absorptance
   3500   0.7,                                    !- Solar Absorptance
   3501   0.7;                                    !- Visible Absorptance
   3502 
   3503 Material,
   3504   Wall Insulation [39],                   !- Name
   3505   MediumRough,                            !- Roughness
   3506   0.1184,                                 !- Thickness {m}
   3507   0.045,                                  !- Conductivity {W/m-K}
   3508   265,                                    !- Density {kg/m3}
   3509   836.8,                                  !- Specific Heat {J/kg-K}
   3510   0.9,                                    !- Thermal Absorptance
   3511   0.7,                                    !- Solar Absorptance
   3512   0.7;                                    !- Visible Absorptance
   3513 
   3514 Material,
   3515   000_G05 25mm wood,                      !- Name
   3516   MediumSmooth,                           !- Roughness
   3517   0.0254,                                 !- Thickness {m}
   3518   0.15,                                   !- Conductivity {W/m-K}
   3519   608,                                    !- Density {kg/m3}
   3520   1630,                                   !- Specific Heat {J/kg-K}
   3521   0.9,                                    !- Thermal Absorptance
   3522   0.7,                                    !- Solar Absorptance
   3523   0.7;                                    !- Visible Absorptance
   3524 
   3525 Material,
   3526   000_F16 Acoustic tile,                  !- Name
   3527   MediumSmooth,                           !- Roughness
   3528   0.0191,                                 !- Thickness {m}
   3529   0.06,                                   !- Conductivity {W/m-K}
   3530   368,                                    !- Density {kg/m3}
   3531   590,                                    !- Specific Heat {J/kg-K}
   3532   0.9,                                    !- Thermal Absorptance
   3533   0.7,                                    !- Solar Absorptance
   3534   0.7;                                    !- Visible Absorptance
   3535 
   3536 Material,
   3537   000_M11 100mm lightweight concrete,     !- Name
   3538   MediumRough,                            !- Roughness
   3539   0.1016,                                 !- Thickness {m}
   3540   0.53,                                   !- Conductivity {W/m-K}
   3541   1280,                                   !- Density {kg/m3}
   3542   840,                                    !- Specific Heat {J/kg-K}
   3543   0.9,                                    !- Thermal Absorptance
   3544   0.7,                                    !- Solar Absorptance
   3545   0.7;                                    !- Visible Absorptance
   3546 
   3547 Material,
   3548   Roof Insulation [21],                   !- Name
   3549   MediumRough,                            !- Roughness
   3550   0.2105,                                 !- Thickness {m}
   3551   0.049,                                  !- Conductivity {W/m-K}
   3552   265,                                    !- Density {kg/m3}
   3553   836.8,                                  !- Specific Heat {J/kg-K}
   3554   0.9,                                    !- Thermal Absorptance
   3555   0.7,                                    !- Solar Absorptance
   3556   0.7;                                    !- Visible Absorptance
   3557 
   3558 Material:AirGap,
   3559   000_F05 Ceiling air space resistance,   !- Name
   3560   0.18;                                   !- Thermal Resistance {m2-K/W}
   3561 
   3562 Material:AirGap,
   3563   000_F04 Wall air space resistance,      !- Name
   3564   0.15;                                   !- Thermal Resistance {m2-K/W}
   3565 
   3566 Material,
   3567   OS:Material:AirWall 1,                  !- Name
   3568   MediumSmooth,                           !- Roughness
   3569   0.01,                                   !- Thickness {m}
   3570   0.6,                                    !- Conductivity {W/m-K}
   3571   800,                                    !- Density {kg/m3}
   3572   1000,                                   !- Specific Heat {J/kg-K}
   3573   0.95,                                   !- Thermal Absorptance
   3574   0.7,                                    !- Solar Absorptance
   3575   0.7;                                    !- Visible Absorptance
   3576 
   3577 Material:NoMass,
   3578   CP02 CARPET PAD,                        !- Name
   3579   VeryRough,                              !- Roughness
   3580   0.2165,                                 !- Thermal Resistance {m2-K/W}
   3581   0.9,                                    !- Thermal Absorptance
   3582   0.7,                                    !- Solar Absorptance
   3583   0.8;                                    !- Visible Absorptance
   3584 
   3585 Material:NoMass,
   3586   MAT-SHEATH,                             !- Name
   3587   Rough,                                  !- Roughness
   3588   0.3626,                                 !- Thermal Resistance {m2-K/W}
   3589   0.9,                                    !- Thermal Absorptance
   3590   0.7,                                    !- Solar Absorptance
   3591   0.7;                                    !- Visible Absorptance
   3592 
   3593 WindowMaterial:Gas,
   3594   000_Air 13mm,                           !- Name
   3595   Air,                                    !- Gas Type
   3596   0.0127;                                 !- Thickness {m}
   3597 
   3598 WindowMaterial:Glazing,
   3599   Theoretical Glass [207],                !- Name
   3600   SpectralAverage,                        !- Optical Data Type
   3601   ,                                       !- Window Glass Spectral Data Set Name
   3602   0.003,                                  !- Thickness {m}
   3603   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3604   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3605   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3606   0.44,                                   !- Visible Transmittance at Normal Incidence
   3607   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3608   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3609   0,                                      !- Infrared Transmittance at Normal Incidence
   3610   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3611   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3612   0.0133,                                 !- Conductivity {W/m-K}
   3613   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3614   No;                                     !- Solar Diffusing
   3615 
   3616 WindowMaterial:Glazing,
   3617   000_Clear 3mm,                          !- Name
   3618   SpectralAverage,                        !- Optical Data Type
   3619   ,                                       !- Window Glass Spectral Data Set Name
   3620   0.003,                                  !- Thickness {m}
   3621   0.837,                                  !- Solar Transmittance at Normal Incidence
   3622   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3623   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3624   0.898,                                  !- Visible Transmittance at Normal Incidence
   3625   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3626   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3627   0,                                      !- Infrared Transmittance at Normal Incidence
   3628   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3629   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3630   0.9;                                    !- Conductivity {W/m-K}
   3631 
   3632 Construction,
   3633   000_Interior Door,                      !- Name
   3634   000_G05 25mm wood;                      !- Layer 1
   3635 
   3636 Construction,
   3637   000_Interior Floor,                     !- Name
   3638   000_F16 Acoustic tile,                  !- Layer 1
   3639   000_F05 Ceiling air space resistance,   !- Layer 2
   3640   000_M11 100mm lightweight concrete;     !- Layer 3
   3641 
   3642 Construction,
   3643   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3644   Roof Membrane,                          !- Layer 1
   3645   Roof Insulation [21],                   !- Layer 2
   3646   Metal Decking;                          !- Layer 3
   3647 
   3648 Construction,
   3649   000_Interior Window,                    !- Name
   3650   000_Clear 3mm;                          !- Layer 1
   3651 
   3652 Construction,
   3653   000_Exterior Door,                      !- Name
   3654   000_F08 Metal surface,                  !- Layer 1
   3655   000_I01 25mm insulation board;          !- Layer 2
   3656 
   3657 Construction,
   3658   000_Interior Wall,                      !- Name
   3659   000_G01a 19mm gypsum board,             !- Layer 1
   3660   000_F04 Wall air space resistance,      !- Layer 2
   3661   000_G01a 19mm gypsum board;             !- Layer 3
   3662 
   3663 Construction,
   3664   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3665   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3666   CP02 CARPET PAD;                        !- Layer 2
   3667 
   3668 Construction,
   3669   000_Interior Ceiling,                   !- Name
   3670   000_M11 100mm lightweight concrete,     !- Layer 1
   3671   000_F05 Ceiling air space resistance,   !- Layer 2
   3672   000_F16 Acoustic tile;                  !- Layer 3
   3673 
   3674 Construction,
   3675   000_Interior Partition,                 !- Name
   3676   000_G05 25mm wood;                      !- Layer 1
   3677 
   3678 Construction,
   3679   Air_Wall,                               !- Name
   3680   OS:Material:AirWall 1;                  !- Layer 1
   3681 
   3682 Construction,
   3683   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3684   MAT-SHEATH,                             !- Layer 1
   3685   Wall Insulation [39],                   !- Layer 2
   3686   1/2IN Gypsum;                           !- Layer 3
   3687 
   3688 Construction,
   3689   000_Exterior Window,                    !- Name
   3690   000_Clear 3mm,                          !- Layer 1
   3691   000_Air 13mm,                           !- Layer 2
   3692   000_Clear 3mm;                          !- Layer 3
   3693 
   3694 Construction,
   3695   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3696   Theoretical Glass [207];                !- Layer 1
   3697 
   3698 ZoneList,
   3699   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   3700   Thermal Zone 1,                         !- Zone Name 1
   3701   Thermal Zone 10,                        !- Zone Name 2
   3702   Thermal Zone 11,                        !- Zone Name 3
   3703   Thermal Zone 12,                        !- Zone Name 4
   3704   Thermal Zone 13,                        !- Zone Name 5
   3705   Thermal Zone 14,                        !- Zone Name 6
   3706   Thermal Zone 15,                        !- Zone Name 7
   3707   Thermal Zone 16,                        !- Zone Name 8
   3708   Thermal Zone 17,                        !- Zone Name 9
   3709   Thermal Zone 18,                        !- Zone Name 10
   3710   Thermal Zone 19,                        !- Zone Name 11
   3711   Thermal Zone 2,                         !- Zone Name 12
   3712   Thermal Zone 20,                        !- Zone Name 13
   3713   Thermal Zone 21,                        !- Zone Name 14
   3714   Thermal Zone 22,                        !- Zone Name 15
   3715   Thermal Zone 23,                        !- Zone Name 16
   3716   Thermal Zone 24,                        !- Zone Name 17
   3717   Thermal Zone 25,                        !- Zone Name 18
   3718   Thermal Zone 3,                         !- Zone Name 19
   3719   Thermal Zone 4,                         !- Zone Name 20
   3720   Thermal Zone 5,                         !- Zone Name 21
   3721   Thermal Zone 6,                         !- Zone Name 22
   3722   Thermal Zone 7,                         !- Zone Name 23
   3723   Thermal Zone 8,                         !- Zone Name 24
   3724   Thermal Zone 9;                         !- Zone Name 25
   3725 
   3726 People,
   3727   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   3728   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3729   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   3730   People/Area,                            !- Number of People Calculation Method
   3731   ,                                       !- Number of People
   3732   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   3733   ,                                       !- Zone Floor Area per Person {m2/person}
   3734   0.3,                                    !- Fraction Radiant
   3735   ,                                       !- Sensible Heat Fraction
   3736   Small Office_Activity;                  !- Activity Level Schedule Name
   3737 
   3738 Lights,
   3739   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   3740   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3741   Small Office_Bldg_Light,                !- Schedule Name
   3742   Watts/Area,                             !- Design Level Calculation Method
   3743   ,                                       !- Lighting Level {W}
   3744   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3745   ,                                       !- Watts per Person {W/person}
   3746   ,                                       !- Return Air Fraction
   3747   ,                                       !- Fraction Radiant
   3748   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~3748 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   3749 
   3750 ElectricEquipment,
   3751   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   3752   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3753   Small Office_Bldg_Equip,                !- Schedule Name
   3754   Watts/Area,                             !- Design Level Calculation Method
   3755   ,                                       !- Design Level {W}
   3756   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3757   ,                                       !- Watts per Person {W/person}
   3758   ,                                       !- Fraction Latent
   3759   ,                                       !- Fraction Radiant
   3760   ;                                       !- Fraction Lost
   3761 
   3762 ZoneInfiltration:DesignFlowRate,
   3763   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   3764   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3765   Small Office_Infil_Quarter_On,          !- Schedule Name
   3766   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   3767   ,                                       !- Design Flow Rate {m3/s}
   3768   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   3769   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   3770   ,                                       !- Air Changes per Hour {1/hr}
   3771   ,                                       !- Constant Term Coefficient
   3772   ,                                       !- Temperature Term Coefficient
   3773   ,                                       !- Velocity Term Coefficient
   3774   ;                                       !- Velocity Squared Term Coefficient
   3775 
   3776 Building,
   3777   Building 1,                             !- Name
   3778   ,                                       !- North Axis {deg}
   3779   ,                                       !- Terrain
   3780   ,                                       !- Loads Convergence Tolerance Value
   3781   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3782   ,                                       !- Solar Distribution
   3783   ,                                       !- Maximum Number of Warmup Days
   3784   ;                                       !- Minimum Number of Warmup Days
   3785 
   3786 Zone,
   3787   Thermal Zone 19,                        !- Name
   3788   -0,                                     !- Direction of Relative North {deg}
   3789   3,                                      !- X Origin {m}
   3790   3,                                      !- Y Origin {m}
   3791   0,                                      !- Z Origin {m}
   3792   ,                                       !- Type
   3793   ,                                       !- Multiplier
   3794   ,                                       !- Ceiling Height {m}
   3795   ,                                       !- Volume {m3}
   3796   ,                                       !- Floor Area {m2}
   3797   ,                                       !- Zone Inside Convection Algorithm
   3798   ;                                       !- Zone Outside Convection Algorithm
   3799 
   3800 BuildingSurface:Detailed,
   3801   Surface 26,                             !- Name
   3802   Wall,                                   !- Surface Type
   3803   000_Interior Wall,                      !- Construction Name
   3804   Thermal Zone 19,                        !- Zone Name
   3805   Surface,                                !- Outside Boundary Condition
   3806   Surface 4,                              !- Outside Boundary Condition Object
   3807   NoSun,                                  !- Sun Exposure
   3808   NoWind,                                 !- Wind Exposure
   3809   ,                                       !- View Factor to Ground
   3810   ,                                       !- Number of Vertices
   3811   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   3812   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   3813   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3814   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3815 
   3816 BuildingSurface:Detailed,
   3817   Surface 27,                             !- Name
   3818   Wall,                                   !- Surface Type
   3819   000_Interior Wall,                      !- Construction Name
   3820   Thermal Zone 19,                        !- Zone Name
   3821   Surface,                                !- Outside Boundary Condition
   3822   Surface 10,                             !- Outside Boundary Condition Object
   3823   NoSun,                                  !- Sun Exposure
   3824   NoWind,                                 !- Wind Exposure
   3825   ,                                       !- View Factor to Ground
   3826   ,                                       !- Number of Vertices
   3827   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   3828   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   3829   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   3830   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   3831 
   3832 BuildingSurface:Detailed,
   3833   Surface 29,                             !- Name
   3834   Wall,                                   !- Surface Type
   3835   000_Interior Wall,                      !- Construction Name
   3836   Thermal Zone 19,                        !- Zone Name
   3837   Surface,                                !- Outside Boundary Condition
   3838   Surface 22,                             !- Outside Boundary Condition Object
   3839   NoSun,                                  !- Sun Exposure
   3840   NoWind,                                 !- Wind Exposure
   3841   ,                                       !- View Factor to Ground
   3842   ,                                       !- Number of Vertices
   3843   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3844   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3845   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   3846   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   3847 
   3848 BuildingSurface:Detailed,
   3849   Surface 28,                             !- Name
   3850   Wall,                                   !- Surface Type
   3851   000_Interior Wall,                      !- Construction Name
   3852   Thermal Zone 19,                        !- Zone Name
   3853   Surface,                                !- Outside Boundary Condition
   3854   Surface 16,                             !- Outside Boundary Condition Object
   3855   NoSun,                                  !- Sun Exposure
   3856   NoWind,                                 !- Wind Exposure
   3857   ,                                       !- View Factor to Ground
   3858   ,                                       !- Number of Vertices
   3859   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   3860   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   3861   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   3862   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   3863 
   3864 BuildingSurface:Detailed,
   3865   Surface 25,                             !- Name
   3866   Floor,                                  !- Surface Type
   3867   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3868   Thermal Zone 19,                        !- Zone Name
   3869   Ground,                                 !- Outside Boundary Condition
   3870   ,                                       !- Outside Boundary Condition Object
   3871   NoSun,                                  !- Sun Exposure
   3872   NoWind,                                 !- Wind Exposure
   3873   ,                                       !- View Factor to Ground
   3874   ,                                       !- Number of Vertices
   3875   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3876   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   3877   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   3878   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   3879 
   3880 BuildingSurface:Detailed,
   3881   Surface 30,                             !- Name
   3882   Ceiling,                                !- Surface Type
   3883   000_Interior Ceiling,                   !- Construction Name
   3884   Thermal Zone 19,                        !- Zone Name
   3885   Surface,                                !- Outside Boundary Condition
   3886   Surface 55,                             !- Outside Boundary Condition Object
   3887   NoSun,                                  !- Sun Exposure
   3888   NoWind,                                 !- Wind Exposure
   3889   ,                                       !- View Factor to Ground
   3890   ,                                       !- Number of Vertices
   3891   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   3892   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   3893   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   3894   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3895 
   3896 ZoneControl:Thermostat,
   3897   Thermal Zone 19 Thermostat,             !- Name
   3898   Thermal Zone 19,                        !- Zone or ZoneList Name
   3899   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   3900   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3901   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3902 
   3903 Schedule:Compact,
   3904   Thermal Zone 19 Thermostat Schedule,    !- Name
   3905   ,                                       !- Schedule Type Limits Name
   3906   Through: 12/31,                         !- Field 1
   3907   For: AllDays,                           !- Field 2
   3908   Until: 24:00,                           !- Field 3
   3909   4;                                      !- Field 4
   3910 
   3911 ThermostatSetpoint:DualSetpoint,
   3912   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3913   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3914   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3915 
   3916 ZoneHVAC:EquipmentConnections,
   3917   Thermal Zone 19,                        !- Zone Name
   3918   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   3919   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   3920   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3921   Node 19,                                !- Zone Air Node Name
   3922   Node 163;                               !- Zone Return Air Node Name
   3923 
   3924 NodeList,
   3925   Port List 37,                           !- Name
   3926   Node 162;                               !- Node Name 1
   3927 
   3928 ZoneHVAC:EquipmentList,
   3929   Zone HVAC Equipment List 19,            !- Name
   3930   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3931   ZoneHVAC:AirDistributionUnit {7c9a4941-31f1-4e1b-8e39-bf426fbdd297}, !- Zone Equipment Name 1
   3932   1,                                      !- Zone Equipment Cooling Sequence 1
   3933   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3934 
   3935 Sizing:Zone,
   3936   Thermal Zone 19,                        !- Zone or ZoneList Name
   3937   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3938   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3939   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3940   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3941   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3942   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3943   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3944   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3945   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3946   ,                                       !- Zone Heating Sizing Factor
   3947   ,                                       !- Zone Cooling Sizing Factor
   3948   DesignDay,                              !- Cooling Design Air Flow Method
   3949   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3950   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3951   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3952   0,                                      !- Cooling Minimum Air Flow Fraction
   3953   DesignDay,                              !- Heating Design Air Flow Method
   3954   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3955   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3956   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3957   0.3;                                    !- Heating Maximum Air Flow Fraction
   3958 
   3959 DesignSpecification:ZoneAirDistribution,
   3960   {7c1f5bd3-66e5-4da1-836d-9ebcf1dd192b}, !- Name
   3961   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3962   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3963 
   3964 DesignSpecification:OutdoorAir,
   3965   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   3966   Sum,                                    !- Outdoor Air Method
   3967   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3968   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3969   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3970   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3971 
   3972 Zone,
   3973   Thermal Zone 16,                        !- Name
   3974   -0,                                     !- Direction of Relative North {deg}
   3975   0,                                      !- X Origin {m}
   3976   0,                                      !- Y Origin {m}
   3977   8,                                      !- Z Origin {m}
   3978   ,                                       !- Type
   3979   ,                                       !- Multiplier
   3980   ,                                       !- Ceiling Height {m}
   3981   ,                                       !- Volume {m3}
   3982   ,                                       !- Floor Area {m2}
   3983   ,                                       !- Zone Inside Convection Algorithm
   3984   ;                                       !- Zone Outside Convection Algorithm
   3985 
   3986 BuildingSurface:Detailed,
   3987   Surface 63,                             !- Name
   3988   Wall,                                   !- Surface Type
   3989   000_Interior Wall,                      !- Construction Name
   3990   Thermal Zone 16,                        !- Zone Name
   3991   Surface,                                !- Outside Boundary Condition
   3992   Surface 71,                             !- Outside Boundary Condition Object
   3993   NoSun,                                  !- Sun Exposure
   3994   NoWind,                                 !- Wind Exposure
   3995   ,                                       !- View Factor to Ground
   3996   ,                                       !- Number of Vertices
   3997   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   3998   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   3999   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4000   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4001 
   4002 BuildingSurface:Detailed,
   4003   Surface 62,                             !- Name
   4004   Wall,                                   !- Surface Type
   4005   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4006   Thermal Zone 16,                        !- Zone Name
   4007   Outdoors,                               !- Outside Boundary Condition
   4008   ,                                       !- Outside Boundary Condition Object
   4009   SunExposed,                             !- Sun Exposure
   4010   WindExposed,                            !- Wind Exposure
   4011   ,                                       !- View Factor to Ground
   4012   ,                                       !- Number of Vertices
   4013   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4014   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4015   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4016   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4017 
   4018 FenestrationSurface:Detailed,
   4019   Sub Surface 18,                         !- Name
   4020   Window,                                 !- Surface Type
   4021   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4022   Surface 62,                             !- Building Surface Name
   4023   ,                                       !- Outside Boundary Condition Object
   4024   ,                                       !- View Factor to Ground
   4025   ,                                       !- Shading Control Name
   4026   ,                                       !- Frame and Divider Name
   4027   ,                                       !- Multiplier
   4028   ,                                       !- Number of Vertices
   4029   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   4030   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   4031   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4032   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   4033 
   4034 BuildingSurface:Detailed,
   4035   Surface 65,                             !- Name
   4036   Wall,                                   !- Surface Type
   4037   000_Interior Wall,                      !- Construction Name
   4038   Thermal Zone 16,                        !- Zone Name
   4039   Surface,                                !- Outside Boundary Condition
   4040   Surface 81,                             !- Outside Boundary Condition Object
   4041   NoSun,                                  !- Sun Exposure
   4042   NoWind,                                 !- Wind Exposure
   4043   ,                                       !- View Factor to Ground
   4044   ,                                       !- Number of Vertices
   4045   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4046   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4047   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4048   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4049 
   4050 BuildingSurface:Detailed,
   4051   Surface 66,                             !- Name
   4052   Ceiling,                                !- Surface Type
   4053   000_Interior Ceiling,                   !- Construction Name
   4054   Thermal Zone 16,                        !- Zone Name
   4055   Surface,                                !- Outside Boundary Condition
   4056   Surface 91,                             !- Outside Boundary Condition Object
   4057   NoSun,                                  !- Sun Exposure
   4058   NoWind,                                 !- Wind Exposure
   4059   ,                                       !- View Factor to Ground
   4060   ,                                       !- Number of Vertices
   4061   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4062   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   4063   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   4064   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4065 
   4066 BuildingSurface:Detailed,
   4067   Surface 61,                             !- Name
   4068   Floor,                                  !- Surface Type
   4069   000_Interior Floor,                     !- Construction Name
   4070   Thermal Zone 16,                        !- Zone Name
   4071   Surface,                                !- Outside Boundary Condition
   4072   Surface 36,                             !- Outside Boundary Condition Object
   4073   NoSun,                                  !- Sun Exposure
   4074   NoWind,                                 !- Wind Exposure
   4075   ,                                       !- View Factor to Ground
   4076   ,                                       !- Number of Vertices
   4077   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4078   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4079   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4080   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4081 
   4082 BuildingSurface:Detailed,
   4083   Surface 64,                             !- Name
   4084   Wall,                                   !- Surface Type
   4085   000_Interior Wall,                      !- Construction Name
   4086   Thermal Zone 16,                        !- Zone Name
   4087   Surface,                                !- Outside Boundary Condition
   4088   Surface 86,                             !- Outside Boundary Condition Object
   4089   NoSun,                                  !- Sun Exposure
   4090   NoWind,                                 !- Wind Exposure
   4091   ,                                       !- View Factor to Ground
   4092   ,                                       !- Number of Vertices
   4093   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4094   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4095   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4096   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4097 
   4098 ZoneControl:Thermostat,
   4099   Thermal Zone 16 Thermostat,             !- Name
   4100   Thermal Zone 16,                        !- Zone or ZoneList Name
   4101   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   4102   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4103   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4104 
   4105 Schedule:Compact,
   4106   Thermal Zone 16 Thermostat Schedule,    !- Name
   4107   ,                                       !- Schedule Type Limits Name
   4108   Through: 12/31,                         !- Field 1
   4109   For: AllDays,                           !- Field 2
   4110   Until: 24:00,                           !- Field 3
   4111   4;                                      !- Field 4
   4112 
   4113 ZoneHVAC:EquipmentConnections,
   4114   Thermal Zone 16,                        !- Zone Name
   4115   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   4116   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   4117   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4118   Node 16,                                !- Zone Air Node Name
   4119   Node 128;                               !- Zone Return Air Node Name
   4120 
   4121 NodeList,
   4122   Port List 31,                           !- Name
   4123   Node 127;                               !- Node Name 1
   4124 
   4125 ZoneHVAC:EquipmentList,
   4126   Zone HVAC Equipment List 16,            !- Name
   4127   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4128   ZoneHVAC:AirDistributionUnit {d7e54d4e-90ea-480d-adc4-5b7eea40941f}, !- Zone Equipment Name 1
   4129   1,                                      !- Zone Equipment Cooling Sequence 1
   4130   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4131 
   4132 Sizing:Zone,
   4133   Thermal Zone 16,                        !- Zone or ZoneList Name
   4134   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4135   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4136   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4137   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4138   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4139   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4140   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4141   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4142   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4143   ,                                       !- Zone Heating Sizing Factor
   4144   ,                                       !- Zone Cooling Sizing Factor
   4145   DesignDay,                              !- Cooling Design Air Flow Method
   4146   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4147   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4148   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4149   0,                                      !- Cooling Minimum Air Flow Fraction
   4150   DesignDay,                              !- Heating Design Air Flow Method
   4151   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4152   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4153   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4154   0.3;                                    !- Heating Maximum Air Flow Fraction
   4155 
   4156 DesignSpecification:ZoneAirDistribution,
   4157   {d3764cfb-fbfc-417e-94d4-f6378be4a82d}, !- Name
   4158   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4159   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4160 
   4161 Zone,
   4162   Thermal Zone 25,                        !- Name
   4163   -0,                                     !- Direction of Relative North {deg}
   4164   3,                                      !- X Origin {m}
   4165   12.8113883008419,                       !- Y Origin {m}
   4166   12,                                     !- Z Origin {m}
   4167   ,                                       !- Type
   4168   ,                                       !- Multiplier
   4169   ,                                       !- Ceiling Height {m}
   4170   ,                                       !- Volume {m3}
   4171   ,                                       !- Floor Area {m2}
   4172   ,                                       !- Zone Inside Convection Algorithm
   4173   ;                                       !- Zone Outside Convection Algorithm
   4174 
   4175 BuildingSurface:Detailed,
   4176   Surface 97,                             !- Name
   4177   Floor,                                  !- Surface Type
   4178   000_Interior Floor,                     !- Construction Name
   4179   Thermal Zone 25,                        !- Zone Name
   4180   Surface,                                !- Outside Boundary Condition
   4181   Surface 72,                             !- Outside Boundary Condition Object
   4182   NoSun,                                  !- Sun Exposure
   4183   NoWind,                                 !- Wind Exposure
   4184   ,                                       !- View Factor to Ground
   4185   ,                                       !- Number of Vertices
   4186   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   4187   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4188   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   4189   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   4190 
   4191 BuildingSurface:Detailed,
   4192   Surface 98,                             !- Name
   4193   Wall,                                   !- Surface Type
   4194   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4195   Thermal Zone 25,                        !- Zone Name
   4196   Outdoors,                               !- Outside Boundary Condition
   4197   ,                                       !- Outside Boundary Condition Object
   4198   SunExposed,                             !- Sun Exposure
   4199   WindExposed,                            !- Wind Exposure
   4200   ,                                       !- View Factor to Ground
   4201   ,                                       !- Number of Vertices
   4202   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4203   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4204   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4205   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4206 
   4207 FenestrationSurface:Detailed,
   4208   Sub Surface 10,                         !- Name
   4209   Window,                                 !- Surface Type
   4210   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4211   Surface 98,                             !- Building Surface Name
   4212   ,                                       !- Outside Boundary Condition Object
   4213   ,                                       !- View Factor to Ground
   4214   ,                                       !- Shading Control Name
   4215   ,                                       !- Frame and Divider Name
   4216   ,                                       !- Multiplier
   4217   ,                                       !- Number of Vertices
   4218   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   4219   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   4220   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   4221   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   4222 
   4223 BuildingSurface:Detailed,
   4224   Surface 100,                            !- Name
   4225   Wall,                                   !- Surface Type
   4226   000_Interior Wall,                      !- Construction Name
   4227   Thermal Zone 25,                        !- Zone Name
   4228   Surface,                                !- Outside Boundary Condition
   4229   Surface 117,                            !- Outside Boundary Condition Object
   4230   NoSun,                                  !- Sun Exposure
   4231   NoWind,                                 !- Wind Exposure
   4232   ,                                       !- View Factor to Ground
   4233   ,                                       !- Number of Vertices
   4234   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   4235   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   4236   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   4237   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   4238 
   4239 BuildingSurface:Detailed,
   4240   Surface 101,                            !- Name
   4241   Wall,                                   !- Surface Type
   4242   000_Interior Wall,                      !- Construction Name
   4243   Thermal Zone 25,                        !- Zone Name
   4244   Surface,                                !- Outside Boundary Condition
   4245   Surface 93,                             !- Outside Boundary Condition Object
   4246   NoSun,                                  !- Sun Exposure
   4247   NoWind,                                 !- Wind Exposure
   4248   ,                                       !- View Factor to Ground
   4249   ,                                       !- Number of Vertices
   4250   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4251   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4252   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   4253   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   4254 
   4255 BuildingSurface:Detailed,
   4256   Surface 99,                             !- Name
   4257   Wall,                                   !- Surface Type
   4258   000_Interior Wall,                      !- Construction Name
   4259   Thermal Zone 25,                        !- Zone Name
   4260   Surface,                                !- Outside Boundary Condition
   4261   Surface 107,                            !- Outside Boundary Condition Object
   4262   NoSun,                                  !- Sun Exposure
   4263   NoWind,                                 !- Wind Exposure
   4264   ,                                       !- View Factor to Ground
   4265   ,                                       !- Number of Vertices
   4266   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   4267   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   4268   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4269   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4270 
   4271 BuildingSurface:Detailed,
   4272   Surface 102,                            !- Name
   4273   Ceiling,                                !- Surface Type
   4274   000_Interior Ceiling,                   !- Construction Name
   4275   Thermal Zone 25,                        !- Zone Name
   4276   Surface,                                !- Outside Boundary Condition
   4277   Surface 127,                            !- Outside Boundary Condition Object
   4278   NoSun,                                  !- Sun Exposure
   4279   NoWind,                                 !- Wind Exposure
   4280   ,                                       !- View Factor to Ground
   4281   ,                                       !- Number of Vertices
   4282   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   4283   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   4284   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   4285   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4286 
   4287 ZoneControl:Thermostat,
   4288   Thermal Zone 25 Thermostat,             !- Name
   4289   Thermal Zone 25,                        !- Zone or ZoneList Name
   4290   Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
   4291   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4292   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4293 
   4294 Schedule:Compact,
   4295   Thermal Zone 25 Thermostat Schedule,    !- Name
   4296   ,                                       !- Schedule Type Limits Name
   4297   Through: 12/31,                         !- Field 1
   4298   For: AllDays,                           !- Field 2
   4299   Until: 24:00,                           !- Field 3
   4300   4;                                      !- Field 4
   4301 
   4302 ZoneHVAC:EquipmentConnections,
   4303   Thermal Zone 25,                        !- Zone Name
   4304   Zone HVAC Equipment List 25,            !- Zone Conditioning Equipment List Name
   4305   Port List 49,                           !- Zone Air Inlet Node or NodeList Name
   4306   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4307   Node 25,                                !- Zone Air Node Name
   4308   Node 108;                               !- Zone Return Air Node Name
   4309 
   4310 NodeList,
   4311   Port List 49,                           !- Name
   4312   Node 107;                               !- Node Name 1
   4313 
   4314 ZoneHVAC:EquipmentList,
   4315   Zone HVAC Equipment List 25,            !- Name
   4316   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4317   ZoneHVAC:AirDistributionUnit {34172058-aa32-49b8-9ec8-4d206cbe0cfc}, !- Zone Equipment Name 1
   4318   1,                                      !- Zone Equipment Cooling Sequence 1
   4319   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4320 
   4321 Sizing:Zone,
   4322   Thermal Zone 25,                        !- Zone or ZoneList Name
   4323   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4324   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4325   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4326   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4327   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4328   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4329   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4330   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4331   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4332   ,                                       !- Zone Heating Sizing Factor
   4333   ,                                       !- Zone Cooling Sizing Factor
   4334   DesignDay,                              !- Cooling Design Air Flow Method
   4335   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4336   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4337   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4338   0,                                      !- Cooling Minimum Air Flow Fraction
   4339   DesignDay,                              !- Heating Design Air Flow Method
   4340   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4341   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4342   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4343   0.3;                                    !- Heating Maximum Air Flow Fraction
   4344 
   4345 DesignSpecification:ZoneAirDistribution,
   4346   {6671ac30-293e-468c-85f4-bac184537ee1}, !- Name
   4347   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4348   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4349 
   4350 Zone,
   4351   Thermal Zone 22,                        !- Name
   4352   -0,                                     !- Direction of Relative North {deg}
   4353   12.8113883008419,                       !- X Origin {m}
   4354   3,                                      !- Y Origin {m}
   4355   16,                                     !- Z Origin {m}
   4356   ,                                       !- Type
   4357   ,                                       !- Multiplier
   4358   ,                                       !- Ceiling Height {m}
   4359   ,                                       !- Volume {m3}
   4360   ,                                       !- Floor Area {m2}
   4361   ,                                       !- Zone Inside Convection Algorithm
   4362   ;                                       !- Zone Outside Convection Algorithm
   4363 
   4364 BuildingSurface:Detailed,
   4365   Surface 137,                            !- Name
   4366   Wall,                                   !- Surface Type
   4367   000_Interior Wall,                      !- Construction Name
   4368   Thermal Zone 22,                        !- Zone Name
   4369   Surface,                                !- Outside Boundary Condition
   4370   Surface 129,                            !- Outside Boundary Condition Object
   4371   NoSun,                                  !- Sun Exposure
   4372   NoWind,                                 !- Wind Exposure
   4373   ,                                       !- View Factor to Ground
   4374   ,                                       !- Number of Vertices
   4375   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4376   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4377   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   4378   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   4379 
   4380 BuildingSurface:Detailed,
   4381   Surface 138,                            !- Name
   4382   Roof,                                   !- Surface Type
   4383   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4384   Thermal Zone 22,                        !- Zone Name
   4385   Outdoors,                               !- Outside Boundary Condition
   4386   ,                                       !- Outside Boundary Condition Object
   4387   SunExposed,                             !- Sun Exposure
   4388   WindExposed,                            !- Wind Exposure
   4389   ,                                       !- View Factor to Ground
   4390   ,                                       !- Number of Vertices
   4391   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   4392   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   4393   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   4394   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4395 
   4396 BuildingSurface:Detailed,
   4397   Surface 134,                            !- Name
   4398   Wall,                                   !- Surface Type
   4399   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4400   Thermal Zone 22,                        !- Zone Name
   4401   Outdoors,                               !- Outside Boundary Condition
   4402   ,                                       !- Outside Boundary Condition Object
   4403   SunExposed,                             !- Sun Exposure
   4404   WindExposed,                            !- Wind Exposure
   4405   ,                                       !- View Factor to Ground
   4406   ,                                       !- Number of Vertices
   4407   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   4408   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4409   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4410   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4411 
   4412 FenestrationSurface:Detailed,
   4413   Sub Surface 17,                         !- Name
   4414   Window,                                 !- Surface Type
   4415   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4416   Surface 134,                            !- Building Surface Name
   4417   ,                                       !- Outside Boundary Condition Object
   4418   ,                                       !- View Factor to Ground
   4419   ,                                       !- Shading Control Name
   4420   ,                                       !- Frame and Divider Name
   4421   ,                                       !- Multiplier
   4422   ,                                       !- Number of Vertices
   4423   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   4424   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   4425   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   4426   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   4427 
   4428 BuildingSurface:Detailed,
   4429   Surface 136,                            !- Name
   4430   Wall,                                   !- Surface Type
   4431   000_Interior Wall,                      !- Construction Name
   4432   Thermal Zone 22,                        !- Zone Name
   4433   Surface,                                !- Outside Boundary Condition
   4434   Surface 148,                            !- Outside Boundary Condition Object
   4435   NoSun,                                  !- Sun Exposure
   4436   NoWind,                                 !- Wind Exposure
   4437   ,                                       !- View Factor to Ground
   4438   ,                                       !- Number of Vertices
   4439   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   4440   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   4441   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4442   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   4443 
   4444 BuildingSurface:Detailed,
   4445   Surface 133,                            !- Name
   4446   Floor,                                  !- Surface Type
   4447   000_Interior Floor,                     !- Construction Name
   4448   Thermal Zone 22,                        !- Zone Name
   4449   Surface,                                !- Outside Boundary Condition
   4450   Surface 108,                            !- Outside Boundary Condition Object
   4451   NoSun,                                  !- Sun Exposure
   4452   NoWind,                                 !- Wind Exposure
   4453   ,                                       !- View Factor to Ground
   4454   ,                                       !- Number of Vertices
   4455   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   4456   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4457   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4458   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   4459 
   4460 BuildingSurface:Detailed,
   4461   Surface 135,                            !- Name
   4462   Wall,                                   !- Surface Type
   4463   000_Interior Wall,                      !- Construction Name
   4464   Thermal Zone 22,                        !- Zone Name
   4465   Surface,                                !- Outside Boundary Condition
   4466   Surface 143,                            !- Outside Boundary Condition Object
   4467   NoSun,                                  !- Sun Exposure
   4468   NoWind,                                 !- Wind Exposure
   4469   ,                                       !- View Factor to Ground
   4470   ,                                       !- Number of Vertices
   4471   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   4472   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   4473   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   4474   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   4475 
   4476 ZoneControl:Thermostat,
   4477   Thermal Zone 22 Thermostat,             !- Name
   4478   Thermal Zone 22,                        !- Zone or ZoneList Name
   4479   Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
   4480   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4481   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4482 
   4483 Schedule:Compact,
   4484   Thermal Zone 22 Thermostat Schedule,    !- Name
   4485   ,                                       !- Schedule Type Limits Name
   4486   Through: 12/31,                         !- Field 1
   4487   For: AllDays,                           !- Field 2
   4488   Until: 24:00,                           !- Field 3
   4489   4;                                      !- Field 4
   4490 
   4491 ZoneHVAC:EquipmentConnections,
   4492   Thermal Zone 22,                        !- Zone Name
   4493   Zone HVAC Equipment List 22,            !- Zone Conditioning Equipment List Name
   4494   Port List 43,                           !- Zone Air Inlet Node or NodeList Name
   4495   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4496   Node 22,                                !- Zone Air Node Name
   4497   Node 133;                               !- Zone Return Air Node Name
   4498 
   4499 NodeList,
   4500   Port List 43,                           !- Name
   4501   Node 132;                               !- Node Name 1
   4502 
   4503 ZoneHVAC:EquipmentList,
   4504   Zone HVAC Equipment List 22,            !- Name
   4505   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4506   ZoneHVAC:AirDistributionUnit {34f6eec2-eafa-4098-b757-032464e6e6a7}, !- Zone Equipment Name 1
   4507   1,                                      !- Zone Equipment Cooling Sequence 1
   4508   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4509 
   4510 Sizing:Zone,
   4511   Thermal Zone 22,                        !- Zone or ZoneList Name
   4512   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4513   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4514   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4515   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4516   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4517   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4518   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4519   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4520   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4521   ,                                       !- Zone Heating Sizing Factor
   4522   ,                                       !- Zone Cooling Sizing Factor
   4523   DesignDay,                              !- Cooling Design Air Flow Method
   4524   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4525   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4526   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4527   0,                                      !- Cooling Minimum Air Flow Fraction
   4528   DesignDay,                              !- Heating Design Air Flow Method
   4529   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4530   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4531   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4532   0.3;                                    !- Heating Maximum Air Flow Fraction
   4533 
   4534 DesignSpecification:ZoneAirDistribution,
   4535   {6d408298-d0f2-489c-8b3c-2f8ad1862c05}, !- Name
   4536   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4537   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4538 
   4539 Zone,
   4540   Thermal Zone 10,                        !- Name
   4541   -0,                                     !- Direction of Relative North {deg}
   4542   3,                                      !- X Origin {m}
   4543   12.8113883008419,                       !- Y Origin {m}
   4544   0,                                      !- Z Origin {m}
   4545   ,                                       !- Type
   4546   ,                                       !- Multiplier
   4547   ,                                       !- Ceiling Height {m}
   4548   ,                                       !- Volume {m3}
   4549   ,                                       !- Floor Area {m2}
   4550   ,                                       !- Zone Inside Convection Algorithm
   4551   ;                                       !- Zone Outside Convection Algorithm
   4552 
   4553 BuildingSurface:Detailed,
   4554   Surface 11,                             !- Name
   4555   Wall,                                   !- Surface Type
   4556   000_Interior Wall,                      !- Construction Name
   4557   Thermal Zone 10,                        !- Zone Name
   4558   Surface,                                !- Outside Boundary Condition
   4559   Surface 3,                              !- Outside Boundary Condition Object
   4560   NoSun,                                  !- Sun Exposure
   4561   NoWind,                                 !- Wind Exposure
   4562   ,                                       !- View Factor to Ground
   4563   ,                                       !- Number of Vertices
   4564   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4565   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4566   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   4567   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   4568 
   4569 BuildingSurface:Detailed,
   4570   Surface 9,                              !- Name
   4571   Wall,                                   !- Surface Type
   4572   000_Interior Wall,                      !- Construction Name
   4573   Thermal Zone 10,                        !- Zone Name
   4574   Surface,                                !- Outside Boundary Condition
   4575   Surface 17,                             !- Outside Boundary Condition Object
   4576   NoSun,                                  !- Sun Exposure
   4577   NoWind,                                 !- Wind Exposure
   4578   ,                                       !- View Factor to Ground
   4579   ,                                       !- Number of Vertices
   4580   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   4581   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   4582   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4583   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4584 
   4585 BuildingSurface:Detailed,
   4586   Surface 12,                             !- Name
   4587   Ceiling,                                !- Surface Type
   4588   000_Interior Ceiling,                   !- Construction Name
   4589   Thermal Zone 10,                        !- Zone Name
   4590   Surface,                                !- Outside Boundary Condition
   4591   Surface 37,                             !- Outside Boundary Condition Object
   4592   NoSun,                                  !- Sun Exposure
   4593   NoWind,                                 !- Wind Exposure
   4594   ,                                       !- View Factor to Ground
   4595   ,                                       !- Number of Vertices
   4596   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   4597   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   4598   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   4599   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4600 
   4601 BuildingSurface:Detailed,
   4602   Surface 10,                             !- Name
   4603   Wall,                                   !- Surface Type
   4604   000_Interior Wall,                      !- Construction Name
   4605   Thermal Zone 10,                        !- Zone Name
   4606   Surface,                                !- Outside Boundary Condition
   4607   Surface 27,                             !- Outside Boundary Condition Object
   4608   NoSun,                                  !- Sun Exposure
   4609   NoWind,                                 !- Wind Exposure
   4610   ,                                       !- View Factor to Ground
   4611   ,                                       !- Number of Vertices
   4612   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   4613   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   4614   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   4615   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   4616 
   4617 BuildingSurface:Detailed,
   4618   Surface 8,                              !- Name
   4619   Wall,                                   !- Surface Type
   4620   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4621   Thermal Zone 10,                        !- Zone Name
   4622   Outdoors,                               !- Outside Boundary Condition
   4623   ,                                       !- Outside Boundary Condition Object
   4624   SunExposed,                             !- Sun Exposure
   4625   WindExposed,                            !- Wind Exposure
   4626   ,                                       !- View Factor to Ground
   4627   ,                                       !- Number of Vertices
   4628   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4629   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4630   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4631   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4632 
   4633 FenestrationSurface:Detailed,
   4634   Sub Surface 5,                          !- Name
   4635   Window,                                 !- Surface Type
   4636   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4637   Surface 8,                              !- Building Surface Name
   4638   ,                                       !- Outside Boundary Condition Object
   4639   ,                                       !- View Factor to Ground
   4640   ,                                       !- Shading Control Name
   4641   ,                                       !- Frame and Divider Name
   4642   ,                                       !- Multiplier
   4643   ,                                       !- Number of Vertices
   4644   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   4645   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   4646   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   4647   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   4648 
   4649 BuildingSurface:Detailed,
   4650   Surface 7,                              !- Name
   4651   Floor,                                  !- Surface Type
   4652   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4653   Thermal Zone 10,                        !- Zone Name
   4654   Ground,                                 !- Outside Boundary Condition
   4655   ,                                       !- Outside Boundary Condition Object
   4656   NoSun,                                  !- Sun Exposure
   4657   NoWind,                                 !- Wind Exposure
   4658   ,                                       !- View Factor to Ground
   4659   ,                                       !- Number of Vertices
   4660   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   4661   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4662   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   4663   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   4664 
   4665 ZoneControl:Thermostat,
   4666   Thermal Zone 10 Thermostat,             !- Name
   4667   Thermal Zone 10,                        !- Zone or ZoneList Name
   4668   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4669   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4670   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4671 
   4672 Schedule:Compact,
   4673   Thermal Zone 10 Thermostat Schedule,    !- Name
   4674   ,                                       !- Schedule Type Limits Name
   4675   Through: 12/31,                         !- Field 1
   4676   For: AllDays,                           !- Field 2
   4677   Until: 24:00,                           !- Field 3
   4678   4;                                      !- Field 4
   4679 
   4680 ZoneHVAC:EquipmentConnections,
   4681   Thermal Zone 10,                        !- Zone Name
   4682   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4683   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4684   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4685   Node 10,                                !- Zone Air Node Name
   4686   Node 138;                               !- Zone Return Air Node Name
   4687 
   4688 NodeList,
   4689   Port List 19,                           !- Name
   4690   Node 137;                               !- Node Name 1
   4691 
   4692 ZoneHVAC:EquipmentList,
   4693   Zone HVAC Equipment List 10,            !- Name
   4694   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4695   ZoneHVAC:AirDistributionUnit {8b1946ee-9c66-4227-b86d-22b3ea1eabcb}, !- Zone Equipment Name 1
   4696   1,                                      !- Zone Equipment Cooling Sequence 1
   4697   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4698 
   4699 Sizing:Zone,
   4700   Thermal Zone 10,                        !- Zone or ZoneList Name
   4701   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4702   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4703   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4704   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4705   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4706   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4707   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4708   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4709   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4710   ,                                       !- Zone Heating Sizing Factor
   4711   ,                                       !- Zone Cooling Sizing Factor
   4712   DesignDay,                              !- Cooling Design Air Flow Method
   4713   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4714   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4715   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4716   0,                                      !- Cooling Minimum Air Flow Fraction
   4717   DesignDay,                              !- Heating Design Air Flow Method
   4718   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4719   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4720   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4721   0.3;                                    !- Heating Maximum Air Flow Fraction
   4722 
   4723 DesignSpecification:ZoneAirDistribution,
   4724   {2f9289f2-d18b-45a7-98b3-4a09a0352b8f}, !- Name
   4725   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4726   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4727 
   4728 Zone,
   4729   Thermal Zone 6,                         !- Name
   4730   -0,                                     !- Direction of Relative North {deg}
   4731   0,                                      !- X Origin {m}
   4732   0,                                      !- Y Origin {m}
   4733   0,                                      !- Z Origin {m}
   4734   ,                                       !- Type
   4735   ,                                       !- Multiplier
   4736   ,                                       !- Ceiling Height {m}
   4737   ,                                       !- Volume {m3}
   4738   ,                                       !- Floor Area {m2}
   4739   ,                                       !- Zone Inside Convection Algorithm
   4740   ;                                       !- Zone Outside Convection Algorithm
   4741 
   4742 BuildingSurface:Detailed,
   4743   Surface 22,                             !- Name
   4744   Wall,                                   !- Surface Type
   4745   000_Interior Wall,                      !- Construction Name
   4746   Thermal Zone 6,                         !- Zone Name
   4747   Surface,                                !- Outside Boundary Condition
   4748   Surface 29,                             !- Outside Boundary Condition Object
   4749   NoSun,                                  !- Sun Exposure
   4750   NoWind,                                 !- Wind Exposure
   4751   ,                                       !- View Factor to Ground
   4752   ,                                       !- Number of Vertices
   4753   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4754   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4755   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4756   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4757 
   4758 BuildingSurface:Detailed,
   4759   Surface 21,                             !- Name
   4760   Wall,                                   !- Surface Type
   4761   000_Interior Wall,                      !- Construction Name
   4762   Thermal Zone 6,                         !- Zone Name
   4763   Surface,                                !- Outside Boundary Condition
   4764   Surface 5,                              !- Outside Boundary Condition Object
   4765   NoSun,                                  !- Sun Exposure
   4766   NoWind,                                 !- Wind Exposure
   4767   ,                                       !- View Factor to Ground
   4768   ,                                       !- Number of Vertices
   4769   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4770   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4771   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4772   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4773 
   4774 BuildingSurface:Detailed,
   4775   Surface 20,                             !- Name
   4776   Wall,                                   !- Surface Type
   4777   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4778   Thermal Zone 6,                         !- Zone Name
   4779   Outdoors,                               !- Outside Boundary Condition
   4780   ,                                       !- Outside Boundary Condition Object
   4781   SunExposed,                             !- Sun Exposure
   4782   WindExposed,                            !- Wind Exposure
   4783   ,                                       !- View Factor to Ground
   4784   ,                                       !- Number of Vertices
   4785   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4786   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4787   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4788   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4789 
   4790 FenestrationSurface:Detailed,
   4791   Sub Surface 19,                         !- Name
   4792   Window,                                 !- Surface Type
   4793   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4794   Surface 20,                             !- Building Surface Name
   4795   ,                                       !- Outside Boundary Condition Object
   4796   ,                                       !- View Factor to Ground
   4797   ,                                       !- Shading Control Name
   4798   ,                                       !- Frame and Divider Name
   4799   ,                                       !- Multiplier
   4800   ,                                       !- Number of Vertices
   4801   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   4802   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4803   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4804   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   4805 
   4806 BuildingSurface:Detailed,
   4807   Surface 23,                             !- Name
   4808   Wall,                                   !- Surface Type
   4809   000_Interior Wall,                      !- Construction Name
   4810   Thermal Zone 6,                         !- Zone Name
   4811   Surface,                                !- Outside Boundary Condition
   4812   Surface 15,                             !- Outside Boundary Condition Object
   4813   NoSun,                                  !- Sun Exposure
   4814   NoWind,                                 !- Wind Exposure
   4815   ,                                       !- View Factor to Ground
   4816   ,                                       !- Number of Vertices
   4817   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4818   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4819   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4820   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4821 
   4822 BuildingSurface:Detailed,
   4823   Surface 19,                             !- Name
   4824   Floor,                                  !- Surface Type
   4825   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4826   Thermal Zone 6,                         !- Zone Name
   4827   Ground,                                 !- Outside Boundary Condition
   4828   ,                                       !- Outside Boundary Condition Object
   4829   NoSun,                                  !- Sun Exposure
   4830   NoWind,                                 !- Wind Exposure
   4831   ,                                       !- View Factor to Ground
   4832   ,                                       !- Number of Vertices
   4833   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4834   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4835   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4836   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4837 
   4838 BuildingSurface:Detailed,
   4839   Surface 24,                             !- Name
   4840   Ceiling,                                !- Surface Type
   4841   000_Interior Ceiling,                   !- Construction Name
   4842   Thermal Zone 6,                         !- Zone Name
   4843   Surface,                                !- Outside Boundary Condition
   4844   Surface 49,                             !- Outside Boundary Condition Object
   4845   NoSun,                                  !- Sun Exposure
   4846   NoWind,                                 !- Wind Exposure
   4847   ,                                       !- View Factor to Ground
   4848   ,                                       !- Number of Vertices
   4849   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4850   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4851   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4852   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4853 
   4854 ZoneControl:Thermostat,
   4855   Thermal Zone 6 Thermostat,              !- Name
   4856   Thermal Zone 6,                         !- Zone or ZoneList Name
   4857   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   4858   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4859   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4860 
   4861 Schedule:Compact,
   4862   Thermal Zone 6 Thermostat Schedule,     !- Name
   4863   ,                                       !- Schedule Type Limits Name
   4864   Through: 12/31,                         !- Field 1
   4865   For: AllDays,                           !- Field 2
   4866   Until: 24:00,                           !- Field 3
   4867   4;                                      !- Field 4
   4868 
   4869 ZoneHVAC:EquipmentConnections,
   4870   Thermal Zone 6,                         !- Zone Name
   4871   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   4872   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   4873   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4874   Node 6,                                 !- Zone Air Node Name
   4875   Node 113;                               !- Zone Return Air Node Name
   4876 
   4877 NodeList,
   4878   Port List 11,                           !- Name
   4879   Node 112;                               !- Node Name 1
   4880 
   4881 ZoneHVAC:EquipmentList,
   4882   Zone HVAC Equipment List 6,             !- Name
   4883   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4884   ZoneHVAC:AirDistributionUnit {50909a25-76af-4aa2-9b51-0143c1cd5afd}, !- Zone Equipment Name 1
   4885   1,                                      !- Zone Equipment Cooling Sequence 1
   4886   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4887 
   4888 Sizing:Zone,
   4889   Thermal Zone 6,                         !- Zone or ZoneList Name
   4890   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4891   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4892   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4893   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4894   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4895   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4896   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4897   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4898   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4899   ,                                       !- Zone Heating Sizing Factor
   4900   ,                                       !- Zone Cooling Sizing Factor
   4901   DesignDay,                              !- Cooling Design Air Flow Method
   4902   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4903   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4904   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4905   0,                                      !- Cooling Minimum Air Flow Fraction
   4906   DesignDay,                              !- Heating Design Air Flow Method
   4907   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4908   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4909   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4910   0.3;                                    !- Heating Maximum Air Flow Fraction
   4911 
   4912 DesignSpecification:ZoneAirDistribution,
   4913   {7bed0174-ea29-4de6-9a0d-c2572d90653d}, !- Name
   4914   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4915   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4916 
   4917 Zone,
   4918   Thermal Zone 21,                        !- Name
   4919   -0,                                     !- Direction of Relative North {deg}
   4920   12.8113883008419,                       !- X Origin {m}
   4921   3,                                      !- Y Origin {m}
   4922   4,                                      !- Z Origin {m}
   4923   ,                                       !- Type
   4924   ,                                       !- Multiplier
   4925   ,                                       !- Ceiling Height {m}
   4926   ,                                       !- Volume {m3}
   4927   ,                                       !- Floor Area {m2}
   4928   ,                                       !- Zone Inside Convection Algorithm
   4929   ;                                       !- Zone Outside Convection Algorithm
   4930 
   4931 BuildingSurface:Detailed,
   4932   Surface 48,                             !- Name
   4933   Ceiling,                                !- Surface Type
   4934   000_Interior Ceiling,                   !- Construction Name
   4935   Thermal Zone 21,                        !- Zone Name
   4936   Surface,                                !- Outside Boundary Condition
   4937   Surface 73,                             !- Outside Boundary Condition Object
   4938   NoSun,                                  !- Sun Exposure
   4939   NoWind,                                 !- Wind Exposure
   4940   ,                                       !- View Factor to Ground
   4941   ,                                       !- Number of Vertices
   4942   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   4943   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   4944   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   4945   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4946 
   4947 BuildingSurface:Detailed,
   4948   Surface 44,                             !- Name
   4949   Wall,                                   !- Surface Type
   4950   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4951   Thermal Zone 21,                        !- Zone Name
   4952   Outdoors,                               !- Outside Boundary Condition
   4953   ,                                       !- Outside Boundary Condition Object
   4954   SunExposed,                             !- Sun Exposure
   4955   WindExposed,                            !- Wind Exposure
   4956   ,                                       !- View Factor to Ground
   4957   ,                                       !- Number of Vertices
   4958   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   4959   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4960   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4961   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4962 
   4963 FenestrationSurface:Detailed,
   4964   Sub Surface 15,                         !- Name
   4965   Window,                                 !- Surface Type
   4966   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4967   Surface 44,                             !- Building Surface Name
   4968   ,                                       !- Outside Boundary Condition Object
   4969   ,                                       !- View Factor to Ground
   4970   ,                                       !- Shading Control Name
   4971   ,                                       !- Frame and Divider Name
   4972   ,                                       !- Multiplier
   4973   ,                                       !- Number of Vertices
   4974   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   4975   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   4976   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   4977   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   4978 
   4979 BuildingSurface:Detailed,
   4980   Surface 45,                             !- Name
   4981   Wall,                                   !- Surface Type
   4982   000_Interior Wall,                      !- Construction Name
   4983   Thermal Zone 21,                        !- Zone Name
   4984   Surface,                                !- Outside Boundary Condition
   4985   Surface 53,                             !- Outside Boundary Condition Object
   4986   NoSun,                                  !- Sun Exposure
   4987   NoWind,                                 !- Wind Exposure
   4988   ,                                       !- View Factor to Ground
   4989   ,                                       !- Number of Vertices
   4990   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   4991   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   4992   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   4993   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   4994 
   4995 BuildingSurface:Detailed,
   4996   Surface 43,                             !- Name
   4997   Floor,                                  !- Surface Type
   4998   000_Interior Floor,                     !- Construction Name
   4999   Thermal Zone 21,                        !- Zone Name
   5000   Surface,                                !- Outside Boundary Condition
   5001   Surface 18,                             !- Outside Boundary Condition Object
   5002   NoSun,                                  !- Sun Exposure
   5003   NoWind,                                 !- Wind Exposure
   5004   ,                                       !- View Factor to Ground
   5005   ,                                       !- Number of Vertices
   5006   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   5007   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5008   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5009   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   5010 
   5011 BuildingSurface:Detailed,
   5012   Surface 46,                             !- Name
   5013   Wall,                                   !- Surface Type
   5014   000_Interior Wall,                      !- Construction Name
   5015   Thermal Zone 21,                        !- Zone Name
   5016   Surface,                                !- Outside Boundary Condition
   5017   Surface 58,                             !- Outside Boundary Condition Object
   5018   NoSun,                                  !- Sun Exposure
   5019   NoWind,                                 !- Wind Exposure
   5020   ,                                       !- View Factor to Ground
   5021   ,                                       !- Number of Vertices
   5022   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   5023   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   5024   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5025   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   5026 
   5027 BuildingSurface:Detailed,
   5028   Surface 47,                             !- Name
   5029   Wall,                                   !- Surface Type
   5030   000_Interior Wall,                      !- Construction Name
   5031   Thermal Zone 21,                        !- Zone Name
   5032   Surface,                                !- Outside Boundary Condition
   5033   Surface 39,                             !- Outside Boundary Condition Object
   5034   NoSun,                                  !- Sun Exposure
   5035   NoWind,                                 !- Wind Exposure
   5036   ,                                       !- View Factor to Ground
   5037   ,                                       !- Number of Vertices
   5038   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5039   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5040   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   5041   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   5042 
   5043 ZoneControl:Thermostat,
   5044   Thermal Zone 21 Thermostat,             !- Name
   5045   Thermal Zone 21,                        !- Zone or ZoneList Name
   5046   Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
   5047   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5048   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5049 
   5050 Schedule:Compact,
   5051   Thermal Zone 21 Thermostat Schedule,    !- Name
   5052   ,                                       !- Schedule Type Limits Name
   5053   Through: 12/31,                         !- Field 1
   5054   For: AllDays,                           !- Field 2
   5055   Until: 24:00,                           !- Field 3
   5056   4;                                      !- Field 4
   5057 
   5058 ZoneHVAC:EquipmentConnections,
   5059   Thermal Zone 21,                        !- Zone Name
   5060   Zone HVAC Equipment List 21,            !- Zone Conditioning Equipment List Name
   5061   Port List 41,                           !- Zone Air Inlet Node or NodeList Name
   5062   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5063   Node 21,                                !- Zone Air Node Name
   5064   Node 83;                                !- Zone Return Air Node Name
   5065 
   5066 NodeList,
   5067   Port List 41,                           !- Name
   5068   Node 82;                                !- Node Name 1
   5069 
   5070 ZoneHVAC:EquipmentList,
   5071   Zone HVAC Equipment List 21,            !- Name
   5072   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5073   ZoneHVAC:AirDistributionUnit {b79c570b-b6b5-4051-898e-ef87b7b153e8}, !- Zone Equipment Name 1
   5074   1,                                      !- Zone Equipment Cooling Sequence 1
   5075   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5076 
   5077 Sizing:Zone,
   5078   Thermal Zone 21,                        !- Zone or ZoneList Name
   5079   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5080   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5081   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5082   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5083   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5084   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5085   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5086   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5087   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5088   ,                                       !- Zone Heating Sizing Factor
   5089   ,                                       !- Zone Cooling Sizing Factor
   5090   DesignDay,                              !- Cooling Design Air Flow Method
   5091   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5092   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5093   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5094   0,                                      !- Cooling Minimum Air Flow Fraction
   5095   DesignDay,                              !- Heating Design Air Flow Method
   5096   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5097   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5098   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5099   0.3;                                    !- Heating Maximum Air Flow Fraction
   5100 
   5101 DesignSpecification:ZoneAirDistribution,
   5102   {6838b1e0-b857-437d-994e-ebdb76cb23dd}, !- Name
   5103   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5104   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5105 
   5106 Zone,
   5107   Thermal Zone 24,                        !- Name
   5108   -0,                                     !- Direction of Relative North {deg}
   5109   12.8113883008419,                       !- X Origin {m}
   5110   3,                                      !- Y Origin {m}
   5111   8,                                      !- Z Origin {m}
   5112   ,                                       !- Type
   5113   ,                                       !- Multiplier
   5114   ,                                       !- Ceiling Height {m}
   5115   ,                                       !- Volume {m3}
   5116   ,                                       !- Floor Area {m2}
   5117   ,                                       !- Zone Inside Convection Algorithm
   5118   ;                                       !- Zone Outside Convection Algorithm
   5119 
   5120 BuildingSurface:Detailed,
   5121   Surface 73,                             !- Name
   5122   Floor,                                  !- Surface Type
   5123   000_Interior Floor,                     !- Construction Name
   5124   Thermal Zone 24,                        !- Zone Name
   5125   Surface,                                !- Outside Boundary Condition
   5126   Surface 48,                             !- Outside Boundary Condition Object
   5127   NoSun,                                  !- Sun Exposure
   5128   NoWind,                                 !- Wind Exposure
   5129   ,                                       !- View Factor to Ground
   5130   ,                                       !- Number of Vertices
   5131   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   5132   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5133   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5134   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   5135 
   5136 BuildingSurface:Detailed,
   5137   Surface 78,                             !- Name
   5138   Ceiling,                                !- Surface Type
   5139   000_Interior Ceiling,                   !- Construction Name
   5140   Thermal Zone 24,                        !- Zone Name
   5141   Surface,                                !- Outside Boundary Condition
   5142   Surface 103,                            !- Outside Boundary Condition Object
   5143   NoSun,                                  !- Sun Exposure
   5144   NoWind,                                 !- Wind Exposure
   5145   ,                                       !- View Factor to Ground
   5146   ,                                       !- Number of Vertices
   5147   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   5148   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   5149   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   5150   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5151 
   5152 BuildingSurface:Detailed,
   5153   Surface 74,                             !- Name
   5154   Wall,                                   !- Surface Type
   5155   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5156   Thermal Zone 24,                        !- Zone Name
   5157   Outdoors,                               !- Outside Boundary Condition
   5158   ,                                       !- Outside Boundary Condition Object
   5159   SunExposed,                             !- Sun Exposure
   5160   WindExposed,                            !- Wind Exposure
   5161   ,                                       !- View Factor to Ground
   5162   ,                                       !- Number of Vertices
   5163   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   5164   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5165   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5166   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5167 
   5168 FenestrationSurface:Detailed,
   5169   Sub Surface 11,                         !- Name
   5170   Window,                                 !- Surface Type
   5171   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5172   Surface 74,                             !- Building Surface Name
   5173   ,                                       !- Outside Boundary Condition Object
   5174   ,                                       !- View Factor to Ground
   5175   ,                                       !- Shading Control Name
   5176   ,                                       !- Frame and Divider Name
   5177   ,                                       !- Multiplier
   5178   ,                                       !- Number of Vertices
   5179   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   5180   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   5181   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   5182   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   5183 
   5184 BuildingSurface:Detailed,
   5185   Surface 75,                             !- Name
   5186   Wall,                                   !- Surface Type
   5187   000_Interior Wall,                      !- Construction Name
   5188   Thermal Zone 24,                        !- Zone Name
   5189   Surface,                                !- Outside Boundary Condition
   5190   Surface 83,                             !- Outside Boundary Condition Object
   5191   NoSun,                                  !- Sun Exposure
   5192   NoWind,                                 !- Wind Exposure
   5193   ,                                       !- View Factor to Ground
   5194   ,                                       !- Number of Vertices
   5195   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   5196   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   5197   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   5198   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   5199 
   5200 BuildingSurface:Detailed,
   5201   Surface 76,                             !- Name
   5202   Wall,                                   !- Surface Type
   5203   000_Interior Wall,                      !- Construction Name
   5204   Thermal Zone 24,                        !- Zone Name
   5205   Surface,                                !- Outside Boundary Condition
   5206   Surface 88,                             !- Outside Boundary Condition Object
   5207   NoSun,                                  !- Sun Exposure
   5208   NoWind,                                 !- Wind Exposure
   5209   ,                                       !- View Factor to Ground
   5210   ,                                       !- Number of Vertices
   5211   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   5212   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   5213   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5214   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   5215 
   5216 BuildingSurface:Detailed,
   5217   Surface 77,                             !- Name
   5218   Wall,                                   !- Surface Type
   5219   000_Interior Wall,                      !- Construction Name
   5220   Thermal Zone 24,                        !- Zone Name
   5221   Surface,                                !- Outside Boundary Condition
   5222   Surface 69,                             !- Outside Boundary Condition Object
   5223   NoSun,                                  !- Sun Exposure
   5224   NoWind,                                 !- Wind Exposure
   5225   ,                                       !- View Factor to Ground
   5226   ,                                       !- Number of Vertices
   5227   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5228   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5229   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   5230   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   5231 
   5232 ZoneControl:Thermostat,
   5233   Thermal Zone 24 Thermostat,             !- Name
   5234   Thermal Zone 24,                        !- Zone or ZoneList Name
   5235   Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
   5236   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5237   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5238 
   5239 Schedule:Compact,
   5240   Thermal Zone 24 Thermostat Schedule,    !- Name
   5241   ,                                       !- Schedule Type Limits Name
   5242   Through: 12/31,                         !- Field 1
   5243   For: AllDays,                           !- Field 2
   5244   Until: 24:00,                           !- Field 3
   5245   4;                                      !- Field 4
   5246 
   5247 ZoneHVAC:EquipmentConnections,
   5248   Thermal Zone 24,                        !- Zone Name
   5249   Zone HVAC Equipment List 24,            !- Zone Conditioning Equipment List Name
   5250   Port List 47,                           !- Zone Air Inlet Node or NodeList Name
   5251   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5252   Node 24,                                !- Zone Air Node Name
   5253   Node 68;                                !- Zone Return Air Node Name
   5254 
   5255 NodeList,
   5256   Port List 47,                           !- Name
   5257   Node 67;                                !- Node Name 1
   5258 
   5259 ZoneHVAC:EquipmentList,
   5260   Zone HVAC Equipment List 24,            !- Name
   5261   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5262   ZoneHVAC:AirDistributionUnit {a677dbbc-c30d-4d42-b819-93930eaa4594}, !- Zone Equipment Name 1
   5263   1,                                      !- Zone Equipment Cooling Sequence 1
   5264   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5265 
   5266 Sizing:Zone,
   5267   Thermal Zone 24,                        !- Zone or ZoneList Name
   5268   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5269   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5270   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5271   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5272   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5273   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5274   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5275   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5276   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5277   ,                                       !- Zone Heating Sizing Factor
   5278   ,                                       !- Zone Cooling Sizing Factor
   5279   DesignDay,                              !- Cooling Design Air Flow Method
   5280   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5281   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5282   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5283   0,                                      !- Cooling Minimum Air Flow Fraction
   5284   DesignDay,                              !- Heating Design Air Flow Method
   5285   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5286   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5287   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5288   0.3;                                    !- Heating Maximum Air Flow Fraction
   5289 
   5290 DesignSpecification:ZoneAirDistribution,
   5291   {e72dc427-252e-4943-becf-373da55e1c60}, !- Name
   5292   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5293   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5294 
   5295 Zone,
   5296   Thermal Zone 17,                        !- Name
   5297   -0,                                     !- Direction of Relative North {deg}
   5298   0,                                      !- X Origin {m}
   5299   0,                                      !- Y Origin {m}
   5300   12,                                     !- Z Origin {m}
   5301   ,                                       !- Type
   5302   ,                                       !- Multiplier
   5303   ,                                       !- Ceiling Height {m}
   5304   ,                                       !- Volume {m3}
   5305   ,                                       !- Floor Area {m2}
   5306   ,                                       !- Zone Inside Convection Algorithm
   5307   ;                                       !- Zone Outside Convection Algorithm
   5308 
   5309 BuildingSurface:Detailed,
   5310   Surface 112,                            !- Name
   5311   Wall,                                   !- Surface Type
   5312   000_Interior Wall,                      !- Construction Name
   5313   Thermal Zone 17,                        !- Zone Name
   5314   Surface,                                !- Outside Boundary Condition
   5315   Surface 119,                            !- Outside Boundary Condition Object
   5316   NoSun,                                  !- Sun Exposure
   5317   NoWind,                                 !- Wind Exposure
   5318   ,                                       !- View Factor to Ground
   5319   ,                                       !- Number of Vertices
   5320   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5321   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5322   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5323   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5324 
   5325 BuildingSurface:Detailed,
   5326   Surface 110,                            !- Name
   5327   Wall,                                   !- Surface Type
   5328   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5329   Thermal Zone 17,                        !- Zone Name
   5330   Outdoors,                               !- Outside Boundary Condition
   5331   ,                                       !- Outside Boundary Condition Object
   5332   SunExposed,                             !- Sun Exposure
   5333   WindExposed,                            !- Wind Exposure
   5334   ,                                       !- View Factor to Ground
   5335   ,                                       !- Number of Vertices
   5336   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5337   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5338   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5339   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5340 
   5341 FenestrationSurface:Detailed,
   5342   Sub Surface 9,                          !- Name
   5343   Window,                                 !- Surface Type
   5344   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5345   Surface 110,                            !- Building Surface Name
   5346   ,                                       !- Outside Boundary Condition Object
   5347   ,                                       !- View Factor to Ground
   5348   ,                                       !- Shading Control Name
   5349   ,                                       !- Frame and Divider Name
   5350   ,                                       !- Multiplier
   5351   ,                                       !- Number of Vertices
   5352   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   5353   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5354   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   5355   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   5356 
   5357 BuildingSurface:Detailed,
   5358   Surface 111,                            !- Name
   5359   Wall,                                   !- Surface Type
   5360   000_Interior Wall,                      !- Construction Name
   5361   Thermal Zone 17,                        !- Zone Name
   5362   Surface,                                !- Outside Boundary Condition
   5363   Surface 95,                             !- Outside Boundary Condition Object
   5364   NoSun,                                  !- Sun Exposure
   5365   NoWind,                                 !- Wind Exposure
   5366   ,                                       !- View Factor to Ground
   5367   ,                                       !- Number of Vertices
   5368   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5369   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5370   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5371   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5372 
   5373 BuildingSurface:Detailed,
   5374   Surface 109,                            !- Name
   5375   Floor,                                  !- Surface Type
   5376   000_Interior Floor,                     !- Construction Name
   5377   Thermal Zone 17,                        !- Zone Name
   5378   Surface,                                !- Outside Boundary Condition
   5379   Surface 84,                             !- Outside Boundary Condition Object
   5380   NoSun,                                  !- Sun Exposure
   5381   NoWind,                                 !- Wind Exposure
   5382   ,                                       !- View Factor to Ground
   5383   ,                                       !- Number of Vertices
   5384   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   5385   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5386   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5387   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   5388 
   5389 BuildingSurface:Detailed,
   5390   Surface 114,                            !- Name
   5391   Ceiling,                                !- Surface Type
   5392   000_Interior Ceiling,                   !- Construction Name
   5393   Thermal Zone 17,                        !- Zone Name
   5394   Surface,                                !- Outside Boundary Condition
   5395   Surface 139,                            !- Outside Boundary Condition Object
   5396   NoSun,                                  !- Sun Exposure
   5397   NoWind,                                 !- Wind Exposure
   5398   ,                                       !- View Factor to Ground
   5399   ,                                       !- Number of Vertices
   5400   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5401   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5402   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5403   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5404 
   5405 BuildingSurface:Detailed,
   5406   Surface 113,                            !- Name
   5407   Wall,                                   !- Surface Type
   5408   000_Interior Wall,                      !- Construction Name
   5409   Thermal Zone 17,                        !- Zone Name
   5410   Surface,                                !- Outside Boundary Condition
   5411   Surface 105,                            !- Outside Boundary Condition Object
   5412   NoSun,                                  !- Sun Exposure
   5413   NoWind,                                 !- Wind Exposure
   5414   ,                                       !- View Factor to Ground
   5415   ,                                       !- Number of Vertices
   5416   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5417   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5418   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5419   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5420 
   5421 ZoneControl:Thermostat,
   5422   Thermal Zone 17 Thermostat,             !- Name
   5423   Thermal Zone 17,                        !- Zone or ZoneList Name
   5424   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   5425   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5426   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5427 
   5428 Schedule:Compact,
   5429   Thermal Zone 17 Thermostat Schedule,    !- Name
   5430   ,                                       !- Schedule Type Limits Name
   5431   Through: 12/31,                         !- Field 1
   5432   For: AllDays,                           !- Field 2
   5433   Until: 24:00,                           !- Field 3
   5434   4;                                      !- Field 4
   5435 
   5436 ZoneHVAC:EquipmentConnections,
   5437   Thermal Zone 17,                        !- Zone Name
   5438   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   5439   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   5440   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5441   Node 17,                                !- Zone Air Node Name
   5442   Node 148;                               !- Zone Return Air Node Name
   5443 
   5444 NodeList,
   5445   Port List 33,                           !- Name
   5446   Node 147;                               !- Node Name 1
   5447 
   5448 ZoneHVAC:EquipmentList,
   5449   Zone HVAC Equipment List 17,            !- Name
   5450   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5451   ZoneHVAC:AirDistributionUnit {e4ec6ca4-7a98-495f-8356-ef41ab703be7}, !- Zone Equipment Name 1
   5452   1,                                      !- Zone Equipment Cooling Sequence 1
   5453   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5454 
   5455 Sizing:Zone,
   5456   Thermal Zone 17,                        !- Zone or ZoneList Name
   5457   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5458   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5459   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5460   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5461   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5462   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5463   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5464   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5465   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5466   ,                                       !- Zone Heating Sizing Factor
   5467   ,                                       !- Zone Cooling Sizing Factor
   5468   DesignDay,                              !- Cooling Design Air Flow Method
   5469   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5470   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5471   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5472   0,                                      !- Cooling Minimum Air Flow Fraction
   5473   DesignDay,                              !- Heating Design Air Flow Method
   5474   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5475   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5476   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5477   0.3;                                    !- Heating Maximum Air Flow Fraction
   5478 
   5479 DesignSpecification:ZoneAirDistribution,
   5480   {b5dd8644-07dd-4711-af2b-8abdd00597d3}, !- Name
   5481   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5482   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5483 
   5484 Zone,
   5485   Thermal Zone 15,                        !- Name
   5486   -0,                                     !- Direction of Relative North {deg}
   5487   0,                                      !- X Origin {m}
   5488   0,                                      !- Y Origin {m}
   5489   4,                                      !- Z Origin {m}
   5490   ,                                       !- Type
   5491   ,                                       !- Multiplier
   5492   ,                                       !- Ceiling Height {m}
   5493   ,                                       !- Volume {m3}
   5494   ,                                       !- Floor Area {m2}
   5495   ,                                       !- Zone Inside Convection Algorithm
   5496   ;                                       !- Zone Outside Convection Algorithm
   5497 
   5498 BuildingSurface:Detailed,
   5499   Surface 32,                             !- Name
   5500   Wall,                                   !- Surface Type
   5501   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5502   Thermal Zone 15,                        !- Zone Name
   5503   Outdoors,                               !- Outside Boundary Condition
   5504   ,                                       !- Outside Boundary Condition Object
   5505   SunExposed,                             !- Sun Exposure
   5506   WindExposed,                            !- Wind Exposure
   5507   ,                                       !- View Factor to Ground
   5508   ,                                       !- Number of Vertices
   5509   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5510   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5511   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5512   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5513 
   5514 FenestrationSurface:Detailed,
   5515   Sub Surface 14,                         !- Name
   5516   Window,                                 !- Surface Type
   5517   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5518   Surface 32,                             !- Building Surface Name
   5519   ,                                       !- Outside Boundary Condition Object
   5520   ,                                       !- View Factor to Ground
   5521   ,                                       !- Shading Control Name
   5522   ,                                       !- Frame and Divider Name
   5523   ,                                       !- Multiplier
   5524   ,                                       !- Number of Vertices
   5525   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   5526   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   5527   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   5528   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   5529 
   5530 BuildingSurface:Detailed,
   5531   Surface 33,                             !- Name
   5532   Wall,                                   !- Surface Type
   5533   000_Interior Wall,                      !- Construction Name
   5534   Thermal Zone 15,                        !- Zone Name
   5535   Surface,                                !- Outside Boundary Condition
   5536   Surface 41,                             !- Outside Boundary Condition Object
   5537   NoSun,                                  !- Sun Exposure
   5538   NoWind,                                 !- Wind Exposure
   5539   ,                                       !- View Factor to Ground
   5540   ,                                       !- Number of Vertices
   5541   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5542   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5543   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5544   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5545 
   5546 BuildingSurface:Detailed,
   5547   Surface 36,                             !- Name
   5548   Ceiling,                                !- Surface Type
   5549   000_Interior Ceiling,                   !- Construction Name
   5550   Thermal Zone 15,                        !- Zone Name
   5551   Surface,                                !- Outside Boundary Condition
   5552   Surface 61,                             !- Outside Boundary Condition Object
   5553   NoSun,                                  !- Sun Exposure
   5554   NoWind,                                 !- Wind Exposure
   5555   ,                                       !- View Factor to Ground
   5556   ,                                       !- Number of Vertices
   5557   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5558   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   5559   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   5560   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5561 
   5562 BuildingSurface:Detailed,
   5563   Surface 34,                             !- Name
   5564   Wall,                                   !- Surface Type
   5565   000_Interior Wall,                      !- Construction Name
   5566   Thermal Zone 15,                        !- Zone Name
   5567   Surface,                                !- Outside Boundary Condition
   5568   Surface 56,                             !- Outside Boundary Condition Object
   5569   NoSun,                                  !- Sun Exposure
   5570   NoWind,                                 !- Wind Exposure
   5571   ,                                       !- View Factor to Ground
   5572   ,                                       !- Number of Vertices
   5573   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5574   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5575   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5576   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5577 
   5578 BuildingSurface:Detailed,
   5579   Surface 35,                             !- Name
   5580   Wall,                                   !- Surface Type
   5581   000_Interior Wall,                      !- Construction Name
   5582   Thermal Zone 15,                        !- Zone Name
   5583   Surface,                                !- Outside Boundary Condition
   5584   Surface 51,                             !- Outside Boundary Condition Object
   5585   NoSun,                                  !- Sun Exposure
   5586   NoWind,                                 !- Wind Exposure
   5587   ,                                       !- View Factor to Ground
   5588   ,                                       !- Number of Vertices
   5589   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5590   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5591   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5592   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5593 
   5594 BuildingSurface:Detailed,
   5595   Surface 31,                             !- Name
   5596   Floor,                                  !- Surface Type
   5597   000_Interior Floor,                     !- Construction Name
   5598   Thermal Zone 15,                        !- Zone Name
   5599   Surface,                                !- Outside Boundary Condition
   5600   Surface 6,                              !- Outside Boundary Condition Object
   5601   NoSun,                                  !- Sun Exposure
   5602   NoWind,                                 !- Wind Exposure
   5603   ,                                       !- View Factor to Ground
   5604   ,                                       !- Number of Vertices
   5605   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5606   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5607   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5608   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5609 
   5610 ZoneControl:Thermostat,
   5611   Thermal Zone 15 Thermostat,             !- Name
   5612   Thermal Zone 15,                        !- Zone or ZoneList Name
   5613   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   5614   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5615   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5616 
   5617 Schedule:Compact,
   5618   Thermal Zone 15 Thermostat Schedule,    !- Name
   5619   ,                                       !- Schedule Type Limits Name
   5620   Through: 12/31,                         !- Field 1
   5621   For: AllDays,                           !- Field 2
   5622   Until: 24:00,                           !- Field 3
   5623   4;                                      !- Field 4
   5624 
   5625 ZoneHVAC:EquipmentConnections,
   5626   Thermal Zone 15,                        !- Zone Name
   5627   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   5628   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   5629   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5630   Node 15,                                !- Zone Air Node Name
   5631   Node 88;                                !- Zone Return Air Node Name
   5632 
   5633 NodeList,
   5634   Port List 29,                           !- Name
   5635   Node 87;                                !- Node Name 1
   5636 
   5637 ZoneHVAC:EquipmentList,
   5638   Zone HVAC Equipment List 15,            !- Name
   5639   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5640   ZoneHVAC:AirDistributionUnit {b9427b0b-e8c5-4816-a6de-ab0b04a6bd49}, !- Zone Equipment Name 1
   5641   1,                                      !- Zone Equipment Cooling Sequence 1
   5642   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5643 
   5644 Sizing:Zone,
   5645   Thermal Zone 15,                        !- Zone or ZoneList Name
   5646   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5647   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5648   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5649   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5650   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5651   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5652   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5653   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5654   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5655   ,                                       !- Zone Heating Sizing Factor
   5656   ,                                       !- Zone Cooling Sizing Factor
   5657   DesignDay,                              !- Cooling Design Air Flow Method
   5658   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5659   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5660   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5661   0,                                      !- Cooling Minimum Air Flow Fraction
   5662   DesignDay,                              !- Heating Design Air Flow Method
   5663   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5664   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5665   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5666   0.3;                                    !- Heating Maximum Air Flow Fraction
   5667 
   5668 DesignSpecification:ZoneAirDistribution,
   5669   {90283ce4-6910-42fe-9cbe-e5e6ed297bdf}, !- Name
   5670   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5671   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5672 
   5673 Zone,
   5674   Thermal Zone 1,                         !- Name
   5675   -0,                                     !- Direction of Relative North {deg}
   5676   12.8113883008419,                       !- X Origin {m}
   5677   3,                                      !- Y Origin {m}
   5678   0,                                      !- Z Origin {m}
   5679   ,                                       !- Type
   5680   ,                                       !- Multiplier
   5681   ,                                       !- Ceiling Height {m}
   5682   ,                                       !- Volume {m3}
   5683   ,                                       !- Floor Area {m2}
   5684   ,                                       !- Zone Inside Convection Algorithm
   5685   ;                                       !- Zone Outside Convection Algorithm
   5686 
   5687 BuildingSurface:Detailed,
   5688   Surface 17,                             !- Name
   5689   Wall,                                   !- Surface Type
   5690   000_Interior Wall,                      !- Construction Name
   5691   Thermal Zone 1,                         !- Zone Name
   5692   Surface,                                !- Outside Boundary Condition
   5693   Surface 9,                              !- Outside Boundary Condition Object
   5694   NoSun,                                  !- Sun Exposure
   5695   NoWind,                                 !- Wind Exposure
   5696   ,                                       !- View Factor to Ground
   5697   ,                                       !- Number of Vertices
   5698   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5699   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5700   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   5701   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   5702 
   5703 BuildingSurface:Detailed,
   5704   Surface 18,                             !- Name
   5705   Ceiling,                                !- Surface Type
   5706   000_Interior Ceiling,                   !- Construction Name
   5707   Thermal Zone 1,                         !- Zone Name
   5708   Surface,                                !- Outside Boundary Condition
   5709   Surface 43,                             !- Outside Boundary Condition Object
   5710   NoSun,                                  !- Sun Exposure
   5711   NoWind,                                 !- Wind Exposure
   5712   ,                                       !- View Factor to Ground
   5713   ,                                       !- Number of Vertices
   5714   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   5715   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   5716   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   5717   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5718 
   5719 BuildingSurface:Detailed,
   5720   Surface 16,                             !- Name
   5721   Wall,                                   !- Surface Type
   5722   000_Interior Wall,                      !- Construction Name
   5723   Thermal Zone 1,                         !- Zone Name
   5724   Surface,                                !- Outside Boundary Condition
   5725   Surface 28,                             !- Outside Boundary Condition Object
   5726   NoSun,                                  !- Sun Exposure
   5727   NoWind,                                 !- Wind Exposure
   5728   ,                                       !- View Factor to Ground
   5729   ,                                       !- Number of Vertices
   5730   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   5731   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   5732   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5733   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   5734 
   5735 BuildingSurface:Detailed,
   5736   Surface 13,                             !- Name
   5737   Floor,                                  !- Surface Type
   5738   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5739   Thermal Zone 1,                         !- Zone Name
   5740   Ground,                                 !- Outside Boundary Condition
   5741   ,                                       !- Outside Boundary Condition Object
   5742   NoSun,                                  !- Sun Exposure
   5743   NoWind,                                 !- Wind Exposure
   5744   ,                                       !- View Factor to Ground
   5745   ,                                       !- Number of Vertices
   5746   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   5747   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5748   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5749   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   5750 
   5751 BuildingSurface:Detailed,
   5752   Surface 14,                             !- Name
   5753   Wall,                                   !- Surface Type
   5754   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5755   Thermal Zone 1,                         !- Zone Name
   5756   Outdoors,                               !- Outside Boundary Condition
   5757   ,                                       !- Outside Boundary Condition Object
   5758   SunExposed,                             !- Sun Exposure
   5759   WindExposed,                            !- Wind Exposure
   5760   ,                                       !- View Factor to Ground
   5761   ,                                       !- Number of Vertices
   5762   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   5763   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5764   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5765   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5766 
   5767 FenestrationSurface:Detailed,
   5768   Sub Surface 7,                          !- Name
   5769   Window,                                 !- Surface Type
   5770   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5771   Surface 14,                             !- Building Surface Name
   5772   ,                                       !- Outside Boundary Condition Object
   5773   ,                                       !- View Factor to Ground
   5774   ,                                       !- Shading Control Name
   5775   ,                                       !- Frame and Divider Name
   5776   ,                                       !- Multiplier
   5777   ,                                       !- Number of Vertices
   5778   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   5779   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   5780   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   5781   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   5782 
   5783 BuildingSurface:Detailed,
   5784   Surface 15,                             !- Name
   5785   Wall,                                   !- Surface Type
   5786   000_Interior Wall,                      !- Construction Name
   5787   Thermal Zone 1,                         !- Zone Name
   5788   Surface,                                !- Outside Boundary Condition
   5789   Surface 23,                             !- Outside Boundary Condition Object
   5790   NoSun,                                  !- Sun Exposure
   5791   NoWind,                                 !- Wind Exposure
   5792   ,                                       !- View Factor to Ground
   5793   ,                                       !- Number of Vertices
   5794   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   5795   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   5796   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   5797   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   5798 
   5799 ZoneControl:Thermostat,
   5800   Thermal Zone 1 Thermostat,              !- Name
   5801   Thermal Zone 1,                         !- Zone or ZoneList Name
   5802   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   5803   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5804   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5805 
   5806 Schedule:Compact,
   5807   Thermal Zone 1 Thermostat Schedule,     !- Name
   5808   ,                                       !- Schedule Type Limits Name
   5809   Through: 12/31,                         !- Field 1
   5810   For: AllDays,                           !- Field 2
   5811   Until: 24:00,                           !- Field 3
   5812   4;                                      !- Field 4
   5813 
   5814 ZoneHVAC:EquipmentConnections,
   5815   Thermal Zone 1,                         !- Zone Name
   5816   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   5817   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   5818   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5819   Node 1,                                 !- Zone Air Node Name
   5820   Node 168;                               !- Zone Return Air Node Name
   5821 
   5822 NodeList,
   5823   Port List 1,                            !- Name
   5824   Node 167;                               !- Node Name 1
   5825 
   5826 ZoneHVAC:EquipmentList,
   5827   Zone HVAC Equipment List 1,             !- Name
   5828   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5829   ZoneHVAC:AirDistributionUnit {c6e2759f-503e-45b9-a92c-41cb47bd171d}, !- Zone Equipment Name 1
   5830   1,                                      !- Zone Equipment Cooling Sequence 1
   5831   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5832 
   5833 Sizing:Zone,
   5834   Thermal Zone 1,                         !- Zone or ZoneList Name
   5835   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5836   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5837   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5838   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5839   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5840   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5841   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5842   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5843   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5844   ,                                       !- Zone Heating Sizing Factor
   5845   ,                                       !- Zone Cooling Sizing Factor
   5846   DesignDay,                              !- Cooling Design Air Flow Method
   5847   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5848   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5849   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5850   0,                                      !- Cooling Minimum Air Flow Fraction
   5851   DesignDay,                              !- Heating Design Air Flow Method
   5852   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5853   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5854   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5855   0.3;                                    !- Heating Maximum Air Flow Fraction
   5856 
   5857 DesignSpecification:ZoneAirDistribution,
   5858   {a383cbca-56f3-4ae3-98dd-cf452b76ec8b}, !- Name
   5859   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5860   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5861 
   5862 Zone,
   5863   Thermal Zone 7,                         !- Name
   5864   -0,                                     !- Direction of Relative North {deg}
   5865   0,                                      !- X Origin {m}
   5866   0,                                      !- Y Origin {m}
   5867   16,                                     !- Z Origin {m}
   5868   ,                                       !- Type
   5869   ,                                       !- Multiplier
   5870   ,                                       !- Ceiling Height {m}
   5871   ,                                       !- Volume {m3}
   5872   ,                                       !- Floor Area {m2}
   5873   ,                                       !- Zone Inside Convection Algorithm
   5874   ;                                       !- Zone Outside Convection Algorithm
   5875 
   5876 BuildingSurface:Detailed,
   5877   Surface 126,                            !- Name
   5878   Roof,                                   !- Surface Type
   5879   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5880   Thermal Zone 7,                         !- Zone Name
   5881   Outdoors,                               !- Outside Boundary Condition
   5882   ,                                       !- Outside Boundary Condition Object
   5883   SunExposed,                             !- Sun Exposure
   5884   WindExposed,                            !- Wind Exposure
   5885   ,                                       !- View Factor to Ground
   5886   ,                                       !- Number of Vertices
   5887   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5888   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   5889   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   5890   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5891 
   5892 BuildingSurface:Detailed,
   5893   Surface 124,                            !- Name
   5894   Wall,                                   !- Surface Type
   5895   000_Interior Wall,                      !- Construction Name
   5896   Thermal Zone 7,                         !- Zone Name
   5897   Surface,                                !- Outside Boundary Condition
   5898   Surface 146,                            !- Outside Boundary Condition Object
   5899   NoSun,                                  !- Sun Exposure
   5900   NoWind,                                 !- Wind Exposure
   5901   ,                                       !- View Factor to Ground
   5902   ,                                       !- Number of Vertices
   5903   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5904   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5905   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5906   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5907 
   5908 BuildingSurface:Detailed,
   5909   Surface 125,                            !- Name
   5910   Wall,                                   !- Surface Type
   5911   000_Interior Wall,                      !- Construction Name
   5912   Thermal Zone 7,                         !- Zone Name
   5913   Surface,                                !- Outside Boundary Condition
   5914   Surface 141,                            !- Outside Boundary Condition Object
   5915   NoSun,                                  !- Sun Exposure
   5916   NoWind,                                 !- Wind Exposure
   5917   ,                                       !- View Factor to Ground
   5918   ,                                       !- Number of Vertices
   5919   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5920   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5921   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5922   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5923 
   5924 BuildingSurface:Detailed,
   5925   Surface 121,                            !- Name
   5926   Floor,                                  !- Surface Type
   5927   000_Interior Floor,                     !- Construction Name
   5928   Thermal Zone 7,                         !- Zone Name
   5929   Surface,                                !- Outside Boundary Condition
   5930   Surface 96,                             !- Outside Boundary Condition Object
   5931   NoSun,                                  !- Sun Exposure
   5932   NoWind,                                 !- Wind Exposure
   5933   ,                                       !- View Factor to Ground
   5934   ,                                       !- Number of Vertices
   5935   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5936   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5937   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5938   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5939 
   5940 BuildingSurface:Detailed,
   5941   Surface 123,                            !- Name
   5942   Wall,                                   !- Surface Type
   5943   000_Interior Wall,                      !- Construction Name
   5944   Thermal Zone 7,                         !- Zone Name
   5945   Surface,                                !- Outside Boundary Condition
   5946   Surface 131,                            !- Outside Boundary Condition Object
   5947   NoSun,                                  !- Sun Exposure
   5948   NoWind,                                 !- Wind Exposure
   5949   ,                                       !- View Factor to Ground
   5950   ,                                       !- Number of Vertices
   5951   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5952   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5953   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5954   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5955 
   5956 BuildingSurface:Detailed,
   5957   Surface 122,                            !- Name
   5958   Wall,                                   !- Surface Type
   5959   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5960   Thermal Zone 7,                         !- Zone Name
   5961   Outdoors,                               !- Outside Boundary Condition
   5962   ,                                       !- Outside Boundary Condition Object
   5963   SunExposed,                             !- Sun Exposure
   5964   WindExposed,                            !- Wind Exposure
   5965   ,                                       !- View Factor to Ground
   5966   ,                                       !- Number of Vertices
   5967   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5968   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5969   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5970   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5971 
   5972 FenestrationSurface:Detailed,
   5973   Sub Surface 12,                         !- Name
   5974   Window,                                 !- Surface Type
   5975   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5976   Surface 122,                            !- Building Surface Name
   5977   ,                                       !- Outside Boundary Condition Object
   5978   ,                                       !- View Factor to Ground
   5979   ,                                       !- Shading Control Name
   5980   ,                                       !- Frame and Divider Name
   5981   ,                                       !- Multiplier
   5982   ,                                       !- Number of Vertices
   5983   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   5984   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   5985   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   5986   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   5987 
   5988 ZoneControl:Thermostat,
   5989   Thermal Zone 7 Thermostat,              !- Name
   5990   Thermal Zone 7,                         !- Zone or ZoneList Name
   5991   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   5992   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5993   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5994 
   5995 Schedule:Compact,
   5996   Thermal Zone 7 Thermostat Schedule,     !- Name
   5997   ,                                       !- Schedule Type Limits Name
   5998   Through: 12/31,                         !- Field 1
   5999   For: AllDays,                           !- Field 2
   6000   Until: 24:00,                           !- Field 3
   6001   4;                                      !- Field 4
   6002 
   6003 ZoneHVAC:EquipmentConnections,
   6004   Thermal Zone 7,                         !- Zone Name
   6005   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   6006   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   6007   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6008   Node 7,                                 !- Zone Air Node Name
   6009   Node 123;                               !- Zone Return Air Node Name
   6010 
   6011 NodeList,
   6012   Port List 13,                           !- Name
   6013   Node 122;                               !- Node Name 1
   6014 
   6015 ZoneHVAC:EquipmentList,
   6016   Zone HVAC Equipment List 7,             !- Name
   6017   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6018   ZoneHVAC:AirDistributionUnit {7373c514-db52-4c75-9fdb-d2a0e0cb1417}, !- Zone Equipment Name 1
   6019   1,                                      !- Zone Equipment Cooling Sequence 1
   6020   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6021 
   6022 Sizing:Zone,
   6023   Thermal Zone 7,                         !- Zone or ZoneList Name
   6024   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6025   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6026   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6027   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6028   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6029   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6030   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6031   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6032   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6033   ,                                       !- Zone Heating Sizing Factor
   6034   ,                                       !- Zone Cooling Sizing Factor
   6035   DesignDay,                              !- Cooling Design Air Flow Method
   6036   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6037   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6038   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6039   0,                                      !- Cooling Minimum Air Flow Fraction
   6040   DesignDay,                              !- Heating Design Air Flow Method
   6041   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6042   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6043   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6044   0.3;                                    !- Heating Maximum Air Flow Fraction
   6045 
   6046 DesignSpecification:ZoneAirDistribution,
   6047   {f0de01cf-fdc9-43f2-96ef-d7aeb2774cde}, !- Name
   6048   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6049   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6050 
   6051 Zone,
   6052   Thermal Zone 5,                         !- Name
   6053   -0,                                     !- Direction of Relative North {deg}
   6054   0,                                      !- X Origin {m}
   6055   0,                                      !- Y Origin {m}
   6056   0,                                      !- Z Origin {m}
   6057   ,                                       !- Type
   6058   ,                                       !- Multiplier
   6059   ,                                       !- Ceiling Height {m}
   6060   ,                                       !- Volume {m3}
   6061   ,                                       !- Floor Area {m2}
   6062   ,                                       !- Zone Inside Convection Algorithm
   6063   ;                                       !- Zone Outside Convection Algorithm
   6064 
   6065 BuildingSurface:Detailed,
   6066   Surface 2,                              !- Name
   6067   Wall,                                   !- Surface Type
   6068   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6069   Thermal Zone 5,                         !- Zone Name
   6070   Outdoors,                               !- Outside Boundary Condition
   6071   ,                                       !- Outside Boundary Condition Object
   6072   SunExposed,                             !- Sun Exposure
   6073   WindExposed,                            !- Wind Exposure
   6074   ,                                       !- View Factor to Ground
   6075   ,                                       !- Number of Vertices
   6076   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   6077   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6078   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6079   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6080 
   6081 FenestrationSurface:Detailed,
   6082   Sub Surface 13,                         !- Name
   6083   Window,                                 !- Surface Type
   6084   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6085   Surface 2,                              !- Building Surface Name
   6086   ,                                       !- Outside Boundary Condition Object
   6087   ,                                       !- View Factor to Ground
   6088   ,                                       !- Shading Control Name
   6089   ,                                       !- Frame and Divider Name
   6090   ,                                       !- Multiplier
   6091   ,                                       !- Number of Vertices
   6092   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   6093   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   6094   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   6095   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   6096 
   6097 BuildingSurface:Detailed,
   6098   Surface 4,                              !- Name
   6099   Wall,                                   !- Surface Type
   6100   000_Interior Wall,                      !- Construction Name
   6101   Thermal Zone 5,                         !- Zone Name
   6102   Surface,                                !- Outside Boundary Condition
   6103   Surface 26,                             !- Outside Boundary Condition Object
   6104   NoSun,                                  !- Sun Exposure
   6105   NoWind,                                 !- Wind Exposure
   6106   ,                                       !- View Factor to Ground
   6107   ,                                       !- Number of Vertices
   6108   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6109   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6110   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6111   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6112 
   6113 BuildingSurface:Detailed,
   6114   Surface 6,                              !- Name
   6115   Ceiling,                                !- Surface Type
   6116   000_Interior Ceiling,                   !- Construction Name
   6117   Thermal Zone 5,                         !- Zone Name
   6118   Surface,                                !- Outside Boundary Condition
   6119   Surface 31,                             !- Outside Boundary Condition Object
   6120   NoSun,                                  !- Sun Exposure
   6121   NoWind,                                 !- Wind Exposure
   6122   ,                                       !- View Factor to Ground
   6123   ,                                       !- Number of Vertices
   6124   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6125   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   6126   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   6127   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6128 
   6129 BuildingSurface:Detailed,
   6130   Surface 1,                              !- Name
   6131   Floor,                                  !- Surface Type
   6132   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6133   Thermal Zone 5,                         !- Zone Name
   6134   Ground,                                 !- Outside Boundary Condition
   6135   ,                                       !- Outside Boundary Condition Object
   6136   NoSun,                                  !- Sun Exposure
   6137   NoWind,                                 !- Wind Exposure
   6138   ,                                       !- View Factor to Ground
   6139   ,                                       !- Number of Vertices
   6140   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6141   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6142   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6143   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6144 
   6145 BuildingSurface:Detailed,
   6146   Surface 5,                              !- Name
   6147   Wall,                                   !- Surface Type
   6148   000_Interior Wall,                      !- Construction Name
   6149   Thermal Zone 5,                         !- Zone Name
   6150   Surface,                                !- Outside Boundary Condition
   6151   Surface 21,                             !- Outside Boundary Condition Object
   6152   NoSun,                                  !- Sun Exposure
   6153   NoWind,                                 !- Wind Exposure
   6154   ,                                       !- View Factor to Ground
   6155   ,                                       !- Number of Vertices
   6156   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6157   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6158   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6159   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6160 
   6161 BuildingSurface:Detailed,
   6162   Surface 3,                              !- Name
   6163   Wall,                                   !- Surface Type
   6164   000_Interior Wall,                      !- Construction Name
   6165   Thermal Zone 5,                         !- Zone Name
   6166   Surface,                                !- Outside Boundary Condition
   6167   Surface 11,                             !- Outside Boundary Condition Object
   6168   NoSun,                                  !- Sun Exposure
   6169   NoWind,                                 !- Wind Exposure
   6170   ,                                       !- View Factor to Ground
   6171   ,                                       !- Number of Vertices
   6172   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   6173   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6174   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6175   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6176 
   6177 ZoneControl:Thermostat,
   6178   Thermal Zone 5 Thermostat,              !- Name
   6179   Thermal Zone 5,                         !- Zone or ZoneList Name
   6180   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   6181   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6182   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6183 
   6184 Schedule:Compact,
   6185   Thermal Zone 5 Thermostat Schedule,     !- Name
   6186   ,                                       !- Schedule Type Limits Name
   6187   Through: 12/31,                         !- Field 1
   6188   For: AllDays,                           !- Field 2
   6189   Until: 24:00,                           !- Field 3
   6190   4;                                      !- Field 4
   6191 
   6192 ZoneHVAC:EquipmentConnections,
   6193   Thermal Zone 5,                         !- Zone Name
   6194   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   6195   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   6196   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6197   Node 5,                                 !- Zone Air Node Name
   6198   Node 78;                                !- Zone Return Air Node Name
   6199 
   6200 NodeList,
   6201   Port List 9,                            !- Name
   6202   Node 77;                                !- Node Name 1
   6203 
   6204 ZoneHVAC:EquipmentList,
   6205   Zone HVAC Equipment List 5,             !- Name
   6206   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6207   ZoneHVAC:AirDistributionUnit {681c6716-a47d-4785-a9d1-dc604104b2b3}, !- Zone Equipment Name 1
   6208   1,                                      !- Zone Equipment Cooling Sequence 1
   6209   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6210 
   6211 Sizing:Zone,
   6212   Thermal Zone 5,                         !- Zone or ZoneList Name
   6213   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6214   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6215   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6216   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6217   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6218   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6219   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6220   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6221   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6222   ,                                       !- Zone Heating Sizing Factor
   6223   ,                                       !- Zone Cooling Sizing Factor
   6224   DesignDay,                              !- Cooling Design Air Flow Method
   6225   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6226   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6227   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6228   0,                                      !- Cooling Minimum Air Flow Fraction
   6229   DesignDay,                              !- Heating Design Air Flow Method
   6230   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6231   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6232   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6233   0.3;                                    !- Heating Maximum Air Flow Fraction
   6234 
   6235 DesignSpecification:ZoneAirDistribution,
   6236   {51461a03-254f-4fb6-905f-d5db52e56a12}, !- Name
   6237   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6238   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6239 
   6240 Zone,
   6241   Thermal Zone 23,                        !- Name
   6242   -0,                                     !- Direction of Relative North {deg}
   6243   0,                                      !- X Origin {m}
   6244   0,                                      !- Y Origin {m}
   6245   8,                                      !- Z Origin {m}
   6246   ,                                       !- Type
   6247   ,                                       !- Multiplier
   6248   ,                                       !- Ceiling Height {m}
   6249   ,                                       !- Volume {m3}
   6250   ,                                       !- Floor Area {m2}
   6251   ,                                       !- Zone Inside Convection Algorithm
   6252   ;                                       !- Zone Outside Convection Algorithm
   6253 
   6254 BuildingSurface:Detailed,
   6255   Surface 81,                             !- Name
   6256   Wall,                                   !- Surface Type
   6257   000_Interior Wall,                      !- Construction Name
   6258   Thermal Zone 23,                        !- Zone Name
   6259   Surface,                                !- Outside Boundary Condition
   6260   Surface 65,                             !- Outside Boundary Condition Object
   6261   NoSun,                                  !- Sun Exposure
   6262   NoWind,                                 !- Wind Exposure
   6263   ,                                       !- View Factor to Ground
   6264   ,                                       !- Number of Vertices
   6265   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6266   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6267   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6268   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6269 
   6270 BuildingSurface:Detailed,
   6271   Surface 83,                             !- Name
   6272   Wall,                                   !- Surface Type
   6273   000_Interior Wall,                      !- Construction Name
   6274   Thermal Zone 23,                        !- Zone Name
   6275   Surface,                                !- Outside Boundary Condition
   6276   Surface 75,                             !- Outside Boundary Condition Object
   6277   NoSun,                                  !- Sun Exposure
   6278   NoWind,                                 !- Wind Exposure
   6279   ,                                       !- View Factor to Ground
   6280   ,                                       !- Number of Vertices
   6281   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6282   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6283   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   6284   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   6285 
   6286 BuildingSurface:Detailed,
   6287   Surface 82,                             !- Name
   6288   Wall,                                   !- Surface Type
   6289   000_Interior Wall,                      !- Construction Name
   6290   Thermal Zone 23,                        !- Zone Name
   6291   Surface,                                !- Outside Boundary Condition
   6292   Surface 89,                             !- Outside Boundary Condition Object
   6293   NoSun,                                  !- Sun Exposure
   6294   NoWind,                                 !- Wind Exposure
   6295   ,                                       !- View Factor to Ground
   6296   ,                                       !- Number of Vertices
   6297   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6298   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6299   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6300   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6301 
   6302 BuildingSurface:Detailed,
   6303   Surface 84,                             !- Name
   6304   Ceiling,                                !- Surface Type
   6305   000_Interior Ceiling,                   !- Construction Name
   6306   Thermal Zone 23,                        !- Zone Name
   6307   Surface,                                !- Outside Boundary Condition
   6308   Surface 109,                            !- Outside Boundary Condition Object
   6309   NoSun,                                  !- Sun Exposure
   6310   NoWind,                                 !- Wind Exposure
   6311   ,                                       !- View Factor to Ground
   6312   ,                                       !- Number of Vertices
   6313   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6314   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6315   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6316   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6317 
   6318 BuildingSurface:Detailed,
   6319   Surface 80,                             !- Name
   6320   Wall,                                   !- Surface Type
   6321   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6322   Thermal Zone 23,                        !- Zone Name
   6323   Outdoors,                               !- Outside Boundary Condition
   6324   ,                                       !- Outside Boundary Condition Object
   6325   SunExposed,                             !- Sun Exposure
   6326   WindExposed,                            !- Wind Exposure
   6327   ,                                       !- View Factor to Ground
   6328   ,                                       !- Number of Vertices
   6329   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6330   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6331   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6332   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6333 
   6334 FenestrationSurface:Detailed,
   6335   Sub Surface 2,                          !- Name
   6336   Window,                                 !- Surface Type
   6337   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6338   Surface 80,                             !- Building Surface Name
   6339   ,                                       !- Outside Boundary Condition Object
   6340   ,                                       !- View Factor to Ground
   6341   ,                                       !- Shading Control Name
   6342   ,                                       !- Frame and Divider Name
   6343   ,                                       !- Multiplier
   6344   ,                                       !- Number of Vertices
   6345   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   6346   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6347   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   6348   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   6349 
   6350 BuildingSurface:Detailed,
   6351   Surface 79,                             !- Name
   6352   Floor,                                  !- Surface Type
   6353   000_Interior Floor,                     !- Construction Name
   6354   Thermal Zone 23,                        !- Zone Name
   6355   Surface,                                !- Outside Boundary Condition
   6356   Surface 54,                             !- Outside Boundary Condition Object
   6357   NoSun,                                  !- Sun Exposure
   6358   NoWind,                                 !- Wind Exposure
   6359   ,                                       !- View Factor to Ground
   6360   ,                                       !- Number of Vertices
   6361   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   6362   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6363   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6364   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   6365 
   6366 ZoneControl:Thermostat,
   6367   Thermal Zone 23 Thermostat,             !- Name
   6368   Thermal Zone 23,                        !- Zone or ZoneList Name
   6369   Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
   6370   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6371   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6372 
   6373 Schedule:Compact,
   6374   Thermal Zone 23 Thermostat Schedule,    !- Name
   6375   ,                                       !- Schedule Type Limits Name
   6376   Through: 12/31,                         !- Field 1
   6377   For: AllDays,                           !- Field 2
   6378   Until: 24:00,                           !- Field 3
   6379   4;                                      !- Field 4
   6380 
   6381 ZoneHVAC:EquipmentConnections,
   6382   Thermal Zone 23,                        !- Zone Name
   6383   Zone HVAC Equipment List 23,            !- Zone Conditioning Equipment List Name
   6384   Port List 45,                           !- Zone Air Inlet Node or NodeList Name
   6385   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6386   Node 23,                                !- Zone Air Node Name
   6387   Node 73;                                !- Zone Return Air Node Name
   6388 
   6389 NodeList,
   6390   Port List 45,                           !- Name
   6391   Node 72;                                !- Node Name 1
   6392 
   6393 ZoneHVAC:EquipmentList,
   6394   Zone HVAC Equipment List 23,            !- Name
   6395   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6396   ZoneHVAC:AirDistributionUnit {47e9c600-1a49-43ff-8065-effaa28ca670}, !- Zone Equipment Name 1
   6397   1,                                      !- Zone Equipment Cooling Sequence 1
   6398   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6399 
   6400 Sizing:Zone,
   6401   Thermal Zone 23,                        !- Zone or ZoneList Name
   6402   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6403   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6404   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6405   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6406   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6407   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6408   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6409   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6410   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6411   ,                                       !- Zone Heating Sizing Factor
   6412   ,                                       !- Zone Cooling Sizing Factor
   6413   DesignDay,                              !- Cooling Design Air Flow Method
   6414   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6415   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6416   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6417   0,                                      !- Cooling Minimum Air Flow Fraction
   6418   DesignDay,                              !- Heating Design Air Flow Method
   6419   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6420   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6421   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6422   0.3;                                    !- Heating Maximum Air Flow Fraction
   6423 
   6424 DesignSpecification:ZoneAirDistribution,
   6425   {5685ca9c-8b5c-4d7e-9e79-8ecc3aba8283}, !- Name
   6426   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6427   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6428 
   6429 Zone,
   6430   Thermal Zone 4,                         !- Name
   6431   -0,                                     !- Direction of Relative North {deg}
   6432   3,                                      !- X Origin {m}
   6433   12.8113883008419,                       !- Y Origin {m}
   6434   4,                                      !- Z Origin {m}
   6435   ,                                       !- Type
   6436   ,                                       !- Multiplier
   6437   ,                                       !- Ceiling Height {m}
   6438   ,                                       !- Volume {m3}
   6439   ,                                       !- Floor Area {m2}
   6440   ,                                       !- Zone Inside Convection Algorithm
   6441   ;                                       !- Zone Outside Convection Algorithm
   6442 
   6443 BuildingSurface:Detailed,
   6444   Surface 41,                             !- Name
   6445   Wall,                                   !- Surface Type
   6446   000_Interior Wall,                      !- Construction Name
   6447   Thermal Zone 4,                         !- Zone Name
   6448   Surface,                                !- Outside Boundary Condition
   6449   Surface 33,                             !- Outside Boundary Condition Object
   6450   NoSun,                                  !- Sun Exposure
   6451   NoWind,                                 !- Wind Exposure
   6452   ,                                       !- View Factor to Ground
   6453   ,                                       !- Number of Vertices
   6454   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   6455   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   6456   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   6457   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   6458 
   6459 BuildingSurface:Detailed,
   6460   Surface 38,                             !- Name
   6461   Wall,                                   !- Surface Type
   6462   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6463   Thermal Zone 4,                         !- Zone Name
   6464   Outdoors,                               !- Outside Boundary Condition
   6465   ,                                       !- Outside Boundary Condition Object
   6466   SunExposed,                             !- Sun Exposure
   6467   WindExposed,                            !- Wind Exposure
   6468   ,                                       !- View Factor to Ground
   6469   ,                                       !- Number of Vertices
   6470   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6471   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6472   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   6473   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6474 
   6475 FenestrationSurface:Detailed,
   6476   Sub Surface 16,                         !- Name
   6477   Window,                                 !- Surface Type
   6478   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6479   Surface 38,                             !- Building Surface Name
   6480   ,                                       !- Outside Boundary Condition Object
   6481   ,                                       !- View Factor to Ground
   6482   ,                                       !- Shading Control Name
   6483   ,                                       !- Frame and Divider Name
   6484   ,                                       !- Multiplier
   6485   ,                                       !- Number of Vertices
   6486   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   6487   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   6488   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   6489   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   6490 
   6491 BuildingSurface:Detailed,
   6492   Surface 42,                             !- Name
   6493   Ceiling,                                !- Surface Type
   6494   000_Interior Ceiling,                   !- Construction Name
   6495   Thermal Zone 4,                         !- Zone Name
   6496   Surface,                                !- Outside Boundary Condition
   6497   Surface 67,                             !- Outside Boundary Condition Object
   6498   NoSun,                                  !- Sun Exposure
   6499   NoWind,                                 !- Wind Exposure
   6500   ,                                       !- View Factor to Ground
   6501   ,                                       !- Number of Vertices
   6502   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   6503   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   6504   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   6505   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6506 
   6507 BuildingSurface:Detailed,
   6508   Surface 40,                             !- Name
   6509   Wall,                                   !- Surface Type
   6510   000_Interior Wall,                      !- Construction Name
   6511   Thermal Zone 4,                         !- Zone Name
   6512   Surface,                                !- Outside Boundary Condition
   6513   Surface 57,                             !- Outside Boundary Condition Object
   6514   NoSun,                                  !- Sun Exposure
   6515   NoWind,                                 !- Wind Exposure
   6516   ,                                       !- View Factor to Ground
   6517   ,                                       !- Number of Vertices
   6518   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   6519   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   6520   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   6521   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   6522 
   6523 BuildingSurface:Detailed,
   6524   Surface 39,                             !- Name
   6525   Wall,                                   !- Surface Type
   6526   000_Interior Wall,                      !- Construction Name
   6527   Thermal Zone 4,                         !- Zone Name
   6528   Surface,                                !- Outside Boundary Condition
   6529   Surface 47,                             !- Outside Boundary Condition Object
   6530   NoSun,                                  !- Sun Exposure
   6531   NoWind,                                 !- Wind Exposure
   6532   ,                                       !- View Factor to Ground
   6533   ,                                       !- Number of Vertices
   6534   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   6535   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   6536   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   6537   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   6538 
   6539 BuildingSurface:Detailed,
   6540   Surface 37,                             !- Name
   6541   Floor,                                  !- Surface Type
   6542   000_Interior Floor,                     !- Construction Name
   6543   Thermal Zone 4,                         !- Zone Name
   6544   Surface,                                !- Outside Boundary Condition
   6545   Surface 12,                             !- Outside Boundary Condition Object
   6546   NoSun,                                  !- Sun Exposure
   6547   NoWind,                                 !- Wind Exposure
   6548   ,                                       !- View Factor to Ground
   6549   ,                                       !- Number of Vertices
   6550   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   6551   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6552   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   6553   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   6554 
   6555 ZoneControl:Thermostat,
   6556   Thermal Zone 4 Thermostat,              !- Name
   6557   Thermal Zone 4,                         !- Zone or ZoneList Name
   6558   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   6559   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6560   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6561 
   6562 Schedule:Compact,
   6563   Thermal Zone 4 Thermostat Schedule,     !- Name
   6564   ,                                       !- Schedule Type Limits Name
   6565   Through: 12/31,                         !- Field 1
   6566   For: AllDays,                           !- Field 2
   6567   Until: 24:00,                           !- Field 3
   6568   4;                                      !- Field 4
   6569 
   6570 ZoneHVAC:EquipmentConnections,
   6571   Thermal Zone 4,                         !- Zone Name
   6572   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   6573   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   6574   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6575   Node 4,                                 !- Zone Air Node Name
   6576   Node 58;                                !- Zone Return Air Node Name
   6577 
   6578 NodeList,
   6579   Port List 7,                            !- Name
   6580   Node 57;                                !- Node Name 1
   6581 
   6582 ZoneHVAC:EquipmentList,
   6583   Zone HVAC Equipment List 4,             !- Name
   6584   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6585   ZoneHVAC:AirDistributionUnit {f608305f-c28f-48cd-8a83-7e4b00fbfdbf}, !- Zone Equipment Name 1
   6586   1,                                      !- Zone Equipment Cooling Sequence 1
   6587   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6588 
   6589 Sizing:Zone,
   6590   Thermal Zone 4,                         !- Zone or ZoneList Name
   6591   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6592   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6593   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6594   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6595   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6596   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6597   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6598   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6599   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6600   ,                                       !- Zone Heating Sizing Factor
   6601   ,                                       !- Zone Cooling Sizing Factor
   6602   DesignDay,                              !- Cooling Design Air Flow Method
   6603   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6604   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6605   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6606   0,                                      !- Cooling Minimum Air Flow Fraction
   6607   DesignDay,                              !- Heating Design Air Flow Method
   6608   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6609   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6610   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6611   0.3;                                    !- Heating Maximum Air Flow Fraction
   6612 
   6613 DesignSpecification:ZoneAirDistribution,
   6614   {afa3ac28-cdb4-4926-ae65-b7d7173a0e88}, !- Name
   6615   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6616   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6617 
   6618 Zone,
   6619   Thermal Zone 14,                        !- Name
   6620   -0,                                     !- Direction of Relative North {deg}
   6621   3,                                      !- X Origin {m}
   6622   12.8113883008419,                       !- Y Origin {m}
   6623   8,                                      !- Z Origin {m}
   6624   ,                                       !- Type
   6625   ,                                       !- Multiplier
   6626   ,                                       !- Ceiling Height {m}
   6627   ,                                       !- Volume {m3}
   6628   ,                                       !- Floor Area {m2}
   6629   ,                                       !- Zone Inside Convection Algorithm
   6630   ;                                       !- Zone Outside Convection Algorithm
   6631 
   6632 BuildingSurface:Detailed,
   6633   Surface 69,                             !- Name
   6634   Wall,                                   !- Surface Type
   6635   000_Interior Wall,                      !- Construction Name
   6636   Thermal Zone 14,                        !- Zone Name
   6637   Surface,                                !- Outside Boundary Condition
   6638   Surface 77,                             !- Outside Boundary Condition Object
   6639   NoSun,                                  !- Sun Exposure
   6640   NoWind,                                 !- Wind Exposure
   6641   ,                                       !- View Factor to Ground
   6642   ,                                       !- Number of Vertices
   6643   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   6644   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   6645   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   6646   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   6647 
   6648 BuildingSurface:Detailed,
   6649   Surface 71,                             !- Name
   6650   Wall,                                   !- Surface Type
   6651   000_Interior Wall,                      !- Construction Name
   6652   Thermal Zone 14,                        !- Zone Name
   6653   Surface,                                !- Outside Boundary Condition
   6654   Surface 63,                             !- Outside Boundary Condition Object
   6655   NoSun,                                  !- Sun Exposure
   6656   NoWind,                                 !- Wind Exposure
   6657   ,                                       !- View Factor to Ground
   6658   ,                                       !- Number of Vertices
   6659   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   6660   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   6661   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   6662   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   6663 
   6664 BuildingSurface:Detailed,
   6665   Surface 68,                             !- Name
   6666   Wall,                                   !- Surface Type
   6667   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6668   Thermal Zone 14,                        !- Zone Name
   6669   Outdoors,                               !- Outside Boundary Condition
   6670   ,                                       !- Outside Boundary Condition Object
   6671   SunExposed,                             !- Sun Exposure
   6672   WindExposed,                            !- Wind Exposure
   6673   ,                                       !- View Factor to Ground
   6674   ,                                       !- Number of Vertices
   6675   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6676   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6677   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   6678   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6679 
   6680 FenestrationSurface:Detailed,
   6681   Sub Surface 20,                         !- Name
   6682   Window,                                 !- Surface Type
   6683   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6684   Surface 68,                             !- Building Surface Name
   6685   ,                                       !- Outside Boundary Condition Object
   6686   ,                                       !- View Factor to Ground
   6687   ,                                       !- Shading Control Name
   6688   ,                                       !- Frame and Divider Name
   6689   ,                                       !- Multiplier
   6690   ,                                       !- Number of Vertices
   6691   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   6692   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   6693   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   6694   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   6695 
   6696 BuildingSurface:Detailed,
   6697   Surface 70,                             !- Name
   6698   Wall,                                   !- Surface Type
   6699   000_Interior Wall,                      !- Construction Name
   6700   Thermal Zone 14,                        !- Zone Name
   6701   Surface,                                !- Outside Boundary Condition
   6702   Surface 87,                             !- Outside Boundary Condition Object
   6703   NoSun,                                  !- Sun Exposure
   6704   NoWind,                                 !- Wind Exposure
   6705   ,                                       !- View Factor to Ground
   6706   ,                                       !- Number of Vertices
   6707   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   6708   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   6709   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   6710   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   6711 
   6712 BuildingSurface:Detailed,
   6713   Surface 67,                             !- Name
   6714   Floor,                                  !- Surface Type
   6715   000_Interior Floor,                     !- Construction Name
   6716   Thermal Zone 14,                        !- Zone Name
   6717   Surface,                                !- Outside Boundary Condition
   6718   Surface 42,                             !- Outside Boundary Condition Object
   6719   NoSun,                                  !- Sun Exposure
   6720   NoWind,                                 !- Wind Exposure
   6721   ,                                       !- View Factor to Ground
   6722   ,                                       !- Number of Vertices
   6723   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   6724   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6725   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   6726   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   6727 
   6728 BuildingSurface:Detailed,
   6729   Surface 72,                             !- Name
   6730   Ceiling,                                !- Surface Type
   6731   000_Interior Ceiling,                   !- Construction Name
   6732   Thermal Zone 14,                        !- Zone Name
   6733   Surface,                                !- Outside Boundary Condition
   6734   Surface 97,                             !- Outside Boundary Condition Object
   6735   NoSun,                                  !- Sun Exposure
   6736   NoWind,                                 !- Wind Exposure
   6737   ,                                       !- View Factor to Ground
   6738   ,                                       !- Number of Vertices
   6739   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   6740   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   6741   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   6742   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6743 
   6744 ZoneControl:Thermostat,
   6745   Thermal Zone 14 Thermostat,             !- Name
   6746   Thermal Zone 14,                        !- Zone or ZoneList Name
   6747   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   6748   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6749   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6750 
   6751 Schedule:Compact,
   6752   Thermal Zone 14 Thermostat Schedule,    !- Name
   6753   ,                                       !- Schedule Type Limits Name
   6754   Through: 12/31,                         !- Field 1
   6755   For: AllDays,                           !- Field 2
   6756   Until: 24:00,                           !- Field 3
   6757   4;                                      !- Field 4
   6758 
   6759 ZoneHVAC:EquipmentConnections,
   6760   Thermal Zone 14,                        !- Zone Name
   6761   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   6762   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   6763   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6764   Node 14,                                !- Zone Air Node Name
   6765   Node 53;                                !- Zone Return Air Node Name
   6766 
   6767 NodeList,
   6768   Port List 27,                           !- Name
   6769   Node 52;                                !- Node Name 1
   6770 
   6771 ZoneHVAC:EquipmentList,
   6772   Zone HVAC Equipment List 14,            !- Name
   6773   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6774   ZoneHVAC:AirDistributionUnit {1250e8e1-22c2-4d1f-8981-21e87801a411}, !- Zone Equipment Name 1
   6775   1,                                      !- Zone Equipment Cooling Sequence 1
   6776   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6777 
   6778 Sizing:Zone,
   6779   Thermal Zone 14,                        !- Zone or ZoneList Name
   6780   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6781   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6782   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6783   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6784   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6785   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6786   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6787   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6788   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6789   ,                                       !- Zone Heating Sizing Factor
   6790   ,                                       !- Zone Cooling Sizing Factor
   6791   DesignDay,                              !- Cooling Design Air Flow Method
   6792   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6793   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6794   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6795   0,                                      !- Cooling Minimum Air Flow Fraction
   6796   DesignDay,                              !- Heating Design Air Flow Method
   6797   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6798   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6799   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6800   0.3;                                    !- Heating Maximum Air Flow Fraction
   6801 
   6802 DesignSpecification:ZoneAirDistribution,
   6803   {0e761da8-b269-4f19-8117-53bc77a017ed}, !- Name
   6804   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6805   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6806 
   6807 Zone,
   6808   Thermal Zone 8,                         !- Name
   6809   -0,                                     !- Direction of Relative North {deg}
   6810   3,                                      !- X Origin {m}
   6811   3,                                      !- Y Origin {m}
   6812   4,                                      !- Z Origin {m}
   6813   ,                                       !- Type
   6814   ,                                       !- Multiplier
   6815   ,                                       !- Ceiling Height {m}
   6816   ,                                       !- Volume {m3}
   6817   ,                                       !- Floor Area {m2}
   6818   ,                                       !- Zone Inside Convection Algorithm
   6819   ;                                       !- Zone Outside Convection Algorithm
   6820 
   6821 BuildingSurface:Detailed,
   6822   Surface 58,                             !- Name
   6823   Wall,                                   !- Surface Type
   6824   000_Interior Wall,                      !- Construction Name
   6825   Thermal Zone 8,                         !- Zone Name
   6826   Surface,                                !- Outside Boundary Condition
   6827   Surface 46,                             !- Outside Boundary Condition Object
   6828   NoSun,                                  !- Sun Exposure
   6829   NoWind,                                 !- Wind Exposure
   6830   ,                                       !- View Factor to Ground
   6831   ,                                       !- Number of Vertices
   6832   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   6833   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   6834   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   6835   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   6836 
   6837 BuildingSurface:Detailed,
   6838   Surface 57,                             !- Name
   6839   Wall,                                   !- Surface Type
   6840   000_Interior Wall,                      !- Construction Name
   6841   Thermal Zone 8,                         !- Zone Name
   6842   Surface,                                !- Outside Boundary Condition
   6843   Surface 40,                             !- Outside Boundary Condition Object
   6844   NoSun,                                  !- Sun Exposure
   6845   NoWind,                                 !- Wind Exposure
   6846   ,                                       !- View Factor to Ground
   6847   ,                                       !- Number of Vertices
   6848   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   6849   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   6850   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   6851   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   6852 
   6853 BuildingSurface:Detailed,
   6854   Surface 56,                             !- Name
   6855   Wall,                                   !- Surface Type
   6856   000_Interior Wall,                      !- Construction Name
   6857   Thermal Zone 8,                         !- Zone Name
   6858   Surface,                                !- Outside Boundary Condition
   6859   Surface 34,                             !- Outside Boundary Condition Object
   6860   NoSun,                                  !- Sun Exposure
   6861   NoWind,                                 !- Wind Exposure
   6862   ,                                       !- View Factor to Ground
   6863   ,                                       !- Number of Vertices
   6864   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   6865   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   6866   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6867   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6868 
   6869 BuildingSurface:Detailed,
   6870   Surface 59,                             !- Name
   6871   Wall,                                   !- Surface Type
   6872   000_Interior Wall,                      !- Construction Name
   6873   Thermal Zone 8,                         !- Zone Name
   6874   Surface,                                !- Outside Boundary Condition
   6875   Surface 52,                             !- Outside Boundary Condition Object
   6876   NoSun,                                  !- Sun Exposure
   6877   NoWind,                                 !- Wind Exposure
   6878   ,                                       !- View Factor to Ground
   6879   ,                                       !- Number of Vertices
   6880   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6881   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6882   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   6883   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   6884 
   6885 BuildingSurface:Detailed,
   6886   Surface 60,                             !- Name
   6887   Ceiling,                                !- Surface Type
   6888   000_Interior Ceiling,                   !- Construction Name
   6889   Thermal Zone 8,                         !- Zone Name
   6890   Surface,                                !- Outside Boundary Condition
   6891   Surface 85,                             !- Outside Boundary Condition Object
   6892   NoSun,                                  !- Sun Exposure
   6893   NoWind,                                 !- Wind Exposure
   6894   ,                                       !- View Factor to Ground
   6895   ,                                       !- Number of Vertices
   6896   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   6897   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   6898   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   6899   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6900 
   6901 BuildingSurface:Detailed,
   6902   Surface 55,                             !- Name
   6903   Floor,                                  !- Surface Type
   6904   000_Interior Floor,                     !- Construction Name
   6905   Thermal Zone 8,                         !- Zone Name
   6906   Surface,                                !- Outside Boundary Condition
   6907   Surface 30,                             !- Outside Boundary Condition Object
   6908   NoSun,                                  !- Sun Exposure
   6909   NoWind,                                 !- Wind Exposure
   6910   ,                                       !- View Factor to Ground
   6911   ,                                       !- Number of Vertices
   6912   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6913   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   6914   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   6915   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   6916 
   6917 ZoneControl:Thermostat,
   6918   Thermal Zone 8 Thermostat,              !- Name
   6919   Thermal Zone 8,                         !- Zone or ZoneList Name
   6920   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   6921   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6922   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6923 
   6924 Schedule:Compact,
   6925   Thermal Zone 8 Thermostat Schedule,     !- Name
   6926   ,                                       !- Schedule Type Limits Name
   6927   Through: 12/31,                         !- Field 1
   6928   For: AllDays,                           !- Field 2
   6929   Until: 24:00,                           !- Field 3
   6930   4;                                      !- Field 4
   6931 
   6932 ZoneHVAC:EquipmentConnections,
   6933   Thermal Zone 8,                         !- Zone Name
   6934   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   6935   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   6936   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6937   Node 8,                                 !- Zone Air Node Name
   6938   Node 153;                               !- Zone Return Air Node Name
   6939 
   6940 NodeList,
   6941   Port List 15,                           !- Name
   6942   Node 152;                               !- Node Name 1
   6943 
   6944 ZoneHVAC:EquipmentList,
   6945   Zone HVAC Equipment List 8,             !- Name
   6946   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6947   ZoneHVAC:AirDistributionUnit {fa22bf20-d105-41cc-8f63-6554b6976d97}, !- Zone Equipment Name 1
   6948   1,                                      !- Zone Equipment Cooling Sequence 1
   6949   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6950 
   6951 Sizing:Zone,
   6952   Thermal Zone 8,                         !- Zone or ZoneList Name
   6953   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6954   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6955   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6956   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6957   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6958   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6959   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6960   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6961   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6962   ,                                       !- Zone Heating Sizing Factor
   6963   ,                                       !- Zone Cooling Sizing Factor
   6964   DesignDay,                              !- Cooling Design Air Flow Method
   6965   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6966   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6967   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6968   0,                                      !- Cooling Minimum Air Flow Fraction
   6969   DesignDay,                              !- Heating Design Air Flow Method
   6970   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6971   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6972   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6973   0.3;                                    !- Heating Maximum Air Flow Fraction
   6974 
   6975 DesignSpecification:ZoneAirDistribution,
   6976   {7c12be29-f908-46a5-9494-4b2661c4fb30}, !- Name
   6977   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6978   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6979 
   6980 Zone,
   6981   Thermal Zone 13,                        !- Name
   6982   -0,                                     !- Direction of Relative North {deg}
   6983   3,                                      !- X Origin {m}
   6984   3,                                      !- Y Origin {m}
   6985   12,                                     !- Z Origin {m}
   6986   ,                                       !- Type
   6987   ,                                       !- Multiplier
   6988   ,                                       !- Ceiling Height {m}
   6989   ,                                       !- Volume {m3}
   6990   ,                                       !- Floor Area {m2}
   6991   ,                                       !- Zone Inside Convection Algorithm
   6992   ;                                       !- Zone Outside Convection Algorithm
   6993 
   6994 BuildingSurface:Detailed,
   6995   Surface 118,                            !- Name
   6996   Wall,                                   !- Surface Type
   6997   000_Interior Wall,                      !- Construction Name
   6998   Thermal Zone 13,                        !- Zone Name
   6999   Surface,                                !- Outside Boundary Condition
   7000   Surface 106,                            !- Outside Boundary Condition Object
   7001   NoSun,                                  !- Sun Exposure
   7002   NoWind,                                 !- Wind Exposure
   7003   ,                                       !- View Factor to Ground
   7004   ,                                       !- Number of Vertices
   7005   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   7006   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   7007   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   7008   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   7009 
   7010 BuildingSurface:Detailed,
   7011   Surface 119,                            !- Name
   7012   Wall,                                   !- Surface Type
   7013   000_Interior Wall,                      !- Construction Name
   7014   Thermal Zone 13,                        !- Zone Name
   7015   Surface,                                !- Outside Boundary Condition
   7016   Surface 112,                            !- Outside Boundary Condition Object
   7017   NoSun,                                  !- Sun Exposure
   7018   NoWind,                                 !- Wind Exposure
   7019   ,                                       !- View Factor to Ground
   7020   ,                                       !- Number of Vertices
   7021   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7022   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7023   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   7024   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   7025 
   7026 BuildingSurface:Detailed,
   7027   Surface 116,                            !- Name
   7028   Wall,                                   !- Surface Type
   7029   000_Interior Wall,                      !- Construction Name
   7030   Thermal Zone 13,                        !- Zone Name
   7031   Surface,                                !- Outside Boundary Condition
   7032   Surface 94,                             !- Outside Boundary Condition Object
   7033   NoSun,                                  !- Sun Exposure
   7034   NoWind,                                 !- Wind Exposure
   7035   ,                                       !- View Factor to Ground
   7036   ,                                       !- Number of Vertices
   7037   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   7038   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   7039   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7040   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7041 
   7042 BuildingSurface:Detailed,
   7043   Surface 120,                            !- Name
   7044   Ceiling,                                !- Surface Type
   7045   000_Interior Ceiling,                   !- Construction Name
   7046   Thermal Zone 13,                        !- Zone Name
   7047   Surface,                                !- Outside Boundary Condition
   7048   Surface 145,                            !- Outside Boundary Condition Object
   7049   NoSun,                                  !- Sun Exposure
   7050   NoWind,                                 !- Wind Exposure
   7051   ,                                       !- View Factor to Ground
   7052   ,                                       !- Number of Vertices
   7053   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   7054   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   7055   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   7056   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7057 
   7058 BuildingSurface:Detailed,
   7059   Surface 115,                            !- Name
   7060   Floor,                                  !- Surface Type
   7061   000_Interior Floor,                     !- Construction Name
   7062   Thermal Zone 13,                        !- Zone Name
   7063   Surface,                                !- Outside Boundary Condition
   7064   Surface 90,                             !- Outside Boundary Condition Object
   7065   NoSun,                                  !- Sun Exposure
   7066   NoWind,                                 !- Wind Exposure
   7067   ,                                       !- View Factor to Ground
   7068   ,                                       !- Number of Vertices
   7069   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7070   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   7071   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   7072   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   7073 
   7074 BuildingSurface:Detailed,
   7075   Surface 117,                            !- Name
   7076   Wall,                                   !- Surface Type
   7077   000_Interior Wall,                      !- Construction Name
   7078   Thermal Zone 13,                        !- Zone Name
   7079   Surface,                                !- Outside Boundary Condition
   7080   Surface 100,                            !- Outside Boundary Condition Object
   7081   NoSun,                                  !- Sun Exposure
   7082   NoWind,                                 !- Wind Exposure
   7083   ,                                       !- View Factor to Ground
   7084   ,                                       !- Number of Vertices
   7085   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   7086   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   7087   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   7088   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   7089 
   7090 ZoneControl:Thermostat,
   7091   Thermal Zone 13 Thermostat,             !- Name
   7092   Thermal Zone 13,                        !- Zone or ZoneList Name
   7093   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   7094   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7095   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7096 
   7097 Schedule:Compact,
   7098   Thermal Zone 13 Thermostat Schedule,    !- Name
   7099   ,                                       !- Schedule Type Limits Name
   7100   Through: 12/31,                         !- Field 1
   7101   For: AllDays,                           !- Field 2
   7102   Until: 24:00,                           !- Field 3
   7103   4;                                      !- Field 4
   7104 
   7105 ZoneHVAC:EquipmentConnections,
   7106   Thermal Zone 13,                        !- Zone Name
   7107   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   7108   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   7109   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7110   Node 13,                                !- Zone Air Node Name
   7111   Node 48;                                !- Zone Return Air Node Name
   7112 
   7113 NodeList,
   7114   Port List 25,                           !- Name
   7115   Node 30;                                !- Node Name 1
   7116 
   7117 ZoneHVAC:EquipmentList,
   7118   Zone HVAC Equipment List 13,            !- Name
   7119   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7120   ZoneHVAC:AirDistributionUnit {8d2a17b5-d008-4968-a9c9-96d5c8e9ca65}, !- Zone Equipment Name 1
   7121   1,                                      !- Zone Equipment Cooling Sequence 1
   7122   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7123 
   7124 Sizing:Zone,
   7125   Thermal Zone 13,                        !- Zone or ZoneList Name
   7126   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7127   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7128   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7129   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7130   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7131   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7132   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7133   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7134   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7135   ,                                       !- Zone Heating Sizing Factor
   7136   ,                                       !- Zone Cooling Sizing Factor
   7137   DesignDay,                              !- Cooling Design Air Flow Method
   7138   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7139   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7140   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7141   0,                                      !- Cooling Minimum Air Flow Fraction
   7142   DesignDay,                              !- Heating Design Air Flow Method
   7143   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7144   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7145   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7146   0.3;                                    !- Heating Maximum Air Flow Fraction
   7147 
   7148 DesignSpecification:ZoneAirDistribution,
   7149   {86307fab-0305-49d7-b021-f13190027a07}, !- Name
   7150   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7151   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7152 
   7153 Zone,
   7154   Thermal Zone 20,                        !- Name
   7155   -0,                                     !- Direction of Relative North {deg}
   7156   12.8113883008419,                       !- X Origin {m}
   7157   3,                                      !- Y Origin {m}
   7158   12,                                     !- Z Origin {m}
   7159   ,                                       !- Type
   7160   ,                                       !- Multiplier
   7161   ,                                       !- Ceiling Height {m}
   7162   ,                                       !- Volume {m3}
   7163   ,                                       !- Floor Area {m2}
   7164   ,                                       !- Zone Inside Convection Algorithm
   7165   ;                                       !- Zone Outside Convection Algorithm
   7166 
   7167 BuildingSurface:Detailed,
   7168   Surface 108,                            !- Name
   7169   Ceiling,                                !- Surface Type
   7170   000_Interior Ceiling,                   !- Construction Name
   7171   Thermal Zone 20,                        !- Zone Name
   7172   Surface,                                !- Outside Boundary Condition
   7173   Surface 133,                            !- Outside Boundary Condition Object
   7174   NoSun,                                  !- Sun Exposure
   7175   NoWind,                                 !- Wind Exposure
   7176   ,                                       !- View Factor to Ground
   7177   ,                                       !- Number of Vertices
   7178   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   7179   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   7180   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   7181   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   7182 
   7183 BuildingSurface:Detailed,
   7184   Surface 103,                            !- Name
   7185   Floor,                                  !- Surface Type
   7186   000_Interior Floor,                     !- Construction Name
   7187   Thermal Zone 20,                        !- Zone Name
   7188   Surface,                                !- Outside Boundary Condition
   7189   Surface 78,                             !- Outside Boundary Condition Object
   7190   NoSun,                                  !- Sun Exposure
   7191   NoWind,                                 !- Wind Exposure
   7192   ,                                       !- View Factor to Ground
   7193   ,                                       !- Number of Vertices
   7194   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   7195   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   7196   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7197   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   7198 
   7199 BuildingSurface:Detailed,
   7200   Surface 105,                            !- Name
   7201   Wall,                                   !- Surface Type
   7202   000_Interior Wall,                      !- Construction Name
   7203   Thermal Zone 20,                        !- Zone Name
   7204   Surface,                                !- Outside Boundary Condition
   7205   Surface 113,                            !- Outside Boundary Condition Object
   7206   NoSun,                                  !- Sun Exposure
   7207   NoWind,                                 !- Wind Exposure
   7208   ,                                       !- View Factor to Ground
   7209   ,                                       !- Number of Vertices
   7210   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   7211   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   7212   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   7213   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   7214 
   7215 BuildingSurface:Detailed,
   7216   Surface 106,                            !- Name
   7217   Wall,                                   !- Surface Type
   7218   000_Interior Wall,                      !- Construction Name
   7219   Thermal Zone 20,                        !- Zone Name
   7220   Surface,                                !- Outside Boundary Condition
   7221   Surface 118,                            !- Outside Boundary Condition Object
   7222   NoSun,                                  !- Sun Exposure
   7223   NoWind,                                 !- Wind Exposure
   7224   ,                                       !- View Factor to Ground
   7225   ,                                       !- Number of Vertices
   7226   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   7227   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   7228   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7229   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   7230 
   7231 BuildingSurface:Detailed,
   7232   Surface 104,                            !- Name
   7233   Wall,                                   !- Surface Type
   7234   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7235   Thermal Zone 20,                        !- Zone Name
   7236   Outdoors,                               !- Outside Boundary Condition
   7237   ,                                       !- Outside Boundary Condition Object
   7238   SunExposed,                             !- Sun Exposure
   7239   WindExposed,                            !- Wind Exposure
   7240   ,                                       !- View Factor to Ground
   7241   ,                                       !- Number of Vertices
   7242   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   7243   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   7244   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   7245   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   7246 
   7247 FenestrationSurface:Detailed,
   7248   Sub Surface 1,                          !- Name
   7249   Window,                                 !- Surface Type
   7250   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7251   Surface 104,                            !- Building Surface Name
   7252   ,                                       !- Outside Boundary Condition Object
   7253   ,                                       !- View Factor to Ground
   7254   ,                                       !- Shading Control Name
   7255   ,                                       !- Frame and Divider Name
   7256   ,                                       !- Multiplier
   7257   ,                                       !- Number of Vertices
   7258   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   7259   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   7260   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   7261   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   7262 
   7263 BuildingSurface:Detailed,
   7264   Surface 107,                            !- Name
   7265   Wall,                                   !- Surface Type
   7266   000_Interior Wall,                      !- Construction Name
   7267   Thermal Zone 20,                        !- Zone Name
   7268   Surface,                                !- Outside Boundary Condition
   7269   Surface 99,                             !- Outside Boundary Condition Object
   7270   NoSun,                                  !- Sun Exposure
   7271   NoWind,                                 !- Wind Exposure
   7272   ,                                       !- View Factor to Ground
   7273   ,                                       !- Number of Vertices
   7274   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   7275   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   7276   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   7277   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   7278 
   7279 ZoneControl:Thermostat,
   7280   Thermal Zone 20 Thermostat,             !- Name
   7281   Thermal Zone 20,                        !- Zone or ZoneList Name
   7282   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   7283   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7284   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7285 
   7286 Schedule:Compact,
   7287   Thermal Zone 20 Thermostat Schedule,    !- Name
   7288   ,                                       !- Schedule Type Limits Name
   7289   Through: 12/31,                         !- Field 1
   7290   For: AllDays,                           !- Field 2
   7291   Until: 24:00,                           !- Field 3
   7292   4;                                      !- Field 4
   7293 
   7294 ZoneHVAC:EquipmentConnections,
   7295   Thermal Zone 20,                        !- Zone Name
   7296   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   7297   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   7298   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7299   Node 20,                                !- Zone Air Node Name
   7300   Node 118;                               !- Zone Return Air Node Name
   7301 
   7302 NodeList,
   7303   Port List 39,                           !- Name
   7304   Node 117;                               !- Node Name 1
   7305 
   7306 ZoneHVAC:EquipmentList,
   7307   Zone HVAC Equipment List 20,            !- Name
   7308   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7309   ZoneHVAC:AirDistributionUnit {0f5b1deb-c0e6-480f-9a57-188e617310f1}, !- Zone Equipment Name 1
   7310   1,                                      !- Zone Equipment Cooling Sequence 1
   7311   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7312 
   7313 Sizing:Zone,
   7314   Thermal Zone 20,                        !- Zone or ZoneList Name
   7315   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7316   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7317   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7318   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7319   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7320   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7321   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7322   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7323   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7324   ,                                       !- Zone Heating Sizing Factor
   7325   ,                                       !- Zone Cooling Sizing Factor
   7326   DesignDay,                              !- Cooling Design Air Flow Method
   7327   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7328   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7329   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7330   0,                                      !- Cooling Minimum Air Flow Fraction
   7331   DesignDay,                              !- Heating Design Air Flow Method
   7332   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7333   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7334   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7335   0.3;                                    !- Heating Maximum Air Flow Fraction
   7336 
   7337 DesignSpecification:ZoneAirDistribution,
   7338   {590e001a-4461-44f7-8059-792aed0b746a}, !- Name
   7339   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7340   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7341 
   7342 Zone,
   7343   Thermal Zone 9,                         !- Name
   7344   -0,                                     !- Direction of Relative North {deg}
   7345   0,                                      !- X Origin {m}
   7346   0,                                      !- Y Origin {m}
   7347   4,                                      !- Z Origin {m}
   7348   ,                                       !- Type
   7349   ,                                       !- Multiplier
   7350   ,                                       !- Ceiling Height {m}
   7351   ,                                       !- Volume {m3}
   7352   ,                                       !- Floor Area {m2}
   7353   ,                                       !- Zone Inside Convection Algorithm
   7354   ;                                       !- Zone Outside Convection Algorithm
   7355 
   7356 BuildingSurface:Detailed,
   7357   Surface 54,                             !- Name
   7358   Ceiling,                                !- Surface Type
   7359   000_Interior Ceiling,                   !- Construction Name
   7360   Thermal Zone 9,                         !- Zone Name
   7361   Surface,                                !- Outside Boundary Condition
   7362   Surface 79,                             !- Outside Boundary Condition Object
   7363   NoSun,                                  !- Sun Exposure
   7364   NoWind,                                 !- Wind Exposure
   7365   ,                                       !- View Factor to Ground
   7366   ,                                       !- Number of Vertices
   7367   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7368   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7369   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7370   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7371 
   7372 BuildingSurface:Detailed,
   7373   Surface 49,                             !- Name
   7374   Floor,                                  !- Surface Type
   7375   000_Interior Floor,                     !- Construction Name
   7376   Thermal Zone 9,                         !- Zone Name
   7377   Surface,                                !- Outside Boundary Condition
   7378   Surface 24,                             !- Outside Boundary Condition Object
   7379   NoSun,                                  !- Sun Exposure
   7380   NoWind,                                 !- Wind Exposure
   7381   ,                                       !- View Factor to Ground
   7382   ,                                       !- Number of Vertices
   7383   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   7384   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7385   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7386   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   7387 
   7388 BuildingSurface:Detailed,
   7389   Surface 51,                             !- Name
   7390   Wall,                                   !- Surface Type
   7391   000_Interior Wall,                      !- Construction Name
   7392   Thermal Zone 9,                         !- Zone Name
   7393   Surface,                                !- Outside Boundary Condition
   7394   Surface 35,                             !- Outside Boundary Condition Object
   7395   NoSun,                                  !- Sun Exposure
   7396   NoWind,                                 !- Wind Exposure
   7397   ,                                       !- View Factor to Ground
   7398   ,                                       !- Number of Vertices
   7399   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7400   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7401   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7402   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7403 
   7404 BuildingSurface:Detailed,
   7405   Surface 52,                             !- Name
   7406   Wall,                                   !- Surface Type
   7407   000_Interior Wall,                      !- Construction Name
   7408   Thermal Zone 9,                         !- Zone Name
   7409   Surface,                                !- Outside Boundary Condition
   7410   Surface 59,                             !- Outside Boundary Condition Object
   7411   NoSun,                                  !- Sun Exposure
   7412   NoWind,                                 !- Wind Exposure
   7413   ,                                       !- View Factor to Ground
   7414   ,                                       !- Number of Vertices
   7415   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7416   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7417   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7418   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7419 
   7420 BuildingSurface:Detailed,
   7421   Surface 50,                             !- Name
   7422   Wall,                                   !- Surface Type
   7423   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7424   Thermal Zone 9,                         !- Zone Name
   7425   Outdoors,                               !- Outside Boundary Condition
   7426   ,                                       !- Outside Boundary Condition Object
   7427   SunExposed,                             !- Sun Exposure
   7428   WindExposed,                            !- Wind Exposure
   7429   ,                                       !- View Factor to Ground
   7430   ,                                       !- Number of Vertices
   7431   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7432   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7433   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7434   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7435 
   7436 FenestrationSurface:Detailed,
   7437   Sub Surface 6,                          !- Name
   7438   Window,                                 !- Surface Type
   7439   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7440   Surface 50,                             !- Building Surface Name
   7441   ,                                       !- Outside Boundary Condition Object
   7442   ,                                       !- View Factor to Ground
   7443   ,                                       !- Shading Control Name
   7444   ,                                       !- Frame and Divider Name
   7445   ,                                       !- Multiplier
   7446   ,                                       !- Number of Vertices
   7447   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   7448   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7449   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   7450   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   7451 
   7452 BuildingSurface:Detailed,
   7453   Surface 53,                             !- Name
   7454   Wall,                                   !- Surface Type
   7455   000_Interior Wall,                      !- Construction Name
   7456   Thermal Zone 9,                         !- Zone Name
   7457   Surface,                                !- Outside Boundary Condition
   7458   Surface 45,                             !- Outside Boundary Condition Object
   7459   NoSun,                                  !- Sun Exposure
   7460   NoWind,                                 !- Wind Exposure
   7461   ,                                       !- View Factor to Ground
   7462   ,                                       !- Number of Vertices
   7463   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7464   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7465   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7466   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7467 
   7468 ZoneControl:Thermostat,
   7469   Thermal Zone 9 Thermostat,              !- Name
   7470   Thermal Zone 9,                         !- Zone or ZoneList Name
   7471   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   7472   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7473   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7474 
   7475 Schedule:Compact,
   7476   Thermal Zone 9 Thermostat Schedule,     !- Name
   7477   ,                                       !- Schedule Type Limits Name
   7478   Through: 12/31,                         !- Field 1
   7479   For: AllDays,                           !- Field 2
   7480   Until: 24:00,                           !- Field 3
   7481   4;                                      !- Field 4
   7482 
   7483 ZoneHVAC:EquipmentConnections,
   7484   Thermal Zone 9,                         !- Zone Name
   7485   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   7486   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   7487   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7488   Node 9,                                 !- Zone Air Node Name
   7489   Node 158;                               !- Zone Return Air Node Name
   7490 
   7491 NodeList,
   7492   Port List 17,                           !- Name
   7493   Node 157;                               !- Node Name 1
   7494 
   7495 ZoneHVAC:EquipmentList,
   7496   Zone HVAC Equipment List 9,             !- Name
   7497   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7498   ZoneHVAC:AirDistributionUnit {97dbbb2a-48a2-433a-b388-606bead80e85}, !- Zone Equipment Name 1
   7499   1,                                      !- Zone Equipment Cooling Sequence 1
   7500   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7501 
   7502 Sizing:Zone,
   7503   Thermal Zone 9,                         !- Zone or ZoneList Name
   7504   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7505   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7506   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7507   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7508   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7509   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7510   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7511   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7512   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7513   ,                                       !- Zone Heating Sizing Factor
   7514   ,                                       !- Zone Cooling Sizing Factor
   7515   DesignDay,                              !- Cooling Design Air Flow Method
   7516   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7517   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7518   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7519   0,                                      !- Cooling Minimum Air Flow Fraction
   7520   DesignDay,                              !- Heating Design Air Flow Method
   7521   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7522   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7523   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7524   0.3;                                    !- Heating Maximum Air Flow Fraction
   7525 
   7526 DesignSpecification:ZoneAirDistribution,
   7527   {002475a3-822c-4a4e-b033-aff15c141acf}, !- Name
   7528   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7529   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7530 
   7531 Zone,
   7532   Thermal Zone 2,                         !- Name
   7533   -0,                                     !- Direction of Relative North {deg}
   7534   3,                                      !- X Origin {m}
   7535   3,                                      !- Y Origin {m}
   7536   8,                                      !- Z Origin {m}
   7537   ,                                       !- Type
   7538   ,                                       !- Multiplier
   7539   ,                                       !- Ceiling Height {m}
   7540   ,                                       !- Volume {m3}
   7541   ,                                       !- Floor Area {m2}
   7542   ,                                       !- Zone Inside Convection Algorithm
   7543   ;                                       !- Zone Outside Convection Algorithm
   7544 
   7545 BuildingSurface:Detailed,
   7546   Surface 89,                             !- Name
   7547   Wall,                                   !- Surface Type
   7548   000_Interior Wall,                      !- Construction Name
   7549   Thermal Zone 2,                         !- Zone Name
   7550   Surface,                                !- Outside Boundary Condition
   7551   Surface 82,                             !- Outside Boundary Condition Object
   7552   NoSun,                                  !- Sun Exposure
   7553   NoWind,                                 !- Wind Exposure
   7554   ,                                       !- View Factor to Ground
   7555   ,                                       !- Number of Vertices
   7556   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7557   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7558   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   7559   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   7560 
   7561 BuildingSurface:Detailed,
   7562   Surface 90,                             !- Name
   7563   Ceiling,                                !- Surface Type
   7564   000_Interior Ceiling,                   !- Construction Name
   7565   Thermal Zone 2,                         !- Zone Name
   7566   Surface,                                !- Outside Boundary Condition
   7567   Surface 115,                            !- Outside Boundary Condition Object
   7568   NoSun,                                  !- Sun Exposure
   7569   NoWind,                                 !- Wind Exposure
   7570   ,                                       !- View Factor to Ground
   7571   ,                                       !- Number of Vertices
   7572   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   7573   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   7574   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   7575   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7576 
   7577 BuildingSurface:Detailed,
   7578   Surface 86,                             !- Name
   7579   Wall,                                   !- Surface Type
   7580   000_Interior Wall,                      !- Construction Name
   7581   Thermal Zone 2,                         !- Zone Name
   7582   Surface,                                !- Outside Boundary Condition
   7583   Surface 64,                             !- Outside Boundary Condition Object
   7584   NoSun,                                  !- Sun Exposure
   7585   NoWind,                                 !- Wind Exposure
   7586   ,                                       !- View Factor to Ground
   7587   ,                                       !- Number of Vertices
   7588   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   7589   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   7590   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7591   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7592 
   7593 BuildingSurface:Detailed,
   7594   Surface 88,                             !- Name
   7595   Wall,                                   !- Surface Type
   7596   000_Interior Wall,                      !- Construction Name
   7597   Thermal Zone 2,                         !- Zone Name
   7598   Surface,                                !- Outside Boundary Condition
   7599   Surface 76,                             !- Outside Boundary Condition Object
   7600   NoSun,                                  !- Sun Exposure
   7601   NoWind,                                 !- Wind Exposure
   7602   ,                                       !- View Factor to Ground
   7603   ,                                       !- Number of Vertices
   7604   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   7605   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   7606   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   7607   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   7608 
   7609 BuildingSurface:Detailed,
   7610   Surface 85,                             !- Name
   7611   Floor,                                  !- Surface Type
   7612   000_Interior Floor,                     !- Construction Name
   7613   Thermal Zone 2,                         !- Zone Name
   7614   Surface,                                !- Outside Boundary Condition
   7615   Surface 60,                             !- Outside Boundary Condition Object
   7616   NoSun,                                  !- Sun Exposure
   7617   NoWind,                                 !- Wind Exposure
   7618   ,                                       !- View Factor to Ground
   7619   ,                                       !- Number of Vertices
   7620   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7621   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   7622   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   7623   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   7624 
   7625 BuildingSurface:Detailed,
   7626   Surface 87,                             !- Name
   7627   Wall,                                   !- Surface Type
   7628   000_Interior Wall,                      !- Construction Name
   7629   Thermal Zone 2,                         !- Zone Name
   7630   Surface,                                !- Outside Boundary Condition
   7631   Surface 70,                             !- Outside Boundary Condition Object
   7632   NoSun,                                  !- Sun Exposure
   7633   NoWind,                                 !- Wind Exposure
   7634   ,                                       !- View Factor to Ground
   7635   ,                                       !- Number of Vertices
   7636   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   7637   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   7638   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   7639   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   7640 
   7641 ZoneControl:Thermostat,
   7642   Thermal Zone 2 Thermostat,              !- Name
   7643   Thermal Zone 2,                         !- Zone or ZoneList Name
   7644   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   7645   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7646   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7647 
   7648 Schedule:Compact,
   7649   Thermal Zone 2 Thermostat Schedule,     !- Name
   7650   ,                                       !- Schedule Type Limits Name
   7651   Through: 12/31,                         !- Field 1
   7652   For: AllDays,                           !- Field 2
   7653   Until: 24:00,                           !- Field 3
   7654   4;                                      !- Field 4
   7655 
   7656 ZoneHVAC:EquipmentConnections,
   7657   Thermal Zone 2,                         !- Zone Name
   7658   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   7659   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   7660   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7661   Node 2,                                 !- Zone Air Node Name
   7662   Node 143;                               !- Zone Return Air Node Name
   7663 
   7664 NodeList,
   7665   Port List 3,                            !- Name
   7666   Node 142;                               !- Node Name 1
   7667 
   7668 ZoneHVAC:EquipmentList,
   7669   Zone HVAC Equipment List 2,             !- Name
   7670   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7671   ZoneHVAC:AirDistributionUnit {018e9aa0-5a6d-48c2-bfa8-a75875abd4e4}, !- Zone Equipment Name 1
   7672   1,                                      !- Zone Equipment Cooling Sequence 1
   7673   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7674 
   7675 Sizing:Zone,
   7676   Thermal Zone 2,                         !- Zone or ZoneList Name
   7677   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7678   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7679   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7680   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7681   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7682   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7683   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7684   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7685   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7686   ,                                       !- Zone Heating Sizing Factor
   7687   ,                                       !- Zone Cooling Sizing Factor
   7688   DesignDay,                              !- Cooling Design Air Flow Method
   7689   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7690   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7691   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7692   0,                                      !- Cooling Minimum Air Flow Fraction
   7693   DesignDay,                              !- Heating Design Air Flow Method
   7694   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7695   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7696   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7697   0.3;                                    !- Heating Maximum Air Flow Fraction
   7698 
   7699 DesignSpecification:ZoneAirDistribution,
   7700   {351c1e33-1e04-4006-8549-2a8d7833569d}, !- Name
   7701   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7702   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7703 
   7704 Zone,
   7705   Thermal Zone 11,                        !- Name
   7706   -0,                                     !- Direction of Relative North {deg}
   7707   3,                                      !- X Origin {m}
   7708   12.8113883008419,                       !- Y Origin {m}
   7709   16,                                     !- Z Origin {m}
   7710   ,                                       !- Type
   7711   ,                                       !- Multiplier
   7712   ,                                       !- Ceiling Height {m}
   7713   ,                                       !- Volume {m3}
   7714   ,                                       !- Floor Area {m2}
   7715   ,                                       !- Zone Inside Convection Algorithm
   7716   ;                                       !- Zone Outside Convection Algorithm
   7717 
   7718 BuildingSurface:Detailed,
   7719   Surface 128,                            !- Name
   7720   Wall,                                   !- Surface Type
   7721   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7722   Thermal Zone 11,                        !- Zone Name
   7723   Outdoors,                               !- Outside Boundary Condition
   7724   ,                                       !- Outside Boundary Condition Object
   7725   SunExposed,                             !- Sun Exposure
   7726   WindExposed,                            !- Wind Exposure
   7727   ,                                       !- View Factor to Ground
   7728   ,                                       !- Number of Vertices
   7729   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7730   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7731   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   7732   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7733 
   7734 FenestrationSurface:Detailed,
   7735   Sub Surface 3,                          !- Name
   7736   Window,                                 !- Surface Type
   7737   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7738   Surface 128,                            !- Building Surface Name
   7739   ,                                       !- Outside Boundary Condition Object
   7740   ,                                       !- View Factor to Ground
   7741   ,                                       !- Shading Control Name
   7742   ,                                       !- Frame and Divider Name
   7743   ,                                       !- Multiplier
   7744   ,                                       !- Number of Vertices
   7745   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   7746   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   7747   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   7748   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   7749 
   7750 BuildingSurface:Detailed,
   7751   Surface 129,                            !- Name
   7752   Wall,                                   !- Surface Type
   7753   000_Interior Wall,                      !- Construction Name
   7754   Thermal Zone 11,                        !- Zone Name
   7755   Surface,                                !- Outside Boundary Condition
   7756   Surface 137,                            !- Outside Boundary Condition Object
   7757   NoSun,                                  !- Sun Exposure
   7758   NoWind,                                 !- Wind Exposure
   7759   ,                                       !- View Factor to Ground
   7760   ,                                       !- Number of Vertices
   7761   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   7762   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   7763   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7764   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7765 
   7766 BuildingSurface:Detailed,
   7767   Surface 131,                            !- Name
   7768   Wall,                                   !- Surface Type
   7769   000_Interior Wall,                      !- Construction Name
   7770   Thermal Zone 11,                        !- Zone Name
   7771   Surface,                                !- Outside Boundary Condition
   7772   Surface 123,                            !- Outside Boundary Condition Object
   7773   NoSun,                                  !- Sun Exposure
   7774   NoWind,                                 !- Wind Exposure
   7775   ,                                       !- View Factor to Ground
   7776   ,                                       !- Number of Vertices
   7777   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   7778   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   7779   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   7780   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   7781 
   7782 BuildingSurface:Detailed,
   7783   Surface 127,                            !- Name
   7784   Floor,                                  !- Surface Type
   7785   000_Interior Floor,                     !- Construction Name
   7786   Thermal Zone 11,                        !- Zone Name
   7787   Surface,                                !- Outside Boundary Condition
   7788   Surface 102,                            !- Outside Boundary Condition Object
   7789   NoSun,                                  !- Sun Exposure
   7790   NoWind,                                 !- Wind Exposure
   7791   ,                                       !- View Factor to Ground
   7792   ,                                       !- Number of Vertices
   7793   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   7794   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7795   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   7796   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   7797 
   7798 BuildingSurface:Detailed,
   7799   Surface 130,                            !- Name
   7800   Wall,                                   !- Surface Type
   7801   000_Interior Wall,                      !- Construction Name
   7802   Thermal Zone 11,                        !- Zone Name
   7803   Surface,                                !- Outside Boundary Condition
   7804   Surface 147,                            !- Outside Boundary Condition Object
   7805   NoSun,                                  !- Sun Exposure
   7806   NoWind,                                 !- Wind Exposure
   7807   ,                                       !- View Factor to Ground
   7808   ,                                       !- Number of Vertices
   7809   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   7810   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   7811   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   7812   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   7813 
   7814 BuildingSurface:Detailed,
   7815   Surface 132,                            !- Name
   7816   Roof,                                   !- Surface Type
   7817   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   7818   Thermal Zone 11,                        !- Zone Name
   7819   Outdoors,                               !- Outside Boundary Condition
   7820   ,                                       !- Outside Boundary Condition Object
   7821   SunExposed,                             !- Sun Exposure
   7822   WindExposed,                            !- Wind Exposure
   7823   ,                                       !- View Factor to Ground
   7824   ,                                       !- Number of Vertices
   7825   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   7826   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   7827   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   7828   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7829 
   7830 ZoneControl:Thermostat,
   7831   Thermal Zone 11 Thermostat,             !- Name
   7832   Thermal Zone 11,                        !- Zone or ZoneList Name
   7833   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   7834   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7835   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7836 
   7837 Schedule:Compact,
   7838   Thermal Zone 11 Thermostat Schedule,    !- Name
   7839   ,                                       !- Schedule Type Limits Name
   7840   Through: 12/31,                         !- Field 1
   7841   For: AllDays,                           !- Field 2
   7842   Until: 24:00,                           !- Field 3
   7843   4;                                      !- Field 4
   7844 
   7845 ZoneHVAC:EquipmentConnections,
   7846   Thermal Zone 11,                        !- Zone Name
   7847   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   7848   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   7849   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7850   Node 11,                                !- Zone Air Node Name
   7851   Node 63;                                !- Zone Return Air Node Name
   7852 
   7853 NodeList,
   7854   Port List 21,                           !- Name
   7855   Node 62;                                !- Node Name 1
   7856 
   7857 ZoneHVAC:EquipmentList,
   7858   Zone HVAC Equipment List 11,            !- Name
   7859   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7860   ZoneHVAC:AirDistributionUnit {783bb6b4-8bd9-427c-bf58-bde1aa578b9a}, !- Zone Equipment Name 1
   7861   1,                                      !- Zone Equipment Cooling Sequence 1
   7862   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7863 
   7864 Sizing:Zone,
   7865   Thermal Zone 11,                        !- Zone or ZoneList Name
   7866   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7867   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7868   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7869   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7870   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7871   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7872   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7873   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7874   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7875   ,                                       !- Zone Heating Sizing Factor
   7876   ,                                       !- Zone Cooling Sizing Factor
   7877   DesignDay,                              !- Cooling Design Air Flow Method
   7878   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7879   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7880   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7881   0,                                      !- Cooling Minimum Air Flow Fraction
   7882   DesignDay,                              !- Heating Design Air Flow Method
   7883   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7884   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7885   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7886   0.3;                                    !- Heating Maximum Air Flow Fraction
   7887 
   7888 DesignSpecification:ZoneAirDistribution,
   7889   {7987d1ad-4c51-4483-93e1-25c2d4fd55b8}, !- Name
   7890   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7891   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7892 
   7893 Zone,
   7894   Thermal Zone 12,                        !- Name
   7895   -0,                                     !- Direction of Relative North {deg}
   7896   0,                                      !- X Origin {m}
   7897   0,                                      !- Y Origin {m}
   7898   16,                                     !- Z Origin {m}
   7899   ,                                       !- Type
   7900   ,                                       !- Multiplier
   7901   ,                                       !- Ceiling Height {m}
   7902   ,                                       !- Volume {m3}
   7903   ,                                       !- Floor Area {m2}
   7904   ,                                       !- Zone Inside Convection Algorithm
   7905   ;                                       !- Zone Outside Convection Algorithm
   7906 
   7907 BuildingSurface:Detailed,
   7908   Surface 140,                            !- Name
   7909   Wall,                                   !- Surface Type
   7910   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7911   Thermal Zone 12,                        !- Zone Name
   7912   Outdoors,                               !- Outside Boundary Condition
   7913   ,                                       !- Outside Boundary Condition Object
   7914   SunExposed,                             !- Sun Exposure
   7915   WindExposed,                            !- Wind Exposure
   7916   ,                                       !- View Factor to Ground
   7917   ,                                       !- Number of Vertices
   7918   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7919   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7920   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7921   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7922 
   7923 FenestrationSurface:Detailed,
   7924   Sub Surface 4,                          !- Name
   7925   Window,                                 !- Surface Type
   7926   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7927   Surface 140,                            !- Building Surface Name
   7928   ,                                       !- Outside Boundary Condition Object
   7929   ,                                       !- View Factor to Ground
   7930   ,                                       !- Shading Control Name
   7931   ,                                       !- Frame and Divider Name
   7932   ,                                       !- Multiplier
   7933   ,                                       !- Number of Vertices
   7934   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   7935   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7936   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   7937   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   7938 
   7939 BuildingSurface:Detailed,
   7940   Surface 142,                            !- Name
   7941   Wall,                                   !- Surface Type
   7942   000_Interior Wall,                      !- Construction Name
   7943   Thermal Zone 12,                        !- Zone Name
   7944   Surface,                                !- Outside Boundary Condition
   7945   Surface 149,                            !- Outside Boundary Condition Object
   7946   NoSun,                                  !- Sun Exposure
   7947   NoWind,                                 !- Wind Exposure
   7948   ,                                       !- View Factor to Ground
   7949   ,                                       !- Number of Vertices
   7950   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7951   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7952   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7953   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7954 
   7955 BuildingSurface:Detailed,
   7956   Surface 144,                            !- Name
   7957   Roof,                                   !- Surface Type
   7958   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   7959   Thermal Zone 12,                        !- Zone Name
   7960   Outdoors,                               !- Outside Boundary Condition
   7961   ,                                       !- Outside Boundary Condition Object
   7962   SunExposed,                             !- Sun Exposure
   7963   WindExposed,                            !- Wind Exposure
   7964   ,                                       !- View Factor to Ground
   7965   ,                                       !- Number of Vertices
   7966   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7967   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7968   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7969   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7970 
   7971 BuildingSurface:Detailed,
   7972   Surface 139,                            !- Name
   7973   Floor,                                  !- Surface Type
   7974   000_Interior Floor,                     !- Construction Name
   7975   Thermal Zone 12,                        !- Zone Name
   7976   Surface,                                !- Outside Boundary Condition
   7977   Surface 114,                            !- Outside Boundary Condition Object
   7978   NoSun,                                  !- Sun Exposure
   7979   NoWind,                                 !- Wind Exposure
   7980   ,                                       !- View Factor to Ground
   7981   ,                                       !- Number of Vertices
   7982   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   7983   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7984   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7985   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   7986 
   7987 BuildingSurface:Detailed,
   7988   Surface 141,                            !- Name
   7989   Wall,                                   !- Surface Type
   7990   000_Interior Wall,                      !- Construction Name
   7991   Thermal Zone 12,                        !- Zone Name
   7992   Surface,                                !- Outside Boundary Condition
   7993   Surface 125,                            !- Outside Boundary Condition Object
   7994   NoSun,                                  !- Sun Exposure
   7995   NoWind,                                 !- Wind Exposure
   7996   ,                                       !- View Factor to Ground
   7997   ,                                       !- Number of Vertices
   7998   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7999   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   8000   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8001   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8002 
   8003 BuildingSurface:Detailed,
   8004   Surface 143,                            !- Name
   8005   Wall,                                   !- Surface Type
   8006   000_Interior Wall,                      !- Construction Name
   8007   Thermal Zone 12,                        !- Zone Name
   8008   Surface,                                !- Outside Boundary Condition
   8009   Surface 135,                            !- Outside Boundary Condition Object
   8010   NoSun,                                  !- Sun Exposure
   8011   NoWind,                                 !- Wind Exposure
   8012   ,                                       !- View Factor to Ground
   8013   ,                                       !- Number of Vertices
   8014   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   8015   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   8016   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   8017   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   8018 
   8019 ZoneControl:Thermostat,
   8020   Thermal Zone 12 Thermostat,             !- Name
   8021   Thermal Zone 12,                        !- Zone or ZoneList Name
   8022   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   8023   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8024   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8025 
   8026 Schedule:Compact,
   8027   Thermal Zone 12 Thermostat Schedule,    !- Name
   8028   ,                                       !- Schedule Type Limits Name
   8029   Through: 12/31,                         !- Field 1
   8030   For: AllDays,                           !- Field 2
   8031   Until: 24:00,                           !- Field 3
   8032   4;                                      !- Field 4
   8033 
   8034 ZoneHVAC:EquipmentConnections,
   8035   Thermal Zone 12,                        !- Zone Name
   8036   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   8037   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   8038   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8039   Node 12,                                !- Zone Air Node Name
   8040   Node 93;                                !- Zone Return Air Node Name
   8041 
   8042 NodeList,
   8043   Port List 23,                           !- Name
   8044   Node 92;                                !- Node Name 1
   8045 
   8046 ZoneHVAC:EquipmentList,
   8047   Zone HVAC Equipment List 12,            !- Name
   8048   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8049   ZoneHVAC:AirDistributionUnit {e87e7663-46f2-43bb-987b-8be8a9e18678}, !- Zone Equipment Name 1
   8050   1,                                      !- Zone Equipment Cooling Sequence 1
   8051   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8052 
   8053 Sizing:Zone,
   8054   Thermal Zone 12,                        !- Zone or ZoneList Name
   8055   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8056   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8057   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8058   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8059   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8060   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8061   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8062   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8063   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8064   ,                                       !- Zone Heating Sizing Factor
   8065   ,                                       !- Zone Cooling Sizing Factor
   8066   DesignDay,                              !- Cooling Design Air Flow Method
   8067   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8068   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8069   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8070   0,                                      !- Cooling Minimum Air Flow Fraction
   8071   DesignDay,                              !- Heating Design Air Flow Method
   8072   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8073   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8074   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8075   0.3;                                    !- Heating Maximum Air Flow Fraction
   8076 
   8077 DesignSpecification:ZoneAirDistribution,
   8078   {3f06f30b-10d9-4191-a1f4-8d420a351535}, !- Name
   8079   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8080   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8081 
   8082 Zone,
   8083   Thermal Zone 3,                         !- Name
   8084   -0,                                     !- Direction of Relative North {deg}
   8085   0,                                      !- X Origin {m}
   8086   0,                                      !- Y Origin {m}
   8087   12,                                     !- Z Origin {m}
   8088   ,                                       !- Type
   8089   ,                                       !- Multiplier
   8090   ,                                       !- Ceiling Height {m}
   8091   ,                                       !- Volume {m3}
   8092   ,                                       !- Floor Area {m2}
   8093   ,                                       !- Zone Inside Convection Algorithm
   8094   ;                                       !- Zone Outside Convection Algorithm
   8095 
   8096 BuildingSurface:Detailed,
   8097   Surface 92,                             !- Name
   8098   Wall,                                   !- Surface Type
   8099   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8100   Thermal Zone 3,                         !- Zone Name
   8101   Outdoors,                               !- Outside Boundary Condition
   8102   ,                                       !- Outside Boundary Condition Object
   8103   SunExposed,                             !- Sun Exposure
   8104   WindExposed,                            !- Wind Exposure
   8105   ,                                       !- View Factor to Ground
   8106   ,                                       !- Number of Vertices
   8107   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   8108   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   8109   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8110   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8111 
   8112 FenestrationSurface:Detailed,
   8113   Sub Surface 8,                          !- Name
   8114   Window,                                 !- Surface Type
   8115   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8116   Surface 92,                             !- Building Surface Name
   8117   ,                                       !- Outside Boundary Condition Object
   8118   ,                                       !- View Factor to Ground
   8119   ,                                       !- Shading Control Name
   8120   ,                                       !- Frame and Divider Name
   8121   ,                                       !- Multiplier
   8122   ,                                       !- Number of Vertices
   8123   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   8124   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   8125   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   8126   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   8127 
   8128 BuildingSurface:Detailed,
   8129   Surface 91,                             !- Name
   8130   Floor,                                  !- Surface Type
   8131   000_Interior Floor,                     !- Construction Name
   8132   Thermal Zone 3,                         !- Zone Name
   8133   Surface,                                !- Outside Boundary Condition
   8134   Surface 66,                             !- Outside Boundary Condition Object
   8135   NoSun,                                  !- Sun Exposure
   8136   NoWind,                                 !- Wind Exposure
   8137   ,                                       !- View Factor to Ground
   8138   ,                                       !- Number of Vertices
   8139   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   8140   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   8141   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   8142   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   8143 
   8144 BuildingSurface:Detailed,
   8145   Surface 94,                             !- Name
   8146   Wall,                                   !- Surface Type
   8147   000_Interior Wall,                      !- Construction Name
   8148   Thermal Zone 3,                         !- Zone Name
   8149   Surface,                                !- Outside Boundary Condition
   8150   Surface 116,                            !- Outside Boundary Condition Object
   8151   NoSun,                                  !- Sun Exposure
   8152   NoWind,                                 !- Wind Exposure
   8153   ,                                       !- View Factor to Ground
   8154   ,                                       !- Number of Vertices
   8155   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   8156   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   8157   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   8158   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   8159 
   8160 BuildingSurface:Detailed,
   8161   Surface 96,                             !- Name
   8162   Ceiling,                                !- Surface Type
   8163   000_Interior Ceiling,                   !- Construction Name
   8164   Thermal Zone 3,                         !- Zone Name
   8165   Surface,                                !- Outside Boundary Condition
   8166   Surface 121,                            !- Outside Boundary Condition Object
   8167   NoSun,                                  !- Sun Exposure
   8168   NoWind,                                 !- Wind Exposure
   8169   ,                                       !- View Factor to Ground
   8170   ,                                       !- Number of Vertices
   8171   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   8172   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   8173   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   8174   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8175 
   8176 BuildingSurface:Detailed,
   8177   Surface 95,                             !- Name
   8178   Wall,                                   !- Surface Type
   8179   000_Interior Wall,                      !- Construction Name
   8180   Thermal Zone 3,                         !- Zone Name
   8181   Surface,                                !- Outside Boundary Condition
   8182   Surface 111,                            !- Outside Boundary Condition Object
   8183   NoSun,                                  !- Sun Exposure
   8184   NoWind,                                 !- Wind Exposure
   8185   ,                                       !- View Factor to Ground
   8186   ,                                       !- Number of Vertices
   8187   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   8188   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   8189   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   8190   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   8191 
   8192 BuildingSurface:Detailed,
   8193   Surface 93,                             !- Name
   8194   Wall,                                   !- Surface Type
   8195   000_Interior Wall,                      !- Construction Name
   8196   Thermal Zone 3,                         !- Zone Name
   8197   Surface,                                !- Outside Boundary Condition
   8198   Surface 101,                            !- Outside Boundary Condition Object
   8199   NoSun,                                  !- Sun Exposure
   8200   NoWind,                                 !- Wind Exposure
   8201   ,                                       !- View Factor to Ground
   8202   ,                                       !- Number of Vertices
   8203   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   8204   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   8205   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   8206   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   8207 
   8208 ZoneControl:Thermostat,
   8209   Thermal Zone 3 Thermostat,              !- Name
   8210   Thermal Zone 3,                         !- Zone or ZoneList Name
   8211   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   8212   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8213   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8214 
   8215 Schedule:Compact,
   8216   Thermal Zone 3 Thermostat Schedule,     !- Name
   8217   ,                                       !- Schedule Type Limits Name
   8218   Through: 12/31,                         !- Field 1
   8219   For: AllDays,                           !- Field 2
   8220   Until: 24:00,                           !- Field 3
   8221   4;                                      !- Field 4
   8222 
   8223 ZoneHVAC:EquipmentConnections,
   8224   Thermal Zone 3,                         !- Zone Name
   8225   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   8226   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   8227   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8228   Node 3,                                 !- Zone Air Node Name
   8229   Node 98;                                !- Zone Return Air Node Name
   8230 
   8231 NodeList,
   8232   Port List 5,                            !- Name
   8233   Node 97;                                !- Node Name 1
   8234 
   8235 ZoneHVAC:EquipmentList,
   8236   Zone HVAC Equipment List 3,             !- Name
   8237   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8238   ZoneHVAC:AirDistributionUnit {3d581a33-693a-4107-a035-288e4327778c}, !- Zone Equipment Name 1
   8239   1,                                      !- Zone Equipment Cooling Sequence 1
   8240   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8241 
   8242 Sizing:Zone,
   8243   Thermal Zone 3,                         !- Zone or ZoneList Name
   8244   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8245   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8246   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8247   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8248   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8249   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8250   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8251   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8252   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8253   ,                                       !- Zone Heating Sizing Factor
   8254   ,                                       !- Zone Cooling Sizing Factor
   8255   DesignDay,                              !- Cooling Design Air Flow Method
   8256   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8257   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8258   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8259   0,                                      !- Cooling Minimum Air Flow Fraction
   8260   DesignDay,                              !- Heating Design Air Flow Method
   8261   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8262   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8263   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8264   0.3;                                    !- Heating Maximum Air Flow Fraction
   8265 
   8266 DesignSpecification:ZoneAirDistribution,
   8267   {1adebc52-d48e-4e44-b65b-035832061cf1}, !- Name
   8268   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8269   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8270 
   8271 Zone,
   8272   Thermal Zone 18,                        !- Name
   8273   -0,                                     !- Direction of Relative North {deg}
   8274   3,                                      !- X Origin {m}
   8275   3,                                      !- Y Origin {m}
   8276   16,                                     !- Z Origin {m}
   8277   ,                                       !- Type
   8278   ,                                       !- Multiplier
   8279   ,                                       !- Ceiling Height {m}
   8280   ,                                       !- Volume {m3}
   8281   ,                                       !- Floor Area {m2}
   8282   ,                                       !- Zone Inside Convection Algorithm
   8283   ;                                       !- Zone Outside Convection Algorithm
   8284 
   8285 BuildingSurface:Detailed,
   8286   Surface 147,                            !- Name
   8287   Wall,                                   !- Surface Type
   8288   000_Interior Wall,                      !- Construction Name
   8289   Thermal Zone 18,                        !- Zone Name
   8290   Surface,                                !- Outside Boundary Condition
   8291   Surface 130,                            !- Outside Boundary Condition Object
   8292   NoSun,                                  !- Sun Exposure
   8293   NoWind,                                 !- Wind Exposure
   8294   ,                                       !- View Factor to Ground
   8295   ,                                       !- Number of Vertices
   8296   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   8297   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   8298   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   8299   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   8300 
   8301 BuildingSurface:Detailed,
   8302   Surface 150,                            !- Name
   8303   Roof,                                   !- Surface Type
   8304   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   8305   Thermal Zone 18,                        !- Zone Name
   8306   Outdoors,                               !- Outside Boundary Condition
   8307   ,                                       !- Outside Boundary Condition Object
   8308   SunExposed,                             !- Sun Exposure
   8309   WindExposed,                            !- Wind Exposure
   8310   ,                                       !- View Factor to Ground
   8311   ,                                       !- Number of Vertices
   8312   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   8313   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   8314   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   8315   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8316 
   8317 BuildingSurface:Detailed,
   8318   Surface 146,                            !- Name
   8319   Wall,                                   !- Surface Type
   8320   000_Interior Wall,                      !- Construction Name
   8321   Thermal Zone 18,                        !- Zone Name
   8322   Surface,                                !- Outside Boundary Condition
   8323   Surface 124,                            !- Outside Boundary Condition Object
   8324   NoSun,                                  !- Sun Exposure
   8325   NoWind,                                 !- Wind Exposure
   8326   ,                                       !- View Factor to Ground
   8327   ,                                       !- Number of Vertices
   8328   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   8329   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   8330   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8331   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8332 
   8333 BuildingSurface:Detailed,
   8334   Surface 145,                            !- Name
   8335   Floor,                                  !- Surface Type
   8336   000_Interior Floor,                     !- Construction Name
   8337   Thermal Zone 18,                        !- Zone Name
   8338   Surface,                                !- Outside Boundary Condition
   8339   Surface 120,                            !- Outside Boundary Condition Object
   8340   NoSun,                                  !- Sun Exposure
   8341   NoWind,                                 !- Wind Exposure
   8342   ,                                       !- View Factor to Ground
   8343   ,                                       !- Number of Vertices
   8344   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   8345   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   8346   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   8347   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   8348 
   8349 BuildingSurface:Detailed,
   8350   Surface 149,                            !- Name
   8351   Wall,                                   !- Surface Type
   8352   000_Interior Wall,                      !- Construction Name
   8353   Thermal Zone 18,                        !- Zone Name
   8354   Surface,                                !- Outside Boundary Condition
   8355   Surface 142,                            !- Outside Boundary Condition Object
   8356   NoSun,                                  !- Sun Exposure
   8357   NoWind,                                 !- Wind Exposure
   8358   ,                                       !- View Factor to Ground
   8359   ,                                       !- Number of Vertices
   8360   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   8361   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   8362   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   8363   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   8364 
   8365 BuildingSurface:Detailed,
   8366   Surface 148,                            !- Name
   8367   Wall,                                   !- Surface Type
   8368   000_Interior Wall,                      !- Construction Name
   8369   Thermal Zone 18,                        !- Zone Name
   8370   Surface,                                !- Outside Boundary Condition
   8371   Surface 136,                            !- Outside Boundary Condition Object
   8372   NoSun,                                  !- Sun Exposure
   8373   NoWind,                                 !- Wind Exposure
   8374   ,                                       !- View Factor to Ground
   8375   ,                                       !- Number of Vertices
   8376   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   8377   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   8378   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   8379   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   8380 
   8381 ZoneControl:Thermostat,
   8382   Thermal Zone 18 Thermostat,             !- Name
   8383   Thermal Zone 18,                        !- Zone or ZoneList Name
   8384   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   8385   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8386   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8387 
   8388 Schedule:Compact,
   8389   Thermal Zone 18 Thermostat Schedule,    !- Name
   8390   ,                                       !- Schedule Type Limits Name
   8391   Through: 12/31,                         !- Field 1
   8392   For: AllDays,                           !- Field 2
   8393   Until: 24:00,                           !- Field 3
   8394   4;                                      !- Field 4
   8395 
   8396 ZoneHVAC:EquipmentConnections,
   8397   Thermal Zone 18,                        !- Zone Name
   8398   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   8399   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   8400   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8401   Node 18,                                !- Zone Air Node Name
   8402   Node 103;                               !- Zone Return Air Node Name
   8403 
   8404 NodeList,
   8405   Port List 35,                           !- Name
   8406   Node 102;                               !- Node Name 1
   8407 
   8408 ZoneHVAC:EquipmentList,
   8409   Zone HVAC Equipment List 18,            !- Name
   8410   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8411   ZoneHVAC:AirDistributionUnit {40577b0f-3c3e-408d-b7fa-1cc0593b3bd8}, !- Zone Equipment Name 1
   8412   1,                                      !- Zone Equipment Cooling Sequence 1
   8413   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8414 
   8415 Sizing:Zone,
   8416   Thermal Zone 18,                        !- Zone or ZoneList Name
   8417   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8418   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8419   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8420   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8421   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8422   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8423   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8424   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8425   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8426   ,                                       !- Zone Heating Sizing Factor
   8427   ,                                       !- Zone Cooling Sizing Factor
   8428   DesignDay,                              !- Cooling Design Air Flow Method
   8429   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8430   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8431   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8432   0,                                      !- Cooling Minimum Air Flow Fraction
   8433   DesignDay,                              !- Heating Design Air Flow Method
   8434   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8435   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8436   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8437   0.3;                                    !- Heating Maximum Air Flow Fraction
   8438 
   8439 DesignSpecification:ZoneAirDistribution,
   8440   {20225a4b-782f-4c5e-92fd-8f7dc8bf578a}, !- Name
   8441   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8442   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8443 
   8444 SetpointManager:Scheduled,
   8445   Setpoint Manager Scheduled 2,           !- Name
   8446   Temperature,                            !- Control Variable
   8447   Hot_Water_Temperature,                  !- Schedule Name
   8448   Node 37;                                !- Setpoint Node or NodeList Name
   8449 
   8450 OutputControl:Table:Style,
   8451   HTML;                                   !- Column Separator
   8452 
   8453 Output:Table:SummaryReports,
   8454   AllSummary;                             !- Report Name 1
   8455 
   8456 Output:VariableDictionary,
   8457   IDF,                                    !- Key Field
   8458   Unsorted;                               !- Sort Option
   8459 
   8460 Output:SQLite,
   8461   SimpleAndTabular;                       !- Option Type
   8462 
   8463 Output:Table:Monthly,
   8464   Building Monthly Cooling Load Report,   ! Name
   8465   3,                                      ! Digits After Decimal
   8466   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   8467   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8468   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   8469   Maximum,                                ! Aggregation Type for Variable or Meter 2
   8470   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   8471   ValueWhenMaxMin;
   8472 Output:Table:Monthly,
   8473   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   8474   3,                                      ! Digits After Decimal
   8475   Heating:Gasoline,                       ! Variable or Meter 1 Name
   8476   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   8477 
   8478 Output:Table:Monthly,
   8479   End Use Energy Consumption Electricity Monthly,   ! Name
   8480   3,                                      ! Digits After Decimal
   8481   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8482   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8483   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8484   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   8485   Cooling:Electricity,
   8486   SumOrAverage,
   8487   Fans:Electricity,
   8488   SumOrAverage,
   8489   Pumps:Electricity,
   8490   SumOrAverage;
   8491 
   8492 Output:Table:Monthly,
   8493   End Use Energy Consumption Electricity Monthly,   ! Name
   8494   3,                                      ! Digits After Decimal
   8495   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8496   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8497   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8498   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         688
  Maximum number of Alpha IDF Args=          30
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         688
  Number of Defaulted Fields=         550
  Number of Fields with Defaults=        1961
  Number of Autosized Fields=         146
  Number of Autosizable Fields =         184
  Number of Autocalculated Fields=         467
  Number of Autocalculatable Fields =         467
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       15559
 NumOfRVariable(Total)=       15559
 NumOfRVariable(Actual)=         166
 NumOfRVariable(Summed)=         165
 NumOfRVariable(Meter)=         165
 NumOfIVariable=         189
 NumOfIVariable(Total)=         189
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         191
 NumVarMeterArrays=         165
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         518
 MaxNumOfNodeConnections=           0
