<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Philadelphia International Ap PA USA TMY3 WMO#=724080
  2013-06-20
  13:17:36 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.06.20 13:13</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Philadelphia International Ap PA USA TMY3 WMO#=724080</b></p>
<p>Simulation Timestamp: <b>2013-06-20
  13:17:36</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1397.75</td>
    <td align="right">     1118.20</td>
    <td align="right">     1118.20</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1397.75</td>
    <td align="right">     1118.20</td>
    <td align="right">     1118.20</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     2349.91</td>
    <td align="right">     1879.93</td>
    <td align="right">     1879.93</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     2349.91</td>
    <td align="right">     1879.93</td>
    <td align="right">     1879.93</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1250.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1250.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      997.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      142.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      217.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      400.74</td>
    <td align="right">      997.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">      997.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      142.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      217.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       17.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       32.20</td>
    <td align="right">      797.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      320.59</td>
    <td align="right">      797.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      114.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       32.20</td>
    <td align="right">      797.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      174.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      320.59</td>
    <td align="right">      797.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      400.74</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      400.74</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      400.74</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      400.74</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1865.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<p><b>BUILDING MONTHLY COOLING LOAD REPORT</b></p> |
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE19">THERMAL ZONE 19</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE16">THERMAL ZONE 16</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE25">THERMAL ZONE 25</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE22">THERMAL ZONE 22</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10">THERMAL ZONE 10</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6">THERMAL ZONE 6</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE21">THERMAL ZONE 21</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE24">THERMAL ZONE 24</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE17">THERMAL ZONE 17</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15">THERMAL ZONE 15</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1">THERMAL ZONE 1</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7">THERMAL ZONE 7</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5">THERMAL ZONE 5</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE23">THERMAL ZONE 23</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4">THERMAL ZONE 4</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14">THERMAL ZONE 14</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8">THERMAL ZONE 8</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13">THERMAL ZONE 13</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE20">THERMAL ZONE 20</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9">THERMAL ZONE 9</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2">THERMAL ZONE 2</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11">THERMAL ZONE 11</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12">THERMAL ZONE 12</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3">THERMAL ZONE 3</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE18">THERMAL ZONE 18</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.06.20 13:13</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Philadelphia International Ap PA USA TMY3 WMO#=724080</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.87</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -75.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1264.91</td>
    <td align="right">      316.23</td>
    <td align="right">      316.23</td>
    <td align="right">      316.23</td>
    <td align="right">      316.23</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      316.23</td>
    <td align="right">       79.06</td>
    <td align="right">       79.06</td>
    <td align="right">       79.06</td>
    <td align="right">       79.06</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1264.91</td>
    <td align="right">      316.23</td>
    <td align="right">      316.23</td>
    <td align="right">      316.23</td>
    <td align="right">      316.23</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      316.23</td>
    <td align="right">       79.06</td>
    <td align="right">       79.06</td>
    <td align="right">       79.06</td>
    <td align="right">       79.06</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
    <td align="right">       25.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       96.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      385.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       96.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      385.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       96.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      385.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       96.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      385.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       38.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      153.74</td>
    <td align="right">        1.00</td>
    <td align="right">       63.25</td>
    <td align="right">       15.81</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       96.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      385.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1250.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1264.91</td>
    <td align="right">      316.23</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1250.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1264.91</td>
    <td align="right">      316.23</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">07-JUL-15:30</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   163111.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     9870.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    12109.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    12109.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1310.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    35400.02</td>
    <td align="right">   163111.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   163111.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     9870.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    12109.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    12109.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1310.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Other Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1080.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       61.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      452.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      689.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       56.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        9.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1269.15</td>
    <td align="right">     1080.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      864.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       49.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      361.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      551.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       45.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1015.32</td>
    <td align="right">      864.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      864.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       49.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      361.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      551.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       45.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1015.32</td>
    <td align="right">      864.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99% CONDNS DB</td>
    <td align="right">       -8.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       -8.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.20</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DP=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">        9.40</td>
    <td align="right">       23.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       28.10</td>
    <td align="right">        9.40</td>
    <td align="right">       24.10</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.00</td>
    <td align="right">        9.40</td>
    <td align="right">       24.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">       31.10</td>
    <td align="right">        9.40</td>
    <td align="right">       22.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS ENTH=>MDB</td>
    <td align="right">       30.00</td>
    <td align="right">        9.40</td>
    <td align="right">    75800.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS ENTH=>MDB</td>
    <td align="right">       28.80</td>
    <td align="right">        9.40</td>
    <td align="right">    73000.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -10.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99% CONDNS WS=>MCDB</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       11.60</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS DP=>MDB</td>
    <td align="right">       26.80</td>
    <td align="right">        9.40</td>
    <td align="right">       22.90</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">        2.80</td>
    <td align="right">        0.00</td>
    <td align="right">        2.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       12.70</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       31.70</td>
    <td align="right">        9.40</td>
    <td align="right">    79100.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS DB=>MWB</td>
    <td align="right">       32.60</td>
    <td align="right">        9.40</td>
    <td align="right">       23.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.40</td>
    <td align="right">        9.40</td>
    <td align="right">       25.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 2% CONDNS WB=>MDB</td>
    <td align="right">       28.80</td>
    <td align="right">        9.40</td>
    <td align="right">       24.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG 1% CONDNS WB=>MDB</td>
    <td align="right">       30.20</td>
    <td align="right">        9.40</td>
    <td align="right">       25.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HUM_N 99% CONDNS DP=>MCDB</td>
    <td align="right">       -6.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      290.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       96.26</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       38.43</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       38.43</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       38.43</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       38.43</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       38.43</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       38.43</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       38.43</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       38.43</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">       63.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       96.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 134</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 140</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.81</td>
    <td align="right">       15.81</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      316.23</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       79.06</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.17</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Sunlit Fraction</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Interior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     10.7639</td>
    <td align="right">       96.26</td>
    <td align="right">     1036.17</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     10.7639</td>
    <td align="right">       96.26</td>
    <td align="right">     1036.17</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     10.7639</td>
    <td align="right">       96.26</td>
    <td align="right">     1036.17</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     10.7639</td>
    <td align="right">       96.26</td>
    <td align="right">     1036.17</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     10.7639</td>
    <td align="right">       96.26</td>
    <td align="right">     1036.17</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     10.7639</td>
    <td align="right">       38.43</td>
    <td align="right">      413.70</td>
    <td align="right">General</td>
    <td align="right">SMALL OFFICE_BLDG_LIGHT</td>
    <td align="right">       56.55</td>
    <td align="right">      168.00</td>
    <td align="right">       56.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">     1250.00</td>
    <td align="right">    13454.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      142.82</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   170753.66</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   107846.88</td>
    <td align="right">    72913.47</td>
    <td align="right">    34933.41</td>
    <td align="right">        0.68</td>
    <td align="right">        5.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">104671.1</td>
    <td align="right">4.59</td>
    <td align="right">15.66</td>
    <td align="right">N/A</td>
    <td align="right">25.64</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2876.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6564.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5288.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6874.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5643.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5617.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6033.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6119.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5850.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6488.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5617.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7310.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5643.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5828.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5246.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5244.80</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3213.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3452.28</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6143.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5741.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3420.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6928.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6874.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6589.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5929.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    28965.52</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.50</td>
    <td align="right">      500.00</td>
    <td align="right">        4.34</td>
    <td align="right">     4342.99</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">      0.0037</td>
    <td align="right">      944.10</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">104671.08</td>
    <td align="right">4.59</td>
    <td align="right">15.66</td>
    <td align="right">25.64</td>
    <td align="right">5.0220</td>
    <td align="right">6.13</td>
    <td align="right">20.93</td>
    <td align="right">4.0159</td>
    <td align="right">8.63</td>
    <td align="right">29.43</td>
    <td align="right">2.7636</td>
    <td align="right">12.67</td>
    <td align="right">43.23</td>
    <td align="right">1.4119</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     1438.49</td>
    <td align="right">     1654.26</td>
    <td align="right">       0.084</td>
    <td align="right">       0.096</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       33.06</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     3444.88</td>
    <td align="right">     3961.61</td>
    <td align="right">       0.200</td>
    <td align="right">       0.230</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       32.45</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     1805.83</td>
    <td align="right">     2076.70</td>
    <td align="right">       0.105</td>
    <td align="right">       0.121</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     3069.98</td>
    <td align="right">     3530.48</td>
    <td align="right">       0.178</td>
    <td align="right">       0.205</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       31.49</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     1015.48</td>
    <td align="right">     1167.80</td>
    <td align="right">       0.059</td>
    <td align="right">       0.068</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1919.09</td>
    <td align="right">     2206.96</td>
    <td align="right">       0.112</td>
    <td align="right">       0.128</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       33.88</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     3021.64</td>
    <td align="right">     3474.89</td>
    <td align="right">       0.176</td>
    <td align="right">       0.202</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       31.84</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     3092.65</td>
    <td align="right">     3556.55</td>
    <td align="right">       0.180</td>
    <td align="right">       0.207</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       31.84</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     2870.76</td>
    <td align="right">     3301.38</td>
    <td align="right">       0.167</td>
    <td align="right">       0.192</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       34.00</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     3378.98</td>
    <td align="right">     3885.83</td>
    <td align="right">       0.196</td>
    <td align="right">       0.226</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       32.45</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     2156.10</td>
    <td align="right">     2479.51</td>
    <td align="right">       0.125</td>
    <td align="right">       0.144</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       30.78</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     3484.94</td>
    <td align="right">     4007.68</td>
    <td align="right">       0.203</td>
    <td align="right">       0.233</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       32.45</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     2519.05</td>
    <td align="right">     2896.91</td>
    <td align="right">       0.146</td>
    <td align="right">       0.168</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       32.87</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     2866.37</td>
    <td align="right">     3296.32</td>
    <td align="right">       0.167</td>
    <td align="right">       0.192</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       34.00</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1730.09</td>
    <td align="right">     1989.61</td>
    <td align="right">       0.101</td>
    <td align="right">       0.116</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     1799.51</td>
    <td align="right">     2069.44</td>
    <td align="right">       0.105</td>
    <td align="right">       0.120</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     2635.08</td>
    <td align="right">     3030.34</td>
    <td align="right">       0.153</td>
    <td align="right">       0.176</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       32.45</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     2830.80</td>
    <td align="right">     3255.42</td>
    <td align="right">       0.165</td>
    <td align="right">       0.189</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       32.45</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     3097.72</td>
    <td align="right">     3562.38</td>
    <td align="right">       0.180</td>
    <td align="right">       0.207</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       31.84</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     2799.07</td>
    <td align="right">     3218.93</td>
    <td align="right">       0.163</td>
    <td align="right">       0.187</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       34.00</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     2804.61</td>
    <td align="right">     3225.30</td>
    <td align="right">       0.163</td>
    <td align="right">       0.188</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       32.45</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     1876.04</td>
    <td align="right">     2157.45</td>
    <td align="right">       0.109</td>
    <td align="right">       0.125</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       31.39</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     2878.32</td>
    <td align="right">     3310.06</td>
    <td align="right">       0.167</td>
    <td align="right">       0.192</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       34.00</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     3447.40</td>
    <td align="right">     3964.51</td>
    <td align="right">       0.200</td>
    <td align="right">       0.230</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       32.45</td>
    <td align="right">     0.01484</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     2974.97</td>
    <td align="right">     3421.22</td>
    <td align="right">       0.173</td>
    <td align="right">       0.199</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       31.74</td>
    <td align="right">     0.01484</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     1215.23</td>
    <td align="right">     1519.04</td>
    <td align="right">       0.062</td>
    <td align="right">       0.077</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:45:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     2562.88</td>
    <td align="right">     3203.60</td>
    <td align="right">       0.130</td>
    <td align="right">       0.163</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     2584.16</td>
    <td align="right">     3230.20</td>
    <td align="right">       0.132</td>
    <td align="right">       0.164</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     3359.92</td>
    <td align="right">     4199.90</td>
    <td align="right">       0.171</td>
    <td align="right">       0.214</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     2757.49</td>
    <td align="right">     3446.86</td>
    <td align="right">       0.140</td>
    <td align="right">       0.175</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     2745.21</td>
    <td align="right">     3431.52</td>
    <td align="right">       0.140</td>
    <td align="right">       0.175</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     2543.21</td>
    <td align="right">     3179.01</td>
    <td align="right">       0.129</td>
    <td align="right">       0.162</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     2539.41</td>
    <td align="right">     3174.26</td>
    <td align="right">       0.129</td>
    <td align="right">       0.162</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     2558.82</td>
    <td align="right">     3198.53</td>
    <td align="right">       0.130</td>
    <td align="right">       0.163</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     2563.50</td>
    <td align="right">     3204.37</td>
    <td align="right">       0.130</td>
    <td align="right">       0.163</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     2745.21</td>
    <td align="right">     3431.52</td>
    <td align="right">       0.140</td>
    <td align="right">       0.175</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     3386.12</td>
    <td align="right">     4232.65</td>
    <td align="right">       0.172</td>
    <td align="right">       0.215</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     2757.49</td>
    <td align="right">     3446.86</td>
    <td align="right">       0.140</td>
    <td align="right">       0.175</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     2539.41</td>
    <td align="right">     3174.26</td>
    <td align="right">       0.129</td>
    <td align="right">       0.162</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     2563.50</td>
    <td align="right">     3204.37</td>
    <td align="right">       0.130</td>
    <td align="right">       0.163</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     2562.88</td>
    <td align="right">     3203.60</td>
    <td align="right">       0.130</td>
    <td align="right">       0.163</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      574.96</td>
    <td align="right">      718.70</td>
    <td align="right">       0.029</td>
    <td align="right">       0.049</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      570.95</td>
    <td align="right">      713.69</td>
    <td align="right">       0.029</td>
    <td align="right">       0.049</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     2558.82</td>
    <td align="right">     3198.53</td>
    <td align="right">       0.130</td>
    <td align="right">       0.163</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     2543.21</td>
    <td align="right">     3179.01</td>
    <td align="right">       0.129</td>
    <td align="right">       0.162</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      526.76</td>
    <td align="right">      658.45</td>
    <td align="right">       0.027</td>
    <td align="right">       0.049</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     3386.12</td>
    <td align="right">     4232.65</td>
    <td align="right">       0.172</td>
    <td align="right">       0.215</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     3359.92</td>
    <td align="right">     4199.90</td>
    <td align="right">       0.171</td>
    <td align="right">       0.214</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2584.16</td>
    <td align="right">     3230.20</td>
    <td align="right">       0.132</td>
    <td align="right">       0.164</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     2491.47</td>
    <td align="right">     3114.33</td>
    <td align="right">       0.127</td>
    <td align="right">       0.158</td>
    <td align="right">PHILADELPHIA INTERNATIONAL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -10.80</td>
    <td align="right">     0.00149</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        4.34</td>
    <td align="right">        4.34</td>
    <td align="right">        3.89</td>
    <td align="right">        3.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.64</td>
    <td align="right">        4.34</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     1884.75</td>
    <td align="right">     2834.75</td>
    <td align="right">       86.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     2046.25</td>
    <td align="right">     3429.50</td>
    <td align="right">      803.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     1882.25</td>
    <td align="right">     3597.25</td>
    <td align="right">      647.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     2150.25</td>
    <td align="right">     3718.50</td>
    <td align="right">     1041.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      812.75</td>
    <td align="right">     4049.00</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1777.25</td>
    <td align="right">     3795.50</td>
    <td align="right">      770.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     2259.00</td>
    <td align="right">     3586.75</td>
    <td align="right">     1070.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     2330.25</td>
    <td align="right">     3586.00</td>
    <td align="right">     1126.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     2778.75</td>
    <td align="right">     3373.50</td>
    <td align="right">     1432.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     1971.75</td>
    <td align="right">     3461.00</td>
    <td align="right">      757.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1448.50</td>
    <td align="right">     3940.50</td>
    <td align="right">      554.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     1913.50</td>
    <td align="right">     3592.75</td>
    <td align="right">      759.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     1244.75</td>
    <td align="right">     4067.00</td>
    <td align="right">      465.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     2796.75</td>
    <td align="right">     3363.50</td>
    <td align="right">     1450.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     1792.25</td>
    <td align="right">     3568.75</td>
    <td align="right">      553.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     1895.00</td>
    <td align="right">     3589.75</td>
    <td align="right">      655.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     3501.50</td>
    <td align="right">     2027.25</td>
    <td align="right">      950.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     3585.50</td>
    <td align="right">     2200.50</td>
    <td align="right">     1174.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     2313.50</td>
    <td align="right">     3594.50</td>
    <td align="right">     1119.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     2718.75</td>
    <td align="right">     3369.25</td>
    <td align="right">     1389.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     3674.75</td>
    <td align="right">     2113.25</td>
    <td align="right">     1169.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     1659.00</td>
    <td align="right">     3582.00</td>
    <td align="right">      423.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     2487.50</td>
    <td align="right">     3393.25</td>
    <td align="right">     1161.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2037.75</td>
    <td align="right">     3450.00</td>
    <td align="right">      802.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     2785.00</td>
    <td align="right">     2845.50</td>
    <td align="right">     1033.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3802.25</td>
    <td align="right">     5241.50</td>
    <td align="right">     1865.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       58.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      111.25</td>
    <td align="right">        0.00</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       67.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       98.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       87.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      115.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.301</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.938</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.248</td>
    <td align="right">       0.243</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.031</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.031</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.168</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.198</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.150</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.274</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.027</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.334</td>
    <td align="right">       0.243</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.037</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.150</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.929</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.930</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.200</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.122</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.224</td>
    <td align="right">       0.243</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.250</td>
    <td align="right">       0.243</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       1.302</td>
    <td align="right">       0.151</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.472</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.430</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.341</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.493</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.268</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.289</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.470</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.499</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.422</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.403</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.276</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.430</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.297</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.421</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.326</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.344</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.147</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.500</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.395</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.385</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.451</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        1.29</td>
    <td align="right">        2.07</td>
    <td align="right">      153.74</td>
    <td align="right">       0.431</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        3.22</td>
    <td align="right">        5.18</td>
    <td align="right">      385.05</td>
    <td align="right">       0.172</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Surfaces by Class</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         100</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          20</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         688</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         550</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1961</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         146</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         184</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         467</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         467</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      400.74</td>
    <td align="right">     5150.11</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    35400.02</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      360.49</td>
    <td align="right">     4709.21</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    24218.80</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      142.82</td>
    <td align="right">      672.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12109.40</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      142.82</td>
    <td align="right">      672.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12109.40</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       27.76</td>
    <td align="right">      362.66</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1865.11</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       11.00</td>
    <td align="right">       51.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">       27.76</td>
    <td align="right">      362.66</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1865.11</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">       11.00</td>
    <td align="right">       51.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">       27.76</td>
    <td align="right">      362.66</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1865.11</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">       11.00</td>
    <td align="right">       51.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       27.76</td>
    <td align="right">      362.66</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1865.11</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       11.00</td>
    <td align="right">       51.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       27.76</td>
    <td align="right">      362.66</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1865.11</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       11.00</td>
    <td align="right">       51.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       11.08</td>
    <td align="right">      144.80</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      744.66</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">        4.39</td>
    <td align="right">       20.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      217.67</td>
    <td align="right">     4036.47</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    12109.40</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      217.67</td>
    <td align="right">     4036.47</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    12109.40</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       16.76</td>
    <td align="right">      310.85</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">       16.76</td>
    <td align="right">      310.85</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">       16.76</td>
    <td align="right">      310.85</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       16.76</td>
    <td align="right">      310.85</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       16.76</td>
    <td align="right">      310.85</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      932.55</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">        6.69</td>
    <td align="right">      124.11</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      372.33</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      400.74</td>
    <td align="right">     5150.11</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    35400.02</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      400.74</td>
    <td align="right">     5150.11</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    35400.02</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      400.74</td>
    <td align="right">     5150.11</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    35400.02</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      400.74</td>
    <td align="right">     5150.11</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    35400.02</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      400.74</td>
    <td align="right">     5150.11</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    35400.02</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      400.74</td>
    <td align="right">     5150.11</td>
    <td align="right">07-MAR-17:15</td>
    <td align="right">    35400.02</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       37.19</td>
    <td align="right">      417.09</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    11181.19</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9870.89</td>
    <td align="right">07-JUL-15:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       17.81</td>
    <td align="right">      417.09</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     3923.56</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       17.81</td>
    <td align="right">      417.09</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     3923.56</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">      674.90</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">      674.90</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      997.01</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   163111.37</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">      997.01</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   163111.37</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      997.01</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   163111.37</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">      997.01</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   163111.37</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2324.07</td>
    <td align="right">    21852.01</td>
    <td align="right">10-APR-13:00</td>
    <td align="right">   271177.21</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      595.58</td>
    <td align="right">     2657.99</td>
    <td align="right">12-APR-13:45</td>
    <td align="right">    55126.59</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">       12.02</td>
    <td align="right">        0.01</td>
    <td align="right">31-OCT-12:30</td>
    <td align="right">     1102.64</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      247.69</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-14:15</td>
    <td align="right">    55126.59</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">        5.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1009.30</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      347.89</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-07:45</td>
    <td align="right">    51262.92</td>
    <td align="right">07-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1102.64</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">       24.08</td>
    <td align="right">        0.05</td>
    <td align="right">25-MAY-24:00</td>
    <td align="right">     2999.19</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:45</td>
    <td align="right">     2566.34</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">       14.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2999.19</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">       20.86</td>
    <td align="right">        0.08</td>
    <td align="right">30-MAR-08:15</td>
    <td align="right">     2260.49</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">     2260.49</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">        9.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1657.58</td>
    <td align="right">07-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">       27.90</td>
    <td align="right">        0.07</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">     2982.03</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     2982.03</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2633.80</td>
    <td align="right">05-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       22.98</td>
    <td align="right">        0.11</td>
    <td align="right">26-MAR-19:15</td>
    <td align="right">     2448.02</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-13:15</td>
    <td align="right">     2448.02</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      971.13</td>
    <td align="right">07-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       24.04</td>
    <td align="right">        0.09</td>
    <td align="right">08-APR-18:45</td>
    <td align="right">     2412.69</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       14.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">     2412.69</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">        9.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2029.22</td>
    <td align="right">08-SEP-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">       23.64</td>
    <td align="right">        0.21</td>
    <td align="right">16-DEC-08:45</td>
    <td align="right">     2547.49</td>
    <td align="right">18-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">        9.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2547.49</td>
    <td align="right">18-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">       13.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2529.61</td>
    <td align="right">05-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">       24.15</td>
    <td align="right">        0.15</td>
    <td align="right">02-JUN-03:30</td>
    <td align="right">     2635.16</td>
    <td align="right">05-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2514.17</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2635.16</td>
    <td align="right">05-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.03</td>
    <td align="right">21-JUN-03:15</td>
    <td align="right">     2914.59</td>
    <td align="right">18-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">        7.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     2476.79</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2914.59</td>
    <td align="right">18-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       23.57</td>
    <td align="right">        0.06</td>
    <td align="right">24-OCT-11:00</td>
    <td align="right">     2903.60</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">        9.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     2595.59</td>
    <td align="right">18-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2903.60</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       23.74</td>
    <td align="right">        0.10</td>
    <td align="right">05-MAY-06:45</td>
    <td align="right">     2422.28</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       16.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2422.28</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">        7.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1830.48</td>
    <td align="right">05-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       27.90</td>
    <td align="right">        0.02</td>
    <td align="right">25-MAY-01:15</td>
    <td align="right">     3185.90</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">     3185.90</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       13.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3102.27</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       23.59</td>
    <td align="right">        0.31</td>
    <td align="right">04-MAR-10:00</td>
    <td align="right">     2439.00</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">       16.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:00</td>
    <td align="right">     2439.00</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        7.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2351.00</td>
    <td align="right">18-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">       24.41</td>
    <td align="right">        0.09</td>
    <td align="right">07-JAN-17:00</td>
    <td align="right">     2904.75</td>
    <td align="right">18-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">        7.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     2450.06</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2904.75</td>
    <td align="right">18-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       20.42</td>
    <td align="right">        0.08</td>
    <td align="right">10-SEP-23:15</td>
    <td align="right">     2245.42</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">     2245.42</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1549.74</td>
    <td align="right">07-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       20.66</td>
    <td align="right">        0.07</td>
    <td align="right">25-MAY-22:30</td>
    <td align="right">     2240.10</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:45</td>
    <td align="right">     2240.10</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1649.11</td>
    <td align="right">07-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       23.08</td>
    <td align="right">        0.00</td>
    <td align="right">20-DEC-02:00</td>
    <td align="right">     2180.79</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      205.94</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-01:00</td>
    <td align="right">     2180.79</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       25.63</td>
    <td align="right">        0.12</td>
    <td align="right">11-JAN-20:45</td>
    <td align="right">     2382.73</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      177.55</td>
    <td align="right">18-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       25.62</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-04:30</td>
    <td align="right">     2382.73</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">       24.31</td>
    <td align="right">        0.07</td>
    <td align="right">24-APR-20:15</td>
    <td align="right">     2652.47</td>
    <td align="right">05-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">        9.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2560.66</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">       14.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2652.47</td>
    <td align="right">05-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAR-10:45</td>
    <td align="right">     2817.69</td>
    <td align="right">18-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">        7.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     2451.92</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2817.69</td>
    <td align="right">18-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       25.82</td>
    <td align="right">        0.23</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">     2333.88</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      137.19</td>
    <td align="right">18-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       25.81</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-07:45</td>
    <td align="right">     2333.88</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       26.27</td>
    <td align="right">        0.02</td>
    <td align="right">15-APR-19:30</td>
    <td align="right">     3027.50</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">       16.41</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-14:15</td>
    <td align="right">     3027.50</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1729.33</td>
    <td align="right">07-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       28.02</td>
    <td align="right">        0.08</td>
    <td align="right">07-NOV-08:45</td>
    <td align="right">     2949.07</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       12.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2949.07</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2896.17</td>
    <td align="right">18-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       24.24</td>
    <td align="right">        0.01</td>
    <td align="right">19-OCT-23:45</td>
    <td align="right">     3013.93</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        9.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     2594.72</td>
    <td align="right">18-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       14.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3013.93</td>
    <td align="right">07-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">       25.86</td>
    <td align="right">        0.02</td>
    <td align="right">25-MAR-23:45</td>
    <td align="right">     2536.38</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">        5.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2265.74</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2536.38</td>
    <td align="right">08-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1070.47</td>
    <td align="right">      380.51</td>
    <td align="right">06-APR-15:45</td>
    <td align="right">   108397.11</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      661.96</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   108397.11</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      661.96</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   108397.11</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      661.96</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   108397.11</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      661.96</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   108397.11</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      408.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    81934.07</td>
    <td align="right">24-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      658.03</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   107653.51</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      658.03</td>
    <td align="right">        0.00</td>
    <td align="right">26-MAR-12:45</td>
    <td align="right">   107653.51</td>
    <td align="right">18-JAN-07:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       5.770</td>
    <td align="right">      -6.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.698</td>
    <td align="right">      10.999</td>
    <td align="right">      16.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.981</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       9.172</td>
    <td align="right">     -14.912</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.203</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      14.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.294</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.770</td>
    <td align="right">      -4.784</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">      11.294</td>
    <td align="right">      -9.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.189</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">       5.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.572</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.751</td>
    <td align="right">      -3.258</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">      14.518</td>
    <td align="right">     -13.379</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.162</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      13.804</td>
    <td align="right">       0.000</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.825</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.291</td>
    <td align="right">      -8.181</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      17.882</td>
    <td align="right">      -5.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.249</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">       6.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.500</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.673</td>
    <td align="right">     -16.211</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">      14.642</td>
    <td align="right">      -9.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.152</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      20.362</td>
    <td align="right">       0.000</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.567</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.740</td>
    <td align="right">     -23.636</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       9.850</td>
    <td align="right">     -13.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.149</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      13.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.760</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.761</td>
    <td align="right">      -6.645</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       9.504</td>
    <td align="right">     -14.651</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.146</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      13.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.908</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.778</td>
    <td align="right">      -5.185</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       7.755</td>
    <td align="right">     -16.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.117</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      19.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.840</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.848</td>
    <td align="right">      -7.223</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       9.484</td>
    <td align="right">     -14.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.207</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      14.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.145</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.753</td>
    <td align="right">      -6.172</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      16.158</td>
    <td align="right">      -7.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.179</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      14.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.836</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.710</td>
    <td align="right">     -20.815</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      14.316</td>
    <td align="right">     -13.589</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.211</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      14.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.225</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.291</td>
    <td align="right">      -7.906</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      16.019</td>
    <td align="right">      -7.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.217</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      14.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.106</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.145</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.705</td>
    <td align="right">     -20.752</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       7.543</td>
    <td align="right">     -16.868</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.116</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      19.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.812</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.839</td>
    <td align="right">      -6.949</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      11.425</td>
    <td align="right">      -8.998</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.194</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">       5.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.363</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.719</td>
    <td align="right">      -4.293</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">      11.079</td>
    <td align="right">      -9.583</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.188</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.528</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.741</td>
    <td align="right">      -3.082</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       0.017</td>
    <td align="right">     -23.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.519</td>
    <td align="right">      10.999</td>
    <td align="right">      16.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.231</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       0.009</td>
    <td align="right">     -25.624</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.511</td>
    <td align="right">      10.999</td>
    <td align="right">      16.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.657</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       9.712</td>
    <td align="right">     -14.593</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.147</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      13.705</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.943</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.789</td>
    <td align="right">      -5.390</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       7.894</td>
    <td align="right">     -15.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.119</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      19.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.662</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.820</td>
    <td align="right">      -8.481</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       0.004</td>
    <td align="right">     -25.812</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.498</td>
    <td align="right">      10.999</td>
    <td align="right">      16.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.452</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      16.411</td>
    <td align="right">      -9.860</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.225</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">       5.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.454</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.212</td>
    <td align="right">      -4.975</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      12.374</td>
    <td align="right">     -15.649</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.148</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      19.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.669</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.343</td>
    <td align="right">      -9.852</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       9.384</td>
    <td align="right">     -14.851</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.204</td>
    <td align="right">       4.391</td>
    <td align="right">       6.693</td>
    <td align="right">      14.204</td>
    <td align="right">       0.000</td>
    <td align="right">       0.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.337</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.780</td>
    <td align="right">      -4.987</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       5.467</td>
    <td align="right">     -20.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.665</td>
    <td align="right">      10.999</td>
    <td align="right">      16.763</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.015</td>
    <td align="right">      -6.599</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     247.686</td>
    <td align="right">    -347.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.412</td>
    <td align="right">     142.818</td>
    <td align="right">     217.674</td>
    <td align="right">     268.750</td>
    <td align="right">       0.000</td>
    <td align="right">       1.966</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">    -197.387</td>
    <td align="right">       0.000</td>
    <td align="right">    -138.329</td>
    <td align="right">    -231.696</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1102.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.25</td>
    <td align="right">      932.55</td>
    <td align="right">      932.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1003.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2998.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     4069.20</td>
    <td align="right">        0.00</td>
    <td align="right">       44.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1955.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1657.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     1039.79</td>
    <td align="right">        0.00</td>
    <td align="right">       45.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -268.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">05-AUG-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2633.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2962.97</td>
    <td align="right">        0.00</td>
    <td align="right">       48.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1219.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -971.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.76</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     1088.18</td>
    <td align="right">        0.00</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1007.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2029.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     3568.72</td>
    <td align="right">        0.00</td>
    <td align="right">       15.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2396.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">05-AUG-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2529.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2964.86</td>
    <td align="right">        0.00</td>
    <td align="right">       30.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1307.18</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">05-AUG-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2635.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2960.97</td>
    <td align="right">        0.00</td>
    <td align="right">       30.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1197.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">18-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2914.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2911.15</td>
    <td align="right">        0.00</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -865.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2903.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     4073.16</td>
    <td align="right">        0.00</td>
    <td align="right">       44.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2055.26</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">05-AUG-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1830.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     3357.76</td>
    <td align="right">        0.00</td>
    <td align="right">       29.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2397.70</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3102.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.31</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     4064.66</td>
    <td align="right">        0.00</td>
    <td align="right">       70.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1874.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2350.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     4305.71</td>
    <td align="right">        0.00</td>
    <td align="right">       26.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2822.44</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">18-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2904.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2911.05</td>
    <td align="right">        0.00</td>
    <td align="right">       27.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -875.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1549.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     1040.84</td>
    <td align="right">        0.00</td>
    <td align="right">       45.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -377.49</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1649.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     1038.21</td>
    <td align="right">        0.00</td>
    <td align="right">       45.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -275.35</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2180.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.25</td>
    <td align="right">      932.55</td>
    <td align="right">      932.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2382.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.25</td>
    <td align="right">      932.55</td>
    <td align="right">      932.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">05-AUG-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2652.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2960.62</td>
    <td align="right">        0.00</td>
    <td align="right">       30.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1179.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">18-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2817.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2913.85</td>
    <td align="right">        0.00</td>
    <td align="right">       27.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -965.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2333.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.25</td>
    <td align="right">      932.55</td>
    <td align="right">      932.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      227.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -1729.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.31</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     1037.43</td>
    <td align="right">        0.00</td>
    <td align="right">       72.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -221.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">18-AUG-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2895.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     2913.32</td>
    <td align="right">        0.00</td>
    <td align="right">       44.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -902.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3013.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.32</td>
    <td align="right">      372.33</td>
    <td align="right">      372.33</td>
    <td align="right">     4068.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1939.97</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2536.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.25</td>
    <td align="right">      932.55</td>
    <td align="right">      932.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.83</td>
    <td align="right">      381.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">   -51260.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3134.99</td>
    <td align="right">    12109.40</td>
    <td align="right">    12109.40</td>
    <td align="right">    36857.14</td>
    <td align="right">        0.00</td>
    <td align="right">     1082.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14033.10</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">18-JAN-07:30</td>
    <td align="right">     1009.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.81</td>
    <td align="right">      310.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1371.95</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2566.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1391.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -982.27</td>
    <td align="right">     -337.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2260.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1356.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -946.86</td>
    <td align="right">     -101.47</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2982.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1305.53</td>
    <td align="right">        0.00</td>
    <td align="right">    -1516.40</td>
    <td align="right">     -304.87</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2448.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1287.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -940.06</td>
    <td align="right">     -365.53</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2412.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1265.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -943.11</td>
    <td align="right">     -349.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">18-JAN-07:00</td>
    <td align="right">     2547.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1344.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -984.77</td>
    <td align="right">     -362.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2514.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1351.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -982.12</td>
    <td align="right">     -325.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2476.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1360.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -983.09</td>
    <td align="right">     -277.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">18-JAN-07:00</td>
    <td align="right">     2595.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1381.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -985.00</td>
    <td align="right">     -373.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2422.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1263.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -941.91</td>
    <td align="right">     -362.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     3185.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1367.71</td>
    <td align="right">        0.00</td>
    <td align="right">    -1544.75</td>
    <td align="right">     -418.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2438.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1289.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -941.18</td>
    <td align="right">     -353.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2450.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1355.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -982.39</td>
    <td align="right">     -257.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2245.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1335.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -944.90</td>
    <td align="right">     -109.70</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2240.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1349.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -946.32</td>
    <td align="right">      -88.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">18-JAN-07:30</td>
    <td align="right">      205.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.81</td>
    <td align="right">      310.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -568.60</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">18-JAN-07:53</td>
    <td align="right">      178.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.81</td>
    <td align="right">      310.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -540.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2560.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1356.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -983.25</td>
    <td align="right">     -365.82</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2451.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1342.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -979.96</td>
    <td align="right">     -274.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">18-JAN-07:53</td>
    <td align="right">      138.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.81</td>
    <td align="right">      310.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -500.72</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     3027.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1342.37</td>
    <td align="right">        0.00</td>
    <td align="right">    -1512.79</td>
    <td align="right">     -317.11</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2949.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1312.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -1521.81</td>
    <td align="right">     -259.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">18-JAN-07:00</td>
    <td align="right">     2594.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
    <td align="right">      124.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1404.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -986.45</td>
    <td align="right">     -349.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">     2265.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.81</td>
    <td align="right">      310.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1497.62</td>
    <td align="right">    -1130.76</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-JAN-07:15</td>
    <td align="right">    55126.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.74</td>
    <td align="right">     4036.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26748.33</td>
    <td align="right">        0.00</td>
    <td align="right">   -23037.17</td>
    <td align="right">   -10049.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Maximum Flow Fraction during Reheat []</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 25</td>
    <td align="right">    0.096173</td>
    <td align="right">    0.000999</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000057</td>
    <td align="right">    0.077328</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">    0.230316</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.339092</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.163028</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">    0.164381</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.475104</td>
    <td align="right">    0.000121</td>
    <td align="right">    0.164381</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">    0.213693</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.365470</td>
    <td align="right">    0.000158</td>
    <td align="right">    0.213693</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">    0.175407</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.445239</td>
    <td align="right">    0.000129</td>
    <td align="right">    0.175407</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">    0.174627</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.447230</td>
    <td align="right">    0.000129</td>
    <td align="right">    0.174627</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">    0.202020</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.386586</td>
    <td align="right">    0.000119</td>
    <td align="right">    0.161776</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.206768</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.377710</td>
    <td align="right">    0.000119</td>
    <td align="right">    0.161535</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 22</td>
    <td align="right">    0.191933</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.406904</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.162769</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.225911</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.345704</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.163067</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 26</td>
    <td align="right">    0.174627</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.447230</td>
    <td align="right">    0.000129</td>
    <td align="right">    0.174627</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">    0.233004</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.335180</td>
    <td align="right">    0.000159</td>
    <td align="right">    0.215359</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">    0.175407</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.445239</td>
    <td align="right">    0.000129</td>
    <td align="right">    0.175407</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.191639</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.407528</td>
    <td align="right">    0.000119</td>
    <td align="right">    0.161535</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.163067</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.478934</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.163067</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.163028</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.479049</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.163028</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 23</td>
    <td align="right">    0.176175</td>
    <td align="right">    0.001830</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000039</td>
    <td align="right">    0.052852</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.189259</td>
    <td align="right">    0.001966</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.056778</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">    0.207107</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.377092</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.162769</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 24</td>
    <td align="right">    0.187140</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.417326</td>
    <td align="right">    0.000119</td>
    <td align="right">    0.161776</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 21</td>
    <td align="right">    0.187508</td>
    <td align="right">    0.001948</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.056252</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.215359</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.362642</td>
    <td align="right">    0.000159</td>
    <td align="right">    0.215359</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.213693</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.365470</td>
    <td align="right">    0.000158</td>
    <td align="right">    0.213693</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">    0.230485</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.338844</td>
    <td align="right">    0.000121</td>
    <td align="right">    0.164381</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">    0.198909</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.983402</td>
    <td align="right">    0.000117</td>
    <td align="right">    0.158498</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">    0.000057</td>
    <td align="right">     2626.22</td>
    <td align="right">       68.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">    0.000120</td>
    <td align="right">     5536.77</td>
    <td align="right">      163.82</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">    0.000121</td>
    <td align="right">     5582.74</td>
    <td align="right">      116.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">    0.000158</td>
    <td align="right">     7257.46</td>
    <td align="right">      152.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">    0.000129</td>
    <td align="right">     5957.21</td>
    <td align="right">      124.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">    0.000129</td>
    <td align="right">     5930.69</td>
    <td align="right">      124.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">    0.000119</td>
    <td align="right">     5494.27</td>
    <td align="right">      143.69</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    0.000119</td>
    <td align="right">     5486.06</td>
    <td align="right">      147.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">    0.000120</td>
    <td align="right">     5527.99</td>
    <td align="right">      136.52</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">    0.000120</td>
    <td align="right">     5538.10</td>
    <td align="right">      160.69</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">    0.000129</td>
    <td align="right">     5930.69</td>
    <td align="right">      124.21</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">    0.000159</td>
    <td align="right">     7314.06</td>
    <td align="right">      165.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">    0.000129</td>
    <td align="right">     5957.21</td>
    <td align="right">      124.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">    0.000119</td>
    <td align="right">     5486.06</td>
    <td align="right">      136.31</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    0.000120</td>
    <td align="right">     5538.10</td>
    <td align="right">      115.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    0.000120</td>
    <td align="right">     5536.77</td>
    <td align="right">      115.96</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">    0.000039</td>
    <td align="right">     1794.98</td>
    <td align="right">      125.31</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    0.000042</td>
    <td align="right">     1928.29</td>
    <td align="right">      134.62</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">    0.000120</td>
    <td align="right">     5527.99</td>
    <td align="right">      147.31</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">    0.000119</td>
    <td align="right">     5494.27</td>
    <td align="right">      133.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">    0.000042</td>
    <td align="right">     1910.45</td>
    <td align="right">      133.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    0.000159</td>
    <td align="right">     7314.06</td>
    <td align="right">      153.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    0.000158</td>
    <td align="right">     7257.46</td>
    <td align="right">      152.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    0.000121</td>
    <td align="right">     5582.74</td>
    <td align="right">      163.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    0.000117</td>
    <td align="right">     5382.94</td>
    <td align="right">      141.48</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    0.000808</td>
    <td align="right">    37201.66</td>
    <td align="right">      508.22</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BRANCH {ECB4BD8B-6DB0-4F64-B726-F185A1A75B3E}</td>
    <td align="right">        4.34</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        4.34</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">        4.34</td>
    <td align="right">    0.635000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">        4.34</td>
    <td align="right">   107846.88</td>
    <td align="right">    0.676083</td>
    <td align="right">        1.45</td>
    <td align="right">    35945.37</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">        4.34</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000808</td>
    <td align="right">    0.000589</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">   170753.66</td>
    <td align="right">    0.003695</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">    0.003695</td>
    <td align="right">        4.16</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.003695</td>
    <td align="right">      944.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE19></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 19</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.388788E+09</td>
    <td align="right">     508.974</td>
    <td align="right">14-JAN-16:45</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.372487E+09</td>
    <td align="right">     526.442</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.453329E+09</td>
    <td align="right">     536.915</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.502293E+09</td>
    <td align="right">     749.913</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.561724E+09</td>
    <td align="right">     922.188</td>
    <td align="right">11-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.656617E+09</td>
    <td align="right">     956.776</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.739021E+09</td>
    <td align="right">    1102.644</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.669808E+09</td>
    <td align="right">    1075.714</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.599037E+09</td>
    <td align="right">     946.118</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.490276E+09</td>
    <td align="right">     684.259</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.400751E+09</td>
    <td align="right">     518.556</td>
    <td align="right">12-NOV-16:08</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.414163E+09</td>
    <td align="right">     507.536</td>
    <td align="right">23-DEC-16:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.624829E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372487E+09</td>
    <td align="right">     507.536</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.739021E+09</td>
    <td align="right">    1102.644</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE16></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 16</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168487E+09</td>
    <td align="right">    1033.865</td>
    <td align="right">14-JAN-16:08</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281389E+09</td>
    <td align="right">    1234.213</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.707326E+09</td>
    <td align="right">    1836.649</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110793E+10</td>
    <td align="right">    1900.547</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178683E+10</td>
    <td align="right">    2672.099</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.228770E+10</td>
    <td align="right">    2776.422</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.270984E+10</td>
    <td align="right">    2999.186</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.245519E+10</td>
    <td align="right">    2981.325</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176130E+10</td>
    <td align="right">    2213.026</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.910129E+09</td>
    <td align="right">    1435.623</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.459851E+09</td>
    <td align="right">    1090.691</td>
    <td align="right">13-NOV-15:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.275671E+09</td>
    <td align="right">    1044.013</td>
    <td align="right">16-DEC-15:45</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149116E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168487E+09</td>
    <td align="right">    1033.865</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.270984E+10</td>
    <td align="right">    2999.186</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE25></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 25</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.479683E+08</td>
    <td align="right">     678.749</td>
    <td align="right">26-JAN-14:45</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.911389E+08</td>
    <td align="right">     703.758</td>
    <td align="right">20-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.319289E+09</td>
    <td align="right">     803.149</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.653769E+09</td>
    <td align="right">     850.178</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111925E+10</td>
    <td align="right">    1102.720</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160983E+10</td>
    <td align="right">    1336.262</td>
    <td align="right">22-JUN-14:45</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.196518E+10</td>
    <td align="right">    1657.577</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167820E+10</td>
    <td align="right">    1557.638</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118461E+10</td>
    <td align="right">    1125.012</td>
    <td align="right">01-SEP-15:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.517668E+09</td>
    <td align="right">     846.217</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250309E+09</td>
    <td align="right">     722.729</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.129188E+09</td>
    <td align="right">     711.036</td>
    <td align="right">04-DEC-15:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.956640E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.479683E+08</td>
    <td align="right">     678.749</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.196518E+10</td>
    <td align="right">    1657.577</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE22></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 22</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.724986E+08</td>
    <td align="right">     880.745</td>
    <td align="right">14-JAN-11:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195061E+09</td>
    <td align="right">     977.710</td>
    <td align="right">18-FEB-11:23</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.492921E+09</td>
    <td align="right">    1067.561</td>
    <td align="right">03-MAR-11:23</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.988951E+09</td>
    <td align="right">    1582.975</td>
    <td align="right">20-APR-10:45</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147499E+10</td>
    <td align="right">    2111.993</td>
    <td align="right">12-MAY-11:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215163E+10</td>
    <td align="right">    2206.241</td>
    <td align="right">18-JUN-10:30</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.260438E+10</td>
    <td align="right">    2454.119</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237019E+10</td>
    <td align="right">    2633.797</td>
    <td align="right">05-AUG-10:45</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170743E+10</td>
    <td align="right">    2008.893</td>
    <td align="right">08-SEP-11:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.820103E+09</td>
    <td align="right">    1135.838</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.341301E+09</td>
    <td align="right">     948.738</td>
    <td align="right">12-NOV-10:53</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159316E+09</td>
    <td align="right">     736.765</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133788E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.724986E+08</td>
    <td align="right">     736.765</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260438E+10</td>
    <td align="right">    2633.797</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 10</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111450E+08</td>
    <td align="right">     465.359</td>
    <td align="right">26-JAN-14:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.308817E+08</td>
    <td align="right">     519.995</td>
    <td align="right">20-FEB-15:45</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.151563E+09</td>
    <td align="right">     765.562</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365269E+09</td>
    <td align="right">     802.821</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.632169E+09</td>
    <td align="right">     890.620</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.893770E+09</td>
    <td align="right">     934.396</td>
    <td align="right">22-JUN-14:45</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.106565E+10</td>
    <td align="right">     971.132</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.887939E+09</td>
    <td align="right">     957.980</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.647710E+09</td>
    <td align="right">     892.683</td>
    <td align="right">01-SEP-15:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274782E+09</td>
    <td align="right">     790.422</td>
    <td align="right">01-OCT-14:45</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105864E+09</td>
    <td align="right">     605.144</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.316314E+08</td>
    <td align="right">     554.220</td>
    <td align="right">04-DEC-14:15</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.509837E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111450E+08</td>
    <td align="right">     465.359</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106565E+10</td>
    <td align="right">     971.132</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 6</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.367197E+09</td>
    <td align="right">    1415.621</td>
    <td align="right">14-JAN-13:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429477E+09</td>
    <td align="right">    1825.439</td>
    <td align="right">18-FEB-13:53</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.587472E+09</td>
    <td align="right">    1638.109</td>
    <td align="right">03-MAR-13:23</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.717775E+09</td>
    <td align="right">    1548.073</td>
    <td align="right">09-APR-14:30</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.861084E+09</td>
    <td align="right">    1616.243</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101345E+10</td>
    <td align="right">    1409.276</td>
    <td align="right">16-JUN-14:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122157E+10</td>
    <td align="right">    1675.398</td>
    <td align="right">29-JUL-13:45</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125109E+10</td>
    <td align="right">    1995.396</td>
    <td align="right">18-AUG-13:45</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.113863E+10</td>
    <td align="right">    2029.349</td>
    <td align="right">08-SEP-13:30</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.831839E+09</td>
    <td align="right">    1890.253</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547564E+09</td>
    <td align="right">    1485.762</td>
    <td align="right">17-NOV-13:30</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.433601E+09</td>
    <td align="right">    1538.038</td>
    <td align="right">23-DEC-13:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.940075E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.367197E+09</td>
    <td align="right">    1409.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125109E+10</td>
    <td align="right">    2029.349</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE21></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 21</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190855E+09</td>
    <td align="right">     886.210</td>
    <td align="right">14-JAN-11:08</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.303570E+09</td>
    <td align="right">     996.384</td>
    <td align="right">18-FEB-11:30</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.627757E+09</td>
    <td align="right">    1061.820</td>
    <td align="right">03-MAR-11:30</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107082E+10</td>
    <td align="right">    1712.015</td>
    <td align="right">20-APR-10:45</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149314E+10</td>
    <td align="right">    2126.671</td>
    <td align="right">12-MAY-11:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.207555E+10</td>
    <td align="right">    2251.610</td>
    <td align="right">18-JUN-10:45</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242162E+10</td>
    <td align="right">    2321.537</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.224870E+10</td>
    <td align="right">    2529.608</td>
    <td align="right">05-AUG-10:45</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168420E+10</td>
    <td align="right">    2017.558</td>
    <td align="right">04-SEP-11:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.909444E+09</td>
    <td align="right">    1106.440</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.466730E+09</td>
    <td align="right">     942.551</td>
    <td align="right">12-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297993E+09</td>
    <td align="right">     856.536</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137904E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190855E+09</td>
    <td align="right">     856.536</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.242162E+10</td>
    <td align="right">    2529.608</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE24></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 24</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.196973E+09</td>
    <td align="right">     905.966</td>
    <td align="right">14-JAN-11:08</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314613E+09</td>
    <td align="right">    1019.917</td>
    <td align="right">18-FEB-11:30</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.654383E+09</td>
    <td align="right">    1087.446</td>
    <td align="right">03-MAR-11:30</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112663E+10</td>
    <td align="right">    1746.584</td>
    <td align="right">20-APR-10:45</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158802E+10</td>
    <td align="right">    2205.234</td>
    <td align="right">12-MAY-11:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222007E+10</td>
    <td align="right">    2332.338</td>
    <td align="right">18-JUN-10:30</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.259101E+10</td>
    <td align="right">    2423.474</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240719E+10</td>
    <td align="right">    2635.161</td>
    <td align="right">05-AUG-10:45</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180255E+10</td>
    <td align="right">    2095.369</td>
    <td align="right">04-SEP-10:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.956315E+09</td>
    <td align="right">    1140.180</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.484580E+09</td>
    <td align="right">     966.822</td>
    <td align="right">12-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.308684E+09</td>
    <td align="right">     876.394</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146510E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.196973E+09</td>
    <td align="right">     876.394</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.259101E+10</td>
    <td align="right">    2635.161</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE17></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 17</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.533882E+09</td>
    <td align="right">    1826.712</td>
    <td align="right">14-JAN-14:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.641073E+09</td>
    <td align="right">    2405.586</td>
    <td align="right">18-FEB-14:53</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.946591E+09</td>
    <td align="right">    2119.569</td>
    <td align="right">03-MAR-14:15</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122279E+10</td>
    <td align="right">    2144.779</td>
    <td align="right">07-APR-15:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155741E+10</td>
    <td align="right">    2315.432</td>
    <td align="right">04-MAY-14:30</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196983E+10</td>
    <td align="right">    2088.246</td>
    <td align="right">16-JUN-14:30</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.242453E+10</td>
    <td align="right">    2508.252</td>
    <td align="right">29-JUL-14:30</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.244233E+10</td>
    <td align="right">    2914.588</td>
    <td align="right">18-AUG-14:30</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212245E+10</td>
    <td align="right">    2783.458</td>
    <td align="right">08-SEP-13:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139085E+10</td>
    <td align="right">    2552.066</td>
    <td align="right">08-OCT-14:08</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.837420E+09</td>
    <td align="right">    1902.779</td>
    <td align="right">17-NOV-14:30</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.661919E+09</td>
    <td align="right">    1943.529</td>
    <td align="right">23-DEC-14:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167511E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.533882E+09</td>
    <td align="right">    1826.712</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.244233E+10</td>
    <td align="right">    2914.588</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 15</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163972E+09</td>
    <td align="right">    1015.829</td>
    <td align="right">14-JAN-16:08</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.272694E+09</td>
    <td align="right">    1211.569</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.679960E+09</td>
    <td align="right">    1809.667</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.105589E+10</td>
    <td align="right">    1853.690</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168759E+10</td>
    <td align="right">    2599.972</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215124E+10</td>
    <td align="right">    2698.505</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.254939E+10</td>
    <td align="right">    2903.597</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230424E+10</td>
    <td align="right">    2881.246</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165144E+10</td>
    <td align="right">    2142.709</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.865332E+09</td>
    <td align="right">    1404.601</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.441354E+09</td>
    <td align="right">    1068.883</td>
    <td align="right">13-NOV-15:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.265707E+09</td>
    <td align="right">    1024.720</td>
    <td align="right">16-DEC-15:45</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140888E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163972E+09</td>
    <td align="right">    1015.829</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.254939E+10</td>
    <td align="right">    2903.597</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 1</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.826800E+08</td>
    <td align="right">     764.615</td>
    <td align="right">14-JAN-10:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180243E+09</td>
    <td align="right">     846.342</td>
    <td align="right">18-FEB-11:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364153E+09</td>
    <td align="right">     897.085</td>
    <td align="right">24-MAR-10:45</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.643869E+09</td>
    <td align="right">    1290.807</td>
    <td align="right">20-APR-10:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.849386E+09</td>
    <td align="right">    1481.869</td>
    <td align="right">11-MAY-10:23</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111919E+10</td>
    <td align="right">    1645.209</td>
    <td align="right">05-JUN-09:45</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126595E+10</td>
    <td align="right">    1664.505</td>
    <td align="right">07-JUL-10:30</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119350E+10</td>
    <td align="right">    1830.606</td>
    <td align="right">05-AUG-10:30</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.921729E+09</td>
    <td align="right">    1466.882</td>
    <td align="right">04-SEP-10:30</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.560704E+09</td>
    <td align="right">     923.566</td>
    <td align="right">08-OCT-10:38</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266885E+09</td>
    <td align="right">     806.035</td>
    <td align="right">12-NOV-10:30</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.135627E+09</td>
    <td align="right">     737.938</td>
    <td align="right">23-DEC-10:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.758391E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.826800E+08</td>
    <td align="right">     737.938</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126595E+10</td>
    <td align="right">    1830.606</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 7</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830544E+08</td>
    <td align="right">     984.824</td>
    <td align="right">14-JAN-16:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180864E+09</td>
    <td align="right">    1183.438</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.522108E+09</td>
    <td align="right">    1610.090</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.933059E+09</td>
    <td align="right">    1729.700</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.162933E+10</td>
    <td align="right">    2682.501</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.221583E+10</td>
    <td align="right">    2832.318</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.271844E+10</td>
    <td align="right">    3102.273</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241426E+10</td>
    <td align="right">    3033.079</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.166304E+10</td>
    <td align="right">    2225.598</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.744523E+09</td>
    <td align="right">    1290.637</td>
    <td align="right">09-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.325253E+09</td>
    <td align="right">    1048.705</td>
    <td align="right">13-NOV-15:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158868E+09</td>
    <td align="right">     995.543</td>
    <td align="right">16-DEC-15:45</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135886E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.830544E+08</td>
    <td align="right">     984.824</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.271844E+10</td>
    <td align="right">    3102.273</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 5</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102190E+09</td>
    <td align="right">     813.590</td>
    <td align="right">14-JAN-15:45</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172580E+09</td>
    <td align="right">     969.086</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.382346E+09</td>
    <td align="right">    1697.151</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.588114E+09</td>
    <td align="right">    1628.229</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.926586E+09</td>
    <td align="right">    2140.764</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113322E+10</td>
    <td align="right">    2203.487</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132667E+10</td>
    <td align="right">    2324.890</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119352E+10</td>
    <td align="right">    2351.002</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.869501E+09</td>
    <td align="right">    1708.986</td>
    <td align="right">11-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471099E+09</td>
    <td align="right">    1214.239</td>
    <td align="right">16-OCT-15:45</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.261833E+09</td>
    <td align="right">     847.655</td>
    <td align="right">17-NOV-15:30</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147062E+09</td>
    <td align="right">     822.503</td>
    <td align="right">16-DEC-15:45</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.757472E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102190E+09</td>
    <td align="right">     813.590</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132667E+10</td>
    <td align="right">    2351.002</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE23></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 23</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.550254E+09</td>
    <td align="right">    1863.978</td>
    <td align="right">14-JAN-14:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.656799E+09</td>
    <td align="right">    2439.946</td>
    <td align="right">18-FEB-14:53</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.965987E+09</td>
    <td align="right">    2145.924</td>
    <td align="right">03-MAR-14:15</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123895E+10</td>
    <td align="right">    2175.476</td>
    <td align="right">07-APR-15:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156508E+10</td>
    <td align="right">    2315.466</td>
    <td align="right">04-MAY-14:30</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196707E+10</td>
    <td align="right">    2086.678</td>
    <td align="right">16-JUN-14:30</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241254E+10</td>
    <td align="right">    2499.738</td>
    <td align="right">29-JUL-14:30</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243749E+10</td>
    <td align="right">    2904.753</td>
    <td align="right">18-AUG-14:30</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212880E+10</td>
    <td align="right">    2785.270</td>
    <td align="right">08-SEP-13:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141143E+10</td>
    <td align="right">    2578.323</td>
    <td align="right">08-OCT-14:08</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.854626E+09</td>
    <td align="right">    1940.424</td>
    <td align="right">17-NOV-14:30</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.679277E+09</td>
    <td align="right">    1985.170</td>
    <td align="right">23-DEC-14:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168683E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550254E+09</td>
    <td align="right">    1863.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243749E+10</td>
    <td align="right">    2904.753</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 4</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.485592E+08</td>
    <td align="right">     675.907</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.912728E+08</td>
    <td align="right">     697.909</td>
    <td align="right">20-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.312736E+09</td>
    <td align="right">     794.640</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.629395E+09</td>
    <td align="right">     838.742</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105660E+10</td>
    <td align="right">    1041.928</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150145E+10</td>
    <td align="right">    1259.601</td>
    <td align="right">22-JUN-14:45</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182775E+10</td>
    <td align="right">    1549.738</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.155420E+10</td>
    <td align="right">    1454.289</td>
    <td align="right">04-AUG-15:45</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110445E+10</td>
    <td align="right">    1059.298</td>
    <td align="right">01-SEP-15:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.497901E+09</td>
    <td align="right">     832.927</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245761E+09</td>
    <td align="right">     713.577</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128229E+09</td>
    <td align="right">     705.137</td>
    <td align="right">04-DEC-15:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.899831E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.485592E+08</td>
    <td align="right">     675.907</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182775E+10</td>
    <td align="right">    1549.738</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 14</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.516969E+08</td>
    <td align="right">     677.807</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.958695E+08</td>
    <td align="right">     702.270</td>
    <td align="right">20-FEB-16:15</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.327486E+09</td>
    <td align="right">     800.603</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.660286E+09</td>
    <td align="right">     847.357</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112139E+10</td>
    <td align="right">    1104.048</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160526E+10</td>
    <td align="right">    1333.612</td>
    <td align="right">22-JUN-14:45</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.195300E+10</td>
    <td align="right">    1649.112</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166873E+10</td>
    <td align="right">    1550.395</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118226E+10</td>
    <td align="right">    1128.706</td>
    <td align="right">01-SEP-15:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.524188E+09</td>
    <td align="right">     843.221</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256829E+09</td>
    <td align="right">     718.739</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136071E+09</td>
    <td align="right">     708.835</td>
    <td align="right">04-DEC-15:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.958308E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.516969E+08</td>
    <td align="right">     677.807</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.195300E+10</td>
    <td align="right">    1649.112</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 8</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131080E+10</td>
    <td align="right">    1124.530</td>
    <td align="right">14-JAN-16:50</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129954E+10</td>
    <td align="right">    1412.940</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170313E+10</td>
    <td align="right">    1516.859</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.190876E+10</td>
    <td align="right">    1835.674</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.220476E+10</td>
    <td align="right">    1975.904</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241160E+10</td>
    <td align="right">    2049.041</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262508E+10</td>
    <td align="right">    2180.785</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.250864E+10</td>
    <td align="right">    2121.824</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224145E+10</td>
    <td align="right">    2000.259</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189648E+10</td>
    <td align="right">    1773.737</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.150675E+10</td>
    <td align="right">    1311.524</td>
    <td align="right">12-NOV-17:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145001E+10</td>
    <td align="right">    1100.315</td>
    <td align="right">23-DEC-17:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230670E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129954E+10</td>
    <td align="right">    1100.315</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.262508E+10</td>
    <td align="right">    2180.785</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 13</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139607E+10</td>
    <td align="right">    1135.717</td>
    <td align="right">14-JAN-16:50</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139312E+10</td>
    <td align="right">    1452.438</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186338E+10</td>
    <td align="right">    1584.104</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.211169E+10</td>
    <td align="right">    1945.090</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247042E+10</td>
    <td align="right">    2112.483</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.272385E+10</td>
    <td align="right">    2203.505</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.298840E+10</td>
    <td align="right">    2382.727</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.284081E+10</td>
    <td align="right">    2272.543</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252073E+10</td>
    <td align="right">    2135.125</td>
    <td align="right">02-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.209989E+10</td>
    <td align="right">    1882.759</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164946E+10</td>
    <td align="right">    1368.554</td>
    <td align="right">12-NOV-17:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156613E+10</td>
    <td align="right">    1096.236</td>
    <td align="right">23-DEC-16:53</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256239E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.139312E+10</td>
    <td align="right">    1096.236</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298840E+10</td>
    <td align="right">    2382.727</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE20></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 20</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187036E+09</td>
    <td align="right">     903.774</td>
    <td align="right">14-JAN-11:08</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.305654E+09</td>
    <td align="right">    1017.286</td>
    <td align="right">18-FEB-11:30</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.641397E+09</td>
    <td align="right">    1085.654</td>
    <td align="right">03-MAR-11:30</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111427E+10</td>
    <td align="right">    1741.018</td>
    <td align="right">20-APR-10:45</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158174E+10</td>
    <td align="right">    2205.488</td>
    <td align="right">12-MAY-11:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222390E+10</td>
    <td align="right">    2332.500</td>
    <td align="right">18-JUN-10:30</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.260524E+10</td>
    <td align="right">    2439.312</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241558E+10</td>
    <td align="right">    2652.474</td>
    <td align="right">05-AUG-10:45</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180104E+10</td>
    <td align="right">    2097.306</td>
    <td align="right">04-SEP-10:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.944796E+09</td>
    <td align="right">    1139.396</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.474248E+09</td>
    <td align="right">     964.830</td>
    <td align="right">12-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.297964E+09</td>
    <td align="right">     874.276</td>
    <td align="right">23-DEC-11:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145929E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187036E+09</td>
    <td align="right">     874.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260524E+10</td>
    <td align="right">    2652.474</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 9</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.536678E+09</td>
    <td align="right">    1863.337</td>
    <td align="right">14-JAN-14:30</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.639127E+09</td>
    <td align="right">    2413.949</td>
    <td align="right">18-FEB-14:53</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.930602E+09</td>
    <td align="right">    2122.787</td>
    <td align="right">03-MAR-14:15</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118067E+10</td>
    <td align="right">    2147.408</td>
    <td align="right">07-APR-15:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.147099E+10</td>
    <td align="right">    2249.053</td>
    <td align="right">04-MAY-14:30</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183207E+10</td>
    <td align="right">    2018.966</td>
    <td align="right">16-JUN-14:30</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.225190E+10</td>
    <td align="right">    2415.178</td>
    <td align="right">29-JUL-14:30</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.227972E+10</td>
    <td align="right">    2817.690</td>
    <td align="right">18-AUG-14:30</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200354E+10</td>
    <td align="right">    2710.043</td>
    <td align="right">08-SEP-13:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134963E+10</td>
    <td align="right">    2540.720</td>
    <td align="right">08-OCT-14:08</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.825090E+09</td>
    <td align="right">    1945.117</td>
    <td align="right">17-NOV-14:30</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.658842E+09</td>
    <td align="right">    1975.407</td>
    <td align="right">23-DEC-14:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159589E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.536678E+09</td>
    <td align="right">    1863.337</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227972E+10</td>
    <td align="right">    2817.690</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 2</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147608E+10</td>
    <td align="right">    1215.245</td>
    <td align="right">14-JAN-16:50</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.145943E+10</td>
    <td align="right">    1518.675</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190527E+10</td>
    <td align="right">    1622.045</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213146E+10</td>
    <td align="right">    1956.352</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246200E+10</td>
    <td align="right">    2103.101</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.269148E+10</td>
    <td align="right">    2179.502</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.293718E+10</td>
    <td align="right">    2333.883</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280212E+10</td>
    <td align="right">    2245.344</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250312E+10</td>
    <td align="right">    2126.017</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212367E+10</td>
    <td align="right">    1897.032</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169274E+10</td>
    <td align="right">    1421.091</td>
    <td align="right">12-NOV-17:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.162784E+10</td>
    <td align="right">    1196.291</td>
    <td align="right">23-DEC-17:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258124E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.145943E+10</td>
    <td align="right">    1196.291</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.293718E+10</td>
    <td align="right">    2333.883</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 11</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187821E+08</td>
    <td align="right">     548.651</td>
    <td align="right">26-JAN-15:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384733E+08</td>
    <td align="right">     655.677</td>
    <td align="right">20-FEB-16:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222981E+09</td>
    <td align="right">     954.191</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.594995E+09</td>
    <td align="right">    1025.557</td>
    <td align="right">20-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116374E+10</td>
    <td align="right">    1176.011</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.178004E+10</td>
    <td align="right">    1341.170</td>
    <td align="right">22-JUN-15:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223073E+10</td>
    <td align="right">    1729.330</td>
    <td align="right">07-JUL-15:45</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.187637E+10</td>
    <td align="right">    1625.641</td>
    <td align="right">04-AUG-15:45</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127285E+10</td>
    <td align="right">    1181.952</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.440076E+09</td>
    <td align="right">    1015.633</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163641E+09</td>
    <td align="right">     820.550</td>
    <td align="right">16-NOV-11:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.577709E+08</td>
    <td align="right">     727.364</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.986045E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187821E+08</td>
    <td align="right">     548.651</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.223073E+10</td>
    <td align="right">    1729.330</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 12</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.380357E+09</td>
    <td align="right">    1397.603</td>
    <td align="right">14-JAN-14:45</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.512380E+09</td>
    <td align="right">    1988.698</td>
    <td align="right">18-FEB-15:08</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.781263E+09</td>
    <td align="right">    1832.093</td>
    <td align="right">03-MAR-14:30</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108879E+10</td>
    <td align="right">    1909.670</td>
    <td align="right">20-APR-15:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.148897E+10</td>
    <td align="right">    2283.430</td>
    <td align="right">04-MAY-14:45</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.197939E+10</td>
    <td align="right">    2106.399</td>
    <td align="right">16-JUN-14:30</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.250918E+10</td>
    <td align="right">    2528.535</td>
    <td align="right">29-JUL-14:30</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.245254E+10</td>
    <td align="right">    2896.169</td>
    <td align="right">18-AUG-14:30</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203830E+10</td>
    <td align="right">    2713.396</td>
    <td align="right">08-SEP-13:45</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121535E+10</td>
    <td align="right">    2298.683</td>
    <td align="right">08-OCT-14:30</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701380E+09</td>
    <td align="right">    1461.535</td>
    <td align="right">17-NOV-14:30</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.501605E+09</td>
    <td align="right">    1462.322</td>
    <td align="right">23-DEC-14:30</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156495E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.380357E+09</td>
    <td align="right">    1397.603</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250918E+10</td>
    <td align="right">    2896.169</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 3</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.161403E+09</td>
    <td align="right">    1030.132</td>
    <td align="right">14-JAN-16:08</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.272663E+09</td>
    <td align="right">    1230.367</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.692110E+09</td>
    <td align="right">    1815.682</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109469E+10</td>
    <td align="right">    1884.703</td>
    <td align="right">27-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.177876E+10</td>
    <td align="right">    2674.518</td>
    <td align="right">04-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229080E+10</td>
    <td align="right">    2780.779</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.272315E+10</td>
    <td align="right">    3013.926</td>
    <td align="right">07-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246376E+10</td>
    <td align="right">    2996.504</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176102E+10</td>
    <td align="right">    2219.099</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.897294E+09</td>
    <td align="right">    1421.916</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.449097E+09</td>
    <td align="right">    1087.266</td>
    <td align="right">13-NOV-15:45</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266198E+09</td>
    <td align="right">    1039.892</td>
    <td align="right">16-DEC-15:45</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148509E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161403E+09</td>
    <td align="right">    1030.132</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272315E+10</td>
    <td align="right">    3013.926</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE18></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 18</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.770661E+09</td>
    <td align="right">    1017.674</td>
    <td align="right">14-JAN-17:00</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.770317E+09</td>
    <td align="right">    1085.997</td>
    <td align="right">20-FEB-17:00</td>
    <td align="right">       0.548</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111060E+10</td>
    <td align="right">    1294.432</td>
    <td align="right">26-MAR-16:00</td>
    <td align="right">       7.258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149787E+10</td>
    <td align="right">    1781.302</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">      12.503</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210355E+10</td>
    <td align="right">    2092.356</td>
    <td align="right">12-MAY-16:00</td>
    <td align="right">      18.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263934E+10</td>
    <td align="right">    2235.709</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">      22.180</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305094E+10</td>
    <td align="right">    2536.385</td>
    <td align="right">08-JUL-16:00</td>
    <td align="right">      25.331</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.282459E+10</td>
    <td align="right">    2442.670</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      23.849</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232839E+10</td>
    <td align="right">    2142.466</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      20.790</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141310E+10</td>
    <td align="right">    1739.844</td>
    <td align="right">01-OCT-16:00</td>
    <td align="right">      12.349</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.978488E+09</td>
    <td align="right">    1081.126</td>
    <td align="right">12-NOV-17:00</td>
    <td align="right">       7.438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.907336E+09</td>
    <td align="right">    1037.088</td>
    <td align="right">04-DEC-17:00</td>
    <td align="right">       3.472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203952E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.746</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.770317E+09</td>
    <td align="right">    1017.674</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -1.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305094E+10</td>
    <td align="right">    2536.385</td>
    <td align="right">&nbsp;</td>
    <td align="right">      25.331</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120997E+11</td>
    <td align="right">0.184668E+11</td>
    <td align="right"> 2980368.364</td>
    <td align="right">0.267285E+10</td>
    <td align="right">0.703188E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109469E+11</td>
    <td align="right">0.166916E+11</td>
    <td align="right">  640219.619</td>
    <td align="right">0.206921E+10</td>
    <td align="right">0.547965E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120222E+11</td>
    <td align="right">0.184063E+11</td>
    <td align="right">0.367616E+08</td>
    <td align="right">0.138394E+10</td>
    <td align="right">0.319050E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119641E+11</td>
    <td align="right">0.180575E+11</td>
    <td align="right">0.296112E+09</td>
    <td align="right">0.118145E+10</td>
    <td align="right">0.180567E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116492E+11</td>
    <td align="right">0.181326E+11</td>
    <td align="right">0.102581E+10</td>
    <td align="right">0.116008E+10</td>
    <td align="right">0.864186E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119641E+11</td>
    <td align="right">0.180575E+11</td>
    <td align="right">0.351841E+10</td>
    <td align="right">0.115875E+10</td>
    <td align="right">0.396603E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124727E+11</td>
    <td align="right">0.187405E+11</td>
    <td align="right">0.608592E+10</td>
    <td align="right">0.124759E+10</td>
    <td align="right">0.249814E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116492E+11</td>
    <td align="right">0.181326E+11</td>
    <td align="right">0.506422E+10</td>
    <td align="right">0.123195E+10</td>
    <td align="right">0.351139E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119641E+11</td>
    <td align="right">0.180575E+11</td>
    <td align="right">0.279930E+10</td>
    <td align="right">0.115985E+10</td>
    <td align="right">0.636050E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120997E+11</td>
    <td align="right">0.184668E+11</td>
    <td align="right">0.333022E+09</td>
    <td align="right">0.120517E+10</td>
    <td align="right">0.194672E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115136E+11</td>
    <td align="right">0.177233E+11</td>
    <td align="right">0.179726E+09</td>
    <td align="right">0.148905E+10</td>
    <td align="right">0.359819E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124727E+11</td>
    <td align="right">0.187405E+11</td>
    <td align="right">0.337751E+08</td>
    <td align="right">0.184971E+10</td>
    <td align="right">0.509414E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142818E+12</td>
    <td align="right">0.217674E+12</td>
    <td align="right">0.193767E+11</td>
    <td align="right">0.178096E+11</td>
    <td align="right">0.306446E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109469E+11</td>
    <td align="right">0.166916E+11</td>
    <td align="right">  640219.619</td>
    <td align="right">0.115875E+10</td>
    <td align="right">0.249814E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124727E+11</td>
    <td align="right">0.187405E+11</td>
    <td align="right">0.608592E+10</td>
    <td align="right">0.267285E+10</td>
    <td align="right">0.703188E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-06-20
    13:17:36</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120997E+11</td>
    <td align="right">0.184668E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109469E+11</td>
    <td align="right">0.166916E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120222E+11</td>
    <td align="right">0.184063E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119641E+11</td>
    <td align="right">0.180575E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116492E+11</td>
    <td align="right">0.181326E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119641E+11</td>
    <td align="right">0.180575E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124727E+11</td>
    <td align="right">0.187405E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116492E+11</td>
    <td align="right">0.181326E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119641E+11</td>
    <td align="right">0.180575E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120997E+11</td>
    <td align="right">0.184668E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115136E+11</td>
    <td align="right">0.177233E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124727E+11</td>
    <td align="right">0.187405E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142818E+12</td>
    <td align="right">0.217674E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109469E+11</td>
    <td align="right">0.166916E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124727E+11</td>
    <td align="right">0.187405E+11</td>
  </tr>
</table>
<br><br>
</body>
</html>
