Time,THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,1.696300E+04,1.488690E+03,1.039301E+00,1.041869E-01,8.781915E+03,0.000000E+00,5.378940E-01,0.000000E+00,8.781915E+03,0.000000E+00,5.378940E-01,0.000000E+00,8.787255E+03,1.418279E+02,5.382211E-01,9.925562E-03,8.787255E+03,0.000000E+00,5.382211E-01,0.000000E+00 
00:30:00,1.696305E+04,1.418467E+03,1.039304E+00,9.927157E-02,8.781943E+03,0.000000E+00,5.378958E-01,0.000000E+00,8.781943E+03,0.000000E+00,5.378958E-01,0.000000E+00,8.787283E+03,8.346195E+01,5.382229E-01,5.840928E-03,8.787283E+03,0.000000E+00,5.382229E-01,0.000000E+00 
00:45:00,1.696309E+04,1.348132E+03,1.039306E+00,9.434856E-02,8.781968E+03,0.000000E+00,5.378973E-01,0.000000E+00,8.781968E+03,0.000000E+00,5.378973E-01,0.000000E+00,8.787308E+03,4.032262E+01,5.382244E-01,2.821906E-03,8.787308E+03,0.000000E+00,5.382244E-01,0.000000E+00 
01:00:00,1.696313E+04,1.277674E+03,1.039309E+00,8.941716E-02,8.781990E+03,0.000000E+00,5.378986E-01,0.000000E+00,8.781990E+03,0.000000E+00,5.378986E-01,0.000000E+00,8.787331E+03,1.221105E+01,5.382258E-01,8.545703E-04,8.787331E+03,0.000000E+00,5.382258E-01,0.000000E+00 
01:15:00,1.696317E+04,1.215721E+03,1.039311E+00,8.508104E-02,8.782010E+03,0.000000E+00,5.378998E-01,0.000000E+00,8.782010E+03,0.000000E+00,5.378998E-01,0.000000E+00,8.787350E+03,0.000000E+00,5.382270E-01,0.000000E+00,8.787350E+03,0.000000E+00,5.382270E-01,0.000000E+00 
01:30:00,1.696320E+04,1.154764E+03,1.039312E+00,8.081478E-02,8.782027E+03,0.000000E+00,5.379009E-01,0.000000E+00,8.782027E+03,0.000000E+00,5.379009E-01,0.000000E+00,8.787368E+03,0.000000E+00,5.382280E-01,0.000000E+00,8.787368E+03,0.000000E+00,5.382280E-01,0.000000E+00 
01:45:00,1.696322E+04,1.094625E+03,1.039314E+00,7.660583E-02,8.782043E+03,0.000000E+00,5.379019E-01,0.000000E+00,8.782043E+03,0.000000E+00,5.379019E-01,0.000000E+00,8.787383E+03,0.000000E+00,5.382290E-01,0.000000E+00,8.787383E+03,0.000000E+00,5.382290E-01,0.000000E+00 
02:00:00,1.696325E+04,1.035249E+03,1.039316E+00,7.245034E-02,8.782057E+03,0.000000E+00,5.379027E-01,0.000000E+00,8.782057E+03,0.000000E+00,5.379027E-01,0.000000E+00,8.787398E+03,0.000000E+00,5.382299E-01,0.000000E+00,8.787398E+03,0.000000E+00,5.382299E-01,0.000000E+00 
02:15:00,1.696327E+04,9.758880E+02,1.039317E+00,6.829592E-02,8.782070E+03,0.000000E+00,5.379035E-01,0.000000E+00,8.782070E+03,0.000000E+00,5.379035E-01,0.000000E+00,8.787410E+03,0.000000E+00,5.382306E-01,0.000000E+00,8.787410E+03,0.000000E+00,5.382306E-01,0.000000E+00 
02:30:00,1.696329E+04,9.166096E+02,1.039318E+00,6.414734E-02,8.782081E+03,0.000000E+00,5.379042E-01,0.000000E+00,8.782081E+03,0.000000E+00,5.379042E-01,0.000000E+00,8.787422E+03,0.000000E+00,5.382314E-01,0.000000E+00,8.787422E+03,0.000000E+00,5.382314E-01,0.000000E+00 
02:45:00,1.696330E+04,8.575261E+02,1.039319E+00,6.001244E-02,8.782092E+03,0.000000E+00,5.379049E-01,0.000000E+00,8.782092E+03,0.000000E+00,5.379049E-01,0.000000E+00,8.787432E+03,0.000000E+00,5.382320E-01,0.000000E+00,8.787432E+03,0.000000E+00,5.382320E-01,0.000000E+00 
03:00:00,1.696332E+04,7.987717E+02,1.039320E+00,5.590058E-02,8.782101E+03,0.000000E+00,5.379055E-01,0.000000E+00,8.782101E+03,0.000000E+00,5.379055E-01,0.000000E+00,8.787442E+03,0.000000E+00,5.382326E-01,0.000000E+00,8.787442E+03,0.000000E+00,5.382326E-01,0.000000E+00 
03:15:00,1.696333E+04,7.397240E+02,1.039321E+00,5.176822E-02,8.782110E+03,0.000000E+00,5.379060E-01,0.000000E+00,8.782110E+03,0.000000E+00,5.379060E-01,0.000000E+00,8.787450E+03,0.000000E+00,5.382331E-01,0.000000E+00,8.787450E+03,0.000000E+00,5.382331E-01,0.000000E+00 
03:30:00,1.696334E+04,6.805423E+02,1.039322E+00,4.762650E-02,8.782118E+03,0.000000E+00,5.379065E-01,0.000000E+00,8.782118E+03,0.000000E+00,5.379065E-01,0.000000E+00,8.787458E+03,0.000000E+00,5.382336E-01,0.000000E+00,8.787458E+03,0.000000E+00,5.382336E-01,0.000000E+00 
03:45:00,1.696336E+04,6.215444E+02,1.039322E+00,4.349765E-02,8.782125E+03,0.000000E+00,5.379069E-01,0.000000E+00,8.782125E+03,0.000000E+00,5.379069E-01,0.000000E+00,8.787465E+03,0.000000E+00,5.382340E-01,0.000000E+00,8.787465E+03,0.000000E+00,5.382340E-01,0.000000E+00 
04:00:00,1.696337E+04,5.631914E+02,1.039323E+00,3.941393E-02,8.782132E+03,0.000000E+00,5.379073E-01,0.000000E+00,8.782132E+03,0.000000E+00,5.379073E-01,0.000000E+00,8.787472E+03,0.000000E+00,5.382344E-01,0.000000E+00,8.787472E+03,0.000000E+00,5.382344E-01,0.000000E+00 
04:15:00,1.696338E+04,5.068345E+02,1.039324E+00,3.546992E-02,8.782138E+03,0.000000E+00,5.379077E-01,0.000000E+00,8.782138E+03,0.000000E+00,5.379077E-01,0.000000E+00,8.787478E+03,0.000000E+00,5.382348E-01,0.000000E+00,8.787478E+03,0.000000E+00,5.382348E-01,0.000000E+00 
04:30:00,1.696338E+04,4.531558E+02,1.039324E+00,3.171333E-02,8.782143E+03,0.000000E+00,5.379080E-01,0.000000E+00,8.782143E+03,0.000000E+00,5.379080E-01,0.000000E+00,8.787484E+03,0.000000E+00,5.382351E-01,0.000000E+00,8.787484E+03,0.000000E+00,5.382351E-01,0.000000E+00 
04:45:00,1.696339E+04,4.028149E+02,1.039325E+00,2.819033E-02,8.782149E+03,0.000000E+00,5.379084E-01,0.000000E+00,8.782149E+03,0.000000E+00,5.379084E-01,0.000000E+00,8.787489E+03,0.000000E+00,5.382355E-01,0.000000E+00,8.787489E+03,0.000000E+00,5.382355E-01,0.000000E+00 
05:00:00,1.696340E+04,3.563540E+02,1.039325E+00,2.493886E-02,8.782153E+03,0.000000E+00,5.379086E-01,0.000000E+00,8.782153E+03,0.000000E+00,5.379086E-01,0.000000E+00,8.787494E+03,0.000000E+00,5.382358E-01,0.000000E+00,8.787494E+03,0.000000E+00,5.382358E-01,0.000000E+00 
05:15:00,1.696341E+04,3.164060E+02,1.039325E+00,2.214318E-02,8.782158E+03,0.000000E+00,5.379089E-01,0.000000E+00,8.782158E+03,0.000000E+00,5.379089E-01,0.000000E+00,8.787498E+03,0.000000E+00,5.382360E-01,0.000000E+00,8.787498E+03,0.000000E+00,5.382360E-01,0.000000E+00 
05:30:00,1.696341E+04,2.830872E+02,1.039326E+00,1.981142E-02,8.782162E+03,0.000000E+00,5.379092E-01,0.000000E+00,8.782162E+03,0.000000E+00,5.379092E-01,0.000000E+00,8.787502E+03,0.000000E+00,5.382363E-01,0.000000E+00,8.787502E+03,0.000000E+00,5.382363E-01,0.000000E+00 
05:45:00,1.696342E+04,2.562898E+02,1.039326E+00,1.793606E-02,8.782166E+03,0.000000E+00,5.379094E-01,0.000000E+00,8.782166E+03,0.000000E+00,5.379094E-01,0.000000E+00,8.787506E+03,0.000000E+00,5.382365E-01,0.000000E+00,8.787506E+03,0.000000E+00,5.382365E-01,0.000000E+00 
06:00:00,1.696343E+04,2.358467E+02,1.039327E+00,1.650539E-02,8.782169E+03,0.000000E+00,5.379096E-01,0.000000E+00,8.782169E+03,0.000000E+00,5.379096E-01,0.000000E+00,8.787510E+03,0.000000E+00,5.382367E-01,0.000000E+00,8.787510E+03,0.000000E+00,5.382367E-01,0.000000E+00 
06:15:00,1.516666E+04,6.072068E+02,9.292414E-01,4.249420E-02,7.891690E+03,7.609817E+00,4.833676E-01,5.432364E-04,7.891690E+03,0.000000E+00,4.833676E-01,0.000000E+00,7.897030E+03,0.000000E+00,4.836947E-01,0.000000E+00,7.897030E+03,0.000000E+00,4.836947E-01,0.000000E+00 
06:30:00,1.336731E+04,9.894849E+02,8.190178E-01,6.924688E-02,7.000477E+03,4.892352E+01,4.287972E-01,3.469744E-03,7.000477E+03,0.000000E+00,4.287972E-01,0.000000E+00,7.005818E+03,0.000000E+00,4.291243E-01,0.000000E+00,7.005818E+03,0.000000E+00,4.291243E-01,0.000000E+00 
06:45:00,1.156853E+04,1.380097E+03,7.088349E-01,9.658277E-02,6.109187E+03,1.457304E+02,3.742308E-01,1.024557E-02,6.109187E+03,0.000000E+00,3.742308E-01,0.000000E+00,6.114528E+03,0.000000E+00,3.745580E-01,0.000000E+00,6.114528E+03,0.000000E+00,3.745580E-01,0.000000E+00 
07:00:00,9.769097E+03,1.779267E+03,5.986160E-01,1.245173E-01,5.217577E+03,2.869428E+02,3.196521E-01,2.012771E-02,5.217577E+03,0.000000E+00,3.196521E-01,0.000000E+00,5.222918E+03,0.000000E+00,3.199793E-01,0.000000E+00,5.222918E+03,0.000000E+00,3.199793E-01,0.000000E+00 
07:15:00,9.766029E+03,1.799633E+03,5.984617E-01,1.259423E-01,5.216255E+03,4.472486E+02,3.196082E-01,3.133512E-02,5.216255E+03,0.000000E+00,3.196082E-01,0.000000E+00,5.221596E+03,0.000000E+00,3.199354E-01,0.000000E+00,5.221596E+03,0.000000E+00,3.199354E-01,0.000000E+00 
07:30:00,9.765262E+03,1.821364E+03,5.984303E-01,1.274635E-01,5.215536E+03,6.027753E+02,3.195864E-01,4.218356E-02,5.215536E+03,0.000000E+00,3.195864E-01,0.000000E+00,5.220875E+03,0.000000E+00,3.199136E-01,0.000000E+00,5.220875E+03,0.000000E+00,3.199136E-01,0.000000E+00 
07:45:00,9.763683E+03,1.846262E+03,5.983457E-01,1.292069E-01,5.214791E+03,7.261240E+02,3.195546E-01,5.081459E-02,5.214791E+03,0.000000E+00,3.195546E-01,0.000000E+00,5.220131E+03,0.000000E+00,3.198818E-01,0.000000E+00,5.220131E+03,0.000000E+00,3.198818E-01,0.000000E+00 
08:00:00,9.762576E+03,1.873249E+03,5.982867E-01,1.310971E-01,5.214281E+03,8.254786E+02,3.195298E-01,5.776817E-02,5.214281E+03,0.000000E+00,3.195298E-01,0.000000E+00,5.219621E+03,0.000000E+00,3.198570E-01,0.000000E+00,5.219621E+03,0.000000E+00,3.198570E-01,0.000000E+00 
08:15:00,9.761714E+03,1.900669E+03,5.982398E-01,1.330178E-01,5.213895E+03,9.162568E+02,3.195081E-01,6.412228E-02,5.213895E+03,0.000000E+00,3.195081E-01,0.000000E+00,5.219234E+03,0.000000E+00,3.198353E-01,0.000000E+00,5.219234E+03,0.000000E+00,3.198353E-01,0.000000E+00 
08:30:00,9.761018E+03,1.928603E+03,5.982010E-01,1.349746E-01,5.213580E+03,9.939209E+02,3.194890E-01,6.955909E-02,5.213580E+03,3.218916E+00,3.194890E-01,2.259227E-04,5.218919E+03,0.000000E+00,3.198162E-01,0.000000E+00,5.218919E+03,0.000000E+00,3.198162E-01,0.000000E+00 
08:45:00,9.760447E+03,1.957428E+03,5.981684E-01,1.369935E-01,5.213317E+03,1.061970E+03,3.194729E-01,7.432327E-02,5.213317E+03,1.880649E+01,3.194729E-01,1.316807E-03,5.218657E+03,0.000000E+00,3.198001E-01,0.000000E+00,5.218657E+03,0.000000E+00,3.198001E-01,0.000000E+00 
09:00:00,9.759974E+03,1.987704E+03,5.981411E-01,1.391140E-01,5.213099E+03,1.121337E+03,3.194596E-01,7.847992E-02,5.213099E+03,3.926551E+01,3.194596E-01,2.748617E-03,5.218438E+03,0.000000E+00,3.197868E-01,0.000000E+00,5.218438E+03,2.435601E+01,3.197868E-01,1.721670E-03 
09:15:00,9.759580E+03,2.019177E+03,5.981181E-01,1.413181E-01,5.212917E+03,1.172078E+03,3.194485E-01,8.203277E-02,5.212917E+03,6.814645E+01,3.194485E-01,4.769836E-03,5.218256E+03,0.000000E+00,3.197757E-01,0.000000E+00,5.218256E+03,9.474101E+01,3.197757E-01,6.647831E-03 
09:30:00,9.759252E+03,2.052108E+03,5.980987E-01,1.436244E-01,5.212765E+03,1.213933E+03,3.194393E-01,8.496364E-02,5.212765E+03,1.006285E+02,3.194393E-01,7.042440E-03,5.218104E+03,0.000000E+00,3.197665E-01,0.000000E+00,5.218104E+03,1.883008E+02,3.197665E-01,1.319570E-02 
09:45:00,9.758977E+03,2.086459E+03,5.980824E-01,1.460298E-01,5.212636E+03,1.249081E+03,3.194315E-01,8.742496E-02,5.212636E+03,1.278828E+02,3.194315E-01,8.949859E-03,5.217975E+03,0.000000E+00,3.197586E-01,0.000000E+00,5.217975E+03,3.153463E+02,3.197586E-01,2.208722E-02 
10:00:00,9.758747E+03,2.121968E+03,5.980687E-01,1.485163E-01,5.212527E+03,1.278779E+03,3.194247E-01,8.950460E-02,5.212527E+03,1.569464E+02,3.194247E-01,1.098393E-02,5.217866E+03,0.000000E+00,3.197519E-01,0.000000E+00,5.217866E+03,4.453358E+02,3.197519E-01,3.116797E-02 
10:15:00,9.758552E+03,2.158288E+03,5.980570E-01,1.510596E-01,5.212433E+03,1.303953E+03,3.194190E-01,9.126732E-02,5.212433E+03,1.835995E+02,3.194190E-01,1.284932E-02,5.217772E+03,3.609485E+00,3.197462E-01,2.536758E-04,5.217772E+03,5.544915E+02,3.197462E-01,3.880785E-02 
10:30:00,9.758388E+03,2.195097E+03,5.980471E-01,1.536370E-01,5.212352E+03,1.325979E+03,3.194140E-01,9.280948E-02,5.212352E+03,2.092482E+02,3.194140E-01,1.464446E-02,5.217691E+03,2.489614E+01,3.197412E-01,1.743411E-03,5.217691E+03,6.642149E+02,3.197412E-01,4.648801E-02 
10:45:00,9.758248E+03,2.232185E+03,5.980387E-01,1.562339E-01,5.212283E+03,1.343563E+03,3.194098E-01,9.404049E-02,5.212283E+03,2.334502E+02,3.194098E-01,1.633836E-02,5.217622E+03,5.223905E+01,3.197370E-01,3.657009E-03,5.217622E+03,7.629099E+02,3.197370E-01,5.339657E-02 
11:00:00,9.758129E+03,2.269424E+03,5.980315E-01,1.588413E-01,5.212222E+03,1.356313E+03,3.194061E-01,9.493320E-02,5.212222E+03,2.565903E+02,3.194061E-01,1.795798E-02,5.217561E+03,9.113550E+01,3.197333E-01,6.379201E-03,5.217561E+03,8.555052E+02,3.197333E-01,5.987834E-02 
11:15:00,9.758028E+03,2.306188E+03,5.980253E-01,1.614155E-01,5.212170E+03,1.363893E+03,3.194029E-01,9.546390E-02,5.212170E+03,2.785854E+02,3.194029E-01,1.949747E-02,5.217509E+03,1.348668E+02,3.197301E-01,9.438735E-03,5.217509E+03,9.421758E+02,3.197301E-01,6.594546E-02 
11:30:00,9.757940E+03,2.342415E+03,5.980200E-01,1.639520E-01,5.212124E+03,1.366307E+03,3.194001E-01,9.563300E-02,5.212124E+03,2.995352E+02,3.194001E-01,2.096383E-02,5.217464E+03,1.687695E+02,3.197273E-01,1.181154E-02,5.217464E+03,1.022881E+03,3.197273E-01,7.159502E-02 
11:45:00,9.757865E+03,2.378051E+03,5.980154E-01,1.664471E-01,5.212085E+03,1.363100E+03,3.193977E-01,9.540853E-02,5.212085E+03,3.194538E+02,3.193977E-01,2.235802E-02,5.217424E+03,2.040328E+02,3.197248E-01,1.427961E-02,5.217424E+03,1.097465E+03,3.197248E-01,7.681611E-02 
12:00:00,9.757799E+03,2.413059E+03,5.980114E-01,1.688981E-01,5.212050E+03,1.352601E+03,3.193955E-01,9.467356E-02,5.212050E+03,3.384726E+02,3.193955E-01,2.368924E-02,5.217389E+03,2.348424E+02,3.197227E-01,1.643603E-02,5.217389E+03,1.165929E+03,3.197227E-01,8.160868E-02 
12:15:00,9.757743E+03,2.447942E+03,5.980079E-01,1.713404E-01,5.212019E+03,1.332101E+03,3.193936E-01,9.323848E-02,5.212019E+03,3.569679E+02,3.193936E-01,2.498383E-02,5.217358E+03,2.637500E+02,3.197208E-01,1.845935E-02,5.217358E+03,1.228330E+03,3.197208E-01,8.597674E-02 
12:30:00,9.757693E+03,2.482613E+03,5.980049E-01,1.737678E-01,5.211992E+03,1.298160E+03,3.193920E-01,9.086252E-02,5.211992E+03,3.749781E+02,3.193920E-01,2.624447E-02,5.217331E+03,2.911441E+02,3.197192E-01,2.037678E-02,5.217331E+03,1.284251E+03,3.197192E-01,8.989120E-02 
12:45:00,9.757650E+03,2.516930E+03,5.980022E-01,1.761703E-01,5.211968E+03,1.249117E+03,3.193905E-01,8.742943E-02,5.211968E+03,3.925395E+02,3.193905E-01,2.747370E-02,5.217307E+03,3.172757E+02,3.197177E-01,2.220585E-02,5.217307E+03,1.331512E+03,3.197177E-01,9.319949E-02 
13:00:00,9.757612E+03,2.550723E+03,5.979999E-01,1.785362E-01,5.211947E+03,1.191298E+03,3.193892E-01,8.338196E-02,5.211947E+03,4.095149E+02,3.193892E-01,2.866192E-02,5.217286E+03,3.426344E+02,3.197164E-01,2.398085E-02,5.217286E+03,1.373471E+03,3.197164E-01,9.613676E-02 
13:15:00,9.757579E+03,2.583745E+03,5.979979E-01,1.808480E-01,5.211928E+03,1.135001E+03,3.193880E-01,7.944111E-02,5.211928E+03,4.257486E+02,3.193880E-01,2.979822E-02,5.217267E+03,3.759955E+02,3.197152E-01,2.631595E-02,5.217267E+03,1.411319E+03,3.197152E-01,9.878614E-02 
13:30:00,9.757549E+03,2.616198E+03,5.979961E-01,1.831200E-01,5.211911E+03,1.087845E+03,3.193870E-01,7.614017E-02,5.211911E+03,4.412544E+02,3.193870E-01,3.088357E-02,5.217250E+03,4.269527E+02,3.197142E-01,2.988269E-02,5.217250E+03,1.446285E+03,3.197142E-01,1.012335E-01 
13:45:00,9.757523E+03,2.648600E+03,5.979945E-01,1.853883E-01,5.211895E+03,1.054702E+03,3.193861E-01,7.382024E-02,5.211895E+03,4.560999E+02,3.193861E-01,3.192270E-02,5.217234E+03,4.993504E+02,3.197132E-01,3.495030E-02,5.217234E+03,1.481496E+03,3.197132E-01,1.036980E-01 
14:00:00,9.757499E+03,2.681641E+03,5.979930E-01,1.877013E-01,5.211882E+03,1.032931E+03,3.193852E-01,7.229638E-02,5.211882E+03,4.703928E+02,3.193852E-01,3.292314E-02,5.217221E+03,5.924879E+02,3.197124E-01,4.146984E-02,5.217221E+03,1.513884E+03,3.197124E-01,1.059646E-01 
14:15:00,9.757479E+03,2.715589E+03,5.979918E-01,1.900779E-01,5.211869E+03,1.015706E+03,3.193845E-01,7.109084E-02,5.211869E+03,4.839381E+02,3.193845E-01,3.387125E-02,5.217208E+03,6.952501E+02,3.197117E-01,4.866334E-02,5.217208E+03,1.542895E+03,3.197117E-01,1.079949E-01 
14:30:00,9.757460E+03,2.750756E+03,5.979906E-01,1.925397E-01,5.211858E+03,1.000275E+03,3.193838E-01,7.001086E-02,5.211858E+03,4.967777E+02,3.193838E-01,3.476996E-02,5.217197E+03,7.959213E+02,3.197110E-01,5.571070E-02,5.217197E+03,1.568573E+03,3.197110E-01,1.097919E-01 
14:45:00,9.757443E+03,2.787066E+03,5.979896E-01,1.950815E-01,5.211848E+03,9.852866E+02,3.193832E-01,6.896184E-02,5.211848E+03,5.088918E+02,3.193832E-01,3.561788E-02,5.217187E+03,8.889300E+02,3.197103E-01,6.222172E-02,5.217187E+03,1.590378E+03,3.197103E-01,1.113178E-01 
15:00:00,9.757428E+03,2.824168E+03,5.979887E-01,1.976788E-01,5.211839E+03,9.699846E+02,3.193826E-01,6.789079E-02,5.211839E+03,5.202083E+02,3.193826E-01,3.640997E-02,5.217178E+03,9.733221E+02,3.197098E-01,6.812945E-02,5.217178E+03,1.608138E+03,3.197098E-01,1.125605E-01 
15:15:00,9.757414E+03,2.861412E+03,5.979878E-01,2.002860E-01,5.211830E+03,9.544640E+02,3.193821E-01,6.680441E-02,5.211830E+03,5.304825E+02,3.193821E-01,3.712911E-02,5.217170E+03,1.049894E+03,3.197093E-01,7.348955E-02,5.217170E+03,1.621038E+03,3.197093E-01,1.134631E-01 
15:30:00,9.757402E+03,2.898318E+03,5.979870E-01,2.028694E-01,5.211823E+03,9.386201E+02,3.193816E-01,6.569541E-02,5.211823E+03,5.396039E+02,3.193816E-01,3.776754E-02,5.217162E+03,1.119896E+03,3.197088E-01,7.838956E-02,5.217162E+03,1.628468E+03,3.197088E-01,1.139828E-01 
15:45:00,9.757391E+03,2.934458E+03,5.979864E-01,2.053993E-01,5.211816E+03,9.223605E+02,3.193812E-01,6.455731E-02,5.211816E+03,5.474593E+02,3.193812E-01,3.831735E-02,5.217155E+03,1.183868E+03,3.197084E-01,8.286730E-02,5.217155E+03,1.630209E+03,3.197084E-01,1.141044E-01 
16:00:00,9.757380E+03,2.969470E+03,5.979857E-01,2.078502E-01,5.211809E+03,9.056106E+02,3.193808E-01,6.338491E-02,5.211809E+03,5.539455E+02,3.193808E-01,3.877133E-02,5.217149E+03,1.241506E+03,3.197080E-01,8.690157E-02,5.217149E+03,1.626220E+03,3.197080E-01,1.138248E-01 
16:15:00,9.757371E+03,3.003767E+03,5.979851E-01,2.102510E-01,5.211803E+03,8.889192E+02,3.193804E-01,6.221659E-02,5.211803E+03,5.595665E+02,3.193804E-01,3.916474E-02,5.217143E+03,1.291751E+03,3.197076E-01,9.041835E-02,5.217143E+03,1.617236E+03,3.197076E-01,1.131958E-01 
16:30:00,9.757362E+03,3.037087E+03,5.979846E-01,2.125834E-01,5.211798E+03,8.716343E+02,3.193801E-01,6.100674E-02,5.211798E+03,5.636222E+02,3.193801E-01,3.944859E-02,5.217137E+03,1.334325E+03,3.197073E-01,9.339824E-02,5.217137E+03,1.603279E+03,3.197073E-01,1.122187E-01 
16:45:00,9.757354E+03,3.069199E+03,5.979841E-01,2.148312E-01,5.211793E+03,8.538608E+02,3.193798E-01,5.976269E-02,5.211793E+03,5.662380E+02,3.193798E-01,3.963165E-02,5.217132E+03,1.373576E+03,3.197070E-01,9.614569E-02,5.217132E+03,1.583870E+03,3.197070E-01,1.108600E-01 
17:00:00,9.757346E+03,3.099885E+03,5.979837E-01,2.169791E-01,5.211788E+03,8.356862E+02,3.193795E-01,5.849057E-02,5.211788E+03,5.675299E+02,3.193795E-01,3.972204E-02,5.217128E+03,1.410321E+03,3.197067E-01,9.871741E-02,5.217128E+03,1.558279E+03,3.197067E-01,1.090687E-01 
17:15:00,9.757340E+03,3.128922E+03,5.979832E-01,2.190116E-01,5.211784E+03,8.170893E+02,3.193792E-01,5.718889E-02,5.211784E+03,5.675637E+02,3.193792E-01,3.972437E-02,5.217123E+03,1.446955E+03,3.197064E-01,1.012813E-01,5.217123E+03,1.525640E+03,3.197064E-01,1.067840E-01 
17:30:00,9.757333E+03,3.156069E+03,5.979828E-01,2.209119E-01,5.211780E+03,7.986502E+02,3.193790E-01,5.589826E-02,5.211780E+03,5.668615E+02,3.193790E-01,3.967518E-02,5.217119E+03,1.483902E+03,3.197062E-01,1.038668E-01,5.217119E+03,1.483853E+03,3.197062E-01,1.038592E-01 
17:45:00,9.757327E+03,3.181063E+03,5.979825E-01,2.226613E-01,5.211776E+03,7.800455E+02,3.193788E-01,5.459603E-02,5.211776E+03,5.652971E+02,3.193788E-01,3.956565E-02,5.217116E+03,1.517714E+03,3.197060E-01,1.062329E-01,5.217116E+03,1.431337E+03,3.197060E-01,1.001832E-01 
18:00:00,9.757322E+03,3.203609E+03,5.979821E-01,2.242394E-01,5.211773E+03,7.611217E+02,3.193785E-01,5.327148E-02,5.211773E+03,5.625639E+02,3.193785E-01,3.937431E-02,5.217112E+03,1.548786E+03,3.197057E-01,1.084074E-01,5.217112E+03,1.368358E+03,3.197057E-01,9.577492E-02 
18:15:00,1.155408E+04,3.222859E+03,7.080975E-01,2.255868E-01,6.102252E+03,7.412442E+02,3.739473E-01,5.188018E-02,6.102252E+03,5.581353E+02,3.739473E-01,3.906431E-02,6.107592E+03,1.575983E+03,3.742745E-01,1.103106E-01,6.107592E+03,1.297901E+03,3.742745E-01,9.084318E-02 
18:30:00,1.335197E+04,3.238576E+03,8.182663E-01,2.266869E-01,6.993035E+03,7.202032E+02,4.285234E-01,5.040744E-02,6.993035E+03,5.557000E+02,4.285234E-01,3.889381E-02,6.998374E+03,1.598746E+03,4.288506E-01,1.119034E-01,6.998374E+03,1.228314E+03,4.288506E-01,8.597219E-02 
18:45:00,1.515041E+04,3.250698E+03,9.284541E-01,2.275352E-01,7.884256E+03,6.979934E+02,4.831050E-01,4.885290E-02,7.884256E+03,5.616345E+02,4.831050E-01,3.930914E-02,7.889595E+03,1.615877E+03,4.834322E-01,1.131020E-01,7.889595E+03,1.165555E+03,4.834322E-01,8.157933E-02 
19:00:00,1.694975E+04,3.259393E+03,1.038680E+00,2.281437E-01,8.775844E+03,6.744939E+02,5.376882E-01,4.720808E-02,8.775844E+03,5.794671E+02,5.376882E-01,4.055729E-02,8.781183E+03,1.626233E+03,5.380154E-01,1.138264E-01,8.781183E+03,1.111589E+03,5.380154E-01,7.780197E-02 
19:15:00,1.695288E+04,3.266635E+03,1.038812E+00,2.286505E-01,8.777131E+03,6.511141E+02,5.377032E-01,4.557164E-02,8.777131E+03,6.105471E+02,5.377032E-01,4.273274E-02,8.782470E+03,1.630332E+03,5.380303E-01,1.141130E-01,8.782470E+03,1.066310E+03,5.380303E-01,7.463269E-02 
19:30:00,1.695522E+04,3.272778E+03,1.038904E+00,2.290802E-01,8.778232E+03,6.279507E+02,5.377158E-01,4.395035E-02,8.778232E+03,6.495776E+02,5.377158E-01,4.546475E-02,8.783571E+03,1.627431E+03,5.380429E-01,1.139096E-01,8.783571E+03,1.025325E+03,5.380429E-01,7.176399E-02 
19:45:00,1.695721E+04,3.278025E+03,1.038987E+00,2.294473E-01,8.779003E+03,6.050284E+02,5.377300E-01,4.234595E-02,8.779003E+03,6.879081E+02,5.377300E-01,4.814784E-02,8.784342E+03,1.617101E+03,5.380571E-01,1.131863E-01,8.784342E+03,9.865583E+02,5.380571E-01,6.905061E-02 
20:00:00,1.695848E+04,3.282339E+03,1.039042E+00,2.297492E-01,8.779505E+03,5.824684E+02,5.377487E-01,4.076690E-02,8.779505E+03,7.199316E+02,5.377487E-01,5.038948E-02,8.784845E+03,1.598886E+03,5.380758E-01,1.119110E-01,8.784845E+03,9.503074E+02,5.380758E-01,6.651328E-02 
20:15:00,1.695933E+04,3.285122E+03,1.039083E+00,2.299439E-01,8.779906E+03,5.598662E+02,5.377715E-01,3.918491E-02,8.779906E+03,7.432833E+02,5.377715E-01,5.202411E-02,8.785246E+03,1.572345E+03,5.380986E-01,1.100531E-01,8.785246E+03,9.145705E+02,5.380986E-01,6.401195E-02 
20:30:00,1.695996E+04,3.286034E+03,1.039118E+00,2.300076E-01,8.780252E+03,5.367771E+02,5.377930E-01,3.756885E-02,8.780252E+03,7.575771E+02,5.377930E-01,5.302464E-02,8.785592E+03,1.537592E+03,5.381201E-01,1.076204E-01,8.785592E+03,8.781499E+02,5.381201E-01,6.146275E-02 
20:45:00,1.696048E+04,3.284695E+03,1.039148E+00,2.299137E-01,8.780541E+03,5.133394E+02,5.378106E-01,3.592839E-02,8.780541E+03,7.635873E+02,5.378106E-01,5.344531E-02,8.785882E+03,1.495530E+03,5.381377E-01,1.046761E-01,8.785882E+03,8.403688E+02,5.381377E-01,5.881828E-02 
21:00:00,1.696091E+04,3.280768E+03,1.039174E+00,2.296387E-01,8.780777E+03,4.895435E+02,5.378245E-01,3.426286E-02,8.780777E+03,7.620286E+02,5.378245E-01,5.333612E-02,8.786117E+03,1.447665E+03,5.381517E-01,1.013257E-01,8.786117E+03,8.005872E+02,5.381517E-01,5.603376E-02 
21:15:00,1.696127E+04,3.273634E+03,1.039195E+00,2.291392E-01,8.780969E+03,4.652009E+02,5.378361E-01,3.255907E-02,8.780969E+03,7.530644E+02,5.378361E-01,5.270856E-02,8.786309E+03,1.394408E+03,5.381632E-01,9.759795E-02,8.786309E+03,7.600671E+02,5.381632E-01,5.319753E-02 
21:30:00,1.696157E+04,3.263133E+03,1.039213E+00,2.284040E-01,8.781129E+03,4.407287E+02,5.378459E-01,3.084621E-02,8.781129E+03,7.360318E+02,5.378459E-01,5.151624E-02,8.786470E+03,1.335747E+03,5.381730E-01,9.349200E-02,8.786470E+03,7.193738E+02,5.381730E-01,5.034922E-02 
21:45:00,1.696182E+04,3.249159E+03,1.039229E+00,2.274256E-01,8.781265E+03,4.158966E+02,5.378542E-01,2.910817E-02,8.781265E+03,7.084128E+02,5.378542E-01,4.958293E-02,8.786606E+03,1.271034E+03,5.381813E-01,8.896244E-02,8.786606E+03,6.785199E+02,5.381813E-01,4.748968E-02 
22:00:00,1.696204E+04,3.231562E+03,1.039242E+00,2.261937E-01,8.781382E+03,3.906691E+02,5.378614E-01,2.734246E-02,8.781382E+03,6.705470E+02,5.378614E-01,4.693241E-02,8.786722E+03,1.200416E+03,5.381885E-01,8.401952E-02,8.786722E+03,6.376254E+02,5.381885E-01,4.462733E-02 
22:15:00,1.696222E+04,2.895057E+03,1.039253E+00,2.026398E-01,8.781481E+03,2.835142E+02,5.378674E-01,1.984279E-02,8.781481E+03,5.123325E+02,5.378674E-01,3.585866E-02,8.786821E+03,1.015823E+03,5.381946E-01,7.109927E-02,8.786821E+03,4.858392E+02,5.381946E-01,3.400377E-02 
22:30:00,1.696237E+04,2.545023E+03,1.039262E+00,1.781370E-01,8.781566E+03,1.825757E+02,5.378727E-01,1.277822E-02,8.781566E+03,3.455449E+02,5.378727E-01,2.418490E-02,8.786906E+03,8.295762E+02,5.381998E-01,5.806295E-02,8.786906E+03,3.315043E+02,5.381998E-01,2.320182E-02 
22:45:00,1.696251E+04,2.183325E+03,1.039270E+00,1.528174E-01,8.781639E+03,8.805987E+01,5.378771E-01,6.163179E-03,8.781639E+03,1.824982E+02,5.378771E-01,1.277309E-02,8.786980E+03,6.424657E+02,5.382043E-01,4.496617E-02,8.786980E+03,1.772448E+02,5.382043E-01,1.240523E-02 
23:00:00,1.696262E+04,1.811896E+03,1.039277E+00,1.268164E-01,8.781702E+03,0.000000E+00,5.378810E-01,0.000000E+00,8.781702E+03,3.275530E+01,5.378810E-01,2.292503E-03,8.787043E+03,4.586240E+02,5.382081E-01,3.209819E-02,8.787043E+03,3.318590E+01,5.382081E-01,2.322613E-03 
23:15:00,1.696272E+04,1.746857E+03,1.039283E+00,1.222609E-01,8.781757E+03,0.000000E+00,5.378844E-01,0.000000E+00,8.781757E+03,8.198552E+00,5.378844E-01,5.737757E-04,8.787098E+03,3.897695E+02,5.382115E-01,2.727842E-02,8.787098E+03,1.021668E+01,5.382115E-01,7.150132E-04 
23:30:00,1.696281E+04,1.683680E+03,1.039289E+00,1.178375E-01,8.781805E+03,0.000000E+00,5.378873E-01,0.000000E+00,8.781805E+03,0.000000E+00,5.378873E-01,0.000000E+00,8.787145E+03,3.241996E+02,5.382144E-01,2.268904E-02,8.787145E+03,0.000000E+00,5.382144E-01,0.000000E+00 
23:45:00,1.696288E+04,1.621333E+03,1.039293E+00,1.134724E-01,8.781846E+03,0.000000E+00,5.378898E-01,0.000000E+00,8.781846E+03,0.000000E+00,5.378898E-01,0.000000E+00,8.787187E+03,2.632428E+02,5.382170E-01,1.842275E-02,8.787187E+03,0.000000E+00,5.382170E-01,0.000000E+00 
24:00:00,1.696294E+04,1.558754E+03,1.039297E+00,1.090914E-01,8.781883E+03,0.000000E+00,5.378921E-01,0.000000E+00,8.781883E+03,0.000000E+00,5.378921E-01,0.000000E+00,8.787223E+03,2.034902E+02,5.382192E-01,1.424093E-02,8.787223E+03,0.000000E+00,5.382192E-01,0.000000E+00 
Peak,1.696343E+04,3.286034E+03,1.039327E+00,2.300076E-01,8.782169E+03,1.366307E+03,5.379096E-01,9.563300E-02,8.782169E+03,7.635873E+02,5.379096E-01,5.344531E-02,8.787510E+03,1.630332E+03,5.382367E-01,1.141130E-01,8.787510E+03,1.630209E+03,5.382367E-01,1.141044E-01 

Peak Vol Flow (m3/s),,,8.772653E-01,1.941427E-01,,,4.540339E-01,8.072103E-02,,,4.540339E-01,4.511163E-02,,,4.543100E-01,9.631944E-02,,,4.543100E-01,9.631217E-02 
