  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature,                            !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 3,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   ActivityLevel 12,                       !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   activitylevel;                          !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   OnOff,                                  !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   1,                                      !- Upper Limit Value {BasedOnField A3}
     65   Discrete,                               !- Numeric Type
     66   availability;                           !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 1,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 ScheduleTypeLimits,
     76   Fractional,                             !- Name
     77   0,                                      !- Lower Limit Value {BasedOnField A3}
     78   1,                                      !- Upper Limit Value {BasedOnField A3}
     79   Continuous;                             !- Numeric Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 2,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Deck_Temperature_Winter_Design_Day,     !- Name
     90   Temperature,                            !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   12.8;                                   !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Infil_Quarter_On Summer Design Day, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   1,                                      !- Value Until Time 1
    101   22:00,                                  !- Time 2 {hh:mm}
    102   0.25,                                   !- Value Until Time 2
    103   24:00,                                  !- Time 3 {hh:mm}
    104   1;                                      !- Value Until Time 3
    105 
    106 Schedule:Day:Interval,
    107   Hot_Water_Temperature_Default,          !- Name
    108   Temperature 1,                          !- Schedule Type Limits Name
    109   No,                                     !- Interpolate to Timestep
    110   24:00,                                  !- Time 1 {hh:mm}
    111   67;                                     !- Value Until Time 1
    112 
    113 Schedule:Day:Interval,
    114   Small Office_Bldg_Light Winter Design Day, !- Name
    115   Fractional,                             !- Schedule Type Limits Name
    116   No,                                     !- Interpolate to Timestep
    117   24:00,                                  !- Time 1 {hh:mm}
    118   0;                                      !- Value Until Time 1
    119 
    120 Schedule:Day:Interval,
    121   Always_On_Summer_Design_Day,            !- Name
    122   OnOff,                                  !- Schedule Type Limits Name
    123   No,                                     !- Interpolate to Timestep
    124   24:00,                                  !- Time 1 {hh:mm}
    125   1;                                      !- Value Until Time 1
    126 
    127 Schedule:Day:Interval,
    128   Deck_Temperature_Summer_Design_Day,     !- Name
    129   Temperature,                            !- Schedule Type Limits Name
    130   No,                                     !- Interpolate to Timestep
    131   24:00,                                  !- Time 1 {hh:mm}
    132   12.8;                                   !- Value Until Time 1
    133 
    134 Schedule:Day:Interval,
    135   Always_On_Default,                      !- Name
    136   OnOff,                                  !- Schedule Type Limits Name
    137   No,                                     !- Interpolate to Timestep
    138   24:00,                                  !- Time 1 {hh:mm}
    139   1;                                      !- Value Until Time 1
    140 
    141 Schedule:Day:Interval,
    142   Small Office_Bldg_Equip Winter Design Day, !- Name
    143   Fractional,                             !- Schedule Type Limits Name
    144   No,                                     !- Interpolate to Timestep
    145   24:00,                                  !- Time 1 {hh:mm}
    146   0;                                      !- Value Until Time 1
    147 
    148 Schedule:Day:Interval,
    149   Small Office_Activity Winter Design Day, !- Name
    150   ActivityLevel 12,                       !- Schedule Type Limits Name
    151   No,                                     !- Interpolate to Timestep
    152   24:00,                                  !- Time 1 {hh:mm}
    153   120;                                    !- Value Until Time 1
    154 
    155 Schedule:Day:Interval,
    156   Small Office_Activity Summer Design Day, !- Name
    157   ActivityLevel 12,                       !- Schedule Type Limits Name
    158   No,                                     !- Interpolate to Timestep
    159   24:00,                                  !- Time 1 {hh:mm}
    160   120;                                    !- Value Until Time 1
    161 
    162 Schedule:Day:Interval,
    163   Always_On_Winter_Design_Day,            !- Name
    164   OnOff,                                  !- Schedule Type Limits Name
    165   No,                                     !- Interpolate to Timestep
    166   24:00,                                  !- Time 1 {hh:mm}
    167   1;                                      !- Value Until Time 1
    168 
    169 Schedule:Day:Interval,
    170   Small Office_Bldg_Light Default Schedule, !- Name
    171   Fractional,                             !- Schedule Type Limits Name
    172   No,                                     !- Interpolate to Timestep
    173   05:00,                                  !- Time 1 {hh:mm}
    174   0.05,                                   !- Value Until Time 1
    175   07:00,                                  !- Time 2 {hh:mm}
    176   0.1,                                    !- Value Until Time 2
    177   08:00,                                  !- Time 3 {hh:mm}
    178   0.3,                                    !- Value Until Time 3
    179   17:00,                                  !- Time 4 {hh:mm}
    180   0.9,                                    !- Value Until Time 4
    181   18:00,                                  !- Time 5 {hh:mm}
    182   0.5,                                    !- Value Until Time 5
    183   20:00,                                  !- Time 6 {hh:mm}
    184   0.3,                                    !- Value Until Time 6
    185   22:00,                                  !- Time 7 {hh:mm}
    186   0.2,                                    !- Value Until Time 7
    187   23:00,                                  !- Time 8 {hh:mm}
    188   0.1,                                    !- Value Until Time 8
    189   24:00,                                  !- Time 9 {hh:mm}
    190   0.05;                                   !- Value Until Time 9
    191 
    192 Schedule:Day:Interval,
    193   Small Office_Bldg_Light Summer Design Day, !- Name
    194   Fractional,                             !- Schedule Type Limits Name
    195   No,                                     !- Interpolate to Timestep
    196   24:00,                                  !- Time 1 {hh:mm}
    197   1;                                      !- Value Until Time 1
    198 
    199 Schedule:Day:Interval,
    200   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    201   Fractional,                             !- Schedule Type Limits Name
    202   No,                                     !- Interpolate to Timestep
    203   06:00,                                  !- Time 1 {hh:mm}
    204   1,                                      !- Value Until Time 1
    205   18:00,                                  !- Time 2 {hh:mm}
    206   0.25,                                   !- Value Until Time 2
    207   24:00,                                  !- Time 3 {hh:mm}
    208   1;                                      !- Value Until Time 3
    209 
    210 Schedule:Day:Interval,
    211   Hot_Water_Temperature_Summer_Design_Day, !- Name
    212   Temperature 1,                          !- Schedule Type Limits Name
    213   No,                                     !- Interpolate to Timestep
    214   24:00,                                  !- Time 1 {hh:mm}
    215   67;                                     !- Value Until Time 1
    216 
    217 Schedule:Day:Interval,
    218   Small Office_Bldg_Occ Summer Design Day, !- Name
    219   Fractional,                             !- Schedule Type Limits Name
    220   No,                                     !- Interpolate to Timestep
    221   06:00,                                  !- Time 1 {hh:mm}
    222   0,                                      !- Value Until Time 1
    223   22:00,                                  !- Time 2 {hh:mm}
    224   1,                                      !- Value Until Time 2
    225   24:00,                                  !- Time 3 {hh:mm}
    226   0.05;                                   !- Value Until Time 3
    227 
    228 Schedule:Day:Interval,
    229   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    230   Fractional,                             !- Schedule Type Limits Name
    231   No,                                     !- Interpolate to Timestep
    232   06:00,                                  !- Time 1 {hh:mm}
    233   0.3,                                    !- Value Until Time 1
    234   08:00,                                  !- Time 2 {hh:mm}
    235   0.4,                                    !- Value Until Time 2
    236   12:00,                                  !- Time 3 {hh:mm}
    237   0.5,                                    !- Value Until Time 3
    238   17:00,                                  !- Time 4 {hh:mm}
    239   0.35,                                   !- Value Until Time 4
    240   24:00,                                  !- Time 5 {hh:mm}
    241   0.3;                                    !- Value Until Time 5
    242 
    243 Schedule:Day:Interval,
    244   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    245   Fractional,                             !- Schedule Type Limits Name
    246   No,                                     !- Interpolate to Timestep
    247   24:00,                                  !- Time 1 {hh:mm}
    248   0.05;                                   !- Value Until Time 1
    249 
    250 Schedule:Day:Interval,
    251   Deck_Temperature_Default,               !- Name
    252   Temperature,                            !- Schedule Type Limits Name
    253   No,                                     !- Interpolate to Timestep
    254   24:00,                                  !- Time 1 {hh:mm}
    255   12.8;                                   !- Value Until Time 1
    256 
    257 Schedule:Day:Interval,
    258   Small Office_Activity Default Schedule, !- Name
    259   ActivityLevel 12,                       !- Schedule Type Limits Name
    260   No,                                     !- Interpolate to Timestep
    261   24:00,                                  !- Time 1 {hh:mm}
    262   120;                                    !- Value Until Time 1
    263 
    264 Schedule:Day:Interval,
    265   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    266   ,                                       !- Schedule Type Limits Name
    267   No,                                     !- Interpolate to Timestep
    268   24:00,                                  !- Time 1 {hh:mm}
    269   6.7;                                    !- Value Until Time 1
    270 
    271 Schedule:Day:Interval,
    272   Heating Sch Default,                    !- Name
    273   Temperature 2,                          !- Schedule Type Limits Name
    274   No,                                     !- Interpolate to Timestep
    275   24:00,                                  !- Time 1 {hh:mm}
    276   24;                                     !- Value Until Time 1
    277 
    278 Schedule:Day:Interval,
    279   Hot_Water_Temperature_Winter_Design_Day, !- Name
    280   Temperature 1,                          !- Schedule Type Limits Name
    281   No,                                     !- Interpolate to Timestep
    282   24:00,                                  !- Time 1 {hh:mm}
    283   67;                                     !- Value Until Time 1
    284 
    285 Schedule:Day:Interval,
    286   Small Office_Bldg_Equip Default Schedule, !- Name
    287   Fractional,                             !- Schedule Type Limits Name
    288   No,                                     !- Interpolate to Timestep
    289   08:00,                                  !- Time 1 {hh:mm}
    290   0.4,                                    !- Value Until Time 1
    291   12:00,                                  !- Time 2 {hh:mm}
    292   0.9,                                    !- Value Until Time 2
    293   13:00,                                  !- Time 3 {hh:mm}
    294   0.8,                                    !- Value Until Time 3
    295   17:00,                                  !- Time 4 {hh:mm}
    296   0.9,                                    !- Value Until Time 4
    297   18:00,                                  !- Time 5 {hh:mm}
    298   0.5,                                    !- Value Until Time 5
    299   24:00,                                  !- Time 6 {hh:mm}
    300   0.4;                                    !- Value Until Time 6
    301 
    302 Schedule:Day:Interval,
    303   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    304   Fractional,                             !- Schedule Type Limits Name
    305   No,                                     !- Interpolate to Timestep
    306   24:00,                                  !- Time 1 {hh:mm}
    307   0;                                      !- Value Until Time 1
    308 
    309 Schedule:Day:Interval,
    310   Small Office_Infil_Quarter_On Default Schedule, !- Name
    311   Fractional,                             !- Schedule Type Limits Name
    312   No,                                     !- Interpolate to Timestep
    313   06:00,                                  !- Time 1 {hh:mm}
    314   1,                                      !- Value Until Time 1
    315   22:00,                                  !- Time 2 {hh:mm}
    316   0.25,                                   !- Value Until Time 2
    317   24:00,                                  !- Time 3 {hh:mm}
    318   1;                                      !- Value Until Time 3
    319 
    320 Schedule:Day:Interval,
    321   Chilled_Water_Temperature_Default,      !- Name
    322   ,                                       !- Schedule Type Limits Name
    323   No,                                     !- Interpolate to Timestep
    324   24:00,                                  !- Time 1 {hh:mm}
    325   6.7;                                    !- Value Until Time 1
    326 
    327 Schedule:Day:Interval,
    328   Cooling Sch Default,                    !- Name
    329   Temperature 3,                          !- Schedule Type Limits Name
    330   No,                                     !- Interpolate to Timestep
    331   24:00,                                  !- Time 1 {hh:mm}
    332   28;                                     !- Value Until Time 1
    333 
    334 Schedule:Day:Interval,
    335   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    336   Fractional,                             !- Schedule Type Limits Name
    337   No,                                     !- Interpolate to Timestep
    338   06:00,                                  !- Time 1 {hh:mm}
    339   0.05,                                   !- Value Until Time 1
    340   08:00,                                  !- Time 2 {hh:mm}
    341   0.1,                                    !- Value Until Time 2
    342   12:00,                                  !- Time 3 {hh:mm}
    343   0.3,                                    !- Value Until Time 3
    344   17:00,                                  !- Time 4 {hh:mm}
    345   0.15,                                   !- Value Until Time 4
    346   24:00,                                  !- Time 5 {hh:mm}
    347   0.05;                                   !- Value Until Time 5
    348 
    349 Schedule:Day:Interval,
    350   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    351   Fractional,                             !- Schedule Type Limits Name
    352   No,                                     !- Interpolate to Timestep
    353   24:00,                                  !- Time 1 {hh:mm}
    354   1;                                      !- Value Until Time 1
    355 
    356 Schedule:Day:Interval,
    357   Small Office_Bldg_Occ Default Schedule, !- Name
    358   Fractional,                             !- Schedule Type Limits Name
    359   No,                                     !- Interpolate to Timestep
    360   06:00,                                  !- Time 1 {hh:mm}
    361   0,                                      !- Value Until Time 1
    362   07:00,                                  !- Time 2 {hh:mm}
    363   0.1,                                    !- Value Until Time 2
    364   08:00,                                  !- Time 3 {hh:mm}
    365   0.2,                                    !- Value Until Time 3
    366   12:00,                                  !- Time 4 {hh:mm}
    367   0.95,                                   !- Value Until Time 4
    368   13:00,                                  !- Time 5 {hh:mm}
    369   0.5,                                    !- Value Until Time 5
    370   17:00,                                  !- Time 6 {hh:mm}
    371   0.95,                                   !- Value Until Time 6
    372   18:00,                                  !- Time 7 {hh:mm}
    373   0.3,                                    !- Value Until Time 7
    374   20:00,                                  !- Time 8 {hh:mm}
    375   0.1,                                    !- Value Until Time 8
    376   24:00,                                  !- Time 9 {hh:mm}
    377   0.05;                                   !- Value Until Time 9
    378 
    379 Schedule:Day:Interval,
    380   Small Office_Bldg_Occ Winter Design Day, !- Name
    381   Fractional,                             !- Schedule Type Limits Name
    382   No,                                     !- Interpolate to Timestep
    383   24:00,                                  !- Time 1 {hh:mm}
    384   0;                                      !- Value Until Time 1
    385 
    386 Schedule:Day:Interval,
    387   Small Office_Bldg_Equip Summer Design Day, !- Name
    388   Fractional,                             !- Schedule Type Limits Name
    389   No,                                     !- Interpolate to Timestep
    390   24:00,                                  !- Time 1 {hh:mm}
    391   1;                                      !- Value Until Time 1
    392 
    393 Schedule:Day:Interval,
    394   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    395   Fractional,                             !- Schedule Type Limits Name
    396   No,                                     !- Interpolate to Timestep
    397   06:00,                                  !- Time 1 {hh:mm}
    398   1,                                      !- Value Until Time 1
    399   18:00,                                  !- Time 2 {hh:mm}
    400   0.25,                                   !- Value Until Time 2
    401   24:00,                                  !- Time 3 {hh:mm}
    402   1;                                      !- Value Until Time 3
    403 
    404 Schedule:Day:Interval,
    405   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    406   Fractional,                             !- Schedule Type Limits Name
    407   No,                                     !- Interpolate to Timestep
    408   24:00,                                  !- Time 1 {hh:mm}
    409   0.3;                                    !- Value Until Time 1
    410 
    411 Schedule:Day:Interval,
    412   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    413   ,                                       !- Schedule Type Limits Name
    414   No,                                     !- Interpolate to Timestep
    415   24:00,                                  !- Time 1 {hh:mm}
    416   6.7;                                    !- Value Until Time 1
    417 
    418 Schedule:Day:Interval,
    419   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    420   Fractional,                             !- Schedule Type Limits Name
    421   No,                                     !- Interpolate to Timestep
    422   06:00,                                  !- Time 1 {hh:mm}
    423   0,                                      !- Value Until Time 1
    424   08:00,                                  !- Time 2 {hh:mm}
    425   0.1,                                    !- Value Until Time 2
    426   12:00,                                  !- Time 3 {hh:mm}
    427   0.3,                                    !- Value Until Time 3
    428   17:00,                                  !- Time 4 {hh:mm}
    429   0.1,                                    !- Value Until Time 4
    430   24:00,                                  !- Time 5 {hh:mm}
    431   0;                                      !- Value Until Time 5
    432 
    433 Schedule:Week:Daily,
    434   Schedule:Week:Daily {d8ab35ce-3c64-48dd-8153-83ccc7d776bf}, !- Name
    435   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    436   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    437   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    438   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    439   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    440   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    441   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    442   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    443   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    444   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    445   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    446   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    447 
    448 Schedule:Year,
    449   Deck_Temperature,                       !- Name
    450   Temperature,                            !- Schedule Type Limits Name
    451   Schedule:Week:Daily {d8ab35ce-3c64-48dd-8153-83ccc7d776bf}, !- Schedule:Week Name 1
    452   1,                                      !- Start Month 1
    453   1,                                      !- Start Day 1
    454   12,                                     !- End Month 1
    455   31;                                     !- End Day 1
    456 
    457 Schedule:Week:Daily,
    458   Schedule:Week:Daily {4f5d5a34-9d53-4614-9e98-4d2de5afb4bc}, !- Name
    459   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    460   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    461   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    462   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    463   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    464   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    465   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    466   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    467   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    468   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    469   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    470   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    471 
    472 Schedule:Year,
    473   Hot_Water_Temperature,                  !- Name
    474   Temperature 1,                          !- Schedule Type Limits Name
    475   Schedule:Week:Daily {4f5d5a34-9d53-4614-9e98-4d2de5afb4bc}, !- Schedule:Week Name 1
    476   1,                                      !- Start Month 1
    477   1,                                      !- Start Day 1
    478   12,                                     !- End Month 1
    479   31;                                     !- End Day 1
    480 
    481 Schedule:Week:Daily,
    482   Schedule:Week:Daily {c6d85a8c-af24-40bf-bab8-59cb31a3d30b}, !- Name
    483   Heating Sch Default,                    !- Sunday Schedule:Day Name
    484   Heating Sch Default,                    !- Monday Schedule:Day Name
    485   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    486   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    487   Heating Sch Default,                    !- Thursday Schedule:Day Name
    488   Heating Sch Default,                    !- Friday Schedule:Day Name
    489   Heating Sch Default,                    !- Saturday Schedule:Day Name
    490   Heating Sch Default,                    !- Holiday Schedule:Day Name
    491   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    492   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    493   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    494   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    495 
    496 Schedule:Year,
    497   Heating Sch,                            !- Name
    498   Temperature 2,                          !- Schedule Type Limits Name
    499   Schedule:Week:Daily {c6d85a8c-af24-40bf-bab8-59cb31a3d30b}, !- Schedule:Week Name 1
    500   1,                                      !- Start Month 1
    501   1,                                      !- Start Day 1
    502   12,                                     !- End Month 1
    503   31;                                     !- End Day 1
    504 
    505 Schedule:Week:Daily,
    506   Schedule:Week:Daily {0b4962b8-f2e0-4cde-b27a-ff794706b042}, !- Name
    507   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    508   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    509   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    510   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    511   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    512   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    513   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    514   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    515   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    516   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    517   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    518   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    519 
    520 Schedule:Year,
    521   Chilled_Water_Temperature,              !- Name
    522   ,                                       !- Schedule Type Limits Name
    523   Schedule:Week:Daily {0b4962b8-f2e0-4cde-b27a-ff794706b042}, !- Schedule:Week Name 1
    524   1,                                      !- Start Month 1
    525   1,                                      !- Start Day 1
    526   12,                                     !- End Month 1
    527   31;                                     !- End Day 1
    528 
    529 Schedule:Week:Daily,
    530   Schedule:Week:Daily {f6c005e9-050f-4600-a019-69d07d99134f}, !- Name
    531   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    532   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    533   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    534   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    535   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    536   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    537   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    538   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    539   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    540   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    541   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    542   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    543 
    544 Schedule:Week:Daily,
    545   Schedule:Week:Daily {0724727e-e7a1-41a9-83b2-0c2460e9ff93}, !- Name
    546   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    547   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    548   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    549   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    550   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    551   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    552   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    553   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    554   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    555   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    556   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    557   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    558 
    559 Schedule:Year,
    560   Small Office_Infil_Quarter_On,          !- Name
    561   Fractional,                             !- Schedule Type Limits Name
    562   Schedule:Week:Daily {f6c005e9-050f-4600-a019-69d07d99134f}, !- Schedule:Week Name 1
    563   1,                                      !- Start Month 1
    564   1,                                      !- Start Day 1
    565   1,                                      !- End Month 1
    566   3,                                      !- End Day 1
    567   Schedule:Week:Daily {0724727e-e7a1-41a9-83b2-0c2460e9ff93}, !- Schedule:Week Name 2
    568   1,                                      !- Start Month 2
    569   4,                                      !- Start Day 2
    570   12,                                     !- End Month 2
    571   31;                                     !- End Day 2
    572 
    573 Schedule:Week:Daily,
    574   Schedule:Week:Daily {43f15c72-71b9-4964-afb5-f616e9b2cf52}, !- Name
    575   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    576   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    577   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    578   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    579   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    580   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    581   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    582   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    583   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    584   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    585   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    586   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    587 
    588 Schedule:Week:Daily,
    589   Schedule:Week:Daily {b7885867-7c6f-453e-a4ec-f1d1299b3122}, !- Name
    590   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    591   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    592   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    593   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    594   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    595   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    596   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    597   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    598   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    599   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    600   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    601   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    602 
    603 Schedule:Year,
    604   Small Office_Bldg_Occ,                  !- Name
    605   Fractional,                             !- Schedule Type Limits Name
    606   Schedule:Week:Daily {43f15c72-71b9-4964-afb5-f616e9b2cf52}, !- Schedule:Week Name 1
    607   1,                                      !- Start Month 1
    608   1,                                      !- Start Day 1
    609   1,                                      !- End Month 1
    610   3,                                      !- End Day 1
    611   Schedule:Week:Daily {b7885867-7c6f-453e-a4ec-f1d1299b3122}, !- Schedule:Week Name 2
    612   1,                                      !- Start Month 2
    613   4,                                      !- Start Day 2
    614   12,                                     !- End Month 2
    615   31;                                     !- End Day 2
    616 
    617 Schedule:Week:Daily,
    618   Schedule:Week:Daily {dbace490-319f-47ba-8d95-a6df427817ba}, !- Name
    619   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    620   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    621   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    622   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    623   Small Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    624   Small Office_Activity Default Schedule, !- Friday Schedule:Day Name
    625   Small Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    626   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    627   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    628   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    629   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    630   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    631 
    632 Schedule:Year,
    633   Small Office_Activity,                  !- Name
    634   ActivityLevel 12,                       !- Schedule Type Limits Name
    635   Schedule:Week:Daily {dbace490-319f-47ba-8d95-a6df427817ba}, !- Schedule:Week Name 1
    636   1,                                      !- Start Month 1
    637   1,                                      !- Start Day 1
    638   12,                                     !- End Month 1
    639   31;                                     !- End Day 1
    640 
    641 Schedule:Week:Daily,
    642   Schedule:Week:Daily {b0b3dcaf-c55b-467c-91fa-95c74f9e9f4a}, !- Name
    643   Always_On_Default,                      !- Sunday Schedule:Day Name
    644   Always_On_Default,                      !- Monday Schedule:Day Name
    645   Always_On_Default,                      !- Tuesday Schedule:Day Name
    646   Always_On_Default,                      !- Wednesday Schedule:Day Name
    647   Always_On_Default,                      !- Thursday Schedule:Day Name
    648   Always_On_Default,                      !- Friday Schedule:Day Name
    649   Always_On_Default,                      !- Saturday Schedule:Day Name
    650   Always_On_Default,                      !- Holiday Schedule:Day Name
    651   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    652   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    653   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    654   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    655 
    656 Schedule:Year,
    657   Always_On,                              !- Name
    658   OnOff,                                  !- Schedule Type Limits Name
    659   Schedule:Week:Daily {b0b3dcaf-c55b-467c-91fa-95c74f9e9f4a}, !- Schedule:Week Name 1
    660   1,                                      !- Start Month 1
    661   1,                                      !- Start Day 1
    662   12,                                     !- End Month 1
    663   31;                                     !- End Day 1
    664 
    665 Schedule:Week:Daily,
    666   Schedule:Week:Daily {83bd3d80-439e-45cd-aa15-109997803260}, !- Name
    667   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    668   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    669   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    670   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    671   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    672   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    673   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    674   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    675   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    676   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    677   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    678   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    679 
    680 Schedule:Week:Daily,
    681   Schedule:Week:Daily {c566bfc5-c2a2-4da4-9b30-fe20c70f587a}, !- Name
    682   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    683   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    684   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    685   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    686   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    687   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    688   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    689   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    690   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    691   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    692   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    693   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    694 
    695 Schedule:Year,
    696   Small Office_Bldg_Light,                !- Name
    697   Fractional,                             !- Schedule Type Limits Name
    698   Schedule:Week:Daily {83bd3d80-439e-45cd-aa15-109997803260}, !- Schedule:Week Name 1
    699   1,                                      !- Start Month 1
    700   1,                                      !- Start Day 1
    701   1,                                      !- End Month 1
    702   3,                                      !- End Day 1
    703   Schedule:Week:Daily {c566bfc5-c2a2-4da4-9b30-fe20c70f587a}, !- Schedule:Week Name 2
    704   1,                                      !- Start Month 2
    705   4,                                      !- Start Day 2
    706   12,                                     !- End Month 2
    707   31;                                     !- End Day 2
    708 
    709 Schedule:Week:Daily,
    710   Schedule:Week:Daily {e3f2eae4-8dab-4218-be92-1c4b90ca3401}, !- Name
    711   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    712   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    713   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    714   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    715   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    716   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    717   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    718   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    719   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    720   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    721   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    722   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    723 
    724 Schedule:Week:Daily,
    725   Schedule:Week:Daily {da5241da-2324-4d66-95d6-63e1ba60d399}, !- Name
    726   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    727   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    728   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    729   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    730   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    731   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    732   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    733   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    734   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    735   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    736   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    737   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    738 
    739 Schedule:Year,
    740   Small Office_Bldg_Equip,                !- Name
    741   Fractional,                             !- Schedule Type Limits Name
    742   Schedule:Week:Daily {e3f2eae4-8dab-4218-be92-1c4b90ca3401}, !- Schedule:Week Name 1
    743   1,                                      !- Start Month 1
    744   1,                                      !- Start Day 1
    745   1,                                      !- End Month 1
    746   3,                                      !- End Day 1
    747   Schedule:Week:Daily {da5241da-2324-4d66-95d6-63e1ba60d399}, !- Schedule:Week Name 2
    748   1,                                      !- Start Month 2
    749   4,                                      !- Start Day 2
    750   12,                                     !- End Month 2
    751   31;                                     !- End Day 2
    752 
    753 Schedule:Week:Daily,
    754   Schedule:Week:Daily {4619134d-a91e-49a5-aea5-2040d2f8f48a}, !- Name
    755   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    756   Cooling Sch Default,                    !- Monday Schedule:Day Name
    757   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    758   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    759   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    760   Cooling Sch Default,                    !- Friday Schedule:Day Name
    761   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    762   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    763   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    764   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    765   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    766   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    767 
    768 Schedule:Year,
    769   Cooling Sch,                            !- Name
    770   Temperature 3,                          !- Schedule Type Limits Name
    771   Schedule:Week:Daily {4619134d-a91e-49a5-aea5-2040d2f8f48a}, !- Schedule:Week Name 1
    772   1,                                      !- Start Month 1
    773   1,                                      !- Start Day 1
    774   12,                                     !- End Month 1
    775   31;                                     !- End Day 1
    776 
    777 AirLoopHVAC,
    778   Air Loop HVAC 1,                        !- Name
    779   Air Loop HVAC 1 Controllers,            !- Controller List Name
    780   AvailabilityManagerAssignmentList {e86b0c02-06ad-4ffc-a7f3-bb87bd7330ff}, !- Availability Manager List Name
    781   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    782   BranchList {af3a6029-f811-4e43-b224-43e46e50c9d1}, !- Branch List Name
    783   ,                                       !- Connector List Name
    784   Node 6,                                 !- Supply Side Inlet Node Name
    785   Node 9,                                 !- Demand Side Outlet Node Name
    786   Node 8,                                 !- Demand Side Inlet Node Names
    787   Node 7;                                 !- Supply Side Outlet Node Names
    788 
    789 Sizing:System,
    790   Air Loop HVAC 1,                        !- AirLoop Name
    791   Sensible,                               !- Type of Load to Size On
    792   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    793   0.3,                                    !- Minimum System Air Flow Ratio
    794   7,                                      !- Preheat Design Temperature {C}
    795   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    796   12.8,                                   !- Precool Design Temperature {C}
    797   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    798   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    799   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    800   NonCoincident,                          !- Sizing Option
    801   Yes,                                    !- 100% Outdoor Air in Cooling
    802   Yes,                                    !- 100% Outdoor Air in Heating
    803   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    804   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    805   DesignDay,                              !- Cooling Design Air Flow Method
    806   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    807   DesignDay,                              !- Heating Design Air Flow Method
    808   0,                                      !- Heating Design Air Flow Rate {m3/s}
    809   ZoneSum;                                !- System Outdoor Air Method
    810 
    811 AirLoopHVAC:ControllerList,
    812   Air Loop HVAC 1 Controllers,            !- Name
    813   Controller:WaterCoil,                   !- Controller Object Type 1
    814   Controller Water Coil 1;                !- Controller Name 1
    815 
    816 Controller:WaterCoil,
    817   Controller Water Coil 1,                !- Name
    818   Temperature,                            !- Control Variable
    819   Normal,                                 !- Action
    820   Flow,                                   !- Actuator Variable
    821   Node 15,                                !- Sensor Node Name
    822   Node 21,                                !- Actuator Node Name
    823   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    824   Autosize,                               !- Maximum Actuated Flow {m3/s}
    825   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    826 
    827 AvailabilityManagerAssignmentList,
    828   AvailabilityManagerAssignmentList {e86b0c02-06ad-4ffc-a7f3-bb87bd7330ff}, !- Name
    829   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    830   AvailabilityManager:Scheduled {35ba5dda-c693-4ffc-88d5-d6e7448203b2}; !- Availability Manager Name 1
    831 
    832 AvailabilityManager:Scheduled,
    833   AvailabilityManager:Scheduled {35ba5dda-c693-4ffc-88d5-d6e7448203b2}, !- Name
    834   Schedule:Compact {b8c7082d-f4eb-456c-a188-c234ddafaa34}; !- Schedule Name
    835 
    836 Schedule:Compact,
    837   Schedule:Compact {b8c7082d-f4eb-456c-a188-c234ddafaa34}, !- Name
    838   ,                                       !- Schedule Type Limits Name
    839   Through: 12/31,                         !- Field 1
    840   For: AllDays,                           !- Field 2
    841   Until: 24:00,                           !- Field 3
    842   1.0;                                    !- Field 4
    843 
    844 BranchList,
    845   BranchList {af3a6029-f811-4e43-b224-43e46e50c9d1}, !- Name
    846   Branch {f2290241-7998-4878-9bd9-9a1b29898aea}; !- Branch Name 1
    847 
    848 Branch,
    849   Branch {f2290241-7998-4878-9bd9-9a1b29898aea}, !- Name
    850   AutoSize,                               !- Maximum Flow Rate {m3/s}
    851   ,                                       !- Pressure Drop Curve Name
    852   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    853   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    854   Node 6,                                 !- Component Inlet Node Name 1
    855   Node 13,                                !- Component Outlet Node Name 1
    856   Passive,                                !- Component Branch Control Type 1
    857   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    858   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    859   Node 13,                                !- Component Inlet Node Name 2
    860   Node 14,                                !- Component Outlet Node Name 2
    861   Passive,                                !- Component Branch Control Type 2
    862   Coil:Heating:Water,                     !- Component Object Type 3
    863   Coil Heating Water 1,                   !- Component Name 3
    864   Node 14,                                !- Component Inlet Node Name 3
    865   Node 15,                                !- Component Outlet Node Name 3
    866   Passive,                                !- Component Branch Control Type 3
    867   Fan:VariableVolume,                     !- Component Object Type 4
    868   Fan Variable Volume 1,                  !- Component Name 4
    869   Node 15,                                !- Component Inlet Node Name 4
    870   Node 7,                                 !- Component Outlet Node Name 4
    871   Passive;                                !- Component Branch Control Type 4
    872 
    873 AirLoopHVAC:OutdoorAirSystem,
    874   Air Loop HVAC Outdoor Air System 1,     !- Name
    875   AirLoopHVAC:ControllerList {f390be52-fc92-40b9-8181-6cd377469168}, !- Controller List Name
    876   AirLoopHVAC:OutdoorAirSystem:EquipmentList {16c1c58a-4bb7-4e05-8d2e-8d24fd0d609d}, !- Outdoor Air Equipment List Name
    877   AvailabilityManagerAssignmentList {2c1f5f8c-6027-4bd4-9d03-66c3b2dab55b}; !- Availability Manager List Name
    878 
    879 AirLoopHVAC:ControllerList,
    880   AirLoopHVAC:ControllerList {f390be52-fc92-40b9-8181-6cd377469168}, !- Name
    881   Controller:OutdoorAir,                  !- Controller Object Type 1
    882   Controller Outdoor Air 1;               !- Controller Name 1
    883 
    884 Controller:OutdoorAir,
    885   Controller Outdoor Air 1,               !- Name
    886   Node 12,                                !- Relief Air Outlet Node Name
    887   Node 6,                                 !- Return Air Node Name
    888   Node 13,                                !- Mixed Air Node Name
    889   Node 11,                                !- Actuator Node Name
    890   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    891   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    892   FixedDryBulb,                           !- Economizer Control Type
    893   ModulateFlow,                           !- Economizer Control Action Type
    894   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    895   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    896   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    897   ,                                       !- Electronic Enthalpy Limit Curve Name
    898   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    899   NoLockout,                              !- Lockout Type
    900   FixedMinimum,                           !- Minimum Limit Type
    901   ,                                       !- Minimum Outdoor Air Schedule Name
    902   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    903   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    904   ,                                       !- Mechanical Ventilation Controller Name
    905   ,                                       !- Time of Day Economizer Control Schedule Name
    906   No,                                     !- High Humidity Control
    907   ,                                       !- Humidistat Control Zone Name
    908   ,                                       !- High Humidity Outdoor Air Flow Ratio
    909   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    910   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    911 
    912 AvailabilityManagerAssignmentList,
    913   AvailabilityManagerAssignmentList {2c1f5f8c-6027-4bd4-9d03-66c3b2dab55b}, !- Name
    914   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    915   AvailabilityManager:Scheduled {3c9b6c1a-9d5e-40ec-886a-c8f39e25be09}; !- Availability Manager Name 1
    916 
    917 AvailabilityManager:Scheduled,
    918   AvailabilityManager:Scheduled {3c9b6c1a-9d5e-40ec-886a-c8f39e25be09}, !- Name
    919   Schedule:Compact {4e0f7e56-1f37-4895-830e-76a241246e3b}; !- Schedule Name
    920 
    921 Schedule:Compact,
    922   Schedule:Compact {4e0f7e56-1f37-4895-830e-76a241246e3b}, !- Name
    923   ,                                       !- Schedule Type Limits Name
    924   Through: 12/31,                         !- Field 1
    925   For: AllDays,                           !- Field 2
    926   Until: 24:00,                           !- Field 3
    927   1.0;                                    !- Field 4
    928 
    929 OutdoorAir:NodeList,
    930   Node 11;                                !- Node or NodeList Name 1
    931 
    932 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    933   AirLoopHVAC:OutdoorAirSystem:EquipmentList {16c1c58a-4bb7-4e05-8d2e-8d24fd0d609d}, !- Name
    934   OutdoorAir:Mixer,                       !- Component Object Type 1
    935   OutdoorAir:Mixer {83522441-7f0b-40f4-a539-26771ff622b4}; !- Component Name 1
    936 
    937 OutdoorAir:Mixer,
    938   OutdoorAir:Mixer {83522441-7f0b-40f4-a539-26771ff622b4}, !- Name
    939   Node 13,                                !- Mixed Air Node Name
    940   Node 11,                                !- Outdoor Air Stream Node Name
    941   Node 12,                                !- Relief Air Stream Node Name
    942   Node 6;                                 !- Return Air Stream Node Name
    943 
    944 SetpointManager:MixedAir,
    945   Setpoint Manager Mixed Air 3,           !- Name
    946   Temperature,                            !- Control Variable
    947   Node 7,                                 !- Reference Setpoint Node Name
    948   Node 15,                                !- Fan Inlet Node Name
    949   Node 7,                                 !- Fan Outlet Node Name
    950   Node 13;                                !- Setpoint Node or NodeList Name
    951 
    952 CoilSystem:Cooling:DX,
    953   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    954   Always_On,                              !- Availability Schedule Name
    955   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    956   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    957   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    958   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    959   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    960 
    961 Coil:Cooling:DX:TwoSpeed,
    962   Coil Cooling DX Two Speed 1,            !- Name
    963   Always_On,                              !- Availability Schedule Name
    964   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    965   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    966   5.5,                                    !- Rated High Speed COP {W/W}
    967   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    968   ,                                       !- Unit Internal Static Air Pressure {Pa}
    969   Node 13,                                !- Air Inlet Node Name
    970   Node 14,                                !- Air Outlet Node Name
    971   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    972   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    973   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    974   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    975   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    976   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    977   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    978   6.6,                                    !- Rated Low Speed COP {W/W}
    979   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    980   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    981   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    982   ,                                       !- Condenser Air Inlet Node Name
    983   AirCooled,                              !- Condenser Type
    984   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    985   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    986   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    987   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    988   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    989   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    990   ,                                       !- Supply Water Storage Tank Name
    991   ,                                       !- Condensate Collection Water Storage Tank Name
    992   10,                                     !- Basin Heater Capacity {W/K}
    993   2;                                      !- Basin Heater Setpoint Temperature {C}
    994 
    995 SetpointManager:MixedAir,
    996   Setpoint Manager Mixed Air 2,           !- Name
    997   Temperature,                            !- Control Variable
    998   Node 7,                                 !- Reference Setpoint Node Name
    999   Node 15,                                !- Fan Inlet Node Name
   1000   Node 7,                                 !- Fan Outlet Node Name
   1001   Node 14;                                !- Setpoint Node or NodeList Name
   1002 
   1003 Curve:Biquadratic,
   1004   Curve Biquadratic 1,                    !- Name
   1005   0.42415,                                !- Coefficient1 Constant
   1006   0.04426,                                !- Coefficient2 x
   1007   -0.00042,                               !- Coefficient3 x**2
   1008   0.00333,                                !- Coefficient4 y
   1009   -8e-05,                                 !- Coefficient5 y**2
   1010   -0.00021,                               !- Coefficient6 x*y
   1011   17,                                     !- Minimum Value of x {BasedOnField A2}
   1012   22,                                     !- Maximum Value of x {BasedOnField A2}
   1013   13,                                     !- Minimum Value of y {BasedOnField A3}
   1014   46;                                     !- Maximum Value of y {BasedOnField A3}
   1015 
   1016 Curve:Quadratic,
   1017   Curve Quadratic 1,                      !- Name
   1018   0.77136,                                !- Coefficient1 Constant
   1019   0.34053,                                !- Coefficient2 x
   1020   -0.11088,                               !- Coefficient3 x**2
   1021   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1022   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1023 
   1024 Curve:Biquadratic,
   1025   Curve Biquadratic 2,                    !- Name
   1026   1.23649,                                !- Coefficient1 Constant
   1027   -0.02431,                               !- Coefficient2 x
   1028   0.00057,                                !- Coefficient3 x**2
   1029   -0.01434,                               !- Coefficient4 y
   1030   0.00063,                                !- Coefficient5 y**2
   1031   -0.00038,                               !- Coefficient6 x*y
   1032   17,                                     !- Minimum Value of x {BasedOnField A2}
   1033   22,                                     !- Maximum Value of x {BasedOnField A2}
   1034   13,                                     !- Minimum Value of y {BasedOnField A3}
   1035   46;                                     !- Maximum Value of y {BasedOnField A3}
   1036 
   1037 Curve:Quadratic,
   1038   Curve Quadratic 2,                      !- Name
   1039   1.2055,                                 !- Coefficient1 Constant
   1040   -0.32953,                               !- Coefficient2 x
   1041   0.12308,                                !- Coefficient3 x**2
   1042   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1043   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1044 
   1045 Curve:Quadratic,
   1046   Curve Quadratic 3,                      !- Name
   1047   0.771,                                  !- Coefficient1 Constant
   1048   0.229,                                  !- Coefficient2 x
   1049   0,                                      !- Coefficient3 x**2
   1050   0,                                      !- Minimum Value of x {BasedOnField A2}
   1051   1;                                      !- Maximum Value of x {BasedOnField A2}
   1052 
   1053 Curve:Biquadratic,
   1054   Curve Biquadratic 3,                    !- Name
   1055   0,                                      !- Coefficient1 Constant
   1056   0,                                      !- Coefficient2 x
   1057   0,                                      !- Coefficient3 x**2
   1058   0,                                      !- Coefficient4 y
   1059   0,                                      !- Coefficient5 y**2
   1060   0,                                      !- Coefficient6 x*y
   1061   0,                                      !- Minimum Value of x {BasedOnField A2}
   1062   1,                                      !- Maximum Value of x {BasedOnField A2}
   1063   0,                                      !- Minimum Value of y {BasedOnField A3}
   1064   1;                                      !- Maximum Value of y {BasedOnField A3}
   1065 
   1066 Curve:Biquadratic,
   1067   Curve Biquadratic 4,                    !- Name
   1068   0,                                      !- Coefficient1 Constant
   1069   0,                                      !- Coefficient2 x
   1070   0,                                      !- Coefficient3 x**2
   1071   0,                                      !- Coefficient4 y
   1072   0,                                      !- Coefficient5 y**2
   1073   0,                                      !- Coefficient6 x*y
   1074   0,                                      !- Minimum Value of x {BasedOnField A2}
   1075   1,                                      !- Maximum Value of x {BasedOnField A2}
   1076   0,                                      !- Minimum Value of y {BasedOnField A3}
   1077   1;                                      !- Maximum Value of y {BasedOnField A3}
   1078 
   1079 Coil:Heating:Water,
   1080   Coil Heating Water 1,                   !- Name
   1081   Always_On,                              !- Availability Schedule Name
   1082   Autosize,                               !- U-Factor Times Area Value {W/K}
   1083   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1084   Node 21,                                !- Water Inlet Node Name
   1085   Node 27,                                !- Water Outlet Node Name
   1086   Node 14,                                !- Air Inlet Node Name
   1087   Node 15,                                !- Air Outlet Node Name
   1088   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1089   Autosize,                               !- Rated Capacity {W}
   1090   82.2,                                   !- Rated Inlet Water Temperature {C}
   1091   16.6,                                   !- Rated Inlet Air Temperature {C}
   1092   71.1,                                   !- Rated Outlet Water Temperature {C}
   1093   32.2,                                   !- Rated Outlet Air Temperature {C}
   1094   0.5;                                    !- Rated Ratio for Air and Water Convection
   1095 
   1096 SetpointManager:MixedAir,
   1097   Setpoint Manager Mixed Air 1,           !- Name
   1098   Temperature,                            !- Control Variable
   1099   Node 7,                                 !- Reference Setpoint Node Name
   1100   Node 15,                                !- Fan Inlet Node Name
   1101   Node 7,                                 !- Fan Outlet Node Name
   1102   Node 15;                                !- Setpoint Node or NodeList Name
   1103 
   1104 Fan:VariableVolume,
   1105   Fan Variable Volume 1,                  !- Name
   1106   Always_On,                              !- Availability Schedule Name
   1107   0.5,                                    !- Fan Efficiency
   1108   500,                                    !- Pressure Rise {Pa}
   1109   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1110   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1111   0,                                      !- Fan Power Minimum Flow Fraction
   1112   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1113   0.93,                                   !- Motor Efficiency
   1114   1,                                      !- Motor In Airstream Fraction
   1115   0.040759894,                            !- Fan Power Coefficient 1
   1116   0.08804497,                             !- Fan Power Coefficient 2
   1117   -0.07292612,                            !- Fan Power Coefficient 3
   1118   0.943739823,                            !- Fan Power Coefficient 4
   1119   0,                                      !- Fan Power Coefficient 5
   1120   Node 15,                                !- Air Inlet Node Name
   1121   Node 7;                                 !- Air Outlet Node Name
   1122 
   1123 SetpointManager:Scheduled,
   1124   Setpoint Manager Scheduled 1,           !- Name
   1125   Temperature,                            !- Control Variable
   1126   Deck_Temperature,                       !- Schedule Name
   1127   Node 7;                                 !- Setpoint Node or NodeList Name
   1128 
   1129 AirLoopHVAC:SupplyPath,
   1130   AirLoopHVAC:SupplyPath {890e7151-24b1-43d8-9a21-9787425d017d}, !- Name
   1131   Node 8,                                 !- Supply Air Path Inlet Node Name
   1132   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1133   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1134 
   1135 AirLoopHVAC:ZoneSplitter,
   1136   Air Loop HVAC Zone Splitter 1,          !- Name
   1137   Node 8,                                 !- Inlet Node Name
   1138   Node 29,                                !- Outlet Node Name 1
   1139   Node 34,                                !- Outlet Node Name 2
   1140   Node 39,                                !- Outlet Node Name 3
   1141   Node 44,                                !- Outlet Node Name 4
   1142   Node 49;                                !- Outlet Node Name 5
   1143 
   1144 AirLoopHVAC:ReturnPath,
   1145   AirLoopHVAC:ReturnPath {fccc1524-2cb6-46f0-b27f-53c5dce7b08a}, !- Name
   1146   Node 9,                                 !- Return Air Path Outlet Node Name
   1147   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1148   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1149 
   1150 AirLoopHVAC:ZoneMixer,
   1151   Air Loop HVAC Zone Mixer 1,             !- Name
   1152   Node 9,                                 !- Outlet Node Name
   1153   Node 28,                                !- Inlet Node Name 1
   1154   Node 33,                                !- Inlet Node Name 2
   1155   Node 38,                                !- Inlet Node Name 3
   1156   Node 43,                                !- Inlet Node Name 4
   1157   Node 48;                                !- Inlet Node Name 5
   1158 
   1159 ZoneHVAC:AirDistributionUnit,
   1160   ZoneHVAC:AirDistributionUnit {ecc8fbf1-e3d7-4701-a986-a2639947b859}, !- Name
   1161   Node 10,                                !- Air Distribution Unit Outlet Node Name
   1162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1163   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1164 
   1165 AirTerminal:SingleDuct:VAV:Reheat,
   1166   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1167   Always_On,                              !- Availability Schedule Name
   1168   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1169   Node 29,                                !- Air Inlet Node Name
   1170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1171   Constant,                               !- Zone Minimum Air Flow Input Method
   1172   0.3,                                    !- Constant Minimum Air Flow Fraction
   1173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1176   Coil Heating Water 3,                   !- Reheat Coil Name
   1177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1179   Node 10,                                !- Air Outlet Node Name
   1180   0.001,                                  !- Convergence Tolerance
   1181   Normal,                                 !- Damper Heating Action
   1182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1184   35;                                     !- Maximum Reheat Air Temperature {C}
   1185 
   1186 Coil:Heating:Water,
   1187   Coil Heating Water 3,                   !- Name
   1188   Always_On,                              !- Availability Schedule Name
   1189   Autosize,                               !- U-Factor Times Area Value {W/K}
   1190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1191   Node 30,                                !- Water Inlet Node Name
   1192   Node 31,                                !- Water Outlet Node Name
   1193   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1194   Node 10,                                !- Air Outlet Node Name
   1195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1196   Autosize,                               !- Rated Capacity {W}
   1197   82.2,                                   !- Rated Inlet Water Temperature {C}
   1198   16.6,                                   !- Rated Inlet Air Temperature {C}
   1199   71.1,                                   !- Rated Outlet Water Temperature {C}
   1200   32.2,                                   !- Rated Outlet Air Temperature {C}
   1201   0.5;                                    !- Rated Ratio for Air and Water Convection
   1202 
   1203 ZoneHVAC:AirDistributionUnit,
   1204   ZoneHVAC:AirDistributionUnit {877693c3-e06f-4a28-8aca-11ae1346d37a}, !- Name
   1205   Node 32,                                !- Air Distribution Unit Outlet Node Name
   1206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1207   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1208 
   1209 AirTerminal:SingleDuct:VAV:Reheat,
   1210   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1211   Always_On,                              !- Availability Schedule Name
   1212   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1213   Node 34,                                !- Air Inlet Node Name
   1214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1215   Constant,                               !- Zone Minimum Air Flow Input Method
   1216   0.3,                                    !- Constant Minimum Air Flow Fraction
   1217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1220   Coil Heating Water 4,                   !- Reheat Coil Name
   1221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1223   Node 32,                                !- Air Outlet Node Name
   1224   0.001,                                  !- Convergence Tolerance
   1225   Normal,                                 !- Damper Heating Action
   1226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1228   35;                                     !- Maximum Reheat Air Temperature {C}
   1229 
   1230 Coil:Heating:Water,
   1231   Coil Heating Water 4,                   !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Autosize,                               !- U-Factor Times Area Value {W/K}
   1234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1235   Node 35,                                !- Water Inlet Node Name
   1236   Node 36,                                !- Water Outlet Node Name
   1237   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1238   Node 32,                                !- Air Outlet Node Name
   1239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1240   Autosize,                               !- Rated Capacity {W}
   1241   82.2,                                   !- Rated Inlet Water Temperature {C}
   1242   16.6,                                   !- Rated Inlet Air Temperature {C}
   1243   71.1,                                   !- Rated Outlet Water Temperature {C}
   1244   32.2,                                   !- Rated Outlet Air Temperature {C}
   1245   0.5;                                    !- Rated Ratio for Air and Water Convection
   1246 
   1247 ZoneHVAC:AirDistributionUnit,
   1248   ZoneHVAC:AirDistributionUnit {719d06bb-a9b2-4406-a5f9-6f578a8d73e5}, !- Name
   1249   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1251   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1252 
   1253 AirTerminal:SingleDuct:VAV:Reheat,
   1254   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1255   Always_On,                              !- Availability Schedule Name
   1256   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1257   Node 39,                                !- Air Inlet Node Name
   1258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1259   Constant,                               !- Zone Minimum Air Flow Input Method
   1260   0.3,                                    !- Constant Minimum Air Flow Fraction
   1261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1264   Coil Heating Water 5,                   !- Reheat Coil Name
   1265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1267   Node 37,                                !- Air Outlet Node Name
   1268   0.001,                                  !- Convergence Tolerance
   1269   Normal,                                 !- Damper Heating Action
   1270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1272   35;                                     !- Maximum Reheat Air Temperature {C}
   1273 
   1274 Coil:Heating:Water,
   1275   Coil Heating Water 5,                   !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Autosize,                               !- U-Factor Times Area Value {W/K}
   1278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1279   Node 40,                                !- Water Inlet Node Name
   1280   Node 41,                                !- Water Outlet Node Name
   1281   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1282   Node 37,                                !- Air Outlet Node Name
   1283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1284   Autosize,                               !- Rated Capacity {W}
   1285   82.2,                                   !- Rated Inlet Water Temperature {C}
   1286   16.6,                                   !- Rated Inlet Air Temperature {C}
   1287   71.1,                                   !- Rated Outlet Water Temperature {C}
   1288   32.2,                                   !- Rated Outlet Air Temperature {C}
   1289   0.5;                                    !- Rated Ratio for Air and Water Convection
   1290 
   1291 ZoneHVAC:AirDistributionUnit,
   1292   ZoneHVAC:AirDistributionUnit {53d573c9-7b32-4a3e-85fa-12a175ecf443}, !- Name
   1293   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1295   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1296 
   1297 AirTerminal:SingleDuct:VAV:Reheat,
   1298   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1299   Always_On,                              !- Availability Schedule Name
   1300   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1301   Node 44,                                !- Air Inlet Node Name
   1302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1303   Constant,                               !- Zone Minimum Air Flow Input Method
   1304   0.3,                                    !- Constant Minimum Air Flow Fraction
   1305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1308   Coil Heating Water 6,                   !- Reheat Coil Name
   1309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1311   Node 42,                                !- Air Outlet Node Name
   1312   0.001,                                  !- Convergence Tolerance
   1313   Normal,                                 !- Damper Heating Action
   1314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1316   35;                                     !- Maximum Reheat Air Temperature {C}
   1317 
   1318 Coil:Heating:Water,
   1319   Coil Heating Water 6,                   !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Autosize,                               !- U-Factor Times Area Value {W/K}
   1322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1323   Node 45,                                !- Water Inlet Node Name
   1324   Node 46,                                !- Water Outlet Node Name
   1325   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1326   Node 42,                                !- Air Outlet Node Name
   1327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1328   Autosize,                               !- Rated Capacity {W}
   1329   82.2,                                   !- Rated Inlet Water Temperature {C}
   1330   16.6,                                   !- Rated Inlet Air Temperature {C}
   1331   71.1,                                   !- Rated Outlet Water Temperature {C}
   1332   32.2,                                   !- Rated Outlet Air Temperature {C}
   1333   0.5;                                    !- Rated Ratio for Air and Water Convection
   1334 
   1335 ZoneHVAC:AirDistributionUnit,
   1336   ZoneHVAC:AirDistributionUnit {2141118a-a83a-43a5-9382-0c60e42d12ed}, !- Name
   1337   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1339   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1340 
   1341 AirTerminal:SingleDuct:VAV:Reheat,
   1342   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1343   Always_On,                              !- Availability Schedule Name
   1344   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1345   Node 49,                                !- Air Inlet Node Name
   1346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1347   Constant,                               !- Zone Minimum Air Flow Input Method
   1348   0.3,                                    !- Constant Minimum Air Flow Fraction
   1349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1352   Coil Heating Water 7,                   !- Reheat Coil Name
   1353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1355   Node 47,                                !- Air Outlet Node Name
   1356   0.001,                                  !- Convergence Tolerance
   1357   Normal,                                 !- Damper Heating Action
   1358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1360   35;                                     !- Maximum Reheat Air Temperature {C}
   1361 
   1362 Coil:Heating:Water,
   1363   Coil Heating Water 7,                   !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Autosize,                               !- U-Factor Times Area Value {W/K}
   1366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1367   Node 50,                                !- Water Inlet Node Name
   1368   Node 51,                                !- Water Outlet Node Name
   1369   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1370   Node 47,                                !- Air Outlet Node Name
   1371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1372   Autosize,                               !- Rated Capacity {W}
   1373   82.2,                                   !- Rated Inlet Water Temperature {C}
   1374   16.6,                                   !- Rated Inlet Air Temperature {C}
   1375   71.1,                                   !- Rated Outlet Water Temperature {C}
   1376   32.2,                                   !- Rated Outlet Air Temperature {C}
   1377   0.5;                                    !- Rated Ratio for Air and Water Convection
   1378 
   1379 PlantLoop,
   1380   Plant Loop 1,                           !- Name
   1381   Water,                                  !- Fluid Type
   1382   ,                                       !- User Defined Fluid Type
   1383   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1384   Node 17,                                !- Loop Temperature Setpoint Node Name
   1385   100,                                    !- Maximum Loop Temperature {C}
   1386   0,                                      !- Minimum Loop Temperature {C}
   1387   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1388   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1389   Autocalculate,                          !- Plant Loop Volume {m3}
   1390   Node 16,                                !- Plant Side Inlet Node Name
   1391   Node 17,                                !- Plant Side Outlet Node Name
   1392   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1393   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1394   Node 19,                                !- Demand Side Inlet Node Name
   1395   Node 20,                                !- Demand Side Outlet Node Name
   1396   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1397   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1398   Optimal;                                !- Load Distribution Scheme
   1399 
   1400 PlantEquipmentOperationSchemes,
   1401   Plant Loop 1 Operation Scheme List,     !- Name
   1402   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1403   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1404   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1405 
   1406 Schedule:Compact,
   1407   Plant Loop 1 On Schedule,               !- Name
   1408   ,                                       !- Schedule Type Limits Name
   1409   Through: 12/31,                         !- Field 1
   1410   For: AllDays,                           !- Field 2
   1411   Until: 24:00,                           !- Field 3
   1412   1.0;                                    !- Field 4
   1413 
   1414 PlantEquipmentOperation:HeatingLoad,
   1415   Plant Loop 1 Heating Operation Scheme,  !- Name
   1416   0,                                      !- Load Range Lower Limit 1 {W}
   1417   1000000000,                             !- Load Range Upper Limit 1 {W}
   1418   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1419 
   1420 PlantEquipmentList,
   1421   Plant Loop 1 Heating Equipment List,    !- Name
   1422   Boiler:HotWater,                        !- Equipment Object Type 1
   1423   Boiler Hot Water 1;                     !- Equipment Name 1
   1424 
   1425 Sizing:Plant,
   1426   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1427   Heating,                                !- Loop Type
   1428   82,                                     !- Design Loop Exit Temperature {C}
   1429   11;                                     !- Loop Design Temperature Difference {deltaC}
   1430 
   1431 BranchList,
   1432   Plant Loop 1 Supply Branches,           !- Name
   1433   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1434   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1435   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1436   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1437 
   1438 ConnectorList,
   1439   Plant Loop 1 Supply Connector List,     !- Name
   1440   Connector:Splitter,                     !- Connector Object Type 1
   1441   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1442   Connector:Mixer,                        !- Connector Object Type 2
   1443   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1444 
   1445 Connector:Splitter,
   1446   Plant Loop 1 Supply Splitter,           !- Name
   1447   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1448   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1449   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1450 
   1451 Connector:Mixer,
   1452   Plant Loop 1 Supply Mixer,              !- Name
   1453   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1456 
   1457 Branch,
   1458   Plant Loop 1 Supply Inlet Branch,       !- Name
   1459   ,                                       !- Maximum Flow Rate {m3/s}
   1460   ,                                       !- Pressure Drop Curve Name
   1461   Pump:VariableSpeed,                     !- Component Object Type 1
   1462   Pump Variable Speed 1,                  !- Component Name 1
   1463   Node 16,                                !- Component Inlet Node Name 1
   1464   Node 22,                                !- Component Outlet Node Name 1
   1465   Passive;                                !- Component Branch Control Type 1
   1466 
   1467 Pump:VariableSpeed,
   1468   Pump Variable Speed 1,                  !- Name
   1469   Node 16,                                !- Inlet Node Name
   1470   Node 22,                                !- Outlet Node Name
   1471   Autosize,                               !- Rated Flow Rate {m3/s}
   1472   179352,                                 !- Rated Pump Head {Pa}
   1473   Autosize,                               !- Rated Power Consumption {W}
   1474   0.9,                                    !- Motor Efficiency
   1475   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1476   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1477   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1478   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1479   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1480   0,                                      !- Minimum Flow Rate {m3/s}
   1481   Intermittent;                           !- Pump Control Type
   1482 
   1483 Branch,
   1484   Plant Loop 1 Supply Branch 1,           !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Boiler:HotWater,                        !- Component Object Type 1
   1488   Boiler Hot Water 1,                     !- Component Name 1
   1489   Node 18,                                !- Component Inlet Node Name 1
   1490   Node 23,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Boiler:HotWater,
   1494   Boiler Hot Water 1,                     !- Name
   1495   NaturalGas,                             !- Fuel Type
   1496   Autosize,                               !- Nominal Capacity {W}
   1497   0.66,                                   !- Nominal Thermal Efficiency
   1498   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1499   ,                                       !- Normalized Boiler Efficiency Curve Name
   1500   82,                                     !- Design Water Outlet Temperature {C}
   1501   Autosize,                               !- Design Water Flow Rate {m3/s}
   1502   0,                                      !- Minimum Part Load Ratio
   1503   1,                                      !- Maximum Part Load Ratio
   1504   1,                                      !- Optimum Part Load Ratio
   1505   Node 18,                                !- Boiler Water Inlet Node Name
   1506   Node 23,                                !- Boiler Water Outlet Node Name
   1507   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1508   ConstantFlow,                           !- Boiler Flow Mode
   1509   0,                                      !- Parasitic Electric Load {W}
   1510   1;                                      !- Sizing Factor
   1511 
   1512 Branch,
   1513   Plant Loop 1 Supply Branch 2,           !- Name
   1514   ,                                       !- Maximum Flow Rate {m3/s}
   1515   ,                                       !- Pressure Drop Curve Name
   1516   Pipe:Adiabatic,                         !- Component Object Type 1
   1517   Pipe Adiabatic 1,                       !- Component Name 1
   1518   Node 24,                                !- Component Inlet Node Name 1
   1519   Node 25,                                !- Component Outlet Node Name 1
   1520   Passive;                                !- Component Branch Control Type 1
   1521 
   1522 Pipe:Adiabatic,
   1523   Pipe Adiabatic 1,                       !- Name
   1524   Node 24,                                !- Inlet Node Name
   1525   Node 25;                                !- Outlet Node Name
   1526 
   1527 Branch,
   1528   Plant Loop 1 Supply Outlet Branch,      !- Name
   1529   ,                                       !- Maximum Flow Rate {m3/s}
   1530   ,                                       !- Pressure Drop Curve Name
   1531   Pipe:Adiabatic,                         !- Component Object Type 1
   1532   Pipe Adiabatic 2,                       !- Component Name 1
   1533   Node 26,                                !- Component Inlet Node Name 1
   1534   Node 17,                                !- Component Outlet Node Name 1
   1535   Passive;                                !- Component Branch Control Type 1
   1536 
   1537 Pipe:Adiabatic,
   1538   Pipe Adiabatic 2,                       !- Name
   1539   Node 26,                                !- Inlet Node Name
   1540   Node 17;                                !- Outlet Node Name
   1541 
   1542 BranchList,
   1543   Plant Loop 1 Demand Branches,           !- Name
   1544   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1545   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1546   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1547   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1548   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1549   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1550   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1551   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1552   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1553 
   1554 ConnectorList,
   1555   Plant Loop 1 Demand Connector List,     !- Name
   1556   Connector:Splitter,                     !- Connector Object Type 1
   1557   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1558   Connector:Mixer,                        !- Connector Object Type 2
   1559   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1560 
   1561 Connector:Splitter,
   1562   Plant Loop 1 Demand Splitter,           !- Name
   1563   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1564   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1565   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1566   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1567   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1568   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1569   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1570   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1571 
   1572 Connector:Mixer,
   1573   Plant Loop 1 Demand Mixer,              !- Name
   1574   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1575   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1576   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1577   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1578   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1579   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1580   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1581   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1582 
   1583 Branch,
   1584   Plant Loop 1 Demand Inlet Branch,       !- Name
   1585   ,                                       !- Maximum Flow Rate {m3/s}
   1586   ,                                       !- Pressure Drop Curve Name
   1587   Pipe:Adiabatic,                         !- Component Object Type 1
   1588   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1589   Node 19,                                !- Component Inlet Node Name 1
   1590   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1591   Passive;                                !- Component Branch Control Type 1
   1592 
   1593 Pipe:Adiabatic,
   1594   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1595   Node 19,                                !- Inlet Node Name
   1596   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1597 
   1598 Branch,
   1599   Plant Loop 1 Demand Branch 1,           !- Name
   1600   ,                                       !- Maximum Flow Rate {m3/s}
   1601   ,                                       !- Pressure Drop Curve Name
   1602   Coil:Heating:Water,                     !- Component Object Type 1
   1603   Coil Heating Water 1,                   !- Component Name 1
   1604   Node 21,                                !- Component Inlet Node Name 1
   1605   Node 27,                                !- Component Outlet Node Name 1
   1606   Passive;                                !- Component Branch Control Type 1
   1607 
   1608 Branch,
   1609   Plant Loop 1 Demand Branch 2,           !- Name
   1610   ,                                       !- Maximum Flow Rate {m3/s}
   1611   ,                                       !- Pressure Drop Curve Name
   1612   Coil:Heating:Water,                     !- Component Object Type 1
   1613   Coil Heating Water 3,                   !- Component Name 1
   1614   Node 30,                                !- Component Inlet Node Name 1
   1615   Node 31,                                !- Component Outlet Node Name 1
   1616   Passive;                                !- Component Branch Control Type 1
   1617 
   1618 Branch,
   1619   Plant Loop 1 Demand Branch 3,           !- Name
   1620   ,                                       !- Maximum Flow Rate {m3/s}
   1621   ,                                       !- Pressure Drop Curve Name
   1622   Coil:Heating:Water,                     !- Component Object Type 1
   1623   Coil Heating Water 4,                   !- Component Name 1
   1624   Node 35,                                !- Component Inlet Node Name 1
   1625   Node 36,                                !- Component Outlet Node Name 1
   1626   Passive;                                !- Component Branch Control Type 1
   1627 
   1628 Branch,
   1629   Plant Loop 1 Demand Branch 4,           !- Name
   1630   ,                                       !- Maximum Flow Rate {m3/s}
   1631   ,                                       !- Pressure Drop Curve Name
   1632   Coil:Heating:Water,                     !- Component Object Type 1
   1633   Coil Heating Water 5,                   !- Component Name 1
   1634   Node 40,                                !- Component Inlet Node Name 1
   1635   Node 41,                                !- Component Outlet Node Name 1
   1636   Passive;                                !- Component Branch Control Type 1
   1637 
   1638 Branch,
   1639   Plant Loop 1 Demand Branch 5,           !- Name
   1640   ,                                       !- Maximum Flow Rate {m3/s}
   1641   ,                                       !- Pressure Drop Curve Name
   1642   Coil:Heating:Water,                     !- Component Object Type 1
   1643   Coil Heating Water 6,                   !- Component Name 1
   1644   Node 45,                                !- Component Inlet Node Name 1
   1645   Node 46,                                !- Component Outlet Node Name 1
   1646   Passive;                                !- Component Branch Control Type 1
   1647 
   1648 Branch,
   1649   Plant Loop 1 Demand Branch 6,           !- Name
   1650   ,                                       !- Maximum Flow Rate {m3/s}
   1651   ,                                       !- Pressure Drop Curve Name
   1652   Coil:Heating:Water,                     !- Component Object Type 1
   1653   Coil Heating Water 7,                   !- Component Name 1
   1654   Node 50,                                !- Component Inlet Node Name 1
   1655   Node 51,                                !- Component Outlet Node Name 1
   1656   Passive;                                !- Component Branch Control Type 1
   1657 
   1658 Branch,
   1659   Plant Loop 1 Demand Bypass Branch,      !- Name
   1660   ,                                       !- Maximum Flow Rate {m3/s}
   1661   ,                                       !- Pressure Drop Curve Name
   1662   Pipe:Adiabatic,                         !- Component Object Type 1
   1663   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1664   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1665   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1666   Bypass;                                 !- Component Branch Control Type 1
   1667 
   1668 Pipe:Adiabatic,
   1669   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1670   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1671   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1672 
   1673 Branch,
   1674   Plant Loop 1 Demand Outlet Branch,      !- Name
   1675   ,                                       !- Maximum Flow Rate {m3/s}
   1676   ,                                       !- Pressure Drop Curve Name
   1677   Pipe:Adiabatic,                         !- Component Object Type 1
   1678   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1679   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1680   Node 20,                                !- Component Outlet Node Name 1
   1681   Passive;                                !- Component Branch Control Type 1
   1682 
   1683 Pipe:Adiabatic,
   1684   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1685   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1686   Node 20;                                !- Outlet Node Name
   1687 
   1688 RunPeriodControl:DaylightSavingTime,
   1689   2nd Sunday in March,                    !- Start Date
   1690   1st Sunday in November;                 !- End Date
   1691 
   1692 Site:Location,
   1693   Fairbanks/Int'l Airpor_AK_USA Design_Conditions, !- Name
   1694   64.82,                                  !- Latitude {deg}
   1695   -147.87,                                !- Longitude {deg}
   1696   -9,                                     !- Time Zone {hr}
   1697   138;                                    !- Elevation {m}
   1698 
   1699 SizingPeriod:DesignDay,
   1700   Fairbanks/Int'l Airpor Ann Htg 99.6% Condns DB, !- Name
   1701   1,                                      !- Month
   1702   21,                                     !- Day of Month
   1703   WinterDesignDay,                        !- Day Type
   1704   -41.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1705   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1706   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1707   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1708   Wetbulb,                                !- Humidity Condition Type
   1709   -41.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1710   ,                                       !- Humidity Condition Day Schedule Name
   1711   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1712   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1713   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1714   99678,                                  !- Barometric Pressure {Pa}
   1715   0.3,                                    !- Wind Speed {m/s}
   1716   20,                                     !- Wind Direction {deg}
   1717   No,                                     !- Rain Indicator
   1718   No,                                     !- Snow Indicator
   1719   No,                                     !- Daylight Saving Time Indicator
   1720   ASHRAEClearSky,                         !- Solar Model Indicator
   1721   ,                                       !- Beam Solar Day Schedule Name
   1722   ,                                       !- Diffuse Solar Day Schedule Name
   1723   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1724   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1725   0;                                      !- Sky Clearness
   1726 
   1727 SizingPeriod:DesignDay,
   1728   Fairbanks/Int'l Airpor Ann Clg .4% Condns DB=>MWB, !- Name
   1729   7,                                      !- Month
   1730   21,                                     !- Day of Month
   1731   SummerDesignDay,                        !- Day Type
   1732   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1733   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1734   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1735   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1736   Wetbulb,                                !- Humidity Condition Type
   1737   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1738   ,                                       !- Humidity Condition Day Schedule Name
   1739   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1740   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1741   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1742   99678,                                  !- Barometric Pressure {Pa}
   1743   3.1,                                    !- Wind Speed {m/s}
   1744   180,                                    !- Wind Direction {deg}
   1745   No,                                     !- Rain Indicator
   1746   No,                                     !- Snow Indicator
   1747   No,                                     !- Daylight Saving Time Indicator
   1748   ASHRAETau,                              !- Solar Model Indicator
   1749   ,                                       !- Beam Solar Day Schedule Name
   1750   ,                                       !- Diffuse Solar Day Schedule Name
   1751   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1752   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1753 
   1754 SizingPeriod:DesignDay,
   1755   Fairbanks/Int'l Airpor Ann Clg 1% Condns DP=>MDB, !- Name
   1756   7,                                      !- Month
   1757   21,                                     !- Day of Month
   1758   SummerDesignDay,                        !- Day Type
   1759   17.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1760   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1761   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1762   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1763   Dewpoint,                               !- Humidity Condition Type
   1764   13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1765   ,                                       !- Humidity Condition Day Schedule Name
   1766   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1767   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1768   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1769   99678,                                  !- Barometric Pressure {Pa}
   1770   3.1,                                    !- Wind Speed {m/s}
   1771   180,                                    !- Wind Direction {deg}
   1772   No,                                     !- Rain Indicator
   1773   No,                                     !- Snow Indicator
   1774   No,                                     !- Daylight Saving Time Indicator
   1775   ASHRAETau,                              !- Solar Model Indicator
   1776   ,                                       !- Beam Solar Day Schedule Name
   1777   ,                                       !- Diffuse Solar Day Schedule Name
   1778   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1779   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1780 
   1781 SizingPeriod:DesignDay,
   1782   Fairbanks/Int'l Airpor Ann Clg 2% Condns DP=>MDB, !- Name
   1783   7,                                      !- Month
   1784   21,                                     !- Day of Month
   1785   SummerDesignDay,                        !- Day Type
   1786   17.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1787   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1788   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1789   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1790   Dewpoint,                               !- Humidity Condition Type
   1791   12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1792   ,                                       !- Humidity Condition Day Schedule Name
   1793   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1794   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1795   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1796   99678,                                  !- Barometric Pressure {Pa}
   1797   3.1,                                    !- Wind Speed {m/s}
   1798   180,                                    !- Wind Direction {deg}
   1799   No,                                     !- Rain Indicator
   1800   No,                                     !- Snow Indicator
   1801   No,                                     !- Daylight Saving Time Indicator
   1802   ASHRAETau,                              !- Solar Model Indicator
   1803   ,                                       !- Beam Solar Day Schedule Name
   1804   ,                                       !- Diffuse Solar Day Schedule Name
   1805   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1806   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1807 
   1808 SizingPeriod:DesignDay,
   1809   Fairbanks/Int'l Airpor Ann Clg 2% Condns WB=>MDB, !- Name
   1810   7,                                      !- Month
   1811   21,                                     !- Day of Month
   1812   SummerDesignDay,                        !- Day Type
   1813   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1814   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1815   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1816   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1817   Wetbulb,                                !- Humidity Condition Type
   1818   15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1819   ,                                       !- Humidity Condition Day Schedule Name
   1820   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1821   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1822   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1823   99678,                                  !- Barometric Pressure {Pa}
   1824   3.1,                                    !- Wind Speed {m/s}
   1825   180,                                    !- Wind Direction {deg}
   1826   No,                                     !- Rain Indicator
   1827   No,                                     !- Snow Indicator
   1828   No,                                     !- Daylight Saving Time Indicator
   1829   ASHRAETau,                              !- Solar Model Indicator
   1830   ,                                       !- Beam Solar Day Schedule Name
   1831   ,                                       !- Diffuse Solar Day Schedule Name
   1832   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1833   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1834 
   1835 SizingPeriod:DesignDay,
   1836   Fairbanks/Int'l Airpor Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1837   1,                                      !- Month
   1838   21,                                     !- Day of Month
   1839   WinterDesignDay,                        !- Day Type
   1840   -15.6,                                  !- Maximum Dry-Bulb Temperature {C}
   1841   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1842   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1843   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1844   Wetbulb,                                !- Humidity Condition Type
   1845   -15.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1846   ,                                       !- Humidity Condition Day Schedule Name
   1847   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1848   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1849   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1850   99678,                                  !- Barometric Pressure {Pa}
   1851   8.9,                                    !- Wind Speed {m/s}
   1852   20,                                     !- Wind Direction {deg}
   1853   No,                                     !- Rain Indicator
   1854   No,                                     !- Snow Indicator
   1855   No,                                     !- Daylight Saving Time Indicator
   1856   ASHRAEClearSky,                         !- Solar Model Indicator
   1857   ,                                       !- Beam Solar Day Schedule Name
   1858   ,                                       !- Diffuse Solar Day Schedule Name
   1859   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1860   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1861   0;                                      !- Sky Clearness
   1862 
   1863 SizingPeriod:DesignDay,
   1864   Fairbanks/Int'l Airpor Ann Htg 99% Condns DB, !- Name
   1865   1,                                      !- Month
   1866   21,                                     !- Day of Month
   1867   WinterDesignDay,                        !- Day Type
   1868   -38.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1869   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1870   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1871   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1872   Wetbulb,                                !- Humidity Condition Type
   1873   -38.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1874   ,                                       !- Humidity Condition Day Schedule Name
   1875   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1876   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1877   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1878   99678,                                  !- Barometric Pressure {Pa}
   1879   0.3,                                    !- Wind Speed {m/s}
   1880   20,                                     !- Wind Direction {deg}
   1881   No,                                     !- Rain Indicator
   1882   No,                                     !- Snow Indicator
   1883   No,                                     !- Daylight Saving Time Indicator
   1884   ASHRAEClearSky,                         !- Solar Model Indicator
   1885   ,                                       !- Beam Solar Day Schedule Name
   1886   ,                                       !- Diffuse Solar Day Schedule Name
   1887   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1888   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1889   0;                                      !- Sky Clearness
   1890 
   1891 SizingPeriod:DesignDay,
   1892   Fairbanks/Int'l Airpor Ann Clg 2% Condns Enth=>MDB, !- Name
   1893   7,                                      !- Month
   1894   21,                                     !- Day of Month
   1895   SummerDesignDay,                        !- Day Type
   1896   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1897   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1898   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1899   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1900   Enthalpy,                               !- Humidity Condition Type
   1901   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1902   ,                                       !- Humidity Condition Day Schedule Name
   1903   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1904   43900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1905   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1906   99678,                                  !- Barometric Pressure {Pa}
   1907   3.1,                                    !- Wind Speed {m/s}
   1908   180,                                    !- Wind Direction {deg}
   1909   No,                                     !- Rain Indicator
   1910   No,                                     !- Snow Indicator
   1911   No,                                     !- Daylight Saving Time Indicator
   1912   ASHRAETau,                              !- Solar Model Indicator
   1913   ,                                       !- Beam Solar Day Schedule Name
   1914   ,                                       !- Diffuse Solar Day Schedule Name
   1915   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1916   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1917 
   1918 SizingPeriod:DesignDay,
   1919   Fairbanks/Int'l Airpor Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1920   1,                                      !- Month
   1921   21,                                     !- Day of Month
   1922   WinterDesignDay,                        !- Day Type
   1923   -33.4,                                  !- Maximum Dry-Bulb Temperature {C}
   1924   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1925   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1926   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1927   Dewpoint,                               !- Humidity Condition Type
   1928   -37.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1929   ,                                       !- Humidity Condition Day Schedule Name
   1930   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1931   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1932   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1933   99678,                                  !- Barometric Pressure {Pa}
   1934   0.3,                                    !- Wind Speed {m/s}
   1935   20,                                     !- Wind Direction {deg}
   1936   No,                                     !- Rain Indicator
   1937   No,                                     !- Snow Indicator
   1938   No,                                     !- Daylight Saving Time Indicator
   1939   ASHRAEClearSky,                         !- Solar Model Indicator
   1940   ,                                       !- Beam Solar Day Schedule Name
   1941   ,                                       !- Diffuse Solar Day Schedule Name
   1942   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1943   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1944   0;                                      !- Sky Clearness
   1945 
   1946 SizingPeriod:DesignDay,
   1947   Fairbanks/Int'l Airpor Ann Clg .4% Condns WB=>MDB, !- Name
   1948   7,                                      !- Month
   1949   21,                                     !- Day of Month
   1950   SummerDesignDay,                        !- Day Type
   1951   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1952   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1953   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1954   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1955   Wetbulb,                                !- Humidity Condition Type
   1956   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1957   ,                                       !- Humidity Condition Day Schedule Name
   1958   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1959   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1960   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1961   99678,                                  !- Barometric Pressure {Pa}
   1962   3.1,                                    !- Wind Speed {m/s}
   1963   180,                                    !- Wind Direction {deg}
   1964   No,                                     !- Rain Indicator
   1965   No,                                     !- Snow Indicator
   1966   No,                                     !- Daylight Saving Time Indicator
   1967   ASHRAETau,                              !- Solar Model Indicator
   1968   ,                                       !- Beam Solar Day Schedule Name
   1969   ,                                       !- Diffuse Solar Day Schedule Name
   1970   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1971   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1972 
   1973 SizingPeriod:DesignDay,
   1974   Fairbanks/Int'l Airpor Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1975   1,                                      !- Month
   1976   21,                                     !- Day of Month
   1977   WinterDesignDay,                        !- Day Type
   1978   -13.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1979   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1980   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1981   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1982   Wetbulb,                                !- Humidity Condition Type
   1983   -13.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1984   ,                                       !- Humidity Condition Day Schedule Name
   1985   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1986   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1987   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1988   99678,                                  !- Barometric Pressure {Pa}
   1989   7.5,                                    !- Wind Speed {m/s}
   1990   20,                                     !- Wind Direction {deg}
   1991   No,                                     !- Rain Indicator
   1992   No,                                     !- Snow Indicator
   1993   No,                                     !- Daylight Saving Time Indicator
   1994   ASHRAEClearSky,                         !- Solar Model Indicator
   1995   ,                                       !- Beam Solar Day Schedule Name
   1996   ,                                       !- Diffuse Solar Day Schedule Name
   1997   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1998   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1999   0;                                      !- Sky Clearness
   2000 
   2001 SizingPeriod:DesignDay,
   2002   Fairbanks/Int'l Airpor Ann Clg 1% Condns DB=>MWB, !- Name
   2003   7,                                      !- Month
   2004   21,                                     !- Day of Month
   2005   SummerDesignDay,                        !- Day Type
   2006   25.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2007   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2008   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2009   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2010   Wetbulb,                                !- Humidity Condition Type
   2011   15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2012   ,                                       !- Humidity Condition Day Schedule Name
   2013   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2014   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2015   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2016   99678,                                  !- Barometric Pressure {Pa}
   2017   3.1,                                    !- Wind Speed {m/s}
   2018   180,                                    !- Wind Direction {deg}
   2019   No,                                     !- Rain Indicator
   2020   No,                                     !- Snow Indicator
   2021   No,                                     !- Daylight Saving Time Indicator
   2022   ASHRAETau,                              !- Solar Model Indicator
   2023   ,                                       !- Beam Solar Day Schedule Name
   2024   ,                                       !- Diffuse Solar Day Schedule Name
   2025   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2026   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2027 
   2028 SizingPeriod:DesignDay,
   2029   Fairbanks/Int'l Airpor Ann Clg .4% Condns Enth=>MDB, !- Name
   2030   7,                                      !- Month
   2031   21,                                     !- Day of Month
   2032   SummerDesignDay,                        !- Day Type
   2033   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2034   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2035   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2036   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2037   Enthalpy,                               !- Humidity Condition Type
   2038   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2039   ,                                       !- Humidity Condition Day Schedule Name
   2040   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2041   48800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2042   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2043   99678,                                  !- Barometric Pressure {Pa}
   2044   3.1,                                    !- Wind Speed {m/s}
   2045   180,                                    !- Wind Direction {deg}
   2046   No,                                     !- Rain Indicator
   2047   No,                                     !- Snow Indicator
   2048   No,                                     !- Daylight Saving Time Indicator
   2049   ASHRAETau,                              !- Solar Model Indicator
   2050   ,                                       !- Beam Solar Day Schedule Name
   2051   ,                                       !- Diffuse Solar Day Schedule Name
   2052   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2053   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2054 
   2055 SizingPeriod:DesignDay,
   2056   Fairbanks/Int'l Airpor Ann Clg 1% Condns WB=>MDB, !- Name
   2057   7,                                      !- Month
   2058   21,                                     !- Day of Month
   2059   SummerDesignDay,                        !- Day Type
   2060   23.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2061   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2062   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2063   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2064   Wetbulb,                                !- Humidity Condition Type
   2065   16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2066   ,                                       !- Humidity Condition Day Schedule Name
   2067   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2068   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2069   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2070   99678,                                  !- Barometric Pressure {Pa}
   2071   3.1,                                    !- Wind Speed {m/s}
   2072   180,                                    !- Wind Direction {deg}
   2073   No,                                     !- Rain Indicator
   2074   No,                                     !- Snow Indicator
   2075   No,                                     !- Daylight Saving Time Indicator
   2076   ASHRAETau,                              !- Solar Model Indicator
   2077   ,                                       !- Beam Solar Day Schedule Name
   2078   ,                                       !- Diffuse Solar Day Schedule Name
   2079   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2080   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2081 
   2082 SizingPeriod:DesignDay,
   2083   Fairbanks/Int'l Airpor Ann Clg 1% Condns Enth=>MDB, !- Name
   2084   7,                                      !- Month
   2085   21,                                     !- Day of Month
   2086   SummerDesignDay,                        !- Day Type
   2087   23,                                     !- Maximum Dry-Bulb Temperature {C}
   2088   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2089   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2090   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2091   Enthalpy,                               !- Humidity Condition Type
   2092   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2093   ,                                       !- Humidity Condition Day Schedule Name
   2094   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2095   46100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2096   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2097   99678,                                  !- Barometric Pressure {Pa}
   2098   3.1,                                    !- Wind Speed {m/s}
   2099   180,                                    !- Wind Direction {deg}
   2100   No,                                     !- Rain Indicator
   2101   No,                                     !- Snow Indicator
   2102   No,                                     !- Daylight Saving Time Indicator
   2103   ASHRAETau,                              !- Solar Model Indicator
   2104   ,                                       !- Beam Solar Day Schedule Name
   2105   ,                                       !- Diffuse Solar Day Schedule Name
   2106   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2107   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2108 
   2109 SizingPeriod:DesignDay,
   2110   Fairbanks/Int'l Airpor Ann Clg .4% Condns DP=>MDB, !- Name
   2111   7,                                      !- Month
   2112   21,                                     !- Day of Month
   2113   SummerDesignDay,                        !- Day Type
   2114   18.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2115   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2116   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2117   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2118   Dewpoint,                               !- Humidity Condition Type
   2119   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2120   ,                                       !- Humidity Condition Day Schedule Name
   2121   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2122   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2123   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2124   99678,                                  !- Barometric Pressure {Pa}
   2125   3.1,                                    !- Wind Speed {m/s}
   2126   180,                                    !- Wind Direction {deg}
   2127   No,                                     !- Rain Indicator
   2128   No,                                     !- Snow Indicator
   2129   No,                                     !- Daylight Saving Time Indicator
   2130   ASHRAETau,                              !- Solar Model Indicator
   2131   ,                                       !- Beam Solar Day Schedule Name
   2132   ,                                       !- Diffuse Solar Day Schedule Name
   2133   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2134   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2135 
   2136 SizingPeriod:DesignDay,
   2137   Fairbanks/Int'l Airpor Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2138   1,                                      !- Month
   2139   21,                                     !- Day of Month
   2140   WinterDesignDay,                        !- Day Type
   2141   -35.6,                                  !- Maximum Dry-Bulb Temperature {C}
   2142   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2143   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2144   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2145   Dewpoint,                               !- Humidity Condition Type
   2146   -39.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2147   ,                                       !- Humidity Condition Day Schedule Name
   2148   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2149   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2150   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2151   99678,                                  !- Barometric Pressure {Pa}
   2152   0.3,                                    !- Wind Speed {m/s}
   2153   20,                                     !- Wind Direction {deg}
   2154   No,                                     !- Rain Indicator
   2155   No,                                     !- Snow Indicator
   2156   No,                                     !- Daylight Saving Time Indicator
   2157   ASHRAEClearSky,                         !- Solar Model Indicator
   2158   ,                                       !- Beam Solar Day Schedule Name
   2159   ,                                       !- Diffuse Solar Day Schedule Name
   2160   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2161   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2162   0;                                      !- Sky Clearness
   2163 
   2164 SizingPeriod:DesignDay,
   2165   Fairbanks/Int'l Airpor Ann Clg 2% Condns DB=>MWB, !- Name
   2166   7,                                      !- Month
   2167   21,                                     !- Day of Month
   2168   SummerDesignDay,                        !- Day Type
   2169   23.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2170   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2171   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2172   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2173   Wetbulb,                                !- Humidity Condition Type
   2174   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2175   ,                                       !- Humidity Condition Day Schedule Name
   2176   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2177   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2178   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2179   99678,                                  !- Barometric Pressure {Pa}
   2180   3.1,                                    !- Wind Speed {m/s}
   2181   180,                                    !- Wind Direction {deg}
   2182   No,                                     !- Rain Indicator
   2183   No,                                     !- Snow Indicator
   2184   No,                                     !- Daylight Saving Time Indicator
   2185   ASHRAETau,                              !- Solar Model Indicator
   2186   ,                                       !- Beam Solar Day Schedule Name
   2187   ,                                       !- Diffuse Solar Day Schedule Name
   2188   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2189   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2190 
   2191 Material,
   2192   000_M11 100mm lightweight concrete,     !- Name
   2193   MediumRough,                            !- Roughness
   2194   0.1016,                                 !- Thickness {m}
   2195   0.53,                                   !- Conductivity {W/m-K}
   2196   1280,                                   !- Density {kg/m3}
   2197   840,                                    !- Specific Heat {J/kg-K}
   2198   0.9,                                    !- Thermal Absorptance
   2199   0.7,                                    !- Solar Absorptance
   2200   0.7;                                    !- Visible Absorptance
   2201 
   2202 Material,
   2203   000_G05 25mm wood,                      !- Name
   2204   MediumSmooth,                           !- Roughness
   2205   0.0254,                                 !- Thickness {m}
   2206   0.15,                                   !- Conductivity {W/m-K}
   2207   608,                                    !- Density {kg/m3}
   2208   1630,                                   !- Specific Heat {J/kg-K}
   2209   0.9,                                    !- Thermal Absorptance
   2210   0.7,                                    !- Solar Absorptance
   2211   0.7;                                    !- Visible Absorptance
   2212 
   2213 Material,
   2214   000_G01a 19mm gypsum board,             !- Name
   2215   MediumSmooth,                           !- Roughness
   2216   0.019,                                  !- Thickness {m}
   2217   0.16,                                   !- Conductivity {W/m-K}
   2218   800,                                    !- Density {kg/m3}
   2219   1090,                                   !- Specific Heat {J/kg-K}
   2220   0.9,                                    !- Thermal Absorptance
   2221   0.7,                                    !- Solar Absorptance
   2222   0.7;                                    !- Visible Absorptance
   2223 
   2224 Material,
   2225   000_F16 Acoustic tile,                  !- Name
   2226   MediumSmooth,                           !- Roughness
   2227   0.0191,                                 !- Thickness {m}
   2228   0.06,                                   !- Conductivity {W/m-K}
   2229   368,                                    !- Density {kg/m3}
   2230   590,                                    !- Specific Heat {J/kg-K}
   2231   0.9,                                    !- Thermal Absorptance
   2232   0.7,                                    !- Solar Absorptance
   2233   0.7;                                    !- Visible Absorptance
   2234 
   2235 Material,
   2236   Roof Insulation [21],                   !- Name
   2237   MediumRough,                            !- Roughness
   2238   0.2105,                                 !- Thickness {m}
   2239   0.049,                                  !- Conductivity {W/m-K}
   2240   265,                                    !- Density {kg/m3}
   2241   836.8,                                  !- Specific Heat {J/kg-K}
   2242   0.9,                                    !- Thermal Absorptance
   2243   0.7,                                    !- Solar Absorptance
   2244   0.7;                                    !- Visible Absorptance
   2245 
   2246 Material,
   2247   000_F08 Metal surface,                  !- Name
   2248   Smooth,                                 !- Roughness
   2249   0.0008,                                 !- Thickness {m}
   2250   45.28,                                  !- Conductivity {W/m-K}
   2251   7824,                                   !- Density {kg/m3}
   2252   500,                                    !- Specific Heat {J/kg-K}
   2253   0.9,                                    !- Thermal Absorptance
   2254   0.7,                                    !- Solar Absorptance
   2255   0.7;                                    !- Visible Absorptance
   2256 
   2257 Material,
   2258   1/2IN Gypsum,                           !- Name
   2259   Smooth,                                 !- Roughness
   2260   0.0127,                                 !- Thickness {m}
   2261   0.16,                                   !- Conductivity {W/m-K}
   2262   784.9,                                  !- Density {kg/m3}
   2263   830,                                    !- Specific Heat {J/kg-K}
   2264   0.9,                                    !- Thermal Absorptance
   2265   0.92,                                   !- Solar Absorptance
   2266   0.92;                                   !- Visible Absorptance
   2267 
   2268 Material,
   2269   Roof Membrane,                          !- Name
   2270   VeryRough,                              !- Roughness
   2271   0.0095,                                 !- Thickness {m}
   2272   0.16,                                   !- Conductivity {W/m-K}
   2273   1121.29,                                !- Density {kg/m3}
   2274   1460,                                   !- Specific Heat {J/kg-K}
   2275   0.9,                                    !- Thermal Absorptance
   2276   0.7,                                    !- Solar Absorptance
   2277   0.7;                                    !- Visible Absorptance
   2278 
   2279 Material,
   2280   Metal Decking,                          !- Name
   2281   MediumSmooth,                           !- Roughness
   2282   0.0015,                                 !- Thickness {m}
   2283   45.006,                                 !- Conductivity {W/m-K}
   2284   7680,                                   !- Density {kg/m3}
   2285   418.4,                                  !- Specific Heat {J/kg-K}
   2286   0.9,                                    !- Thermal Absorptance
   2287   0.7,                                    !- Solar Absorptance
   2288   0.3;                                    !- Visible Absorptance
   2289 
   2290 Material,
   2291   000_I01 25mm insulation board,          !- Name
   2292   MediumRough,                            !- Roughness
   2293   0.0254,                                 !- Thickness {m}
   2294   0.03,                                   !- Conductivity {W/m-K}
   2295   43,                                     !- Density {kg/m3}
   2296   1210,                                   !- Specific Heat {J/kg-K}
   2297   0.9,                                    !- Thermal Absorptance
   2298   0.7,                                    !- Solar Absorptance
   2299   0.7;                                    !- Visible Absorptance
   2300 
   2301 Material,
   2302   Wall Insulation [39],                   !- Name
   2303   MediumRough,                            !- Roughness
   2304   0.1184,                                 !- Thickness {m}
   2305   0.045,                                  !- Conductivity {W/m-K}
   2306   265,                                    !- Density {kg/m3}
   2307   836.8,                                  !- Specific Heat {J/kg-K}
   2308   0.9,                                    !- Thermal Absorptance
   2309   0.7,                                    !- Solar Absorptance
   2310   0.7;                                    !- Visible Absorptance
   2311 
   2312 Material,
   2313   MAT-CC05 4 HW CONCRETE,                 !- Name
   2314   Rough,                                  !- Roughness
   2315   0.1016,                                 !- Thickness {m}
   2316   1.311,                                  !- Conductivity {W/m-K}
   2317   2240,                                   !- Density {kg/m3}
   2318   836.8,                                  !- Specific Heat {J/kg-K}
   2319   0.9,                                    !- Thermal Absorptance
   2320   0.7,                                    !- Solar Absorptance
   2321   0.7;                                    !- Visible Absorptance
   2322 
   2323 Material:AirGap,
   2324   000_F04 Wall air space resistance,      !- Name
   2325   0.15;                                   !- Thermal Resistance {m2-K/W}
   2326 
   2327 Material:AirGap,
   2328   000_F05 Ceiling air space resistance,   !- Name
   2329   0.18;                                   !- Thermal Resistance {m2-K/W}
   2330 
   2331 Material,
   2332   OS:Material:AirWall 1,                  !- Name
   2333   MediumSmooth,                           !- Roughness
   2334   0.01,                                   !- Thickness {m}
   2335   0.6,                                    !- Conductivity {W/m-K}
   2336   800,                                    !- Density {kg/m3}
   2337   1000,                                   !- Specific Heat {J/kg-K}
   2338   0.95,                                   !- Thermal Absorptance
   2339   0.7,                                    !- Solar Absorptance
   2340   0.7;                                    !- Visible Absorptance
   2341 
   2342 Material:NoMass,
   2343   CP02 CARPET PAD,                        !- Name
   2344   VeryRough,                              !- Roughness
   2345   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2346   0.9,                                    !- Thermal Absorptance
   2347   0.7,                                    !- Solar Absorptance
   2348   0.8;                                    !- Visible Absorptance
   2349 
   2350 Material:NoMass,
   2351   MAT-SHEATH,                             !- Name
   2352   Rough,                                  !- Roughness
   2353   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2354   0.9,                                    !- Thermal Absorptance
   2355   0.7,                                    !- Solar Absorptance
   2356   0.7;                                    !- Visible Absorptance
   2357 
   2358 WindowMaterial:Gas,
   2359   000_Air 13mm,                           !- Name
   2360   Air,                                    !- Gas Type
   2361   0.0127;                                 !- Thickness {m}
   2362 
   2363 WindowMaterial:Glazing,
   2364   Theoretical Glass [207],                !- Name
   2365   SpectralAverage,                        !- Optical Data Type
   2366   ,                                       !- Window Glass Spectral Data Set Name
   2367   0.003,                                  !- Thickness {m}
   2368   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2369   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2370   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2371   0.44,                                   !- Visible Transmittance at Normal Incidence
   2372   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2373   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2374   0,                                      !- Infrared Transmittance at Normal Incidence
   2375   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2376   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2377   0.0133,                                 !- Conductivity {W/m-K}
   2378   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2379   No;                                     !- Solar Diffusing
   2380 
   2381 WindowMaterial:Glazing,
   2382   000_Clear 3mm,                          !- Name
   2383   SpectralAverage,                        !- Optical Data Type
   2384   ,                                       !- Window Glass Spectral Data Set Name
   2385   0.003,                                  !- Thickness {m}
   2386   0.837,                                  !- Solar Transmittance at Normal Incidence
   2387   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2388   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2389   0.898,                                  !- Visible Transmittance at Normal Incidence
   2390   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2391   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2392   0,                                      !- Infrared Transmittance at Normal Incidence
   2393   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2394   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2395   0.9;                                    !- Conductivity {W/m-K}
   2396 
   2397 Construction,
   2398   000_Exterior Window,                    !- Name
   2399   000_Clear 3mm,                          !- Layer 1
   2400   000_Air 13mm,                           !- Layer 2
   2401   000_Clear 3mm;                          !- Layer 3
   2402 
   2403 Construction,
   2404   000_Interior Ceiling,                   !- Name
   2405   000_M11 100mm lightweight concrete,     !- Layer 1
   2406   000_F05 Ceiling air space resistance,   !- Layer 2
   2407   000_F16 Acoustic tile;                  !- Layer 3
   2408 
   2409 Construction,
   2410   000_Interior Partition,                 !- Name
   2411   000_G05 25mm wood;                      !- Layer 1
   2412 
   2413 Construction,
   2414   Air_Wall,                               !- Name
   2415   OS:Material:AirWall 1;                  !- Layer 1
   2416 
   2417 Construction,
   2418   000_Interior Wall,                      !- Name
   2419   000_G01a 19mm gypsum board,             !- Layer 1
   2420   000_F04 Wall air space resistance,      !- Layer 2
   2421   000_G01a 19mm gypsum board;             !- Layer 3
   2422 
   2423 Construction,
   2424   000_Exterior Door,                      !- Name
   2425   000_F08 Metal surface,                  !- Layer 1
   2426   000_I01 25mm insulation board;          !- Layer 2
   2427 
   2428 Construction,
   2429   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2430   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2431   CP02 CARPET PAD;                        !- Layer 2
   2432 
   2433 Construction,
   2434   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2435   Roof Membrane,                          !- Layer 1
   2436   Roof Insulation [21],                   !- Layer 2
   2437   Metal Decking;                          !- Layer 3
   2438 
   2439 Construction,
   2440   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2441   MAT-SHEATH,                             !- Layer 1
   2442   Wall Insulation [39],                   !- Layer 2
   2443   1/2IN Gypsum;                           !- Layer 3
   2444 
   2445 Construction,
   2446   000_Interior Door,                      !- Name
   2447   000_G05 25mm wood;                      !- Layer 1
   2448 
   2449 Construction,
   2450   000_Interior Window,                    !- Name
   2451   000_Clear 3mm;                          !- Layer 1
   2452 
   2453 Construction,
   2454   000_Interior Floor,                     !- Name
   2455   000_F16 Acoustic tile,                  !- Layer 1
   2456   000_F05 Ceiling air space resistance,   !- Layer 2
   2457   000_M11 100mm lightweight concrete;     !- Layer 3
   2458 
   2459 Construction,
   2460   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2461   Theoretical Glass [207];                !- Layer 1
   2462 
   2463 ZoneList,
   2464   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2465   Thermal Zone 1,                         !- Zone Name 1
   2466   Thermal Zone 2,                         !- Zone Name 2
   2467   Thermal Zone 3,                         !- Zone Name 3
   2468   Thermal Zone 4,                         !- Zone Name 4
   2469   Thermal Zone 5;                         !- Zone Name 5
   2470 
   2471 People,
   2472   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2473   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2474   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2475   People/Area,                            !- Number of People Calculation Method
   2476   ,                                       !- Number of People
   2477   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2478   ,                                       !- Zone Floor Area per Person {m2/person}
   2479   0.3,                                    !- Fraction Radiant
   2480   ,                                       !- Sensible Heat Fraction
   2481   Small Office_Activity;                  !- Activity Level Schedule Name
   2482 
   2483 Lights,
   2484   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2485   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2486   Small Office_Bldg_Light,                !- Schedule Name
   2487   Watts/Area,                             !- Design Level Calculation Method
   2488   ,                                       !- Lighting Level {W}
   2489   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2490   ,                                       !- Watts per Person {W/person}
   2491   ,                                       !- Return Air Fraction
   2492   ,                                       !- Fraction Radiant
   2493   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2493 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2494 
   2495 ElectricEquipment,
   2496   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2497   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2498   Small Office_Bldg_Equip,                !- Schedule Name
   2499   Watts/Area,                             !- Design Level Calculation Method
   2500   ,                                       !- Design Level {W}
   2501   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2502   ,                                       !- Watts per Person {W/person}
   2503   ,                                       !- Fraction Latent
   2504   ,                                       !- Fraction Radiant
   2505   ;                                       !- Fraction Lost
   2506 
   2507 ZoneInfiltration:DesignFlowRate,
   2508   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2509   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2510   Small Office_Infil_Quarter_On,          !- Schedule Name
   2511   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2512   ,                                       !- Design Flow Rate {m3/s}
   2513   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2514   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2515   ,                                       !- Air Changes per Hour {1/hr}
   2516   ,                                       !- Constant Term Coefficient
   2517   ,                                       !- Temperature Term Coefficient
   2518   ,                                       !- Velocity Term Coefficient
   2519   ;                                       !- Velocity Squared Term Coefficient
   2520 
   2521 Building,
   2522   Building 1,                             !- Name
   2523   ,                                       !- North Axis {deg}
   2524   ,                                       !- Terrain
   2525   ,                                       !- Loads Convergence Tolerance Value
   2526   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2527   ,                                       !- Solar Distribution
   2528   ,                                       !- Maximum Number of Warmup Days
   2529   ;                                       !- Minimum Number of Warmup Days
   2530 
   2531 Zone,
   2532   Thermal Zone 5,                         !- Name
   2533   -0,                                     !- Direction of Relative North {deg}
   2534   0,                                      !- X Origin {m}
   2535   0,                                      !- Y Origin {m}
   2536   0,                                      !- Z Origin {m}
   2537   ,                                       !- Type
   2538   ,                                       !- Multiplier
   2539   ,                                       !- Ceiling Height {m}
   2540   ,                                       !- Volume {m3}
   2541   ,                                       !- Floor Area {m2}
   2542   ,                                       !- Zone Inside Convection Algorithm
   2543   ;                                       !- Zone Outside Convection Algorithm
   2544 
   2545 BuildingSurface:Detailed,
   2546   Surface 21,                             !- Name
   2547   Wall,                                   !- Surface Type
   2548   000_Interior Wall,                      !- Construction Name
   2549   Thermal Zone 5,                         !- Zone Name
   2550   Surface,                                !- Outside Boundary Condition
   2551   Surface 5,                              !- Outside Boundary Condition Object
   2552   NoSun,                                  !- Sun Exposure
   2553   NoWind,                                 !- Wind Exposure
   2554   ,                                       !- View Factor to Ground
   2555   ,                                       !- Number of Vertices
   2556   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2557   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2558   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2559   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2560 
   2561 BuildingSurface:Detailed,
   2562   Surface 20,                             !- Name
   2563   Wall,                                   !- Surface Type
   2564   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2565   Thermal Zone 5,                         !- Zone Name
   2566   Outdoors,                               !- Outside Boundary Condition
   2567   ,                                       !- Outside Boundary Condition Object
   2568   SunExposed,                             !- Sun Exposure
   2569   WindExposed,                            !- Wind Exposure
   2570   ,                                       !- View Factor to Ground
   2571   ,                                       !- Number of Vertices
   2572   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2573   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2574   10.4880884817015, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2575   10.4880884817015, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2576 
   2577 FenestrationSurface:Detailed,
   2578   Sub Surface 3,                          !- Name
   2579   Window,                                 !- Surface Type
   2580   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2581   Surface 20,                             !- Building Surface Name
   2582   ,                                       !- Outside Boundary Condition Object
   2583   ,                                       !- View Factor to Ground
   2584   ,                                       !- Shading Control Name
   2585   ,                                       !- Frame and Divider Name
   2586   ,                                       !- Multiplier
   2587   ,                                       !- Number of Vertices
   2588   0.0254, 0, 2.44700871688353,            !- X,Y,Z Vertex 1 {m}
   2589   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   2590   10.4626884817015, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   2591   10.4626884817015, 0, 2.44700871688353;  !- X,Y,Z Vertex 4 {m}
   2592 
   2593 BuildingSurface:Detailed,
   2594   Surface 24,                             !- Name
   2595   Roof,                                   !- Surface Type
   2596   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2597   Thermal Zone 5,                         !- Zone Name
   2598   Outdoors,                               !- Outside Boundary Condition
   2599   ,                                       !- Outside Boundary Condition Object
   2600   SunExposed,                             !- Sun Exposure
   2601   WindExposed,                            !- Wind Exposure
   2602   ,                                       !- View Factor to Ground
   2603   ,                                       !- Number of Vertices
   2604   7.48808848170152, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2605   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   2606   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   2607   10.4880884817015, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2608 
   2609 BuildingSurface:Detailed,
   2610   Surface 23,                             !- Name
   2611   Wall,                                   !- Surface Type
   2612   000_Interior Wall,                      !- Construction Name
   2613   Thermal Zone 5,                         !- Zone Name
   2614   Surface,                                !- Outside Boundary Condition
   2615   Surface 15,                             !- Outside Boundary Condition Object
   2616   NoSun,                                  !- Sun Exposure
   2617   NoWind,                                 !- Wind Exposure
   2618   ,                                       !- View Factor to Ground
   2619   ,                                       !- Number of Vertices
   2620   10.4880884817015, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2621   10.4880884817015, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2622   7.48808848170152, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   2623   7.48808848170152, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   2624 
   2625 BuildingSurface:Detailed,
   2626   Surface 19,                             !- Name
   2627   Floor,                                  !- Surface Type
   2628   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2629   Thermal Zone 5,                         !- Zone Name
   2630   Ground,                                 !- Outside Boundary Condition
   2631   ,                                       !- Outside Boundary Condition Object
   2632   NoSun,                                  !- Sun Exposure
   2633   NoWind,                                 !- Wind Exposure
   2634   ,                                       !- View Factor to Ground
   2635   ,                                       !- Number of Vertices
   2636   10.4880884817015, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   2637   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2638   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2639   7.48808848170152, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   2640 
   2641 BuildingSurface:Detailed,
   2642   Surface 22,                             !- Name
   2643   Wall,                                   !- Surface Type
   2644   000_Interior Wall,                      !- Construction Name
   2645   Thermal Zone 5,                         !- Zone Name
   2646   Surface,                                !- Outside Boundary Condition
   2647   Surface 29,                             !- Outside Boundary Condition Object
   2648   NoSun,                                  !- Sun Exposure
   2649   NoWind,                                 !- Wind Exposure
   2650   ,                                       !- View Factor to Ground
   2651   ,                                       !- Number of Vertices
   2652   7.48808848170152, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2653   7.48808848170152, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   2654   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2655   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2656 
   2657 ZoneControl:Thermostat,
   2658   Thermal Zone 5 Thermostat,              !- Name
   2659   Thermal Zone 5,                         !- Zone or ZoneList Name
   2660   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   2661   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2662   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2663 
   2664 Schedule:Compact,
   2665   Thermal Zone 5 Thermostat Schedule,     !- Name
   2666   ,                                       !- Schedule Type Limits Name
   2667   Through: 12/31,                         !- Field 1
   2668   For: AllDays,                           !- Field 2
   2669   Until: 24:00,                           !- Field 3
   2670   4;                                      !- Field 4
   2671 
   2672 ThermostatSetpoint:DualSetpoint,
   2673   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2674   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2675   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2676 
   2677 ZoneHVAC:EquipmentConnections,
   2678   Thermal Zone 5,                         !- Zone Name
   2679   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   2680   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   2681   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2682   Node 5,                                 !- Zone Air Node Name
   2683   Node 43;                                !- Zone Return Air Node Name
   2684 
   2685 NodeList,
   2686   Port List 9,                            !- Name
   2687   Node 42;                                !- Node Name 1
   2688 
   2689 ZoneHVAC:EquipmentList,
   2690   Zone HVAC Equipment List 5,             !- Name
   2691   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2692   ZoneHVAC:AirDistributionUnit {53d573c9-7b32-4a3e-85fa-12a175ecf443}, !- Zone Equipment Name 1
   2693   1,                                      !- Zone Equipment Cooling Sequence 1
   2694   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2695 
   2696 Sizing:Zone,
   2697   Thermal Zone 5,                         !- Zone or ZoneList Name
   2698   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2699   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2700   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2701   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2702   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2703   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2704   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2705   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2706   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2707   ,                                       !- Zone Heating Sizing Factor
   2708   ,                                       !- Zone Cooling Sizing Factor
   2709   DesignDay,                              !- Cooling Design Air Flow Method
   2710   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2711   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2712   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2713   0,                                      !- Cooling Minimum Air Flow Fraction
   2714   DesignDay,                              !- Heating Design Air Flow Method
   2715   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2716   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2717   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2718   0.3;                                    !- Heating Maximum Air Flow Fraction
   2719 
   2720 DesignSpecification:ZoneAirDistribution,
   2721   {20d72639-ad8c-4f38-8549-4514bb480cbb}, !- Name
   2722   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2723   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2724 
   2725 DesignSpecification:OutdoorAir,
   2726   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   2727   Sum,                                    !- Outdoor Air Method
   2728   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2729   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2730   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2731   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2732 
   2733 Zone,
   2734   Thermal Zone 1,                         !- Name
   2735   -0,                                     !- Direction of Relative North {deg}
   2736   0,                                      !- X Origin {m}
   2737   0,                                      !- Y Origin {m}
   2738   0,                                      !- Z Origin {m}
   2739   ,                                       !- Type
   2740   ,                                       !- Multiplier
   2741   ,                                       !- Ceiling Height {m}
   2742   ,                                       !- Volume {m3}
   2743   ,                                       !- Floor Area {m2}
   2744   ,                                       !- Zone Inside Convection Algorithm
   2745   ;                                       !- Zone Outside Convection Algorithm
   2746 
   2747 BuildingSurface:Detailed,
   2748   Surface 3,                              !- Name
   2749   Wall,                                   !- Surface Type
   2750   000_Interior Wall,                      !- Construction Name
   2751   Thermal Zone 1,                         !- Zone Name
   2752   Surface,                                !- Outside Boundary Condition
   2753   Surface 11,                             !- Outside Boundary Condition Object
   2754   NoSun,                                  !- Sun Exposure
   2755   NoWind,                                 !- Wind Exposure
   2756   ,                                       !- View Factor to Ground
   2757   ,                                       !- Number of Vertices
   2758   3, 7.48808848170152, 4,                 !- X,Y,Z Vertex 1 {m}
   2759   3, 7.48808848170152, 0,                 !- X,Y,Z Vertex 2 {m}
   2760   0, 10.4880884817015, 0,                 !- X,Y,Z Vertex 3 {m}
   2761   0, 10.4880884817015, 4;                 !- X,Y,Z Vertex 4 {m}
   2762 
   2763 BuildingSurface:Detailed,
   2764   Surface 6,                              !- Name
   2765   Roof,                                   !- Surface Type
   2766   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2767   Thermal Zone 1,                         !- Zone Name
   2768   Outdoors,                               !- Outside Boundary Condition
   2769   ,                                       !- Outside Boundary Condition Object
   2770   SunExposed,                             !- Sun Exposure
   2771   WindExposed,                            !- Wind Exposure
   2772   ,                                       !- View Factor to Ground
   2773   ,                                       !- Number of Vertices
   2774   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2775   3, 7.48808848170152, 4,                 !- X,Y,Z Vertex 2 {m}
   2776   0, 10.4880884817015, 4,                 !- X,Y,Z Vertex 3 {m}
   2777   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2778 
   2779 BuildingSurface:Detailed,
   2780   Surface 5,                              !- Name
   2781   Wall,                                   !- Surface Type
   2782   000_Interior Wall,                      !- Construction Name
   2783   Thermal Zone 1,                         !- Zone Name
   2784   Surface,                                !- Outside Boundary Condition
   2785   Surface 21,                             !- Outside Boundary Condition Object
   2786   NoSun,                                  !- Sun Exposure
   2787   NoWind,                                 !- Wind Exposure
   2788   ,                                       !- View Factor to Ground
   2789   ,                                       !- Number of Vertices
   2790   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2791   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2792   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2793   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2794 
   2795 BuildingSurface:Detailed,
   2796   Surface 4,                              !- Name
   2797   Wall,                                   !- Surface Type
   2798   000_Interior Wall,                      !- Construction Name
   2799   Thermal Zone 1,                         !- Zone Name
   2800   Surface,                                !- Outside Boundary Condition
   2801   Surface 26,                             !- Outside Boundary Condition Object
   2802   NoSun,                                  !- Sun Exposure
   2803   NoWind,                                 !- Wind Exposure
   2804   ,                                       !- View Factor to Ground
   2805   ,                                       !- Number of Vertices
   2806   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2807   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2808   3, 7.48808848170152, 0,                 !- X,Y,Z Vertex 3 {m}
   2809   3, 7.48808848170152, 4;                 !- X,Y,Z Vertex 4 {m}
   2810 
   2811 BuildingSurface:Detailed,
   2812   Surface 1,                              !- Name
   2813   Floor,                                  !- Surface Type
   2814   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2815   Thermal Zone 1,                         !- Zone Name
   2816   Ground,                                 !- Outside Boundary Condition
   2817   ,                                       !- Outside Boundary Condition Object
   2818   NoSun,                                  !- Sun Exposure
   2819   NoWind,                                 !- Wind Exposure
   2820   ,                                       !- View Factor to Ground
   2821   ,                                       !- Number of Vertices
   2822   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2823   0, 10.4880884817015, 0,                 !- X,Y,Z Vertex 2 {m}
   2824   3, 7.48808848170152, 0,                 !- X,Y,Z Vertex 3 {m}
   2825   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2826 
   2827 BuildingSurface:Detailed,
   2828   Surface 2,                              !- Name
   2829   Wall,                                   !- Surface Type
   2830   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2831   Thermal Zone 1,                         !- Zone Name
   2832   Outdoors,                               !- Outside Boundary Condition
   2833   ,                                       !- Outside Boundary Condition Object
   2834   SunExposed,                             !- Sun Exposure
   2835   WindExposed,                            !- Wind Exposure
   2836   ,                                       !- View Factor to Ground
   2837   ,                                       !- Number of Vertices
   2838   0, 10.4880884817015, 4,                 !- X,Y,Z Vertex 1 {m}
   2839   0, 10.4880884817015, 0,                 !- X,Y,Z Vertex 2 {m}
   2840   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2841   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2842 
   2843 FenestrationSurface:Detailed,
   2844   Sub Surface 1,                          !- Name
   2845   Window,                                 !- Surface Type
   2846   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2847   Surface 2,                              !- Building Surface Name
   2848   ,                                       !- Outside Boundary Condition Object
   2849   ,                                       !- View Factor to Ground
   2850   ,                                       !- Shading Control Name
   2851   ,                                       !- Frame and Divider Name
   2852   ,                                       !- Multiplier
   2853   ,                                       !- Number of Vertices
   2854   0, 10.4626884817015, 2.44700871688353,  !- X,Y,Z Vertex 1 {m}
   2855   0, 10.4626884817015, 1,                 !- X,Y,Z Vertex 2 {m}
   2856   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   2857   0, 0.0254000000000012, 2.44700871688353; !- X,Y,Z Vertex 4 {m}
   2858 
   2859 ZoneControl:Thermostat,
   2860   Thermal Zone 1 Thermostat,              !- Name
   2861   Thermal Zone 1,                         !- Zone or ZoneList Name
   2862   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   2863   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2864   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2865 
   2866 Schedule:Compact,
   2867   Thermal Zone 1 Thermostat Schedule,     !- Name
   2868   ,                                       !- Schedule Type Limits Name
   2869   Through: 12/31,                         !- Field 1
   2870   For: AllDays,                           !- Field 2
   2871   Until: 24:00,                           !- Field 3
   2872   4;                                      !- Field 4
   2873 
   2874 ZoneHVAC:EquipmentConnections,
   2875   Thermal Zone 1,                         !- Zone Name
   2876   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   2877   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   2878   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2879   Node 1,                                 !- Zone Air Node Name
   2880   Node 28;                                !- Zone Return Air Node Name
   2881 
   2882 NodeList,
   2883   Port List 1,                            !- Name
   2884   Node 10;                                !- Node Name 1
   2885 
   2886 ZoneHVAC:EquipmentList,
   2887   Zone HVAC Equipment List 1,             !- Name
   2888   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2889   ZoneHVAC:AirDistributionUnit {ecc8fbf1-e3d7-4701-a986-a2639947b859}, !- Zone Equipment Name 1
   2890   1,                                      !- Zone Equipment Cooling Sequence 1
   2891   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2892 
   2893 Sizing:Zone,
   2894   Thermal Zone 1,                         !- Zone or ZoneList Name
   2895   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2896   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2897   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2898   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2899   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2900   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2901   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2902   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2903   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2904   ,                                       !- Zone Heating Sizing Factor
   2905   ,                                       !- Zone Cooling Sizing Factor
   2906   DesignDay,                              !- Cooling Design Air Flow Method
   2907   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2908   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2909   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2910   0,                                      !- Cooling Minimum Air Flow Fraction
   2911   DesignDay,                              !- Heating Design Air Flow Method
   2912   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2913   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2914   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2915   0.3;                                    !- Heating Maximum Air Flow Fraction
   2916 
   2917 DesignSpecification:ZoneAirDistribution,
   2918   {fa21f624-68b3-46e5-a0bf-8d50946cc55f}, !- Name
   2919   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2920   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2921 
   2922 Zone,
   2923   Thermal Zone 4,                         !- Name
   2924   -0,                                     !- Direction of Relative North {deg}
   2925   3,                                      !- X Origin {m}
   2926   3,                                      !- Y Origin {m}
   2927   0,                                      !- Z Origin {m}
   2928   ,                                       !- Type
   2929   ,                                       !- Multiplier
   2930   ,                                       !- Ceiling Height {m}
   2931   ,                                       !- Volume {m3}
   2932   ,                                       !- Floor Area {m2}
   2933   ,                                       !- Zone Inside Convection Algorithm
   2934   ;                                       !- Zone Outside Convection Algorithm
   2935 
   2936 BuildingSurface:Detailed,
   2937   Surface 25,                             !- Name
   2938   Floor,                                  !- Surface Type
   2939   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2940   Thermal Zone 4,                         !- Zone Name
   2941   Ground,                                 !- Outside Boundary Condition
   2942   ,                                       !- Outside Boundary Condition Object
   2943   NoSun,                                  !- Sun Exposure
   2944   NoWind,                                 !- Wind Exposure
   2945   ,                                       !- View Factor to Ground
   2946   ,                                       !- Number of Vertices
   2947   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2948   0, 4.48808848170152, 0,                 !- X,Y,Z Vertex 2 {m}
   2949   4.48808848170152, 4.48808848170152, 0,  !- X,Y,Z Vertex 3 {m}
   2950   4.48808848170152, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2951 
   2952 BuildingSurface:Detailed,
   2953   Surface 28,                             !- Name
   2954   Wall,                                   !- Surface Type
   2955   000_Interior Wall,                      !- Construction Name
   2956   Thermal Zone 4,                         !- Zone Name
   2957   Surface,                                !- Outside Boundary Condition
   2958   Surface 16,                             !- Outside Boundary Condition Object
   2959   NoSun,                                  !- Sun Exposure
   2960   NoWind,                                 !- Wind Exposure
   2961   ,                                       !- View Factor to Ground
   2962   ,                                       !- Number of Vertices
   2963   4.48808848170152, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2964   4.48808848170152, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2965   4.48808848170152, 4.48808848170152, 0,  !- X,Y,Z Vertex 3 {m}
   2966   4.48808848170152, 4.48808848170152, 4;  !- X,Y,Z Vertex 4 {m}
   2967 
   2968 BuildingSurface:Detailed,
   2969   Surface 27,                             !- Name
   2970   Wall,                                   !- Surface Type
   2971   000_Interior Wall,                      !- Construction Name
   2972   Thermal Zone 4,                         !- Zone Name
   2973   Surface,                                !- Outside Boundary Condition
   2974   Surface 10,                             !- Outside Boundary Condition Object
   2975   NoSun,                                  !- Sun Exposure
   2976   NoWind,                                 !- Wind Exposure
   2977   ,                                       !- View Factor to Ground
   2978   ,                                       !- Number of Vertices
   2979   4.48808848170152, 4.48808848170152, 4,  !- X,Y,Z Vertex 1 {m}
   2980   4.48808848170152, 4.48808848170152, 0,  !- X,Y,Z Vertex 2 {m}
   2981   0, 4.48808848170152, 0,                 !- X,Y,Z Vertex 3 {m}
   2982   0, 4.48808848170152, 4;                 !- X,Y,Z Vertex 4 {m}
   2983 
   2984 BuildingSurface:Detailed,
   2985   Surface 30,                             !- Name
   2986   Roof,                                   !- Surface Type
   2987   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2988   Thermal Zone 4,                         !- Zone Name
   2989   Outdoors,                               !- Outside Boundary Condition
   2990   ,                                       !- Outside Boundary Condition Object
   2991   SunExposed,                             !- Sun Exposure
   2992   WindExposed,                            !- Wind Exposure
   2993   ,                                       !- View Factor to Ground
   2994   ,                                       !- Number of Vertices
   2995   4.48808848170152, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2996   4.48808848170152, 4.48808848170152, 4,  !- X,Y,Z Vertex 2 {m}
   2997   0, 4.48808848170152, 4,                 !- X,Y,Z Vertex 3 {m}
   2998   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2999 
   3000 BuildingSurface:Detailed,
   3001   Surface 26,                             !- Name
   3002   Wall,                                   !- Surface Type
   3003   000_Interior Wall,                      !- Construction Name
   3004   Thermal Zone 4,                         !- Zone Name
   3005   Surface,                                !- Outside Boundary Condition
   3006   Surface 4,                              !- Outside Boundary Condition Object
   3007   NoSun,                                  !- Sun Exposure
   3008   NoWind,                                 !- Wind Exposure
   3009   ,                                       !- View Factor to Ground
   3010   ,                                       !- Number of Vertices
   3011   0, 4.48808848170152, 4,                 !- X,Y,Z Vertex 1 {m}
   3012   0, 4.48808848170152, 0,                 !- X,Y,Z Vertex 2 {m}
   3013   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3014   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3015 
   3016 BuildingSurface:Detailed,
   3017   Surface 29,                             !- Name
   3018   Wall,                                   !- Surface Type
   3019   000_Interior Wall,                      !- Construction Name
   3020   Thermal Zone 4,                         !- Zone Name
   3021   Surface,                                !- Outside Boundary Condition
   3022   Surface 22,                             !- Outside Boundary Condition Object
   3023   NoSun,                                  !- Sun Exposure
   3024   NoWind,                                 !- Wind Exposure
   3025   ,                                       !- View Factor to Ground
   3026   ,                                       !- Number of Vertices
   3027   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3028   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3029   4.48808848170152, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3030   4.48808848170152, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3031 
   3032 ZoneControl:Thermostat,
   3033   Thermal Zone 4 Thermostat,              !- Name
   3034   Thermal Zone 4,                         !- Zone or ZoneList Name
   3035   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   3036   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3037   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3038 
   3039 Schedule:Compact,
   3040   Thermal Zone 4 Thermostat Schedule,     !- Name
   3041   ,                                       !- Schedule Type Limits Name
   3042   Through: 12/31,                         !- Field 1
   3043   For: AllDays,                           !- Field 2
   3044   Until: 24:00,                           !- Field 3
   3045   4;                                      !- Field 4
   3046 
   3047 ZoneHVAC:EquipmentConnections,
   3048   Thermal Zone 4,                         !- Zone Name
   3049   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   3050   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   3051   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3052   Node 4,                                 !- Zone Air Node Name
   3053   Node 38;                                !- Zone Return Air Node Name
   3054 
   3055 NodeList,
   3056   Port List 7,                            !- Name
   3057   Node 37;                                !- Node Name 1
   3058 
   3059 ZoneHVAC:EquipmentList,
   3060   Zone HVAC Equipment List 4,             !- Name
   3061   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3062   ZoneHVAC:AirDistributionUnit {719d06bb-a9b2-4406-a5f9-6f578a8d73e5}, !- Zone Equipment Name 1
   3063   1,                                      !- Zone Equipment Cooling Sequence 1
   3064   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3065 
   3066 Sizing:Zone,
   3067   Thermal Zone 4,                         !- Zone or ZoneList Name
   3068   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3069   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3070   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3071   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3072   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3073   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3074   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3075   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3076   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3077   ,                                       !- Zone Heating Sizing Factor
   3078   ,                                       !- Zone Cooling Sizing Factor
   3079   DesignDay,                              !- Cooling Design Air Flow Method
   3080   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3081   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3082   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3083   0,                                      !- Cooling Minimum Air Flow Fraction
   3084   DesignDay,                              !- Heating Design Air Flow Method
   3085   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3086   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3087   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3088   0.3;                                    !- Heating Maximum Air Flow Fraction
   3089 
   3090 DesignSpecification:ZoneAirDistribution,
   3091   {e1391294-dda8-46fb-9249-3c037aec56fe}, !- Name
   3092   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3093   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3094 
   3095 Zone,
   3096   Thermal Zone 2,                         !- Name
   3097   -0,                                     !- Direction of Relative North {deg}
   3098   7.48808848170152,                       !- X Origin {m}
   3099   3,                                      !- Y Origin {m}
   3100   0,                                      !- Z Origin {m}
   3101   ,                                       !- Type
   3102   ,                                       !- Multiplier
   3103   ,                                       !- Ceiling Height {m}
   3104   ,                                       !- Volume {m3}
   3105   ,                                       !- Floor Area {m2}
   3106   ,                                       !- Zone Inside Convection Algorithm
   3107   ;                                       !- Zone Outside Convection Algorithm
   3108 
   3109 BuildingSurface:Detailed,
   3110   Surface 18,                             !- Name
   3111   Roof,                                   !- Surface Type
   3112   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3113   Thermal Zone 2,                         !- Zone Name
   3114   Outdoors,                               !- Outside Boundary Condition
   3115   ,                                       !- Outside Boundary Condition Object
   3116   SunExposed,                             !- Sun Exposure
   3117   WindExposed,                            !- Wind Exposure
   3118   ,                                       !- View Factor to Ground
   3119   ,                                       !- Number of Vertices
   3120   4.44089209850063e-15, 4.48808848170152, 4, !- X,Y,Z Vertex 1 {m}
   3121   4.44089209850063e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
   3122   2.99999999999998, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3123   2.99999999999998, 7.4880884817015, 4;   !- X,Y,Z Vertex 4 {m}
   3124 
   3125 BuildingSurface:Detailed,
   3126   Surface 17,                             !- Name
   3127   Wall,                                   !- Surface Type
   3128   000_Interior Wall,                      !- Construction Name
   3129   Thermal Zone 2,                         !- Zone Name
   3130   Surface,                                !- Outside Boundary Condition
   3131   Surface 9,                              !- Outside Boundary Condition Object
   3132   NoSun,                                  !- Sun Exposure
   3133   NoWind,                                 !- Wind Exposure
   3134   ,                                       !- View Factor to Ground
   3135   ,                                       !- Number of Vertices
   3136   2.99999999999998, 7.4880884817015, 4,   !- X,Y,Z Vertex 1 {m}
   3137   2.99999999999998, 7.4880884817015, 0,   !- X,Y,Z Vertex 2 {m}
   3138   4.44089209850063e-15, 4.48808848170152, 0, !- X,Y,Z Vertex 3 {m}
   3139   4.44089209850063e-15, 4.48808848170152, 4; !- X,Y,Z Vertex 4 {m}
   3140 
   3141 BuildingSurface:Detailed,
   3142   Surface 16,                             !- Name
   3143   Wall,                                   !- Surface Type
   3144   000_Interior Wall,                      !- Construction Name
   3145   Thermal Zone 2,                         !- Zone Name
   3146   Surface,                                !- Outside Boundary Condition
   3147   Surface 28,                             !- Outside Boundary Condition Object
   3148   NoSun,                                  !- Sun Exposure
   3149   NoWind,                                 !- Wind Exposure
   3150   ,                                       !- View Factor to Ground
   3151   ,                                       !- Number of Vertices
   3152   4.44089209850063e-15, 4.48808848170152, 4, !- X,Y,Z Vertex 1 {m}
   3153   4.44089209850063e-15, 4.48808848170152, 0, !- X,Y,Z Vertex 2 {m}
   3154   4.44089209850063e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3155   4.44089209850063e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}
   3156 
   3157 BuildingSurface:Detailed,
   3158   Surface 13,                             !- Name
   3159   Floor,                                  !- Surface Type
   3160   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3161   Thermal Zone 2,                         !- Zone Name
   3162   Ground,                                 !- Outside Boundary Condition
   3163   ,                                       !- Outside Boundary Condition Object
   3164   NoSun,                                  !- Sun Exposure
   3165   NoWind,                                 !- Wind Exposure
   3166   ,                                       !- View Factor to Ground
   3167   ,                                       !- Number of Vertices
   3168   2.99999999999998, 7.4880884817015, 0,   !- X,Y,Z Vertex 1 {m}
   3169   2.99999999999998, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3170   4.44089209850063e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3171   4.44089209850063e-15, 4.48808848170152, 0; !- X,Y,Z Vertex 4 {m}
   3172 
   3173 BuildingSurface:Detailed,
   3174   Surface 14,                             !- Name
   3175   Wall,                                   !- Surface Type
   3176   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3177   Thermal Zone 2,                         !- Zone Name
   3178   Outdoors,                               !- Outside Boundary Condition
   3179   ,                                       !- Outside Boundary Condition Object
   3180   SunExposed,                             !- Sun Exposure
   3181   WindExposed,                            !- Wind Exposure
   3182   ,                                       !- View Factor to Ground
   3183   ,                                       !- Number of Vertices
   3184   2.99999999999998, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3185   2.99999999999998, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3186   2.99999999999998, 7.4880884817015, 0,   !- X,Y,Z Vertex 3 {m}
   3187   2.99999999999998, 7.4880884817015, 4;   !- X,Y,Z Vertex 4 {m}
   3188 
   3189 FenestrationSurface:Detailed,
   3190   Sub Surface 2,                          !- Name
   3191   Window,                                 !- Surface Type
   3192   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3193   Surface 14,                             !- Building Surface Name
   3194   ,                                       !- Outside Boundary Condition Object
   3195   ,                                       !- View Factor to Ground
   3196   ,                                       !- Shading Control Name
   3197   ,                                       !- Frame and Divider Name
   3198   ,                                       !- Multiplier
   3199   ,                                       !- Number of Vertices
   3200   2.99999999999998, -2.9746, 2.44700871688353, !- X,Y,Z Vertex 1 {m}
   3201   2.99999999999998, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3202   2.99999999999998, 7.4626884817015, 1,   !- X,Y,Z Vertex 3 {m}
   3203   2.99999999999998, 7.4626884817015, 2.44700871688353; !- X,Y,Z Vertex 4 {m}
   3204 
   3205 BuildingSurface:Detailed,
   3206   Surface 15,                             !- Name
   3207   Wall,                                   !- Surface Type
   3208   000_Interior Wall,                      !- Construction Name
   3209   Thermal Zone 2,                         !- Zone Name
   3210   Surface,                                !- Outside Boundary Condition
   3211   Surface 23,                             !- Outside Boundary Condition Object
   3212   NoSun,                                  !- Sun Exposure
   3213   NoWind,                                 !- Wind Exposure
   3214   ,                                       !- View Factor to Ground
   3215   ,                                       !- Number of Vertices
   3216   4.44089209850063e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
   3217   4.44089209850063e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
   3218   2.99999999999998, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3219   2.99999999999998, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3220 
   3221 ZoneControl:Thermostat,
   3222   Thermal Zone 2 Thermostat,              !- Name
   3223   Thermal Zone 2,                         !- Zone or ZoneList Name
   3224   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3225   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3226   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3227 
   3228 Schedule:Compact,
   3229   Thermal Zone 2 Thermostat Schedule,     !- Name
   3230   ,                                       !- Schedule Type Limits Name
   3231   Through: 12/31,                         !- Field 1
   3232   For: AllDays,                           !- Field 2
   3233   Until: 24:00,                           !- Field 3
   3234   4;                                      !- Field 4
   3235 
   3236 ZoneHVAC:EquipmentConnections,
   3237   Thermal Zone 2,                         !- Zone Name
   3238   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3239   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3240   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3241   Node 2,                                 !- Zone Air Node Name
   3242   Node 48;                                !- Zone Return Air Node Name
   3243 
   3244 NodeList,
   3245   Port List 3,                            !- Name
   3246   Node 47;                                !- Node Name 1
   3247 
   3248 ZoneHVAC:EquipmentList,
   3249   Zone HVAC Equipment List 2,             !- Name
   3250   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3251   ZoneHVAC:AirDistributionUnit {2141118a-a83a-43a5-9382-0c60e42d12ed}, !- Zone Equipment Name 1
   3252   1,                                      !- Zone Equipment Cooling Sequence 1
   3253   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3254 
   3255 Sizing:Zone,
   3256   Thermal Zone 2,                         !- Zone or ZoneList Name
   3257   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3258   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3259   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3260   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3261   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3262   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3263   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3264   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3265   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3266   ,                                       !- Zone Heating Sizing Factor
   3267   ,                                       !- Zone Cooling Sizing Factor
   3268   DesignDay,                              !- Cooling Design Air Flow Method
   3269   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3270   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3271   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3272   0,                                      !- Cooling Minimum Air Flow Fraction
   3273   DesignDay,                              !- Heating Design Air Flow Method
   3274   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3275   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3276   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3277   0.3;                                    !- Heating Maximum Air Flow Fraction
   3278 
   3279 DesignSpecification:ZoneAirDistribution,
   3280   {6900e388-e655-4302-bc10-ac740a114e12}, !- Name
   3281   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3282   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3283 
   3284 Zone,
   3285   Thermal Zone 3,                         !- Name
   3286   -0,                                     !- Direction of Relative North {deg}
   3287   3,                                      !- X Origin {m}
   3288   7.48808848170152,                       !- Y Origin {m}
   3289   0,                                      !- Z Origin {m}
   3290   ,                                       !- Type
   3291   ,                                       !- Multiplier
   3292   ,                                       !- Ceiling Height {m}
   3293   ,                                       !- Volume {m3}
   3294   ,                                       !- Floor Area {m2}
   3295   ,                                       !- Zone Inside Convection Algorithm
   3296   ;                                       !- Zone Outside Convection Algorithm
   3297 
   3298 BuildingSurface:Detailed,
   3299   Surface 10,                             !- Name
   3300   Wall,                                   !- Surface Type
   3301   000_Interior Wall,                      !- Construction Name
   3302   Thermal Zone 3,                         !- Zone Name
   3303   Surface,                                !- Outside Boundary Condition
   3304   Surface 27,                             !- Outside Boundary Condition Object
   3305   NoSun,                                  !- Sun Exposure
   3306   NoWind,                                 !- Wind Exposure
   3307   ,                                       !- View Factor to Ground
   3308   ,                                       !- Number of Vertices
   3309   0, 4.44089209850063e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3310   0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 2 {m}
   3311   4.48808848170152, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
   3312   4.48808848170152, 4.44089209850063e-15, 4; !- X,Y,Z Vertex 4 {m}
   3313 
   3314 BuildingSurface:Detailed,
   3315   Surface 9,                              !- Name
   3316   Wall,                                   !- Surface Type
   3317   000_Interior Wall,                      !- Construction Name
   3318   Thermal Zone 3,                         !- Zone Name
   3319   Surface,                                !- Outside Boundary Condition
   3320   Surface 17,                             !- Outside Boundary Condition Object
   3321   NoSun,                                  !- Sun Exposure
   3322   NoWind,                                 !- Wind Exposure
   3323   ,                                       !- View Factor to Ground
   3324   ,                                       !- Number of Vertices
   3325   4.48808848170152, 4.44089209850063e-15, 4, !- X,Y,Z Vertex 1 {m}
   3326   4.48808848170152, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
   3327   7.4880884817015, 2.99999999999998, 0,   !- X,Y,Z Vertex 3 {m}
   3328   7.4880884817015, 2.99999999999998, 4;   !- X,Y,Z Vertex 4 {m}
   3329 
   3330 BuildingSurface:Detailed,
   3331   Surface 11,                             !- Name
   3332   Wall,                                   !- Surface Type
   3333   000_Interior Wall,                      !- Construction Name
   3334   Thermal Zone 3,                         !- Zone Name
   3335   Surface,                                !- Outside Boundary Condition
   3336   Surface 3,                              !- Outside Boundary Condition Object
   3337   NoSun,                                  !- Sun Exposure
   3338   NoWind,                                 !- Wind Exposure
   3339   ,                                       !- View Factor to Ground
   3340   ,                                       !- Number of Vertices
   3341   -3, 2.99999999999998, 4,                !- X,Y,Z Vertex 1 {m}
   3342   -3, 2.99999999999998, 0,                !- X,Y,Z Vertex 2 {m}
   3343   0, 4.44089209850063e-15, 0,             !- X,Y,Z Vertex 3 {m}
   3344   0, 4.44089209850063e-15, 4;             !- X,Y,Z Vertex 4 {m}
   3345 
   3346 BuildingSurface:Detailed,
   3347   Surface 12,                             !- Name
   3348   Roof,                                   !- Surface Type
   3349   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3350   Thermal Zone 3,                         !- Zone Name
   3351   Outdoors,                               !- Outside Boundary Condition
   3352   ,                                       !- Outside Boundary Condition Object
   3353   SunExposed,                             !- Sun Exposure
   3354   WindExposed,                            !- Wind Exposure
   3355   ,                                       !- View Factor to Ground
   3356   ,                                       !- Number of Vertices
   3357   0, 4.44089209850063e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3358   4.48808848170152, 4.44089209850063e-15, 4, !- X,Y,Z Vertex 2 {m}
   3359   7.4880884817015, 2.99999999999998, 4,   !- X,Y,Z Vertex 3 {m}
   3360   -3, 2.99999999999998, 4;                !- X,Y,Z Vertex 4 {m}
   3361 
   3362 BuildingSurface:Detailed,
   3363   Surface 7,                              !- Name
   3364   Floor,                                  !- Surface Type
   3365   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3366   Thermal Zone 3,                         !- Zone Name
   3367   Ground,                                 !- Outside Boundary Condition
   3368   ,                                       !- Outside Boundary Condition Object
   3369   NoSun,                                  !- Sun Exposure
   3370   NoWind,                                 !- Wind Exposure
   3371   ,                                       !- View Factor to Ground
   3372   ,                                       !- Number of Vertices
   3373   -3, 2.99999999999998, 0,                !- X,Y,Z Vertex 1 {m}
   3374   7.4880884817015, 2.99999999999998, 0,   !- X,Y,Z Vertex 2 {m}
   3375   4.48808848170152, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
   3376   0, 4.44089209850063e-15, 0;             !- X,Y,Z Vertex 4 {m}
   3377 
   3378 BuildingSurface:Detailed,
   3379   Surface 8,                              !- Name
   3380   Wall,                                   !- Surface Type
   3381   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3382   Thermal Zone 3,                         !- Zone Name
   3383   Outdoors,                               !- Outside Boundary Condition
   3384   ,                                       !- Outside Boundary Condition Object
   3385   SunExposed,                             !- Sun Exposure
   3386   WindExposed,                            !- Wind Exposure
   3387   ,                                       !- View Factor to Ground
   3388   ,                                       !- Number of Vertices
   3389   7.4880884817015, 2.99999999999998, 4,   !- X,Y,Z Vertex 1 {m}
   3390   7.4880884817015, 2.99999999999998, 0,   !- X,Y,Z Vertex 2 {m}
   3391   -3, 2.99999999999998, 0,                !- X,Y,Z Vertex 3 {m}
   3392   -3, 2.99999999999998, 4;                !- X,Y,Z Vertex 4 {m}
   3393 
   3394 FenestrationSurface:Detailed,
   3395   Sub Surface 4,                          !- Name
   3396   Window,                                 !- Surface Type
   3397   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3398   Surface 8,                              !- Building Surface Name
   3399   ,                                       !- Outside Boundary Condition Object
   3400   ,                                       !- View Factor to Ground
   3401   ,                                       !- Shading Control Name
   3402   ,                                       !- Frame and Divider Name
   3403   ,                                       !- Multiplier
   3404   ,                                       !- Number of Vertices
   3405   7.4626884817015, 2.99999999999998, 2.44700871688353, !- X,Y,Z Vertex 1 {m}
   3406   7.4626884817015, 2.99999999999998, 1,   !- X,Y,Z Vertex 2 {m}
   3407   -2.9746, 2.99999999999998, 1,           !- X,Y,Z Vertex 3 {m}
   3408   -2.9746, 2.99999999999998, 2.44700871688353; !- X,Y,Z Vertex 4 {m}
   3409 
   3410 ZoneControl:Thermostat,
   3411   Thermal Zone 3 Thermostat,              !- Name
   3412   Thermal Zone 3,                         !- Zone or ZoneList Name
   3413   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   3414   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3415   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3416 
   3417 Schedule:Compact,
   3418   Thermal Zone 3 Thermostat Schedule,     !- Name
   3419   ,                                       !- Schedule Type Limits Name
   3420   Through: 12/31,                         !- Field 1
   3421   For: AllDays,                           !- Field 2
   3422   Until: 24:00,                           !- Field 3
   3423   4;                                      !- Field 4
   3424 
   3425 ZoneHVAC:EquipmentConnections,
   3426   Thermal Zone 3,                         !- Zone Name
   3427   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3428   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3429   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3430   Node 3,                                 !- Zone Air Node Name
   3431   Node 33;                                !- Zone Return Air Node Name
   3432 
   3433 NodeList,
   3434   Port List 5,                            !- Name
   3435   Node 32;                                !- Node Name 1
   3436 
   3437 ZoneHVAC:EquipmentList,
   3438   Zone HVAC Equipment List 3,             !- Name
   3439   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3440   ZoneHVAC:AirDistributionUnit {877693c3-e06f-4a28-8aca-11ae1346d37a}, !- Zone Equipment Name 1
   3441   1,                                      !- Zone Equipment Cooling Sequence 1
   3442   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3443 
   3444 Sizing:Zone,
   3445   Thermal Zone 3,                         !- Zone or ZoneList Name
   3446   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3447   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3448   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3449   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3450   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3451   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3452   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3453   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3454   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3455   ,                                       !- Zone Heating Sizing Factor
   3456   ,                                       !- Zone Cooling Sizing Factor
   3457   DesignDay,                              !- Cooling Design Air Flow Method
   3458   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3459   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3460   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3461   0,                                      !- Cooling Minimum Air Flow Fraction
   3462   DesignDay,                              !- Heating Design Air Flow Method
   3463   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3464   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3465   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3466   0.3;                                    !- Heating Maximum Air Flow Fraction
   3467 
   3468 DesignSpecification:ZoneAirDistribution,
   3469   {cb1ec2f5-816f-40ab-acba-ab3c80dd3f67}, !- Name
   3470   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3471   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3472 
   3473 SetpointManager:Scheduled,
   3474   Setpoint Manager Scheduled 2,           !- Name
   3475   Temperature,                            !- Control Variable
   3476   Hot_Water_Temperature,                  !- Schedule Name
   3477   Node 17;                                !- Setpoint Node or NodeList Name
   3478 
   3479 OutputControl:Table:Style,
   3480   HTML;                                   !- Column Separator
   3481 
   3482 Output:Table:SummaryReports,
   3483   AllSummary;                             !- Report Name 1
   3484 
   3485 Output:VariableDictionary,
   3486   IDF,                                    !- Key Field
   3487   Unsorted;                               !- Sort Option
   3488 
   3489 Output:SQLite,
   3490   SimpleAndTabular;                       !- Option Type
   3491 
   3492 Output:Table:Monthly,
   3493   Building Monthly Cooling Load Report,   ! Name
   3494   3,                                      ! Digits After Decimal
   3495   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3496   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3497   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3498   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3499   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3500   ValueWhenMaxMin;
   3501 Output:Table:Monthly,
   3502   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3503   3,                                      ! Digits After Decimal
   3504   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3505   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3506 
   3507 Output:Table:Monthly,
   3508   End Use Energy Consumption Electricity Monthly,   ! Name
   3509   3,                                      ! Digits After Decimal
   3510   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3511   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3512   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3513   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   3514   Cooling:Electricity,
   3515   SumOrAverage,
   3516   Fans:Electricity,
   3517   SumOrAverage,
   3518   Pumps:Electricity,
   3519   SumOrAverage;
   3520 
   3521 Output:Table:Monthly,
   3522   End Use Energy Consumption Electricity Monthly,   ! Name
   3523   3,                                      ! Digits After Decimal
   3524   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3525   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3526   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3527   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
   3528 
   3529 Output:Table:Monthly,
   3530   End Use Energy Consumption Natural Gas Monthly,   ! Name
   3531   3,                                                ! Digits After Decimal
   3532   Cooling:Gas,                              ! Variable or Meter 1 Name
   3533   SumOrAverage,                                     ! Aggregation Type for Variable or Meter 1
   3534   InteriorLights:Gas,
   3535   SumOrAverage,
   3536   Heating:Gas,
   3537   SumOrAverage;
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         307
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         307
  Number of Defaulted Fields=         142
  Number of Fields with Defaults=         709
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          95
  Number of Autocalculatable Fields =          95
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3739
 NumOfRVariable(Total)=        3739
 NumOfRVariable(Actual)=          46
 NumOfRVariable(Summed)=          45
 NumOfRVariable(Meter)=          45
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          71
 NumVarMeterArrays=          45
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          14
 NumConsideredOutputVariables=          11
 MaxConsideredOutputVariables=          11
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
