  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 3,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Fractional,                             !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   1,                                      !- Upper Limit Value {BasedOnField A3}
     51   Continuous;                             !- Numeric Type
     52 
     53 ScheduleTypeLimits,
     54   Temperature 1,                          !- Name
     55   ,                                       !- Lower Limit Value {BasedOnField A3}
     56   ,                                       !- Upper Limit Value {BasedOnField A3}
     57   Continuous,                             !- Numeric Type
     58   temperature;                            !- Unit Type
     59 
     60 ScheduleTypeLimits,
     61   ActivityLevel 12,                       !- Name
     62   0,                                      !- Lower Limit Value {BasedOnField A3}
     63   ,                                       !- Upper Limit Value {BasedOnField A3}
     64   Continuous,                             !- Numeric Type
     65   activitylevel;                          !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature 2,                          !- Name
     69   ,                                       !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   temperature;                            !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   OnOff,                                  !- Name
     76   0,                                      !- Lower Limit Value {BasedOnField A3}
     77   1,                                      !- Upper Limit Value {BasedOnField A3}
     78   Discrete,                               !- Numeric Type
     79   availability;                           !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature,                            !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Hot_Water_Temperature_Default,          !- Name
     90   Temperature 1,                          !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   67;                                     !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Deck_Temperature_Default,               !- Name
     97   Temperature,                            !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   12.8;                                   !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    104   Fractional,                             !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   24:00,                                  !- Time 1 {hh:mm}
    107   0.3;                                    !- Value Until Time 1
    108 
    109 Schedule:Day:Interval,
    110   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    111   Fractional,                             !- Schedule Type Limits Name
    112   No,                                     !- Interpolate to Timestep
    113   24:00,                                  !- Time 1 {hh:mm}
    114   0.05;                                   !- Value Until Time 1
    115 
    116 Schedule:Day:Interval,
    117   Small Office_Activity Summer Design Day, !- Name
    118   ActivityLevel 12,                       !- Schedule Type Limits Name
    119   No,                                     !- Interpolate to Timestep
    120   24:00,                                  !- Time 1 {hh:mm}
    121   120;                                    !- Value Until Time 1
    122 
    123 Schedule:Day:Interval,
    124   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    125   Fractional,                             !- Schedule Type Limits Name
    126   No,                                     !- Interpolate to Timestep
    127   06:00,                                  !- Time 1 {hh:mm}
    128   1,                                      !- Value Until Time 1
    129   18:00,                                  !- Time 2 {hh:mm}
    130   0.25,                                   !- Value Until Time 2
    131   24:00,                                  !- Time 3 {hh:mm}
    132   1;                                      !- Value Until Time 3
    133 
    134 Schedule:Day:Interval,
    135   Small Office_Bldg_Equip Summer Design Day, !- Name
    136   Fractional,                             !- Schedule Type Limits Name
    137   No,                                     !- Interpolate to Timestep
    138   24:00,                                  !- Time 1 {hh:mm}
    139   1;                                      !- Value Until Time 1
    140 
    141 Schedule:Day:Interval,
    142   Always_On_Summer_Design_Day,            !- Name
    143   OnOff,                                  !- Schedule Type Limits Name
    144   No,                                     !- Interpolate to Timestep
    145   24:00,                                  !- Time 1 {hh:mm}
    146   1;                                      !- Value Until Time 1
    147 
    148 Schedule:Day:Interval,
    149   Small Office_Bldg_Occ Winter Design Day, !- Name
    150   Fractional,                             !- Schedule Type Limits Name
    151   No,                                     !- Interpolate to Timestep
    152   24:00,                                  !- Time 1 {hh:mm}
    153   0;                                      !- Value Until Time 1
    154 
    155 Schedule:Day:Interval,
    156   Deck_Temperature_Summer_Design_Day,     !- Name
    157   Temperature,                            !- Schedule Type Limits Name
    158   No,                                     !- Interpolate to Timestep
    159   24:00,                                  !- Time 1 {hh:mm}
    160   12.8;                                   !- Value Until Time 1
    161 
    162 Schedule:Day:Interval,
    163   Hot_Water_Temperature_Winter_Design_Day, !- Name
    164   Temperature 1,                          !- Schedule Type Limits Name
    165   No,                                     !- Interpolate to Timestep
    166   24:00,                                  !- Time 1 {hh:mm}
    167   67;                                     !- Value Until Time 1
    168 
    169 Schedule:Day:Interval,
    170   Always_On_Default,                      !- Name
    171   OnOff,                                  !- Schedule Type Limits Name
    172   No,                                     !- Interpolate to Timestep
    173   24:00,                                  !- Time 1 {hh:mm}
    174   1;                                      !- Value Until Time 1
    175 
    176 Schedule:Day:Interval,
    177   Small Office_Bldg_Light Rule 3 Day Schedule, !- Name
    178   Fractional,                             !- Schedule Type Limits Name
    179   No,                                     !- Interpolate to Timestep
    180   05:00,                                  !- Time 1 {hh:mm}
    181   0.05,                                   !- Value Until Time 1
    182   07:00,                                  !- Time 2 {hh:mm}
    183   0.1,                                    !- Value Until Time 2
    184   08:00,                                  !- Time 3 {hh:mm}
    185   0.3,                                    !- Value Until Time 3
    186   17:00,                                  !- Time 4 {hh:mm}
    187   0.9,                                    !- Value Until Time 4
    188   18:00,                                  !- Time 5 {hh:mm}
    189   0.5,                                    !- Value Until Time 5
    190   20:00,                                  !- Time 6 {hh:mm}
    191   0.3,                                    !- Value Until Time 6
    192   22:00,                                  !- Time 7 {hh:mm}
    193   0.2,                                    !- Value Until Time 7
    194   23:00,                                  !- Time 8 {hh:mm}
    195   0.1,                                    !- Value Until Time 8
    196   24:00,                                  !- Time 9 {hh:mm}
    197   0.05;                                   !- Value Until Time 9
    198 
    199 Schedule:Day:Interval,
    200   Small Office_Infil_Quarter_On Default Schedule, !- Name
    201   Fractional,                             !- Schedule Type Limits Name
    202   No,                                     !- Interpolate to Timestep
    203   24:00,                                  !- Time 1 {hh:mm}
    204   0;                                      !- Value Until Time 1
    205 
    206 Schedule:Day:Interval,
    207   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Name
    208   Fractional,                             !- Schedule Type Limits Name
    209   No,                                     !- Interpolate to Timestep
    210   06:00,                                  !- Time 1 {hh:mm}
    211   0,                                      !- Value Until Time 1
    212   07:00,                                  !- Time 2 {hh:mm}
    213   0.1,                                    !- Value Until Time 2
    214   08:00,                                  !- Time 3 {hh:mm}
    215   0.2,                                    !- Value Until Time 3
    216   12:00,                                  !- Time 4 {hh:mm}
    217   0.95,                                   !- Value Until Time 4
    218   13:00,                                  !- Time 5 {hh:mm}
    219   0.5,                                    !- Value Until Time 5
    220   17:00,                                  !- Time 6 {hh:mm}
    221   0.95,                                   !- Value Until Time 6
    222   18:00,                                  !- Time 7 {hh:mm}
    223   0.3,                                    !- Value Until Time 7
    224   20:00,                                  !- Time 8 {hh:mm}
    225   0.1,                                    !- Value Until Time 8
    226   24:00,                                  !- Time 9 {hh:mm}
    227   0.05;                                   !- Value Until Time 9
    228 
    229 Schedule:Day:Interval,
    230   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    231   Fractional,                             !- Schedule Type Limits Name
    232   No,                                     !- Interpolate to Timestep
    233   06:00,                                  !- Time 1 {hh:mm}
    234   0.05,                                   !- Value Until Time 1
    235   08:00,                                  !- Time 2 {hh:mm}
    236   0.1,                                    !- Value Until Time 2
    237   12:00,                                  !- Time 3 {hh:mm}
    238   0.3,                                    !- Value Until Time 3
    239   17:00,                                  !- Time 4 {hh:mm}
    240   0.15,                                   !- Value Until Time 4
    241   24:00,                                  !- Time 5 {hh:mm}
    242   0.05;                                   !- Value Until Time 5
    243 
    244 Schedule:Day:Interval,
    245   Small Office_Bldg_Equip Winter Design Day, !- Name
    246   Fractional,                             !- Schedule Type Limits Name
    247   No,                                     !- Interpolate to Timestep
    248   24:00,                                  !- Time 1 {hh:mm}
    249   0;                                      !- Value Until Time 1
    250 
    251 Schedule:Day:Interval,
    252   Small Office_Activity Winter Design Day, !- Name
    253   ActivityLevel 12,                       !- Schedule Type Limits Name
    254   No,                                     !- Interpolate to Timestep
    255   24:00,                                  !- Time 1 {hh:mm}
    256   120;                                    !- Value Until Time 1
    257 
    258 Schedule:Day:Interval,
    259   Small Office_Bldg_Equip Default Schedule, !- Name
    260   Fractional,                             !- Schedule Type Limits Name
    261   No,                                     !- Interpolate to Timestep
    262   24:00,                                  !- Time 1 {hh:mm}
    263   0;                                      !- Value Until Time 1
    264 
    265 Schedule:Day:Interval,
    266   Cooling Sch Default,                    !- Name
    267   Temperature 3,                          !- Schedule Type Limits Name
    268   No,                                     !- Interpolate to Timestep
    269   24:00,                                  !- Time 1 {hh:mm}
    270   28;                                     !- Value Until Time 1
    271 
    272 Schedule:Day:Interval,
    273   Small Office_Bldg_Light Winter Design Day, !- Name
    274   Fractional,                             !- Schedule Type Limits Name
    275   No,                                     !- Interpolate to Timestep
    276   24:00,                                  !- Time 1 {hh:mm}
    277   0;                                      !- Value Until Time 1
    278 
    279 Schedule:Day:Interval,
    280   Deck_Temperature_Winter_Design_Day,     !- Name
    281   Temperature,                            !- Schedule Type Limits Name
    282   No,                                     !- Interpolate to Timestep
    283   24:00,                                  !- Time 1 {hh:mm}
    284   12.8;                                   !- Value Until Time 1
    285 
    286 Schedule:Day:Interval,
    287   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    288   ,                                       !- Schedule Type Limits Name
    289   No,                                     !- Interpolate to Timestep
    290   24:00,                                  !- Time 1 {hh:mm}
    291   6.7;                                    !- Value Until Time 1
    292 
    293 Schedule:Day:Interval,
    294   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    295   Fractional,                             !- Schedule Type Limits Name
    296   No,                                     !- Interpolate to Timestep
    297   06:00,                                  !- Time 1 {hh:mm}
    298   1,                                      !- Value Until Time 1
    299   18:00,                                  !- Time 2 {hh:mm}
    300   0.25,                                   !- Value Until Time 2
    301   24:00,                                  !- Time 3 {hh:mm}
    302   1;                                      !- Value Until Time 3
    303 
    304 Schedule:Day:Interval,
    305   Small Office_Activity Default Schedule, !- Name
    306   ActivityLevel 12,                       !- Schedule Type Limits Name
    307   No,                                     !- Interpolate to Timestep
    308   24:00,                                  !- Time 1 {hh:mm}
    309   0;                                      !- Value Until Time 1
    310 
    311 Schedule:Day:Interval,
    312   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    313   Fractional,                             !- Schedule Type Limits Name
    314   No,                                     !- Interpolate to Timestep
    315   24:00,                                  !- Time 1 {hh:mm}
    316   0;                                      !- Value Until Time 1
    317 
    318 Schedule:Day:Interval,
    319   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
    320   Fractional,                             !- Schedule Type Limits Name
    321   No,                                     !- Interpolate to Timestep
    322   06:00,                                  !- Time 1 {hh:mm}
    323   1,                                      !- Value Until Time 1
    324   22:00,                                  !- Time 2 {hh:mm}
    325   0.25,                                   !- Value Until Time 2
    326   24:00,                                  !- Time 3 {hh:mm}
    327   1;                                      !- Value Until Time 3
    328 
    329 Schedule:Day:Interval,
    330   Small Office_Bldg_Light Default Schedule, !- Name
    331   Fractional,                             !- Schedule Type Limits Name
    332   No,                                     !- Interpolate to Timestep
    333   24:00,                                  !- Time 1 {hh:mm}
    334   0;                                      !- Value Until Time 1
    335 
    336 Schedule:Day:Interval,
    337   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    338   Fractional,                             !- Schedule Type Limits Name
    339   No,                                     !- Interpolate to Timestep
    340   06:00,                                  !- Time 1 {hh:mm}
    341   0,                                      !- Value Until Time 1
    342   08:00,                                  !- Time 2 {hh:mm}
    343   0.1,                                    !- Value Until Time 2
    344   12:00,                                  !- Time 3 {hh:mm}
    345   0.3,                                    !- Value Until Time 3
    346   17:00,                                  !- Time 4 {hh:mm}
    347   0.1,                                    !- Value Until Time 4
    348   24:00,                                  !- Time 5 {hh:mm}
    349   0;                                      !- Value Until Time 5
    350 
    351 Schedule:Day:Interval,
    352   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    353   Fractional,                             !- Schedule Type Limits Name
    354   No,                                     !- Interpolate to Timestep
    355   06:00,                                  !- Time 1 {hh:mm}
    356   0.3,                                    !- Value Until Time 1
    357   08:00,                                  !- Time 2 {hh:mm}
    358   0.4,                                    !- Value Until Time 2
    359   12:00,                                  !- Time 3 {hh:mm}
    360   0.5,                                    !- Value Until Time 3
    361   17:00,                                  !- Time 4 {hh:mm}
    362   0.35,                                   !- Value Until Time 4
    363   24:00,                                  !- Time 5 {hh:mm}
    364   0.3;                                    !- Value Until Time 5
    365 
    366 Schedule:Day:Interval,
    367   Small Office_Bldg_Light Summer Design Day, !- Name
    368   Fractional,                             !- Schedule Type Limits Name
    369   No,                                     !- Interpolate to Timestep
    370   24:00,                                  !- Time 1 {hh:mm}
    371   1;                                      !- Value Until Time 1
    372 
    373 Schedule:Day:Interval,
    374   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Name
    375   Fractional,                             !- Schedule Type Limits Name
    376   No,                                     !- Interpolate to Timestep
    377   08:00,                                  !- Time 1 {hh:mm}
    378   0.4,                                    !- Value Until Time 1
    379   12:00,                                  !- Time 2 {hh:mm}
    380   0.9,                                    !- Value Until Time 2
    381   13:00,                                  !- Time 3 {hh:mm}
    382   0.8,                                    !- Value Until Time 3
    383   17:00,                                  !- Time 4 {hh:mm}
    384   0.9,                                    !- Value Until Time 4
    385   18:00,                                  !- Time 5 {hh:mm}
    386   0.5,                                    !- Value Until Time 5
    387   24:00,                                  !- Time 6 {hh:mm}
    388   0.4;                                    !- Value Until Time 6
    389 
    390 Schedule:Day:Interval,
    391   Small Office_Bldg_Occ Summer Design Day, !- Name
    392   Fractional,                             !- Schedule Type Limits Name
    393   No,                                     !- Interpolate to Timestep
    394   06:00,                                  !- Time 1 {hh:mm}
    395   0,                                      !- Value Until Time 1
    396   22:00,                                  !- Time 2 {hh:mm}
    397   1,                                      !- Value Until Time 2
    398   24:00,                                  !- Time 3 {hh:mm}
    399   0.05;                                   !- Value Until Time 3
    400 
    401 Schedule:Day:Interval,
    402   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    403   Fractional,                             !- Schedule Type Limits Name
    404   No,                                     !- Interpolate to Timestep
    405   06:00,                                  !- Time 1 {hh:mm}
    406   1,                                      !- Value Until Time 1
    407   22:00,                                  !- Time 2 {hh:mm}
    408   0.25,                                   !- Value Until Time 2
    409   24:00,                                  !- Time 3 {hh:mm}
    410   1;                                      !- Value Until Time 3
    411 
    412 Schedule:Day:Interval,
    413   Small Office_Bldg_Occ Default Schedule, !- Name
    414   Fractional,                             !- Schedule Type Limits Name
    415   No,                                     !- Interpolate to Timestep
    416   24:00,                                  !- Time 1 {hh:mm}
    417   0;                                      !- Value Until Time 1
    418 
    419 Schedule:Day:Interval,
    420   Hot_Water_Temperature_Summer_Design_Day, !- Name
    421   Temperature 1,                          !- Schedule Type Limits Name
    422   No,                                     !- Interpolate to Timestep
    423   24:00,                                  !- Time 1 {hh:mm}
    424   67;                                     !- Value Until Time 1
    425 
    426 Schedule:Day:Interval,
    427   Heating Sch Default,                    !- Name
    428   Temperature 2,                          !- Schedule Type Limits Name
    429   No,                                     !- Interpolate to Timestep
    430   24:00,                                  !- Time 1 {hh:mm}
    431   24;                                     !- Value Until Time 1
    432 
    433 Schedule:Day:Interval,
    434   Chilled_Water_Temperature_Default,      !- Name
    435   ,                                       !- Schedule Type Limits Name
    436   No,                                     !- Interpolate to Timestep
    437   24:00,                                  !- Time 1 {hh:mm}
    438   6.7;                                    !- Value Until Time 1
    439 
    440 Schedule:Day:Interval,
    441   Always_On_Winter_Design_Day,            !- Name
    442   OnOff,                                  !- Schedule Type Limits Name
    443   No,                                     !- Interpolate to Timestep
    444   24:00,                                  !- Time 1 {hh:mm}
    445   1;                                      !- Value Until Time 1
    446 
    447 Schedule:Day:Interval,
    448   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    449   ,                                       !- Schedule Type Limits Name
    450   No,                                     !- Interpolate to Timestep
    451   24:00,                                  !- Time 1 {hh:mm}
    452   6.7;                                    !- Value Until Time 1
    453 
    454 Schedule:Day:Interval,
    455   Small Office_Activity Rule 1 Day Schedule, !- Name
    456   ActivityLevel 12,                       !- Schedule Type Limits Name
    457   No,                                     !- Interpolate to Timestep
    458   24:00,                                  !- Time 1 {hh:mm}
    459   120;                                    !- Value Until Time 1
    460 
    461 Schedule:Day:Interval,
    462   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    463   Fractional,                             !- Schedule Type Limits Name
    464   No,                                     !- Interpolate to Timestep
    465   24:00,                                  !- Time 1 {hh:mm}
    466   1;                                      !- Value Until Time 1
    467 
    468 Schedule:Week:Daily,
    469   Schedule:Week:Daily {5e552d4f-f9eb-4211-88ee-a500b2fda48d}, !- Name
    470   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    471   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    472   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    473   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    474   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    475   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    476   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    477   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    478   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    479   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    480   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    481   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    482 
    483 Schedule:Week:Daily,
    484   Schedule:Week:Daily {2118e788-6c7c-48ae-8c30-62301072a13c}, !- Name
    485   Small Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    486   Small Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
    487   Small Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
    488   Small Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
    489   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    490   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    491   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    492   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    493   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    494   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    495   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    496   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    497 
    498 Schedule:Year,
    499   Small Office_Activity,                  !- Name
    500   ActivityLevel 12,                       !- Schedule Type Limits Name
    501   Schedule:Week:Daily {5e552d4f-f9eb-4211-88ee-a500b2fda48d}, !- Schedule:Week Name 1
    502   1,                                      !- Start Month 1
    503   1,                                      !- Start Day 1
    504   1,                                      !- End Month 1
    505   3,                                      !- End Day 1
    506   Schedule:Week:Daily {2118e788-6c7c-48ae-8c30-62301072a13c}, !- Schedule:Week Name 2
    507   1,                                      !- Start Month 2
    508   4,                                      !- Start Day 2
    509   12,                                     !- End Month 2
    510   31;                                     !- End Day 2
    511 
    512 Schedule:Week:Daily,
    513   Schedule:Week:Daily {91542c89-cb67-4f4e-8cf1-dad629b6bf38}, !- Name
    514   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    515   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    516   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    517   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    518   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    519   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    520   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    521   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    522   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    523   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    524   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    525   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    526 
    527 Schedule:Week:Daily,
    528   Schedule:Week:Daily {29a5ffcb-f9e1-411d-bfc5-88b49a1ffc93}, !- Name
    529   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    530   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
    531   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    532   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    533   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    534   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    535   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    536   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    537   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    538   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    539   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    540   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    541 
    542 Schedule:Year,
    543   Small Office_Bldg_Equip,                !- Name
    544   Fractional,                             !- Schedule Type Limits Name
    545   Schedule:Week:Daily {91542c89-cb67-4f4e-8cf1-dad629b6bf38}, !- Schedule:Week Name 1
    546   1,                                      !- Start Month 1
    547   1,                                      !- Start Day 1
    548   1,                                      !- End Month 1
    549   3,                                      !- End Day 1
    550   Schedule:Week:Daily {29a5ffcb-f9e1-411d-bfc5-88b49a1ffc93}, !- Schedule:Week Name 2
    551   1,                                      !- Start Month 2
    552   4,                                      !- Start Day 2
    553   12,                                     !- End Month 2
    554   31;                                     !- End Day 2
    555 
    556 Schedule:Week:Daily,
    557   Schedule:Week:Daily {cfb5c83e-239a-407d-aaa4-ff78bf5ea432}, !- Name
    558   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    559   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    560   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    561   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    562   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    563   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    564   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    565   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    566   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    567   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    568   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    569   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    570 
    571 Schedule:Year,
    572   Chilled_Water_Temperature,              !- Name
    573   ,                                       !- Schedule Type Limits Name
    574   Schedule:Week:Daily {cfb5c83e-239a-407d-aaa4-ff78bf5ea432}, !- Schedule:Week Name 1
    575   1,                                      !- Start Month 1
    576   1,                                      !- Start Day 1
    577   12,                                     !- End Month 1
    578   31;                                     !- End Day 1
    579 
    580 Schedule:Week:Daily,
    581   Schedule:Week:Daily {67df3504-f403-4668-9132-2ef008c2aebb}, !- Name
    582   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    583   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    584   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    585   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    586   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    587   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    588   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    589   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    590   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    591   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    592   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    593   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    594 
    595 Schedule:Week:Daily,
    596   Schedule:Week:Daily {f50739a7-cff8-4688-afa5-f52d1b20ee7e}, !- Name
    597   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    598   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
    599   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    600   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    601   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    602   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    603   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    604   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    605   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    606   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    607   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    608   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    609 
    610 Schedule:Year,
    611   Small Office_Bldg_Occ,                  !- Name
    612   Fractional,                             !- Schedule Type Limits Name
    613   Schedule:Week:Daily {67df3504-f403-4668-9132-2ef008c2aebb}, !- Schedule:Week Name 1
    614   1,                                      !- Start Month 1
    615   1,                                      !- Start Day 1
    616   1,                                      !- End Month 1
    617   3,                                      !- End Day 1
    618   Schedule:Week:Daily {f50739a7-cff8-4688-afa5-f52d1b20ee7e}, !- Schedule:Week Name 2
    619   1,                                      !- Start Month 2
    620   4,                                      !- Start Day 2
    621   12,                                     !- End Month 2
    622   31;                                     !- End Day 2
    623 
    624 Schedule:Week:Daily,
    625   Schedule:Week:Daily {1f8d910f-8954-438e-8a13-5235f096b401}, !- Name
    626   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    627   Cooling Sch Default,                    !- Monday Schedule:Day Name
    628   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    629   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    630   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    631   Cooling Sch Default,                    !- Friday Schedule:Day Name
    632   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    633   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    634   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    635   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    636   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    637   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    638 
    639 Schedule:Year,
    640   Cooling Sch,                            !- Name
    641   Temperature 3,                          !- Schedule Type Limits Name
    642   Schedule:Week:Daily {1f8d910f-8954-438e-8a13-5235f096b401}, !- Schedule:Week Name 1
    643   1,                                      !- Start Month 1
    644   1,                                      !- Start Day 1
    645   12,                                     !- End Month 1
    646   31;                                     !- End Day 1
    647 
    648 Schedule:Week:Daily,
    649   Schedule:Week:Daily {2104e36e-fdc0-4501-a1f9-7bcf3a6d15e3}, !- Name
    650   Heating Sch Default,                    !- Sunday Schedule:Day Name
    651   Heating Sch Default,                    !- Monday Schedule:Day Name
    652   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    653   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    654   Heating Sch Default,                    !- Thursday Schedule:Day Name
    655   Heating Sch Default,                    !- Friday Schedule:Day Name
    656   Heating Sch Default,                    !- Saturday Schedule:Day Name
    657   Heating Sch Default,                    !- Holiday Schedule:Day Name
    658   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    659   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    660   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    661   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    662 
    663 Schedule:Year,
    664   Heating Sch,                            !- Name
    665   Temperature 2,                          !- Schedule Type Limits Name
    666   Schedule:Week:Daily {2104e36e-fdc0-4501-a1f9-7bcf3a6d15e3}, !- Schedule:Week Name 1
    667   1,                                      !- Start Month 1
    668   1,                                      !- Start Day 1
    669   12,                                     !- End Month 1
    670   31;                                     !- End Day 1
    671 
    672 Schedule:Week:Daily,
    673   Schedule:Week:Daily {a2bed57f-f494-48ce-8893-90597342e34a}, !- Name
    674   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    675   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    676   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    677   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    678   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    679   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    680   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    681   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    682   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    683   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    684   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    685   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    686 
    687 Schedule:Year,
    688   Hot_Water_Temperature,                  !- Name
    689   Temperature 1,                          !- Schedule Type Limits Name
    690   Schedule:Week:Daily {a2bed57f-f494-48ce-8893-90597342e34a}, !- Schedule:Week Name 1
    691   1,                                      !- Start Month 1
    692   1,                                      !- Start Day 1
    693   12,                                     !- End Month 1
    694   31;                                     !- End Day 1
    695 
    696 Schedule:Week:Daily,
    697   Schedule:Week:Daily {89778914-e1ed-4d36-86cb-ca9a8736f797}, !- Name
    698   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    699   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    700   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    701   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    702   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    703   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    704   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    705   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    706   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    707   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    708   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    709   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    710 
    711 Schedule:Week:Daily,
    712   Schedule:Week:Daily {b352c72e-9d3c-4856-b05c-2095e6ad99d2}, !- Name
    713   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    714   Small Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
    715   Small Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    716   Small Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    717   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    718   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    719   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    720   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    721   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    722   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    723   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    724   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    725 
    726 Schedule:Year,
    727   Small Office_Bldg_Light,                !- Name
    728   Fractional,                             !- Schedule Type Limits Name
    729   Schedule:Week:Daily {89778914-e1ed-4d36-86cb-ca9a8736f797}, !- Schedule:Week Name 1
    730   1,                                      !- Start Month 1
    731   1,                                      !- Start Day 1
    732   1,                                      !- End Month 1
    733   3,                                      !- End Day 1
    734   Schedule:Week:Daily {b352c72e-9d3c-4856-b05c-2095e6ad99d2}, !- Schedule:Week Name 2
    735   1,                                      !- Start Month 2
    736   4,                                      !- Start Day 2
    737   12,                                     !- End Month 2
    738   31;                                     !- End Day 2
    739 
    740 Schedule:Week:Daily,
    741   Schedule:Week:Daily {87f7b3a1-5d37-458e-a8c6-3a9640ceff2f}, !- Name
    742   Always_On_Default,                      !- Sunday Schedule:Day Name
    743   Always_On_Default,                      !- Monday Schedule:Day Name
    744   Always_On_Default,                      !- Tuesday Schedule:Day Name
    745   Always_On_Default,                      !- Wednesday Schedule:Day Name
    746   Always_On_Default,                      !- Thursday Schedule:Day Name
    747   Always_On_Default,                      !- Friday Schedule:Day Name
    748   Always_On_Default,                      !- Saturday Schedule:Day Name
    749   Always_On_Default,                      !- Holiday Schedule:Day Name
    750   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    751   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    752   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    753   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    754 
    755 Schedule:Year,
    756   Always_On,                              !- Name
    757   OnOff,                                  !- Schedule Type Limits Name
    758   Schedule:Week:Daily {87f7b3a1-5d37-458e-a8c6-3a9640ceff2f}, !- Schedule:Week Name 1
    759   1,                                      !- Start Month 1
    760   1,                                      !- Start Day 1
    761   12,                                     !- End Month 1
    762   31;                                     !- End Day 1
    763 
    764 Schedule:Week:Daily,
    765   Schedule:Week:Daily {f9af059b-4113-4661-b99d-969bb6cb974f}, !- Name
    766   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    767   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    768   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    769   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    770   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    771   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    772   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    773   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    774   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    775   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    776   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    777   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    778 
    779 Schedule:Week:Daily,
    780   Schedule:Week:Daily {acf2a9e1-16c3-4b65-b7f9-488a47057cdb}, !- Name
    781   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    782   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
    783   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    784   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    785   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    786   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    787   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    788   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    789   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    790   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    791   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    792   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    793 
    794 Schedule:Year,
    795   Small Office_Infil_Quarter_On,          !- Name
    796   Fractional,                             !- Schedule Type Limits Name
    797   Schedule:Week:Daily {f9af059b-4113-4661-b99d-969bb6cb974f}, !- Schedule:Week Name 1
    798   1,                                      !- Start Month 1
    799   1,                                      !- Start Day 1
    800   1,                                      !- End Month 1
    801   3,                                      !- End Day 1
    802   Schedule:Week:Daily {acf2a9e1-16c3-4b65-b7f9-488a47057cdb}, !- Schedule:Week Name 2
    803   1,                                      !- Start Month 2
    804   4,                                      !- Start Day 2
    805   12,                                     !- End Month 2
    806   31;                                     !- End Day 2
    807 
    808 Schedule:Week:Daily,
    809   Schedule:Week:Daily {6efb6737-2f76-446f-aa1a-328831212a62}, !- Name
    810   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    811   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    812   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    813   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    814   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    815   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    816   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    817   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    818   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    819   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    820   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    821   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    822 
    823 Schedule:Year,
    824   Deck_Temperature,                       !- Name
    825   Temperature,                            !- Schedule Type Limits Name
    826   Schedule:Week:Daily {6efb6737-2f76-446f-aa1a-328831212a62}, !- Schedule:Week Name 1
    827   1,                                      !- Start Month 1
    828   1,                                      !- Start Day 1
    829   12,                                     !- End Month 1
    830   31;                                     !- End Day 1
    831 
    832 AirLoopHVAC,
    833   Air Loop HVAC 1,                        !- Name
    834   Air Loop HVAC 1 Controllers,            !- Controller List Name
    835   AvailabilityManagerAssignmentList {695de283-9f42-4efe-a051-130dddc260b8}, !- Availability Manager List Name
    836   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    837   BranchList {dd0a797d-eaed-4ade-8845-38e4342c679b}, !- Branch List Name
    838   ,                                       !- Connector List Name
    839   Node 11,                                !- Supply Side Inlet Node Name
    840   Node 14,                                !- Demand Side Outlet Node Name
    841   Node 13,                                !- Demand Side Inlet Node Names
    842   Node 12;                                !- Supply Side Outlet Node Names
    843 
    844 Sizing:System,
    845   Air Loop HVAC 1,                        !- AirLoop Name
    846   Sensible,                               !- Type of Load to Size On
    847   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    848   0.3,                                    !- Minimum System Air Flow Ratio
    849   7,                                      !- Preheat Design Temperature {C}
    850   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    851   12.8,                                   !- Precool Design Temperature {C}
    852   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    853   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    854   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    855   NonCoincident,                          !- Sizing Option
    856   Yes,                                    !- 100% Outdoor Air in Cooling
    857   Yes,                                    !- 100% Outdoor Air in Heating
    858   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    859   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    860   DesignDay,                              !- Cooling Design Air Flow Method
    861   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    862   DesignDay,                              !- Heating Design Air Flow Method
    863   0,                                      !- Heating Design Air Flow Rate {m3/s}
    864   ZoneSum;                                !- System Outdoor Air Method
    865 
    866 AirLoopHVAC:ControllerList,
    867   Air Loop HVAC 1 Controllers,            !- Name
    868   Controller:WaterCoil,                   !- Controller Object Type 1
    869   Controller Water Coil 1;                !- Controller Name 1
    870 
    871 Controller:WaterCoil,
    872   Controller Water Coil 1,                !- Name
    873   Temperature,                            !- Control Variable
    874   Normal,                                 !- Action
    875   Flow,                                   !- Actuator Variable
    876   Node 20,                                !- Sensor Node Name
    877   Node 26,                                !- Actuator Node Name
    878   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    879   Autosize,                               !- Maximum Actuated Flow {m3/s}
    880   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    881 
    882 AvailabilityManagerAssignmentList,
    883   AvailabilityManagerAssignmentList {695de283-9f42-4efe-a051-130dddc260b8}, !- Name
    884   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    885   AvailabilityManager:Scheduled {bb05d71c-559d-4449-96bd-b7638fb71a40}; !- Availability Manager Name 1
    886 
    887 AvailabilityManager:Scheduled,
    888   AvailabilityManager:Scheduled {bb05d71c-559d-4449-96bd-b7638fb71a40}, !- Name
    889   Schedule:Compact {f7cf07d7-bbc3-48dd-b8c6-2a0930a56a92}; !- Schedule Name
    890 
    891 Schedule:Compact,
    892   Schedule:Compact {f7cf07d7-bbc3-48dd-b8c6-2a0930a56a92}, !- Name
    893   ,                                       !- Schedule Type Limits Name
    894   Through: 12/31,                         !- Field 1
    895   For: AllDays,                           !- Field 2
    896   Until: 24:00,                           !- Field 3
    897   1.0;                                    !- Field 4
    898 
    899 BranchList,
    900   BranchList {dd0a797d-eaed-4ade-8845-38e4342c679b}, !- Name
    901   Branch {ea823dfe-d937-45a5-b120-fbe1d010df72}; !- Branch Name 1
    902 
    903 Branch,
    904   Branch {ea823dfe-d937-45a5-b120-fbe1d010df72}, !- Name
    905   AutoSize,                               !- Maximum Flow Rate {m3/s}
    906   ,                                       !- Pressure Drop Curve Name
    907   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    908   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    909   Node 11,                                !- Component Inlet Node Name 1
    910   Node 18,                                !- Component Outlet Node Name 1
    911   Passive,                                !- Component Branch Control Type 1
    912   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    913   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    914   Node 18,                                !- Component Inlet Node Name 2
    915   Node 19,                                !- Component Outlet Node Name 2
    916   Passive,                                !- Component Branch Control Type 2
    917   Coil:Heating:Water,                     !- Component Object Type 3
    918   Coil Heating Water 1,                   !- Component Name 3
    919   Node 19,                                !- Component Inlet Node Name 3
    920   Node 20,                                !- Component Outlet Node Name 3
    921   Passive,                                !- Component Branch Control Type 3
    922   Fan:VariableVolume,                     !- Component Object Type 4
    923   Fan Variable Volume 1,                  !- Component Name 4
    924   Node 20,                                !- Component Inlet Node Name 4
    925   Node 12,                                !- Component Outlet Node Name 4
    926   Passive;                                !- Component Branch Control Type 4
    927 
    928 AirLoopHVAC:OutdoorAirSystem,
    929   Air Loop HVAC Outdoor Air System 1,     !- Name
    930   AirLoopHVAC:ControllerList {a7df8c05-7d74-430b-b805-804bd9b325bb}, !- Controller List Name
    931   AirLoopHVAC:OutdoorAirSystem:EquipmentList {55ce1eaf-1f83-4c23-968c-59c7d8f8b043}, !- Outdoor Air Equipment List Name
    932   AvailabilityManagerAssignmentList {88fbb8cf-db9f-454c-80f9-5b6002dd3c87}; !- Availability Manager List Name
    933 
    934 AirLoopHVAC:ControllerList,
    935   AirLoopHVAC:ControllerList {a7df8c05-7d74-430b-b805-804bd9b325bb}, !- Name
    936   Controller:OutdoorAir,                  !- Controller Object Type 1
    937   Controller Outdoor Air 1;               !- Controller Name 1
    938 
    939 Controller:OutdoorAir,
    940   Controller Outdoor Air 1,               !- Name
    941   Node 17,                                !- Relief Air Outlet Node Name
    942   Node 11,                                !- Return Air Node Name
    943   Node 18,                                !- Mixed Air Node Name
    944   Node 16,                                !- Actuator Node Name
    945   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    946   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    947   FixedDryBulb,                           !- Economizer Control Type
    948   ModulateFlow,                           !- Economizer Control Action Type
    949   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    950   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    951   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    952   ,                                       !- Electronic Enthalpy Limit Curve Name
    953   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    954   NoLockout,                              !- Lockout Type
    955   FixedMinimum,                           !- Minimum Limit Type
    956   ,                                       !- Minimum Outdoor Air Schedule Name
    957   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    958   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    959   ,                                       !- Mechanical Ventilation Controller Name
    960   ,                                       !- Time of Day Economizer Control Schedule Name
    961   No,                                     !- High Humidity Control
    962   ,                                       !- Humidistat Control Zone Name
    963   ,                                       !- High Humidity Outdoor Air Flow Ratio
    964   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    965   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    966 
    967 AvailabilityManagerAssignmentList,
    968   AvailabilityManagerAssignmentList {88fbb8cf-db9f-454c-80f9-5b6002dd3c87}, !- Name
    969   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    970   AvailabilityManager:Scheduled {9e082c3f-7ce2-467f-b429-7a6382757819}; !- Availability Manager Name 1
    971 
    972 AvailabilityManager:Scheduled,
    973   AvailabilityManager:Scheduled {9e082c3f-7ce2-467f-b429-7a6382757819}, !- Name
    974   Schedule:Compact {70f6270c-6882-434e-bbfe-a713b6754228}; !- Schedule Name
    975 
    976 Schedule:Compact,
    977   Schedule:Compact {70f6270c-6882-434e-bbfe-a713b6754228}, !- Name
    978   ,                                       !- Schedule Type Limits Name
    979   Through: 12/31,                         !- Field 1
    980   For: AllDays,                           !- Field 2
    981   Until: 24:00,                           !- Field 3
    982   1.0;                                    !- Field 4
    983 
    984 OutdoorAir:NodeList,
    985   Node 16;                                !- Node or NodeList Name 1
    986 
    987 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    988   AirLoopHVAC:OutdoorAirSystem:EquipmentList {55ce1eaf-1f83-4c23-968c-59c7d8f8b043}, !- Name
    989   OutdoorAir:Mixer,                       !- Component Object Type 1
    990   OutdoorAir:Mixer {03829ae4-0e9c-43c0-9eee-623379ac02e8}; !- Component Name 1
    991 
    992 OutdoorAir:Mixer,
    993   OutdoorAir:Mixer {03829ae4-0e9c-43c0-9eee-623379ac02e8}, !- Name
    994   Node 18,                                !- Mixed Air Node Name
    995   Node 16,                                !- Outdoor Air Stream Node Name
    996   Node 17,                                !- Relief Air Stream Node Name
    997   Node 11;                                !- Return Air Stream Node Name
    998 
    999 SetpointManager:MixedAir,
   1000   Setpoint Manager Mixed Air 3,           !- Name
   1001   Temperature,                            !- Control Variable
   1002   Node 12,                                !- Reference Setpoint Node Name
   1003   Node 20,                                !- Fan Inlet Node Name
   1004   Node 12,                                !- Fan Outlet Node Name
   1005   Node 18;                                !- Setpoint Node or NodeList Name
   1006 
   1007 CoilSystem:Cooling:DX,
   1008   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
   1009   Always_On,                              !- Availability Schedule Name
   1010   Node 18,                                !- DX Cooling Coil System Inlet Node Name
   1011   Node 19,                                !- DX Cooling Coil System Outlet Node Name
   1012   Node 19,                                !- DX Cooling Coil System Sensor Node Name
   1013   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
   1014   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
   1015 
   1016 Coil:Cooling:DX:TwoSpeed,
   1017   Coil Cooling DX Two Speed 1,            !- Name
   1018   Always_On,                              !- Availability Schedule Name
   1019   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
   1020   Autosize,                               !- Rated High Speed Sensible Heat Ratio
   1021   5.5,                                    !- Rated High Speed COP {W/W}
   1022   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
   1023   ,                                       !- Unit Internal Static Air Pressure {Pa}
   1024   Node 18,                                !- Air Inlet Node Name
   1025   Node 19,                                !- Air Outlet Node Name
   1026   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
   1027   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
   1028   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
   1029   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
   1030   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   1031   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
   1032   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
   1033   6.6,                                    !- Rated Low Speed COP {W/W}
   1034   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
   1035   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   1036   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   1037   ,                                       !- Condenser Air Inlet Node Name
   1038   AirCooled,                              !- Condenser Type
   1039   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   1040   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   1041   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1042   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   1043   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   1044   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1045   ,                                       !- Supply Water Storage Tank Name
   1046   ,                                       !- Condensate Collection Water Storage Tank Name
   1047   10,                                     !- Basin Heater Capacity {W/K}
   1048   2;                                      !- Basin Heater Setpoint Temperature {C}
   1049 
   1050 SetpointManager:MixedAir,
   1051   Setpoint Manager Mixed Air 2,           !- Name
   1052   Temperature,                            !- Control Variable
   1053   Node 12,                                !- Reference Setpoint Node Name
   1054   Node 20,                                !- Fan Inlet Node Name
   1055   Node 12,                                !- Fan Outlet Node Name
   1056   Node 19;                                !- Setpoint Node or NodeList Name
   1057 
   1058 Curve:Biquadratic,
   1059   Curve Biquadratic 1,                    !- Name
   1060   0.42415,                                !- Coefficient1 Constant
   1061   0.04426,                                !- Coefficient2 x
   1062   -0.00042,                               !- Coefficient3 x**2
   1063   0.00333,                                !- Coefficient4 y
   1064   -8e-05,                                 !- Coefficient5 y**2
   1065   -0.00021,                               !- Coefficient6 x*y
   1066   17,                                     !- Minimum Value of x {BasedOnField A2}
   1067   22,                                     !- Maximum Value of x {BasedOnField A2}
   1068   13,                                     !- Minimum Value of y {BasedOnField A3}
   1069   46;                                     !- Maximum Value of y {BasedOnField A3}
   1070 
   1071 Curve:Quadratic,
   1072   Curve Quadratic 1,                      !- Name
   1073   0.77136,                                !- Coefficient1 Constant
   1074   0.34053,                                !- Coefficient2 x
   1075   -0.11088,                               !- Coefficient3 x**2
   1076   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1077   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1078 
   1079 Curve:Biquadratic,
   1080   Curve Biquadratic 2,                    !- Name
   1081   1.23649,                                !- Coefficient1 Constant
   1082   -0.02431,                               !- Coefficient2 x
   1083   0.00057,                                !- Coefficient3 x**2
   1084   -0.01434,                               !- Coefficient4 y
   1085   0.00063,                                !- Coefficient5 y**2
   1086   -0.00038,                               !- Coefficient6 x*y
   1087   17,                                     !- Minimum Value of x {BasedOnField A2}
   1088   22,                                     !- Maximum Value of x {BasedOnField A2}
   1089   13,                                     !- Minimum Value of y {BasedOnField A3}
   1090   46;                                     !- Maximum Value of y {BasedOnField A3}
   1091 
   1092 Curve:Quadratic,
   1093   Curve Quadratic 2,                      !- Name
   1094   1.2055,                                 !- Coefficient1 Constant
   1095   -0.32953,                               !- Coefficient2 x
   1096   0.12308,                                !- Coefficient3 x**2
   1097   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1098   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1099 
   1100 Curve:Quadratic,
   1101   Curve Quadratic 3,                      !- Name
   1102   0.771,                                  !- Coefficient1 Constant
   1103   0.229,                                  !- Coefficient2 x
   1104   0,                                      !- Coefficient3 x**2
   1105   0,                                      !- Minimum Value of x {BasedOnField A2}
   1106   1;                                      !- Maximum Value of x {BasedOnField A2}
   1107 
   1108 Curve:Biquadratic,
   1109   Curve Biquadratic 3,                    !- Name
   1110   0,                                      !- Coefficient1 Constant
   1111   0,                                      !- Coefficient2 x
   1112   0,                                      !- Coefficient3 x**2
   1113   0,                                      !- Coefficient4 y
   1114   0,                                      !- Coefficient5 y**2
   1115   0,                                      !- Coefficient6 x*y
   1116   0,                                      !- Minimum Value of x {BasedOnField A2}
   1117   1,                                      !- Maximum Value of x {BasedOnField A2}
   1118   0,                                      !- Minimum Value of y {BasedOnField A3}
   1119   1;                                      !- Maximum Value of y {BasedOnField A3}
   1120 
   1121 Curve:Biquadratic,
   1122   Curve Biquadratic 4,                    !- Name
   1123   0,                                      !- Coefficient1 Constant
   1124   0,                                      !- Coefficient2 x
   1125   0,                                      !- Coefficient3 x**2
   1126   0,                                      !- Coefficient4 y
   1127   0,                                      !- Coefficient5 y**2
   1128   0,                                      !- Coefficient6 x*y
   1129   0,                                      !- Minimum Value of x {BasedOnField A2}
   1130   1,                                      !- Maximum Value of x {BasedOnField A2}
   1131   0,                                      !- Minimum Value of y {BasedOnField A3}
   1132   1;                                      !- Maximum Value of y {BasedOnField A3}
   1133 
   1134 Coil:Heating:Water,
   1135   Coil Heating Water 1,                   !- Name
   1136   Always_On,                              !- Availability Schedule Name
   1137   Autosize,                               !- U-Factor Times Area Value {W/K}
   1138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1139   Node 26,                                !- Water Inlet Node Name
   1140   Node 32,                                !- Water Outlet Node Name
   1141   Node 19,                                !- Air Inlet Node Name
   1142   Node 20,                                !- Air Outlet Node Name
   1143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1144   Autosize,                               !- Rated Capacity {W}
   1145   82.2,                                   !- Rated Inlet Water Temperature {C}
   1146   16.6,                                   !- Rated Inlet Air Temperature {C}
   1147   71.1,                                   !- Rated Outlet Water Temperature {C}
   1148   32.2,                                   !- Rated Outlet Air Temperature {C}
   1149   0.5;                                    !- Rated Ratio for Air and Water Convection
   1150 
   1151 SetpointManager:MixedAir,
   1152   Setpoint Manager Mixed Air 1,           !- Name
   1153   Temperature,                            !- Control Variable
   1154   Node 12,                                !- Reference Setpoint Node Name
   1155   Node 20,                                !- Fan Inlet Node Name
   1156   Node 12,                                !- Fan Outlet Node Name
   1157   Node 20;                                !- Setpoint Node or NodeList Name
   1158 
   1159 Fan:VariableVolume,
   1160   Fan Variable Volume 1,                  !- Name
   1161   Always_On,                              !- Availability Schedule Name
   1162   0.5,                                    !- Fan Efficiency
   1163   500,                                    !- Pressure Rise {Pa}
   1164   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1165   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1166   0,                                      !- Fan Power Minimum Flow Fraction
   1167   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1168   0.93,                                   !- Motor Efficiency
   1169   1,                                      !- Motor In Airstream Fraction
   1170   0.040759894,                            !- Fan Power Coefficient 1
   1171   0.08804497,                             !- Fan Power Coefficient 2
   1172   -0.07292612,                            !- Fan Power Coefficient 3
   1173   0.943739823,                            !- Fan Power Coefficient 4
   1174   0,                                      !- Fan Power Coefficient 5
   1175   Node 20,                                !- Air Inlet Node Name
   1176   Node 12;                                !- Air Outlet Node Name
   1177 
   1178 SetpointManager:Scheduled,
   1179   Setpoint Manager Scheduled 1,           !- Name
   1180   Temperature,                            !- Control Variable
   1181   Deck_Temperature,                       !- Schedule Name
   1182   Node 12;                                !- Setpoint Node or NodeList Name
   1183 
   1184 AirLoopHVAC:SupplyPath,
   1185   AirLoopHVAC:SupplyPath {ba14986c-47b0-4b00-8d6c-ce16ca1749fc}, !- Name
   1186   Node 13,                                !- Supply Air Path Inlet Node Name
   1187   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1188   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1189 
   1190 AirLoopHVAC:ZoneSplitter,
   1191   Air Loop HVAC Zone Splitter 1,          !- Name
   1192   Node 13,                                !- Inlet Node Name
   1193   Node 34,                                !- Outlet Node Name 1
   1194   Node 39,                                !- Outlet Node Name 2
   1195   Node 44,                                !- Outlet Node Name 3
   1196   Node 49,                                !- Outlet Node Name 4
   1197   Node 54,                                !- Outlet Node Name 5
   1198   Node 59,                                !- Outlet Node Name 6
   1199   Node 64,                                !- Outlet Node Name 7
   1200   Node 69,                                !- Outlet Node Name 8
   1201   Node 74,                                !- Outlet Node Name 9
   1202   Node 79;                                !- Outlet Node Name 10
   1203 
   1204 AirLoopHVAC:ReturnPath,
   1205   AirLoopHVAC:ReturnPath {073bddff-e861-40a8-b194-5878f6b5b253}, !- Name
   1206   Node 14,                                !- Return Air Path Outlet Node Name
   1207   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1208   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1209 
   1210 AirLoopHVAC:ZoneMixer,
   1211   Air Loop HVAC Zone Mixer 1,             !- Name
   1212   Node 14,                                !- Outlet Node Name
   1213   Node 33,                                !- Inlet Node Name 1
   1214   Node 38,                                !- Inlet Node Name 2
   1215   Node 43,                                !- Inlet Node Name 3
   1216   Node 48,                                !- Inlet Node Name 4
   1217   Node 53,                                !- Inlet Node Name 5
   1218   Node 58,                                !- Inlet Node Name 6
   1219   Node 63,                                !- Inlet Node Name 7
   1220   Node 68,                                !- Inlet Node Name 8
   1221   Node 73,                                !- Inlet Node Name 9
   1222   Node 78;                                !- Inlet Node Name 10
   1223 
   1224 ZoneHVAC:AirDistributionUnit,
   1225   ZoneHVAC:AirDistributionUnit {695646a5-e6c0-47ef-8cde-e123f01074a5}, !- Name
   1226   Node 15,                                !- Air Distribution Unit Outlet Node Name
   1227   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1228   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1229 
   1230 AirTerminal:SingleDuct:VAV:Reheat,
   1231   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1234   Node 34,                                !- Air Inlet Node Name
   1235   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1236   Constant,                               !- Zone Minimum Air Flow Input Method
   1237   0.3,                                    !- Constant Minimum Air Flow Fraction
   1238   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1239   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1240   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1241   Coil Heating Water 3,                   !- Reheat Coil Name
   1242   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1243   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1244   Node 15,                                !- Air Outlet Node Name
   1245   0.001,                                  !- Convergence Tolerance
   1246   Normal,                                 !- Damper Heating Action
   1247   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1248   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1249   35;                                     !- Maximum Reheat Air Temperature {C}
   1250 
   1251 Coil:Heating:Water,
   1252   Coil Heating Water 3,                   !- Name
   1253   Always_On,                              !- Availability Schedule Name
   1254   Autosize,                               !- U-Factor Times Area Value {W/K}
   1255   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1256   Node 35,                                !- Water Inlet Node Name
   1257   Node 36,                                !- Water Outlet Node Name
   1258   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1259   Node 15,                                !- Air Outlet Node Name
   1260   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1261   Autosize,                               !- Rated Capacity {W}
   1262   82.2,                                   !- Rated Inlet Water Temperature {C}
   1263   16.6,                                   !- Rated Inlet Air Temperature {C}
   1264   71.1,                                   !- Rated Outlet Water Temperature {C}
   1265   32.2,                                   !- Rated Outlet Air Temperature {C}
   1266   0.5;                                    !- Rated Ratio for Air and Water Convection
   1267 
   1268 ZoneHVAC:AirDistributionUnit,
   1269   ZoneHVAC:AirDistributionUnit {fd4b4c8e-5ea1-4613-8c7e-ff2dbb3c7035}, !- Name
   1270   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1271   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1272   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1273 
   1274 AirTerminal:SingleDuct:VAV:Reheat,
   1275   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1278   Node 39,                                !- Air Inlet Node Name
   1279   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1280   Constant,                               !- Zone Minimum Air Flow Input Method
   1281   0.3,                                    !- Constant Minimum Air Flow Fraction
   1282   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1283   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1284   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1285   Coil Heating Water 4,                   !- Reheat Coil Name
   1286   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1287   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1288   Node 37,                                !- Air Outlet Node Name
   1289   0.001,                                  !- Convergence Tolerance
   1290   Normal,                                 !- Damper Heating Action
   1291   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1292   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1293   35;                                     !- Maximum Reheat Air Temperature {C}
   1294 
   1295 Coil:Heating:Water,
   1296   Coil Heating Water 4,                   !- Name
   1297   Always_On,                              !- Availability Schedule Name
   1298   Autosize,                               !- U-Factor Times Area Value {W/K}
   1299   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1300   Node 40,                                !- Water Inlet Node Name
   1301   Node 41,                                !- Water Outlet Node Name
   1302   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1303   Node 37,                                !- Air Outlet Node Name
   1304   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1305   Autosize,                               !- Rated Capacity {W}
   1306   82.2,                                   !- Rated Inlet Water Temperature {C}
   1307   16.6,                                   !- Rated Inlet Air Temperature {C}
   1308   71.1,                                   !- Rated Outlet Water Temperature {C}
   1309   32.2,                                   !- Rated Outlet Air Temperature {C}
   1310   0.5;                                    !- Rated Ratio for Air and Water Convection
   1311 
   1312 ZoneHVAC:AirDistributionUnit,
   1313   ZoneHVAC:AirDistributionUnit {9b4c6031-bdd3-4061-94d9-c9166db96d31}, !- Name
   1314   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1315   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1316   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1317 
   1318 AirTerminal:SingleDuct:VAV:Reheat,
   1319   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1322   Node 44,                                !- Air Inlet Node Name
   1323   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1324   Constant,                               !- Zone Minimum Air Flow Input Method
   1325   0.3,                                    !- Constant Minimum Air Flow Fraction
   1326   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1327   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1328   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1329   Coil Heating Water 5,                   !- Reheat Coil Name
   1330   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1331   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1332   Node 42,                                !- Air Outlet Node Name
   1333   0.001,                                  !- Convergence Tolerance
   1334   Normal,                                 !- Damper Heating Action
   1335   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1336   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1337   35;                                     !- Maximum Reheat Air Temperature {C}
   1338 
   1339 Coil:Heating:Water,
   1340   Coil Heating Water 5,                   !- Name
   1341   Always_On,                              !- Availability Schedule Name
   1342   Autosize,                               !- U-Factor Times Area Value {W/K}
   1343   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1344   Node 45,                                !- Water Inlet Node Name
   1345   Node 46,                                !- Water Outlet Node Name
   1346   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1347   Node 42,                                !- Air Outlet Node Name
   1348   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1349   Autosize,                               !- Rated Capacity {W}
   1350   82.2,                                   !- Rated Inlet Water Temperature {C}
   1351   16.6,                                   !- Rated Inlet Air Temperature {C}
   1352   71.1,                                   !- Rated Outlet Water Temperature {C}
   1353   32.2,                                   !- Rated Outlet Air Temperature {C}
   1354   0.5;                                    !- Rated Ratio for Air and Water Convection
   1355 
   1356 ZoneHVAC:AirDistributionUnit,
   1357   ZoneHVAC:AirDistributionUnit {b4d73915-a11e-4e29-9ea1-140354d029b8}, !- Name
   1358   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1359   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1360   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1361 
   1362 AirTerminal:SingleDuct:VAV:Reheat,
   1363   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1366   Node 49,                                !- Air Inlet Node Name
   1367   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1368   Constant,                               !- Zone Minimum Air Flow Input Method
   1369   0.3,                                    !- Constant Minimum Air Flow Fraction
   1370   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1371   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1372   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1373   Coil Heating Water 6,                   !- Reheat Coil Name
   1374   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1375   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1376   Node 47,                                !- Air Outlet Node Name
   1377   0.001,                                  !- Convergence Tolerance
   1378   Normal,                                 !- Damper Heating Action
   1379   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1380   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1381   35;                                     !- Maximum Reheat Air Temperature {C}
   1382 
   1383 Coil:Heating:Water,
   1384   Coil Heating Water 6,                   !- Name
   1385   Always_On,                              !- Availability Schedule Name
   1386   Autosize,                               !- U-Factor Times Area Value {W/K}
   1387   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1388   Node 50,                                !- Water Inlet Node Name
   1389   Node 51,                                !- Water Outlet Node Name
   1390   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1391   Node 47,                                !- Air Outlet Node Name
   1392   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1393   Autosize,                               !- Rated Capacity {W}
   1394   82.2,                                   !- Rated Inlet Water Temperature {C}
   1395   16.6,                                   !- Rated Inlet Air Temperature {C}
   1396   71.1,                                   !- Rated Outlet Water Temperature {C}
   1397   32.2,                                   !- Rated Outlet Air Temperature {C}
   1398   0.5;                                    !- Rated Ratio for Air and Water Convection
   1399 
   1400 ZoneHVAC:AirDistributionUnit,
   1401   ZoneHVAC:AirDistributionUnit {d7e0de69-0059-4911-b1c8-475e2a026281}, !- Name
   1402   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1403   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1404   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1405 
   1406 AirTerminal:SingleDuct:VAV:Reheat,
   1407   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1408   Always_On,                              !- Availability Schedule Name
   1409   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1410   Node 54,                                !- Air Inlet Node Name
   1411   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1412   Constant,                               !- Zone Minimum Air Flow Input Method
   1413   0.3,                                    !- Constant Minimum Air Flow Fraction
   1414   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1415   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1416   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1417   Coil Heating Water 7,                   !- Reheat Coil Name
   1418   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1419   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1420   Node 52,                                !- Air Outlet Node Name
   1421   0.001,                                  !- Convergence Tolerance
   1422   Normal,                                 !- Damper Heating Action
   1423   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1424   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1425   35;                                     !- Maximum Reheat Air Temperature {C}
   1426 
   1427 Coil:Heating:Water,
   1428   Coil Heating Water 7,                   !- Name
   1429   Always_On,                              !- Availability Schedule Name
   1430   Autosize,                               !- U-Factor Times Area Value {W/K}
   1431   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1432   Node 55,                                !- Water Inlet Node Name
   1433   Node 56,                                !- Water Outlet Node Name
   1434   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1435   Node 52,                                !- Air Outlet Node Name
   1436   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1437   Autosize,                               !- Rated Capacity {W}
   1438   82.2,                                   !- Rated Inlet Water Temperature {C}
   1439   16.6,                                   !- Rated Inlet Air Temperature {C}
   1440   71.1,                                   !- Rated Outlet Water Temperature {C}
   1441   32.2,                                   !- Rated Outlet Air Temperature {C}
   1442   0.5;                                    !- Rated Ratio for Air and Water Convection
   1443 
   1444 ZoneHVAC:AirDistributionUnit,
   1445   ZoneHVAC:AirDistributionUnit {6f85f4cc-8360-4b3b-873a-3d676d9bcbc4}, !- Name
   1446   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1447   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1448   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1449 
   1450 AirTerminal:SingleDuct:VAV:Reheat,
   1451   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1452   Always_On,                              !- Availability Schedule Name
   1453   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1454   Node 59,                                !- Air Inlet Node Name
   1455   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1456   Constant,                               !- Zone Minimum Air Flow Input Method
   1457   0.3,                                    !- Constant Minimum Air Flow Fraction
   1458   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1459   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1460   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1461   Coil Heating Water 8,                   !- Reheat Coil Name
   1462   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1463   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1464   Node 57,                                !- Air Outlet Node Name
   1465   0.001,                                  !- Convergence Tolerance
   1466   Normal,                                 !- Damper Heating Action
   1467   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1468   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1469   35;                                     !- Maximum Reheat Air Temperature {C}
   1470 
   1471 Coil:Heating:Water,
   1472   Coil Heating Water 8,                   !- Name
   1473   Always_On,                              !- Availability Schedule Name
   1474   Autosize,                               !- U-Factor Times Area Value {W/K}
   1475   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1476   Node 60,                                !- Water Inlet Node Name
   1477   Node 61,                                !- Water Outlet Node Name
   1478   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1479   Node 57,                                !- Air Outlet Node Name
   1480   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1481   Autosize,                               !- Rated Capacity {W}
   1482   82.2,                                   !- Rated Inlet Water Temperature {C}
   1483   16.6,                                   !- Rated Inlet Air Temperature {C}
   1484   71.1,                                   !- Rated Outlet Water Temperature {C}
   1485   32.2,                                   !- Rated Outlet Air Temperature {C}
   1486   0.5;                                    !- Rated Ratio for Air and Water Convection
   1487 
   1488 ZoneHVAC:AirDistributionUnit,
   1489   ZoneHVAC:AirDistributionUnit {b8759034-6c5d-44a2-9cc1-17a0f71e7733}, !- Name
   1490   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1491   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1492   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1493 
   1494 AirTerminal:SingleDuct:VAV:Reheat,
   1495   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1496   Always_On,                              !- Availability Schedule Name
   1497   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1498   Node 64,                                !- Air Inlet Node Name
   1499   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1500   Constant,                               !- Zone Minimum Air Flow Input Method
   1501   0.3,                                    !- Constant Minimum Air Flow Fraction
   1502   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1503   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1504   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1505   Coil Heating Water 9,                   !- Reheat Coil Name
   1506   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1507   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1508   Node 62,                                !- Air Outlet Node Name
   1509   0.001,                                  !- Convergence Tolerance
   1510   Normal,                                 !- Damper Heating Action
   1511   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1512   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1513   35;                                     !- Maximum Reheat Air Temperature {C}
   1514 
   1515 Coil:Heating:Water,
   1516   Coil Heating Water 9,                   !- Name
   1517   Always_On,                              !- Availability Schedule Name
   1518   Autosize,                               !- U-Factor Times Area Value {W/K}
   1519   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1520   Node 65,                                !- Water Inlet Node Name
   1521   Node 66,                                !- Water Outlet Node Name
   1522   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1523   Node 62,                                !- Air Outlet Node Name
   1524   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1525   Autosize,                               !- Rated Capacity {W}
   1526   82.2,                                   !- Rated Inlet Water Temperature {C}
   1527   16.6,                                   !- Rated Inlet Air Temperature {C}
   1528   71.1,                                   !- Rated Outlet Water Temperature {C}
   1529   32.2,                                   !- Rated Outlet Air Temperature {C}
   1530   0.5;                                    !- Rated Ratio for Air and Water Convection
   1531 
   1532 ZoneHVAC:AirDistributionUnit,
   1533   ZoneHVAC:AirDistributionUnit {8acb242f-f14a-4216-9a23-340bcd7f608c}, !- Name
   1534   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1535   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1536   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1537 
   1538 AirTerminal:SingleDuct:VAV:Reheat,
   1539   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1540   Always_On,                              !- Availability Schedule Name
   1541   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1542   Node 69,                                !- Air Inlet Node Name
   1543   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1544   Constant,                               !- Zone Minimum Air Flow Input Method
   1545   0.3,                                    !- Constant Minimum Air Flow Fraction
   1546   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1547   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1548   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1549   Coil Heating Water 10,                  !- Reheat Coil Name
   1550   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1551   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1552   Node 67,                                !- Air Outlet Node Name
   1553   0.001,                                  !- Convergence Tolerance
   1554   Normal,                                 !- Damper Heating Action
   1555   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1556   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1557   35;                                     !- Maximum Reheat Air Temperature {C}
   1558 
   1559 Coil:Heating:Water,
   1560   Coil Heating Water 10,                  !- Name
   1561   Always_On,                              !- Availability Schedule Name
   1562   Autosize,                               !- U-Factor Times Area Value {W/K}
   1563   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1564   Node 70,                                !- Water Inlet Node Name
   1565   Node 71,                                !- Water Outlet Node Name
   1566   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1567   Node 67,                                !- Air Outlet Node Name
   1568   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1569   Autosize,                               !- Rated Capacity {W}
   1570   82.2,                                   !- Rated Inlet Water Temperature {C}
   1571   16.6,                                   !- Rated Inlet Air Temperature {C}
   1572   71.1,                                   !- Rated Outlet Water Temperature {C}
   1573   32.2,                                   !- Rated Outlet Air Temperature {C}
   1574   0.5;                                    !- Rated Ratio for Air and Water Convection
   1575 
   1576 ZoneHVAC:AirDistributionUnit,
   1577   ZoneHVAC:AirDistributionUnit {6b856686-6ea4-43aa-ae25-db5882328e96}, !- Name
   1578   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1579   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1580   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1581 
   1582 AirTerminal:SingleDuct:VAV:Reheat,
   1583   Air Terminal Single Duct VAV Reheat 10, !- Name
   1584   Always_On,                              !- Availability Schedule Name
   1585   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1586   Node 74,                                !- Air Inlet Node Name
   1587   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1588   Constant,                               !- Zone Minimum Air Flow Input Method
   1589   0.3,                                    !- Constant Minimum Air Flow Fraction
   1590   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1591   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1592   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1593   Coil Heating Water 11,                  !- Reheat Coil Name
   1594   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1595   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1596   Node 72,                                !- Air Outlet Node Name
   1597   0.001,                                  !- Convergence Tolerance
   1598   Normal,                                 !- Damper Heating Action
   1599   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1600   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1601   35;                                     !- Maximum Reheat Air Temperature {C}
   1602 
   1603 Coil:Heating:Water,
   1604   Coil Heating Water 11,                  !- Name
   1605   Always_On,                              !- Availability Schedule Name
   1606   Autosize,                               !- U-Factor Times Area Value {W/K}
   1607   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1608   Node 75,                                !- Water Inlet Node Name
   1609   Node 76,                                !- Water Outlet Node Name
   1610   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1611   Node 72,                                !- Air Outlet Node Name
   1612   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1613   Autosize,                               !- Rated Capacity {W}
   1614   82.2,                                   !- Rated Inlet Water Temperature {C}
   1615   16.6,                                   !- Rated Inlet Air Temperature {C}
   1616   71.1,                                   !- Rated Outlet Water Temperature {C}
   1617   32.2,                                   !- Rated Outlet Air Temperature {C}
   1618   0.5;                                    !- Rated Ratio for Air and Water Convection
   1619 
   1620 ZoneHVAC:AirDistributionUnit,
   1621   ZoneHVAC:AirDistributionUnit {8a57762d-cd10-4f59-a708-b8ea8e2dace7}, !- Name
   1622   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1623   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1624   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1625 
   1626 AirTerminal:SingleDuct:VAV:Reheat,
   1627   Air Terminal Single Duct VAV Reheat 11, !- Name
   1628   Always_On,                              !- Availability Schedule Name
   1629   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1630   Node 79,                                !- Air Inlet Node Name
   1631   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1632   Constant,                               !- Zone Minimum Air Flow Input Method
   1633   0.3,                                    !- Constant Minimum Air Flow Fraction
   1634   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1635   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1636   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1637   Coil Heating Water 12,                  !- Reheat Coil Name
   1638   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1639   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1640   Node 77,                                !- Air Outlet Node Name
   1641   0.001,                                  !- Convergence Tolerance
   1642   Normal,                                 !- Damper Heating Action
   1643   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1644   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1645   35;                                     !- Maximum Reheat Air Temperature {C}
   1646 
   1647 Coil:Heating:Water,
   1648   Coil Heating Water 12,                  !- Name
   1649   Always_On,                              !- Availability Schedule Name
   1650   Autosize,                               !- U-Factor Times Area Value {W/K}
   1651   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1652   Node 80,                                !- Water Inlet Node Name
   1653   Node 81,                                !- Water Outlet Node Name
   1654   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1655   Node 77,                                !- Air Outlet Node Name
   1656   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1657   Autosize,                               !- Rated Capacity {W}
   1658   82.2,                                   !- Rated Inlet Water Temperature {C}
   1659   16.6,                                   !- Rated Inlet Air Temperature {C}
   1660   71.1,                                   !- Rated Outlet Water Temperature {C}
   1661   32.2,                                   !- Rated Outlet Air Temperature {C}
   1662   0.5;                                    !- Rated Ratio for Air and Water Convection
   1663 
   1664 PlantLoop,
   1665   Plant Loop 1,                           !- Name
   1666   Water,                                  !- Fluid Type
   1667   ,                                       !- User Defined Fluid Type
   1668   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1669   Node 22,                                !- Loop Temperature Setpoint Node Name
   1670   100,                                    !- Maximum Loop Temperature {C}
   1671   0,                                      !- Minimum Loop Temperature {C}
   1672   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1673   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1674   Autocalculate,                          !- Plant Loop Volume {m3}
   1675   Node 21,                                !- Plant Side Inlet Node Name
   1676   Node 22,                                !- Plant Side Outlet Node Name
   1677   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1678   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1679   Node 24,                                !- Demand Side Inlet Node Name
   1680   Node 25,                                !- Demand Side Outlet Node Name
   1681   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1682   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1683   Optimal;                                !- Load Distribution Scheme
   1684 
   1685 PlantEquipmentOperationSchemes,
   1686   Plant Loop 1 Operation Scheme List,     !- Name
   1687   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1688   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1689   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1690 
   1691 Schedule:Compact,
   1692   Plant Loop 1 On Schedule,               !- Name
   1693   ,                                       !- Schedule Type Limits Name
   1694   Through: 12/31,                         !- Field 1
   1695   For: AllDays,                           !- Field 2
   1696   Until: 24:00,                           !- Field 3
   1697   1.0;                                    !- Field 4
   1698 
   1699 PlantEquipmentOperation:HeatingLoad,
   1700   Plant Loop 1 Heating Operation Scheme,  !- Name
   1701   0,                                      !- Load Range Lower Limit 1 {W}
   1702   1000000000,                             !- Load Range Upper Limit 1 {W}
   1703   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1704 
   1705 PlantEquipmentList,
   1706   Plant Loop 1 Heating Equipment List,    !- Name
   1707   Boiler:HotWater,                        !- Equipment Object Type 1
   1708   Boiler Hot Water 1;                     !- Equipment Name 1
   1709 
   1710 Sizing:Plant,
   1711   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1712   Heating,                                !- Loop Type
   1713   82,                                     !- Design Loop Exit Temperature {C}
   1714   11;                                     !- Loop Design Temperature Difference {deltaC}
   1715 
   1716 BranchList,
   1717   Plant Loop 1 Supply Branches,           !- Name
   1718   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1719   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1720   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1721   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1722 
   1723 ConnectorList,
   1724   Plant Loop 1 Supply Connector List,     !- Name
   1725   Connector:Splitter,                     !- Connector Object Type 1
   1726   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1727   Connector:Mixer,                        !- Connector Object Type 2
   1728   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1729 
   1730 Connector:Splitter,
   1731   Plant Loop 1 Supply Splitter,           !- Name
   1732   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1733   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1734   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1735 
   1736 Connector:Mixer,
   1737   Plant Loop 1 Supply Mixer,              !- Name
   1738   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1739   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1740   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1741 
   1742 Branch,
   1743   Plant Loop 1 Supply Inlet Branch,       !- Name
   1744   ,                                       !- Maximum Flow Rate {m3/s}
   1745   ,                                       !- Pressure Drop Curve Name
   1746   Pump:VariableSpeed,                     !- Component Object Type 1
   1747   Pump Variable Speed 1,                  !- Component Name 1
   1748   Node 21,                                !- Component Inlet Node Name 1
   1749   Node 27,                                !- Component Outlet Node Name 1
   1750   Passive;                                !- Component Branch Control Type 1
   1751 
   1752 Pump:VariableSpeed,
   1753   Pump Variable Speed 1,                  !- Name
   1754   Node 21,                                !- Inlet Node Name
   1755   Node 27,                                !- Outlet Node Name
   1756   Autosize,                               !- Rated Flow Rate {m3/s}
   1757   179352,                                 !- Rated Pump Head {Pa}
   1758   Autosize,                               !- Rated Power Consumption {W}
   1759   0.9,                                    !- Motor Efficiency
   1760   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1761   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1762   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1763   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1764   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1765   0,                                      !- Minimum Flow Rate {m3/s}
   1766   Intermittent;                           !- Pump Control Type
   1767 
   1768 Branch,
   1769   Plant Loop 1 Supply Branch 1,           !- Name
   1770   ,                                       !- Maximum Flow Rate {m3/s}
   1771   ,                                       !- Pressure Drop Curve Name
   1772   Boiler:HotWater,                        !- Component Object Type 1
   1773   Boiler Hot Water 1,                     !- Component Name 1
   1774   Node 23,                                !- Component Inlet Node Name 1
   1775   Node 28,                                !- Component Outlet Node Name 1
   1776   Passive;                                !- Component Branch Control Type 1
   1777 
   1778 Boiler:HotWater,
   1779   Boiler Hot Water 1,                     !- Name
   1780   NaturalGas,                             !- Fuel Type
   1781   Autosize,                               !- Nominal Capacity {W}
   1782   0.66,                                   !- Nominal Thermal Efficiency
   1783   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1784   ,                                       !- Normalized Boiler Efficiency Curve Name
   1785   82,                                     !- Design Water Outlet Temperature {C}
   1786   Autosize,                               !- Design Water Flow Rate {m3/s}
   1787   0,                                      !- Minimum Part Load Ratio
   1788   1,                                      !- Maximum Part Load Ratio
   1789   1,                                      !- Optimum Part Load Ratio
   1790   Node 23,                                !- Boiler Water Inlet Node Name
   1791   Node 28,                                !- Boiler Water Outlet Node Name
   1792   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1793   ConstantFlow,                           !- Boiler Flow Mode
   1794   0,                                      !- Parasitic Electric Load {W}
   1795   1;                                      !- Sizing Factor
   1796 
   1797 Branch,
   1798   Plant Loop 1 Supply Branch 2,           !- Name
   1799   ,                                       !- Maximum Flow Rate {m3/s}
   1800   ,                                       !- Pressure Drop Curve Name
   1801   Pipe:Adiabatic,                         !- Component Object Type 1
   1802   Pipe Adiabatic 1,                       !- Component Name 1
   1803   Node 29,                                !- Component Inlet Node Name 1
   1804   Node 30,                                !- Component Outlet Node Name 1
   1805   Passive;                                !- Component Branch Control Type 1
   1806 
   1807 Pipe:Adiabatic,
   1808   Pipe Adiabatic 1,                       !- Name
   1809   Node 29,                                !- Inlet Node Name
   1810   Node 30;                                !- Outlet Node Name
   1811 
   1812 Branch,
   1813   Plant Loop 1 Supply Outlet Branch,      !- Name
   1814   ,                                       !- Maximum Flow Rate {m3/s}
   1815   ,                                       !- Pressure Drop Curve Name
   1816   Pipe:Adiabatic,                         !- Component Object Type 1
   1817   Pipe Adiabatic 2,                       !- Component Name 1
   1818   Node 31,                                !- Component Inlet Node Name 1
   1819   Node 22,                                !- Component Outlet Node Name 1
   1820   Passive;                                !- Component Branch Control Type 1
   1821 
   1822 Pipe:Adiabatic,
   1823   Pipe Adiabatic 2,                       !- Name
   1824   Node 31,                                !- Inlet Node Name
   1825   Node 22;                                !- Outlet Node Name
   1826 
   1827 BranchList,
   1828   Plant Loop 1 Demand Branches,           !- Name
   1829   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1830   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1831   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1832   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1833   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1834   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1835   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1836   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1837   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1838   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1839   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1840   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1841   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 13
   1842   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 14
   1843 
   1844 ConnectorList,
   1845   Plant Loop 1 Demand Connector List,     !- Name
   1846   Connector:Splitter,                     !- Connector Object Type 1
   1847   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1848   Connector:Mixer,                        !- Connector Object Type 2
   1849   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1850 
   1851 Connector:Splitter,
   1852   Plant Loop 1 Demand Splitter,           !- Name
   1853   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1854   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1855   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1856   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1857   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1858   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1859   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1860   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1861   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1862   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1863   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1864   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1865   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 12
   1866 
   1867 Connector:Mixer,
   1868   Plant Loop 1 Demand Mixer,              !- Name
   1869   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1870   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1871   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1872   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1873   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1874   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1875   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1876   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1877   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1878   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1879   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1880   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1881   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 12
   1882 
   1883 Branch,
   1884   Plant Loop 1 Demand Inlet Branch,       !- Name
   1885   ,                                       !- Maximum Flow Rate {m3/s}
   1886   ,                                       !- Pressure Drop Curve Name
   1887   Pipe:Adiabatic,                         !- Component Object Type 1
   1888   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1889   Node 24,                                !- Component Inlet Node Name 1
   1890   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1891   Passive;                                !- Component Branch Control Type 1
   1892 
   1893 Pipe:Adiabatic,
   1894   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1895   Node 24,                                !- Inlet Node Name
   1896   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1897 
   1898 Branch,
   1899   Plant Loop 1 Demand Branch 1,           !- Name
   1900   ,                                       !- Maximum Flow Rate {m3/s}
   1901   ,                                       !- Pressure Drop Curve Name
   1902   Coil:Heating:Water,                     !- Component Object Type 1
   1903   Coil Heating Water 1,                   !- Component Name 1
   1904   Node 26,                                !- Component Inlet Node Name 1
   1905   Node 32,                                !- Component Outlet Node Name 1
   1906   Passive;                                !- Component Branch Control Type 1
   1907 
   1908 Branch,
   1909   Plant Loop 1 Demand Branch 2,           !- Name
   1910   ,                                       !- Maximum Flow Rate {m3/s}
   1911   ,                                       !- Pressure Drop Curve Name
   1912   Coil:Heating:Water,                     !- Component Object Type 1
   1913   Coil Heating Water 3,                   !- Component Name 1
   1914   Node 35,                                !- Component Inlet Node Name 1
   1915   Node 36,                                !- Component Outlet Node Name 1
   1916   Passive;                                !- Component Branch Control Type 1
   1917 
   1918 Branch,
   1919   Plant Loop 1 Demand Branch 3,           !- Name
   1920   ,                                       !- Maximum Flow Rate {m3/s}
   1921   ,                                       !- Pressure Drop Curve Name
   1922   Coil:Heating:Water,                     !- Component Object Type 1
   1923   Coil Heating Water 4,                   !- Component Name 1
   1924   Node 40,                                !- Component Inlet Node Name 1
   1925   Node 41,                                !- Component Outlet Node Name 1
   1926   Passive;                                !- Component Branch Control Type 1
   1927 
   1928 Branch,
   1929   Plant Loop 1 Demand Branch 4,           !- Name
   1930   ,                                       !- Maximum Flow Rate {m3/s}
   1931   ,                                       !- Pressure Drop Curve Name
   1932   Coil:Heating:Water,                     !- Component Object Type 1
   1933   Coil Heating Water 5,                   !- Component Name 1
   1934   Node 45,                                !- Component Inlet Node Name 1
   1935   Node 46,                                !- Component Outlet Node Name 1
   1936   Passive;                                !- Component Branch Control Type 1
   1937 
   1938 Branch,
   1939   Plant Loop 1 Demand Branch 5,           !- Name
   1940   ,                                       !- Maximum Flow Rate {m3/s}
   1941   ,                                       !- Pressure Drop Curve Name
   1942   Coil:Heating:Water,                     !- Component Object Type 1
   1943   Coil Heating Water 6,                   !- Component Name 1
   1944   Node 50,                                !- Component Inlet Node Name 1
   1945   Node 51,                                !- Component Outlet Node Name 1
   1946   Passive;                                !- Component Branch Control Type 1
   1947 
   1948 Branch,
   1949   Plant Loop 1 Demand Branch 6,           !- Name
   1950   ,                                       !- Maximum Flow Rate {m3/s}
   1951   ,                                       !- Pressure Drop Curve Name
   1952   Coil:Heating:Water,                     !- Component Object Type 1
   1953   Coil Heating Water 7,                   !- Component Name 1
   1954   Node 55,                                !- Component Inlet Node Name 1
   1955   Node 56,                                !- Component Outlet Node Name 1
   1956   Passive;                                !- Component Branch Control Type 1
   1957 
   1958 Branch,
   1959   Plant Loop 1 Demand Branch 7,           !- Name
   1960   ,                                       !- Maximum Flow Rate {m3/s}
   1961   ,                                       !- Pressure Drop Curve Name
   1962   Coil:Heating:Water,                     !- Component Object Type 1
   1963   Coil Heating Water 8,                   !- Component Name 1
   1964   Node 60,                                !- Component Inlet Node Name 1
   1965   Node 61,                                !- Component Outlet Node Name 1
   1966   Passive;                                !- Component Branch Control Type 1
   1967 
   1968 Branch,
   1969   Plant Loop 1 Demand Branch 8,           !- Name
   1970   ,                                       !- Maximum Flow Rate {m3/s}
   1971   ,                                       !- Pressure Drop Curve Name
   1972   Coil:Heating:Water,                     !- Component Object Type 1
   1973   Coil Heating Water 9,                   !- Component Name 1
   1974   Node 65,                                !- Component Inlet Node Name 1
   1975   Node 66,                                !- Component Outlet Node Name 1
   1976   Passive;                                !- Component Branch Control Type 1
   1977 
   1978 Branch,
   1979   Plant Loop 1 Demand Branch 9,           !- Name
   1980   ,                                       !- Maximum Flow Rate {m3/s}
   1981   ,                                       !- Pressure Drop Curve Name
   1982   Coil:Heating:Water,                     !- Component Object Type 1
   1983   Coil Heating Water 10,                  !- Component Name 1
   1984   Node 70,                                !- Component Inlet Node Name 1
   1985   Node 71,                                !- Component Outlet Node Name 1
   1986   Passive;                                !- Component Branch Control Type 1
   1987 
   1988 Branch,
   1989   Plant Loop 1 Demand Branch 10,          !- Name
   1990   ,                                       !- Maximum Flow Rate {m3/s}
   1991   ,                                       !- Pressure Drop Curve Name
   1992   Coil:Heating:Water,                     !- Component Object Type 1
   1993   Coil Heating Water 11,                  !- Component Name 1
   1994   Node 75,                                !- Component Inlet Node Name 1
   1995   Node 76,                                !- Component Outlet Node Name 1
   1996   Passive;                                !- Component Branch Control Type 1
   1997 
   1998 Branch,
   1999   Plant Loop 1 Demand Branch 11,          !- Name
   2000   ,                                       !- Maximum Flow Rate {m3/s}
   2001   ,                                       !- Pressure Drop Curve Name
   2002   Coil:Heating:Water,                     !- Component Object Type 1
   2003   Coil Heating Water 12,                  !- Component Name 1
   2004   Node 80,                                !- Component Inlet Node Name 1
   2005   Node 81,                                !- Component Outlet Node Name 1
   2006   Passive;                                !- Component Branch Control Type 1
   2007 
   2008 Branch,
   2009   Plant Loop 1 Demand Bypass Branch,      !- Name
   2010   ,                                       !- Maximum Flow Rate {m3/s}
   2011   ,                                       !- Pressure Drop Curve Name
   2012   Pipe:Adiabatic,                         !- Component Object Type 1
   2013   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2014   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2015   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2016   Bypass;                                 !- Component Branch Control Type 1
   2017 
   2018 Pipe:Adiabatic,
   2019   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2020   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2021   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2022 
   2023 Branch,
   2024   Plant Loop 1 Demand Outlet Branch,      !- Name
   2025   ,                                       !- Maximum Flow Rate {m3/s}
   2026   ,                                       !- Pressure Drop Curve Name
   2027   Pipe:Adiabatic,                         !- Component Object Type 1
   2028   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2029   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2030   Node 25,                                !- Component Outlet Node Name 1
   2031   Passive;                                !- Component Branch Control Type 1
   2032 
   2033 Pipe:Adiabatic,
   2034   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2035   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2036   Node 25;                                !- Outlet Node Name
   2037 
   2038 Site:Location,
   2039   Phoenix Sky Harbor Intl Ap_AZ_USA Design_Conditions, !- Name
   2040   33.45,                                  !- Latitude {deg}
   2041   -111.98,                                !- Longitude {deg}
   2042   -7,                                     !- Time Zone {hr}
   2043   337;                                    !- Elevation {m}
   2044 
   2045 SizingPeriod:DesignDay,
   2046   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2047   7,                                      !- Month
   2048   21,                                     !- Day of Month
   2049   SummerDesignDay,                        !- Day Type
   2050   43.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2051   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2052   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2053   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2054   Wetbulb,                                !- Humidity Condition Type
   2055   21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2056   ,                                       !- Humidity Condition Day Schedule Name
   2057   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2058   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2059   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2060   97342,                                  !- Barometric Pressure {Pa}
   2061   4.1,                                    !- Wind Speed {m/s}
   2062   260,                                    !- Wind Direction {deg}
   2063   No,                                     !- Rain Indicator
   2064   No,                                     !- Snow Indicator
   2065   No,                                     !- Daylight Saving Time Indicator
   2066   ASHRAETau,                              !- Solar Model Indicator
   2067   ,                                       !- Beam Solar Day Schedule Name
   2068   ,                                       !- Diffuse Solar Day Schedule Name
   2069   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2070   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2071 
   2072 SizingPeriod:DesignDay,
   2073   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2074   7,                                      !- Month
   2075   21,                                     !- Day of Month
   2076   SummerDesignDay,                        !- Day Type
   2077   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2078   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2079   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2080   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2081   Dewpoint,                               !- Humidity Condition Type
   2082   20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2083   ,                                       !- Humidity Condition Day Schedule Name
   2084   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2085   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2086   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2087   97342,                                  !- Barometric Pressure {Pa}
   2088   4.1,                                    !- Wind Speed {m/s}
   2089   260,                                    !- Wind Direction {deg}
   2090   No,                                     !- Rain Indicator
   2091   No,                                     !- Snow Indicator
   2092   No,                                     !- Daylight Saving Time Indicator
   2093   ASHRAETau,                              !- Solar Model Indicator
   2094   ,                                       !- Beam Solar Day Schedule Name
   2095   ,                                       !- Diffuse Solar Day Schedule Name
   2096   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2097   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2098 
   2099 SizingPeriod:DesignDay,
   2100   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2101   7,                                      !- Month
   2102   21,                                     !- Day of Month
   2103   SummerDesignDay,                        !- Day Type
   2104   35.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2105   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2106   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2107   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2108   Wetbulb,                                !- Humidity Condition Type
   2109   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2110   ,                                       !- Humidity Condition Day Schedule Name
   2111   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2112   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2113   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2114   97342,                                  !- Barometric Pressure {Pa}
   2115   4.1,                                    !- Wind Speed {m/s}
   2116   260,                                    !- Wind Direction {deg}
   2117   No,                                     !- Rain Indicator
   2118   No,                                     !- Snow Indicator
   2119   No,                                     !- Daylight Saving Time Indicator
   2120   ASHRAETau,                              !- Solar Model Indicator
   2121   ,                                       !- Beam Solar Day Schedule Name
   2122   ,                                       !- Diffuse Solar Day Schedule Name
   2123   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2124   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2125 
   2126 SizingPeriod:DesignDay,
   2127   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2128   7,                                      !- Month
   2129   21,                                     !- Day of Month
   2130   SummerDesignDay,                        !- Day Type
   2131   41.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2132   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2133   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2134   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2135   Wetbulb,                                !- Humidity Condition Type
   2136   20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2137   ,                                       !- Humidity Condition Day Schedule Name
   2138   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2139   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2140   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2141   97342,                                  !- Barometric Pressure {Pa}
   2142   4.1,                                    !- Wind Speed {m/s}
   2143   260,                                    !- Wind Direction {deg}
   2144   No,                                     !- Rain Indicator
   2145   No,                                     !- Snow Indicator
   2146   No,                                     !- Daylight Saving Time Indicator
   2147   ASHRAETau,                              !- Solar Model Indicator
   2148   ,                                       !- Beam Solar Day Schedule Name
   2149   ,                                       !- Diffuse Solar Day Schedule Name
   2150   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2151   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2152 
   2153 SizingPeriod:DesignDay,
   2154   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2155   7,                                      !- Month
   2156   21,                                     !- Day of Month
   2157   SummerDesignDay,                        !- Day Type
   2158   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2159   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2160   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2161   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2162   Dewpoint,                               !- Humidity Condition Type
   2163   21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2164   ,                                       !- Humidity Condition Day Schedule Name
   2165   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2166   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2167   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2168   97342,                                  !- Barometric Pressure {Pa}
   2169   4.1,                                    !- Wind Speed {m/s}
   2170   260,                                    !- Wind Direction {deg}
   2171   No,                                     !- Rain Indicator
   2172   No,                                     !- Snow Indicator
   2173   No,                                     !- Daylight Saving Time Indicator
   2174   ASHRAETau,                              !- Solar Model Indicator
   2175   ,                                       !- Beam Solar Day Schedule Name
   2176   ,                                       !- Diffuse Solar Day Schedule Name
   2177   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2178   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2179 
   2180 SizingPeriod:DesignDay,
   2181   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2182   7,                                      !- Month
   2183   21,                                     !- Day of Month
   2184   SummerDesignDay,                        !- Day Type
   2185   35.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2186   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2187   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2188   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2189   Wetbulb,                                !- Humidity Condition Type
   2190   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2191   ,                                       !- Humidity Condition Day Schedule Name
   2192   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2193   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2194   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2195   97342,                                  !- Barometric Pressure {Pa}
   2196   4.1,                                    !- Wind Speed {m/s}
   2197   260,                                    !- Wind Direction {deg}
   2198   No,                                     !- Rain Indicator
   2199   No,                                     !- Snow Indicator
   2200   No,                                     !- Daylight Saving Time Indicator
   2201   ASHRAETau,                              !- Solar Model Indicator
   2202   ,                                       !- Beam Solar Day Schedule Name
   2203   ,                                       !- Diffuse Solar Day Schedule Name
   2204   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2205   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2206 
   2207 SizingPeriod:DesignDay,
   2208   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2209   7,                                      !- Month
   2210   21,                                     !- Day of Month
   2211   SummerDesignDay,                        !- Day Type
   2212   29.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2213   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2214   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2215   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2216   Dewpoint,                               !- Humidity Condition Type
   2217   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2218   ,                                       !- Humidity Condition Day Schedule Name
   2219   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2220   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2221   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2222   97342,                                  !- Barometric Pressure {Pa}
   2223   4.1,                                    !- Wind Speed {m/s}
   2224   260,                                    !- Wind Direction {deg}
   2225   No,                                     !- Rain Indicator
   2226   No,                                     !- Snow Indicator
   2227   No,                                     !- Daylight Saving Time Indicator
   2228   ASHRAETau,                              !- Solar Model Indicator
   2229   ,                                       !- Beam Solar Day Schedule Name
   2230   ,                                       !- Diffuse Solar Day Schedule Name
   2231   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2232   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2233 
   2234 SizingPeriod:DesignDay,
   2235   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2236   12,                                     !- Month
   2237   21,                                     !- Day of Month
   2238   WinterDesignDay,                        !- Day Type
   2239   14.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2240   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2241   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2242   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2243   Wetbulb,                                !- Humidity Condition Type
   2244   14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2245   ,                                       !- Humidity Condition Day Schedule Name
   2246   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2247   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2248   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2249   97342,                                  !- Barometric Pressure {Pa}
   2250   8.2,                                    !- Wind Speed {m/s}
   2251   100,                                    !- Wind Direction {deg}
   2252   No,                                     !- Rain Indicator
   2253   No,                                     !- Snow Indicator
   2254   No,                                     !- Daylight Saving Time Indicator
   2255   ASHRAEClearSky,                         !- Solar Model Indicator
   2256   ,                                       !- Beam Solar Day Schedule Name
   2257   ,                                       !- Diffuse Solar Day Schedule Name
   2258   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2259   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2260   0;                                      !- Sky Clearness
   2261 
   2262 SizingPeriod:DesignDay,
   2263   Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB, !- Name
   2264   12,                                     !- Month
   2265   21,                                     !- Day of Month
   2266   WinterDesignDay,                        !- Day Type
   2267   3.7,                                    !- Maximum Dry-Bulb Temperature {C}
   2268   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2269   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2270   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2271   Wetbulb,                                !- Humidity Condition Type
   2272   3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2273   ,                                       !- Humidity Condition Day Schedule Name
   2274   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2275   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2276   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2277   97342,                                  !- Barometric Pressure {Pa}
   2278   1.7,                                    !- Wind Speed {m/s}
   2279   100,                                    !- Wind Direction {deg}
   2280   No,                                     !- Rain Indicator
   2281   No,                                     !- Snow Indicator
   2282   No,                                     !- Daylight Saving Time Indicator
   2283   ASHRAEClearSky,                         !- Solar Model Indicator
   2284   ,                                       !- Beam Solar Day Schedule Name
   2285   ,                                       !- Diffuse Solar Day Schedule Name
   2286   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2287   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2288   0;                                      !- Sky Clearness
   2289 
   2290 SizingPeriod:DesignDay,
   2291   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2292   7,                                      !- Month
   2293   21,                                     !- Day of Month
   2294   SummerDesignDay,                        !- Day Type
   2295   35.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2296   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2297   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2298   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2299   Enthalpy,                               !- Humidity Condition Type
   2300   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2301   ,                                       !- Humidity Condition Day Schedule Name
   2302   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2303   75600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2304   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2305   97342,                                  !- Barometric Pressure {Pa}
   2306   4.1,                                    !- Wind Speed {m/s}
   2307   260,                                    !- Wind Direction {deg}
   2308   No,                                     !- Rain Indicator
   2309   No,                                     !- Snow Indicator
   2310   No,                                     !- Daylight Saving Time Indicator
   2311   ASHRAETau,                              !- Solar Model Indicator
   2312   ,                                       !- Beam Solar Day Schedule Name
   2313   ,                                       !- Diffuse Solar Day Schedule Name
   2314   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2315   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2316 
   2317 SizingPeriod:DesignDay,
   2318   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2319   7,                                      !- Month
   2320   21,                                     !- Day of Month
   2321   SummerDesignDay,                        !- Day Type
   2322   35.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2323   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2324   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2325   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2326   Enthalpy,                               !- Humidity Condition Type
   2327   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2328   ,                                       !- Humidity Condition Day Schedule Name
   2329   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2330   71800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2331   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2332   97342,                                  !- Barometric Pressure {Pa}
   2333   4.1,                                    !- Wind Speed {m/s}
   2334   260,                                    !- Wind Direction {deg}
   2335   No,                                     !- Rain Indicator
   2336   No,                                     !- Snow Indicator
   2337   No,                                     !- Daylight Saving Time Indicator
   2338   ASHRAETau,                              !- Solar Model Indicator
   2339   ,                                       !- Beam Solar Day Schedule Name
   2340   ,                                       !- Diffuse Solar Day Schedule Name
   2341   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2342   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2343 
   2344 SizingPeriod:DesignDay,
   2345   Phoenix Sky Harbor Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2346   12,                                     !- Month
   2347   21,                                     !- Day of Month
   2348   WinterDesignDay,                        !- Day Type
   2349   17,                                     !- Maximum Dry-Bulb Temperature {C}
   2350   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2351   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2352   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2353   Dewpoint,                               !- Humidity Condition Type
   2354   -11.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2355   ,                                       !- Humidity Condition Day Schedule Name
   2356   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2357   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2358   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2359   97342,                                  !- Barometric Pressure {Pa}
   2360   1.7,                                    !- Wind Speed {m/s}
   2361   100,                                    !- Wind Direction {deg}
   2362   No,                                     !- Rain Indicator
   2363   No,                                     !- Snow Indicator
   2364   No,                                     !- Daylight Saving Time Indicator
   2365   ASHRAEClearSky,                         !- Solar Model Indicator
   2366   ,                                       !- Beam Solar Day Schedule Name
   2367   ,                                       !- Diffuse Solar Day Schedule Name
   2368   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2369   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2370   0;                                      !- Sky Clearness
   2371 
   2372 SizingPeriod:DesignDay,
   2373   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2374   7,                                      !- Month
   2375   21,                                     !- Day of Month
   2376   SummerDesignDay,                        !- Day Type
   2377   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2378   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2379   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2380   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2381   Wetbulb,                                !- Humidity Condition Type
   2382   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2383   ,                                       !- Humidity Condition Day Schedule Name
   2384   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2385   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2386   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2387   97342,                                  !- Barometric Pressure {Pa}
   2388   4.1,                                    !- Wind Speed {m/s}
   2389   260,                                    !- Wind Direction {deg}
   2390   No,                                     !- Rain Indicator
   2391   No,                                     !- Snow Indicator
   2392   No,                                     !- Daylight Saving Time Indicator
   2393   ASHRAETau,                              !- Solar Model Indicator
   2394   ,                                       !- Beam Solar Day Schedule Name
   2395   ,                                       !- Diffuse Solar Day Schedule Name
   2396   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2397   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2398 
   2399 SizingPeriod:DesignDay,
   2400   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2401   7,                                      !- Month
   2402   21,                                     !- Day of Month
   2403   SummerDesignDay,                        !- Day Type
   2404   42.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2405   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2406   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2407   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2408   Wetbulb,                                !- Humidity Condition Type
   2409   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2410   ,                                       !- Humidity Condition Day Schedule Name
   2411   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2412   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2413   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2414   97342,                                  !- Barometric Pressure {Pa}
   2415   4.1,                                    !- Wind Speed {m/s}
   2416   260,                                    !- Wind Direction {deg}
   2417   No,                                     !- Rain Indicator
   2418   No,                                     !- Snow Indicator
   2419   No,                                     !- Daylight Saving Time Indicator
   2420   ASHRAETau,                              !- Solar Model Indicator
   2421   ,                                       !- Beam Solar Day Schedule Name
   2422   ,                                       !- Diffuse Solar Day Schedule Name
   2423   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2424   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2425 
   2426 SizingPeriod:DesignDay,
   2427   Phoenix Sky Harbor Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2428   12,                                     !- Month
   2429   21,                                     !- Day of Month
   2430   WinterDesignDay,                        !- Day Type
   2431   15.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2432   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2433   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2434   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2435   Dewpoint,                               !- Humidity Condition Type
   2436   -14.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2437   ,                                       !- Humidity Condition Day Schedule Name
   2438   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2439   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2440   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2441   97342,                                  !- Barometric Pressure {Pa}
   2442   1.7,                                    !- Wind Speed {m/s}
   2443   100,                                    !- Wind Direction {deg}
   2444   No,                                     !- Rain Indicator
   2445   No,                                     !- Snow Indicator
   2446   No,                                     !- Daylight Saving Time Indicator
   2447   ASHRAEClearSky,                         !- Solar Model Indicator
   2448   ,                                       !- Beam Solar Day Schedule Name
   2449   ,                                       !- Diffuse Solar Day Schedule Name
   2450   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2451   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2452   0;                                      !- Sky Clearness
   2453 
   2454 SizingPeriod:DesignDay,
   2455   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2456   12,                                     !- Month
   2457   21,                                     !- Day of Month
   2458   WinterDesignDay,                        !- Day Type
   2459   15.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2460   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2461   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2462   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2463   Wetbulb,                                !- Humidity Condition Type
   2464   15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2465   ,                                       !- Humidity Condition Day Schedule Name
   2466   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2467   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2468   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2469   97342,                                  !- Barometric Pressure {Pa}
   2470   7.3,                                    !- Wind Speed {m/s}
   2471   100,                                    !- Wind Direction {deg}
   2472   No,                                     !- Rain Indicator
   2473   No,                                     !- Snow Indicator
   2474   No,                                     !- Daylight Saving Time Indicator
   2475   ASHRAEClearSky,                         !- Solar Model Indicator
   2476   ,                                       !- Beam Solar Day Schedule Name
   2477   ,                                       !- Diffuse Solar Day Schedule Name
   2478   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2479   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2480   0;                                      !- Sky Clearness
   2481 
   2482 SizingPeriod:DesignDay,
   2483   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2484   7,                                      !- Month
   2485   21,                                     !- Day of Month
   2486   SummerDesignDay,                        !- Day Type
   2487   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2488   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2489   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2490   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2491   Enthalpy,                               !- Humidity Condition Type
   2492   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2493   ,                                       !- Humidity Condition Day Schedule Name
   2494   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2495   73500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2496   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2497   97342,                                  !- Barometric Pressure {Pa}
   2498   4.1,                                    !- Wind Speed {m/s}
   2499   260,                                    !- Wind Direction {deg}
   2500   No,                                     !- Rain Indicator
   2501   No,                                     !- Snow Indicator
   2502   No,                                     !- Daylight Saving Time Indicator
   2503   ASHRAETau,                              !- Solar Model Indicator
   2504   ,                                       !- Beam Solar Day Schedule Name
   2505   ,                                       !- Diffuse Solar Day Schedule Name
   2506   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2507   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2508 
   2509 SizingPeriod:DesignDay,
   2510   Phoenix Sky Harbor Intl Ap Ann Htg 99% Condns DB, !- Name
   2511   12,                                     !- Month
   2512   21,                                     !- Day of Month
   2513   WinterDesignDay,                        !- Day Type
   2514   5.2,                                    !- Maximum Dry-Bulb Temperature {C}
   2515   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2516   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2517   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2518   Wetbulb,                                !- Humidity Condition Type
   2519   5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2520   ,                                       !- Humidity Condition Day Schedule Name
   2521   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2522   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2523   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2524   97342,                                  !- Barometric Pressure {Pa}
   2525   1.7,                                    !- Wind Speed {m/s}
   2526   100,                                    !- Wind Direction {deg}
   2527   No,                                     !- Rain Indicator
   2528   No,                                     !- Snow Indicator
   2529   No,                                     !- Daylight Saving Time Indicator
   2530   ASHRAEClearSky,                         !- Solar Model Indicator
   2531   ,                                       !- Beam Solar Day Schedule Name
   2532   ,                                       !- Diffuse Solar Day Schedule Name
   2533   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2534   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2535   0;                                      !- Sky Clearness
   2536 
   2537 Material,
   2538   Metal Decking,                          !- Name
   2539   MediumSmooth,                           !- Roughness
   2540   0.0015,                                 !- Thickness {m}
   2541   45.006,                                 !- Conductivity {W/m-K}
   2542   7680,                                   !- Density {kg/m3}
   2543   418.4,                                  !- Specific Heat {J/kg-K}
   2544   0.9,                                    !- Thermal Absorptance
   2545   0.7,                                    !- Solar Absorptance
   2546   0.3;                                    !- Visible Absorptance
   2547 
   2548 Material,
   2549   Roof Membrane,                          !- Name
   2550   VeryRough,                              !- Roughness
   2551   0.0095,                                 !- Thickness {m}
   2552   0.16,                                   !- Conductivity {W/m-K}
   2553   1121.29,                                !- Density {kg/m3}
   2554   1460,                                   !- Specific Heat {J/kg-K}
   2555   0.9,                                    !- Thermal Absorptance
   2556   0.7,                                    !- Solar Absorptance
   2557   0.7;                                    !- Visible Absorptance
   2558 
   2559 Material,
   2560   000_G05 25mm wood,                      !- Name
   2561   MediumSmooth,                           !- Roughness
   2562   0.0254,                                 !- Thickness {m}
   2563   0.15,                                   !- Conductivity {W/m-K}
   2564   608,                                    !- Density {kg/m3}
   2565   1630,                                   !- Specific Heat {J/kg-K}
   2566   0.9,                                    !- Thermal Absorptance
   2567   0.7,                                    !- Solar Absorptance
   2568   0.7;                                    !- Visible Absorptance
   2569 
   2570 Material,
   2571   000_I01 25mm insulation board,          !- Name
   2572   MediumRough,                            !- Roughness
   2573   0.0254,                                 !- Thickness {m}
   2574   0.03,                                   !- Conductivity {W/m-K}
   2575   43,                                     !- Density {kg/m3}
   2576   1210,                                   !- Specific Heat {J/kg-K}
   2577   0.9,                                    !- Thermal Absorptance
   2578   0.7,                                    !- Solar Absorptance
   2579   0.7;                                    !- Visible Absorptance
   2580 
   2581 Material,
   2582   000_F08 Metal surface,                  !- Name
   2583   Smooth,                                 !- Roughness
   2584   0.0008,                                 !- Thickness {m}
   2585   45.28,                                  !- Conductivity {W/m-K}
   2586   7824,                                   !- Density {kg/m3}
   2587   500,                                    !- Specific Heat {J/kg-K}
   2588   0.9,                                    !- Thermal Absorptance
   2589   0.7,                                    !- Solar Absorptance
   2590   0.7;                                    !- Visible Absorptance
   2591 
   2592 Material,
   2593   1/2IN Gypsum,                           !- Name
   2594   Smooth,                                 !- Roughness
   2595   0.0127,                                 !- Thickness {m}
   2596   0.16,                                   !- Conductivity {W/m-K}
   2597   784.9,                                  !- Density {kg/m3}
   2598   830,                                    !- Specific Heat {J/kg-K}
   2599   0.9,                                    !- Thermal Absorptance
   2600   0.92,                                   !- Solar Absorptance
   2601   0.92;                                   !- Visible Absorptance
   2602 
   2603 Material,
   2604   000_F16 Acoustic tile,                  !- Name
   2605   MediumSmooth,                           !- Roughness
   2606   0.0191,                                 !- Thickness {m}
   2607   0.06,                                   !- Conductivity {W/m-K}
   2608   368,                                    !- Density {kg/m3}
   2609   590,                                    !- Specific Heat {J/kg-K}
   2610   0.9,                                    !- Thermal Absorptance
   2611   0.7,                                    !- Solar Absorptance
   2612   0.7;                                    !- Visible Absorptance
   2613 
   2614 Material,
   2615   MAT-CC05 4 HW CONCRETE,                 !- Name
   2616   Rough,                                  !- Roughness
   2617   0.1016,                                 !- Thickness {m}
   2618   1.311,                                  !- Conductivity {W/m-K}
   2619   2240,                                   !- Density {kg/m3}
   2620   836.8,                                  !- Specific Heat {J/kg-K}
   2621   0.9,                                    !- Thermal Absorptance
   2622   0.7,                                    !- Solar Absorptance
   2623   0.7;                                    !- Visible Absorptance
   2624 
   2625 Material,
   2626   000_G01a 19mm gypsum board,             !- Name
   2627   MediumSmooth,                           !- Roughness
   2628   0.019,                                  !- Thickness {m}
   2629   0.16,                                   !- Conductivity {W/m-K}
   2630   800,                                    !- Density {kg/m3}
   2631   1090,                                   !- Specific Heat {J/kg-K}
   2632   0.9,                                    !- Thermal Absorptance
   2633   0.7,                                    !- Solar Absorptance
   2634   0.7;                                    !- Visible Absorptance
   2635 
   2636 Material,
   2637   Roof Insulation [21],                   !- Name
   2638   MediumRough,                            !- Roughness
   2639   0.2105,                                 !- Thickness {m}
   2640   0.049,                                  !- Conductivity {W/m-K}
   2641   265,                                    !- Density {kg/m3}
   2642   836.8,                                  !- Specific Heat {J/kg-K}
   2643   0.9,                                    !- Thermal Absorptance
   2644   0.7,                                    !- Solar Absorptance
   2645   0.7;                                    !- Visible Absorptance
   2646 
   2647 Material,
   2648   000_M11 100mm lightweight concrete,     !- Name
   2649   MediumRough,                            !- Roughness
   2650   0.1016,                                 !- Thickness {m}
   2651   0.53,                                   !- Conductivity {W/m-K}
   2652   1280,                                   !- Density {kg/m3}
   2653   840,                                    !- Specific Heat {J/kg-K}
   2654   0.9,                                    !- Thermal Absorptance
   2655   0.7,                                    !- Solar Absorptance
   2656   0.7;                                    !- Visible Absorptance
   2657 
   2658 Material,
   2659   Wall Insulation [39],                   !- Name
   2660   MediumRough,                            !- Roughness
   2661   0.1184,                                 !- Thickness {m}
   2662   0.045,                                  !- Conductivity {W/m-K}
   2663   265,                                    !- Density {kg/m3}
   2664   836.8,                                  !- Specific Heat {J/kg-K}
   2665   0.9,                                    !- Thermal Absorptance
   2666   0.7,                                    !- Solar Absorptance
   2667   0.7;                                    !- Visible Absorptance
   2668 
   2669 Material:AirGap,
   2670   000_F05 Ceiling air space resistance,   !- Name
   2671   0.18;                                   !- Thermal Resistance {m2-K/W}
   2672 
   2673 Material:AirGap,
   2674   000_F04 Wall air space resistance,      !- Name
   2675   0.15;                                   !- Thermal Resistance {m2-K/W}
   2676 
   2677 Material,
   2678   OS:Material:AirWall 1,                  !- Name
   2679   MediumSmooth,                           !- Roughness
   2680   0.01,                                   !- Thickness {m}
   2681   0.6,                                    !- Conductivity {W/m-K}
   2682   800,                                    !- Density {kg/m3}
   2683   1000,                                   !- Specific Heat {J/kg-K}
   2684   0.95,                                   !- Thermal Absorptance
   2685   0.7,                                    !- Solar Absorptance
   2686   0.7;                                    !- Visible Absorptance
   2687 
   2688 Material:NoMass,
   2689   MAT-SHEATH,                             !- Name
   2690   Rough,                                  !- Roughness
   2691   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2692   0.9,                                    !- Thermal Absorptance
   2693   0.7,                                    !- Solar Absorptance
   2694   0.7;                                    !- Visible Absorptance
   2695 
   2696 Material:NoMass,
   2697   CP02 CARPET PAD,                        !- Name
   2698   VeryRough,                              !- Roughness
   2699   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2700   0.9,                                    !- Thermal Absorptance
   2701   0.7,                                    !- Solar Absorptance
   2702   0.8;                                    !- Visible Absorptance
   2703 
   2704 WindowMaterial:Gas,
   2705   000_Air 13mm,                           !- Name
   2706   Air,                                    !- Gas Type
   2707   0.0127;                                 !- Thickness {m}
   2708 
   2709 WindowMaterial:Glazing,
   2710   000_Clear 3mm,                          !- Name
   2711   SpectralAverage,                        !- Optical Data Type
   2712   ,                                       !- Window Glass Spectral Data Set Name
   2713   0.003,                                  !- Thickness {m}
   2714   0.837,                                  !- Solar Transmittance at Normal Incidence
   2715   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2716   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2717   0.898,                                  !- Visible Transmittance at Normal Incidence
   2718   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2719   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2720   0,                                      !- Infrared Transmittance at Normal Incidence
   2721   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2722   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2723   0.9;                                    !- Conductivity {W/m-K}
   2724 
   2725 WindowMaterial:Glazing,
   2726   Theoretical Glass [207],                !- Name
   2727   SpectralAverage,                        !- Optical Data Type
   2728   ,                                       !- Window Glass Spectral Data Set Name
   2729   0.003,                                  !- Thickness {m}
   2730   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2731   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2732   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2733   0.44,                                   !- Visible Transmittance at Normal Incidence
   2734   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2735   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2736   0,                                      !- Infrared Transmittance at Normal Incidence
   2737   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2738   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2739   0.0133,                                 !- Conductivity {W/m-K}
   2740   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2741   No;                                     !- Solar Diffusing
   2742 
   2743 Construction,
   2744   000_Interior Door,                      !- Name
   2745   000_G05 25mm wood;                      !- Layer 1
   2746 
   2747 Construction,
   2748   Air_Wall,                               !- Name
   2749   OS:Material:AirWall 1;                  !- Layer 1
   2750 
   2751 Construction,
   2752   000_Interior Floor,                     !- Name
   2753   000_F16 Acoustic tile,                  !- Layer 1
   2754   000_F05 Ceiling air space resistance,   !- Layer 2
   2755   000_M11 100mm lightweight concrete;     !- Layer 3
   2756 
   2757 Construction,
   2758   000_Interior Ceiling,                   !- Name
   2759   000_M11 100mm lightweight concrete,     !- Layer 1
   2760   000_F05 Ceiling air space resistance,   !- Layer 2
   2761   000_F16 Acoustic tile;                  !- Layer 3
   2762 
   2763 Construction,
   2764   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2765   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2766   CP02 CARPET PAD;                        !- Layer 2
   2767 
   2768 Construction,
   2769   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2770   Theoretical Glass [207];                !- Layer 1
   2771 
   2772 Construction,
   2773   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2774   Roof Membrane,                          !- Layer 1
   2775   Roof Insulation [21],                   !- Layer 2
   2776   Metal Decking;                          !- Layer 3
   2777 
   2778 Construction,
   2779   000_Interior Wall,                      !- Name
   2780   000_G01a 19mm gypsum board,             !- Layer 1
   2781   000_F04 Wall air space resistance,      !- Layer 2
   2782   000_G01a 19mm gypsum board;             !- Layer 3
   2783 
   2784 Construction,
   2785   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2786   MAT-SHEATH,                             !- Layer 1
   2787   Wall Insulation [39],                   !- Layer 2
   2788   1/2IN Gypsum;                           !- Layer 3
   2789 
   2790 Construction,
   2791   000_Interior Window,                    !- Name
   2792   000_Clear 3mm;                          !- Layer 1
   2793 
   2794 Construction,
   2795   000_Interior Partition,                 !- Name
   2796   000_G05 25mm wood;                      !- Layer 1
   2797 
   2798 Construction,
   2799   000_Exterior Door,                      !- Name
   2800   000_F08 Metal surface,                  !- Layer 1
   2801   000_I01 25mm insulation board;          !- Layer 2
   2802 
   2803 Construction,
   2804   000_Exterior Window,                    !- Name
   2805   000_Clear 3mm,                          !- Layer 1
   2806   000_Air 13mm,                           !- Layer 2
   2807   000_Clear 3mm;                          !- Layer 3
   2808 
   2809 ZoneList,
   2810   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2811   Thermal Zone 1,                         !- Zone Name 1
   2812   Thermal Zone 10,                        !- Zone Name 2
   2813   Thermal Zone 2,                         !- Zone Name 3
   2814   Thermal Zone 3,                         !- Zone Name 4
   2815   Thermal Zone 4,                         !- Zone Name 5
   2816   Thermal Zone 5,                         !- Zone Name 6
   2817   Thermal Zone 6,                         !- Zone Name 7
   2818   Thermal Zone 7,                         !- Zone Name 8
   2819   Thermal Zone 8,                         !- Zone Name 9
   2820   Thermal Zone 9;                         !- Zone Name 10
   2821 
   2822 People,
   2823   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2824   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2825   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2826   People/Area,                            !- Number of People Calculation Method
   2827   ,                                       !- Number of People
   2828   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2829   ,                                       !- Zone Floor Area per Person {m2/person}
   2830   0.3,                                    !- Fraction Radiant
   2831   ,                                       !- Sensible Heat Fraction
   2832   Small Office_Activity;                  !- Activity Level Schedule Name
   2833 
   2834 Lights,
   2835   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2836   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2837   Small Office_Bldg_Light,                !- Schedule Name
   2838   Watts/Area,                             !- Design Level Calculation Method
   2839   ,                                       !- Lighting Level {W}
   2840   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2841   ,                                       !- Watts per Person {W/person}
   2842   ,                                       !- Return Air Fraction
   2843   ,                                       !- Fraction Radiant
   2844   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2844 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2845 
   2846 ElectricEquipment,
   2847   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2848   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2849   Small Office_Bldg_Equip,                !- Schedule Name
   2850   Watts/Area,                             !- Design Level Calculation Method
   2851   ,                                       !- Design Level {W}
   2852   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2853   ,                                       !- Watts per Person {W/person}
   2854   ,                                       !- Fraction Latent
   2855   ,                                       !- Fraction Radiant
   2856   ;                                       !- Fraction Lost
   2857 
   2858 ZoneInfiltration:DesignFlowRate,
   2859   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2860   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2861   Small Office_Infil_Quarter_On,          !- Schedule Name
   2862   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2863   ,                                       !- Design Flow Rate {m3/s}
   2864   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2865   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2866   ,                                       !- Air Changes per Hour {1/hr}
   2867   ,                                       !- Constant Term Coefficient
   2868   ,                                       !- Temperature Term Coefficient
   2869   ,                                       !- Velocity Term Coefficient
   2870   ;                                       !- Velocity Squared Term Coefficient
   2871 
   2872 Building,
   2873   Building 1,                             !- Name
   2874   ,                                       !- North Axis {deg}
   2875   ,                                       !- Terrain
   2876   ,                                       !- Loads Convergence Tolerance Value
   2877   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2878   ,                                       !- Solar Distribution
   2879   ,                                       !- Maximum Number of Warmup Days
   2880   ;                                       !- Minimum Number of Warmup Days
   2881 
   2882 Zone,
   2883   Thermal Zone 8,                         !- Name
   2884   -0,                                     !- Direction of Relative North {deg}
   2885   22,                                     !- X Origin {m}
   2886   3,                                      !- Y Origin {m}
   2887   4,                                      !- Z Origin {m}
   2888   ,                                       !- Type
   2889   ,                                       !- Multiplier
   2890   ,                                       !- Ceiling Height {m}
   2891   ,                                       !- Volume {m3}
   2892   ,                                       !- Floor Area {m2}
   2893   ,                                       !- Zone Inside Convection Algorithm
   2894   ;                                       !- Zone Outside Convection Algorithm
   2895 
   2896 BuildingSurface:Detailed,
   2897   Surface 43,                             !- Name
   2898   Floor,                                  !- Surface Type
   2899   000_Interior Floor,                     !- Construction Name
   2900   Thermal Zone 8,                         !- Zone Name
   2901   Surface,                                !- Outside Boundary Condition
   2902   Surface 18,                             !- Outside Boundary Condition Object
   2903   NoSun,                                  !- Sun Exposure
   2904   NoWind,                                 !- Wind Exposure
   2905   ,                                       !- View Factor to Ground
   2906   ,                                       !- Number of Vertices
   2907   3, 22, 0,                               !- X,Y,Z Vertex 1 {m}
   2908   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2909   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2910   0, 19, 0;                               !- X,Y,Z Vertex 4 {m}
   2911 
   2912 BuildingSurface:Detailed,
   2913   Surface 48,                             !- Name
   2914   Roof,                                   !- Surface Type
   2915   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2916   Thermal Zone 8,                         !- Zone Name
   2917   Outdoors,                               !- Outside Boundary Condition
   2918   ,                                       !- Outside Boundary Condition Object
   2919   SunExposed,                             !- Sun Exposure
   2920   WindExposed,                            !- Wind Exposure
   2921   ,                                       !- View Factor to Ground
   2922   ,                                       !- Number of Vertices
   2923   0, 19, 4,                               !- X,Y,Z Vertex 1 {m}
   2924   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   2925   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   2926   3, 22, 4;                               !- X,Y,Z Vertex 4 {m}
   2927 
   2928 BuildingSurface:Detailed,
   2929   Surface 46,                             !- Name
   2930   Wall,                                   !- Surface Type
   2931   000_Interior Wall,                      !- Construction Name
   2932   Thermal Zone 8,                         !- Zone Name
   2933   Surface,                                !- Outside Boundary Condition
   2934   Surface 58,                             !- Outside Boundary Condition Object
   2935   NoSun,                                  !- Sun Exposure
   2936   NoWind,                                 !- Wind Exposure
   2937   ,                                       !- View Factor to Ground
   2938   ,                                       !- Number of Vertices
   2939   0, 19, 4,                               !- X,Y,Z Vertex 1 {m}
   2940   0, 19, 0,                               !- X,Y,Z Vertex 2 {m}
   2941   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2942   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2943 
   2944 BuildingSurface:Detailed,
   2945   Surface 47,                             !- Name
   2946   Wall,                                   !- Surface Type
   2947   000_Interior Wall,                      !- Construction Name
   2948   Thermal Zone 8,                         !- Zone Name
   2949   Surface,                                !- Outside Boundary Condition
   2950   Surface 39,                             !- Outside Boundary Condition Object
   2951   NoSun,                                  !- Sun Exposure
   2952   NoWind,                                 !- Wind Exposure
   2953   ,                                       !- View Factor to Ground
   2954   ,                                       !- Number of Vertices
   2955   3, 22, 4,                               !- X,Y,Z Vertex 1 {m}
   2956   3, 22, 0,                               !- X,Y,Z Vertex 2 {m}
   2957   0, 19, 0,                               !- X,Y,Z Vertex 3 {m}
   2958   0, 19, 4;                               !- X,Y,Z Vertex 4 {m}
   2959 
   2960 BuildingSurface:Detailed,
   2961   Surface 44,                             !- Name
   2962   Wall,                                   !- Surface Type
   2963   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2964   Thermal Zone 8,                         !- Zone Name
   2965   Outdoors,                               !- Outside Boundary Condition
   2966   ,                                       !- Outside Boundary Condition Object
   2967   SunExposed,                             !- Sun Exposure
   2968   WindExposed,                            !- Wind Exposure
   2969   ,                                       !- View Factor to Ground
   2970   ,                                       !- Number of Vertices
   2971   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   2972   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2973   3, 22, 0,                               !- X,Y,Z Vertex 3 {m}
   2974   3, 22, 4;                               !- X,Y,Z Vertex 4 {m}
   2975 
   2976 FenestrationSurface:Detailed,
   2977   Sub Surface 8,                          !- Name
   2978   Window,                                 !- Surface Type
   2979   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2980   Surface 44,                             !- Building Surface Name
   2981   ,                                       !- Outside Boundary Condition Object
   2982   ,                                       !- View Factor to Ground
   2983   ,                                       !- Shading Control Name
   2984   ,                                       !- Frame and Divider Name
   2985   ,                                       !- Multiplier
   2986   ,                                       !- Number of Vertices
   2987   3, -2.9746, 1.92187324643676,           !- X,Y,Z Vertex 1 {m}
   2988   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   2989   3, 21.9746, 1,                          !- X,Y,Z Vertex 3 {m}
   2990   3, 21.9746, 1.92187324643676;           !- X,Y,Z Vertex 4 {m}
   2991 
   2992 BuildingSurface:Detailed,
   2993   Surface 45,                             !- Name
   2994   Wall,                                   !- Surface Type
   2995   000_Interior Wall,                      !- Construction Name
   2996   Thermal Zone 8,                         !- Zone Name
   2997   Surface,                                !- Outside Boundary Condition
   2998   Surface 53,                             !- Outside Boundary Condition Object
   2999   NoSun,                                  !- Sun Exposure
   3000   NoWind,                                 !- Wind Exposure
   3001   ,                                       !- View Factor to Ground
   3002   ,                                       !- Number of Vertices
   3003   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3004   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3005   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3006   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3007 
   3008 ZoneControl:Thermostat,
   3009   Thermal Zone 8 Thermostat,              !- Name
   3010   Thermal Zone 8,                         !- Zone or ZoneList Name
   3011   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3012   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3013   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3014 
   3015 Schedule:Compact,
   3016   Thermal Zone 8 Thermostat Schedule,     !- Name
   3017   ,                                       !- Schedule Type Limits Name
   3018   Through: 12/31,                         !- Field 1
   3019   For: AllDays,                           !- Field 2
   3020   Until: 24:00,                           !- Field 3
   3021   4;                                      !- Field 4
   3022 
   3023 ThermostatSetpoint:DualSetpoint,
   3024   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3025   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3026   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3027 
   3028 ZoneHVAC:EquipmentConnections,
   3029   Thermal Zone 8,                         !- Zone Name
   3030   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3031   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3032   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3033   Node 8,                                 !- Zone Air Node Name
   3034   Node 63;                                !- Zone Return Air Node Name
   3035 
   3036 NodeList,
   3037   Port List 15,                           !- Name
   3038   Node 62;                                !- Node Name 1
   3039 
   3040 ZoneHVAC:EquipmentList,
   3041   Zone HVAC Equipment List 8,             !- Name
   3042   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3043   ZoneHVAC:AirDistributionUnit {b8759034-6c5d-44a2-9cc1-17a0f71e7733}, !- Zone Equipment Name 1
   3044   1,                                      !- Zone Equipment Cooling Sequence 1
   3045   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3046 
   3047 Sizing:Zone,
   3048   Thermal Zone 8,                         !- Zone or ZoneList Name
   3049   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3050   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3051   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3052   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3053   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3054   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3055   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3056   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3057   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3058   ,                                       !- Zone Heating Sizing Factor
   3059   ,                                       !- Zone Cooling Sizing Factor
   3060   DesignDay,                              !- Cooling Design Air Flow Method
   3061   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3062   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3063   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3064   0,                                      !- Cooling Minimum Air Flow Fraction
   3065   DesignDay,                              !- Heating Design Air Flow Method
   3066   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3067   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3068   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3069   0.3;                                    !- Heating Maximum Air Flow Fraction
   3070 
   3071 DesignSpecification:ZoneAirDistribution,
   3072   {7cbeb15c-c83b-4901-9dd2-f4fede639643}, !- Name
   3073   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3074   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3075 
   3076 DesignSpecification:OutdoorAir,
   3077   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   3078   Sum,                                    !- Outdoor Air Method
   3079   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3080   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3081   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3082   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3083 
   3084 Zone,
   3085   Thermal Zone 5,                         !- Name
   3086   -0,                                     !- Direction of Relative North {deg}
   3087   22,                                     !- X Origin {m}
   3088   3,                                      !- Y Origin {m}
   3089   0,                                      !- Z Origin {m}
   3090   ,                                       !- Type
   3091   ,                                       !- Multiplier
   3092   ,                                       !- Ceiling Height {m}
   3093   ,                                       !- Volume {m3}
   3094   ,                                       !- Floor Area {m2}
   3095   ,                                       !- Zone Inside Convection Algorithm
   3096   ;                                       !- Zone Outside Convection Algorithm
   3097 
   3098 BuildingSurface:Detailed,
   3099   Surface 17,                             !- Name
   3100   Wall,                                   !- Surface Type
   3101   000_Interior Wall,                      !- Construction Name
   3102   Thermal Zone 5,                         !- Zone Name
   3103   Surface,                                !- Outside Boundary Condition
   3104   Surface 9,                              !- Outside Boundary Condition Object
   3105   NoSun,                                  !- Sun Exposure
   3106   NoWind,                                 !- Wind Exposure
   3107   ,                                       !- View Factor to Ground
   3108   ,                                       !- Number of Vertices
   3109   3, 22, 4,                               !- X,Y,Z Vertex 1 {m}
   3110   3, 22, 0,                               !- X,Y,Z Vertex 2 {m}
   3111   0, 19, 0,                               !- X,Y,Z Vertex 3 {m}
   3112   0, 19, 4;                               !- X,Y,Z Vertex 4 {m}
   3113 
   3114 BuildingSurface:Detailed,
   3115   Surface 18,                             !- Name
   3116   Ceiling,                                !- Surface Type
   3117   000_Interior Ceiling,                   !- Construction Name
   3118   Thermal Zone 5,                         !- Zone Name
   3119   Surface,                                !- Outside Boundary Condition
   3120   Surface 43,                             !- Outside Boundary Condition Object
   3121   NoSun,                                  !- Sun Exposure
   3122   NoWind,                                 !- Wind Exposure
   3123   ,                                       !- View Factor to Ground
   3124   ,                                       !- Number of Vertices
   3125   0, 19, 4,                               !- X,Y,Z Vertex 1 {m}
   3126   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   3127   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3128   3, 22, 4;                               !- X,Y,Z Vertex 4 {m}
   3129 
   3130 BuildingSurface:Detailed,
   3131   Surface 15,                             !- Name
   3132   Wall,                                   !- Surface Type
   3133   000_Interior Wall,                      !- Construction Name
   3134   Thermal Zone 5,                         !- Zone Name
   3135   Surface,                                !- Outside Boundary Condition
   3136   Surface 23,                             !- Outside Boundary Condition Object
   3137   NoSun,                                  !- Sun Exposure
   3138   NoWind,                                 !- Wind Exposure
   3139   ,                                       !- View Factor to Ground
   3140   ,                                       !- Number of Vertices
   3141   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3142   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3143   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3144   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3145 
   3146 BuildingSurface:Detailed,
   3147   Surface 13,                             !- Name
   3148   Floor,                                  !- Surface Type
   3149   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3150   Thermal Zone 5,                         !- Zone Name
   3151   Ground,                                 !- Outside Boundary Condition
   3152   ,                                       !- Outside Boundary Condition Object
   3153   NoSun,                                  !- Sun Exposure
   3154   NoWind,                                 !- Wind Exposure
   3155   ,                                       !- View Factor to Ground
   3156   ,                                       !- Number of Vertices
   3157   3, 22, 0,                               !- X,Y,Z Vertex 1 {m}
   3158   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3159   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3160   0, 19, 0;                               !- X,Y,Z Vertex 4 {m}
   3161 
   3162 BuildingSurface:Detailed,
   3163   Surface 16,                             !- Name
   3164   Wall,                                   !- Surface Type
   3165   000_Interior Wall,                      !- Construction Name
   3166   Thermal Zone 5,                         !- Zone Name
   3167   Surface,                                !- Outside Boundary Condition
   3168   Surface 28,                             !- Outside Boundary Condition Object
   3169   NoSun,                                  !- Sun Exposure
   3170   NoWind,                                 !- Wind Exposure
   3171   ,                                       !- View Factor to Ground
   3172   ,                                       !- Number of Vertices
   3173   0, 19, 4,                               !- X,Y,Z Vertex 1 {m}
   3174   0, 19, 0,                               !- X,Y,Z Vertex 2 {m}
   3175   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3176   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3177 
   3178 BuildingSurface:Detailed,
   3179   Surface 14,                             !- Name
   3180   Wall,                                   !- Surface Type
   3181   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3182   Thermal Zone 5,                         !- Zone Name
   3183   Outdoors,                               !- Outside Boundary Condition
   3184   ,                                       !- Outside Boundary Condition Object
   3185   SunExposed,                             !- Sun Exposure
   3186   WindExposed,                            !- Wind Exposure
   3187   ,                                       !- View Factor to Ground
   3188   ,                                       !- Number of Vertices
   3189   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3190   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3191   3, 22, 0,                               !- X,Y,Z Vertex 3 {m}
   3192   3, 22, 4;                               !- X,Y,Z Vertex 4 {m}
   3193 
   3194 FenestrationSurface:Detailed,
   3195   Sub Surface 3,                          !- Name
   3196   Window,                                 !- Surface Type
   3197   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3198   Surface 14,                             !- Building Surface Name
   3199   ,                                       !- Outside Boundary Condition Object
   3200   ,                                       !- View Factor to Ground
   3201   ,                                       !- Shading Control Name
   3202   ,                                       !- Frame and Divider Name
   3203   ,                                       !- Multiplier
   3204   ,                                       !- Number of Vertices
   3205   3, -2.9746, 1.92187324643676,           !- X,Y,Z Vertex 1 {m}
   3206   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3207   3, 21.9746, 1,                          !- X,Y,Z Vertex 3 {m}
   3208   3, 21.9746, 1.92187324643676;           !- X,Y,Z Vertex 4 {m}
   3209 
   3210 ZoneControl:Thermostat,
   3211   Thermal Zone 5 Thermostat,              !- Name
   3212   Thermal Zone 5,                         !- Zone or ZoneList Name
   3213   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3214   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3215   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3216 
   3217 Schedule:Compact,
   3218   Thermal Zone 5 Thermostat Schedule,     !- Name
   3219   ,                                       !- Schedule Type Limits Name
   3220   Through: 12/31,                         !- Field 1
   3221   For: AllDays,                           !- Field 2
   3222   Until: 24:00,                           !- Field 3
   3223   4;                                      !- Field 4
   3224 
   3225 ZoneHVAC:EquipmentConnections,
   3226   Thermal Zone 5,                         !- Zone Name
   3227   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3228   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3229   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3230   Node 5,                                 !- Zone Air Node Name
   3231   Node 68;                                !- Zone Return Air Node Name
   3232 
   3233 NodeList,
   3234   Port List 9,                            !- Name
   3235   Node 67;                                !- Node Name 1
   3236 
   3237 ZoneHVAC:EquipmentList,
   3238   Zone HVAC Equipment List 5,             !- Name
   3239   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3240   ZoneHVAC:AirDistributionUnit {8acb242f-f14a-4216-9a23-340bcd7f608c}, !- Zone Equipment Name 1
   3241   1,                                      !- Zone Equipment Cooling Sequence 1
   3242   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3243 
   3244 Sizing:Zone,
   3245   Thermal Zone 5,                         !- Zone or ZoneList Name
   3246   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3247   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3248   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3249   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3250   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3251   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3252   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3253   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3254   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3255   ,                                       !- Zone Heating Sizing Factor
   3256   ,                                       !- Zone Cooling Sizing Factor
   3257   DesignDay,                              !- Cooling Design Air Flow Method
   3258   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3259   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3260   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3261   0,                                      !- Cooling Minimum Air Flow Fraction
   3262   DesignDay,                              !- Heating Design Air Flow Method
   3263   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3264   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3265   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3266   0.3;                                    !- Heating Maximum Air Flow Fraction
   3267 
   3268 DesignSpecification:ZoneAirDistribution,
   3269   {958ff0ee-670e-4961-9f39-8c30ee903b51}, !- Name
   3270   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3271   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3272 
   3273 Zone,
   3274   Thermal Zone 9,                         !- Name
   3275   -0,                                     !- Direction of Relative North {deg}
   3276   0,                                      !- X Origin {m}
   3277   0,                                      !- Y Origin {m}
   3278   0,                                      !- Z Origin {m}
   3279   ,                                       !- Type
   3280   ,                                       !- Multiplier
   3281   ,                                       !- Ceiling Height {m}
   3282   ,                                       !- Volume {m3}
   3283   ,                                       !- Floor Area {m2}
   3284   ,                                       !- Zone Inside Convection Algorithm
   3285   ;                                       !- Zone Outside Convection Algorithm
   3286 
   3287 BuildingSurface:Detailed,
   3288   Surface 1,                              !- Name
   3289   Floor,                                  !- Surface Type
   3290   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3291   Thermal Zone 9,                         !- Zone Name
   3292   Ground,                                 !- Outside Boundary Condition
   3293   ,                                       !- Outside Boundary Condition Object
   3294   NoSun,                                  !- Sun Exposure
   3295   NoWind,                                 !- Wind Exposure
   3296   ,                                       !- View Factor to Ground
   3297   ,                                       !- Number of Vertices
   3298   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3299   0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
   3300   3, 22, 0,                               !- X,Y,Z Vertex 3 {m}
   3301   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3302 
   3303 BuildingSurface:Detailed,
   3304   Surface 4,                              !- Name
   3305   Wall,                                   !- Surface Type
   3306   000_Interior Wall,                      !- Construction Name
   3307   Thermal Zone 9,                         !- Zone Name
   3308   Surface,                                !- Outside Boundary Condition
   3309   Surface 26,                             !- Outside Boundary Condition Object
   3310   NoSun,                                  !- Sun Exposure
   3311   NoWind,                                 !- Wind Exposure
   3312   ,                                       !- View Factor to Ground
   3313   ,                                       !- Number of Vertices
   3314   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3315   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3316   3, 22, 0,                               !- X,Y,Z Vertex 3 {m}
   3317   3, 22, 4;                               !- X,Y,Z Vertex 4 {m}
   3318 
   3319 BuildingSurface:Detailed,
   3320   Surface 2,                              !- Name
   3321   Wall,                                   !- Surface Type
   3322   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3323   Thermal Zone 9,                         !- Zone Name
   3324   Outdoors,                               !- Outside Boundary Condition
   3325   ,                                       !- Outside Boundary Condition Object
   3326   SunExposed,                             !- Sun Exposure
   3327   WindExposed,                            !- Wind Exposure
   3328   ,                                       !- View Factor to Ground
   3329   ,                                       !- Number of Vertices
   3330   0, 25, 4,                               !- X,Y,Z Vertex 1 {m}
   3331   0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
   3332   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3333   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3334 
   3335 FenestrationSurface:Detailed,
   3336   Sub Surface 7,                          !- Name
   3337   Window,                                 !- Surface Type
   3338   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3339   Surface 2,                              !- Building Surface Name
   3340   ,                                       !- Outside Boundary Condition Object
   3341   ,                                       !- View Factor to Ground
   3342   ,                                       !- Shading Control Name
   3343   ,                                       !- Frame and Divider Name
   3344   ,                                       !- Multiplier
   3345   ,                                       !- Number of Vertices
   3346   0, 24.9746, 1.92187324643676,           !- X,Y,Z Vertex 1 {m}
   3347   0, 24.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3348   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3349   0, 0.0253999999999976, 1.92187324643676; !- X,Y,Z Vertex 4 {m}
   3350 
   3351 BuildingSurface:Detailed,
   3352   Surface 6,                              !- Name
   3353   Ceiling,                                !- Surface Type
   3354   000_Interior Ceiling,                   !- Construction Name
   3355   Thermal Zone 9,                         !- Zone Name
   3356   Surface,                                !- Outside Boundary Condition
   3357   Surface 31,                             !- Outside Boundary Condition Object
   3358   NoSun,                                  !- Sun Exposure
   3359   NoWind,                                 !- Wind Exposure
   3360   ,                                       !- View Factor to Ground
   3361   ,                                       !- Number of Vertices
   3362   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3363   3, 22, 4,                               !- X,Y,Z Vertex 2 {m}
   3364   0, 25, 4,                               !- X,Y,Z Vertex 3 {m}
   3365   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3366 
   3367 BuildingSurface:Detailed,
   3368   Surface 3,                              !- Name
   3369   Wall,                                   !- Surface Type
   3370   000_Interior Wall,                      !- Construction Name
   3371   Thermal Zone 9,                         !- Zone Name
   3372   Surface,                                !- Outside Boundary Condition
   3373   Surface 11,                             !- Outside Boundary Condition Object
   3374   NoSun,                                  !- Sun Exposure
   3375   NoWind,                                 !- Wind Exposure
   3376   ,                                       !- View Factor to Ground
   3377   ,                                       !- Number of Vertices
   3378   3, 22, 4,                               !- X,Y,Z Vertex 1 {m}
   3379   3, 22, 0,                               !- X,Y,Z Vertex 2 {m}
   3380   0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
   3381   0, 25, 4;                               !- X,Y,Z Vertex 4 {m}
   3382 
   3383 BuildingSurface:Detailed,
   3384   Surface 5,                              !- Name
   3385   Wall,                                   !- Surface Type
   3386   000_Interior Wall,                      !- Construction Name
   3387   Thermal Zone 9,                         !- Zone Name
   3388   Surface,                                !- Outside Boundary Condition
   3389   Surface 21,                             !- Outside Boundary Condition Object
   3390   NoSun,                                  !- Sun Exposure
   3391   NoWind,                                 !- Wind Exposure
   3392   ,                                       !- View Factor to Ground
   3393   ,                                       !- Number of Vertices
   3394   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3395   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3396   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3397   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3398 
   3399 ZoneControl:Thermostat,
   3400   Thermal Zone 9 Thermostat,              !- Name
   3401   Thermal Zone 9,                         !- Zone or ZoneList Name
   3402   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   3403   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3404   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3405 
   3406 Schedule:Compact,
   3407   Thermal Zone 9 Thermostat Schedule,     !- Name
   3408   ,                                       !- Schedule Type Limits Name
   3409   Through: 12/31,                         !- Field 1
   3410   For: AllDays,                           !- Field 2
   3411   Until: 24:00,                           !- Field 3
   3412   4;                                      !- Field 4
   3413 
   3414 ZoneHVAC:EquipmentConnections,
   3415   Thermal Zone 9,                         !- Zone Name
   3416   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   3417   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   3418   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3419   Node 9,                                 !- Zone Air Node Name
   3420   Node 53;                                !- Zone Return Air Node Name
   3421 
   3422 NodeList,
   3423   Port List 17,                           !- Name
   3424   Node 52;                                !- Node Name 1
   3425 
   3426 ZoneHVAC:EquipmentList,
   3427   Zone HVAC Equipment List 9,             !- Name
   3428   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3429   ZoneHVAC:AirDistributionUnit {d7e0de69-0059-4911-b1c8-475e2a026281}, !- Zone Equipment Name 1
   3430   1,                                      !- Zone Equipment Cooling Sequence 1
   3431   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3432 
   3433 Sizing:Zone,
   3434   Thermal Zone 9,                         !- Zone or ZoneList Name
   3435   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3436   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3437   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3438   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3439   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3440   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3441   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3442   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3443   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3444   ,                                       !- Zone Heating Sizing Factor
   3445   ,                                       !- Zone Cooling Sizing Factor
   3446   DesignDay,                              !- Cooling Design Air Flow Method
   3447   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3448   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3449   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3450   0,                                      !- Cooling Minimum Air Flow Fraction
   3451   DesignDay,                              !- Heating Design Air Flow Method
   3452   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3453   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3454   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3455   0.3;                                    !- Heating Maximum Air Flow Fraction
   3456 
   3457 DesignSpecification:ZoneAirDistribution,
   3458   {02ee8f3b-374b-4f8d-a981-3ce5794e4202}, !- Name
   3459   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3460   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3461 
   3462 Zone,
   3463   Thermal Zone 2,                         !- Name
   3464   -0,                                     !- Direction of Relative North {deg}
   3465   3,                                      !- X Origin {m}
   3466   22,                                     !- Y Origin {m}
   3467   4,                                      !- Z Origin {m}
   3468   ,                                       !- Type
   3469   ,                                       !- Multiplier
   3470   ,                                       !- Ceiling Height {m}
   3471   ,                                       !- Volume {m3}
   3472   ,                                       !- Floor Area {m2}
   3473   ,                                       !- Zone Inside Convection Algorithm
   3474   ;                                       !- Zone Outside Convection Algorithm
   3475 
   3476 BuildingSurface:Detailed,
   3477   Surface 40,                             !- Name
   3478   Wall,                                   !- Surface Type
   3479   000_Interior Wall,                      !- Construction Name
   3480   Thermal Zone 2,                         !- Zone Name
   3481   Surface,                                !- Outside Boundary Condition
   3482   Surface 57,                             !- Outside Boundary Condition Object
   3483   NoSun,                                  !- Sun Exposure
   3484   NoWind,                                 !- Wind Exposure
   3485   ,                                       !- View Factor to Ground
   3486   ,                                       !- Number of Vertices
   3487   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3488   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3489   19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   3490   19, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   3491 
   3492 BuildingSurface:Detailed,
   3493   Surface 42,                             !- Name
   3494   Roof,                                   !- Surface Type
   3495   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3496   Thermal Zone 2,                         !- Zone Name
   3497   Outdoors,                               !- Outside Boundary Condition
   3498   ,                                       !- Outside Boundary Condition Object
   3499   SunExposed,                             !- Sun Exposure
   3500   WindExposed,                            !- Wind Exposure
   3501   ,                                       !- View Factor to Ground
   3502   ,                                       !- Number of Vertices
   3503   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3504   19, 0, 4,                               !- X,Y,Z Vertex 2 {m}
   3505   22, 3, 4,                               !- X,Y,Z Vertex 3 {m}
   3506   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3507 
   3508 BuildingSurface:Detailed,
   3509   Surface 41,                             !- Name
   3510   Wall,                                   !- Surface Type
   3511   000_Interior Wall,                      !- Construction Name
   3512   Thermal Zone 2,                         !- Zone Name
   3513   Surface,                                !- Outside Boundary Condition
   3514   Surface 33,                             !- Outside Boundary Condition Object
   3515   NoSun,                                  !- Sun Exposure
   3516   NoWind,                                 !- Wind Exposure
   3517   ,                                       !- View Factor to Ground
   3518   ,                                       !- Number of Vertices
   3519   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3520   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3521   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3522   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3523 
   3524 BuildingSurface:Detailed,
   3525   Surface 39,                             !- Name
   3526   Wall,                                   !- Surface Type
   3527   000_Interior Wall,                      !- Construction Name
   3528   Thermal Zone 2,                         !- Zone Name
   3529   Surface,                                !- Outside Boundary Condition
   3530   Surface 47,                             !- Outside Boundary Condition Object
   3531   NoSun,                                  !- Sun Exposure
   3532   NoWind,                                 !- Wind Exposure
   3533   ,                                       !- View Factor to Ground
   3534   ,                                       !- Number of Vertices
   3535   19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   3536   19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   3537   22, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3538   22, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3539 
   3540 BuildingSurface:Detailed,
   3541   Surface 38,                             !- Name
   3542   Wall,                                   !- Surface Type
   3543   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3544   Thermal Zone 2,                         !- Zone Name
   3545   Outdoors,                               !- Outside Boundary Condition
   3546   ,                                       !- Outside Boundary Condition Object
   3547   SunExposed,                             !- Sun Exposure
   3548   WindExposed,                            !- Wind Exposure
   3549   ,                                       !- View Factor to Ground
   3550   ,                                       !- Number of Vertices
   3551   22, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3552   22, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3553   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3554   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3555 
   3556 FenestrationSurface:Detailed,
   3557   Sub Surface 2,                          !- Name
   3558   Window,                                 !- Surface Type
   3559   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3560   Surface 38,                             !- Building Surface Name
   3561   ,                                       !- Outside Boundary Condition Object
   3562   ,                                       !- View Factor to Ground
   3563   ,                                       !- Shading Control Name
   3564   ,                                       !- Frame and Divider Name
   3565   ,                                       !- Multiplier
   3566   ,                                       !- Number of Vertices
   3567   21.9746, 3, 1.92187324643676,           !- X,Y,Z Vertex 1 {m}
   3568   21.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
   3569   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3570   -2.9746, 3, 1.92187324643676;           !- X,Y,Z Vertex 4 {m}
   3571 
   3572 BuildingSurface:Detailed,
   3573   Surface 37,                             !- Name
   3574   Floor,                                  !- Surface Type
   3575   000_Interior Floor,                     !- Construction Name
   3576   Thermal Zone 2,                         !- Zone Name
   3577   Surface,                                !- Outside Boundary Condition
   3578   Surface 12,                             !- Outside Boundary Condition Object
   3579   NoSun,                                  !- Sun Exposure
   3580   NoWind,                                 !- Wind Exposure
   3581   ,                                       !- View Factor to Ground
   3582   ,                                       !- Number of Vertices
   3583   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3584   22, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3585   19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   3586   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   3587 
   3588 ZoneControl:Thermostat,
   3589   Thermal Zone 2 Thermostat,              !- Name
   3590   Thermal Zone 2,                         !- Zone or ZoneList Name
   3591   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3592   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3593   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3594 
   3595 Schedule:Compact,
   3596   Thermal Zone 2 Thermostat Schedule,     !- Name
   3597   ,                                       !- Schedule Type Limits Name
   3598   Through: 12/31,                         !- Field 1
   3599   For: AllDays,                           !- Field 2
   3600   Until: 24:00,                           !- Field 3
   3601   4;                                      !- Field 4
   3602 
   3603 ZoneHVAC:EquipmentConnections,
   3604   Thermal Zone 2,                         !- Zone Name
   3605   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3606   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3607   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3608   Node 2,                                 !- Zone Air Node Name
   3609   Node 78;                                !- Zone Return Air Node Name
   3610 
   3611 NodeList,
   3612   Port List 3,                            !- Name
   3613   Node 77;                                !- Node Name 1
   3614 
   3615 ZoneHVAC:EquipmentList,
   3616   Zone HVAC Equipment List 2,             !- Name
   3617   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3618   ZoneHVAC:AirDistributionUnit {8a57762d-cd10-4f59-a708-b8ea8e2dace7}, !- Zone Equipment Name 1
   3619   1,                                      !- Zone Equipment Cooling Sequence 1
   3620   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3621 
   3622 Sizing:Zone,
   3623   Thermal Zone 2,                         !- Zone or ZoneList Name
   3624   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3625   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3626   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3627   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3628   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3629   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3630   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3631   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3632   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3633   ,                                       !- Zone Heating Sizing Factor
   3634   ,                                       !- Zone Cooling Sizing Factor
   3635   DesignDay,                              !- Cooling Design Air Flow Method
   3636   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3637   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3638   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3639   0,                                      !- Cooling Minimum Air Flow Fraction
   3640   DesignDay,                              !- Heating Design Air Flow Method
   3641   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3642   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3643   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3644   0.3;                                    !- Heating Maximum Air Flow Fraction
   3645 
   3646 DesignSpecification:ZoneAirDistribution,
   3647   {7a50ec5f-7fbb-491e-9637-f9f46b2c7793}, !- Name
   3648   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3649   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3650 
   3651 Zone,
   3652   Thermal Zone 6,                         !- Name
   3653   -0,                                     !- Direction of Relative North {deg}
   3654   3,                                      !- X Origin {m}
   3655   3,                                      !- Y Origin {m}
   3656   0,                                      !- Z Origin {m}
   3657   ,                                       !- Type
   3658   ,                                       !- Multiplier
   3659   ,                                       !- Ceiling Height {m}
   3660   ,                                       !- Volume {m3}
   3661   ,                                       !- Floor Area {m2}
   3662   ,                                       !- Zone Inside Convection Algorithm
   3663   ;                                       !- Zone Outside Convection Algorithm
   3664 
   3665 BuildingSurface:Detailed,
   3666   Surface 25,                             !- Name
   3667   Floor,                                  !- Surface Type
   3668   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3669   Thermal Zone 6,                         !- Zone Name
   3670   Ground,                                 !- Outside Boundary Condition
   3671   ,                                       !- Outside Boundary Condition Object
   3672   NoSun,                                  !- Sun Exposure
   3673   NoWind,                                 !- Wind Exposure
   3674   ,                                       !- View Factor to Ground
   3675   ,                                       !- Number of Vertices
   3676   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3677   0, 19, 0,                               !- X,Y,Z Vertex 2 {m}
   3678   19, 19, 0,                              !- X,Y,Z Vertex 3 {m}
   3679   19, 0, 0;                               !- X,Y,Z Vertex 4 {m}
   3680 
   3681 BuildingSurface:Detailed,
   3682   Surface 30,                             !- Name
   3683   Ceiling,                                !- Surface Type
   3684   000_Interior Ceiling,                   !- Construction Name
   3685   Thermal Zone 6,                         !- Zone Name
   3686   Surface,                                !- Outside Boundary Condition
   3687   Surface 55,                             !- Outside Boundary Condition Object
   3688   NoSun,                                  !- Sun Exposure
   3689   NoWind,                                 !- Wind Exposure
   3690   ,                                       !- View Factor to Ground
   3691   ,                                       !- Number of Vertices
   3692   19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   3693   19, 19, 4,                              !- X,Y,Z Vertex 2 {m}
   3694   0, 19, 4,                               !- X,Y,Z Vertex 3 {m}
   3695   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3696 
   3697 BuildingSurface:Detailed,
   3698   Surface 28,                             !- Name
   3699   Wall,                                   !- Surface Type
   3700   000_Interior Wall,                      !- Construction Name
   3701   Thermal Zone 6,                         !- Zone Name
   3702   Surface,                                !- Outside Boundary Condition
   3703   Surface 16,                             !- Outside Boundary Condition Object
   3704   NoSun,                                  !- Sun Exposure
   3705   NoWind,                                 !- Wind Exposure
   3706   ,                                       !- View Factor to Ground
   3707   ,                                       !- Number of Vertices
   3708   19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   3709   19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   3710   19, 19, 0,                              !- X,Y,Z Vertex 3 {m}
   3711   19, 19, 4;                              !- X,Y,Z Vertex 4 {m}
   3712 
   3713 BuildingSurface:Detailed,
   3714   Surface 26,                             !- Name
   3715   Wall,                                   !- Surface Type
   3716   000_Interior Wall,                      !- Construction Name
   3717   Thermal Zone 6,                         !- Zone Name
   3718   Surface,                                !- Outside Boundary Condition
   3719   Surface 4,                              !- Outside Boundary Condition Object
   3720   NoSun,                                  !- Sun Exposure
   3721   NoWind,                                 !- Wind Exposure
   3722   ,                                       !- View Factor to Ground
   3723   ,                                       !- Number of Vertices
   3724   0, 19, 4,                               !- X,Y,Z Vertex 1 {m}
   3725   0, 19, 0,                               !- X,Y,Z Vertex 2 {m}
   3726   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3727   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3728 
   3729 BuildingSurface:Detailed,
   3730   Surface 29,                             !- Name
   3731   Wall,                                   !- Surface Type
   3732   000_Interior Wall,                      !- Construction Name
   3733   Thermal Zone 6,                         !- Zone Name
   3734   Surface,                                !- Outside Boundary Condition
   3735   Surface 22,                             !- Outside Boundary Condition Object
   3736   NoSun,                                  !- Sun Exposure
   3737   NoWind,                                 !- Wind Exposure
   3738   ,                                       !- View Factor to Ground
   3739   ,                                       !- Number of Vertices
   3740   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3741   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3742   19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   3743   19, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   3744 
   3745 BuildingSurface:Detailed,
   3746   Surface 27,                             !- Name
   3747   Wall,                                   !- Surface Type
   3748   000_Interior Wall,                      !- Construction Name
   3749   Thermal Zone 6,                         !- Zone Name
   3750   Surface,                                !- Outside Boundary Condition
   3751   Surface 10,                             !- Outside Boundary Condition Object
   3752   NoSun,                                  !- Sun Exposure
   3753   NoWind,                                 !- Wind Exposure
   3754   ,                                       !- View Factor to Ground
   3755   ,                                       !- Number of Vertices
   3756   19, 19, 4,                              !- X,Y,Z Vertex 1 {m}
   3757   19, 19, 0,                              !- X,Y,Z Vertex 2 {m}
   3758   0, 19, 0,                               !- X,Y,Z Vertex 3 {m}
   3759   0, 19, 4;                               !- X,Y,Z Vertex 4 {m}
   3760 
   3761 ZoneControl:Thermostat,
   3762   Thermal Zone 6 Thermostat,              !- Name
   3763   Thermal Zone 6,                         !- Zone or ZoneList Name
   3764   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   3765   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3766   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3767 
   3768 Schedule:Compact,
   3769   Thermal Zone 6 Thermostat Schedule,     !- Name
   3770   ,                                       !- Schedule Type Limits Name
   3771   Through: 12/31,                         !- Field 1
   3772   For: AllDays,                           !- Field 2
   3773   Until: 24:00,                           !- Field 3
   3774   4;                                      !- Field 4
   3775 
   3776 ZoneHVAC:EquipmentConnections,
   3777   Thermal Zone 6,                         !- Zone Name
   3778   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   3779   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   3780   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3781   Node 6,                                 !- Zone Air Node Name
   3782   Node 43;                                !- Zone Return Air Node Name
   3783 
   3784 NodeList,
   3785   Port List 11,                           !- Name
   3786   Node 42;                                !- Node Name 1
   3787 
   3788 ZoneHVAC:EquipmentList,
   3789   Zone HVAC Equipment List 6,             !- Name
   3790   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3791   ZoneHVAC:AirDistributionUnit {9b4c6031-bdd3-4061-94d9-c9166db96d31}, !- Zone Equipment Name 1
   3792   1,                                      !- Zone Equipment Cooling Sequence 1
   3793   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3794 
   3795 Sizing:Zone,
   3796   Thermal Zone 6,                         !- Zone or ZoneList Name
   3797   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3798   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3799   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3800   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3801   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3802   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3803   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3804   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3805   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3806   ,                                       !- Zone Heating Sizing Factor
   3807   ,                                       !- Zone Cooling Sizing Factor
   3808   DesignDay,                              !- Cooling Design Air Flow Method
   3809   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3810   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3811   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3812   0,                                      !- Cooling Minimum Air Flow Fraction
   3813   DesignDay,                              !- Heating Design Air Flow Method
   3814   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3815   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3816   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3817   0.3;                                    !- Heating Maximum Air Flow Fraction
   3818 
   3819 DesignSpecification:ZoneAirDistribution,
   3820   {ef2b05ea-5525-4265-9a5e-e74abe84f67e}, !- Name
   3821   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3822   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3823 
   3824 Zone,
   3825   Thermal Zone 7,                         !- Name
   3826   -0,                                     !- Direction of Relative North {deg}
   3827   0,                                      !- X Origin {m}
   3828   0,                                      !- Y Origin {m}
   3829   0,                                      !- Z Origin {m}
   3830   ,                                       !- Type
   3831   ,                                       !- Multiplier
   3832   ,                                       !- Ceiling Height {m}
   3833   ,                                       !- Volume {m3}
   3834   ,                                       !- Floor Area {m2}
   3835   ,                                       !- Zone Inside Convection Algorithm
   3836   ;                                       !- Zone Outside Convection Algorithm
   3837 
   3838 BuildingSurface:Detailed,
   3839   Surface 19,                             !- Name
   3840   Floor,                                  !- Surface Type
   3841   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3842   Thermal Zone 7,                         !- Zone Name
   3843   Ground,                                 !- Outside Boundary Condition
   3844   ,                                       !- Outside Boundary Condition Object
   3845   NoSun,                                  !- Sun Exposure
   3846   NoWind,                                 !- Wind Exposure
   3847   ,                                       !- View Factor to Ground
   3848   ,                                       !- Number of Vertices
   3849   25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   3850   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3851   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3852   22, 3, 0;                               !- X,Y,Z Vertex 4 {m}
   3853 
   3854 BuildingSurface:Detailed,
   3855   Surface 22,                             !- Name
   3856   Wall,                                   !- Surface Type
   3857   000_Interior Wall,                      !- Construction Name
   3858   Thermal Zone 7,                         !- Zone Name
   3859   Surface,                                !- Outside Boundary Condition
   3860   Surface 29,                             !- Outside Boundary Condition Object
   3861   NoSun,                                  !- Sun Exposure
   3862   NoWind,                                 !- Wind Exposure
   3863   ,                                       !- View Factor to Ground
   3864   ,                                       !- Number of Vertices
   3865   22, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3866   22, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3867   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3868   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3869 
   3870 BuildingSurface:Detailed,
   3871   Surface 20,                             !- Name
   3872   Wall,                                   !- Surface Type
   3873   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3874   Thermal Zone 7,                         !- Zone Name
   3875   Outdoors,                               !- Outside Boundary Condition
   3876   ,                                       !- Outside Boundary Condition Object
   3877   SunExposed,                             !- Sun Exposure
   3878   WindExposed,                            !- Wind Exposure
   3879   ,                                       !- View Factor to Ground
   3880   ,                                       !- Number of Vertices
   3881   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3882   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3883   25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   3884   25, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   3885 
   3886 FenestrationSurface:Detailed,
   3887   Sub Surface 5,                          !- Name
   3888   Window,                                 !- Surface Type
   3889   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3890   Surface 20,                             !- Building Surface Name
   3891   ,                                       !- Outside Boundary Condition Object
   3892   ,                                       !- View Factor to Ground
   3893   ,                                       !- Shading Control Name
   3894   ,                                       !- Frame and Divider Name
   3895   ,                                       !- Multiplier
   3896   ,                                       !- Number of Vertices
   3897   0.0254, 0, 1.92187324643676,            !- X,Y,Z Vertex 1 {m}
   3898   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3899   24.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
   3900   24.9746, 0, 1.92187324643676;           !- X,Y,Z Vertex 4 {m}
   3901 
   3902 BuildingSurface:Detailed,
   3903   Surface 23,                             !- Name
   3904   Wall,                                   !- Surface Type
   3905   000_Interior Wall,                      !- Construction Name
   3906   Thermal Zone 7,                         !- Zone Name
   3907   Surface,                                !- Outside Boundary Condition
   3908   Surface 15,                             !- Outside Boundary Condition Object
   3909   NoSun,                                  !- Sun Exposure
   3910   NoWind,                                 !- Wind Exposure
   3911   ,                                       !- View Factor to Ground
   3912   ,                                       !- Number of Vertices
   3913   25, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   3914   25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   3915   22, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3916   22, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3917 
   3918 BuildingSurface:Detailed,
   3919   Surface 21,                             !- Name
   3920   Wall,                                   !- Surface Type
   3921   000_Interior Wall,                      !- Construction Name
   3922   Thermal Zone 7,                         !- Zone Name
   3923   Surface,                                !- Outside Boundary Condition
   3924   Surface 5,                              !- Outside Boundary Condition Object
   3925   NoSun,                                  !- Sun Exposure
   3926   NoWind,                                 !- Wind Exposure
   3927   ,                                       !- View Factor to Ground
   3928   ,                                       !- Number of Vertices
   3929   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3930   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3931   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3932   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3933 
   3934 BuildingSurface:Detailed,
   3935   Surface 24,                             !- Name
   3936   Ceiling,                                !- Surface Type
   3937   000_Interior Ceiling,                   !- Construction Name
   3938   Thermal Zone 7,                         !- Zone Name
   3939   Surface,                                !- Outside Boundary Condition
   3940   Surface 49,                             !- Outside Boundary Condition Object
   3941   NoSun,                                  !- Sun Exposure
   3942   NoWind,                                 !- Wind Exposure
   3943   ,                                       !- View Factor to Ground
   3944   ,                                       !- Number of Vertices
   3945   22, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3946   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3947   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3948   25, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   3949 
   3950 ZoneControl:Thermostat,
   3951   Thermal Zone 7 Thermostat,              !- Name
   3952   Thermal Zone 7,                         !- Zone or ZoneList Name
   3953   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3954   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3955   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3956 
   3957 Schedule:Compact,
   3958   Thermal Zone 7 Thermostat Schedule,     !- Name
   3959   ,                                       !- Schedule Type Limits Name
   3960   Through: 12/31,                         !- Field 1
   3961   For: AllDays,                           !- Field 2
   3962   Until: 24:00,                           !- Field 3
   3963   4;                                      !- Field 4
   3964 
   3965 ZoneHVAC:EquipmentConnections,
   3966   Thermal Zone 7,                         !- Zone Name
   3967   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3968   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3969   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3970   Node 7,                                 !- Zone Air Node Name
   3971   Node 38;                                !- Zone Return Air Node Name
   3972 
   3973 NodeList,
   3974   Port List 13,                           !- Name
   3975   Node 37;                                !- Node Name 1
   3976 
   3977 ZoneHVAC:EquipmentList,
   3978   Zone HVAC Equipment List 7,             !- Name
   3979   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3980   ZoneHVAC:AirDistributionUnit {fd4b4c8e-5ea1-4613-8c7e-ff2dbb3c7035}, !- Zone Equipment Name 1
   3981   1,                                      !- Zone Equipment Cooling Sequence 1
   3982   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3983 
   3984 Sizing:Zone,
   3985   Thermal Zone 7,                         !- Zone or ZoneList Name
   3986   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3987   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3988   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3989   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3990   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3991   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3992   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3993   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3994   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3995   ,                                       !- Zone Heating Sizing Factor
   3996   ,                                       !- Zone Cooling Sizing Factor
   3997   DesignDay,                              !- Cooling Design Air Flow Method
   3998   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3999   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4000   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4001   0,                                      !- Cooling Minimum Air Flow Fraction
   4002   DesignDay,                              !- Heating Design Air Flow Method
   4003   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4004   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4005   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4006   0.3;                                    !- Heating Maximum Air Flow Fraction
   4007 
   4008 DesignSpecification:ZoneAirDistribution,
   4009   {e74c49de-aa96-48da-96bb-8ffbd902665f}, !- Name
   4010   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4011   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4012 
   4013 Zone,
   4014   Thermal Zone 3,                         !- Name
   4015   -0,                                     !- Direction of Relative North {deg}
   4016   0,                                      !- X Origin {m}
   4017   0,                                      !- Y Origin {m}
   4018   4,                                      !- Z Origin {m}
   4019   ,                                       !- Type
   4020   ,                                       !- Multiplier
   4021   ,                                       !- Ceiling Height {m}
   4022   ,                                       !- Volume {m3}
   4023   ,                                       !- Floor Area {m2}
   4024   ,                                       !- Zone Inside Convection Algorithm
   4025   ;                                       !- Zone Outside Convection Algorithm
   4026 
   4027 BuildingSurface:Detailed,
   4028   Surface 34,                             !- Name
   4029   Wall,                                   !- Surface Type
   4030   000_Interior Wall,                      !- Construction Name
   4031   Thermal Zone 3,                         !- Zone Name
   4032   Surface,                                !- Outside Boundary Condition
   4033   Surface 56,                             !- Outside Boundary Condition Object
   4034   NoSun,                                  !- Sun Exposure
   4035   NoWind,                                 !- Wind Exposure
   4036   ,                                       !- View Factor to Ground
   4037   ,                                       !- Number of Vertices
   4038   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4039   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4040   3, 22, 0,                               !- X,Y,Z Vertex 3 {m}
   4041   3, 22, 4;                               !- X,Y,Z Vertex 4 {m}
   4042 
   4043 BuildingSurface:Detailed,
   4044   Surface 31,                             !- Name
   4045   Floor,                                  !- Surface Type
   4046   000_Interior Floor,                     !- Construction Name
   4047   Thermal Zone 3,                         !- Zone Name
   4048   Surface,                                !- Outside Boundary Condition
   4049   Surface 6,                              !- Outside Boundary Condition Object
   4050   NoSun,                                  !- Sun Exposure
   4051   NoWind,                                 !- Wind Exposure
   4052   ,                                       !- View Factor to Ground
   4053   ,                                       !- Number of Vertices
   4054   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4055   0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
   4056   3, 22, 0,                               !- X,Y,Z Vertex 3 {m}
   4057   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4058 
   4059 BuildingSurface:Detailed,
   4060   Surface 32,                             !- Name
   4061   Wall,                                   !- Surface Type
   4062   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4063   Thermal Zone 3,                         !- Zone Name
   4064   Outdoors,                               !- Outside Boundary Condition
   4065   ,                                       !- Outside Boundary Condition Object
   4066   SunExposed,                             !- Sun Exposure
   4067   WindExposed,                            !- Wind Exposure
   4068   ,                                       !- View Factor to Ground
   4069   ,                                       !- Number of Vertices
   4070   0, 25, 4,                               !- X,Y,Z Vertex 1 {m}
   4071   0, 25, 0,                               !- X,Y,Z Vertex 2 {m}
   4072   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4073   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4074 
   4075 FenestrationSurface:Detailed,
   4076   Sub Surface 1,                          !- Name
   4077   Window,                                 !- Surface Type
   4078   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4079   Surface 32,                             !- Building Surface Name
   4080   ,                                       !- Outside Boundary Condition Object
   4081   ,                                       !- View Factor to Ground
   4082   ,                                       !- Shading Control Name
   4083   ,                                       !- Frame and Divider Name
   4084   ,                                       !- Multiplier
   4085   ,                                       !- Number of Vertices
   4086   0, 24.9746, 1.92187324643676,           !- X,Y,Z Vertex 1 {m}
   4087   0, 24.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   4088   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   4089   0, 0.0253999999999976, 1.92187324643676; !- X,Y,Z Vertex 4 {m}
   4090 
   4091 BuildingSurface:Detailed,
   4092   Surface 35,                             !- Name
   4093   Wall,                                   !- Surface Type
   4094   000_Interior Wall,                      !- Construction Name
   4095   Thermal Zone 3,                         !- Zone Name
   4096   Surface,                                !- Outside Boundary Condition
   4097   Surface 51,                             !- Outside Boundary Condition Object
   4098   NoSun,                                  !- Sun Exposure
   4099   NoWind,                                 !- Wind Exposure
   4100   ,                                       !- View Factor to Ground
   4101   ,                                       !- Number of Vertices
   4102   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4103   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4104   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4105   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4106 
   4107 BuildingSurface:Detailed,
   4108   Surface 33,                             !- Name
   4109   Wall,                                   !- Surface Type
   4110   000_Interior Wall,                      !- Construction Name
   4111   Thermal Zone 3,                         !- Zone Name
   4112   Surface,                                !- Outside Boundary Condition
   4113   Surface 41,                             !- Outside Boundary Condition Object
   4114   NoSun,                                  !- Sun Exposure
   4115   NoWind,                                 !- Wind Exposure
   4116   ,                                       !- View Factor to Ground
   4117   ,                                       !- Number of Vertices
   4118   3, 22, 4,                               !- X,Y,Z Vertex 1 {m}
   4119   3, 22, 0,                               !- X,Y,Z Vertex 2 {m}
   4120   0, 25, 0,                               !- X,Y,Z Vertex 3 {m}
   4121   0, 25, 4;                               !- X,Y,Z Vertex 4 {m}
   4122 
   4123 BuildingSurface:Detailed,
   4124   Surface 36,                             !- Name
   4125   Roof,                                   !- Surface Type
   4126   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4127   Thermal Zone 3,                         !- Zone Name
   4128   Outdoors,                               !- Outside Boundary Condition
   4129   ,                                       !- Outside Boundary Condition Object
   4130   SunExposed,                             !- Sun Exposure
   4131   WindExposed,                            !- Wind Exposure
   4132   ,                                       !- View Factor to Ground
   4133   ,                                       !- Number of Vertices
   4134   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4135   3, 22, 4,                               !- X,Y,Z Vertex 2 {m}
   4136   0, 25, 4,                               !- X,Y,Z Vertex 3 {m}
   4137   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4138 
   4139 ZoneControl:Thermostat,
   4140   Thermal Zone 3 Thermostat,              !- Name
   4141   Thermal Zone 3,                         !- Zone or ZoneList Name
   4142   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   4143   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4144   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4145 
   4146 Schedule:Compact,
   4147   Thermal Zone 3 Thermostat Schedule,     !- Name
   4148   ,                                       !- Schedule Type Limits Name
   4149   Through: 12/31,                         !- Field 1
   4150   For: AllDays,                           !- Field 2
   4151   Until: 24:00,                           !- Field 3
   4152   4;                                      !- Field 4
   4153 
   4154 ZoneHVAC:EquipmentConnections,
   4155   Thermal Zone 3,                         !- Zone Name
   4156   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   4157   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   4158   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4159   Node 3,                                 !- Zone Air Node Name
   4160   Node 48;                                !- Zone Return Air Node Name
   4161 
   4162 NodeList,
   4163   Port List 5,                            !- Name
   4164   Node 47;                                !- Node Name 1
   4165 
   4166 ZoneHVAC:EquipmentList,
   4167   Zone HVAC Equipment List 3,             !- Name
   4168   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4169   ZoneHVAC:AirDistributionUnit {b4d73915-a11e-4e29-9ea1-140354d029b8}, !- Zone Equipment Name 1
   4170   1,                                      !- Zone Equipment Cooling Sequence 1
   4171   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4172 
   4173 Sizing:Zone,
   4174   Thermal Zone 3,                         !- Zone or ZoneList Name
   4175   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4176   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4177   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4178   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4179   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4180   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4181   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4182   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4183   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4184   ,                                       !- Zone Heating Sizing Factor
   4185   ,                                       !- Zone Cooling Sizing Factor
   4186   DesignDay,                              !- Cooling Design Air Flow Method
   4187   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4188   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4189   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4190   0,                                      !- Cooling Minimum Air Flow Fraction
   4191   DesignDay,                              !- Heating Design Air Flow Method
   4192   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4193   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4194   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4195   0.3;                                    !- Heating Maximum Air Flow Fraction
   4196 
   4197 DesignSpecification:ZoneAirDistribution,
   4198   {9f8ee44b-8d0b-4ca5-a9b8-ed05f0e69eb8}, !- Name
   4199   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4200   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4201 
   4202 Zone,
   4203   Thermal Zone 4,                         !- Name
   4204   -0,                                     !- Direction of Relative North {deg}
   4205   3,                                      !- X Origin {m}
   4206   22,                                     !- Y Origin {m}
   4207   0,                                      !- Z Origin {m}
   4208   ,                                       !- Type
   4209   ,                                       !- Multiplier
   4210   ,                                       !- Ceiling Height {m}
   4211   ,                                       !- Volume {m3}
   4212   ,                                       !- Floor Area {m2}
   4213   ,                                       !- Zone Inside Convection Algorithm
   4214   ;                                       !- Zone Outside Convection Algorithm
   4215 
   4216 BuildingSurface:Detailed,
   4217   Surface 8,                              !- Name
   4218   Wall,                                   !- Surface Type
   4219   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4220   Thermal Zone 4,                         !- Zone Name
   4221   Outdoors,                               !- Outside Boundary Condition
   4222   ,                                       !- Outside Boundary Condition Object
   4223   SunExposed,                             !- Sun Exposure
   4224   WindExposed,                            !- Wind Exposure
   4225   ,                                       !- View Factor to Ground
   4226   ,                                       !- Number of Vertices
   4227   22, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4228   22, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4229   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4230   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4231 
   4232 FenestrationSurface:Detailed,
   4233   Sub Surface 6,                          !- Name
   4234   Window,                                 !- Surface Type
   4235   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4236   Surface 8,                              !- Building Surface Name
   4237   ,                                       !- Outside Boundary Condition Object
   4238   ,                                       !- View Factor to Ground
   4239   ,                                       !- Shading Control Name
   4240   ,                                       !- Frame and Divider Name
   4241   ,                                       !- Multiplier
   4242   ,                                       !- Number of Vertices
   4243   21.9746, 3, 1.92187324643676,           !- X,Y,Z Vertex 1 {m}
   4244   21.9746, 3, 1,                          !- X,Y,Z Vertex 2 {m}
   4245   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   4246   -2.9746, 3, 1.92187324643676;           !- X,Y,Z Vertex 4 {m}
   4247 
   4248 BuildingSurface:Detailed,
   4249   Surface 11,                             !- Name
   4250   Wall,                                   !- Surface Type
   4251   000_Interior Wall,                      !- Construction Name
   4252   Thermal Zone 4,                         !- Zone Name
   4253   Surface,                                !- Outside Boundary Condition
   4254   Surface 3,                              !- Outside Boundary Condition Object
   4255   NoSun,                                  !- Sun Exposure
   4256   NoWind,                                 !- Wind Exposure
   4257   ,                                       !- View Factor to Ground
   4258   ,                                       !- Number of Vertices
   4259   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4260   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4261   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4262   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4263 
   4264 BuildingSurface:Detailed,
   4265   Surface 7,                              !- Name
   4266   Floor,                                  !- Surface Type
   4267   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4268   Thermal Zone 4,                         !- Zone Name
   4269   Ground,                                 !- Outside Boundary Condition
   4270   ,                                       !- Outside Boundary Condition Object
   4271   NoSun,                                  !- Sun Exposure
   4272   NoWind,                                 !- Wind Exposure
   4273   ,                                       !- View Factor to Ground
   4274   ,                                       !- Number of Vertices
   4275   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   4276   22, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4277   19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4278   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   4279 
   4280 BuildingSurface:Detailed,
   4281   Surface 12,                             !- Name
   4282   Ceiling,                                !- Surface Type
   4283   000_Interior Ceiling,                   !- Construction Name
   4284   Thermal Zone 4,                         !- Zone Name
   4285   Surface,                                !- Outside Boundary Condition
   4286   Surface 37,                             !- Outside Boundary Condition Object
   4287   NoSun,                                  !- Sun Exposure
   4288   NoWind,                                 !- Wind Exposure
   4289   ,                                       !- View Factor to Ground
   4290   ,                                       !- Number of Vertices
   4291   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4292   19, 0, 4,                               !- X,Y,Z Vertex 2 {m}
   4293   22, 3, 4,                               !- X,Y,Z Vertex 3 {m}
   4294   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4295 
   4296 BuildingSurface:Detailed,
   4297   Surface 9,                              !- Name
   4298   Wall,                                   !- Surface Type
   4299   000_Interior Wall,                      !- Construction Name
   4300   Thermal Zone 4,                         !- Zone Name
   4301   Surface,                                !- Outside Boundary Condition
   4302   Surface 17,                             !- Outside Boundary Condition Object
   4303   NoSun,                                  !- Sun Exposure
   4304   NoWind,                                 !- Wind Exposure
   4305   ,                                       !- View Factor to Ground
   4306   ,                                       !- Number of Vertices
   4307   19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4308   19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   4309   22, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4310   22, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4311 
   4312 BuildingSurface:Detailed,
   4313   Surface 10,                             !- Name
   4314   Wall,                                   !- Surface Type
   4315   000_Interior Wall,                      !- Construction Name
   4316   Thermal Zone 4,                         !- Zone Name
   4317   Surface,                                !- Outside Boundary Condition
   4318   Surface 27,                             !- Outside Boundary Condition Object
   4319   NoSun,                                  !- Sun Exposure
   4320   NoWind,                                 !- Wind Exposure
   4321   ,                                       !- View Factor to Ground
   4322   ,                                       !- Number of Vertices
   4323   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4324   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4325   19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4326   19, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4327 
   4328 ZoneControl:Thermostat,
   4329   Thermal Zone 4 Thermostat,              !- Name
   4330   Thermal Zone 4,                         !- Zone or ZoneList Name
   4331   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   4332   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4333   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4334 
   4335 Schedule:Compact,
   4336   Thermal Zone 4 Thermostat Schedule,     !- Name
   4337   ,                                       !- Schedule Type Limits Name
   4338   Through: 12/31,                         !- Field 1
   4339   For: AllDays,                           !- Field 2
   4340   Until: 24:00,                           !- Field 3
   4341   4;                                      !- Field 4
   4342 
   4343 ZoneHVAC:EquipmentConnections,
   4344   Thermal Zone 4,                         !- Zone Name
   4345   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   4346   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   4347   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4348   Node 4,                                 !- Zone Air Node Name
   4349   Node 73;                                !- Zone Return Air Node Name
   4350 
   4351 NodeList,
   4352   Port List 7,                            !- Name
   4353   Node 72;                                !- Node Name 1
   4354 
   4355 ZoneHVAC:EquipmentList,
   4356   Zone HVAC Equipment List 4,             !- Name
   4357   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4358   ZoneHVAC:AirDistributionUnit {6b856686-6ea4-43aa-ae25-db5882328e96}, !- Zone Equipment Name 1
   4359   1,                                      !- Zone Equipment Cooling Sequence 1
   4360   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4361 
   4362 Sizing:Zone,
   4363   Thermal Zone 4,                         !- Zone or ZoneList Name
   4364   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4365   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4366   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4367   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4368   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4369   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4370   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4371   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4372   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4373   ,                                       !- Zone Heating Sizing Factor
   4374   ,                                       !- Zone Cooling Sizing Factor
   4375   DesignDay,                              !- Cooling Design Air Flow Method
   4376   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4377   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4378   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4379   0,                                      !- Cooling Minimum Air Flow Fraction
   4380   DesignDay,                              !- Heating Design Air Flow Method
   4381   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4382   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4383   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4384   0.3;                                    !- Heating Maximum Air Flow Fraction
   4385 
   4386 DesignSpecification:ZoneAirDistribution,
   4387   {3c4d81ff-1392-4ae3-a6fe-b0badc80d8ae}, !- Name
   4388   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4389   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4390 
   4391 Zone,
   4392   Thermal Zone 1,                         !- Name
   4393   -0,                                     !- Direction of Relative North {deg}
   4394   3,                                      !- X Origin {m}
   4395   3,                                      !- Y Origin {m}
   4396   4,                                      !- Z Origin {m}
   4397   ,                                       !- Type
   4398   ,                                       !- Multiplier
   4399   ,                                       !- Ceiling Height {m}
   4400   ,                                       !- Volume {m3}
   4401   ,                                       !- Floor Area {m2}
   4402   ,                                       !- Zone Inside Convection Algorithm
   4403   ;                                       !- Zone Outside Convection Algorithm
   4404 
   4405 BuildingSurface:Detailed,
   4406   Surface 58,                             !- Name
   4407   Wall,                                   !- Surface Type
   4408   000_Interior Wall,                      !- Construction Name
   4409   Thermal Zone 1,                         !- Zone Name
   4410   Surface,                                !- Outside Boundary Condition
   4411   Surface 46,                             !- Outside Boundary Condition Object
   4412   NoSun,                                  !- Sun Exposure
   4413   NoWind,                                 !- Wind Exposure
   4414   ,                                       !- View Factor to Ground
   4415   ,                                       !- Number of Vertices
   4416   19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4417   19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   4418   19, 19, 0,                              !- X,Y,Z Vertex 3 {m}
   4419   19, 19, 4;                              !- X,Y,Z Vertex 4 {m}
   4420 
   4421 BuildingSurface:Detailed,
   4422   Surface 57,                             !- Name
   4423   Wall,                                   !- Surface Type
   4424   000_Interior Wall,                      !- Construction Name
   4425   Thermal Zone 1,                         !- Zone Name
   4426   Surface,                                !- Outside Boundary Condition
   4427   Surface 40,                             !- Outside Boundary Condition Object
   4428   NoSun,                                  !- Sun Exposure
   4429   NoWind,                                 !- Wind Exposure
   4430   ,                                       !- View Factor to Ground
   4431   ,                                       !- Number of Vertices
   4432   19, 19, 4,                              !- X,Y,Z Vertex 1 {m}
   4433   19, 19, 0,                              !- X,Y,Z Vertex 2 {m}
   4434   0, 19, 0,                               !- X,Y,Z Vertex 3 {m}
   4435   0, 19, 4;                               !- X,Y,Z Vertex 4 {m}
   4436 
   4437 BuildingSurface:Detailed,
   4438   Surface 56,                             !- Name
   4439   Wall,                                   !- Surface Type
   4440   000_Interior Wall,                      !- Construction Name
   4441   Thermal Zone 1,                         !- Zone Name
   4442   Surface,                                !- Outside Boundary Condition
   4443   Surface 34,                             !- Outside Boundary Condition Object
   4444   NoSun,                                  !- Sun Exposure
   4445   NoWind,                                 !- Wind Exposure
   4446   ,                                       !- View Factor to Ground
   4447   ,                                       !- Number of Vertices
   4448   0, 19, 4,                               !- X,Y,Z Vertex 1 {m}
   4449   0, 19, 0,                               !- X,Y,Z Vertex 2 {m}
   4450   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4451   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4452 
   4453 BuildingSurface:Detailed,
   4454   Surface 59,                             !- Name
   4455   Wall,                                   !- Surface Type
   4456   000_Interior Wall,                      !- Construction Name
   4457   Thermal Zone 1,                         !- Zone Name
   4458   Surface,                                !- Outside Boundary Condition
   4459   Surface 52,                             !- Outside Boundary Condition Object
   4460   NoSun,                                  !- Sun Exposure
   4461   NoWind,                                 !- Wind Exposure
   4462   ,                                       !- View Factor to Ground
   4463   ,                                       !- Number of Vertices
   4464   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4465   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4466   19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4467   19, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4468 
   4469 BuildingSurface:Detailed,
   4470   Surface 55,                             !- Name
   4471   Floor,                                  !- Surface Type
   4472   000_Interior Floor,                     !- Construction Name
   4473   Thermal Zone 1,                         !- Zone Name
   4474   Surface,                                !- Outside Boundary Condition
   4475   Surface 30,                             !- Outside Boundary Condition Object
   4476   NoSun,                                  !- Sun Exposure
   4477   NoWind,                                 !- Wind Exposure
   4478   ,                                       !- View Factor to Ground
   4479   ,                                       !- Number of Vertices
   4480   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4481   0, 19, 0,                               !- X,Y,Z Vertex 2 {m}
   4482   19, 19, 0,                              !- X,Y,Z Vertex 3 {m}
   4483   19, 0, 0;                               !- X,Y,Z Vertex 4 {m}
   4484 
   4485 BuildingSurface:Detailed,
   4486   Surface 60,                             !- Name
   4487   Roof,                                   !- Surface Type
   4488   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4489   Thermal Zone 1,                         !- Zone Name
   4490   Outdoors,                               !- Outside Boundary Condition
   4491   ,                                       !- Outside Boundary Condition Object
   4492   SunExposed,                             !- Sun Exposure
   4493   WindExposed,                            !- Wind Exposure
   4494   ,                                       !- View Factor to Ground
   4495   ,                                       !- Number of Vertices
   4496   19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4497   19, 19, 4,                              !- X,Y,Z Vertex 2 {m}
   4498   0, 19, 4,                               !- X,Y,Z Vertex 3 {m}
   4499   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4500 
   4501 ZoneControl:Thermostat,
   4502   Thermal Zone 1 Thermostat,              !- Name
   4503   Thermal Zone 1,                         !- Zone or ZoneList Name
   4504   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   4505   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4506   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4507 
   4508 Schedule:Compact,
   4509   Thermal Zone 1 Thermostat Schedule,     !- Name
   4510   ,                                       !- Schedule Type Limits Name
   4511   Through: 12/31,                         !- Field 1
   4512   For: AllDays,                           !- Field 2
   4513   Until: 24:00,                           !- Field 3
   4514   4;                                      !- Field 4
   4515 
   4516 ZoneHVAC:EquipmentConnections,
   4517   Thermal Zone 1,                         !- Zone Name
   4518   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   4519   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   4520   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4521   Node 1,                                 !- Zone Air Node Name
   4522   Node 33;                                !- Zone Return Air Node Name
   4523 
   4524 NodeList,
   4525   Port List 1,                            !- Name
   4526   Node 15;                                !- Node Name 1
   4527 
   4528 ZoneHVAC:EquipmentList,
   4529   Zone HVAC Equipment List 1,             !- Name
   4530   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4531   ZoneHVAC:AirDistributionUnit {695646a5-e6c0-47ef-8cde-e123f01074a5}, !- Zone Equipment Name 1
   4532   1,                                      !- Zone Equipment Cooling Sequence 1
   4533   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4534 
   4535 Sizing:Zone,
   4536   Thermal Zone 1,                         !- Zone or ZoneList Name
   4537   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4538   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4539   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4540   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4541   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4542   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4543   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4544   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4545   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4546   ,                                       !- Zone Heating Sizing Factor
   4547   ,                                       !- Zone Cooling Sizing Factor
   4548   DesignDay,                              !- Cooling Design Air Flow Method
   4549   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4550   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4551   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4552   0,                                      !- Cooling Minimum Air Flow Fraction
   4553   DesignDay,                              !- Heating Design Air Flow Method
   4554   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4555   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4556   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4557   0.3;                                    !- Heating Maximum Air Flow Fraction
   4558 
   4559 DesignSpecification:ZoneAirDistribution,
   4560   {d6f98f41-3ccb-47e5-a541-b949f97be4d6}, !- Name
   4561   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4562   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4563 
   4564 Zone,
   4565   Thermal Zone 10,                        !- Name
   4566   -0,                                     !- Direction of Relative North {deg}
   4567   0,                                      !- X Origin {m}
   4568   0,                                      !- Y Origin {m}
   4569   4,                                      !- Z Origin {m}
   4570   ,                                       !- Type
   4571   ,                                       !- Multiplier
   4572   ,                                       !- Ceiling Height {m}
   4573   ,                                       !- Volume {m3}
   4574   ,                                       !- Floor Area {m2}
   4575   ,                                       !- Zone Inside Convection Algorithm
   4576   ;                                       !- Zone Outside Convection Algorithm
   4577 
   4578 BuildingSurface:Detailed,
   4579   Surface 52,                             !- Name
   4580   Wall,                                   !- Surface Type
   4581   000_Interior Wall,                      !- Construction Name
   4582   Thermal Zone 10,                        !- Zone Name
   4583   Surface,                                !- Outside Boundary Condition
   4584   Surface 59,                             !- Outside Boundary Condition Object
   4585   NoSun,                                  !- Sun Exposure
   4586   NoWind,                                 !- Wind Exposure
   4587   ,                                       !- View Factor to Ground
   4588   ,                                       !- Number of Vertices
   4589   22, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4590   22, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4591   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4592   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4593 
   4594 BuildingSurface:Detailed,
   4595   Surface 49,                             !- Name
   4596   Floor,                                  !- Surface Type
   4597   000_Interior Floor,                     !- Construction Name
   4598   Thermal Zone 10,                        !- Zone Name
   4599   Surface,                                !- Outside Boundary Condition
   4600   Surface 24,                             !- Outside Boundary Condition Object
   4601   NoSun,                                  !- Sun Exposure
   4602   NoWind,                                 !- Wind Exposure
   4603   ,                                       !- View Factor to Ground
   4604   ,                                       !- Number of Vertices
   4605   25, 0, 0,                               !- X,Y,Z Vertex 1 {m}
   4606   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4607   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4608   22, 3, 0;                               !- X,Y,Z Vertex 4 {m}
   4609 
   4610 BuildingSurface:Detailed,
   4611   Surface 54,                             !- Name
   4612   Roof,                                   !- Surface Type
   4613   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4614   Thermal Zone 10,                        !- Zone Name
   4615   Outdoors,                               !- Outside Boundary Condition
   4616   ,                                       !- Outside Boundary Condition Object
   4617   SunExposed,                             !- Sun Exposure
   4618   WindExposed,                            !- Wind Exposure
   4619   ,                                       !- View Factor to Ground
   4620   ,                                       !- Number of Vertices
   4621   22, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4622   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4623   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4624   25, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4625 
   4626 BuildingSurface:Detailed,
   4627   Surface 53,                             !- Name
   4628   Wall,                                   !- Surface Type
   4629   000_Interior Wall,                      !- Construction Name
   4630   Thermal Zone 10,                        !- Zone Name
   4631   Surface,                                !- Outside Boundary Condition
   4632   Surface 45,                             !- Outside Boundary Condition Object
   4633   NoSun,                                  !- Sun Exposure
   4634   NoWind,                                 !- Wind Exposure
   4635   ,                                       !- View Factor to Ground
   4636   ,                                       !- Number of Vertices
   4637   25, 0, 4,                               !- X,Y,Z Vertex 1 {m}
   4638   25, 0, 0,                               !- X,Y,Z Vertex 2 {m}
   4639   22, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4640   22, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4641 
   4642 BuildingSurface:Detailed,
   4643   Surface 51,                             !- Name
   4644   Wall,                                   !- Surface Type
   4645   000_Interior Wall,                      !- Construction Name
   4646   Thermal Zone 10,                        !- Zone Name
   4647   Surface,                                !- Outside Boundary Condition
   4648   Surface 35,                             !- Outside Boundary Condition Object
   4649   NoSun,                                  !- Sun Exposure
   4650   NoWind,                                 !- Wind Exposure
   4651   ,                                       !- View Factor to Ground
   4652   ,                                       !- Number of Vertices
   4653   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4654   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4655   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4656   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4657 
   4658 BuildingSurface:Detailed,
   4659   Surface 50,                             !- Name
   4660   Wall,                                   !- Surface Type
   4661   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4662   Thermal Zone 10,                        !- Zone Name
   4663   Outdoors,                               !- Outside Boundary Condition
   4664   ,                                       !- Outside Boundary Condition Object
   4665   SunExposed,                             !- Sun Exposure
   4666   WindExposed,                            !- Wind Exposure
   4667   ,                                       !- View Factor to Ground
   4668   ,                                       !- Number of Vertices
   4669   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4670   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4671   25, 0, 0,                               !- X,Y,Z Vertex 3 {m}
   4672   25, 0, 4;                               !- X,Y,Z Vertex 4 {m}
   4673 
   4674 FenestrationSurface:Detailed,
   4675   Sub Surface 4,                          !- Name
   4676   Window,                                 !- Surface Type
   4677   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4678   Surface 50,                             !- Building Surface Name
   4679   ,                                       !- Outside Boundary Condition Object
   4680   ,                                       !- View Factor to Ground
   4681   ,                                       !- Shading Control Name
   4682   ,                                       !- Frame and Divider Name
   4683   ,                                       !- Multiplier
   4684   ,                                       !- Number of Vertices
   4685   0.0254, 0, 1.92187324643676,            !- X,Y,Z Vertex 1 {m}
   4686   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4687   24.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
   4688   24.9746, 0, 1.92187324643676;           !- X,Y,Z Vertex 4 {m}
   4689 
   4690 ZoneControl:Thermostat,
   4691   Thermal Zone 10 Thermostat,             !- Name
   4692   Thermal Zone 10,                        !- Zone or ZoneList Name
   4693   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4694   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4695   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4696 
   4697 Schedule:Compact,
   4698   Thermal Zone 10 Thermostat Schedule,    !- Name
   4699   ,                                       !- Schedule Type Limits Name
   4700   Through: 12/31,                         !- Field 1
   4701   For: AllDays,                           !- Field 2
   4702   Until: 24:00,                           !- Field 3
   4703   4;                                      !- Field 4
   4704 
   4705 ZoneHVAC:EquipmentConnections,
   4706   Thermal Zone 10,                        !- Zone Name
   4707   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4708   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4709   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4710   Node 10,                                !- Zone Air Node Name
   4711   Node 58;                                !- Zone Return Air Node Name
   4712 
   4713 NodeList,
   4714   Port List 19,                           !- Name
   4715   Node 57;                                !- Node Name 1
   4716 
   4717 ZoneHVAC:EquipmentList,
   4718   Zone HVAC Equipment List 10,            !- Name
   4719   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4720   ZoneHVAC:AirDistributionUnit {6f85f4cc-8360-4b3b-873a-3d676d9bcbc4}, !- Zone Equipment Name 1
   4721   1,                                      !- Zone Equipment Cooling Sequence 1
   4722   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4723 
   4724 Sizing:Zone,
   4725   Thermal Zone 10,                        !- Zone or ZoneList Name
   4726   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4727   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4728   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4729   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4730   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4731   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4732   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4733   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4734   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4735   ,                                       !- Zone Heating Sizing Factor
   4736   ,                                       !- Zone Cooling Sizing Factor
   4737   DesignDay,                              !- Cooling Design Air Flow Method
   4738   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4739   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4740   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4741   0,                                      !- Cooling Minimum Air Flow Fraction
   4742   DesignDay,                              !- Heating Design Air Flow Method
   4743   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4744   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4745   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4746   0.3;                                    !- Heating Maximum Air Flow Fraction
   4747 
   4748 DesignSpecification:ZoneAirDistribution,
   4749   {593c8980-e857-4347-a248-3bd3dc61ceaf}, !- Name
   4750   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4751   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4752 
   4753 SetpointManager:Scheduled,
   4754   Setpoint Manager Scheduled 2,           !- Name
   4755   Temperature,                            !- Control Variable
   4756   Hot_Water_Temperature,                  !- Schedule Name
   4757   Node 22;                                !- Setpoint Node or NodeList Name
   4758 
   4759 OutputControl:Table:Style,
   4760   HTML;                                   !- Column Separator
   4761 
   4762 Output:Table:SummaryReports,
   4763   AllSummary;                             !- Report Name 1
   4764 
   4765 Output:VariableDictionary,
   4766   IDF,                                    !- Key Field
   4767   Unsorted;                               !- Sort Option
   4768 
   4769 Output:SQLite,
   4770   SimpleAndTabular;                       !- Option Type
   4771 
   4772 Output:Table:Monthly,
   4773   Building Monthly Cooling Load Report,   ! Name
   4774   3,                                      ! Digits After Decimal
   4775   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   4776   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4777   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   4778   Maximum,                                ! Aggregation Type for Variable or Meter 2
   4779   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   4780   ValueWhenMaxMin;
   4781 Output:Table:Monthly,
   4782   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   4783   3,                                      ! Digits After Decimal
   4784   Heating:Gasoline,                       ! Variable or Meter 1 Name
   4785   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   4786 
   4787 Output:Table:Monthly,
   4788   End Use Energy Consumption Electricity Monthly,   ! Name
   4789   3,                                      ! Digits After Decimal
   4790   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4791   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4792   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4793   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   4794   Cooling:Electricity,
   4795   SumOrAverage,
   4796   Fans:Electricity,
   4797   SumOrAverage,
   4798   Pumps:Electricity,
   4799   SumOrAverage;
   4800 
   4801 Output:Table:Monthly,
   4802   End Use Energy Consumption Electricity Monthly,   ! Name
   4803   3,                                      ! Digits After Decimal
   4804   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4805   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4806   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4807   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         405
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         405
  Number of Defaulted Fields=         244
  Number of Fields with Defaults=        1025
  Number of Autosized Fields=          71
  Number of Autosizable Fields =          94
  Number of Autocalculated Fields=         188
  Number of Autocalculatable Fields =         188
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        6694
 NumOfRVariable(Total)=        6694
 NumOfRVariable(Actual)=          76
 NumOfRVariable(Summed)=          75
 NumOfRVariable(Meter)=          75
 NumOfIVariable=          90
 NumOfIVariable(Total)=          90
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         101
 NumVarMeterArrays=          75
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         263
 MaxNumOfNodeConnections=           0
