  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   No,                                     !- Do Zone Sizing Calculation
      7   No,                                     !- Do System Sizing Calculation
      8   No,                                     !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 2,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   ActivityLevel 12,                       !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   activitylevel;                          !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   OnOff,                                  !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   1,                                      !- Upper Limit Value {BasedOnField A3}
     58   Discrete,                               !- Numeric Type
     59   availability;                           !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 3,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature,                            !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 ScheduleTypeLimits,
     76   Fractional,                             !- Name
     77   0,                                      !- Lower Limit Value {BasedOnField A3}
     78   1,                                      !- Upper Limit Value {BasedOnField A3}
     79   Continuous;                             !- Numeric Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 1,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Small Office_Activity Rule 1 Day Schedule, !- Name
     90   ActivityLevel 12,                       !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   120;                                    !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   0.05;                                   !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    104   Fractional,                             !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   06:00,                                  !- Time 1 {hh:mm}
    107   0,                                      !- Value Until Time 1
    108   08:00,                                  !- Time 2 {hh:mm}
    109   0.1,                                    !- Value Until Time 2
    110   12:00,                                  !- Time 3 {hh:mm}
    111   0.3,                                    !- Value Until Time 3
    112   17:00,                                  !- Time 4 {hh:mm}
    113   0.1,                                    !- Value Until Time 4
    114   24:00,                                  !- Time 5 {hh:mm}
    115   0;                                      !- Value Until Time 5
    116 
    117 Schedule:Day:Interval,
    118   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    119   ,                                       !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   6.7;                                    !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Small Office_Bldg_Equip Default Schedule, !- Name
    126   Fractional,                             !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   0;                                      !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Always_On_Winter_Design_Day,            !- Name
    133   OnOff,                                  !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   1;                                      !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Deck_Temperature_Summer_Design_Day,     !- Name
    140   Temperature,                            !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   12.8;                                   !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Small Office_Bldg_Equip Winter Design Day, !- Name
    147   Fractional,                             !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   0;                                      !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Name
    154   Fractional,                             !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   08:00,                                  !- Time 1 {hh:mm}
    157   0.4,                                    !- Value Until Time 1
    158   12:00,                                  !- Time 2 {hh:mm}
    159   0.9,                                    !- Value Until Time 2
    160   13:00,                                  !- Time 3 {hh:mm}
    161   0.8,                                    !- Value Until Time 3
    162   17:00,                                  !- Time 4 {hh:mm}
    163   0.9,                                    !- Value Until Time 4
    164   18:00,                                  !- Time 5 {hh:mm}
    165   0.5,                                    !- Value Until Time 5
    166   24:00,                                  !- Time 6 {hh:mm}
    167   0.4;                                    !- Value Until Time 6
    168 
    169 Schedule:Day:Interval,
    170   Small Office_Activity Default Schedule, !- Name
    171   ActivityLevel 12,                       !- Schedule Type Limits Name
    172   No,                                     !- Interpolate to Timestep
    173   24:00,                                  !- Time 1 {hh:mm}
    174   0;                                      !- Value Until Time 1
    175 
    176 Schedule:Day:Interval,
    177   Hot_Water_Temperature_Default,          !- Name
    178   Temperature 1,                          !- Schedule Type Limits Name
    179   No,                                     !- Interpolate to Timestep
    180   24:00,                                  !- Time 1 {hh:mm}
    181   67;                                     !- Value Until Time 1
    182 
    183 Schedule:Day:Interval,
    184   Small Office_Activity Summer Design Day, !- Name
    185   ActivityLevel 12,                       !- Schedule Type Limits Name
    186   No,                                     !- Interpolate to Timestep
    187   24:00,                                  !- Time 1 {hh:mm}
    188   120;                                    !- Value Until Time 1
    189 
    190 Schedule:Day:Interval,
    191   Deck_Temperature_Winter_Design_Day,     !- Name
    192   Temperature,                            !- Schedule Type Limits Name
    193   No,                                     !- Interpolate to Timestep
    194   24:00,                                  !- Time 1 {hh:mm}
    195   12.8;                                   !- Value Until Time 1
    196 
    197 Schedule:Day:Interval,
    198   Chilled_Water_Temperature_Default,      !- Name
    199   ,                                       !- Schedule Type Limits Name
    200   No,                                     !- Interpolate to Timestep
    201   24:00,                                  !- Time 1 {hh:mm}
    202   6.7;                                    !- Value Until Time 1
    203 
    204 Schedule:Day:Interval,
    205   Small Office_Bldg_Light Winter Design Day, !- Name
    206   Fractional,                             !- Schedule Type Limits Name
    207   No,                                     !- Interpolate to Timestep
    208   24:00,                                  !- Time 1 {hh:mm}
    209   0;                                      !- Value Until Time 1
    210 
    211 Schedule:Day:Interval,
    212   Small Office_Bldg_Occ Summer Design Day, !- Name
    213   Fractional,                             !- Schedule Type Limits Name
    214   No,                                     !- Interpolate to Timestep
    215   06:00,                                  !- Time 1 {hh:mm}
    216   0,                                      !- Value Until Time 1
    217   22:00,                                  !- Time 2 {hh:mm}
    218   1,                                      !- Value Until Time 2
    219   24:00,                                  !- Time 3 {hh:mm}
    220   0.05;                                   !- Value Until Time 3
    221 
    222 Schedule:Day:Interval,
    223   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    224   Fractional,                             !- Schedule Type Limits Name
    225   No,                                     !- Interpolate to Timestep
    226   24:00,                                  !- Time 1 {hh:mm}
    227   0.3;                                    !- Value Until Time 1
    228 
    229 Schedule:Day:Interval,
    230   Always_On_Default,                      !- Name
    231   OnOff,                                  !- Schedule Type Limits Name
    232   No,                                     !- Interpolate to Timestep
    233   24:00,                                  !- Time 1 {hh:mm}
    234   1;                                      !- Value Until Time 1
    235 
    236 Schedule:Day:Interval,
    237   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    238   Fractional,                             !- Schedule Type Limits Name
    239   No,                                     !- Interpolate to Timestep
    240   06:00,                                  !- Time 1 {hh:mm}
    241   1,                                      !- Value Until Time 1
    242   18:00,                                  !- Time 2 {hh:mm}
    243   0.25,                                   !- Value Until Time 2
    244   24:00,                                  !- Time 3 {hh:mm}
    245   1;                                      !- Value Until Time 3
    246 
    247 Schedule:Day:Interval,
    248   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    249   Fractional,                             !- Schedule Type Limits Name
    250   No,                                     !- Interpolate to Timestep
    251   06:00,                                  !- Time 1 {hh:mm}
    252   1,                                      !- Value Until Time 1
    253   22:00,                                  !- Time 2 {hh:mm}
    254   0.25,                                   !- Value Until Time 2
    255   24:00,                                  !- Time 3 {hh:mm}
    256   1;                                      !- Value Until Time 3
    257 
    258 Schedule:Day:Interval,
    259   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    260   ,                                       !- Schedule Type Limits Name
    261   No,                                     !- Interpolate to Timestep
    262   24:00,                                  !- Time 1 {hh:mm}
    263   6.7;                                    !- Value Until Time 1
    264 
    265 Schedule:Day:Interval,
    266   Small Office_Infil_Quarter_On Default Schedule, !- Name
    267   Fractional,                             !- Schedule Type Limits Name
    268   No,                                     !- Interpolate to Timestep
    269   24:00,                                  !- Time 1 {hh:mm}
    270   0;                                      !- Value Until Time 1
    271 
    272 Schedule:Day:Interval,
    273   Small Office_Bldg_Light Default Schedule, !- Name
    274   Fractional,                             !- Schedule Type Limits Name
    275   No,                                     !- Interpolate to Timestep
    276   24:00,                                  !- Time 1 {hh:mm}
    277   0;                                      !- Value Until Time 1
    278 
    279 Schedule:Day:Interval,
    280   Cooling Sch Default,                    !- Name
    281   Temperature 3,                          !- Schedule Type Limits Name
    282   No,                                     !- Interpolate to Timestep
    283   24:00,                                  !- Time 1 {hh:mm}
    284   28;                                     !- Value Until Time 1
    285 
    286 Schedule:Day:Interval,
    287   Small Office_Activity Winter Design Day, !- Name
    288   ActivityLevel 12,                       !- Schedule Type Limits Name
    289   No,                                     !- Interpolate to Timestep
    290   24:00,                                  !- Time 1 {hh:mm}
    291   120;                                    !- Value Until Time 1
    292 
    293 Schedule:Day:Interval,
    294   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    295   Fractional,                             !- Schedule Type Limits Name
    296   No,                                     !- Interpolate to Timestep
    297   24:00,                                  !- Time 1 {hh:mm}
    298   1;                                      !- Value Until Time 1
    299 
    300 Schedule:Day:Interval,
    301   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    302   Fractional,                             !- Schedule Type Limits Name
    303   No,                                     !- Interpolate to Timestep
    304   06:00,                                  !- Time 1 {hh:mm}
    305   0.3,                                    !- Value Until Time 1
    306   08:00,                                  !- Time 2 {hh:mm}
    307   0.4,                                    !- Value Until Time 2
    308   12:00,                                  !- Time 3 {hh:mm}
    309   0.5,                                    !- Value Until Time 3
    310   17:00,                                  !- Time 4 {hh:mm}
    311   0.35,                                   !- Value Until Time 4
    312   24:00,                                  !- Time 5 {hh:mm}
    313   0.3;                                    !- Value Until Time 5
    314 
    315 Schedule:Day:Interval,
    316   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
    317   Fractional,                             !- Schedule Type Limits Name
    318   No,                                     !- Interpolate to Timestep
    319   06:00,                                  !- Time 1 {hh:mm}
    320   1,                                      !- Value Until Time 1
    321   22:00,                                  !- Time 2 {hh:mm}
    322   0.25,                                   !- Value Until Time 2
    323   24:00,                                  !- Time 3 {hh:mm}
    324   1;                                      !- Value Until Time 3
    325 
    326 Schedule:Day:Interval,
    327   Small Office_Bldg_Occ Default Schedule, !- Name
    328   Fractional,                             !- Schedule Type Limits Name
    329   No,                                     !- Interpolate to Timestep
    330   24:00,                                  !- Time 1 {hh:mm}
    331   0;                                      !- Value Until Time 1
    332 
    333 Schedule:Day:Interval,
    334   Small Office_Bldg_Occ Winter Design Day, !- Name
    335   Fractional,                             !- Schedule Type Limits Name
    336   No,                                     !- Interpolate to Timestep
    337   24:00,                                  !- Time 1 {hh:mm}
    338   0;                                      !- Value Until Time 1
    339 
    340 Schedule:Day:Interval,
    341   Small Office_Bldg_Light Rule 3 Day Schedule, !- Name
    342   Fractional,                             !- Schedule Type Limits Name
    343   No,                                     !- Interpolate to Timestep
    344   05:00,                                  !- Time 1 {hh:mm}
    345   0.05,                                   !- Value Until Time 1
    346   07:00,                                  !- Time 2 {hh:mm}
    347   0.1,                                    !- Value Until Time 2
    348   08:00,                                  !- Time 3 {hh:mm}
    349   0.3,                                    !- Value Until Time 3
    350   17:00,                                  !- Time 4 {hh:mm}
    351   0.9,                                    !- Value Until Time 4
    352   18:00,                                  !- Time 5 {hh:mm}
    353   0.5,                                    !- Value Until Time 5
    354   20:00,                                  !- Time 6 {hh:mm}
    355   0.3,                                    !- Value Until Time 6
    356   22:00,                                  !- Time 7 {hh:mm}
    357   0.2,                                    !- Value Until Time 7
    358   23:00,                                  !- Time 8 {hh:mm}
    359   0.1,                                    !- Value Until Time 8
    360   24:00,                                  !- Time 9 {hh:mm}
    361   0.05;                                   !- Value Until Time 9
    362 
    363 Schedule:Day:Interval,
    364   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    365   Fractional,                             !- Schedule Type Limits Name
    366   No,                                     !- Interpolate to Timestep
    367   06:00,                                  !- Time 1 {hh:mm}
    368   1,                                      !- Value Until Time 1
    369   18:00,                                  !- Time 2 {hh:mm}
    370   0.25,                                   !- Value Until Time 2
    371   24:00,                                  !- Time 3 {hh:mm}
    372   1;                                      !- Value Until Time 3
    373 
    374 Schedule:Day:Interval,
    375   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    376   Fractional,                             !- Schedule Type Limits Name
    377   No,                                     !- Interpolate to Timestep
    378   06:00,                                  !- Time 1 {hh:mm}
    379   0.05,                                   !- Value Until Time 1
    380   08:00,                                  !- Time 2 {hh:mm}
    381   0.1,                                    !- Value Until Time 2
    382   12:00,                                  !- Time 3 {hh:mm}
    383   0.3,                                    !- Value Until Time 3
    384   17:00,                                  !- Time 4 {hh:mm}
    385   0.15,                                   !- Value Until Time 4
    386   24:00,                                  !- Time 5 {hh:mm}
    387   0.05;                                   !- Value Until Time 5
    388 
    389 Schedule:Day:Interval,
    390   Small Office_Bldg_Equip Summer Design Day, !- Name
    391   Fractional,                             !- Schedule Type Limits Name
    392   No,                                     !- Interpolate to Timestep
    393   24:00,                                  !- Time 1 {hh:mm}
    394   1;                                      !- Value Until Time 1
    395 
    396 Schedule:Day:Interval,
    397   Hot_Water_Temperature_Summer_Design_Day, !- Name
    398   Temperature 1,                          !- Schedule Type Limits Name
    399   No,                                     !- Interpolate to Timestep
    400   24:00,                                  !- Time 1 {hh:mm}
    401   67;                                     !- Value Until Time 1
    402 
    403 Schedule:Day:Interval,
    404   Small Office_Bldg_Light Summer Design Day, !- Name
    405   Fractional,                             !- Schedule Type Limits Name
    406   No,                                     !- Interpolate to Timestep
    407   24:00,                                  !- Time 1 {hh:mm}
    408   1;                                      !- Value Until Time 1
    409 
    410 Schedule:Day:Interval,
    411   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    412   Fractional,                             !- Schedule Type Limits Name
    413   No,                                     !- Interpolate to Timestep
    414   24:00,                                  !- Time 1 {hh:mm}
    415   0;                                      !- Value Until Time 1
    416 
    417 Schedule:Day:Interval,
    418   Always_On_Summer_Design_Day,            !- Name
    419   OnOff,                                  !- Schedule Type Limits Name
    420   No,                                     !- Interpolate to Timestep
    421   24:00,                                  !- Time 1 {hh:mm}
    422   1;                                      !- Value Until Time 1
    423 
    424 Schedule:Day:Interval,
    425   Hot_Water_Temperature_Winter_Design_Day, !- Name
    426   Temperature 1,                          !- Schedule Type Limits Name
    427   No,                                     !- Interpolate to Timestep
    428   24:00,                                  !- Time 1 {hh:mm}
    429   67;                                     !- Value Until Time 1
    430 
    431 Schedule:Day:Interval,
    432   Deck_Temperature_Default,               !- Name
    433   Temperature,                            !- Schedule Type Limits Name
    434   No,                                     !- Interpolate to Timestep
    435   24:00,                                  !- Time 1 {hh:mm}
    436   12.8;                                   !- Value Until Time 1
    437 
    438 Schedule:Day:Interval,
    439   Heating Sch Default,                    !- Name
    440   Temperature 2,                          !- Schedule Type Limits Name
    441   No,                                     !- Interpolate to Timestep
    442   24:00,                                  !- Time 1 {hh:mm}
    443   24;                                     !- Value Until Time 1
    444 
    445 Schedule:Day:Interval,
    446   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Name
    447   Fractional,                             !- Schedule Type Limits Name
    448   No,                                     !- Interpolate to Timestep
    449   06:00,                                  !- Time 1 {hh:mm}
    450   0,                                      !- Value Until Time 1
    451   07:00,                                  !- Time 2 {hh:mm}
    452   0.1,                                    !- Value Until Time 2
    453   08:00,                                  !- Time 3 {hh:mm}
    454   0.2,                                    !- Value Until Time 3
    455   12:00,                                  !- Time 4 {hh:mm}
    456   0.95,                                   !- Value Until Time 4
    457   13:00,                                  !- Time 5 {hh:mm}
    458   0.5,                                    !- Value Until Time 5
    459   17:00,                                  !- Time 6 {hh:mm}
    460   0.95,                                   !- Value Until Time 6
    461   18:00,                                  !- Time 7 {hh:mm}
    462   0.3,                                    !- Value Until Time 7
    463   20:00,                                  !- Time 8 {hh:mm}
    464   0.1,                                    !- Value Until Time 8
    465   24:00,                                  !- Time 9 {hh:mm}
    466   0.05;                                   !- Value Until Time 9
    467 
    468 Schedule:Week:Daily,
    469   Schedule:Week:Daily {aa5aa92b-99c8-4729-b55b-d0111623f643}, !- Name
    470   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    471   Cooling Sch Default,                    !- Monday Schedule:Day Name
    472   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    473   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    474   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    475   Cooling Sch Default,                    !- Friday Schedule:Day Name
    476   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    477   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    478   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    479   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    480   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    481   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    482 
    483 Schedule:Year,
    484   Cooling Sch,                            !- Name
    485   Temperature 3,                          !- Schedule Type Limits Name
    486   Schedule:Week:Daily {aa5aa92b-99c8-4729-b55b-d0111623f643}, !- Schedule:Week Name 1
    487   1,                                      !- Start Month 1
    488   1,                                      !- Start Day 1
    489   12,                                     !- End Month 1
    490   31;                                     !- End Day 1
    491 
    492 Schedule:Week:Daily,
    493   Schedule:Week:Daily {ae035889-4a97-4275-b45e-dadb30fa50cc}, !- Name
    494   Always_On_Default,                      !- Sunday Schedule:Day Name
    495   Always_On_Default,                      !- Monday Schedule:Day Name
    496   Always_On_Default,                      !- Tuesday Schedule:Day Name
    497   Always_On_Default,                      !- Wednesday Schedule:Day Name
    498   Always_On_Default,                      !- Thursday Schedule:Day Name
    499   Always_On_Default,                      !- Friday Schedule:Day Name
    500   Always_On_Default,                      !- Saturday Schedule:Day Name
    501   Always_On_Default,                      !- Holiday Schedule:Day Name
    502   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    503   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    504   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    505   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    506 
    507 Schedule:Year,
    508   Always_On,                              !- Name
    509   OnOff,                                  !- Schedule Type Limits Name
    510   Schedule:Week:Daily {ae035889-4a97-4275-b45e-dadb30fa50cc}, !- Schedule:Week Name 1
    511   1,                                      !- Start Month 1
    512   1,                                      !- Start Day 1
    513   12,                                     !- End Month 1
    514   31;                                     !- End Day 1
    515 
    516 Schedule:Week:Daily,
    517   Schedule:Week:Daily {1f95717d-1439-426b-bc30-1a1a17326243}, !- Name
    518   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    519   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    520   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    521   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    522   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    523   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    524   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    525   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    526   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    527   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    528   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    529   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    530 
    531 Schedule:Week:Daily,
    532   Schedule:Week:Daily {505a4384-8504-4933-9f2a-bee8b59d570d}, !- Name
    533   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    534   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
    535   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    536   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    537   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    538   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    539   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    540   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    541   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    542   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    543   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    544   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    545 
    546 Schedule:Year,
    547   Small Office_Bldg_Equip,                !- Name
    548   Fractional,                             !- Schedule Type Limits Name
    549   Schedule:Week:Daily {1f95717d-1439-426b-bc30-1a1a17326243}, !- Schedule:Week Name 1
    550   1,                                      !- Start Month 1
    551   1,                                      !- Start Day 1
    552   1,                                      !- End Month 1
    553   3,                                      !- End Day 1
    554   Schedule:Week:Daily {505a4384-8504-4933-9f2a-bee8b59d570d}, !- Schedule:Week Name 2
    555   1,                                      !- Start Month 2
    556   4,                                      !- Start Day 2
    557   12,                                     !- End Month 2
    558   31;                                     !- End Day 2
    559 
    560 Schedule:Week:Daily,
    561   Schedule:Week:Daily {1b84c09a-6b95-4f47-8159-7b2aab0e442c}, !- Name
    562   Heating Sch Default,                    !- Sunday Schedule:Day Name
    563   Heating Sch Default,                    !- Monday Schedule:Day Name
    564   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    565   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    566   Heating Sch Default,                    !- Thursday Schedule:Day Name
    567   Heating Sch Default,                    !- Friday Schedule:Day Name
    568   Heating Sch Default,                    !- Saturday Schedule:Day Name
    569   Heating Sch Default,                    !- Holiday Schedule:Day Name
    570   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    571   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    572   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    573   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    574 
    575 Schedule:Year,
    576   Heating Sch,                            !- Name
    577   Temperature 2,                          !- Schedule Type Limits Name
    578   Schedule:Week:Daily {1b84c09a-6b95-4f47-8159-7b2aab0e442c}, !- Schedule:Week Name 1
    579   1,                                      !- Start Month 1
    580   1,                                      !- Start Day 1
    581   12,                                     !- End Month 1
    582   31;                                     !- End Day 1
    583 
    584 Schedule:Week:Daily,
    585   Schedule:Week:Daily {9d900057-c429-4bb4-895d-c22c46bad6db}, !- Name
    586   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    587   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    588   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    589   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    590   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    591   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    592   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    593   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    594   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    595   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    596   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    597   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    598 
    599 Schedule:Year,
    600   Deck_Temperature,                       !- Name
    601   Temperature,                            !- Schedule Type Limits Name
    602   Schedule:Week:Daily {9d900057-c429-4bb4-895d-c22c46bad6db}, !- Schedule:Week Name 1
    603   1,                                      !- Start Month 1
    604   1,                                      !- Start Day 1
    605   12,                                     !- End Month 1
    606   31;                                     !- End Day 1
    607 
    608 Schedule:Week:Daily,
    609   Schedule:Week:Daily {bcfaced0-c790-4a42-9098-73e9d6a8b97b}, !- Name
    610   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    611   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    612   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    613   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    614   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    615   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    616   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    617   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    618   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    619   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    620   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    621   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    622 
    623 Schedule:Year,
    624   Hot_Water_Temperature,                  !- Name
    625   Temperature 1,                          !- Schedule Type Limits Name
    626   Schedule:Week:Daily {bcfaced0-c790-4a42-9098-73e9d6a8b97b}, !- Schedule:Week Name 1
    627   1,                                      !- Start Month 1
    628   1,                                      !- Start Day 1
    629   12,                                     !- End Month 1
    630   31;                                     !- End Day 1
    631 
    632 Schedule:Week:Daily,
    633   Schedule:Week:Daily {8b91ffe5-3a9c-42ba-9221-c0f74b6b9edb}, !- Name
    634   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    635   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    636   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    637   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    638   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    639   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    640   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    641   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    642   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    643   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    644   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    645   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    646 
    647 Schedule:Year,
    648   Chilled_Water_Temperature,              !- Name
    649   ,                                       !- Schedule Type Limits Name
    650   Schedule:Week:Daily {8b91ffe5-3a9c-42ba-9221-c0f74b6b9edb}, !- Schedule:Week Name 1
    651   1,                                      !- Start Month 1
    652   1,                                      !- Start Day 1
    653   12,                                     !- End Month 1
    654   31;                                     !- End Day 1
    655 
    656 Schedule:Week:Daily,
    657   Schedule:Week:Daily {58b0bef6-c0ad-4fca-b688-ccd3c079d73d}, !- Name
    658   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    659   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    660   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    661   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    662   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    663   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    664   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    665   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    666   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    667   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    668   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    669   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    670 
    671 Schedule:Week:Daily,
    672   Schedule:Week:Daily {05bfceab-66f5-4763-a49c-f2c357b63ff6}, !- Name
    673   Small Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    674   Small Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
    675   Small Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
    676   Small Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
    677   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    678   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    679   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    680   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    681   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    682   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    683   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    684   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    685 
    686 Schedule:Year,
    687   Small Office_Activity,                  !- Name
    688   ActivityLevel 12,                       !- Schedule Type Limits Name
    689   Schedule:Week:Daily {58b0bef6-c0ad-4fca-b688-ccd3c079d73d}, !- Schedule:Week Name 1
    690   1,                                      !- Start Month 1
    691   1,                                      !- Start Day 1
    692   1,                                      !- End Month 1
    693   3,                                      !- End Day 1
    694   Schedule:Week:Daily {05bfceab-66f5-4763-a49c-f2c357b63ff6}, !- Schedule:Week Name 2
    695   1,                                      !- Start Month 2
    696   4,                                      !- Start Day 2
    697   12,                                     !- End Month 2
    698   31;                                     !- End Day 2
    699 
    700 Schedule:Week:Daily,
    701   Schedule:Week:Daily {b4b204df-3005-4292-bb28-5e581c62f892}, !- Name
    702   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    703   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    704   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    705   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    706   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    707   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    708   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    709   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    710   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    711   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    712   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    713   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    714 
    715 Schedule:Week:Daily,
    716   Schedule:Week:Daily {3e3719ae-9cdc-4a1c-ba68-e3ab33e4d7f4}, !- Name
    717   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    718   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
    719   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    720   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    721   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    722   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    723   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    724   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    725   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    726   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    727   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    728   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    729 
    730 Schedule:Year,
    731   Small Office_Infil_Quarter_On,          !- Name
    732   Fractional,                             !- Schedule Type Limits Name
    733   Schedule:Week:Daily {b4b204df-3005-4292-bb28-5e581c62f892}, !- Schedule:Week Name 1
    734   1,                                      !- Start Month 1
    735   1,                                      !- Start Day 1
    736   1,                                      !- End Month 1
    737   3,                                      !- End Day 1
    738   Schedule:Week:Daily {3e3719ae-9cdc-4a1c-ba68-e3ab33e4d7f4}, !- Schedule:Week Name 2
    739   1,                                      !- Start Month 2
    740   4,                                      !- Start Day 2
    741   12,                                     !- End Month 2
    742   31;                                     !- End Day 2
    743 
    744 Schedule:Week:Daily,
    745   Schedule:Week:Daily {f27689d4-0395-416e-91d0-7d0c333265ff}, !- Name
    746   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    747   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    748   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    749   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    750   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    751   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    752   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    753   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    754   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    755   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    756   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    757   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {b7effe34-50a9-457f-96dc-e3894567c6dd}, !- Name
    761   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    762   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
    763   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    764   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    765   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    766   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    767   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    768   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    769   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    770   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    771   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    772   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Small Office_Bldg_Occ,                  !- Name
    776   Fractional,                             !- Schedule Type Limits Name
    777   Schedule:Week:Daily {f27689d4-0395-416e-91d0-7d0c333265ff}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   1,                                      !- End Month 1
    781   3,                                      !- End Day 1
    782   Schedule:Week:Daily {b7effe34-50a9-457f-96dc-e3894567c6dd}, !- Schedule:Week Name 2
    783   1,                                      !- Start Month 2
    784   4,                                      !- Start Day 2
    785   12,                                     !- End Month 2
    786   31;                                     !- End Day 2
    787 
    788 Schedule:Week:Daily,
    789   Schedule:Week:Daily {15cb2f7b-0d2a-4c35-873b-63c52846a369}, !- Name
    790   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    791   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    792   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    793   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    794   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    795   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    796   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    797   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    798   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    799   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    800   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    801   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    802 
    803 Schedule:Week:Daily,
    804   Schedule:Week:Daily {14fea00b-38d0-41f1-a9ad-7cfa18ba1180}, !- Name
    805   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    806   Small Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
    807   Small Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    808   Small Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    809   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    810   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    811   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    812   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    813   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    814   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    815   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    816   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    817 
    818 Schedule:Year,
    819   Small Office_Bldg_Light,                !- Name
    820   Fractional,                             !- Schedule Type Limits Name
    821   Schedule:Week:Daily {15cb2f7b-0d2a-4c35-873b-63c52846a369}, !- Schedule:Week Name 1
    822   1,                                      !- Start Month 1
    823   1,                                      !- Start Day 1
    824   1,                                      !- End Month 1
    825   3,                                      !- End Day 1
    826   Schedule:Week:Daily {14fea00b-38d0-41f1-a9ad-7cfa18ba1180}, !- Schedule:Week Name 2
    827   1,                                      !- Start Month 2
    828   4,                                      !- Start Day 2
    829   12,                                     !- End Month 2
    830   31;                                     !- End Day 2
    831 
    832 AirLoopHVAC,
    833   Air Loop HVAC 1,                        !- Name
    834   Air Loop HVAC 1 Controllers,            !- Controller List Name
    835   AvailabilityManagerAssignmentList {1066afc5-6c2a-4508-b1c8-c345d372766e}, !- Availability Manager List Name
    836   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    837   BranchList {843aefa3-751c-49b3-b301-993a8de7b4bc}, !- Branch List Name
    838   ,                                       !- Connector List Name
    839   Node 11,                                !- Supply Side Inlet Node Name
    840   Node 14,                                !- Demand Side Outlet Node Name
    841   Node 13,                                !- Demand Side Inlet Node Names
    842   Node 12;                                !- Supply Side Outlet Node Names
    843 
    844 Sizing:System,
    845   Air Loop HVAC 1,                        !- AirLoop Name
    846   Sensible,                               !- Type of Load to Size On
    847   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    848   0.3,                                    !- Minimum System Air Flow Ratio
    849   7,                                      !- Preheat Design Temperature {C}
    850   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    851   12.8,                                   !- Precool Design Temperature {C}
    852   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    853   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    854   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    855   NonCoincident,                          !- Sizing Option
    856   Yes,                                    !- 100% Outdoor Air in Cooling
    857   Yes,                                    !- 100% Outdoor Air in Heating
    858   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    859   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    860   DesignDay,                              !- Cooling Design Air Flow Method
    861   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    862   DesignDay,                              !- Heating Design Air Flow Method
    863   0,                                      !- Heating Design Air Flow Rate {m3/s}
    864   ZoneSum;                                !- System Outdoor Air Method
    865 
    866 AirLoopHVAC:ControllerList,
    867   Air Loop HVAC 1 Controllers,            !- Name
    868   Controller:WaterCoil,                   !- Controller Object Type 1
    869   Controller Water Coil 1;                !- Controller Name 1
    870 
    871 Controller:WaterCoil,
    872   Controller Water Coil 1,                !- Name
    873   Temperature,                            !- Control Variable
    874   Normal,                                 !- Action
    875   Flow,                                   !- Actuator Variable
    876   Node 20,                                !- Sensor Node Name
    877   Node 26,                                !- Actuator Node Name
    878   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    879   Autosize,                               !- Maximum Actuated Flow {m3/s}
    880   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    881 
    882 AvailabilityManagerAssignmentList,
    883   AvailabilityManagerAssignmentList {1066afc5-6c2a-4508-b1c8-c345d372766e}, !- Name
    884   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    885   AvailabilityManager:Scheduled {c9372740-e7d6-452b-877b-aa85c7abe024}; !- Availability Manager Name 1
    886 
    887 AvailabilityManager:Scheduled,
    888   AvailabilityManager:Scheduled {c9372740-e7d6-452b-877b-aa85c7abe024}, !- Name
    889   Schedule:Compact {76395353-a2d7-411e-8ed6-9d190273187e}; !- Schedule Name
    890 
    891 Schedule:Compact,
    892   Schedule:Compact {76395353-a2d7-411e-8ed6-9d190273187e}, !- Name
    893   ,                                       !- Schedule Type Limits Name
    894   Through: 12/31,                         !- Field 1
    895   For: AllDays,                           !- Field 2
    896   Until: 24:00,                           !- Field 3
    897   1.0;                                    !- Field 4
    898 
    899 BranchList,
    900   BranchList {843aefa3-751c-49b3-b301-993a8de7b4bc}, !- Name
    901   Branch {72eec86b-363c-4e0e-b1e8-2c415c7dd070}; !- Branch Name 1
    902 
    903 Branch,
    904   Branch {72eec86b-363c-4e0e-b1e8-2c415c7dd070}, !- Name
    905   AutoSize,                               !- Maximum Flow Rate {m3/s}
    906   ,                                       !- Pressure Drop Curve Name
    907   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    908   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    909   Node 11,                                !- Component Inlet Node Name 1
    910   Node 18,                                !- Component Outlet Node Name 1
    911   Passive,                                !- Component Branch Control Type 1
    912   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    913   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    914   Node 18,                                !- Component Inlet Node Name 2
    915   Node 19,                                !- Component Outlet Node Name 2
    916   Passive,                                !- Component Branch Control Type 2
    917   Coil:Heating:Water,                     !- Component Object Type 3
    918   Coil Heating Water 1,                   !- Component Name 3
    919   Node 19,                                !- Component Inlet Node Name 3
    920   Node 20,                                !- Component Outlet Node Name 3
    921   Passive,                                !- Component Branch Control Type 3
    922   Fan:VariableVolume,                     !- Component Object Type 4
    923   Fan Variable Volume 1,                  !- Component Name 4
    924   Node 20,                                !- Component Inlet Node Name 4
    925   Node 12,                                !- Component Outlet Node Name 4
    926   Passive;                                !- Component Branch Control Type 4
    927 
    928 AirLoopHVAC:OutdoorAirSystem,
    929   Air Loop HVAC Outdoor Air System 1,     !- Name
    930   AirLoopHVAC:ControllerList {79d619fc-b98a-45dc-80e8-a91fe4abfe61}, !- Controller List Name
    931   AirLoopHVAC:OutdoorAirSystem:EquipmentList {8ab10c31-89ce-42b1-adab-8ac66c80f2f5}, !- Outdoor Air Equipment List Name
    932   AvailabilityManagerAssignmentList {c2807112-10ab-4576-b1ae-daacb11aa943}; !- Availability Manager List Name
    933 
    934 AirLoopHVAC:ControllerList,
    935   AirLoopHVAC:ControllerList {79d619fc-b98a-45dc-80e8-a91fe4abfe61}, !- Name
    936   Controller:OutdoorAir,                  !- Controller Object Type 1
    937   Controller Outdoor Air 1;               !- Controller Name 1
    938 
    939 Controller:OutdoorAir,
    940   Controller Outdoor Air 1,               !- Name
    941   Node 17,                                !- Relief Air Outlet Node Name
    942   Node 11,                                !- Return Air Node Name
    943   Node 18,                                !- Mixed Air Node Name
    944   Node 16,                                !- Actuator Node Name
    945   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    946   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    947   FixedDryBulb,                           !- Economizer Control Type
    948   ModulateFlow,                           !- Economizer Control Action Type
    949   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    950   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    951   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    952   ,                                       !- Electronic Enthalpy Limit Curve Name
    953   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    954   NoLockout,                              !- Lockout Type
    955   FixedMinimum,                           !- Minimum Limit Type
    956   ,                                       !- Minimum Outdoor Air Schedule Name
    957   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    958   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    959   ,                                       !- Mechanical Ventilation Controller Name
    960   ,                                       !- Time of Day Economizer Control Schedule Name
    961   No,                                     !- High Humidity Control
    962   ,                                       !- Humidistat Control Zone Name
    963   ,                                       !- High Humidity Outdoor Air Flow Ratio
    964   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    965   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    966 
    967 AvailabilityManagerAssignmentList,
    968   AvailabilityManagerAssignmentList {c2807112-10ab-4576-b1ae-daacb11aa943}, !- Name
    969   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    970   AvailabilityManager:Scheduled {14f7c9bf-a2fb-455a-be95-41c0e7650094}; !- Availability Manager Name 1
    971 
    972 AvailabilityManager:Scheduled,
    973   AvailabilityManager:Scheduled {14f7c9bf-a2fb-455a-be95-41c0e7650094}, !- Name
    974   Schedule:Compact {964cd40c-8c88-4ea9-b7e3-eb9e483d5ec8}; !- Schedule Name
    975 
    976 Schedule:Compact,
    977   Schedule:Compact {964cd40c-8c88-4ea9-b7e3-eb9e483d5ec8}, !- Name
    978   ,                                       !- Schedule Type Limits Name
    979   Through: 12/31,                         !- Field 1
    980   For: AllDays,                           !- Field 2
    981   Until: 24:00,                           !- Field 3
    982   1.0;                                    !- Field 4
    983 
    984 OutdoorAir:NodeList,
    985   Node 16;                                !- Node or NodeList Name 1
    986 
    987 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    988   AirLoopHVAC:OutdoorAirSystem:EquipmentList {8ab10c31-89ce-42b1-adab-8ac66c80f2f5}, !- Name
    989   OutdoorAir:Mixer,                       !- Component Object Type 1
    990   OutdoorAir:Mixer {e4a2a57c-8802-4a8b-afc8-cbea2e96cd30}; !- Component Name 1
    991 
    992 OutdoorAir:Mixer,
    993   OutdoorAir:Mixer {e4a2a57c-8802-4a8b-afc8-cbea2e96cd30}, !- Name
    994   Node 18,                                !- Mixed Air Node Name
    995   Node 16,                                !- Outdoor Air Stream Node Name
    996   Node 17,                                !- Relief Air Stream Node Name
    997   Node 11;                                !- Return Air Stream Node Name
    998 
    999 SetpointManager:MixedAir,
   1000   Setpoint Manager Mixed Air 3,           !- Name
   1001   Temperature,                            !- Control Variable
   1002   Node 12,                                !- Reference Setpoint Node Name
   1003   Node 20,                                !- Fan Inlet Node Name
   1004   Node 12,                                !- Fan Outlet Node Name
   1005   Node 18;                                !- Setpoint Node or NodeList Name
   1006 
   1007 CoilSystem:Cooling:DX,
   1008   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
   1009   Always_On,                              !- Availability Schedule Name
   1010   Node 18,                                !- DX Cooling Coil System Inlet Node Name
   1011   Node 19,                                !- DX Cooling Coil System Outlet Node Name
   1012   Node 19,                                !- DX Cooling Coil System Sensor Node Name
   1013   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
   1014   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
   1015 
   1016 Coil:Cooling:DX:TwoSpeed,
   1017   Coil Cooling DX Two Speed 1,            !- Name
   1018   Always_On,                              !- Availability Schedule Name
   1019   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
   1020   Autosize,                               !- Rated High Speed Sensible Heat Ratio
   1021   5.5,                                    !- Rated High Speed COP {W/W}
   1022   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
   1023   ,                                       !- Unit Internal Static Air Pressure {Pa}
   1024   Node 18,                                !- Air Inlet Node Name
   1025   Node 19,                                !- Air Outlet Node Name
   1026   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
   1027   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
   1028   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
   1029   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
   1030   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   1031   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
   1032   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
   1033   6.6,                                    !- Rated Low Speed COP {W/W}
   1034   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
   1035   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   1036   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   1037   ,                                       !- Condenser Air Inlet Node Name
   1038   AirCooled,                              !- Condenser Type
   1039   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   1040   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   1041   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1042   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   1043   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   1044   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1045   ,                                       !- Supply Water Storage Tank Name
   1046   ,                                       !- Condensate Collection Water Storage Tank Name
   1047   10,                                     !- Basin Heater Capacity {W/K}
   1048   2;                                      !- Basin Heater Setpoint Temperature {C}
   1049 
   1050 SetpointManager:MixedAir,
   1051   Setpoint Manager Mixed Air 2,           !- Name
   1052   Temperature,                            !- Control Variable
   1053   Node 12,                                !- Reference Setpoint Node Name
   1054   Node 20,                                !- Fan Inlet Node Name
   1055   Node 12,                                !- Fan Outlet Node Name
   1056   Node 19;                                !- Setpoint Node or NodeList Name
   1057 
   1058 Curve:Biquadratic,
   1059   Curve Biquadratic 1,                    !- Name
   1060   0.42415,                                !- Coefficient1 Constant
   1061   0.04426,                                !- Coefficient2 x
   1062   -0.00042,                               !- Coefficient3 x**2
   1063   0.00333,                                !- Coefficient4 y
   1064   -8e-05,                                 !- Coefficient5 y**2
   1065   -0.00021,                               !- Coefficient6 x*y
   1066   17,                                     !- Minimum Value of x {BasedOnField A2}
   1067   22,                                     !- Maximum Value of x {BasedOnField A2}
   1068   13,                                     !- Minimum Value of y {BasedOnField A3}
   1069   46;                                     !- Maximum Value of y {BasedOnField A3}
   1070 
   1071 Curve:Quadratic,
   1072   Curve Quadratic 1,                      !- Name
   1073   0.77136,                                !- Coefficient1 Constant
   1074   0.34053,                                !- Coefficient2 x
   1075   -0.11088,                               !- Coefficient3 x**2
   1076   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1077   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1078 
   1079 Curve:Biquadratic,
   1080   Curve Biquadratic 2,                    !- Name
   1081   1.23649,                                !- Coefficient1 Constant
   1082   -0.02431,                               !- Coefficient2 x
   1083   0.00057,                                !- Coefficient3 x**2
   1084   -0.01434,                               !- Coefficient4 y
   1085   0.00063,                                !- Coefficient5 y**2
   1086   -0.00038,                               !- Coefficient6 x*y
   1087   17,                                     !- Minimum Value of x {BasedOnField A2}
   1088   22,                                     !- Maximum Value of x {BasedOnField A2}
   1089   13,                                     !- Minimum Value of y {BasedOnField A3}
   1090   46;                                     !- Maximum Value of y {BasedOnField A3}
   1091 
   1092 Curve:Quadratic,
   1093   Curve Quadratic 2,                      !- Name
   1094   1.2055,                                 !- Coefficient1 Constant
   1095   -0.32953,                               !- Coefficient2 x
   1096   0.12308,                                !- Coefficient3 x**2
   1097   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1098   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1099 
   1100 Curve:Quadratic,
   1101   Curve Quadratic 3,                      !- Name
   1102   0.771,                                  !- Coefficient1 Constant
   1103   0.229,                                  !- Coefficient2 x
   1104   0,                                      !- Coefficient3 x**2
   1105   0,                                      !- Minimum Value of x {BasedOnField A2}
   1106   1;                                      !- Maximum Value of x {BasedOnField A2}
   1107 
   1108 Curve:Biquadratic,
   1109   Curve Biquadratic 3,                    !- Name
   1110   0,                                      !- Coefficient1 Constant
   1111   0,                                      !- Coefficient2 x
   1112   0,                                      !- Coefficient3 x**2
   1113   0,                                      !- Coefficient4 y
   1114   0,                                      !- Coefficient5 y**2
   1115   0,                                      !- Coefficient6 x*y
   1116   0,                                      !- Minimum Value of x {BasedOnField A2}
   1117   1,                                      !- Maximum Value of x {BasedOnField A2}
   1118   0,                                      !- Minimum Value of y {BasedOnField A3}
   1119   1;                                      !- Maximum Value of y {BasedOnField A3}
   1120 
   1121 Curve:Biquadratic,
   1122   Curve Biquadratic 4,                    !- Name
   1123   0,                                      !- Coefficient1 Constant
   1124   0,                                      !- Coefficient2 x
   1125   0,                                      !- Coefficient3 x**2
   1126   0,                                      !- Coefficient4 y
   1127   0,                                      !- Coefficient5 y**2
   1128   0,                                      !- Coefficient6 x*y
   1129   0,                                      !- Minimum Value of x {BasedOnField A2}
   1130   1,                                      !- Maximum Value of x {BasedOnField A2}
   1131   0,                                      !- Minimum Value of y {BasedOnField A3}
   1132   1;                                      !- Maximum Value of y {BasedOnField A3}
   1133 
   1134 Coil:Heating:Water,
   1135   Coil Heating Water 1,                   !- Name
   1136   Always_On,                              !- Availability Schedule Name
   1137   Autosize,                               !- U-Factor Times Area Value {W/K}
   1138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1139   Node 26,                                !- Water Inlet Node Name
   1140   Node 32,                                !- Water Outlet Node Name
   1141   Node 19,                                !- Air Inlet Node Name
   1142   Node 20,                                !- Air Outlet Node Name
   1143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1144   Autosize,                               !- Rated Capacity {W}
   1145   82.2,                                   !- Rated Inlet Water Temperature {C}
   1146   16.6,                                   !- Rated Inlet Air Temperature {C}
   1147   71.1,                                   !- Rated Outlet Water Temperature {C}
   1148   32.2,                                   !- Rated Outlet Air Temperature {C}
   1149   0.5;                                    !- Rated Ratio for Air and Water Convection
   1150 
   1151 SetpointManager:MixedAir,
   1152   Setpoint Manager Mixed Air 1,           !- Name
   1153   Temperature,                            !- Control Variable
   1154   Node 12,                                !- Reference Setpoint Node Name
   1155   Node 20,                                !- Fan Inlet Node Name
   1156   Node 12,                                !- Fan Outlet Node Name
   1157   Node 20;                                !- Setpoint Node or NodeList Name
   1158 
   1159 Fan:VariableVolume,
   1160   Fan Variable Volume 1,                  !- Name
   1161   Always_On,                              !- Availability Schedule Name
   1162   0.5,                                    !- Fan Efficiency
   1163   500,                                    !- Pressure Rise {Pa}
   1164   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1165   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1166   0,                                      !- Fan Power Minimum Flow Fraction
   1167   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1168   0.93,                                   !- Motor Efficiency
   1169   1,                                      !- Motor In Airstream Fraction
   1170   0.040759894,                            !- Fan Power Coefficient 1
   1171   0.08804497,                             !- Fan Power Coefficient 2
   1172   -0.07292612,                            !- Fan Power Coefficient 3
   1173   0.943739823,                            !- Fan Power Coefficient 4
   1174   0,                                      !- Fan Power Coefficient 5
   1175   Node 20,                                !- Air Inlet Node Name
   1176   Node 12;                                !- Air Outlet Node Name
   1177 
   1178 SetpointManager:Scheduled,
   1179   Setpoint Manager Scheduled 1,           !- Name
   1180   Temperature,                            !- Control Variable
   1181   Deck_Temperature,                       !- Schedule Name
   1182   Node 12;                                !- Setpoint Node or NodeList Name
   1183 
   1184 AirLoopHVAC:SupplyPath,
   1185   AirLoopHVAC:SupplyPath {088cbb96-3a42-4ec2-aeac-f16c54ef6e5f}, !- Name
   1186   Node 13,                                !- Supply Air Path Inlet Node Name
   1187   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1188   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1189 
   1190 AirLoopHVAC:ZoneSplitter,
   1191   Air Loop HVAC Zone Splitter 1,          !- Name
   1192   Node 13,                                !- Inlet Node Name
   1193   Node 34,                                !- Outlet Node Name 1
   1194   Node 39,                                !- Outlet Node Name 2
   1195   Node 44,                                !- Outlet Node Name 3
   1196   Node 49,                                !- Outlet Node Name 4
   1197   Node 54,                                !- Outlet Node Name 5
   1198   Node 59,                                !- Outlet Node Name 6
   1199   Node 64,                                !- Outlet Node Name 7
   1200   Node 69,                                !- Outlet Node Name 8
   1201   Node 74,                                !- Outlet Node Name 9
   1202   Node 79;                                !- Outlet Node Name 10
   1203 
   1204 AirLoopHVAC:ReturnPath,
   1205   AirLoopHVAC:ReturnPath {c250d561-d5c7-4ea2-a4de-e76c2ca82f27}, !- Name
   1206   Node 14,                                !- Return Air Path Outlet Node Name
   1207   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1208   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1209 
   1210 AirLoopHVAC:ZoneMixer,
   1211   Air Loop HVAC Zone Mixer 1,             !- Name
   1212   Node 14,                                !- Outlet Node Name
   1213   Node 33,                                !- Inlet Node Name 1
   1214   Node 38,                                !- Inlet Node Name 2
   1215   Node 43,                                !- Inlet Node Name 3
   1216   Node 48,                                !- Inlet Node Name 4
   1217   Node 53,                                !- Inlet Node Name 5
   1218   Node 58,                                !- Inlet Node Name 6
   1219   Node 63,                                !- Inlet Node Name 7
   1220   Node 68,                                !- Inlet Node Name 8
   1221   Node 73,                                !- Inlet Node Name 9
   1222   Node 78;                                !- Inlet Node Name 10
   1223 
   1224 ZoneHVAC:AirDistributionUnit,
   1225   ZoneHVAC:AirDistributionUnit {a961f188-9407-4fff-a7bb-a54e42f22296}, !- Name
   1226   Node 15,                                !- Air Distribution Unit Outlet Node Name
   1227   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1228   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1229 
   1230 AirTerminal:SingleDuct:VAV:Reheat,
   1231   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1234   Node 34,                                !- Air Inlet Node Name
   1235   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1236   Constant,                               !- Zone Minimum Air Flow Input Method
   1237   0.3,                                    !- Constant Minimum Air Flow Fraction
   1238   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1239   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1240   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1241   Coil Heating Water 3,                   !- Reheat Coil Name
   1242   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1243   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1244   Node 15,                                !- Air Outlet Node Name
   1245   0.001,                                  !- Convergence Tolerance
   1246   Normal,                                 !- Damper Heating Action
   1247   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1248   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1249   35;                                     !- Maximum Reheat Air Temperature {C}
   1250 
   1251 Coil:Heating:Water,
   1252   Coil Heating Water 3,                   !- Name
   1253   Always_On,                              !- Availability Schedule Name
   1254   Autosize,                               !- U-Factor Times Area Value {W/K}
   1255   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1256   Node 35,                                !- Water Inlet Node Name
   1257   Node 36,                                !- Water Outlet Node Name
   1258   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1259   Node 15,                                !- Air Outlet Node Name
   1260   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1261   Autosize,                               !- Rated Capacity {W}
   1262   82.2,                                   !- Rated Inlet Water Temperature {C}
   1263   16.6,                                   !- Rated Inlet Air Temperature {C}
   1264   71.1,                                   !- Rated Outlet Water Temperature {C}
   1265   32.2,                                   !- Rated Outlet Air Temperature {C}
   1266   0.5;                                    !- Rated Ratio for Air and Water Convection
   1267 
   1268 ZoneHVAC:AirDistributionUnit,
   1269   ZoneHVAC:AirDistributionUnit {9d4fbb7b-a712-459b-8a7f-091c8c92d601}, !- Name
   1270   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1271   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1272   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1273 
   1274 AirTerminal:SingleDuct:VAV:Reheat,
   1275   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1278   Node 39,                                !- Air Inlet Node Name
   1279   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1280   Constant,                               !- Zone Minimum Air Flow Input Method
   1281   0.3,                                    !- Constant Minimum Air Flow Fraction
   1282   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1283   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1284   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1285   Coil Heating Water 4,                   !- Reheat Coil Name
   1286   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1287   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1288   Node 37,                                !- Air Outlet Node Name
   1289   0.001,                                  !- Convergence Tolerance
   1290   Normal,                                 !- Damper Heating Action
   1291   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1292   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1293   35;                                     !- Maximum Reheat Air Temperature {C}
   1294 
   1295 Coil:Heating:Water,
   1296   Coil Heating Water 4,                   !- Name
   1297   Always_On,                              !- Availability Schedule Name
   1298   Autosize,                               !- U-Factor Times Area Value {W/K}
   1299   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1300   Node 40,                                !- Water Inlet Node Name
   1301   Node 41,                                !- Water Outlet Node Name
   1302   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1303   Node 37,                                !- Air Outlet Node Name
   1304   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1305   Autosize,                               !- Rated Capacity {W}
   1306   82.2,                                   !- Rated Inlet Water Temperature {C}
   1307   16.6,                                   !- Rated Inlet Air Temperature {C}
   1308   71.1,                                   !- Rated Outlet Water Temperature {C}
   1309   32.2,                                   !- Rated Outlet Air Temperature {C}
   1310   0.5;                                    !- Rated Ratio for Air and Water Convection
   1311 
   1312 ZoneHVAC:AirDistributionUnit,
   1313   ZoneHVAC:AirDistributionUnit {99ad5034-7d67-4615-8074-74668a1465de}, !- Name
   1314   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1315   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1316   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1317 
   1318 AirTerminal:SingleDuct:VAV:Reheat,
   1319   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1322   Node 44,                                !- Air Inlet Node Name
   1323   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1324   Constant,                               !- Zone Minimum Air Flow Input Method
   1325   0.3,                                    !- Constant Minimum Air Flow Fraction
   1326   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1327   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1328   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1329   Coil Heating Water 5,                   !- Reheat Coil Name
   1330   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1331   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1332   Node 42,                                !- Air Outlet Node Name
   1333   0.001,                                  !- Convergence Tolerance
   1334   Normal,                                 !- Damper Heating Action
   1335   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1336   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1337   35;                                     !- Maximum Reheat Air Temperature {C}
   1338 
   1339 Coil:Heating:Water,
   1340   Coil Heating Water 5,                   !- Name
   1341   Always_On,                              !- Availability Schedule Name
   1342   Autosize,                               !- U-Factor Times Area Value {W/K}
   1343   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1344   Node 45,                                !- Water Inlet Node Name
   1345   Node 46,                                !- Water Outlet Node Name
   1346   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1347   Node 42,                                !- Air Outlet Node Name
   1348   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1349   Autosize,                               !- Rated Capacity {W}
   1350   82.2,                                   !- Rated Inlet Water Temperature {C}
   1351   16.6,                                   !- Rated Inlet Air Temperature {C}
   1352   71.1,                                   !- Rated Outlet Water Temperature {C}
   1353   32.2,                                   !- Rated Outlet Air Temperature {C}
   1354   0.5;                                    !- Rated Ratio for Air and Water Convection
   1355 
   1356 ZoneHVAC:AirDistributionUnit,
   1357   ZoneHVAC:AirDistributionUnit {0ee93ef4-7714-4fe1-9ec5-c9d8d4975a96}, !- Name
   1358   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1359   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1360   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1361 
   1362 AirTerminal:SingleDuct:VAV:Reheat,
   1363   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1366   Node 49,                                !- Air Inlet Node Name
   1367   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1368   Constant,                               !- Zone Minimum Air Flow Input Method
   1369   0.3,                                    !- Constant Minimum Air Flow Fraction
   1370   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1371   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1372   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1373   Coil Heating Water 6,                   !- Reheat Coil Name
   1374   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1375   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1376   Node 47,                                !- Air Outlet Node Name
   1377   0.001,                                  !- Convergence Tolerance
   1378   Normal,                                 !- Damper Heating Action
   1379   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1380   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1381   35;                                     !- Maximum Reheat Air Temperature {C}
   1382 
   1383 Coil:Heating:Water,
   1384   Coil Heating Water 6,                   !- Name
   1385   Always_On,                              !- Availability Schedule Name
   1386   Autosize,                               !- U-Factor Times Area Value {W/K}
   1387   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1388   Node 50,                                !- Water Inlet Node Name
   1389   Node 51,                                !- Water Outlet Node Name
   1390   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1391   Node 47,                                !- Air Outlet Node Name
   1392   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1393   Autosize,                               !- Rated Capacity {W}
   1394   82.2,                                   !- Rated Inlet Water Temperature {C}
   1395   16.6,                                   !- Rated Inlet Air Temperature {C}
   1396   71.1,                                   !- Rated Outlet Water Temperature {C}
   1397   32.2,                                   !- Rated Outlet Air Temperature {C}
   1398   0.5;                                    !- Rated Ratio for Air and Water Convection
   1399 
   1400 ZoneHVAC:AirDistributionUnit,
   1401   ZoneHVAC:AirDistributionUnit {90a172f4-aab7-4d75-b22e-e64210705ce7}, !- Name
   1402   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1403   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1404   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1405 
   1406 AirTerminal:SingleDuct:VAV:Reheat,
   1407   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1408   Always_On,                              !- Availability Schedule Name
   1409   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1410   Node 54,                                !- Air Inlet Node Name
   1411   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1412   Constant,                               !- Zone Minimum Air Flow Input Method
   1413   0.3,                                    !- Constant Minimum Air Flow Fraction
   1414   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1415   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1416   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1417   Coil Heating Water 7,                   !- Reheat Coil Name
   1418   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1419   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1420   Node 52,                                !- Air Outlet Node Name
   1421   0.001,                                  !- Convergence Tolerance
   1422   Normal,                                 !- Damper Heating Action
   1423   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1424   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1425   35;                                     !- Maximum Reheat Air Temperature {C}
   1426 
   1427 Coil:Heating:Water,
   1428   Coil Heating Water 7,                   !- Name
   1429   Always_On,                              !- Availability Schedule Name
   1430   Autosize,                               !- U-Factor Times Area Value {W/K}
   1431   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1432   Node 55,                                !- Water Inlet Node Name
   1433   Node 56,                                !- Water Outlet Node Name
   1434   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1435   Node 52,                                !- Air Outlet Node Name
   1436   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1437   Autosize,                               !- Rated Capacity {W}
   1438   82.2,                                   !- Rated Inlet Water Temperature {C}
   1439   16.6,                                   !- Rated Inlet Air Temperature {C}
   1440   71.1,                                   !- Rated Outlet Water Temperature {C}
   1441   32.2,                                   !- Rated Outlet Air Temperature {C}
   1442   0.5;                                    !- Rated Ratio for Air and Water Convection
   1443 
   1444 ZoneHVAC:AirDistributionUnit,
   1445   ZoneHVAC:AirDistributionUnit {1b796894-59d3-4de4-9765-2c1258961aba}, !- Name
   1446   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1447   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1448   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1449 
   1450 AirTerminal:SingleDuct:VAV:Reheat,
   1451   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1452   Always_On,                              !- Availability Schedule Name
   1453   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1454   Node 59,                                !- Air Inlet Node Name
   1455   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1456   Constant,                               !- Zone Minimum Air Flow Input Method
   1457   0.3,                                    !- Constant Minimum Air Flow Fraction
   1458   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1459   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1460   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1461   Coil Heating Water 8,                   !- Reheat Coil Name
   1462   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1463   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1464   Node 57,                                !- Air Outlet Node Name
   1465   0.001,                                  !- Convergence Tolerance
   1466   Normal,                                 !- Damper Heating Action
   1467   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1468   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1469   35;                                     !- Maximum Reheat Air Temperature {C}
   1470 
   1471 Coil:Heating:Water,
   1472   Coil Heating Water 8,                   !- Name
   1473   Always_On,                              !- Availability Schedule Name
   1474   Autosize,                               !- U-Factor Times Area Value {W/K}
   1475   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1476   Node 60,                                !- Water Inlet Node Name
   1477   Node 61,                                !- Water Outlet Node Name
   1478   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1479   Node 57,                                !- Air Outlet Node Name
   1480   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1481   Autosize,                               !- Rated Capacity {W}
   1482   82.2,                                   !- Rated Inlet Water Temperature {C}
   1483   16.6,                                   !- Rated Inlet Air Temperature {C}
   1484   71.1,                                   !- Rated Outlet Water Temperature {C}
   1485   32.2,                                   !- Rated Outlet Air Temperature {C}
   1486   0.5;                                    !- Rated Ratio for Air and Water Convection
   1487 
   1488 ZoneHVAC:AirDistributionUnit,
   1489   ZoneHVAC:AirDistributionUnit {aeea5be3-11a6-4a1a-b98f-d26f42883b97}, !- Name
   1490   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1491   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1492   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1493 
   1494 AirTerminal:SingleDuct:VAV:Reheat,
   1495   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1496   Always_On,                              !- Availability Schedule Name
   1497   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1498   Node 64,                                !- Air Inlet Node Name
   1499   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1500   Constant,                               !- Zone Minimum Air Flow Input Method
   1501   0.3,                                    !- Constant Minimum Air Flow Fraction
   1502   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1503   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1504   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1505   Coil Heating Water 9,                   !- Reheat Coil Name
   1506   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1507   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1508   Node 62,                                !- Air Outlet Node Name
   1509   0.001,                                  !- Convergence Tolerance
   1510   Normal,                                 !- Damper Heating Action
   1511   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1512   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1513   35;                                     !- Maximum Reheat Air Temperature {C}
   1514 
   1515 Coil:Heating:Water,
   1516   Coil Heating Water 9,                   !- Name
   1517   Always_On,                              !- Availability Schedule Name
   1518   Autosize,                               !- U-Factor Times Area Value {W/K}
   1519   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1520   Node 65,                                !- Water Inlet Node Name
   1521   Node 66,                                !- Water Outlet Node Name
   1522   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1523   Node 62,                                !- Air Outlet Node Name
   1524   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1525   Autosize,                               !- Rated Capacity {W}
   1526   82.2,                                   !- Rated Inlet Water Temperature {C}
   1527   16.6,                                   !- Rated Inlet Air Temperature {C}
   1528   71.1,                                   !- Rated Outlet Water Temperature {C}
   1529   32.2,                                   !- Rated Outlet Air Temperature {C}
   1530   0.5;                                    !- Rated Ratio for Air and Water Convection
   1531 
   1532 ZoneHVAC:AirDistributionUnit,
   1533   ZoneHVAC:AirDistributionUnit {5c93eeec-c2f6-400b-a946-9c3b83ce3382}, !- Name
   1534   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1535   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1536   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1537 
   1538 AirTerminal:SingleDuct:VAV:Reheat,
   1539   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1540   Always_On,                              !- Availability Schedule Name
   1541   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1542   Node 69,                                !- Air Inlet Node Name
   1543   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1544   Constant,                               !- Zone Minimum Air Flow Input Method
   1545   0.3,                                    !- Constant Minimum Air Flow Fraction
   1546   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1547   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1548   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1549   Coil Heating Water 10,                  !- Reheat Coil Name
   1550   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1551   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1552   Node 67,                                !- Air Outlet Node Name
   1553   0.001,                                  !- Convergence Tolerance
   1554   Normal,                                 !- Damper Heating Action
   1555   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1556   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1557   35;                                     !- Maximum Reheat Air Temperature {C}
   1558 
   1559 Coil:Heating:Water,
   1560   Coil Heating Water 10,                  !- Name
   1561   Always_On,                              !- Availability Schedule Name
   1562   Autosize,                               !- U-Factor Times Area Value {W/K}
   1563   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1564   Node 70,                                !- Water Inlet Node Name
   1565   Node 71,                                !- Water Outlet Node Name
   1566   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1567   Node 67,                                !- Air Outlet Node Name
   1568   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1569   Autosize,                               !- Rated Capacity {W}
   1570   82.2,                                   !- Rated Inlet Water Temperature {C}
   1571   16.6,                                   !- Rated Inlet Air Temperature {C}
   1572   71.1,                                   !- Rated Outlet Water Temperature {C}
   1573   32.2,                                   !- Rated Outlet Air Temperature {C}
   1574   0.5;                                    !- Rated Ratio for Air and Water Convection
   1575 
   1576 ZoneHVAC:AirDistributionUnit,
   1577   ZoneHVAC:AirDistributionUnit {de2893be-f17e-4d58-b5b9-f71d72dba15b}, !- Name
   1578   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1579   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1580   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1581 
   1582 AirTerminal:SingleDuct:VAV:Reheat,
   1583   Air Terminal Single Duct VAV Reheat 10, !- Name
   1584   Always_On,                              !- Availability Schedule Name
   1585   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1586   Node 74,                                !- Air Inlet Node Name
   1587   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1588   Constant,                               !- Zone Minimum Air Flow Input Method
   1589   0.3,                                    !- Constant Minimum Air Flow Fraction
   1590   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1591   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1592   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1593   Coil Heating Water 11,                  !- Reheat Coil Name
   1594   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1595   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1596   Node 72,                                !- Air Outlet Node Name
   1597   0.001,                                  !- Convergence Tolerance
   1598   Normal,                                 !- Damper Heating Action
   1599   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1600   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1601   35;                                     !- Maximum Reheat Air Temperature {C}
   1602 
   1603 Coil:Heating:Water,
   1604   Coil Heating Water 11,                  !- Name
   1605   Always_On,                              !- Availability Schedule Name
   1606   Autosize,                               !- U-Factor Times Area Value {W/K}
   1607   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1608   Node 75,                                !- Water Inlet Node Name
   1609   Node 76,                                !- Water Outlet Node Name
   1610   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1611   Node 72,                                !- Air Outlet Node Name
   1612   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1613   Autosize,                               !- Rated Capacity {W}
   1614   82.2,                                   !- Rated Inlet Water Temperature {C}
   1615   16.6,                                   !- Rated Inlet Air Temperature {C}
   1616   71.1,                                   !- Rated Outlet Water Temperature {C}
   1617   32.2,                                   !- Rated Outlet Air Temperature {C}
   1618   0.5;                                    !- Rated Ratio for Air and Water Convection
   1619 
   1620 ZoneHVAC:AirDistributionUnit,
   1621   ZoneHVAC:AirDistributionUnit {eb748fc7-90b3-4ef1-9238-bd197b1f7baf}, !- Name
   1622   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1623   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1624   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1625 
   1626 AirTerminal:SingleDuct:VAV:Reheat,
   1627   Air Terminal Single Duct VAV Reheat 11, !- Name
   1628   Always_On,                              !- Availability Schedule Name
   1629   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1630   Node 79,                                !- Air Inlet Node Name
   1631   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1632   Constant,                               !- Zone Minimum Air Flow Input Method
   1633   0.3,                                    !- Constant Minimum Air Flow Fraction
   1634   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1635   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1636   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1637   Coil Heating Water 12,                  !- Reheat Coil Name
   1638   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1639   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1640   Node 77,                                !- Air Outlet Node Name
   1641   0.001,                                  !- Convergence Tolerance
   1642   Normal,                                 !- Damper Heating Action
   1643   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1644   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1645   35;                                     !- Maximum Reheat Air Temperature {C}
   1646 
   1647 Coil:Heating:Water,
   1648   Coil Heating Water 12,                  !- Name
   1649   Always_On,                              !- Availability Schedule Name
   1650   Autosize,                               !- U-Factor Times Area Value {W/K}
   1651   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1652   Node 80,                                !- Water Inlet Node Name
   1653   Node 81,                                !- Water Outlet Node Name
   1654   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1655   Node 77,                                !- Air Outlet Node Name
   1656   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1657   Autosize,                               !- Rated Capacity {W}
   1658   82.2,                                   !- Rated Inlet Water Temperature {C}
   1659   16.6,                                   !- Rated Inlet Air Temperature {C}
   1660   71.1,                                   !- Rated Outlet Water Temperature {C}
   1661   32.2,                                   !- Rated Outlet Air Temperature {C}
   1662   0.5;                                    !- Rated Ratio for Air and Water Convection
   1663 
   1664 PlantLoop,
   1665   Plant Loop 1,                           !- Name
   1666   Water,                                  !- Fluid Type
   1667   ,                                       !- User Defined Fluid Type
   1668   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1669   Node 22,                                !- Loop Temperature Setpoint Node Name
   1670   100,                                    !- Maximum Loop Temperature {C}
   1671   0,                                      !- Minimum Loop Temperature {C}
   1672   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1673   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1674   Autocalculate,                          !- Plant Loop Volume {m3}
   1675   Node 21,                                !- Plant Side Inlet Node Name
   1676   Node 22,                                !- Plant Side Outlet Node Name
   1677   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1678   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1679   Node 24,                                !- Demand Side Inlet Node Name
   1680   Node 25,                                !- Demand Side Outlet Node Name
   1681   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1682   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1683   Optimal;                                !- Load Distribution Scheme
   1684 
   1685 PlantEquipmentOperationSchemes,
   1686   Plant Loop 1 Operation Scheme List,     !- Name
   1687   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1688   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1689   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1690 
   1691 Schedule:Compact,
   1692   Plant Loop 1 On Schedule,               !- Name
   1693   ,                                       !- Schedule Type Limits Name
   1694   Through: 12/31,                         !- Field 1
   1695   For: AllDays,                           !- Field 2
   1696   Until: 24:00,                           !- Field 3
   1697   1.0;                                    !- Field 4
   1698 
   1699 PlantEquipmentOperation:HeatingLoad,
   1700   Plant Loop 1 Heating Operation Scheme,  !- Name
   1701   0,                                      !- Load Range Lower Limit 1 {W}
   1702   1000000000,                             !- Load Range Upper Limit 1 {W}
   1703   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1704 
   1705 PlantEquipmentList,
   1706   Plant Loop 1 Heating Equipment List,    !- Name
   1707   Boiler:HotWater,                        !- Equipment Object Type 1
   1708   Boiler Hot Water 1;                     !- Equipment Name 1
   1709 
   1710 Sizing:Plant,
   1711   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1712   Heating,                                !- Loop Type
   1713   82,                                     !- Design Loop Exit Temperature {C}
   1714   11;                                     !- Loop Design Temperature Difference {deltaC}
   1715 
   1716 BranchList,
   1717   Plant Loop 1 Supply Branches,           !- Name
   1718   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1719   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1720   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1721   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1722 
   1723 ConnectorList,
   1724   Plant Loop 1 Supply Connector List,     !- Name
   1725   Connector:Splitter,                     !- Connector Object Type 1
   1726   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1727   Connector:Mixer,                        !- Connector Object Type 2
   1728   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1729 
   1730 Connector:Splitter,
   1731   Plant Loop 1 Supply Splitter,           !- Name
   1732   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1733   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1734   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1735 
   1736 Connector:Mixer,
   1737   Plant Loop 1 Supply Mixer,              !- Name
   1738   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1739   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1740   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1741 
   1742 Branch,
   1743   Plant Loop 1 Supply Inlet Branch,       !- Name
   1744   ,                                       !- Maximum Flow Rate {m3/s}
   1745   ,                                       !- Pressure Drop Curve Name
   1746   Pump:VariableSpeed,                     !- Component Object Type 1
   1747   Pump Variable Speed 1,                  !- Component Name 1
   1748   Node 21,                                !- Component Inlet Node Name 1
   1749   Node 27,                                !- Component Outlet Node Name 1
   1750   Passive;                                !- Component Branch Control Type 1
   1751 
   1752 Pump:VariableSpeed,
   1753   Pump Variable Speed 1,                  !- Name
   1754   Node 21,                                !- Inlet Node Name
   1755   Node 27,                                !- Outlet Node Name
   1756   Autosize,                               !- Rated Flow Rate {m3/s}
   1757   179352,                                 !- Rated Pump Head {Pa}
   1758   Autosize,                               !- Rated Power Consumption {W}
   1759   0.9,                                    !- Motor Efficiency
   1760   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1761   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1762   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1763   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1764   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1765   0,                                      !- Minimum Flow Rate {m3/s}
   1766   Intermittent;                           !- Pump Control Type
   1767 
   1768 Branch,
   1769   Plant Loop 1 Supply Branch 1,           !- Name
   1770   ,                                       !- Maximum Flow Rate {m3/s}
   1771   ,                                       !- Pressure Drop Curve Name
   1772   Boiler:HotWater,                        !- Component Object Type 1
   1773   Boiler Hot Water 1,                     !- Component Name 1
   1774   Node 23,                                !- Component Inlet Node Name 1
   1775   Node 28,                                !- Component Outlet Node Name 1
   1776   Passive;                                !- Component Branch Control Type 1
   1777 
   1778 Boiler:HotWater,
   1779   Boiler Hot Water 1,                     !- Name
   1780   NaturalGas,                             !- Fuel Type
   1781   Autosize,                               !- Nominal Capacity {W}
   1782   0.66,                                   !- Nominal Thermal Efficiency
   1783   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1784   ,                                       !- Normalized Boiler Efficiency Curve Name
   1785   82,                                     !- Design Water Outlet Temperature {C}
   1786   Autosize,                               !- Design Water Flow Rate {m3/s}
   1787   0,                                      !- Minimum Part Load Ratio
   1788   1,                                      !- Maximum Part Load Ratio
   1789   1,                                      !- Optimum Part Load Ratio
   1790   Node 23,                                !- Boiler Water Inlet Node Name
   1791   Node 28,                                !- Boiler Water Outlet Node Name
   1792   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1793   ConstantFlow,                           !- Boiler Flow Mode
   1794   0,                                      !- Parasitic Electric Load {W}
   1795   1;                                      !- Sizing Factor
   1796 
   1797 Branch,
   1798   Plant Loop 1 Supply Branch 2,           !- Name
   1799   ,                                       !- Maximum Flow Rate {m3/s}
   1800   ,                                       !- Pressure Drop Curve Name
   1801   Pipe:Adiabatic,                         !- Component Object Type 1
   1802   Pipe Adiabatic 1,                       !- Component Name 1
   1803   Node 29,                                !- Component Inlet Node Name 1
   1804   Node 30,                                !- Component Outlet Node Name 1
   1805   Passive;                                !- Component Branch Control Type 1
   1806 
   1807 Pipe:Adiabatic,
   1808   Pipe Adiabatic 1,                       !- Name
   1809   Node 29,                                !- Inlet Node Name
   1810   Node 30;                                !- Outlet Node Name
   1811 
   1812 Branch,
   1813   Plant Loop 1 Supply Outlet Branch,      !- Name
   1814   ,                                       !- Maximum Flow Rate {m3/s}
   1815   ,                                       !- Pressure Drop Curve Name
   1816   Pipe:Adiabatic,                         !- Component Object Type 1
   1817   Pipe Adiabatic 2,                       !- Component Name 1
   1818   Node 31,                                !- Component Inlet Node Name 1
   1819   Node 22,                                !- Component Outlet Node Name 1
   1820   Passive;                                !- Component Branch Control Type 1
   1821 
   1822 Pipe:Adiabatic,
   1823   Pipe Adiabatic 2,                       !- Name
   1824   Node 31,                                !- Inlet Node Name
   1825   Node 22;                                !- Outlet Node Name
   1826 
   1827 BranchList,
   1828   Plant Loop 1 Demand Branches,           !- Name
   1829   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1830   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1831   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1832   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1833   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1834   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1835   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1836   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1837   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1838   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1839   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1840   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1841   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 13
   1842   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 14
   1843 
   1844 ConnectorList,
   1845   Plant Loop 1 Demand Connector List,     !- Name
   1846   Connector:Splitter,                     !- Connector Object Type 1
   1847   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1848   Connector:Mixer,                        !- Connector Object Type 2
   1849   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1850 
   1851 Connector:Splitter,
   1852   Plant Loop 1 Demand Splitter,           !- Name
   1853   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1854   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1855   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1856   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1857   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1858   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1859   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1860   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1861   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1862   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1863   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1864   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1865   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 12
   1866 
   1867 Connector:Mixer,
   1868   Plant Loop 1 Demand Mixer,              !- Name
   1869   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1870   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1871   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1872   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1873   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1874   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1875   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1876   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1877   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1878   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1879   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1880   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1881   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 12
   1882 
   1883 Branch,
   1884   Plant Loop 1 Demand Inlet Branch,       !- Name
   1885   ,                                       !- Maximum Flow Rate {m3/s}
   1886   ,                                       !- Pressure Drop Curve Name
   1887   Pipe:Adiabatic,                         !- Component Object Type 1
   1888   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1889   Node 24,                                !- Component Inlet Node Name 1
   1890   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1891   Passive;                                !- Component Branch Control Type 1
   1892 
   1893 Pipe:Adiabatic,
   1894   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1895   Node 24,                                !- Inlet Node Name
   1896   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1897 
   1898 Branch,
   1899   Plant Loop 1 Demand Branch 1,           !- Name
   1900   ,                                       !- Maximum Flow Rate {m3/s}
   1901   ,                                       !- Pressure Drop Curve Name
   1902   Coil:Heating:Water,                     !- Component Object Type 1
   1903   Coil Heating Water 1,                   !- Component Name 1
   1904   Node 26,                                !- Component Inlet Node Name 1
   1905   Node 32,                                !- Component Outlet Node Name 1
   1906   Passive;                                !- Component Branch Control Type 1
   1907 
   1908 Branch,
   1909   Plant Loop 1 Demand Branch 2,           !- Name
   1910   ,                                       !- Maximum Flow Rate {m3/s}
   1911   ,                                       !- Pressure Drop Curve Name
   1912   Coil:Heating:Water,                     !- Component Object Type 1
   1913   Coil Heating Water 3,                   !- Component Name 1
   1914   Node 35,                                !- Component Inlet Node Name 1
   1915   Node 36,                                !- Component Outlet Node Name 1
   1916   Passive;                                !- Component Branch Control Type 1
   1917 
   1918 Branch,
   1919   Plant Loop 1 Demand Branch 3,           !- Name
   1920   ,                                       !- Maximum Flow Rate {m3/s}
   1921   ,                                       !- Pressure Drop Curve Name
   1922   Coil:Heating:Water,                     !- Component Object Type 1
   1923   Coil Heating Water 4,                   !- Component Name 1
   1924   Node 40,                                !- Component Inlet Node Name 1
   1925   Node 41,                                !- Component Outlet Node Name 1
   1926   Passive;                                !- Component Branch Control Type 1
   1927 
   1928 Branch,
   1929   Plant Loop 1 Demand Branch 4,           !- Name
   1930   ,                                       !- Maximum Flow Rate {m3/s}
   1931   ,                                       !- Pressure Drop Curve Name
   1932   Coil:Heating:Water,                     !- Component Object Type 1
   1933   Coil Heating Water 5,                   !- Component Name 1
   1934   Node 45,                                !- Component Inlet Node Name 1
   1935   Node 46,                                !- Component Outlet Node Name 1
   1936   Passive;                                !- Component Branch Control Type 1
   1937 
   1938 Branch,
   1939   Plant Loop 1 Demand Branch 5,           !- Name
   1940   ,                                       !- Maximum Flow Rate {m3/s}
   1941   ,                                       !- Pressure Drop Curve Name
   1942   Coil:Heating:Water,                     !- Component Object Type 1
   1943   Coil Heating Water 6,                   !- Component Name 1
   1944   Node 50,                                !- Component Inlet Node Name 1
   1945   Node 51,                                !- Component Outlet Node Name 1
   1946   Passive;                                !- Component Branch Control Type 1
   1947 
   1948 Branch,
   1949   Plant Loop 1 Demand Branch 6,           !- Name
   1950   ,                                       !- Maximum Flow Rate {m3/s}
   1951   ,                                       !- Pressure Drop Curve Name
   1952   Coil:Heating:Water,                     !- Component Object Type 1
   1953   Coil Heating Water 7,                   !- Component Name 1
   1954   Node 55,                                !- Component Inlet Node Name 1
   1955   Node 56,                                !- Component Outlet Node Name 1
   1956   Passive;                                !- Component Branch Control Type 1
   1957 
   1958 Branch,
   1959   Plant Loop 1 Demand Branch 7,           !- Name
   1960   ,                                       !- Maximum Flow Rate {m3/s}
   1961   ,                                       !- Pressure Drop Curve Name
   1962   Coil:Heating:Water,                     !- Component Object Type 1
   1963   Coil Heating Water 8,                   !- Component Name 1
   1964   Node 60,                                !- Component Inlet Node Name 1
   1965   Node 61,                                !- Component Outlet Node Name 1
   1966   Passive;                                !- Component Branch Control Type 1
   1967 
   1968 Branch,
   1969   Plant Loop 1 Demand Branch 8,           !- Name
   1970   ,                                       !- Maximum Flow Rate {m3/s}
   1971   ,                                       !- Pressure Drop Curve Name
   1972   Coil:Heating:Water,                     !- Component Object Type 1
   1973   Coil Heating Water 9,                   !- Component Name 1
   1974   Node 65,                                !- Component Inlet Node Name 1
   1975   Node 66,                                !- Component Outlet Node Name 1
   1976   Passive;                                !- Component Branch Control Type 1
   1977 
   1978 Branch,
   1979   Plant Loop 1 Demand Branch 9,           !- Name
   1980   ,                                       !- Maximum Flow Rate {m3/s}
   1981   ,                                       !- Pressure Drop Curve Name
   1982   Coil:Heating:Water,                     !- Component Object Type 1
   1983   Coil Heating Water 10,                  !- Component Name 1
   1984   Node 70,                                !- Component Inlet Node Name 1
   1985   Node 71,                                !- Component Outlet Node Name 1
   1986   Passive;                                !- Component Branch Control Type 1
   1987 
   1988 Branch,
   1989   Plant Loop 1 Demand Branch 10,          !- Name
   1990   ,                                       !- Maximum Flow Rate {m3/s}
   1991   ,                                       !- Pressure Drop Curve Name
   1992   Coil:Heating:Water,                     !- Component Object Type 1
   1993   Coil Heating Water 11,                  !- Component Name 1
   1994   Node 75,                                !- Component Inlet Node Name 1
   1995   Node 76,                                !- Component Outlet Node Name 1
   1996   Passive;                                !- Component Branch Control Type 1
   1997 
   1998 Branch,
   1999   Plant Loop 1 Demand Branch 11,          !- Name
   2000   ,                                       !- Maximum Flow Rate {m3/s}
   2001   ,                                       !- Pressure Drop Curve Name
   2002   Coil:Heating:Water,                     !- Component Object Type 1
   2003   Coil Heating Water 12,                  !- Component Name 1
   2004   Node 80,                                !- Component Inlet Node Name 1
   2005   Node 81,                                !- Component Outlet Node Name 1
   2006   Passive;                                !- Component Branch Control Type 1
   2007 
   2008 Branch,
   2009   Plant Loop 1 Demand Bypass Branch,      !- Name
   2010   ,                                       !- Maximum Flow Rate {m3/s}
   2011   ,                                       !- Pressure Drop Curve Name
   2012   Pipe:Adiabatic,                         !- Component Object Type 1
   2013   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2014   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2015   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2016   Bypass;                                 !- Component Branch Control Type 1
   2017 
   2018 Pipe:Adiabatic,
   2019   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2020   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2021   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2022 
   2023 Branch,
   2024   Plant Loop 1 Demand Outlet Branch,      !- Name
   2025   ,                                       !- Maximum Flow Rate {m3/s}
   2026   ,                                       !- Pressure Drop Curve Name
   2027   Pipe:Adiabatic,                         !- Component Object Type 1
   2028   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2029   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2030   Node 25,                                !- Component Outlet Node Name 1
   2031   Passive;                                !- Component Branch Control Type 1
   2032 
   2033 Pipe:Adiabatic,
   2034   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2035   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2036   Node 25;                                !- Outlet Node Name
   2037 
   2038 Material,
   2039   Metal Decking,                          !- Name
   2040   MediumSmooth,                           !- Roughness
   2041   0.0015,                                 !- Thickness {m}
   2042   45.006,                                 !- Conductivity {W/m-K}
   2043   7680,                                   !- Density {kg/m3}
   2044   418.4,                                  !- Specific Heat {J/kg-K}
   2045   0.9,                                    !- Thermal Absorptance
   2046   0.7,                                    !- Solar Absorptance
   2047   0.3;                                    !- Visible Absorptance
   2048 
   2049 Material,
   2050   Wall Insulation [39],                   !- Name
   2051   MediumRough,                            !- Roughness
   2052   0.1184,                                 !- Thickness {m}
   2053   0.045,                                  !- Conductivity {W/m-K}
   2054   265,                                    !- Density {kg/m3}
   2055   836.8,                                  !- Specific Heat {J/kg-K}
   2056   0.9,                                    !- Thermal Absorptance
   2057   0.7,                                    !- Solar Absorptance
   2058   0.7;                                    !- Visible Absorptance
   2059 
   2060 Material,
   2061   MAT-CC05 4 HW CONCRETE,                 !- Name
   2062   Rough,                                  !- Roughness
   2063   0.1016,                                 !- Thickness {m}
   2064   1.311,                                  !- Conductivity {W/m-K}
   2065   2240,                                   !- Density {kg/m3}
   2066   836.8,                                  !- Specific Heat {J/kg-K}
   2067   0.9,                                    !- Thermal Absorptance
   2068   0.7,                                    !- Solar Absorptance
   2069   0.7;                                    !- Visible Absorptance
   2070 
   2071 Material,
   2072   000_M11 100mm lightweight concrete,     !- Name
   2073   MediumRough,                            !- Roughness
   2074   0.1016,                                 !- Thickness {m}
   2075   0.53,                                   !- Conductivity {W/m-K}
   2076   1280,                                   !- Density {kg/m3}
   2077   840,                                    !- Specific Heat {J/kg-K}
   2078   0.9,                                    !- Thermal Absorptance
   2079   0.7,                                    !- Solar Absorptance
   2080   0.7;                                    !- Visible Absorptance
   2081 
   2082 Material,
   2083   000_G01a 19mm gypsum board,             !- Name
   2084   MediumSmooth,                           !- Roughness
   2085   0.019,                                  !- Thickness {m}
   2086   0.16,                                   !- Conductivity {W/m-K}
   2087   800,                                    !- Density {kg/m3}
   2088   1090,                                   !- Specific Heat {J/kg-K}
   2089   0.9,                                    !- Thermal Absorptance
   2090   0.7,                                    !- Solar Absorptance
   2091   0.7;                                    !- Visible Absorptance
   2092 
   2093 Material,
   2094   Roof Insulation [21],                   !- Name
   2095   MediumRough,                            !- Roughness
   2096   0.2105,                                 !- Thickness {m}
   2097   0.049,                                  !- Conductivity {W/m-K}
   2098   265,                                    !- Density {kg/m3}
   2099   836.8,                                  !- Specific Heat {J/kg-K}
   2100   0.9,                                    !- Thermal Absorptance
   2101   0.7,                                    !- Solar Absorptance
   2102   0.7;                                    !- Visible Absorptance
   2103 
   2104 Material,
   2105   000_G05 25mm wood,                      !- Name
   2106   MediumSmooth,                           !- Roughness
   2107   0.0254,                                 !- Thickness {m}
   2108   0.15,                                   !- Conductivity {W/m-K}
   2109   608,                                    !- Density {kg/m3}
   2110   1630,                                   !- Specific Heat {J/kg-K}
   2111   0.9,                                    !- Thermal Absorptance
   2112   0.7,                                    !- Solar Absorptance
   2113   0.7;                                    !- Visible Absorptance
   2114 
   2115 Material,
   2116   000_I01 25mm insulation board,          !- Name
   2117   MediumRough,                            !- Roughness
   2118   0.0254,                                 !- Thickness {m}
   2119   0.03,                                   !- Conductivity {W/m-K}
   2120   43,                                     !- Density {kg/m3}
   2121   1210,                                   !- Specific Heat {J/kg-K}
   2122   0.9,                                    !- Thermal Absorptance
   2123   0.7,                                    !- Solar Absorptance
   2124   0.7;                                    !- Visible Absorptance
   2125 
   2126 Material,
   2127   000_F08 Metal surface,                  !- Name
   2128   Smooth,                                 !- Roughness
   2129   0.0008,                                 !- Thickness {m}
   2130   45.28,                                  !- Conductivity {W/m-K}
   2131   7824,                                   !- Density {kg/m3}
   2132   500,                                    !- Specific Heat {J/kg-K}
   2133   0.9,                                    !- Thermal Absorptance
   2134   0.7,                                    !- Solar Absorptance
   2135   0.7;                                    !- Visible Absorptance
   2136 
   2137 Material,
   2138   Roof Membrane,                          !- Name
   2139   VeryRough,                              !- Roughness
   2140   0.0095,                                 !- Thickness {m}
   2141   0.16,                                   !- Conductivity {W/m-K}
   2142   1121.29,                                !- Density {kg/m3}
   2143   1460,                                   !- Specific Heat {J/kg-K}
   2144   0.9,                                    !- Thermal Absorptance
   2145   0.7,                                    !- Solar Absorptance
   2146   0.7;                                    !- Visible Absorptance
   2147 
   2148 Material,
   2149   000_F16 Acoustic tile,                  !- Name
   2150   MediumSmooth,                           !- Roughness
   2151   0.0191,                                 !- Thickness {m}
   2152   0.06,                                   !- Conductivity {W/m-K}
   2153   368,                                    !- Density {kg/m3}
   2154   590,                                    !- Specific Heat {J/kg-K}
   2155   0.9,                                    !- Thermal Absorptance
   2156   0.7,                                    !- Solar Absorptance
   2157   0.7;                                    !- Visible Absorptance
   2158 
   2159 Material,
   2160   1/2IN Gypsum,                           !- Name
   2161   Smooth,                                 !- Roughness
   2162   0.0127,                                 !- Thickness {m}
   2163   0.16,                                   !- Conductivity {W/m-K}
   2164   784.9,                                  !- Density {kg/m3}
   2165   830,                                    !- Specific Heat {J/kg-K}
   2166   0.9,                                    !- Thermal Absorptance
   2167   0.92,                                   !- Solar Absorptance
   2168   0.92;                                   !- Visible Absorptance
   2169 
   2170 Material:AirGap,
   2171   000_F05 Ceiling air space resistance,   !- Name
   2172   0.18;                                   !- Thermal Resistance {m2-K/W}
   2173 
   2174 Material:AirGap,
   2175   000_F04 Wall air space resistance,      !- Name
   2176   0.15;                                   !- Thermal Resistance {m2-K/W}
   2177 
   2178 Material,
   2179   OS:Material:AirWall 1,                  !- Name
   2180   MediumSmooth,                           !- Roughness
   2181   0.01,                                   !- Thickness {m}
   2182   0.6,                                    !- Conductivity {W/m-K}
   2183   800,                                    !- Density {kg/m3}
   2184   1000,                                   !- Specific Heat {J/kg-K}
   2185   0.95,                                   !- Thermal Absorptance
   2186   0.7,                                    !- Solar Absorptance
   2187   0.7;                                    !- Visible Absorptance
   2188 
   2189 Material:NoMass,
   2190   CP02 CARPET PAD,                        !- Name
   2191   VeryRough,                              !- Roughness
   2192   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2193   0.9,                                    !- Thermal Absorptance
   2194   0.7,                                    !- Solar Absorptance
   2195   0.8;                                    !- Visible Absorptance
   2196 
   2197 Material:NoMass,
   2198   MAT-SHEATH,                             !- Name
   2199   Rough,                                  !- Roughness
   2200   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2201   0.9,                                    !- Thermal Absorptance
   2202   0.7,                                    !- Solar Absorptance
   2203   0.7;                                    !- Visible Absorptance
   2204 
   2205 WindowMaterial:Gas,
   2206   000_Air 13mm,                           !- Name
   2207   Air,                                    !- Gas Type
   2208   0.0127;                                 !- Thickness {m}
   2209 
   2210 WindowMaterial:Glazing,
   2211   000_Clear 3mm,                          !- Name
   2212   SpectralAverage,                        !- Optical Data Type
   2213   ,                                       !- Window Glass Spectral Data Set Name
   2214   0.003,                                  !- Thickness {m}
   2215   0.837,                                  !- Solar Transmittance at Normal Incidence
   2216   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2217   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2218   0.898,                                  !- Visible Transmittance at Normal Incidence
   2219   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2220   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2221   0,                                      !- Infrared Transmittance at Normal Incidence
   2222   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2223   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2224   0.9;                                    !- Conductivity {W/m-K}
   2225 
   2226 WindowMaterial:Glazing,
   2227   Theoretical Glass [207],                !- Name
   2228   SpectralAverage,                        !- Optical Data Type
   2229   ,                                       !- Window Glass Spectral Data Set Name
   2230   0.003,                                  !- Thickness {m}
   2231   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2232   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2233   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2234   0.44,                                   !- Visible Transmittance at Normal Incidence
   2235   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2236   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2237   0,                                      !- Infrared Transmittance at Normal Incidence
   2238   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2239   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2240   0.0133,                                 !- Conductivity {W/m-K}
   2241   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2242   No;                                     !- Solar Diffusing
   2243 
   2244 Construction,
   2245   000_Exterior Window,                    !- Name
   2246   000_Clear 3mm,                          !- Layer 1
   2247   000_Air 13mm,                           !- Layer 2
   2248   000_Clear 3mm;                          !- Layer 3
   2249 
   2250 Construction,
   2251   000_Interior Wall,                      !- Name
   2252   000_G01a 19mm gypsum board,             !- Layer 1
   2253   000_F04 Wall air space resistance,      !- Layer 2
   2254   000_G01a 19mm gypsum board;             !- Layer 3
   2255 
   2256 Construction,
   2257   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2258   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2259   CP02 CARPET PAD;                        !- Layer 2
   2260 
   2261 Construction,
   2262   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2263   Theoretical Glass [207];                !- Layer 1
   2264 
   2265 Construction,
   2266   000_Interior Window,                    !- Name
   2267   000_Clear 3mm;                          !- Layer 1
   2268 
   2269 Construction,
   2270   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2271   Roof Membrane,                          !- Layer 1
   2272   Roof Insulation [21],                   !- Layer 2
   2273   Metal Decking;                          !- Layer 3
   2274 
   2275 Construction,
   2276   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2277   MAT-SHEATH,                             !- Layer 1
   2278   Wall Insulation [39],                   !- Layer 2
   2279   1/2IN Gypsum;                           !- Layer 3
   2280 
   2281 Construction,
   2282   000_Interior Floor,                     !- Name
   2283   000_F16 Acoustic tile,                  !- Layer 1
   2284   000_F05 Ceiling air space resistance,   !- Layer 2
   2285   000_M11 100mm lightweight concrete;     !- Layer 3
   2286 
   2287 Construction,
   2288   000_Interior Door,                      !- Name
   2289   000_G05 25mm wood;                      !- Layer 1
   2290 
   2291 Construction,
   2292   000_Exterior Door,                      !- Name
   2293   000_F08 Metal surface,                  !- Layer 1
   2294   000_I01 25mm insulation board;          !- Layer 2
   2295 
   2296 Construction,
   2297   Air_Wall,                               !- Name
   2298   OS:Material:AirWall 1;                  !- Layer 1
   2299 
   2300 Construction,
   2301   000_Interior Ceiling,                   !- Name
   2302   000_M11 100mm lightweight concrete,     !- Layer 1
   2303   000_F05 Ceiling air space resistance,   !- Layer 2
   2304   000_F16 Acoustic tile;                  !- Layer 3
   2305 
   2306 Construction,
   2307   000_Interior Partition,                 !- Name
   2308   000_G05 25mm wood;                      !- Layer 1
   2309 
   2310 ZoneList,
   2311   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2312   Thermal Zone 1,                         !- Zone Name 1
   2313   Thermal Zone 10,                        !- Zone Name 2
   2314   Thermal Zone 2,                         !- Zone Name 3
   2315   Thermal Zone 3,                         !- Zone Name 4
   2316   Thermal Zone 4,                         !- Zone Name 5
   2317   Thermal Zone 5,                         !- Zone Name 6
   2318   Thermal Zone 6,                         !- Zone Name 7
   2319   Thermal Zone 7,                         !- Zone Name 8
   2320   Thermal Zone 8,                         !- Zone Name 9
   2321   Thermal Zone 9;                         !- Zone Name 10
   2322 
   2323 People,
   2324   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2325   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2326   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2327   People/Area,                            !- Number of People Calculation Method
   2328   ,                                       !- Number of People
   2329   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2330   ,                                       !- Zone Floor Area per Person {m2/person}
   2331   0.3,                                    !- Fraction Radiant
   2332   ,                                       !- Sensible Heat Fraction
   2333   Small Office_Activity;                  !- Activity Level Schedule Name
   2334 
   2335 Lights,
   2336   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2337   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2338   Small Office_Bldg_Light,                !- Schedule Name
   2339   Watts/Area,                             !- Design Level Calculation Method
   2340   ,                                       !- Lighting Level {W}
   2341   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2342   ,                                       !- Watts per Person {W/person}
   2343   ,                                       !- Return Air Fraction
   2344   ,                                       !- Fraction Radiant
   2345   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2345 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2346 
   2347 ElectricEquipment,
   2348   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2349   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2350   Small Office_Bldg_Equip,                !- Schedule Name
   2351   Watts/Area,                             !- Design Level Calculation Method
   2352   ,                                       !- Design Level {W}
   2353   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2354   ,                                       !- Watts per Person {W/person}
   2355   ,                                       !- Fraction Latent
   2356   ,                                       !- Fraction Radiant
   2357   ;                                       !- Fraction Lost
   2358 
   2359 ZoneInfiltration:DesignFlowRate,
   2360   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2361   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2362   Small Office_Infil_Quarter_On,          !- Schedule Name
   2363   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2364   ,                                       !- Design Flow Rate {m3/s}
   2365   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2366   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2367   ,                                       !- Air Changes per Hour {1/hr}
   2368   ,                                       !- Constant Term Coefficient
   2369   ,                                       !- Temperature Term Coefficient
   2370   ,                                       !- Velocity Term Coefficient
   2371   ;                                       !- Velocity Squared Term Coefficient
   2372 
   2373 Building,
   2374   Building 1,                             !- Name
   2375   ,                                       !- North Axis {deg}
   2376   ,                                       !- Terrain
   2377   ,                                       !- Loads Convergence Tolerance Value
   2378   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2379   ,                                       !- Solar Distribution
   2380   ,                                       !- Maximum Number of Warmup Days
   2381   ;                                       !- Minimum Number of Warmup Days
   2382 
   2383 Zone,
   2384   Thermal Zone 5,                         !- Name
   2385   -0,                                     !- Direction of Relative North {deg}
   2386   4.90569415042095,                       !- X Origin {m}
   2387   3,                                      !- Y Origin {m}
   2388   0,                                      !- Z Origin {m}
   2389   ,                                       !- Type
   2390   ,                                       !- Multiplier
   2391   ,                                       !- Ceiling Height {m}
   2392   ,                                       !- Volume {m3}
   2393   ,                                       !- Floor Area {m2}
   2394   ,                                       !- Zone Inside Convection Algorithm
   2395   ;                                       !- Zone Outside Convection Algorithm
   2396 
   2397 BuildingSurface:Detailed,
   2398   Surface 16,                             !- Name
   2399   Wall,                                   !- Surface Type
   2400   000_Interior Wall,                      !- Construction Name
   2401   Thermal Zone 5,                         !- Zone Name
   2402   Surface,                                !- Outside Boundary Condition
   2403   Surface 28,                             !- Outside Boundary Condition Object
   2404   NoSun,                                  !- Sun Exposure
   2405   NoWind,                                 !- Wind Exposure
   2406   ,                                       !- View Factor to Ground
   2407   ,                                       !- Number of Vertices
   2408   1.77635683940025e-15, 1.90569415042095, 4, !- X,Y,Z Vertex 1 {m}
   2409   1.77635683940025e-15, 1.90569415042095, 0, !- X,Y,Z Vertex 2 {m}
   2410   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   2411   1.77635683940025e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}
   2412 
   2413 BuildingSurface:Detailed,
   2414   Surface 13,                             !- Name
   2415   Floor,                                  !- Surface Type
   2416   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2417   Thermal Zone 5,                         !- Zone Name
   2418   Ground,                                 !- Outside Boundary Condition
   2419   ,                                       !- Outside Boundary Condition Object
   2420   NoSun,                                  !- Sun Exposure
   2421   NoWind,                                 !- Wind Exposure
   2422   ,                                       !- View Factor to Ground
   2423   ,                                       !- Number of Vertices
   2424   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 1 {m}
   2425   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2426   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   2427   1.77635683940025e-15, 1.90569415042095, 0; !- X,Y,Z Vertex 4 {m}
   2428 
   2429 BuildingSurface:Detailed,
   2430   Surface 14,                             !- Name
   2431   Wall,                                   !- Surface Type
   2432   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2433   Thermal Zone 5,                         !- Zone Name
   2434   Outdoors,                               !- Outside Boundary Condition
   2435   ,                                       !- Outside Boundary Condition Object
   2436   SunExposed,                             !- Sun Exposure
   2437   WindExposed,                            !- Wind Exposure
   2438   ,                                       !- View Factor to Ground
   2439   ,                                       !- Number of Vertices
   2440   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   2441   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2442   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   2443   3, 4.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   2444 
   2445 FenestrationSurface:Detailed,
   2446   Sub Surface 8,                          !- Name
   2447   Window,                                 !- Surface Type
   2448   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2449   Surface 14,                             !- Building Surface Name
   2450   ,                                       !- Outside Boundary Condition Object
   2451   ,                                       !- View Factor to Ground
   2452   ,                                       !- Shading Control Name
   2453   ,                                       !- Frame and Divider Name
   2454   ,                                       !- Multiplier
   2455   ,                                       !- Number of Vertices
   2456   3, -2.9746, 1.80517384438565,           !- X,Y,Z Vertex 1 {m}
   2457   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   2458   3, 4.88029415042095, 1,                 !- X,Y,Z Vertex 3 {m}
   2459   3, 4.88029415042095, 1.80517384438565;  !- X,Y,Z Vertex 4 {m}
   2460 
   2461 BuildingSurface:Detailed,
   2462   Surface 18,                             !- Name
   2463   Ceiling,                                !- Surface Type
   2464   000_Interior Ceiling,                   !- Construction Name
   2465   Thermal Zone 5,                         !- Zone Name
   2466   Surface,                                !- Outside Boundary Condition
   2467   Surface 43,                             !- Outside Boundary Condition Object
   2468   NoSun,                                  !- Sun Exposure
   2469   NoWind,                                 !- Wind Exposure
   2470   ,                                       !- View Factor to Ground
   2471   ,                                       !- Number of Vertices
   2472   1.77635683940025e-15, 1.90569415042095, 4, !- X,Y,Z Vertex 1 {m}
   2473   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
   2474   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   2475   3, 4.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   2476 
   2477 BuildingSurface:Detailed,
   2478   Surface 15,                             !- Name
   2479   Wall,                                   !- Surface Type
   2480   000_Interior Wall,                      !- Construction Name
   2481   Thermal Zone 5,                         !- Zone Name
   2482   Surface,                                !- Outside Boundary Condition
   2483   Surface 23,                             !- Outside Boundary Condition Object
   2484   NoSun,                                  !- Sun Exposure
   2485   NoWind,                                 !- Wind Exposure
   2486   ,                                       !- View Factor to Ground
   2487   ,                                       !- Number of Vertices
   2488   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
   2489   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
   2490   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   2491   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   2492 
   2493 BuildingSurface:Detailed,
   2494   Surface 17,                             !- Name
   2495   Wall,                                   !- Surface Type
   2496   000_Interior Wall,                      !- Construction Name
   2497   Thermal Zone 5,                         !- Zone Name
   2498   Surface,                                !- Outside Boundary Condition
   2499   Surface 9,                              !- Outside Boundary Condition Object
   2500   NoSun,                                  !- Sun Exposure
   2501   NoWind,                                 !- Wind Exposure
   2502   ,                                       !- View Factor to Ground
   2503   ,                                       !- Number of Vertices
   2504   3, 4.90569415042095, 4,                 !- X,Y,Z Vertex 1 {m}
   2505   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   2506   1.77635683940025e-15, 1.90569415042095, 0, !- X,Y,Z Vertex 3 {m}
   2507   1.77635683940025e-15, 1.90569415042095, 4; !- X,Y,Z Vertex 4 {m}
   2508 
   2509 ZoneControl:Thermostat,
   2510   Thermal Zone 5 Thermostat,              !- Name
   2511   Thermal Zone 5,                         !- Zone or ZoneList Name
   2512   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   2513   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2514   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2515 
   2516 Schedule:Compact,
   2517   Thermal Zone 5 Thermostat Schedule,     !- Name
   2518   ,                                       !- Schedule Type Limits Name
   2519   Through: 12/31,                         !- Field 1
   2520   For: AllDays,                           !- Field 2
   2521   Until: 24:00,                           !- Field 3
   2522   4;                                      !- Field 4
   2523 
   2524 ThermostatSetpoint:DualSetpoint,
   2525   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2526   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2527   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2528 
   2529 ZoneHVAC:EquipmentConnections,
   2530   Thermal Zone 5,                         !- Zone Name
   2531   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   2532   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   2533   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2534   Node 5,                                 !- Zone Air Node Name
   2535   Node 58;                                !- Zone Return Air Node Name
   2536 
   2537 NodeList,
   2538   Port List 9,                            !- Name
   2539   Node 57;                                !- Node Name 1
   2540 
   2541 ZoneHVAC:EquipmentList,
   2542   Zone HVAC Equipment List 5,             !- Name
   2543   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2544   ZoneHVAC:AirDistributionUnit {1b796894-59d3-4de4-9765-2c1258961aba}, !- Zone Equipment Name 1
   2545   1,                                      !- Zone Equipment Cooling Sequence 1
   2546   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2547 
   2548 DesignSpecification:OutdoorAir,
   2549   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   2550   Sum,                                    !- Outdoor Air Method
   2551   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2552   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2553   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2554   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2555 
   2556 Zone,
   2557   Thermal Zone 9,                         !- Name
   2558   -0,                                     !- Direction of Relative North {deg}
   2559   0,                                      !- X Origin {m}
   2560   0,                                      !- Y Origin {m}
   2561   4,                                      !- Z Origin {m}
   2562   ,                                       !- Type
   2563   ,                                       !- Multiplier
   2564   ,                                       !- Ceiling Height {m}
   2565   ,                                       !- Volume {m3}
   2566   ,                                       !- Floor Area {m2}
   2567   ,                                       !- Zone Inside Convection Algorithm
   2568   ;                                       !- Zone Outside Convection Algorithm
   2569 
   2570 BuildingSurface:Detailed,
   2571   Surface 50,                             !- Name
   2572   Wall,                                   !- Surface Type
   2573   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2574   Thermal Zone 9,                         !- Zone Name
   2575   Outdoors,                               !- Outside Boundary Condition
   2576   ,                                       !- Outside Boundary Condition Object
   2577   SunExposed,                             !- Sun Exposure
   2578   WindExposed,                            !- Wind Exposure
   2579   ,                                       !- View Factor to Ground
   2580   ,                                       !- Number of Vertices
   2581   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2582   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2583   7.90569415042095, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2584   7.90569415042095, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2585 
   2586 FenestrationSurface:Detailed,
   2587   Sub Surface 7,                          !- Name
   2588   Window,                                 !- Surface Type
   2589   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2590   Surface 50,                             !- Building Surface Name
   2591   ,                                       !- Outside Boundary Condition Object
   2592   ,                                       !- View Factor to Ground
   2593   ,                                       !- Shading Control Name
   2594   ,                                       !- Frame and Divider Name
   2595   ,                                       !- Multiplier
   2596   ,                                       !- Number of Vertices
   2597   0.0254, 0, 1.80517384438565,            !- X,Y,Z Vertex 1 {m}
   2598   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   2599   7.88029415042095, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   2600   7.88029415042095, 0, 1.80517384438565;  !- X,Y,Z Vertex 4 {m}
   2601 
   2602 BuildingSurface:Detailed,
   2603   Surface 52,                             !- Name
   2604   Wall,                                   !- Surface Type
   2605   000_Interior Wall,                      !- Construction Name
   2606   Thermal Zone 9,                         !- Zone Name
   2607   Surface,                                !- Outside Boundary Condition
   2608   Surface 59,                             !- Outside Boundary Condition Object
   2609   NoSun,                                  !- Sun Exposure
   2610   NoWind,                                 !- Wind Exposure
   2611   ,                                       !- View Factor to Ground
   2612   ,                                       !- Number of Vertices
   2613   4.90569415042095, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2614   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   2615   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2616   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2617 
   2618 BuildingSurface:Detailed,
   2619   Surface 49,                             !- Name
   2620   Floor,                                  !- Surface Type
   2621   000_Interior Floor,                     !- Construction Name
   2622   Thermal Zone 9,                         !- Zone Name
   2623   Surface,                                !- Outside Boundary Condition
   2624   Surface 24,                             !- Outside Boundary Condition Object
   2625   NoSun,                                  !- Sun Exposure
   2626   NoWind,                                 !- Wind Exposure
   2627   ,                                       !- View Factor to Ground
   2628   ,                                       !- Number of Vertices
   2629   7.90569415042095, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   2630   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2631   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2632   4.90569415042095, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   2633 
   2634 BuildingSurface:Detailed,
   2635   Surface 51,                             !- Name
   2636   Wall,                                   !- Surface Type
   2637   000_Interior Wall,                      !- Construction Name
   2638   Thermal Zone 9,                         !- Zone Name
   2639   Surface,                                !- Outside Boundary Condition
   2640   Surface 35,                             !- Outside Boundary Condition Object
   2641   NoSun,                                  !- Sun Exposure
   2642   NoWind,                                 !- Wind Exposure
   2643   ,                                       !- View Factor to Ground
   2644   ,                                       !- Number of Vertices
   2645   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2646   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2647   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2648   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2649 
   2650 BuildingSurface:Detailed,
   2651   Surface 53,                             !- Name
   2652   Wall,                                   !- Surface Type
   2653   000_Interior Wall,                      !- Construction Name
   2654   Thermal Zone 9,                         !- Zone Name
   2655   Surface,                                !- Outside Boundary Condition
   2656   Surface 45,                             !- Outside Boundary Condition Object
   2657   NoSun,                                  !- Sun Exposure
   2658   NoWind,                                 !- Wind Exposure
   2659   ,                                       !- View Factor to Ground
   2660   ,                                       !- Number of Vertices
   2661   7.90569415042095, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2662   7.90569415042095, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2663   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   2664   4.90569415042095, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   2665 
   2666 BuildingSurface:Detailed,
   2667   Surface 54,                             !- Name
   2668   Roof,                                   !- Surface Type
   2669   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2670   Thermal Zone 9,                         !- Zone Name
   2671   Outdoors,                               !- Outside Boundary Condition
   2672   ,                                       !- Outside Boundary Condition Object
   2673   SunExposed,                             !- Sun Exposure
   2674   WindExposed,                            !- Wind Exposure
   2675   ,                                       !- View Factor to Ground
   2676   ,                                       !- Number of Vertices
   2677   4.90569415042095, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2678   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   2679   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   2680   7.90569415042095, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2681 
   2682 ZoneControl:Thermostat,
   2683   Thermal Zone 9 Thermostat,              !- Name
   2684   Thermal Zone 9,                         !- Zone or ZoneList Name
   2685   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   2686   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2687   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2688 
   2689 Schedule:Compact,
   2690   Thermal Zone 9 Thermostat Schedule,     !- Name
   2691   ,                                       !- Schedule Type Limits Name
   2692   Through: 12/31,                         !- Field 1
   2693   For: AllDays,                           !- Field 2
   2694   Until: 24:00,                           !- Field 3
   2695   4;                                      !- Field 4
   2696 
   2697 ZoneHVAC:EquipmentConnections,
   2698   Thermal Zone 9,                         !- Zone Name
   2699   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   2700   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   2701   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2702   Node 9,                                 !- Zone Air Node Name
   2703   Node 78;                                !- Zone Return Air Node Name
   2704 
   2705 NodeList,
   2706   Port List 17,                           !- Name
   2707   Node 77;                                !- Node Name 1
   2708 
   2709 ZoneHVAC:EquipmentList,
   2710   Zone HVAC Equipment List 9,             !- Name
   2711   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2712   ZoneHVAC:AirDistributionUnit {eb748fc7-90b3-4ef1-9238-bd197b1f7baf}, !- Zone Equipment Name 1
   2713   1,                                      !- Zone Equipment Cooling Sequence 1
   2714   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2715 
   2716 Zone,
   2717   Thermal Zone 2,                         !- Name
   2718   -0,                                     !- Direction of Relative North {deg}
   2719   3,                                      !- X Origin {m}
   2720   3,                                      !- Y Origin {m}
   2721   4,                                      !- Z Origin {m}
   2722   ,                                       !- Type
   2723   ,                                       !- Multiplier
   2724   ,                                       !- Ceiling Height {m}
   2725   ,                                       !- Volume {m3}
   2726   ,                                       !- Floor Area {m2}
   2727   ,                                       !- Zone Inside Convection Algorithm
   2728   ;                                       !- Zone Outside Convection Algorithm
   2729 
   2730 BuildingSurface:Detailed,
   2731   Surface 58,                             !- Name
   2732   Wall,                                   !- Surface Type
   2733   000_Interior Wall,                      !- Construction Name
   2734   Thermal Zone 2,                         !- Zone Name
   2735   Surface,                                !- Outside Boundary Condition
   2736   Surface 46,                             !- Outside Boundary Condition Object
   2737   NoSun,                                  !- Sun Exposure
   2738   NoWind,                                 !- Wind Exposure
   2739   ,                                       !- View Factor to Ground
   2740   ,                                       !- Number of Vertices
   2741   1.90569415042095, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2742   1.90569415042095, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2743   1.90569415042095, 1.90569415042095, 0,  !- X,Y,Z Vertex 3 {m}
   2744   1.90569415042095, 1.90569415042095, 4;  !- X,Y,Z Vertex 4 {m}
   2745 
   2746 BuildingSurface:Detailed,
   2747   Surface 60,                             !- Name
   2748   Roof,                                   !- Surface Type
   2749   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2750   Thermal Zone 2,                         !- Zone Name
   2751   Outdoors,                               !- Outside Boundary Condition
   2752   ,                                       !- Outside Boundary Condition Object
   2753   SunExposed,                             !- Sun Exposure
   2754   WindExposed,                            !- Wind Exposure
   2755   ,                                       !- View Factor to Ground
   2756   ,                                       !- Number of Vertices
   2757   1.90569415042095, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2758   1.90569415042095, 1.90569415042095, 4,  !- X,Y,Z Vertex 2 {m}
   2759   0, 1.90569415042095, 4,                 !- X,Y,Z Vertex 3 {m}
   2760   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2761 
   2762 BuildingSurface:Detailed,
   2763   Surface 59,                             !- Name
   2764   Wall,                                   !- Surface Type
   2765   000_Interior Wall,                      !- Construction Name
   2766   Thermal Zone 2,                         !- Zone Name
   2767   Surface,                                !- Outside Boundary Condition
   2768   Surface 52,                             !- Outside Boundary Condition Object
   2769   NoSun,                                  !- Sun Exposure
   2770   NoWind,                                 !- Wind Exposure
   2771   ,                                       !- View Factor to Ground
   2772   ,                                       !- Number of Vertices
   2773   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2774   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2775   1.90569415042095, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2776   1.90569415042095, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2777 
   2778 BuildingSurface:Detailed,
   2779   Surface 55,                             !- Name
   2780   Floor,                                  !- Surface Type
   2781   000_Interior Floor,                     !- Construction Name
   2782   Thermal Zone 2,                         !- Zone Name
   2783   Surface,                                !- Outside Boundary Condition
   2784   Surface 30,                             !- Outside Boundary Condition Object
   2785   NoSun,                                  !- Sun Exposure
   2786   NoWind,                                 !- Wind Exposure
   2787   ,                                       !- View Factor to Ground
   2788   ,                                       !- Number of Vertices
   2789   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2790   0, 1.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   2791   1.90569415042095, 1.90569415042095, 0,  !- X,Y,Z Vertex 3 {m}
   2792   1.90569415042095, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2793 
   2794 BuildingSurface:Detailed,
   2795   Surface 57,                             !- Name
   2796   Wall,                                   !- Surface Type
   2797   000_Interior Wall,                      !- Construction Name
   2798   Thermal Zone 2,                         !- Zone Name
   2799   Surface,                                !- Outside Boundary Condition
   2800   Surface 40,                             !- Outside Boundary Condition Object
   2801   NoSun,                                  !- Sun Exposure
   2802   NoWind,                                 !- Wind Exposure
   2803   ,                                       !- View Factor to Ground
   2804   ,                                       !- Number of Vertices
   2805   1.90569415042095, 1.90569415042095, 4,  !- X,Y,Z Vertex 1 {m}
   2806   1.90569415042095, 1.90569415042095, 0,  !- X,Y,Z Vertex 2 {m}
   2807   0, 1.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   2808   0, 1.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   2809 
   2810 BuildingSurface:Detailed,
   2811   Surface 56,                             !- Name
   2812   Wall,                                   !- Surface Type
   2813   000_Interior Wall,                      !- Construction Name
   2814   Thermal Zone 2,                         !- Zone Name
   2815   Surface,                                !- Outside Boundary Condition
   2816   Surface 34,                             !- Outside Boundary Condition Object
   2817   NoSun,                                  !- Sun Exposure
   2818   NoWind,                                 !- Wind Exposure
   2819   ,                                       !- View Factor to Ground
   2820   ,                                       !- Number of Vertices
   2821   0, 1.90569415042095, 4,                 !- X,Y,Z Vertex 1 {m}
   2822   0, 1.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   2823   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2824   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2825 
   2826 ZoneControl:Thermostat,
   2827   Thermal Zone 2 Thermostat,              !- Name
   2828   Thermal Zone 2,                         !- Zone or ZoneList Name
   2829   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   2830   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2831   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2832 
   2833 Schedule:Compact,
   2834   Thermal Zone 2 Thermostat Schedule,     !- Name
   2835   ,                                       !- Schedule Type Limits Name
   2836   Through: 12/31,                         !- Field 1
   2837   For: AllDays,                           !- Field 2
   2838   Until: 24:00,                           !- Field 3
   2839   4;                                      !- Field 4
   2840 
   2841 ZoneHVAC:EquipmentConnections,
   2842   Thermal Zone 2,                         !- Zone Name
   2843   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   2844   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   2845   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2846   Node 2,                                 !- Zone Air Node Name
   2847   Node 68;                                !- Zone Return Air Node Name
   2848 
   2849 NodeList,
   2850   Port List 3,                            !- Name
   2851   Node 67;                                !- Node Name 1
   2852 
   2853 ZoneHVAC:EquipmentList,
   2854   Zone HVAC Equipment List 2,             !- Name
   2855   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2856   ZoneHVAC:AirDistributionUnit {5c93eeec-c2f6-400b-a946-9c3b83ce3382}, !- Zone Equipment Name 1
   2857   1,                                      !- Zone Equipment Cooling Sequence 1
   2858   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2859 
   2860 Zone,
   2861   Thermal Zone 4,                         !- Name
   2862   -0,                                     !- Direction of Relative North {deg}
   2863   4.90569415042095,                       !- X Origin {m}
   2864   3,                                      !- Y Origin {m}
   2865   4,                                      !- Z Origin {m}
   2866   ,                                       !- Type
   2867   ,                                       !- Multiplier
   2868   ,                                       !- Ceiling Height {m}
   2869   ,                                       !- Volume {m3}
   2870   ,                                       !- Floor Area {m2}
   2871   ,                                       !- Zone Inside Convection Algorithm
   2872   ;                                       !- Zone Outside Convection Algorithm
   2873 
   2874 BuildingSurface:Detailed,
   2875   Surface 48,                             !- Name
   2876   Roof,                                   !- Surface Type
   2877   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2878   Thermal Zone 4,                         !- Zone Name
   2879   Outdoors,                               !- Outside Boundary Condition
   2880   ,                                       !- Outside Boundary Condition Object
   2881   SunExposed,                             !- Sun Exposure
   2882   WindExposed,                            !- Wind Exposure
   2883   ,                                       !- View Factor to Ground
   2884   ,                                       !- Number of Vertices
   2885   1.77635683940025e-15, 1.90569415042095, 4, !- X,Y,Z Vertex 1 {m}
   2886   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
   2887   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   2888   3, 4.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   2889 
   2890 BuildingSurface:Detailed,
   2891   Surface 47,                             !- Name
   2892   Wall,                                   !- Surface Type
   2893   000_Interior Wall,                      !- Construction Name
   2894   Thermal Zone 4,                         !- Zone Name
   2895   Surface,                                !- Outside Boundary Condition
   2896   Surface 39,                             !- Outside Boundary Condition Object
   2897   NoSun,                                  !- Sun Exposure
   2898   NoWind,                                 !- Wind Exposure
   2899   ,                                       !- View Factor to Ground
   2900   ,                                       !- Number of Vertices
   2901   3, 4.90569415042095, 4,                 !- X,Y,Z Vertex 1 {m}
   2902   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   2903   1.77635683940025e-15, 1.90569415042095, 0, !- X,Y,Z Vertex 3 {m}
   2904   1.77635683940025e-15, 1.90569415042095, 4; !- X,Y,Z Vertex 4 {m}
   2905 
   2906 BuildingSurface:Detailed,
   2907   Surface 46,                             !- Name
   2908   Wall,                                   !- Surface Type
   2909   000_Interior Wall,                      !- Construction Name
   2910   Thermal Zone 4,                         !- Zone Name
   2911   Surface,                                !- Outside Boundary Condition
   2912   Surface 58,                             !- Outside Boundary Condition Object
   2913   NoSun,                                  !- Sun Exposure
   2914   NoWind,                                 !- Wind Exposure
   2915   ,                                       !- View Factor to Ground
   2916   ,                                       !- Number of Vertices
   2917   1.77635683940025e-15, 1.90569415042095, 4, !- X,Y,Z Vertex 1 {m}
   2918   1.77635683940025e-15, 1.90569415042095, 0, !- X,Y,Z Vertex 2 {m}
   2919   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   2920   1.77635683940025e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}
   2921 
   2922 BuildingSurface:Detailed,
   2923   Surface 44,                             !- Name
   2924   Wall,                                   !- Surface Type
   2925   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2926   Thermal Zone 4,                         !- Zone Name
   2927   Outdoors,                               !- Outside Boundary Condition
   2928   ,                                       !- Outside Boundary Condition Object
   2929   SunExposed,                             !- Sun Exposure
   2930   WindExposed,                            !- Wind Exposure
   2931   ,                                       !- View Factor to Ground
   2932   ,                                       !- Number of Vertices
   2933   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   2934   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2935   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   2936   3, 4.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   2937 
   2938 FenestrationSurface:Detailed,
   2939   Sub Surface 1,                          !- Name
   2940   Window,                                 !- Surface Type
   2941   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2942   Surface 44,                             !- Building Surface Name
   2943   ,                                       !- Outside Boundary Condition Object
   2944   ,                                       !- View Factor to Ground
   2945   ,                                       !- Shading Control Name
   2946   ,                                       !- Frame and Divider Name
   2947   ,                                       !- Multiplier
   2948   ,                                       !- Number of Vertices
   2949   3, -2.9746, 1.80517384438565,           !- X,Y,Z Vertex 1 {m}
   2950   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   2951   3, 4.88029415042095, 1,                 !- X,Y,Z Vertex 3 {m}
   2952   3, 4.88029415042095, 1.80517384438565;  !- X,Y,Z Vertex 4 {m}
   2953 
   2954 BuildingSurface:Detailed,
   2955   Surface 43,                             !- Name
   2956   Floor,                                  !- Surface Type
   2957   000_Interior Floor,                     !- Construction Name
   2958   Thermal Zone 4,                         !- Zone Name
   2959   Surface,                                !- Outside Boundary Condition
   2960   Surface 18,                             !- Outside Boundary Condition Object
   2961   NoSun,                                  !- Sun Exposure
   2962   NoWind,                                 !- Wind Exposure
   2963   ,                                       !- View Factor to Ground
   2964   ,                                       !- Number of Vertices
   2965   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 1 {m}
   2966   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   2967   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   2968   1.77635683940025e-15, 1.90569415042095, 0; !- X,Y,Z Vertex 4 {m}
   2969 
   2970 BuildingSurface:Detailed,
   2971   Surface 45,                             !- Name
   2972   Wall,                                   !- Surface Type
   2973   000_Interior Wall,                      !- Construction Name
   2974   Thermal Zone 4,                         !- Zone Name
   2975   Surface,                                !- Outside Boundary Condition
   2976   Surface 53,                             !- Outside Boundary Condition Object
   2977   NoSun,                                  !- Sun Exposure
   2978   NoWind,                                 !- Wind Exposure
   2979   ,                                       !- View Factor to Ground
   2980   ,                                       !- Number of Vertices
   2981   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
   2982   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
   2983   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   2984   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   2985 
   2986 ZoneControl:Thermostat,
   2987   Thermal Zone 4 Thermostat,              !- Name
   2988   Thermal Zone 4,                         !- Zone or ZoneList Name
   2989   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   2990   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2991   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2992 
   2993 Schedule:Compact,
   2994   Thermal Zone 4 Thermostat Schedule,     !- Name
   2995   ,                                       !- Schedule Type Limits Name
   2996   Through: 12/31,                         !- Field 1
   2997   For: AllDays,                           !- Field 2
   2998   Until: 24:00,                           !- Field 3
   2999   4;                                      !- Field 4
   3000 
   3001 ZoneHVAC:EquipmentConnections,
   3002   Thermal Zone 4,                         !- Zone Name
   3003   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   3004   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   3005   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3006   Node 4,                                 !- Zone Air Node Name
   3007   Node 43;                                !- Zone Return Air Node Name
   3008 
   3009 NodeList,
   3010   Port List 7,                            !- Name
   3011   Node 42;                                !- Node Name 1
   3012 
   3013 ZoneHVAC:EquipmentList,
   3014   Zone HVAC Equipment List 4,             !- Name
   3015   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3016   ZoneHVAC:AirDistributionUnit {99ad5034-7d67-4615-8074-74668a1465de}, !- Zone Equipment Name 1
   3017   1,                                      !- Zone Equipment Cooling Sequence 1
   3018   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3019 
   3020 Zone,
   3021   Thermal Zone 1,                         !- Name
   3022   -0,                                     !- Direction of Relative North {deg}
   3023   0,                                      !- X Origin {m}
   3024   0,                                      !- Y Origin {m}
   3025   0,                                      !- Z Origin {m}
   3026   ,                                       !- Type
   3027   ,                                       !- Multiplier
   3028   ,                                       !- Ceiling Height {m}
   3029   ,                                       !- Volume {m3}
   3030   ,                                       !- Floor Area {m2}
   3031   ,                                       !- Zone Inside Convection Algorithm
   3032   ;                                       !- Zone Outside Convection Algorithm
   3033 
   3034 BuildingSurface:Detailed,
   3035   Surface 5,                              !- Name
   3036   Wall,                                   !- Surface Type
   3037   000_Interior Wall,                      !- Construction Name
   3038   Thermal Zone 1,                         !- Zone Name
   3039   Surface,                                !- Outside Boundary Condition
   3040   Surface 21,                             !- Outside Boundary Condition Object
   3041   NoSun,                                  !- Sun Exposure
   3042   NoWind,                                 !- Wind Exposure
   3043   ,                                       !- View Factor to Ground
   3044   ,                                       !- Number of Vertices
   3045   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3046   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3047   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3048   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3049 
   3050 BuildingSurface:Detailed,
   3051   Surface 2,                              !- Name
   3052   Wall,                                   !- Surface Type
   3053   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3054   Thermal Zone 1,                         !- Zone Name
   3055   Outdoors,                               !- Outside Boundary Condition
   3056   ,                                       !- Outside Boundary Condition Object
   3057   SunExposed,                             !- Sun Exposure
   3058   WindExposed,                            !- Wind Exposure
   3059   ,                                       !- View Factor to Ground
   3060   ,                                       !- Number of Vertices
   3061   0, 7.90569415042095, 4,                 !- X,Y,Z Vertex 1 {m}
   3062   0, 7.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   3063   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3064   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3065 
   3066 FenestrationSurface:Detailed,
   3067   Sub Surface 2,                          !- Name
   3068   Window,                                 !- Surface Type
   3069   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3070   Surface 2,                              !- Building Surface Name
   3071   ,                                       !- Outside Boundary Condition Object
   3072   ,                                       !- View Factor to Ground
   3073   ,                                       !- Shading Control Name
   3074   ,                                       !- Frame and Divider Name
   3075   ,                                       !- Multiplier
   3076   ,                                       !- Number of Vertices
   3077   0, 7.88029415042095, 1.80517384438565,  !- X,Y,Z Vertex 1 {m}
   3078   0, 7.88029415042095, 1,                 !- X,Y,Z Vertex 2 {m}
   3079   0, 0.0253999999999994, 1,               !- X,Y,Z Vertex 3 {m}
   3080   0, 0.0253999999999994, 1.80517384438565; !- X,Y,Z Vertex 4 {m}
   3081 
   3082 BuildingSurface:Detailed,
   3083   Surface 4,                              !- Name
   3084   Wall,                                   !- Surface Type
   3085   000_Interior Wall,                      !- Construction Name
   3086   Thermal Zone 1,                         !- Zone Name
   3087   Surface,                                !- Outside Boundary Condition
   3088   Surface 26,                             !- Outside Boundary Condition Object
   3089   NoSun,                                  !- Sun Exposure
   3090   NoWind,                                 !- Wind Exposure
   3091   ,                                       !- View Factor to Ground
   3092   ,                                       !- Number of Vertices
   3093   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3094   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3095   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   3096   3, 4.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   3097 
   3098 BuildingSurface:Detailed,
   3099   Surface 1,                              !- Name
   3100   Floor,                                  !- Surface Type
   3101   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3102   Thermal Zone 1,                         !- Zone Name
   3103   Ground,                                 !- Outside Boundary Condition
   3104   ,                                       !- Outside Boundary Condition Object
   3105   NoSun,                                  !- Sun Exposure
   3106   NoWind,                                 !- Wind Exposure
   3107   ,                                       !- View Factor to Ground
   3108   ,                                       !- Number of Vertices
   3109   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3110   0, 7.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   3111   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   3112   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3113 
   3114 BuildingSurface:Detailed,
   3115   Surface 6,                              !- Name
   3116   Ceiling,                                !- Surface Type
   3117   000_Interior Ceiling,                   !- Construction Name
   3118   Thermal Zone 1,                         !- Zone Name
   3119   Surface,                                !- Outside Boundary Condition
   3120   Surface 31,                             !- Outside Boundary Condition Object
   3121   NoSun,                                  !- Sun Exposure
   3122   NoWind,                                 !- Wind Exposure
   3123   ,                                       !- View Factor to Ground
   3124   ,                                       !- Number of Vertices
   3125   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3126   3, 4.90569415042095, 4,                 !- X,Y,Z Vertex 2 {m}
   3127   0, 7.90569415042095, 4,                 !- X,Y,Z Vertex 3 {m}
   3128   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3129 
   3130 BuildingSurface:Detailed,
   3131   Surface 3,                              !- Name
   3132   Wall,                                   !- Surface Type
   3133   000_Interior Wall,                      !- Construction Name
   3134   Thermal Zone 1,                         !- Zone Name
   3135   Surface,                                !- Outside Boundary Condition
   3136   Surface 11,                             !- Outside Boundary Condition Object
   3137   NoSun,                                  !- Sun Exposure
   3138   NoWind,                                 !- Wind Exposure
   3139   ,                                       !- View Factor to Ground
   3140   ,                                       !- Number of Vertices
   3141   3, 4.90569415042095, 4,                 !- X,Y,Z Vertex 1 {m}
   3142   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   3143   0, 7.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   3144   0, 7.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   3145 
   3146 ZoneControl:Thermostat,
   3147   Thermal Zone 1 Thermostat,              !- Name
   3148   Thermal Zone 1,                         !- Zone or ZoneList Name
   3149   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3150   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3151   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3152 
   3153 Schedule:Compact,
   3154   Thermal Zone 1 Thermostat Schedule,     !- Name
   3155   ,                                       !- Schedule Type Limits Name
   3156   Through: 12/31,                         !- Field 1
   3157   For: AllDays,                           !- Field 2
   3158   Until: 24:00,                           !- Field 3
   3159   4;                                      !- Field 4
   3160 
   3161 ZoneHVAC:EquipmentConnections,
   3162   Thermal Zone 1,                         !- Zone Name
   3163   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3164   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3165   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3166   Node 1,                                 !- Zone Air Node Name
   3167   Node 33;                                !- Zone Return Air Node Name
   3168 
   3169 NodeList,
   3170   Port List 1,                            !- Name
   3171   Node 15;                                !- Node Name 1
   3172 
   3173 ZoneHVAC:EquipmentList,
   3174   Zone HVAC Equipment List 1,             !- Name
   3175   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3176   ZoneHVAC:AirDistributionUnit {a961f188-9407-4fff-a7bb-a54e42f22296}, !- Zone Equipment Name 1
   3177   1,                                      !- Zone Equipment Cooling Sequence 1
   3178   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3179 
   3180 Zone,
   3181   Thermal Zone 6,                         !- Name
   3182   -0,                                     !- Direction of Relative North {deg}
   3183   3,                                      !- X Origin {m}
   3184   4.90569415042095,                       !- Y Origin {m}
   3185   0,                                      !- Z Origin {m}
   3186   ,                                       !- Type
   3187   ,                                       !- Multiplier
   3188   ,                                       !- Ceiling Height {m}
   3189   ,                                       !- Volume {m3}
   3190   ,                                       !- Floor Area {m2}
   3191   ,                                       !- Zone Inside Convection Algorithm
   3192   ;                                       !- Zone Outside Convection Algorithm
   3193 
   3194 BuildingSurface:Detailed,
   3195   Surface 9,                              !- Name
   3196   Wall,                                   !- Surface Type
   3197   000_Interior Wall,                      !- Construction Name
   3198   Thermal Zone 6,                         !- Zone Name
   3199   Surface,                                !- Outside Boundary Condition
   3200   Surface 17,                             !- Outside Boundary Condition Object
   3201   NoSun,                                  !- Sun Exposure
   3202   NoWind,                                 !- Wind Exposure
   3203   ,                                       !- View Factor to Ground
   3204   ,                                       !- Number of Vertices
   3205   1.90569415042095, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   3206   1.90569415042095, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   3207   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3208   4.90569415042095, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3209 
   3210 BuildingSurface:Detailed,
   3211   Surface 10,                             !- Name
   3212   Wall,                                   !- Surface Type
   3213   000_Interior Wall,                      !- Construction Name
   3214   Thermal Zone 6,                         !- Zone Name
   3215   Surface,                                !- Outside Boundary Condition
   3216   Surface 27,                             !- Outside Boundary Condition Object
   3217   NoSun,                                  !- Sun Exposure
   3218   NoWind,                                 !- Wind Exposure
   3219   ,                                       !- View Factor to Ground
   3220   ,                                       !- Number of Vertices
   3221   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3222   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
   3223   1.90569415042095, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3224   1.90569415042095, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   3225 
   3226 BuildingSurface:Detailed,
   3227   Surface 8,                              !- Name
   3228   Wall,                                   !- Surface Type
   3229   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3230   Thermal Zone 6,                         !- Zone Name
   3231   Outdoors,                               !- Outside Boundary Condition
   3232   ,                                       !- Outside Boundary Condition Object
   3233   SunExposed,                             !- Sun Exposure
   3234   WindExposed,                            !- Wind Exposure
   3235   ,                                       !- View Factor to Ground
   3236   ,                                       !- Number of Vertices
   3237   4.90569415042095, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3238   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3239   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3240   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3241 
   3242 FenestrationSurface:Detailed,
   3243   Sub Surface 3,                          !- Name
   3244   Window,                                 !- Surface Type
   3245   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3246   Surface 8,                              !- Building Surface Name
   3247   ,                                       !- Outside Boundary Condition Object
   3248   ,                                       !- View Factor to Ground
   3249   ,                                       !- Shading Control Name
   3250   ,                                       !- Frame and Divider Name
   3251   ,                                       !- Multiplier
   3252   ,                                       !- Number of Vertices
   3253   4.88029415042095, 3, 1.80517384438565,  !- X,Y,Z Vertex 1 {m}
   3254   4.88029415042095, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   3255   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3256   -2.9746, 3, 1.80517384438565;           !- X,Y,Z Vertex 4 {m}
   3257 
   3258 BuildingSurface:Detailed,
   3259   Surface 7,                              !- Name
   3260   Floor,                                  !- Surface Type
   3261   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3262   Thermal Zone 6,                         !- Zone Name
   3263   Ground,                                 !- Outside Boundary Condition
   3264   ,                                       !- Outside Boundary Condition Object
   3265   NoSun,                                  !- Sun Exposure
   3266   NoWind,                                 !- Wind Exposure
   3267   ,                                       !- View Factor to Ground
   3268   ,                                       !- Number of Vertices
   3269   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3270   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3271   1.90569415042095, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3272   0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}
   3273 
   3274 BuildingSurface:Detailed,
   3275   Surface 11,                             !- Name
   3276   Wall,                                   !- Surface Type
   3277   000_Interior Wall,                      !- Construction Name
   3278   Thermal Zone 6,                         !- Zone Name
   3279   Surface,                                !- Outside Boundary Condition
   3280   Surface 3,                              !- Outside Boundary Condition Object
   3281   NoSun,                                  !- Sun Exposure
   3282   NoWind,                                 !- Wind Exposure
   3283   ,                                       !- View Factor to Ground
   3284   ,                                       !- Number of Vertices
   3285   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3286   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3287   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
   3288   0, 1.77635683940025e-15, 4;             !- X,Y,Z Vertex 4 {m}
   3289 
   3290 BuildingSurface:Detailed,
   3291   Surface 12,                             !- Name
   3292   Ceiling,                                !- Surface Type
   3293   000_Interior Ceiling,                   !- Construction Name
   3294   Thermal Zone 6,                         !- Zone Name
   3295   Surface,                                !- Outside Boundary Condition
   3296   Surface 37,                             !- Outside Boundary Condition Object
   3297   NoSun,                                  !- Sun Exposure
   3298   NoWind,                                 !- Wind Exposure
   3299   ,                                       !- View Factor to Ground
   3300   ,                                       !- Number of Vertices
   3301   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3302   1.90569415042095, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   3303   4.90569415042095, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   3304   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3305 
   3306 ZoneControl:Thermostat,
   3307   Thermal Zone 6 Thermostat,              !- Name
   3308   Thermal Zone 6,                         !- Zone or ZoneList Name
   3309   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   3310   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3311   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3312 
   3313 Schedule:Compact,
   3314   Thermal Zone 6 Thermostat Schedule,     !- Name
   3315   ,                                       !- Schedule Type Limits Name
   3316   Through: 12/31,                         !- Field 1
   3317   For: AllDays,                           !- Field 2
   3318   Until: 24:00,                           !- Field 3
   3319   4;                                      !- Field 4
   3320 
   3321 ZoneHVAC:EquipmentConnections,
   3322   Thermal Zone 6,                         !- Zone Name
   3323   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   3324   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   3325   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3326   Node 6,                                 !- Zone Air Node Name
   3327   Node 53;                                !- Zone Return Air Node Name
   3328 
   3329 NodeList,
   3330   Port List 11,                           !- Name
   3331   Node 52;                                !- Node Name 1
   3332 
   3333 ZoneHVAC:EquipmentList,
   3334   Zone HVAC Equipment List 6,             !- Name
   3335   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3336   ZoneHVAC:AirDistributionUnit {90a172f4-aab7-4d75-b22e-e64210705ce7}, !- Zone Equipment Name 1
   3337   1,                                      !- Zone Equipment Cooling Sequence 1
   3338   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3339 
   3340 Zone,
   3341   Thermal Zone 7,                         !- Name
   3342   -0,                                     !- Direction of Relative North {deg}
   3343   0,                                      !- X Origin {m}
   3344   0,                                      !- Y Origin {m}
   3345   4,                                      !- Z Origin {m}
   3346   ,                                       !- Type
   3347   ,                                       !- Multiplier
   3348   ,                                       !- Ceiling Height {m}
   3349   ,                                       !- Volume {m3}
   3350   ,                                       !- Floor Area {m2}
   3351   ,                                       !- Zone Inside Convection Algorithm
   3352   ;                                       !- Zone Outside Convection Algorithm
   3353 
   3354 BuildingSurface:Detailed,
   3355   Surface 34,                             !- Name
   3356   Wall,                                   !- Surface Type
   3357   000_Interior Wall,                      !- Construction Name
   3358   Thermal Zone 7,                         !- Zone Name
   3359   Surface,                                !- Outside Boundary Condition
   3360   Surface 56,                             !- Outside Boundary Condition Object
   3361   NoSun,                                  !- Sun Exposure
   3362   NoWind,                                 !- Wind Exposure
   3363   ,                                       !- View Factor to Ground
   3364   ,                                       !- Number of Vertices
   3365   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3366   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3367   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   3368   3, 4.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   3369 
   3370 BuildingSurface:Detailed,
   3371   Surface 36,                             !- Name
   3372   Roof,                                   !- Surface Type
   3373   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3374   Thermal Zone 7,                         !- Zone Name
   3375   Outdoors,                               !- Outside Boundary Condition
   3376   ,                                       !- Outside Boundary Condition Object
   3377   SunExposed,                             !- Sun Exposure
   3378   WindExposed,                            !- Wind Exposure
   3379   ,                                       !- View Factor to Ground
   3380   ,                                       !- Number of Vertices
   3381   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3382   3, 4.90569415042095, 4,                 !- X,Y,Z Vertex 2 {m}
   3383   0, 7.90569415042095, 4,                 !- X,Y,Z Vertex 3 {m}
   3384   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3385 
   3386 BuildingSurface:Detailed,
   3387   Surface 33,                             !- Name
   3388   Wall,                                   !- Surface Type
   3389   000_Interior Wall,                      !- Construction Name
   3390   Thermal Zone 7,                         !- Zone Name
   3391   Surface,                                !- Outside Boundary Condition
   3392   Surface 41,                             !- Outside Boundary Condition Object
   3393   NoSun,                                  !- Sun Exposure
   3394   NoWind,                                 !- Wind Exposure
   3395   ,                                       !- View Factor to Ground
   3396   ,                                       !- Number of Vertices
   3397   3, 4.90569415042095, 4,                 !- X,Y,Z Vertex 1 {m}
   3398   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   3399   0, 7.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   3400   0, 7.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   3401 
   3402 BuildingSurface:Detailed,
   3403   Surface 35,                             !- Name
   3404   Wall,                                   !- Surface Type
   3405   000_Interior Wall,                      !- Construction Name
   3406   Thermal Zone 7,                         !- Zone Name
   3407   Surface,                                !- Outside Boundary Condition
   3408   Surface 51,                             !- Outside Boundary Condition Object
   3409   NoSun,                                  !- Sun Exposure
   3410   NoWind,                                 !- Wind Exposure
   3411   ,                                       !- View Factor to Ground
   3412   ,                                       !- Number of Vertices
   3413   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3414   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3415   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3416   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3417 
   3418 BuildingSurface:Detailed,
   3419   Surface 31,                             !- Name
   3420   Floor,                                  !- Surface Type
   3421   000_Interior Floor,                     !- Construction Name
   3422   Thermal Zone 7,                         !- Zone Name
   3423   Surface,                                !- Outside Boundary Condition
   3424   Surface 6,                              !- Outside Boundary Condition Object
   3425   NoSun,                                  !- Sun Exposure
   3426   NoWind,                                 !- Wind Exposure
   3427   ,                                       !- View Factor to Ground
   3428   ,                                       !- Number of Vertices
   3429   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3430   0, 7.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   3431   3, 4.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   3432   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3433 
   3434 BuildingSurface:Detailed,
   3435   Surface 32,                             !- Name
   3436   Wall,                                   !- Surface Type
   3437   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3438   Thermal Zone 7,                         !- Zone Name
   3439   Outdoors,                               !- Outside Boundary Condition
   3440   ,                                       !- Outside Boundary Condition Object
   3441   SunExposed,                             !- Sun Exposure
   3442   WindExposed,                            !- Wind Exposure
   3443   ,                                       !- View Factor to Ground
   3444   ,                                       !- Number of Vertices
   3445   0, 7.90569415042095, 4,                 !- X,Y,Z Vertex 1 {m}
   3446   0, 7.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   3447   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3448   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3449 
   3450 FenestrationSurface:Detailed,
   3451   Sub Surface 5,                          !- Name
   3452   Window,                                 !- Surface Type
   3453   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3454   Surface 32,                             !- Building Surface Name
   3455   ,                                       !- Outside Boundary Condition Object
   3456   ,                                       !- View Factor to Ground
   3457   ,                                       !- Shading Control Name
   3458   ,                                       !- Frame and Divider Name
   3459   ,                                       !- Multiplier
   3460   ,                                       !- Number of Vertices
   3461   0, 7.88029415042095, 1.80517384438565,  !- X,Y,Z Vertex 1 {m}
   3462   0, 7.88029415042095, 1,                 !- X,Y,Z Vertex 2 {m}
   3463   0, 0.0253999999999994, 1,               !- X,Y,Z Vertex 3 {m}
   3464   0, 0.0253999999999994, 1.80517384438565; !- X,Y,Z Vertex 4 {m}
   3465 
   3466 ZoneControl:Thermostat,
   3467   Thermal Zone 7 Thermostat,              !- Name
   3468   Thermal Zone 7,                         !- Zone or ZoneList Name
   3469   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3470   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3471   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3472 
   3473 Schedule:Compact,
   3474   Thermal Zone 7 Thermostat Schedule,     !- Name
   3475   ,                                       !- Schedule Type Limits Name
   3476   Through: 12/31,                         !- Field 1
   3477   For: AllDays,                           !- Field 2
   3478   Until: 24:00,                           !- Field 3
   3479   4;                                      !- Field 4
   3480 
   3481 ZoneHVAC:EquipmentConnections,
   3482   Thermal Zone 7,                         !- Zone Name
   3483   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3484   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3485   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3486   Node 7,                                 !- Zone Air Node Name
   3487   Node 63;                                !- Zone Return Air Node Name
   3488 
   3489 NodeList,
   3490   Port List 13,                           !- Name
   3491   Node 62;                                !- Node Name 1
   3492 
   3493 ZoneHVAC:EquipmentList,
   3494   Zone HVAC Equipment List 7,             !- Name
   3495   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3496   ZoneHVAC:AirDistributionUnit {aeea5be3-11a6-4a1a-b98f-d26f42883b97}, !- Zone Equipment Name 1
   3497   1,                                      !- Zone Equipment Cooling Sequence 1
   3498   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3499 
   3500 Zone,
   3501   Thermal Zone 8,                         !- Name
   3502   -0,                                     !- Direction of Relative North {deg}
   3503   3,                                      !- X Origin {m}
   3504   4.90569415042095,                       !- Y Origin {m}
   3505   4,                                      !- Z Origin {m}
   3506   ,                                       !- Type
   3507   ,                                       !- Multiplier
   3508   ,                                       !- Ceiling Height {m}
   3509   ,                                       !- Volume {m3}
   3510   ,                                       !- Floor Area {m2}
   3511   ,                                       !- Zone Inside Convection Algorithm
   3512   ;                                       !- Zone Outside Convection Algorithm
   3513 
   3514 BuildingSurface:Detailed,
   3515   Surface 41,                             !- Name
   3516   Wall,                                   !- Surface Type
   3517   000_Interior Wall,                      !- Construction Name
   3518   Thermal Zone 8,                         !- Zone Name
   3519   Surface,                                !- Outside Boundary Condition
   3520   Surface 33,                             !- Outside Boundary Condition Object
   3521   NoSun,                                  !- Sun Exposure
   3522   NoWind,                                 !- Wind Exposure
   3523   ,                                       !- View Factor to Ground
   3524   ,                                       !- Number of Vertices
   3525   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3526   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3527   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
   3528   0, 1.77635683940025e-15, 4;             !- X,Y,Z Vertex 4 {m}
   3529 
   3530 BuildingSurface:Detailed,
   3531   Surface 42,                             !- Name
   3532   Roof,                                   !- Surface Type
   3533   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3534   Thermal Zone 8,                         !- Zone Name
   3535   Outdoors,                               !- Outside Boundary Condition
   3536   ,                                       !- Outside Boundary Condition Object
   3537   SunExposed,                             !- Sun Exposure
   3538   WindExposed,                            !- Wind Exposure
   3539   ,                                       !- View Factor to Ground
   3540   ,                                       !- Number of Vertices
   3541   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3542   1.90569415042095, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   3543   4.90569415042095, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   3544   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3545 
   3546 BuildingSurface:Detailed,
   3547   Surface 39,                             !- Name
   3548   Wall,                                   !- Surface Type
   3549   000_Interior Wall,                      !- Construction Name
   3550   Thermal Zone 8,                         !- Zone Name
   3551   Surface,                                !- Outside Boundary Condition
   3552   Surface 47,                             !- Outside Boundary Condition Object
   3553   NoSun,                                  !- Sun Exposure
   3554   NoWind,                                 !- Wind Exposure
   3555   ,                                       !- View Factor to Ground
   3556   ,                                       !- Number of Vertices
   3557   1.90569415042095, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   3558   1.90569415042095, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   3559   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3560   4.90569415042095, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3561 
   3562 BuildingSurface:Detailed,
   3563   Surface 40,                             !- Name
   3564   Wall,                                   !- Surface Type
   3565   000_Interior Wall,                      !- Construction Name
   3566   Thermal Zone 8,                         !- Zone Name
   3567   Surface,                                !- Outside Boundary Condition
   3568   Surface 57,                             !- Outside Boundary Condition Object
   3569   NoSun,                                  !- Sun Exposure
   3570   NoWind,                                 !- Wind Exposure
   3571   ,                                       !- View Factor to Ground
   3572   ,                                       !- Number of Vertices
   3573   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3574   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
   3575   1.90569415042095, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3576   1.90569415042095, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   3577 
   3578 BuildingSurface:Detailed,
   3579   Surface 37,                             !- Name
   3580   Floor,                                  !- Surface Type
   3581   000_Interior Floor,                     !- Construction Name
   3582   Thermal Zone 8,                         !- Zone Name
   3583   Surface,                                !- Outside Boundary Condition
   3584   Surface 12,                             !- Outside Boundary Condition Object
   3585   NoSun,                                  !- Sun Exposure
   3586   NoWind,                                 !- Wind Exposure
   3587   ,                                       !- View Factor to Ground
   3588   ,                                       !- Number of Vertices
   3589   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3590   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3591   1.90569415042095, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3592   0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}
   3593 
   3594 BuildingSurface:Detailed,
   3595   Surface 38,                             !- Name
   3596   Wall,                                   !- Surface Type
   3597   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3598   Thermal Zone 8,                         !- Zone Name
   3599   Outdoors,                               !- Outside Boundary Condition
   3600   ,                                       !- Outside Boundary Condition Object
   3601   SunExposed,                             !- Sun Exposure
   3602   WindExposed,                            !- Wind Exposure
   3603   ,                                       !- View Factor to Ground
   3604   ,                                       !- Number of Vertices
   3605   4.90569415042095, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3606   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3607   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3608   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3609 
   3610 FenestrationSurface:Detailed,
   3611   Sub Surface 6,                          !- Name
   3612   Window,                                 !- Surface Type
   3613   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3614   Surface 38,                             !- Building Surface Name
   3615   ,                                       !- Outside Boundary Condition Object
   3616   ,                                       !- View Factor to Ground
   3617   ,                                       !- Shading Control Name
   3618   ,                                       !- Frame and Divider Name
   3619   ,                                       !- Multiplier
   3620   ,                                       !- Number of Vertices
   3621   4.88029415042095, 3, 1.80517384438565,  !- X,Y,Z Vertex 1 {m}
   3622   4.88029415042095, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   3623   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3624   -2.9746, 3, 1.80517384438565;           !- X,Y,Z Vertex 4 {m}
   3625 
   3626 ZoneControl:Thermostat,
   3627   Thermal Zone 8 Thermostat,              !- Name
   3628   Thermal Zone 8,                         !- Zone or ZoneList Name
   3629   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3630   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3631   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3632 
   3633 Schedule:Compact,
   3634   Thermal Zone 8 Thermostat Schedule,     !- Name
   3635   ,                                       !- Schedule Type Limits Name
   3636   Through: 12/31,                         !- Field 1
   3637   For: AllDays,                           !- Field 2
   3638   Until: 24:00,                           !- Field 3
   3639   4;                                      !- Field 4
   3640 
   3641 ZoneHVAC:EquipmentConnections,
   3642   Thermal Zone 8,                         !- Zone Name
   3643   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3644   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3645   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3646   Node 8,                                 !- Zone Air Node Name
   3647   Node 48;                                !- Zone Return Air Node Name
   3648 
   3649 NodeList,
   3650   Port List 15,                           !- Name
   3651   Node 47;                                !- Node Name 1
   3652 
   3653 ZoneHVAC:EquipmentList,
   3654   Zone HVAC Equipment List 8,             !- Name
   3655   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3656   ZoneHVAC:AirDistributionUnit {0ee93ef4-7714-4fe1-9ec5-c9d8d4975a96}, !- Zone Equipment Name 1
   3657   1,                                      !- Zone Equipment Cooling Sequence 1
   3658   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3659 
   3660 Zone,
   3661   Thermal Zone 3,                         !- Name
   3662   -0,                                     !- Direction of Relative North {deg}
   3663   3,                                      !- X Origin {m}
   3664   3,                                      !- Y Origin {m}
   3665   0,                                      !- Z Origin {m}
   3666   ,                                       !- Type
   3667   ,                                       !- Multiplier
   3668   ,                                       !- Ceiling Height {m}
   3669   ,                                       !- Volume {m3}
   3670   ,                                       !- Floor Area {m2}
   3671   ,                                       !- Zone Inside Convection Algorithm
   3672   ;                                       !- Zone Outside Convection Algorithm
   3673 
   3674 BuildingSurface:Detailed,
   3675   Surface 28,                             !- Name
   3676   Wall,                                   !- Surface Type
   3677   000_Interior Wall,                      !- Construction Name
   3678   Thermal Zone 3,                         !- Zone Name
   3679   Surface,                                !- Outside Boundary Condition
   3680   Surface 16,                             !- Outside Boundary Condition Object
   3681   NoSun,                                  !- Sun Exposure
   3682   NoWind,                                 !- Wind Exposure
   3683   ,                                       !- View Factor to Ground
   3684   ,                                       !- Number of Vertices
   3685   1.90569415042095, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3686   1.90569415042095, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3687   1.90569415042095, 1.90569415042095, 0,  !- X,Y,Z Vertex 3 {m}
   3688   1.90569415042095, 1.90569415042095, 4;  !- X,Y,Z Vertex 4 {m}
   3689 
   3690 BuildingSurface:Detailed,
   3691   Surface 30,                             !- Name
   3692   Ceiling,                                !- Surface Type
   3693   000_Interior Ceiling,                   !- Construction Name
   3694   Thermal Zone 3,                         !- Zone Name
   3695   Surface,                                !- Outside Boundary Condition
   3696   Surface 55,                             !- Outside Boundary Condition Object
   3697   NoSun,                                  !- Sun Exposure
   3698   NoWind,                                 !- Wind Exposure
   3699   ,                                       !- View Factor to Ground
   3700   ,                                       !- Number of Vertices
   3701   1.90569415042095, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3702   1.90569415042095, 1.90569415042095, 4,  !- X,Y,Z Vertex 2 {m}
   3703   0, 1.90569415042095, 4,                 !- X,Y,Z Vertex 3 {m}
   3704   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3705 
   3706 BuildingSurface:Detailed,
   3707   Surface 25,                             !- Name
   3708   Floor,                                  !- Surface Type
   3709   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3710   Thermal Zone 3,                         !- Zone Name
   3711   Ground,                                 !- Outside Boundary Condition
   3712   ,                                       !- Outside Boundary Condition Object
   3713   NoSun,                                  !- Sun Exposure
   3714   NoWind,                                 !- Wind Exposure
   3715   ,                                       !- View Factor to Ground
   3716   ,                                       !- Number of Vertices
   3717   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3718   0, 1.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   3719   1.90569415042095, 1.90569415042095, 0,  !- X,Y,Z Vertex 3 {m}
   3720   1.90569415042095, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   3721 
   3722 BuildingSurface:Detailed,
   3723   Surface 27,                             !- Name
   3724   Wall,                                   !- Surface Type
   3725   000_Interior Wall,                      !- Construction Name
   3726   Thermal Zone 3,                         !- Zone Name
   3727   Surface,                                !- Outside Boundary Condition
   3728   Surface 10,                             !- Outside Boundary Condition Object
   3729   NoSun,                                  !- Sun Exposure
   3730   NoWind,                                 !- Wind Exposure
   3731   ,                                       !- View Factor to Ground
   3732   ,                                       !- Number of Vertices
   3733   1.90569415042095, 1.90569415042095, 4,  !- X,Y,Z Vertex 1 {m}
   3734   1.90569415042095, 1.90569415042095, 0,  !- X,Y,Z Vertex 2 {m}
   3735   0, 1.90569415042095, 0,                 !- X,Y,Z Vertex 3 {m}
   3736   0, 1.90569415042095, 4;                 !- X,Y,Z Vertex 4 {m}
   3737 
   3738 BuildingSurface:Detailed,
   3739   Surface 29,                             !- Name
   3740   Wall,                                   !- Surface Type
   3741   000_Interior Wall,                      !- Construction Name
   3742   Thermal Zone 3,                         !- Zone Name
   3743   Surface,                                !- Outside Boundary Condition
   3744   Surface 22,                             !- Outside Boundary Condition Object
   3745   NoSun,                                  !- Sun Exposure
   3746   NoWind,                                 !- Wind Exposure
   3747   ,                                       !- View Factor to Ground
   3748   ,                                       !- Number of Vertices
   3749   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3750   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3751   1.90569415042095, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3752   1.90569415042095, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3753 
   3754 BuildingSurface:Detailed,
   3755   Surface 26,                             !- Name
   3756   Wall,                                   !- Surface Type
   3757   000_Interior Wall,                      !- Construction Name
   3758   Thermal Zone 3,                         !- Zone Name
   3759   Surface,                                !- Outside Boundary Condition
   3760   Surface 4,                              !- Outside Boundary Condition Object
   3761   NoSun,                                  !- Sun Exposure
   3762   NoWind,                                 !- Wind Exposure
   3763   ,                                       !- View Factor to Ground
   3764   ,                                       !- Number of Vertices
   3765   0, 1.90569415042095, 4,                 !- X,Y,Z Vertex 1 {m}
   3766   0, 1.90569415042095, 0,                 !- X,Y,Z Vertex 2 {m}
   3767   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3768   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3769 
   3770 ZoneControl:Thermostat,
   3771   Thermal Zone 3 Thermostat,              !- Name
   3772   Thermal Zone 3,                         !- Zone or ZoneList Name
   3773   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   3774   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3775   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3776 
   3777 Schedule:Compact,
   3778   Thermal Zone 3 Thermostat Schedule,     !- Name
   3779   ,                                       !- Schedule Type Limits Name
   3780   Through: 12/31,                         !- Field 1
   3781   For: AllDays,                           !- Field 2
   3782   Until: 24:00,                           !- Field 3
   3783   4;                                      !- Field 4
   3784 
   3785 ZoneHVAC:EquipmentConnections,
   3786   Thermal Zone 3,                         !- Zone Name
   3787   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3788   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3789   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3790   Node 3,                                 !- Zone Air Node Name
   3791   Node 73;                                !- Zone Return Air Node Name
   3792 
   3793 NodeList,
   3794   Port List 5,                            !- Name
   3795   Node 72;                                !- Node Name 1
   3796 
   3797 ZoneHVAC:EquipmentList,
   3798   Zone HVAC Equipment List 3,             !- Name
   3799   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3800   ZoneHVAC:AirDistributionUnit {de2893be-f17e-4d58-b5b9-f71d72dba15b}, !- Zone Equipment Name 1
   3801   1,                                      !- Zone Equipment Cooling Sequence 1
   3802   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3803 
   3804 Zone,
   3805   Thermal Zone 10,                        !- Name
   3806   -0,                                     !- Direction of Relative North {deg}
   3807   0,                                      !- X Origin {m}
   3808   0,                                      !- Y Origin {m}
   3809   0,                                      !- Z Origin {m}
   3810   ,                                       !- Type
   3811   ,                                       !- Multiplier
   3812   ,                                       !- Ceiling Height {m}
   3813   ,                                       !- Volume {m3}
   3814   ,                                       !- Floor Area {m2}
   3815   ,                                       !- Zone Inside Convection Algorithm
   3816   ;                                       !- Zone Outside Convection Algorithm
   3817 
   3818 BuildingSurface:Detailed,
   3819   Surface 19,                             !- Name
   3820   Floor,                                  !- Surface Type
   3821   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3822   Thermal Zone 10,                        !- Zone Name
   3823   Ground,                                 !- Outside Boundary Condition
   3824   ,                                       !- Outside Boundary Condition Object
   3825   NoSun,                                  !- Sun Exposure
   3826   NoWind,                                 !- Wind Exposure
   3827   ,                                       !- View Factor to Ground
   3828   ,                                       !- Number of Vertices
   3829   7.90569415042095, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3830   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3831   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3832   4.90569415042095, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3833 
   3834 BuildingSurface:Detailed,
   3835   Surface 22,                             !- Name
   3836   Wall,                                   !- Surface Type
   3837   000_Interior Wall,                      !- Construction Name
   3838   Thermal Zone 10,                        !- Zone Name
   3839   Surface,                                !- Outside Boundary Condition
   3840   Surface 29,                             !- Outside Boundary Condition Object
   3841   NoSun,                                  !- Sun Exposure
   3842   NoWind,                                 !- Wind Exposure
   3843   ,                                       !- View Factor to Ground
   3844   ,                                       !- Number of Vertices
   3845   4.90569415042095, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3846   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3847   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3848   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3849 
   3850 BuildingSurface:Detailed,
   3851   Surface 20,                             !- Name
   3852   Wall,                                   !- Surface Type
   3853   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3854   Thermal Zone 10,                        !- Zone Name
   3855   Outdoors,                               !- Outside Boundary Condition
   3856   ,                                       !- Outside Boundary Condition Object
   3857   SunExposed,                             !- Sun Exposure
   3858   WindExposed,                            !- Wind Exposure
   3859   ,                                       !- View Factor to Ground
   3860   ,                                       !- Number of Vertices
   3861   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3862   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3863   7.90569415042095, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3864   7.90569415042095, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3865 
   3866 FenestrationSurface:Detailed,
   3867   Sub Surface 4,                          !- Name
   3868   Window,                                 !- Surface Type
   3869   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3870   Surface 20,                             !- Building Surface Name
   3871   ,                                       !- Outside Boundary Condition Object
   3872   ,                                       !- View Factor to Ground
   3873   ,                                       !- Shading Control Name
   3874   ,                                       !- Frame and Divider Name
   3875   ,                                       !- Multiplier
   3876   ,                                       !- Number of Vertices
   3877   0.0254, 0, 1.80517384438565,            !- X,Y,Z Vertex 1 {m}
   3878   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3879   7.88029415042095, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3880   7.88029415042095, 0, 1.80517384438565;  !- X,Y,Z Vertex 4 {m}
   3881 
   3882 BuildingSurface:Detailed,
   3883   Surface 23,                             !- Name
   3884   Wall,                                   !- Surface Type
   3885   000_Interior Wall,                      !- Construction Name
   3886   Thermal Zone 10,                        !- Zone Name
   3887   Surface,                                !- Outside Boundary Condition
   3888   Surface 15,                             !- Outside Boundary Condition Object
   3889   NoSun,                                  !- Sun Exposure
   3890   NoWind,                                 !- Wind Exposure
   3891   ,                                       !- View Factor to Ground
   3892   ,                                       !- Number of Vertices
   3893   7.90569415042095, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3894   7.90569415042095, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3895   4.90569415042095, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3896   4.90569415042095, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3897 
   3898 BuildingSurface:Detailed,
   3899   Surface 21,                             !- Name
   3900   Wall,                                   !- Surface Type
   3901   000_Interior Wall,                      !- Construction Name
   3902   Thermal Zone 10,                        !- Zone Name
   3903   Surface,                                !- Outside Boundary Condition
   3904   Surface 5,                              !- Outside Boundary Condition Object
   3905   NoSun,                                  !- Sun Exposure
   3906   NoWind,                                 !- Wind Exposure
   3907   ,                                       !- View Factor to Ground
   3908   ,                                       !- Number of Vertices
   3909   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3910   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3911   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3912   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3913 
   3914 BuildingSurface:Detailed,
   3915   Surface 24,                             !- Name
   3916   Ceiling,                                !- Surface Type
   3917   000_Interior Ceiling,                   !- Construction Name
   3918   Thermal Zone 10,                        !- Zone Name
   3919   Surface,                                !- Outside Boundary Condition
   3920   Surface 49,                             !- Outside Boundary Condition Object
   3921   NoSun,                                  !- Sun Exposure
   3922   NoWind,                                 !- Wind Exposure
   3923   ,                                       !- View Factor to Ground
   3924   ,                                       !- Number of Vertices
   3925   4.90569415042095, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3926   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3927   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3928   7.90569415042095, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3929 
   3930 ZoneControl:Thermostat,
   3931   Thermal Zone 10 Thermostat,             !- Name
   3932   Thermal Zone 10,                        !- Zone or ZoneList Name
   3933   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   3934   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3935   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3936 
   3937 Schedule:Compact,
   3938   Thermal Zone 10 Thermostat Schedule,    !- Name
   3939   ,                                       !- Schedule Type Limits Name
   3940   Through: 12/31,                         !- Field 1
   3941   For: AllDays,                           !- Field 2
   3942   Until: 24:00,                           !- Field 3
   3943   4;                                      !- Field 4
   3944 
   3945 ZoneHVAC:EquipmentConnections,
   3946   Thermal Zone 10,                        !- Zone Name
   3947   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   3948   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   3949   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3950   Node 10,                                !- Zone Air Node Name
   3951   Node 38;                                !- Zone Return Air Node Name
   3952 
   3953 NodeList,
   3954   Port List 19,                           !- Name
   3955   Node 37;                                !- Node Name 1
   3956 
   3957 ZoneHVAC:EquipmentList,
   3958   Zone HVAC Equipment List 10,            !- Name
   3959   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3960   ZoneHVAC:AirDistributionUnit {9d4fbb7b-a712-459b-8a7f-091c8c92d601}, !- Zone Equipment Name 1
   3961   1,                                      !- Zone Equipment Cooling Sequence 1
   3962   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3963 
   3964 SetpointManager:Scheduled,
   3965   Setpoint Manager Scheduled 2,           !- Name
   3966   Temperature,                            !- Control Variable
   3967   Hot_Water_Temperature,                  !- Schedule Name
   3968   Node 22;                                !- Setpoint Node or NodeList Name
   3969 
   3970 OutputControl:Table:Style,
   3971   HTML;                                   !- Column Separator
   3972 
   3973 Output:Table:SummaryReports,
   3974   AllSummary;                             !- Report Name 1
   3975 
   3976 Output:VariableDictionary,
   3977   IDF,                                    !- Key Field
   3978   Unsorted;                               !- Sort Option
   3979 
   3980 Output:SQLite,
   3981   SimpleAndTabular;                       !- Option Type
   3982 
   3983 Output:Table:Monthly,
   3984   Building Monthly Cooling Load Report,   ! Name
   3985   3,                                      ! Digits After Decimal
   3986   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3987   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3988   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3989   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3990   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3991   ValueWhenMaxMin;
   3992 Output:Table:Monthly,
   3993   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3994   3,                                      ! Digits After Decimal
   3995   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3996   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3997 
   3998 Output:Table:Monthly,
   3999   End Use Energy Consumption Electricity Monthly,   ! Name
   4000   3,                                      ! Digits After Decimal
   4001   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4002   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4003   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4004   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   4005   Cooling:Electricity,
   4006   SumOrAverage,
   4007   Fans:Electricity,
   4008   SumOrAverage,
   4009   Pumps:Electricity,
   4010   SumOrAverage;
   4011 
   4012 Output:Table:Monthly,
   4013   End Use Energy Consumption Electricity Monthly,   ! Name
   4014   3,                                      ! Digits After Decimal
   4015   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4016   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4017   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4018   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         366
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         366
  Number of Defaulted Fields=         232
  Number of Fields with Defaults=         713
  Number of Autosized Fields=          71
  Number of Autosizable Fields =          94
  Number of Autocalculated Fields=         188
  Number of Autocalculatable Fields =         188
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=SIZING:PARAMETERS
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=RUNPERIOD
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
