  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 3,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 1,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   ActivityLevel 13,                       !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   activitylevel;                          !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature,                            !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   OnOff,                                  !- Name
     70   0,                                      !- Lower Limit Value {BasedOnField A3}
     71   1,                                      !- Upper Limit Value {BasedOnField A3}
     72   Discrete,                               !- Numeric Type
     73   availability;                           !- Unit Type
     74 
     75 ScheduleTypeLimits,
     76   Temperature 2,                          !- Name
     77   ,                                       !- Lower Limit Value {BasedOnField A3}
     78   ,                                       !- Upper Limit Value {BasedOnField A3}
     79   Continuous,                             !- Numeric Type
     80   temperature;                            !- Unit Type
     81 
     82 ScheduleTypeLimits,
     83   Fraction,                               !- Name
     84   0,                                      !- Lower Limit Value {BasedOnField A3}
     85   1,                                      !- Upper Limit Value {BasedOnField A3}
     86   CONTINUOUS;                             !- Numeric Type
     87 
     88 Schedule:Day:Interval,
     89   Hot_Water_Temperature_Default,          !- Name
     90   Temperature 1,                          !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   67;                                     !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
     97   Fraction,                               !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   0.05;                                   !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Always_On_Default,                      !- Name
    104   OnOff,                                  !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   24:00,                                  !- Time 1 {hh:mm}
    107   1;                                      !- Value Until Time 1
    108 
    109 Schedule:Day:Interval,
    110   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    111   Fraction,                               !- Schedule Type Limits Name
    112   No,                                     !- Interpolate to Timestep
    113   06:00,                                  !- Time 1 {hh:mm}
    114   0,                                      !- Value Until Time 1
    115   08:00,                                  !- Time 2 {hh:mm}
    116   0.1,                                    !- Value Until Time 2
    117   14:00,                                  !- Time 3 {hh:mm}
    118   0.5,                                    !- Value Until Time 3
    119   17:00,                                  !- Time 4 {hh:mm}
    120   0.1,                                    !- Value Until Time 4
    121   24:00,                                  !- Time 5 {hh:mm}
    122   0;                                      !- Value Until Time 5
    123 
    124 Schedule:Day:Interval,
    125   Medium Office_Bldg_Light Default Schedule, !- Name
    126   Fraction,                               !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   05:00,                                  !- Time 1 {hh:mm}
    129   0.05,                                   !- Value Until Time 1
    130   07:00,                                  !- Time 2 {hh:mm}
    131   0.1,                                    !- Value Until Time 2
    132   08:00,                                  !- Time 3 {hh:mm}
    133   0.3,                                    !- Value Until Time 3
    134   17:00,                                  !- Time 4 {hh:mm}
    135   0.9,                                    !- Value Until Time 4
    136   18:00,                                  !- Time 5 {hh:mm}
    137   0.7,                                    !- Value Until Time 5
    138   20:00,                                  !- Time 6 {hh:mm}
    139   0.5,                                    !- Value Until Time 6
    140   22:00,                                  !- Time 7 {hh:mm}
    141   0.3,                                    !- Value Until Time 7
    142   23:00,                                  !- Time 8 {hh:mm}
    143   0.1,                                    !- Value Until Time 8
    144   24:00,                                  !- Time 9 {hh:mm}
    145   0.05;                                   !- Value Until Time 9
    146 
    147 Schedule:Day:Interval,
    148   Deck_Temperature_Default,               !- Name
    149   Temperature,                            !- Schedule Type Limits Name
    150   No,                                     !- Interpolate to Timestep
    151   24:00,                                  !- Time 1 {hh:mm}
    152   12.8;                                   !- Value Until Time 1
    153 
    154 Schedule:Day:Interval,
    155   Medium Office_Bldg_Occ Default Schedule, !- Name
    156   Fraction,                               !- Schedule Type Limits Name
    157   No,                                     !- Interpolate to Timestep
    158   06:00,                                  !- Time 1 {hh:mm}
    159   0,                                      !- Value Until Time 1
    160   07:00,                                  !- Time 2 {hh:mm}
    161   0.1,                                    !- Value Until Time 2
    162   08:00,                                  !- Time 3 {hh:mm}
    163   0.2,                                    !- Value Until Time 3
    164   12:00,                                  !- Time 4 {hh:mm}
    165   0.95,                                   !- Value Until Time 4
    166   13:00,                                  !- Time 5 {hh:mm}
    167   0.5,                                    !- Value Until Time 5
    168   17:00,                                  !- Time 6 {hh:mm}
    169   0.95,                                   !- Value Until Time 6
    170   18:00,                                  !- Time 7 {hh:mm}
    171   0.7,                                    !- Value Until Time 7
    172   20:00,                                  !- Time 8 {hh:mm}
    173   0.4,                                    !- Value Until Time 8
    174   22:00,                                  !- Time 9 {hh:mm}
    175   0.1,                                    !- Value Until Time 9
    176   24:00,                                  !- Time 10 {hh:mm}
    177   0.05;                                   !- Value Until Time 10
    178 
    179 Schedule:Day:Interval,
    180   Always_On_Winter_Design_Day,            !- Name
    181   OnOff,                                  !- Schedule Type Limits Name
    182   No,                                     !- Interpolate to Timestep
    183   24:00,                                  !- Time 1 {hh:mm}
    184   1;                                      !- Value Until Time 1
    185 
    186 Schedule:Day:Interval,
    187   Medium Office_Activity Summer Design Day, !- Name
    188   ActivityLevel 13,                       !- Schedule Type Limits Name
    189   No,                                     !- Interpolate to Timestep
    190   24:00,                                  !- Time 1 {hh:mm}
    191   120;                                    !- Value Until Time 1
    192 
    193 Schedule:Day:Interval,
    194   Hot_Water_Temperature_Winter_Design_Day, !- Name
    195   Temperature 1,                          !- Schedule Type Limits Name
    196   No,                                     !- Interpolate to Timestep
    197   24:00,                                  !- Time 1 {hh:mm}
    198   67;                                     !- Value Until Time 1
    199 
    200 Schedule:Day:Interval,
    201   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    202   ,                                       !- Schedule Type Limits Name
    203   No,                                     !- Interpolate to Timestep
    204   24:00,                                  !- Time 1 {hh:mm}
    205   6.7;                                    !- Value Until Time 1
    206 
    207 Schedule:Day:Interval,
    208   Medium Office_Bldg_Occ Winter Design Day, !- Name
    209   Fraction,                               !- Schedule Type Limits Name
    210   No,                                     !- Interpolate to Timestep
    211   24:00,                                  !- Time 1 {hh:mm}
    212   0;                                      !- Value Until Time 1
    213 
    214 Schedule:Day:Interval,
    215   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    216   Fraction,                               !- Schedule Type Limits Name
    217   No,                                     !- Interpolate to Timestep
    218   24:00,                                  !- Time 1 {hh:mm}
    219   1;                                      !- Value Until Time 1
    220 
    221 Schedule:Day:Interval,
    222   Medium Office_Infil_Quarter_On Summer Design Day, !- Name
    223   Fraction,                               !- Schedule Type Limits Name
    224   No,                                     !- Interpolate to Timestep
    225   06:00,                                  !- Time 1 {hh:mm}
    226   1,                                      !- Value Until Time 1
    227   22:00,                                  !- Time 2 {hh:mm}
    228   0.25,                                   !- Value Until Time 2
    229   24:00,                                  !- Time 3 {hh:mm}
    230   1;                                      !- Value Until Time 3
    231 
    232 Schedule:Day:Interval,
    233   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    234   Fraction,                               !- Schedule Type Limits Name
    235   No,                                     !- Interpolate to Timestep
    236   06:00,                                  !- Time 1 {hh:mm}
    237   0.3,                                    !- Value Until Time 1
    238   08:00,                                  !- Time 2 {hh:mm}
    239   0.4,                                    !- Value Until Time 2
    240   14:00,                                  !- Time 3 {hh:mm}
    241   0.5,                                    !- Value Until Time 3
    242   17:00,                                  !- Time 4 {hh:mm}
    243   0.35,                                   !- Value Until Time 4
    244   24:00,                                  !- Time 5 {hh:mm}
    245   0.3;                                    !- Value Until Time 5
    246 
    247 Schedule:Day:Interval,
    248   Deck_Temperature_Winter_Design_Day,     !- Name
    249   Temperature,                            !- Schedule Type Limits Name
    250   No,                                     !- Interpolate to Timestep
    251   24:00,                                  !- Time 1 {hh:mm}
    252   12.8;                                   !- Value Until Time 1
    253 
    254 Schedule:Day:Interval,
    255   Medium Office_Infil_Quarter_On Winter Design Day, !- Name
    256   Fraction,                               !- Schedule Type Limits Name
    257   No,                                     !- Interpolate to Timestep
    258   06:00,                                  !- Time 1 {hh:mm}
    259   1,                                      !- Value Until Time 1
    260   18:00,                                  !- Time 2 {hh:mm}
    261   0.25,                                   !- Value Until Time 2
    262   24:00,                                  !- Time 3 {hh:mm}
    263   1;                                      !- Value Until Time 3
    264 
    265 Schedule:Day:Interval,
    266   Always_On_Summer_Design_Day,            !- Name
    267   OnOff,                                  !- Schedule Type Limits Name
    268   No,                                     !- Interpolate to Timestep
    269   24:00,                                  !- Time 1 {hh:mm}
    270   1;                                      !- Value Until Time 1
    271 
    272 Schedule:Day:Interval,
    273   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
    274   Fraction,                               !- Schedule Type Limits Name
    275   No,                                     !- Interpolate to Timestep
    276   06:00,                                  !- Time 1 {hh:mm}
    277   0.05,                                   !- Value Until Time 1
    278   08:00,                                  !- Time 2 {hh:mm}
    279   0.1,                                    !- Value Until Time 2
    280   14:00,                                  !- Time 3 {hh:mm}
    281   0.5,                                    !- Value Until Time 3
    282   17:00,                                  !- Time 4 {hh:mm}
    283   0.15,                                   !- Value Until Time 4
    284   24:00,                                  !- Time 5 {hh:mm}
    285   0.05;                                   !- Value Until Time 5
    286 
    287 Schedule:Day:Interval,
    288   Medium Office_Activity Winter Design Day, !- Name
    289   ActivityLevel 13,                       !- Schedule Type Limits Name
    290   No,                                     !- Interpolate to Timestep
    291   24:00,                                  !- Time 1 {hh:mm}
    292   120;                                    !- Value Until Time 1
    293 
    294 Schedule:Day:Interval,
    295   Medium Office_Activity Default Schedule, !- Name
    296   ActivityLevel 13,                       !- Schedule Type Limits Name
    297   No,                                     !- Interpolate to Timestep
    298   24:00,                                  !- Time 1 {hh:mm}
    299   120;                                    !- Value Until Time 1
    300 
    301 Schedule:Day:Interval,
    302   Hot_Water_Temperature_Summer_Design_Day, !- Name
    303   Temperature 1,                          !- Schedule Type Limits Name
    304   No,                                     !- Interpolate to Timestep
    305   24:00,                                  !- Time 1 {hh:mm}
    306   67;                                     !- Value Until Time 1
    307 
    308 Schedule:Day:Interval,
    309   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    310   ,                                       !- Schedule Type Limits Name
    311   No,                                     !- Interpolate to Timestep
    312   24:00,                                  !- Time 1 {hh:mm}
    313   6.7;                                    !- Value Until Time 1
    314 
    315 Schedule:Day:Interval,
    316   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    317   Fraction,                               !- Schedule Type Limits Name
    318   No,                                     !- Interpolate to Timestep
    319   24:00,                                  !- Time 1 {hh:mm}
    320   0.3;                                    !- Value Until Time 1
    321 
    322 Schedule:Day:Interval,
    323   Cooling Sch Default,                    !- Name
    324   Temperature 3,                          !- Schedule Type Limits Name
    325   No,                                     !- Interpolate to Timestep
    326   24:00,                                  !- Time 1 {hh:mm}
    327   28;                                     !- Value Until Time 1
    328 
    329 Schedule:Day:Interval,
    330   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    331   Fraction,                               !- Schedule Type Limits Name
    332   No,                                     !- Interpolate to Timestep
    333   24:00,                                  !- Time 1 {hh:mm}
    334   0;                                      !- Value Until Time 1
    335 
    336 Schedule:Day:Interval,
    337   Chilled_Water_Temperature_Default,      !- Name
    338   ,                                       !- Schedule Type Limits Name
    339   No,                                     !- Interpolate to Timestep
    340   24:00,                                  !- Time 1 {hh:mm}
    341   6.7;                                    !- Value Until Time 1
    342 
    343 Schedule:Day:Interval,
    344   Medium Office_Bldg_Occ Summer Design Day, !- Name
    345   Fraction,                               !- Schedule Type Limits Name
    346   No,                                     !- Interpolate to Timestep
    347   06:00,                                  !- Time 1 {hh:mm}
    348   0,                                      !- Value Until Time 1
    349   22:00,                                  !- Time 2 {hh:mm}
    350   1,                                      !- Value Until Time 2
    351   24:00,                                  !- Time 3 {hh:mm}
    352   0.05;                                   !- Value Until Time 3
    353 
    354 Schedule:Day:Interval,
    355   Medium Office_Bldg_Light Summer Design Day, !- Name
    356   Fraction,                               !- Schedule Type Limits Name
    357   No,                                     !- Interpolate to Timestep
    358   24:00,                                  !- Time 1 {hh:mm}
    359   1;                                      !- Value Until Time 1
    360 
    361 Schedule:Day:Interval,
    362   Deck_Temperature_Summer_Design_Day,     !- Name
    363   Temperature,                            !- Schedule Type Limits Name
    364   No,                                     !- Interpolate to Timestep
    365   24:00,                                  !- Time 1 {hh:mm}
    366   12.8;                                   !- Value Until Time 1
    367 
    368 Schedule:Day:Interval,
    369   Medium Office_Bldg_Equip Winter Design Day, !- Name
    370   Fraction,                               !- Schedule Type Limits Name
    371   No,                                     !- Interpolate to Timestep
    372   24:00,                                  !- Time 1 {hh:mm}
    373   0;                                      !- Value Until Time 1
    374 
    375 Schedule:Day:Interval,
    376   Medium Office_Bldg_Equip Summer Design Day, !- Name
    377   Fraction,                               !- Schedule Type Limits Name
    378   No,                                     !- Interpolate to Timestep
    379   24:00,                                  !- Time 1 {hh:mm}
    380   1;                                      !- Value Until Time 1
    381 
    382 Schedule:Day:Interval,
    383   Medium Office_Bldg_Light Winter Design Day, !- Name
    384   Fraction,                               !- Schedule Type Limits Name
    385   No,                                     !- Interpolate to Timestep
    386   24:00,                                  !- Time 1 {hh:mm}
    387   0;                                      !- Value Until Time 1
    388 
    389 Schedule:Day:Interval,
    390   Heating Sch Default,                    !- Name
    391   Temperature 2,                          !- Schedule Type Limits Name
    392   No,                                     !- Interpolate to Timestep
    393   24:00,                                  !- Time 1 {hh:mm}
    394   24;                                     !- Value Until Time 1
    395 
    396 Schedule:Day:Interval,
    397   Medium Office_Bldg_Equip Default Schedule, !- Name
    398   Fraction,                               !- Schedule Type Limits Name
    399   No,                                     !- Interpolate to Timestep
    400   08:00,                                  !- Time 1 {hh:mm}
    401   0.4,                                    !- Value Until Time 1
    402   12:00,                                  !- Time 2 {hh:mm}
    403   0.9,                                    !- Value Until Time 2
    404   13:00,                                  !- Time 3 {hh:mm}
    405   0.8,                                    !- Value Until Time 3
    406   17:00,                                  !- Time 4 {hh:mm}
    407   0.9,                                    !- Value Until Time 4
    408   18:00,                                  !- Time 5 {hh:mm}
    409   0.8,                                    !- Value Until Time 5
    410   20:00,                                  !- Time 6 {hh:mm}
    411   0.6,                                    !- Value Until Time 6
    412   22:00,                                  !- Time 7 {hh:mm}
    413   0.5,                                    !- Value Until Time 7
    414   24:00,                                  !- Time 8 {hh:mm}
    415   0.4;                                    !- Value Until Time 8
    416 
    417 Schedule:Day:Interval,
    418   Medium Office_Infil_Quarter_On Default Schedule, !- Name
    419   Fraction,                               !- Schedule Type Limits Name
    420   No,                                     !- Interpolate to Timestep
    421   06:00,                                  !- Time 1 {hh:mm}
    422   1,                                      !- Value Until Time 1
    423   22:00,                                  !- Time 2 {hh:mm}
    424   0.25,                                   !- Value Until Time 2
    425   24:00,                                  !- Time 3 {hh:mm}
    426   1;                                      !- Value Until Time 3
    427 
    428 Schedule:Day:Interval,
    429   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    430   Fraction,                               !- Schedule Type Limits Name
    431   No,                                     !- Interpolate to Timestep
    432   06:00,                                  !- Time 1 {hh:mm}
    433   1,                                      !- Value Until Time 1
    434   18:00,                                  !- Time 2 {hh:mm}
    435   0.25,                                   !- Value Until Time 2
    436   24:00,                                  !- Time 3 {hh:mm}
    437   1;                                      !- Value Until Time 3
    438 
    439 Schedule:Week:Daily,
    440   Schedule:Week:Daily {891578e9-d095-421e-a166-35a172e07b75}, !- Name
    441   Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    442   Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
    443   Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    444   Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    445   Medium Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    446   Medium Office_Activity Default Schedule, !- Friday Schedule:Day Name
    447   Medium Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    448   Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    449   Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    450   Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    451   Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    452   Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    453 
    454 Schedule:Year,
    455   Medium Office_Activity,                 !- Name
    456   ActivityLevel 13,                       !- Schedule Type Limits Name
    457   Schedule:Week:Daily {891578e9-d095-421e-a166-35a172e07b75}, !- Schedule:Week Name 1
    458   1,                                      !- Start Month 1
    459   1,                                      !- Start Day 1
    460   12,                                     !- End Month 1
    461   31;                                     !- End Day 1
    462 
    463 Schedule:Week:Daily,
    464   Schedule:Week:Daily {20d503be-3e46-4fd3-bf20-d088fe5da938}, !- Name
    465   Always_On_Default,                      !- Sunday Schedule:Day Name
    466   Always_On_Default,                      !- Monday Schedule:Day Name
    467   Always_On_Default,                      !- Tuesday Schedule:Day Name
    468   Always_On_Default,                      !- Wednesday Schedule:Day Name
    469   Always_On_Default,                      !- Thursday Schedule:Day Name
    470   Always_On_Default,                      !- Friday Schedule:Day Name
    471   Always_On_Default,                      !- Saturday Schedule:Day Name
    472   Always_On_Default,                      !- Holiday Schedule:Day Name
    473   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    474   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    475   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    476   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    477 
    478 Schedule:Year,
    479   Always_On,                              !- Name
    480   OnOff,                                  !- Schedule Type Limits Name
    481   Schedule:Week:Daily {20d503be-3e46-4fd3-bf20-d088fe5da938}, !- Schedule:Week Name 1
    482   1,                                      !- Start Month 1
    483   1,                                      !- Start Day 1
    484   12,                                     !- End Month 1
    485   31;                                     !- End Day 1
    486 
    487 Schedule:Week:Daily,
    488   Schedule:Week:Daily {8f0f622f-cd26-4c0f-a393-50f9e0fae985}, !- Name
    489   Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    490   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    491   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    492   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    493   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    494   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    495   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    496   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    497   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    498   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    499   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    500   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    501 
    502 Schedule:Week:Daily,
    503   Schedule:Week:Daily {79900e86-a3d1-4bcc-ad76-eebd86925e00}, !- Name
    504   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    505   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    506   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    507   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    508   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    509   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    510   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    511   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    512   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    513   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    514   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    515   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    516 
    517 Schedule:Year,
    518   Medium Office_Bldg_Occ,                 !- Name
    519   Fraction,                               !- Schedule Type Limits Name
    520   Schedule:Week:Daily {8f0f622f-cd26-4c0f-a393-50f9e0fae985}, !- Schedule:Week Name 1
    521   1,                                      !- Start Month 1
    522   1,                                      !- Start Day 1
    523   1,                                      !- End Month 1
    524   3,                                      !- End Day 1
    525   Schedule:Week:Daily {79900e86-a3d1-4bcc-ad76-eebd86925e00}, !- Schedule:Week Name 2
    526   1,                                      !- Start Month 2
    527   4,                                      !- Start Day 2
    528   12,                                     !- End Month 2
    529   31;                                     !- End Day 2
    530 
    531 Schedule:Week:Daily,
    532   Schedule:Week:Daily {d0be30b4-f650-40ea-ba39-959bf7866b9b}, !- Name
    533   Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    534   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    535   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    536   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    537   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    538   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    539   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    540   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    541   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    542   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    543   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    544   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    545 
    546 Schedule:Week:Daily,
    547   Schedule:Week:Daily {233ed1c1-874d-4087-94f9-1d16ebbe2c25}, !- Name
    548   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    549   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    550   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    551   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    552   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    553   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    554   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    555   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    556   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    557   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    558   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    559   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    560 
    561 Schedule:Year,
    562   Medium Office_Bldg_Equip,               !- Name
    563   Fraction,                               !- Schedule Type Limits Name
    564   Schedule:Week:Daily {d0be30b4-f650-40ea-ba39-959bf7866b9b}, !- Schedule:Week Name 1
    565   1,                                      !- Start Month 1
    566   1,                                      !- Start Day 1
    567   1,                                      !- End Month 1
    568   3,                                      !- End Day 1
    569   Schedule:Week:Daily {233ed1c1-874d-4087-94f9-1d16ebbe2c25}, !- Schedule:Week Name 2
    570   1,                                      !- Start Month 2
    571   4,                                      !- Start Day 2
    572   12,                                     !- End Month 2
    573   31;                                     !- End Day 2
    574 
    575 Schedule:Week:Daily,
    576   Schedule:Week:Daily {5b85bf2f-79cc-4538-8d86-d45b7c59591c}, !- Name
    577   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    578   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    579   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    580   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    581   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    582   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    583   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    584   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    585   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    586   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    587   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    588   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    589 
    590 Schedule:Year,
    591   Deck_Temperature,                       !- Name
    592   Temperature,                            !- Schedule Type Limits Name
    593   Schedule:Week:Daily {5b85bf2f-79cc-4538-8d86-d45b7c59591c}, !- Schedule:Week Name 1
    594   1,                                      !- Start Month 1
    595   1,                                      !- Start Day 1
    596   12,                                     !- End Month 1
    597   31;                                     !- End Day 1
    598 
    599 Schedule:Week:Daily,
    600   Schedule:Week:Daily {8e286808-22bd-47cc-9841-237c0a65dfb2}, !- Name
    601   Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    602   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    603   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    604   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    605   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    606   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    607   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    608   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    609   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    610   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    611   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    612   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    613 
    614 Schedule:Week:Daily,
    615   Schedule:Week:Daily {2814672a-fef2-4529-9949-099583dd8450}, !- Name
    616   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    617   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    618   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    619   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    620   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    621   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    622   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    623   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    624   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    625   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    626   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    627   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    628 
    629 Schedule:Year,
    630   Medium Office_Infil_Quarter_On,         !- Name
    631   Fraction,                               !- Schedule Type Limits Name
    632   Schedule:Week:Daily {8e286808-22bd-47cc-9841-237c0a65dfb2}, !- Schedule:Week Name 1
    633   1,                                      !- Start Month 1
    634   1,                                      !- Start Day 1
    635   1,                                      !- End Month 1
    636   3,                                      !- End Day 1
    637   Schedule:Week:Daily {2814672a-fef2-4529-9949-099583dd8450}, !- Schedule:Week Name 2
    638   1,                                      !- Start Month 2
    639   4,                                      !- Start Day 2
    640   12,                                     !- End Month 2
    641   31;                                     !- End Day 2
    642 
    643 Schedule:Week:Daily,
    644   Schedule:Week:Daily {c0ae3dc8-39e0-48e9-b5d7-146464e22578}, !- Name
    645   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    646   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    647   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    648   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    649   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    650   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    651   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    652   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    653   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    654   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    655   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    656   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    657 
    658 Schedule:Year,
    659   Hot_Water_Temperature,                  !- Name
    660   Temperature 1,                          !- Schedule Type Limits Name
    661   Schedule:Week:Daily {c0ae3dc8-39e0-48e9-b5d7-146464e22578}, !- Schedule:Week Name 1
    662   1,                                      !- Start Month 1
    663   1,                                      !- Start Day 1
    664   12,                                     !- End Month 1
    665   31;                                     !- End Day 1
    666 
    667 Schedule:Week:Daily,
    668   Schedule:Week:Daily {d7229c35-ca8e-422d-8ac5-6544bf37c46c}, !- Name
    669   Heating Sch Default,                    !- Sunday Schedule:Day Name
    670   Heating Sch Default,                    !- Monday Schedule:Day Name
    671   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    672   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    673   Heating Sch Default,                    !- Thursday Schedule:Day Name
    674   Heating Sch Default,                    !- Friday Schedule:Day Name
    675   Heating Sch Default,                    !- Saturday Schedule:Day Name
    676   Heating Sch Default,                    !- Holiday Schedule:Day Name
    677   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    678   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    679   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    680   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    681 
    682 Schedule:Year,
    683   Heating Sch,                            !- Name
    684   Temperature 2,                          !- Schedule Type Limits Name
    685   Schedule:Week:Daily {d7229c35-ca8e-422d-8ac5-6544bf37c46c}, !- Schedule:Week Name 1
    686   1,                                      !- Start Month 1
    687   1,                                      !- Start Day 1
    688   12,                                     !- End Month 1
    689   31;                                     !- End Day 1
    690 
    691 Schedule:Week:Daily,
    692   Schedule:Week:Daily {124bad7e-4a45-4631-8297-0b738a624922}, !- Name
    693   Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    694   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    695   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    696   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    697   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    698   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    699   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    700   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    701   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    702   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    703   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    704   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    705 
    706 Schedule:Week:Daily,
    707   Schedule:Week:Daily {764d6c86-1a5b-4c52-85c3-166de9945df6}, !- Name
    708   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    709   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    710   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    711   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    712   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    713   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    714   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    715   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    716   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    717   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    718   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    719   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    720 
    721 Schedule:Year,
    722   Medium Office_Bldg_Light,               !- Name
    723   Fraction,                               !- Schedule Type Limits Name
    724   Schedule:Week:Daily {124bad7e-4a45-4631-8297-0b738a624922}, !- Schedule:Week Name 1
    725   1,                                      !- Start Month 1
    726   1,                                      !- Start Day 1
    727   1,                                      !- End Month 1
    728   3,                                      !- End Day 1
    729   Schedule:Week:Daily {764d6c86-1a5b-4c52-85c3-166de9945df6}, !- Schedule:Week Name 2
    730   1,                                      !- Start Month 2
    731   4,                                      !- Start Day 2
    732   12,                                     !- End Month 2
    733   31;                                     !- End Day 2
    734 
    735 Schedule:Week:Daily,
    736   Schedule:Week:Daily {282a7248-f87d-4a32-8294-112dc96ba6e9}, !- Name
    737   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    738   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    739   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    740   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    741   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    742   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    743   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    744   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    745   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    746   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    747   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    748   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    749 
    750 Schedule:Year,
    751   Chilled_Water_Temperature,              !- Name
    752   ,                                       !- Schedule Type Limits Name
    753   Schedule:Week:Daily {282a7248-f87d-4a32-8294-112dc96ba6e9}, !- Schedule:Week Name 1
    754   1,                                      !- Start Month 1
    755   1,                                      !- Start Day 1
    756   12,                                     !- End Month 1
    757   31;                                     !- End Day 1
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {2fc0754c-878f-4e88-9699-4115846bc6a9}, !- Name
    761   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    762   Cooling Sch Default,                    !- Monday Schedule:Day Name
    763   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    764   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    765   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    766   Cooling Sch Default,                    !- Friday Schedule:Day Name
    767   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    768   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    769   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    770   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    771   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    772   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Cooling Sch,                            !- Name
    776   Temperature 3,                          !- Schedule Type Limits Name
    777   Schedule:Week:Daily {2fc0754c-878f-4e88-9699-4115846bc6a9}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   12,                                     !- End Month 1
    781   31;                                     !- End Day 1
    782 
    783 AirLoopHVAC,
    784   Air Loop HVAC 1,                        !- Name
    785   Air Loop HVAC 1 Controllers,            !- Controller List Name
    786   AvailabilityManagerAssignmentList {c7063b3a-6cbf-4a9d-bd2b-f4a82225b907}, !- Availability Manager List Name
    787   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    788   BranchList {b2d87941-908a-45c9-95d3-b048f39fb8ed}, !- Branch List Name
    789   ,                                       !- Connector List Name
    790   Node 6,                                 !- Supply Side Inlet Node Name
    791   Node 9,                                 !- Demand Side Outlet Node Name
    792   Node 8,                                 !- Demand Side Inlet Node Names
    793   Node 7;                                 !- Supply Side Outlet Node Names
    794 
    795 Sizing:System,
    796   Air Loop HVAC 1,                        !- AirLoop Name
    797   Sensible,                               !- Type of Load to Size On
    798   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    799   0.3,                                    !- Minimum System Air Flow Ratio
    800   7,                                      !- Preheat Design Temperature {C}
    801   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    802   12.8,                                   !- Precool Design Temperature {C}
    803   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    804   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    805   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    806   NonCoincident,                          !- Sizing Option
    807   Yes,                                    !- 100% Outdoor Air in Cooling
    808   Yes,                                    !- 100% Outdoor Air in Heating
    809   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    810   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    811   DesignDay,                              !- Cooling Design Air Flow Method
    812   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    813   DesignDay,                              !- Heating Design Air Flow Method
    814   0,                                      !- Heating Design Air Flow Rate {m3/s}
    815   ZoneSum;                                !- System Outdoor Air Method
    816 
    817 AirLoopHVAC:ControllerList,
    818   Air Loop HVAC 1 Controllers,            !- Name
    819   Controller:WaterCoil,                   !- Controller Object Type 1
    820   Controller Water Coil 1;                !- Controller Name 1
    821 
    822 Controller:WaterCoil,
    823   Controller Water Coil 1,                !- Name
    824   Temperature,                            !- Control Variable
    825   Normal,                                 !- Action
    826   Flow,                                   !- Actuator Variable
    827   Node 15,                                !- Sensor Node Name
    828   Node 21,                                !- Actuator Node Name
    829   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    830   Autosize,                               !- Maximum Actuated Flow {m3/s}
    831   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    832 
    833 AvailabilityManagerAssignmentList,
    834   AvailabilityManagerAssignmentList {c7063b3a-6cbf-4a9d-bd2b-f4a82225b907}, !- Name
    835   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    836   AvailabilityManager:Scheduled {4b246fd0-7058-4b54-a39a-30ceaba7359f}; !- Availability Manager Name 1
    837 
    838 AvailabilityManager:Scheduled,
    839   AvailabilityManager:Scheduled {4b246fd0-7058-4b54-a39a-30ceaba7359f}, !- Name
    840   Schedule:Compact {806d5d0f-4e71-49f5-b3c1-84bf9c191d8e}; !- Schedule Name
    841 
    842 Schedule:Compact,
    843   Schedule:Compact {806d5d0f-4e71-49f5-b3c1-84bf9c191d8e}, !- Name
    844   ,                                       !- Schedule Type Limits Name
    845   Through: 12/31,                         !- Field 1
    846   For: AllDays,                           !- Field 2
    847   Until: 24:00,                           !- Field 3
    848   1.0;                                    !- Field 4
    849 
    850 BranchList,
    851   BranchList {b2d87941-908a-45c9-95d3-b048f39fb8ed}, !- Name
    852   Branch {07e0ea16-9767-439a-bddc-c5274700eb5c}; !- Branch Name 1
    853 
    854 Branch,
    855   Branch {07e0ea16-9767-439a-bddc-c5274700eb5c}, !- Name
    856   AutoSize,                               !- Maximum Flow Rate {m3/s}
    857   ,                                       !- Pressure Drop Curve Name
    858   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    859   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    860   Node 6,                                 !- Component Inlet Node Name 1
    861   Node 13,                                !- Component Outlet Node Name 1
    862   Passive,                                !- Component Branch Control Type 1
    863   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    864   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    865   Node 13,                                !- Component Inlet Node Name 2
    866   Node 14,                                !- Component Outlet Node Name 2
    867   Passive,                                !- Component Branch Control Type 2
    868   Coil:Heating:Water,                     !- Component Object Type 3
    869   Coil Heating Water 1,                   !- Component Name 3
    870   Node 14,                                !- Component Inlet Node Name 3
    871   Node 15,                                !- Component Outlet Node Name 3
    872   Passive,                                !- Component Branch Control Type 3
    873   Fan:VariableVolume,                     !- Component Object Type 4
    874   Fan Variable Volume 1,                  !- Component Name 4
    875   Node 15,                                !- Component Inlet Node Name 4
    876   Node 7,                                 !- Component Outlet Node Name 4
    877   Passive;                                !- Component Branch Control Type 4
    878 
    879 AirLoopHVAC:OutdoorAirSystem,
    880   Air Loop HVAC Outdoor Air System 1,     !- Name
    881   AirLoopHVAC:ControllerList {8e346f65-b5cc-4739-9cbf-f0e21d9b383f}, !- Controller List Name
    882   AirLoopHVAC:OutdoorAirSystem:EquipmentList {8ebeb691-b9e5-4c4c-8bfc-bcfabefde62c}, !- Outdoor Air Equipment List Name
    883   AvailabilityManagerAssignmentList {bfb26bbe-8396-488c-8dee-a5cc07ab0b5c}; !- Availability Manager List Name
    884 
    885 AirLoopHVAC:ControllerList,
    886   AirLoopHVAC:ControllerList {8e346f65-b5cc-4739-9cbf-f0e21d9b383f}, !- Name
    887   Controller:OutdoorAir,                  !- Controller Object Type 1
    888   Controller Outdoor Air 1;               !- Controller Name 1
    889 
    890 Controller:OutdoorAir,
    891   Controller Outdoor Air 1,               !- Name
    892   Node 12,                                !- Relief Air Outlet Node Name
    893   Node 6,                                 !- Return Air Node Name
    894   Node 13,                                !- Mixed Air Node Name
    895   Node 11,                                !- Actuator Node Name
    896   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    897   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    898   FixedDryBulb,                           !- Economizer Control Type
    899   ModulateFlow,                           !- Economizer Control Action Type
    900   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    901   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    902   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    903   ,                                       !- Electronic Enthalpy Limit Curve Name
    904   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    905   NoLockout,                              !- Lockout Type
    906   FixedMinimum,                           !- Minimum Limit Type
    907   ,                                       !- Minimum Outdoor Air Schedule Name
    908   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    909   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    910   ,                                       !- Mechanical Ventilation Controller Name
    911   ,                                       !- Time of Day Economizer Control Schedule Name
    912   No,                                     !- High Humidity Control
    913   ,                                       !- Humidistat Control Zone Name
    914   ,                                       !- High Humidity Outdoor Air Flow Ratio
    915   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    916   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    917 
    918 AvailabilityManagerAssignmentList,
    919   AvailabilityManagerAssignmentList {bfb26bbe-8396-488c-8dee-a5cc07ab0b5c}, !- Name
    920   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    921   AvailabilityManager:Scheduled {4791b88e-c4b8-4c9f-8cf2-8464959ed1a8}; !- Availability Manager Name 1
    922 
    923 AvailabilityManager:Scheduled,
    924   AvailabilityManager:Scheduled {4791b88e-c4b8-4c9f-8cf2-8464959ed1a8}, !- Name
    925   Schedule:Compact {aa9746de-25a5-4915-a138-2dd8ba7c93db}; !- Schedule Name
    926 
    927 Schedule:Compact,
    928   Schedule:Compact {aa9746de-25a5-4915-a138-2dd8ba7c93db}, !- Name
    929   ,                                       !- Schedule Type Limits Name
    930   Through: 12/31,                         !- Field 1
    931   For: AllDays,                           !- Field 2
    932   Until: 24:00,                           !- Field 3
    933   1.0;                                    !- Field 4
    934 
    935 OutdoorAir:NodeList,
    936   Node 11;                                !- Node or NodeList Name 1
    937 
    938 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    939   AirLoopHVAC:OutdoorAirSystem:EquipmentList {8ebeb691-b9e5-4c4c-8bfc-bcfabefde62c}, !- Name
    940   OutdoorAir:Mixer,                       !- Component Object Type 1
    941   OutdoorAir:Mixer {6397f853-6527-48aa-8a4a-1daa0d9e4b4f}; !- Component Name 1
    942 
    943 OutdoorAir:Mixer,
    944   OutdoorAir:Mixer {6397f853-6527-48aa-8a4a-1daa0d9e4b4f}, !- Name
    945   Node 13,                                !- Mixed Air Node Name
    946   Node 11,                                !- Outdoor Air Stream Node Name
    947   Node 12,                                !- Relief Air Stream Node Name
    948   Node 6;                                 !- Return Air Stream Node Name
    949 
    950 SetpointManager:MixedAir,
    951   Setpoint Manager Mixed Air 3,           !- Name
    952   Temperature,                            !- Control Variable
    953   Node 7,                                 !- Reference Setpoint Node Name
    954   Node 15,                                !- Fan Inlet Node Name
    955   Node 7,                                 !- Fan Outlet Node Name
    956   Node 13;                                !- Setpoint Node or NodeList Name
    957 
    958 CoilSystem:Cooling:DX,
    959   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    960   Always_On,                              !- Availability Schedule Name
    961   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    962   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    963   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    964   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    965   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    966 
    967 Coil:Cooling:DX:TwoSpeed,
    968   Coil Cooling DX Two Speed 1,            !- Name
    969   Always_On,                              !- Availability Schedule Name
    970   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    971   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    972   5.5,                                    !- Rated High Speed COP {W/W}
    973   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    974   ,                                       !- Unit Internal Static Air Pressure {Pa}
    975   Node 13,                                !- Air Inlet Node Name
    976   Node 14,                                !- Air Outlet Node Name
    977   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    978   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    979   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    980   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    981   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    982   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    983   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    984   6.6,                                    !- Rated Low Speed COP {W/W}
    985   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    986   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    987   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    988   ,                                       !- Condenser Air Inlet Node Name
    989   AirCooled,                              !- Condenser Type
    990   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    991   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    992   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    993   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    994   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    995   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    996   ,                                       !- Supply Water Storage Tank Name
    997   ,                                       !- Condensate Collection Water Storage Tank Name
    998   10,                                     !- Basin Heater Capacity {W/K}
    999   2;                                      !- Basin Heater Setpoint Temperature {C}
   1000 
   1001 SetpointManager:MixedAir,
   1002   Setpoint Manager Mixed Air 2,           !- Name
   1003   Temperature,                            !- Control Variable
   1004   Node 7,                                 !- Reference Setpoint Node Name
   1005   Node 15,                                !- Fan Inlet Node Name
   1006   Node 7,                                 !- Fan Outlet Node Name
   1007   Node 14;                                !- Setpoint Node or NodeList Name
   1008 
   1009 Curve:Biquadratic,
   1010   Curve Biquadratic 1,                    !- Name
   1011   0.42415,                                !- Coefficient1 Constant
   1012   0.04426,                                !- Coefficient2 x
   1013   -0.00042,                               !- Coefficient3 x**2
   1014   0.00333,                                !- Coefficient4 y
   1015   -8e-05,                                 !- Coefficient5 y**2
   1016   -0.00021,                               !- Coefficient6 x*y
   1017   17,                                     !- Minimum Value of x {BasedOnField A2}
   1018   22,                                     !- Maximum Value of x {BasedOnField A2}
   1019   13,                                     !- Minimum Value of y {BasedOnField A3}
   1020   46;                                     !- Maximum Value of y {BasedOnField A3}
   1021 
   1022 Curve:Quadratic,
   1023   Curve Quadratic 1,                      !- Name
   1024   0.77136,                                !- Coefficient1 Constant
   1025   0.34053,                                !- Coefficient2 x
   1026   -0.11088,                               !- Coefficient3 x**2
   1027   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1028   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1029 
   1030 Curve:Biquadratic,
   1031   Curve Biquadratic 2,                    !- Name
   1032   1.23649,                                !- Coefficient1 Constant
   1033   -0.02431,                               !- Coefficient2 x
   1034   0.00057,                                !- Coefficient3 x**2
   1035   -0.01434,                               !- Coefficient4 y
   1036   0.00063,                                !- Coefficient5 y**2
   1037   -0.00038,                               !- Coefficient6 x*y
   1038   17,                                     !- Minimum Value of x {BasedOnField A2}
   1039   22,                                     !- Maximum Value of x {BasedOnField A2}
   1040   13,                                     !- Minimum Value of y {BasedOnField A3}
   1041   46;                                     !- Maximum Value of y {BasedOnField A3}
   1042 
   1043 Curve:Quadratic,
   1044   Curve Quadratic 2,                      !- Name
   1045   1.2055,                                 !- Coefficient1 Constant
   1046   -0.32953,                               !- Coefficient2 x
   1047   0.12308,                                !- Coefficient3 x**2
   1048   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1049   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1050 
   1051 Curve:Quadratic,
   1052   Curve Quadratic 3,                      !- Name
   1053   0.771,                                  !- Coefficient1 Constant
   1054   0.229,                                  !- Coefficient2 x
   1055   0,                                      !- Coefficient3 x**2
   1056   0,                                      !- Minimum Value of x {BasedOnField A2}
   1057   1;                                      !- Maximum Value of x {BasedOnField A2}
   1058 
   1059 Curve:Biquadratic,
   1060   Curve Biquadratic 3,                    !- Name
   1061   0,                                      !- Coefficient1 Constant
   1062   0,                                      !- Coefficient2 x
   1063   0,                                      !- Coefficient3 x**2
   1064   0,                                      !- Coefficient4 y
   1065   0,                                      !- Coefficient5 y**2
   1066   0,                                      !- Coefficient6 x*y
   1067   0,                                      !- Minimum Value of x {BasedOnField A2}
   1068   1,                                      !- Maximum Value of x {BasedOnField A2}
   1069   0,                                      !- Minimum Value of y {BasedOnField A3}
   1070   1;                                      !- Maximum Value of y {BasedOnField A3}
   1071 
   1072 Curve:Biquadratic,
   1073   Curve Biquadratic 4,                    !- Name
   1074   0,                                      !- Coefficient1 Constant
   1075   0,                                      !- Coefficient2 x
   1076   0,                                      !- Coefficient3 x**2
   1077   0,                                      !- Coefficient4 y
   1078   0,                                      !- Coefficient5 y**2
   1079   0,                                      !- Coefficient6 x*y
   1080   0,                                      !- Minimum Value of x {BasedOnField A2}
   1081   1,                                      !- Maximum Value of x {BasedOnField A2}
   1082   0,                                      !- Minimum Value of y {BasedOnField A3}
   1083   1;                                      !- Maximum Value of y {BasedOnField A3}
   1084 
   1085 Coil:Heating:Water,
   1086   Coil Heating Water 1,                   !- Name
   1087   Always_On,                              !- Availability Schedule Name
   1088   Autosize,                               !- U-Factor Times Area Value {W/K}
   1089   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1090   Node 21,                                !- Water Inlet Node Name
   1091   Node 27,                                !- Water Outlet Node Name
   1092   Node 14,                                !- Air Inlet Node Name
   1093   Node 15,                                !- Air Outlet Node Name
   1094   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1095   Autosize,                               !- Rated Capacity {W}
   1096   82.2,                                   !- Rated Inlet Water Temperature {C}
   1097   16.6,                                   !- Rated Inlet Air Temperature {C}
   1098   71.1,                                   !- Rated Outlet Water Temperature {C}
   1099   32.2,                                   !- Rated Outlet Air Temperature {C}
   1100   0.5;                                    !- Rated Ratio for Air and Water Convection
   1101 
   1102 SetpointManager:MixedAir,
   1103   Setpoint Manager Mixed Air 1,           !- Name
   1104   Temperature,                            !- Control Variable
   1105   Node 7,                                 !- Reference Setpoint Node Name
   1106   Node 15,                                !- Fan Inlet Node Name
   1107   Node 7,                                 !- Fan Outlet Node Name
   1108   Node 15;                                !- Setpoint Node or NodeList Name
   1109 
   1110 Fan:VariableVolume,
   1111   Fan Variable Volume 1,                  !- Name
   1112   Always_On,                              !- Availability Schedule Name
   1113   0.5,                                    !- Fan Efficiency
   1114   500,                                    !- Pressure Rise {Pa}
   1115   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1116   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1117   0,                                      !- Fan Power Minimum Flow Fraction
   1118   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1119   0.93,                                   !- Motor Efficiency
   1120   1,                                      !- Motor In Airstream Fraction
   1121   0.040759894,                            !- Fan Power Coefficient 1
   1122   0.08804497,                             !- Fan Power Coefficient 2
   1123   -0.07292612,                            !- Fan Power Coefficient 3
   1124   0.943739823,                            !- Fan Power Coefficient 4
   1125   0,                                      !- Fan Power Coefficient 5
   1126   Node 15,                                !- Air Inlet Node Name
   1127   Node 7;                                 !- Air Outlet Node Name
   1128 
   1129 SetpointManager:Scheduled,
   1130   Setpoint Manager Scheduled 1,           !- Name
   1131   Temperature,                            !- Control Variable
   1132   Deck_Temperature,                       !- Schedule Name
   1133   Node 7;                                 !- Setpoint Node or NodeList Name
   1134 
   1135 AirLoopHVAC:SupplyPath,
   1136   AirLoopHVAC:SupplyPath {9678d432-efb2-4274-8a2a-381bc227eb40}, !- Name
   1137   Node 8,                                 !- Supply Air Path Inlet Node Name
   1138   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1139   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1140 
   1141 AirLoopHVAC:ZoneSplitter,
   1142   Air Loop HVAC Zone Splitter 1,          !- Name
   1143   Node 8,                                 !- Inlet Node Name
   1144   Node 29,                                !- Outlet Node Name 1
   1145   Node 34,                                !- Outlet Node Name 2
   1146   Node 39,                                !- Outlet Node Name 3
   1147   Node 44,                                !- Outlet Node Name 4
   1148   Node 49;                                !- Outlet Node Name 5
   1149 
   1150 AirLoopHVAC:ReturnPath,
   1151   AirLoopHVAC:ReturnPath {5a27578a-b23e-4428-b587-670bcec325fb}, !- Name
   1152   Node 9,                                 !- Return Air Path Outlet Node Name
   1153   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1154   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1155 
   1156 AirLoopHVAC:ZoneMixer,
   1157   Air Loop HVAC Zone Mixer 1,             !- Name
   1158   Node 9,                                 !- Outlet Node Name
   1159   Node 28,                                !- Inlet Node Name 1
   1160   Node 33,                                !- Inlet Node Name 2
   1161   Node 38,                                !- Inlet Node Name 3
   1162   Node 43,                                !- Inlet Node Name 4
   1163   Node 48;                                !- Inlet Node Name 5
   1164 
   1165 ZoneHVAC:AirDistributionUnit,
   1166   ZoneHVAC:AirDistributionUnit {05af05fa-7057-4b33-ba60-a4d3e6d2dd59}, !- Name
   1167   Node 10,                                !- Air Distribution Unit Outlet Node Name
   1168   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1169   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1170 
   1171 AirTerminal:SingleDuct:VAV:Reheat,
   1172   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1173   Always_On,                              !- Availability Schedule Name
   1174   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1175   Node 29,                                !- Air Inlet Node Name
   1176   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1177   Constant,                               !- Zone Minimum Air Flow Input Method
   1178   0.3,                                    !- Constant Minimum Air Flow Fraction
   1179   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1180   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1181   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1182   Coil Heating Water 3,                   !- Reheat Coil Name
   1183   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1184   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1185   Node 10,                                !- Air Outlet Node Name
   1186   0.001,                                  !- Convergence Tolerance
   1187   Normal,                                 !- Damper Heating Action
   1188   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1189   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1190   35;                                     !- Maximum Reheat Air Temperature {C}
   1191 
   1192 Coil:Heating:Water,
   1193   Coil Heating Water 3,                   !- Name
   1194   Always_On,                              !- Availability Schedule Name
   1195   Autosize,                               !- U-Factor Times Area Value {W/K}
   1196   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1197   Node 30,                                !- Water Inlet Node Name
   1198   Node 31,                                !- Water Outlet Node Name
   1199   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1200   Node 10,                                !- Air Outlet Node Name
   1201   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1202   Autosize,                               !- Rated Capacity {W}
   1203   82.2,                                   !- Rated Inlet Water Temperature {C}
   1204   16.6,                                   !- Rated Inlet Air Temperature {C}
   1205   71.1,                                   !- Rated Outlet Water Temperature {C}
   1206   32.2,                                   !- Rated Outlet Air Temperature {C}
   1207   0.5;                                    !- Rated Ratio for Air and Water Convection
   1208 
   1209 ZoneHVAC:AirDistributionUnit,
   1210   ZoneHVAC:AirDistributionUnit {80465af0-4eb8-4163-9bab-138f4b45aa91}, !- Name
   1211   Node 32,                                !- Air Distribution Unit Outlet Node Name
   1212   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1213   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1214 
   1215 AirTerminal:SingleDuct:VAV:Reheat,
   1216   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1217   Always_On,                              !- Availability Schedule Name
   1218   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1219   Node 34,                                !- Air Inlet Node Name
   1220   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1221   Constant,                               !- Zone Minimum Air Flow Input Method
   1222   0.3,                                    !- Constant Minimum Air Flow Fraction
   1223   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1224   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1225   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1226   Coil Heating Water 4,                   !- Reheat Coil Name
   1227   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1228   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1229   Node 32,                                !- Air Outlet Node Name
   1230   0.001,                                  !- Convergence Tolerance
   1231   Normal,                                 !- Damper Heating Action
   1232   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1233   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1234   35;                                     !- Maximum Reheat Air Temperature {C}
   1235 
   1236 Coil:Heating:Water,
   1237   Coil Heating Water 4,                   !- Name
   1238   Always_On,                              !- Availability Schedule Name
   1239   Autosize,                               !- U-Factor Times Area Value {W/K}
   1240   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1241   Node 35,                                !- Water Inlet Node Name
   1242   Node 36,                                !- Water Outlet Node Name
   1243   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1244   Node 32,                                !- Air Outlet Node Name
   1245   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1246   Autosize,                               !- Rated Capacity {W}
   1247   82.2,                                   !- Rated Inlet Water Temperature {C}
   1248   16.6,                                   !- Rated Inlet Air Temperature {C}
   1249   71.1,                                   !- Rated Outlet Water Temperature {C}
   1250   32.2,                                   !- Rated Outlet Air Temperature {C}
   1251   0.5;                                    !- Rated Ratio for Air and Water Convection
   1252 
   1253 ZoneHVAC:AirDistributionUnit,
   1254   ZoneHVAC:AirDistributionUnit {6c40cffd-9fea-4f0a-ad35-1c929e41ce1c}, !- Name
   1255   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1256   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1257   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1258 
   1259 AirTerminal:SingleDuct:VAV:Reheat,
   1260   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1261   Always_On,                              !- Availability Schedule Name
   1262   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1263   Node 39,                                !- Air Inlet Node Name
   1264   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1265   Constant,                               !- Zone Minimum Air Flow Input Method
   1266   0.3,                                    !- Constant Minimum Air Flow Fraction
   1267   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1268   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1269   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1270   Coil Heating Water 5,                   !- Reheat Coil Name
   1271   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1272   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1273   Node 37,                                !- Air Outlet Node Name
   1274   0.001,                                  !- Convergence Tolerance
   1275   Normal,                                 !- Damper Heating Action
   1276   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1277   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1278   35;                                     !- Maximum Reheat Air Temperature {C}
   1279 
   1280 Coil:Heating:Water,
   1281   Coil Heating Water 5,                   !- Name
   1282   Always_On,                              !- Availability Schedule Name
   1283   Autosize,                               !- U-Factor Times Area Value {W/K}
   1284   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1285   Node 40,                                !- Water Inlet Node Name
   1286   Node 41,                                !- Water Outlet Node Name
   1287   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1288   Node 37,                                !- Air Outlet Node Name
   1289   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1290   Autosize,                               !- Rated Capacity {W}
   1291   82.2,                                   !- Rated Inlet Water Temperature {C}
   1292   16.6,                                   !- Rated Inlet Air Temperature {C}
   1293   71.1,                                   !- Rated Outlet Water Temperature {C}
   1294   32.2,                                   !- Rated Outlet Air Temperature {C}
   1295   0.5;                                    !- Rated Ratio for Air and Water Convection
   1296 
   1297 ZoneHVAC:AirDistributionUnit,
   1298   ZoneHVAC:AirDistributionUnit {8d256e99-ca64-4fe9-8415-d5fb3afd9aba}, !- Name
   1299   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1300   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1301   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1302 
   1303 AirTerminal:SingleDuct:VAV:Reheat,
   1304   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1305   Always_On,                              !- Availability Schedule Name
   1306   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1307   Node 44,                                !- Air Inlet Node Name
   1308   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1309   Constant,                               !- Zone Minimum Air Flow Input Method
   1310   0.3,                                    !- Constant Minimum Air Flow Fraction
   1311   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1312   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1313   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1314   Coil Heating Water 6,                   !- Reheat Coil Name
   1315   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1316   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1317   Node 42,                                !- Air Outlet Node Name
   1318   0.001,                                  !- Convergence Tolerance
   1319   Normal,                                 !- Damper Heating Action
   1320   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1321   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1322   35;                                     !- Maximum Reheat Air Temperature {C}
   1323 
   1324 Coil:Heating:Water,
   1325   Coil Heating Water 6,                   !- Name
   1326   Always_On,                              !- Availability Schedule Name
   1327   Autosize,                               !- U-Factor Times Area Value {W/K}
   1328   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1329   Node 45,                                !- Water Inlet Node Name
   1330   Node 46,                                !- Water Outlet Node Name
   1331   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1332   Node 42,                                !- Air Outlet Node Name
   1333   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1334   Autosize,                               !- Rated Capacity {W}
   1335   82.2,                                   !- Rated Inlet Water Temperature {C}
   1336   16.6,                                   !- Rated Inlet Air Temperature {C}
   1337   71.1,                                   !- Rated Outlet Water Temperature {C}
   1338   32.2,                                   !- Rated Outlet Air Temperature {C}
   1339   0.5;                                    !- Rated Ratio for Air and Water Convection
   1340 
   1341 ZoneHVAC:AirDistributionUnit,
   1342   ZoneHVAC:AirDistributionUnit {8898f226-9f33-4a3d-af19-2573838f4cd2}, !- Name
   1343   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1344   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1345   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1346 
   1347 AirTerminal:SingleDuct:VAV:Reheat,
   1348   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1349   Always_On,                              !- Availability Schedule Name
   1350   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1351   Node 49,                                !- Air Inlet Node Name
   1352   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1353   Constant,                               !- Zone Minimum Air Flow Input Method
   1354   0.3,                                    !- Constant Minimum Air Flow Fraction
   1355   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1356   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1357   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1358   Coil Heating Water 7,                   !- Reheat Coil Name
   1359   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1360   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1361   Node 47,                                !- Air Outlet Node Name
   1362   0.001,                                  !- Convergence Tolerance
   1363   Normal,                                 !- Damper Heating Action
   1364   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1365   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1366   35;                                     !- Maximum Reheat Air Temperature {C}
   1367 
   1368 Coil:Heating:Water,
   1369   Coil Heating Water 7,                   !- Name
   1370   Always_On,                              !- Availability Schedule Name
   1371   Autosize,                               !- U-Factor Times Area Value {W/K}
   1372   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1373   Node 50,                                !- Water Inlet Node Name
   1374   Node 51,                                !- Water Outlet Node Name
   1375   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1376   Node 47,                                !- Air Outlet Node Name
   1377   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1378   Autosize,                               !- Rated Capacity {W}
   1379   82.2,                                   !- Rated Inlet Water Temperature {C}
   1380   16.6,                                   !- Rated Inlet Air Temperature {C}
   1381   71.1,                                   !- Rated Outlet Water Temperature {C}
   1382   32.2,                                   !- Rated Outlet Air Temperature {C}
   1383   0.5;                                    !- Rated Ratio for Air and Water Convection
   1384 
   1385 PlantLoop,
   1386   Plant Loop 1,                           !- Name
   1387   Water,                                  !- Fluid Type
   1388   ,                                       !- User Defined Fluid Type
   1389   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1390   Node 17,                                !- Loop Temperature Setpoint Node Name
   1391   100,                                    !- Maximum Loop Temperature {C}
   1392   0,                                      !- Minimum Loop Temperature {C}
   1393   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1394   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1395   Autocalculate,                          !- Plant Loop Volume {m3}
   1396   Node 16,                                !- Plant Side Inlet Node Name
   1397   Node 17,                                !- Plant Side Outlet Node Name
   1398   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1399   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1400   Node 19,                                !- Demand Side Inlet Node Name
   1401   Node 20,                                !- Demand Side Outlet Node Name
   1402   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1403   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1404   Optimal;                                !- Load Distribution Scheme
   1405 
   1406 PlantEquipmentOperationSchemes,
   1407   Plant Loop 1 Operation Scheme List,     !- Name
   1408   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1409   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1410   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1411 
   1412 Schedule:Compact,
   1413   Plant Loop 1 On Schedule,               !- Name
   1414   ,                                       !- Schedule Type Limits Name
   1415   Through: 12/31,                         !- Field 1
   1416   For: AllDays,                           !- Field 2
   1417   Until: 24:00,                           !- Field 3
   1418   1.0;                                    !- Field 4
   1419 
   1420 PlantEquipmentOperation:HeatingLoad,
   1421   Plant Loop 1 Heating Operation Scheme,  !- Name
   1422   0,                                      !- Load Range Lower Limit 1 {W}
   1423   1000000000,                             !- Load Range Upper Limit 1 {W}
   1424   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1425 
   1426 PlantEquipmentList,
   1427   Plant Loop 1 Heating Equipment List,    !- Name
   1428   Boiler:HotWater,                        !- Equipment Object Type 1
   1429   Boiler Hot Water 1;                     !- Equipment Name 1
   1430 
   1431 Sizing:Plant,
   1432   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1433   Heating,                                !- Loop Type
   1434   82,                                     !- Design Loop Exit Temperature {C}
   1435   11;                                     !- Loop Design Temperature Difference {deltaC}
   1436 
   1437 BranchList,
   1438   Plant Loop 1 Supply Branches,           !- Name
   1439   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1440   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1441   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1442   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1443 
   1444 ConnectorList,
   1445   Plant Loop 1 Supply Connector List,     !- Name
   1446   Connector:Splitter,                     !- Connector Object Type 1
   1447   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1448   Connector:Mixer,                        !- Connector Object Type 2
   1449   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1450 
   1451 Connector:Splitter,
   1452   Plant Loop 1 Supply Splitter,           !- Name
   1453   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1456 
   1457 Connector:Mixer,
   1458   Plant Loop 1 Supply Mixer,              !- Name
   1459   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1460   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1461   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1462 
   1463 Branch,
   1464   Plant Loop 1 Supply Inlet Branch,       !- Name
   1465   ,                                       !- Maximum Flow Rate {m3/s}
   1466   ,                                       !- Pressure Drop Curve Name
   1467   Pump:VariableSpeed,                     !- Component Object Type 1
   1468   Pump Variable Speed 1,                  !- Component Name 1
   1469   Node 16,                                !- Component Inlet Node Name 1
   1470   Node 22,                                !- Component Outlet Node Name 1
   1471   Passive;                                !- Component Branch Control Type 1
   1472 
   1473 Pump:VariableSpeed,
   1474   Pump Variable Speed 1,                  !- Name
   1475   Node 16,                                !- Inlet Node Name
   1476   Node 22,                                !- Outlet Node Name
   1477   Autosize,                               !- Rated Flow Rate {m3/s}
   1478   179352,                                 !- Rated Pump Head {Pa}
   1479   Autosize,                               !- Rated Power Consumption {W}
   1480   0.9,                                    !- Motor Efficiency
   1481   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1482   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1483   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1484   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1485   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1486   0,                                      !- Minimum Flow Rate {m3/s}
   1487   Intermittent;                           !- Pump Control Type
   1488 
   1489 Branch,
   1490   Plant Loop 1 Supply Branch 1,           !- Name
   1491   ,                                       !- Maximum Flow Rate {m3/s}
   1492   ,                                       !- Pressure Drop Curve Name
   1493   Boiler:HotWater,                        !- Component Object Type 1
   1494   Boiler Hot Water 1,                     !- Component Name 1
   1495   Node 18,                                !- Component Inlet Node Name 1
   1496   Node 23,                                !- Component Outlet Node Name 1
   1497   Passive;                                !- Component Branch Control Type 1
   1498 
   1499 Boiler:HotWater,
   1500   Boiler Hot Water 1,                     !- Name
   1501   NaturalGas,                             !- Fuel Type
   1502   Autosize,                               !- Nominal Capacity {W}
   1503   0.66,                                   !- Nominal Thermal Efficiency
   1504   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1505   ,                                       !- Normalized Boiler Efficiency Curve Name
   1506   82,                                     !- Design Water Outlet Temperature {C}
   1507   Autosize,                               !- Design Water Flow Rate {m3/s}
   1508   0,                                      !- Minimum Part Load Ratio
   1509   1,                                      !- Maximum Part Load Ratio
   1510   1,                                      !- Optimum Part Load Ratio
   1511   Node 18,                                !- Boiler Water Inlet Node Name
   1512   Node 23,                                !- Boiler Water Outlet Node Name
   1513   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1514   ConstantFlow,                           !- Boiler Flow Mode
   1515   0,                                      !- Parasitic Electric Load {W}
   1516   1;                                      !- Sizing Factor
   1517 
   1518 Branch,
   1519   Plant Loop 1 Supply Branch 2,           !- Name
   1520   ,                                       !- Maximum Flow Rate {m3/s}
   1521   ,                                       !- Pressure Drop Curve Name
   1522   Pipe:Adiabatic,                         !- Component Object Type 1
   1523   Pipe Adiabatic 1,                       !- Component Name 1
   1524   Node 24,                                !- Component Inlet Node Name 1
   1525   Node 25,                                !- Component Outlet Node Name 1
   1526   Passive;                                !- Component Branch Control Type 1
   1527 
   1528 Pipe:Adiabatic,
   1529   Pipe Adiabatic 1,                       !- Name
   1530   Node 24,                                !- Inlet Node Name
   1531   Node 25;                                !- Outlet Node Name
   1532 
   1533 Branch,
   1534   Plant Loop 1 Supply Outlet Branch,      !- Name
   1535   ,                                       !- Maximum Flow Rate {m3/s}
   1536   ,                                       !- Pressure Drop Curve Name
   1537   Pipe:Adiabatic,                         !- Component Object Type 1
   1538   Pipe Adiabatic 2,                       !- Component Name 1
   1539   Node 26,                                !- Component Inlet Node Name 1
   1540   Node 17,                                !- Component Outlet Node Name 1
   1541   Passive;                                !- Component Branch Control Type 1
   1542 
   1543 Pipe:Adiabatic,
   1544   Pipe Adiabatic 2,                       !- Name
   1545   Node 26,                                !- Inlet Node Name
   1546   Node 17;                                !- Outlet Node Name
   1547 
   1548 BranchList,
   1549   Plant Loop 1 Demand Branches,           !- Name
   1550   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1551   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1552   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1553   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1554   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1555   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1556   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1557   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1558   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1559 
   1560 ConnectorList,
   1561   Plant Loop 1 Demand Connector List,     !- Name
   1562   Connector:Splitter,                     !- Connector Object Type 1
   1563   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1564   Connector:Mixer,                        !- Connector Object Type 2
   1565   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1566 
   1567 Connector:Splitter,
   1568   Plant Loop 1 Demand Splitter,           !- Name
   1569   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1570   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1571   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1572   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1573   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1574   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1575   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1576   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1577 
   1578 Connector:Mixer,
   1579   Plant Loop 1 Demand Mixer,              !- Name
   1580   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1581   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1582   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1583   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1584   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1585   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1586   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1587   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1588 
   1589 Branch,
   1590   Plant Loop 1 Demand Inlet Branch,       !- Name
   1591   ,                                       !- Maximum Flow Rate {m3/s}
   1592   ,                                       !- Pressure Drop Curve Name
   1593   Pipe:Adiabatic,                         !- Component Object Type 1
   1594   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1595   Node 19,                                !- Component Inlet Node Name 1
   1596   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1597   Passive;                                !- Component Branch Control Type 1
   1598 
   1599 Pipe:Adiabatic,
   1600   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1601   Node 19,                                !- Inlet Node Name
   1602   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1603 
   1604 Branch,
   1605   Plant Loop 1 Demand Branch 1,           !- Name
   1606   ,                                       !- Maximum Flow Rate {m3/s}
   1607   ,                                       !- Pressure Drop Curve Name
   1608   Coil:Heating:Water,                     !- Component Object Type 1
   1609   Coil Heating Water 1,                   !- Component Name 1
   1610   Node 21,                                !- Component Inlet Node Name 1
   1611   Node 27,                                !- Component Outlet Node Name 1
   1612   Passive;                                !- Component Branch Control Type 1
   1613 
   1614 Branch,
   1615   Plant Loop 1 Demand Branch 2,           !- Name
   1616   ,                                       !- Maximum Flow Rate {m3/s}
   1617   ,                                       !- Pressure Drop Curve Name
   1618   Coil:Heating:Water,                     !- Component Object Type 1
   1619   Coil Heating Water 3,                   !- Component Name 1
   1620   Node 30,                                !- Component Inlet Node Name 1
   1621   Node 31,                                !- Component Outlet Node Name 1
   1622   Passive;                                !- Component Branch Control Type 1
   1623 
   1624 Branch,
   1625   Plant Loop 1 Demand Branch 3,           !- Name
   1626   ,                                       !- Maximum Flow Rate {m3/s}
   1627   ,                                       !- Pressure Drop Curve Name
   1628   Coil:Heating:Water,                     !- Component Object Type 1
   1629   Coil Heating Water 4,                   !- Component Name 1
   1630   Node 35,                                !- Component Inlet Node Name 1
   1631   Node 36,                                !- Component Outlet Node Name 1
   1632   Passive;                                !- Component Branch Control Type 1
   1633 
   1634 Branch,
   1635   Plant Loop 1 Demand Branch 4,           !- Name
   1636   ,                                       !- Maximum Flow Rate {m3/s}
   1637   ,                                       !- Pressure Drop Curve Name
   1638   Coil:Heating:Water,                     !- Component Object Type 1
   1639   Coil Heating Water 5,                   !- Component Name 1
   1640   Node 40,                                !- Component Inlet Node Name 1
   1641   Node 41,                                !- Component Outlet Node Name 1
   1642   Passive;                                !- Component Branch Control Type 1
   1643 
   1644 Branch,
   1645   Plant Loop 1 Demand Branch 5,           !- Name
   1646   ,                                       !- Maximum Flow Rate {m3/s}
   1647   ,                                       !- Pressure Drop Curve Name
   1648   Coil:Heating:Water,                     !- Component Object Type 1
   1649   Coil Heating Water 6,                   !- Component Name 1
   1650   Node 45,                                !- Component Inlet Node Name 1
   1651   Node 46,                                !- Component Outlet Node Name 1
   1652   Passive;                                !- Component Branch Control Type 1
   1653 
   1654 Branch,
   1655   Plant Loop 1 Demand Branch 6,           !- Name
   1656   ,                                       !- Maximum Flow Rate {m3/s}
   1657   ,                                       !- Pressure Drop Curve Name
   1658   Coil:Heating:Water,                     !- Component Object Type 1
   1659   Coil Heating Water 7,                   !- Component Name 1
   1660   Node 50,                                !- Component Inlet Node Name 1
   1661   Node 51,                                !- Component Outlet Node Name 1
   1662   Passive;                                !- Component Branch Control Type 1
   1663 
   1664 Branch,
   1665   Plant Loop 1 Demand Bypass Branch,      !- Name
   1666   ,                                       !- Maximum Flow Rate {m3/s}
   1667   ,                                       !- Pressure Drop Curve Name
   1668   Pipe:Adiabatic,                         !- Component Object Type 1
   1669   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1670   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1671   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1672   Bypass;                                 !- Component Branch Control Type 1
   1673 
   1674 Pipe:Adiabatic,
   1675   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1676   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1677   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1678 
   1679 Branch,
   1680   Plant Loop 1 Demand Outlet Branch,      !- Name
   1681   ,                                       !- Maximum Flow Rate {m3/s}
   1682   ,                                       !- Pressure Drop Curve Name
   1683   Pipe:Adiabatic,                         !- Component Object Type 1
   1684   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1685   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1686   Node 20,                                !- Component Outlet Node Name 1
   1687   Passive;                                !- Component Branch Control Type 1
   1688 
   1689 Pipe:Adiabatic,
   1690   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1691   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1692   Node 20;                                !- Outlet Node Name
   1693 
   1694 RunPeriodControl:DaylightSavingTime,
   1695   2nd Sunday in March,                    !- Start Date
   1696   1st Sunday in November;                 !- End Date
   1697 
   1698 Site:Location,
   1699   Fairbanks/Int'l Airpor_AK_USA Design_Conditions, !- Name
   1700   64.82,                                  !- Latitude {deg}
   1701   -147.87,                                !- Longitude {deg}
   1702   -9,                                     !- Time Zone {hr}
   1703   138;                                    !- Elevation {m}
   1704 
   1705 SizingPeriod:DesignDay,
   1706   Fairbanks/Int'l Airpor Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1707   1,                                      !- Month
   1708   21,                                     !- Day of Month
   1709   WinterDesignDay,                        !- Day Type
   1710   -13.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1711   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1712   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1713   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1714   Wetbulb,                                !- Humidity Condition Type
   1715   -13.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1716   ,                                       !- Humidity Condition Day Schedule Name
   1717   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1718   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1719   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1720   99678,                                  !- Barometric Pressure {Pa}
   1721   7.5,                                    !- Wind Speed {m/s}
   1722   20,                                     !- Wind Direction {deg}
   1723   No,                                     !- Rain Indicator
   1724   No,                                     !- Snow Indicator
   1725   No,                                     !- Daylight Saving Time Indicator
   1726   ASHRAEClearSky,                         !- Solar Model Indicator
   1727   ,                                       !- Beam Solar Day Schedule Name
   1728   ,                                       !- Diffuse Solar Day Schedule Name
   1729   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1730   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1731   0;                                      !- Sky Clearness
   1732 
   1733 SizingPeriod:DesignDay,
   1734   Fairbanks/Int'l Airpor Ann Clg .4% Condns DB=>MWB, !- Name
   1735   7,                                      !- Month
   1736   21,                                     !- Day of Month
   1737   SummerDesignDay,                        !- Day Type
   1738   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1739   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1740   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1741   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1742   Wetbulb,                                !- Humidity Condition Type
   1743   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1744   ,                                       !- Humidity Condition Day Schedule Name
   1745   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1746   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1747   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1748   99678,                                  !- Barometric Pressure {Pa}
   1749   3.1,                                    !- Wind Speed {m/s}
   1750   180,                                    !- Wind Direction {deg}
   1751   No,                                     !- Rain Indicator
   1752   No,                                     !- Snow Indicator
   1753   No,                                     !- Daylight Saving Time Indicator
   1754   ASHRAETau,                              !- Solar Model Indicator
   1755   ,                                       !- Beam Solar Day Schedule Name
   1756   ,                                       !- Diffuse Solar Day Schedule Name
   1757   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1758   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1759 
   1760 SizingPeriod:DesignDay,
   1761   Fairbanks/Int'l Airpor Ann Htg 99% Condns DB, !- Name
   1762   1,                                      !- Month
   1763   21,                                     !- Day of Month
   1764   WinterDesignDay,                        !- Day Type
   1765   -38.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1766   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1767   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1768   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1769   Wetbulb,                                !- Humidity Condition Type
   1770   -38.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1771   ,                                       !- Humidity Condition Day Schedule Name
   1772   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1773   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1774   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1775   99678,                                  !- Barometric Pressure {Pa}
   1776   0.3,                                    !- Wind Speed {m/s}
   1777   20,                                     !- Wind Direction {deg}
   1778   No,                                     !- Rain Indicator
   1779   No,                                     !- Snow Indicator
   1780   No,                                     !- Daylight Saving Time Indicator
   1781   ASHRAEClearSky,                         !- Solar Model Indicator
   1782   ,                                       !- Beam Solar Day Schedule Name
   1783   ,                                       !- Diffuse Solar Day Schedule Name
   1784   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1785   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1786   0;                                      !- Sky Clearness
   1787 
   1788 SizingPeriod:DesignDay,
   1789   Fairbanks/Int'l Airpor Ann Clg .4% Condns DP=>MDB, !- Name
   1790   7,                                      !- Month
   1791   21,                                     !- Day of Month
   1792   SummerDesignDay,                        !- Day Type
   1793   18.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1794   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1795   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1796   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1797   Dewpoint,                               !- Humidity Condition Type
   1798   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1799   ,                                       !- Humidity Condition Day Schedule Name
   1800   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1801   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1802   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1803   99678,                                  !- Barometric Pressure {Pa}
   1804   3.1,                                    !- Wind Speed {m/s}
   1805   180,                                    !- Wind Direction {deg}
   1806   No,                                     !- Rain Indicator
   1807   No,                                     !- Snow Indicator
   1808   No,                                     !- Daylight Saving Time Indicator
   1809   ASHRAETau,                              !- Solar Model Indicator
   1810   ,                                       !- Beam Solar Day Schedule Name
   1811   ,                                       !- Diffuse Solar Day Schedule Name
   1812   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1813   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1814 
   1815 SizingPeriod:DesignDay,
   1816   Fairbanks/Int'l Airpor Ann Clg 2% Condns WB=>MDB, !- Name
   1817   7,                                      !- Month
   1818   21,                                     !- Day of Month
   1819   SummerDesignDay,                        !- Day Type
   1820   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1821   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1822   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1823   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1824   Wetbulb,                                !- Humidity Condition Type
   1825   15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1826   ,                                       !- Humidity Condition Day Schedule Name
   1827   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1828   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1829   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1830   99678,                                  !- Barometric Pressure {Pa}
   1831   3.1,                                    !- Wind Speed {m/s}
   1832   180,                                    !- Wind Direction {deg}
   1833   No,                                     !- Rain Indicator
   1834   No,                                     !- Snow Indicator
   1835   No,                                     !- Daylight Saving Time Indicator
   1836   ASHRAETau,                              !- Solar Model Indicator
   1837   ,                                       !- Beam Solar Day Schedule Name
   1838   ,                                       !- Diffuse Solar Day Schedule Name
   1839   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1840   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1841 
   1842 SizingPeriod:DesignDay,
   1843   Fairbanks/Int'l Airpor Ann Clg 2% Condns Enth=>MDB, !- Name
   1844   7,                                      !- Month
   1845   21,                                     !- Day of Month
   1846   SummerDesignDay,                        !- Day Type
   1847   21.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1848   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1849   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1850   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1851   Enthalpy,                               !- Humidity Condition Type
   1852   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1853   ,                                       !- Humidity Condition Day Schedule Name
   1854   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1855   43900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1856   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1857   99678,                                  !- Barometric Pressure {Pa}
   1858   3.1,                                    !- Wind Speed {m/s}
   1859   180,                                    !- Wind Direction {deg}
   1860   No,                                     !- Rain Indicator
   1861   No,                                     !- Snow Indicator
   1862   No,                                     !- Daylight Saving Time Indicator
   1863   ASHRAETau,                              !- Solar Model Indicator
   1864   ,                                       !- Beam Solar Day Schedule Name
   1865   ,                                       !- Diffuse Solar Day Schedule Name
   1866   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1867   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1868 
   1869 SizingPeriod:DesignDay,
   1870   Fairbanks/Int'l Airpor Ann Htg 99.6% Condns DB, !- Name
   1871   1,                                      !- Month
   1872   21,                                     !- Day of Month
   1873   WinterDesignDay,                        !- Day Type
   1874   -41.9,                                  !- Maximum Dry-Bulb Temperature {C}
   1875   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1876   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1877   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1878   Wetbulb,                                !- Humidity Condition Type
   1879   -41.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1880   ,                                       !- Humidity Condition Day Schedule Name
   1881   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1882   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1883   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1884   99678,                                  !- Barometric Pressure {Pa}
   1885   0.3,                                    !- Wind Speed {m/s}
   1886   20,                                     !- Wind Direction {deg}
   1887   No,                                     !- Rain Indicator
   1888   No,                                     !- Snow Indicator
   1889   No,                                     !- Daylight Saving Time Indicator
   1890   ASHRAEClearSky,                         !- Solar Model Indicator
   1891   ,                                       !- Beam Solar Day Schedule Name
   1892   ,                                       !- Diffuse Solar Day Schedule Name
   1893   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1894   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1895   0;                                      !- Sky Clearness
   1896 
   1897 SizingPeriod:DesignDay,
   1898   Fairbanks/Int'l Airpor Ann Clg 1% Condns DB=>MWB, !- Name
   1899   7,                                      !- Month
   1900   21,                                     !- Day of Month
   1901   SummerDesignDay,                        !- Day Type
   1902   25.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1903   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1904   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1905   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1906   Wetbulb,                                !- Humidity Condition Type
   1907   15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1908   ,                                       !- Humidity Condition Day Schedule Name
   1909   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1910   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1911   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1912   99678,                                  !- Barometric Pressure {Pa}
   1913   3.1,                                    !- Wind Speed {m/s}
   1914   180,                                    !- Wind Direction {deg}
   1915   No,                                     !- Rain Indicator
   1916   No,                                     !- Snow Indicator
   1917   No,                                     !- Daylight Saving Time Indicator
   1918   ASHRAETau,                              !- Solar Model Indicator
   1919   ,                                       !- Beam Solar Day Schedule Name
   1920   ,                                       !- Diffuse Solar Day Schedule Name
   1921   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1922   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1923 
   1924 SizingPeriod:DesignDay,
   1925   Fairbanks/Int'l Airpor Ann Clg 1% Condns DP=>MDB, !- Name
   1926   7,                                      !- Month
   1927   21,                                     !- Day of Month
   1928   SummerDesignDay,                        !- Day Type
   1929   17.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1930   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1931   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1932   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1933   Dewpoint,                               !- Humidity Condition Type
   1934   13.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1935   ,                                       !- Humidity Condition Day Schedule Name
   1936   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1937   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1938   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1939   99678,                                  !- Barometric Pressure {Pa}
   1940   3.1,                                    !- Wind Speed {m/s}
   1941   180,                                    !- Wind Direction {deg}
   1942   No,                                     !- Rain Indicator
   1943   No,                                     !- Snow Indicator
   1944   No,                                     !- Daylight Saving Time Indicator
   1945   ASHRAETau,                              !- Solar Model Indicator
   1946   ,                                       !- Beam Solar Day Schedule Name
   1947   ,                                       !- Diffuse Solar Day Schedule Name
   1948   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1949   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1950 
   1951 SizingPeriod:DesignDay,
   1952   Fairbanks/Int'l Airpor Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1953   1,                                      !- Month
   1954   21,                                     !- Day of Month
   1955   WinterDesignDay,                        !- Day Type
   1956   -33.4,                                  !- Maximum Dry-Bulb Temperature {C}
   1957   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1958   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1959   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1960   Dewpoint,                               !- Humidity Condition Type
   1961   -37.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1962   ,                                       !- Humidity Condition Day Schedule Name
   1963   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1964   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1965   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1966   99678,                                  !- Barometric Pressure {Pa}
   1967   0.3,                                    !- Wind Speed {m/s}
   1968   20,                                     !- Wind Direction {deg}
   1969   No,                                     !- Rain Indicator
   1970   No,                                     !- Snow Indicator
   1971   No,                                     !- Daylight Saving Time Indicator
   1972   ASHRAEClearSky,                         !- Solar Model Indicator
   1973   ,                                       !- Beam Solar Day Schedule Name
   1974   ,                                       !- Diffuse Solar Day Schedule Name
   1975   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1976   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1977   0;                                      !- Sky Clearness
   1978 
   1979 SizingPeriod:DesignDay,
   1980   Fairbanks/Int'l Airpor Ann Clg 2% Condns DP=>MDB, !- Name
   1981   7,                                      !- Month
   1982   21,                                     !- Day of Month
   1983   SummerDesignDay,                        !- Day Type
   1984   17.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1985   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1986   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1987   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1988   Dewpoint,                               !- Humidity Condition Type
   1989   12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1990   ,                                       !- Humidity Condition Day Schedule Name
   1991   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1992   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1993   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1994   99678,                                  !- Barometric Pressure {Pa}
   1995   3.1,                                    !- Wind Speed {m/s}
   1996   180,                                    !- Wind Direction {deg}
   1997   No,                                     !- Rain Indicator
   1998   No,                                     !- Snow Indicator
   1999   No,                                     !- Daylight Saving Time Indicator
   2000   ASHRAETau,                              !- Solar Model Indicator
   2001   ,                                       !- Beam Solar Day Schedule Name
   2002   ,                                       !- Diffuse Solar Day Schedule Name
   2003   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2004   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2005 
   2006 SizingPeriod:DesignDay,
   2007   Fairbanks/Int'l Airpor Ann Clg 1% Condns WB=>MDB, !- Name
   2008   7,                                      !- Month
   2009   21,                                     !- Day of Month
   2010   SummerDesignDay,                        !- Day Type
   2011   23.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2012   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2013   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2014   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2015   Wetbulb,                                !- Humidity Condition Type
   2016   16.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2017   ,                                       !- Humidity Condition Day Schedule Name
   2018   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2019   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2020   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2021   99678,                                  !- Barometric Pressure {Pa}
   2022   3.1,                                    !- Wind Speed {m/s}
   2023   180,                                    !- Wind Direction {deg}
   2024   No,                                     !- Rain Indicator
   2025   No,                                     !- Snow Indicator
   2026   No,                                     !- Daylight Saving Time Indicator
   2027   ASHRAETau,                              !- Solar Model Indicator
   2028   ,                                       !- Beam Solar Day Schedule Name
   2029   ,                                       !- Diffuse Solar Day Schedule Name
   2030   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2031   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2032 
   2033 SizingPeriod:DesignDay,
   2034   Fairbanks/Int'l Airpor Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2035   1,                                      !- Month
   2036   21,                                     !- Day of Month
   2037   WinterDesignDay,                        !- Day Type
   2038   -35.6,                                  !- Maximum Dry-Bulb Temperature {C}
   2039   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2040   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2041   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2042   Dewpoint,                               !- Humidity Condition Type
   2043   -39.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2044   ,                                       !- Humidity Condition Day Schedule Name
   2045   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2046   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2047   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2048   99678,                                  !- Barometric Pressure {Pa}
   2049   0.3,                                    !- Wind Speed {m/s}
   2050   20,                                     !- Wind Direction {deg}
   2051   No,                                     !- Rain Indicator
   2052   No,                                     !- Snow Indicator
   2053   No,                                     !- Daylight Saving Time Indicator
   2054   ASHRAEClearSky,                         !- Solar Model Indicator
   2055   ,                                       !- Beam Solar Day Schedule Name
   2056   ,                                       !- Diffuse Solar Day Schedule Name
   2057   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2058   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2059   0;                                      !- Sky Clearness
   2060 
   2061 SizingPeriod:DesignDay,
   2062   Fairbanks/Int'l Airpor Ann Clg 2% Condns DB=>MWB, !- Name
   2063   7,                                      !- Month
   2064   21,                                     !- Day of Month
   2065   SummerDesignDay,                        !- Day Type
   2066   23.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2067   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2068   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2069   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2070   Wetbulb,                                !- Humidity Condition Type
   2071   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2072   ,                                       !- Humidity Condition Day Schedule Name
   2073   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2074   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2075   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2076   99678,                                  !- Barometric Pressure {Pa}
   2077   3.1,                                    !- Wind Speed {m/s}
   2078   180,                                    !- Wind Direction {deg}
   2079   No,                                     !- Rain Indicator
   2080   No,                                     !- Snow Indicator
   2081   No,                                     !- Daylight Saving Time Indicator
   2082   ASHRAETau,                              !- Solar Model Indicator
   2083   ,                                       !- Beam Solar Day Schedule Name
   2084   ,                                       !- Diffuse Solar Day Schedule Name
   2085   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2086   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2087 
   2088 SizingPeriod:DesignDay,
   2089   Fairbanks/Int'l Airpor Ann Clg .4% Condns WB=>MDB, !- Name
   2090   7,                                      !- Month
   2091   21,                                     !- Day of Month
   2092   SummerDesignDay,                        !- Day Type
   2093   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2094   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2095   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2096   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2097   Wetbulb,                                !- Humidity Condition Type
   2098   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2099   ,                                       !- Humidity Condition Day Schedule Name
   2100   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2101   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2102   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2103   99678,                                  !- Barometric Pressure {Pa}
   2104   3.1,                                    !- Wind Speed {m/s}
   2105   180,                                    !- Wind Direction {deg}
   2106   No,                                     !- Rain Indicator
   2107   No,                                     !- Snow Indicator
   2108   No,                                     !- Daylight Saving Time Indicator
   2109   ASHRAETau,                              !- Solar Model Indicator
   2110   ,                                       !- Beam Solar Day Schedule Name
   2111   ,                                       !- Diffuse Solar Day Schedule Name
   2112   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2113   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2114 
   2115 SizingPeriod:DesignDay,
   2116   Fairbanks/Int'l Airpor Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2117   1,                                      !- Month
   2118   21,                                     !- Day of Month
   2119   WinterDesignDay,                        !- Day Type
   2120   -15.6,                                  !- Maximum Dry-Bulb Temperature {C}
   2121   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2122   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2123   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2124   Wetbulb,                                !- Humidity Condition Type
   2125   -15.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2126   ,                                       !- Humidity Condition Day Schedule Name
   2127   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2128   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2129   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2130   99678,                                  !- Barometric Pressure {Pa}
   2131   8.9,                                    !- Wind Speed {m/s}
   2132   20,                                     !- Wind Direction {deg}
   2133   No,                                     !- Rain Indicator
   2134   No,                                     !- Snow Indicator
   2135   No,                                     !- Daylight Saving Time Indicator
   2136   ASHRAEClearSky,                         !- Solar Model Indicator
   2137   ,                                       !- Beam Solar Day Schedule Name
   2138   ,                                       !- Diffuse Solar Day Schedule Name
   2139   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2140   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2141   0;                                      !- Sky Clearness
   2142 
   2143 SizingPeriod:DesignDay,
   2144   Fairbanks/Int'l Airpor Ann Clg 1% Condns Enth=>MDB, !- Name
   2145   7,                                      !- Month
   2146   21,                                     !- Day of Month
   2147   SummerDesignDay,                        !- Day Type
   2148   23,                                     !- Maximum Dry-Bulb Temperature {C}
   2149   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2150   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2151   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2152   Enthalpy,                               !- Humidity Condition Type
   2153   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2154   ,                                       !- Humidity Condition Day Schedule Name
   2155   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2156   46100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2157   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2158   99678,                                  !- Barometric Pressure {Pa}
   2159   3.1,                                    !- Wind Speed {m/s}
   2160   180,                                    !- Wind Direction {deg}
   2161   No,                                     !- Rain Indicator
   2162   No,                                     !- Snow Indicator
   2163   No,                                     !- Daylight Saving Time Indicator
   2164   ASHRAETau,                              !- Solar Model Indicator
   2165   ,                                       !- Beam Solar Day Schedule Name
   2166   ,                                       !- Diffuse Solar Day Schedule Name
   2167   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2168   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2169 
   2170 SizingPeriod:DesignDay,
   2171   Fairbanks/Int'l Airpor Ann Clg .4% Condns Enth=>MDB, !- Name
   2172   7,                                      !- Month
   2173   21,                                     !- Day of Month
   2174   SummerDesignDay,                        !- Day Type
   2175   24.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2176   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2177   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2178   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2179   Enthalpy,                               !- Humidity Condition Type
   2180   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2181   ,                                       !- Humidity Condition Day Schedule Name
   2182   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2183   48800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2184   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2185   99678,                                  !- Barometric Pressure {Pa}
   2186   3.1,                                    !- Wind Speed {m/s}
   2187   180,                                    !- Wind Direction {deg}
   2188   No,                                     !- Rain Indicator
   2189   No,                                     !- Snow Indicator
   2190   No,                                     !- Daylight Saving Time Indicator
   2191   ASHRAETau,                              !- Solar Model Indicator
   2192   ,                                       !- Beam Solar Day Schedule Name
   2193   ,                                       !- Diffuse Solar Day Schedule Name
   2194   0.387,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2195   2.212;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2196 
   2197 Material,
   2198   000_I01 25mm insulation board,          !- Name
   2199   MediumRough,                            !- Roughness
   2200   0.0254,                                 !- Thickness {m}
   2201   0.03,                                   !- Conductivity {W/m-K}
   2202   43,                                     !- Density {kg/m3}
   2203   1210,                                   !- Specific Heat {J/kg-K}
   2204   0.9,                                    !- Thermal Absorptance
   2205   0.7,                                    !- Solar Absorptance
   2206   0.7;                                    !- Visible Absorptance
   2207 
   2208 Material,
   2209   000_F08 Metal surface,                  !- Name
   2210   Smooth,                                 !- Roughness
   2211   0.0008,                                 !- Thickness {m}
   2212   45.28,                                  !- Conductivity {W/m-K}
   2213   7824,                                   !- Density {kg/m3}
   2214   500,                                    !- Specific Heat {J/kg-K}
   2215   0.9,                                    !- Thermal Absorptance
   2216   0.7,                                    !- Solar Absorptance
   2217   0.7;                                    !- Visible Absorptance
   2218 
   2219 Material,
   2220   000_G01a 19mm gypsum board,             !- Name
   2221   MediumSmooth,                           !- Roughness
   2222   0.019,                                  !- Thickness {m}
   2223   0.16,                                   !- Conductivity {W/m-K}
   2224   800,                                    !- Density {kg/m3}
   2225   1090,                                   !- Specific Heat {J/kg-K}
   2226   0.9,                                    !- Thermal Absorptance
   2227   0.7,                                    !- Solar Absorptance
   2228   0.7;                                    !- Visible Absorptance
   2229 
   2230 Material,
   2231   000_G05 25mm wood,                      !- Name
   2232   MediumSmooth,                           !- Roughness
   2233   0.0254,                                 !- Thickness {m}
   2234   0.15,                                   !- Conductivity {W/m-K}
   2235   608,                                    !- Density {kg/m3}
   2236   1630,                                   !- Specific Heat {J/kg-K}
   2237   0.9,                                    !- Thermal Absorptance
   2238   0.7,                                    !- Solar Absorptance
   2239   0.7;                                    !- Visible Absorptance
   2240 
   2241 Material,
   2242   MAT-CC05 4 HW CONCRETE,                 !- Name
   2243   Rough,                                  !- Roughness
   2244   0.1016,                                 !- Thickness {m}
   2245   1.311,                                  !- Conductivity {W/m-K}
   2246   2240,                                   !- Density {kg/m3}
   2247   836.8,                                  !- Specific Heat {J/kg-K}
   2248   0.9,                                    !- Thermal Absorptance
   2249   0.7,                                    !- Solar Absorptance
   2250   0.7;                                    !- Visible Absorptance
   2251 
   2252 Material,
   2253   Roof Membrane,                          !- Name
   2254   VeryRough,                              !- Roughness
   2255   0.0095,                                 !- Thickness {m}
   2256   0.16,                                   !- Conductivity {W/m-K}
   2257   1121.29,                                !- Density {kg/m3}
   2258   1460,                                   !- Specific Heat {J/kg-K}
   2259   0.9,                                    !- Thermal Absorptance
   2260   0.7,                                    !- Solar Absorptance
   2261   0.7;                                    !- Visible Absorptance
   2262 
   2263 Material,
   2264   000_F16 Acoustic tile,                  !- Name
   2265   MediumSmooth,                           !- Roughness
   2266   0.0191,                                 !- Thickness {m}
   2267   0.06,                                   !- Conductivity {W/m-K}
   2268   368,                                    !- Density {kg/m3}
   2269   590,                                    !- Specific Heat {J/kg-K}
   2270   0.9,                                    !- Thermal Absorptance
   2271   0.7,                                    !- Solar Absorptance
   2272   0.7;                                    !- Visible Absorptance
   2273 
   2274 Material,
   2275   Metal Decking,                          !- Name
   2276   MediumSmooth,                           !- Roughness
   2277   0.0015,                                 !- Thickness {m}
   2278   45.006,                                 !- Conductivity {W/m-K}
   2279   7680,                                   !- Density {kg/m3}
   2280   418.4,                                  !- Specific Heat {J/kg-K}
   2281   0.9,                                    !- Thermal Absorptance
   2282   0.7,                                    !- Solar Absorptance
   2283   0.3;                                    !- Visible Absorptance
   2284 
   2285 Material,
   2286   000_M11 100mm lightweight concrete,     !- Name
   2287   MediumRough,                            !- Roughness
   2288   0.1016,                                 !- Thickness {m}
   2289   0.53,                                   !- Conductivity {W/m-K}
   2290   1280,                                   !- Density {kg/m3}
   2291   840,                                    !- Specific Heat {J/kg-K}
   2292   0.9,                                    !- Thermal Absorptance
   2293   0.7,                                    !- Solar Absorptance
   2294   0.7;                                    !- Visible Absorptance
   2295 
   2296 Material,
   2297   Roof Insulation [21],                   !- Name
   2298   MediumRough,                            !- Roughness
   2299   0.2105,                                 !- Thickness {m}
   2300   0.049,                                  !- Conductivity {W/m-K}
   2301   265,                                    !- Density {kg/m3}
   2302   836.8,                                  !- Specific Heat {J/kg-K}
   2303   0.9,                                    !- Thermal Absorptance
   2304   0.7,                                    !- Solar Absorptance
   2305   0.7;                                    !- Visible Absorptance
   2306 
   2307 Material,
   2308   Wall Insulation [39],                   !- Name
   2309   MediumRough,                            !- Roughness
   2310   0.1184,                                 !- Thickness {m}
   2311   0.045,                                  !- Conductivity {W/m-K}
   2312   265,                                    !- Density {kg/m3}
   2313   836.8,                                  !- Specific Heat {J/kg-K}
   2314   0.9,                                    !- Thermal Absorptance
   2315   0.7,                                    !- Solar Absorptance
   2316   0.7;                                    !- Visible Absorptance
   2317 
   2318 Material,
   2319   1/2IN Gypsum,                           !- Name
   2320   Smooth,                                 !- Roughness
   2321   0.0127,                                 !- Thickness {m}
   2322   0.16,                                   !- Conductivity {W/m-K}
   2323   784.9,                                  !- Density {kg/m3}
   2324   830,                                    !- Specific Heat {J/kg-K}
   2325   0.9,                                    !- Thermal Absorptance
   2326   0.92,                                   !- Solar Absorptance
   2327   0.92;                                   !- Visible Absorptance
   2328 
   2329 Material:AirGap,
   2330   000_F05 Ceiling air space resistance,   !- Name
   2331   0.18;                                   !- Thermal Resistance {m2-K/W}
   2332 
   2333 Material:AirGap,
   2334   000_F04 Wall air space resistance,      !- Name
   2335   0.15;                                   !- Thermal Resistance {m2-K/W}
   2336 
   2337 Material,
   2338   OS:Material:AirWall 1,                  !- Name
   2339   MediumSmooth,                           !- Roughness
   2340   0.01,                                   !- Thickness {m}
   2341   0.6,                                    !- Conductivity {W/m-K}
   2342   800,                                    !- Density {kg/m3}
   2343   1000,                                   !- Specific Heat {J/kg-K}
   2344   0.95,                                   !- Thermal Absorptance
   2345   0.7,                                    !- Solar Absorptance
   2346   0.7;                                    !- Visible Absorptance
   2347 
   2348 Material:NoMass,
   2349   MAT-SHEATH,                             !- Name
   2350   Rough,                                  !- Roughness
   2351   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2352   0.9,                                    !- Thermal Absorptance
   2353   0.7,                                    !- Solar Absorptance
   2354   0.7;                                    !- Visible Absorptance
   2355 
   2356 Material:NoMass,
   2357   CP02 CARPET PAD,                        !- Name
   2358   VeryRough,                              !- Roughness
   2359   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2360   0.9,                                    !- Thermal Absorptance
   2361   0.7,                                    !- Solar Absorptance
   2362   0.8;                                    !- Visible Absorptance
   2363 
   2364 WindowMaterial:Gas,
   2365   000_Air 13mm,                           !- Name
   2366   Air,                                    !- Gas Type
   2367   0.0127;                                 !- Thickness {m}
   2368 
   2369 WindowMaterial:Glazing,
   2370   Theoretical Glass [207],                !- Name
   2371   SpectralAverage,                        !- Optical Data Type
   2372   ,                                       !- Window Glass Spectral Data Set Name
   2373   0.003,                                  !- Thickness {m}
   2374   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2375   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2376   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2377   0.44,                                   !- Visible Transmittance at Normal Incidence
   2378   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2379   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2380   0,                                      !- Infrared Transmittance at Normal Incidence
   2381   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2382   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2383   0.0133,                                 !- Conductivity {W/m-K}
   2384   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2385   No;                                     !- Solar Diffusing
   2386 
   2387 WindowMaterial:Glazing,
   2388   000_Clear 3mm,                          !- Name
   2389   SpectralAverage,                        !- Optical Data Type
   2390   ,                                       !- Window Glass Spectral Data Set Name
   2391   0.003,                                  !- Thickness {m}
   2392   0.837,                                  !- Solar Transmittance at Normal Incidence
   2393   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2394   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2395   0.898,                                  !- Visible Transmittance at Normal Incidence
   2396   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2397   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2398   0,                                      !- Infrared Transmittance at Normal Incidence
   2399   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2400   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2401   0.9;                                    !- Conductivity {W/m-K}
   2402 
   2403 Construction,
   2404   000_Interior Wall,                      !- Name
   2405   000_G01a 19mm gypsum board,             !- Layer 1
   2406   000_F04 Wall air space resistance,      !- Layer 2
   2407   000_G01a 19mm gypsum board;             !- Layer 3
   2408 
   2409 Construction,
   2410   Air_Wall,                               !- Name
   2411   OS:Material:AirWall 1;                  !- Layer 1
   2412 
   2413 Construction,
   2414   000_Exterior Window,                    !- Name
   2415   000_Clear 3mm,                          !- Layer 1
   2416   000_Air 13mm,                           !- Layer 2
   2417   000_Clear 3mm;                          !- Layer 3
   2418 
   2419 Construction,
   2420   000_Exterior Door,                      !- Name
   2421   000_F08 Metal surface,                  !- Layer 1
   2422   000_I01 25mm insulation board;          !- Layer 2
   2423 
   2424 Construction,
   2425   000_Interior Floor,                     !- Name
   2426   000_F16 Acoustic tile,                  !- Layer 1
   2427   000_F05 Ceiling air space resistance,   !- Layer 2
   2428   000_M11 100mm lightweight concrete;     !- Layer 3
   2429 
   2430 Construction,
   2431   000_Interior Partition,                 !- Name
   2432   000_G05 25mm wood;                      !- Layer 1
   2433 
   2434 Construction,
   2435   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2436   Theoretical Glass [207];                !- Layer 1
   2437 
   2438 Construction,
   2439   000_Interior Door,                      !- Name
   2440   000_G05 25mm wood;                      !- Layer 1
   2441 
   2442 Construction,
   2443   000_Interior Ceiling,                   !- Name
   2444   000_M11 100mm lightweight concrete,     !- Layer 1
   2445   000_F05 Ceiling air space resistance,   !- Layer 2
   2446   000_F16 Acoustic tile;                  !- Layer 3
   2447 
   2448 Construction,
   2449   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2450   MAT-SHEATH,                             !- Layer 1
   2451   Wall Insulation [39],                   !- Layer 2
   2452   1/2IN Gypsum;                           !- Layer 3
   2453 
   2454 Construction,
   2455   000_Interior Window,                    !- Name
   2456   000_Clear 3mm;                          !- Layer 1
   2457 
   2458 Construction,
   2459   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2460   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2461   CP02 CARPET PAD;                        !- Layer 2
   2462 
   2463 Construction,
   2464   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2465   Roof Membrane,                          !- Layer 1
   2466   Roof Insulation [21],                   !- Layer 2
   2467   Metal Decking;                          !- Layer 3
   2468 
   2469 ZoneList,
   2470   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Name
   2471   Thermal Zone 1,                         !- Zone Name 1
   2472   Thermal Zone 2,                         !- Zone Name 2
   2473   Thermal Zone 3,                         !- Zone Name 3
   2474   Thermal Zone 4,                         !- Zone Name 4
   2475   Thermal Zone 5;                         !- Zone Name 5
   2476 
   2477 People,
   2478   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding People, !- Name
   2479   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2480   Medium Office_Bldg_Occ,                 !- Number of People Schedule Name
   2481   People/Area,                            !- Number of People Calculation Method
   2482   ,                                       !- Number of People
   2483   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2484   ,                                       !- Zone Floor Area per Person {m2/person}
   2485   0.3,                                    !- Fraction Radiant
   2486   ,                                       !- Sensible Heat Fraction
   2487   Medium Office_Activity;                 !- Activity Level Schedule Name
   2488 
   2489 Lights,
   2490   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Lights, !- Name
   2491   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2492   Medium Office_Bldg_Light,               !- Schedule Name
   2493   Watts/Area,                             !- Design Level Calculation Method
   2494   ,                                       !- Lighting Level {W}
   2495   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2496   ,                                       !- Watts per Person {W/person}
   2497   ,                                       !- Return Air Fraction
   2498   ,                                       !- Fraction Radiant
   2499   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2499 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2500 
   2501 ElectricEquipment,
   2502   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Electric Equipment, !- Name
   2503   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2504   Medium Office_Bldg_Equip,               !- Schedule Name
   2505   Watts/Area,                             !- Design Level Calculation Method
   2506   ,                                       !- Design Level {W}
   2507   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2508   ,                                       !- Watts per Person {W/person}
   2509   ,                                       !- Fraction Latent
   2510   ,                                       !- Fraction Radiant
   2511   ;                                       !- Fraction Lost
   2512 
   2513 ZoneInfiltration:DesignFlowRate,
   2514   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Infiltration, !- Name
   2515   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2516   Medium Office_Infil_Quarter_On,         !- Schedule Name
   2517   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2518   ,                                       !- Design Flow Rate {m3/s}
   2519   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2520   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2521   ,                                       !- Air Changes per Hour {1/hr}
   2522   ,                                       !- Constant Term Coefficient
   2523   ,                                       !- Temperature Term Coefficient
   2524   ,                                       !- Velocity Term Coefficient
   2525   ;                                       !- Velocity Squared Term Coefficient
   2526 
   2527 Building,
   2528   Building 1,                             !- Name
   2529   ,                                       !- North Axis {deg}
   2530   ,                                       !- Terrain
   2531   ,                                       !- Loads Convergence Tolerance Value
   2532   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2533   ,                                       !- Solar Distribution
   2534   ,                                       !- Maximum Number of Warmup Days
   2535   ;                                       !- Minimum Number of Warmup Days
   2536 
   2537 Zone,
   2538   Thermal Zone 2,                         !- Name
   2539   -0,                                     !- Direction of Relative North {deg}
   2540   0,                                      !- X Origin {m}
   2541   0,                                      !- Y Origin {m}
   2542   0,                                      !- Z Origin {m}
   2543   ,                                       !- Type
   2544   ,                                       !- Multiplier
   2545   ,                                       !- Ceiling Height {m}
   2546   ,                                       !- Volume {m3}
   2547   ,                                       !- Floor Area {m2}
   2548   ,                                       !- Zone Inside Convection Algorithm
   2549   ;                                       !- Zone Outside Convection Algorithm
   2550 
   2551 BuildingSurface:Detailed,
   2552   Surface 20,                             !- Name
   2553   Wall,                                   !- Surface Type
   2554   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2555   Thermal Zone 2,                         !- Zone Name
   2556   Outdoors,                               !- Outside Boundary Condition
   2557   ,                                       !- Outside Boundary Condition Object
   2558   SunExposed,                             !- Sun Exposure
   2559   WindExposed,                            !- Wind Exposure
   2560   ,                                       !- View Factor to Ground
   2561   ,                                       !- Number of Vertices
   2562   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2563   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2564   23.2379000772445, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2565   23.2379000772445, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2566 
   2567 FenestrationSurface:Detailed,
   2568   Sub Surface 1,                          !- Name
   2569   Window,                                 !- Surface Type
   2570   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2571   Surface 20,                             !- Building Surface Name
   2572   ,                                       !- Outside Boundary Condition Object
   2573   ,                                       !- View Factor to Ground
   2574   ,                                       !- Shading Control Name
   2575   ,                                       !- Frame and Divider Name
   2576   ,                                       !- Multiplier
   2577   ,                                       !- Number of Vertices
   2578   0.0254, 0, 1.92201560349696,            !- X,Y,Z Vertex 1 {m}
   2579   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   2580   23.2125000772445, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   2581   23.2125000772445, 0, 1.92201560349696;  !- X,Y,Z Vertex 4 {m}
   2582 
   2583 BuildingSurface:Detailed,
   2584   Surface 19,                             !- Name
   2585   Floor,                                  !- Surface Type
   2586   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2587   Thermal Zone 2,                         !- Zone Name
   2588   Ground,                                 !- Outside Boundary Condition
   2589   ,                                       !- Outside Boundary Condition Object
   2590   NoSun,                                  !- Sun Exposure
   2591   NoWind,                                 !- Wind Exposure
   2592   ,                                       !- View Factor to Ground
   2593   ,                                       !- Number of Vertices
   2594   23.2379000772445, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   2595   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2596   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2597   20.2379000772445, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   2598 
   2599 BuildingSurface:Detailed,
   2600   Surface 22,                             !- Name
   2601   Wall,                                   !- Surface Type
   2602   000_Interior Wall,                      !- Construction Name
   2603   Thermal Zone 2,                         !- Zone Name
   2604   Surface,                                !- Outside Boundary Condition
   2605   Surface 29,                             !- Outside Boundary Condition Object
   2606   NoSun,                                  !- Sun Exposure
   2607   NoWind,                                 !- Wind Exposure
   2608   ,                                       !- View Factor to Ground
   2609   ,                                       !- Number of Vertices
   2610   20.2379000772445, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2611   20.2379000772445, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   2612   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2613   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2614 
   2615 BuildingSurface:Detailed,
   2616   Surface 23,                             !- Name
   2617   Wall,                                   !- Surface Type
   2618   000_Interior Wall,                      !- Construction Name
   2619   Thermal Zone 2,                         !- Zone Name
   2620   Surface,                                !- Outside Boundary Condition
   2621   Surface 15,                             !- Outside Boundary Condition Object
   2622   NoSun,                                  !- Sun Exposure
   2623   NoWind,                                 !- Wind Exposure
   2624   ,                                       !- View Factor to Ground
   2625   ,                                       !- Number of Vertices
   2626   23.2379000772445, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2627   23.2379000772445, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2628   20.2379000772445, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   2629   20.2379000772445, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   2630 
   2631 BuildingSurface:Detailed,
   2632   Surface 21,                             !- Name
   2633   Wall,                                   !- Surface Type
   2634   000_Interior Wall,                      !- Construction Name
   2635   Thermal Zone 2,                         !- Zone Name
   2636   Surface,                                !- Outside Boundary Condition
   2637   Surface 5,                              !- Outside Boundary Condition Object
   2638   NoSun,                                  !- Sun Exposure
   2639   NoWind,                                 !- Wind Exposure
   2640   ,                                       !- View Factor to Ground
   2641   ,                                       !- Number of Vertices
   2642   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2643   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2644   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2645   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2646 
   2647 BuildingSurface:Detailed,
   2648   Surface 24,                             !- Name
   2649   Roof,                                   !- Surface Type
   2650   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2651   Thermal Zone 2,                         !- Zone Name
   2652   Outdoors,                               !- Outside Boundary Condition
   2653   ,                                       !- Outside Boundary Condition Object
   2654   SunExposed,                             !- Sun Exposure
   2655   WindExposed,                            !- Wind Exposure
   2656   ,                                       !- View Factor to Ground
   2657   ,                                       !- Number of Vertices
   2658   20.2379000772445, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2659   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   2660   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   2661   23.2379000772445, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2662 
   2663 ZoneControl:Thermostat,
   2664   Thermal Zone 2 Thermostat,              !- Name
   2665   Thermal Zone 2,                         !- Zone or ZoneList Name
   2666   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   2667   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2668   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2669 
   2670 Schedule:Compact,
   2671   Thermal Zone 2 Thermostat Schedule,     !- Name
   2672   ,                                       !- Schedule Type Limits Name
   2673   Through: 12/31,                         !- Field 1
   2674   For: AllDays,                           !- Field 2
   2675   Until: 24:00,                           !- Field 3
   2676   4;                                      !- Field 4
   2677 
   2678 ThermostatSetpoint:DualSetpoint,
   2679   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2680   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2681   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2682 
   2683 ZoneHVAC:EquipmentConnections,
   2684   Thermal Zone 2,                         !- Zone Name
   2685   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   2686   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   2687   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2688   Node 2,                                 !- Zone Air Node Name
   2689   Node 33;                                !- Zone Return Air Node Name
   2690 
   2691 NodeList,
   2692   Port List 3,                            !- Name
   2693   Node 32;                                !- Node Name 1
   2694 
   2695 ZoneHVAC:EquipmentList,
   2696   Zone HVAC Equipment List 2,             !- Name
   2697   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2698   ZoneHVAC:AirDistributionUnit {80465af0-4eb8-4163-9bab-138f4b45aa91}, !- Zone Equipment Name 1
   2699   1,                                      !- Zone Equipment Cooling Sequence 1
   2700   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2701 
   2702 Sizing:Zone,
   2703   Thermal Zone 2,                         !- Zone or ZoneList Name
   2704   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2705   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2706   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2707   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2708   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2709   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2710   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2711   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2712   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2713   ,                                       !- Zone Heating Sizing Factor
   2714   ,                                       !- Zone Cooling Sizing Factor
   2715   DesignDay,                              !- Cooling Design Air Flow Method
   2716   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2717   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2718   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2719   0,                                      !- Cooling Minimum Air Flow Fraction
   2720   DesignDay,                              !- Heating Design Air Flow Method
   2721   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2722   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2723   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2724   0.3;                                    !- Heating Maximum Air Flow Fraction
   2725 
   2726 DesignSpecification:ZoneAirDistribution,
   2727   {b0db7bf8-c5fe-4353-a144-bdbf265feee7}, !- Name
   2728   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2729   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2730 
   2731 DesignSpecification:OutdoorAir,
   2732   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Name
   2733   Sum,                                    !- Outdoor Air Method
   2734   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2735   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2736   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2737   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2738 
   2739 Zone,
   2740   Thermal Zone 3,                         !- Name
   2741   -0,                                     !- Direction of Relative North {deg}
   2742   3,                                      !- X Origin {m}
   2743   20.2379000772445,                       !- Y Origin {m}
   2744   0,                                      !- Z Origin {m}
   2745   ,                                       !- Type
   2746   ,                                       !- Multiplier
   2747   ,                                       !- Ceiling Height {m}
   2748   ,                                       !- Volume {m3}
   2749   ,                                       !- Floor Area {m2}
   2750   ,                                       !- Zone Inside Convection Algorithm
   2751   ;                                       !- Zone Outside Convection Algorithm
   2752 
   2753 BuildingSurface:Detailed,
   2754   Surface 10,                             !- Name
   2755   Wall,                                   !- Surface Type
   2756   000_Interior Wall,                      !- Construction Name
   2757   Thermal Zone 3,                         !- Zone Name
   2758   Surface,                                !- Outside Boundary Condition
   2759   Surface 27,                             !- Outside Boundary Condition Object
   2760   NoSun,                                  !- Sun Exposure
   2761   NoWind,                                 !- Wind Exposure
   2762   ,                                       !- View Factor to Ground
   2763   ,                                       !- Number of Vertices
   2764   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2765   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2766   17.2379000772445, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2767   17.2379000772445, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2768 
   2769 BuildingSurface:Detailed,
   2770   Surface 12,                             !- Name
   2771   Roof,                                   !- Surface Type
   2772   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2773   Thermal Zone 3,                         !- Zone Name
   2774   Outdoors,                               !- Outside Boundary Condition
   2775   ,                                       !- Outside Boundary Condition Object
   2776   SunExposed,                             !- Sun Exposure
   2777   WindExposed,                            !- Wind Exposure
   2778   ,                                       !- View Factor to Ground
   2779   ,                                       !- Number of Vertices
   2780   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2781   17.2379000772445, 0, 4,                 !- X,Y,Z Vertex 2 {m}
   2782   20.2379000772445, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   2783   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   2784 
   2785 BuildingSurface:Detailed,
   2786   Surface 8,                              !- Name
   2787   Wall,                                   !- Surface Type
   2788   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2789   Thermal Zone 3,                         !- Zone Name
   2790   Outdoors,                               !- Outside Boundary Condition
   2791   ,                                       !- Outside Boundary Condition Object
   2792   SunExposed,                             !- Sun Exposure
   2793   WindExposed,                            !- Wind Exposure
   2794   ,                                       !- View Factor to Ground
   2795   ,                                       !- Number of Vertices
   2796   20.2379000772445, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2797   20.2379000772445, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   2798   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   2799   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   2800 
   2801 FenestrationSurface:Detailed,
   2802   Sub Surface 4,                          !- Name
   2803   Window,                                 !- Surface Type
   2804   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2805   Surface 8,                              !- Building Surface Name
   2806   ,                                       !- Outside Boundary Condition Object
   2807   ,                                       !- View Factor to Ground
   2808   ,                                       !- Shading Control Name
   2809   ,                                       !- Frame and Divider Name
   2810   ,                                       !- Multiplier
   2811   ,                                       !- Number of Vertices
   2812   20.2125000772445, 3, 1.92201560349696,  !- X,Y,Z Vertex 1 {m}
   2813   20.2125000772445, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   2814   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   2815   -2.9746, 3, 1.92201560349696;           !- X,Y,Z Vertex 4 {m}
   2816 
   2817 BuildingSurface:Detailed,
   2818   Surface 9,                              !- Name
   2819   Wall,                                   !- Surface Type
   2820   000_Interior Wall,                      !- Construction Name
   2821   Thermal Zone 3,                         !- Zone Name
   2822   Surface,                                !- Outside Boundary Condition
   2823   Surface 17,                             !- Outside Boundary Condition Object
   2824   NoSun,                                  !- Sun Exposure
   2825   NoWind,                                 !- Wind Exposure
   2826   ,                                       !- View Factor to Ground
   2827   ,                                       !- Number of Vertices
   2828   17.2379000772445, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2829   17.2379000772445, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2830   20.2379000772445, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   2831   20.2379000772445, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   2832 
   2833 BuildingSurface:Detailed,
   2834   Surface 11,                             !- Name
   2835   Wall,                                   !- Surface Type
   2836   000_Interior Wall,                      !- Construction Name
   2837   Thermal Zone 3,                         !- Zone Name
   2838   Surface,                                !- Outside Boundary Condition
   2839   Surface 3,                              !- Outside Boundary Condition Object
   2840   NoSun,                                  !- Sun Exposure
   2841   NoWind,                                 !- Wind Exposure
   2842   ,                                       !- View Factor to Ground
   2843   ,                                       !- Number of Vertices
   2844   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   2845   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   2846   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2847   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2848 
   2849 BuildingSurface:Detailed,
   2850   Surface 7,                              !- Name
   2851   Floor,                                  !- Surface Type
   2852   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2853   Thermal Zone 3,                         !- Zone Name
   2854   Ground,                                 !- Outside Boundary Condition
   2855   ,                                       !- Outside Boundary Condition Object
   2856   NoSun,                                  !- Sun Exposure
   2857   NoWind,                                 !- Wind Exposure
   2858   ,                                       !- View Factor to Ground
   2859   ,                                       !- Number of Vertices
   2860   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   2861   20.2379000772445, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   2862   17.2379000772445, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2863   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   2864 
   2865 ZoneControl:Thermostat,
   2866   Thermal Zone 3 Thermostat,              !- Name
   2867   Thermal Zone 3,                         !- Zone or ZoneList Name
   2868   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   2869   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2870   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2871 
   2872 Schedule:Compact,
   2873   Thermal Zone 3 Thermostat Schedule,     !- Name
   2874   ,                                       !- Schedule Type Limits Name
   2875   Through: 12/31,                         !- Field 1
   2876   For: AllDays,                           !- Field 2
   2877   Until: 24:00,                           !- Field 3
   2878   4;                                      !- Field 4
   2879 
   2880 ZoneHVAC:EquipmentConnections,
   2881   Thermal Zone 3,                         !- Zone Name
   2882   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   2883   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   2884   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2885   Node 3,                                 !- Zone Air Node Name
   2886   Node 48;                                !- Zone Return Air Node Name
   2887 
   2888 NodeList,
   2889   Port List 5,                            !- Name
   2890   Node 47;                                !- Node Name 1
   2891 
   2892 ZoneHVAC:EquipmentList,
   2893   Zone HVAC Equipment List 3,             !- Name
   2894   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2895   ZoneHVAC:AirDistributionUnit {8898f226-9f33-4a3d-af19-2573838f4cd2}, !- Zone Equipment Name 1
   2896   1,                                      !- Zone Equipment Cooling Sequence 1
   2897   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2898 
   2899 Sizing:Zone,
   2900   Thermal Zone 3,                         !- Zone or ZoneList Name
   2901   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2902   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2903   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2904   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2905   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2906   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2907   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2908   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2909   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2910   ,                                       !- Zone Heating Sizing Factor
   2911   ,                                       !- Zone Cooling Sizing Factor
   2912   DesignDay,                              !- Cooling Design Air Flow Method
   2913   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2914   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2915   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2916   0,                                      !- Cooling Minimum Air Flow Fraction
   2917   DesignDay,                              !- Heating Design Air Flow Method
   2918   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2919   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2920   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2921   0.3;                                    !- Heating Maximum Air Flow Fraction
   2922 
   2923 DesignSpecification:ZoneAirDistribution,
   2924   {04d90a4d-6d21-4481-92eb-10822468cbaf}, !- Name
   2925   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2926   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2927 
   2928 Zone,
   2929   Thermal Zone 5,                         !- Name
   2930   -0,                                     !- Direction of Relative North {deg}
   2931   3,                                      !- X Origin {m}
   2932   3,                                      !- Y Origin {m}
   2933   0,                                      !- Z Origin {m}
   2934   ,                                       !- Type
   2935   ,                                       !- Multiplier
   2936   ,                                       !- Ceiling Height {m}
   2937   ,                                       !- Volume {m3}
   2938   ,                                       !- Floor Area {m2}
   2939   ,                                       !- Zone Inside Convection Algorithm
   2940   ;                                       !- Zone Outside Convection Algorithm
   2941 
   2942 BuildingSurface:Detailed,
   2943   Surface 30,                             !- Name
   2944   Roof,                                   !- Surface Type
   2945   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2946   Thermal Zone 5,                         !- Zone Name
   2947   Outdoors,                               !- Outside Boundary Condition
   2948   ,                                       !- Outside Boundary Condition Object
   2949   SunExposed,                             !- Sun Exposure
   2950   WindExposed,                            !- Wind Exposure
   2951   ,                                       !- View Factor to Ground
   2952   ,                                       !- Number of Vertices
   2953   17.2379000772445, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2954   17.2379000772445, 17.2379000772445, 4,  !- X,Y,Z Vertex 2 {m}
   2955   0, 17.2379000772445, 4,                 !- X,Y,Z Vertex 3 {m}
   2956   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2957 
   2958 BuildingSurface:Detailed,
   2959   Surface 28,                             !- Name
   2960   Wall,                                   !- Surface Type
   2961   000_Interior Wall,                      !- Construction Name
   2962   Thermal Zone 5,                         !- Zone Name
   2963   Surface,                                !- Outside Boundary Condition
   2964   Surface 16,                             !- Outside Boundary Condition Object
   2965   NoSun,                                  !- Sun Exposure
   2966   NoWind,                                 !- Wind Exposure
   2967   ,                                       !- View Factor to Ground
   2968   ,                                       !- Number of Vertices
   2969   17.2379000772445, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2970   17.2379000772445, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2971   17.2379000772445, 17.2379000772445, 0,  !- X,Y,Z Vertex 3 {m}
   2972   17.2379000772445, 17.2379000772445, 4;  !- X,Y,Z Vertex 4 {m}
   2973 
   2974 BuildingSurface:Detailed,
   2975   Surface 25,                             !- Name
   2976   Floor,                                  !- Surface Type
   2977   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2978   Thermal Zone 5,                         !- Zone Name
   2979   Ground,                                 !- Outside Boundary Condition
   2980   ,                                       !- Outside Boundary Condition Object
   2981   NoSun,                                  !- Sun Exposure
   2982   NoWind,                                 !- Wind Exposure
   2983   ,                                       !- View Factor to Ground
   2984   ,                                       !- Number of Vertices
   2985   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2986   0, 17.2379000772445, 0,                 !- X,Y,Z Vertex 2 {m}
   2987   17.2379000772445, 17.2379000772445, 0,  !- X,Y,Z Vertex 3 {m}
   2988   17.2379000772445, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2989 
   2990 BuildingSurface:Detailed,
   2991   Surface 27,                             !- Name
   2992   Wall,                                   !- Surface Type
   2993   000_Interior Wall,                      !- Construction Name
   2994   Thermal Zone 5,                         !- Zone Name
   2995   Surface,                                !- Outside Boundary Condition
   2996   Surface 10,                             !- Outside Boundary Condition Object
   2997   NoSun,                                  !- Sun Exposure
   2998   NoWind,                                 !- Wind Exposure
   2999   ,                                       !- View Factor to Ground
   3000   ,                                       !- Number of Vertices
   3001   17.2379000772445, 17.2379000772445, 4,  !- X,Y,Z Vertex 1 {m}
   3002   17.2379000772445, 17.2379000772445, 0,  !- X,Y,Z Vertex 2 {m}
   3003   0, 17.2379000772445, 0,                 !- X,Y,Z Vertex 3 {m}
   3004   0, 17.2379000772445, 4;                 !- X,Y,Z Vertex 4 {m}
   3005 
   3006 BuildingSurface:Detailed,
   3007   Surface 29,                             !- Name
   3008   Wall,                                   !- Surface Type
   3009   000_Interior Wall,                      !- Construction Name
   3010   Thermal Zone 5,                         !- Zone Name
   3011   Surface,                                !- Outside Boundary Condition
   3012   Surface 22,                             !- Outside Boundary Condition Object
   3013   NoSun,                                  !- Sun Exposure
   3014   NoWind,                                 !- Wind Exposure
   3015   ,                                       !- View Factor to Ground
   3016   ,                                       !- Number of Vertices
   3017   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3018   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3019   17.2379000772445, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3020   17.2379000772445, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3021 
   3022 BuildingSurface:Detailed,
   3023   Surface 26,                             !- Name
   3024   Wall,                                   !- Surface Type
   3025   000_Interior Wall,                      !- Construction Name
   3026   Thermal Zone 5,                         !- Zone Name
   3027   Surface,                                !- Outside Boundary Condition
   3028   Surface 4,                              !- Outside Boundary Condition Object
   3029   NoSun,                                  !- Sun Exposure
   3030   NoWind,                                 !- Wind Exposure
   3031   ,                                       !- View Factor to Ground
   3032   ,                                       !- Number of Vertices
   3033   0, 17.2379000772445, 4,                 !- X,Y,Z Vertex 1 {m}
   3034   0, 17.2379000772445, 0,                 !- X,Y,Z Vertex 2 {m}
   3035   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3036   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3037 
   3038 ZoneControl:Thermostat,
   3039   Thermal Zone 5 Thermostat,              !- Name
   3040   Thermal Zone 5,                         !- Zone or ZoneList Name
   3041   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3042   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3043   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3044 
   3045 Schedule:Compact,
   3046   Thermal Zone 5 Thermostat Schedule,     !- Name
   3047   ,                                       !- Schedule Type Limits Name
   3048   Through: 12/31,                         !- Field 1
   3049   For: AllDays,                           !- Field 2
   3050   Until: 24:00,                           !- Field 3
   3051   4;                                      !- Field 4
   3052 
   3053 ZoneHVAC:EquipmentConnections,
   3054   Thermal Zone 5,                         !- Zone Name
   3055   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3056   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3057   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3058   Node 5,                                 !- Zone Air Node Name
   3059   Node 38;                                !- Zone Return Air Node Name
   3060 
   3061 NodeList,
   3062   Port List 9,                            !- Name
   3063   Node 37;                                !- Node Name 1
   3064 
   3065 ZoneHVAC:EquipmentList,
   3066   Zone HVAC Equipment List 5,             !- Name
   3067   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3068   ZoneHVAC:AirDistributionUnit {6c40cffd-9fea-4f0a-ad35-1c929e41ce1c}, !- Zone Equipment Name 1
   3069   1,                                      !- Zone Equipment Cooling Sequence 1
   3070   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3071 
   3072 Sizing:Zone,
   3073   Thermal Zone 5,                         !- Zone or ZoneList Name
   3074   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3075   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3076   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3077   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3078   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3079   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3080   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3081   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3082   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3083   ,                                       !- Zone Heating Sizing Factor
   3084   ,                                       !- Zone Cooling Sizing Factor
   3085   DesignDay,                              !- Cooling Design Air Flow Method
   3086   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3087   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3088   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3089   0,                                      !- Cooling Minimum Air Flow Fraction
   3090   DesignDay,                              !- Heating Design Air Flow Method
   3091   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3092   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3093   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3094   0.3;                                    !- Heating Maximum Air Flow Fraction
   3095 
   3096 DesignSpecification:ZoneAirDistribution,
   3097   {6ab9db64-14c4-4566-8f16-ab386b269132}, !- Name
   3098   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3099   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3100 
   3101 Zone,
   3102   Thermal Zone 1,                         !- Name
   3103   -0,                                     !- Direction of Relative North {deg}
   3104   20.2379000772445,                       !- X Origin {m}
   3105   3,                                      !- Y Origin {m}
   3106   0,                                      !- Z Origin {m}
   3107   ,                                       !- Type
   3108   ,                                       !- Multiplier
   3109   ,                                       !- Ceiling Height {m}
   3110   ,                                       !- Volume {m3}
   3111   ,                                       !- Floor Area {m2}
   3112   ,                                       !- Zone Inside Convection Algorithm
   3113   ;                                       !- Zone Outside Convection Algorithm
   3114 
   3115 BuildingSurface:Detailed,
   3116   Surface 13,                             !- Name
   3117   Floor,                                  !- Surface Type
   3118   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3119   Thermal Zone 1,                         !- Zone Name
   3120   Ground,                                 !- Outside Boundary Condition
   3121   ,                                       !- Outside Boundary Condition Object
   3122   NoSun,                                  !- Sun Exposure
   3123   NoWind,                                 !- Wind Exposure
   3124   ,                                       !- View Factor to Ground
   3125   ,                                       !- Number of Vertices
   3126   3, 20.2379000772445, 0,                 !- X,Y,Z Vertex 1 {m}
   3127   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3128   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3129   0, 17.2379000772445, 0;                 !- X,Y,Z Vertex 4 {m}
   3130 
   3131 BuildingSurface:Detailed,
   3132   Surface 14,                             !- Name
   3133   Wall,                                   !- Surface Type
   3134   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3135   Thermal Zone 1,                         !- Zone Name
   3136   Outdoors,                               !- Outside Boundary Condition
   3137   ,                                       !- Outside Boundary Condition Object
   3138   SunExposed,                             !- Sun Exposure
   3139   WindExposed,                            !- Wind Exposure
   3140   ,                                       !- View Factor to Ground
   3141   ,                                       !- Number of Vertices
   3142   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3143   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3144   3, 20.2379000772445, 0,                 !- X,Y,Z Vertex 3 {m}
   3145   3, 20.2379000772445, 4;                 !- X,Y,Z Vertex 4 {m}
   3146 
   3147 FenestrationSurface:Detailed,
   3148   Sub Surface 3,                          !- Name
   3149   Window,                                 !- Surface Type
   3150   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3151   Surface 14,                             !- Building Surface Name
   3152   ,                                       !- Outside Boundary Condition Object
   3153   ,                                       !- View Factor to Ground
   3154   ,                                       !- Shading Control Name
   3155   ,                                       !- Frame and Divider Name
   3156   ,                                       !- Multiplier
   3157   ,                                       !- Number of Vertices
   3158   3, -2.9746, 1.92201560349696,           !- X,Y,Z Vertex 1 {m}
   3159   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3160   3, 20.2125000772445, 1,                 !- X,Y,Z Vertex 3 {m}
   3161   3, 20.2125000772445, 1.92201560349696;  !- X,Y,Z Vertex 4 {m}
   3162 
   3163 BuildingSurface:Detailed,
   3164   Surface 15,                             !- Name
   3165   Wall,                                   !- Surface Type
   3166   000_Interior Wall,                      !- Construction Name
   3167   Thermal Zone 1,                         !- Zone Name
   3168   Surface,                                !- Outside Boundary Condition
   3169   Surface 23,                             !- Outside Boundary Condition Object
   3170   NoSun,                                  !- Sun Exposure
   3171   NoWind,                                 !- Wind Exposure
   3172   ,                                       !- View Factor to Ground
   3173   ,                                       !- Number of Vertices
   3174   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3175   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3176   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3177   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3178 
   3179 BuildingSurface:Detailed,
   3180   Surface 18,                             !- Name
   3181   Roof,                                   !- Surface Type
   3182   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3183   Thermal Zone 1,                         !- Zone Name
   3184   Outdoors,                               !- Outside Boundary Condition
   3185   ,                                       !- Outside Boundary Condition Object
   3186   SunExposed,                             !- Sun Exposure
   3187   WindExposed,                            !- Wind Exposure
   3188   ,                                       !- View Factor to Ground
   3189   ,                                       !- Number of Vertices
   3190   0, 17.2379000772445, 4,                 !- X,Y,Z Vertex 1 {m}
   3191   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   3192   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3193   3, 20.2379000772445, 4;                 !- X,Y,Z Vertex 4 {m}
   3194 
   3195 BuildingSurface:Detailed,
   3196   Surface 16,                             !- Name
   3197   Wall,                                   !- Surface Type
   3198   000_Interior Wall,                      !- Construction Name
   3199   Thermal Zone 1,                         !- Zone Name
   3200   Surface,                                !- Outside Boundary Condition
   3201   Surface 28,                             !- Outside Boundary Condition Object
   3202   NoSun,                                  !- Sun Exposure
   3203   NoWind,                                 !- Wind Exposure
   3204   ,                                       !- View Factor to Ground
   3205   ,                                       !- Number of Vertices
   3206   0, 17.2379000772445, 4,                 !- X,Y,Z Vertex 1 {m}
   3207   0, 17.2379000772445, 0,                 !- X,Y,Z Vertex 2 {m}
   3208   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3209   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3210 
   3211 BuildingSurface:Detailed,
   3212   Surface 17,                             !- Name
   3213   Wall,                                   !- Surface Type
   3214   000_Interior Wall,                      !- Construction Name
   3215   Thermal Zone 1,                         !- Zone Name
   3216   Surface,                                !- Outside Boundary Condition
   3217   Surface 9,                              !- Outside Boundary Condition Object
   3218   NoSun,                                  !- Sun Exposure
   3219   NoWind,                                 !- Wind Exposure
   3220   ,                                       !- View Factor to Ground
   3221   ,                                       !- Number of Vertices
   3222   3, 20.2379000772445, 4,                 !- X,Y,Z Vertex 1 {m}
   3223   3, 20.2379000772445, 0,                 !- X,Y,Z Vertex 2 {m}
   3224   0, 17.2379000772445, 0,                 !- X,Y,Z Vertex 3 {m}
   3225   0, 17.2379000772445, 4;                 !- X,Y,Z Vertex 4 {m}
   3226 
   3227 ZoneControl:Thermostat,
   3228   Thermal Zone 1 Thermostat,              !- Name
   3229   Thermal Zone 1,                         !- Zone or ZoneList Name
   3230   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3231   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3232   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3233 
   3234 Schedule:Compact,
   3235   Thermal Zone 1 Thermostat Schedule,     !- Name
   3236   ,                                       !- Schedule Type Limits Name
   3237   Through: 12/31,                         !- Field 1
   3238   For: AllDays,                           !- Field 2
   3239   Until: 24:00,                           !- Field 3
   3240   4;                                      !- Field 4
   3241 
   3242 ZoneHVAC:EquipmentConnections,
   3243   Thermal Zone 1,                         !- Zone Name
   3244   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3245   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3246   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3247   Node 1,                                 !- Zone Air Node Name
   3248   Node 28;                                !- Zone Return Air Node Name
   3249 
   3250 NodeList,
   3251   Port List 1,                            !- Name
   3252   Node 10;                                !- Node Name 1
   3253 
   3254 ZoneHVAC:EquipmentList,
   3255   Zone HVAC Equipment List 1,             !- Name
   3256   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3257   ZoneHVAC:AirDistributionUnit {05af05fa-7057-4b33-ba60-a4d3e6d2dd59}, !- Zone Equipment Name 1
   3258   1,                                      !- Zone Equipment Cooling Sequence 1
   3259   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3260 
   3261 Sizing:Zone,
   3262   Thermal Zone 1,                         !- Zone or ZoneList Name
   3263   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3264   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3265   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3266   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3267   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3268   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3269   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3270   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3271   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3272   ,                                       !- Zone Heating Sizing Factor
   3273   ,                                       !- Zone Cooling Sizing Factor
   3274   DesignDay,                              !- Cooling Design Air Flow Method
   3275   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3276   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3277   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3278   0,                                      !- Cooling Minimum Air Flow Fraction
   3279   DesignDay,                              !- Heating Design Air Flow Method
   3280   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3281   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3282   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3283   0.3;                                    !- Heating Maximum Air Flow Fraction
   3284 
   3285 DesignSpecification:ZoneAirDistribution,
   3286   {1fe26258-46cb-4f7b-ba9f-b4a522c271df}, !- Name
   3287   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3288   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3289 
   3290 Zone,
   3291   Thermal Zone 4,                         !- Name
   3292   -0,                                     !- Direction of Relative North {deg}
   3293   0,                                      !- X Origin {m}
   3294   0,                                      !- Y Origin {m}
   3295   0,                                      !- Z Origin {m}
   3296   ,                                       !- Type
   3297   ,                                       !- Multiplier
   3298   ,                                       !- Ceiling Height {m}
   3299   ,                                       !- Volume {m3}
   3300   ,                                       !- Floor Area {m2}
   3301   ,                                       !- Zone Inside Convection Algorithm
   3302   ;                                       !- Zone Outside Convection Algorithm
   3303 
   3304 BuildingSurface:Detailed,
   3305   Surface 3,                              !- Name
   3306   Wall,                                   !- Surface Type
   3307   000_Interior Wall,                      !- Construction Name
   3308   Thermal Zone 4,                         !- Zone Name
   3309   Surface,                                !- Outside Boundary Condition
   3310   Surface 11,                             !- Outside Boundary Condition Object
   3311   NoSun,                                  !- Sun Exposure
   3312   NoWind,                                 !- Wind Exposure
   3313   ,                                       !- View Factor to Ground
   3314   ,                                       !- Number of Vertices
   3315   3, 20.2379000772445, 4,                 !- X,Y,Z Vertex 1 {m}
   3316   3, 20.2379000772445, 0,                 !- X,Y,Z Vertex 2 {m}
   3317   0, 23.2379000772445, 0,                 !- X,Y,Z Vertex 3 {m}
   3318   0, 23.2379000772445, 4;                 !- X,Y,Z Vertex 4 {m}
   3319 
   3320 BuildingSurface:Detailed,
   3321   Surface 2,                              !- Name
   3322   Wall,                                   !- Surface Type
   3323   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3324   Thermal Zone 4,                         !- Zone Name
   3325   Outdoors,                               !- Outside Boundary Condition
   3326   ,                                       !- Outside Boundary Condition Object
   3327   SunExposed,                             !- Sun Exposure
   3328   WindExposed,                            !- Wind Exposure
   3329   ,                                       !- View Factor to Ground
   3330   ,                                       !- Number of Vertices
   3331   0, 23.2379000772445, 4,                 !- X,Y,Z Vertex 1 {m}
   3332   0, 23.2379000772445, 0,                 !- X,Y,Z Vertex 2 {m}
   3333   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3334   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3335 
   3336 FenestrationSurface:Detailed,
   3337   Sub Surface 2,                          !- Name
   3338   Window,                                 !- Surface Type
   3339   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3340   Surface 2,                              !- Building Surface Name
   3341   ,                                       !- Outside Boundary Condition Object
   3342   ,                                       !- View Factor to Ground
   3343   ,                                       !- Shading Control Name
   3344   ,                                       !- Frame and Divider Name
   3345   ,                                       !- Multiplier
   3346   ,                                       !- Number of Vertices
   3347   0, 23.2125000772445, 1.92201560349696,  !- X,Y,Z Vertex 1 {m}
   3348   0, 23.2125000772445, 1,                 !- X,Y,Z Vertex 2 {m}
   3349   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3350   0, 0.0253999999999976, 1.92201560349696; !- X,Y,Z Vertex 4 {m}
   3351 
   3352 BuildingSurface:Detailed,
   3353   Surface 6,                              !- Name
   3354   Roof,                                   !- Surface Type
   3355   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3356   Thermal Zone 4,                         !- Zone Name
   3357   Outdoors,                               !- Outside Boundary Condition
   3358   ,                                       !- Outside Boundary Condition Object
   3359   SunExposed,                             !- Sun Exposure
   3360   WindExposed,                            !- Wind Exposure
   3361   ,                                       !- View Factor to Ground
   3362   ,                                       !- Number of Vertices
   3363   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3364   3, 20.2379000772445, 4,                 !- X,Y,Z Vertex 2 {m}
   3365   0, 23.2379000772445, 4,                 !- X,Y,Z Vertex 3 {m}
   3366   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3367 
   3368 BuildingSurface:Detailed,
   3369   Surface 4,                              !- Name
   3370   Wall,                                   !- Surface Type
   3371   000_Interior Wall,                      !- Construction Name
   3372   Thermal Zone 4,                         !- Zone Name
   3373   Surface,                                !- Outside Boundary Condition
   3374   Surface 26,                             !- Outside Boundary Condition Object
   3375   NoSun,                                  !- Sun Exposure
   3376   NoWind,                                 !- Wind Exposure
   3377   ,                                       !- View Factor to Ground
   3378   ,                                       !- Number of Vertices
   3379   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3380   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3381   3, 20.2379000772445, 0,                 !- X,Y,Z Vertex 3 {m}
   3382   3, 20.2379000772445, 4;                 !- X,Y,Z Vertex 4 {m}
   3383 
   3384 BuildingSurface:Detailed,
   3385   Surface 5,                              !- Name
   3386   Wall,                                   !- Surface Type
   3387   000_Interior Wall,                      !- Construction Name
   3388   Thermal Zone 4,                         !- Zone Name
   3389   Surface,                                !- Outside Boundary Condition
   3390   Surface 21,                             !- Outside Boundary Condition Object
   3391   NoSun,                                  !- Sun Exposure
   3392   NoWind,                                 !- Wind Exposure
   3393   ,                                       !- View Factor to Ground
   3394   ,                                       !- Number of Vertices
   3395   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3396   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3397   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3398   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3399 
   3400 BuildingSurface:Detailed,
   3401   Surface 1,                              !- Name
   3402   Floor,                                  !- Surface Type
   3403   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3404   Thermal Zone 4,                         !- Zone Name
   3405   Ground,                                 !- Outside Boundary Condition
   3406   ,                                       !- Outside Boundary Condition Object
   3407   NoSun,                                  !- Sun Exposure
   3408   NoWind,                                 !- Wind Exposure
   3409   ,                                       !- View Factor to Ground
   3410   ,                                       !- Number of Vertices
   3411   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3412   0, 23.2379000772445, 0,                 !- X,Y,Z Vertex 2 {m}
   3413   3, 20.2379000772445, 0,                 !- X,Y,Z Vertex 3 {m}
   3414   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3415 
   3416 ZoneControl:Thermostat,
   3417   Thermal Zone 4 Thermostat,              !- Name
   3418   Thermal Zone 4,                         !- Zone or ZoneList Name
   3419   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   3420   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3421   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3422 
   3423 Schedule:Compact,
   3424   Thermal Zone 4 Thermostat Schedule,     !- Name
   3425   ,                                       !- Schedule Type Limits Name
   3426   Through: 12/31,                         !- Field 1
   3427   For: AllDays,                           !- Field 2
   3428   Until: 24:00,                           !- Field 3
   3429   4;                                      !- Field 4
   3430 
   3431 ZoneHVAC:EquipmentConnections,
   3432   Thermal Zone 4,                         !- Zone Name
   3433   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   3434   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   3435   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3436   Node 4,                                 !- Zone Air Node Name
   3437   Node 43;                                !- Zone Return Air Node Name
   3438 
   3439 NodeList,
   3440   Port List 7,                            !- Name
   3441   Node 42;                                !- Node Name 1
   3442 
   3443 ZoneHVAC:EquipmentList,
   3444   Zone HVAC Equipment List 4,             !- Name
   3445   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3446   ZoneHVAC:AirDistributionUnit {8d256e99-ca64-4fe9-8415-d5fb3afd9aba}, !- Zone Equipment Name 1
   3447   1,                                      !- Zone Equipment Cooling Sequence 1
   3448   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3449 
   3450 Sizing:Zone,
   3451   Thermal Zone 4,                         !- Zone or ZoneList Name
   3452   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3453   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3454   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3455   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3456   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3457   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3458   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3459   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3460   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3461   ,                                       !- Zone Heating Sizing Factor
   3462   ,                                       !- Zone Cooling Sizing Factor
   3463   DesignDay,                              !- Cooling Design Air Flow Method
   3464   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3465   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3466   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3467   0,                                      !- Cooling Minimum Air Flow Fraction
   3468   DesignDay,                              !- Heating Design Air Flow Method
   3469   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3470   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3471   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3472   0.3;                                    !- Heating Maximum Air Flow Fraction
   3473 
   3474 DesignSpecification:ZoneAirDistribution,
   3475   {275adeb7-0d69-4833-b57f-a536acad7175}, !- Name
   3476   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3477   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3478 
   3479 SetpointManager:Scheduled,
   3480   Setpoint Manager Scheduled 2,           !- Name
   3481   Temperature,                            !- Control Variable
   3482   Hot_Water_Temperature,                  !- Schedule Name
   3483   Node 17;                                !- Setpoint Node or NodeList Name
   3484 
   3485 OutputControl:Table:Style,
   3486   HTML;                                   !- Column Separator
   3487 
   3488 Output:Table:SummaryReports,
   3489   AllSummary;                             !- Report Name 1
   3490 
   3491 Output:VariableDictionary,
   3492   IDF,                                    !- Key Field
   3493   Unsorted;                               !- Sort Option
   3494 
   3495 Output:SQLite,
   3496   SimpleAndTabular;                       !- Option Type
   3497 
   3498 Output:Table:Monthly,
   3499   Building Monthly Cooling Load Report,   ! Name
   3500   3,                                      ! Digits After Decimal
   3501   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3502   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3503   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3504   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3505   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3506   ValueWhenMaxMin;
   3507 Output:Table:Monthly,
   3508   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3509   3,                                      ! Digits After Decimal
   3510   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3511   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3512 
   3513 Output:Table:Monthly,
   3514   End Use Energy Consumption Electricity Monthly,   ! Name
   3515   3,                                      ! Digits After Decimal
   3516   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3517   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3518   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3519   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   3520   Cooling:Electricity,
   3521   SumOrAverage,
   3522   Fans:Electricity,
   3523   SumOrAverage,
   3524   Pumps:Electricity,
   3525   SumOrAverage;
   3526 
   3527 Output:Table:Monthly,
   3528   End Use Energy Consumption Electricity Monthly,   ! Name
   3529   3,                                      ! Digits After Decimal
   3530   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3531   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3532   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3533   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
   3534 
   3535 Output:Table:Monthly,
   3536   End Use Energy Consumption Natural Gas Monthly,   ! Name
   3537   3,                                                ! Digits After Decimal
   3538   Cooling:Gas,                              ! Variable or Meter 1 Name
   3539   SumOrAverage,                                     ! Aggregation Type for Variable or Meter 1
   3540   InteriorLights:Gas,
   3541   SumOrAverage,
   3542   Heating:Gas,
   3543   SumOrAverage;
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         307
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         307
  Number of Defaulted Fields=         142
  Number of Fields with Defaults=         709
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          95
  Number of Autocalculatable Fields =          95
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3739
 NumOfRVariable(Total)=        3739
 NumOfRVariable(Actual)=          46
 NumOfRVariable(Summed)=          45
 NumOfRVariable(Meter)=          45
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          71
 NumVarMeterArrays=          45
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          14
 NumConsideredOutputVariables=          11
 MaxConsideredOutputVariables=          11
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
