Time,THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,9.598948E+03,0.000000E+00,5.879407E-01,0.000000E+00,9.588745E+03,0.000000E+00,5.873158E-01,0.000000E+00,1.610719E+04,1.460057E+03,9.868682E-01,1.021828E-01,9.588745E+03,0.000000E+00,5.873158E-01,0.000000E+00,9.598948E+03,1.149584E+02,5.879407E-01,8.045129E-03 
00:30:00,9.598973E+03,0.000000E+00,5.879423E-01,0.000000E+00,9.588770E+03,0.000000E+00,5.873173E-01,0.000000E+00,1.610724E+04,1.374777E+03,9.868710E-01,9.621364E-02,9.588770E+03,0.000000E+00,5.873173E-01,0.000000E+00,9.598973E+03,5.725738E+01,5.879423E-01,4.007042E-03 
00:45:00,9.598995E+03,0.000000E+00,5.879436E-01,0.000000E+00,9.588792E+03,0.000000E+00,5.873186E-01,0.000000E+00,1.610728E+04,1.290872E+03,9.868734E-01,9.034101E-02,9.588792E+03,0.000000E+00,5.873186E-01,0.000000E+00,9.598995E+03,1.814969E+01,5.879436E-01,1.270171E-03 
01:00:00,9.599014E+03,0.000000E+00,5.879448E-01,0.000000E+00,9.588811E+03,0.000000E+00,5.873198E-01,0.000000E+00,1.610731E+04,1.208233E+03,9.868756E-01,8.455716E-02,9.588811E+03,0.000000E+00,5.873198E-01,0.000000E+00,9.599014E+03,0.000000E+00,5.879448E-01,0.000000E+00 
01:15:00,9.599032E+03,0.000000E+00,5.879459E-01,0.000000E+00,9.588829E+03,0.000000E+00,5.873209E-01,0.000000E+00,1.610734E+04,1.134748E+03,9.868775E-01,7.941409E-02,9.588829E+03,0.000000E+00,5.873209E-01,0.000000E+00,9.599032E+03,0.000000E+00,5.879459E-01,0.000000E+00 
01:30:00,9.599047E+03,0.000000E+00,5.879468E-01,0.000000E+00,9.588844E+03,0.000000E+00,5.873218E-01,0.000000E+00,1.610737E+04,1.063262E+03,9.868791E-01,7.441103E-02,9.588844E+03,0.000000E+00,5.873218E-01,0.000000E+00,9.599047E+03,0.000000E+00,5.879468E-01,0.000000E+00 
01:45:00,9.599061E+03,0.000000E+00,5.879477E-01,0.000000E+00,9.588858E+03,0.000000E+00,5.873227E-01,0.000000E+00,1.610739E+04,9.934655E+02,9.868806E-01,6.952622E-02,9.588858E+03,0.000000E+00,5.873227E-01,0.000000E+00,9.599061E+03,0.000000E+00,5.879477E-01,0.000000E+00 
02:00:00,9.599073E+03,0.000000E+00,5.879484E-01,0.000000E+00,9.588870E+03,0.000000E+00,5.873234E-01,0.000000E+00,1.610742E+04,9.252075E+02,9.868819E-01,6.474917E-02,9.588870E+03,0.000000E+00,5.873234E-01,0.000000E+00,9.599073E+03,0.000000E+00,5.879484E-01,0.000000E+00 
02:15:00,9.599084E+03,0.000000E+00,5.879491E-01,0.000000E+00,9.588881E+03,0.000000E+00,5.873241E-01,0.000000E+00,1.610744E+04,8.577355E+02,9.868831E-01,6.002718E-02,9.588881E+03,0.000000E+00,5.873241E-01,0.000000E+00,9.599084E+03,0.000000E+00,5.879491E-01,0.000000E+00 
02:30:00,9.599094E+03,0.000000E+00,5.879497E-01,0.000000E+00,9.588891E+03,0.000000E+00,5.873247E-01,0.000000E+00,1.610745E+04,7.910785E+02,9.868841E-01,5.536226E-02,9.588891E+03,0.000000E+00,5.873247E-01,0.000000E+00,9.599094E+03,0.000000E+00,5.879497E-01,0.000000E+00 
02:45:00,9.599103E+03,0.000000E+00,5.879503E-01,0.000000E+00,9.588900E+03,0.000000E+00,5.873253E-01,0.000000E+00,1.610747E+04,7.253070E+02,9.868851E-01,5.075933E-02,9.588900E+03,0.000000E+00,5.873253E-01,0.000000E+00,9.599103E+03,0.000000E+00,5.879503E-01,0.000000E+00 
03:00:00,9.599111E+03,0.000000E+00,5.879508E-01,0.000000E+00,9.588908E+03,0.000000E+00,5.873258E-01,0.000000E+00,1.610748E+04,6.605088E+02,9.868859E-01,4.622454E-02,9.588908E+03,0.000000E+00,5.873258E-01,0.000000E+00,9.599111E+03,0.000000E+00,5.879508E-01,0.000000E+00 
03:15:00,9.599119E+03,0.000000E+00,5.879512E-01,0.000000E+00,9.588916E+03,0.000000E+00,5.873262E-01,0.000000E+00,1.610749E+04,5.960663E+02,9.868867E-01,4.171465E-02,9.588916E+03,0.000000E+00,5.873262E-01,0.000000E+00,9.599119E+03,0.000000E+00,5.879512E-01,0.000000E+00 
03:30:00,9.599125E+03,0.000000E+00,5.879516E-01,0.000000E+00,9.588922E+03,0.000000E+00,5.873266E-01,0.000000E+00,1.610751E+04,5.321182E+02,9.868874E-01,3.723936E-02,9.588922E+03,0.000000E+00,5.873266E-01,0.000000E+00,9.599125E+03,0.000000E+00,5.879516E-01,0.000000E+00 
03:45:00,9.599132E+03,0.000000E+00,5.879520E-01,0.000000E+00,9.588929E+03,0.000000E+00,5.873270E-01,0.000000E+00,1.610752E+04,4.691651E+02,9.868880E-01,3.283372E-02,9.588929E+03,0.000000E+00,5.873270E-01,0.000000E+00,9.599132E+03,0.000000E+00,5.879520E-01,0.000000E+00 
04:00:00,9.599137E+03,0.000000E+00,5.879523E-01,0.000000E+00,9.588934E+03,0.000000E+00,5.873274E-01,0.000000E+00,1.610752E+04,4.080428E+02,9.868886E-01,2.855619E-02,9.588934E+03,0.000000E+00,5.873274E-01,0.000000E+00,9.599137E+03,0.000000E+00,5.879523E-01,0.000000E+00 
04:15:00,9.599142E+03,0.000000E+00,5.879527E-01,0.000000E+00,9.588939E+03,0.000000E+00,5.873277E-01,0.000000E+00,1.610753E+04,3.505927E+02,9.868891E-01,2.453567E-02,9.588939E+03,0.000000E+00,5.873277E-01,0.000000E+00,9.599142E+03,0.000000E+00,5.879527E-01,0.000000E+00 
04:30:00,9.599147E+03,0.000000E+00,5.879530E-01,0.000000E+00,9.588944E+03,0.000000E+00,5.873280E-01,0.000000E+00,1.610754E+04,2.981681E+02,9.868896E-01,2.086683E-02,9.588944E+03,0.000000E+00,5.873280E-01,0.000000E+00,9.599147E+03,0.000000E+00,5.879530E-01,0.000000E+00 
04:45:00,9.599152E+03,0.000000E+00,5.879532E-01,0.000000E+00,9.588949E+03,0.000000E+00,5.873283E-01,0.000000E+00,1.610755E+04,2.520683E+02,9.868900E-01,1.764062E-02,9.588949E+03,0.000000E+00,5.873283E-01,0.000000E+00,9.599152E+03,0.000000E+00,5.879532E-01,0.000000E+00 
05:00:00,9.599156E+03,0.000000E+00,5.879535E-01,0.000000E+00,9.588953E+03,0.000000E+00,5.873285E-01,0.000000E+00,1.610756E+04,2.133452E+02,9.868905E-01,1.493066E-02,9.588953E+03,0.000000E+00,5.873285E-01,0.000000E+00,9.599156E+03,0.000000E+00,5.879535E-01,0.000000E+00 
05:15:00,9.599160E+03,0.000000E+00,5.879537E-01,0.000000E+00,9.588957E+03,0.000000E+00,5.873287E-01,0.000000E+00,1.610756E+04,1.847344E+02,9.868908E-01,1.292839E-02,9.588957E+03,0.000000E+00,5.873287E-01,0.000000E+00,9.599160E+03,0.000000E+00,5.879537E-01,0.000000E+00 
05:30:00,9.599163E+03,0.000000E+00,5.879539E-01,0.000000E+00,9.588960E+03,0.000000E+00,5.873290E-01,0.000000E+00,1.610757E+04,1.662891E+02,9.868912E-01,1.163753E-02,9.588960E+03,0.000000E+00,5.873290E-01,0.000000E+00,9.599163E+03,0.000000E+00,5.879539E-01,0.000000E+00 
05:45:00,9.599166E+03,0.000000E+00,5.879541E-01,0.000000E+00,9.588963E+03,0.000000E+00,5.873292E-01,0.000000E+00,1.610757E+04,1.575928E+02,9.868915E-01,1.102894E-02,9.588963E+03,0.000000E+00,5.873292E-01,0.000000E+00,9.599166E+03,0.000000E+00,5.879541E-01,0.000000E+00 
06:00:00,9.599169E+03,0.000000E+00,5.879543E-01,0.000000E+00,9.588967E+03,0.000000E+00,5.873294E-01,0.000000E+00,1.610758E+04,1.580778E+02,9.868918E-01,1.106289E-02,9.588967E+03,3.277971E+01,5.873294E-01,2.296443E-03,9.599169E+03,0.000000E+00,5.879543E-01,0.000000E+00 
06:15:00,8.732988E+03,0.000000E+00,5.349003E-01,0.000000E+00,8.722786E+03,4.479634E+01,5.342753E-01,3.147335E-03,1.443263E+04,5.266120E+02,8.842697E-01,3.685396E-02,8.722786E+03,2.582404E+02,5.342753E-01,1.807673E-02,8.732988E+03,0.000000E+00,5.349003E-01,0.000000E+00 
06:30:00,7.866194E+03,0.000000E+00,4.818251E-01,0.000000E+00,7.855990E+03,1.099499E+02,4.812000E-01,7.712612E-03,1.275533E+04,9.076432E+02,7.815228E-01,6.351936E-02,7.855990E+03,5.323615E+02,4.812000E-01,3.725911E-02,7.866194E+03,0.000000E+00,4.818251E-01,0.000000E+00 
06:45:00,6.999217E+03,0.000000E+00,4.287502E-01,0.000000E+00,6.989014E+03,1.949621E+02,4.281251E-01,1.366196E-02,1.107852E+04,1.297753E+03,6.788112E-01,9.082006E-02,6.989014E+03,8.536994E+02,4.281251E-01,5.974526E-02,6.999217E+03,0.000000E+00,4.287502E-01,0.000000E+00 
07:00:00,6.131910E+03,0.000000E+00,3.756650E-01,0.000000E+00,6.121706E+03,2.766957E+02,3.750400E-01,1.938174E-02,9.401096E+03,1.695916E+03,5.760660E-01,1.186841E-01,6.121706E+03,1.175729E+03,3.750400E-01,8.227606E-02,6.131910E+03,0.000000E+00,3.756650E-01,0.000000E+00 
07:15:00,6.130592E+03,0.000000E+00,3.756280E-01,0.000000E+00,6.120389E+03,3.056336E+02,3.750029E-01,2.139443E-02,9.398245E+03,1.739904E+03,5.759236E-01,1.217622E-01,6.120389E+03,1.340825E+03,3.750029E-01,9.382472E-02,6.130592E+03,0.000000E+00,3.756280E-01,0.000000E+00 
07:30:00,6.129760E+03,0.000000E+00,3.756063E-01,0.000000E+00,6.119557E+03,2.978830E+02,3.749811E-01,2.084634E-02,9.397465E+03,1.783249E+03,5.758912E-01,1.247959E-01,6.119557E+03,1.498756E+03,3.749811E-01,1.048768E-01,6.129760E+03,0.000000E+00,3.756063E-01,0.000000E+00 
07:45:00,6.129009E+03,0.000000E+00,3.755782E-01,0.000000E+00,6.118807E+03,2.619824E+02,3.749530E-01,1.833399E-02,9.395969E+03,1.827438E+03,5.758116E-01,1.278893E-01,6.118807E+03,1.649383E+03,3.749530E-01,1.154204E-01,6.129009E+03,0.000000E+00,3.755782E-01,0.000000E+00 
08:00:00,6.128503E+03,0.000000E+00,3.755548E-01,0.000000E+00,6.118301E+03,2.297669E+02,3.749296E-01,1.607967E-02,9.394914E+03,1.871668E+03,5.757557E-01,1.309863E-01,6.118301E+03,1.803040E+03,3.749296E-01,1.261792E-01,6.128503E+03,0.000000E+00,3.755548E-01,0.000000E+00 
08:15:00,6.128121E+03,0.000000E+00,3.755332E-01,0.000000E+00,6.117919E+03,2.099404E+02,3.749080E-01,1.469235E-02,9.394094E+03,1.914715E+03,5.757112E-01,1.340008E-01,6.117919E+03,1.953600E+03,3.749080E-01,1.367225E-01,6.128121E+03,0.000000E+00,3.755332E-01,0.000000E+00 
08:30:00,6.127808E+03,2.752764E+01,3.755140E-01,1.935249E-03,6.117606E+03,2.125139E+02,3.748888E-01,1.487258E-02,9.393432E+03,1.957538E+03,5.756742E-01,1.369992E-01,6.117606E+03,2.092029E+03,3.748888E-01,1.464151E-01,6.127808E+03,0.000000E+00,3.755140E-01,0.000000E+00 
08:45:00,6.127548E+03,1.521004E+02,3.754980E-01,1.065375E-02,6.117346E+03,2.304727E+02,3.748728E-01,1.612949E-02,9.392888E+03,2.001571E+03,5.756432E-01,1.400818E-01,6.117346E+03,2.216103E+03,3.748728E-01,1.551015E-01,6.127548E+03,0.000000E+00,3.754980E-01,0.000000E+00 
09:00:00,6.127334E+03,3.083595E+02,3.754850E-01,2.158962E-02,6.117132E+03,2.556854E+02,3.748598E-01,1.789408E-02,9.392438E+03,2.047361E+03,5.756171E-01,1.432881E-01,6.117132E+03,2.325073E+03,3.748598E-01,1.627308E-01,6.127334E+03,0.000000E+00,3.754850E-01,0.000000E+00 
09:15:00,6.127159E+03,5.249710E+02,3.754744E-01,3.674951E-02,6.116957E+03,2.841188E+02,3.748492E-01,1.988411E-02,9.392064E+03,2.095471E+03,5.755953E-01,1.466568E-01,6.116957E+03,2.418648E+03,3.748492E-01,1.692819E-01,6.127159E+03,0.000000E+00,3.754744E-01,0.000000E+00 
09:30:00,6.127013E+03,7.604860E+02,3.754656E-01,5.322431E-02,6.116812E+03,3.142693E+02,3.748404E-01,2.199436E-02,9.391752E+03,2.145545E+03,5.755769E-01,1.501634E-01,6.116812E+03,2.496147E+03,3.748404E-01,1.747083E-01,6.127013E+03,1.001563E+01,3.754656E-01,7.047318E-04 
09:45:00,6.126891E+03,9.376454E+02,3.754581E-01,6.562434E-02,6.116690E+03,3.466042E+02,3.748330E-01,2.425756E-02,9.391492E+03,2.196863E+03,5.755614E-01,1.537573E-01,6.116690E+03,2.555755E+03,3.748330E-01,1.788825E-01,6.126891E+03,4.548444E+01,3.754581E-01,3.187027E-03 
10:00:00,6.126788E+03,1.115346E+03,3.754518E-01,7.806329E-02,6.116587E+03,3.802291E+02,3.748266E-01,2.661107E-02,9.391275E+03,2.249366E+03,5.755484E-01,1.574336E-01,6.116587E+03,2.598174E+03,3.748266E-01,1.818519E-01,6.126788E+03,9.281404E+01,3.754518E-01,6.499405E-03 
10:15:00,6.126700E+03,1.264639E+03,3.754464E-01,8.851463E-02,6.116499E+03,4.143597E+02,3.748212E-01,2.900003E-02,9.391092E+03,2.302029E+03,5.755374E-01,1.611211E-01,6.116499E+03,2.623555E+03,3.748212E-01,1.836282E-01,6.126700E+03,1.572252E+02,3.754464E-01,1.100729E-02 
10:30:00,6.126625E+03,1.396351E+03,3.754418E-01,9.773560E-02,6.116424E+03,4.486052E+02,3.748166E-01,3.139707E-02,9.390937E+03,2.354603E+03,5.755281E-01,1.648022E-01,6.116424E+03,2.631962E+03,3.748166E-01,1.842164E-01,6.126625E+03,2.253624E+02,3.754418E-01,1.577223E-02 
10:45:00,6.126561E+03,1.529628E+03,3.754379E-01,1.070660E-01,6.116359E+03,4.813042E+02,3.748127E-01,3.368591E-02,9.390807E+03,2.406752E+03,5.755202E-01,1.684535E-01,6.116359E+03,2.625410E+03,3.748127E-01,1.837575E-01,6.126561E+03,2.808151E+02,3.754379E-01,1.965334E-02 
11:00:00,6.126505E+03,1.672347E+03,3.754345E-01,1.170565E-01,6.116304E+03,5.126356E+02,3.748093E-01,3.587904E-02,9.390695E+03,2.458237E+03,5.755135E-01,1.720582E-01,6.116304E+03,2.604240E+03,3.748093E-01,1.822754E-01,6.126505E+03,3.364200E+02,3.754345E-01,2.354523E-02 
11:15:00,6.126458E+03,1.824088E+03,3.754315E-01,1.276779E-01,6.116256E+03,5.423799E+02,3.748064E-01,3.796110E-02,9.390600E+03,2.508376E+03,5.755077E-01,1.755688E-01,6.116256E+03,2.568736E+03,3.748064E-01,1.797902E-01,6.126458E+03,3.854231E+02,3.754315E-01,2.697516E-02 
11:30:00,6.126416E+03,1.986870E+03,3.754290E-01,1.390716E-01,6.116215E+03,5.703844E+02,3.748038E-01,3.992140E-02,9.390519E+03,2.557010E+03,5.755027E-01,1.789739E-01,6.116215E+03,2.519484E+03,3.748038E-01,1.763428E-01,6.126416E+03,4.305260E+02,3.754290E-01,3.013217E-02 
11:45:00,6.126380E+03,2.147539E+03,3.754268E-01,1.503168E-01,6.116179E+03,5.968129E+02,3.748016E-01,4.177137E-02,9.390449E+03,2.603949E+03,5.754985E-01,1.822602E-01,6.116179E+03,2.455407E+03,3.748016E-01,1.718577E-01,6.126380E+03,4.720959E+02,3.754268E-01,3.304195E-02 
12:00:00,6.126349E+03,2.302388E+03,3.754249E-01,1.611546E-01,6.116147E+03,6.214846E+02,3.747997E-01,4.349837E-02,9.390389E+03,2.649011E+03,5.754948E-01,1.854152E-01,6.116147E+03,2.373082E+03,3.747997E-01,1.660955E-01,6.126349E+03,5.106337E+02,3.754249E-01,3.573952E-02 
12:15:00,6.126321E+03,2.449016E+03,3.754232E-01,1.714169E-01,6.116120E+03,6.450378E+02,3.747980E-01,4.514706E-02,9.390337E+03,2.692492E+03,5.754916E-01,1.884594E-01,6.116120E+03,2.268156E+03,3.747980E-01,1.587514E-01,6.126321E+03,5.468089E+02,3.754232E-01,3.827173E-02 
12:30:00,6.126297E+03,2.585408E+03,3.754217E-01,1.809626E-01,6.116096E+03,6.675818E+02,3.747966E-01,4.672510E-02,9.390291E+03,2.734085E+03,5.754888E-01,1.913713E-01,6.116096E+03,2.146235E+03,3.747966E-01,1.502178E-01,6.126297E+03,5.808709E+02,3.754217E-01,4.065602E-02 
12:45:00,6.126276E+03,2.709937E+03,3.754204E-01,1.896779E-01,6.116075E+03,6.888832E+02,3.747953E-01,4.821615E-02,9.390252E+03,2.773382E+03,5.754864E-01,1.941225E-01,6.116075E+03,2.002246E+03,3.747953E-01,1.401398E-01,6.126276E+03,6.130611E+02,3.754204E-01,4.290929E-02 
13:00:00,6.126257E+03,2.821306E+03,3.754193E-01,1.974720E-01,6.116056E+03,7.090226E+02,3.747941E-01,4.962585E-02,9.390217E+03,2.809942E+03,5.754843E-01,1.966820E-01,6.116056E+03,1.847762E+03,3.747941E-01,1.293271E-01,6.126257E+03,6.439535E+02,3.754193E-01,4.507170E-02 
13:15:00,6.126241E+03,2.918251E+03,3.754182E-01,2.042566E-01,6.116039E+03,7.275504E+02,3.747931E-01,5.092273E-02,9.390187E+03,2.843347E+03,5.754824E-01,1.990206E-01,6.116039E+03,1.706621E+03,3.747931E-01,1.194483E-01,6.126241E+03,6.911459E+02,3.754182E-01,4.837496E-02 
13:30:00,6.126226E+03,3.000160E+03,3.754173E-01,2.099889E-01,6.116024E+03,7.445376E+02,3.747922E-01,5.211175E-02,9.390160E+03,2.874015E+03,5.754808E-01,2.011676E-01,6.116024E+03,1.584337E+03,3.747922E-01,1.108895E-01,6.126226E+03,7.728864E+02,3.754173E-01,5.409652E-02 
13:45:00,6.126212E+03,3.066784E+03,3.754165E-01,2.146514E-01,6.116011E+03,7.601258E+02,3.747914E-01,5.320284E-02,9.390136E+03,2.903092E+03,5.754793E-01,2.032031E-01,6.116011E+03,1.494380E+03,3.747914E-01,1.045932E-01,6.126212E+03,8.948860E+02,3.754165E-01,6.263644E-02 
14:00:00,6.126201E+03,3.118141E+03,3.754158E-01,2.182454E-01,6.115999E+03,7.745429E+02,3.747906E-01,5.421195E-02,9.390115E+03,2.932191E+03,5.754780E-01,2.052401E-01,6.115999E+03,1.434305E+03,3.747906E-01,1.003886E-01,6.126201E+03,1.051672E+03,3.754158E-01,7.361182E-02 
14:15:00,6.126190E+03,3.153966E+03,3.754151E-01,2.207524E-01,6.115988E+03,7.876351E+02,3.747900E-01,5.512830E-02,9.390096E+03,2.962567E+03,5.754769E-01,2.073665E-01,6.115988E+03,1.389292E+03,3.747900E-01,9.723840E-02,6.126190E+03,1.211904E+03,3.754151E-01,8.482908E-02 
14:30:00,6.126180E+03,3.174361E+03,3.754145E-01,2.221795E-01,6.115979E+03,7.995487E+02,3.747894E-01,5.596217E-02,9.390079E+03,2.995194E+03,5.754759E-01,2.096504E-01,6.115979E+03,1.353153E+03,3.747894E-01,9.470939E-02,6.126180E+03,1.347395E+03,3.754145E-01,9.431494E-02 
14:45:00,6.126171E+03,3.179378E+03,3.754140E-01,2.225302E-01,6.115970E+03,8.103215E+02,3.747888E-01,5.671617E-02,9.390064E+03,3.030296E+03,5.754749E-01,2.121076E-01,6.115970E+03,1.322099E+03,3.747888E-01,9.253625E-02,6.126171E+03,1.477865E+03,3.754140E-01,1.034493E-01 
15:00:00,6.126164E+03,3.169068E+03,3.754135E-01,2.218083E-01,6.115962E+03,8.198822E+02,3.747884E-01,5.738533E-02,9.390051E+03,3.067505E+03,5.754741E-01,2.147123E-01,6.115962E+03,1.294204E+03,3.747884E-01,9.058410E-02,6.126164E+03,1.606532E+03,3.754135E-01,1.124561E-01 
15:15:00,6.126156E+03,3.143402E+03,3.754131E-01,2.200116E-01,6.115955E+03,8.278942E+02,3.747879E-01,5.794609E-02,9.390039E+03,3.105920E+03,5.754733E-01,2.174014E-01,6.115955E+03,1.267848E+03,3.747879E-01,8.873954E-02,6.126156E+03,1.747835E+03,3.754131E-01,1.223463E-01 
15:30:00,6.126150E+03,3.102753E+03,3.754127E-01,2.171663E-01,6.115948E+03,8.341664E+02,3.747875E-01,5.838507E-02,9.390027E+03,3.144705E+03,5.754727E-01,2.201164E-01,6.115948E+03,1.241826E+03,3.747875E-01,8.691828E-02,6.126150E+03,1.911958E+03,3.754127E-01,1.338327E-01 
15:45:00,6.126144E+03,3.047779E+03,3.754123E-01,2.133184E-01,6.115942E+03,8.384953E+02,3.747871E-01,5.868803E-02,9.390017E+03,3.183011E+03,5.754720E-01,2.227978E-01,6.115942E+03,1.216587E+03,3.747871E-01,8.515178E-02,6.126144E+03,2.072713E+03,3.754123E-01,1.450827E-01 
16:00:00,6.126138E+03,2.979394E+03,3.754120E-01,2.085318E-01,6.115937E+03,8.406931E+02,3.747868E-01,5.884182E-02,9.390008E+03,3.220062E+03,5.754715E-01,2.253914E-01,6.115937E+03,1.191616E+03,3.747868E-01,8.340402E-02,6.126138E+03,2.230021E+03,3.754120E-01,1.560918E-01 
16:15:00,6.126133E+03,2.899464E+03,3.754117E-01,2.029373E-01,6.115932E+03,8.414051E+02,3.747865E-01,5.889162E-02,9.390000E+03,3.255896E+03,5.754710E-01,2.278998E-01,6.115932E+03,1.167383E+03,3.747865E-01,8.170790E-02,6.126133E+03,2.381074E+03,3.754117E-01,1.666633E-01 
16:30:00,6.126129E+03,2.808901E+03,3.754114E-01,1.965985E-01,6.115927E+03,8.393400E+02,3.747862E-01,5.874703E-02,9.389992E+03,3.289980E+03,5.754705E-01,2.302857E-01,6.115927E+03,1.142747E+03,3.747862E-01,7.998359E-02,6.126129E+03,2.524690E+03,3.754114E-01,1.767142E-01 
16:45:00,6.126124E+03,2.707561E+03,3.754111E-01,1.895054E-01,6.115923E+03,8.347260E+02,3.747859E-01,5.842403E-02,9.389985E+03,3.321864E+03,5.754700E-01,2.325175E-01,6.115923E+03,1.117836E+03,3.747859E-01,7.824002E-02,6.126124E+03,2.658642E+03,3.754111E-01,1.860887E-01 
17:00:00,6.126120E+03,2.594361E+03,3.754109E-01,1.815824E-01,6.115919E+03,8.278422E+02,3.747857E-01,5.794215E-02,9.389978E+03,3.351163E+03,5.754696E-01,2.345684E-01,6.115919E+03,1.093164E+03,3.747857E-01,7.651320E-02,6.126120E+03,2.780973E+03,3.754109E-01,1.946499E-01 
17:15:00,6.126117E+03,2.467850E+03,3.754106E-01,1.727276E-01,6.115915E+03,8.188601E+02,3.747855E-01,5.731340E-02,9.389972E+03,3.377528E+03,5.754693E-01,2.364138E-01,6.115915E+03,1.068311E+03,3.747855E-01,7.477366E-02,6.126117E+03,2.890709E+03,3.754106E-01,2.023296E-01 
17:30:00,6.126113E+03,2.328247E+03,3.754104E-01,1.629566E-01,6.115911E+03,8.088181E+02,3.747853E-01,5.661047E-02,9.389966E+03,3.400633E+03,5.754689E-01,2.380310E-01,6.115911E+03,1.043151E+03,3.747853E-01,7.301268E-02,6.126113E+03,2.985073E+03,3.754104E-01,2.089335E-01 
17:45:00,6.126110E+03,2.181071E+03,3.754102E-01,1.526556E-01,6.115908E+03,7.975883E+02,3.747851E-01,5.582440E-02,9.389961E+03,3.420122E+03,5.754686E-01,2.393951E-01,6.115908E+03,1.016754E+03,3.747851E-01,7.116498E-02,6.126110E+03,3.062932E+03,3.754102E-01,2.143822E-01 
18:00:00,6.126107E+03,2.017419E+03,3.754100E-01,1.412014E-01,6.115905E+03,7.846748E+02,3.747849E-01,5.492050E-02,9.389956E+03,3.435598E+03,5.754683E-01,2.404783E-01,6.115905E+03,9.883612E+02,3.747849E-01,6.917757E-02,6.126107E+03,3.123335E+03,3.754100E-01,2.186093E-01 
18:15:00,6.992288E+03,1.845573E+03,4.284899E-01,1.291736E-01,6.982086E+03,7.694066E+02,4.278648E-01,5.385178E-02,1.106491E+04,3.446147E+03,6.781184E-01,2.412165E-01,6.982086E+03,9.572858E+02,4.278648E-01,6.700229E-02,6.992288E+03,3.163887E+03,4.284899E-01,2.214470E-01 
18:30:00,7.858716E+03,1.681122E+03,4.815753E-01,1.176633E-01,7.848514E+03,7.592419E+02,4.809501E-01,5.314025E-02,1.274086E+04,3.451485E+03,7.808161E-01,2.415900E-01,7.848514E+03,9.241569E+02,4.809501E-01,6.468330E-02,7.858716E+03,3.183057E+03,4.815753E-01,2.227882E-01 
18:45:00,8.725629E+03,1.529530E+03,5.346660E-01,1.070530E-01,8.715427E+03,7.672573E+02,5.340408E-01,5.370120E-02,1.441736E+04,3.451727E+03,8.835328E-01,2.416067E-01,8.715427E+03,8.890993E+02,5.340408E-01,6.222936E-02,8.725629E+03,3.179673E+03,5.346660E-01,2.225509E-01 
19:00:00,9.592908E+03,1.407269E+03,5.877554E-01,9.849569E-02,9.582707E+03,8.003563E+02,5.871303E-01,5.601795E-02,1.609471E+04,3.447486E+03,9.862850E-01,2.413096E-01,9.582707E+03,8.517026E+02,5.871303E-01,5.961173E-02,9.592908E+03,3.153123E+03,5.877554E-01,2.206922E-01 
19:15:00,9.594182E+03,1.314522E+03,5.877642E-01,9.200427E-02,9.583980E+03,8.597219E+02,5.871391E-01,6.017337E-02,1.609762E+04,3.441251E+03,9.864065E-01,2.408729E-01,9.583980E+03,8.138609E+02,5.871391E-01,5.696296E-02,9.594182E+03,3.105205E+03,5.877642E-01,2.173379E-01 
19:30:00,9.595328E+03,1.237083E+03,5.877725E-01,8.658447E-02,9.585126E+03,9.340829E+02,5.871475E-01,6.537861E-02,1.609983E+04,3.434008E+03,9.864931E-01,2.403657E-01,9.585126E+03,7.756869E+02,5.871475E-01,5.429095E-02,9.595328E+03,3.036501E+03,5.877725E-01,2.125289E-01 
19:45:00,9.596101E+03,1.168486E+03,5.877826E-01,8.178344E-02,9.585899E+03,1.005242E+03,5.871576E-01,7.035992E-02,1.610171E+04,3.426418E+03,9.865708E-01,2.398342E-01,9.585899E+03,7.372895E+02,5.871576E-01,5.160332E-02,9.596101E+03,2.948289E+03,5.877826E-01,2.063545E-01 
20:00:00,9.596606E+03,1.105365E+03,5.878002E-01,7.736567E-02,9.586404E+03,1.061483E+03,5.871753E-01,7.429710E-02,1.610290E+04,3.418629E+03,9.866218E-01,2.392888E-01,9.586404E+03,6.992549E+02,5.871753E-01,4.894111E-02,9.596606E+03,2.841815E+03,5.878002E-01,1.989020E-01 
20:15:00,9.597013E+03,1.044600E+03,5.878231E-01,7.311271E-02,9.586810E+03,1.100342E+03,5.871982E-01,7.701752E-02,1.610370E+04,3.410012E+03,9.866611E-01,2.386855E-01,9.586810E+03,6.611116E+02,5.871982E-01,4.627130E-02,9.597013E+03,2.718495E+03,5.878231E-01,1.902704E-01 
20:30:00,9.597361E+03,9.871558E+02,5.878446E-01,6.909206E-02,9.587158E+03,1.122540E+03,5.872196E-01,7.857159E-02,1.610430E+04,3.400027E+03,9.866945E-01,2.379864E-01,9.587158E+03,6.220541E+02,5.872196E-01,4.353753E-02,9.597361E+03,2.580364E+03,5.878446E-01,1.806024E-01 
20:45:00,9.597648E+03,9.323430E+02,5.878618E-01,6.525561E-02,9.587445E+03,1.130466E+03,5.872368E-01,7.912638E-02,1.610480E+04,3.387998E+03,9.867234E-01,2.371442E-01,9.587445E+03,5.823887E+02,5.872368E-01,4.076123E-02,9.597648E+03,2.430298E+03,5.878618E-01,1.700990E-01 
21:00:00,9.597877E+03,8.801351E+02,5.878754E-01,6.160147E-02,9.587674E+03,1.126668E+03,5.872504E-01,7.886037E-02,1.610521E+04,3.373265E+03,9.867480E-01,2.361129E-01,9.587674E+03,5.421781E+02,5.872504E-01,3.794678E-02,9.597877E+03,2.273145E+03,5.878754E-01,1.590995E-01 
21:15:00,9.598063E+03,8.272783E+02,5.878865E-01,5.790192E-02,9.587860E+03,1.110612E+03,5.872615E-01,7.773620E-02,1.610556E+04,3.354968E+03,9.867686E-01,2.348320E-01,9.587860E+03,5.012853E+02,5.872615E-01,3.508459E-02,9.598063E+03,2.120001E+03,5.878865E-01,1.483807E-01 
21:30:00,9.598217E+03,7.736424E+02,5.878959E-01,5.414776E-02,9.588014E+03,1.080906E+03,5.872709E-01,7.565664E-02,1.610584E+04,3.332728E+03,9.867859E-01,2.332751E-01,9.588014E+03,4.605977E+02,5.872709E-01,3.223679E-02,9.598217E+03,1.963463E+03,5.878959E-01,1.374245E-01 
21:45:00,9.598347E+03,7.177851E+02,5.879039E-01,5.023809E-02,9.588144E+03,1.033411E+03,5.872789E-01,7.233185E-02,1.610608E+04,3.306223E+03,9.868005E-01,2.314196E-01,9.588144E+03,4.197146E+02,5.872789E-01,2.937531E-02,9.598347E+03,1.800919E+03,5.879039E-01,1.260479E-01 
22:00:00,9.598457E+03,6.592977E+02,5.879107E-01,4.614432E-02,9.588254E+03,9.680665E+02,5.872857E-01,6.775768E-02,1.610629E+04,3.275025E+03,9.868128E-01,2.292357E-01,9.588254E+03,3.785588E+02,5.872857E-01,2.649476E-02,9.598457E+03,1.634259E+03,5.879107E-01,1.143831E-01 
22:15:00,9.598550E+03,4.927151E+02,5.879164E-01,3.448506E-02,9.588347E+03,7.756949E+02,5.872914E-01,5.429273E-02,1.610646E+04,2.945067E+03,9.868233E-01,2.061401E-01,9.588347E+03,2.684662E+02,5.872914E-01,1.878950E-02,9.598550E+03,1.352792E+03,5.879164E-01,9.468299E-02 
22:30:00,9.598630E+03,3.233833E+02,5.879212E-01,2.263347E-02,9.588426E+03,5.663222E+02,5.872963E-01,3.963779E-02,1.610661E+04,2.600625E+03,9.868323E-01,1.820287E-01,9.588426E+03,1.685408E+02,5.872963E-01,1.179587E-02,9.598630E+03,1.082201E+03,5.879212E-01,7.574350E-02 
22:45:00,9.598697E+03,1.658862E+02,5.879254E-01,1.161027E-02,9.588494E+03,3.463549E+02,5.873004E-01,2.424161E-02,1.610673E+04,2.243442E+03,9.868399E-01,1.570252E-01,9.588494E+03,7.907229E+01,5.873004E-01,5.534113E-03,9.598697E+03,8.259494E+02,5.879254E-01,5.780761E-02 
23:00:00,9.598755E+03,2.325622E+01,5.879290E-01,1.627668E-03,9.588552E+03,1.352811E+02,5.873040E-01,9.468173E-03,1.610684E+04,1.875486E+03,9.868465E-01,1.312673E-01,9.588552E+03,0.000000E+00,5.873040E-01,0.000000E+00,9.598755E+03,5.879409E+02,5.879290E-01,4.114865E-02 
23:15:00,9.598806E+03,3.116338E+00,5.879320E-01,2.180962E-04,9.588602E+03,5.962184E+01,5.873070E-01,4.172702E-03,1.610693E+04,1.791763E+03,9.868522E-01,1.254039E-01,9.588602E+03,0.000000E+00,5.873070E-01,0.000000E+00,9.598806E+03,4.744738E+02,5.879320E-01,3.320649E-02 
23:30:00,9.598849E+03,0.000000E+00,5.879347E-01,0.000000E+00,9.588646E+03,1.431774E+01,5.873097E-01,1.002028E-03,1.610701E+04,1.709236E+03,9.868571E-01,1.196260E-01,9.588646E+03,0.000000E+00,5.873097E-01,0.000000E+00,9.598849E+03,3.703180E+02,5.879347E-01,2.591656E-02 
23:45:00,9.598886E+03,0.000000E+00,5.879370E-01,0.000000E+00,9.588683E+03,0.000000E+00,5.873120E-01,0.000000E+00,1.610708E+04,1.627631E+03,9.868613E-01,1.139130E-01,9.588683E+03,0.000000E+00,5.873120E-01,0.000000E+00,9.598886E+03,2.801669E+02,5.879370E-01,1.960709E-02 
24:00:00,9.598919E+03,0.000000E+00,5.879390E-01,0.000000E+00,9.588716E+03,0.000000E+00,5.873140E-01,0.000000E+00,1.610714E+04,1.546676E+03,9.868650E-01,1.082459E-01,9.588716E+03,0.000000E+00,5.873140E-01,0.000000E+00,9.598919E+03,1.953023E+02,5.879390E-01,1.366786E-02 
Peak,9.599169E+03,3.179378E+03,5.879543E-01,2.225302E-01,9.588967E+03,1.130466E+03,5.873294E-01,7.912638E-02,1.610758E+04,3.451727E+03,9.868918E-01,2.416067E-01,9.588967E+03,2.631962E+03,5.873294E-01,1.842164E-01,9.599169E+03,3.183057E+03,5.879543E-01,2.227882E-01 

Peak Vol Flow (m3/s),,,4.962751E-01,1.878313E-01,,,4.957476E-01,6.678827E-02,,,8.330067E-01,2.039332E-01,,,4.957476E-01,1.554917E-01,,,4.962751E-01,1.880490E-01 
