  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Fractional,                             !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   1,                                      !- Upper Limit Value {BasedOnField A3}
     44   Continuous;                             !- Numeric Type
     45 
     46 ScheduleTypeLimits,
     47   Temperature 2,                          !- Name
     48   ,                                       !- Lower Limit Value {BasedOnField A3}
     49   ,                                       !- Upper Limit Value {BasedOnField A3}
     50   Continuous,                             !- Numeric Type
     51   temperature;                            !- Unit Type
     52 
     53 ScheduleTypeLimits,
     54   OnOff,                                  !- Name
     55   0,                                      !- Lower Limit Value {BasedOnField A3}
     56   1,                                      !- Upper Limit Value {BasedOnField A3}
     57   Discrete,                               !- Numeric Type
     58   availability;                           !- Unit Type
     59 
     60 ScheduleTypeLimits,
     61   Temperature 1,                          !- Name
     62   ,                                       !- Lower Limit Value {BasedOnField A3}
     63   ,                                       !- Upper Limit Value {BasedOnField A3}
     64   Continuous,                             !- Numeric Type
     65   temperature;                            !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature 3,                          !- Name
     69   ,                                       !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   temperature;                            !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   ActivityLevel 12,                       !- Name
     76   0,                                      !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   activitylevel;                          !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature,                            !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Small Office_Activity Summer Design Day, !- Name
     90   ActivityLevel 12,                       !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   120;                                    !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Bldg_Occ Summer Design Day, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   0,                                      !- Value Until Time 1
    101   22:00,                                  !- Time 2 {hh:mm}
    102   1,                                      !- Value Until Time 2
    103   24:00,                                  !- Time 3 {hh:mm}
    104   0.05;                                   !- Value Until Time 3
    105 
    106 Schedule:Day:Interval,
    107   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    108   Fractional,                             !- Schedule Type Limits Name
    109   No,                                     !- Interpolate to Timestep
    110   06:00,                                  !- Time 1 {hh:mm}
    111   1,                                      !- Value Until Time 1
    112   18:00,                                  !- Time 2 {hh:mm}
    113   0.25,                                   !- Value Until Time 2
    114   24:00,                                  !- Time 3 {hh:mm}
    115   1;                                      !- Value Until Time 3
    116 
    117 Schedule:Day:Interval,
    118   Small Office_Bldg_Light Winter Design Day, !- Name
    119   Fractional,                             !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   0;                                      !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Always_On_Summer_Design_Day,            !- Name
    126   OnOff,                                  !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   1;                                      !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Deck_Temperature_Default,               !- Name
    133   Temperature,                            !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   12.8;                                   !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    140   Fractional,                             !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   06:00,                                  !- Time 1 {hh:mm}
    143   1,                                      !- Value Until Time 1
    144   18:00,                                  !- Time 2 {hh:mm}
    145   0.25,                                   !- Value Until Time 2
    146   24:00,                                  !- Time 3 {hh:mm}
    147   1;                                      !- Value Until Time 3
    148 
    149 Schedule:Day:Interval,
    150   Deck_Temperature_Winter_Design_Day,     !- Name
    151   Temperature,                            !- Schedule Type Limits Name
    152   No,                                     !- Interpolate to Timestep
    153   24:00,                                  !- Time 1 {hh:mm}
    154   12.8;                                   !- Value Until Time 1
    155 
    156 Schedule:Day:Interval,
    157   Small Office_Bldg_Light Summer Design Day, !- Name
    158   Fractional,                             !- Schedule Type Limits Name
    159   No,                                     !- Interpolate to Timestep
    160   24:00,                                  !- Time 1 {hh:mm}
    161   1;                                      !- Value Until Time 1
    162 
    163 Schedule:Day:Interval,
    164   Cooling Sch Default,                    !- Name
    165   Temperature 3,                          !- Schedule Type Limits Name
    166   No,                                     !- Interpolate to Timestep
    167   24:00,                                  !- Time 1 {hh:mm}
    168   28;                                     !- Value Until Time 1
    169 
    170 Schedule:Day:Interval,
    171   Deck_Temperature_Summer_Design_Day,     !- Name
    172   Temperature,                            !- Schedule Type Limits Name
    173   No,                                     !- Interpolate to Timestep
    174   24:00,                                  !- Time 1 {hh:mm}
    175   12.8;                                   !- Value Until Time 1
    176 
    177 Schedule:Day:Interval,
    178   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    179   Fractional,                             !- Schedule Type Limits Name
    180   No,                                     !- Interpolate to Timestep
    181   24:00,                                  !- Time 1 {hh:mm}
    182   0.05;                                   !- Value Until Time 1
    183 
    184 Schedule:Day:Interval,
    185   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    186   Fractional,                             !- Schedule Type Limits Name
    187   No,                                     !- Interpolate to Timestep
    188   06:00,                                  !- Time 1 {hh:mm}
    189   0.05,                                   !- Value Until Time 1
    190   08:00,                                  !- Time 2 {hh:mm}
    191   0.1,                                    !- Value Until Time 2
    192   12:00,                                  !- Time 3 {hh:mm}
    193   0.3,                                    !- Value Until Time 3
    194   17:00,                                  !- Time 4 {hh:mm}
    195   0.15,                                   !- Value Until Time 4
    196   24:00,                                  !- Time 5 {hh:mm}
    197   0.05;                                   !- Value Until Time 5
    198 
    199 Schedule:Day:Interval,
    200   Hot_Water_Temperature_Default,          !- Name
    201   Temperature 1,                          !- Schedule Type Limits Name
    202   No,                                     !- Interpolate to Timestep
    203   24:00,                                  !- Time 1 {hh:mm}
    204   67;                                     !- Value Until Time 1
    205 
    206 Schedule:Day:Interval,
    207   Small Office_Bldg_Equip Winter Design Day, !- Name
    208   Fractional,                             !- Schedule Type Limits Name
    209   No,                                     !- Interpolate to Timestep
    210   24:00,                                  !- Time 1 {hh:mm}
    211   0;                                      !- Value Until Time 1
    212 
    213 Schedule:Day:Interval,
    214   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    215   ,                                       !- Schedule Type Limits Name
    216   No,                                     !- Interpolate to Timestep
    217   24:00,                                  !- Time 1 {hh:mm}
    218   6.7;                                    !- Value Until Time 1
    219 
    220 Schedule:Day:Interval,
    221   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    222   Fractional,                             !- Schedule Type Limits Name
    223   No,                                     !- Interpolate to Timestep
    224   06:00,                                  !- Time 1 {hh:mm}
    225   1,                                      !- Value Until Time 1
    226   22:00,                                  !- Time 2 {hh:mm}
    227   0.25,                                   !- Value Until Time 2
    228   24:00,                                  !- Time 3 {hh:mm}
    229   1;                                      !- Value Until Time 3
    230 
    231 Schedule:Day:Interval,
    232   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    233   Fractional,                             !- Schedule Type Limits Name
    234   No,                                     !- Interpolate to Timestep
    235   24:00,                                  !- Time 1 {hh:mm}
    236   0;                                      !- Value Until Time 1
    237 
    238 Schedule:Day:Interval,
    239   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    240   Fractional,                             !- Schedule Type Limits Name
    241   No,                                     !- Interpolate to Timestep
    242   24:00,                                  !- Time 1 {hh:mm}
    243   1;                                      !- Value Until Time 1
    244 
    245 Schedule:Day:Interval,
    246   Small Office_Infil_Quarter_On Default Schedule, !- Name
    247   Fractional,                             !- Schedule Type Limits Name
    248   No,                                     !- Interpolate to Timestep
    249   06:00,                                  !- Time 1 {hh:mm}
    250   1,                                      !- Value Until Time 1
    251   22:00,                                  !- Time 2 {hh:mm}
    252   0.25,                                   !- Value Until Time 2
    253   24:00,                                  !- Time 3 {hh:mm}
    254   1;                                      !- Value Until Time 3
    255 
    256 Schedule:Day:Interval,
    257   Chilled_Water_Temperature_Default,      !- Name
    258   ,                                       !- Schedule Type Limits Name
    259   No,                                     !- Interpolate to Timestep
    260   24:00,                                  !- Time 1 {hh:mm}
    261   6.7;                                    !- Value Until Time 1
    262 
    263 Schedule:Day:Interval,
    264   Small Office_Bldg_Occ Default Schedule, !- Name
    265   Fractional,                             !- Schedule Type Limits Name
    266   No,                                     !- Interpolate to Timestep
    267   06:00,                                  !- Time 1 {hh:mm}
    268   0,                                      !- Value Until Time 1
    269   07:00,                                  !- Time 2 {hh:mm}
    270   0.1,                                    !- Value Until Time 2
    271   08:00,                                  !- Time 3 {hh:mm}
    272   0.2,                                    !- Value Until Time 3
    273   12:00,                                  !- Time 4 {hh:mm}
    274   0.95,                                   !- Value Until Time 4
    275   13:00,                                  !- Time 5 {hh:mm}
    276   0.5,                                    !- Value Until Time 5
    277   17:00,                                  !- Time 6 {hh:mm}
    278   0.95,                                   !- Value Until Time 6
    279   18:00,                                  !- Time 7 {hh:mm}
    280   0.3,                                    !- Value Until Time 7
    281   20:00,                                  !- Time 8 {hh:mm}
    282   0.1,                                    !- Value Until Time 8
    283   24:00,                                  !- Time 9 {hh:mm}
    284   0.05;                                   !- Value Until Time 9
    285 
    286 Schedule:Day:Interval,
    287   Small Office_Bldg_Equip Summer Design Day, !- Name
    288   Fractional,                             !- Schedule Type Limits Name
    289   No,                                     !- Interpolate to Timestep
    290   24:00,                                  !- Time 1 {hh:mm}
    291   1;                                      !- Value Until Time 1
    292 
    293 Schedule:Day:Interval,
    294   Always_On_Winter_Design_Day,            !- Name
    295   OnOff,                                  !- Schedule Type Limits Name
    296   No,                                     !- Interpolate to Timestep
    297   24:00,                                  !- Time 1 {hh:mm}
    298   1;                                      !- Value Until Time 1
    299 
    300 Schedule:Day:Interval,
    301   Hot_Water_Temperature_Winter_Design_Day, !- Name
    302   Temperature 1,                          !- Schedule Type Limits Name
    303   No,                                     !- Interpolate to Timestep
    304   24:00,                                  !- Time 1 {hh:mm}
    305   67;                                     !- Value Until Time 1
    306 
    307 Schedule:Day:Interval,
    308   Small Office_Activity Default Schedule, !- Name
    309   ActivityLevel 12,                       !- Schedule Type Limits Name
    310   No,                                     !- Interpolate to Timestep
    311   24:00,                                  !- Time 1 {hh:mm}
    312   120;                                    !- Value Until Time 1
    313 
    314 Schedule:Day:Interval,
    315   Hot_Water_Temperature_Summer_Design_Day, !- Name
    316   Temperature 1,                          !- Schedule Type Limits Name
    317   No,                                     !- Interpolate to Timestep
    318   24:00,                                  !- Time 1 {hh:mm}
    319   67;                                     !- Value Until Time 1
    320 
    321 Schedule:Day:Interval,
    322   Small Office_Bldg_Equip Default Schedule, !- Name
    323   Fractional,                             !- Schedule Type Limits Name
    324   No,                                     !- Interpolate to Timestep
    325   08:00,                                  !- Time 1 {hh:mm}
    326   0.4,                                    !- Value Until Time 1
    327   12:00,                                  !- Time 2 {hh:mm}
    328   0.9,                                    !- Value Until Time 2
    329   13:00,                                  !- Time 3 {hh:mm}
    330   0.8,                                    !- Value Until Time 3
    331   17:00,                                  !- Time 4 {hh:mm}
    332   0.9,                                    !- Value Until Time 4
    333   18:00,                                  !- Time 5 {hh:mm}
    334   0.5,                                    !- Value Until Time 5
    335   24:00,                                  !- Time 6 {hh:mm}
    336   0.4;                                    !- Value Until Time 6
    337 
    338 Schedule:Day:Interval,
    339   Small Office_Activity Winter Design Day, !- Name
    340   ActivityLevel 12,                       !- Schedule Type Limits Name
    341   No,                                     !- Interpolate to Timestep
    342   24:00,                                  !- Time 1 {hh:mm}
    343   120;                                    !- Value Until Time 1
    344 
    345 Schedule:Day:Interval,
    346   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    347   Fractional,                             !- Schedule Type Limits Name
    348   No,                                     !- Interpolate to Timestep
    349   06:00,                                  !- Time 1 {hh:mm}
    350   0.3,                                    !- Value Until Time 1
    351   08:00,                                  !- Time 2 {hh:mm}
    352   0.4,                                    !- Value Until Time 2
    353   12:00,                                  !- Time 3 {hh:mm}
    354   0.5,                                    !- Value Until Time 3
    355   17:00,                                  !- Time 4 {hh:mm}
    356   0.35,                                   !- Value Until Time 4
    357   24:00,                                  !- Time 5 {hh:mm}
    358   0.3;                                    !- Value Until Time 5
    359 
    360 Schedule:Day:Interval,
    361   Always_On_Default,                      !- Name
    362   OnOff,                                  !- Schedule Type Limits Name
    363   No,                                     !- Interpolate to Timestep
    364   24:00,                                  !- Time 1 {hh:mm}
    365   1;                                      !- Value Until Time 1
    366 
    367 Schedule:Day:Interval,
    368   Heating Sch Default,                    !- Name
    369   Temperature 2,                          !- Schedule Type Limits Name
    370   No,                                     !- Interpolate to Timestep
    371   24:00,                                  !- Time 1 {hh:mm}
    372   24;                                     !- Value Until Time 1
    373 
    374 Schedule:Day:Interval,
    375   Small Office_Bldg_Occ Winter Design Day, !- Name
    376   Fractional,                             !- Schedule Type Limits Name
    377   No,                                     !- Interpolate to Timestep
    378   24:00,                                  !- Time 1 {hh:mm}
    379   0;                                      !- Value Until Time 1
    380 
    381 Schedule:Day:Interval,
    382   Small Office_Bldg_Light Default Schedule, !- Name
    383   Fractional,                             !- Schedule Type Limits Name
    384   No,                                     !- Interpolate to Timestep
    385   05:00,                                  !- Time 1 {hh:mm}
    386   0.05,                                   !- Value Until Time 1
    387   07:00,                                  !- Time 2 {hh:mm}
    388   0.1,                                    !- Value Until Time 2
    389   08:00,                                  !- Time 3 {hh:mm}
    390   0.3,                                    !- Value Until Time 3
    391   17:00,                                  !- Time 4 {hh:mm}
    392   0.9,                                    !- Value Until Time 4
    393   18:00,                                  !- Time 5 {hh:mm}
    394   0.5,                                    !- Value Until Time 5
    395   20:00,                                  !- Time 6 {hh:mm}
    396   0.3,                                    !- Value Until Time 6
    397   22:00,                                  !- Time 7 {hh:mm}
    398   0.2,                                    !- Value Until Time 7
    399   23:00,                                  !- Time 8 {hh:mm}
    400   0.1,                                    !- Value Until Time 8
    401   24:00,                                  !- Time 9 {hh:mm}
    402   0.05;                                   !- Value Until Time 9
    403 
    404 Schedule:Day:Interval,
    405   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    406   Fractional,                             !- Schedule Type Limits Name
    407   No,                                     !- Interpolate to Timestep
    408   24:00,                                  !- Time 1 {hh:mm}
    409   0.3;                                    !- Value Until Time 1
    410 
    411 Schedule:Day:Interval,
    412   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    413   Fractional,                             !- Schedule Type Limits Name
    414   No,                                     !- Interpolate to Timestep
    415   06:00,                                  !- Time 1 {hh:mm}
    416   0,                                      !- Value Until Time 1
    417   08:00,                                  !- Time 2 {hh:mm}
    418   0.1,                                    !- Value Until Time 2
    419   12:00,                                  !- Time 3 {hh:mm}
    420   0.3,                                    !- Value Until Time 3
    421   17:00,                                  !- Time 4 {hh:mm}
    422   0.1,                                    !- Value Until Time 4
    423   24:00,                                  !- Time 5 {hh:mm}
    424   0;                                      !- Value Until Time 5
    425 
    426 Schedule:Day:Interval,
    427   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    428   ,                                       !- Schedule Type Limits Name
    429   No,                                     !- Interpolate to Timestep
    430   24:00,                                  !- Time 1 {hh:mm}
    431   6.7;                                    !- Value Until Time 1
    432 
    433 Schedule:Week:Daily,
    434   Schedule:Week:Daily {62edcedd-30d0-4eeb-94b4-22d34de970d4}, !- Name
    435   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    436   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    437   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    438   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    439   Small Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    440   Small Office_Activity Default Schedule, !- Friday Schedule:Day Name
    441   Small Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    442   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    443   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    444   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    445   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    446   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    447 
    448 Schedule:Year,
    449   Small Office_Activity,                  !- Name
    450   ActivityLevel 12,                       !- Schedule Type Limits Name
    451   Schedule:Week:Daily {62edcedd-30d0-4eeb-94b4-22d34de970d4}, !- Schedule:Week Name 1
    452   1,                                      !- Start Month 1
    453   1,                                      !- Start Day 1
    454   12,                                     !- End Month 1
    455   31;                                     !- End Day 1
    456 
    457 Schedule:Week:Daily,
    458   Schedule:Week:Daily {6fcf54a4-660b-4f63-9e69-7c4bdc0b0118}, !- Name
    459   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    460   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    461   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    462   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    463   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    464   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    465   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    466   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    467   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    468   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    469   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    470   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    471 
    472 Schedule:Week:Daily,
    473   Schedule:Week:Daily {45eb5bc7-0958-4383-8f17-d15432ba8b54}, !- Name
    474   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    475   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    476   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    477   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    478   Small Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    479   Small Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    480   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    481   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    482   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    483   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    484   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    485   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    486 
    487 Schedule:Year,
    488   Small Office_Bldg_Light,                !- Name
    489   Fractional,                             !- Schedule Type Limits Name
    490   Schedule:Week:Daily {6fcf54a4-660b-4f63-9e69-7c4bdc0b0118}, !- Schedule:Week Name 1
    491   1,                                      !- Start Month 1
    492   1,                                      !- Start Day 1
    493   1,                                      !- End Month 1
    494   3,                                      !- End Day 1
    495   Schedule:Week:Daily {45eb5bc7-0958-4383-8f17-d15432ba8b54}, !- Schedule:Week Name 2
    496   1,                                      !- Start Month 2
    497   4,                                      !- Start Day 2
    498   12,                                     !- End Month 2
    499   31;                                     !- End Day 2
    500 
    501 Schedule:Week:Daily,
    502   Schedule:Week:Daily {165fc7c1-fd9b-4155-91f3-58259d081113}, !- Name
    503   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    504   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    505   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    506   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    507   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    508   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    509   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    510   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    511   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    512   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    513   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    514   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    515 
    516 Schedule:Year,
    517   Chilled_Water_Temperature,              !- Name
    518   ,                                       !- Schedule Type Limits Name
    519   Schedule:Week:Daily {165fc7c1-fd9b-4155-91f3-58259d081113}, !- Schedule:Week Name 1
    520   1,                                      !- Start Month 1
    521   1,                                      !- Start Day 1
    522   12,                                     !- End Month 1
    523   31;                                     !- End Day 1
    524 
    525 Schedule:Week:Daily,
    526   Schedule:Week:Daily {c4ce6652-8bb6-4100-a3a6-a46cc05010c1}, !- Name
    527   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    528   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    529   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    530   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    531   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    532   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    533   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    534   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    535   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    536   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    537   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    538   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    539 
    540 Schedule:Week:Daily,
    541   Schedule:Week:Daily {030dc7f7-fbb0-4f5d-ae08-d3edce794c1b}, !- Name
    542   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    543   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    544   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    545   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    546   Small Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    547   Small Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    548   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    549   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    550   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    551   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    552   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    553   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    554 
    555 Schedule:Year,
    556   Small Office_Bldg_Occ,                  !- Name
    557   Fractional,                             !- Schedule Type Limits Name
    558   Schedule:Week:Daily {c4ce6652-8bb6-4100-a3a6-a46cc05010c1}, !- Schedule:Week Name 1
    559   1,                                      !- Start Month 1
    560   1,                                      !- Start Day 1
    561   1,                                      !- End Month 1
    562   3,                                      !- End Day 1
    563   Schedule:Week:Daily {030dc7f7-fbb0-4f5d-ae08-d3edce794c1b}, !- Schedule:Week Name 2
    564   1,                                      !- Start Month 2
    565   4,                                      !- Start Day 2
    566   12,                                     !- End Month 2
    567   31;                                     !- End Day 2
    568 
    569 Schedule:Week:Daily,
    570   Schedule:Week:Daily {ad98f0e1-052e-4115-b714-f359fdc23ae2}, !- Name
    571   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    572   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    573   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    574   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    575   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    576   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    577   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    578   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    579   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    580   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    581   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    582   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    583 
    584 Schedule:Week:Daily,
    585   Schedule:Week:Daily {4a417a77-af75-4935-a396-b8f4f40ace2f}, !- Name
    586   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    587   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    588   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    589   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    590   Small Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    591   Small Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    592   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    593   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    594   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    595   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    596   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    597   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    598 
    599 Schedule:Year,
    600   Small Office_Bldg_Equip,                !- Name
    601   Fractional,                             !- Schedule Type Limits Name
    602   Schedule:Week:Daily {ad98f0e1-052e-4115-b714-f359fdc23ae2}, !- Schedule:Week Name 1
    603   1,                                      !- Start Month 1
    604   1,                                      !- Start Day 1
    605   1,                                      !- End Month 1
    606   3,                                      !- End Day 1
    607   Schedule:Week:Daily {4a417a77-af75-4935-a396-b8f4f40ace2f}, !- Schedule:Week Name 2
    608   1,                                      !- Start Month 2
    609   4,                                      !- Start Day 2
    610   12,                                     !- End Month 2
    611   31;                                     !- End Day 2
    612 
    613 Schedule:Week:Daily,
    614   Schedule:Week:Daily {bbedf3af-3beb-497e-95fd-b85928fab9fa}, !- Name
    615   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    616   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    617   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    618   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    619   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    620   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    621   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    622   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    623   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    624   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    625   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    626   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    627 
    628 Schedule:Year,
    629   Deck_Temperature,                       !- Name
    630   Temperature,                            !- Schedule Type Limits Name
    631   Schedule:Week:Daily {bbedf3af-3beb-497e-95fd-b85928fab9fa}, !- Schedule:Week Name 1
    632   1,                                      !- Start Month 1
    633   1,                                      !- Start Day 1
    634   12,                                     !- End Month 1
    635   31;                                     !- End Day 1
    636 
    637 Schedule:Week:Daily,
    638   Schedule:Week:Daily {84384ad6-3658-4aa5-8ec5-5dc002254038}, !- Name
    639   Always_On_Default,                      !- Sunday Schedule:Day Name
    640   Always_On_Default,                      !- Monday Schedule:Day Name
    641   Always_On_Default,                      !- Tuesday Schedule:Day Name
    642   Always_On_Default,                      !- Wednesday Schedule:Day Name
    643   Always_On_Default,                      !- Thursday Schedule:Day Name
    644   Always_On_Default,                      !- Friday Schedule:Day Name
    645   Always_On_Default,                      !- Saturday Schedule:Day Name
    646   Always_On_Default,                      !- Holiday Schedule:Day Name
    647   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    648   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    649   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    650   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    651 
    652 Schedule:Year,
    653   Always_On,                              !- Name
    654   OnOff,                                  !- Schedule Type Limits Name
    655   Schedule:Week:Daily {84384ad6-3658-4aa5-8ec5-5dc002254038}, !- Schedule:Week Name 1
    656   1,                                      !- Start Month 1
    657   1,                                      !- Start Day 1
    658   12,                                     !- End Month 1
    659   31;                                     !- End Day 1
    660 
    661 Schedule:Week:Daily,
    662   Schedule:Week:Daily {ec8ce5c8-024d-4101-bcc6-946d74372f61}, !- Name
    663   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    664   Cooling Sch Default,                    !- Monday Schedule:Day Name
    665   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    666   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    667   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    668   Cooling Sch Default,                    !- Friday Schedule:Day Name
    669   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    670   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    671   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    672   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    673   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    674   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    675 
    676 Schedule:Year,
    677   Cooling Sch,                            !- Name
    678   Temperature 3,                          !- Schedule Type Limits Name
    679   Schedule:Week:Daily {ec8ce5c8-024d-4101-bcc6-946d74372f61}, !- Schedule:Week Name 1
    680   1,                                      !- Start Month 1
    681   1,                                      !- Start Day 1
    682   12,                                     !- End Month 1
    683   31;                                     !- End Day 1
    684 
    685 Schedule:Week:Daily,
    686   Schedule:Week:Daily {f412260a-b2ed-4dee-9226-8b974f177231}, !- Name
    687   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    688   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    689   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    690   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    691   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    692   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    693   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    694   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    695   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    696   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    697   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    698   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    699 
    700 Schedule:Year,
    701   Hot_Water_Temperature,                  !- Name
    702   Temperature 1,                          !- Schedule Type Limits Name
    703   Schedule:Week:Daily {f412260a-b2ed-4dee-9226-8b974f177231}, !- Schedule:Week Name 1
    704   1,                                      !- Start Month 1
    705   1,                                      !- Start Day 1
    706   12,                                     !- End Month 1
    707   31;                                     !- End Day 1
    708 
    709 Schedule:Week:Daily,
    710   Schedule:Week:Daily {ed32afd3-3d2b-4f45-9022-524951b1abe6}, !- Name
    711   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    712   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    713   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    714   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    715   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    716   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    717   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    718   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    719   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    720   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    721   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    722   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    723 
    724 Schedule:Week:Daily,
    725   Schedule:Week:Daily {e24286b7-0b04-46ce-b5fb-4bdf47d931bf}, !- Name
    726   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    727   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    728   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    729   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    730   Small Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    731   Small Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    732   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    733   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    734   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    735   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    736   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    737   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    738 
    739 Schedule:Year,
    740   Small Office_Infil_Quarter_On,          !- Name
    741   Fractional,                             !- Schedule Type Limits Name
    742   Schedule:Week:Daily {ed32afd3-3d2b-4f45-9022-524951b1abe6}, !- Schedule:Week Name 1
    743   1,                                      !- Start Month 1
    744   1,                                      !- Start Day 1
    745   1,                                      !- End Month 1
    746   3,                                      !- End Day 1
    747   Schedule:Week:Daily {e24286b7-0b04-46ce-b5fb-4bdf47d931bf}, !- Schedule:Week Name 2
    748   1,                                      !- Start Month 2
    749   4,                                      !- Start Day 2
    750   12,                                     !- End Month 2
    751   31;                                     !- End Day 2
    752 
    753 Schedule:Week:Daily,
    754   Schedule:Week:Daily {c83c801d-0698-4f0b-b55e-b86dbc67cef0}, !- Name
    755   Heating Sch Default,                    !- Sunday Schedule:Day Name
    756   Heating Sch Default,                    !- Monday Schedule:Day Name
    757   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    758   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    759   Heating Sch Default,                    !- Thursday Schedule:Day Name
    760   Heating Sch Default,                    !- Friday Schedule:Day Name
    761   Heating Sch Default,                    !- Saturday Schedule:Day Name
    762   Heating Sch Default,                    !- Holiday Schedule:Day Name
    763   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    764   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    765   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    766   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    767 
    768 Schedule:Year,
    769   Heating Sch,                            !- Name
    770   Temperature 2,                          !- Schedule Type Limits Name
    771   Schedule:Week:Daily {c83c801d-0698-4f0b-b55e-b86dbc67cef0}, !- Schedule:Week Name 1
    772   1,                                      !- Start Month 1
    773   1,                                      !- Start Day 1
    774   12,                                     !- End Month 1
    775   31;                                     !- End Day 1
    776 
    777 AirLoopHVAC,
    778   Air Loop HVAC 1,                        !- Name
    779   Air Loop HVAC 1 Controllers,            !- Controller List Name
    780   AvailabilityManagerAssignmentList {03ca6ecc-63f4-405c-a3dc-b0730f9c37e6}, !- Availability Manager List Name
    781   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    782   BranchList {bf2b56db-24b0-4eac-8e67-1dc334a9e6c3}, !- Branch List Name
    783   ,                                       !- Connector List Name
    784   Node 6,                                 !- Supply Side Inlet Node Name
    785   Node 9,                                 !- Demand Side Outlet Node Name
    786   Node 8,                                 !- Demand Side Inlet Node Names
    787   Node 7;                                 !- Supply Side Outlet Node Names
    788 
    789 Sizing:System,
    790   Air Loop HVAC 1,                        !- AirLoop Name
    791   Sensible,                               !- Type of Load to Size On
    792   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    793   0.3,                                    !- Minimum System Air Flow Ratio
    794   7,                                      !- Preheat Design Temperature {C}
    795   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    796   12.8,                                   !- Precool Design Temperature {C}
    797   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    798   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    799   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    800   NonCoincident,                          !- Sizing Option
    801   Yes,                                    !- 100% Outdoor Air in Cooling
    802   Yes,                                    !- 100% Outdoor Air in Heating
    803   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    804   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    805   DesignDay,                              !- Cooling Design Air Flow Method
    806   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    807   DesignDay,                              !- Heating Design Air Flow Method
    808   0,                                      !- Heating Design Air Flow Rate {m3/s}
    809   ZoneSum;                                !- System Outdoor Air Method
    810 
    811 AirLoopHVAC:ControllerList,
    812   Air Loop HVAC 1 Controllers,            !- Name
    813   Controller:WaterCoil,                   !- Controller Object Type 1
    814   Controller Water Coil 1;                !- Controller Name 1
    815 
    816 Controller:WaterCoil,
    817   Controller Water Coil 1,                !- Name
    818   Temperature,                            !- Control Variable
    819   Normal,                                 !- Action
    820   Flow,                                   !- Actuator Variable
    821   Node 15,                                !- Sensor Node Name
    822   Node 21,                                !- Actuator Node Name
    823   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    824   Autosize,                               !- Maximum Actuated Flow {m3/s}
    825   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    826 
    827 AvailabilityManagerAssignmentList,
    828   AvailabilityManagerAssignmentList {03ca6ecc-63f4-405c-a3dc-b0730f9c37e6}, !- Name
    829   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    830   AvailabilityManager:Scheduled {2bcc172c-aaf1-4ce1-98e9-99f3a5b0ada0}; !- Availability Manager Name 1
    831 
    832 AvailabilityManager:Scheduled,
    833   AvailabilityManager:Scheduled {2bcc172c-aaf1-4ce1-98e9-99f3a5b0ada0}, !- Name
    834   Schedule:Compact {8cc80d90-4019-40cf-94d9-b18e0a68f545}; !- Schedule Name
    835 
    836 Schedule:Compact,
    837   Schedule:Compact {8cc80d90-4019-40cf-94d9-b18e0a68f545}, !- Name
    838   ,                                       !- Schedule Type Limits Name
    839   Through: 12/31,                         !- Field 1
    840   For: AllDays,                           !- Field 2
    841   Until: 24:00,                           !- Field 3
    842   1.0;                                    !- Field 4
    843 
    844 BranchList,
    845   BranchList {bf2b56db-24b0-4eac-8e67-1dc334a9e6c3}, !- Name
    846   Branch {0424e2a6-d095-486d-9537-4527e4284be6}; !- Branch Name 1
    847 
    848 Branch,
    849   Branch {0424e2a6-d095-486d-9537-4527e4284be6}, !- Name
    850   AutoSize,                               !- Maximum Flow Rate {m3/s}
    851   ,                                       !- Pressure Drop Curve Name
    852   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    853   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    854   Node 6,                                 !- Component Inlet Node Name 1
    855   Node 13,                                !- Component Outlet Node Name 1
    856   Passive,                                !- Component Branch Control Type 1
    857   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    858   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    859   Node 13,                                !- Component Inlet Node Name 2
    860   Node 14,                                !- Component Outlet Node Name 2
    861   Passive,                                !- Component Branch Control Type 2
    862   Coil:Heating:Water,                     !- Component Object Type 3
    863   Coil Heating Water 1,                   !- Component Name 3
    864   Node 14,                                !- Component Inlet Node Name 3
    865   Node 15,                                !- Component Outlet Node Name 3
    866   Passive,                                !- Component Branch Control Type 3
    867   Fan:VariableVolume,                     !- Component Object Type 4
    868   Fan Variable Volume 1,                  !- Component Name 4
    869   Node 15,                                !- Component Inlet Node Name 4
    870   Node 7,                                 !- Component Outlet Node Name 4
    871   Passive;                                !- Component Branch Control Type 4
    872 
    873 AirLoopHVAC:OutdoorAirSystem,
    874   Air Loop HVAC Outdoor Air System 1,     !- Name
    875   AirLoopHVAC:ControllerList {a5fbd802-fe4b-4b50-adab-aaba120bc3a9}, !- Controller List Name
    876   AirLoopHVAC:OutdoorAirSystem:EquipmentList {911d5db8-63bf-4c99-b509-11498727f023}, !- Outdoor Air Equipment List Name
    877   AvailabilityManagerAssignmentList {12c51499-abac-4c8a-a7e6-662b5d9e45a5}; !- Availability Manager List Name
    878 
    879 AirLoopHVAC:ControllerList,
    880   AirLoopHVAC:ControllerList {a5fbd802-fe4b-4b50-adab-aaba120bc3a9}, !- Name
    881   Controller:OutdoorAir,                  !- Controller Object Type 1
    882   Controller Outdoor Air 1;               !- Controller Name 1
    883 
    884 Controller:OutdoorAir,
    885   Controller Outdoor Air 1,               !- Name
    886   Node 12,                                !- Relief Air Outlet Node Name
    887   Node 6,                                 !- Return Air Node Name
    888   Node 13,                                !- Mixed Air Node Name
    889   Node 11,                                !- Actuator Node Name
    890   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    891   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    892   FixedDryBulb,                           !- Economizer Control Type
    893   ModulateFlow,                           !- Economizer Control Action Type
    894   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    895   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    896   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    897   ,                                       !- Electronic Enthalpy Limit Curve Name
    898   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    899   NoLockout,                              !- Lockout Type
    900   FixedMinimum,                           !- Minimum Limit Type
    901   ,                                       !- Minimum Outdoor Air Schedule Name
    902   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    903   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    904   ,                                       !- Mechanical Ventilation Controller Name
    905   ,                                       !- Time of Day Economizer Control Schedule Name
    906   No,                                     !- High Humidity Control
    907   ,                                       !- Humidistat Control Zone Name
    908   ,                                       !- High Humidity Outdoor Air Flow Ratio
    909   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    910   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    911 
    912 AvailabilityManagerAssignmentList,
    913   AvailabilityManagerAssignmentList {12c51499-abac-4c8a-a7e6-662b5d9e45a5}, !- Name
    914   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    915   AvailabilityManager:Scheduled {e92a71ec-405d-4f0b-9ddb-94d5b2dce365}; !- Availability Manager Name 1
    916 
    917 AvailabilityManager:Scheduled,
    918   AvailabilityManager:Scheduled {e92a71ec-405d-4f0b-9ddb-94d5b2dce365}, !- Name
    919   Schedule:Compact {e45cae30-1c8f-40fb-bc93-638ed31c5473}; !- Schedule Name
    920 
    921 Schedule:Compact,
    922   Schedule:Compact {e45cae30-1c8f-40fb-bc93-638ed31c5473}, !- Name
    923   ,                                       !- Schedule Type Limits Name
    924   Through: 12/31,                         !- Field 1
    925   For: AllDays,                           !- Field 2
    926   Until: 24:00,                           !- Field 3
    927   1.0;                                    !- Field 4
    928 
    929 OutdoorAir:NodeList,
    930   Node 11;                                !- Node or NodeList Name 1
    931 
    932 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    933   AirLoopHVAC:OutdoorAirSystem:EquipmentList {911d5db8-63bf-4c99-b509-11498727f023}, !- Name
    934   OutdoorAir:Mixer,                       !- Component Object Type 1
    935   OutdoorAir:Mixer {53f7e20a-13f9-4b9f-bb07-deb20d4a4863}; !- Component Name 1
    936 
    937 OutdoorAir:Mixer,
    938   OutdoorAir:Mixer {53f7e20a-13f9-4b9f-bb07-deb20d4a4863}, !- Name
    939   Node 13,                                !- Mixed Air Node Name
    940   Node 11,                                !- Outdoor Air Stream Node Name
    941   Node 12,                                !- Relief Air Stream Node Name
    942   Node 6;                                 !- Return Air Stream Node Name
    943 
    944 SetpointManager:MixedAir,
    945   Setpoint Manager Mixed Air 3,           !- Name
    946   Temperature,                            !- Control Variable
    947   Node 7,                                 !- Reference Setpoint Node Name
    948   Node 15,                                !- Fan Inlet Node Name
    949   Node 7,                                 !- Fan Outlet Node Name
    950   Node 13;                                !- Setpoint Node or NodeList Name
    951 
    952 CoilSystem:Cooling:DX,
    953   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    954   Always_On,                              !- Availability Schedule Name
    955   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    956   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    957   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    958   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    959   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    960 
    961 Coil:Cooling:DX:TwoSpeed,
    962   Coil Cooling DX Two Speed 1,            !- Name
    963   Always_On,                              !- Availability Schedule Name
    964   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    965   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    966   5.5,                                    !- Rated High Speed COP {W/W}
    967   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    968   ,                                       !- Unit Internal Static Air Pressure {Pa}
    969   Node 13,                                !- Air Inlet Node Name
    970   Node 14,                                !- Air Outlet Node Name
    971   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    972   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    973   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    974   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    975   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    976   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    977   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    978   6.6,                                    !- Rated Low Speed COP {W/W}
    979   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    980   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    981   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    982   ,                                       !- Condenser Air Inlet Node Name
    983   AirCooled,                              !- Condenser Type
    984   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    985   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    986   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    987   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    988   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    989   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    990   ,                                       !- Supply Water Storage Tank Name
    991   ,                                       !- Condensate Collection Water Storage Tank Name
    992   10,                                     !- Basin Heater Capacity {W/K}
    993   2;                                      !- Basin Heater Setpoint Temperature {C}
    994 
    995 SetpointManager:MixedAir,
    996   Setpoint Manager Mixed Air 2,           !- Name
    997   Temperature,                            !- Control Variable
    998   Node 7,                                 !- Reference Setpoint Node Name
    999   Node 15,                                !- Fan Inlet Node Name
   1000   Node 7,                                 !- Fan Outlet Node Name
   1001   Node 14;                                !- Setpoint Node or NodeList Name
   1002 
   1003 Curve:Biquadratic,
   1004   Curve Biquadratic 1,                    !- Name
   1005   0.42415,                                !- Coefficient1 Constant
   1006   0.04426,                                !- Coefficient2 x
   1007   -0.00042,                               !- Coefficient3 x**2
   1008   0.00333,                                !- Coefficient4 y
   1009   -8e-05,                                 !- Coefficient5 y**2
   1010   -0.00021,                               !- Coefficient6 x*y
   1011   17,                                     !- Minimum Value of x {BasedOnField A2}
   1012   22,                                     !- Maximum Value of x {BasedOnField A2}
   1013   13,                                     !- Minimum Value of y {BasedOnField A3}
   1014   46;                                     !- Maximum Value of y {BasedOnField A3}
   1015 
   1016 Curve:Quadratic,
   1017   Curve Quadratic 1,                      !- Name
   1018   0.77136,                                !- Coefficient1 Constant
   1019   0.34053,                                !- Coefficient2 x
   1020   -0.11088,                               !- Coefficient3 x**2
   1021   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1022   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1023 
   1024 Curve:Biquadratic,
   1025   Curve Biquadratic 2,                    !- Name
   1026   1.23649,                                !- Coefficient1 Constant
   1027   -0.02431,                               !- Coefficient2 x
   1028   0.00057,                                !- Coefficient3 x**2
   1029   -0.01434,                               !- Coefficient4 y
   1030   0.00063,                                !- Coefficient5 y**2
   1031   -0.00038,                               !- Coefficient6 x*y
   1032   17,                                     !- Minimum Value of x {BasedOnField A2}
   1033   22,                                     !- Maximum Value of x {BasedOnField A2}
   1034   13,                                     !- Minimum Value of y {BasedOnField A3}
   1035   46;                                     !- Maximum Value of y {BasedOnField A3}
   1036 
   1037 Curve:Quadratic,
   1038   Curve Quadratic 2,                      !- Name
   1039   1.2055,                                 !- Coefficient1 Constant
   1040   -0.32953,                               !- Coefficient2 x
   1041   0.12308,                                !- Coefficient3 x**2
   1042   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1043   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1044 
   1045 Curve:Quadratic,
   1046   Curve Quadratic 3,                      !- Name
   1047   0.771,                                  !- Coefficient1 Constant
   1048   0.229,                                  !- Coefficient2 x
   1049   0,                                      !- Coefficient3 x**2
   1050   0,                                      !- Minimum Value of x {BasedOnField A2}
   1051   1;                                      !- Maximum Value of x {BasedOnField A2}
   1052 
   1053 Curve:Biquadratic,
   1054   Curve Biquadratic 3,                    !- Name
   1055   0,                                      !- Coefficient1 Constant
   1056   0,                                      !- Coefficient2 x
   1057   0,                                      !- Coefficient3 x**2
   1058   0,                                      !- Coefficient4 y
   1059   0,                                      !- Coefficient5 y**2
   1060   0,                                      !- Coefficient6 x*y
   1061   0,                                      !- Minimum Value of x {BasedOnField A2}
   1062   1,                                      !- Maximum Value of x {BasedOnField A2}
   1063   0,                                      !- Minimum Value of y {BasedOnField A3}
   1064   1;                                      !- Maximum Value of y {BasedOnField A3}
   1065 
   1066 Curve:Biquadratic,
   1067   Curve Biquadratic 4,                    !- Name
   1068   0,                                      !- Coefficient1 Constant
   1069   0,                                      !- Coefficient2 x
   1070   0,                                      !- Coefficient3 x**2
   1071   0,                                      !- Coefficient4 y
   1072   0,                                      !- Coefficient5 y**2
   1073   0,                                      !- Coefficient6 x*y
   1074   0,                                      !- Minimum Value of x {BasedOnField A2}
   1075   1,                                      !- Maximum Value of x {BasedOnField A2}
   1076   0,                                      !- Minimum Value of y {BasedOnField A3}
   1077   1;                                      !- Maximum Value of y {BasedOnField A3}
   1078 
   1079 Coil:Heating:Water,
   1080   Coil Heating Water 1,                   !- Name
   1081   Always_On,                              !- Availability Schedule Name
   1082   Autosize,                               !- U-Factor Times Area Value {W/K}
   1083   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1084   Node 21,                                !- Water Inlet Node Name
   1085   Node 27,                                !- Water Outlet Node Name
   1086   Node 14,                                !- Air Inlet Node Name
   1087   Node 15,                                !- Air Outlet Node Name
   1088   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1089   Autosize,                               !- Rated Capacity {W}
   1090   82.2,                                   !- Rated Inlet Water Temperature {C}
   1091   16.6,                                   !- Rated Inlet Air Temperature {C}
   1092   71.1,                                   !- Rated Outlet Water Temperature {C}
   1093   32.2,                                   !- Rated Outlet Air Temperature {C}
   1094   0.5;                                    !- Rated Ratio for Air and Water Convection
   1095 
   1096 SetpointManager:MixedAir,
   1097   Setpoint Manager Mixed Air 1,           !- Name
   1098   Temperature,                            !- Control Variable
   1099   Node 7,                                 !- Reference Setpoint Node Name
   1100   Node 15,                                !- Fan Inlet Node Name
   1101   Node 7,                                 !- Fan Outlet Node Name
   1102   Node 15;                                !- Setpoint Node or NodeList Name
   1103 
   1104 Fan:VariableVolume,
   1105   Fan Variable Volume 1,                  !- Name
   1106   Always_On,                              !- Availability Schedule Name
   1107   0.5,                                    !- Fan Efficiency
   1108   500,                                    !- Pressure Rise {Pa}
   1109   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1110   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1111   0,                                      !- Fan Power Minimum Flow Fraction
   1112   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1113   0.93,                                   !- Motor Efficiency
   1114   1,                                      !- Motor In Airstream Fraction
   1115   0.040759894,                            !- Fan Power Coefficient 1
   1116   0.08804497,                             !- Fan Power Coefficient 2
   1117   -0.07292612,                            !- Fan Power Coefficient 3
   1118   0.943739823,                            !- Fan Power Coefficient 4
   1119   0,                                      !- Fan Power Coefficient 5
   1120   Node 15,                                !- Air Inlet Node Name
   1121   Node 7;                                 !- Air Outlet Node Name
   1122 
   1123 SetpointManager:Scheduled,
   1124   Setpoint Manager Scheduled 1,           !- Name
   1125   Temperature,                            !- Control Variable
   1126   Deck_Temperature,                       !- Schedule Name
   1127   Node 7;                                 !- Setpoint Node or NodeList Name
   1128 
   1129 AirLoopHVAC:SupplyPath,
   1130   AirLoopHVAC:SupplyPath {d410e076-2f30-49ad-af1e-a516affee1a8}, !- Name
   1131   Node 8,                                 !- Supply Air Path Inlet Node Name
   1132   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1133   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1134 
   1135 AirLoopHVAC:ZoneSplitter,
   1136   Air Loop HVAC Zone Splitter 1,          !- Name
   1137   Node 8,                                 !- Inlet Node Name
   1138   Node 29,                                !- Outlet Node Name 1
   1139   Node 34,                                !- Outlet Node Name 2
   1140   Node 39,                                !- Outlet Node Name 3
   1141   Node 44,                                !- Outlet Node Name 4
   1142   Node 49;                                !- Outlet Node Name 5
   1143 
   1144 AirLoopHVAC:ReturnPath,
   1145   AirLoopHVAC:ReturnPath {905d7a7c-3255-4138-901e-d63764fe65af}, !- Name
   1146   Node 9,                                 !- Return Air Path Outlet Node Name
   1147   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1148   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1149 
   1150 AirLoopHVAC:ZoneMixer,
   1151   Air Loop HVAC Zone Mixer 1,             !- Name
   1152   Node 9,                                 !- Outlet Node Name
   1153   Node 28,                                !- Inlet Node Name 1
   1154   Node 33,                                !- Inlet Node Name 2
   1155   Node 38,                                !- Inlet Node Name 3
   1156   Node 43,                                !- Inlet Node Name 4
   1157   Node 48;                                !- Inlet Node Name 5
   1158 
   1159 ZoneHVAC:AirDistributionUnit,
   1160   ZoneHVAC:AirDistributionUnit {4a77b113-5d1e-4698-a394-9bb3a2cded4c}, !- Name
   1161   Node 10,                                !- Air Distribution Unit Outlet Node Name
   1162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1163   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1164 
   1165 AirTerminal:SingleDuct:VAV:Reheat,
   1166   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1167   Always_On,                              !- Availability Schedule Name
   1168   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1169   Node 29,                                !- Air Inlet Node Name
   1170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1171   Constant,                               !- Zone Minimum Air Flow Input Method
   1172   0.3,                                    !- Constant Minimum Air Flow Fraction
   1173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1176   Coil Heating Water 3,                   !- Reheat Coil Name
   1177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1179   Node 10,                                !- Air Outlet Node Name
   1180   0.001,                                  !- Convergence Tolerance
   1181   Normal,                                 !- Damper Heating Action
   1182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1184   35;                                     !- Maximum Reheat Air Temperature {C}
   1185 
   1186 Coil:Heating:Water,
   1187   Coil Heating Water 3,                   !- Name
   1188   Always_On,                              !- Availability Schedule Name
   1189   Autosize,                               !- U-Factor Times Area Value {W/K}
   1190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1191   Node 30,                                !- Water Inlet Node Name
   1192   Node 31,                                !- Water Outlet Node Name
   1193   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1194   Node 10,                                !- Air Outlet Node Name
   1195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1196   Autosize,                               !- Rated Capacity {W}
   1197   82.2,                                   !- Rated Inlet Water Temperature {C}
   1198   16.6,                                   !- Rated Inlet Air Temperature {C}
   1199   71.1,                                   !- Rated Outlet Water Temperature {C}
   1200   32.2,                                   !- Rated Outlet Air Temperature {C}
   1201   0.5;                                    !- Rated Ratio for Air and Water Convection
   1202 
   1203 ZoneHVAC:AirDistributionUnit,
   1204   ZoneHVAC:AirDistributionUnit {4c509aa8-4bc4-4b3a-a4ee-dd941f5ddb93}, !- Name
   1205   Node 32,                                !- Air Distribution Unit Outlet Node Name
   1206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1207   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1208 
   1209 AirTerminal:SingleDuct:VAV:Reheat,
   1210   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1211   Always_On,                              !- Availability Schedule Name
   1212   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1213   Node 34,                                !- Air Inlet Node Name
   1214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1215   Constant,                               !- Zone Minimum Air Flow Input Method
   1216   0.3,                                    !- Constant Minimum Air Flow Fraction
   1217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1220   Coil Heating Water 4,                   !- Reheat Coil Name
   1221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1223   Node 32,                                !- Air Outlet Node Name
   1224   0.001,                                  !- Convergence Tolerance
   1225   Normal,                                 !- Damper Heating Action
   1226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1228   35;                                     !- Maximum Reheat Air Temperature {C}
   1229 
   1230 Coil:Heating:Water,
   1231   Coil Heating Water 4,                   !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Autosize,                               !- U-Factor Times Area Value {W/K}
   1234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1235   Node 35,                                !- Water Inlet Node Name
   1236   Node 36,                                !- Water Outlet Node Name
   1237   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1238   Node 32,                                !- Air Outlet Node Name
   1239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1240   Autosize,                               !- Rated Capacity {W}
   1241   82.2,                                   !- Rated Inlet Water Temperature {C}
   1242   16.6,                                   !- Rated Inlet Air Temperature {C}
   1243   71.1,                                   !- Rated Outlet Water Temperature {C}
   1244   32.2,                                   !- Rated Outlet Air Temperature {C}
   1245   0.5;                                    !- Rated Ratio for Air and Water Convection
   1246 
   1247 ZoneHVAC:AirDistributionUnit,
   1248   ZoneHVAC:AirDistributionUnit {77fc6645-b47d-4a58-9280-83856ddb9063}, !- Name
   1249   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1251   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1252 
   1253 AirTerminal:SingleDuct:VAV:Reheat,
   1254   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1255   Always_On,                              !- Availability Schedule Name
   1256   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1257   Node 39,                                !- Air Inlet Node Name
   1258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1259   Constant,                               !- Zone Minimum Air Flow Input Method
   1260   0.3,                                    !- Constant Minimum Air Flow Fraction
   1261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1264   Coil Heating Water 5,                   !- Reheat Coil Name
   1265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1267   Node 37,                                !- Air Outlet Node Name
   1268   0.001,                                  !- Convergence Tolerance
   1269   Normal,                                 !- Damper Heating Action
   1270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1272   35;                                     !- Maximum Reheat Air Temperature {C}
   1273 
   1274 Coil:Heating:Water,
   1275   Coil Heating Water 5,                   !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Autosize,                               !- U-Factor Times Area Value {W/K}
   1278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1279   Node 40,                                !- Water Inlet Node Name
   1280   Node 41,                                !- Water Outlet Node Name
   1281   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1282   Node 37,                                !- Air Outlet Node Name
   1283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1284   Autosize,                               !- Rated Capacity {W}
   1285   82.2,                                   !- Rated Inlet Water Temperature {C}
   1286   16.6,                                   !- Rated Inlet Air Temperature {C}
   1287   71.1,                                   !- Rated Outlet Water Temperature {C}
   1288   32.2,                                   !- Rated Outlet Air Temperature {C}
   1289   0.5;                                    !- Rated Ratio for Air and Water Convection
   1290 
   1291 ZoneHVAC:AirDistributionUnit,
   1292   ZoneHVAC:AirDistributionUnit {6a5630b8-fdbd-444f-b3ed-65c59c444dd9}, !- Name
   1293   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1295   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1296 
   1297 AirTerminal:SingleDuct:VAV:Reheat,
   1298   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1299   Always_On,                              !- Availability Schedule Name
   1300   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1301   Node 44,                                !- Air Inlet Node Name
   1302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1303   Constant,                               !- Zone Minimum Air Flow Input Method
   1304   0.3,                                    !- Constant Minimum Air Flow Fraction
   1305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1308   Coil Heating Water 6,                   !- Reheat Coil Name
   1309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1311   Node 42,                                !- Air Outlet Node Name
   1312   0.001,                                  !- Convergence Tolerance
   1313   Normal,                                 !- Damper Heating Action
   1314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1316   35;                                     !- Maximum Reheat Air Temperature {C}
   1317 
   1318 Coil:Heating:Water,
   1319   Coil Heating Water 6,                   !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Autosize,                               !- U-Factor Times Area Value {W/K}
   1322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1323   Node 45,                                !- Water Inlet Node Name
   1324   Node 46,                                !- Water Outlet Node Name
   1325   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1326   Node 42,                                !- Air Outlet Node Name
   1327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1328   Autosize,                               !- Rated Capacity {W}
   1329   82.2,                                   !- Rated Inlet Water Temperature {C}
   1330   16.6,                                   !- Rated Inlet Air Temperature {C}
   1331   71.1,                                   !- Rated Outlet Water Temperature {C}
   1332   32.2,                                   !- Rated Outlet Air Temperature {C}
   1333   0.5;                                    !- Rated Ratio for Air and Water Convection
   1334 
   1335 ZoneHVAC:AirDistributionUnit,
   1336   ZoneHVAC:AirDistributionUnit {20e24642-1bea-4bcc-bca7-e17948e4c8a1}, !- Name
   1337   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1339   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1340 
   1341 AirTerminal:SingleDuct:VAV:Reheat,
   1342   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1343   Always_On,                              !- Availability Schedule Name
   1344   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1345   Node 49,                                !- Air Inlet Node Name
   1346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1347   Constant,                               !- Zone Minimum Air Flow Input Method
   1348   0.3,                                    !- Constant Minimum Air Flow Fraction
   1349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1352   Coil Heating Water 7,                   !- Reheat Coil Name
   1353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1355   Node 47,                                !- Air Outlet Node Name
   1356   0.001,                                  !- Convergence Tolerance
   1357   Normal,                                 !- Damper Heating Action
   1358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1360   35;                                     !- Maximum Reheat Air Temperature {C}
   1361 
   1362 Coil:Heating:Water,
   1363   Coil Heating Water 7,                   !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Autosize,                               !- U-Factor Times Area Value {W/K}
   1366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1367   Node 50,                                !- Water Inlet Node Name
   1368   Node 51,                                !- Water Outlet Node Name
   1369   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1370   Node 47,                                !- Air Outlet Node Name
   1371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1372   Autosize,                               !- Rated Capacity {W}
   1373   82.2,                                   !- Rated Inlet Water Temperature {C}
   1374   16.6,                                   !- Rated Inlet Air Temperature {C}
   1375   71.1,                                   !- Rated Outlet Water Temperature {C}
   1376   32.2,                                   !- Rated Outlet Air Temperature {C}
   1377   0.5;                                    !- Rated Ratio for Air and Water Convection
   1378 
   1379 PlantLoop,
   1380   Plant Loop 1,                           !- Name
   1381   Water,                                  !- Fluid Type
   1382   ,                                       !- User Defined Fluid Type
   1383   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1384   Node 17,                                !- Loop Temperature Setpoint Node Name
   1385   100,                                    !- Maximum Loop Temperature {C}
   1386   0,                                      !- Minimum Loop Temperature {C}
   1387   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1388   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1389   Autocalculate,                          !- Plant Loop Volume {m3}
   1390   Node 16,                                !- Plant Side Inlet Node Name
   1391   Node 17,                                !- Plant Side Outlet Node Name
   1392   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1393   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1394   Node 19,                                !- Demand Side Inlet Node Name
   1395   Node 20,                                !- Demand Side Outlet Node Name
   1396   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1397   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1398   Optimal;                                !- Load Distribution Scheme
   1399 
   1400 PlantEquipmentOperationSchemes,
   1401   Plant Loop 1 Operation Scheme List,     !- Name
   1402   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1403   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1404   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1405 
   1406 Schedule:Compact,
   1407   Plant Loop 1 On Schedule,               !- Name
   1408   ,                                       !- Schedule Type Limits Name
   1409   Through: 12/31,                         !- Field 1
   1410   For: AllDays,                           !- Field 2
   1411   Until: 24:00,                           !- Field 3
   1412   1.0;                                    !- Field 4
   1413 
   1414 PlantEquipmentOperation:HeatingLoad,
   1415   Plant Loop 1 Heating Operation Scheme,  !- Name
   1416   0,                                      !- Load Range Lower Limit 1 {W}
   1417   1000000000,                             !- Load Range Upper Limit 1 {W}
   1418   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1419 
   1420 PlantEquipmentList,
   1421   Plant Loop 1 Heating Equipment List,    !- Name
   1422   Boiler:HotWater,                        !- Equipment Object Type 1
   1423   Boiler Hot Water 1;                     !- Equipment Name 1
   1424 
   1425 Sizing:Plant,
   1426   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1427   Heating,                                !- Loop Type
   1428   82,                                     !- Design Loop Exit Temperature {C}
   1429   11;                                     !- Loop Design Temperature Difference {deltaC}
   1430 
   1431 BranchList,
   1432   Plant Loop 1 Supply Branches,           !- Name
   1433   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1434   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1435   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1436   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1437 
   1438 ConnectorList,
   1439   Plant Loop 1 Supply Connector List,     !- Name
   1440   Connector:Splitter,                     !- Connector Object Type 1
   1441   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1442   Connector:Mixer,                        !- Connector Object Type 2
   1443   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1444 
   1445 Connector:Splitter,
   1446   Plant Loop 1 Supply Splitter,           !- Name
   1447   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1448   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1449   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1450 
   1451 Connector:Mixer,
   1452   Plant Loop 1 Supply Mixer,              !- Name
   1453   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1456 
   1457 Branch,
   1458   Plant Loop 1 Supply Inlet Branch,       !- Name
   1459   ,                                       !- Maximum Flow Rate {m3/s}
   1460   ,                                       !- Pressure Drop Curve Name
   1461   Pump:VariableSpeed,                     !- Component Object Type 1
   1462   Pump Variable Speed 1,                  !- Component Name 1
   1463   Node 16,                                !- Component Inlet Node Name 1
   1464   Node 22,                                !- Component Outlet Node Name 1
   1465   Passive;                                !- Component Branch Control Type 1
   1466 
   1467 Pump:VariableSpeed,
   1468   Pump Variable Speed 1,                  !- Name
   1469   Node 16,                                !- Inlet Node Name
   1470   Node 22,                                !- Outlet Node Name
   1471   Autosize,                               !- Rated Flow Rate {m3/s}
   1472   179352,                                 !- Rated Pump Head {Pa}
   1473   Autosize,                               !- Rated Power Consumption {W}
   1474   0.9,                                    !- Motor Efficiency
   1475   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1476   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1477   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1478   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1479   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1480   0,                                      !- Minimum Flow Rate {m3/s}
   1481   Intermittent;                           !- Pump Control Type
   1482 
   1483 Branch,
   1484   Plant Loop 1 Supply Branch 1,           !- Name
   1485   ,                                       !- Maximum Flow Rate {m3/s}
   1486   ,                                       !- Pressure Drop Curve Name
   1487   Boiler:HotWater,                        !- Component Object Type 1
   1488   Boiler Hot Water 1,                     !- Component Name 1
   1489   Node 18,                                !- Component Inlet Node Name 1
   1490   Node 23,                                !- Component Outlet Node Name 1
   1491   Passive;                                !- Component Branch Control Type 1
   1492 
   1493 Boiler:HotWater,
   1494   Boiler Hot Water 1,                     !- Name
   1495   NaturalGas,                             !- Fuel Type
   1496   Autosize,                               !- Nominal Capacity {W}
   1497   0.66,                                   !- Nominal Thermal Efficiency
   1498   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1499   ,                                       !- Normalized Boiler Efficiency Curve Name
   1500   82,                                     !- Design Water Outlet Temperature {C}
   1501   Autosize,                               !- Design Water Flow Rate {m3/s}
   1502   0,                                      !- Minimum Part Load Ratio
   1503   1,                                      !- Maximum Part Load Ratio
   1504   1,                                      !- Optimum Part Load Ratio
   1505   Node 18,                                !- Boiler Water Inlet Node Name
   1506   Node 23,                                !- Boiler Water Outlet Node Name
   1507   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1508   ConstantFlow,                           !- Boiler Flow Mode
   1509   0,                                      !- Parasitic Electric Load {W}
   1510   1;                                      !- Sizing Factor
   1511 
   1512 Branch,
   1513   Plant Loop 1 Supply Branch 2,           !- Name
   1514   ,                                       !- Maximum Flow Rate {m3/s}
   1515   ,                                       !- Pressure Drop Curve Name
   1516   Pipe:Adiabatic,                         !- Component Object Type 1
   1517   Pipe Adiabatic 1,                       !- Component Name 1
   1518   Node 24,                                !- Component Inlet Node Name 1
   1519   Node 25,                                !- Component Outlet Node Name 1
   1520   Passive;                                !- Component Branch Control Type 1
   1521 
   1522 Pipe:Adiabatic,
   1523   Pipe Adiabatic 1,                       !- Name
   1524   Node 24,                                !- Inlet Node Name
   1525   Node 25;                                !- Outlet Node Name
   1526 
   1527 Branch,
   1528   Plant Loop 1 Supply Outlet Branch,      !- Name
   1529   ,                                       !- Maximum Flow Rate {m3/s}
   1530   ,                                       !- Pressure Drop Curve Name
   1531   Pipe:Adiabatic,                         !- Component Object Type 1
   1532   Pipe Adiabatic 2,                       !- Component Name 1
   1533   Node 26,                                !- Component Inlet Node Name 1
   1534   Node 17,                                !- Component Outlet Node Name 1
   1535   Passive;                                !- Component Branch Control Type 1
   1536 
   1537 Pipe:Adiabatic,
   1538   Pipe Adiabatic 2,                       !- Name
   1539   Node 26,                                !- Inlet Node Name
   1540   Node 17;                                !- Outlet Node Name
   1541 
   1542 BranchList,
   1543   Plant Loop 1 Demand Branches,           !- Name
   1544   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1545   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1546   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1547   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1548   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1549   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1550   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1551   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1552   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1553 
   1554 ConnectorList,
   1555   Plant Loop 1 Demand Connector List,     !- Name
   1556   Connector:Splitter,                     !- Connector Object Type 1
   1557   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1558   Connector:Mixer,                        !- Connector Object Type 2
   1559   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1560 
   1561 Connector:Splitter,
   1562   Plant Loop 1 Demand Splitter,           !- Name
   1563   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1564   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1565   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1566   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1567   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1568   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1569   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1570   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1571 
   1572 Connector:Mixer,
   1573   Plant Loop 1 Demand Mixer,              !- Name
   1574   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1575   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1576   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1577   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1578   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1579   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1580   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1581   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1582 
   1583 Branch,
   1584   Plant Loop 1 Demand Inlet Branch,       !- Name
   1585   ,                                       !- Maximum Flow Rate {m3/s}
   1586   ,                                       !- Pressure Drop Curve Name
   1587   Pipe:Adiabatic,                         !- Component Object Type 1
   1588   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1589   Node 19,                                !- Component Inlet Node Name 1
   1590   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1591   Passive;                                !- Component Branch Control Type 1
   1592 
   1593 Pipe:Adiabatic,
   1594   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1595   Node 19,                                !- Inlet Node Name
   1596   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1597 
   1598 Branch,
   1599   Plant Loop 1 Demand Branch 1,           !- Name
   1600   ,                                       !- Maximum Flow Rate {m3/s}
   1601   ,                                       !- Pressure Drop Curve Name
   1602   Coil:Heating:Water,                     !- Component Object Type 1
   1603   Coil Heating Water 1,                   !- Component Name 1
   1604   Node 21,                                !- Component Inlet Node Name 1
   1605   Node 27,                                !- Component Outlet Node Name 1
   1606   Passive;                                !- Component Branch Control Type 1
   1607 
   1608 Branch,
   1609   Plant Loop 1 Demand Branch 2,           !- Name
   1610   ,                                       !- Maximum Flow Rate {m3/s}
   1611   ,                                       !- Pressure Drop Curve Name
   1612   Coil:Heating:Water,                     !- Component Object Type 1
   1613   Coil Heating Water 3,                   !- Component Name 1
   1614   Node 30,                                !- Component Inlet Node Name 1
   1615   Node 31,                                !- Component Outlet Node Name 1
   1616   Passive;                                !- Component Branch Control Type 1
   1617 
   1618 Branch,
   1619   Plant Loop 1 Demand Branch 3,           !- Name
   1620   ,                                       !- Maximum Flow Rate {m3/s}
   1621   ,                                       !- Pressure Drop Curve Name
   1622   Coil:Heating:Water,                     !- Component Object Type 1
   1623   Coil Heating Water 4,                   !- Component Name 1
   1624   Node 35,                                !- Component Inlet Node Name 1
   1625   Node 36,                                !- Component Outlet Node Name 1
   1626   Passive;                                !- Component Branch Control Type 1
   1627 
   1628 Branch,
   1629   Plant Loop 1 Demand Branch 4,           !- Name
   1630   ,                                       !- Maximum Flow Rate {m3/s}
   1631   ,                                       !- Pressure Drop Curve Name
   1632   Coil:Heating:Water,                     !- Component Object Type 1
   1633   Coil Heating Water 5,                   !- Component Name 1
   1634   Node 40,                                !- Component Inlet Node Name 1
   1635   Node 41,                                !- Component Outlet Node Name 1
   1636   Passive;                                !- Component Branch Control Type 1
   1637 
   1638 Branch,
   1639   Plant Loop 1 Demand Branch 5,           !- Name
   1640   ,                                       !- Maximum Flow Rate {m3/s}
   1641   ,                                       !- Pressure Drop Curve Name
   1642   Coil:Heating:Water,                     !- Component Object Type 1
   1643   Coil Heating Water 6,                   !- Component Name 1
   1644   Node 45,                                !- Component Inlet Node Name 1
   1645   Node 46,                                !- Component Outlet Node Name 1
   1646   Passive;                                !- Component Branch Control Type 1
   1647 
   1648 Branch,
   1649   Plant Loop 1 Demand Branch 6,           !- Name
   1650   ,                                       !- Maximum Flow Rate {m3/s}
   1651   ,                                       !- Pressure Drop Curve Name
   1652   Coil:Heating:Water,                     !- Component Object Type 1
   1653   Coil Heating Water 7,                   !- Component Name 1
   1654   Node 50,                                !- Component Inlet Node Name 1
   1655   Node 51,                                !- Component Outlet Node Name 1
   1656   Passive;                                !- Component Branch Control Type 1
   1657 
   1658 Branch,
   1659   Plant Loop 1 Demand Bypass Branch,      !- Name
   1660   ,                                       !- Maximum Flow Rate {m3/s}
   1661   ,                                       !- Pressure Drop Curve Name
   1662   Pipe:Adiabatic,                         !- Component Object Type 1
   1663   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1664   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1665   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1666   Bypass;                                 !- Component Branch Control Type 1
   1667 
   1668 Pipe:Adiabatic,
   1669   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1670   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1671   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1672 
   1673 Branch,
   1674   Plant Loop 1 Demand Outlet Branch,      !- Name
   1675   ,                                       !- Maximum Flow Rate {m3/s}
   1676   ,                                       !- Pressure Drop Curve Name
   1677   Pipe:Adiabatic,                         !- Component Object Type 1
   1678   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1679   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1680   Node 20,                                !- Component Outlet Node Name 1
   1681   Passive;                                !- Component Branch Control Type 1
   1682 
   1683 Pipe:Adiabatic,
   1684   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1685   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1686   Node 20;                                !- Outlet Node Name
   1687 
   1688 RunPeriodControl:DaylightSavingTime,
   1689   2nd Sunday in March,                    !- Start Date
   1690   1st Sunday in November;                 !- End Date
   1691 
   1692 Site:Location,
   1693   Nashville International Ap_TN_USA Design_Conditions, !- Name
   1694   36.12,                                  !- Latitude {deg}
   1695   -86.68,                                 !- Longitude {deg}
   1696   -6,                                     !- Time Zone {hr}
   1697   177;                                    !- Elevation {m}
   1698 
   1699 SizingPeriod:DesignDay,
   1700   Nashville International Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   1701   1,                                      !- Month
   1702   21,                                     !- Day of Month
   1703   WinterDesignDay,                        !- Day Type
   1704   9.8,                                    !- Maximum Dry-Bulb Temperature {C}
   1705   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1706   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1707   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1708   Wetbulb,                                !- Humidity Condition Type
   1709   9.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1710   ,                                       !- Humidity Condition Day Schedule Name
   1711   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1712   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1713   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1714   99217,                                  !- Barometric Pressure {Pa}
   1715   10.8,                                   !- Wind Speed {m/s}
   1716   0,                                      !- Wind Direction {deg}
   1717   No,                                     !- Rain Indicator
   1718   No,                                     !- Snow Indicator
   1719   No,                                     !- Daylight Saving Time Indicator
   1720   ASHRAEClearSky,                         !- Solar Model Indicator
   1721   ,                                       !- Beam Solar Day Schedule Name
   1722   ,                                       !- Diffuse Solar Day Schedule Name
   1723   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1724   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1725   0;                                      !- Sky Clearness
   1726 
   1727 SizingPeriod:DesignDay,
   1728   Nashville International Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   1729   7,                                      !- Month
   1730   21,                                     !- Day of Month
   1731   SummerDesignDay,                        !- Day Type
   1732   30.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1733   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1734   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1735   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1736   Enthalpy,                               !- Humidity Condition Type
   1737   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1738   ,                                       !- Humidity Condition Day Schedule Name
   1739   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1740   74800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1741   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1742   99217,                                  !- Barometric Pressure {Pa}
   1743   3.5,                                    !- Wind Speed {m/s}
   1744   230,                                    !- Wind Direction {deg}
   1745   No,                                     !- Rain Indicator
   1746   No,                                     !- Snow Indicator
   1747   No,                                     !- Daylight Saving Time Indicator
   1748   ASHRAETau,                              !- Solar Model Indicator
   1749   ,                                       !- Beam Solar Day Schedule Name
   1750   ,                                       !- Diffuse Solar Day Schedule Name
   1751   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1752   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1753 
   1754 SizingPeriod:DesignDay,
   1755   Nashville International Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   1756   1,                                      !- Month
   1757   21,                                     !- Day of Month
   1758   WinterDesignDay,                        !- Day Type
   1759   9.1,                                    !- Maximum Dry-Bulb Temperature {C}
   1760   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1761   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1762   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1763   Wetbulb,                                !- Humidity Condition Type
   1764   9.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1765   ,                                       !- Humidity Condition Day Schedule Name
   1766   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1767   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1768   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1769   99217,                                  !- Barometric Pressure {Pa}
   1770   9.3,                                    !- Wind Speed {m/s}
   1771   0,                                      !- Wind Direction {deg}
   1772   No,                                     !- Rain Indicator
   1773   No,                                     !- Snow Indicator
   1774   No,                                     !- Daylight Saving Time Indicator
   1775   ASHRAEClearSky,                         !- Solar Model Indicator
   1776   ,                                       !- Beam Solar Day Schedule Name
   1777   ,                                       !- Diffuse Solar Day Schedule Name
   1778   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1779   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1780   0;                                      !- Sky Clearness
   1781 
   1782 SizingPeriod:DesignDay,
   1783   Nashville International Ap Ann Clg 1% Condns DB=>MWB, !- Name
   1784   7,                                      !- Month
   1785   21,                                     !- Day of Month
   1786   SummerDesignDay,                        !- Day Type
   1787   33.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1788   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1789   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1790   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1791   Wetbulb,                                !- Humidity Condition Type
   1792   23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1793   ,                                       !- Humidity Condition Day Schedule Name
   1794   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1795   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1796   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1797   99217,                                  !- Barometric Pressure {Pa}
   1798   3.5,                                    !- Wind Speed {m/s}
   1799   230,                                    !- Wind Direction {deg}
   1800   No,                                     !- Rain Indicator
   1801   No,                                     !- Snow Indicator
   1802   No,                                     !- Daylight Saving Time Indicator
   1803   ASHRAETau,                              !- Solar Model Indicator
   1804   ,                                       !- Beam Solar Day Schedule Name
   1805   ,                                       !- Diffuse Solar Day Schedule Name
   1806   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1807   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1808 
   1809 SizingPeriod:DesignDay,
   1810   Nashville International Ap Ann Htg 99% Condns DB, !- Name
   1811   1,                                      !- Month
   1812   21,                                     !- Day of Month
   1813   WinterDesignDay,                        !- Day Type
   1814   -7.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1815   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1816   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1817   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1818   Wetbulb,                                !- Humidity Condition Type
   1819   -7.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1820   ,                                       !- Humidity Condition Day Schedule Name
   1821   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1822   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1823   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1824   99217,                                  !- Barometric Pressure {Pa}
   1825   3.6,                                    !- Wind Speed {m/s}
   1826   0,                                      !- Wind Direction {deg}
   1827   No,                                     !- Rain Indicator
   1828   No,                                     !- Snow Indicator
   1829   No,                                     !- Daylight Saving Time Indicator
   1830   ASHRAEClearSky,                         !- Solar Model Indicator
   1831   ,                                       !- Beam Solar Day Schedule Name
   1832   ,                                       !- Diffuse Solar Day Schedule Name
   1833   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1834   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1835   0;                                      !- Sky Clearness
   1836 
   1837 SizingPeriod:DesignDay,
   1838   Nashville International Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1839   1,                                      !- Month
   1840   21,                                     !- Day of Month
   1841   WinterDesignDay,                        !- Day Type
   1842   -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1843   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1844   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1845   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1846   Dewpoint,                               !- Humidity Condition Type
   1847   -13.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1848   ,                                       !- Humidity Condition Day Schedule Name
   1849   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1850   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1851   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1852   99217,                                  !- Barometric Pressure {Pa}
   1853   3.6,                                    !- Wind Speed {m/s}
   1854   0,                                      !- Wind Direction {deg}
   1855   No,                                     !- Rain Indicator
   1856   No,                                     !- Snow Indicator
   1857   No,                                     !- Daylight Saving Time Indicator
   1858   ASHRAEClearSky,                         !- Solar Model Indicator
   1859   ,                                       !- Beam Solar Day Schedule Name
   1860   ,                                       !- Diffuse Solar Day Schedule Name
   1861   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1862   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1863   0;                                      !- Sky Clearness
   1864 
   1865 SizingPeriod:DesignDay,
   1866   Nashville International Ap Ann Clg .4% Condns DB=>MWB, !- Name
   1867   7,                                      !- Month
   1868   21,                                     !- Day of Month
   1869   SummerDesignDay,                        !- Day Type
   1870   34.7,                                   !- Maximum Dry-Bulb Temperature {C}
   1871   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1872   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1873   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1874   Wetbulb,                                !- Humidity Condition Type
   1875   23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1876   ,                                       !- Humidity Condition Day Schedule Name
   1877   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1878   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1879   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1880   99217,                                  !- Barometric Pressure {Pa}
   1881   3.5,                                    !- Wind Speed {m/s}
   1882   230,                                    !- Wind Direction {deg}
   1883   No,                                     !- Rain Indicator
   1884   No,                                     !- Snow Indicator
   1885   No,                                     !- Daylight Saving Time Indicator
   1886   ASHRAETau,                              !- Solar Model Indicator
   1887   ,                                       !- Beam Solar Day Schedule Name
   1888   ,                                       !- Diffuse Solar Day Schedule Name
   1889   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1890   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1891 
   1892 SizingPeriod:DesignDay,
   1893   Nashville International Ap Ann Htg 99.6% Condns DB, !- Name
   1894   1,                                      !- Month
   1895   21,                                     !- Day of Month
   1896   WinterDesignDay,                        !- Day Type
   1897   -10.6,                                  !- Maximum Dry-Bulb Temperature {C}
   1898   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1899   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1900   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1901   Wetbulb,                                !- Humidity Condition Type
   1902   -10.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1903   ,                                       !- Humidity Condition Day Schedule Name
   1904   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1905   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1906   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1907   99217,                                  !- Barometric Pressure {Pa}
   1908   3.6,                                    !- Wind Speed {m/s}
   1909   0,                                      !- Wind Direction {deg}
   1910   No,                                     !- Rain Indicator
   1911   No,                                     !- Snow Indicator
   1912   No,                                     !- Daylight Saving Time Indicator
   1913   ASHRAEClearSky,                         !- Solar Model Indicator
   1914   ,                                       !- Beam Solar Day Schedule Name
   1915   ,                                       !- Diffuse Solar Day Schedule Name
   1916   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1917   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1918   0;                                      !- Sky Clearness
   1919 
   1920 SizingPeriod:DesignDay,
   1921   Nashville International Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1922   1,                                      !- Month
   1923   21,                                     !- Day of Month
   1924   WinterDesignDay,                        !- Day Type
   1925   -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
   1926   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1927   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1928   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1929   Dewpoint,                               !- Humidity Condition Type
   1930   -17.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1931   ,                                       !- Humidity Condition Day Schedule Name
   1932   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1933   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1934   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1935   99217,                                  !- Barometric Pressure {Pa}
   1936   3.6,                                    !- Wind Speed {m/s}
   1937   0,                                      !- Wind Direction {deg}
   1938   No,                                     !- Rain Indicator
   1939   No,                                     !- Snow Indicator
   1940   No,                                     !- Daylight Saving Time Indicator
   1941   ASHRAEClearSky,                         !- Solar Model Indicator
   1942   ,                                       !- Beam Solar Day Schedule Name
   1943   ,                                       !- Diffuse Solar Day Schedule Name
   1944   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1945   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1946   0;                                      !- Sky Clearness
   1947 
   1948 SizingPeriod:DesignDay,
   1949   Nashville International Ap Ann Clg 1% Condns DP=>MDB, !- Name
   1950   7,                                      !- Month
   1951   21,                                     !- Day of Month
   1952   SummerDesignDay,                        !- Day Type
   1953   27.6,                                   !- Maximum Dry-Bulb Temperature {C}
   1954   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1955   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1956   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1957   Dewpoint,                               !- Humidity Condition Type
   1958   23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1959   ,                                       !- Humidity Condition Day Schedule Name
   1960   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1961   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1962   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1963   99217,                                  !- Barometric Pressure {Pa}
   1964   3.5,                                    !- Wind Speed {m/s}
   1965   230,                                    !- Wind Direction {deg}
   1966   No,                                     !- Rain Indicator
   1967   No,                                     !- Snow Indicator
   1968   No,                                     !- Daylight Saving Time Indicator
   1969   ASHRAETau,                              !- Solar Model Indicator
   1970   ,                                       !- Beam Solar Day Schedule Name
   1971   ,                                       !- Diffuse Solar Day Schedule Name
   1972   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1973   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1974 
   1975 SizingPeriod:DesignDay,
   1976   Nashville International Ap Ann Clg .4% Condns WB=>MDB, !- Name
   1977   7,                                      !- Month
   1978   21,                                     !- Day of Month
   1979   SummerDesignDay,                        !- Day Type
   1980   31.5,                                   !- Maximum Dry-Bulb Temperature {C}
   1981   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   1982   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1983   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1984   Wetbulb,                                !- Humidity Condition Type
   1985   25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1986   ,                                       !- Humidity Condition Day Schedule Name
   1987   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1988   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1989   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1990   99217,                                  !- Barometric Pressure {Pa}
   1991   3.5,                                    !- Wind Speed {m/s}
   1992   230,                                    !- Wind Direction {deg}
   1993   No,                                     !- Rain Indicator
   1994   No,                                     !- Snow Indicator
   1995   No,                                     !- Daylight Saving Time Indicator
   1996   ASHRAETau,                              !- Solar Model Indicator
   1997   ,                                       !- Beam Solar Day Schedule Name
   1998   ,                                       !- Diffuse Solar Day Schedule Name
   1999   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2000   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2001 
   2002 SizingPeriod:DesignDay,
   2003   Nashville International Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2004   7,                                      !- Month
   2005   21,                                     !- Day of Month
   2006   SummerDesignDay,                        !- Day Type
   2007   31,                                     !- Maximum Dry-Bulb Temperature {C}
   2008   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2009   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2010   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2011   Wetbulb,                                !- Humidity Condition Type
   2012   25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2013   ,                                       !- Humidity Condition Day Schedule Name
   2014   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2015   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2016   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2017   99217,                                  !- Barometric Pressure {Pa}
   2018   3.5,                                    !- Wind Speed {m/s}
   2019   230,                                    !- Wind Direction {deg}
   2020   No,                                     !- Rain Indicator
   2021   No,                                     !- Snow Indicator
   2022   No,                                     !- Daylight Saving Time Indicator
   2023   ASHRAETau,                              !- Solar Model Indicator
   2024   ,                                       !- Beam Solar Day Schedule Name
   2025   ,                                       !- Diffuse Solar Day Schedule Name
   2026   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2027   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2028 
   2029 SizingPeriod:DesignDay,
   2030   Nashville International Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2031   7,                                      !- Month
   2032   21,                                     !- Day of Month
   2033   SummerDesignDay,                        !- Day Type
   2034   27.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2035   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2036   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2037   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2038   Dewpoint,                               !- Humidity Condition Type
   2039   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2040   ,                                       !- Humidity Condition Day Schedule Name
   2041   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2042   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2043   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2044   99217,                                  !- Barometric Pressure {Pa}
   2045   3.5,                                    !- Wind Speed {m/s}
   2046   230,                                    !- Wind Direction {deg}
   2047   No,                                     !- Rain Indicator
   2048   No,                                     !- Snow Indicator
   2049   No,                                     !- Daylight Saving Time Indicator
   2050   ASHRAETau,                              !- Solar Model Indicator
   2051   ,                                       !- Beam Solar Day Schedule Name
   2052   ,                                       !- Diffuse Solar Day Schedule Name
   2053   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2054   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2055 
   2056 SizingPeriod:DesignDay,
   2057   Nashville International Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2058   7,                                      !- Month
   2059   21,                                     !- Day of Month
   2060   SummerDesignDay,                        !- Day Type
   2061   31,                                     !- Maximum Dry-Bulb Temperature {C}
   2062   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2063   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2064   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2065   Enthalpy,                               !- Humidity Condition Type
   2066   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2067   ,                                       !- Humidity Condition Day Schedule Name
   2068   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2069   77000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2070   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2071   99217,                                  !- Barometric Pressure {Pa}
   2072   3.5,                                    !- Wind Speed {m/s}
   2073   230,                                    !- Wind Direction {deg}
   2074   No,                                     !- Rain Indicator
   2075   No,                                     !- Snow Indicator
   2076   No,                                     !- Daylight Saving Time Indicator
   2077   ASHRAETau,                              !- Solar Model Indicator
   2078   ,                                       !- Beam Solar Day Schedule Name
   2079   ,                                       !- Diffuse Solar Day Schedule Name
   2080   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2081   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2082 
   2083 SizingPeriod:DesignDay,
   2084   Nashville International Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2085   7,                                      !- Month
   2086   21,                                     !- Day of Month
   2087   SummerDesignDay,                        !- Day Type
   2088   28.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2089   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2090   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2091   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2092   Dewpoint,                               !- Humidity Condition Type
   2093   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2094   ,                                       !- Humidity Condition Day Schedule Name
   2095   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2096   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2097   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2098   99217,                                  !- Barometric Pressure {Pa}
   2099   3.5,                                    !- Wind Speed {m/s}
   2100   230,                                    !- Wind Direction {deg}
   2101   No,                                     !- Rain Indicator
   2102   No,                                     !- Snow Indicator
   2103   No,                                     !- Daylight Saving Time Indicator
   2104   ASHRAETau,                              !- Solar Model Indicator
   2105   ,                                       !- Beam Solar Day Schedule Name
   2106   ,                                       !- Diffuse Solar Day Schedule Name
   2107   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2108   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2109 
   2110 SizingPeriod:DesignDay,
   2111   Nashville International Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2112   7,                                      !- Month
   2113   21,                                     !- Day of Month
   2114   SummerDesignDay,                        !- Day Type
   2115   30.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2116   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2117   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2118   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2119   Wetbulb,                                !- Humidity Condition Type
   2120   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2121   ,                                       !- Humidity Condition Day Schedule Name
   2122   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2123   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2124   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2125   99217,                                  !- Barometric Pressure {Pa}
   2126   3.5,                                    !- Wind Speed {m/s}
   2127   230,                                    !- Wind Direction {deg}
   2128   No,                                     !- Rain Indicator
   2129   No,                                     !- Snow Indicator
   2130   No,                                     !- Daylight Saving Time Indicator
   2131   ASHRAETau,                              !- Solar Model Indicator
   2132   ,                                       !- Beam Solar Day Schedule Name
   2133   ,                                       !- Diffuse Solar Day Schedule Name
   2134   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2135   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2136 
   2137 SizingPeriod:DesignDay,
   2138   Nashville International Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2139   7,                                      !- Month
   2140   21,                                     !- Day of Month
   2141   SummerDesignDay,                        !- Day Type
   2142   32.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2143   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2144   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2145   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2146   Wetbulb,                                !- Humidity Condition Type
   2147   23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2148   ,                                       !- Humidity Condition Day Schedule Name
   2149   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2150   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2151   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2152   99217,                                  !- Barometric Pressure {Pa}
   2153   3.5,                                    !- Wind Speed {m/s}
   2154   230,                                    !- Wind Direction {deg}
   2155   No,                                     !- Rain Indicator
   2156   No,                                     !- Snow Indicator
   2157   No,                                     !- Daylight Saving Time Indicator
   2158   ASHRAETau,                              !- Solar Model Indicator
   2159   ,                                       !- Beam Solar Day Schedule Name
   2160   ,                                       !- Diffuse Solar Day Schedule Name
   2161   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2162   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2163 
   2164 SizingPeriod:DesignDay,
   2165   Nashville International Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2166   7,                                      !- Month
   2167   21,                                     !- Day of Month
   2168   SummerDesignDay,                        !- Day Type
   2169   31.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2170   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2171   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2172   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2173   Enthalpy,                               !- Humidity Condition Type
   2174   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2175   ,                                       !- Humidity Condition Day Schedule Name
   2176   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2177   79500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2178   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2179   99217,                                  !- Barometric Pressure {Pa}
   2180   3.5,                                    !- Wind Speed {m/s}
   2181   230,                                    !- Wind Direction {deg}
   2182   No,                                     !- Rain Indicator
   2183   No,                                     !- Snow Indicator
   2184   No,                                     !- Daylight Saving Time Indicator
   2185   ASHRAETau,                              !- Solar Model Indicator
   2186   ,                                       !- Beam Solar Day Schedule Name
   2187   ,                                       !- Diffuse Solar Day Schedule Name
   2188   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2189   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2190 
   2191 Material,
   2192   000_M11 100mm lightweight concrete,     !- Name
   2193   MediumRough,                            !- Roughness
   2194   0.1016,                                 !- Thickness {m}
   2195   0.53,                                   !- Conductivity {W/m-K}
   2196   1280,                                   !- Density {kg/m3}
   2197   840,                                    !- Specific Heat {J/kg-K}
   2198   0.9,                                    !- Thermal Absorptance
   2199   0.7,                                    !- Solar Absorptance
   2200   0.7;                                    !- Visible Absorptance
   2201 
   2202 Material,
   2203   000_G01a 19mm gypsum board,             !- Name
   2204   MediumSmooth,                           !- Roughness
   2205   0.019,                                  !- Thickness {m}
   2206   0.16,                                   !- Conductivity {W/m-K}
   2207   800,                                    !- Density {kg/m3}
   2208   1090,                                   !- Specific Heat {J/kg-K}
   2209   0.9,                                    !- Thermal Absorptance
   2210   0.7,                                    !- Solar Absorptance
   2211   0.7;                                    !- Visible Absorptance
   2212 
   2213 Material,
   2214   000_F16 Acoustic tile,                  !- Name
   2215   MediumSmooth,                           !- Roughness
   2216   0.0191,                                 !- Thickness {m}
   2217   0.06,                                   !- Conductivity {W/m-K}
   2218   368,                                    !- Density {kg/m3}
   2219   590,                                    !- Specific Heat {J/kg-K}
   2220   0.9,                                    !- Thermal Absorptance
   2221   0.7,                                    !- Solar Absorptance
   2222   0.7;                                    !- Visible Absorptance
   2223 
   2224 Material,
   2225   Metal Decking,                          !- Name
   2226   MediumSmooth,                           !- Roughness
   2227   0.0015,                                 !- Thickness {m}
   2228   45.006,                                 !- Conductivity {W/m-K}
   2229   7680,                                   !- Density {kg/m3}
   2230   418.4,                                  !- Specific Heat {J/kg-K}
   2231   0.9,                                    !- Thermal Absorptance
   2232   0.7,                                    !- Solar Absorptance
   2233   0.3;                                    !- Visible Absorptance
   2234 
   2235 Material,
   2236   Roof Membrane,                          !- Name
   2237   VeryRough,                              !- Roughness
   2238   0.0095,                                 !- Thickness {m}
   2239   0.16,                                   !- Conductivity {W/m-K}
   2240   1121.29,                                !- Density {kg/m3}
   2241   1460,                                   !- Specific Heat {J/kg-K}
   2242   0.9,                                    !- Thermal Absorptance
   2243   0.7,                                    !- Solar Absorptance
   2244   0.7;                                    !- Visible Absorptance
   2245 
   2246 Material,
   2247   000_F08 Metal surface,                  !- Name
   2248   Smooth,                                 !- Roughness
   2249   0.0008,                                 !- Thickness {m}
   2250   45.28,                                  !- Conductivity {W/m-K}
   2251   7824,                                   !- Density {kg/m3}
   2252   500,                                    !- Specific Heat {J/kg-K}
   2253   0.9,                                    !- Thermal Absorptance
   2254   0.7,                                    !- Solar Absorptance
   2255   0.7;                                    !- Visible Absorptance
   2256 
   2257 Material,
   2258   000_G05 25mm wood,                      !- Name
   2259   MediumSmooth,                           !- Roughness
   2260   0.0254,                                 !- Thickness {m}
   2261   0.15,                                   !- Conductivity {W/m-K}
   2262   608,                                    !- Density {kg/m3}
   2263   1630,                                   !- Specific Heat {J/kg-K}
   2264   0.9,                                    !- Thermal Absorptance
   2265   0.7,                                    !- Solar Absorptance
   2266   0.7;                                    !- Visible Absorptance
   2267 
   2268 Material,
   2269   000_I01 25mm insulation board,          !- Name
   2270   MediumRough,                            !- Roughness
   2271   0.0254,                                 !- Thickness {m}
   2272   0.03,                                   !- Conductivity {W/m-K}
   2273   43,                                     !- Density {kg/m3}
   2274   1210,                                   !- Specific Heat {J/kg-K}
   2275   0.9,                                    !- Thermal Absorptance
   2276   0.7,                                    !- Solar Absorptance
   2277   0.7;                                    !- Visible Absorptance
   2278 
   2279 Material,
   2280   Wall Insulation [39],                   !- Name
   2281   MediumRough,                            !- Roughness
   2282   0.1184,                                 !- Thickness {m}
   2283   0.045,                                  !- Conductivity {W/m-K}
   2284   265,                                    !- Density {kg/m3}
   2285   836.8,                                  !- Specific Heat {J/kg-K}
   2286   0.9,                                    !- Thermal Absorptance
   2287   0.7,                                    !- Solar Absorptance
   2288   0.7;                                    !- Visible Absorptance
   2289 
   2290 Material,
   2291   Roof Insulation [21],                   !- Name
   2292   MediumRough,                            !- Roughness
   2293   0.2105,                                 !- Thickness {m}
   2294   0.049,                                  !- Conductivity {W/m-K}
   2295   265,                                    !- Density {kg/m3}
   2296   836.8,                                  !- Specific Heat {J/kg-K}
   2297   0.9,                                    !- Thermal Absorptance
   2298   0.7,                                    !- Solar Absorptance
   2299   0.7;                                    !- Visible Absorptance
   2300 
   2301 Material,
   2302   MAT-CC05 4 HW CONCRETE,                 !- Name
   2303   Rough,                                  !- Roughness
   2304   0.1016,                                 !- Thickness {m}
   2305   1.311,                                  !- Conductivity {W/m-K}
   2306   2240,                                   !- Density {kg/m3}
   2307   836.8,                                  !- Specific Heat {J/kg-K}
   2308   0.9,                                    !- Thermal Absorptance
   2309   0.7,                                    !- Solar Absorptance
   2310   0.7;                                    !- Visible Absorptance
   2311 
   2312 Material,
   2313   1/2IN Gypsum,                           !- Name
   2314   Smooth,                                 !- Roughness
   2315   0.0127,                                 !- Thickness {m}
   2316   0.16,                                   !- Conductivity {W/m-K}
   2317   784.9,                                  !- Density {kg/m3}
   2318   830,                                    !- Specific Heat {J/kg-K}
   2319   0.9,                                    !- Thermal Absorptance
   2320   0.92,                                   !- Solar Absorptance
   2321   0.92;                                   !- Visible Absorptance
   2322 
   2323 Material:AirGap,
   2324   000_F04 Wall air space resistance,      !- Name
   2325   0.15;                                   !- Thermal Resistance {m2-K/W}
   2326 
   2327 Material:AirGap,
   2328   000_F05 Ceiling air space resistance,   !- Name
   2329   0.18;                                   !- Thermal Resistance {m2-K/W}
   2330 
   2331 Material,
   2332   OS:Material:AirWall 1,                  !- Name
   2333   MediumSmooth,                           !- Roughness
   2334   0.01,                                   !- Thickness {m}
   2335   0.6,                                    !- Conductivity {W/m-K}
   2336   800,                                    !- Density {kg/m3}
   2337   1000,                                   !- Specific Heat {J/kg-K}
   2338   0.95,                                   !- Thermal Absorptance
   2339   0.7,                                    !- Solar Absorptance
   2340   0.7;                                    !- Visible Absorptance
   2341 
   2342 Material:NoMass,
   2343   MAT-SHEATH,                             !- Name
   2344   Rough,                                  !- Roughness
   2345   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2346   0.9,                                    !- Thermal Absorptance
   2347   0.7,                                    !- Solar Absorptance
   2348   0.7;                                    !- Visible Absorptance
   2349 
   2350 Material:NoMass,
   2351   CP02 CARPET PAD,                        !- Name
   2352   VeryRough,                              !- Roughness
   2353   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2354   0.9,                                    !- Thermal Absorptance
   2355   0.7,                                    !- Solar Absorptance
   2356   0.8;                                    !- Visible Absorptance
   2357 
   2358 WindowMaterial:Gas,
   2359   000_Air 13mm,                           !- Name
   2360   Air,                                    !- Gas Type
   2361   0.0127;                                 !- Thickness {m}
   2362 
   2363 WindowMaterial:Glazing,
   2364   000_Clear 3mm,                          !- Name
   2365   SpectralAverage,                        !- Optical Data Type
   2366   ,                                       !- Window Glass Spectral Data Set Name
   2367   0.003,                                  !- Thickness {m}
   2368   0.837,                                  !- Solar Transmittance at Normal Incidence
   2369   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2370   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2371   0.898,                                  !- Visible Transmittance at Normal Incidence
   2372   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2373   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2374   0,                                      !- Infrared Transmittance at Normal Incidence
   2375   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2376   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2377   0.9;                                    !- Conductivity {W/m-K}
   2378 
   2379 WindowMaterial:Glazing,
   2380   Theoretical Glass [207],                !- Name
   2381   SpectralAverage,                        !- Optical Data Type
   2382   ,                                       !- Window Glass Spectral Data Set Name
   2383   0.003,                                  !- Thickness {m}
   2384   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2385   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2386   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2387   0.44,                                   !- Visible Transmittance at Normal Incidence
   2388   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2389   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2390   0,                                      !- Infrared Transmittance at Normal Incidence
   2391   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2392   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2393   0.0133,                                 !- Conductivity {W/m-K}
   2394   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2395   No;                                     !- Solar Diffusing
   2396 
   2397 Construction,
   2398   000_Interior Floor,                     !- Name
   2399   000_F16 Acoustic tile,                  !- Layer 1
   2400   000_F05 Ceiling air space resistance,   !- Layer 2
   2401   000_M11 100mm lightweight concrete;     !- Layer 3
   2402 
   2403 Construction,
   2404   Air_Wall,                               !- Name
   2405   OS:Material:AirWall 1;                  !- Layer 1
   2406 
   2407 Construction,
   2408   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2409   MAT-SHEATH,                             !- Layer 1
   2410   Wall Insulation [39],                   !- Layer 2
   2411   1/2IN Gypsum;                           !- Layer 3
   2412 
   2413 Construction,
   2414   000_Interior Wall,                      !- Name
   2415   000_G01a 19mm gypsum board,             !- Layer 1
   2416   000_F04 Wall air space resistance,      !- Layer 2
   2417   000_G01a 19mm gypsum board;             !- Layer 3
   2418 
   2419 Construction,
   2420   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2421   Theoretical Glass [207];                !- Layer 1
   2422 
   2423 Construction,
   2424   000_Interior Ceiling,                   !- Name
   2425   000_M11 100mm lightweight concrete,     !- Layer 1
   2426   000_F05 Ceiling air space resistance,   !- Layer 2
   2427   000_F16 Acoustic tile;                  !- Layer 3
   2428 
   2429 Construction,
   2430   000_Exterior Door,                      !- Name
   2431   000_F08 Metal surface,                  !- Layer 1
   2432   000_I01 25mm insulation board;          !- Layer 2
   2433 
   2434 Construction,
   2435   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2436   Roof Membrane,                          !- Layer 1
   2437   Roof Insulation [21],                   !- Layer 2
   2438   Metal Decking;                          !- Layer 3
   2439 
   2440 Construction,
   2441   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2442   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2443   CP02 CARPET PAD;                        !- Layer 2
   2444 
   2445 Construction,
   2446   000_Interior Window,                    !- Name
   2447   000_Clear 3mm;                          !- Layer 1
   2448 
   2449 Construction,
   2450   000_Interior Partition,                 !- Name
   2451   000_G05 25mm wood;                      !- Layer 1
   2452 
   2453 Construction,
   2454   000_Exterior Window,                    !- Name
   2455   000_Clear 3mm,                          !- Layer 1
   2456   000_Air 13mm,                           !- Layer 2
   2457   000_Clear 3mm;                          !- Layer 3
   2458 
   2459 Construction,
   2460   000_Interior Door,                      !- Name
   2461   000_G05 25mm wood;                      !- Layer 1
   2462 
   2463 ZoneList,
   2464   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2465   Thermal Zone 1,                         !- Zone Name 1
   2466   Thermal Zone 2,                         !- Zone Name 2
   2467   Thermal Zone 3,                         !- Zone Name 3
   2468   Thermal Zone 4,                         !- Zone Name 4
   2469   Thermal Zone 5;                         !- Zone Name 5
   2470 
   2471 People,
   2472   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2473   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2474   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2475   People/Area,                            !- Number of People Calculation Method
   2476   ,                                       !- Number of People
   2477   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2478   ,                                       !- Zone Floor Area per Person {m2/person}
   2479   0.3,                                    !- Fraction Radiant
   2480   ,                                       !- Sensible Heat Fraction
   2481   Small Office_Activity;                  !- Activity Level Schedule Name
   2482 
   2483 Lights,
   2484   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2485   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2486   Small Office_Bldg_Light,                !- Schedule Name
   2487   Watts/Area,                             !- Design Level Calculation Method
   2488   ,                                       !- Lighting Level {W}
   2489   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2490   ,                                       !- Watts per Person {W/person}
   2491   ,                                       !- Return Air Fraction
   2492   ,                                       !- Fraction Radiant
   2493   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2493 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2494 
   2495 ElectricEquipment,
   2496   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2497   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2498   Small Office_Bldg_Equip,                !- Schedule Name
   2499   Watts/Area,                             !- Design Level Calculation Method
   2500   ,                                       !- Design Level {W}
   2501   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2502   ,                                       !- Watts per Person {W/person}
   2503   ,                                       !- Fraction Latent
   2504   ,                                       !- Fraction Radiant
   2505   ;                                       !- Fraction Lost
   2506 
   2507 ZoneInfiltration:DesignFlowRate,
   2508   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2509   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2510   Small Office_Infil_Quarter_On,          !- Schedule Name
   2511   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2512   ,                                       !- Design Flow Rate {m3/s}
   2513   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2514   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2515   ,                                       !- Air Changes per Hour {1/hr}
   2516   ,                                       !- Constant Term Coefficient
   2517   ,                                       !- Temperature Term Coefficient
   2518   ,                                       !- Velocity Term Coefficient
   2519   ;                                       !- Velocity Squared Term Coefficient
   2520 
   2521 Building,
   2522   Building 1,                             !- Name
   2523   ,                                       !- North Axis {deg}
   2524   ,                                       !- Terrain
   2525   ,                                       !- Loads Convergence Tolerance Value
   2526   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2527   ,                                       !- Solar Distribution
   2528   ,                                       !- Maximum Number of Warmup Days
   2529   ;                                       !- Minimum Number of Warmup Days
   2530 
   2531 Zone,
   2532   Thermal Zone 4,                         !- Name
   2533   -0,                                     !- Direction of Relative North {deg}
   2534   0,                                      !- X Origin {m}
   2535   0,                                      !- Y Origin {m}
   2536   0,                                      !- Z Origin {m}
   2537   ,                                       !- Type
   2538   ,                                       !- Multiplier
   2539   ,                                       !- Ceiling Height {m}
   2540   ,                                       !- Volume {m3}
   2541   ,                                       !- Floor Area {m2}
   2542   ,                                       !- Zone Inside Convection Algorithm
   2543   ;                                       !- Zone Outside Convection Algorithm
   2544 
   2545 BuildingSurface:Detailed,
   2546   Surface 23,                             !- Name
   2547   Wall,                                   !- Surface Type
   2548   000_Interior Wall,                      !- Construction Name
   2549   Thermal Zone 4,                         !- Zone Name
   2550   Surface,                                !- Outside Boundary Condition
   2551   Surface 15,                             !- Outside Boundary Condition Object
   2552   NoSun,                                  !- Sun Exposure
   2553   NoWind,                                 !- Wind Exposure
   2554   ,                                       !- View Factor to Ground
   2555   ,                                       !- Number of Vertices
   2556   19.9749843554382, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2557   19.9749843554382, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2558   16.9749843554382, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   2559   16.9749843554382, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   2560 
   2561 BuildingSurface:Detailed,
   2562   Surface 21,                             !- Name
   2563   Wall,                                   !- Surface Type
   2564   000_Interior Wall,                      !- Construction Name
   2565   Thermal Zone 4,                         !- Zone Name
   2566   Surface,                                !- Outside Boundary Condition
   2567   Surface 5,                              !- Outside Boundary Condition Object
   2568   NoSun,                                  !- Sun Exposure
   2569   NoWind,                                 !- Wind Exposure
   2570   ,                                       !- View Factor to Ground
   2571   ,                                       !- Number of Vertices
   2572   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2573   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2574   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2575   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2576 
   2577 BuildingSurface:Detailed,
   2578   Surface 20,                             !- Name
   2579   Wall,                                   !- Surface Type
   2580   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2581   Thermal Zone 4,                         !- Zone Name
   2582   Outdoors,                               !- Outside Boundary Condition
   2583   ,                                       !- Outside Boundary Condition Object
   2584   SunExposed,                             !- Sun Exposure
   2585   WindExposed,                            !- Wind Exposure
   2586   ,                                       !- View Factor to Ground
   2587   ,                                       !- Number of Vertices
   2588   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2589   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2590   19.9749843554382, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2591   19.9749843554382, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2592 
   2593 FenestrationSurface:Detailed,
   2594   Sub Surface 4,                          !- Name
   2595   Window,                                 !- Surface Type
   2596   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2597   Surface 20,                             !- Building Surface Name
   2598   ,                                       !- Outside Boundary Condition Object
   2599   ,                                       !- View Factor to Ground
   2600   ,                                       !- Shading Control Name
   2601   ,                                       !- Frame and Divider Name
   2602   ,                                       !- Multiplier
   2603   ,                                       !- Number of Vertices
   2604   0.0254, 0, 1.9624476786166,             !- X,Y,Z Vertex 1 {m}
   2605   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   2606   19.9495843554382, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   2607   19.9495843554382, 0, 1.9624476786166;   !- X,Y,Z Vertex 4 {m}
   2608 
   2609 BuildingSurface:Detailed,
   2610   Surface 22,                             !- Name
   2611   Wall,                                   !- Surface Type
   2612   000_Interior Wall,                      !- Construction Name
   2613   Thermal Zone 4,                         !- Zone Name
   2614   Surface,                                !- Outside Boundary Condition
   2615   Surface 29,                             !- Outside Boundary Condition Object
   2616   NoSun,                                  !- Sun Exposure
   2617   NoWind,                                 !- Wind Exposure
   2618   ,                                       !- View Factor to Ground
   2619   ,                                       !- Number of Vertices
   2620   16.9749843554382, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2621   16.9749843554382, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   2622   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2623   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2624 
   2625 BuildingSurface:Detailed,
   2626   Surface 24,                             !- Name
   2627   Roof,                                   !- Surface Type
   2628   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2629   Thermal Zone 4,                         !- Zone Name
   2630   Outdoors,                               !- Outside Boundary Condition
   2631   ,                                       !- Outside Boundary Condition Object
   2632   SunExposed,                             !- Sun Exposure
   2633   WindExposed,                            !- Wind Exposure
   2634   ,                                       !- View Factor to Ground
   2635   ,                                       !- Number of Vertices
   2636   16.9749843554382, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2637   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   2638   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   2639   19.9749843554382, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2640 
   2641 BuildingSurface:Detailed,
   2642   Surface 19,                             !- Name
   2643   Floor,                                  !- Surface Type
   2644   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2645   Thermal Zone 4,                         !- Zone Name
   2646   Ground,                                 !- Outside Boundary Condition
   2647   ,                                       !- Outside Boundary Condition Object
   2648   NoSun,                                  !- Sun Exposure
   2649   NoWind,                                 !- Wind Exposure
   2650   ,                                       !- View Factor to Ground
   2651   ,                                       !- Number of Vertices
   2652   19.9749843554382, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   2653   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2654   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2655   16.9749843554382, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   2656 
   2657 ZoneControl:Thermostat,
   2658   Thermal Zone 4 Thermostat,              !- Name
   2659   Thermal Zone 4,                         !- Zone or ZoneList Name
   2660   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   2661   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2662   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2663 
   2664 Schedule:Compact,
   2665   Thermal Zone 4 Thermostat Schedule,     !- Name
   2666   ,                                       !- Schedule Type Limits Name
   2667   Through: 12/31,                         !- Field 1
   2668   For: AllDays,                           !- Field 2
   2669   Until: 24:00,                           !- Field 3
   2670   4;                                      !- Field 4
   2671 
   2672 ThermostatSetpoint:DualSetpoint,
   2673   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2674   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2675   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2676 
   2677 ZoneHVAC:EquipmentConnections,
   2678   Thermal Zone 4,                         !- Zone Name
   2679   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   2680   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   2681   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2682   Node 4,                                 !- Zone Air Node Name
   2683   Node 48;                                !- Zone Return Air Node Name
   2684 
   2685 NodeList,
   2686   Port List 7,                            !- Name
   2687   Node 47;                                !- Node Name 1
   2688 
   2689 ZoneHVAC:EquipmentList,
   2690   Zone HVAC Equipment List 4,             !- Name
   2691   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2692   ZoneHVAC:AirDistributionUnit {20e24642-1bea-4bcc-bca7-e17948e4c8a1}, !- Zone Equipment Name 1
   2693   1,                                      !- Zone Equipment Cooling Sequence 1
   2694   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2695 
   2696 Sizing:Zone,
   2697   Thermal Zone 4,                         !- Zone or ZoneList Name
   2698   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2699   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2700   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2701   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2702   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2703   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2704   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2705   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2706   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2707   ,                                       !- Zone Heating Sizing Factor
   2708   ,                                       !- Zone Cooling Sizing Factor
   2709   DesignDay,                              !- Cooling Design Air Flow Method
   2710   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2711   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2712   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2713   0,                                      !- Cooling Minimum Air Flow Fraction
   2714   DesignDay,                              !- Heating Design Air Flow Method
   2715   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2716   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2717   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2718   0.3;                                    !- Heating Maximum Air Flow Fraction
   2719 
   2720 DesignSpecification:ZoneAirDistribution,
   2721   {caef7b49-69f4-4442-b91a-917b19e05100}, !- Name
   2722   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2723   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2724 
   2725 DesignSpecification:OutdoorAir,
   2726   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   2727   Sum,                                    !- Outdoor Air Method
   2728   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2729   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2730   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2731   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2732 
   2733 Zone,
   2734   Thermal Zone 5,                         !- Name
   2735   -0,                                     !- Direction of Relative North {deg}
   2736   3,                                      !- X Origin {m}
   2737   3,                                      !- Y Origin {m}
   2738   0,                                      !- Z Origin {m}
   2739   ,                                       !- Type
   2740   ,                                       !- Multiplier
   2741   ,                                       !- Ceiling Height {m}
   2742   ,                                       !- Volume {m3}
   2743   ,                                       !- Floor Area {m2}
   2744   ,                                       !- Zone Inside Convection Algorithm
   2745   ;                                       !- Zone Outside Convection Algorithm
   2746 
   2747 BuildingSurface:Detailed,
   2748   Surface 29,                             !- Name
   2749   Wall,                                   !- Surface Type
   2750   000_Interior Wall,                      !- Construction Name
   2751   Thermal Zone 5,                         !- Zone Name
   2752   Surface,                                !- Outside Boundary Condition
   2753   Surface 22,                             !- Outside Boundary Condition Object
   2754   NoSun,                                  !- Sun Exposure
   2755   NoWind,                                 !- Wind Exposure
   2756   ,                                       !- View Factor to Ground
   2757   ,                                       !- Number of Vertices
   2758   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2759   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2760   13.9749843554382, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2761   13.9749843554382, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2762 
   2763 BuildingSurface:Detailed,
   2764   Surface 25,                             !- Name
   2765   Floor,                                  !- Surface Type
   2766   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2767   Thermal Zone 5,                         !- Zone Name
   2768   Ground,                                 !- Outside Boundary Condition
   2769   ,                                       !- Outside Boundary Condition Object
   2770   NoSun,                                  !- Sun Exposure
   2771   NoWind,                                 !- Wind Exposure
   2772   ,                                       !- View Factor to Ground
   2773   ,                                       !- Number of Vertices
   2774   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2775   0, 13.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2776   13.9749843554382, 13.9749843554382, 0,  !- X,Y,Z Vertex 3 {m}
   2777   13.9749843554382, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2778 
   2779 BuildingSurface:Detailed,
   2780   Surface 28,                             !- Name
   2781   Wall,                                   !- Surface Type
   2782   000_Interior Wall,                      !- Construction Name
   2783   Thermal Zone 5,                         !- Zone Name
   2784   Surface,                                !- Outside Boundary Condition
   2785   Surface 16,                             !- Outside Boundary Condition Object
   2786   NoSun,                                  !- Sun Exposure
   2787   NoWind,                                 !- Wind Exposure
   2788   ,                                       !- View Factor to Ground
   2789   ,                                       !- Number of Vertices
   2790   13.9749843554382, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2791   13.9749843554382, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2792   13.9749843554382, 13.9749843554382, 0,  !- X,Y,Z Vertex 3 {m}
   2793   13.9749843554382, 13.9749843554382, 4;  !- X,Y,Z Vertex 4 {m}
   2794 
   2795 BuildingSurface:Detailed,
   2796   Surface 26,                             !- Name
   2797   Wall,                                   !- Surface Type
   2798   000_Interior Wall,                      !- Construction Name
   2799   Thermal Zone 5,                         !- Zone Name
   2800   Surface,                                !- Outside Boundary Condition
   2801   Surface 4,                              !- Outside Boundary Condition Object
   2802   NoSun,                                  !- Sun Exposure
   2803   NoWind,                                 !- Wind Exposure
   2804   ,                                       !- View Factor to Ground
   2805   ,                                       !- Number of Vertices
   2806   0, 13.9749843554382, 4,                 !- X,Y,Z Vertex 1 {m}
   2807   0, 13.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   2808   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2809   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2810 
   2811 BuildingSurface:Detailed,
   2812   Surface 27,                             !- Name
   2813   Wall,                                   !- Surface Type
   2814   000_Interior Wall,                      !- Construction Name
   2815   Thermal Zone 5,                         !- Zone Name
   2816   Surface,                                !- Outside Boundary Condition
   2817   Surface 10,                             !- Outside Boundary Condition Object
   2818   NoSun,                                  !- Sun Exposure
   2819   NoWind,                                 !- Wind Exposure
   2820   ,                                       !- View Factor to Ground
   2821   ,                                       !- Number of Vertices
   2822   13.9749843554382, 13.9749843554382, 4,  !- X,Y,Z Vertex 1 {m}
   2823   13.9749843554382, 13.9749843554382, 0,  !- X,Y,Z Vertex 2 {m}
   2824   0, 13.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   2825   0, 13.9749843554382, 4;                 !- X,Y,Z Vertex 4 {m}
   2826 
   2827 BuildingSurface:Detailed,
   2828   Surface 30,                             !- Name
   2829   Roof,                                   !- Surface Type
   2830   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2831   Thermal Zone 5,                         !- Zone Name
   2832   Outdoors,                               !- Outside Boundary Condition
   2833   ,                                       !- Outside Boundary Condition Object
   2834   SunExposed,                             !- Sun Exposure
   2835   WindExposed,                            !- Wind Exposure
   2836   ,                                       !- View Factor to Ground
   2837   ,                                       !- Number of Vertices
   2838   13.9749843554382, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2839   13.9749843554382, 13.9749843554382, 4,  !- X,Y,Z Vertex 2 {m}
   2840   0, 13.9749843554382, 4,                 !- X,Y,Z Vertex 3 {m}
   2841   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2842 
   2843 ZoneControl:Thermostat,
   2844   Thermal Zone 5 Thermostat,              !- Name
   2845   Thermal Zone 5,                         !- Zone or ZoneList Name
   2846   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   2847   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2848   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2849 
   2850 Schedule:Compact,
   2851   Thermal Zone 5 Thermostat Schedule,     !- Name
   2852   ,                                       !- Schedule Type Limits Name
   2853   Through: 12/31,                         !- Field 1
   2854   For: AllDays,                           !- Field 2
   2855   Until: 24:00,                           !- Field 3
   2856   4;                                      !- Field 4
   2857 
   2858 ZoneHVAC:EquipmentConnections,
   2859   Thermal Zone 5,                         !- Zone Name
   2860   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   2861   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   2862   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2863   Node 5,                                 !- Zone Air Node Name
   2864   Node 28;                                !- Zone Return Air Node Name
   2865 
   2866 NodeList,
   2867   Port List 9,                            !- Name
   2868   Node 10;                                !- Node Name 1
   2869 
   2870 ZoneHVAC:EquipmentList,
   2871   Zone HVAC Equipment List 5,             !- Name
   2872   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2873   ZoneHVAC:AirDistributionUnit {4a77b113-5d1e-4698-a394-9bb3a2cded4c}, !- Zone Equipment Name 1
   2874   1,                                      !- Zone Equipment Cooling Sequence 1
   2875   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2876 
   2877 Sizing:Zone,
   2878   Thermal Zone 5,                         !- Zone or ZoneList Name
   2879   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2880   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2881   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2882   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2883   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2884   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2885   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2886   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2887   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2888   ,                                       !- Zone Heating Sizing Factor
   2889   ,                                       !- Zone Cooling Sizing Factor
   2890   DesignDay,                              !- Cooling Design Air Flow Method
   2891   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2892   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2893   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2894   0,                                      !- Cooling Minimum Air Flow Fraction
   2895   DesignDay,                              !- Heating Design Air Flow Method
   2896   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2897   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2898   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2899   0.3;                                    !- Heating Maximum Air Flow Fraction
   2900 
   2901 DesignSpecification:ZoneAirDistribution,
   2902   {af4a8790-0120-4460-9da1-6fdd89f73a20}, !- Name
   2903   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2904   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2905 
   2906 Zone,
   2907   Thermal Zone 3,                         !- Name
   2908   -0,                                     !- Direction of Relative North {deg}
   2909   3,                                      !- X Origin {m}
   2910   16.9749843554382,                       !- Y Origin {m}
   2911   0,                                      !- Z Origin {m}
   2912   ,                                       !- Type
   2913   ,                                       !- Multiplier
   2914   ,                                       !- Ceiling Height {m}
   2915   ,                                       !- Volume {m3}
   2916   ,                                       !- Floor Area {m2}
   2917   ,                                       !- Zone Inside Convection Algorithm
   2918   ;                                       !- Zone Outside Convection Algorithm
   2919 
   2920 BuildingSurface:Detailed,
   2921   Surface 12,                             !- Name
   2922   Roof,                                   !- Surface Type
   2923   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2924   Thermal Zone 3,                         !- Zone Name
   2925   Outdoors,                               !- Outside Boundary Condition
   2926   ,                                       !- Outside Boundary Condition Object
   2927   SunExposed,                             !- Sun Exposure
   2928   WindExposed,                            !- Wind Exposure
   2929   ,                                       !- View Factor to Ground
   2930   ,                                       !- Number of Vertices
   2931   0, 2.1316282072803e-14, 4,              !- X,Y,Z Vertex 1 {m}
   2932   13.9749843554382, 2.1316282072803e-14, 4, !- X,Y,Z Vertex 2 {m}
   2933   16.9749843554382, 3.00000000000002, 4,  !- X,Y,Z Vertex 3 {m}
   2934   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   2935 
   2936 BuildingSurface:Detailed,
   2937   Surface 11,                             !- Name
   2938   Wall,                                   !- Surface Type
   2939   000_Interior Wall,                      !- Construction Name
   2940   Thermal Zone 3,                         !- Zone Name
   2941   Surface,                                !- Outside Boundary Condition
   2942   Surface 3,                              !- Outside Boundary Condition Object
   2943   NoSun,                                  !- Sun Exposure
   2944   NoWind,                                 !- Wind Exposure
   2945   ,                                       !- View Factor to Ground
   2946   ,                                       !- Number of Vertices
   2947   -3, 3.00000000000002, 4,                !- X,Y,Z Vertex 1 {m}
   2948   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 2 {m}
   2949   0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 3 {m}
   2950   0, 2.1316282072803e-14, 4;              !- X,Y,Z Vertex 4 {m}
   2951 
   2952 BuildingSurface:Detailed,
   2953   Surface 8,                              !- Name
   2954   Wall,                                   !- Surface Type
   2955   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2956   Thermal Zone 3,                         !- Zone Name
   2957   Outdoors,                               !- Outside Boundary Condition
   2958   ,                                       !- Outside Boundary Condition Object
   2959   SunExposed,                             !- Sun Exposure
   2960   WindExposed,                            !- Wind Exposure
   2961   ,                                       !- View Factor to Ground
   2962   ,                                       !- Number of Vertices
   2963   16.9749843554382, 3.00000000000002, 4,  !- X,Y,Z Vertex 1 {m}
   2964   16.9749843554382, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   2965   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 3 {m}
   2966   -3, 3.00000000000002, 4;                !- X,Y,Z Vertex 4 {m}
   2967 
   2968 FenestrationSurface:Detailed,
   2969   Sub Surface 2,                          !- Name
   2970   Window,                                 !- Surface Type
   2971   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2972   Surface 8,                              !- Building Surface Name
   2973   ,                                       !- Outside Boundary Condition Object
   2974   ,                                       !- View Factor to Ground
   2975   ,                                       !- Shading Control Name
   2976   ,                                       !- Frame and Divider Name
   2977   ,                                       !- Multiplier
   2978   ,                                       !- Number of Vertices
   2979   16.9495843554382, 3.00000000000002, 1.9624476786166, !- X,Y,Z Vertex 1 {m}
   2980   16.9495843554382, 3.00000000000002, 1,  !- X,Y,Z Vertex 2 {m}
   2981   -2.9746, 3.00000000000002, 1,           !- X,Y,Z Vertex 3 {m}
   2982   -2.9746, 3.00000000000002, 1.9624476786166; !- X,Y,Z Vertex 4 {m}
   2983 
   2984 BuildingSurface:Detailed,
   2985   Surface 9,                              !- Name
   2986   Wall,                                   !- Surface Type
   2987   000_Interior Wall,                      !- Construction Name
   2988   Thermal Zone 3,                         !- Zone Name
   2989   Surface,                                !- Outside Boundary Condition
   2990   Surface 17,                             !- Outside Boundary Condition Object
   2991   NoSun,                                  !- Sun Exposure
   2992   NoWind,                                 !- Wind Exposure
   2993   ,                                       !- View Factor to Ground
   2994   ,                                       !- Number of Vertices
   2995   13.9749843554382, 2.1316282072803e-14, 4, !- X,Y,Z Vertex 1 {m}
   2996   13.9749843554382, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
   2997   16.9749843554382, 3.00000000000002, 0,  !- X,Y,Z Vertex 3 {m}
   2998   16.9749843554382, 3.00000000000002, 4;  !- X,Y,Z Vertex 4 {m}
   2999 
   3000 BuildingSurface:Detailed,
   3001   Surface 10,                             !- Name
   3002   Wall,                                   !- Surface Type
   3003   000_Interior Wall,                      !- Construction Name
   3004   Thermal Zone 3,                         !- Zone Name
   3005   Surface,                                !- Outside Boundary Condition
   3006   Surface 27,                             !- Outside Boundary Condition Object
   3007   NoSun,                                  !- Sun Exposure
   3008   NoWind,                                 !- Wind Exposure
   3009   ,                                       !- View Factor to Ground
   3010   ,                                       !- Number of Vertices
   3011   0, 2.1316282072803e-14, 4,              !- X,Y,Z Vertex 1 {m}
   3012   0, 2.1316282072803e-14, 0,              !- X,Y,Z Vertex 2 {m}
   3013   13.9749843554382, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
   3014   13.9749843554382, 2.1316282072803e-14, 4; !- X,Y,Z Vertex 4 {m}
   3015 
   3016 BuildingSurface:Detailed,
   3017   Surface 7,                              !- Name
   3018   Floor,                                  !- Surface Type
   3019   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3020   Thermal Zone 3,                         !- Zone Name
   3021   Ground,                                 !- Outside Boundary Condition
   3022   ,                                       !- Outside Boundary Condition Object
   3023   NoSun,                                  !- Sun Exposure
   3024   NoWind,                                 !- Wind Exposure
   3025   ,                                       !- View Factor to Ground
   3026   ,                                       !- Number of Vertices
   3027   -3, 3.00000000000002, 0,                !- X,Y,Z Vertex 1 {m}
   3028   16.9749843554382, 3.00000000000002, 0,  !- X,Y,Z Vertex 2 {m}
   3029   13.9749843554382, 2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
   3030   0, 2.1316282072803e-14, 0;              !- X,Y,Z Vertex 4 {m}
   3031 
   3032 ZoneControl:Thermostat,
   3033   Thermal Zone 3 Thermostat,              !- Name
   3034   Thermal Zone 3,                         !- Zone or ZoneList Name
   3035   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   3036   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3037   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3038 
   3039 Schedule:Compact,
   3040   Thermal Zone 3 Thermostat Schedule,     !- Name
   3041   ,                                       !- Schedule Type Limits Name
   3042   Through: 12/31,                         !- Field 1
   3043   For: AllDays,                           !- Field 2
   3044   Until: 24:00,                           !- Field 3
   3045   4;                                      !- Field 4
   3046 
   3047 ZoneHVAC:EquipmentConnections,
   3048   Thermal Zone 3,                         !- Zone Name
   3049   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3050   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3051   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3052   Node 3,                                 !- Zone Air Node Name
   3053   Node 33;                                !- Zone Return Air Node Name
   3054 
   3055 NodeList,
   3056   Port List 5,                            !- Name
   3057   Node 32;                                !- Node Name 1
   3058 
   3059 ZoneHVAC:EquipmentList,
   3060   Zone HVAC Equipment List 3,             !- Name
   3061   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3062   ZoneHVAC:AirDistributionUnit {4c509aa8-4bc4-4b3a-a4ee-dd941f5ddb93}, !- Zone Equipment Name 1
   3063   1,                                      !- Zone Equipment Cooling Sequence 1
   3064   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3065 
   3066 Sizing:Zone,
   3067   Thermal Zone 3,                         !- Zone or ZoneList Name
   3068   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3069   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3070   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3071   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3072   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3073   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3074   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3075   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3076   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3077   ,                                       !- Zone Heating Sizing Factor
   3078   ,                                       !- Zone Cooling Sizing Factor
   3079   DesignDay,                              !- Cooling Design Air Flow Method
   3080   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3081   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3082   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3083   0,                                      !- Cooling Minimum Air Flow Fraction
   3084   DesignDay,                              !- Heating Design Air Flow Method
   3085   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3086   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3087   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3088   0.3;                                    !- Heating Maximum Air Flow Fraction
   3089 
   3090 DesignSpecification:ZoneAirDistribution,
   3091   {31549719-a8fa-4bf2-85fb-4f9d2a8d32d2}, !- Name
   3092   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3093   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3094 
   3095 Zone,
   3096   Thermal Zone 1,                         !- Name
   3097   -0,                                     !- Direction of Relative North {deg}
   3098   0,                                      !- X Origin {m}
   3099   0,                                      !- Y Origin {m}
   3100   0,                                      !- Z Origin {m}
   3101   ,                                       !- Type
   3102   ,                                       !- Multiplier
   3103   ,                                       !- Ceiling Height {m}
   3104   ,                                       !- Volume {m3}
   3105   ,                                       !- Floor Area {m2}
   3106   ,                                       !- Zone Inside Convection Algorithm
   3107   ;                                       !- Zone Outside Convection Algorithm
   3108 
   3109 BuildingSurface:Detailed,
   3110   Surface 2,                              !- Name
   3111   Wall,                                   !- Surface Type
   3112   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3113   Thermal Zone 1,                         !- Zone Name
   3114   Outdoors,                               !- Outside Boundary Condition
   3115   ,                                       !- Outside Boundary Condition Object
   3116   SunExposed,                             !- Sun Exposure
   3117   WindExposed,                            !- Wind Exposure
   3118   ,                                       !- View Factor to Ground
   3119   ,                                       !- Number of Vertices
   3120   0, 19.9749843554382, 4,                 !- X,Y,Z Vertex 1 {m}
   3121   0, 19.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   3122   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3123   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3124 
   3125 FenestrationSurface:Detailed,
   3126   Sub Surface 3,                          !- Name
   3127   Window,                                 !- Surface Type
   3128   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3129   Surface 2,                              !- Building Surface Name
   3130   ,                                       !- Outside Boundary Condition Object
   3131   ,                                       !- View Factor to Ground
   3132   ,                                       !- Shading Control Name
   3133   ,                                       !- Frame and Divider Name
   3134   ,                                       !- Multiplier
   3135   ,                                       !- Number of Vertices
   3136   0, 19.9495843554382, 1.9624476786166,   !- X,Y,Z Vertex 1 {m}
   3137   0, 19.9495843554382, 1,                 !- X,Y,Z Vertex 2 {m}
   3138   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3139   0, 0.0253999999999976, 1.9624476786166; !- X,Y,Z Vertex 4 {m}
   3140 
   3141 BuildingSurface:Detailed,
   3142   Surface 3,                              !- Name
   3143   Wall,                                   !- Surface Type
   3144   000_Interior Wall,                      !- Construction Name
   3145   Thermal Zone 1,                         !- Zone Name
   3146   Surface,                                !- Outside Boundary Condition
   3147   Surface 11,                             !- Outside Boundary Condition Object
   3148   NoSun,                                  !- Sun Exposure
   3149   NoWind,                                 !- Wind Exposure
   3150   ,                                       !- View Factor to Ground
   3151   ,                                       !- Number of Vertices
   3152   3, 16.9749843554382, 4,                 !- X,Y,Z Vertex 1 {m}
   3153   3, 16.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   3154   0, 19.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   3155   0, 19.9749843554382, 4;                 !- X,Y,Z Vertex 4 {m}
   3156 
   3157 BuildingSurface:Detailed,
   3158   Surface 6,                              !- Name
   3159   Roof,                                   !- Surface Type
   3160   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3161   Thermal Zone 1,                         !- Zone Name
   3162   Outdoors,                               !- Outside Boundary Condition
   3163   ,                                       !- Outside Boundary Condition Object
   3164   SunExposed,                             !- Sun Exposure
   3165   WindExposed,                            !- Wind Exposure
   3166   ,                                       !- View Factor to Ground
   3167   ,                                       !- Number of Vertices
   3168   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3169   3, 16.9749843554382, 4,                 !- X,Y,Z Vertex 2 {m}
   3170   0, 19.9749843554382, 4,                 !- X,Y,Z Vertex 3 {m}
   3171   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3172 
   3173 BuildingSurface:Detailed,
   3174   Surface 4,                              !- Name
   3175   Wall,                                   !- Surface Type
   3176   000_Interior Wall,                      !- Construction Name
   3177   Thermal Zone 1,                         !- Zone Name
   3178   Surface,                                !- Outside Boundary Condition
   3179   Surface 26,                             !- Outside Boundary Condition Object
   3180   NoSun,                                  !- Sun Exposure
   3181   NoWind,                                 !- Wind Exposure
   3182   ,                                       !- View Factor to Ground
   3183   ,                                       !- Number of Vertices
   3184   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3185   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3186   3, 16.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   3187   3, 16.9749843554382, 4;                 !- X,Y,Z Vertex 4 {m}
   3188 
   3189 BuildingSurface:Detailed,
   3190   Surface 5,                              !- Name
   3191   Wall,                                   !- Surface Type
   3192   000_Interior Wall,                      !- Construction Name
   3193   Thermal Zone 1,                         !- Zone Name
   3194   Surface,                                !- Outside Boundary Condition
   3195   Surface 21,                             !- Outside Boundary Condition Object
   3196   NoSun,                                  !- Sun Exposure
   3197   NoWind,                                 !- Wind Exposure
   3198   ,                                       !- View Factor to Ground
   3199   ,                                       !- Number of Vertices
   3200   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3201   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3202   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3203   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3204 
   3205 BuildingSurface:Detailed,
   3206   Surface 1,                              !- Name
   3207   Floor,                                  !- Surface Type
   3208   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3209   Thermal Zone 1,                         !- Zone Name
   3210   Ground,                                 !- Outside Boundary Condition
   3211   ,                                       !- Outside Boundary Condition Object
   3212   NoSun,                                  !- Sun Exposure
   3213   NoWind,                                 !- Wind Exposure
   3214   ,                                       !- View Factor to Ground
   3215   ,                                       !- Number of Vertices
   3216   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3217   0, 19.9749843554382, 0,                 !- X,Y,Z Vertex 2 {m}
   3218   3, 16.9749843554382, 0,                 !- X,Y,Z Vertex 3 {m}
   3219   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3220 
   3221 ZoneControl:Thermostat,
   3222   Thermal Zone 1 Thermostat,              !- Name
   3223   Thermal Zone 1,                         !- Zone or ZoneList Name
   3224   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3225   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3226   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3227 
   3228 Schedule:Compact,
   3229   Thermal Zone 1 Thermostat Schedule,     !- Name
   3230   ,                                       !- Schedule Type Limits Name
   3231   Through: 12/31,                         !- Field 1
   3232   For: AllDays,                           !- Field 2
   3233   Until: 24:00,                           !- Field 3
   3234   4;                                      !- Field 4
   3235 
   3236 ZoneHVAC:EquipmentConnections,
   3237   Thermal Zone 1,                         !- Zone Name
   3238   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3239   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3240   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3241   Node 1,                                 !- Zone Air Node Name
   3242   Node 38;                                !- Zone Return Air Node Name
   3243 
   3244 NodeList,
   3245   Port List 1,                            !- Name
   3246   Node 37;                                !- Node Name 1
   3247 
   3248 ZoneHVAC:EquipmentList,
   3249   Zone HVAC Equipment List 1,             !- Name
   3250   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3251   ZoneHVAC:AirDistributionUnit {77fc6645-b47d-4a58-9280-83856ddb9063}, !- Zone Equipment Name 1
   3252   1,                                      !- Zone Equipment Cooling Sequence 1
   3253   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3254 
   3255 Sizing:Zone,
   3256   Thermal Zone 1,                         !- Zone or ZoneList Name
   3257   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3258   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3259   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3260   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3261   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3262   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3263   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3264   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3265   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3266   ,                                       !- Zone Heating Sizing Factor
   3267   ,                                       !- Zone Cooling Sizing Factor
   3268   DesignDay,                              !- Cooling Design Air Flow Method
   3269   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3270   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3271   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3272   0,                                      !- Cooling Minimum Air Flow Fraction
   3273   DesignDay,                              !- Heating Design Air Flow Method
   3274   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3275   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3276   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3277   0.3;                                    !- Heating Maximum Air Flow Fraction
   3278 
   3279 DesignSpecification:ZoneAirDistribution,
   3280   {ee52f936-0c63-48ed-9aa0-4ef9fb5a82c9}, !- Name
   3281   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3282   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3283 
   3284 Zone,
   3285   Thermal Zone 2,                         !- Name
   3286   -0,                                     !- Direction of Relative North {deg}
   3287   16.9749843554382,                       !- X Origin {m}
   3288   3,                                      !- Y Origin {m}
   3289   0,                                      !- Z Origin {m}
   3290   ,                                       !- Type
   3291   ,                                       !- Multiplier
   3292   ,                                       !- Ceiling Height {m}
   3293   ,                                       !- Volume {m3}
   3294   ,                                       !- Floor Area {m2}
   3295   ,                                       !- Zone Inside Convection Algorithm
   3296   ;                                       !- Zone Outside Convection Algorithm
   3297 
   3298 BuildingSurface:Detailed,
   3299   Surface 16,                             !- Name
   3300   Wall,                                   !- Surface Type
   3301   000_Interior Wall,                      !- Construction Name
   3302   Thermal Zone 2,                         !- Zone Name
   3303   Surface,                                !- Outside Boundary Condition
   3304   Surface 28,                             !- Outside Boundary Condition Object
   3305   NoSun,                                  !- Sun Exposure
   3306   NoWind,                                 !- Wind Exposure
   3307   ,                                       !- View Factor to Ground
   3308   ,                                       !- Number of Vertices
   3309   2.1316282072803e-14, 13.9749843554382, 4, !- X,Y,Z Vertex 1 {m}
   3310   2.1316282072803e-14, 13.9749843554382, 0, !- X,Y,Z Vertex 2 {m}
   3311   2.1316282072803e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3312   2.1316282072803e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   3313 
   3314 BuildingSurface:Detailed,
   3315   Surface 13,                             !- Name
   3316   Floor,                                  !- Surface Type
   3317   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3318   Thermal Zone 2,                         !- Zone Name
   3319   Ground,                                 !- Outside Boundary Condition
   3320   ,                                       !- Outside Boundary Condition Object
   3321   NoSun,                                  !- Sun Exposure
   3322   NoWind,                                 !- Wind Exposure
   3323   ,                                       !- View Factor to Ground
   3324   ,                                       !- Number of Vertices
   3325   3.00000000000002, 16.9749843554382, 0,  !- X,Y,Z Vertex 1 {m}
   3326   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3327   2.1316282072803e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3328   2.1316282072803e-14, 13.9749843554382, 0; !- X,Y,Z Vertex 4 {m}
   3329 
   3330 BuildingSurface:Detailed,
   3331   Surface 14,                             !- Name
   3332   Wall,                                   !- Surface Type
   3333   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3334   Thermal Zone 2,                         !- Zone Name
   3335   Outdoors,                               !- Outside Boundary Condition
   3336   ,                                       !- Outside Boundary Condition Object
   3337   SunExposed,                             !- Sun Exposure
   3338   WindExposed,                            !- Wind Exposure
   3339   ,                                       !- View Factor to Ground
   3340   ,                                       !- Number of Vertices
   3341   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3342   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3343   3.00000000000002, 16.9749843554382, 0,  !- X,Y,Z Vertex 3 {m}
   3344   3.00000000000002, 16.9749843554382, 4;  !- X,Y,Z Vertex 4 {m}
   3345 
   3346 FenestrationSurface:Detailed,
   3347   Sub Surface 1,                          !- Name
   3348   Window,                                 !- Surface Type
   3349   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3350   Surface 14,                             !- Building Surface Name
   3351   ,                                       !- Outside Boundary Condition Object
   3352   ,                                       !- View Factor to Ground
   3353   ,                                       !- Shading Control Name
   3354   ,                                       !- Frame and Divider Name
   3355   ,                                       !- Multiplier
   3356   ,                                       !- Number of Vertices
   3357   3.00000000000002, -2.9746, 1.9624476786166, !- X,Y,Z Vertex 1 {m}
   3358   3.00000000000002, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3359   3.00000000000002, 16.9495843554382, 1,  !- X,Y,Z Vertex 3 {m}
   3360   3.00000000000002, 16.9495843554382, 1.9624476786166; !- X,Y,Z Vertex 4 {m}
   3361 
   3362 BuildingSurface:Detailed,
   3363   Surface 15,                             !- Name
   3364   Wall,                                   !- Surface Type
   3365   000_Interior Wall,                      !- Construction Name
   3366   Thermal Zone 2,                         !- Zone Name
   3367   Surface,                                !- Outside Boundary Condition
   3368   Surface 23,                             !- Outside Boundary Condition Object
   3369   NoSun,                                  !- Sun Exposure
   3370   NoWind,                                 !- Wind Exposure
   3371   ,                                       !- View Factor to Ground
   3372   ,                                       !- Number of Vertices
   3373   2.1316282072803e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   3374   2.1316282072803e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   3375   3.00000000000002, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3376   3.00000000000002, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3377 
   3378 BuildingSurface:Detailed,
   3379   Surface 17,                             !- Name
   3380   Wall,                                   !- Surface Type
   3381   000_Interior Wall,                      !- Construction Name
   3382   Thermal Zone 2,                         !- Zone Name
   3383   Surface,                                !- Outside Boundary Condition
   3384   Surface 9,                              !- Outside Boundary Condition Object
   3385   NoSun,                                  !- Sun Exposure
   3386   NoWind,                                 !- Wind Exposure
   3387   ,                                       !- View Factor to Ground
   3388   ,                                       !- Number of Vertices
   3389   3.00000000000002, 16.9749843554382, 4,  !- X,Y,Z Vertex 1 {m}
   3390   3.00000000000002, 16.9749843554382, 0,  !- X,Y,Z Vertex 2 {m}
   3391   2.1316282072803e-14, 13.9749843554382, 0, !- X,Y,Z Vertex 3 {m}
   3392   2.1316282072803e-14, 13.9749843554382, 4; !- X,Y,Z Vertex 4 {m}
   3393 
   3394 BuildingSurface:Detailed,
   3395   Surface 18,                             !- Name
   3396   Roof,                                   !- Surface Type
   3397   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3398   Thermal Zone 2,                         !- Zone Name
   3399   Outdoors,                               !- Outside Boundary Condition
   3400   ,                                       !- Outside Boundary Condition Object
   3401   SunExposed,                             !- Sun Exposure
   3402   WindExposed,                            !- Wind Exposure
   3403   ,                                       !- View Factor to Ground
   3404   ,                                       !- Number of Vertices
   3405   2.1316282072803e-14, 13.9749843554382, 4, !- X,Y,Z Vertex 1 {m}
   3406   2.1316282072803e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   3407   3.00000000000002, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3408   3.00000000000002, 16.9749843554382, 4;  !- X,Y,Z Vertex 4 {m}
   3409 
   3410 ZoneControl:Thermostat,
   3411   Thermal Zone 2 Thermostat,              !- Name
   3412   Thermal Zone 2,                         !- Zone or ZoneList Name
   3413   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3414   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3415   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3416 
   3417 Schedule:Compact,
   3418   Thermal Zone 2 Thermostat Schedule,     !- Name
   3419   ,                                       !- Schedule Type Limits Name
   3420   Through: 12/31,                         !- Field 1
   3421   For: AllDays,                           !- Field 2
   3422   Until: 24:00,                           !- Field 3
   3423   4;                                      !- Field 4
   3424 
   3425 ZoneHVAC:EquipmentConnections,
   3426   Thermal Zone 2,                         !- Zone Name
   3427   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3428   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3429   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3430   Node 2,                                 !- Zone Air Node Name
   3431   Node 43;                                !- Zone Return Air Node Name
   3432 
   3433 NodeList,
   3434   Port List 3,                            !- Name
   3435   Node 42;                                !- Node Name 1
   3436 
   3437 ZoneHVAC:EquipmentList,
   3438   Zone HVAC Equipment List 2,             !- Name
   3439   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3440   ZoneHVAC:AirDistributionUnit {6a5630b8-fdbd-444f-b3ed-65c59c444dd9}, !- Zone Equipment Name 1
   3441   1,                                      !- Zone Equipment Cooling Sequence 1
   3442   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3443 
   3444 Sizing:Zone,
   3445   Thermal Zone 2,                         !- Zone or ZoneList Name
   3446   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3447   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3448   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3449   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3450   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3451   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3452   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3453   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3454   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3455   ,                                       !- Zone Heating Sizing Factor
   3456   ,                                       !- Zone Cooling Sizing Factor
   3457   DesignDay,                              !- Cooling Design Air Flow Method
   3458   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3459   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3460   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3461   0,                                      !- Cooling Minimum Air Flow Fraction
   3462   DesignDay,                              !- Heating Design Air Flow Method
   3463   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3464   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3465   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3466   0.3;                                    !- Heating Maximum Air Flow Fraction
   3467 
   3468 DesignSpecification:ZoneAirDistribution,
   3469   {81529974-c68c-49e0-982c-597a3a26044c}, !- Name
   3470   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3471   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3472 
   3473 SetpointManager:Scheduled,
   3474   Setpoint Manager Scheduled 2,           !- Name
   3475   Temperature,                            !- Control Variable
   3476   Hot_Water_Temperature,                  !- Schedule Name
   3477   Node 17;                                !- Setpoint Node or NodeList Name
   3478 
   3479 OutputControl:Table:Style,
   3480   HTML;                                   !- Column Separator
   3481 
   3482 Output:Table:SummaryReports,
   3483   AllSummary;                             !- Report Name 1
   3484 
   3485 Output:VariableDictionary,
   3486   IDF,                                    !- Key Field
   3487   Unsorted;                               !- Sort Option
   3488 
   3489 Output:SQLite,
   3490   SimpleAndTabular;                       !- Option Type
   3491 
   3492 Output:Table:Monthly,
   3493   Building Monthly Cooling Load Report,   ! Name
   3494   3,                                      ! Digits After Decimal
   3495   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3496   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3497   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3498   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3499   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3500   ValueWhenMaxMin;
   3501 Output:Table:Monthly,
   3502   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3503   3,                                      ! Digits After Decimal
   3504   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3505   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3506 
   3507 Output:Table:Monthly,
   3508   End Use Energy Consumption Electricity Monthly,   ! Name
   3509   3,                                      ! Digits After Decimal
   3510   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3511   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3512   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3513   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   3514   Cooling:Electricity,
   3515   SumOrAverage,
   3516   Fans:Electricity,
   3517   SumOrAverage,
   3518   Pumps:Electricity,
   3519   SumOrAverage;
   3520 
   3521 Output:Table:Monthly,
   3522   End Use Energy Consumption Electricity Monthly,   ! Name
   3523   3,                                      ! Digits After Decimal
   3524   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3525   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3526   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3527   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         306
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         306
  Number of Defaulted Fields=         142
  Number of Fields with Defaults=         708
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          95
  Number of Autocalculatable Fields =          95
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3739
 NumOfRVariable(Total)=        3739
 NumOfRVariable(Actual)=          46
 NumOfRVariable(Summed)=          45
 NumOfRVariable(Meter)=          45
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          71
 NumVarMeterArrays=          45
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
