<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** San Francisco Intl Ap CA USA TMY3 WMO#=724940
  2013-06-23
  20:46:26 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.06.23 20:42</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** San Francisco Intl Ap CA USA TMY3 WMO#=724940</b></p>
<p>Simulation Timestamp: <b>2013-06-23
  20:46:26</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2545.89</td>
    <td align="right">      636.63</td>
    <td align="right">      636.63</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2545.89</td>
    <td align="right">      636.63</td>
    <td align="right">      636.63</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5430.64</td>
    <td align="right">     1358.00</td>
    <td align="right">     1358.00</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5430.64</td>
    <td align="right">     1358.00</td>
    <td align="right">     1358.00</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3999.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3999.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1263.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      501.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      735.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       31.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1282.23</td>
    <td align="right">     1263.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     1263.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      501.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      735.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       31.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       11.42</td>
    <td align="right">      315.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      183.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      320.64</td>
    <td align="right">      315.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      125.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       11.42</td>
    <td align="right">      315.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      183.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      320.64</td>
    <td align="right">      315.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1282.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1282.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1282.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1282.23</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2674.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<p><b>BUILDING MONTHLY COOLING LOAD REPORT</b></p> |
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE25">THERMAL ZONE 25</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE16">THERMAL ZONE 16</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6">THERMAL ZONE 6</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9">THERMAL ZONE 9</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8">THERMAL ZONE 8</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2">THERMAL ZONE 2</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE22">THERMAL ZONE 22</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13">THERMAL ZONE 13</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE20">THERMAL ZONE 20</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3">THERMAL ZONE 3</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4">THERMAL ZONE 4</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE21">THERMAL ZONE 21</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE23">THERMAL ZONE 23</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1">THERMAL ZONE 1</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7">THERMAL ZONE 7</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10">THERMAL ZONE 10</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE18">THERMAL ZONE 18</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE17">THERMAL ZONE 17</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE19">THERMAL ZONE 19</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11">THERMAL ZONE 11</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14">THERMAL ZONE 14</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12">THERMAL ZONE 12</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15">THERMAL ZONE 15</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5">THERMAL ZONE 5</a>    |   
<a href="#BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE24">THERMAL ZONE 24</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<p><b>END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p> |
<a href="#ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.06.23 20:42</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">San Francisco Intl Ap CA USA TMY3 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.62</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2262.46</td>
    <td align="right">      565.61</td>
    <td align="right">      565.61</td>
    <td align="right">      565.61</td>
    <td align="right">      565.61</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      633.49</td>
    <td align="right">      158.37</td>
    <td align="right">      158.37</td>
    <td align="right">      158.37</td>
    <td align="right">      158.37</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2262.46</td>
    <td align="right">      565.61</td>
    <td align="right">      565.61</td>
    <td align="right">      565.61</td>
    <td align="right">      565.61</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      633.49</td>
    <td align="right">      158.37</td>
    <td align="right">      158.37</td>
    <td align="right">      158.37</td>
    <td align="right">      158.37</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
    <td align="right">       28.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      799.80</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">      496.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1985.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">      496.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1985.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      496.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1985.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      496.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1985.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      496.43</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1985.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       75.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      303.37</td>
    <td align="right">        1.00</td>
    <td align="right">      113.12</td>
    <td align="right">       31.67</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3999.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15996.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2262.46</td>
    <td align="right">      633.49</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3999.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15996.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2262.46</td>
    <td align="right">      633.49</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JUN-14:00</td>
    <td align="right">27-DEC-06:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   172920.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    17203.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    38740.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    38740.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2150.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    96834.65</td>
    <td align="right">   172920.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   172920.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    17203.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    38740.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    38740.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2150.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Other Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1369.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1587.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2328.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      100.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        7.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     4060.84</td>
    <td align="right">     1369.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      342.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      582.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       25.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1015.46</td>
    <td align="right">      342.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Other Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      342.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        9.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      397.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      582.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       25.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1015.46</td>
    <td align="right">      342.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS DB=>MWB</td>
    <td align="right">       25.70</td>
    <td align="right">        8.50</td>
    <td align="right">       16.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS WB=>MDB</td>
    <td align="right">       23.90</td>
    <td align="right">        8.50</td>
    <td align="right">       17.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.80</td>
    <td align="right">        0.00</td>
    <td align="right">        3.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS DP=>MDB</td>
    <td align="right">       19.20</td>
    <td align="right">        8.50</td>
    <td align="right">       15.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS WB=>MDB</td>
    <td align="right">       22.40</td>
    <td align="right">        8.50</td>
    <td align="right">       17.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 1% CONDNS ENTH=>MDB</td>
    <td align="right">       23.80</td>
    <td align="right">        8.50</td>
    <td align="right">    49800.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       19.90</td>
    <td align="right">        8.50</td>
    <td align="right">       16.10</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS DB=>MWB</td>
    <td align="right">       23.60</td>
    <td align="right">        8.50</td>
    <td align="right">       16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">       12.10</td>
    <td align="right">        0.00</td>
    <td align="right">       12.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       12.90</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS ENTH=>MDB</td>
    <td align="right">       22.40</td>
    <td align="right">        8.50</td>
    <td align="right">    47600.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       25.80</td>
    <td align="right">        8.50</td>
    <td align="right">    52400.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG 2% CONDNS DP=>MDB</td>
    <td align="right">       18.70</td>
    <td align="right">        8.50</td>
    <td align="right">       14.70</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       28.30</td>
    <td align="right">        8.50</td>
    <td align="right">       17.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG WIND 99% CONDNS WS=>MCDB</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">       12.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       11.60</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.70</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.70</td>
    <td align="right">        8.50</td>
    <td align="right">       18.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HUM_N 99% CONDNS DP=>MCDB</td>
    <td align="right">       11.20</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.20</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
  <tr>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99% CONDNS DB</td>
    <td align="right">        4.90</td>
    <td align="right">        0.00</td>
    <td align="right">        4.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">      150.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       75.84</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       75.84</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       75.84</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       75.84</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       75.84</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      496.43</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       75.84</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">000_EXTSLABCARPET_4IN_CLIMATEZONE 1-8</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       75.84</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">       75.84</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">ASHRAE_189.1-2009_EXTROOF_IEAD_CLIMATEZONE 2-5</td>
    <td align="right">        0.30</td>
    <td align="right">       0.220</td>
    <td align="right">       0.230</td>
    <td align="right">      496.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">ASHRAE_189.1-2009_EXTWALL_STEELFRAME_CLIMATEZONE 4-8</td>
    <td align="right">        0.30</td>
    <td align="right">       0.310</td>
    <td align="right">       0.325</td>
    <td align="right">      113.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 128</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 80</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 20</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 140</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 134</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 32</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">ASHRAE_189.1-2009_EXTWINDOW_CLIMATEZONE 4-5</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.67</td>
    <td align="right">       31.67</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      633.49</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      158.37</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      475.12</td>
    <td align="right">       2.559</td>
    <td align="right">       0.350</td>
    <td align="right">       0.440</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Sunlit Fraction</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Interior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     10.7639</td>
    <td align="right">      496.43</td>
    <td align="right">     5343.54</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     10.7639</td>
    <td align="right">      496.43</td>
    <td align="right">     5343.54</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     10.7639</td>
    <td align="right">      496.43</td>
    <td align="right">     5343.54</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     10.7639</td>
    <td align="right">      496.43</td>
    <td align="right">     5343.54</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     10.7639</td>
    <td align="right">      496.43</td>
    <td align="right">     5343.54</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       62.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     10.7639</td>
    <td align="right">       75.84</td>
    <td align="right">      816.36</td>
    <td align="right">General</td>
    <td align="right">MEDIUM OFFICE_BLDG_LIGHT</td>
    <td align="right">       62.05</td>
    <td align="right">      168.00</td>
    <td align="right">       62.05</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">     3999.00</td>
    <td align="right">    43044.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      501.35</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Daylighting Type</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   212744.57</td>
    <td align="right">        0.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   169241.03</td>
    <td align="right">   135165.24</td>
    <td align="right">    34075.79</td>
    <td align="right">        0.80</td>
    <td align="right">        5.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">161621.5</td>
    <td align="right">4.21</td>
    <td align="right">14.35</td>
    <td align="right">N/A</td>
    <td align="right">22.01</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8738.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8853.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7372.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8798.48</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15712.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6604.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7644.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10051.15</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10105.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5457.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8793.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11645.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8891.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8012.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8922.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14585.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8864.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9387.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10959.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15515.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5506.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9364.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9444.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21019.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5500.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29860.16</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.50</td>
    <td align="right">      500.00</td>
    <td align="right">       10.22</td>
    <td align="right">    10223.85</td>
    <td align="right">     1000.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">      0.0046</td>
    <td align="right">     1176.27</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">161621.54</td>
    <td align="right">4.21</td>
    <td align="right">14.35</td>
    <td align="right">22.01</td>
    <td align="right">11.8224</td>
    <td align="right">5.41</td>
    <td align="right">18.45</td>
    <td align="right">9.0845</td>
    <td align="right">7.46</td>
    <td align="right">25.46</td>
    <td align="right">6.0323</td>
    <td align="right">10.04</td>
    <td align="right">34.24</td>
    <td align="right">3.2204</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     5596.17</td>
    <td align="right">     6435.60</td>
    <td align="right">       0.325</td>
    <td align="right">       0.374</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     5769.07</td>
    <td align="right">     6634.43</td>
    <td align="right">       0.335</td>
    <td align="right">       0.386</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     2540.96</td>
    <td align="right">     2922.10</td>
    <td align="right">       0.148</td>
    <td align="right">       0.170</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       27.92</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     5760.30</td>
    <td align="right">     6624.35</td>
    <td align="right">       0.335</td>
    <td align="right">       0.385</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">    12883.22</td>
    <td align="right">    14815.70</td>
    <td align="right">       0.749</td>
    <td align="right">       0.861</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:45:00</td>
    <td align="right">       26.47</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     1314.37</td>
    <td align="right">     1511.52</td>
    <td align="right">       0.076</td>
    <td align="right">       0.088</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">       28.17</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     3827.07</td>
    <td align="right">     4401.13</td>
    <td align="right">       0.222</td>
    <td align="right">       0.256</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     5599.25</td>
    <td align="right">     6439.14</td>
    <td align="right">       0.325</td>
    <td align="right">       0.374</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     5653.50</td>
    <td align="right">     6501.53</td>
    <td align="right">       0.329</td>
    <td align="right">       0.378</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:45:00</td>
    <td align="right">       26.03</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2542.76</td>
    <td align="right">     2924.17</td>
    <td align="right">       0.148</td>
    <td align="right">       0.170</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">       28.05</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     5670.38</td>
    <td align="right">     6520.94</td>
    <td align="right">       0.330</td>
    <td align="right">       0.379</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:00:00</td>
    <td align="right">       26.34</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     6051.05</td>
    <td align="right">     6958.71</td>
    <td align="right">       0.352</td>
    <td align="right">       0.405</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       27.45</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     4909.36</td>
    <td align="right">     5645.77</td>
    <td align="right">       0.285</td>
    <td align="right">       0.328</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">       26.90</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     4124.08</td>
    <td align="right">     4742.69</td>
    <td align="right">       0.240</td>
    <td align="right">       0.276</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:00:00</td>
    <td align="right">       25.07</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     5866.27</td>
    <td align="right">     6746.21</td>
    <td align="right">       0.341</td>
    <td align="right">       0.392</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:45:00</td>
    <td align="right">       26.03</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">    11959.00</td>
    <td align="right">    13752.85</td>
    <td align="right">       0.695</td>
    <td align="right">       0.800</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.69</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     5853.25</td>
    <td align="right">     6731.24</td>
    <td align="right">       0.340</td>
    <td align="right">       0.391</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 10:45:00</td>
    <td align="right">       26.03</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     6670.60</td>
    <td align="right">     7671.19</td>
    <td align="right">       0.388</td>
    <td align="right">       0.446</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.69</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     6573.39</td>
    <td align="right">     7559.40</td>
    <td align="right">       0.382</td>
    <td align="right">       0.439</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.69</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">    12721.72</td>
    <td align="right">    14629.98</td>
    <td align="right">       0.740</td>
    <td align="right">       0.851</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.69</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     2379.15</td>
    <td align="right">     2736.02</td>
    <td align="right">       0.138</td>
    <td align="right">       0.159</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">       28.05</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     6512.94</td>
    <td align="right">     7489.88</td>
    <td align="right">       0.379</td>
    <td align="right">       0.435</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:45:00</td>
    <td align="right">       26.47</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     6676.35</td>
    <td align="right">     7677.80</td>
    <td align="right">       0.388</td>
    <td align="right">       0.446</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       26.69</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">    12911.98</td>
    <td align="right">    14848.77</td>
    <td align="right">       0.751</td>
    <td align="right">       0.863</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 18:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.00771</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     2560.07</td>
    <td align="right">     2944.08</td>
    <td align="right">       0.149</td>
    <td align="right">       0.171</td>
    <td align="right">SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">       28.05</td>
    <td align="right">     0.00771</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     2690.51</td>
    <td align="right">     3363.14</td>
    <td align="right">       0.137</td>
    <td align="right">       0.171</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     2683.47</td>
    <td align="right">     3354.34</td>
    <td align="right">       0.137</td>
    <td align="right">       0.171</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     3602.17</td>
    <td align="right">     4502.72</td>
    <td align="right">       0.183</td>
    <td align="right">       0.229</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     2655.74</td>
    <td align="right">     3319.67</td>
    <td align="right">       0.135</td>
    <td align="right">       0.169</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     1157.72</td>
    <td align="right">     1447.14</td>
    <td align="right">       0.059</td>
    <td align="right">       0.252</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">     3226.62</td>
    <td align="right">     4033.28</td>
    <td align="right">       0.164</td>
    <td align="right">       0.205</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     3224.24</td>
    <td align="right">     4030.30</td>
    <td align="right">       0.164</td>
    <td align="right">       0.205</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     3605.73</td>
    <td align="right">     4507.16</td>
    <td align="right">       0.184</td>
    <td align="right">       0.229</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     3605.73</td>
    <td align="right">     4507.16</td>
    <td align="right">       0.184</td>
    <td align="right">       0.229</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2654.05</td>
    <td align="right">     3317.56</td>
    <td align="right">       0.135</td>
    <td align="right">       0.169</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     2690.51</td>
    <td align="right">     3363.14</td>
    <td align="right">       0.137</td>
    <td align="right">       0.171</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     4614.51</td>
    <td align="right">     5768.14</td>
    <td align="right">       0.235</td>
    <td align="right">       0.294</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:45:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     3226.62</td>
    <td align="right">     4033.28</td>
    <td align="right">       0.164</td>
    <td align="right">       0.205</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     3224.24</td>
    <td align="right">     4030.30</td>
    <td align="right">       0.164</td>
    <td align="right">       0.205</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     2683.47</td>
    <td align="right">     3354.34</td>
    <td align="right">       0.137</td>
    <td align="right">       0.171</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     1348.37</td>
    <td align="right">     1685.46</td>
    <td align="right">       0.069</td>
    <td align="right">       0.252</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     2655.74</td>
    <td align="right">     3319.67</td>
    <td align="right">       0.135</td>
    <td align="right">       0.169</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     2654.05</td>
    <td align="right">     3317.56</td>
    <td align="right">       0.135</td>
    <td align="right">       0.169</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     3602.17</td>
    <td align="right">     4502.72</td>
    <td align="right">       0.183</td>
    <td align="right">       0.229</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      992.96</td>
    <td align="right">     1241.20</td>
    <td align="right">       0.051</td>
    <td align="right">       0.252</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     2690.43</td>
    <td align="right">     3363.03</td>
    <td align="right">       0.137</td>
    <td align="right">       0.171</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     2690.43</td>
    <td align="right">     3363.03</td>
    <td align="right">       0.137</td>
    <td align="right">       0.171</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     2680.65</td>
    <td align="right">     3350.82</td>
    <td align="right">       0.136</td>
    <td align="right">       0.171</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     6736.84</td>
    <td align="right">     8421.05</td>
    <td align="right">       0.343</td>
    <td align="right">       0.429</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     2680.65</td>
    <td align="right">     3350.82</td>
    <td align="right">       0.136</td>
    <td align="right">       0.171</td>
    <td align="right">SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        3.80</td>
    <td align="right">     0.00496</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">        5.26</td>
    <td align="right">        5.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        2.03</td>
    <td align="right">       10.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">     3210.75</td>
    <td align="right">     3054.00</td>
    <td align="right">     1682.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">     3313.50</td>
    <td align="right">     2959.25</td>
    <td align="right">     1730.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">     1998.00</td>
    <td align="right">     2832.50</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">     3343.25</td>
    <td align="right">     2952.25</td>
    <td align="right">     1749.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">     4890.50</td>
    <td align="right">     1983.50</td>
    <td align="right">     1861.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      967.75</td>
    <td align="right">     3905.00</td>
    <td align="right">        8.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">     2300.00</td>
    <td align="right">     3896.00</td>
    <td align="right">     1251.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">     3029.75</td>
    <td align="right">     3065.75</td>
    <td align="right">     1502.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">     2466.25</td>
    <td align="right">     2987.25</td>
    <td align="right">     1041.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">     2870.75</td>
    <td align="right">     2510.50</td>
    <td align="right">      794.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">     2697.75</td>
    <td align="right">     2874.75</td>
    <td align="right">     1161.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">     2916.00</td>
    <td align="right">     1982.75</td>
    <td align="right">       36.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">     1315.75</td>
    <td align="right">     4226.00</td>
    <td align="right">      628.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1785.00</td>
    <td align="right">     3684.00</td>
    <td align="right">      619.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">     2798.75</td>
    <td align="right">     2793.25</td>
    <td align="right">     1204.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">     4636.00</td>
    <td align="right">     1501.25</td>
    <td align="right">     1259.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">     2838.25</td>
    <td align="right">     2775.50</td>
    <td align="right">     1223.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">     2316.75</td>
    <td align="right">     2771.50</td>
    <td align="right">      869.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">     1995.25</td>
    <td align="right">     3127.75</td>
    <td align="right">      759.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">     4931.25</td>
    <td align="right">     2041.75</td>
    <td align="right">     1931.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     2604.25</td>
    <td align="right">     2574.25</td>
    <td align="right">      630.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">     2178.75</td>
    <td align="right">     2968.00</td>
    <td align="right">      830.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">     2291.00</td>
    <td align="right">     2797.75</td>
    <td align="right">      859.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">     4274.25</td>
    <td align="right">     1593.25</td>
    <td align="right">     1156.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">     2810.25</td>
    <td align="right">     2528.50</td>
    <td align="right">      761.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4952.75</td>
    <td align="right">     5263.50</td>
    <td align="right">     2674.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">       32.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       32.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.463</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.507</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.822</td>
    <td align="right">       0.228</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.509</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.607</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.782</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.030</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.429</td>
    <td align="right">       0.228</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.371</td>
    <td align="right">       0.228</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.631</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.390</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.200</td>
    <td align="right">       0.136</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.024</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.439</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.438</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.616</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.580</td>
    <td align="right">       0.228</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.627</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.574</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       1.616</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.541</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.634</td>
    <td align="right">       0.137</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.509</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.527</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.334</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.524</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.193</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.270</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.509</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.522</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.385</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.512</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.121</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.346</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.248</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.545</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.545</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.497</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.487</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.354</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.482</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.498</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       17.83</td>
    <td align="right">       26.72</td>
    <td align="right">     1985.72</td>
    <td align="right">       0.258</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">        2.72</td>
    <td align="right">        4.08</td>
    <td align="right">      303.37</td>
    <td align="right">       0.387</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Surfaces by Class</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         100</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          20</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         682</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         550</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1956</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         146</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         184</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         467</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         467</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1282.23</td>
    <td align="right">    15991.69</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    96834.65</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1236.55</td>
    <td align="right">    15065.71</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    77480.78</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      501.35</td>
    <td align="right">     2152.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38740.39</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      501.35</td>
    <td align="right">     2152.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38740.39</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">      153.50</td>
    <td align="right">     1870.24</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     9618.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       62.24</td>
    <td align="right">      267.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">      153.50</td>
    <td align="right">     1870.24</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     9618.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       62.24</td>
    <td align="right">      267.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">      153.50</td>
    <td align="right">     1870.24</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     9618.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">       62.24</td>
    <td align="right">      267.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">      153.50</td>
    <td align="right">     1870.24</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     9618.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       62.24</td>
    <td align="right">      267.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">      153.50</td>
    <td align="right">     1870.24</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     9618.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       62.24</td>
    <td align="right">      267.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       23.45</td>
    <td align="right">      285.73</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1469.45</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">        9.51</td>
    <td align="right">       40.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      735.20</td>
    <td align="right">    12913.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    38740.39</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      735.20</td>
    <td align="right">    12913.46</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    38740.39</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 10</td>
    <td align="right">       91.27</td>
    <td align="right">     1603.06</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 11</td>
    <td align="right">       91.27</td>
    <td align="right">     1603.06</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 12</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 13</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 14</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 15</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 16</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 17</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 18</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 19</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 20</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 21</td>
    <td align="right">       91.27</td>
    <td align="right">     1603.06</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 22</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 23</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 24</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 25</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5</td>
    <td align="right">       91.27</td>
    <td align="right">     1603.06</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 6</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 7</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 8</td>
    <td align="right">       91.27</td>
    <td align="right">     1603.06</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     4809.19</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 9</td>
    <td align="right">       13.94</td>
    <td align="right">      244.91</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      734.72</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1282.23</td>
    <td align="right">    15991.69</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    96834.65</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1282.23</td>
    <td align="right">    15991.69</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    96834.65</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1282.23</td>
    <td align="right">    15991.69</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    96834.65</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1282.23</td>
    <td align="right">    15991.69</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    96834.65</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1282.23</td>
    <td align="right">    15991.69</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    96834.65</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1282.23</td>
    <td align="right">    15991.69</td>
    <td align="right">21-MAR-16:15</td>
    <td align="right">    96834.65</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       43.24</td>
    <td align="right">      897.37</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">    19353.84</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17203.03</td>
    <td align="right">02-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       31.81</td>
    <td align="right">      897.37</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     2521.50</td>
    <td align="right">02-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       31.81</td>
    <td align="right">      897.37</td>
    <td align="right">01-JAN-08:45</td>
    <td align="right">     2521.50</td>
    <td align="right">02-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">      445.88</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">      445.88</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     1263.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   172920.44</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     1263.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   172920.44</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     1263.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   172920.44</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">     1263.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   172920.44</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     3331.51</td>
    <td align="right">    48166.56</td>
    <td align="right">02-NOV-08:15</td>
    <td align="right">   287831.07</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1306.86</td>
    <td align="right">    11248.86</td>
    <td align="right">17-MAY-10:45</td>
    <td align="right">   109593.61</td>
    <td align="right">02-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">       40.37</td>
    <td align="right">        0.04</td>
    <td align="right">20-MAY-23:45</td>
    <td align="right">     5637.46</td>
    <td align="right">12-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      250.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">    54018.78</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2042.71</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1056.66</td>
    <td align="right">     4014.07</td>
    <td align="right">18-JAN-24:00</td>
    <td align="right">   109593.61</td>
    <td align="right">02-APR-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 25</td>
    <td align="right">       34.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5637.46</td>
    <td align="right">12-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">       41.34</td>
    <td align="right">        0.07</td>
    <td align="right">09-OCT-02:00</td>
    <td align="right">     5702.72</td>
    <td align="right">12-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">        4.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1983.08</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 16</td>
    <td align="right">       36.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5702.72</td>
    <td align="right">12-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       29.73</td>
    <td align="right">        0.19</td>
    <td align="right">30-NOV-19:30</td>
    <td align="right">     2888.61</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     2888.61</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 6</td>
    <td align="right">       13.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2129.96</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       41.46</td>
    <td align="right">        0.01</td>
    <td align="right">27-SEP-09:00</td>
    <td align="right">     5735.35</td>
    <td align="right">12-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     1954.68</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 9</td>
    <td align="right">       36.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5735.35</td>
    <td align="right">12-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">      148.62</td>
    <td align="right">     1441.17</td>
    <td align="right">18-JAN-24:00</td>
    <td align="right">    10274.44</td>
    <td align="right">03-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 8</td>
    <td align="right">      148.62</td>
    <td align="right">     1441.17</td>
    <td align="right">18-JAN-24:00</td>
    <td align="right">    10274.44</td>
    <td align="right">03-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       33.69</td>
    <td align="right">        0.11</td>
    <td align="right">10-MAY-13:00</td>
    <td align="right">     2628.90</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">       25.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     2628.90</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2</td>
    <td align="right">        8.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1150.79</td>
    <td align="right">30-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">       40.00</td>
    <td align="right">        0.02</td>
    <td align="right">17-NOV-21:15</td>
    <td align="right">     4210.11</td>
    <td align="right">12-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">       20.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2898.08</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 22</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4210.11</td>
    <td align="right">12-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       41.98</td>
    <td align="right">        0.11</td>
    <td align="right">19-JUN-22:15</td>
    <td align="right">     5326.91</td>
    <td align="right">12-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       10.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2954.02</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 13</td>
    <td align="right">       31.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5326.91</td>
    <td align="right">12-MAR-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">       39.34</td>
    <td align="right">        0.01</td>
    <td align="right">27-APR-06:15</td>
    <td align="right">     4313.52</td>
    <td align="right">30-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     3104.97</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 20</td>
    <td align="right">       25.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4313.52</td>
    <td align="right">30-JUN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       22.27</td>
    <td align="right">        0.01</td>
    <td align="right">04-MAY-22:30</td>
    <td align="right">     2164.54</td>
    <td align="right">30-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">        8.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2096.67</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3</td>
    <td align="right">       13.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2164.54</td>
    <td align="right">30-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       36.36</td>
    <td align="right">        0.06</td>
    <td align="right">01-MAY-00:30</td>
    <td align="right">     4558.60</td>
    <td align="right">02-JUN-10:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">        8.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2222.96</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4</td>
    <td align="right">       28.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4558.60</td>
    <td align="right">02-JUN-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">       51.65</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-08:00</td>
    <td align="right">     4224.69</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:15</td>
    <td align="right">     2509.33</td>
    <td align="right">27-DEC-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 21</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4224.69</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">       38.60</td>
    <td align="right">        0.22</td>
    <td align="right">14-MAR-09:30</td>
    <td align="right">     4216.41</td>
    <td align="right">02-JUN-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">       21.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     2914.30</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 23</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4216.41</td>
    <td align="right">02-JUN-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       38.37</td>
    <td align="right">        0.02</td>
    <td align="right">09-SEP-21:00</td>
    <td align="right">     3374.94</td>
    <td align="right">03-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       22.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2959.32</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3374.94</td>
    <td align="right">03-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       37.11</td>
    <td align="right">        0.02</td>
    <td align="right">07-JUL-02:00</td>
    <td align="right">     4689.18</td>
    <td align="right">02-JUN-10:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">        7.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2163.75</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 7</td>
    <td align="right">       29.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4689.18</td>
    <td align="right">02-JUN-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">      131.53</td>
    <td align="right">     1075.00</td>
    <td align="right">08-NOV-23:30</td>
    <td align="right">     9508.49</td>
    <td align="right">03-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 10</td>
    <td align="right">      131.53</td>
    <td align="right">     1075.00</td>
    <td align="right">08-NOV-23:30</td>
    <td align="right">     9508.49</td>
    <td align="right">03-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">       37.12</td>
    <td align="right">        0.01</td>
    <td align="right">03-JUL-02:00</td>
    <td align="right">     4700.30</td>
    <td align="right">02-JUN-10:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">        7.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2145.16</td>
    <td align="right">24-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 18</td>
    <td align="right">       29.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4700.30</td>
    <td align="right">02-JUN-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">       38.34</td>
    <td align="right">        0.14</td>
    <td align="right">29-JUL-03:15</td>
    <td align="right">     5339.80</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2050.50</td>
    <td align="right">27-DEC-06:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 17</td>
    <td align="right">       32.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5339.80</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">       39.50</td>
    <td align="right">        0.15</td>
    <td align="right">16-OCT-06:45</td>
    <td align="right">     5244.48</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">       12.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     3031.03</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 19</td>
    <td align="right">       27.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5244.48</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">      149.15</td>
    <td align="right">     1492.09</td>
    <td align="right">18-JAN-24:00</td>
    <td align="right">    10231.05</td>
    <td align="right">03-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 11</td>
    <td align="right">      149.15</td>
    <td align="right">     1492.09</td>
    <td align="right">18-JAN-24:00</td>
    <td align="right">    10231.05</td>
    <td align="right">03-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       22.65</td>
    <td align="right">        0.03</td>
    <td align="right">26-AUG-22:45</td>
    <td align="right">     2122.66</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">        9.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2122.66</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 14</td>
    <td align="right">       12.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2007.33</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       37.28</td>
    <td align="right">        0.03</td>
    <td align="right">04-OCT-22:45</td>
    <td align="right">     5209.99</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">        6.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2139.36</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 12</td>
    <td align="right">       30.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5209.99</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       38.26</td>
    <td align="right">        0.18</td>
    <td align="right">07-SEP-06:45</td>
    <td align="right">     5326.97</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2084.00</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 15</td>
    <td align="right">       32.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5326.97</td>
    <td align="right">02-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">      109.75</td>
    <td align="right">        0.34</td>
    <td align="right">29-DEC-01:15</td>
    <td align="right">    10188.84</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3803.56</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5</td>
    <td align="right">      105.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
    <td align="right">    10188.84</td>
    <td align="right">30-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">       22.41</td>
    <td align="right">        0.11</td>
    <td align="right">05-MAY-22:30</td>
    <td align="right">     2162.00</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2111.19</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 24</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2162.00</td>
    <td align="right">30-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1190.63</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:00</td>
    <td align="right">   136399.34</td>
    <td align="right">02-JUN-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      838.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   114966.94</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      838.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   114966.94</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      838.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   114966.94</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      838.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   114966.94</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      352.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   136380.63</td>
    <td align="right">02-JUN-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      834.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   114127.49</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      834.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">   114127.49</td>
    <td align="right">27-DEC-07:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Input Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Input Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">       5.745</td>
    <td align="right">     -34.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.475</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      43.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.218</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.164</td>
    <td align="right">     -14.118</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">       4.878</td>
    <td align="right">     -36.463</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.469</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      43.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.584</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.216</td>
    <td align="right">     -10.732</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">      15.959</td>
    <td align="right">     -13.775</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.656</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">       9.810</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.511</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.040</td>
    <td align="right">      -6.559</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">       4.700</td>
    <td align="right">     -36.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.465</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      43.227</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.546</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.200</td>
    <td align="right">     -10.340</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       0.000</td>
    <td align="right">    -148.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.977</td>
    <td align="right">      62.237</td>
    <td align="right">      91.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.859</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      25.029</td>
    <td align="right">      -8.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.772</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      10.990</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.487</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.826</td>
    <td align="right">     -30.281</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">      20.870</td>
    <td align="right">     -19.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.495</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      44.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.638</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.059</td>
    <td align="right">     -48.385</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      10.853</td>
    <td align="right">     -31.123</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.509</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      43.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.219</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.325</td>
    <td align="right">     -16.663</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">      13.827</td>
    <td align="right">     -25.511</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.580</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      29.416</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.283</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.141</td>
    <td align="right">     -12.343</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       8.573</td>
    <td align="right">     -13.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.482</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">       9.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.900</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.106</td>
    <td align="right">      -4.137</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       8.308</td>
    <td align="right">     -28.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.542</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      29.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.223</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.035</td>
    <td align="right">     -10.333</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">      18.379</td>
    <td align="right">     -33.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.986</td>
    <td align="right">      62.237</td>
    <td align="right">      91.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -153.595</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">      21.669</td>
    <td align="right">     -16.931</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.715</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      34.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.733</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.915</td>
    <td align="right">     -41.738</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">      22.895</td>
    <td align="right">     -15.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.604</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      30.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.147</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.942</td>
    <td align="right">     -40.922</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">       7.337</td>
    <td align="right">     -29.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.537</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      29.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.561</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.085</td>
    <td align="right">      -7.012</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">       0.000</td>
    <td align="right">    -131.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.082</td>
    <td align="right">      62.237</td>
    <td align="right">      91.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.056</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">       7.140</td>
    <td align="right">     -29.976</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.533</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      29.133</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.528</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.068</td>
    <td align="right">      -6.687</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">       5.943</td>
    <td align="right">     -32.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.696</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      33.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.293</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.023</td>
    <td align="right">      -6.714</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">      12.231</td>
    <td align="right">     -27.264</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.725</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      33.555</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.031</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.071</td>
    <td align="right">     -12.607</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">       0.000</td>
    <td align="right">    -149.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.949</td>
    <td align="right">      62.237</td>
    <td align="right">      91.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.307</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">       9.922</td>
    <td align="right">     -12.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.516</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">       9.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.519</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.047</td>
    <td align="right">      -7.173</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">       6.912</td>
    <td align="right">     -30.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.704</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      33.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.991</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.990</td>
    <td align="right">     -10.270</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">       6.130</td>
    <td align="right">     -32.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.698</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">      33.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.340</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.040</td>
    <td align="right">      -7.075</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">       4.079</td>
    <td align="right">    -105.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.480</td>
    <td align="right">      62.237</td>
    <td align="right">      91.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.253</td>
    <td align="right">     -25.170</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">       8.826</td>
    <td align="right">     -13.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.490</td>
    <td align="right">       9.508</td>
    <td align="right">      13.943</td>
    <td align="right">       9.321</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.927</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.120</td>
    <td align="right">      -4.462</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     250.205</td>
    <td align="right">   -1056.651</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     123.136</td>
    <td align="right">     501.347</td>
    <td align="right">     735.200</td>
    <td align="right">     582.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.117</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">    -328.680</td>
    <td align="right">       0.000</td>
    <td align="right">    -246.665</td>
    <td align="right">    -560.540</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">12-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5638.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     6237.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.70</td>
    <td align="right">    -2216.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">12-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5703.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     6225.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.24</td>
    <td align="right">    -2138.59</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2129.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.08</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     1243.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -776.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">12-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5736.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     6227.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.97</td>
    <td align="right">    -2108.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">03-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10274.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1244.08</td>
    <td align="right">     4809.19</td>
    <td align="right">     4809.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -588.27</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">30-JUN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1150.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.57</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     1552.81</td>
    <td align="right">        0.00</td>
    <td align="right">       11.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2073.77</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">12-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -4211.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.09</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     8046.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.56</td>
    <td align="right">    -5440.61</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">12-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5327.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     6243.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.69</td>
    <td align="right">    -2502.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4313.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     5368.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -52.95</td>
    <td align="right">    -2661.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">30-JUN-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -2164.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.08</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     1426.82</td>
    <td align="right">        0.00</td>
    <td align="right">       10.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -932.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">02-JUN-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4558.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     5694.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.39</td>
    <td align="right">    -2754.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4224.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1244.12</td>
    <td align="right">     4809.19</td>
    <td align="right">     4809.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6638.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">02-JUN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4215.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.07</td>
    <td align="right">      571.45</td>
    <td align="right">      653.09</td>
    <td align="right">     8547.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.85</td>
    <td align="right">    -5678.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">03-AUG-10:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -3374.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     6935.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.31</td>
    <td align="right">    -5177.98</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">02-JUN-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4689.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     5679.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.93</td>
    <td align="right">    -2607.51</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">03-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9508.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1244.09</td>
    <td align="right">     4809.19</td>
    <td align="right">     4809.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1354.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">02-JUN-10:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -4700.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     5682.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.66</td>
    <td align="right">    -2599.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5339.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.06</td>
    <td align="right">      571.45</td>
    <td align="right">      653.09</td>
    <td align="right">     8222.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.91</td>
    <td align="right">    -4228.38</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5243.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.06</td>
    <td align="right">      571.45</td>
    <td align="right">      653.09</td>
    <td align="right">     8218.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -34.15</td>
    <td align="right">    -4305.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">03-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10230.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1244.09</td>
    <td align="right">     4809.19</td>
    <td align="right">     4809.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -631.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">30-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2007.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.08</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     1346.55</td>
    <td align="right">        0.00</td>
    <td align="right">        6.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1005.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5209.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.06</td>
    <td align="right">      571.45</td>
    <td align="right">      653.09</td>
    <td align="right">     8236.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.65</td>
    <td align="right">    -4372.08</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5326.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.06</td>
    <td align="right">      571.45</td>
    <td align="right">      653.09</td>
    <td align="right">     8219.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.18</td>
    <td align="right">    -4237.16</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10188.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1244.07</td>
    <td align="right">     4809.19</td>
    <td align="right">     4809.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -682.63</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">30-JUN-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">    -2161.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.08</td>
    <td align="right">      734.72</td>
    <td align="right">      734.72</td>
    <td align="right">     1336.27</td>
    <td align="right">        0.00</td>
    <td align="right">        6.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -840.37</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">  -109509.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10041.64</td>
    <td align="right">    38740.39</td>
    <td align="right">    38740.39</td>
    <td align="right">    74344.47</td>
    <td align="right">        0.00</td>
    <td align="right">       72.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -52429.63</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak</td>
    <td align="right">HVAC Input Sensible Air Heating [W]</td>
    <td align="right">HVAC Input Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     2042.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -1540.17</td>
    <td align="right">        0.00</td>
    <td align="right">     -967.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1983.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -1567.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -970.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     2888.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1437.64</td>
    <td align="right">        0.00</td>
    <td align="right">    -1521.96</td>
    <td align="right">     -214.66</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     1954.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.49</td>
    <td align="right">        0.00</td>
    <td align="right">    -1560.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -969.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     2628.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1367.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -898.73</td>
    <td align="right">     -647.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     2898.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1456.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -966.83</td>
    <td align="right">     -760.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     2954.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1554.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1623.08</td>
    <td align="right">      -62.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     3105.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1543.62</td>
    <td align="right">        0.00</td>
    <td align="right">    -1623.52</td>
    <td align="right">     -223.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     2096.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1457.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -920.28</td>
    <td align="right">       -4.37</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     2223.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1527.80</td>
    <td align="right">        0.00</td>
    <td align="right">     -968.18</td>
    <td align="right">      -12.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">27-DEC-07:45</td>
    <td align="right">     2509.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.18</td>
    <td align="right">     1603.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4379.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     2914.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1457.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -966.97</td>
    <td align="right">     -776.11</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     2959.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1453.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -966.98</td>
    <td align="right">     -824.53</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     2163.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.33</td>
    <td align="right">        0.00</td>
    <td align="right">    -1554.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -970.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">24-JAN-06:00</td>
    <td align="right">     2145.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.09</td>
    <td align="right">        0.00</td>
    <td align="right">    -1546.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -969.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">27-DEC-06:45</td>
    <td align="right">     2050.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.83</td>
    <td align="right">        0.00</td>
    <td align="right">    -1488.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -935.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     3030.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1471.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -1557.13</td>
    <td align="right">     -288.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     2122.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1441.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -914.87</td>
    <td align="right">      -52.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     2139.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1462.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -928.37</td>
    <td align="right">      -33.97</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     2083.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.92</td>
    <td align="right">        0.00</td>
    <td align="right">    -1484.78</td>
    <td align="right">        0.00</td>
    <td align="right">     -930.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     3803.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.18</td>
    <td align="right">     1603.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4090.47</td>
    <td align="right">    -1583.23</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">     2111.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.82</td>
    <td align="right">      244.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1460.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -920.67</td>
    <td align="right">      -15.25</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">27-DEC-07:00</td>
    <td align="right">    49299.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2152.24</td>
    <td align="right">    12913.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -29091.45</td>
    <td align="right">        0.00</td>
    <td align="right">   -25085.32</td>
    <td align="right">   -10188.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Maximum Flow Fraction during Reheat []</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 15</td>
    <td align="right">    0.374117</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.411933</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.171180</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 3</td>
    <td align="right">    0.385676</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.399588</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.170732</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 12</td>
    <td align="right">    0.229167</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.672484</td>
    <td align="right">    0.000169</td>
    <td align="right">    0.229167</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 22</td>
    <td align="right">    0.385090</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.400196</td>
    <td align="right">    0.000125</td>
    <td align="right">    0.168968</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 21</td>
    <td align="right">    0.861355</td>
    <td align="right">    0.001735</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000191</td>
    <td align="right">    0.258407</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 25</td>
    <td align="right">    0.205290</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.750702</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.205290</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 7</td>
    <td align="right">    0.255851</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.602348</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.205138</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 23</td>
    <td align="right">    0.374320</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.411710</td>
    <td align="right">    0.000169</td>
    <td align="right">    0.229394</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 16</td>
    <td align="right">    0.377947</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.407759</td>
    <td align="right">    0.000169</td>
    <td align="right">    0.229394</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 18</td>
    <td align="right">    0.169993</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.906575</td>
    <td align="right">    0.000125</td>
    <td align="right">    0.168861</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 4</td>
    <td align="right">    0.379079</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.406542</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.171180</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 8</td>
    <td align="right">    0.404559</td>
    <td align="right">    0.000815</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000217</td>
    <td align="right">    0.293632</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 13</td>
    <td align="right">    0.328205</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.469559</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.205290</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 5</td>
    <td align="right">    0.275708</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.558966</td>
    <td align="right">    0.000151</td>
    <td align="right">    0.205138</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 26</td>
    <td align="right">    0.392175</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.392966</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.170732</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 6</td>
    <td align="right">    0.799582</td>
    <td align="right">    0.001611</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000177</td>
    <td align="right">    0.239875</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 14</td>
    <td align="right">    0.391304</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.393840</td>
    <td align="right">    0.000125</td>
    <td align="right">    0.168968</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 20</td>
    <td align="right">    0.445945</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.345584</td>
    <td align="right">    0.000125</td>
    <td align="right">    0.168861</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 11</td>
    <td align="right">    0.439443</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.350697</td>
    <td align="right">    0.000169</td>
    <td align="right">    0.229167</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 9</td>
    <td align="right">    0.850560</td>
    <td align="right">    0.001713</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000188</td>
    <td align="right">    0.255168</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 2</td>
    <td align="right">    0.171175</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.900315</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.171175</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 24</td>
    <td align="right">    0.435405</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.353949</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.171175</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 19</td>
    <td align="right">    0.446329</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.345286</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.170553</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 10</td>
    <td align="right">    0.863259</td>
    <td align="right">    0.001739</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000316</td>
    <td align="right">    0.428635</td>
  </tr>
  <tr>
    <td align="right">AIR TERMINAL SINGLE DUCT VAV REHEAT 17</td>
    <td align="right">    0.171150</td>
    <td align="right">    0.002032</td>
    <td align="right">    0.900444</td>
    <td align="right">    0.000126</td>
    <td align="right">    0.170553</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 16</td>
    <td align="right">    0.000126</td>
    <td align="right">     5813.64</td>
    <td align="right">      266.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 4</td>
    <td align="right">    0.000126</td>
    <td align="right">     5798.43</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 13</td>
    <td align="right">    0.000169</td>
    <td align="right">     7783.01</td>
    <td align="right">      163.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 23</td>
    <td align="right">    0.000125</td>
    <td align="right">     5738.51</td>
    <td align="right">      273.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 22</td>
    <td align="right">    0.000191</td>
    <td align="right">     8776.04</td>
    <td align="right">      612.67</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 26</td>
    <td align="right">    0.000151</td>
    <td align="right">     6972.08</td>
    <td align="right">      146.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 8</td>
    <td align="right">    0.000151</td>
    <td align="right">     6966.93</td>
    <td align="right">      181.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 24</td>
    <td align="right">    0.000169</td>
    <td align="right">     7790.69</td>
    <td align="right">      266.25</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 17</td>
    <td align="right">    0.000169</td>
    <td align="right">     7790.69</td>
    <td align="right">      268.83</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 19</td>
    <td align="right">    0.000125</td>
    <td align="right">     5734.86</td>
    <td align="right">      120.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 5</td>
    <td align="right">    0.000126</td>
    <td align="right">     5813.64</td>
    <td align="right">      269.63</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 9</td>
    <td align="right">    0.000217</td>
    <td align="right">     9972.38</td>
    <td align="right">      287.76</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 14</td>
    <td align="right">    0.000151</td>
    <td align="right">     6972.08</td>
    <td align="right">      233.45</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 6</td>
    <td align="right">    0.000151</td>
    <td align="right">     6966.93</td>
    <td align="right">      196.11</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 27</td>
    <td align="right">    0.000126</td>
    <td align="right">     5798.43</td>
    <td align="right">      278.95</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 7</td>
    <td align="right">    0.000177</td>
    <td align="right">     8146.65</td>
    <td align="right">      568.73</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 15</td>
    <td align="right">    0.000125</td>
    <td align="right">     5738.51</td>
    <td align="right">      278.33</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 21</td>
    <td align="right">    0.000125</td>
    <td align="right">     5734.86</td>
    <td align="right">      317.19</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 12</td>
    <td align="right">    0.000169</td>
    <td align="right">     7783.01</td>
    <td align="right">      312.57</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 10</td>
    <td align="right">    0.000188</td>
    <td align="right">     8666.05</td>
    <td align="right">      604.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 3</td>
    <td align="right">    0.000126</td>
    <td align="right">     5813.47</td>
    <td align="right">      121.75</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 25</td>
    <td align="right">    0.000126</td>
    <td align="right">     5813.47</td>
    <td align="right">      309.70</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 20</td>
    <td align="right">    0.000126</td>
    <td align="right">     5792.34</td>
    <td align="right">      317.47</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 11</td>
    <td align="right">    0.000316</td>
    <td align="right">    14557.36</td>
    <td align="right">      614.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 18</td>
    <td align="right">    0.000126</td>
    <td align="right">     5792.34</td>
    <td align="right">      121.74</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING WATER 1</td>
    <td align="right">    0.000726</td>
    <td align="right">    33397.82</td>
    <td align="right">      507.99</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BRANCH {9E77178A-2B7B-4C61-A6C4-C7FE4246B3B9}</td>
    <td align="right">       10.22</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">       10.22</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 1</td>
    <td align="right">       10.22</td>
    <td align="right">        2.03</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX TWO SPEED 1</td>
    <td align="right">       10.22</td>
    <td align="right">   169241.03</td>
    <td align="right">    0.798655</td>
    <td align="right">        3.41</td>
    <td align="right">    56408.04</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">       10.22</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER WATER COIL 1</td>
    <td align="right">    0.000726</td>
    <td align="right">    0.000656</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BOILER HOT WATER 1</td>
    <td align="right">   212744.57</td>
    <td align="right">    0.004604</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">PLANT LOOP 1</td>
    <td align="right">    0.004604</td>
    <td align="right">        5.18</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.004604</td>
    <td align="right">     1176.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE25></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 25</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212017E+10</td>
    <td align="right">    4307.052</td>
    <td align="right">29-JAN-15:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.254258E+10</td>
    <td align="right">    5456.802</td>
    <td align="right">18-FEB-14:53</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.308577E+10</td>
    <td align="right">    5638.598</td>
    <td align="right">12-MAR-15:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287275E+10</td>
    <td align="right">    5280.933</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.258989E+10</td>
    <td align="right">    3809.049</td>
    <td align="right">01-MAY-14:15</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251801E+10</td>
    <td align="right">    3493.413</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283578E+10</td>
    <td align="right">    3382.531</td>
    <td align="right">22-JUL-14:45</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324246E+10</td>
    <td align="right">    4418.593</td>
    <td align="right">31-AUG-14:45</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.393529E+10</td>
    <td align="right">    5098.869</td>
    <td align="right">15-SEP-14:45</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.353352E+10</td>
    <td align="right">    5303.236</td>
    <td align="right">30-OCT-14:30</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270371E+10</td>
    <td align="right">    5420.339</td>
    <td align="right">02-NOV-14:08</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.264086E+10</td>
    <td align="right">    5013.815</td>
    <td align="right">01-DEC-14:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.346208E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212017E+10</td>
    <td align="right">    3382.531</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393529E+10</td>
    <td align="right">    5638.598</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE16></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 16</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218716E+10</td>
    <td align="right">    4311.968</td>
    <td align="right">29-JAN-15:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.263905E+10</td>
    <td align="right">    5516.646</td>
    <td align="right">18-FEB-14:53</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322194E+10</td>
    <td align="right">    5703.857</td>
    <td align="right">12-MAR-15:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.302341E+10</td>
    <td align="right">    5399.184</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.274813E+10</td>
    <td align="right">    3922.911</td>
    <td align="right">01-MAY-14:15</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.267676E+10</td>
    <td align="right">    3637.941</td>
    <td align="right">30-JUN-14:15</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.304055E+10</td>
    <td align="right">    3482.773</td>
    <td align="right">22-JUL-14:30</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.346314E+10</td>
    <td align="right">    4479.120</td>
    <td align="right">31-AUG-14:30</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418672E+10</td>
    <td align="right">    5197.899</td>
    <td align="right">15-SEP-14:30</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.372408E+10</td>
    <td align="right">    5361.082</td>
    <td align="right">16-OCT-13:45</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282370E+10</td>
    <td align="right">    5473.825</td>
    <td align="right">02-NOV-14:08</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272839E+10</td>
    <td align="right">    5030.458</td>
    <td align="right">01-DEC-14:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.364630E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.218716E+10</td>
    <td align="right">    3482.773</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.418672E+10</td>
    <td align="right">    5703.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE6></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 6</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.545813E+09</td>
    <td align="right">    1015.922</td>
    <td align="right">21-JAN-15:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.712822E+09</td>
    <td align="right">    1156.653</td>
    <td align="right">17-FEB-16:15</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102730E+10</td>
    <td align="right">    1238.277</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125072E+10</td>
    <td align="right">    1636.691</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142764E+10</td>
    <td align="right">    1669.586</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158151E+10</td>
    <td align="right">    2129.961</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163047E+10</td>
    <td align="right">    1468.812</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152541E+10</td>
    <td align="right">    1674.145</td>
    <td align="right">03-AUG-15:45</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139614E+10</td>
    <td align="right">    1745.938</td>
    <td align="right">16-SEP-15:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118778E+10</td>
    <td align="right">    1405.878</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.844024E+09</td>
    <td align="right">    1115.483</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.645712E+09</td>
    <td align="right">    1013.852</td>
    <td align="right">04-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137753E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.545813E+09</td>
    <td align="right">    1013.852</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.163047E+10</td>
    <td align="right">    2129.961</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE9></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 9</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222138E+10</td>
    <td align="right">    4378.249</td>
    <td align="right">29-JAN-15:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267226E+10</td>
    <td align="right">    5550.441</td>
    <td align="right">18-FEB-14:53</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325515E+10</td>
    <td align="right">    5736.494</td>
    <td align="right">12-MAR-15:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.304883E+10</td>
    <td align="right">    5413.353</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276399E+10</td>
    <td align="right">    3944.485</td>
    <td align="right">01-MAY-14:15</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268707E+10</td>
    <td align="right">    3635.738</td>
    <td align="right">30-JUN-14:15</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.305181E+10</td>
    <td align="right">    3504.616</td>
    <td align="right">22-JUL-14:30</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.347731E+10</td>
    <td align="right">    4494.216</td>
    <td align="right">31-AUG-14:30</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.420932E+10</td>
    <td align="right">    5217.983</td>
    <td align="right">15-SEP-14:30</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.375452E+10</td>
    <td align="right">    5393.618</td>
    <td align="right">16-OCT-13:45</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.285183E+10</td>
    <td align="right">    5498.328</td>
    <td align="right">02-NOV-14:08</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.276687E+10</td>
    <td align="right">    5082.922</td>
    <td align="right">01-DEC-14:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.367604E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222138E+10</td>
    <td align="right">    3504.616</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.420932E+10</td>
    <td align="right">    5736.494</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE8></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 8</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111579E+11</td>
    <td align="right">    8600.105</td>
    <td align="right">29-JAN-17:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106602E+11</td>
    <td align="right">    9349.271</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122249E+11</td>
    <td align="right">    9889.747</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126564E+11</td>
    <td align="right">   10200.836</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130063E+11</td>
    <td align="right">   10083.327</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130167E+11</td>
    <td align="right">   10274.438</td>
    <td align="right">03-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138079E+11</td>
    <td align="right">   10175.852</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132676E+11</td>
    <td align="right">   10125.608</td>
    <td align="right">12-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132064E+11</td>
    <td align="right">   10260.824</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128190E+11</td>
    <td align="right">    9827.403</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112791E+11</td>
    <td align="right">    9174.221</td>
    <td align="right">20-NOV-16:53</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115197E+11</td>
    <td align="right">    8735.132</td>
    <td align="right">11-DEC-16:53</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148622E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106602E+11</td>
    <td align="right">    8600.105</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.138079E+11</td>
    <td align="right">   10274.438</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE2></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 2</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.331053E+09</td>
    <td align="right">     874.259</td>
    <td align="right">21-JAN-14:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.456975E+09</td>
    <td align="right">     968.843</td>
    <td align="right">17-FEB-16:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.657304E+09</td>
    <td align="right">    1021.414</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.798162E+09</td>
    <td align="right">    1088.979</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.902333E+09</td>
    <td align="right">    1114.303</td>
    <td align="right">11-MAY-15:15</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.997462E+09</td>
    <td align="right">    1150.790</td>
    <td align="right">30-JUN-15:30</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104679E+10</td>
    <td align="right">    1065.525</td>
    <td align="right">14-JUL-15:45</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.947197E+09</td>
    <td align="right">    1099.630</td>
    <td align="right">03-AUG-15:30</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.878493E+09</td>
    <td align="right">    1108.822</td>
    <td align="right">16-SEP-15:15</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.729284E+09</td>
    <td align="right">    1053.419</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.530097E+09</td>
    <td align="right">     930.060</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.381540E+09</td>
    <td align="right">     863.076</td>
    <td align="right">14-DEC-14:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.865669E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.331053E+09</td>
    <td align="right">     863.076</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104679E+10</td>
    <td align="right">    1150.790</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE22></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 22</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118033E+10</td>
    <td align="right">    3244.825</td>
    <td align="right">29-JAN-14:08</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142884E+10</td>
    <td align="right">    4134.130</td>
    <td align="right">18-FEB-13:53</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173651E+10</td>
    <td align="right">    4211.628</td>
    <td align="right">12-MAR-13:30</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.158606E+10</td>
    <td align="right">    3742.723</td>
    <td align="right">02-APR-13:23</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139893E+10</td>
    <td align="right">    2750.888</td>
    <td align="right">01-MAY-13:23</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135857E+10</td>
    <td align="right">    2532.850</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150427E+10</td>
    <td align="right">    2427.680</td>
    <td align="right">22-JUL-13:45</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174966E+10</td>
    <td align="right">    3303.403</td>
    <td align="right">31-AUG-13:30</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.217458E+10</td>
    <td align="right">    3916.128</td>
    <td align="right">30-SEP-13:15</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.197384E+10</td>
    <td align="right">    4040.054</td>
    <td align="right">30-OCT-13:30</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151038E+10</td>
    <td align="right">    4210.069</td>
    <td align="right">02-NOV-13:25</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153021E+10</td>
    <td align="right">    3852.651</td>
    <td align="right">01-DEC-13:23</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191322E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.118033E+10</td>
    <td align="right">    2427.680</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217458E+10</td>
    <td align="right">    4211.628</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE13></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 13</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175786E+10</td>
    <td align="right">    3640.371</td>
    <td align="right">29-JAN-15:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219983E+10</td>
    <td align="right">    4991.350</td>
    <td align="right">18-FEB-14:53</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271406E+10</td>
    <td align="right">    5328.008</td>
    <td align="right">12-MAR-15:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.259334E+10</td>
    <td align="right">    5144.492</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240603E+10</td>
    <td align="right">    3710.569</td>
    <td align="right">01-MAY-14:15</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.236570E+10</td>
    <td align="right">    3543.525</td>
    <td align="right">30-JUN-14:30</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.264857E+10</td>
    <td align="right">    3229.211</td>
    <td align="right">22-JUL-14:45</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302024E+10</td>
    <td align="right">    4246.992</td>
    <td align="right">31-AUG-14:45</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.361500E+10</td>
    <td align="right">    4957.883</td>
    <td align="right">15-SEP-14:45</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.318221E+10</td>
    <td align="right">    4928.829</td>
    <td align="right">16-OCT-13:45</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237932E+10</td>
    <td align="right">    4979.602</td>
    <td align="right">02-NOV-14:08</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224084E+10</td>
    <td align="right">    4409.370</td>
    <td align="right">01-DEC-14:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311230E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175786E+10</td>
    <td align="right">    3229.211</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361500E+10</td>
    <td align="right">    5328.008</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE20></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 20</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100968E+10</td>
    <td align="right">    1745.851</td>
    <td align="right">27-JAN-11:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133353E+10</td>
    <td align="right">    2024.849</td>
    <td align="right">18-FEB-11:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192371E+10</td>
    <td align="right">    2782.505</td>
    <td align="right">12-MAR-11:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239609E+10</td>
    <td align="right">    3561.805</td>
    <td align="right">02-APR-11:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265104E+10</td>
    <td align="right">    3645.537</td>
    <td align="right">12-MAY-10:53</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.293149E+10</td>
    <td align="right">    4313.979</td>
    <td align="right">30-JUN-11:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.293136E+10</td>
    <td align="right">    3885.036</td>
    <td align="right">22-JUL-11:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289851E+10</td>
    <td align="right">    4269.511</td>
    <td align="right">03-AUG-11:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.260042E+10</td>
    <td align="right">    3608.967</td>
    <td align="right">16-SEP-11:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213729E+10</td>
    <td align="right">    2452.901</td>
    <td align="right">05-OCT-11:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148950E+10</td>
    <td align="right">    1944.277</td>
    <td align="right">02-NOV-11:15</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120811E+10</td>
    <td align="right">    1777.927</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255107E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100968E+10</td>
    <td align="right">    1745.851</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.293149E+10</td>
    <td align="right">    4313.979</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE3></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 3</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.678921E+09</td>
    <td align="right">     833.377</td>
    <td align="right">21-JAN-15:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.759910E+09</td>
    <td align="right">     931.835</td>
    <td align="right">17-FEB-16:15</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.986719E+09</td>
    <td align="right">    1307.757</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116345E+10</td>
    <td align="right">    1720.504</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137876E+10</td>
    <td align="right">    1794.295</td>
    <td align="right">01-MAY-15:30</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158143E+10</td>
    <td align="right">    2164.539</td>
    <td align="right">30-JUN-15:30</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162932E+10</td>
    <td align="right">    1606.362</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147273E+10</td>
    <td align="right">    1714.570</td>
    <td align="right">03-AUG-15:30</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.133474E+10</td>
    <td align="right">    1803.911</td>
    <td align="right">16-SEP-15:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112246E+10</td>
    <td align="right">    1529.259</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.836360E+09</td>
    <td align="right">     903.268</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.747305E+09</td>
    <td align="right">     829.837</td>
    <td align="right">04-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136921E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.678921E+09</td>
    <td align="right">     829.837</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162932E+10</td>
    <td align="right">    2164.539</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE4></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 4</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127714E+10</td>
    <td align="right">    1852.046</td>
    <td align="right">27-JAN-11:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154676E+10</td>
    <td align="right">    2103.679</td>
    <td align="right">18-FEB-11:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214691E+10</td>
    <td align="right">    3134.301</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.262512E+10</td>
    <td align="right">    3791.764</td>
    <td align="right">02-APR-11:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285108E+10</td>
    <td align="right">    3834.309</td>
    <td align="right">12-MAY-10:53</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.316558E+10</td>
    <td align="right">    4558.918</td>
    <td align="right">02-JUN-10:45</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.314315E+10</td>
    <td align="right">    4197.642</td>
    <td align="right">22-JUL-11:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.308521E+10</td>
    <td align="right">    4439.275</td>
    <td align="right">03-AUG-11:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.276944E+10</td>
    <td align="right">    3733.847</td>
    <td align="right">16-SEP-11:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231071E+10</td>
    <td align="right">    2756.259</td>
    <td align="right">05-OCT-11:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167422E+10</td>
    <td align="right">    2010.227</td>
    <td align="right">02-NOV-11:15</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145422E+10</td>
    <td align="right">    1870.274</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.280495E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127714E+10</td>
    <td align="right">    1852.046</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.316558E+10</td>
    <td align="right">    4558.918</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE21></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 21</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.252536E+10</td>
    <td align="right">    2995.352</td>
    <td align="right">29-JAN-16:45</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238677E+10</td>
    <td align="right">    3500.526</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274928E+10</td>
    <td align="right">    3958.413</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286980E+10</td>
    <td align="right">    4207.498</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282452E+10</td>
    <td align="right">    4216.814</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296074E+10</td>
    <td align="right">    4224.690</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.309044E+10</td>
    <td align="right">    3963.281</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.290796E+10</td>
    <td align="right">    4058.688</td>
    <td align="right">12-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300253E+10</td>
    <td align="right">    4196.796</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284182E+10</td>
    <td align="right">    3924.964</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248599E+10</td>
    <td align="right">    3260.798</td>
    <td align="right">20-NOV-16:30</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262774E+10</td>
    <td align="right">    2996.101</td>
    <td align="right">01-DEC-16:23</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.332730E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.238677E+10</td>
    <td align="right">    2995.352</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.309044E+10</td>
    <td align="right">    4224.690</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE23></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 23</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616745E+09</td>
    <td align="right">    1716.493</td>
    <td align="right">29-JAN-15:45</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.875886E+09</td>
    <td align="right">    2622.694</td>
    <td align="right">18-FEB-16:30</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127708E+10</td>
    <td align="right">    3376.963</td>
    <td align="right">12-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156744E+10</td>
    <td align="right">    3879.773</td>
    <td align="right">02-APR-16:30</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173230E+10</td>
    <td align="right">    3634.131</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194684E+10</td>
    <td align="right">    4216.408</td>
    <td align="right">02-JUN-16:45</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211759E+10</td>
    <td align="right">    3658.195</td>
    <td align="right">22-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197067E+10</td>
    <td align="right">    3994.370</td>
    <td align="right">03-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183914E+10</td>
    <td align="right">    3670.066</td>
    <td align="right">04-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136550E+10</td>
    <td align="right">    3047.160</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.879479E+09</td>
    <td align="right">    2149.303</td>
    <td align="right">02-NOV-15:30</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.742587E+09</td>
    <td align="right">    1776.100</td>
    <td align="right">01-DEC-15:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.169313E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.616745E+09</td>
    <td align="right">    1716.493</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.211759E+10</td>
    <td align="right">    4216.408</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE1></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 1</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.673169E+09</td>
    <td align="right">    1389.904</td>
    <td align="right">27-JAN-11:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.859107E+09</td>
    <td align="right">    1541.856</td>
    <td align="right">18-FEB-11:15</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120272E+10</td>
    <td align="right">    2443.683</td>
    <td align="right">12-MAR-10:30</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146328E+10</td>
    <td align="right">    2818.253</td>
    <td align="right">30-APR-09:53</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158088E+10</td>
    <td align="right">    2882.774</td>
    <td align="right">25-MAY-10:15</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.174790E+10</td>
    <td align="right">    3368.950</td>
    <td align="right">02-JUN-09:53</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.173788E+10</td>
    <td align="right">    3111.986</td>
    <td align="right">10-JUL-09:53</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169981E+10</td>
    <td align="right">    3374.982</td>
    <td align="right">03-AUG-10:08</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151834E+10</td>
    <td align="right">    2774.863</td>
    <td align="right">04-SEP-10:30</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127043E+10</td>
    <td align="right">    2068.547</td>
    <td align="right">05-OCT-10:15</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.918596E+09</td>
    <td align="right">    1494.895</td>
    <td align="right">02-NOV-10:38</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.800750E+09</td>
    <td align="right">    1386.417</td>
    <td align="right">01-DEC-10:45</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154729E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.673169E+09</td>
    <td align="right">    1386.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174790E+10</td>
    <td align="right">    3374.982</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE7></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 7</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132886E+10</td>
    <td align="right">    1906.648</td>
    <td align="right">27-JAN-11:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162073E+10</td>
    <td align="right">    2179.028</td>
    <td align="right">18-FEB-11:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225962E+10</td>
    <td align="right">    3219.216</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277954E+10</td>
    <td align="right">    3944.151</td>
    <td align="right">02-APR-11:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303214E+10</td>
    <td align="right">    3953.621</td>
    <td align="right">12-MAY-10:53</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336400E+10</td>
    <td align="right">    4689.495</td>
    <td align="right">02-JUN-10:45</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.337001E+10</td>
    <td align="right">    4315.842</td>
    <td align="right">22-JUL-11:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.330605E+10</td>
    <td align="right">    4550.041</td>
    <td align="right">03-AUG-11:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297905E+10</td>
    <td align="right">    3883.063</td>
    <td align="right">16-SEP-11:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245859E+10</td>
    <td align="right">    2831.700</td>
    <td align="right">05-OCT-11:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176246E+10</td>
    <td align="right">    2079.331</td>
    <td align="right">02-NOV-11:15</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151629E+10</td>
    <td align="right">    1931.132</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297774E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132886E+10</td>
    <td align="right">    1906.648</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.337001E+10</td>
    <td align="right">    4689.495</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE10></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 10</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.998047E+10</td>
    <td align="right">    8184.541</td>
    <td align="right">29-JAN-17:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.952634E+10</td>
    <td align="right">    8748.816</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.108706E+11</td>
    <td align="right">    9228.774</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112168E+11</td>
    <td align="right">    9478.550</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114361E+11</td>
    <td align="right">    9447.440</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114799E+11</td>
    <td align="right">    9508.493</td>
    <td align="right">03-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.121265E+11</td>
    <td align="right">    9391.486</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116216E+11</td>
    <td align="right">    9403.488</td>
    <td align="right">12-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.116217E+11</td>
    <td align="right">    9502.633</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113152E+11</td>
    <td align="right">    9155.978</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100129E+11</td>
    <td align="right">    8584.385</td>
    <td align="right">20-NOV-16:53</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103214E+11</td>
    <td align="right">    8215.726</td>
    <td align="right">11-DEC-16:53</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131530E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.952634E+10</td>
    <td align="right">    8184.541</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.121265E+11</td>
    <td align="right">    9508.493</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE18></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 18</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135331E+10</td>
    <td align="right">    1910.937</td>
    <td align="right">27-JAN-11:30</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164016E+10</td>
    <td align="right">    2179.328</td>
    <td align="right">18-FEB-11:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227946E+10</td>
    <td align="right">    3252.796</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279916E+10</td>
    <td align="right">    3950.374</td>
    <td align="right">02-APR-11:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304850E+10</td>
    <td align="right">    3964.449</td>
    <td align="right">12-MAY-10:53</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.337926E+10</td>
    <td align="right">    4700.622</td>
    <td align="right">02-JUN-10:45</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338218E+10</td>
    <td align="right">    4337.826</td>
    <td align="right">22-JUL-11:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.331604E+10</td>
    <td align="right">    4546.892</td>
    <td align="right">03-AUG-11:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298906E+10</td>
    <td align="right">    3884.616</td>
    <td align="right">16-SEP-11:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247241E+10</td>
    <td align="right">    2844.236</td>
    <td align="right">05-OCT-11:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177854E+10</td>
    <td align="right">    2077.682</td>
    <td align="right">02-NOV-11:15</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153847E+10</td>
    <td align="right">    1935.278</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.299765E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135331E+10</td>
    <td align="right">    1910.937</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.338218E+10</td>
    <td align="right">    4700.622</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE17></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 17</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130621E+10</td>
    <td align="right">    2257.861</td>
    <td align="right">29-JAN-16:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171841E+10</td>
    <td align="right">    3073.076</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240736E+10</td>
    <td align="right">    3955.580</td>
    <td align="right">12-MAR-16:45</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293387E+10</td>
    <td align="right">    4818.715</td>
    <td align="right">02-APR-17:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323854E+10</td>
    <td align="right">    4396.168</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.358413E+10</td>
    <td align="right">    5339.797</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.405134E+10</td>
    <td align="right">    4616.969</td>
    <td align="right">22-JUL-17:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.375299E+10</td>
    <td align="right">    4907.601</td>
    <td align="right">11-AUG-17:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.350037E+10</td>
    <td align="right">    4449.670</td>
    <td align="right">04-SEP-16:45</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264553E+10</td>
    <td align="right">    3921.443</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172974E+10</td>
    <td align="right">    2468.648</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.152887E+10</td>
    <td align="right">    2339.072</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323974E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130621E+10</td>
    <td align="right">    2257.861</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405134E+10</td>
    <td align="right">    5339.797</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE19></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 19</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.932736E+09</td>
    <td align="right">    2123.292</td>
    <td align="right">29-JAN-16:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138039E+10</td>
    <td align="right">    2645.126</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199909E+10</td>
    <td align="right">    3733.134</td>
    <td align="right">12-MAR-17:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248261E+10</td>
    <td align="right">    4702.971</td>
    <td align="right">02-APR-17:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277943E+10</td>
    <td align="right">    4261.319</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311137E+10</td>
    <td align="right">    5244.484</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347891E+10</td>
    <td align="right">    4381.039</td>
    <td align="right">22-JUL-17:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.325335E+10</td>
    <td align="right">    4717.355</td>
    <td align="right">03-AUG-17:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301586E+10</td>
    <td align="right">    4262.573</td>
    <td align="right">04-SEP-16:45</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225522E+10</td>
    <td align="right">    3723.936</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142387E+10</td>
    <td align="right">    2373.877</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115102E+10</td>
    <td align="right">    2216.193</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.272639E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.932736E+09</td>
    <td align="right">    2123.292</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347891E+10</td>
    <td align="right">    5244.484</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE11></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 11</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113551E+11</td>
    <td align="right">    8837.169</td>
    <td align="right">29-JAN-17:00</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107801E+11</td>
    <td align="right">    9437.597</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122999E+11</td>
    <td align="right">    9935.827</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.126901E+11</td>
    <td align="right">   10202.480</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130013E+11</td>
    <td align="right">   10130.565</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129944E+11</td>
    <td align="right">   10231.052</td>
    <td align="right">03-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137631E+11</td>
    <td align="right">   10130.961</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132062E+11</td>
    <td align="right">   10126.829</td>
    <td align="right">12-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131598E+11</td>
    <td align="right">   10219.569</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128382E+11</td>
    <td align="right">    9850.149</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113572E+11</td>
    <td align="right">    9283.621</td>
    <td align="right">20-NOV-16:53</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117009E+11</td>
    <td align="right">    8897.997</td>
    <td align="right">11-DEC-16:53</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149146E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107801E+11</td>
    <td align="right">    8837.169</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.137631E+11</td>
    <td align="right">   10231.052</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE14></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 14</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.643920E+09</td>
    <td align="right">     828.759</td>
    <td align="right">21-JAN-15:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.723871E+09</td>
    <td align="right">     923.658</td>
    <td align="right">17-FEB-16:15</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.943411E+09</td>
    <td align="right">    1180.122</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110015E+10</td>
    <td align="right">    1613.394</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127201E+10</td>
    <td align="right">    1682.164</td>
    <td align="right">01-MAY-15:15</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144865E+10</td>
    <td align="right">    2007.331</td>
    <td align="right">30-JUN-15:45</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147380E+10</td>
    <td align="right">    1499.718</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134348E+10</td>
    <td align="right">    1628.972</td>
    <td align="right">03-AUG-15:30</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121526E+10</td>
    <td align="right">    1684.047</td>
    <td align="right">16-SEP-15:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105402E+10</td>
    <td align="right">    1435.610</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.800867E+09</td>
    <td align="right">     894.175</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.711396E+09</td>
    <td align="right">     822.772</td>
    <td align="right">04-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.127308E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.643920E+09</td>
    <td align="right">     822.772</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147380E+10</td>
    <td align="right">    2007.331</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE12></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 12</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122897E+10</td>
    <td align="right">    2200.190</td>
    <td align="right">29-JAN-16:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162647E+10</td>
    <td align="right">    2978.088</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.227264E+10</td>
    <td align="right">    3845.429</td>
    <td align="right">12-MAR-16:45</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275643E+10</td>
    <td align="right">    4681.993</td>
    <td align="right">02-APR-17:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303259E+10</td>
    <td align="right">    4286.261</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336617E+10</td>
    <td align="right">    5209.994</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377916E+10</td>
    <td align="right">    4486.982</td>
    <td align="right">22-JUL-17:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.349975E+10</td>
    <td align="right">    4779.012</td>
    <td align="right">11-AUG-17:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.325731E+10</td>
    <td align="right">    4318.329</td>
    <td align="right">04-SEP-16:45</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247622E+10</td>
    <td align="right">    3782.433</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163074E+10</td>
    <td align="right">    2406.587</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144354E+10</td>
    <td align="right">    2279.897</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303700E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122897E+10</td>
    <td align="right">    2200.190</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377916E+10</td>
    <td align="right">    5209.994</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE15></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 15</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127899E+10</td>
    <td align="right">    2250.119</td>
    <td align="right">29-JAN-16:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169555E+10</td>
    <td align="right">    3043.696</td>
    <td align="right">18-FEB-16:45</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238205E+10</td>
    <td align="right">    3931.599</td>
    <td align="right">12-MAR-16:45</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290844E+10</td>
    <td align="right">    4806.013</td>
    <td align="right">02-APR-17:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321573E+10</td>
    <td align="right">    4386.568</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356285E+10</td>
    <td align="right">    5326.970</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402803E+10</td>
    <td align="right">    4590.924</td>
    <td align="right">22-JUL-17:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373475E+10</td>
    <td align="right">    4892.287</td>
    <td align="right">11-AUG-17:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.348314E+10</td>
    <td align="right">    4432.296</td>
    <td align="right">04-SEP-16:45</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262583E+10</td>
    <td align="right">    3905.267</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171159E+10</td>
    <td align="right">    2467.040</td>
    <td align="right">02-NOV-15:45</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150337E+10</td>
    <td align="right">    2333.434</td>
    <td align="right">01-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321303E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127899E+10</td>
    <td align="right">    2250.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.402803E+10</td>
    <td align="right">    5326.970</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE5></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 5</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.636695E+10</td>
    <td align="right">    6370.123</td>
    <td align="right">01-JAN-16:53</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.656548E+10</td>
    <td align="right">    8021.543</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.812019E+10</td>
    <td align="right">    9069.965</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.910634E+10</td>
    <td align="right">    9935.942</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.967458E+10</td>
    <td align="right">    9611.150</td>
    <td align="right">01-MAY-16:00</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100158E+11</td>
    <td align="right">   10188.845</td>
    <td align="right">30-JUN-16:00</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110534E+11</td>
    <td align="right">    9339.763</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106441E+11</td>
    <td align="right">    9427.579</td>
    <td align="right">04-AUG-16:00</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106451E+11</td>
    <td align="right">    9995.006</td>
    <td align="right">16-SEP-16:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.939772E+10</td>
    <td align="right">    9384.932</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.727160E+10</td>
    <td align="right">    7891.993</td>
    <td align="right">20-NOV-16:53</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.680457E+10</td>
    <td align="right">    6868.145</td>
    <td align="right">11-DEC-16:53</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105666E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.636695E+10</td>
    <td align="right">    6370.123</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110534E+11</td>
    <td align="right">   10188.845</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGMONTHLYCOOLINGLOADREPORT::THERMALZONE24></a>
<p>Report:<b> BUILDING MONTHLY COOLING LOAD REPORT</b></p>
<p>For:<b> THERMAL ZONE 24</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.665545E+09</td>
    <td align="right">     834.247</td>
    <td align="right">21-JAN-15:15</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.750390E+09</td>
    <td align="right">     933.403</td>
    <td align="right">17-FEB-16:15</td>
    <td align="right">      11.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.980395E+09</td>
    <td align="right">    1285.397</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">      12.660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.115682E+10</td>
    <td align="right">    1710.656</td>
    <td align="right">02-APR-16:00</td>
    <td align="right">      13.678</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136836E+10</td>
    <td align="right">    1776.160</td>
    <td align="right">01-MAY-15:30</td>
    <td align="right">      15.002</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.157090E+10</td>
    <td align="right">    2162.004</td>
    <td align="right">30-JUN-15:45</td>
    <td align="right">      15.336</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161802E+10</td>
    <td align="right">    1590.143</td>
    <td align="right">14-JUL-16:00</td>
    <td align="right">      15.936</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146587E+10</td>
    <td align="right">    1710.325</td>
    <td align="right">03-AUG-15:30</td>
    <td align="right">      16.618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.132705E+10</td>
    <td align="right">    1800.363</td>
    <td align="right">16-SEP-15:00</td>
    <td align="right">      16.719</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111584E+10</td>
    <td align="right">    1519.443</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">      15.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.830110E+09</td>
    <td align="right">     904.458</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">      12.785</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.734772E+09</td>
    <td align="right">     830.297</td>
    <td align="right">04-DEC-16:00</td>
    <td align="right">      10.659</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135841E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.794</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.665545E+09</td>
    <td align="right">     830.297</td>
    <td align="right">&nbsp;</td>
    <td align="right">       9.599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.161802E+10</td>
    <td align="right">    2162.004</td>
    <td align="right">&nbsp;</td>
    <td align="right">      16.719</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.425989E+11</td>
    <td align="right">0.623798E+11</td>
    <td align="right">0.101848E+08</td>
    <td align="right">0.273647E+10</td>
    <td align="right">0.364636E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384305E+11</td>
    <td align="right">0.563750E+11</td>
    <td align="right">0.124799E+09</td>
    <td align="right">0.243517E+10</td>
    <td align="right">0.259398E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.421186E+11</td>
    <td align="right">0.621396E+11</td>
    <td align="right">0.388822E+09</td>
    <td align="right">0.269052E+10</td>
    <td align="right">0.234281E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419326E+11</td>
    <td align="right">0.610239E+11</td>
    <td align="right">0.611142E+09</td>
    <td align="right">0.260996E+10</td>
    <td align="right">0.171890E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410338E+11</td>
    <td align="right">0.611711E+11</td>
    <td align="right">0.135429E+10</td>
    <td align="right">0.265024E+10</td>
    <td align="right">0.156453E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.419326E+11</td>
    <td align="right">0.610239E+11</td>
    <td align="right">0.183654E+10</td>
    <td align="right">0.263946E+10</td>
    <td align="right">0.140373E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.436837E+11</td>
    <td align="right">0.633483E+11</td>
    <td align="right">0.129195E+10</td>
    <td align="right">0.269206E+10</td>
    <td align="right">0.118858E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410338E+11</td>
    <td align="right">0.611711E+11</td>
    <td align="right">0.197016E+10</td>
    <td align="right">0.270728E+10</td>
    <td align="right">0.126154E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.419326E+11</td>
    <td align="right">0.610239E+11</td>
    <td align="right">0.268850E+10</td>
    <td align="right">0.267406E+10</td>
    <td align="right">0.120761E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.425989E+11</td>
    <td align="right">0.623798E+11</td>
    <td align="right">0.952478E+09</td>
    <td align="right">0.267290E+10</td>
    <td align="right">0.172175E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.403675E+11</td>
    <td align="right">0.598152E+11</td>
    <td align="right">0.182152E+09</td>
    <td align="right">0.256579E+10</td>
    <td align="right">0.249369E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.436837E+11</td>
    <td align="right">0.633483E+11</td>
    <td align="right">0.277869E+08</td>
    <td align="right">0.273172E+10</td>
    <td align="right">0.329142E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.501347E+12</td>
    <td align="right">0.735200E+12</td>
    <td align="right">0.114388E+11</td>
    <td align="right">0.318056E+11</td>
    <td align="right">0.244349E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.384305E+11</td>
    <td align="right">0.563750E+11</td>
    <td align="right">0.101848E+08</td>
    <td align="right">0.243517E+10</td>
    <td align="right">0.118858E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436837E+11</td>
    <td align="right">0.633483E+11</td>
    <td align="right">0.268850E+10</td>
    <td align="right">0.273647E+10</td>
    <td align="right">0.364636E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENDUSEENERGYCONSUMPTIONELECTRICITYMONTHLY::Meter></a>
<p>Report:<b> END USE ENERGY CONSUMPTION ELECTRICITY MONTHLY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2013-06-23
    20:46:26</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.425989E+11</td>
    <td align="right">0.623798E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384305E+11</td>
    <td align="right">0.563750E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.421186E+11</td>
    <td align="right">0.621396E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.419326E+11</td>
    <td align="right">0.610239E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410338E+11</td>
    <td align="right">0.611711E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.419326E+11</td>
    <td align="right">0.610239E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.436837E+11</td>
    <td align="right">0.633483E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410338E+11</td>
    <td align="right">0.611711E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.419326E+11</td>
    <td align="right">0.610239E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.425989E+11</td>
    <td align="right">0.623798E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.403675E+11</td>
    <td align="right">0.598152E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.436837E+11</td>
    <td align="right">0.633483E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.501347E+12</td>
    <td align="right">0.735200E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.384305E+11</td>
    <td align="right">0.563750E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436837E+11</td>
    <td align="right">0.633483E+11</td>
  </tr>
</table>
<br><br>
</body>
</html>
