  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 1,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 2,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   ActivityLevel 12,                       !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   activitylevel;                          !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Fractional,                             !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   1,                                      !- Upper Limit Value {BasedOnField A3}
     65   Continuous;                             !- Numeric Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature,                            !- Name
     69   ,                                       !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   temperature;                            !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   OnOff,                                  !- Name
     76   0,                                      !- Lower Limit Value {BasedOnField A3}
     77   1,                                      !- Upper Limit Value {BasedOnField A3}
     78   Discrete,                               !- Numeric Type
     79   availability;                           !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 3,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Always_On_Summer_Design_Day,            !- Name
     90   OnOff,                                  !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   1;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Infil_Quarter_On Default Schedule, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   0;                                      !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Deck_Temperature_Default,               !- Name
    104   Temperature,                            !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   24:00,                                  !- Time 1 {hh:mm}
    107   12.8;                                   !- Value Until Time 1
    108 
    109 Schedule:Day:Interval,
    110   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Name
    111   Fractional,                             !- Schedule Type Limits Name
    112   No,                                     !- Interpolate to Timestep
    113   08:00,                                  !- Time 1 {hh:mm}
    114   0.4,                                    !- Value Until Time 1
    115   12:00,                                  !- Time 2 {hh:mm}
    116   0.9,                                    !- Value Until Time 2
    117   13:00,                                  !- Time 3 {hh:mm}
    118   0.8,                                    !- Value Until Time 3
    119   17:00,                                  !- Time 4 {hh:mm}
    120   0.9,                                    !- Value Until Time 4
    121   18:00,                                  !- Time 5 {hh:mm}
    122   0.5,                                    !- Value Until Time 5
    123   24:00,                                  !- Time 6 {hh:mm}
    124   0.4;                                    !- Value Until Time 6
    125 
    126 Schedule:Day:Interval,
    127   Small Office_Bldg_Light Default Schedule, !- Name
    128   Fractional,                             !- Schedule Type Limits Name
    129   No,                                     !- Interpolate to Timestep
    130   24:00,                                  !- Time 1 {hh:mm}
    131   0;                                      !- Value Until Time 1
    132 
    133 Schedule:Day:Interval,
    134   Small Office_Activity Summer Design Day, !- Name
    135   ActivityLevel 12,                       !- Schedule Type Limits Name
    136   No,                                     !- Interpolate to Timestep
    137   24:00,                                  !- Time 1 {hh:mm}
    138   120;                                    !- Value Until Time 1
    139 
    140 Schedule:Day:Interval,
    141   Heating Sch Default,                    !- Name
    142   Temperature 2,                          !- Schedule Type Limits Name
    143   No,                                     !- Interpolate to Timestep
    144   24:00,                                  !- Time 1 {hh:mm}
    145   24;                                     !- Value Until Time 1
    146 
    147 Schedule:Day:Interval,
    148   Small Office_Bldg_Equip Winter Design Day, !- Name
    149   Fractional,                             !- Schedule Type Limits Name
    150   No,                                     !- Interpolate to Timestep
    151   24:00,                                  !- Time 1 {hh:mm}
    152   0;                                      !- Value Until Time 1
    153 
    154 Schedule:Day:Interval,
    155   Small Office_Bldg_Occ Winter Design Day, !- Name
    156   Fractional,                             !- Schedule Type Limits Name
    157   No,                                     !- Interpolate to Timestep
    158   24:00,                                  !- Time 1 {hh:mm}
    159   0;                                      !- Value Until Time 1
    160 
    161 Schedule:Day:Interval,
    162   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    163   ,                                       !- Schedule Type Limits Name
    164   No,                                     !- Interpolate to Timestep
    165   24:00,                                  !- Time 1 {hh:mm}
    166   6.7;                                    !- Value Until Time 1
    167 
    168 Schedule:Day:Interval,
    169   Small Office_Activity Winter Design Day, !- Name
    170   ActivityLevel 12,                       !- Schedule Type Limits Name
    171   No,                                     !- Interpolate to Timestep
    172   24:00,                                  !- Time 1 {hh:mm}
    173   120;                                    !- Value Until Time 1
    174 
    175 Schedule:Day:Interval,
    176   Deck_Temperature_Winter_Design_Day,     !- Name
    177   Temperature,                            !- Schedule Type Limits Name
    178   No,                                     !- Interpolate to Timestep
    179   24:00,                                  !- Time 1 {hh:mm}
    180   12.8;                                   !- Value Until Time 1
    181 
    182 Schedule:Day:Interval,
    183   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    184   Fractional,                             !- Schedule Type Limits Name
    185   No,                                     !- Interpolate to Timestep
    186   24:00,                                  !- Time 1 {hh:mm}
    187   1;                                      !- Value Until Time 1
    188 
    189 Schedule:Day:Interval,
    190   Small Office_Bldg_Light Winter Design Day, !- Name
    191   Fractional,                             !- Schedule Type Limits Name
    192   No,                                     !- Interpolate to Timestep
    193   24:00,                                  !- Time 1 {hh:mm}
    194   0;                                      !- Value Until Time 1
    195 
    196 Schedule:Day:Interval,
    197   Hot_Water_Temperature_Summer_Design_Day, !- Name
    198   Temperature 1,                          !- Schedule Type Limits Name
    199   No,                                     !- Interpolate to Timestep
    200   24:00,                                  !- Time 1 {hh:mm}
    201   67;                                     !- Value Until Time 1
    202 
    203 Schedule:Day:Interval,
    204   Chilled_Water_Temperature_Default,      !- Name
    205   ,                                       !- Schedule Type Limits Name
    206   No,                                     !- Interpolate to Timestep
    207   24:00,                                  !- Time 1 {hh:mm}
    208   6.7;                                    !- Value Until Time 1
    209 
    210 Schedule:Day:Interval,
    211   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    212   Fractional,                             !- Schedule Type Limits Name
    213   No,                                     !- Interpolate to Timestep
    214   06:00,                                  !- Time 1 {hh:mm}
    215   1,                                      !- Value Until Time 1
    216   22:00,                                  !- Time 2 {hh:mm}
    217   0.25,                                   !- Value Until Time 2
    218   24:00,                                  !- Time 3 {hh:mm}
    219   1;                                      !- Value Until Time 3
    220 
    221 Schedule:Day:Interval,
    222   Small Office_Bldg_Light Rule 3 Day Schedule, !- Name
    223   Fractional,                             !- Schedule Type Limits Name
    224   No,                                     !- Interpolate to Timestep
    225   05:00,                                  !- Time 1 {hh:mm}
    226   0.05,                                   !- Value Until Time 1
    227   07:00,                                  !- Time 2 {hh:mm}
    228   0.1,                                    !- Value Until Time 2
    229   08:00,                                  !- Time 3 {hh:mm}
    230   0.3,                                    !- Value Until Time 3
    231   17:00,                                  !- Time 4 {hh:mm}
    232   0.9,                                    !- Value Until Time 4
    233   18:00,                                  !- Time 5 {hh:mm}
    234   0.5,                                    !- Value Until Time 5
    235   20:00,                                  !- Time 6 {hh:mm}
    236   0.3,                                    !- Value Until Time 6
    237   22:00,                                  !- Time 7 {hh:mm}
    238   0.2,                                    !- Value Until Time 7
    239   23:00,                                  !- Time 8 {hh:mm}
    240   0.1,                                    !- Value Until Time 8
    241   24:00,                                  !- Time 9 {hh:mm}
    242   0.05;                                   !- Value Until Time 9
    243 
    244 Schedule:Day:Interval,
    245   Deck_Temperature_Summer_Design_Day,     !- Name
    246   Temperature,                            !- Schedule Type Limits Name
    247   No,                                     !- Interpolate to Timestep
    248   24:00,                                  !- Time 1 {hh:mm}
    249   12.8;                                   !- Value Until Time 1
    250 
    251 Schedule:Day:Interval,
    252   Hot_Water_Temperature_Winter_Design_Day, !- Name
    253   Temperature 1,                          !- Schedule Type Limits Name
    254   No,                                     !- Interpolate to Timestep
    255   24:00,                                  !- Time 1 {hh:mm}
    256   67;                                     !- Value Until Time 1
    257 
    258 Schedule:Day:Interval,
    259   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    260   Fractional,                             !- Schedule Type Limits Name
    261   No,                                     !- Interpolate to Timestep
    262   06:00,                                  !- Time 1 {hh:mm}
    263   1,                                      !- Value Until Time 1
    264   18:00,                                  !- Time 2 {hh:mm}
    265   0.25,                                   !- Value Until Time 2
    266   24:00,                                  !- Time 3 {hh:mm}
    267   1;                                      !- Value Until Time 3
    268 
    269 Schedule:Day:Interval,
    270   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    271   ,                                       !- Schedule Type Limits Name
    272   No,                                     !- Interpolate to Timestep
    273   24:00,                                  !- Time 1 {hh:mm}
    274   6.7;                                    !- Value Until Time 1
    275 
    276 Schedule:Day:Interval,
    277   Small Office_Activity Rule 1 Day Schedule, !- Name
    278   ActivityLevel 12,                       !- Schedule Type Limits Name
    279   No,                                     !- Interpolate to Timestep
    280   24:00,                                  !- Time 1 {hh:mm}
    281   120;                                    !- Value Until Time 1
    282 
    283 Schedule:Day:Interval,
    284   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    285   Fractional,                             !- Schedule Type Limits Name
    286   No,                                     !- Interpolate to Timestep
    287   24:00,                                  !- Time 1 {hh:mm}
    288   0.05;                                   !- Value Until Time 1
    289 
    290 Schedule:Day:Interval,
    291   Small Office_Bldg_Equip Summer Design Day, !- Name
    292   Fractional,                             !- Schedule Type Limits Name
    293   No,                                     !- Interpolate to Timestep
    294   24:00,                                  !- Time 1 {hh:mm}
    295   1;                                      !- Value Until Time 1
    296 
    297 Schedule:Day:Interval,
    298   Always_On_Winter_Design_Day,            !- Name
    299   OnOff,                                  !- Schedule Type Limits Name
    300   No,                                     !- Interpolate to Timestep
    301   24:00,                                  !- Time 1 {hh:mm}
    302   1;                                      !- Value Until Time 1
    303 
    304 Schedule:Day:Interval,
    305   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
    306   Fractional,                             !- Schedule Type Limits Name
    307   No,                                     !- Interpolate to Timestep
    308   06:00,                                  !- Time 1 {hh:mm}
    309   1,                                      !- Value Until Time 1
    310   22:00,                                  !- Time 2 {hh:mm}
    311   0.25,                                   !- Value Until Time 2
    312   24:00,                                  !- Time 3 {hh:mm}
    313   1;                                      !- Value Until Time 3
    314 
    315 Schedule:Day:Interval,
    316   Small Office_Bldg_Occ Default Schedule, !- Name
    317   Fractional,                             !- Schedule Type Limits Name
    318   No,                                     !- Interpolate to Timestep
    319   24:00,                                  !- Time 1 {hh:mm}
    320   0;                                      !- Value Until Time 1
    321 
    322 Schedule:Day:Interval,
    323   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Name
    324   Fractional,                             !- Schedule Type Limits Name
    325   No,                                     !- Interpolate to Timestep
    326   06:00,                                  !- Time 1 {hh:mm}
    327   0,                                      !- Value Until Time 1
    328   07:00,                                  !- Time 2 {hh:mm}
    329   0.1,                                    !- Value Until Time 2
    330   08:00,                                  !- Time 3 {hh:mm}
    331   0.2,                                    !- Value Until Time 3
    332   12:00,                                  !- Time 4 {hh:mm}
    333   0.95,                                   !- Value Until Time 4
    334   13:00,                                  !- Time 5 {hh:mm}
    335   0.5,                                    !- Value Until Time 5
    336   17:00,                                  !- Time 6 {hh:mm}
    337   0.95,                                   !- Value Until Time 6
    338   18:00,                                  !- Time 7 {hh:mm}
    339   0.3,                                    !- Value Until Time 7
    340   20:00,                                  !- Time 8 {hh:mm}
    341   0.1,                                    !- Value Until Time 8
    342   24:00,                                  !- Time 9 {hh:mm}
    343   0.05;                                   !- Value Until Time 9
    344 
    345 Schedule:Day:Interval,
    346   Cooling Sch Default,                    !- Name
    347   Temperature 3,                          !- Schedule Type Limits Name
    348   No,                                     !- Interpolate to Timestep
    349   24:00,                                  !- Time 1 {hh:mm}
    350   28;                                     !- Value Until Time 1
    351 
    352 Schedule:Day:Interval,
    353   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    354   Fractional,                             !- Schedule Type Limits Name
    355   No,                                     !- Interpolate to Timestep
    356   24:00,                                  !- Time 1 {hh:mm}
    357   0;                                      !- Value Until Time 1
    358 
    359 Schedule:Day:Interval,
    360   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    361   Fractional,                             !- Schedule Type Limits Name
    362   No,                                     !- Interpolate to Timestep
    363   06:00,                                  !- Time 1 {hh:mm}
    364   0,                                      !- Value Until Time 1
    365   08:00,                                  !- Time 2 {hh:mm}
    366   0.1,                                    !- Value Until Time 2
    367   12:00,                                  !- Time 3 {hh:mm}
    368   0.3,                                    !- Value Until Time 3
    369   17:00,                                  !- Time 4 {hh:mm}
    370   0.1,                                    !- Value Until Time 4
    371   24:00,                                  !- Time 5 {hh:mm}
    372   0;                                      !- Value Until Time 5
    373 
    374 Schedule:Day:Interval,
    375   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    376   Fractional,                             !- Schedule Type Limits Name
    377   No,                                     !- Interpolate to Timestep
    378   06:00,                                  !- Time 1 {hh:mm}
    379   0.05,                                   !- Value Until Time 1
    380   08:00,                                  !- Time 2 {hh:mm}
    381   0.1,                                    !- Value Until Time 2
    382   12:00,                                  !- Time 3 {hh:mm}
    383   0.3,                                    !- Value Until Time 3
    384   17:00,                                  !- Time 4 {hh:mm}
    385   0.15,                                   !- Value Until Time 4
    386   24:00,                                  !- Time 5 {hh:mm}
    387   0.05;                                   !- Value Until Time 5
    388 
    389 Schedule:Day:Interval,
    390   Always_On_Default,                      !- Name
    391   OnOff,                                  !- Schedule Type Limits Name
    392   No,                                     !- Interpolate to Timestep
    393   24:00,                                  !- Time 1 {hh:mm}
    394   1;                                      !- Value Until Time 1
    395 
    396 Schedule:Day:Interval,
    397   Hot_Water_Temperature_Default,          !- Name
    398   Temperature 1,                          !- Schedule Type Limits Name
    399   No,                                     !- Interpolate to Timestep
    400   24:00,                                  !- Time 1 {hh:mm}
    401   67;                                     !- Value Until Time 1
    402 
    403 Schedule:Day:Interval,
    404   Small Office_Bldg_Occ Summer Design Day, !- Name
    405   Fractional,                             !- Schedule Type Limits Name
    406   No,                                     !- Interpolate to Timestep
    407   06:00,                                  !- Time 1 {hh:mm}
    408   0,                                      !- Value Until Time 1
    409   22:00,                                  !- Time 2 {hh:mm}
    410   1,                                      !- Value Until Time 2
    411   24:00,                                  !- Time 3 {hh:mm}
    412   0.05;                                   !- Value Until Time 3
    413 
    414 Schedule:Day:Interval,
    415   Small Office_Bldg_Light Summer Design Day, !- Name
    416   Fractional,                             !- Schedule Type Limits Name
    417   No,                                     !- Interpolate to Timestep
    418   24:00,                                  !- Time 1 {hh:mm}
    419   1;                                      !- Value Until Time 1
    420 
    421 Schedule:Day:Interval,
    422   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    423   Fractional,                             !- Schedule Type Limits Name
    424   No,                                     !- Interpolate to Timestep
    425   24:00,                                  !- Time 1 {hh:mm}
    426   0.3;                                    !- Value Until Time 1
    427 
    428 Schedule:Day:Interval,
    429   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    430   Fractional,                             !- Schedule Type Limits Name
    431   No,                                     !- Interpolate to Timestep
    432   06:00,                                  !- Time 1 {hh:mm}
    433   1,                                      !- Value Until Time 1
    434   18:00,                                  !- Time 2 {hh:mm}
    435   0.25,                                   !- Value Until Time 2
    436   24:00,                                  !- Time 3 {hh:mm}
    437   1;                                      !- Value Until Time 3
    438 
    439 Schedule:Day:Interval,
    440   Small Office_Activity Default Schedule, !- Name
    441   ActivityLevel 12,                       !- Schedule Type Limits Name
    442   No,                                     !- Interpolate to Timestep
    443   24:00,                                  !- Time 1 {hh:mm}
    444   0;                                      !- Value Until Time 1
    445 
    446 Schedule:Day:Interval,
    447   Small Office_Bldg_Equip Default Schedule, !- Name
    448   Fractional,                             !- Schedule Type Limits Name
    449   No,                                     !- Interpolate to Timestep
    450   24:00,                                  !- Time 1 {hh:mm}
    451   0;                                      !- Value Until Time 1
    452 
    453 Schedule:Day:Interval,
    454   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    455   Fractional,                             !- Schedule Type Limits Name
    456   No,                                     !- Interpolate to Timestep
    457   06:00,                                  !- Time 1 {hh:mm}
    458   0.3,                                    !- Value Until Time 1
    459   08:00,                                  !- Time 2 {hh:mm}
    460   0.4,                                    !- Value Until Time 2
    461   12:00,                                  !- Time 3 {hh:mm}
    462   0.5,                                    !- Value Until Time 3
    463   17:00,                                  !- Time 4 {hh:mm}
    464   0.35,                                   !- Value Until Time 4
    465   24:00,                                  !- Time 5 {hh:mm}
    466   0.3;                                    !- Value Until Time 5
    467 
    468 Schedule:Week:Daily,
    469   Schedule:Week:Daily {db79e348-1775-44aa-8ea6-b96d8fd3c00b}, !- Name
    470   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    471   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    472   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    473   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    474   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    475   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    476   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    477   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    478   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    479   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    480   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    481   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    482 
    483 Schedule:Year,
    484   Hot_Water_Temperature,                  !- Name
    485   Temperature 1,                          !- Schedule Type Limits Name
    486   Schedule:Week:Daily {db79e348-1775-44aa-8ea6-b96d8fd3c00b}, !- Schedule:Week Name 1
    487   1,                                      !- Start Month 1
    488   1,                                      !- Start Day 1
    489   12,                                     !- End Month 1
    490   31;                                     !- End Day 1
    491 
    492 Schedule:Week:Daily,
    493   Schedule:Week:Daily {9057e789-c16b-4dbd-a933-e2d2fecc9016}, !- Name
    494   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    495   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    496   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    497   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    498   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    499   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    500   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    501   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    502   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    503   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    504   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    505   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    506 
    507 Schedule:Week:Daily,
    508   Schedule:Week:Daily {419bb028-4a8f-4c4b-a6c6-501f6c37a774}, !- Name
    509   Small Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    510   Small Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
    511   Small Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
    512   Small Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
    513   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    514   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    515   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    516   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    517   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    518   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    519   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    520   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    521 
    522 Schedule:Year,
    523   Small Office_Activity,                  !- Name
    524   ActivityLevel 12,                       !- Schedule Type Limits Name
    525   Schedule:Week:Daily {9057e789-c16b-4dbd-a933-e2d2fecc9016}, !- Schedule:Week Name 1
    526   1,                                      !- Start Month 1
    527   1,                                      !- Start Day 1
    528   1,                                      !- End Month 1
    529   3,                                      !- End Day 1
    530   Schedule:Week:Daily {419bb028-4a8f-4c4b-a6c6-501f6c37a774}, !- Schedule:Week Name 2
    531   1,                                      !- Start Month 2
    532   4,                                      !- Start Day 2
    533   12,                                     !- End Month 2
    534   31;                                     !- End Day 2
    535 
    536 Schedule:Week:Daily,
    537   Schedule:Week:Daily {155d3201-5e67-40c3-ab2e-4a4536174b49}, !- Name
    538   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    539   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    540   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    541   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    542   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    543   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    544   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    545   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    546   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    547   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    548   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    549   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    550 
    551 Schedule:Year,
    552   Chilled_Water_Temperature,              !- Name
    553   ,                                       !- Schedule Type Limits Name
    554   Schedule:Week:Daily {155d3201-5e67-40c3-ab2e-4a4536174b49}, !- Schedule:Week Name 1
    555   1,                                      !- Start Month 1
    556   1,                                      !- Start Day 1
    557   12,                                     !- End Month 1
    558   31;                                     !- End Day 1
    559 
    560 Schedule:Week:Daily,
    561   Schedule:Week:Daily {32f40b1a-9992-47b7-8f55-adc4a51a6556}, !- Name
    562   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    563   Cooling Sch Default,                    !- Monday Schedule:Day Name
    564   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    565   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    566   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    567   Cooling Sch Default,                    !- Friday Schedule:Day Name
    568   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    569   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    570   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    571   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    572   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    573   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    574 
    575 Schedule:Year,
    576   Cooling Sch,                            !- Name
    577   Temperature 3,                          !- Schedule Type Limits Name
    578   Schedule:Week:Daily {32f40b1a-9992-47b7-8f55-adc4a51a6556}, !- Schedule:Week Name 1
    579   1,                                      !- Start Month 1
    580   1,                                      !- Start Day 1
    581   12,                                     !- End Month 1
    582   31;                                     !- End Day 1
    583 
    584 Schedule:Week:Daily,
    585   Schedule:Week:Daily {8067dfdb-01f5-4d83-a087-13c53d2c3e76}, !- Name
    586   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    587   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    588   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    589   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    590   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    591   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    592   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    593   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    594   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    595   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    596   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    597   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    598 
    599 Schedule:Week:Daily,
    600   Schedule:Week:Daily {277493c7-f516-4850-a427-cc0f28bf53f7}, !- Name
    601   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    602   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
    603   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    604   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    605   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    606   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    607   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    608   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    609   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    610   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    611   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    612   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    613 
    614 Schedule:Year,
    615   Small Office_Infil_Quarter_On,          !- Name
    616   Fractional,                             !- Schedule Type Limits Name
    617   Schedule:Week:Daily {8067dfdb-01f5-4d83-a087-13c53d2c3e76}, !- Schedule:Week Name 1
    618   1,                                      !- Start Month 1
    619   1,                                      !- Start Day 1
    620   1,                                      !- End Month 1
    621   3,                                      !- End Day 1
    622   Schedule:Week:Daily {277493c7-f516-4850-a427-cc0f28bf53f7}, !- Schedule:Week Name 2
    623   1,                                      !- Start Month 2
    624   4,                                      !- Start Day 2
    625   12,                                     !- End Month 2
    626   31;                                     !- End Day 2
    627 
    628 Schedule:Week:Daily,
    629   Schedule:Week:Daily {bdbc55f2-c924-4e1d-a583-5e1fc8c189c1}, !- Name
    630   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    631   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    632   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    633   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    634   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    635   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    636   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    637   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    638   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    639   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    640   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    641   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    642 
    643 Schedule:Week:Daily,
    644   Schedule:Week:Daily {0d9c7ae2-9276-4519-9afb-58560eabeaa7}, !- Name
    645   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    646   Small Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
    647   Small Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    648   Small Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    649   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    650   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    651   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    652   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    653   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    654   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    655   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    656   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    657 
    658 Schedule:Year,
    659   Small Office_Bldg_Light,                !- Name
    660   Fractional,                             !- Schedule Type Limits Name
    661   Schedule:Week:Daily {bdbc55f2-c924-4e1d-a583-5e1fc8c189c1}, !- Schedule:Week Name 1
    662   1,                                      !- Start Month 1
    663   1,                                      !- Start Day 1
    664   1,                                      !- End Month 1
    665   3,                                      !- End Day 1
    666   Schedule:Week:Daily {0d9c7ae2-9276-4519-9afb-58560eabeaa7}, !- Schedule:Week Name 2
    667   1,                                      !- Start Month 2
    668   4,                                      !- Start Day 2
    669   12,                                     !- End Month 2
    670   31;                                     !- End Day 2
    671 
    672 Schedule:Week:Daily,
    673   Schedule:Week:Daily {9ba591d6-1488-4f63-a64c-74f0f0a2bd56}, !- Name
    674   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    675   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    676   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    677   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    678   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    679   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    680   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    681   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    682   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    683   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    684   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    685   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    686 
    687 Schedule:Week:Daily,
    688   Schedule:Week:Daily {bfe67a02-c9be-4059-83a8-9a5def91e7a0}, !- Name
    689   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    690   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
    691   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    692   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    693   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    694   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    695   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    696   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    697   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    698   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    699   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    700   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    701 
    702 Schedule:Year,
    703   Small Office_Bldg_Equip,                !- Name
    704   Fractional,                             !- Schedule Type Limits Name
    705   Schedule:Week:Daily {9ba591d6-1488-4f63-a64c-74f0f0a2bd56}, !- Schedule:Week Name 1
    706   1,                                      !- Start Month 1
    707   1,                                      !- Start Day 1
    708   1,                                      !- End Month 1
    709   3,                                      !- End Day 1
    710   Schedule:Week:Daily {bfe67a02-c9be-4059-83a8-9a5def91e7a0}, !- Schedule:Week Name 2
    711   1,                                      !- Start Month 2
    712   4,                                      !- Start Day 2
    713   12,                                     !- End Month 2
    714   31;                                     !- End Day 2
    715 
    716 Schedule:Week:Daily,
    717   Schedule:Week:Daily {2d35c4a1-b2b8-4bcb-8b6d-a34afcd36eb9}, !- Name
    718   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    719   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    720   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    721   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    722   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    723   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    724   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    725   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    726   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    727   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    728   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    729   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    730 
    731 Schedule:Year,
    732   Deck_Temperature,                       !- Name
    733   Temperature,                            !- Schedule Type Limits Name
    734   Schedule:Week:Daily {2d35c4a1-b2b8-4bcb-8b6d-a34afcd36eb9}, !- Schedule:Week Name 1
    735   1,                                      !- Start Month 1
    736   1,                                      !- Start Day 1
    737   12,                                     !- End Month 1
    738   31;                                     !- End Day 1
    739 
    740 Schedule:Week:Daily,
    741   Schedule:Week:Daily {e9d8ec0e-a4bd-4610-b9ec-f5398272bdab}, !- Name
    742   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    743   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    744   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    745   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    746   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    747   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    748   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    749   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    750   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    751   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    752   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    753   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    754 
    755 Schedule:Week:Daily,
    756   Schedule:Week:Daily {91c863a4-7875-4a6e-b131-a06b45d48c7e}, !- Name
    757   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    758   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
    759   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    760   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    761   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    762   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    763   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    764   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    765   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    766   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    767   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    768   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    769 
    770 Schedule:Year,
    771   Small Office_Bldg_Occ,                  !- Name
    772   Fractional,                             !- Schedule Type Limits Name
    773   Schedule:Week:Daily {e9d8ec0e-a4bd-4610-b9ec-f5398272bdab}, !- Schedule:Week Name 1
    774   1,                                      !- Start Month 1
    775   1,                                      !- Start Day 1
    776   1,                                      !- End Month 1
    777   3,                                      !- End Day 1
    778   Schedule:Week:Daily {91c863a4-7875-4a6e-b131-a06b45d48c7e}, !- Schedule:Week Name 2
    779   1,                                      !- Start Month 2
    780   4,                                      !- Start Day 2
    781   12,                                     !- End Month 2
    782   31;                                     !- End Day 2
    783 
    784 Schedule:Week:Daily,
    785   Schedule:Week:Daily {afbf9388-c6a5-4209-985b-9d9a073f03b3}, !- Name
    786   Always_On_Default,                      !- Sunday Schedule:Day Name
    787   Always_On_Default,                      !- Monday Schedule:Day Name
    788   Always_On_Default,                      !- Tuesday Schedule:Day Name
    789   Always_On_Default,                      !- Wednesday Schedule:Day Name
    790   Always_On_Default,                      !- Thursday Schedule:Day Name
    791   Always_On_Default,                      !- Friday Schedule:Day Name
    792   Always_On_Default,                      !- Saturday Schedule:Day Name
    793   Always_On_Default,                      !- Holiday Schedule:Day Name
    794   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    795   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    796   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    797   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    798 
    799 Schedule:Year,
    800   Always_On,                              !- Name
    801   OnOff,                                  !- Schedule Type Limits Name
    802   Schedule:Week:Daily {afbf9388-c6a5-4209-985b-9d9a073f03b3}, !- Schedule:Week Name 1
    803   1,                                      !- Start Month 1
    804   1,                                      !- Start Day 1
    805   12,                                     !- End Month 1
    806   31;                                     !- End Day 1
    807 
    808 Schedule:Week:Daily,
    809   Schedule:Week:Daily {ea114330-cd09-492b-950a-3d338bc62c97}, !- Name
    810   Heating Sch Default,                    !- Sunday Schedule:Day Name
    811   Heating Sch Default,                    !- Monday Schedule:Day Name
    812   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    813   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    814   Heating Sch Default,                    !- Thursday Schedule:Day Name
    815   Heating Sch Default,                    !- Friday Schedule:Day Name
    816   Heating Sch Default,                    !- Saturday Schedule:Day Name
    817   Heating Sch Default,                    !- Holiday Schedule:Day Name
    818   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    819   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    820   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    821   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    822 
    823 Schedule:Year,
    824   Heating Sch,                            !- Name
    825   Temperature 2,                          !- Schedule Type Limits Name
    826   Schedule:Week:Daily {ea114330-cd09-492b-950a-3d338bc62c97}, !- Schedule:Week Name 1
    827   1,                                      !- Start Month 1
    828   1,                                      !- Start Day 1
    829   12,                                     !- End Month 1
    830   31;                                     !- End Day 1
    831 
    832 AirLoopHVAC,
    833   Air Loop HVAC 1,                        !- Name
    834   Air Loop HVAC 1 Controllers,            !- Controller List Name
    835   AvailabilityManagerAssignmentList {062ae486-81cd-4669-a02c-cdf17ffcf366}, !- Availability Manager List Name
    836   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    837   BranchList {d0579e24-6d07-4d1a-8862-bd737a44f464}, !- Branch List Name
    838   ,                                       !- Connector List Name
    839   Node 11,                                !- Supply Side Inlet Node Name
    840   Node 14,                                !- Demand Side Outlet Node Name
    841   Node 13,                                !- Demand Side Inlet Node Names
    842   Node 12;                                !- Supply Side Outlet Node Names
    843 
    844 Sizing:System,
    845   Air Loop HVAC 1,                        !- AirLoop Name
    846   Sensible,                               !- Type of Load to Size On
    847   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    848   0.3,                                    !- Minimum System Air Flow Ratio
    849   7,                                      !- Preheat Design Temperature {C}
    850   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    851   12.8,                                   !- Precool Design Temperature {C}
    852   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    853   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    854   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    855   NonCoincident,                          !- Sizing Option
    856   Yes,                                    !- 100% Outdoor Air in Cooling
    857   Yes,                                    !- 100% Outdoor Air in Heating
    858   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    859   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    860   DesignDay,                              !- Cooling Design Air Flow Method
    861   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    862   DesignDay,                              !- Heating Design Air Flow Method
    863   0,                                      !- Heating Design Air Flow Rate {m3/s}
    864   ZoneSum;                                !- System Outdoor Air Method
    865 
    866 AirLoopHVAC:ControllerList,
    867   Air Loop HVAC 1 Controllers,            !- Name
    868   Controller:WaterCoil,                   !- Controller Object Type 1
    869   Controller Water Coil 1;                !- Controller Name 1
    870 
    871 Controller:WaterCoil,
    872   Controller Water Coil 1,                !- Name
    873   Temperature,                            !- Control Variable
    874   Normal,                                 !- Action
    875   Flow,                                   !- Actuator Variable
    876   Node 20,                                !- Sensor Node Name
    877   Node 26,                                !- Actuator Node Name
    878   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    879   Autosize,                               !- Maximum Actuated Flow {m3/s}
    880   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    881 
    882 AvailabilityManagerAssignmentList,
    883   AvailabilityManagerAssignmentList {062ae486-81cd-4669-a02c-cdf17ffcf366}, !- Name
    884   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    885   AvailabilityManager:Scheduled {e901e996-0b1f-4c62-91cc-808532ad1de1}; !- Availability Manager Name 1
    886 
    887 AvailabilityManager:Scheduled,
    888   AvailabilityManager:Scheduled {e901e996-0b1f-4c62-91cc-808532ad1de1}, !- Name
    889   Schedule:Compact {679a6c03-e6ef-452b-a4f9-286f86a2c30f}; !- Schedule Name
    890 
    891 Schedule:Compact,
    892   Schedule:Compact {679a6c03-e6ef-452b-a4f9-286f86a2c30f}, !- Name
    893   ,                                       !- Schedule Type Limits Name
    894   Through: 12/31,                         !- Field 1
    895   For: AllDays,                           !- Field 2
    896   Until: 24:00,                           !- Field 3
    897   1.0;                                    !- Field 4
    898 
    899 BranchList,
    900   BranchList {d0579e24-6d07-4d1a-8862-bd737a44f464}, !- Name
    901   Branch {dbaf8ca4-ffce-4c6e-acf1-9a6c8e30212c}; !- Branch Name 1
    902 
    903 Branch,
    904   Branch {dbaf8ca4-ffce-4c6e-acf1-9a6c8e30212c}, !- Name
    905   AutoSize,                               !- Maximum Flow Rate {m3/s}
    906   ,                                       !- Pressure Drop Curve Name
    907   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    908   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    909   Node 11,                                !- Component Inlet Node Name 1
    910   Node 18,                                !- Component Outlet Node Name 1
    911   Passive,                                !- Component Branch Control Type 1
    912   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    913   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    914   Node 18,                                !- Component Inlet Node Name 2
    915   Node 19,                                !- Component Outlet Node Name 2
    916   Passive,                                !- Component Branch Control Type 2
    917   Coil:Heating:Water,                     !- Component Object Type 3
    918   Coil Heating Water 1,                   !- Component Name 3
    919   Node 19,                                !- Component Inlet Node Name 3
    920   Node 20,                                !- Component Outlet Node Name 3
    921   Passive,                                !- Component Branch Control Type 3
    922   Fan:VariableVolume,                     !- Component Object Type 4
    923   Fan Variable Volume 1,                  !- Component Name 4
    924   Node 20,                                !- Component Inlet Node Name 4
    925   Node 12,                                !- Component Outlet Node Name 4
    926   Passive;                                !- Component Branch Control Type 4
    927 
    928 AirLoopHVAC:OutdoorAirSystem,
    929   Air Loop HVAC Outdoor Air System 1,     !- Name
    930   AirLoopHVAC:ControllerList {817472a7-c0bf-42f5-9f56-0beeb2545859}, !- Controller List Name
    931   AirLoopHVAC:OutdoorAirSystem:EquipmentList {f83473d5-b91a-4dbe-97f7-483d09e5a65f}, !- Outdoor Air Equipment List Name
    932   AvailabilityManagerAssignmentList {9f1a3854-7c68-43f6-b48d-4fc6ea82ef8a}; !- Availability Manager List Name
    933 
    934 AirLoopHVAC:ControllerList,
    935   AirLoopHVAC:ControllerList {817472a7-c0bf-42f5-9f56-0beeb2545859}, !- Name
    936   Controller:OutdoorAir,                  !- Controller Object Type 1
    937   Controller Outdoor Air 1;               !- Controller Name 1
    938 
    939 Controller:OutdoorAir,
    940   Controller Outdoor Air 1,               !- Name
    941   Node 17,                                !- Relief Air Outlet Node Name
    942   Node 11,                                !- Return Air Node Name
    943   Node 18,                                !- Mixed Air Node Name
    944   Node 16,                                !- Actuator Node Name
    945   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    946   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    947   FixedDryBulb,                           !- Economizer Control Type
    948   ModulateFlow,                           !- Economizer Control Action Type
    949   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    950   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    951   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    952   ,                                       !- Electronic Enthalpy Limit Curve Name
    953   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    954   NoLockout,                              !- Lockout Type
    955   FixedMinimum,                           !- Minimum Limit Type
    956   ,                                       !- Minimum Outdoor Air Schedule Name
    957   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    958   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    959   ,                                       !- Mechanical Ventilation Controller Name
    960   ,                                       !- Time of Day Economizer Control Schedule Name
    961   No,                                     !- High Humidity Control
    962   ,                                       !- Humidistat Control Zone Name
    963   ,                                       !- High Humidity Outdoor Air Flow Ratio
    964   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    965   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    966 
    967 AvailabilityManagerAssignmentList,
    968   AvailabilityManagerAssignmentList {9f1a3854-7c68-43f6-b48d-4fc6ea82ef8a}, !- Name
    969   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    970   AvailabilityManager:Scheduled {d30eee76-3e8a-4c3b-9b40-3631e417b409}; !- Availability Manager Name 1
    971 
    972 AvailabilityManager:Scheduled,
    973   AvailabilityManager:Scheduled {d30eee76-3e8a-4c3b-9b40-3631e417b409}, !- Name
    974   Schedule:Compact {51a2d2de-168b-4e12-991c-aa1e69843d96}; !- Schedule Name
    975 
    976 Schedule:Compact,
    977   Schedule:Compact {51a2d2de-168b-4e12-991c-aa1e69843d96}, !- Name
    978   ,                                       !- Schedule Type Limits Name
    979   Through: 12/31,                         !- Field 1
    980   For: AllDays,                           !- Field 2
    981   Until: 24:00,                           !- Field 3
    982   1.0;                                    !- Field 4
    983 
    984 OutdoorAir:NodeList,
    985   Node 16;                                !- Node or NodeList Name 1
    986 
    987 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    988   AirLoopHVAC:OutdoorAirSystem:EquipmentList {f83473d5-b91a-4dbe-97f7-483d09e5a65f}, !- Name
    989   OutdoorAir:Mixer,                       !- Component Object Type 1
    990   OutdoorAir:Mixer {85c51565-d659-4e27-8799-ece78020d471}; !- Component Name 1
    991 
    992 OutdoorAir:Mixer,
    993   OutdoorAir:Mixer {85c51565-d659-4e27-8799-ece78020d471}, !- Name
    994   Node 18,                                !- Mixed Air Node Name
    995   Node 16,                                !- Outdoor Air Stream Node Name
    996   Node 17,                                !- Relief Air Stream Node Name
    997   Node 11;                                !- Return Air Stream Node Name
    998 
    999 SetpointManager:MixedAir,
   1000   Setpoint Manager Mixed Air 3,           !- Name
   1001   Temperature,                            !- Control Variable
   1002   Node 12,                                !- Reference Setpoint Node Name
   1003   Node 20,                                !- Fan Inlet Node Name
   1004   Node 12,                                !- Fan Outlet Node Name
   1005   Node 18;                                !- Setpoint Node or NodeList Name
   1006 
   1007 CoilSystem:Cooling:DX,
   1008   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
   1009   Always_On,                              !- Availability Schedule Name
   1010   Node 18,                                !- DX Cooling Coil System Inlet Node Name
   1011   Node 19,                                !- DX Cooling Coil System Outlet Node Name
   1012   Node 19,                                !- DX Cooling Coil System Sensor Node Name
   1013   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
   1014   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
   1015 
   1016 Coil:Cooling:DX:TwoSpeed,
   1017   Coil Cooling DX Two Speed 1,            !- Name
   1018   Always_On,                              !- Availability Schedule Name
   1019   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
   1020   Autosize,                               !- Rated High Speed Sensible Heat Ratio
   1021   5.5,                                    !- Rated High Speed COP {W/W}
   1022   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
   1023   ,                                       !- Unit Internal Static Air Pressure {Pa}
   1024   Node 18,                                !- Air Inlet Node Name
   1025   Node 19,                                !- Air Outlet Node Name
   1026   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
   1027   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
   1028   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
   1029   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
   1030   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   1031   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
   1032   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
   1033   6.6,                                    !- Rated Low Speed COP {W/W}
   1034   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
   1035   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   1036   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   1037   ,                                       !- Condenser Air Inlet Node Name
   1038   AirCooled,                              !- Condenser Type
   1039   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   1040   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   1041   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1042   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   1043   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   1044   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1045   ,                                       !- Supply Water Storage Tank Name
   1046   ,                                       !- Condensate Collection Water Storage Tank Name
   1047   10,                                     !- Basin Heater Capacity {W/K}
   1048   2;                                      !- Basin Heater Setpoint Temperature {C}
   1049 
   1050 SetpointManager:MixedAir,
   1051   Setpoint Manager Mixed Air 2,           !- Name
   1052   Temperature,                            !- Control Variable
   1053   Node 12,                                !- Reference Setpoint Node Name
   1054   Node 20,                                !- Fan Inlet Node Name
   1055   Node 12,                                !- Fan Outlet Node Name
   1056   Node 19;                                !- Setpoint Node or NodeList Name
   1057 
   1058 Curve:Biquadratic,
   1059   Curve Biquadratic 1,                    !- Name
   1060   0.42415,                                !- Coefficient1 Constant
   1061   0.04426,                                !- Coefficient2 x
   1062   -0.00042,                               !- Coefficient3 x**2
   1063   0.00333,                                !- Coefficient4 y
   1064   -8e-05,                                 !- Coefficient5 y**2
   1065   -0.00021,                               !- Coefficient6 x*y
   1066   17,                                     !- Minimum Value of x {BasedOnField A2}
   1067   22,                                     !- Maximum Value of x {BasedOnField A2}
   1068   13,                                     !- Minimum Value of y {BasedOnField A3}
   1069   46;                                     !- Maximum Value of y {BasedOnField A3}
   1070 
   1071 Curve:Quadratic,
   1072   Curve Quadratic 1,                      !- Name
   1073   0.77136,                                !- Coefficient1 Constant
   1074   0.34053,                                !- Coefficient2 x
   1075   -0.11088,                               !- Coefficient3 x**2
   1076   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1077   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1078 
   1079 Curve:Biquadratic,
   1080   Curve Biquadratic 2,                    !- Name
   1081   1.23649,                                !- Coefficient1 Constant
   1082   -0.02431,                               !- Coefficient2 x
   1083   0.00057,                                !- Coefficient3 x**2
   1084   -0.01434,                               !- Coefficient4 y
   1085   0.00063,                                !- Coefficient5 y**2
   1086   -0.00038,                               !- Coefficient6 x*y
   1087   17,                                     !- Minimum Value of x {BasedOnField A2}
   1088   22,                                     !- Maximum Value of x {BasedOnField A2}
   1089   13,                                     !- Minimum Value of y {BasedOnField A3}
   1090   46;                                     !- Maximum Value of y {BasedOnField A3}
   1091 
   1092 Curve:Quadratic,
   1093   Curve Quadratic 2,                      !- Name
   1094   1.2055,                                 !- Coefficient1 Constant
   1095   -0.32953,                               !- Coefficient2 x
   1096   0.12308,                                !- Coefficient3 x**2
   1097   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1098   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1099 
   1100 Curve:Quadratic,
   1101   Curve Quadratic 3,                      !- Name
   1102   0.771,                                  !- Coefficient1 Constant
   1103   0.229,                                  !- Coefficient2 x
   1104   0,                                      !- Coefficient3 x**2
   1105   0,                                      !- Minimum Value of x {BasedOnField A2}
   1106   1;                                      !- Maximum Value of x {BasedOnField A2}
   1107 
   1108 Curve:Biquadratic,
   1109   Curve Biquadratic 3,                    !- Name
   1110   0,                                      !- Coefficient1 Constant
   1111   0,                                      !- Coefficient2 x
   1112   0,                                      !- Coefficient3 x**2
   1113   0,                                      !- Coefficient4 y
   1114   0,                                      !- Coefficient5 y**2
   1115   0,                                      !- Coefficient6 x*y
   1116   0,                                      !- Minimum Value of x {BasedOnField A2}
   1117   1,                                      !- Maximum Value of x {BasedOnField A2}
   1118   0,                                      !- Minimum Value of y {BasedOnField A3}
   1119   1;                                      !- Maximum Value of y {BasedOnField A3}
   1120 
   1121 Curve:Biquadratic,
   1122   Curve Biquadratic 4,                    !- Name
   1123   0,                                      !- Coefficient1 Constant
   1124   0,                                      !- Coefficient2 x
   1125   0,                                      !- Coefficient3 x**2
   1126   0,                                      !- Coefficient4 y
   1127   0,                                      !- Coefficient5 y**2
   1128   0,                                      !- Coefficient6 x*y
   1129   0,                                      !- Minimum Value of x {BasedOnField A2}
   1130   1,                                      !- Maximum Value of x {BasedOnField A2}
   1131   0,                                      !- Minimum Value of y {BasedOnField A3}
   1132   1;                                      !- Maximum Value of y {BasedOnField A3}
   1133 
   1134 Coil:Heating:Water,
   1135   Coil Heating Water 1,                   !- Name
   1136   Always_On,                              !- Availability Schedule Name
   1137   Autosize,                               !- U-Factor Times Area Value {W/K}
   1138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1139   Node 26,                                !- Water Inlet Node Name
   1140   Node 32,                                !- Water Outlet Node Name
   1141   Node 19,                                !- Air Inlet Node Name
   1142   Node 20,                                !- Air Outlet Node Name
   1143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1144   Autosize,                               !- Rated Capacity {W}
   1145   82.2,                                   !- Rated Inlet Water Temperature {C}
   1146   16.6,                                   !- Rated Inlet Air Temperature {C}
   1147   71.1,                                   !- Rated Outlet Water Temperature {C}
   1148   32.2,                                   !- Rated Outlet Air Temperature {C}
   1149   0.5;                                    !- Rated Ratio for Air and Water Convection
   1150 
   1151 SetpointManager:MixedAir,
   1152   Setpoint Manager Mixed Air 1,           !- Name
   1153   Temperature,                            !- Control Variable
   1154   Node 12,                                !- Reference Setpoint Node Name
   1155   Node 20,                                !- Fan Inlet Node Name
   1156   Node 12,                                !- Fan Outlet Node Name
   1157   Node 20;                                !- Setpoint Node or NodeList Name
   1158 
   1159 Fan:VariableVolume,
   1160   Fan Variable Volume 1,                  !- Name
   1161   Always_On,                              !- Availability Schedule Name
   1162   0.5,                                    !- Fan Efficiency
   1163   500,                                    !- Pressure Rise {Pa}
   1164   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1165   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1166   0,                                      !- Fan Power Minimum Flow Fraction
   1167   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1168   0.93,                                   !- Motor Efficiency
   1169   1,                                      !- Motor In Airstream Fraction
   1170   0.040759894,                            !- Fan Power Coefficient 1
   1171   0.08804497,                             !- Fan Power Coefficient 2
   1172   -0.07292612,                            !- Fan Power Coefficient 3
   1173   0.943739823,                            !- Fan Power Coefficient 4
   1174   0,                                      !- Fan Power Coefficient 5
   1175   Node 20,                                !- Air Inlet Node Name
   1176   Node 12;                                !- Air Outlet Node Name
   1177 
   1178 SetpointManager:Scheduled,
   1179   Setpoint Manager Scheduled 1,           !- Name
   1180   Temperature,                            !- Control Variable
   1181   Deck_Temperature,                       !- Schedule Name
   1182   Node 12;                                !- Setpoint Node or NodeList Name
   1183 
   1184 AirLoopHVAC:SupplyPath,
   1185   AirLoopHVAC:SupplyPath {8be15db3-f697-4b6e-9a84-c95ab3d69557}, !- Name
   1186   Node 13,                                !- Supply Air Path Inlet Node Name
   1187   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1188   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1189 
   1190 AirLoopHVAC:ZoneSplitter,
   1191   Air Loop HVAC Zone Splitter 1,          !- Name
   1192   Node 13,                                !- Inlet Node Name
   1193   Node 34,                                !- Outlet Node Name 1
   1194   Node 39,                                !- Outlet Node Name 2
   1195   Node 44,                                !- Outlet Node Name 3
   1196   Node 49,                                !- Outlet Node Name 4
   1197   Node 54,                                !- Outlet Node Name 5
   1198   Node 59,                                !- Outlet Node Name 6
   1199   Node 64,                                !- Outlet Node Name 7
   1200   Node 69,                                !- Outlet Node Name 8
   1201   Node 74,                                !- Outlet Node Name 9
   1202   Node 79;                                !- Outlet Node Name 10
   1203 
   1204 AirLoopHVAC:ReturnPath,
   1205   AirLoopHVAC:ReturnPath {40ec8654-a25f-44a6-9525-ded93df19708}, !- Name
   1206   Node 14,                                !- Return Air Path Outlet Node Name
   1207   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1208   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1209 
   1210 AirLoopHVAC:ZoneMixer,
   1211   Air Loop HVAC Zone Mixer 1,             !- Name
   1212   Node 14,                                !- Outlet Node Name
   1213   Node 33,                                !- Inlet Node Name 1
   1214   Node 38,                                !- Inlet Node Name 2
   1215   Node 43,                                !- Inlet Node Name 3
   1216   Node 48,                                !- Inlet Node Name 4
   1217   Node 53,                                !- Inlet Node Name 5
   1218   Node 58,                                !- Inlet Node Name 6
   1219   Node 63,                                !- Inlet Node Name 7
   1220   Node 68,                                !- Inlet Node Name 8
   1221   Node 73,                                !- Inlet Node Name 9
   1222   Node 78;                                !- Inlet Node Name 10
   1223 
   1224 ZoneHVAC:AirDistributionUnit,
   1225   ZoneHVAC:AirDistributionUnit {96f039f4-a7d3-4094-bc76-94641079b3fa}, !- Name
   1226   Node 15,                                !- Air Distribution Unit Outlet Node Name
   1227   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1228   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1229 
   1230 AirTerminal:SingleDuct:VAV:Reheat,
   1231   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1234   Node 34,                                !- Air Inlet Node Name
   1235   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1236   Constant,                               !- Zone Minimum Air Flow Input Method
   1237   0.3,                                    !- Constant Minimum Air Flow Fraction
   1238   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1239   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1240   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1241   Coil Heating Water 3,                   !- Reheat Coil Name
   1242   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1243   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1244   Node 15,                                !- Air Outlet Node Name
   1245   0.001,                                  !- Convergence Tolerance
   1246   Normal,                                 !- Damper Heating Action
   1247   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1248   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1249   35;                                     !- Maximum Reheat Air Temperature {C}
   1250 
   1251 Coil:Heating:Water,
   1252   Coil Heating Water 3,                   !- Name
   1253   Always_On,                              !- Availability Schedule Name
   1254   Autosize,                               !- U-Factor Times Area Value {W/K}
   1255   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1256   Node 35,                                !- Water Inlet Node Name
   1257   Node 36,                                !- Water Outlet Node Name
   1258   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1259   Node 15,                                !- Air Outlet Node Name
   1260   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1261   Autosize,                               !- Rated Capacity {W}
   1262   82.2,                                   !- Rated Inlet Water Temperature {C}
   1263   16.6,                                   !- Rated Inlet Air Temperature {C}
   1264   71.1,                                   !- Rated Outlet Water Temperature {C}
   1265   32.2,                                   !- Rated Outlet Air Temperature {C}
   1266   0.5;                                    !- Rated Ratio for Air and Water Convection
   1267 
   1268 ZoneHVAC:AirDistributionUnit,
   1269   ZoneHVAC:AirDistributionUnit {cad54a6e-57f4-4d8a-b564-dbbc52f88e76}, !- Name
   1270   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1271   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1272   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1273 
   1274 AirTerminal:SingleDuct:VAV:Reheat,
   1275   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1278   Node 39,                                !- Air Inlet Node Name
   1279   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1280   Constant,                               !- Zone Minimum Air Flow Input Method
   1281   0.3,                                    !- Constant Minimum Air Flow Fraction
   1282   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1283   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1284   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1285   Coil Heating Water 4,                   !- Reheat Coil Name
   1286   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1287   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1288   Node 37,                                !- Air Outlet Node Name
   1289   0.001,                                  !- Convergence Tolerance
   1290   Normal,                                 !- Damper Heating Action
   1291   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1292   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1293   35;                                     !- Maximum Reheat Air Temperature {C}
   1294 
   1295 Coil:Heating:Water,
   1296   Coil Heating Water 4,                   !- Name
   1297   Always_On,                              !- Availability Schedule Name
   1298   Autosize,                               !- U-Factor Times Area Value {W/K}
   1299   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1300   Node 40,                                !- Water Inlet Node Name
   1301   Node 41,                                !- Water Outlet Node Name
   1302   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1303   Node 37,                                !- Air Outlet Node Name
   1304   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1305   Autosize,                               !- Rated Capacity {W}
   1306   82.2,                                   !- Rated Inlet Water Temperature {C}
   1307   16.6,                                   !- Rated Inlet Air Temperature {C}
   1308   71.1,                                   !- Rated Outlet Water Temperature {C}
   1309   32.2,                                   !- Rated Outlet Air Temperature {C}
   1310   0.5;                                    !- Rated Ratio for Air and Water Convection
   1311 
   1312 ZoneHVAC:AirDistributionUnit,
   1313   ZoneHVAC:AirDistributionUnit {15d24115-7c21-41d6-ba8f-86b55e0ac747}, !- Name
   1314   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1315   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1316   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1317 
   1318 AirTerminal:SingleDuct:VAV:Reheat,
   1319   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1322   Node 44,                                !- Air Inlet Node Name
   1323   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1324   Constant,                               !- Zone Minimum Air Flow Input Method
   1325   0.3,                                    !- Constant Minimum Air Flow Fraction
   1326   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1327   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1328   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1329   Coil Heating Water 5,                   !- Reheat Coil Name
   1330   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1331   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1332   Node 42,                                !- Air Outlet Node Name
   1333   0.001,                                  !- Convergence Tolerance
   1334   Normal,                                 !- Damper Heating Action
   1335   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1336   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1337   35;                                     !- Maximum Reheat Air Temperature {C}
   1338 
   1339 Coil:Heating:Water,
   1340   Coil Heating Water 5,                   !- Name
   1341   Always_On,                              !- Availability Schedule Name
   1342   Autosize,                               !- U-Factor Times Area Value {W/K}
   1343   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1344   Node 45,                                !- Water Inlet Node Name
   1345   Node 46,                                !- Water Outlet Node Name
   1346   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1347   Node 42,                                !- Air Outlet Node Name
   1348   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1349   Autosize,                               !- Rated Capacity {W}
   1350   82.2,                                   !- Rated Inlet Water Temperature {C}
   1351   16.6,                                   !- Rated Inlet Air Temperature {C}
   1352   71.1,                                   !- Rated Outlet Water Temperature {C}
   1353   32.2,                                   !- Rated Outlet Air Temperature {C}
   1354   0.5;                                    !- Rated Ratio for Air and Water Convection
   1355 
   1356 ZoneHVAC:AirDistributionUnit,
   1357   ZoneHVAC:AirDistributionUnit {a651ab5d-7ea2-48b7-8fcf-51c3d295b814}, !- Name
   1358   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1359   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1360   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1361 
   1362 AirTerminal:SingleDuct:VAV:Reheat,
   1363   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1366   Node 49,                                !- Air Inlet Node Name
   1367   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1368   Constant,                               !- Zone Minimum Air Flow Input Method
   1369   0.3,                                    !- Constant Minimum Air Flow Fraction
   1370   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1371   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1372   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1373   Coil Heating Water 6,                   !- Reheat Coil Name
   1374   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1375   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1376   Node 47,                                !- Air Outlet Node Name
   1377   0.001,                                  !- Convergence Tolerance
   1378   Normal,                                 !- Damper Heating Action
   1379   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1380   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1381   35;                                     !- Maximum Reheat Air Temperature {C}
   1382 
   1383 Coil:Heating:Water,
   1384   Coil Heating Water 6,                   !- Name
   1385   Always_On,                              !- Availability Schedule Name
   1386   Autosize,                               !- U-Factor Times Area Value {W/K}
   1387   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1388   Node 50,                                !- Water Inlet Node Name
   1389   Node 51,                                !- Water Outlet Node Name
   1390   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1391   Node 47,                                !- Air Outlet Node Name
   1392   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1393   Autosize,                               !- Rated Capacity {W}
   1394   82.2,                                   !- Rated Inlet Water Temperature {C}
   1395   16.6,                                   !- Rated Inlet Air Temperature {C}
   1396   71.1,                                   !- Rated Outlet Water Temperature {C}
   1397   32.2,                                   !- Rated Outlet Air Temperature {C}
   1398   0.5;                                    !- Rated Ratio for Air and Water Convection
   1399 
   1400 ZoneHVAC:AirDistributionUnit,
   1401   ZoneHVAC:AirDistributionUnit {a13c7751-6c0b-40f1-bd2e-41bff52ef36b}, !- Name
   1402   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1403   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1404   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1405 
   1406 AirTerminal:SingleDuct:VAV:Reheat,
   1407   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1408   Always_On,                              !- Availability Schedule Name
   1409   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1410   Node 54,                                !- Air Inlet Node Name
   1411   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1412   Constant,                               !- Zone Minimum Air Flow Input Method
   1413   0.3,                                    !- Constant Minimum Air Flow Fraction
   1414   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1415   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1416   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1417   Coil Heating Water 7,                   !- Reheat Coil Name
   1418   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1419   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1420   Node 52,                                !- Air Outlet Node Name
   1421   0.001,                                  !- Convergence Tolerance
   1422   Normal,                                 !- Damper Heating Action
   1423   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1424   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1425   35;                                     !- Maximum Reheat Air Temperature {C}
   1426 
   1427 Coil:Heating:Water,
   1428   Coil Heating Water 7,                   !- Name
   1429   Always_On,                              !- Availability Schedule Name
   1430   Autosize,                               !- U-Factor Times Area Value {W/K}
   1431   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1432   Node 55,                                !- Water Inlet Node Name
   1433   Node 56,                                !- Water Outlet Node Name
   1434   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1435   Node 52,                                !- Air Outlet Node Name
   1436   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1437   Autosize,                               !- Rated Capacity {W}
   1438   82.2,                                   !- Rated Inlet Water Temperature {C}
   1439   16.6,                                   !- Rated Inlet Air Temperature {C}
   1440   71.1,                                   !- Rated Outlet Water Temperature {C}
   1441   32.2,                                   !- Rated Outlet Air Temperature {C}
   1442   0.5;                                    !- Rated Ratio for Air and Water Convection
   1443 
   1444 ZoneHVAC:AirDistributionUnit,
   1445   ZoneHVAC:AirDistributionUnit {049e132e-8935-4daa-8be8-ecb7698ab7f2}, !- Name
   1446   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1447   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1448   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1449 
   1450 AirTerminal:SingleDuct:VAV:Reheat,
   1451   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1452   Always_On,                              !- Availability Schedule Name
   1453   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1454   Node 59,                                !- Air Inlet Node Name
   1455   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1456   Constant,                               !- Zone Minimum Air Flow Input Method
   1457   0.3,                                    !- Constant Minimum Air Flow Fraction
   1458   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1459   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1460   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1461   Coil Heating Water 8,                   !- Reheat Coil Name
   1462   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1463   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1464   Node 57,                                !- Air Outlet Node Name
   1465   0.001,                                  !- Convergence Tolerance
   1466   Normal,                                 !- Damper Heating Action
   1467   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1468   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1469   35;                                     !- Maximum Reheat Air Temperature {C}
   1470 
   1471 Coil:Heating:Water,
   1472   Coil Heating Water 8,                   !- Name
   1473   Always_On,                              !- Availability Schedule Name
   1474   Autosize,                               !- U-Factor Times Area Value {W/K}
   1475   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1476   Node 60,                                !- Water Inlet Node Name
   1477   Node 61,                                !- Water Outlet Node Name
   1478   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1479   Node 57,                                !- Air Outlet Node Name
   1480   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1481   Autosize,                               !- Rated Capacity {W}
   1482   82.2,                                   !- Rated Inlet Water Temperature {C}
   1483   16.6,                                   !- Rated Inlet Air Temperature {C}
   1484   71.1,                                   !- Rated Outlet Water Temperature {C}
   1485   32.2,                                   !- Rated Outlet Air Temperature {C}
   1486   0.5;                                    !- Rated Ratio for Air and Water Convection
   1487 
   1488 ZoneHVAC:AirDistributionUnit,
   1489   ZoneHVAC:AirDistributionUnit {edd19039-6541-467c-96ed-d5e89bee8b63}, !- Name
   1490   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1491   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1492   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1493 
   1494 AirTerminal:SingleDuct:VAV:Reheat,
   1495   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1496   Always_On,                              !- Availability Schedule Name
   1497   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1498   Node 64,                                !- Air Inlet Node Name
   1499   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1500   Constant,                               !- Zone Minimum Air Flow Input Method
   1501   0.3,                                    !- Constant Minimum Air Flow Fraction
   1502   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1503   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1504   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1505   Coil Heating Water 9,                   !- Reheat Coil Name
   1506   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1507   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1508   Node 62,                                !- Air Outlet Node Name
   1509   0.001,                                  !- Convergence Tolerance
   1510   Normal,                                 !- Damper Heating Action
   1511   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1512   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1513   35;                                     !- Maximum Reheat Air Temperature {C}
   1514 
   1515 Coil:Heating:Water,
   1516   Coil Heating Water 9,                   !- Name
   1517   Always_On,                              !- Availability Schedule Name
   1518   Autosize,                               !- U-Factor Times Area Value {W/K}
   1519   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1520   Node 65,                                !- Water Inlet Node Name
   1521   Node 66,                                !- Water Outlet Node Name
   1522   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1523   Node 62,                                !- Air Outlet Node Name
   1524   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1525   Autosize,                               !- Rated Capacity {W}
   1526   82.2,                                   !- Rated Inlet Water Temperature {C}
   1527   16.6,                                   !- Rated Inlet Air Temperature {C}
   1528   71.1,                                   !- Rated Outlet Water Temperature {C}
   1529   32.2,                                   !- Rated Outlet Air Temperature {C}
   1530   0.5;                                    !- Rated Ratio for Air and Water Convection
   1531 
   1532 ZoneHVAC:AirDistributionUnit,
   1533   ZoneHVAC:AirDistributionUnit {916cfe96-5e0d-4aae-abd5-8b0a444122cc}, !- Name
   1534   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1535   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1536   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1537 
   1538 AirTerminal:SingleDuct:VAV:Reheat,
   1539   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1540   Always_On,                              !- Availability Schedule Name
   1541   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1542   Node 69,                                !- Air Inlet Node Name
   1543   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1544   Constant,                               !- Zone Minimum Air Flow Input Method
   1545   0.3,                                    !- Constant Minimum Air Flow Fraction
   1546   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1547   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1548   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1549   Coil Heating Water 10,                  !- Reheat Coil Name
   1550   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1551   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1552   Node 67,                                !- Air Outlet Node Name
   1553   0.001,                                  !- Convergence Tolerance
   1554   Normal,                                 !- Damper Heating Action
   1555   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1556   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1557   35;                                     !- Maximum Reheat Air Temperature {C}
   1558 
   1559 Coil:Heating:Water,
   1560   Coil Heating Water 10,                  !- Name
   1561   Always_On,                              !- Availability Schedule Name
   1562   Autosize,                               !- U-Factor Times Area Value {W/K}
   1563   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1564   Node 70,                                !- Water Inlet Node Name
   1565   Node 71,                                !- Water Outlet Node Name
   1566   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1567   Node 67,                                !- Air Outlet Node Name
   1568   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1569   Autosize,                               !- Rated Capacity {W}
   1570   82.2,                                   !- Rated Inlet Water Temperature {C}
   1571   16.6,                                   !- Rated Inlet Air Temperature {C}
   1572   71.1,                                   !- Rated Outlet Water Temperature {C}
   1573   32.2,                                   !- Rated Outlet Air Temperature {C}
   1574   0.5;                                    !- Rated Ratio for Air and Water Convection
   1575 
   1576 ZoneHVAC:AirDistributionUnit,
   1577   ZoneHVAC:AirDistributionUnit {093dbd6e-ba1a-4c8c-8e77-a95a37bad066}, !- Name
   1578   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1579   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1580   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1581 
   1582 AirTerminal:SingleDuct:VAV:Reheat,
   1583   Air Terminal Single Duct VAV Reheat 10, !- Name
   1584   Always_On,                              !- Availability Schedule Name
   1585   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1586   Node 74,                                !- Air Inlet Node Name
   1587   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1588   Constant,                               !- Zone Minimum Air Flow Input Method
   1589   0.3,                                    !- Constant Minimum Air Flow Fraction
   1590   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1591   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1592   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1593   Coil Heating Water 11,                  !- Reheat Coil Name
   1594   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1595   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1596   Node 72,                                !- Air Outlet Node Name
   1597   0.001,                                  !- Convergence Tolerance
   1598   Normal,                                 !- Damper Heating Action
   1599   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1600   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1601   35;                                     !- Maximum Reheat Air Temperature {C}
   1602 
   1603 Coil:Heating:Water,
   1604   Coil Heating Water 11,                  !- Name
   1605   Always_On,                              !- Availability Schedule Name
   1606   Autosize,                               !- U-Factor Times Area Value {W/K}
   1607   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1608   Node 75,                                !- Water Inlet Node Name
   1609   Node 76,                                !- Water Outlet Node Name
   1610   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1611   Node 72,                                !- Air Outlet Node Name
   1612   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1613   Autosize,                               !- Rated Capacity {W}
   1614   82.2,                                   !- Rated Inlet Water Temperature {C}
   1615   16.6,                                   !- Rated Inlet Air Temperature {C}
   1616   71.1,                                   !- Rated Outlet Water Temperature {C}
   1617   32.2,                                   !- Rated Outlet Air Temperature {C}
   1618   0.5;                                    !- Rated Ratio for Air and Water Convection
   1619 
   1620 ZoneHVAC:AirDistributionUnit,
   1621   ZoneHVAC:AirDistributionUnit {eae09619-94f0-4408-9c56-40a9fdb22da7}, !- Name
   1622   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1623   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1624   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1625 
   1626 AirTerminal:SingleDuct:VAV:Reheat,
   1627   Air Terminal Single Duct VAV Reheat 11, !- Name
   1628   Always_On,                              !- Availability Schedule Name
   1629   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1630   Node 79,                                !- Air Inlet Node Name
   1631   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1632   Constant,                               !- Zone Minimum Air Flow Input Method
   1633   0.3,                                    !- Constant Minimum Air Flow Fraction
   1634   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1635   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1636   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1637   Coil Heating Water 12,                  !- Reheat Coil Name
   1638   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1639   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1640   Node 77,                                !- Air Outlet Node Name
   1641   0.001,                                  !- Convergence Tolerance
   1642   Normal,                                 !- Damper Heating Action
   1643   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1644   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1645   35;                                     !- Maximum Reheat Air Temperature {C}
   1646 
   1647 Coil:Heating:Water,
   1648   Coil Heating Water 12,                  !- Name
   1649   Always_On,                              !- Availability Schedule Name
   1650   Autosize,                               !- U-Factor Times Area Value {W/K}
   1651   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1652   Node 80,                                !- Water Inlet Node Name
   1653   Node 81,                                !- Water Outlet Node Name
   1654   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1655   Node 77,                                !- Air Outlet Node Name
   1656   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1657   Autosize,                               !- Rated Capacity {W}
   1658   82.2,                                   !- Rated Inlet Water Temperature {C}
   1659   16.6,                                   !- Rated Inlet Air Temperature {C}
   1660   71.1,                                   !- Rated Outlet Water Temperature {C}
   1661   32.2,                                   !- Rated Outlet Air Temperature {C}
   1662   0.5;                                    !- Rated Ratio for Air and Water Convection
   1663 
   1664 PlantLoop,
   1665   Plant Loop 1,                           !- Name
   1666   Water,                                  !- Fluid Type
   1667   ,                                       !- User Defined Fluid Type
   1668   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1669   Node 22,                                !- Loop Temperature Setpoint Node Name
   1670   100,                                    !- Maximum Loop Temperature {C}
   1671   0,                                      !- Minimum Loop Temperature {C}
   1672   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1673   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1674   Autocalculate,                          !- Plant Loop Volume {m3}
   1675   Node 21,                                !- Plant Side Inlet Node Name
   1676   Node 22,                                !- Plant Side Outlet Node Name
   1677   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1678   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1679   Node 24,                                !- Demand Side Inlet Node Name
   1680   Node 25,                                !- Demand Side Outlet Node Name
   1681   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1682   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1683   Optimal;                                !- Load Distribution Scheme
   1684 
   1685 PlantEquipmentOperationSchemes,
   1686   Plant Loop 1 Operation Scheme List,     !- Name
   1687   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1688   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1689   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1690 
   1691 Schedule:Compact,
   1692   Plant Loop 1 On Schedule,               !- Name
   1693   ,                                       !- Schedule Type Limits Name
   1694   Through: 12/31,                         !- Field 1
   1695   For: AllDays,                           !- Field 2
   1696   Until: 24:00,                           !- Field 3
   1697   1.0;                                    !- Field 4
   1698 
   1699 PlantEquipmentOperation:HeatingLoad,
   1700   Plant Loop 1 Heating Operation Scheme,  !- Name
   1701   0,                                      !- Load Range Lower Limit 1 {W}
   1702   1000000000,                             !- Load Range Upper Limit 1 {W}
   1703   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1704 
   1705 PlantEquipmentList,
   1706   Plant Loop 1 Heating Equipment List,    !- Name
   1707   Boiler:HotWater,                        !- Equipment Object Type 1
   1708   Boiler Hot Water 1;                     !- Equipment Name 1
   1709 
   1710 Sizing:Plant,
   1711   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1712   Heating,                                !- Loop Type
   1713   82,                                     !- Design Loop Exit Temperature {C}
   1714   11;                                     !- Loop Design Temperature Difference {deltaC}
   1715 
   1716 BranchList,
   1717   Plant Loop 1 Supply Branches,           !- Name
   1718   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1719   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1720   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1721   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1722 
   1723 ConnectorList,
   1724   Plant Loop 1 Supply Connector List,     !- Name
   1725   Connector:Splitter,                     !- Connector Object Type 1
   1726   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1727   Connector:Mixer,                        !- Connector Object Type 2
   1728   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1729 
   1730 Connector:Splitter,
   1731   Plant Loop 1 Supply Splitter,           !- Name
   1732   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1733   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1734   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1735 
   1736 Connector:Mixer,
   1737   Plant Loop 1 Supply Mixer,              !- Name
   1738   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1739   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1740   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1741 
   1742 Branch,
   1743   Plant Loop 1 Supply Inlet Branch,       !- Name
   1744   ,                                       !- Maximum Flow Rate {m3/s}
   1745   ,                                       !- Pressure Drop Curve Name
   1746   Pump:VariableSpeed,                     !- Component Object Type 1
   1747   Pump Variable Speed 1,                  !- Component Name 1
   1748   Node 21,                                !- Component Inlet Node Name 1
   1749   Node 27,                                !- Component Outlet Node Name 1
   1750   Passive;                                !- Component Branch Control Type 1
   1751 
   1752 Pump:VariableSpeed,
   1753   Pump Variable Speed 1,                  !- Name
   1754   Node 21,                                !- Inlet Node Name
   1755   Node 27,                                !- Outlet Node Name
   1756   Autosize,                               !- Rated Flow Rate {m3/s}
   1757   179352,                                 !- Rated Pump Head {Pa}
   1758   Autosize,                               !- Rated Power Consumption {W}
   1759   0.9,                                    !- Motor Efficiency
   1760   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1761   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1762   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1763   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1764   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1765   0,                                      !- Minimum Flow Rate {m3/s}
   1766   Intermittent;                           !- Pump Control Type
   1767 
   1768 Branch,
   1769   Plant Loop 1 Supply Branch 1,           !- Name
   1770   ,                                       !- Maximum Flow Rate {m3/s}
   1771   ,                                       !- Pressure Drop Curve Name
   1772   Boiler:HotWater,                        !- Component Object Type 1
   1773   Boiler Hot Water 1,                     !- Component Name 1
   1774   Node 23,                                !- Component Inlet Node Name 1
   1775   Node 28,                                !- Component Outlet Node Name 1
   1776   Passive;                                !- Component Branch Control Type 1
   1777 
   1778 Boiler:HotWater,
   1779   Boiler Hot Water 1,                     !- Name
   1780   NaturalGas,                             !- Fuel Type
   1781   Autosize,                               !- Nominal Capacity {W}
   1782   0.66,                                   !- Nominal Thermal Efficiency
   1783   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1784   ,                                       !- Normalized Boiler Efficiency Curve Name
   1785   82,                                     !- Design Water Outlet Temperature {C}
   1786   Autosize,                               !- Design Water Flow Rate {m3/s}
   1787   0,                                      !- Minimum Part Load Ratio
   1788   1,                                      !- Maximum Part Load Ratio
   1789   1,                                      !- Optimum Part Load Ratio
   1790   Node 23,                                !- Boiler Water Inlet Node Name
   1791   Node 28,                                !- Boiler Water Outlet Node Name
   1792   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1793   ConstantFlow,                           !- Boiler Flow Mode
   1794   0,                                      !- Parasitic Electric Load {W}
   1795   1;                                      !- Sizing Factor
   1796 
   1797 Branch,
   1798   Plant Loop 1 Supply Branch 2,           !- Name
   1799   ,                                       !- Maximum Flow Rate {m3/s}
   1800   ,                                       !- Pressure Drop Curve Name
   1801   Pipe:Adiabatic,                         !- Component Object Type 1
   1802   Pipe Adiabatic 1,                       !- Component Name 1
   1803   Node 29,                                !- Component Inlet Node Name 1
   1804   Node 30,                                !- Component Outlet Node Name 1
   1805   Passive;                                !- Component Branch Control Type 1
   1806 
   1807 Pipe:Adiabatic,
   1808   Pipe Adiabatic 1,                       !- Name
   1809   Node 29,                                !- Inlet Node Name
   1810   Node 30;                                !- Outlet Node Name
   1811 
   1812 Branch,
   1813   Plant Loop 1 Supply Outlet Branch,      !- Name
   1814   ,                                       !- Maximum Flow Rate {m3/s}
   1815   ,                                       !- Pressure Drop Curve Name
   1816   Pipe:Adiabatic,                         !- Component Object Type 1
   1817   Pipe Adiabatic 2,                       !- Component Name 1
   1818   Node 31,                                !- Component Inlet Node Name 1
   1819   Node 22,                                !- Component Outlet Node Name 1
   1820   Passive;                                !- Component Branch Control Type 1
   1821 
   1822 Pipe:Adiabatic,
   1823   Pipe Adiabatic 2,                       !- Name
   1824   Node 31,                                !- Inlet Node Name
   1825   Node 22;                                !- Outlet Node Name
   1826 
   1827 BranchList,
   1828   Plant Loop 1 Demand Branches,           !- Name
   1829   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1830   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1831   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1832   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1833   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1834   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1835   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1836   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1837   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1838   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1839   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1840   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1841   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 13
   1842   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 14
   1843 
   1844 ConnectorList,
   1845   Plant Loop 1 Demand Connector List,     !- Name
   1846   Connector:Splitter,                     !- Connector Object Type 1
   1847   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1848   Connector:Mixer,                        !- Connector Object Type 2
   1849   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1850 
   1851 Connector:Splitter,
   1852   Plant Loop 1 Demand Splitter,           !- Name
   1853   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1854   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1855   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1856   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1857   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1858   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1859   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1860   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1861   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1862   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1863   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1864   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1865   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 12
   1866 
   1867 Connector:Mixer,
   1868   Plant Loop 1 Demand Mixer,              !- Name
   1869   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1870   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1871   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1872   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1873   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1874   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1875   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1876   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1877   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1878   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1879   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1880   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1881   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 12
   1882 
   1883 Branch,
   1884   Plant Loop 1 Demand Inlet Branch,       !- Name
   1885   ,                                       !- Maximum Flow Rate {m3/s}
   1886   ,                                       !- Pressure Drop Curve Name
   1887   Pipe:Adiabatic,                         !- Component Object Type 1
   1888   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1889   Node 24,                                !- Component Inlet Node Name 1
   1890   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1891   Passive;                                !- Component Branch Control Type 1
   1892 
   1893 Pipe:Adiabatic,
   1894   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1895   Node 24,                                !- Inlet Node Name
   1896   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1897 
   1898 Branch,
   1899   Plant Loop 1 Demand Branch 1,           !- Name
   1900   ,                                       !- Maximum Flow Rate {m3/s}
   1901   ,                                       !- Pressure Drop Curve Name
   1902   Coil:Heating:Water,                     !- Component Object Type 1
   1903   Coil Heating Water 1,                   !- Component Name 1
   1904   Node 26,                                !- Component Inlet Node Name 1
   1905   Node 32,                                !- Component Outlet Node Name 1
   1906   Passive;                                !- Component Branch Control Type 1
   1907 
   1908 Branch,
   1909   Plant Loop 1 Demand Branch 2,           !- Name
   1910   ,                                       !- Maximum Flow Rate {m3/s}
   1911   ,                                       !- Pressure Drop Curve Name
   1912   Coil:Heating:Water,                     !- Component Object Type 1
   1913   Coil Heating Water 3,                   !- Component Name 1
   1914   Node 35,                                !- Component Inlet Node Name 1
   1915   Node 36,                                !- Component Outlet Node Name 1
   1916   Passive;                                !- Component Branch Control Type 1
   1917 
   1918 Branch,
   1919   Plant Loop 1 Demand Branch 3,           !- Name
   1920   ,                                       !- Maximum Flow Rate {m3/s}
   1921   ,                                       !- Pressure Drop Curve Name
   1922   Coil:Heating:Water,                     !- Component Object Type 1
   1923   Coil Heating Water 4,                   !- Component Name 1
   1924   Node 40,                                !- Component Inlet Node Name 1
   1925   Node 41,                                !- Component Outlet Node Name 1
   1926   Passive;                                !- Component Branch Control Type 1
   1927 
   1928 Branch,
   1929   Plant Loop 1 Demand Branch 4,           !- Name
   1930   ,                                       !- Maximum Flow Rate {m3/s}
   1931   ,                                       !- Pressure Drop Curve Name
   1932   Coil:Heating:Water,                     !- Component Object Type 1
   1933   Coil Heating Water 5,                   !- Component Name 1
   1934   Node 45,                                !- Component Inlet Node Name 1
   1935   Node 46,                                !- Component Outlet Node Name 1
   1936   Passive;                                !- Component Branch Control Type 1
   1937 
   1938 Branch,
   1939   Plant Loop 1 Demand Branch 5,           !- Name
   1940   ,                                       !- Maximum Flow Rate {m3/s}
   1941   ,                                       !- Pressure Drop Curve Name
   1942   Coil:Heating:Water,                     !- Component Object Type 1
   1943   Coil Heating Water 6,                   !- Component Name 1
   1944   Node 50,                                !- Component Inlet Node Name 1
   1945   Node 51,                                !- Component Outlet Node Name 1
   1946   Passive;                                !- Component Branch Control Type 1
   1947 
   1948 Branch,
   1949   Plant Loop 1 Demand Branch 6,           !- Name
   1950   ,                                       !- Maximum Flow Rate {m3/s}
   1951   ,                                       !- Pressure Drop Curve Name
   1952   Coil:Heating:Water,                     !- Component Object Type 1
   1953   Coil Heating Water 7,                   !- Component Name 1
   1954   Node 55,                                !- Component Inlet Node Name 1
   1955   Node 56,                                !- Component Outlet Node Name 1
   1956   Passive;                                !- Component Branch Control Type 1
   1957 
   1958 Branch,
   1959   Plant Loop 1 Demand Branch 7,           !- Name
   1960   ,                                       !- Maximum Flow Rate {m3/s}
   1961   ,                                       !- Pressure Drop Curve Name
   1962   Coil:Heating:Water,                     !- Component Object Type 1
   1963   Coil Heating Water 8,                   !- Component Name 1
   1964   Node 60,                                !- Component Inlet Node Name 1
   1965   Node 61,                                !- Component Outlet Node Name 1
   1966   Passive;                                !- Component Branch Control Type 1
   1967 
   1968 Branch,
   1969   Plant Loop 1 Demand Branch 8,           !- Name
   1970   ,                                       !- Maximum Flow Rate {m3/s}
   1971   ,                                       !- Pressure Drop Curve Name
   1972   Coil:Heating:Water,                     !- Component Object Type 1
   1973   Coil Heating Water 9,                   !- Component Name 1
   1974   Node 65,                                !- Component Inlet Node Name 1
   1975   Node 66,                                !- Component Outlet Node Name 1
   1976   Passive;                                !- Component Branch Control Type 1
   1977 
   1978 Branch,
   1979   Plant Loop 1 Demand Branch 9,           !- Name
   1980   ,                                       !- Maximum Flow Rate {m3/s}
   1981   ,                                       !- Pressure Drop Curve Name
   1982   Coil:Heating:Water,                     !- Component Object Type 1
   1983   Coil Heating Water 10,                  !- Component Name 1
   1984   Node 70,                                !- Component Inlet Node Name 1
   1985   Node 71,                                !- Component Outlet Node Name 1
   1986   Passive;                                !- Component Branch Control Type 1
   1987 
   1988 Branch,
   1989   Plant Loop 1 Demand Branch 10,          !- Name
   1990   ,                                       !- Maximum Flow Rate {m3/s}
   1991   ,                                       !- Pressure Drop Curve Name
   1992   Coil:Heating:Water,                     !- Component Object Type 1
   1993   Coil Heating Water 11,                  !- Component Name 1
   1994   Node 75,                                !- Component Inlet Node Name 1
   1995   Node 76,                                !- Component Outlet Node Name 1
   1996   Passive;                                !- Component Branch Control Type 1
   1997 
   1998 Branch,
   1999   Plant Loop 1 Demand Branch 11,          !- Name
   2000   ,                                       !- Maximum Flow Rate {m3/s}
   2001   ,                                       !- Pressure Drop Curve Name
   2002   Coil:Heating:Water,                     !- Component Object Type 1
   2003   Coil Heating Water 12,                  !- Component Name 1
   2004   Node 80,                                !- Component Inlet Node Name 1
   2005   Node 81,                                !- Component Outlet Node Name 1
   2006   Passive;                                !- Component Branch Control Type 1
   2007 
   2008 Branch,
   2009   Plant Loop 1 Demand Bypass Branch,      !- Name
   2010   ,                                       !- Maximum Flow Rate {m3/s}
   2011   ,                                       !- Pressure Drop Curve Name
   2012   Pipe:Adiabatic,                         !- Component Object Type 1
   2013   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2014   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2015   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2016   Bypass;                                 !- Component Branch Control Type 1
   2017 
   2018 Pipe:Adiabatic,
   2019   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2020   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2021   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2022 
   2023 Branch,
   2024   Plant Loop 1 Demand Outlet Branch,      !- Name
   2025   ,                                       !- Maximum Flow Rate {m3/s}
   2026   ,                                       !- Pressure Drop Curve Name
   2027   Pipe:Adiabatic,                         !- Component Object Type 1
   2028   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2029   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2030   Node 25,                                !- Component Outlet Node Name 1
   2031   Passive;                                !- Component Branch Control Type 1
   2032 
   2033 Pipe:Adiabatic,
   2034   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2035   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2036   Node 25;                                !- Outlet Node Name
   2037 
   2038 Site:Location,
   2039   Phoenix Sky Harbor Intl Ap_AZ_USA Design_Conditions, !- Name
   2040   33.45,                                  !- Latitude {deg}
   2041   -111.98,                                !- Longitude {deg}
   2042   -7,                                     !- Time Zone {hr}
   2043   337;                                    !- Elevation {m}
   2044 
   2045 SizingPeriod:DesignDay,
   2046   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2047   12,                                     !- Month
   2048   21,                                     !- Day of Month
   2049   WinterDesignDay,                        !- Day Type
   2050   15.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2051   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2052   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2053   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2054   Wetbulb,                                !- Humidity Condition Type
   2055   15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2056   ,                                       !- Humidity Condition Day Schedule Name
   2057   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2058   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2059   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2060   97342,                                  !- Barometric Pressure {Pa}
   2061   7.3,                                    !- Wind Speed {m/s}
   2062   100,                                    !- Wind Direction {deg}
   2063   No,                                     !- Rain Indicator
   2064   No,                                     !- Snow Indicator
   2065   No,                                     !- Daylight Saving Time Indicator
   2066   ASHRAEClearSky,                         !- Solar Model Indicator
   2067   ,                                       !- Beam Solar Day Schedule Name
   2068   ,                                       !- Diffuse Solar Day Schedule Name
   2069   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2070   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2071   0;                                      !- Sky Clearness
   2072 
   2073 SizingPeriod:DesignDay,
   2074   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2075   7,                                      !- Month
   2076   21,                                     !- Day of Month
   2077   SummerDesignDay,                        !- Day Type
   2078   29.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2079   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2080   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2081   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2082   Dewpoint,                               !- Humidity Condition Type
   2083   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2084   ,                                       !- Humidity Condition Day Schedule Name
   2085   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2086   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2087   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2088   97342,                                  !- Barometric Pressure {Pa}
   2089   4.1,                                    !- Wind Speed {m/s}
   2090   260,                                    !- Wind Direction {deg}
   2091   No,                                     !- Rain Indicator
   2092   No,                                     !- Snow Indicator
   2093   No,                                     !- Daylight Saving Time Indicator
   2094   ASHRAETau,                              !- Solar Model Indicator
   2095   ,                                       !- Beam Solar Day Schedule Name
   2096   ,                                       !- Diffuse Solar Day Schedule Name
   2097   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2098   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2099 
   2100 SizingPeriod:DesignDay,
   2101   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2102   7,                                      !- Month
   2103   21,                                     !- Day of Month
   2104   SummerDesignDay,                        !- Day Type
   2105   35.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2106   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2107   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2108   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2109   Wetbulb,                                !- Humidity Condition Type
   2110   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2111   ,                                       !- Humidity Condition Day Schedule Name
   2112   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2113   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2114   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2115   97342,                                  !- Barometric Pressure {Pa}
   2116   4.1,                                    !- Wind Speed {m/s}
   2117   260,                                    !- Wind Direction {deg}
   2118   No,                                     !- Rain Indicator
   2119   No,                                     !- Snow Indicator
   2120   No,                                     !- Daylight Saving Time Indicator
   2121   ASHRAETau,                              !- Solar Model Indicator
   2122   ,                                       !- Beam Solar Day Schedule Name
   2123   ,                                       !- Diffuse Solar Day Schedule Name
   2124   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2125   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2126 
   2127 SizingPeriod:DesignDay,
   2128   Phoenix Sky Harbor Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2129   12,                                     !- Month
   2130   21,                                     !- Day of Month
   2131   WinterDesignDay,                        !- Day Type
   2132   17,                                     !- Maximum Dry-Bulb Temperature {C}
   2133   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2134   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2135   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2136   Dewpoint,                               !- Humidity Condition Type
   2137   -11.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2138   ,                                       !- Humidity Condition Day Schedule Name
   2139   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2140   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2141   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2142   97342,                                  !- Barometric Pressure {Pa}
   2143   1.7,                                    !- Wind Speed {m/s}
   2144   100,                                    !- Wind Direction {deg}
   2145   No,                                     !- Rain Indicator
   2146   No,                                     !- Snow Indicator
   2147   No,                                     !- Daylight Saving Time Indicator
   2148   ASHRAEClearSky,                         !- Solar Model Indicator
   2149   ,                                       !- Beam Solar Day Schedule Name
   2150   ,                                       !- Diffuse Solar Day Schedule Name
   2151   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2152   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2153   0;                                      !- Sky Clearness
   2154 
   2155 SizingPeriod:DesignDay,
   2156   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2157   7,                                      !- Month
   2158   21,                                     !- Day of Month
   2159   SummerDesignDay,                        !- Day Type
   2160   35.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2161   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2162   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2163   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2164   Enthalpy,                               !- Humidity Condition Type
   2165   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2166   ,                                       !- Humidity Condition Day Schedule Name
   2167   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2168   75600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2169   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2170   97342,                                  !- Barometric Pressure {Pa}
   2171   4.1,                                    !- Wind Speed {m/s}
   2172   260,                                    !- Wind Direction {deg}
   2173   No,                                     !- Rain Indicator
   2174   No,                                     !- Snow Indicator
   2175   No,                                     !- Daylight Saving Time Indicator
   2176   ASHRAETau,                              !- Solar Model Indicator
   2177   ,                                       !- Beam Solar Day Schedule Name
   2178   ,                                       !- Diffuse Solar Day Schedule Name
   2179   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2180   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2181 
   2182 SizingPeriod:DesignDay,
   2183   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2184   7,                                      !- Month
   2185   21,                                     !- Day of Month
   2186   SummerDesignDay,                        !- Day Type
   2187   41.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2188   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2189   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2190   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2191   Wetbulb,                                !- Humidity Condition Type
   2192   20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2193   ,                                       !- Humidity Condition Day Schedule Name
   2194   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2195   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2196   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2197   97342,                                  !- Barometric Pressure {Pa}
   2198   4.1,                                    !- Wind Speed {m/s}
   2199   260,                                    !- Wind Direction {deg}
   2200   No,                                     !- Rain Indicator
   2201   No,                                     !- Snow Indicator
   2202   No,                                     !- Daylight Saving Time Indicator
   2203   ASHRAETau,                              !- Solar Model Indicator
   2204   ,                                       !- Beam Solar Day Schedule Name
   2205   ,                                       !- Diffuse Solar Day Schedule Name
   2206   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2207   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2208 
   2209 SizingPeriod:DesignDay,
   2210   Phoenix Sky Harbor Intl Ap Ann Htg 99% Condns DB, !- Name
   2211   12,                                     !- Month
   2212   21,                                     !- Day of Month
   2213   WinterDesignDay,                        !- Day Type
   2214   5.2,                                    !- Maximum Dry-Bulb Temperature {C}
   2215   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2216   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2217   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2218   Wetbulb,                                !- Humidity Condition Type
   2219   5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2220   ,                                       !- Humidity Condition Day Schedule Name
   2221   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2222   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2223   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2224   97342,                                  !- Barometric Pressure {Pa}
   2225   1.7,                                    !- Wind Speed {m/s}
   2226   100,                                    !- Wind Direction {deg}
   2227   No,                                     !- Rain Indicator
   2228   No,                                     !- Snow Indicator
   2229   No,                                     !- Daylight Saving Time Indicator
   2230   ASHRAEClearSky,                         !- Solar Model Indicator
   2231   ,                                       !- Beam Solar Day Schedule Name
   2232   ,                                       !- Diffuse Solar Day Schedule Name
   2233   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2234   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2235   0;                                      !- Sky Clearness
   2236 
   2237 SizingPeriod:DesignDay,
   2238   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2239   12,                                     !- Month
   2240   21,                                     !- Day of Month
   2241   WinterDesignDay,                        !- Day Type
   2242   14.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2243   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2244   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2245   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2246   Wetbulb,                                !- Humidity Condition Type
   2247   14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2248   ,                                       !- Humidity Condition Day Schedule Name
   2249   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2250   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2251   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2252   97342,                                  !- Barometric Pressure {Pa}
   2253   8.2,                                    !- Wind Speed {m/s}
   2254   100,                                    !- Wind Direction {deg}
   2255   No,                                     !- Rain Indicator
   2256   No,                                     !- Snow Indicator
   2257   No,                                     !- Daylight Saving Time Indicator
   2258   ASHRAEClearSky,                         !- Solar Model Indicator
   2259   ,                                       !- Beam Solar Day Schedule Name
   2260   ,                                       !- Diffuse Solar Day Schedule Name
   2261   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2262   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2263   0;                                      !- Sky Clearness
   2264 
   2265 SizingPeriod:DesignDay,
   2266   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2267   7,                                      !- Month
   2268   21,                                     !- Day of Month
   2269   SummerDesignDay,                        !- Day Type
   2270   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2271   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2272   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2273   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2274   Wetbulb,                                !- Humidity Condition Type
   2275   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2276   ,                                       !- Humidity Condition Day Schedule Name
   2277   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2278   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2279   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2280   97342,                                  !- Barometric Pressure {Pa}
   2281   4.1,                                    !- Wind Speed {m/s}
   2282   260,                                    !- Wind Direction {deg}
   2283   No,                                     !- Rain Indicator
   2284   No,                                     !- Snow Indicator
   2285   No,                                     !- Daylight Saving Time Indicator
   2286   ASHRAETau,                              !- Solar Model Indicator
   2287   ,                                       !- Beam Solar Day Schedule Name
   2288   ,                                       !- Diffuse Solar Day Schedule Name
   2289   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2290   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2291 
   2292 SizingPeriod:DesignDay,
   2293   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2294   7,                                      !- Month
   2295   21,                                     !- Day of Month
   2296   SummerDesignDay,                        !- Day Type
   2297   42.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2298   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2299   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2300   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2301   Wetbulb,                                !- Humidity Condition Type
   2302   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2303   ,                                       !- Humidity Condition Day Schedule Name
   2304   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2305   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2306   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2307   97342,                                  !- Barometric Pressure {Pa}
   2308   4.1,                                    !- Wind Speed {m/s}
   2309   260,                                    !- Wind Direction {deg}
   2310   No,                                     !- Rain Indicator
   2311   No,                                     !- Snow Indicator
   2312   No,                                     !- Daylight Saving Time Indicator
   2313   ASHRAETau,                              !- Solar Model Indicator
   2314   ,                                       !- Beam Solar Day Schedule Name
   2315   ,                                       !- Diffuse Solar Day Schedule Name
   2316   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2317   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2318 
   2319 SizingPeriod:DesignDay,
   2320   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2321   7,                                      !- Month
   2322   21,                                     !- Day of Month
   2323   SummerDesignDay,                        !- Day Type
   2324   35.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2325   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2326   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2327   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2328   Wetbulb,                                !- Humidity Condition Type
   2329   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2330   ,                                       !- Humidity Condition Day Schedule Name
   2331   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2332   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2333   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2334   97342,                                  !- Barometric Pressure {Pa}
   2335   4.1,                                    !- Wind Speed {m/s}
   2336   260,                                    !- Wind Direction {deg}
   2337   No,                                     !- Rain Indicator
   2338   No,                                     !- Snow Indicator
   2339   No,                                     !- Daylight Saving Time Indicator
   2340   ASHRAETau,                              !- Solar Model Indicator
   2341   ,                                       !- Beam Solar Day Schedule Name
   2342   ,                                       !- Diffuse Solar Day Schedule Name
   2343   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2344   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2345 
   2346 SizingPeriod:DesignDay,
   2347   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2348   7,                                      !- Month
   2349   21,                                     !- Day of Month
   2350   SummerDesignDay,                        !- Day Type
   2351   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2352   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2353   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2354   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2355   Enthalpy,                               !- Humidity Condition Type
   2356   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2357   ,                                       !- Humidity Condition Day Schedule Name
   2358   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2359   73500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2360   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2361   97342,                                  !- Barometric Pressure {Pa}
   2362   4.1,                                    !- Wind Speed {m/s}
   2363   260,                                    !- Wind Direction {deg}
   2364   No,                                     !- Rain Indicator
   2365   No,                                     !- Snow Indicator
   2366   No,                                     !- Daylight Saving Time Indicator
   2367   ASHRAETau,                              !- Solar Model Indicator
   2368   ,                                       !- Beam Solar Day Schedule Name
   2369   ,                                       !- Diffuse Solar Day Schedule Name
   2370   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2371   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2372 
   2373 SizingPeriod:DesignDay,
   2374   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2375   7,                                      !- Month
   2376   21,                                     !- Day of Month
   2377   SummerDesignDay,                        !- Day Type
   2378   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2379   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2380   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2381   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2382   Dewpoint,                               !- Humidity Condition Type
   2383   20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2384   ,                                       !- Humidity Condition Day Schedule Name
   2385   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2386   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2387   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2388   97342,                                  !- Barometric Pressure {Pa}
   2389   4.1,                                    !- Wind Speed {m/s}
   2390   260,                                    !- Wind Direction {deg}
   2391   No,                                     !- Rain Indicator
   2392   No,                                     !- Snow Indicator
   2393   No,                                     !- Daylight Saving Time Indicator
   2394   ASHRAETau,                              !- Solar Model Indicator
   2395   ,                                       !- Beam Solar Day Schedule Name
   2396   ,                                       !- Diffuse Solar Day Schedule Name
   2397   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2398   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2399 
   2400 SizingPeriod:DesignDay,
   2401   Phoenix Sky Harbor Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2402   12,                                     !- Month
   2403   21,                                     !- Day of Month
   2404   WinterDesignDay,                        !- Day Type
   2405   15.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2406   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2407   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2408   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2409   Dewpoint,                               !- Humidity Condition Type
   2410   -14.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2411   ,                                       !- Humidity Condition Day Schedule Name
   2412   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2413   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2414   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2415   97342,                                  !- Barometric Pressure {Pa}
   2416   1.7,                                    !- Wind Speed {m/s}
   2417   100,                                    !- Wind Direction {deg}
   2418   No,                                     !- Rain Indicator
   2419   No,                                     !- Snow Indicator
   2420   No,                                     !- Daylight Saving Time Indicator
   2421   ASHRAEClearSky,                         !- Solar Model Indicator
   2422   ,                                       !- Beam Solar Day Schedule Name
   2423   ,                                       !- Diffuse Solar Day Schedule Name
   2424   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2425   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2426   0;                                      !- Sky Clearness
   2427 
   2428 SizingPeriod:DesignDay,
   2429   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2430   7,                                      !- Month
   2431   21,                                     !- Day of Month
   2432   SummerDesignDay,                        !- Day Type
   2433   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2434   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2435   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2436   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2437   Dewpoint,                               !- Humidity Condition Type
   2438   21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2439   ,                                       !- Humidity Condition Day Schedule Name
   2440   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2441   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2442   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2443   97342,                                  !- Barometric Pressure {Pa}
   2444   4.1,                                    !- Wind Speed {m/s}
   2445   260,                                    !- Wind Direction {deg}
   2446   No,                                     !- Rain Indicator
   2447   No,                                     !- Snow Indicator
   2448   No,                                     !- Daylight Saving Time Indicator
   2449   ASHRAETau,                              !- Solar Model Indicator
   2450   ,                                       !- Beam Solar Day Schedule Name
   2451   ,                                       !- Diffuse Solar Day Schedule Name
   2452   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2453   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2454 
   2455 SizingPeriod:DesignDay,
   2456   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2457   7,                                      !- Month
   2458   21,                                     !- Day of Month
   2459   SummerDesignDay,                        !- Day Type
   2460   35.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2461   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2462   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2463   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2464   Enthalpy,                               !- Humidity Condition Type
   2465   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2466   ,                                       !- Humidity Condition Day Schedule Name
   2467   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2468   71800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2469   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2470   97342,                                  !- Barometric Pressure {Pa}
   2471   4.1,                                    !- Wind Speed {m/s}
   2472   260,                                    !- Wind Direction {deg}
   2473   No,                                     !- Rain Indicator
   2474   No,                                     !- Snow Indicator
   2475   No,                                     !- Daylight Saving Time Indicator
   2476   ASHRAETau,                              !- Solar Model Indicator
   2477   ,                                       !- Beam Solar Day Schedule Name
   2478   ,                                       !- Diffuse Solar Day Schedule Name
   2479   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2480   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2481 
   2482 SizingPeriod:DesignDay,
   2483   Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB, !- Name
   2484   12,                                     !- Month
   2485   21,                                     !- Day of Month
   2486   WinterDesignDay,                        !- Day Type
   2487   3.7,                                    !- Maximum Dry-Bulb Temperature {C}
   2488   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2489   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2490   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2491   Wetbulb,                                !- Humidity Condition Type
   2492   3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2493   ,                                       !- Humidity Condition Day Schedule Name
   2494   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2495   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2496   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2497   97342,                                  !- Barometric Pressure {Pa}
   2498   1.7,                                    !- Wind Speed {m/s}
   2499   100,                                    !- Wind Direction {deg}
   2500   No,                                     !- Rain Indicator
   2501   No,                                     !- Snow Indicator
   2502   No,                                     !- Daylight Saving Time Indicator
   2503   ASHRAEClearSky,                         !- Solar Model Indicator
   2504   ,                                       !- Beam Solar Day Schedule Name
   2505   ,                                       !- Diffuse Solar Day Schedule Name
   2506   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2507   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2508   0;                                      !- Sky Clearness
   2509 
   2510 SizingPeriod:DesignDay,
   2511   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2512   7,                                      !- Month
   2513   21,                                     !- Day of Month
   2514   SummerDesignDay,                        !- Day Type
   2515   43.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2516   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2517   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2518   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2519   Wetbulb,                                !- Humidity Condition Type
   2520   21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2521   ,                                       !- Humidity Condition Day Schedule Name
   2522   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2523   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2524   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2525   97342,                                  !- Barometric Pressure {Pa}
   2526   4.1,                                    !- Wind Speed {m/s}
   2527   260,                                    !- Wind Direction {deg}
   2528   No,                                     !- Rain Indicator
   2529   No,                                     !- Snow Indicator
   2530   No,                                     !- Daylight Saving Time Indicator
   2531   ASHRAETau,                              !- Solar Model Indicator
   2532   ,                                       !- Beam Solar Day Schedule Name
   2533   ,                                       !- Diffuse Solar Day Schedule Name
   2534   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2535   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2536 
   2537 Material,
   2538   000_G05 25mm wood,                      !- Name
   2539   MediumSmooth,                           !- Roughness
   2540   0.0254,                                 !- Thickness {m}
   2541   0.15,                                   !- Conductivity {W/m-K}
   2542   608,                                    !- Density {kg/m3}
   2543   1630,                                   !- Specific Heat {J/kg-K}
   2544   0.9,                                    !- Thermal Absorptance
   2545   0.7,                                    !- Solar Absorptance
   2546   0.7;                                    !- Visible Absorptance
   2547 
   2548 Material,
   2549   MAT-CC05 4 HW CONCRETE,                 !- Name
   2550   Rough,                                  !- Roughness
   2551   0.1016,                                 !- Thickness {m}
   2552   1.311,                                  !- Conductivity {W/m-K}
   2553   2240,                                   !- Density {kg/m3}
   2554   836.8,                                  !- Specific Heat {J/kg-K}
   2555   0.9,                                    !- Thermal Absorptance
   2556   0.7,                                    !- Solar Absorptance
   2557   0.7;                                    !- Visible Absorptance
   2558 
   2559 Material,
   2560   000_M11 100mm lightweight concrete,     !- Name
   2561   MediumRough,                            !- Roughness
   2562   0.1016,                                 !- Thickness {m}
   2563   0.53,                                   !- Conductivity {W/m-K}
   2564   1280,                                   !- Density {kg/m3}
   2565   840,                                    !- Specific Heat {J/kg-K}
   2566   0.9,                                    !- Thermal Absorptance
   2567   0.7,                                    !- Solar Absorptance
   2568   0.7;                                    !- Visible Absorptance
   2569 
   2570 Material,
   2571   Metal Decking,                          !- Name
   2572   MediumSmooth,                           !- Roughness
   2573   0.0015,                                 !- Thickness {m}
   2574   45.006,                                 !- Conductivity {W/m-K}
   2575   7680,                                   !- Density {kg/m3}
   2576   418.4,                                  !- Specific Heat {J/kg-K}
   2577   0.9,                                    !- Thermal Absorptance
   2578   0.7,                                    !- Solar Absorptance
   2579   0.3;                                    !- Visible Absorptance
   2580 
   2581 Material,
   2582   000_F08 Metal surface,                  !- Name
   2583   Smooth,                                 !- Roughness
   2584   0.0008,                                 !- Thickness {m}
   2585   45.28,                                  !- Conductivity {W/m-K}
   2586   7824,                                   !- Density {kg/m3}
   2587   500,                                    !- Specific Heat {J/kg-K}
   2588   0.9,                                    !- Thermal Absorptance
   2589   0.7,                                    !- Solar Absorptance
   2590   0.7;                                    !- Visible Absorptance
   2591 
   2592 Material,
   2593   Roof Insulation [21],                   !- Name
   2594   MediumRough,                            !- Roughness
   2595   0.2105,                                 !- Thickness {m}
   2596   0.049,                                  !- Conductivity {W/m-K}
   2597   265,                                    !- Density {kg/m3}
   2598   836.8,                                  !- Specific Heat {J/kg-K}
   2599   0.9,                                    !- Thermal Absorptance
   2600   0.7,                                    !- Solar Absorptance
   2601   0.7;                                    !- Visible Absorptance
   2602 
   2603 Material,
   2604   Roof Membrane,                          !- Name
   2605   VeryRough,                              !- Roughness
   2606   0.0095,                                 !- Thickness {m}
   2607   0.16,                                   !- Conductivity {W/m-K}
   2608   1121.29,                                !- Density {kg/m3}
   2609   1460,                                   !- Specific Heat {J/kg-K}
   2610   0.9,                                    !- Thermal Absorptance
   2611   0.7,                                    !- Solar Absorptance
   2612   0.7;                                    !- Visible Absorptance
   2613 
   2614 Material,
   2615   000_G01a 19mm gypsum board,             !- Name
   2616   MediumSmooth,                           !- Roughness
   2617   0.019,                                  !- Thickness {m}
   2618   0.16,                                   !- Conductivity {W/m-K}
   2619   800,                                    !- Density {kg/m3}
   2620   1090,                                   !- Specific Heat {J/kg-K}
   2621   0.9,                                    !- Thermal Absorptance
   2622   0.7,                                    !- Solar Absorptance
   2623   0.7;                                    !- Visible Absorptance
   2624 
   2625 Material,
   2626   1/2IN Gypsum,                           !- Name
   2627   Smooth,                                 !- Roughness
   2628   0.0127,                                 !- Thickness {m}
   2629   0.16,                                   !- Conductivity {W/m-K}
   2630   784.9,                                  !- Density {kg/m3}
   2631   830,                                    !- Specific Heat {J/kg-K}
   2632   0.9,                                    !- Thermal Absorptance
   2633   0.92,                                   !- Solar Absorptance
   2634   0.92;                                   !- Visible Absorptance
   2635 
   2636 Material,
   2637   000_F16 Acoustic tile,                  !- Name
   2638   MediumSmooth,                           !- Roughness
   2639   0.0191,                                 !- Thickness {m}
   2640   0.06,                                   !- Conductivity {W/m-K}
   2641   368,                                    !- Density {kg/m3}
   2642   590,                                    !- Specific Heat {J/kg-K}
   2643   0.9,                                    !- Thermal Absorptance
   2644   0.7,                                    !- Solar Absorptance
   2645   0.7;                                    !- Visible Absorptance
   2646 
   2647 Material,
   2648   000_I01 25mm insulation board,          !- Name
   2649   MediumRough,                            !- Roughness
   2650   0.0254,                                 !- Thickness {m}
   2651   0.03,                                   !- Conductivity {W/m-K}
   2652   43,                                     !- Density {kg/m3}
   2653   1210,                                   !- Specific Heat {J/kg-K}
   2654   0.9,                                    !- Thermal Absorptance
   2655   0.7,                                    !- Solar Absorptance
   2656   0.7;                                    !- Visible Absorptance
   2657 
   2658 Material,
   2659   Wall Insulation [39],                   !- Name
   2660   MediumRough,                            !- Roughness
   2661   0.1184,                                 !- Thickness {m}
   2662   0.045,                                  !- Conductivity {W/m-K}
   2663   265,                                    !- Density {kg/m3}
   2664   836.8,                                  !- Specific Heat {J/kg-K}
   2665   0.9,                                    !- Thermal Absorptance
   2666   0.7,                                    !- Solar Absorptance
   2667   0.7;                                    !- Visible Absorptance
   2668 
   2669 Material:AirGap,
   2670   000_F05 Ceiling air space resistance,   !- Name
   2671   0.18;                                   !- Thermal Resistance {m2-K/W}
   2672 
   2673 Material:AirGap,
   2674   000_F04 Wall air space resistance,      !- Name
   2675   0.15;                                   !- Thermal Resistance {m2-K/W}
   2676 
   2677 Material,
   2678   OS:Material:AirWall 1,                  !- Name
   2679   MediumSmooth,                           !- Roughness
   2680   0.01,                                   !- Thickness {m}
   2681   0.6,                                    !- Conductivity {W/m-K}
   2682   800,                                    !- Density {kg/m3}
   2683   1000,                                   !- Specific Heat {J/kg-K}
   2684   0.95,                                   !- Thermal Absorptance
   2685   0.7,                                    !- Solar Absorptance
   2686   0.7;                                    !- Visible Absorptance
   2687 
   2688 Material:NoMass,
   2689   MAT-SHEATH,                             !- Name
   2690   Rough,                                  !- Roughness
   2691   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2692   0.9,                                    !- Thermal Absorptance
   2693   0.7,                                    !- Solar Absorptance
   2694   0.7;                                    !- Visible Absorptance
   2695 
   2696 Material:NoMass,
   2697   CP02 CARPET PAD,                        !- Name
   2698   VeryRough,                              !- Roughness
   2699   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2700   0.9,                                    !- Thermal Absorptance
   2701   0.7,                                    !- Solar Absorptance
   2702   0.8;                                    !- Visible Absorptance
   2703 
   2704 WindowMaterial:Gas,
   2705   000_Air 13mm,                           !- Name
   2706   Air,                                    !- Gas Type
   2707   0.0127;                                 !- Thickness {m}
   2708 
   2709 WindowMaterial:Glazing,
   2710   000_Clear 3mm,                          !- Name
   2711   SpectralAverage,                        !- Optical Data Type
   2712   ,                                       !- Window Glass Spectral Data Set Name
   2713   0.003,                                  !- Thickness {m}
   2714   0.837,                                  !- Solar Transmittance at Normal Incidence
   2715   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2716   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2717   0.898,                                  !- Visible Transmittance at Normal Incidence
   2718   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2719   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2720   0,                                      !- Infrared Transmittance at Normal Incidence
   2721   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2722   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2723   0.9;                                    !- Conductivity {W/m-K}
   2724 
   2725 WindowMaterial:Glazing,
   2726   Theoretical Glass [207],                !- Name
   2727   SpectralAverage,                        !- Optical Data Type
   2728   ,                                       !- Window Glass Spectral Data Set Name
   2729   0.003,                                  !- Thickness {m}
   2730   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2731   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2732   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2733   0.44,                                   !- Visible Transmittance at Normal Incidence
   2734   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2735   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2736   0,                                      !- Infrared Transmittance at Normal Incidence
   2737   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2738   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2739   0.0133,                                 !- Conductivity {W/m-K}
   2740   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2741   No;                                     !- Solar Diffusing
   2742 
   2743 Construction,
   2744   000_Interior Window,                    !- Name
   2745   000_Clear 3mm;                          !- Layer 1
   2746 
   2747 Construction,
   2748   000_Interior Partition,                 !- Name
   2749   000_G05 25mm wood;                      !- Layer 1
   2750 
   2751 Construction,
   2752   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2753   Theoretical Glass [207];                !- Layer 1
   2754 
   2755 Construction,
   2756   000_Interior Ceiling,                   !- Name
   2757   000_M11 100mm lightweight concrete,     !- Layer 1
   2758   000_F05 Ceiling air space resistance,   !- Layer 2
   2759   000_F16 Acoustic tile;                  !- Layer 3
   2760 
   2761 Construction,
   2762   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2763   Roof Membrane,                          !- Layer 1
   2764   Roof Insulation [21],                   !- Layer 2
   2765   Metal Decking;                          !- Layer 3
   2766 
   2767 Construction,
   2768   Air_Wall,                               !- Name
   2769   OS:Material:AirWall 1;                  !- Layer 1
   2770 
   2771 Construction,
   2772   000_Interior Floor,                     !- Name
   2773   000_F16 Acoustic tile,                  !- Layer 1
   2774   000_F05 Ceiling air space resistance,   !- Layer 2
   2775   000_M11 100mm lightweight concrete;     !- Layer 3
   2776 
   2777 Construction,
   2778   000_Exterior Window,                    !- Name
   2779   000_Clear 3mm,                          !- Layer 1
   2780   000_Air 13mm,                           !- Layer 2
   2781   000_Clear 3mm;                          !- Layer 3
   2782 
   2783 Construction,
   2784   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2785   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2786   CP02 CARPET PAD;                        !- Layer 2
   2787 
   2788 Construction,
   2789   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2790   MAT-SHEATH,                             !- Layer 1
   2791   Wall Insulation [39],                   !- Layer 2
   2792   1/2IN Gypsum;                           !- Layer 3
   2793 
   2794 Construction,
   2795   000_Interior Door,                      !- Name
   2796   000_G05 25mm wood;                      !- Layer 1
   2797 
   2798 Construction,
   2799   000_Interior Wall,                      !- Name
   2800   000_G01a 19mm gypsum board,             !- Layer 1
   2801   000_F04 Wall air space resistance,      !- Layer 2
   2802   000_G01a 19mm gypsum board;             !- Layer 3
   2803 
   2804 Construction,
   2805   000_Exterior Door,                      !- Name
   2806   000_F08 Metal surface,                  !- Layer 1
   2807   000_I01 25mm insulation board;          !- Layer 2
   2808 
   2809 ZoneList,
   2810   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2811   Thermal Zone 1,                         !- Zone Name 1
   2812   Thermal Zone 10,                        !- Zone Name 2
   2813   Thermal Zone 2,                         !- Zone Name 3
   2814   Thermal Zone 3,                         !- Zone Name 4
   2815   Thermal Zone 4,                         !- Zone Name 5
   2816   Thermal Zone 5,                         !- Zone Name 6
   2817   Thermal Zone 6,                         !- Zone Name 7
   2818   Thermal Zone 7,                         !- Zone Name 8
   2819   Thermal Zone 8,                         !- Zone Name 9
   2820   Thermal Zone 9;                         !- Zone Name 10
   2821 
   2822 People,
   2823   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2824   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2825   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2826   People/Area,                            !- Number of People Calculation Method
   2827   ,                                       !- Number of People
   2828   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2829   ,                                       !- Zone Floor Area per Person {m2/person}
   2830   0.3,                                    !- Fraction Radiant
   2831   ,                                       !- Sensible Heat Fraction
   2832   Small Office_Activity;                  !- Activity Level Schedule Name
   2833 
   2834 Lights,
   2835   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2836   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2837   Small Office_Bldg_Light,                !- Schedule Name
   2838   Watts/Area,                             !- Design Level Calculation Method
   2839   ,                                       !- Lighting Level {W}
   2840   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2841   ,                                       !- Watts per Person {W/person}
   2842   ,                                       !- Return Air Fraction
   2843   ,                                       !- Fraction Radiant
   2844   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2844 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2845 
   2846 ElectricEquipment,
   2847   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2848   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2849   Small Office_Bldg_Equip,                !- Schedule Name
   2850   Watts/Area,                             !- Design Level Calculation Method
   2851   ,                                       !- Design Level {W}
   2852   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2853   ,                                       !- Watts per Person {W/person}
   2854   ,                                       !- Fraction Latent
   2855   ,                                       !- Fraction Radiant
   2856   ;                                       !- Fraction Lost
   2857 
   2858 ZoneInfiltration:DesignFlowRate,
   2859   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2860   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2861   Small Office_Infil_Quarter_On,          !- Schedule Name
   2862   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2863   ,                                       !- Design Flow Rate {m3/s}
   2864   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2865   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2866   ,                                       !- Air Changes per Hour {1/hr}
   2867   ,                                       !- Constant Term Coefficient
   2868   ,                                       !- Temperature Term Coefficient
   2869   ,                                       !- Velocity Term Coefficient
   2870   ;                                       !- Velocity Squared Term Coefficient
   2871 
   2872 Building,
   2873   Building 1,                             !- Name
   2874   ,                                       !- North Axis {deg}
   2875   ,                                       !- Terrain
   2876   ,                                       !- Loads Convergence Tolerance Value
   2877   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2878   ,                                       !- Solar Distribution
   2879   ,                                       !- Maximum Number of Warmup Days
   2880   ;                                       !- Minimum Number of Warmup Days
   2881 
   2882 Zone,
   2883   Thermal Zone 5,                         !- Name
   2884   -0,                                     !- Direction of Relative North {deg}
   2885   3,                                      !- X Origin {m}
   2886   3,                                      !- Y Origin {m}
   2887   4,                                      !- Z Origin {m}
   2888   ,                                       !- Type
   2889   ,                                       !- Multiplier
   2890   ,                                       !- Ceiling Height {m}
   2891   ,                                       !- Volume {m3}
   2892   ,                                       !- Floor Area {m2}
   2893   ,                                       !- Zone Inside Convection Algorithm
   2894   ;                                       !- Zone Outside Convection Algorithm
   2895 
   2896 BuildingSurface:Detailed,
   2897   Surface 60,                             !- Name
   2898   Roof,                                   !- Surface Type
   2899   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2900   Thermal Zone 5,                         !- Zone Name
   2901   Outdoors,                               !- Outside Boundary Condition
   2902   ,                                       !- Outside Boundary Condition Object
   2903   SunExposed,                             !- Sun Exposure
   2904   WindExposed,                            !- Wind Exposure
   2905   ,                                       !- View Factor to Ground
   2906   ,                                       !- Number of Vertices
   2907   3.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2908   3.68245836551854, 3.68245836551854, 4,  !- X,Y,Z Vertex 2 {m}
   2909   0, 3.68245836551854, 4,                 !- X,Y,Z Vertex 3 {m}
   2910   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2911 
   2912 BuildingSurface:Detailed,
   2913   Surface 56,                             !- Name
   2914   Wall,                                   !- Surface Type
   2915   000_Interior Wall,                      !- Construction Name
   2916   Thermal Zone 5,                         !- Zone Name
   2917   Surface,                                !- Outside Boundary Condition
   2918   Surface 34,                             !- Outside Boundary Condition Object
   2919   NoSun,                                  !- Sun Exposure
   2920   NoWind,                                 !- Wind Exposure
   2921   ,                                       !- View Factor to Ground
   2922   ,                                       !- Number of Vertices
   2923   0, 3.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   2924   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   2925   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2926   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2927 
   2928 BuildingSurface:Detailed,
   2929   Surface 58,                             !- Name
   2930   Wall,                                   !- Surface Type
   2931   000_Interior Wall,                      !- Construction Name
   2932   Thermal Zone 5,                         !- Zone Name
   2933   Surface,                                !- Outside Boundary Condition
   2934   Surface 46,                             !- Outside Boundary Condition Object
   2935   NoSun,                                  !- Sun Exposure
   2936   NoWind,                                 !- Wind Exposure
   2937   ,                                       !- View Factor to Ground
   2938   ,                                       !- Number of Vertices
   2939   3.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2940   3.68245836551854, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2941   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 3 {m}
   2942   3.68245836551854, 3.68245836551854, 4;  !- X,Y,Z Vertex 4 {m}
   2943 
   2944 BuildingSurface:Detailed,
   2945   Surface 59,                             !- Name
   2946   Wall,                                   !- Surface Type
   2947   000_Interior Wall,                      !- Construction Name
   2948   Thermal Zone 5,                         !- Zone Name
   2949   Surface,                                !- Outside Boundary Condition
   2950   Surface 52,                             !- Outside Boundary Condition Object
   2951   NoSun,                                  !- Sun Exposure
   2952   NoWind,                                 !- Wind Exposure
   2953   ,                                       !- View Factor to Ground
   2954   ,                                       !- Number of Vertices
   2955   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2956   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2957   3.68245836551854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2958   3.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2959 
   2960 BuildingSurface:Detailed,
   2961   Surface 55,                             !- Name
   2962   Floor,                                  !- Surface Type
   2963   000_Interior Floor,                     !- Construction Name
   2964   Thermal Zone 5,                         !- Zone Name
   2965   Surface,                                !- Outside Boundary Condition
   2966   Surface 30,                             !- Outside Boundary Condition Object
   2967   NoSun,                                  !- Sun Exposure
   2968   NoWind,                                 !- Wind Exposure
   2969   ,                                       !- View Factor to Ground
   2970   ,                                       !- Number of Vertices
   2971   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2972   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   2973   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 3 {m}
   2974   3.68245836551854, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2975 
   2976 BuildingSurface:Detailed,
   2977   Surface 57,                             !- Name
   2978   Wall,                                   !- Surface Type
   2979   000_Interior Wall,                      !- Construction Name
   2980   Thermal Zone 5,                         !- Zone Name
   2981   Surface,                                !- Outside Boundary Condition
   2982   Surface 40,                             !- Outside Boundary Condition Object
   2983   NoSun,                                  !- Sun Exposure
   2984   NoWind,                                 !- Wind Exposure
   2985   ,                                       !- View Factor to Ground
   2986   ,                                       !- Number of Vertices
   2987   3.68245836551854, 3.68245836551854, 4,  !- X,Y,Z Vertex 1 {m}
   2988   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 2 {m}
   2989   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   2990   0, 3.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   2991 
   2992 ZoneControl:Thermostat,
   2993   Thermal Zone 5 Thermostat,              !- Name
   2994   Thermal Zone 5,                         !- Zone or ZoneList Name
   2995   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   2996   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2997   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2998 
   2999 Schedule:Compact,
   3000   Thermal Zone 5 Thermostat Schedule,     !- Name
   3001   ,                                       !- Schedule Type Limits Name
   3002   Through: 12/31,                         !- Field 1
   3003   For: AllDays,                           !- Field 2
   3004   Until: 24:00,                           !- Field 3
   3005   4;                                      !- Field 4
   3006 
   3007 ThermostatSetpoint:DualSetpoint,
   3008   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3009   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3010   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3011 
   3012 ZoneHVAC:EquipmentConnections,
   3013   Thermal Zone 5,                         !- Zone Name
   3014   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3015   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3016   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3017   Node 5,                                 !- Zone Air Node Name
   3018   Node 78;                                !- Zone Return Air Node Name
   3019 
   3020 NodeList,
   3021   Port List 9,                            !- Name
   3022   Node 77;                                !- Node Name 1
   3023 
   3024 ZoneHVAC:EquipmentList,
   3025   Zone HVAC Equipment List 5,             !- Name
   3026   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3027   ZoneHVAC:AirDistributionUnit {eae09619-94f0-4408-9c56-40a9fdb22da7}, !- Zone Equipment Name 1
   3028   1,                                      !- Zone Equipment Cooling Sequence 1
   3029   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3030 
   3031 Sizing:Zone,
   3032   Thermal Zone 5,                         !- Zone or ZoneList Name
   3033   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3034   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3035   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3036   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3037   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3038   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3039   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3040   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3041   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3042   ,                                       !- Zone Heating Sizing Factor
   3043   ,                                       !- Zone Cooling Sizing Factor
   3044   DesignDay,                              !- Cooling Design Air Flow Method
   3045   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3046   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3047   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3048   0,                                      !- Cooling Minimum Air Flow Fraction
   3049   DesignDay,                              !- Heating Design Air Flow Method
   3050   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3051   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3052   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3053   0.3;                                    !- Heating Maximum Air Flow Fraction
   3054 
   3055 DesignSpecification:ZoneAirDistribution,
   3056   {7640faba-6777-48ff-876e-fa48a7f5c421}, !- Name
   3057   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3058   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3059 
   3060 DesignSpecification:OutdoorAir,
   3061   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   3062   Sum,                                    !- Outdoor Air Method
   3063   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3064   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3065   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3066   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3067 
   3068 Zone,
   3069   Thermal Zone 1,                         !- Name
   3070   -0,                                     !- Direction of Relative North {deg}
   3071   3,                                      !- X Origin {m}
   3072   6.68245836551854,                       !- Y Origin {m}
   3073   4,                                      !- Z Origin {m}
   3074   ,                                       !- Type
   3075   ,                                       !- Multiplier
   3076   ,                                       !- Ceiling Height {m}
   3077   ,                                       !- Volume {m3}
   3078   ,                                       !- Floor Area {m2}
   3079   ,                                       !- Zone Inside Convection Algorithm
   3080   ;                                       !- Zone Outside Convection Algorithm
   3081 
   3082 BuildingSurface:Detailed,
   3083   Surface 37,                             !- Name
   3084   Floor,                                  !- Surface Type
   3085   000_Interior Floor,                     !- Construction Name
   3086   Thermal Zone 1,                         !- Zone Name
   3087   Surface,                                !- Outside Boundary Condition
   3088   Surface 12,                             !- Outside Boundary Condition Object
   3089   NoSun,                                  !- Sun Exposure
   3090   NoWind,                                 !- Wind Exposure
   3091   ,                                       !- View Factor to Ground
   3092   ,                                       !- Number of Vertices
   3093   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3094   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3095   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3096   0, -1.77635683940025e-15, 0;            !- X,Y,Z Vertex 4 {m}
   3097 
   3098 BuildingSurface:Detailed,
   3099   Surface 42,                             !- Name
   3100   Roof,                                   !- Surface Type
   3101   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3102   Thermal Zone 1,                         !- Zone Name
   3103   Outdoors,                               !- Outside Boundary Condition
   3104   ,                                       !- Outside Boundary Condition Object
   3105   SunExposed,                             !- Sun Exposure
   3106   WindExposed,                            !- Wind Exposure
   3107   ,                                       !- View Factor to Ground
   3108   ,                                       !- Number of Vertices
   3109   0, -1.77635683940025e-15, 4,            !- X,Y,Z Vertex 1 {m}
   3110   3.68245836551854, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   3111   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   3112   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3113 
   3114 BuildingSurface:Detailed,
   3115   Surface 40,                             !- Name
   3116   Wall,                                   !- Surface Type
   3117   000_Interior Wall,                      !- Construction Name
   3118   Thermal Zone 1,                         !- Zone Name
   3119   Surface,                                !- Outside Boundary Condition
   3120   Surface 57,                             !- Outside Boundary Condition Object
   3121   NoSun,                                  !- Sun Exposure
   3122   NoWind,                                 !- Wind Exposure
   3123   ,                                       !- View Factor to Ground
   3124   ,                                       !- Number of Vertices
   3125   0, -1.77635683940025e-15, 4,            !- X,Y,Z Vertex 1 {m}
   3126   0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
   3127   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3128   3.68245836551854, -1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   3129 
   3130 BuildingSurface:Detailed,
   3131   Surface 38,                             !- Name
   3132   Wall,                                   !- Surface Type
   3133   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3134   Thermal Zone 1,                         !- Zone Name
   3135   Outdoors,                               !- Outside Boundary Condition
   3136   ,                                       !- Outside Boundary Condition Object
   3137   SunExposed,                             !- Sun Exposure
   3138   WindExposed,                            !- Wind Exposure
   3139   ,                                       !- View Factor to Ground
   3140   ,                                       !- Number of Vertices
   3141   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3142   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3143   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3144   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3145 
   3146 FenestrationSurface:Detailed,
   3147   Sub Surface 8,                          !- Name
   3148   Window,                                 !- Surface Type
   3149   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3150   Surface 38,                             !- Building Surface Name
   3151   ,                                       !- Outside Boundary Condition Object
   3152   ,                                       !- View Factor to Ground
   3153   ,                                       !- Shading Control Name
   3154   ,                                       !- Frame and Divider Name
   3155   ,                                       !- Multiplier
   3156   ,                                       !- Number of Vertices
   3157   6.65705836551854, 3, 1.92485233157431,  !- X,Y,Z Vertex 1 {m}
   3158   6.65705836551854, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   3159   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3160   -2.9746, 3, 1.92485233157431;           !- X,Y,Z Vertex 4 {m}
   3161 
   3162 BuildingSurface:Detailed,
   3163   Surface 39,                             !- Name
   3164   Wall,                                   !- Surface Type
   3165   000_Interior Wall,                      !- Construction Name
   3166   Thermal Zone 1,                         !- Zone Name
   3167   Surface,                                !- Outside Boundary Condition
   3168   Surface 47,                             !- Outside Boundary Condition Object
   3169   NoSun,                                  !- Sun Exposure
   3170   NoWind,                                 !- Wind Exposure
   3171   ,                                       !- View Factor to Ground
   3172   ,                                       !- Number of Vertices
   3173   3.68245836551854, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   3174   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   3175   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3176   6.68245836551854, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3177 
   3178 BuildingSurface:Detailed,
   3179   Surface 41,                             !- Name
   3180   Wall,                                   !- Surface Type
   3181   000_Interior Wall,                      !- Construction Name
   3182   Thermal Zone 1,                         !- Zone Name
   3183   Surface,                                !- Outside Boundary Condition
   3184   Surface 33,                             !- Outside Boundary Condition Object
   3185   NoSun,                                  !- Sun Exposure
   3186   NoWind,                                 !- Wind Exposure
   3187   ,                                       !- View Factor to Ground
   3188   ,                                       !- Number of Vertices
   3189   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3190   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3191   0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
   3192   0, -1.77635683940025e-15, 4;            !- X,Y,Z Vertex 4 {m}
   3193 
   3194 ZoneControl:Thermostat,
   3195   Thermal Zone 1 Thermostat,              !- Name
   3196   Thermal Zone 1,                         !- Zone or ZoneList Name
   3197   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3198   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3199   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3200 
   3201 Schedule:Compact,
   3202   Thermal Zone 1 Thermostat Schedule,     !- Name
   3203   ,                                       !- Schedule Type Limits Name
   3204   Through: 12/31,                         !- Field 1
   3205   For: AllDays,                           !- Field 2
   3206   Until: 24:00,                           !- Field 3
   3207   4;                                      !- Field 4
   3208 
   3209 ZoneHVAC:EquipmentConnections,
   3210   Thermal Zone 1,                         !- Zone Name
   3211   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3212   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3213   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3214   Node 1,                                 !- Zone Air Node Name
   3215   Node 53;                                !- Zone Return Air Node Name
   3216 
   3217 NodeList,
   3218   Port List 1,                            !- Name
   3219   Node 52;                                !- Node Name 1
   3220 
   3221 ZoneHVAC:EquipmentList,
   3222   Zone HVAC Equipment List 1,             !- Name
   3223   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3224   ZoneHVAC:AirDistributionUnit {a13c7751-6c0b-40f1-bd2e-41bff52ef36b}, !- Zone Equipment Name 1
   3225   1,                                      !- Zone Equipment Cooling Sequence 1
   3226   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3227 
   3228 Sizing:Zone,
   3229   Thermal Zone 1,                         !- Zone or ZoneList Name
   3230   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3231   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3232   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3233   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3234   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3235   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3236   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3237   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3238   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3239   ,                                       !- Zone Heating Sizing Factor
   3240   ,                                       !- Zone Cooling Sizing Factor
   3241   DesignDay,                              !- Cooling Design Air Flow Method
   3242   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3243   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3244   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3245   0,                                      !- Cooling Minimum Air Flow Fraction
   3246   DesignDay,                              !- Heating Design Air Flow Method
   3247   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3248   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3249   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3250   0.3;                                    !- Heating Maximum Air Flow Fraction
   3251 
   3252 DesignSpecification:ZoneAirDistribution,
   3253   {188f19f4-ba6c-4eb3-9ab8-0a569d55deec}, !- Name
   3254   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3255   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3256 
   3257 Zone,
   3258   Thermal Zone 8,                         !- Name
   3259   -0,                                     !- Direction of Relative North {deg}
   3260   3,                                      !- X Origin {m}
   3261   3,                                      !- Y Origin {m}
   3262   0,                                      !- Z Origin {m}
   3263   ,                                       !- Type
   3264   ,                                       !- Multiplier
   3265   ,                                       !- Ceiling Height {m}
   3266   ,                                       !- Volume {m3}
   3267   ,                                       !- Floor Area {m2}
   3268   ,                                       !- Zone Inside Convection Algorithm
   3269   ;                                       !- Zone Outside Convection Algorithm
   3270 
   3271 BuildingSurface:Detailed,
   3272   Surface 27,                             !- Name
   3273   Wall,                                   !- Surface Type
   3274   000_Interior Wall,                      !- Construction Name
   3275   Thermal Zone 8,                         !- Zone Name
   3276   Surface,                                !- Outside Boundary Condition
   3277   Surface 10,                             !- Outside Boundary Condition Object
   3278   NoSun,                                  !- Sun Exposure
   3279   NoWind,                                 !- Wind Exposure
   3280   ,                                       !- View Factor to Ground
   3281   ,                                       !- Number of Vertices
   3282   3.68245836551854, 3.68245836551854, 4,  !- X,Y,Z Vertex 1 {m}
   3283   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 2 {m}
   3284   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3285   0, 3.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3286 
   3287 BuildingSurface:Detailed,
   3288   Surface 26,                             !- Name
   3289   Wall,                                   !- Surface Type
   3290   000_Interior Wall,                      !- Construction Name
   3291   Thermal Zone 8,                         !- Zone Name
   3292   Surface,                                !- Outside Boundary Condition
   3293   Surface 4,                              !- Outside Boundary Condition Object
   3294   NoSun,                                  !- Sun Exposure
   3295   NoWind,                                 !- Wind Exposure
   3296   ,                                       !- View Factor to Ground
   3297   ,                                       !- Number of Vertices
   3298   0, 3.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   3299   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3300   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3301   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3302 
   3303 BuildingSurface:Detailed,
   3304   Surface 25,                             !- Name
   3305   Floor,                                  !- Surface Type
   3306   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3307   Thermal Zone 8,                         !- Zone Name
   3308   Ground,                                 !- Outside Boundary Condition
   3309   ,                                       !- Outside Boundary Condition Object
   3310   NoSun,                                  !- Sun Exposure
   3311   NoWind,                                 !- Wind Exposure
   3312   ,                                       !- View Factor to Ground
   3313   ,                                       !- Number of Vertices
   3314   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3315   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3316   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 3 {m}
   3317   3.68245836551854, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   3318 
   3319 BuildingSurface:Detailed,
   3320   Surface 28,                             !- Name
   3321   Wall,                                   !- Surface Type
   3322   000_Interior Wall,                      !- Construction Name
   3323   Thermal Zone 8,                         !- Zone Name
   3324   Surface,                                !- Outside Boundary Condition
   3325   Surface 16,                             !- Outside Boundary Condition Object
   3326   NoSun,                                  !- Sun Exposure
   3327   NoWind,                                 !- Wind Exposure
   3328   ,                                       !- View Factor to Ground
   3329   ,                                       !- Number of Vertices
   3330   3.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3331   3.68245836551854, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3332   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 3 {m}
   3333   3.68245836551854, 3.68245836551854, 4;  !- X,Y,Z Vertex 4 {m}
   3334 
   3335 BuildingSurface:Detailed,
   3336   Surface 30,                             !- Name
   3337   Ceiling,                                !- Surface Type
   3338   000_Interior Ceiling,                   !- Construction Name
   3339   Thermal Zone 8,                         !- Zone Name
   3340   Surface,                                !- Outside Boundary Condition
   3341   Surface 55,                             !- Outside Boundary Condition Object
   3342   NoSun,                                  !- Sun Exposure
   3343   NoWind,                                 !- Wind Exposure
   3344   ,                                       !- View Factor to Ground
   3345   ,                                       !- Number of Vertices
   3346   3.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3347   3.68245836551854, 3.68245836551854, 4,  !- X,Y,Z Vertex 2 {m}
   3348   0, 3.68245836551854, 4,                 !- X,Y,Z Vertex 3 {m}
   3349   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3350 
   3351 BuildingSurface:Detailed,
   3352   Surface 29,                             !- Name
   3353   Wall,                                   !- Surface Type
   3354   000_Interior Wall,                      !- Construction Name
   3355   Thermal Zone 8,                         !- Zone Name
   3356   Surface,                                !- Outside Boundary Condition
   3357   Surface 22,                             !- Outside Boundary Condition Object
   3358   NoSun,                                  !- Sun Exposure
   3359   NoWind,                                 !- Wind Exposure
   3360   ,                                       !- View Factor to Ground
   3361   ,                                       !- Number of Vertices
   3362   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3363   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3364   3.68245836551854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3365   3.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3366 
   3367 ZoneControl:Thermostat,
   3368   Thermal Zone 8 Thermostat,              !- Name
   3369   Thermal Zone 8,                         !- Zone or ZoneList Name
   3370   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3371   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3372   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3373 
   3374 Schedule:Compact,
   3375   Thermal Zone 8 Thermostat Schedule,     !- Name
   3376   ,                                       !- Schedule Type Limits Name
   3377   Through: 12/31,                         !- Field 1
   3378   For: AllDays,                           !- Field 2
   3379   Until: 24:00,                           !- Field 3
   3380   4;                                      !- Field 4
   3381 
   3382 ZoneHVAC:EquipmentConnections,
   3383   Thermal Zone 8,                         !- Zone Name
   3384   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3385   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3386   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3387   Node 8,                                 !- Zone Air Node Name
   3388   Node 68;                                !- Zone Return Air Node Name
   3389 
   3390 NodeList,
   3391   Port List 15,                           !- Name
   3392   Node 67;                                !- Node Name 1
   3393 
   3394 ZoneHVAC:EquipmentList,
   3395   Zone HVAC Equipment List 8,             !- Name
   3396   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3397   ZoneHVAC:AirDistributionUnit {916cfe96-5e0d-4aae-abd5-8b0a444122cc}, !- Zone Equipment Name 1
   3398   1,                                      !- Zone Equipment Cooling Sequence 1
   3399   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3400 
   3401 Sizing:Zone,
   3402   Thermal Zone 8,                         !- Zone or ZoneList Name
   3403   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3404   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3405   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3406   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3407   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3408   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3409   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3410   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3411   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3412   ,                                       !- Zone Heating Sizing Factor
   3413   ,                                       !- Zone Cooling Sizing Factor
   3414   DesignDay,                              !- Cooling Design Air Flow Method
   3415   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3416   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3417   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3418   0,                                      !- Cooling Minimum Air Flow Fraction
   3419   DesignDay,                              !- Heating Design Air Flow Method
   3420   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3421   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3422   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3423   0.3;                                    !- Heating Maximum Air Flow Fraction
   3424 
   3425 DesignSpecification:ZoneAirDistribution,
   3426   {9f152681-c9d3-4e0f-88f0-4c07488ff05b}, !- Name
   3427   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3428   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3429 
   3430 Zone,
   3431   Thermal Zone 7,                         !- Name
   3432   -0,                                     !- Direction of Relative North {deg}
   3433   6.68245836551854,                       !- X Origin {m}
   3434   3,                                      !- Y Origin {m}
   3435   4,                                      !- Z Origin {m}
   3436   ,                                       !- Type
   3437   ,                                       !- Multiplier
   3438   ,                                       !- Ceiling Height {m}
   3439   ,                                       !- Volume {m3}
   3440   ,                                       !- Floor Area {m2}
   3441   ,                                       !- Zone Inside Convection Algorithm
   3442   ;                                       !- Zone Outside Convection Algorithm
   3443 
   3444 BuildingSurface:Detailed,
   3445   Surface 44,                             !- Name
   3446   Wall,                                   !- Surface Type
   3447   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3448   Thermal Zone 7,                         !- Zone Name
   3449   Outdoors,                               !- Outside Boundary Condition
   3450   ,                                       !- Outside Boundary Condition Object
   3451   SunExposed,                             !- Sun Exposure
   3452   WindExposed,                            !- Wind Exposure
   3453   ,                                       !- View Factor to Ground
   3454   ,                                       !- Number of Vertices
   3455   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3456   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3457   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3458   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3459 
   3460 FenestrationSurface:Detailed,
   3461   Sub Surface 5,                          !- Name
   3462   Window,                                 !- Surface Type
   3463   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3464   Surface 44,                             !- Building Surface Name
   3465   ,                                       !- Outside Boundary Condition Object
   3466   ,                                       !- View Factor to Ground
   3467   ,                                       !- Shading Control Name
   3468   ,                                       !- Frame and Divider Name
   3469   ,                                       !- Multiplier
   3470   ,                                       !- Number of Vertices
   3471   3, -2.9746, 1.92485233157431,           !- X,Y,Z Vertex 1 {m}
   3472   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3473   3, 6.65705836551854, 1,                 !- X,Y,Z Vertex 3 {m}
   3474   3, 6.65705836551854, 1.92485233157431;  !- X,Y,Z Vertex 4 {m}
   3475 
   3476 BuildingSurface:Detailed,
   3477   Surface 45,                             !- Name
   3478   Wall,                                   !- Surface Type
   3479   000_Interior Wall,                      !- Construction Name
   3480   Thermal Zone 7,                         !- Zone Name
   3481   Surface,                                !- Outside Boundary Condition
   3482   Surface 53,                             !- Outside Boundary Condition Object
   3483   NoSun,                                  !- Sun Exposure
   3484   NoWind,                                 !- Wind Exposure
   3485   ,                                       !- View Factor to Ground
   3486   ,                                       !- Number of Vertices
   3487   -1.77635683940025e-15, 0, 4,            !- X,Y,Z Vertex 1 {m}
   3488   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
   3489   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3490   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3491 
   3492 BuildingSurface:Detailed,
   3493   Surface 47,                             !- Name
   3494   Wall,                                   !- Surface Type
   3495   000_Interior Wall,                      !- Construction Name
   3496   Thermal Zone 7,                         !- Zone Name
   3497   Surface,                                !- Outside Boundary Condition
   3498   Surface 39,                             !- Outside Boundary Condition Object
   3499   NoSun,                                  !- Sun Exposure
   3500   NoWind,                                 !- Wind Exposure
   3501   ,                                       !- View Factor to Ground
   3502   ,                                       !- Number of Vertices
   3503   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   3504   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3505   -1.77635683940025e-15, 3.68245836551854, 0, !- X,Y,Z Vertex 3 {m}
   3506   -1.77635683940025e-15, 3.68245836551854, 4; !- X,Y,Z Vertex 4 {m}
   3507 
   3508 BuildingSurface:Detailed,
   3509   Surface 43,                             !- Name
   3510   Floor,                                  !- Surface Type
   3511   000_Interior Floor,                     !- Construction Name
   3512   Thermal Zone 7,                         !- Zone Name
   3513   Surface,                                !- Outside Boundary Condition
   3514   Surface 18,                             !- Outside Boundary Condition Object
   3515   NoSun,                                  !- Sun Exposure
   3516   NoWind,                                 !- Wind Exposure
   3517   ,                                       !- View Factor to Ground
   3518   ,                                       !- Number of Vertices
   3519   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 1 {m}
   3520   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3521   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
   3522   -1.77635683940025e-15, 3.68245836551854, 0; !- X,Y,Z Vertex 4 {m}
   3523 
   3524 BuildingSurface:Detailed,
   3525   Surface 48,                             !- Name
   3526   Roof,                                   !- Surface Type
   3527   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3528   Thermal Zone 7,                         !- Zone Name
   3529   Outdoors,                               !- Outside Boundary Condition
   3530   ,                                       !- Outside Boundary Condition Object
   3531   SunExposed,                             !- Sun Exposure
   3532   WindExposed,                            !- Wind Exposure
   3533   ,                                       !- View Factor to Ground
   3534   ,                                       !- Number of Vertices
   3535   -1.77635683940025e-15, 3.68245836551854, 4, !- X,Y,Z Vertex 1 {m}
   3536   -1.77635683940025e-15, 0, 4,            !- X,Y,Z Vertex 2 {m}
   3537   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3538   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3539 
   3540 BuildingSurface:Detailed,
   3541   Surface 46,                             !- Name
   3542   Wall,                                   !- Surface Type
   3543   000_Interior Wall,                      !- Construction Name
   3544   Thermal Zone 7,                         !- Zone Name
   3545   Surface,                                !- Outside Boundary Condition
   3546   Surface 58,                             !- Outside Boundary Condition Object
   3547   NoSun,                                  !- Sun Exposure
   3548   NoWind,                                 !- Wind Exposure
   3549   ,                                       !- View Factor to Ground
   3550   ,                                       !- Number of Vertices
   3551   -1.77635683940025e-15, 3.68245836551854, 4, !- X,Y,Z Vertex 1 {m}
   3552   -1.77635683940025e-15, 3.68245836551854, 0, !- X,Y,Z Vertex 2 {m}
   3553   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
   3554   -1.77635683940025e-15, 0, 4;            !- X,Y,Z Vertex 4 {m}
   3555 
   3556 ZoneControl:Thermostat,
   3557   Thermal Zone 7 Thermostat,              !- Name
   3558   Thermal Zone 7,                         !- Zone or ZoneList Name
   3559   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3560   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3561   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3562 
   3563 Schedule:Compact,
   3564   Thermal Zone 7 Thermostat Schedule,     !- Name
   3565   ,                                       !- Schedule Type Limits Name
   3566   Through: 12/31,                         !- Field 1
   3567   For: AllDays,                           !- Field 2
   3568   Until: 24:00,                           !- Field 3
   3569   4;                                      !- Field 4
   3570 
   3571 ZoneHVAC:EquipmentConnections,
   3572   Thermal Zone 7,                         !- Zone Name
   3573   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3574   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3575   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3576   Node 7,                                 !- Zone Air Node Name
   3577   Node 33;                                !- Zone Return Air Node Name
   3578 
   3579 NodeList,
   3580   Port List 13,                           !- Name
   3581   Node 15;                                !- Node Name 1
   3582 
   3583 ZoneHVAC:EquipmentList,
   3584   Zone HVAC Equipment List 7,             !- Name
   3585   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3586   ZoneHVAC:AirDistributionUnit {96f039f4-a7d3-4094-bc76-94641079b3fa}, !- Zone Equipment Name 1
   3587   1,                                      !- Zone Equipment Cooling Sequence 1
   3588   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3589 
   3590 Sizing:Zone,
   3591   Thermal Zone 7,                         !- Zone or ZoneList Name
   3592   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3593   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3594   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3595   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3596   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3597   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3598   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3599   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3600   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3601   ,                                       !- Zone Heating Sizing Factor
   3602   ,                                       !- Zone Cooling Sizing Factor
   3603   DesignDay,                              !- Cooling Design Air Flow Method
   3604   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3605   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3606   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3607   0,                                      !- Cooling Minimum Air Flow Fraction
   3608   DesignDay,                              !- Heating Design Air Flow Method
   3609   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3610   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3611   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3612   0.3;                                    !- Heating Maximum Air Flow Fraction
   3613 
   3614 DesignSpecification:ZoneAirDistribution,
   3615   {98d5c351-eb99-4a2a-8ab8-72db2dd3112d}, !- Name
   3616   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3617   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3618 
   3619 Zone,
   3620   Thermal Zone 6,                         !- Name
   3621   -0,                                     !- Direction of Relative North {deg}
   3622   0,                                      !- X Origin {m}
   3623   0,                                      !- Y Origin {m}
   3624   4,                                      !- Z Origin {m}
   3625   ,                                       !- Type
   3626   ,                                       !- Multiplier
   3627   ,                                       !- Ceiling Height {m}
   3628   ,                                       !- Volume {m3}
   3629   ,                                       !- Floor Area {m2}
   3630   ,                                       !- Zone Inside Convection Algorithm
   3631   ;                                       !- Zone Outside Convection Algorithm
   3632 
   3633 BuildingSurface:Detailed,
   3634   Surface 34,                             !- Name
   3635   Wall,                                   !- Surface Type
   3636   000_Interior Wall,                      !- Construction Name
   3637   Thermal Zone 6,                         !- Zone Name
   3638   Surface,                                !- Outside Boundary Condition
   3639   Surface 56,                             !- Outside Boundary Condition Object
   3640   NoSun,                                  !- Sun Exposure
   3641   NoWind,                                 !- Wind Exposure
   3642   ,                                       !- View Factor to Ground
   3643   ,                                       !- Number of Vertices
   3644   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3645   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3646   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3647   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3648 
   3649 BuildingSurface:Detailed,
   3650   Surface 35,                             !- Name
   3651   Wall,                                   !- Surface Type
   3652   000_Interior Wall,                      !- Construction Name
   3653   Thermal Zone 6,                         !- Zone Name
   3654   Surface,                                !- Outside Boundary Condition
   3655   Surface 51,                             !- Outside Boundary Condition Object
   3656   NoSun,                                  !- Sun Exposure
   3657   NoWind,                                 !- Wind Exposure
   3658   ,                                       !- View Factor to Ground
   3659   ,                                       !- Number of Vertices
   3660   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3661   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3662   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3663   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3664 
   3665 BuildingSurface:Detailed,
   3666   Surface 33,                             !- Name
   3667   Wall,                                   !- Surface Type
   3668   000_Interior Wall,                      !- Construction Name
   3669   Thermal Zone 6,                         !- Zone Name
   3670   Surface,                                !- Outside Boundary Condition
   3671   Surface 41,                             !- Outside Boundary Condition Object
   3672   NoSun,                                  !- Sun Exposure
   3673   NoWind,                                 !- Wind Exposure
   3674   ,                                       !- View Factor to Ground
   3675   ,                                       !- Number of Vertices
   3676   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   3677   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3678   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3679   0, 9.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3680 
   3681 BuildingSurface:Detailed,
   3682   Surface 36,                             !- Name
   3683   Roof,                                   !- Surface Type
   3684   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3685   Thermal Zone 6,                         !- Zone Name
   3686   Outdoors,                               !- Outside Boundary Condition
   3687   ,                                       !- Outside Boundary Condition Object
   3688   SunExposed,                             !- Sun Exposure
   3689   WindExposed,                            !- Wind Exposure
   3690   ,                                       !- View Factor to Ground
   3691   ,                                       !- Number of Vertices
   3692   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3693   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 2 {m}
   3694   0, 9.68245836551854, 4,                 !- X,Y,Z Vertex 3 {m}
   3695   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3696 
   3697 BuildingSurface:Detailed,
   3698   Surface 31,                             !- Name
   3699   Floor,                                  !- Surface Type
   3700   000_Interior Floor,                     !- Construction Name
   3701   Thermal Zone 6,                         !- Zone Name
   3702   Surface,                                !- Outside Boundary Condition
   3703   Surface 6,                              !- Outside Boundary Condition Object
   3704   NoSun,                                  !- Sun Exposure
   3705   NoWind,                                 !- Wind Exposure
   3706   ,                                       !- View Factor to Ground
   3707   ,                                       !- Number of Vertices
   3708   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3709   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3710   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3711   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3712 
   3713 BuildingSurface:Detailed,
   3714   Surface 32,                             !- Name
   3715   Wall,                                   !- Surface Type
   3716   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3717   Thermal Zone 6,                         !- Zone Name
   3718   Outdoors,                               !- Outside Boundary Condition
   3719   ,                                       !- Outside Boundary Condition Object
   3720   SunExposed,                             !- Sun Exposure
   3721   WindExposed,                            !- Wind Exposure
   3722   ,                                       !- View Factor to Ground
   3723   ,                                       !- Number of Vertices
   3724   0, 9.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   3725   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3726   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3727   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3728 
   3729 FenestrationSurface:Detailed,
   3730   Sub Surface 3,                          !- Name
   3731   Window,                                 !- Surface Type
   3732   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3733   Surface 32,                             !- Building Surface Name
   3734   ,                                       !- Outside Boundary Condition Object
   3735   ,                                       !- View Factor to Ground
   3736   ,                                       !- Shading Control Name
   3737   ,                                       !- Frame and Divider Name
   3738   ,                                       !- Multiplier
   3739   ,                                       !- Number of Vertices
   3740   0, 9.65705836551854, 1.92485233157431,  !- X,Y,Z Vertex 1 {m}
   3741   0, 9.65705836551854, 1,                 !- X,Y,Z Vertex 2 {m}
   3742   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   3743   0, 0.0254000000000012, 1.92485233157431; !- X,Y,Z Vertex 4 {m}
   3744 
   3745 ZoneControl:Thermostat,
   3746   Thermal Zone 6 Thermostat,              !- Name
   3747   Thermal Zone 6,                         !- Zone or ZoneList Name
   3748   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   3749   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3750   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3751 
   3752 Schedule:Compact,
   3753   Thermal Zone 6 Thermostat Schedule,     !- Name
   3754   ,                                       !- Schedule Type Limits Name
   3755   Through: 12/31,                         !- Field 1
   3756   For: AllDays,                           !- Field 2
   3757   Until: 24:00,                           !- Field 3
   3758   4;                                      !- Field 4
   3759 
   3760 ZoneHVAC:EquipmentConnections,
   3761   Thermal Zone 6,                         !- Zone Name
   3762   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   3763   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   3764   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3765   Node 6,                                 !- Zone Air Node Name
   3766   Node 63;                                !- Zone Return Air Node Name
   3767 
   3768 NodeList,
   3769   Port List 11,                           !- Name
   3770   Node 62;                                !- Node Name 1
   3771 
   3772 ZoneHVAC:EquipmentList,
   3773   Zone HVAC Equipment List 6,             !- Name
   3774   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3775   ZoneHVAC:AirDistributionUnit {edd19039-6541-467c-96ed-d5e89bee8b63}, !- Zone Equipment Name 1
   3776   1,                                      !- Zone Equipment Cooling Sequence 1
   3777   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3778 
   3779 Sizing:Zone,
   3780   Thermal Zone 6,                         !- Zone or ZoneList Name
   3781   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3782   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3783   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3784   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3785   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3786   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3787   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3788   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3789   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3790   ,                                       !- Zone Heating Sizing Factor
   3791   ,                                       !- Zone Cooling Sizing Factor
   3792   DesignDay,                              !- Cooling Design Air Flow Method
   3793   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3794   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3795   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3796   0,                                      !- Cooling Minimum Air Flow Fraction
   3797   DesignDay,                              !- Heating Design Air Flow Method
   3798   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3799   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3800   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3801   0.3;                                    !- Heating Maximum Air Flow Fraction
   3802 
   3803 DesignSpecification:ZoneAirDistribution,
   3804   {2989f9b4-1040-4498-a6fe-ee3112c673ee}, !- Name
   3805   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3806   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3807 
   3808 Zone,
   3809   Thermal Zone 3,                         !- Name
   3810   -0,                                     !- Direction of Relative North {deg}
   3811   3,                                      !- X Origin {m}
   3812   6.68245836551854,                       !- Y Origin {m}
   3813   0,                                      !- Z Origin {m}
   3814   ,                                       !- Type
   3815   ,                                       !- Multiplier
   3816   ,                                       !- Ceiling Height {m}
   3817   ,                                       !- Volume {m3}
   3818   ,                                       !- Floor Area {m2}
   3819   ,                                       !- Zone Inside Convection Algorithm
   3820   ;                                       !- Zone Outside Convection Algorithm
   3821 
   3822 BuildingSurface:Detailed,
   3823   Surface 7,                              !- Name
   3824   Floor,                                  !- Surface Type
   3825   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3826   Thermal Zone 3,                         !- Zone Name
   3827   Ground,                                 !- Outside Boundary Condition
   3828   ,                                       !- Outside Boundary Condition Object
   3829   NoSun,                                  !- Sun Exposure
   3830   NoWind,                                 !- Wind Exposure
   3831   ,                                       !- View Factor to Ground
   3832   ,                                       !- Number of Vertices
   3833   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3834   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3835   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3836   0, -1.77635683940025e-15, 0;            !- X,Y,Z Vertex 4 {m}
   3837 
   3838 BuildingSurface:Detailed,
   3839   Surface 11,                             !- Name
   3840   Wall,                                   !- Surface Type
   3841   000_Interior Wall,                      !- Construction Name
   3842   Thermal Zone 3,                         !- Zone Name
   3843   Surface,                                !- Outside Boundary Condition
   3844   Surface 3,                              !- Outside Boundary Condition Object
   3845   NoSun,                                  !- Sun Exposure
   3846   NoWind,                                 !- Wind Exposure
   3847   ,                                       !- View Factor to Ground
   3848   ,                                       !- Number of Vertices
   3849   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3850   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3851   0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
   3852   0, -1.77635683940025e-15, 4;            !- X,Y,Z Vertex 4 {m}
   3853 
   3854 BuildingSurface:Detailed,
   3855   Surface 10,                             !- Name
   3856   Wall,                                   !- Surface Type
   3857   000_Interior Wall,                      !- Construction Name
   3858   Thermal Zone 3,                         !- Zone Name
   3859   Surface,                                !- Outside Boundary Condition
   3860   Surface 27,                             !- Outside Boundary Condition Object
   3861   NoSun,                                  !- Sun Exposure
   3862   NoWind,                                 !- Wind Exposure
   3863   ,                                       !- View Factor to Ground
   3864   ,                                       !- Number of Vertices
   3865   0, -1.77635683940025e-15, 4,            !- X,Y,Z Vertex 1 {m}
   3866   0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
   3867   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3868   3.68245836551854, -1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   3869 
   3870 BuildingSurface:Detailed,
   3871   Surface 8,                              !- Name
   3872   Wall,                                   !- Surface Type
   3873   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3874   Thermal Zone 3,                         !- Zone Name
   3875   Outdoors,                               !- Outside Boundary Condition
   3876   ,                                       !- Outside Boundary Condition Object
   3877   SunExposed,                             !- Sun Exposure
   3878   WindExposed,                            !- Wind Exposure
   3879   ,                                       !- View Factor to Ground
   3880   ,                                       !- Number of Vertices
   3881   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3882   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3883   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3884   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3885 
   3886 FenestrationSurface:Detailed,
   3887   Sub Surface 7,                          !- Name
   3888   Window,                                 !- Surface Type
   3889   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3890   Surface 8,                              !- Building Surface Name
   3891   ,                                       !- Outside Boundary Condition Object
   3892   ,                                       !- View Factor to Ground
   3893   ,                                       !- Shading Control Name
   3894   ,                                       !- Frame and Divider Name
   3895   ,                                       !- Multiplier
   3896   ,                                       !- Number of Vertices
   3897   6.65705836551854, 3, 1.92485233157431,  !- X,Y,Z Vertex 1 {m}
   3898   6.65705836551854, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   3899   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3900   -2.9746, 3, 1.92485233157431;           !- X,Y,Z Vertex 4 {m}
   3901 
   3902 BuildingSurface:Detailed,
   3903   Surface 12,                             !- Name
   3904   Ceiling,                                !- Surface Type
   3905   000_Interior Ceiling,                   !- Construction Name
   3906   Thermal Zone 3,                         !- Zone Name
   3907   Surface,                                !- Outside Boundary Condition
   3908   Surface 37,                             !- Outside Boundary Condition Object
   3909   NoSun,                                  !- Sun Exposure
   3910   NoWind,                                 !- Wind Exposure
   3911   ,                                       !- View Factor to Ground
   3912   ,                                       !- Number of Vertices
   3913   0, -1.77635683940025e-15, 4,            !- X,Y,Z Vertex 1 {m}
   3914   3.68245836551854, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   3915   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   3916   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3917 
   3918 BuildingSurface:Detailed,
   3919   Surface 9,                              !- Name
   3920   Wall,                                   !- Surface Type
   3921   000_Interior Wall,                      !- Construction Name
   3922   Thermal Zone 3,                         !- Zone Name
   3923   Surface,                                !- Outside Boundary Condition
   3924   Surface 17,                             !- Outside Boundary Condition Object
   3925   NoSun,                                  !- Sun Exposure
   3926   NoWind,                                 !- Wind Exposure
   3927   ,                                       !- View Factor to Ground
   3928   ,                                       !- Number of Vertices
   3929   3.68245836551854, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   3930   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   3931   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3932   6.68245836551854, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3933 
   3934 ZoneControl:Thermostat,
   3935   Thermal Zone 3 Thermostat,              !- Name
   3936   Thermal Zone 3,                         !- Zone or ZoneList Name
   3937   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   3938   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3939   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3940 
   3941 Schedule:Compact,
   3942   Thermal Zone 3 Thermostat Schedule,     !- Name
   3943   ,                                       !- Schedule Type Limits Name
   3944   Through: 12/31,                         !- Field 1
   3945   For: AllDays,                           !- Field 2
   3946   Until: 24:00,                           !- Field 3
   3947   4;                                      !- Field 4
   3948 
   3949 ZoneHVAC:EquipmentConnections,
   3950   Thermal Zone 3,                         !- Zone Name
   3951   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3952   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3953   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3954   Node 3,                                 !- Zone Air Node Name
   3955   Node 48;                                !- Zone Return Air Node Name
   3956 
   3957 NodeList,
   3958   Port List 5,                            !- Name
   3959   Node 47;                                !- Node Name 1
   3960 
   3961 ZoneHVAC:EquipmentList,
   3962   Zone HVAC Equipment List 3,             !- Name
   3963   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3964   ZoneHVAC:AirDistributionUnit {a651ab5d-7ea2-48b7-8fcf-51c3d295b814}, !- Zone Equipment Name 1
   3965   1,                                      !- Zone Equipment Cooling Sequence 1
   3966   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3967 
   3968 Sizing:Zone,
   3969   Thermal Zone 3,                         !- Zone or ZoneList Name
   3970   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3971   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3972   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3973   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3974   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3975   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3976   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3977   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3978   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3979   ,                                       !- Zone Heating Sizing Factor
   3980   ,                                       !- Zone Cooling Sizing Factor
   3981   DesignDay,                              !- Cooling Design Air Flow Method
   3982   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3983   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3984   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3985   0,                                      !- Cooling Minimum Air Flow Fraction
   3986   DesignDay,                              !- Heating Design Air Flow Method
   3987   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3988   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3989   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3990   0.3;                                    !- Heating Maximum Air Flow Fraction
   3991 
   3992 DesignSpecification:ZoneAirDistribution,
   3993   {443f9274-408f-4e05-910d-01334457fb1a}, !- Name
   3994   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3995   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3996 
   3997 Zone,
   3998   Thermal Zone 2,                         !- Name
   3999   -0,                                     !- Direction of Relative North {deg}
   4000   0,                                      !- X Origin {m}
   4001   0,                                      !- Y Origin {m}
   4002   0,                                      !- Z Origin {m}
   4003   ,                                       !- Type
   4004   ,                                       !- Multiplier
   4005   ,                                       !- Ceiling Height {m}
   4006   ,                                       !- Volume {m3}
   4007   ,                                       !- Floor Area {m2}
   4008   ,                                       !- Zone Inside Convection Algorithm
   4009   ;                                       !- Zone Outside Convection Algorithm
   4010 
   4011 BuildingSurface:Detailed,
   4012   Surface 4,                              !- Name
   4013   Wall,                                   !- Surface Type
   4014   000_Interior Wall,                      !- Construction Name
   4015   Thermal Zone 2,                         !- Zone Name
   4016   Surface,                                !- Outside Boundary Condition
   4017   Surface 26,                             !- Outside Boundary Condition Object
   4018   NoSun,                                  !- Sun Exposure
   4019   NoWind,                                 !- Wind Exposure
   4020   ,                                       !- View Factor to Ground
   4021   ,                                       !- Number of Vertices
   4022   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4023   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4024   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   4025   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   4026 
   4027 BuildingSurface:Detailed,
   4028   Surface 1,                              !- Name
   4029   Floor,                                  !- Surface Type
   4030   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4031   Thermal Zone 2,                         !- Zone Name
   4032   Ground,                                 !- Outside Boundary Condition
   4033   ,                                       !- Outside Boundary Condition Object
   4034   NoSun,                                  !- Sun Exposure
   4035   NoWind,                                 !- Wind Exposure
   4036   ,                                       !- View Factor to Ground
   4037   ,                                       !- Number of Vertices
   4038   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4039   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   4040   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   4041   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4042 
   4043 BuildingSurface:Detailed,
   4044   Surface 2,                              !- Name
   4045   Wall,                                   !- Surface Type
   4046   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4047   Thermal Zone 2,                         !- Zone Name
   4048   Outdoors,                               !- Outside Boundary Condition
   4049   ,                                       !- Outside Boundary Condition Object
   4050   SunExposed,                             !- Sun Exposure
   4051   WindExposed,                            !- Wind Exposure
   4052   ,                                       !- View Factor to Ground
   4053   ,                                       !- Number of Vertices
   4054   0, 9.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   4055   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   4056   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4057   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4058 
   4059 FenestrationSurface:Detailed,
   4060   Sub Surface 6,                          !- Name
   4061   Window,                                 !- Surface Type
   4062   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4063   Surface 2,                              !- Building Surface Name
   4064   ,                                       !- Outside Boundary Condition Object
   4065   ,                                       !- View Factor to Ground
   4066   ,                                       !- Shading Control Name
   4067   ,                                       !- Frame and Divider Name
   4068   ,                                       !- Multiplier
   4069   ,                                       !- Number of Vertices
   4070   0, 9.65705836551854, 1.92485233157431,  !- X,Y,Z Vertex 1 {m}
   4071   0, 9.65705836551854, 1,                 !- X,Y,Z Vertex 2 {m}
   4072   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4073   0, 0.0254000000000012, 1.92485233157431; !- X,Y,Z Vertex 4 {m}
   4074 
   4075 BuildingSurface:Detailed,
   4076   Surface 6,                              !- Name
   4077   Ceiling,                                !- Surface Type
   4078   000_Interior Ceiling,                   !- Construction Name
   4079   Thermal Zone 2,                         !- Zone Name
   4080   Surface,                                !- Outside Boundary Condition
   4081   Surface 31,                             !- Outside Boundary Condition Object
   4082   NoSun,                                  !- Sun Exposure
   4083   NoWind,                                 !- Wind Exposure
   4084   ,                                       !- View Factor to Ground
   4085   ,                                       !- Number of Vertices
   4086   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4087   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 2 {m}
   4088   0, 9.68245836551854, 4,                 !- X,Y,Z Vertex 3 {m}
   4089   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4090 
   4091 BuildingSurface:Detailed,
   4092   Surface 5,                              !- Name
   4093   Wall,                                   !- Surface Type
   4094   000_Interior Wall,                      !- Construction Name
   4095   Thermal Zone 2,                         !- Zone Name
   4096   Surface,                                !- Outside Boundary Condition
   4097   Surface 21,                             !- Outside Boundary Condition Object
   4098   NoSun,                                  !- Sun Exposure
   4099   NoWind,                                 !- Wind Exposure
   4100   ,                                       !- View Factor to Ground
   4101   ,                                       !- Number of Vertices
   4102   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4103   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4104   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4105   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4106 
   4107 BuildingSurface:Detailed,
   4108   Surface 3,                              !- Name
   4109   Wall,                                   !- Surface Type
   4110   000_Interior Wall,                      !- Construction Name
   4111   Thermal Zone 2,                         !- Zone Name
   4112   Surface,                                !- Outside Boundary Condition
   4113   Surface 11,                             !- Outside Boundary Condition Object
   4114   NoSun,                                  !- Sun Exposure
   4115   NoWind,                                 !- Wind Exposure
   4116   ,                                       !- View Factor to Ground
   4117   ,                                       !- Number of Vertices
   4118   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   4119   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   4120   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   4121   0, 9.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   4122 
   4123 ZoneControl:Thermostat,
   4124   Thermal Zone 2 Thermostat,              !- Name
   4125   Thermal Zone 2,                         !- Zone or ZoneList Name
   4126   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   4127   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4128   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4129 
   4130 Schedule:Compact,
   4131   Thermal Zone 2 Thermostat Schedule,     !- Name
   4132   ,                                       !- Schedule Type Limits Name
   4133   Through: 12/31,                         !- Field 1
   4134   For: AllDays,                           !- Field 2
   4135   Until: 24:00,                           !- Field 3
   4136   4;                                      !- Field 4
   4137 
   4138 ZoneHVAC:EquipmentConnections,
   4139   Thermal Zone 2,                         !- Zone Name
   4140   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   4141   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   4142   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4143   Node 2,                                 !- Zone Air Node Name
   4144   Node 58;                                !- Zone Return Air Node Name
   4145 
   4146 NodeList,
   4147   Port List 3,                            !- Name
   4148   Node 57;                                !- Node Name 1
   4149 
   4150 ZoneHVAC:EquipmentList,
   4151   Zone HVAC Equipment List 2,             !- Name
   4152   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4153   ZoneHVAC:AirDistributionUnit {049e132e-8935-4daa-8be8-ecb7698ab7f2}, !- Zone Equipment Name 1
   4154   1,                                      !- Zone Equipment Cooling Sequence 1
   4155   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4156 
   4157 Sizing:Zone,
   4158   Thermal Zone 2,                         !- Zone or ZoneList Name
   4159   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4160   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4161   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4162   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4163   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4164   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4165   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4166   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4167   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4168   ,                                       !- Zone Heating Sizing Factor
   4169   ,                                       !- Zone Cooling Sizing Factor
   4170   DesignDay,                              !- Cooling Design Air Flow Method
   4171   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4172   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4173   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4174   0,                                      !- Cooling Minimum Air Flow Fraction
   4175   DesignDay,                              !- Heating Design Air Flow Method
   4176   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4177   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4178   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4179   0.3;                                    !- Heating Maximum Air Flow Fraction
   4180 
   4181 DesignSpecification:ZoneAirDistribution,
   4182   {808194c9-901e-45a8-9b2e-c22ed75310a0}, !- Name
   4183   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4184   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4185 
   4186 Zone,
   4187   Thermal Zone 10,                        !- Name
   4188   -0,                                     !- Direction of Relative North {deg}
   4189   6.68245836551854,                       !- X Origin {m}
   4190   3,                                      !- Y Origin {m}
   4191   0,                                      !- Z Origin {m}
   4192   ,                                       !- Type
   4193   ,                                       !- Multiplier
   4194   ,                                       !- Ceiling Height {m}
   4195   ,                                       !- Volume {m3}
   4196   ,                                       !- Floor Area {m2}
   4197   ,                                       !- Zone Inside Convection Algorithm
   4198   ;                                       !- Zone Outside Convection Algorithm
   4199 
   4200 BuildingSurface:Detailed,
   4201   Surface 14,                             !- Name
   4202   Wall,                                   !- Surface Type
   4203   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4204   Thermal Zone 10,                        !- Zone Name
   4205   Outdoors,                               !- Outside Boundary Condition
   4206   ,                                       !- Outside Boundary Condition Object
   4207   SunExposed,                             !- Sun Exposure
   4208   WindExposed,                            !- Wind Exposure
   4209   ,                                       !- View Factor to Ground
   4210   ,                                       !- Number of Vertices
   4211   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   4212   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4213   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   4214   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   4215 
   4216 FenestrationSurface:Detailed,
   4217   Sub Surface 2,                          !- Name
   4218   Window,                                 !- Surface Type
   4219   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4220   Surface 14,                             !- Building Surface Name
   4221   ,                                       !- Outside Boundary Condition Object
   4222   ,                                       !- View Factor to Ground
   4223   ,                                       !- Shading Control Name
   4224   ,                                       !- Frame and Divider Name
   4225   ,                                       !- Multiplier
   4226   ,                                       !- Number of Vertices
   4227   3, -2.9746, 1.92485233157431,           !- X,Y,Z Vertex 1 {m}
   4228   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   4229   3, 6.65705836551854, 1,                 !- X,Y,Z Vertex 3 {m}
   4230   3, 6.65705836551854, 1.92485233157431;  !- X,Y,Z Vertex 4 {m}
   4231 
   4232 BuildingSurface:Detailed,
   4233   Surface 15,                             !- Name
   4234   Wall,                                   !- Surface Type
   4235   000_Interior Wall,                      !- Construction Name
   4236   Thermal Zone 10,                        !- Zone Name
   4237   Surface,                                !- Outside Boundary Condition
   4238   Surface 23,                             !- Outside Boundary Condition Object
   4239   NoSun,                                  !- Sun Exposure
   4240   NoWind,                                 !- Wind Exposure
   4241   ,                                       !- View Factor to Ground
   4242   ,                                       !- Number of Vertices
   4243   -1.77635683940025e-15, 0, 4,            !- X,Y,Z Vertex 1 {m}
   4244   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
   4245   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   4246   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   4247 
   4248 BuildingSurface:Detailed,
   4249   Surface 17,                             !- Name
   4250   Wall,                                   !- Surface Type
   4251   000_Interior Wall,                      !- Construction Name
   4252   Thermal Zone 10,                        !- Zone Name
   4253   Surface,                                !- Outside Boundary Condition
   4254   Surface 9,                              !- Outside Boundary Condition Object
   4255   NoSun,                                  !- Sun Exposure
   4256   NoWind,                                 !- Wind Exposure
   4257   ,                                       !- View Factor to Ground
   4258   ,                                       !- Number of Vertices
   4259   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   4260   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   4261   -1.77635683940025e-15, 3.68245836551854, 0, !- X,Y,Z Vertex 3 {m}
   4262   -1.77635683940025e-15, 3.68245836551854, 4; !- X,Y,Z Vertex 4 {m}
   4263 
   4264 BuildingSurface:Detailed,
   4265   Surface 16,                             !- Name
   4266   Wall,                                   !- Surface Type
   4267   000_Interior Wall,                      !- Construction Name
   4268   Thermal Zone 10,                        !- Zone Name
   4269   Surface,                                !- Outside Boundary Condition
   4270   Surface 28,                             !- Outside Boundary Condition Object
   4271   NoSun,                                  !- Sun Exposure
   4272   NoWind,                                 !- Wind Exposure
   4273   ,                                       !- View Factor to Ground
   4274   ,                                       !- Number of Vertices
   4275   -1.77635683940025e-15, 3.68245836551854, 4, !- X,Y,Z Vertex 1 {m}
   4276   -1.77635683940025e-15, 3.68245836551854, 0, !- X,Y,Z Vertex 2 {m}
   4277   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
   4278   -1.77635683940025e-15, 0, 4;            !- X,Y,Z Vertex 4 {m}
   4279 
   4280 BuildingSurface:Detailed,
   4281   Surface 18,                             !- Name
   4282   Ceiling,                                !- Surface Type
   4283   000_Interior Ceiling,                   !- Construction Name
   4284   Thermal Zone 10,                        !- Zone Name
   4285   Surface,                                !- Outside Boundary Condition
   4286   Surface 43,                             !- Outside Boundary Condition Object
   4287   NoSun,                                  !- Sun Exposure
   4288   NoWind,                                 !- Wind Exposure
   4289   ,                                       !- View Factor to Ground
   4290   ,                                       !- Number of Vertices
   4291   -1.77635683940025e-15, 3.68245836551854, 4, !- X,Y,Z Vertex 1 {m}
   4292   -1.77635683940025e-15, 0, 4,            !- X,Y,Z Vertex 2 {m}
   4293   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   4294   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   4295 
   4296 BuildingSurface:Detailed,
   4297   Surface 13,                             !- Name
   4298   Floor,                                  !- Surface Type
   4299   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4300   Thermal Zone 10,                        !- Zone Name
   4301   Ground,                                 !- Outside Boundary Condition
   4302   ,                                       !- Outside Boundary Condition Object
   4303   NoSun,                                  !- Sun Exposure
   4304   NoWind,                                 !- Wind Exposure
   4305   ,                                       !- View Factor to Ground
   4306   ,                                       !- Number of Vertices
   4307   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 1 {m}
   4308   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4309   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
   4310   -1.77635683940025e-15, 3.68245836551854, 0; !- X,Y,Z Vertex 4 {m}
   4311 
   4312 ZoneControl:Thermostat,
   4313   Thermal Zone 10 Thermostat,             !- Name
   4314   Thermal Zone 10,                        !- Zone or ZoneList Name
   4315   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4316   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4317   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4318 
   4319 Schedule:Compact,
   4320   Thermal Zone 10 Thermostat Schedule,    !- Name
   4321   ,                                       !- Schedule Type Limits Name
   4322   Through: 12/31,                         !- Field 1
   4323   For: AllDays,                           !- Field 2
   4324   Until: 24:00,                           !- Field 3
   4325   4;                                      !- Field 4
   4326 
   4327 ZoneHVAC:EquipmentConnections,
   4328   Thermal Zone 10,                        !- Zone Name
   4329   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4330   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4331   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4332   Node 10,                                !- Zone Air Node Name
   4333   Node 73;                                !- Zone Return Air Node Name
   4334 
   4335 NodeList,
   4336   Port List 19,                           !- Name
   4337   Node 72;                                !- Node Name 1
   4338 
   4339 ZoneHVAC:EquipmentList,
   4340   Zone HVAC Equipment List 10,            !- Name
   4341   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4342   ZoneHVAC:AirDistributionUnit {093dbd6e-ba1a-4c8c-8e77-a95a37bad066}, !- Zone Equipment Name 1
   4343   1,                                      !- Zone Equipment Cooling Sequence 1
   4344   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4345 
   4346 Sizing:Zone,
   4347   Thermal Zone 10,                        !- Zone or ZoneList Name
   4348   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4349   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4350   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4351   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4352   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4353   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4354   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4355   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4356   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4357   ,                                       !- Zone Heating Sizing Factor
   4358   ,                                       !- Zone Cooling Sizing Factor
   4359   DesignDay,                              !- Cooling Design Air Flow Method
   4360   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4361   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4362   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4363   0,                                      !- Cooling Minimum Air Flow Fraction
   4364   DesignDay,                              !- Heating Design Air Flow Method
   4365   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4366   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4367   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4368   0.3;                                    !- Heating Maximum Air Flow Fraction
   4369 
   4370 DesignSpecification:ZoneAirDistribution,
   4371   {7df7dcc7-e8fe-4e7a-9340-141b2a69d218}, !- Name
   4372   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4373   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4374 
   4375 Zone,
   4376   Thermal Zone 4,                         !- Name
   4377   -0,                                     !- Direction of Relative North {deg}
   4378   0,                                      !- X Origin {m}
   4379   0,                                      !- Y Origin {m}
   4380   4,                                      !- Z Origin {m}
   4381   ,                                       !- Type
   4382   ,                                       !- Multiplier
   4383   ,                                       !- Ceiling Height {m}
   4384   ,                                       !- Volume {m3}
   4385   ,                                       !- Floor Area {m2}
   4386   ,                                       !- Zone Inside Convection Algorithm
   4387   ;                                       !- Zone Outside Convection Algorithm
   4388 
   4389 BuildingSurface:Detailed,
   4390   Surface 49,                             !- Name
   4391   Floor,                                  !- Surface Type
   4392   000_Interior Floor,                     !- Construction Name
   4393   Thermal Zone 4,                         !- Zone Name
   4394   Surface,                                !- Outside Boundary Condition
   4395   Surface 24,                             !- Outside Boundary Condition Object
   4396   NoSun,                                  !- Sun Exposure
   4397   NoWind,                                 !- Wind Exposure
   4398   ,                                       !- View Factor to Ground
   4399   ,                                       !- Number of Vertices
   4400   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4401   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4402   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4403   6.68245836551854, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4404 
   4405 BuildingSurface:Detailed,
   4406   Surface 52,                             !- Name
   4407   Wall,                                   !- Surface Type
   4408   000_Interior Wall,                      !- Construction Name
   4409   Thermal Zone 4,                         !- Zone Name
   4410   Surface,                                !- Outside Boundary Condition
   4411   Surface 59,                             !- Outside Boundary Condition Object
   4412   NoSun,                                  !- Sun Exposure
   4413   NoWind,                                 !- Wind Exposure
   4414   ,                                       !- View Factor to Ground
   4415   ,                                       !- Number of Vertices
   4416   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4417   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4418   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4419   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4420 
   4421 BuildingSurface:Detailed,
   4422   Surface 53,                             !- Name
   4423   Wall,                                   !- Surface Type
   4424   000_Interior Wall,                      !- Construction Name
   4425   Thermal Zone 4,                         !- Zone Name
   4426   Surface,                                !- Outside Boundary Condition
   4427   Surface 45,                             !- Outside Boundary Condition Object
   4428   NoSun,                                  !- Sun Exposure
   4429   NoWind,                                 !- Wind Exposure
   4430   ,                                       !- View Factor to Ground
   4431   ,                                       !- Number of Vertices
   4432   9.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4433   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4434   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4435   6.68245836551854, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4436 
   4437 BuildingSurface:Detailed,
   4438   Surface 50,                             !- Name
   4439   Wall,                                   !- Surface Type
   4440   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4441   Thermal Zone 4,                         !- Zone Name
   4442   Outdoors,                               !- Outside Boundary Condition
   4443   ,                                       !- Outside Boundary Condition Object
   4444   SunExposed,                             !- Sun Exposure
   4445   WindExposed,                            !- Wind Exposure
   4446   ,                                       !- View Factor to Ground
   4447   ,                                       !- Number of Vertices
   4448   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4449   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4450   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4451   9.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4452 
   4453 FenestrationSurface:Detailed,
   4454   Sub Surface 4,                          !- Name
   4455   Window,                                 !- Surface Type
   4456   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4457   Surface 50,                             !- Building Surface Name
   4458   ,                                       !- Outside Boundary Condition Object
   4459   ,                                       !- View Factor to Ground
   4460   ,                                       !- Shading Control Name
   4461   ,                                       !- Frame and Divider Name
   4462   ,                                       !- Multiplier
   4463   ,                                       !- Number of Vertices
   4464   0.0254, 0, 1.92485233157431,            !- X,Y,Z Vertex 1 {m}
   4465   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4466   9.65705836551854, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4467   9.65705836551854, 0, 1.92485233157431;  !- X,Y,Z Vertex 4 {m}
   4468 
   4469 BuildingSurface:Detailed,
   4470   Surface 54,                             !- Name
   4471   Roof,                                   !- Surface Type
   4472   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4473   Thermal Zone 4,                         !- Zone Name
   4474   Outdoors,                               !- Outside Boundary Condition
   4475   ,                                       !- Outside Boundary Condition Object
   4476   SunExposed,                             !- Sun Exposure
   4477   WindExposed,                            !- Wind Exposure
   4478   ,                                       !- View Factor to Ground
   4479   ,                                       !- Number of Vertices
   4480   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4481   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4482   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4483   9.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4484 
   4485 BuildingSurface:Detailed,
   4486   Surface 51,                             !- Name
   4487   Wall,                                   !- Surface Type
   4488   000_Interior Wall,                      !- Construction Name
   4489   Thermal Zone 4,                         !- Zone Name
   4490   Surface,                                !- Outside Boundary Condition
   4491   Surface 35,                             !- Outside Boundary Condition Object
   4492   NoSun,                                  !- Sun Exposure
   4493   NoWind,                                 !- Wind Exposure
   4494   ,                                       !- View Factor to Ground
   4495   ,                                       !- Number of Vertices
   4496   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4497   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4498   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4499   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4500 
   4501 ZoneControl:Thermostat,
   4502   Thermal Zone 4 Thermostat,              !- Name
   4503   Thermal Zone 4,                         !- Zone or ZoneList Name
   4504   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   4505   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4506   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4507 
   4508 Schedule:Compact,
   4509   Thermal Zone 4 Thermostat Schedule,     !- Name
   4510   ,                                       !- Schedule Type Limits Name
   4511   Through: 12/31,                         !- Field 1
   4512   For: AllDays,                           !- Field 2
   4513   Until: 24:00,                           !- Field 3
   4514   4;                                      !- Field 4
   4515 
   4516 ZoneHVAC:EquipmentConnections,
   4517   Thermal Zone 4,                         !- Zone Name
   4518   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   4519   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   4520   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4521   Node 4,                                 !- Zone Air Node Name
   4522   Node 43;                                !- Zone Return Air Node Name
   4523 
   4524 NodeList,
   4525   Port List 7,                            !- Name
   4526   Node 42;                                !- Node Name 1
   4527 
   4528 ZoneHVAC:EquipmentList,
   4529   Zone HVAC Equipment List 4,             !- Name
   4530   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4531   ZoneHVAC:AirDistributionUnit {15d24115-7c21-41d6-ba8f-86b55e0ac747}, !- Zone Equipment Name 1
   4532   1,                                      !- Zone Equipment Cooling Sequence 1
   4533   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4534 
   4535 Sizing:Zone,
   4536   Thermal Zone 4,                         !- Zone or ZoneList Name
   4537   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4538   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4539   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4540   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4541   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4542   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4543   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4544   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4545   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4546   ,                                       !- Zone Heating Sizing Factor
   4547   ,                                       !- Zone Cooling Sizing Factor
   4548   DesignDay,                              !- Cooling Design Air Flow Method
   4549   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4550   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4551   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4552   0,                                      !- Cooling Minimum Air Flow Fraction
   4553   DesignDay,                              !- Heating Design Air Flow Method
   4554   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4555   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4556   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4557   0.3;                                    !- Heating Maximum Air Flow Fraction
   4558 
   4559 DesignSpecification:ZoneAirDistribution,
   4560   {c3bd4cb6-7e15-47c5-a60d-6de2c778d90d}, !- Name
   4561   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4562   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4563 
   4564 Zone,
   4565   Thermal Zone 9,                         !- Name
   4566   -0,                                     !- Direction of Relative North {deg}
   4567   0,                                      !- X Origin {m}
   4568   0,                                      !- Y Origin {m}
   4569   0,                                      !- Z Origin {m}
   4570   ,                                       !- Type
   4571   ,                                       !- Multiplier
   4572   ,                                       !- Ceiling Height {m}
   4573   ,                                       !- Volume {m3}
   4574   ,                                       !- Floor Area {m2}
   4575   ,                                       !- Zone Inside Convection Algorithm
   4576   ;                                       !- Zone Outside Convection Algorithm
   4577 
   4578 BuildingSurface:Detailed,
   4579   Surface 23,                             !- Name
   4580   Wall,                                   !- Surface Type
   4581   000_Interior Wall,                      !- Construction Name
   4582   Thermal Zone 9,                         !- Zone Name
   4583   Surface,                                !- Outside Boundary Condition
   4584   Surface 15,                             !- Outside Boundary Condition Object
   4585   NoSun,                                  !- Sun Exposure
   4586   NoWind,                                 !- Wind Exposure
   4587   ,                                       !- View Factor to Ground
   4588   ,                                       !- Number of Vertices
   4589   9.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4590   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4591   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4592   6.68245836551854, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4593 
   4594 BuildingSurface:Detailed,
   4595   Surface 21,                             !- Name
   4596   Wall,                                   !- Surface Type
   4597   000_Interior Wall,                      !- Construction Name
   4598   Thermal Zone 9,                         !- Zone Name
   4599   Surface,                                !- Outside Boundary Condition
   4600   Surface 5,                              !- Outside Boundary Condition Object
   4601   NoSun,                                  !- Sun Exposure
   4602   NoWind,                                 !- Wind Exposure
   4603   ,                                       !- View Factor to Ground
   4604   ,                                       !- Number of Vertices
   4605   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4606   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4607   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4608   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4609 
   4610 BuildingSurface:Detailed,
   4611   Surface 20,                             !- Name
   4612   Wall,                                   !- Surface Type
   4613   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4614   Thermal Zone 9,                         !- Zone Name
   4615   Outdoors,                               !- Outside Boundary Condition
   4616   ,                                       !- Outside Boundary Condition Object
   4617   SunExposed,                             !- Sun Exposure
   4618   WindExposed,                            !- Wind Exposure
   4619   ,                                       !- View Factor to Ground
   4620   ,                                       !- Number of Vertices
   4621   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4622   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4623   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4624   9.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4625 
   4626 FenestrationSurface:Detailed,
   4627   Sub Surface 1,                          !- Name
   4628   Window,                                 !- Surface Type
   4629   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4630   Surface 20,                             !- Building Surface Name
   4631   ,                                       !- Outside Boundary Condition Object
   4632   ,                                       !- View Factor to Ground
   4633   ,                                       !- Shading Control Name
   4634   ,                                       !- Frame and Divider Name
   4635   ,                                       !- Multiplier
   4636   ,                                       !- Number of Vertices
   4637   0.0254, 0, 1.92485233157431,            !- X,Y,Z Vertex 1 {m}
   4638   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4639   9.65705836551854, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4640   9.65705836551854, 0, 1.92485233157431;  !- X,Y,Z Vertex 4 {m}
   4641 
   4642 BuildingSurface:Detailed,
   4643   Surface 19,                             !- Name
   4644   Floor,                                  !- Surface Type
   4645   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4646   Thermal Zone 9,                         !- Zone Name
   4647   Ground,                                 !- Outside Boundary Condition
   4648   ,                                       !- Outside Boundary Condition Object
   4649   NoSun,                                  !- Sun Exposure
   4650   NoWind,                                 !- Wind Exposure
   4651   ,                                       !- View Factor to Ground
   4652   ,                                       !- Number of Vertices
   4653   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4654   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4655   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4656   6.68245836551854, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4657 
   4658 BuildingSurface:Detailed,
   4659   Surface 24,                             !- Name
   4660   Ceiling,                                !- Surface Type
   4661   000_Interior Ceiling,                   !- Construction Name
   4662   Thermal Zone 9,                         !- Zone Name
   4663   Surface,                                !- Outside Boundary Condition
   4664   Surface 49,                             !- Outside Boundary Condition Object
   4665   NoSun,                                  !- Sun Exposure
   4666   NoWind,                                 !- Wind Exposure
   4667   ,                                       !- View Factor to Ground
   4668   ,                                       !- Number of Vertices
   4669   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4670   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4671   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4672   9.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4673 
   4674 BuildingSurface:Detailed,
   4675   Surface 22,                             !- Name
   4676   Wall,                                   !- Surface Type
   4677   000_Interior Wall,                      !- Construction Name
   4678   Thermal Zone 9,                         !- Zone Name
   4679   Surface,                                !- Outside Boundary Condition
   4680   Surface 29,                             !- Outside Boundary Condition Object
   4681   NoSun,                                  !- Sun Exposure
   4682   NoWind,                                 !- Wind Exposure
   4683   ,                                       !- View Factor to Ground
   4684   ,                                       !- Number of Vertices
   4685   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4686   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4687   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4688   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4689 
   4690 ZoneControl:Thermostat,
   4691   Thermal Zone 9 Thermostat,              !- Name
   4692   Thermal Zone 9,                         !- Zone or ZoneList Name
   4693   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   4694   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4695   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4696 
   4697 Schedule:Compact,
   4698   Thermal Zone 9 Thermostat Schedule,     !- Name
   4699   ,                                       !- Schedule Type Limits Name
   4700   Through: 12/31,                         !- Field 1
   4701   For: AllDays,                           !- Field 2
   4702   Until: 24:00,                           !- Field 3
   4703   4;                                      !- Field 4
   4704 
   4705 ZoneHVAC:EquipmentConnections,
   4706   Thermal Zone 9,                         !- Zone Name
   4707   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   4708   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   4709   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4710   Node 9,                                 !- Zone Air Node Name
   4711   Node 38;                                !- Zone Return Air Node Name
   4712 
   4713 NodeList,
   4714   Port List 17,                           !- Name
   4715   Node 37;                                !- Node Name 1
   4716 
   4717 ZoneHVAC:EquipmentList,
   4718   Zone HVAC Equipment List 9,             !- Name
   4719   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4720   ZoneHVAC:AirDistributionUnit {cad54a6e-57f4-4d8a-b564-dbbc52f88e76}, !- Zone Equipment Name 1
   4721   1,                                      !- Zone Equipment Cooling Sequence 1
   4722   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4723 
   4724 Sizing:Zone,
   4725   Thermal Zone 9,                         !- Zone or ZoneList Name
   4726   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4727   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4728   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4729   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4730   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4731   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4732   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4733   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4734   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4735   ,                                       !- Zone Heating Sizing Factor
   4736   ,                                       !- Zone Cooling Sizing Factor
   4737   DesignDay,                              !- Cooling Design Air Flow Method
   4738   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4739   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4740   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4741   0,                                      !- Cooling Minimum Air Flow Fraction
   4742   DesignDay,                              !- Heating Design Air Flow Method
   4743   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4744   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4745   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4746   0.3;                                    !- Heating Maximum Air Flow Fraction
   4747 
   4748 DesignSpecification:ZoneAirDistribution,
   4749   {d89ded81-063b-408f-87c9-fcd53fdc5c04}, !- Name
   4750   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4751   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4752 
   4753 SetpointManager:Scheduled,
   4754   Setpoint Manager Scheduled 2,           !- Name
   4755   Temperature,                            !- Control Variable
   4756   Hot_Water_Temperature,                  !- Schedule Name
   4757   Node 22;                                !- Setpoint Node or NodeList Name
   4758 
   4759 OutputControl:Table:Style,
   4760   HTML;                                   !- Column Separator
   4761 
   4762 Output:Table:SummaryReports,
   4763   AllSummary;                             !- Report Name 1
   4764 
   4765 Output:VariableDictionary,
   4766   IDF,                                    !- Key Field
   4767   Unsorted;                               !- Sort Option
   4768 
   4769 Output:SQLite,
   4770   SimpleAndTabular;                       !- Option Type
   4771 
   4772 Output:Table:Monthly,
   4773   Building Monthly Cooling Load Report,   ! Name
   4774   3,                                      ! Digits After Decimal
   4775   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   4776   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4777   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   4778   Maximum,                                ! Aggregation Type for Variable or Meter 2
   4779   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   4780   ValueWhenMaxMin;
   4781 Output:Table:Monthly,
   4782   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   4783   3,                                      ! Digits After Decimal
   4784   Heating:Gasoline,                       ! Variable or Meter 1 Name
   4785   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   4786 
   4787 Output:Table:Monthly,
   4788   End Use Energy Consumption Electricity Monthly,   ! Name
   4789   3,                                      ! Digits After Decimal
   4790   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4791   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4792   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4793   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   4794   Cooling:Electricity,
   4795   SumOrAverage,
   4796   Fans:Electricity,
   4797   SumOrAverage,
   4798   Pumps:Electricity,
   4799   SumOrAverage;
   4800 
   4801 Output:Table:Monthly,
   4802   End Use Energy Consumption Electricity Monthly,   ! Name
   4803   3,                                      ! Digits After Decimal
   4804   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4805   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4806   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4807   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         405
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         405
  Number of Defaulted Fields=         244
  Number of Fields with Defaults=        1025
  Number of Autosized Fields=          71
  Number of Autosizable Fields =          94
  Number of Autocalculated Fields=         188
  Number of Autocalculatable Fields =         188
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        6694
 NumOfRVariable(Total)=        6694
 NumOfRVariable(Actual)=          76
 NumOfRVariable(Summed)=          75
 NumOfRVariable(Meter)=          75
 NumOfIVariable=          90
 NumOfIVariable(Total)=          90
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         101
 NumVarMeterArrays=          75
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         263
 MaxNumOfNodeConnections=           0
