  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   ActivityLevel 12,                       !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   activitylevel;                          !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   OnOff,                                  !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   1,                                      !- Upper Limit Value {BasedOnField A3}
     51   Discrete,                               !- Numeric Type
     52   availability;                           !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 3,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature,                            !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Fractional,                             !- Name
     70   0,                                      !- Lower Limit Value {BasedOnField A3}
     71   1,                                      !- Upper Limit Value {BasedOnField A3}
     72   Continuous;                             !- Numeric Type
     73 
     74 ScheduleTypeLimits,
     75   Temperature 1,                          !- Name
     76   ,                                       !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   temperature;                            !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 2,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Hot_Water_Temperature_Default,          !- Name
     90   Temperature 1,                          !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   67;                                     !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Bldg_Light Rule 3 Day Schedule, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   05:00,                                  !- Time 1 {hh:mm}
    100   0.05,                                   !- Value Until Time 1
    101   07:00,                                  !- Time 2 {hh:mm}
    102   0.1,                                    !- Value Until Time 2
    103   08:00,                                  !- Time 3 {hh:mm}
    104   0.3,                                    !- Value Until Time 3
    105   17:00,                                  !- Time 4 {hh:mm}
    106   0.9,                                    !- Value Until Time 4
    107   18:00,                                  !- Time 5 {hh:mm}
    108   0.5,                                    !- Value Until Time 5
    109   20:00,                                  !- Time 6 {hh:mm}
    110   0.3,                                    !- Value Until Time 6
    111   22:00,                                  !- Time 7 {hh:mm}
    112   0.2,                                    !- Value Until Time 7
    113   23:00,                                  !- Time 8 {hh:mm}
    114   0.1,                                    !- Value Until Time 8
    115   24:00,                                  !- Time 9 {hh:mm}
    116   0.05;                                   !- Value Until Time 9
    117 
    118 Schedule:Day:Interval,
    119   Small Office_Bldg_Equip Winter Design Day, !- Name
    120   Fractional,                             !- Schedule Type Limits Name
    121   No,                                     !- Interpolate to Timestep
    122   24:00,                                  !- Time 1 {hh:mm}
    123   0;                                      !- Value Until Time 1
    124 
    125 Schedule:Day:Interval,
    126   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    127   ,                                       !- Schedule Type Limits Name
    128   No,                                     !- Interpolate to Timestep
    129   24:00,                                  !- Time 1 {hh:mm}
    130   6.7;                                    !- Value Until Time 1
    131 
    132 Schedule:Day:Interval,
    133   Always_On_Default,                      !- Name
    134   OnOff,                                  !- Schedule Type Limits Name
    135   No,                                     !- Interpolate to Timestep
    136   24:00,                                  !- Time 1 {hh:mm}
    137   1;                                      !- Value Until Time 1
    138 
    139 Schedule:Day:Interval,
    140   Always_On_Winter_Design_Day,            !- Name
    141   OnOff,                                  !- Schedule Type Limits Name
    142   No,                                     !- Interpolate to Timestep
    143   24:00,                                  !- Time 1 {hh:mm}
    144   1;                                      !- Value Until Time 1
    145 
    146 Schedule:Day:Interval,
    147   Small Office_Bldg_Light Winter Design Day, !- Name
    148   Fractional,                             !- Schedule Type Limits Name
    149   No,                                     !- Interpolate to Timestep
    150   24:00,                                  !- Time 1 {hh:mm}
    151   0;                                      !- Value Until Time 1
    152 
    153 Schedule:Day:Interval,
    154   Cooling Sch Default,                    !- Name
    155   Temperature 3,                          !- Schedule Type Limits Name
    156   No,                                     !- Interpolate to Timestep
    157   24:00,                                  !- Time 1 {hh:mm}
    158   28;                                     !- Value Until Time 1
    159 
    160 Schedule:Day:Interval,
    161   Deck_Temperature_Winter_Design_Day,     !- Name
    162   Temperature,                            !- Schedule Type Limits Name
    163   No,                                     !- Interpolate to Timestep
    164   24:00,                                  !- Time 1 {hh:mm}
    165   12.8;                                   !- Value Until Time 1
    166 
    167 Schedule:Day:Interval,
    168   Small Office_Bldg_Occ Summer Design Day, !- Name
    169   Fractional,                             !- Schedule Type Limits Name
    170   No,                                     !- Interpolate to Timestep
    171   06:00,                                  !- Time 1 {hh:mm}
    172   0,                                      !- Value Until Time 1
    173   22:00,                                  !- Time 2 {hh:mm}
    174   1,                                      !- Value Until Time 2
    175   24:00,                                  !- Time 3 {hh:mm}
    176   0.05;                                   !- Value Until Time 3
    177 
    178 Schedule:Day:Interval,
    179   Small Office_Activity Winter Design Day, !- Name
    180   ActivityLevel 12,                       !- Schedule Type Limits Name
    181   No,                                     !- Interpolate to Timestep
    182   24:00,                                  !- Time 1 {hh:mm}
    183   120;                                    !- Value Until Time 1
    184 
    185 Schedule:Day:Interval,
    186   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    187   Fractional,                             !- Schedule Type Limits Name
    188   No,                                     !- Interpolate to Timestep
    189   06:00,                                  !- Time 1 {hh:mm}
    190   1,                                      !- Value Until Time 1
    191   18:00,                                  !- Time 2 {hh:mm}
    192   0.25,                                   !- Value Until Time 2
    193   24:00,                                  !- Time 3 {hh:mm}
    194   1;                                      !- Value Until Time 3
    195 
    196 Schedule:Day:Interval,
    197   Deck_Temperature_Default,               !- Name
    198   Temperature,                            !- Schedule Type Limits Name
    199   No,                                     !- Interpolate to Timestep
    200   24:00,                                  !- Time 1 {hh:mm}
    201   12.8;                                   !- Value Until Time 1
    202 
    203 Schedule:Day:Interval,
    204   Hot_Water_Temperature_Summer_Design_Day, !- Name
    205   Temperature 1,                          !- Schedule Type Limits Name
    206   No,                                     !- Interpolate to Timestep
    207   24:00,                                  !- Time 1 {hh:mm}
    208   67;                                     !- Value Until Time 1
    209 
    210 Schedule:Day:Interval,
    211   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    212   ,                                       !- Schedule Type Limits Name
    213   No,                                     !- Interpolate to Timestep
    214   24:00,                                  !- Time 1 {hh:mm}
    215   6.7;                                    !- Value Until Time 1
    216 
    217 Schedule:Day:Interval,
    218   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    219   Fractional,                             !- Schedule Type Limits Name
    220   No,                                     !- Interpolate to Timestep
    221   24:00,                                  !- Time 1 {hh:mm}
    222   0;                                      !- Value Until Time 1
    223 
    224 Schedule:Day:Interval,
    225   Small Office_Bldg_Equip Default Schedule, !- Name
    226   Fractional,                             !- Schedule Type Limits Name
    227   No,                                     !- Interpolate to Timestep
    228   24:00,                                  !- Time 1 {hh:mm}
    229   0;                                      !- Value Until Time 1
    230 
    231 Schedule:Day:Interval,
    232   Small Office_Bldg_Occ Winter Design Day, !- Name
    233   Fractional,                             !- Schedule Type Limits Name
    234   No,                                     !- Interpolate to Timestep
    235   24:00,                                  !- Time 1 {hh:mm}
    236   0;                                      !- Value Until Time 1
    237 
    238 Schedule:Day:Interval,
    239   Small Office_Activity Default Schedule, !- Name
    240   ActivityLevel 12,                       !- Schedule Type Limits Name
    241   No,                                     !- Interpolate to Timestep
    242   24:00,                                  !- Time 1 {hh:mm}
    243   0;                                      !- Value Until Time 1
    244 
    245 Schedule:Day:Interval,
    246   Small Office_Bldg_Equip Summer Design Day, !- Name
    247   Fractional,                             !- Schedule Type Limits Name
    248   No,                                     !- Interpolate to Timestep
    249   24:00,                                  !- Time 1 {hh:mm}
    250   1;                                      !- Value Until Time 1
    251 
    252 Schedule:Day:Interval,
    253   Always_On_Summer_Design_Day,            !- Name
    254   OnOff,                                  !- Schedule Type Limits Name
    255   No,                                     !- Interpolate to Timestep
    256   24:00,                                  !- Time 1 {hh:mm}
    257   1;                                      !- Value Until Time 1
    258 
    259 Schedule:Day:Interval,
    260   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    261   Fractional,                             !- Schedule Type Limits Name
    262   No,                                     !- Interpolate to Timestep
    263   06:00,                                  !- Time 1 {hh:mm}
    264   1,                                      !- Value Until Time 1
    265   22:00,                                  !- Time 2 {hh:mm}
    266   0.25,                                   !- Value Until Time 2
    267   24:00,                                  !- Time 3 {hh:mm}
    268   1;                                      !- Value Until Time 3
    269 
    270 Schedule:Day:Interval,
    271   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    272   Fractional,                             !- Schedule Type Limits Name
    273   No,                                     !- Interpolate to Timestep
    274   06:00,                                  !- Time 1 {hh:mm}
    275   0.3,                                    !- Value Until Time 1
    276   08:00,                                  !- Time 2 {hh:mm}
    277   0.4,                                    !- Value Until Time 2
    278   12:00,                                  !- Time 3 {hh:mm}
    279   0.5,                                    !- Value Until Time 3
    280   17:00,                                  !- Time 4 {hh:mm}
    281   0.35,                                   !- Value Until Time 4
    282   24:00,                                  !- Time 5 {hh:mm}
    283   0.3;                                    !- Value Until Time 5
    284 
    285 Schedule:Day:Interval,
    286   Small Office_Activity Summer Design Day, !- Name
    287   ActivityLevel 12,                       !- Schedule Type Limits Name
    288   No,                                     !- Interpolate to Timestep
    289   24:00,                                  !- Time 1 {hh:mm}
    290   120;                                    !- Value Until Time 1
    291 
    292 Schedule:Day:Interval,
    293   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    294   Fractional,                             !- Schedule Type Limits Name
    295   No,                                     !- Interpolate to Timestep
    296   06:00,                                  !- Time 1 {hh:mm}
    297   0,                                      !- Value Until Time 1
    298   08:00,                                  !- Time 2 {hh:mm}
    299   0.1,                                    !- Value Until Time 2
    300   12:00,                                  !- Time 3 {hh:mm}
    301   0.3,                                    !- Value Until Time 3
    302   17:00,                                  !- Time 4 {hh:mm}
    303   0.1,                                    !- Value Until Time 4
    304   24:00,                                  !- Time 5 {hh:mm}
    305   0;                                      !- Value Until Time 5
    306 
    307 Schedule:Day:Interval,
    308   Small Office_Bldg_Light Summer Design Day, !- Name
    309   Fractional,                             !- Schedule Type Limits Name
    310   No,                                     !- Interpolate to Timestep
    311   24:00,                                  !- Time 1 {hh:mm}
    312   1;                                      !- Value Until Time 1
    313 
    314 Schedule:Day:Interval,
    315   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    316   Fractional,                             !- Schedule Type Limits Name
    317   No,                                     !- Interpolate to Timestep
    318   24:00,                                  !- Time 1 {hh:mm}
    319   0.05;                                   !- Value Until Time 1
    320 
    321 Schedule:Day:Interval,
    322   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Name
    323   Fractional,                             !- Schedule Type Limits Name
    324   No,                                     !- Interpolate to Timestep
    325   06:00,                                  !- Time 1 {hh:mm}
    326   0,                                      !- Value Until Time 1
    327   07:00,                                  !- Time 2 {hh:mm}
    328   0.1,                                    !- Value Until Time 2
    329   08:00,                                  !- Time 3 {hh:mm}
    330   0.2,                                    !- Value Until Time 3
    331   12:00,                                  !- Time 4 {hh:mm}
    332   0.95,                                   !- Value Until Time 4
    333   13:00,                                  !- Time 5 {hh:mm}
    334   0.5,                                    !- Value Until Time 5
    335   17:00,                                  !- Time 6 {hh:mm}
    336   0.95,                                   !- Value Until Time 6
    337   18:00,                                  !- Time 7 {hh:mm}
    338   0.3,                                    !- Value Until Time 7
    339   20:00,                                  !- Time 8 {hh:mm}
    340   0.1,                                    !- Value Until Time 8
    341   24:00,                                  !- Time 9 {hh:mm}
    342   0.05;                                   !- Value Until Time 9
    343 
    344 Schedule:Day:Interval,
    345   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    346   Fractional,                             !- Schedule Type Limits Name
    347   No,                                     !- Interpolate to Timestep
    348   06:00,                                  !- Time 1 {hh:mm}
    349   1,                                      !- Value Until Time 1
    350   18:00,                                  !- Time 2 {hh:mm}
    351   0.25,                                   !- Value Until Time 2
    352   24:00,                                  !- Time 3 {hh:mm}
    353   1;                                      !- Value Until Time 3
    354 
    355 Schedule:Day:Interval,
    356   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
    357   Fractional,                             !- Schedule Type Limits Name
    358   No,                                     !- Interpolate to Timestep
    359   06:00,                                  !- Time 1 {hh:mm}
    360   1,                                      !- Value Until Time 1
    361   22:00,                                  !- Time 2 {hh:mm}
    362   0.25,                                   !- Value Until Time 2
    363   24:00,                                  !- Time 3 {hh:mm}
    364   1;                                      !- Value Until Time 3
    365 
    366 Schedule:Day:Interval,
    367   Small Office_Infil_Quarter_On Default Schedule, !- Name
    368   Fractional,                             !- Schedule Type Limits Name
    369   No,                                     !- Interpolate to Timestep
    370   24:00,                                  !- Time 1 {hh:mm}
    371   0;                                      !- Value Until Time 1
    372 
    373 Schedule:Day:Interval,
    374   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    375   Fractional,                             !- Schedule Type Limits Name
    376   No,                                     !- Interpolate to Timestep
    377   06:00,                                  !- Time 1 {hh:mm}
    378   0.05,                                   !- Value Until Time 1
    379   08:00,                                  !- Time 2 {hh:mm}
    380   0.1,                                    !- Value Until Time 2
    381   12:00,                                  !- Time 3 {hh:mm}
    382   0.3,                                    !- Value Until Time 3
    383   17:00,                                  !- Time 4 {hh:mm}
    384   0.15,                                   !- Value Until Time 4
    385   24:00,                                  !- Time 5 {hh:mm}
    386   0.05;                                   !- Value Until Time 5
    387 
    388 Schedule:Day:Interval,
    389   Small Office_Bldg_Occ Default Schedule, !- Name
    390   Fractional,                             !- Schedule Type Limits Name
    391   No,                                     !- Interpolate to Timestep
    392   24:00,                                  !- Time 1 {hh:mm}
    393   0;                                      !- Value Until Time 1
    394 
    395 Schedule:Day:Interval,
    396   Small Office_Bldg_Light Default Schedule, !- Name
    397   Fractional,                             !- Schedule Type Limits Name
    398   No,                                     !- Interpolate to Timestep
    399   24:00,                                  !- Time 1 {hh:mm}
    400   0;                                      !- Value Until Time 1
    401 
    402 Schedule:Day:Interval,
    403   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Name
    404   Fractional,                             !- Schedule Type Limits Name
    405   No,                                     !- Interpolate to Timestep
    406   08:00,                                  !- Time 1 {hh:mm}
    407   0.4,                                    !- Value Until Time 1
    408   12:00,                                  !- Time 2 {hh:mm}
    409   0.9,                                    !- Value Until Time 2
    410   13:00,                                  !- Time 3 {hh:mm}
    411   0.8,                                    !- Value Until Time 3
    412   17:00,                                  !- Time 4 {hh:mm}
    413   0.9,                                    !- Value Until Time 4
    414   18:00,                                  !- Time 5 {hh:mm}
    415   0.5,                                    !- Value Until Time 5
    416   24:00,                                  !- Time 6 {hh:mm}
    417   0.4;                                    !- Value Until Time 6
    418 
    419 Schedule:Day:Interval,
    420   Heating Sch Default,                    !- Name
    421   Temperature 2,                          !- Schedule Type Limits Name
    422   No,                                     !- Interpolate to Timestep
    423   24:00,                                  !- Time 1 {hh:mm}
    424   24;                                     !- Value Until Time 1
    425 
    426 Schedule:Day:Interval,
    427   Deck_Temperature_Summer_Design_Day,     !- Name
    428   Temperature,                            !- Schedule Type Limits Name
    429   No,                                     !- Interpolate to Timestep
    430   24:00,                                  !- Time 1 {hh:mm}
    431   12.8;                                   !- Value Until Time 1
    432 
    433 Schedule:Day:Interval,
    434   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    435   Fractional,                             !- Schedule Type Limits Name
    436   No,                                     !- Interpolate to Timestep
    437   24:00,                                  !- Time 1 {hh:mm}
    438   0.3;                                    !- Value Until Time 1
    439 
    440 Schedule:Day:Interval,
    441   Chilled_Water_Temperature_Default,      !- Name
    442   ,                                       !- Schedule Type Limits Name
    443   No,                                     !- Interpolate to Timestep
    444   24:00,                                  !- Time 1 {hh:mm}
    445   6.7;                                    !- Value Until Time 1
    446 
    447 Schedule:Day:Interval,
    448   Hot_Water_Temperature_Winter_Design_Day, !- Name
    449   Temperature 1,                          !- Schedule Type Limits Name
    450   No,                                     !- Interpolate to Timestep
    451   24:00,                                  !- Time 1 {hh:mm}
    452   67;                                     !- Value Until Time 1
    453 
    454 Schedule:Day:Interval,
    455   Small Office_Activity Rule 1 Day Schedule, !- Name
    456   ActivityLevel 12,                       !- Schedule Type Limits Name
    457   No,                                     !- Interpolate to Timestep
    458   24:00,                                  !- Time 1 {hh:mm}
    459   120;                                    !- Value Until Time 1
    460 
    461 Schedule:Day:Interval,
    462   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    463   Fractional,                             !- Schedule Type Limits Name
    464   No,                                     !- Interpolate to Timestep
    465   24:00,                                  !- Time 1 {hh:mm}
    466   1;                                      !- Value Until Time 1
    467 
    468 Schedule:Week:Daily,
    469   Schedule:Week:Daily {cce2e133-b89a-442f-a30b-259ac8061518}, !- Name
    470   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    471   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    472   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    473   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    474   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    475   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    476   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    477   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    478   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    479   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    480   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    481   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    482 
    483 Schedule:Week:Daily,
    484   Schedule:Week:Daily {2d7b2a76-d71c-4117-8cfb-6cc6827dbc88}, !- Name
    485   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    486   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
    487   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    488   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    489   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    490   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    491   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    492   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    493   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    494   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    495   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    496   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    497 
    498 Schedule:Year,
    499   Small Office_Infil_Quarter_On,          !- Name
    500   Fractional,                             !- Schedule Type Limits Name
    501   Schedule:Week:Daily {cce2e133-b89a-442f-a30b-259ac8061518}, !- Schedule:Week Name 1
    502   1,                                      !- Start Month 1
    503   1,                                      !- Start Day 1
    504   1,                                      !- End Month 1
    505   3,                                      !- End Day 1
    506   Schedule:Week:Daily {2d7b2a76-d71c-4117-8cfb-6cc6827dbc88}, !- Schedule:Week Name 2
    507   1,                                      !- Start Month 2
    508   4,                                      !- Start Day 2
    509   12,                                     !- End Month 2
    510   31;                                     !- End Day 2
    511 
    512 Schedule:Week:Daily,
    513   Schedule:Week:Daily {de4fd009-d9bb-4066-b942-03429efd6e35}, !- Name
    514   Always_On_Default,                      !- Sunday Schedule:Day Name
    515   Always_On_Default,                      !- Monday Schedule:Day Name
    516   Always_On_Default,                      !- Tuesday Schedule:Day Name
    517   Always_On_Default,                      !- Wednesday Schedule:Day Name
    518   Always_On_Default,                      !- Thursday Schedule:Day Name
    519   Always_On_Default,                      !- Friday Schedule:Day Name
    520   Always_On_Default,                      !- Saturday Schedule:Day Name
    521   Always_On_Default,                      !- Holiday Schedule:Day Name
    522   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    523   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    524   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    525   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    526 
    527 Schedule:Year,
    528   Always_On,                              !- Name
    529   OnOff,                                  !- Schedule Type Limits Name
    530   Schedule:Week:Daily {de4fd009-d9bb-4066-b942-03429efd6e35}, !- Schedule:Week Name 1
    531   1,                                      !- Start Month 1
    532   1,                                      !- Start Day 1
    533   12,                                     !- End Month 1
    534   31;                                     !- End Day 1
    535 
    536 Schedule:Week:Daily,
    537   Schedule:Week:Daily {76356b72-edeb-4e5b-a50f-d7a0182d1b91}, !- Name
    538   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    539   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    540   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    541   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    542   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    543   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    544   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    545   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    546   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    547   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    548   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    549   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    550 
    551 Schedule:Year,
    552   Hot_Water_Temperature,                  !- Name
    553   Temperature 1,                          !- Schedule Type Limits Name
    554   Schedule:Week:Daily {76356b72-edeb-4e5b-a50f-d7a0182d1b91}, !- Schedule:Week Name 1
    555   1,                                      !- Start Month 1
    556   1,                                      !- Start Day 1
    557   12,                                     !- End Month 1
    558   31;                                     !- End Day 1
    559 
    560 Schedule:Week:Daily,
    561   Schedule:Week:Daily {84d714d3-f6fb-4a9f-b0c2-688e62d1df09}, !- Name
    562   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    563   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    564   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    565   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    566   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    567   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    568   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    569   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    570   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    571   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    572   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    573   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    574 
    575 Schedule:Week:Daily,
    576   Schedule:Week:Daily {2ca50a60-22be-4d37-96dc-561fcccc65a5}, !- Name
    577   Small Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    578   Small Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
    579   Small Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
    580   Small Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
    581   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    582   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    583   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    584   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    585   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    586   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    587   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    588   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    589 
    590 Schedule:Year,
    591   Small Office_Activity,                  !- Name
    592   ActivityLevel 12,                       !- Schedule Type Limits Name
    593   Schedule:Week:Daily {84d714d3-f6fb-4a9f-b0c2-688e62d1df09}, !- Schedule:Week Name 1
    594   1,                                      !- Start Month 1
    595   1,                                      !- Start Day 1
    596   1,                                      !- End Month 1
    597   3,                                      !- End Day 1
    598   Schedule:Week:Daily {2ca50a60-22be-4d37-96dc-561fcccc65a5}, !- Schedule:Week Name 2
    599   1,                                      !- Start Month 2
    600   4,                                      !- Start Day 2
    601   12,                                     !- End Month 2
    602   31;                                     !- End Day 2
    603 
    604 Schedule:Week:Daily,
    605   Schedule:Week:Daily {3b462a04-4470-478c-863f-189477bd27d9}, !- Name
    606   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    607   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    608   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    609   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    610   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    611   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    612   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    613   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    614   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    615   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    616   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    617   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    618 
    619 Schedule:Week:Daily,
    620   Schedule:Week:Daily {6168ef5b-b3fb-4235-9483-71b4129bcf96}, !- Name
    621   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    622   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
    623   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    624   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    625   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    626   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    627   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    628   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    629   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    630   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    631   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    632   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    633 
    634 Schedule:Year,
    635   Small Office_Bldg_Occ,                  !- Name
    636   Fractional,                             !- Schedule Type Limits Name
    637   Schedule:Week:Daily {3b462a04-4470-478c-863f-189477bd27d9}, !- Schedule:Week Name 1
    638   1,                                      !- Start Month 1
    639   1,                                      !- Start Day 1
    640   1,                                      !- End Month 1
    641   3,                                      !- End Day 1
    642   Schedule:Week:Daily {6168ef5b-b3fb-4235-9483-71b4129bcf96}, !- Schedule:Week Name 2
    643   1,                                      !- Start Month 2
    644   4,                                      !- Start Day 2
    645   12,                                     !- End Month 2
    646   31;                                     !- End Day 2
    647 
    648 Schedule:Week:Daily,
    649   Schedule:Week:Daily {3d18a9e7-dc0a-4c27-998a-554381908cd1}, !- Name
    650   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    651   Cooling Sch Default,                    !- Monday Schedule:Day Name
    652   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    653   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    654   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    655   Cooling Sch Default,                    !- Friday Schedule:Day Name
    656   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    657   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    658   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    659   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    660   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    661   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    662 
    663 Schedule:Year,
    664   Cooling Sch,                            !- Name
    665   Temperature 3,                          !- Schedule Type Limits Name
    666   Schedule:Week:Daily {3d18a9e7-dc0a-4c27-998a-554381908cd1}, !- Schedule:Week Name 1
    667   1,                                      !- Start Month 1
    668   1,                                      !- Start Day 1
    669   12,                                     !- End Month 1
    670   31;                                     !- End Day 1
    671 
    672 Schedule:Week:Daily,
    673   Schedule:Week:Daily {ce5195dd-ee6c-46bb-be11-bf4ab223b332}, !- Name
    674   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    675   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    676   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    677   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    678   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    679   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    680   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    681   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    682   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    683   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    684   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    685   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    686 
    687 Schedule:Week:Daily,
    688   Schedule:Week:Daily {34c0cbf8-02f9-49ee-9846-4315797f60e8}, !- Name
    689   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    690   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
    691   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    692   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    693   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    694   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    695   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    696   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    697   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    698   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    699   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    700   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    701 
    702 Schedule:Year,
    703   Small Office_Bldg_Equip,                !- Name
    704   Fractional,                             !- Schedule Type Limits Name
    705   Schedule:Week:Daily {ce5195dd-ee6c-46bb-be11-bf4ab223b332}, !- Schedule:Week Name 1
    706   1,                                      !- Start Month 1
    707   1,                                      !- Start Day 1
    708   1,                                      !- End Month 1
    709   3,                                      !- End Day 1
    710   Schedule:Week:Daily {34c0cbf8-02f9-49ee-9846-4315797f60e8}, !- Schedule:Week Name 2
    711   1,                                      !- Start Month 2
    712   4,                                      !- Start Day 2
    713   12,                                     !- End Month 2
    714   31;                                     !- End Day 2
    715 
    716 Schedule:Week:Daily,
    717   Schedule:Week:Daily {210c2151-dc5c-49ff-8323-5206e9b06430}, !- Name
    718   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    719   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    720   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    721   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    722   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    723   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    724   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    725   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    726   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    727   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    728   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    729   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    730 
    731 Schedule:Week:Daily,
    732   Schedule:Week:Daily {e6b29cb6-b35a-4921-bdc0-d7969b66f4d0}, !- Name
    733   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    734   Small Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
    735   Small Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    736   Small Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    737   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    738   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    739   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    740   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    741   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    742   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    743   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    744   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    745 
    746 Schedule:Year,
    747   Small Office_Bldg_Light,                !- Name
    748   Fractional,                             !- Schedule Type Limits Name
    749   Schedule:Week:Daily {210c2151-dc5c-49ff-8323-5206e9b06430}, !- Schedule:Week Name 1
    750   1,                                      !- Start Month 1
    751   1,                                      !- Start Day 1
    752   1,                                      !- End Month 1
    753   3,                                      !- End Day 1
    754   Schedule:Week:Daily {e6b29cb6-b35a-4921-bdc0-d7969b66f4d0}, !- Schedule:Week Name 2
    755   1,                                      !- Start Month 2
    756   4,                                      !- Start Day 2
    757   12,                                     !- End Month 2
    758   31;                                     !- End Day 2
    759 
    760 Schedule:Week:Daily,
    761   Schedule:Week:Daily {729e145c-6c38-46d2-a7b7-793ca88382c8}, !- Name
    762   Heating Sch Default,                    !- Sunday Schedule:Day Name
    763   Heating Sch Default,                    !- Monday Schedule:Day Name
    764   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    765   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    766   Heating Sch Default,                    !- Thursday Schedule:Day Name
    767   Heating Sch Default,                    !- Friday Schedule:Day Name
    768   Heating Sch Default,                    !- Saturday Schedule:Day Name
    769   Heating Sch Default,                    !- Holiday Schedule:Day Name
    770   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    771   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    772   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    773   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    774 
    775 Schedule:Year,
    776   Heating Sch,                            !- Name
    777   Temperature 2,                          !- Schedule Type Limits Name
    778   Schedule:Week:Daily {729e145c-6c38-46d2-a7b7-793ca88382c8}, !- Schedule:Week Name 1
    779   1,                                      !- Start Month 1
    780   1,                                      !- Start Day 1
    781   12,                                     !- End Month 1
    782   31;                                     !- End Day 1
    783 
    784 Schedule:Week:Daily,
    785   Schedule:Week:Daily {2a042815-0868-4958-887b-e950080d84d8}, !- Name
    786   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    787   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    788   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    789   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    790   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    791   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    792   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    793   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    794   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    795   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    796   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    797   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    798 
    799 Schedule:Year,
    800   Deck_Temperature,                       !- Name
    801   Temperature,                            !- Schedule Type Limits Name
    802   Schedule:Week:Daily {2a042815-0868-4958-887b-e950080d84d8}, !- Schedule:Week Name 1
    803   1,                                      !- Start Month 1
    804   1,                                      !- Start Day 1
    805   12,                                     !- End Month 1
    806   31;                                     !- End Day 1
    807 
    808 Schedule:Week:Daily,
    809   Schedule:Week:Daily {6e58c968-3e8e-43f4-ab7e-83125176354e}, !- Name
    810   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    811   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    812   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    813   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    814   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    815   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    816   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    817   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    818   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    819   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    820   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    821   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    822 
    823 Schedule:Year,
    824   Chilled_Water_Temperature,              !- Name
    825   ,                                       !- Schedule Type Limits Name
    826   Schedule:Week:Daily {6e58c968-3e8e-43f4-ab7e-83125176354e}, !- Schedule:Week Name 1
    827   1,                                      !- Start Month 1
    828   1,                                      !- Start Day 1
    829   12,                                     !- End Month 1
    830   31;                                     !- End Day 1
    831 
    832 AirLoopHVAC,
    833   Air Loop HVAC 1,                        !- Name
    834   Air Loop HVAC 1 Controllers,            !- Controller List Name
    835   AvailabilityManagerAssignmentList {d5bf5b67-bff3-4c6d-9321-9a12a2ab1bc2}, !- Availability Manager List Name
    836   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    837   BranchList {8b37f0a3-3065-47d4-b906-11e1789fdd66}, !- Branch List Name
    838   ,                                       !- Connector List Name
    839   Node 26,                                !- Supply Side Inlet Node Name
    840   Node 29,                                !- Demand Side Outlet Node Name
    841   Node 28,                                !- Demand Side Inlet Node Names
    842   Node 27;                                !- Supply Side Outlet Node Names
    843 
    844 Sizing:System,
    845   Air Loop HVAC 1,                        !- AirLoop Name
    846   Sensible,                               !- Type of Load to Size On
    847   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    848   0.3,                                    !- Minimum System Air Flow Ratio
    849   7,                                      !- Preheat Design Temperature {C}
    850   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    851   12.8,                                   !- Precool Design Temperature {C}
    852   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    853   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    854   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    855   NonCoincident,                          !- Sizing Option
    856   Yes,                                    !- 100% Outdoor Air in Cooling
    857   Yes,                                    !- 100% Outdoor Air in Heating
    858   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    859   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    860   DesignDay,                              !- Cooling Design Air Flow Method
    861   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    862   DesignDay,                              !- Heating Design Air Flow Method
    863   0,                                      !- Heating Design Air Flow Rate {m3/s}
    864   ZoneSum;                                !- System Outdoor Air Method
    865 
    866 AirLoopHVAC:ControllerList,
    867   Air Loop HVAC 1 Controllers,            !- Name
    868   Controller:WaterCoil,                   !- Controller Object Type 1
    869   Controller Water Coil 1;                !- Controller Name 1
    870 
    871 Controller:WaterCoil,
    872   Controller Water Coil 1,                !- Name
    873   Temperature,                            !- Control Variable
    874   Normal,                                 !- Action
    875   Flow,                                   !- Actuator Variable
    876   Node 35,                                !- Sensor Node Name
    877   Node 41,                                !- Actuator Node Name
    878   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    879   Autosize,                               !- Maximum Actuated Flow {m3/s}
    880   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    881 
    882 AvailabilityManagerAssignmentList,
    883   AvailabilityManagerAssignmentList {d5bf5b67-bff3-4c6d-9321-9a12a2ab1bc2}, !- Name
    884   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    885   AvailabilityManager:Scheduled {ef2359f6-3d64-485a-8261-b1916224ebd6}; !- Availability Manager Name 1
    886 
    887 AvailabilityManager:Scheduled,
    888   AvailabilityManager:Scheduled {ef2359f6-3d64-485a-8261-b1916224ebd6}, !- Name
    889   Schedule:Compact {8e658a0b-4f67-403a-916c-9108918a2b12}; !- Schedule Name
    890 
    891 Schedule:Compact,
    892   Schedule:Compact {8e658a0b-4f67-403a-916c-9108918a2b12}, !- Name
    893   ,                                       !- Schedule Type Limits Name
    894   Through: 12/31,                         !- Field 1
    895   For: AllDays,                           !- Field 2
    896   Until: 24:00,                           !- Field 3
    897   1.0;                                    !- Field 4
    898 
    899 BranchList,
    900   BranchList {8b37f0a3-3065-47d4-b906-11e1789fdd66}, !- Name
    901   Branch {47a4c9ec-c584-4d98-9784-2622d24cf990}; !- Branch Name 1
    902 
    903 Branch,
    904   Branch {47a4c9ec-c584-4d98-9784-2622d24cf990}, !- Name
    905   AutoSize,                               !- Maximum Flow Rate {m3/s}
    906   ,                                       !- Pressure Drop Curve Name
    907   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    908   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    909   Node 26,                                !- Component Inlet Node Name 1
    910   Node 33,                                !- Component Outlet Node Name 1
    911   Passive,                                !- Component Branch Control Type 1
    912   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    913   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    914   Node 33,                                !- Component Inlet Node Name 2
    915   Node 34,                                !- Component Outlet Node Name 2
    916   Passive,                                !- Component Branch Control Type 2
    917   Coil:Heating:Water,                     !- Component Object Type 3
    918   Coil Heating Water 1,                   !- Component Name 3
    919   Node 34,                                !- Component Inlet Node Name 3
    920   Node 35,                                !- Component Outlet Node Name 3
    921   Passive,                                !- Component Branch Control Type 3
    922   Fan:VariableVolume,                     !- Component Object Type 4
    923   Fan Variable Volume 1,                  !- Component Name 4
    924   Node 35,                                !- Component Inlet Node Name 4
    925   Node 27,                                !- Component Outlet Node Name 4
    926   Passive;                                !- Component Branch Control Type 4
    927 
    928 AirLoopHVAC:OutdoorAirSystem,
    929   Air Loop HVAC Outdoor Air System 1,     !- Name
    930   AirLoopHVAC:ControllerList {dc328900-bd94-4d1d-8f71-ad76acc2398f}, !- Controller List Name
    931   AirLoopHVAC:OutdoorAirSystem:EquipmentList {ffb79c2e-6d25-4fb6-83e1-6f959193d956}, !- Outdoor Air Equipment List Name
    932   AvailabilityManagerAssignmentList {7541cd12-2bbc-422e-beb2-12b432096ed1}; !- Availability Manager List Name
    933 
    934 AirLoopHVAC:ControllerList,
    935   AirLoopHVAC:ControllerList {dc328900-bd94-4d1d-8f71-ad76acc2398f}, !- Name
    936   Controller:OutdoorAir,                  !- Controller Object Type 1
    937   Controller Outdoor Air 1;               !- Controller Name 1
    938 
    939 Controller:OutdoorAir,
    940   Controller Outdoor Air 1,               !- Name
    941   Node 32,                                !- Relief Air Outlet Node Name
    942   Node 26,                                !- Return Air Node Name
    943   Node 33,                                !- Mixed Air Node Name
    944   Node 31,                                !- Actuator Node Name
    945   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    946   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    947   FixedDryBulb,                           !- Economizer Control Type
    948   ModulateFlow,                           !- Economizer Control Action Type
    949   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    950   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    951   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    952   ,                                       !- Electronic Enthalpy Limit Curve Name
    953   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    954   NoLockout,                              !- Lockout Type
    955   FixedMinimum,                           !- Minimum Limit Type
    956   ,                                       !- Minimum Outdoor Air Schedule Name
    957   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    958   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    959   ,                                       !- Mechanical Ventilation Controller Name
    960   ,                                       !- Time of Day Economizer Control Schedule Name
    961   No,                                     !- High Humidity Control
    962   ,                                       !- Humidistat Control Zone Name
    963   ,                                       !- High Humidity Outdoor Air Flow Ratio
    964   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    965   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    966 
    967 AvailabilityManagerAssignmentList,
    968   AvailabilityManagerAssignmentList {7541cd12-2bbc-422e-beb2-12b432096ed1}, !- Name
    969   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    970   AvailabilityManager:Scheduled {b0d91292-26e4-433c-9227-41b9c070fa0a}; !- Availability Manager Name 1
    971 
    972 AvailabilityManager:Scheduled,
    973   AvailabilityManager:Scheduled {b0d91292-26e4-433c-9227-41b9c070fa0a}, !- Name
    974   Schedule:Compact {d76659dd-27f3-4d9e-9b19-c57b0b0930ca}; !- Schedule Name
    975 
    976 Schedule:Compact,
    977   Schedule:Compact {d76659dd-27f3-4d9e-9b19-c57b0b0930ca}, !- Name
    978   ,                                       !- Schedule Type Limits Name
    979   Through: 12/31,                         !- Field 1
    980   For: AllDays,                           !- Field 2
    981   Until: 24:00,                           !- Field 3
    982   1.0;                                    !- Field 4
    983 
    984 OutdoorAir:NodeList,
    985   Node 31;                                !- Node or NodeList Name 1
    986 
    987 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    988   AirLoopHVAC:OutdoorAirSystem:EquipmentList {ffb79c2e-6d25-4fb6-83e1-6f959193d956}, !- Name
    989   OutdoorAir:Mixer,                       !- Component Object Type 1
    990   OutdoorAir:Mixer {b8ef3c8c-1e22-4825-8bca-37dc2938c0eb}; !- Component Name 1
    991 
    992 OutdoorAir:Mixer,
    993   OutdoorAir:Mixer {b8ef3c8c-1e22-4825-8bca-37dc2938c0eb}, !- Name
    994   Node 33,                                !- Mixed Air Node Name
    995   Node 31,                                !- Outdoor Air Stream Node Name
    996   Node 32,                                !- Relief Air Stream Node Name
    997   Node 26;                                !- Return Air Stream Node Name
    998 
    999 SetpointManager:MixedAir,
   1000   Setpoint Manager Mixed Air 3,           !- Name
   1001   Temperature,                            !- Control Variable
   1002   Node 27,                                !- Reference Setpoint Node Name
   1003   Node 35,                                !- Fan Inlet Node Name
   1004   Node 27,                                !- Fan Outlet Node Name
   1005   Node 33;                                !- Setpoint Node or NodeList Name
   1006 
   1007 CoilSystem:Cooling:DX,
   1008   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
   1009   Always_On,                              !- Availability Schedule Name
   1010   Node 33,                                !- DX Cooling Coil System Inlet Node Name
   1011   Node 34,                                !- DX Cooling Coil System Outlet Node Name
   1012   Node 34,                                !- DX Cooling Coil System Sensor Node Name
   1013   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
   1014   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
   1015 
   1016 Coil:Cooling:DX:TwoSpeed,
   1017   Coil Cooling DX Two Speed 1,            !- Name
   1018   Always_On,                              !- Availability Schedule Name
   1019   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
   1020   Autosize,                               !- Rated High Speed Sensible Heat Ratio
   1021   5.5,                                    !- Rated High Speed COP {W/W}
   1022   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
   1023   ,                                       !- Unit Internal Static Air Pressure {Pa}
   1024   Node 33,                                !- Air Inlet Node Name
   1025   Node 34,                                !- Air Outlet Node Name
   1026   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
   1027   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
   1028   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
   1029   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
   1030   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   1031   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
   1032   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
   1033   6.6,                                    !- Rated Low Speed COP {W/W}
   1034   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
   1035   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   1036   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   1037   ,                                       !- Condenser Air Inlet Node Name
   1038   AirCooled,                              !- Condenser Type
   1039   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   1040   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   1041   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1042   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   1043   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   1044   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1045   ,                                       !- Supply Water Storage Tank Name
   1046   ,                                       !- Condensate Collection Water Storage Tank Name
   1047   10,                                     !- Basin Heater Capacity {W/K}
   1048   2;                                      !- Basin Heater Setpoint Temperature {C}
   1049 
   1050 SetpointManager:MixedAir,
   1051   Setpoint Manager Mixed Air 2,           !- Name
   1052   Temperature,                            !- Control Variable
   1053   Node 27,                                !- Reference Setpoint Node Name
   1054   Node 35,                                !- Fan Inlet Node Name
   1055   Node 27,                                !- Fan Outlet Node Name
   1056   Node 34;                                !- Setpoint Node or NodeList Name
   1057 
   1058 Curve:Biquadratic,
   1059   Curve Biquadratic 1,                    !- Name
   1060   0.42415,                                !- Coefficient1 Constant
   1061   0.04426,                                !- Coefficient2 x
   1062   -0.00042,                               !- Coefficient3 x**2
   1063   0.00333,                                !- Coefficient4 y
   1064   -8e-05,                                 !- Coefficient5 y**2
   1065   -0.00021,                               !- Coefficient6 x*y
   1066   17,                                     !- Minimum Value of x {BasedOnField A2}
   1067   22,                                     !- Maximum Value of x {BasedOnField A2}
   1068   13,                                     !- Minimum Value of y {BasedOnField A3}
   1069   46;                                     !- Maximum Value of y {BasedOnField A3}
   1070 
   1071 Curve:Quadratic,
   1072   Curve Quadratic 1,                      !- Name
   1073   0.77136,                                !- Coefficient1 Constant
   1074   0.34053,                                !- Coefficient2 x
   1075   -0.11088,                               !- Coefficient3 x**2
   1076   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1077   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1078 
   1079 Curve:Biquadratic,
   1080   Curve Biquadratic 2,                    !- Name
   1081   1.23649,                                !- Coefficient1 Constant
   1082   -0.02431,                               !- Coefficient2 x
   1083   0.00057,                                !- Coefficient3 x**2
   1084   -0.01434,                               !- Coefficient4 y
   1085   0.00063,                                !- Coefficient5 y**2
   1086   -0.00038,                               !- Coefficient6 x*y
   1087   17,                                     !- Minimum Value of x {BasedOnField A2}
   1088   22,                                     !- Maximum Value of x {BasedOnField A2}
   1089   13,                                     !- Minimum Value of y {BasedOnField A3}
   1090   46;                                     !- Maximum Value of y {BasedOnField A3}
   1091 
   1092 Curve:Quadratic,
   1093   Curve Quadratic 2,                      !- Name
   1094   1.2055,                                 !- Coefficient1 Constant
   1095   -0.32953,                               !- Coefficient2 x
   1096   0.12308,                                !- Coefficient3 x**2
   1097   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1098   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1099 
   1100 Curve:Quadratic,
   1101   Curve Quadratic 3,                      !- Name
   1102   0.771,                                  !- Coefficient1 Constant
   1103   0.229,                                  !- Coefficient2 x
   1104   0,                                      !- Coefficient3 x**2
   1105   0,                                      !- Minimum Value of x {BasedOnField A2}
   1106   1;                                      !- Maximum Value of x {BasedOnField A2}
   1107 
   1108 Curve:Biquadratic,
   1109   Curve Biquadratic 3,                    !- Name
   1110   0,                                      !- Coefficient1 Constant
   1111   0,                                      !- Coefficient2 x
   1112   0,                                      !- Coefficient3 x**2
   1113   0,                                      !- Coefficient4 y
   1114   0,                                      !- Coefficient5 y**2
   1115   0,                                      !- Coefficient6 x*y
   1116   0,                                      !- Minimum Value of x {BasedOnField A2}
   1117   1,                                      !- Maximum Value of x {BasedOnField A2}
   1118   0,                                      !- Minimum Value of y {BasedOnField A3}
   1119   1;                                      !- Maximum Value of y {BasedOnField A3}
   1120 
   1121 Curve:Biquadratic,
   1122   Curve Biquadratic 4,                    !- Name
   1123   0,                                      !- Coefficient1 Constant
   1124   0,                                      !- Coefficient2 x
   1125   0,                                      !- Coefficient3 x**2
   1126   0,                                      !- Coefficient4 y
   1127   0,                                      !- Coefficient5 y**2
   1128   0,                                      !- Coefficient6 x*y
   1129   0,                                      !- Minimum Value of x {BasedOnField A2}
   1130   1,                                      !- Maximum Value of x {BasedOnField A2}
   1131   0,                                      !- Minimum Value of y {BasedOnField A3}
   1132   1;                                      !- Maximum Value of y {BasedOnField A3}
   1133 
   1134 Coil:Heating:Water,
   1135   Coil Heating Water 1,                   !- Name
   1136   Always_On,                              !- Availability Schedule Name
   1137   Autosize,                               !- U-Factor Times Area Value {W/K}
   1138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1139   Node 41,                                !- Water Inlet Node Name
   1140   Node 47,                                !- Water Outlet Node Name
   1141   Node 34,                                !- Air Inlet Node Name
   1142   Node 35,                                !- Air Outlet Node Name
   1143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1144   Autosize,                               !- Rated Capacity {W}
   1145   82.2,                                   !- Rated Inlet Water Temperature {C}
   1146   16.6,                                   !- Rated Inlet Air Temperature {C}
   1147   71.1,                                   !- Rated Outlet Water Temperature {C}
   1148   32.2,                                   !- Rated Outlet Air Temperature {C}
   1149   0.5;                                    !- Rated Ratio for Air and Water Convection
   1150 
   1151 SetpointManager:MixedAir,
   1152   Setpoint Manager Mixed Air 1,           !- Name
   1153   Temperature,                            !- Control Variable
   1154   Node 27,                                !- Reference Setpoint Node Name
   1155   Node 35,                                !- Fan Inlet Node Name
   1156   Node 27,                                !- Fan Outlet Node Name
   1157   Node 35;                                !- Setpoint Node or NodeList Name
   1158 
   1159 Fan:VariableVolume,
   1160   Fan Variable Volume 1,                  !- Name
   1161   Always_On,                              !- Availability Schedule Name
   1162   0.5,                                    !- Fan Efficiency
   1163   500,                                    !- Pressure Rise {Pa}
   1164   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1165   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1166   0,                                      !- Fan Power Minimum Flow Fraction
   1167   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1168   0.93,                                   !- Motor Efficiency
   1169   1,                                      !- Motor In Airstream Fraction
   1170   0.040759894,                            !- Fan Power Coefficient 1
   1171   0.08804497,                             !- Fan Power Coefficient 2
   1172   -0.07292612,                            !- Fan Power Coefficient 3
   1173   0.943739823,                            !- Fan Power Coefficient 4
   1174   0,                                      !- Fan Power Coefficient 5
   1175   Node 35,                                !- Air Inlet Node Name
   1176   Node 27;                                !- Air Outlet Node Name
   1177 
   1178 SetpointManager:Scheduled,
   1179   Setpoint Manager Scheduled 1,           !- Name
   1180   Temperature,                            !- Control Variable
   1181   Deck_Temperature,                       !- Schedule Name
   1182   Node 27;                                !- Setpoint Node or NodeList Name
   1183 
   1184 AirLoopHVAC:SupplyPath,
   1185   AirLoopHVAC:SupplyPath {b10197d4-2245-478d-b325-45957f804d0c}, !- Name
   1186   Node 28,                                !- Supply Air Path Inlet Node Name
   1187   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1188   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1189 
   1190 AirLoopHVAC:ZoneSplitter,
   1191   Air Loop HVAC Zone Splitter 1,          !- Name
   1192   Node 28,                                !- Inlet Node Name
   1193   Node 49,                                !- Outlet Node Name 1
   1194   Node 54,                                !- Outlet Node Name 2
   1195   Node 59,                                !- Outlet Node Name 3
   1196   Node 64,                                !- Outlet Node Name 4
   1197   Node 69,                                !- Outlet Node Name 5
   1198   Node 74,                                !- Outlet Node Name 6
   1199   Node 79,                                !- Outlet Node Name 7
   1200   Node 84,                                !- Outlet Node Name 8
   1201   Node 89,                                !- Outlet Node Name 9
   1202   Node 94,                                !- Outlet Node Name 10
   1203   Node 99,                                !- Outlet Node Name 11
   1204   Node 104,                               !- Outlet Node Name 12
   1205   Node 109,                               !- Outlet Node Name 13
   1206   Node 114,                               !- Outlet Node Name 14
   1207   Node 119,                               !- Outlet Node Name 15
   1208   Node 124,                               !- Outlet Node Name 16
   1209   Node 129,                               !- Outlet Node Name 17
   1210   Node 134,                               !- Outlet Node Name 18
   1211   Node 139,                               !- Outlet Node Name 19
   1212   Node 144,                               !- Outlet Node Name 20
   1213   Node 149,                               !- Outlet Node Name 21
   1214   Node 154,                               !- Outlet Node Name 22
   1215   Node 159,                               !- Outlet Node Name 23
   1216   Node 164,                               !- Outlet Node Name 24
   1217   Node 169;                               !- Outlet Node Name 25
   1218 
   1219 AirLoopHVAC:ReturnPath,
   1220   AirLoopHVAC:ReturnPath {902de30c-4361-4944-a74a-af40e05b809e}, !- Name
   1221   Node 29,                                !- Return Air Path Outlet Node Name
   1222   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1223   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1224 
   1225 AirLoopHVAC:ZoneMixer,
   1226   Air Loop HVAC Zone Mixer 1,             !- Name
   1227   Node 29,                                !- Outlet Node Name
   1228   Node 48,                                !- Inlet Node Name 1
   1229   Node 53,                                !- Inlet Node Name 2
   1230   Node 58,                                !- Inlet Node Name 3
   1231   Node 63,                                !- Inlet Node Name 4
   1232   Node 68,                                !- Inlet Node Name 5
   1233   Node 73,                                !- Inlet Node Name 6
   1234   Node 78,                                !- Inlet Node Name 7
   1235   Node 83,                                !- Inlet Node Name 8
   1236   Node 88,                                !- Inlet Node Name 9
   1237   Node 93,                                !- Inlet Node Name 10
   1238   Node 98,                                !- Inlet Node Name 11
   1239   Node 103,                               !- Inlet Node Name 12
   1240   Node 108,                               !- Inlet Node Name 13
   1241   Node 113,                               !- Inlet Node Name 14
   1242   Node 118,                               !- Inlet Node Name 15
   1243   Node 123,                               !- Inlet Node Name 16
   1244   Node 128,                               !- Inlet Node Name 17
   1245   Node 133,                               !- Inlet Node Name 18
   1246   Node 138,                               !- Inlet Node Name 19
   1247   Node 143,                               !- Inlet Node Name 20
   1248   Node 148,                               !- Inlet Node Name 21
   1249   Node 153,                               !- Inlet Node Name 22
   1250   Node 158,                               !- Inlet Node Name 23
   1251   Node 163,                               !- Inlet Node Name 24
   1252   Node 168;                               !- Inlet Node Name 25
   1253 
   1254 ZoneHVAC:AirDistributionUnit,
   1255   ZoneHVAC:AirDistributionUnit {19d7c349-0b8f-4f85-8aa7-05356af227d9}, !- Name
   1256   Node 30,                                !- Air Distribution Unit Outlet Node Name
   1257   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1258   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1259 
   1260 AirTerminal:SingleDuct:VAV:Reheat,
   1261   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1262   Always_On,                              !- Availability Schedule Name
   1263   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1264   Node 49,                                !- Air Inlet Node Name
   1265   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1266   Constant,                               !- Zone Minimum Air Flow Input Method
   1267   0.3,                                    !- Constant Minimum Air Flow Fraction
   1268   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1269   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1270   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1271   Coil Heating Water 3,                   !- Reheat Coil Name
   1272   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1273   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1274   Node 30,                                !- Air Outlet Node Name
   1275   0.001,                                  !- Convergence Tolerance
   1276   Normal,                                 !- Damper Heating Action
   1277   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1278   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1279   35;                                     !- Maximum Reheat Air Temperature {C}
   1280 
   1281 Coil:Heating:Water,
   1282   Coil Heating Water 3,                   !- Name
   1283   Always_On,                              !- Availability Schedule Name
   1284   Autosize,                               !- U-Factor Times Area Value {W/K}
   1285   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1286   Node 50,                                !- Water Inlet Node Name
   1287   Node 51,                                !- Water Outlet Node Name
   1288   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1289   Node 30,                                !- Air Outlet Node Name
   1290   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1291   Autosize,                               !- Rated Capacity {W}
   1292   82.2,                                   !- Rated Inlet Water Temperature {C}
   1293   16.6,                                   !- Rated Inlet Air Temperature {C}
   1294   71.1,                                   !- Rated Outlet Water Temperature {C}
   1295   32.2,                                   !- Rated Outlet Air Temperature {C}
   1296   0.5;                                    !- Rated Ratio for Air and Water Convection
   1297 
   1298 ZoneHVAC:AirDistributionUnit,
   1299   ZoneHVAC:AirDistributionUnit {07fa39b8-e12f-41b3-8f97-b046d9878c69}, !- Name
   1300   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1301   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1302   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1303 
   1304 AirTerminal:SingleDuct:VAV:Reheat,
   1305   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1306   Always_On,                              !- Availability Schedule Name
   1307   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1308   Node 54,                                !- Air Inlet Node Name
   1309   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1310   Constant,                               !- Zone Minimum Air Flow Input Method
   1311   0.3,                                    !- Constant Minimum Air Flow Fraction
   1312   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1313   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1314   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1315   Coil Heating Water 4,                   !- Reheat Coil Name
   1316   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1317   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1318   Node 52,                                !- Air Outlet Node Name
   1319   0.001,                                  !- Convergence Tolerance
   1320   Normal,                                 !- Damper Heating Action
   1321   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1322   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1323   35;                                     !- Maximum Reheat Air Temperature {C}
   1324 
   1325 Coil:Heating:Water,
   1326   Coil Heating Water 4,                   !- Name
   1327   Always_On,                              !- Availability Schedule Name
   1328   Autosize,                               !- U-Factor Times Area Value {W/K}
   1329   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1330   Node 55,                                !- Water Inlet Node Name
   1331   Node 56,                                !- Water Outlet Node Name
   1332   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1333   Node 52,                                !- Air Outlet Node Name
   1334   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1335   Autosize,                               !- Rated Capacity {W}
   1336   82.2,                                   !- Rated Inlet Water Temperature {C}
   1337   16.6,                                   !- Rated Inlet Air Temperature {C}
   1338   71.1,                                   !- Rated Outlet Water Temperature {C}
   1339   32.2,                                   !- Rated Outlet Air Temperature {C}
   1340   0.5;                                    !- Rated Ratio for Air and Water Convection
   1341 
   1342 ZoneHVAC:AirDistributionUnit,
   1343   ZoneHVAC:AirDistributionUnit {33e5ef65-125c-4c8d-849c-5adae50213dc}, !- Name
   1344   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1345   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1346   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1347 
   1348 AirTerminal:SingleDuct:VAV:Reheat,
   1349   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1350   Always_On,                              !- Availability Schedule Name
   1351   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1352   Node 59,                                !- Air Inlet Node Name
   1353   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1354   Constant,                               !- Zone Minimum Air Flow Input Method
   1355   0.3,                                    !- Constant Minimum Air Flow Fraction
   1356   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1357   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1358   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1359   Coil Heating Water 5,                   !- Reheat Coil Name
   1360   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1361   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1362   Node 57,                                !- Air Outlet Node Name
   1363   0.001,                                  !- Convergence Tolerance
   1364   Normal,                                 !- Damper Heating Action
   1365   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1366   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1367   35;                                     !- Maximum Reheat Air Temperature {C}
   1368 
   1369 Coil:Heating:Water,
   1370   Coil Heating Water 5,                   !- Name
   1371   Always_On,                              !- Availability Schedule Name
   1372   Autosize,                               !- U-Factor Times Area Value {W/K}
   1373   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1374   Node 60,                                !- Water Inlet Node Name
   1375   Node 61,                                !- Water Outlet Node Name
   1376   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1377   Node 57,                                !- Air Outlet Node Name
   1378   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1379   Autosize,                               !- Rated Capacity {W}
   1380   82.2,                                   !- Rated Inlet Water Temperature {C}
   1381   16.6,                                   !- Rated Inlet Air Temperature {C}
   1382   71.1,                                   !- Rated Outlet Water Temperature {C}
   1383   32.2,                                   !- Rated Outlet Air Temperature {C}
   1384   0.5;                                    !- Rated Ratio for Air and Water Convection
   1385 
   1386 ZoneHVAC:AirDistributionUnit,
   1387   ZoneHVAC:AirDistributionUnit {555b2946-454c-4b46-86a5-70b7e00224a6}, !- Name
   1388   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1389   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1390   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1391 
   1392 AirTerminal:SingleDuct:VAV:Reheat,
   1393   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1394   Always_On,                              !- Availability Schedule Name
   1395   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1396   Node 64,                                !- Air Inlet Node Name
   1397   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1398   Constant,                               !- Zone Minimum Air Flow Input Method
   1399   0.3,                                    !- Constant Minimum Air Flow Fraction
   1400   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1401   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1402   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1403   Coil Heating Water 6,                   !- Reheat Coil Name
   1404   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1405   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1406   Node 62,                                !- Air Outlet Node Name
   1407   0.001,                                  !- Convergence Tolerance
   1408   Normal,                                 !- Damper Heating Action
   1409   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1410   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1411   35;                                     !- Maximum Reheat Air Temperature {C}
   1412 
   1413 Coil:Heating:Water,
   1414   Coil Heating Water 6,                   !- Name
   1415   Always_On,                              !- Availability Schedule Name
   1416   Autosize,                               !- U-Factor Times Area Value {W/K}
   1417   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1418   Node 65,                                !- Water Inlet Node Name
   1419   Node 66,                                !- Water Outlet Node Name
   1420   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1421   Node 62,                                !- Air Outlet Node Name
   1422   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1423   Autosize,                               !- Rated Capacity {W}
   1424   82.2,                                   !- Rated Inlet Water Temperature {C}
   1425   16.6,                                   !- Rated Inlet Air Temperature {C}
   1426   71.1,                                   !- Rated Outlet Water Temperature {C}
   1427   32.2,                                   !- Rated Outlet Air Temperature {C}
   1428   0.5;                                    !- Rated Ratio for Air and Water Convection
   1429 
   1430 ZoneHVAC:AirDistributionUnit,
   1431   ZoneHVAC:AirDistributionUnit {625e8c61-28bb-493e-96aa-5f3788214fec}, !- Name
   1432   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1433   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1434   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1435 
   1436 AirTerminal:SingleDuct:VAV:Reheat,
   1437   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1438   Always_On,                              !- Availability Schedule Name
   1439   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1440   Node 69,                                !- Air Inlet Node Name
   1441   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1442   Constant,                               !- Zone Minimum Air Flow Input Method
   1443   0.3,                                    !- Constant Minimum Air Flow Fraction
   1444   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1445   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1446   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1447   Coil Heating Water 7,                   !- Reheat Coil Name
   1448   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1449   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1450   Node 67,                                !- Air Outlet Node Name
   1451   0.001,                                  !- Convergence Tolerance
   1452   Normal,                                 !- Damper Heating Action
   1453   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1454   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1455   35;                                     !- Maximum Reheat Air Temperature {C}
   1456 
   1457 Coil:Heating:Water,
   1458   Coil Heating Water 7,                   !- Name
   1459   Always_On,                              !- Availability Schedule Name
   1460   Autosize,                               !- U-Factor Times Area Value {W/K}
   1461   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1462   Node 70,                                !- Water Inlet Node Name
   1463   Node 71,                                !- Water Outlet Node Name
   1464   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1465   Node 67,                                !- Air Outlet Node Name
   1466   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1467   Autosize,                               !- Rated Capacity {W}
   1468   82.2,                                   !- Rated Inlet Water Temperature {C}
   1469   16.6,                                   !- Rated Inlet Air Temperature {C}
   1470   71.1,                                   !- Rated Outlet Water Temperature {C}
   1471   32.2,                                   !- Rated Outlet Air Temperature {C}
   1472   0.5;                                    !- Rated Ratio for Air and Water Convection
   1473 
   1474 ZoneHVAC:AirDistributionUnit,
   1475   ZoneHVAC:AirDistributionUnit {e21fc22e-b7dd-4d99-83c9-fec28ebdb38b}, !- Name
   1476   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1477   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1478   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1479 
   1480 AirTerminal:SingleDuct:VAV:Reheat,
   1481   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1482   Always_On,                              !- Availability Schedule Name
   1483   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1484   Node 74,                                !- Air Inlet Node Name
   1485   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1486   Constant,                               !- Zone Minimum Air Flow Input Method
   1487   0.3,                                    !- Constant Minimum Air Flow Fraction
   1488   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1489   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1490   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1491   Coil Heating Water 8,                   !- Reheat Coil Name
   1492   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1493   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1494   Node 72,                                !- Air Outlet Node Name
   1495   0.001,                                  !- Convergence Tolerance
   1496   Normal,                                 !- Damper Heating Action
   1497   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1498   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1499   35;                                     !- Maximum Reheat Air Temperature {C}
   1500 
   1501 Coil:Heating:Water,
   1502   Coil Heating Water 8,                   !- Name
   1503   Always_On,                              !- Availability Schedule Name
   1504   Autosize,                               !- U-Factor Times Area Value {W/K}
   1505   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1506   Node 75,                                !- Water Inlet Node Name
   1507   Node 76,                                !- Water Outlet Node Name
   1508   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1509   Node 72,                                !- Air Outlet Node Name
   1510   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1511   Autosize,                               !- Rated Capacity {W}
   1512   82.2,                                   !- Rated Inlet Water Temperature {C}
   1513   16.6,                                   !- Rated Inlet Air Temperature {C}
   1514   71.1,                                   !- Rated Outlet Water Temperature {C}
   1515   32.2,                                   !- Rated Outlet Air Temperature {C}
   1516   0.5;                                    !- Rated Ratio for Air and Water Convection
   1517 
   1518 ZoneHVAC:AirDistributionUnit,
   1519   ZoneHVAC:AirDistributionUnit {3d67fcfc-4871-4c00-bc42-ef073e64ba3a}, !- Name
   1520   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1521   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1522   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1523 
   1524 AirTerminal:SingleDuct:VAV:Reheat,
   1525   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1526   Always_On,                              !- Availability Schedule Name
   1527   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1528   Node 79,                                !- Air Inlet Node Name
   1529   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1530   Constant,                               !- Zone Minimum Air Flow Input Method
   1531   0.3,                                    !- Constant Minimum Air Flow Fraction
   1532   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1533   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1534   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1535   Coil Heating Water 9,                   !- Reheat Coil Name
   1536   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1537   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1538   Node 77,                                !- Air Outlet Node Name
   1539   0.001,                                  !- Convergence Tolerance
   1540   Normal,                                 !- Damper Heating Action
   1541   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1542   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1543   35;                                     !- Maximum Reheat Air Temperature {C}
   1544 
   1545 Coil:Heating:Water,
   1546   Coil Heating Water 9,                   !- Name
   1547   Always_On,                              !- Availability Schedule Name
   1548   Autosize,                               !- U-Factor Times Area Value {W/K}
   1549   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1550   Node 80,                                !- Water Inlet Node Name
   1551   Node 81,                                !- Water Outlet Node Name
   1552   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1553   Node 77,                                !- Air Outlet Node Name
   1554   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1555   Autosize,                               !- Rated Capacity {W}
   1556   82.2,                                   !- Rated Inlet Water Temperature {C}
   1557   16.6,                                   !- Rated Inlet Air Temperature {C}
   1558   71.1,                                   !- Rated Outlet Water Temperature {C}
   1559   32.2,                                   !- Rated Outlet Air Temperature {C}
   1560   0.5;                                    !- Rated Ratio for Air and Water Convection
   1561 
   1562 ZoneHVAC:AirDistributionUnit,
   1563   ZoneHVAC:AirDistributionUnit {af0f11d4-7c6d-47b3-bcf1-6eb918cde7a5}, !- Name
   1564   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1565   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1566   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1567 
   1568 AirTerminal:SingleDuct:VAV:Reheat,
   1569   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1570   Always_On,                              !- Availability Schedule Name
   1571   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1572   Node 84,                                !- Air Inlet Node Name
   1573   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1574   Constant,                               !- Zone Minimum Air Flow Input Method
   1575   0.3,                                    !- Constant Minimum Air Flow Fraction
   1576   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1577   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1578   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1579   Coil Heating Water 10,                  !- Reheat Coil Name
   1580   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1581   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1582   Node 82,                                !- Air Outlet Node Name
   1583   0.001,                                  !- Convergence Tolerance
   1584   Normal,                                 !- Damper Heating Action
   1585   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1586   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1587   35;                                     !- Maximum Reheat Air Temperature {C}
   1588 
   1589 Coil:Heating:Water,
   1590   Coil Heating Water 10,                  !- Name
   1591   Always_On,                              !- Availability Schedule Name
   1592   Autosize,                               !- U-Factor Times Area Value {W/K}
   1593   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1594   Node 85,                                !- Water Inlet Node Name
   1595   Node 86,                                !- Water Outlet Node Name
   1596   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1597   Node 82,                                !- Air Outlet Node Name
   1598   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1599   Autosize,                               !- Rated Capacity {W}
   1600   82.2,                                   !- Rated Inlet Water Temperature {C}
   1601   16.6,                                   !- Rated Inlet Air Temperature {C}
   1602   71.1,                                   !- Rated Outlet Water Temperature {C}
   1603   32.2,                                   !- Rated Outlet Air Temperature {C}
   1604   0.5;                                    !- Rated Ratio for Air and Water Convection
   1605 
   1606 ZoneHVAC:AirDistributionUnit,
   1607   ZoneHVAC:AirDistributionUnit {aeebb23e-fe13-43be-95a0-d02123652023}, !- Name
   1608   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1609   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1610   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1611 
   1612 AirTerminal:SingleDuct:VAV:Reheat,
   1613   Air Terminal Single Duct VAV Reheat 10, !- Name
   1614   Always_On,                              !- Availability Schedule Name
   1615   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1616   Node 89,                                !- Air Inlet Node Name
   1617   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1618   Constant,                               !- Zone Minimum Air Flow Input Method
   1619   0.3,                                    !- Constant Minimum Air Flow Fraction
   1620   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1621   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1622   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1623   Coil Heating Water 11,                  !- Reheat Coil Name
   1624   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1625   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1626   Node 87,                                !- Air Outlet Node Name
   1627   0.001,                                  !- Convergence Tolerance
   1628   Normal,                                 !- Damper Heating Action
   1629   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1630   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1631   35;                                     !- Maximum Reheat Air Temperature {C}
   1632 
   1633 Coil:Heating:Water,
   1634   Coil Heating Water 11,                  !- Name
   1635   Always_On,                              !- Availability Schedule Name
   1636   Autosize,                               !- U-Factor Times Area Value {W/K}
   1637   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1638   Node 90,                                !- Water Inlet Node Name
   1639   Node 91,                                !- Water Outlet Node Name
   1640   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1641   Node 87,                                !- Air Outlet Node Name
   1642   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1643   Autosize,                               !- Rated Capacity {W}
   1644   82.2,                                   !- Rated Inlet Water Temperature {C}
   1645   16.6,                                   !- Rated Inlet Air Temperature {C}
   1646   71.1,                                   !- Rated Outlet Water Temperature {C}
   1647   32.2,                                   !- Rated Outlet Air Temperature {C}
   1648   0.5;                                    !- Rated Ratio for Air and Water Convection
   1649 
   1650 ZoneHVAC:AirDistributionUnit,
   1651   ZoneHVAC:AirDistributionUnit {2b2095e9-ab34-4875-a812-e4fd897b6e83}, !- Name
   1652   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1653   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1654   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1655 
   1656 AirTerminal:SingleDuct:VAV:Reheat,
   1657   Air Terminal Single Duct VAV Reheat 11, !- Name
   1658   Always_On,                              !- Availability Schedule Name
   1659   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1660   Node 94,                                !- Air Inlet Node Name
   1661   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1662   Constant,                               !- Zone Minimum Air Flow Input Method
   1663   0.3,                                    !- Constant Minimum Air Flow Fraction
   1664   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1665   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1666   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1667   Coil Heating Water 12,                  !- Reheat Coil Name
   1668   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1669   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1670   Node 92,                                !- Air Outlet Node Name
   1671   0.001,                                  !- Convergence Tolerance
   1672   Normal,                                 !- Damper Heating Action
   1673   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1674   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1675   35;                                     !- Maximum Reheat Air Temperature {C}
   1676 
   1677 Coil:Heating:Water,
   1678   Coil Heating Water 12,                  !- Name
   1679   Always_On,                              !- Availability Schedule Name
   1680   Autosize,                               !- U-Factor Times Area Value {W/K}
   1681   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1682   Node 95,                                !- Water Inlet Node Name
   1683   Node 96,                                !- Water Outlet Node Name
   1684   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1685   Node 92,                                !- Air Outlet Node Name
   1686   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1687   Autosize,                               !- Rated Capacity {W}
   1688   82.2,                                   !- Rated Inlet Water Temperature {C}
   1689   16.6,                                   !- Rated Inlet Air Temperature {C}
   1690   71.1,                                   !- Rated Outlet Water Temperature {C}
   1691   32.2,                                   !- Rated Outlet Air Temperature {C}
   1692   0.5;                                    !- Rated Ratio for Air and Water Convection
   1693 
   1694 ZoneHVAC:AirDistributionUnit,
   1695   ZoneHVAC:AirDistributionUnit {24e9f371-4fe5-46d6-a584-5aea6dcbd155}, !- Name
   1696   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1697   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1698   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1699 
   1700 AirTerminal:SingleDuct:VAV:Reheat,
   1701   Air Terminal Single Duct VAV Reheat 12, !- Name
   1702   Always_On,                              !- Availability Schedule Name
   1703   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1704   Node 99,                                !- Air Inlet Node Name
   1705   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1706   Constant,                               !- Zone Minimum Air Flow Input Method
   1707   0.3,                                    !- Constant Minimum Air Flow Fraction
   1708   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1709   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1710   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1711   Coil Heating Water 13,                  !- Reheat Coil Name
   1712   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1713   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1714   Node 97,                                !- Air Outlet Node Name
   1715   0.001,                                  !- Convergence Tolerance
   1716   Normal,                                 !- Damper Heating Action
   1717   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1718   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1719   35;                                     !- Maximum Reheat Air Temperature {C}
   1720 
   1721 Coil:Heating:Water,
   1722   Coil Heating Water 13,                  !- Name
   1723   Always_On,                              !- Availability Schedule Name
   1724   Autosize,                               !- U-Factor Times Area Value {W/K}
   1725   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1726   Node 100,                               !- Water Inlet Node Name
   1727   Node 101,                               !- Water Outlet Node Name
   1728   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1729   Node 97,                                !- Air Outlet Node Name
   1730   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1731   Autosize,                               !- Rated Capacity {W}
   1732   82.2,                                   !- Rated Inlet Water Temperature {C}
   1733   16.6,                                   !- Rated Inlet Air Temperature {C}
   1734   71.1,                                   !- Rated Outlet Water Temperature {C}
   1735   32.2,                                   !- Rated Outlet Air Temperature {C}
   1736   0.5;                                    !- Rated Ratio for Air and Water Convection
   1737 
   1738 ZoneHVAC:AirDistributionUnit,
   1739   ZoneHVAC:AirDistributionUnit {7dae48fb-3feb-4331-9ae3-729f3b83cc80}, !- Name
   1740   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1741   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1742   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1743 
   1744 AirTerminal:SingleDuct:VAV:Reheat,
   1745   Air Terminal Single Duct VAV Reheat 13, !- Name
   1746   Always_On,                              !- Availability Schedule Name
   1747   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1748   Node 104,                               !- Air Inlet Node Name
   1749   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1750   Constant,                               !- Zone Minimum Air Flow Input Method
   1751   0.3,                                    !- Constant Minimum Air Flow Fraction
   1752   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1753   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1754   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1755   Coil Heating Water 14,                  !- Reheat Coil Name
   1756   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1757   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1758   Node 102,                               !- Air Outlet Node Name
   1759   0.001,                                  !- Convergence Tolerance
   1760   Normal,                                 !- Damper Heating Action
   1761   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1762   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1763   35;                                     !- Maximum Reheat Air Temperature {C}
   1764 
   1765 Coil:Heating:Water,
   1766   Coil Heating Water 14,                  !- Name
   1767   Always_On,                              !- Availability Schedule Name
   1768   Autosize,                               !- U-Factor Times Area Value {W/K}
   1769   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1770   Node 105,                               !- Water Inlet Node Name
   1771   Node 106,                               !- Water Outlet Node Name
   1772   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1773   Node 102,                               !- Air Outlet Node Name
   1774   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1775   Autosize,                               !- Rated Capacity {W}
   1776   82.2,                                   !- Rated Inlet Water Temperature {C}
   1777   16.6,                                   !- Rated Inlet Air Temperature {C}
   1778   71.1,                                   !- Rated Outlet Water Temperature {C}
   1779   32.2,                                   !- Rated Outlet Air Temperature {C}
   1780   0.5;                                    !- Rated Ratio for Air and Water Convection
   1781 
   1782 ZoneHVAC:AirDistributionUnit,
   1783   ZoneHVAC:AirDistributionUnit {a9a559e5-e5fd-4990-863c-0d757b1453b6}, !- Name
   1784   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1785   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1786   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1787 
   1788 AirTerminal:SingleDuct:VAV:Reheat,
   1789   Air Terminal Single Duct VAV Reheat 14, !- Name
   1790   Always_On,                              !- Availability Schedule Name
   1791   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1792   Node 109,                               !- Air Inlet Node Name
   1793   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1794   Constant,                               !- Zone Minimum Air Flow Input Method
   1795   0.3,                                    !- Constant Minimum Air Flow Fraction
   1796   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1797   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1798   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1799   Coil Heating Water 15,                  !- Reheat Coil Name
   1800   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1801   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1802   Node 107,                               !- Air Outlet Node Name
   1803   0.001,                                  !- Convergence Tolerance
   1804   Normal,                                 !- Damper Heating Action
   1805   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1806   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1807   35;                                     !- Maximum Reheat Air Temperature {C}
   1808 
   1809 Coil:Heating:Water,
   1810   Coil Heating Water 15,                  !- Name
   1811   Always_On,                              !- Availability Schedule Name
   1812   Autosize,                               !- U-Factor Times Area Value {W/K}
   1813   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1814   Node 110,                               !- Water Inlet Node Name
   1815   Node 111,                               !- Water Outlet Node Name
   1816   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1817   Node 107,                               !- Air Outlet Node Name
   1818   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1819   Autosize,                               !- Rated Capacity {W}
   1820   82.2,                                   !- Rated Inlet Water Temperature {C}
   1821   16.6,                                   !- Rated Inlet Air Temperature {C}
   1822   71.1,                                   !- Rated Outlet Water Temperature {C}
   1823   32.2,                                   !- Rated Outlet Air Temperature {C}
   1824   0.5;                                    !- Rated Ratio for Air and Water Convection
   1825 
   1826 ZoneHVAC:AirDistributionUnit,
   1827   ZoneHVAC:AirDistributionUnit {6d6e83ed-fc53-4581-8233-05b7c6d8e718}, !- Name
   1828   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1829   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1830   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1831 
   1832 AirTerminal:SingleDuct:VAV:Reheat,
   1833   Air Terminal Single Duct VAV Reheat 15, !- Name
   1834   Always_On,                              !- Availability Schedule Name
   1835   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1836   Node 114,                               !- Air Inlet Node Name
   1837   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1838   Constant,                               !- Zone Minimum Air Flow Input Method
   1839   0.3,                                    !- Constant Minimum Air Flow Fraction
   1840   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1841   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1842   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1843   Coil Heating Water 16,                  !- Reheat Coil Name
   1844   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1845   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1846   Node 112,                               !- Air Outlet Node Name
   1847   0.001,                                  !- Convergence Tolerance
   1848   Normal,                                 !- Damper Heating Action
   1849   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1850   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1851   35;                                     !- Maximum Reheat Air Temperature {C}
   1852 
   1853 Coil:Heating:Water,
   1854   Coil Heating Water 16,                  !- Name
   1855   Always_On,                              !- Availability Schedule Name
   1856   Autosize,                               !- U-Factor Times Area Value {W/K}
   1857   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1858   Node 115,                               !- Water Inlet Node Name
   1859   Node 116,                               !- Water Outlet Node Name
   1860   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1861   Node 112,                               !- Air Outlet Node Name
   1862   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1863   Autosize,                               !- Rated Capacity {W}
   1864   82.2,                                   !- Rated Inlet Water Temperature {C}
   1865   16.6,                                   !- Rated Inlet Air Temperature {C}
   1866   71.1,                                   !- Rated Outlet Water Temperature {C}
   1867   32.2,                                   !- Rated Outlet Air Temperature {C}
   1868   0.5;                                    !- Rated Ratio for Air and Water Convection
   1869 
   1870 ZoneHVAC:AirDistributionUnit,
   1871   ZoneHVAC:AirDistributionUnit {cce9e5f2-ec6a-43ac-a065-0dc05de340c1}, !- Name
   1872   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1873   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1874   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1875 
   1876 AirTerminal:SingleDuct:VAV:Reheat,
   1877   Air Terminal Single Duct VAV Reheat 16, !- Name
   1878   Always_On,                              !- Availability Schedule Name
   1879   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1880   Node 119,                               !- Air Inlet Node Name
   1881   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1882   Constant,                               !- Zone Minimum Air Flow Input Method
   1883   0.3,                                    !- Constant Minimum Air Flow Fraction
   1884   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1885   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1886   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1887   Coil Heating Water 17,                  !- Reheat Coil Name
   1888   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1889   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1890   Node 117,                               !- Air Outlet Node Name
   1891   0.001,                                  !- Convergence Tolerance
   1892   Normal,                                 !- Damper Heating Action
   1893   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1894   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1895   35;                                     !- Maximum Reheat Air Temperature {C}
   1896 
   1897 Coil:Heating:Water,
   1898   Coil Heating Water 17,                  !- Name
   1899   Always_On,                              !- Availability Schedule Name
   1900   Autosize,                               !- U-Factor Times Area Value {W/K}
   1901   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1902   Node 120,                               !- Water Inlet Node Name
   1903   Node 121,                               !- Water Outlet Node Name
   1904   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1905   Node 117,                               !- Air Outlet Node Name
   1906   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1907   Autosize,                               !- Rated Capacity {W}
   1908   82.2,                                   !- Rated Inlet Water Temperature {C}
   1909   16.6,                                   !- Rated Inlet Air Temperature {C}
   1910   71.1,                                   !- Rated Outlet Water Temperature {C}
   1911   32.2,                                   !- Rated Outlet Air Temperature {C}
   1912   0.5;                                    !- Rated Ratio for Air and Water Convection
   1913 
   1914 ZoneHVAC:AirDistributionUnit,
   1915   ZoneHVAC:AirDistributionUnit {39b30c72-a559-4c3c-b56e-0e13fa83eb4f}, !- Name
   1916   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1917   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1918   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1919 
   1920 AirTerminal:SingleDuct:VAV:Reheat,
   1921   Air Terminal Single Duct VAV Reheat 17, !- Name
   1922   Always_On,                              !- Availability Schedule Name
   1923   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1924   Node 124,                               !- Air Inlet Node Name
   1925   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1926   Constant,                               !- Zone Minimum Air Flow Input Method
   1927   0.3,                                    !- Constant Minimum Air Flow Fraction
   1928   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1929   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1930   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1931   Coil Heating Water 18,                  !- Reheat Coil Name
   1932   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1933   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1934   Node 122,                               !- Air Outlet Node Name
   1935   0.001,                                  !- Convergence Tolerance
   1936   Normal,                                 !- Damper Heating Action
   1937   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1938   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1939   35;                                     !- Maximum Reheat Air Temperature {C}
   1940 
   1941 Coil:Heating:Water,
   1942   Coil Heating Water 18,                  !- Name
   1943   Always_On,                              !- Availability Schedule Name
   1944   Autosize,                               !- U-Factor Times Area Value {W/K}
   1945   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1946   Node 125,                               !- Water Inlet Node Name
   1947   Node 126,                               !- Water Outlet Node Name
   1948   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1949   Node 122,                               !- Air Outlet Node Name
   1950   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1951   Autosize,                               !- Rated Capacity {W}
   1952   82.2,                                   !- Rated Inlet Water Temperature {C}
   1953   16.6,                                   !- Rated Inlet Air Temperature {C}
   1954   71.1,                                   !- Rated Outlet Water Temperature {C}
   1955   32.2,                                   !- Rated Outlet Air Temperature {C}
   1956   0.5;                                    !- Rated Ratio for Air and Water Convection
   1957 
   1958 ZoneHVAC:AirDistributionUnit,
   1959   ZoneHVAC:AirDistributionUnit {49e1a940-6431-45c5-b662-358d68c28546}, !- Name
   1960   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1961   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1962   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1963 
   1964 AirTerminal:SingleDuct:VAV:Reheat,
   1965   Air Terminal Single Duct VAV Reheat 18, !- Name
   1966   Always_On,                              !- Availability Schedule Name
   1967   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1968   Node 129,                               !- Air Inlet Node Name
   1969   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1970   Constant,                               !- Zone Minimum Air Flow Input Method
   1971   0.3,                                    !- Constant Minimum Air Flow Fraction
   1972   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1973   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1974   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1975   Coil Heating Water 19,                  !- Reheat Coil Name
   1976   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1977   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1978   Node 127,                               !- Air Outlet Node Name
   1979   0.001,                                  !- Convergence Tolerance
   1980   Normal,                                 !- Damper Heating Action
   1981   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1982   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1983   35;                                     !- Maximum Reheat Air Temperature {C}
   1984 
   1985 Coil:Heating:Water,
   1986   Coil Heating Water 19,                  !- Name
   1987   Always_On,                              !- Availability Schedule Name
   1988   Autosize,                               !- U-Factor Times Area Value {W/K}
   1989   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1990   Node 130,                               !- Water Inlet Node Name
   1991   Node 131,                               !- Water Outlet Node Name
   1992   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1993   Node 127,                               !- Air Outlet Node Name
   1994   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1995   Autosize,                               !- Rated Capacity {W}
   1996   82.2,                                   !- Rated Inlet Water Temperature {C}
   1997   16.6,                                   !- Rated Inlet Air Temperature {C}
   1998   71.1,                                   !- Rated Outlet Water Temperature {C}
   1999   32.2,                                   !- Rated Outlet Air Temperature {C}
   2000   0.5;                                    !- Rated Ratio for Air and Water Convection
   2001 
   2002 ZoneHVAC:AirDistributionUnit,
   2003   ZoneHVAC:AirDistributionUnit {1fe0e193-9f49-4007-a091-40654576c411}, !- Name
   2004   Node 132,                               !- Air Distribution Unit Outlet Node Name
   2005   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2006   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   2007 
   2008 AirTerminal:SingleDuct:VAV:Reheat,
   2009   Air Terminal Single Duct VAV Reheat 19, !- Name
   2010   Always_On,                              !- Availability Schedule Name
   2011   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   2012   Node 134,                               !- Air Inlet Node Name
   2013   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2014   Constant,                               !- Zone Minimum Air Flow Input Method
   2015   0.3,                                    !- Constant Minimum Air Flow Fraction
   2016   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2017   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2018   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2019   Coil Heating Water 20,                  !- Reheat Coil Name
   2020   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2021   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2022   Node 132,                               !- Air Outlet Node Name
   2023   0.001,                                  !- Convergence Tolerance
   2024   Normal,                                 !- Damper Heating Action
   2025   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2026   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2027   35;                                     !- Maximum Reheat Air Temperature {C}
   2028 
   2029 Coil:Heating:Water,
   2030   Coil Heating Water 20,                  !- Name
   2031   Always_On,                              !- Availability Schedule Name
   2032   Autosize,                               !- U-Factor Times Area Value {W/K}
   2033   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2034   Node 135,                               !- Water Inlet Node Name
   2035   Node 136,                               !- Water Outlet Node Name
   2036   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   2037   Node 132,                               !- Air Outlet Node Name
   2038   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2039   Autosize,                               !- Rated Capacity {W}
   2040   82.2,                                   !- Rated Inlet Water Temperature {C}
   2041   16.6,                                   !- Rated Inlet Air Temperature {C}
   2042   71.1,                                   !- Rated Outlet Water Temperature {C}
   2043   32.2,                                   !- Rated Outlet Air Temperature {C}
   2044   0.5;                                    !- Rated Ratio for Air and Water Convection
   2045 
   2046 ZoneHVAC:AirDistributionUnit,
   2047   ZoneHVAC:AirDistributionUnit {a61da5c5-b6c3-482d-8ad0-f4356c544e97}, !- Name
   2048   Node 137,                               !- Air Distribution Unit Outlet Node Name
   2049   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2050   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   2051 
   2052 AirTerminal:SingleDuct:VAV:Reheat,
   2053   Air Terminal Single Duct VAV Reheat 20, !- Name
   2054   Always_On,                              !- Availability Schedule Name
   2055   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   2056   Node 139,                               !- Air Inlet Node Name
   2057   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2058   Constant,                               !- Zone Minimum Air Flow Input Method
   2059   0.3,                                    !- Constant Minimum Air Flow Fraction
   2060   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2061   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2062   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2063   Coil Heating Water 21,                  !- Reheat Coil Name
   2064   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2065   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2066   Node 137,                               !- Air Outlet Node Name
   2067   0.001,                                  !- Convergence Tolerance
   2068   Normal,                                 !- Damper Heating Action
   2069   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2070   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2071   35;                                     !- Maximum Reheat Air Temperature {C}
   2072 
   2073 Coil:Heating:Water,
   2074   Coil Heating Water 21,                  !- Name
   2075   Always_On,                              !- Availability Schedule Name
   2076   Autosize,                               !- U-Factor Times Area Value {W/K}
   2077   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2078   Node 140,                               !- Water Inlet Node Name
   2079   Node 141,                               !- Water Outlet Node Name
   2080   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   2081   Node 137,                               !- Air Outlet Node Name
   2082   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2083   Autosize,                               !- Rated Capacity {W}
   2084   82.2,                                   !- Rated Inlet Water Temperature {C}
   2085   16.6,                                   !- Rated Inlet Air Temperature {C}
   2086   71.1,                                   !- Rated Outlet Water Temperature {C}
   2087   32.2,                                   !- Rated Outlet Air Temperature {C}
   2088   0.5;                                    !- Rated Ratio for Air and Water Convection
   2089 
   2090 ZoneHVAC:AirDistributionUnit,
   2091   ZoneHVAC:AirDistributionUnit {e0375668-9776-496b-977b-5ffbe9a37c10}, !- Name
   2092   Node 142,                               !- Air Distribution Unit Outlet Node Name
   2093   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2094   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   2095 
   2096 AirTerminal:SingleDuct:VAV:Reheat,
   2097   Air Terminal Single Duct VAV Reheat 21, !- Name
   2098   Always_On,                              !- Availability Schedule Name
   2099   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   2100   Node 144,                               !- Air Inlet Node Name
   2101   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2102   Constant,                               !- Zone Minimum Air Flow Input Method
   2103   0.3,                                    !- Constant Minimum Air Flow Fraction
   2104   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2105   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2106   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2107   Coil Heating Water 22,                  !- Reheat Coil Name
   2108   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2109   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2110   Node 142,                               !- Air Outlet Node Name
   2111   0.001,                                  !- Convergence Tolerance
   2112   Normal,                                 !- Damper Heating Action
   2113   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2114   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2115   35;                                     !- Maximum Reheat Air Temperature {C}
   2116 
   2117 Coil:Heating:Water,
   2118   Coil Heating Water 22,                  !- Name
   2119   Always_On,                              !- Availability Schedule Name
   2120   Autosize,                               !- U-Factor Times Area Value {W/K}
   2121   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2122   Node 145,                               !- Water Inlet Node Name
   2123   Node 146,                               !- Water Outlet Node Name
   2124   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   2125   Node 142,                               !- Air Outlet Node Name
   2126   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2127   Autosize,                               !- Rated Capacity {W}
   2128   82.2,                                   !- Rated Inlet Water Temperature {C}
   2129   16.6,                                   !- Rated Inlet Air Temperature {C}
   2130   71.1,                                   !- Rated Outlet Water Temperature {C}
   2131   32.2,                                   !- Rated Outlet Air Temperature {C}
   2132   0.5;                                    !- Rated Ratio for Air and Water Convection
   2133 
   2134 ZoneHVAC:AirDistributionUnit,
   2135   ZoneHVAC:AirDistributionUnit {06e89ddd-bed8-4ac0-93bb-1bc5bea4648e}, !- Name
   2136   Node 147,                               !- Air Distribution Unit Outlet Node Name
   2137   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2138   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   2139 
   2140 AirTerminal:SingleDuct:VAV:Reheat,
   2141   Air Terminal Single Duct VAV Reheat 22, !- Name
   2142   Always_On,                              !- Availability Schedule Name
   2143   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   2144   Node 149,                               !- Air Inlet Node Name
   2145   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2146   Constant,                               !- Zone Minimum Air Flow Input Method
   2147   0.3,                                    !- Constant Minimum Air Flow Fraction
   2148   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2149   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2150   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2151   Coil Heating Water 23,                  !- Reheat Coil Name
   2152   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2153   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2154   Node 147,                               !- Air Outlet Node Name
   2155   0.001,                                  !- Convergence Tolerance
   2156   Normal,                                 !- Damper Heating Action
   2157   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2158   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2159   35;                                     !- Maximum Reheat Air Temperature {C}
   2160 
   2161 Coil:Heating:Water,
   2162   Coil Heating Water 23,                  !- Name
   2163   Always_On,                              !- Availability Schedule Name
   2164   Autosize,                               !- U-Factor Times Area Value {W/K}
   2165   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2166   Node 150,                               !- Water Inlet Node Name
   2167   Node 151,                               !- Water Outlet Node Name
   2168   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   2169   Node 147,                               !- Air Outlet Node Name
   2170   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2171   Autosize,                               !- Rated Capacity {W}
   2172   82.2,                                   !- Rated Inlet Water Temperature {C}
   2173   16.6,                                   !- Rated Inlet Air Temperature {C}
   2174   71.1,                                   !- Rated Outlet Water Temperature {C}
   2175   32.2,                                   !- Rated Outlet Air Temperature {C}
   2176   0.5;                                    !- Rated Ratio for Air and Water Convection
   2177 
   2178 ZoneHVAC:AirDistributionUnit,
   2179   ZoneHVAC:AirDistributionUnit {50cff1a0-a70e-424f-a158-82859027f439}, !- Name
   2180   Node 152,                               !- Air Distribution Unit Outlet Node Name
   2181   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2182   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   2183 
   2184 AirTerminal:SingleDuct:VAV:Reheat,
   2185   Air Terminal Single Duct VAV Reheat 23, !- Name
   2186   Always_On,                              !- Availability Schedule Name
   2187   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   2188   Node 154,                               !- Air Inlet Node Name
   2189   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2190   Constant,                               !- Zone Minimum Air Flow Input Method
   2191   0.3,                                    !- Constant Minimum Air Flow Fraction
   2192   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2193   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2194   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2195   Coil Heating Water 24,                  !- Reheat Coil Name
   2196   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2197   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2198   Node 152,                               !- Air Outlet Node Name
   2199   0.001,                                  !- Convergence Tolerance
   2200   Normal,                                 !- Damper Heating Action
   2201   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2202   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2203   35;                                     !- Maximum Reheat Air Temperature {C}
   2204 
   2205 Coil:Heating:Water,
   2206   Coil Heating Water 24,                  !- Name
   2207   Always_On,                              !- Availability Schedule Name
   2208   Autosize,                               !- U-Factor Times Area Value {W/K}
   2209   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2210   Node 155,                               !- Water Inlet Node Name
   2211   Node 156,                               !- Water Outlet Node Name
   2212   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   2213   Node 152,                               !- Air Outlet Node Name
   2214   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2215   Autosize,                               !- Rated Capacity {W}
   2216   82.2,                                   !- Rated Inlet Water Temperature {C}
   2217   16.6,                                   !- Rated Inlet Air Temperature {C}
   2218   71.1,                                   !- Rated Outlet Water Temperature {C}
   2219   32.2,                                   !- Rated Outlet Air Temperature {C}
   2220   0.5;                                    !- Rated Ratio for Air and Water Convection
   2221 
   2222 ZoneHVAC:AirDistributionUnit,
   2223   ZoneHVAC:AirDistributionUnit {7186cb7e-d397-4d36-a555-a43162eddc30}, !- Name
   2224   Node 157,                               !- Air Distribution Unit Outlet Node Name
   2225   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2226   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   2227 
   2228 AirTerminal:SingleDuct:VAV:Reheat,
   2229   Air Terminal Single Duct VAV Reheat 24, !- Name
   2230   Always_On,                              !- Availability Schedule Name
   2231   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   2232   Node 159,                               !- Air Inlet Node Name
   2233   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2234   Constant,                               !- Zone Minimum Air Flow Input Method
   2235   0.3,                                    !- Constant Minimum Air Flow Fraction
   2236   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2237   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2238   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2239   Coil Heating Water 25,                  !- Reheat Coil Name
   2240   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2241   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2242   Node 157,                               !- Air Outlet Node Name
   2243   0.001,                                  !- Convergence Tolerance
   2244   Normal,                                 !- Damper Heating Action
   2245   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2246   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2247   35;                                     !- Maximum Reheat Air Temperature {C}
   2248 
   2249 Coil:Heating:Water,
   2250   Coil Heating Water 25,                  !- Name
   2251   Always_On,                              !- Availability Schedule Name
   2252   Autosize,                               !- U-Factor Times Area Value {W/K}
   2253   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2254   Node 160,                               !- Water Inlet Node Name
   2255   Node 161,                               !- Water Outlet Node Name
   2256   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   2257   Node 157,                               !- Air Outlet Node Name
   2258   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2259   Autosize,                               !- Rated Capacity {W}
   2260   82.2,                                   !- Rated Inlet Water Temperature {C}
   2261   16.6,                                   !- Rated Inlet Air Temperature {C}
   2262   71.1,                                   !- Rated Outlet Water Temperature {C}
   2263   32.2,                                   !- Rated Outlet Air Temperature {C}
   2264   0.5;                                    !- Rated Ratio for Air and Water Convection
   2265 
   2266 ZoneHVAC:AirDistributionUnit,
   2267   ZoneHVAC:AirDistributionUnit {07e72816-d06b-478d-a4d8-2a09618c02b0}, !- Name
   2268   Node 162,                               !- Air Distribution Unit Outlet Node Name
   2269   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2270   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   2271 
   2272 AirTerminal:SingleDuct:VAV:Reheat,
   2273   Air Terminal Single Duct VAV Reheat 25, !- Name
   2274   Always_On,                              !- Availability Schedule Name
   2275   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   2276   Node 164,                               !- Air Inlet Node Name
   2277   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2278   Constant,                               !- Zone Minimum Air Flow Input Method
   2279   0.3,                                    !- Constant Minimum Air Flow Fraction
   2280   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2281   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2282   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2283   Coil Heating Water 26,                  !- Reheat Coil Name
   2284   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2285   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2286   Node 162,                               !- Air Outlet Node Name
   2287   0.001,                                  !- Convergence Tolerance
   2288   Normal,                                 !- Damper Heating Action
   2289   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2290   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2291   35;                                     !- Maximum Reheat Air Temperature {C}
   2292 
   2293 Coil:Heating:Water,
   2294   Coil Heating Water 26,                  !- Name
   2295   Always_On,                              !- Availability Schedule Name
   2296   Autosize,                               !- U-Factor Times Area Value {W/K}
   2297   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2298   Node 165,                               !- Water Inlet Node Name
   2299   Node 166,                               !- Water Outlet Node Name
   2300   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   2301   Node 162,                               !- Air Outlet Node Name
   2302   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2303   Autosize,                               !- Rated Capacity {W}
   2304   82.2,                                   !- Rated Inlet Water Temperature {C}
   2305   16.6,                                   !- Rated Inlet Air Temperature {C}
   2306   71.1,                                   !- Rated Outlet Water Temperature {C}
   2307   32.2,                                   !- Rated Outlet Air Temperature {C}
   2308   0.5;                                    !- Rated Ratio for Air and Water Convection
   2309 
   2310 ZoneHVAC:AirDistributionUnit,
   2311   ZoneHVAC:AirDistributionUnit {d8ad615f-f241-4033-bb96-0c8dbc2ae5fd}, !- Name
   2312   Node 167,                               !- Air Distribution Unit Outlet Node Name
   2313   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2314   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   2315 
   2316 AirTerminal:SingleDuct:VAV:Reheat,
   2317   Air Terminal Single Duct VAV Reheat 26, !- Name
   2318   Always_On,                              !- Availability Schedule Name
   2319   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   2320   Node 169,                               !- Air Inlet Node Name
   2321   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2322   Constant,                               !- Zone Minimum Air Flow Input Method
   2323   0.3,                                    !- Constant Minimum Air Flow Fraction
   2324   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2325   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2326   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2327   Coil Heating Water 27,                  !- Reheat Coil Name
   2328   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2329   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2330   Node 167,                               !- Air Outlet Node Name
   2331   0.001,                                  !- Convergence Tolerance
   2332   Normal,                                 !- Damper Heating Action
   2333   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2334   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2335   35;                                     !- Maximum Reheat Air Temperature {C}
   2336 
   2337 Coil:Heating:Water,
   2338   Coil Heating Water 27,                  !- Name
   2339   Always_On,                              !- Availability Schedule Name
   2340   Autosize,                               !- U-Factor Times Area Value {W/K}
   2341   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2342   Node 170,                               !- Water Inlet Node Name
   2343   Node 171,                               !- Water Outlet Node Name
   2344   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   2345   Node 167,                               !- Air Outlet Node Name
   2346   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2347   Autosize,                               !- Rated Capacity {W}
   2348   82.2,                                   !- Rated Inlet Water Temperature {C}
   2349   16.6,                                   !- Rated Inlet Air Temperature {C}
   2350   71.1,                                   !- Rated Outlet Water Temperature {C}
   2351   32.2,                                   !- Rated Outlet Air Temperature {C}
   2352   0.5;                                    !- Rated Ratio for Air and Water Convection
   2353 
   2354 PlantLoop,
   2355   Plant Loop 1,                           !- Name
   2356   Water,                                  !- Fluid Type
   2357   ,                                       !- User Defined Fluid Type
   2358   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   2359   Node 37,                                !- Loop Temperature Setpoint Node Name
   2360   100,                                    !- Maximum Loop Temperature {C}
   2361   0,                                      !- Minimum Loop Temperature {C}
   2362   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   2363   0,                                      !- Minimum Loop Flow Rate {m3/s}
   2364   Autocalculate,                          !- Plant Loop Volume {m3}
   2365   Node 36,                                !- Plant Side Inlet Node Name
   2366   Node 37,                                !- Plant Side Outlet Node Name
   2367   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   2368   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   2369   Node 39,                                !- Demand Side Inlet Node Name
   2370   Node 40,                                !- Demand Side Outlet Node Name
   2371   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   2372   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   2373   Optimal;                                !- Load Distribution Scheme
   2374 
   2375 PlantEquipmentOperationSchemes,
   2376   Plant Loop 1 Operation Scheme List,     !- Name
   2377   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   2378   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   2379   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   2380 
   2381 Schedule:Compact,
   2382   Plant Loop 1 On Schedule,               !- Name
   2383   ,                                       !- Schedule Type Limits Name
   2384   Through: 12/31,                         !- Field 1
   2385   For: AllDays,                           !- Field 2
   2386   Until: 24:00,                           !- Field 3
   2387   1.0;                                    !- Field 4
   2388 
   2389 PlantEquipmentOperation:HeatingLoad,
   2390   Plant Loop 1 Heating Operation Scheme,  !- Name
   2391   0,                                      !- Load Range Lower Limit 1 {W}
   2392   1000000000,                             !- Load Range Upper Limit 1 {W}
   2393   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   2394 
   2395 PlantEquipmentList,
   2396   Plant Loop 1 Heating Equipment List,    !- Name
   2397   Boiler:HotWater,                        !- Equipment Object Type 1
   2398   Boiler Hot Water 1;                     !- Equipment Name 1
   2399 
   2400 Sizing:Plant,
   2401   Plant Loop 1,                           !- Plant or Condenser Loop Name
   2402   Heating,                                !- Loop Type
   2403   82,                                     !- Design Loop Exit Temperature {C}
   2404   11;                                     !- Loop Design Temperature Difference {deltaC}
   2405 
   2406 BranchList,
   2407   Plant Loop 1 Supply Branches,           !- Name
   2408   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   2409   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   2410   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   2411   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   2412 
   2413 ConnectorList,
   2414   Plant Loop 1 Supply Connector List,     !- Name
   2415   Connector:Splitter,                     !- Connector Object Type 1
   2416   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   2417   Connector:Mixer,                        !- Connector Object Type 2
   2418   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   2419 
   2420 Connector:Splitter,
   2421   Plant Loop 1 Supply Splitter,           !- Name
   2422   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   2423   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   2424   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   2425 
   2426 Connector:Mixer,
   2427   Plant Loop 1 Supply Mixer,              !- Name
   2428   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   2429   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   2430   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   2431 
   2432 Branch,
   2433   Plant Loop 1 Supply Inlet Branch,       !- Name
   2434   ,                                       !- Maximum Flow Rate {m3/s}
   2435   ,                                       !- Pressure Drop Curve Name
   2436   Pump:VariableSpeed,                     !- Component Object Type 1
   2437   Pump Variable Speed 1,                  !- Component Name 1
   2438   Node 36,                                !- Component Inlet Node Name 1
   2439   Node 42,                                !- Component Outlet Node Name 1
   2440   Passive;                                !- Component Branch Control Type 1
   2441 
   2442 Pump:VariableSpeed,
   2443   Pump Variable Speed 1,                  !- Name
   2444   Node 36,                                !- Inlet Node Name
   2445   Node 42,                                !- Outlet Node Name
   2446   Autosize,                               !- Rated Flow Rate {m3/s}
   2447   179352,                                 !- Rated Pump Head {Pa}
   2448   Autosize,                               !- Rated Power Consumption {W}
   2449   0.9,                                    !- Motor Efficiency
   2450   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   2451   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   2452   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   2453   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   2454   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   2455   0,                                      !- Minimum Flow Rate {m3/s}
   2456   Intermittent;                           !- Pump Control Type
   2457 
   2458 Branch,
   2459   Plant Loop 1 Supply Branch 1,           !- Name
   2460   ,                                       !- Maximum Flow Rate {m3/s}
   2461   ,                                       !- Pressure Drop Curve Name
   2462   Boiler:HotWater,                        !- Component Object Type 1
   2463   Boiler Hot Water 1,                     !- Component Name 1
   2464   Node 38,                                !- Component Inlet Node Name 1
   2465   Node 43,                                !- Component Outlet Node Name 1
   2466   Passive;                                !- Component Branch Control Type 1
   2467 
   2468 Boiler:HotWater,
   2469   Boiler Hot Water 1,                     !- Name
   2470   NaturalGas,                             !- Fuel Type
   2471   Autosize,                               !- Nominal Capacity {W}
   2472   0.66,                                   !- Nominal Thermal Efficiency
   2473   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   2474   ,                                       !- Normalized Boiler Efficiency Curve Name
   2475   82,                                     !- Design Water Outlet Temperature {C}
   2476   Autosize,                               !- Design Water Flow Rate {m3/s}
   2477   0,                                      !- Minimum Part Load Ratio
   2478   1,                                      !- Maximum Part Load Ratio
   2479   1,                                      !- Optimum Part Load Ratio
   2480   Node 38,                                !- Boiler Water Inlet Node Name
   2481   Node 43,                                !- Boiler Water Outlet Node Name
   2482   99,                                     !- Water Outlet Upper Temperature Limit {C}
   2483   ConstantFlow,                           !- Boiler Flow Mode
   2484   0,                                      !- Parasitic Electric Load {W}
   2485   1;                                      !- Sizing Factor
   2486 
   2487 Branch,
   2488   Plant Loop 1 Supply Branch 2,           !- Name
   2489   ,                                       !- Maximum Flow Rate {m3/s}
   2490   ,                                       !- Pressure Drop Curve Name
   2491   Pipe:Adiabatic,                         !- Component Object Type 1
   2492   Pipe Adiabatic 1,                       !- Component Name 1
   2493   Node 44,                                !- Component Inlet Node Name 1
   2494   Node 45,                                !- Component Outlet Node Name 1
   2495   Passive;                                !- Component Branch Control Type 1
   2496 
   2497 Pipe:Adiabatic,
   2498   Pipe Adiabatic 1,                       !- Name
   2499   Node 44,                                !- Inlet Node Name
   2500   Node 45;                                !- Outlet Node Name
   2501 
   2502 Branch,
   2503   Plant Loop 1 Supply Outlet Branch,      !- Name
   2504   ,                                       !- Maximum Flow Rate {m3/s}
   2505   ,                                       !- Pressure Drop Curve Name
   2506   Pipe:Adiabatic,                         !- Component Object Type 1
   2507   Pipe Adiabatic 2,                       !- Component Name 1
   2508   Node 46,                                !- Component Inlet Node Name 1
   2509   Node 37,                                !- Component Outlet Node Name 1
   2510   Passive;                                !- Component Branch Control Type 1
   2511 
   2512 Pipe:Adiabatic,
   2513   Pipe Adiabatic 2,                       !- Name
   2514   Node 46,                                !- Inlet Node Name
   2515   Node 37;                                !- Outlet Node Name
   2516 
   2517 BranchList,
   2518   Plant Loop 1 Demand Branches,           !- Name
   2519   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2520   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2521   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2522   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2523   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2524   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2525   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2526   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2527   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2528   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2529   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2530   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2531   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2532   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2533   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2534   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2535   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2536   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   2537   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   2538   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   2539   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   2540   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   2541   Plant Loop 1 Demand Branch 22,          !- Branch Name 23
   2542   Plant Loop 1 Demand Branch 23,          !- Branch Name 24
   2543   Plant Loop 1 Demand Branch 24,          !- Branch Name 25
   2544   Plant Loop 1 Demand Branch 25,          !- Branch Name 26
   2545   Plant Loop 1 Demand Branch 26,          !- Branch Name 27
   2546   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 28
   2547   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 29
   2548 
   2549 ConnectorList,
   2550   Plant Loop 1 Demand Connector List,     !- Name
   2551   Connector:Splitter,                     !- Connector Object Type 1
   2552   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2553   Connector:Mixer,                        !- Connector Object Type 2
   2554   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2555 
   2556 Connector:Splitter,
   2557   Plant Loop 1 Demand Splitter,           !- Name
   2558   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2559   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2560   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2561   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2562   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2563   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2564   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2565   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2566   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2567   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2568   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2569   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2570   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2571   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2572   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2573   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2574   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2575   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   2576   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   2577   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   2578   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   2579   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   2580   Plant Loop 1 Demand Branch 22,          !- Outlet Branch Name 22
   2581   Plant Loop 1 Demand Branch 23,          !- Outlet Branch Name 23
   2582   Plant Loop 1 Demand Branch 24,          !- Outlet Branch Name 24
   2583   Plant Loop 1 Demand Branch 25,          !- Outlet Branch Name 25
   2584   Plant Loop 1 Demand Branch 26,          !- Outlet Branch Name 26
   2585   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 27
   2586 
   2587 Connector:Mixer,
   2588   Plant Loop 1 Demand Mixer,              !- Name
   2589   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2590   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2591   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2592   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2593   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2594   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2595   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2596   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2597   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2598   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2599   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2600   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2601   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2602   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2603   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2604   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2605   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2606   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   2607   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   2608   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   2609   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   2610   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   2611   Plant Loop 1 Demand Branch 22,          !- Inlet Branch Name 22
   2612   Plant Loop 1 Demand Branch 23,          !- Inlet Branch Name 23
   2613   Plant Loop 1 Demand Branch 24,          !- Inlet Branch Name 24
   2614   Plant Loop 1 Demand Branch 25,          !- Inlet Branch Name 25
   2615   Plant Loop 1 Demand Branch 26,          !- Inlet Branch Name 26
   2616   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 27
   2617 
   2618 Branch,
   2619   Plant Loop 1 Demand Inlet Branch,       !- Name
   2620   ,                                       !- Maximum Flow Rate {m3/s}
   2621   ,                                       !- Pressure Drop Curve Name
   2622   Pipe:Adiabatic,                         !- Component Object Type 1
   2623   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2624   Node 39,                                !- Component Inlet Node Name 1
   2625   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2626   Passive;                                !- Component Branch Control Type 1
   2627 
   2628 Pipe:Adiabatic,
   2629   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2630   Node 39,                                !- Inlet Node Name
   2631   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2632 
   2633 Branch,
   2634   Plant Loop 1 Demand Branch 1,           !- Name
   2635   ,                                       !- Maximum Flow Rate {m3/s}
   2636   ,                                       !- Pressure Drop Curve Name
   2637   Coil:Heating:Water,                     !- Component Object Type 1
   2638   Coil Heating Water 1,                   !- Component Name 1
   2639   Node 41,                                !- Component Inlet Node Name 1
   2640   Node 47,                                !- Component Outlet Node Name 1
   2641   Passive;                                !- Component Branch Control Type 1
   2642 
   2643 Branch,
   2644   Plant Loop 1 Demand Branch 2,           !- Name
   2645   ,                                       !- Maximum Flow Rate {m3/s}
   2646   ,                                       !- Pressure Drop Curve Name
   2647   Coil:Heating:Water,                     !- Component Object Type 1
   2648   Coil Heating Water 3,                   !- Component Name 1
   2649   Node 50,                                !- Component Inlet Node Name 1
   2650   Node 51,                                !- Component Outlet Node Name 1
   2651   Passive;                                !- Component Branch Control Type 1
   2652 
   2653 Branch,
   2654   Plant Loop 1 Demand Branch 3,           !- Name
   2655   ,                                       !- Maximum Flow Rate {m3/s}
   2656   ,                                       !- Pressure Drop Curve Name
   2657   Coil:Heating:Water,                     !- Component Object Type 1
   2658   Coil Heating Water 4,                   !- Component Name 1
   2659   Node 55,                                !- Component Inlet Node Name 1
   2660   Node 56,                                !- Component Outlet Node Name 1
   2661   Passive;                                !- Component Branch Control Type 1
   2662 
   2663 Branch,
   2664   Plant Loop 1 Demand Branch 4,           !- Name
   2665   ,                                       !- Maximum Flow Rate {m3/s}
   2666   ,                                       !- Pressure Drop Curve Name
   2667   Coil:Heating:Water,                     !- Component Object Type 1
   2668   Coil Heating Water 5,                   !- Component Name 1
   2669   Node 60,                                !- Component Inlet Node Name 1
   2670   Node 61,                                !- Component Outlet Node Name 1
   2671   Passive;                                !- Component Branch Control Type 1
   2672 
   2673 Branch,
   2674   Plant Loop 1 Demand Branch 5,           !- Name
   2675   ,                                       !- Maximum Flow Rate {m3/s}
   2676   ,                                       !- Pressure Drop Curve Name
   2677   Coil:Heating:Water,                     !- Component Object Type 1
   2678   Coil Heating Water 6,                   !- Component Name 1
   2679   Node 65,                                !- Component Inlet Node Name 1
   2680   Node 66,                                !- Component Outlet Node Name 1
   2681   Passive;                                !- Component Branch Control Type 1
   2682 
   2683 Branch,
   2684   Plant Loop 1 Demand Branch 6,           !- Name
   2685   ,                                       !- Maximum Flow Rate {m3/s}
   2686   ,                                       !- Pressure Drop Curve Name
   2687   Coil:Heating:Water,                     !- Component Object Type 1
   2688   Coil Heating Water 7,                   !- Component Name 1
   2689   Node 70,                                !- Component Inlet Node Name 1
   2690   Node 71,                                !- Component Outlet Node Name 1
   2691   Passive;                                !- Component Branch Control Type 1
   2692 
   2693 Branch,
   2694   Plant Loop 1 Demand Branch 7,           !- Name
   2695   ,                                       !- Maximum Flow Rate {m3/s}
   2696   ,                                       !- Pressure Drop Curve Name
   2697   Coil:Heating:Water,                     !- Component Object Type 1
   2698   Coil Heating Water 8,                   !- Component Name 1
   2699   Node 75,                                !- Component Inlet Node Name 1
   2700   Node 76,                                !- Component Outlet Node Name 1
   2701   Passive;                                !- Component Branch Control Type 1
   2702 
   2703 Branch,
   2704   Plant Loop 1 Demand Branch 8,           !- Name
   2705   ,                                       !- Maximum Flow Rate {m3/s}
   2706   ,                                       !- Pressure Drop Curve Name
   2707   Coil:Heating:Water,                     !- Component Object Type 1
   2708   Coil Heating Water 9,                   !- Component Name 1
   2709   Node 80,                                !- Component Inlet Node Name 1
   2710   Node 81,                                !- Component Outlet Node Name 1
   2711   Passive;                                !- Component Branch Control Type 1
   2712 
   2713 Branch,
   2714   Plant Loop 1 Demand Branch 9,           !- Name
   2715   ,                                       !- Maximum Flow Rate {m3/s}
   2716   ,                                       !- Pressure Drop Curve Name
   2717   Coil:Heating:Water,                     !- Component Object Type 1
   2718   Coil Heating Water 10,                  !- Component Name 1
   2719   Node 85,                                !- Component Inlet Node Name 1
   2720   Node 86,                                !- Component Outlet Node Name 1
   2721   Passive;                                !- Component Branch Control Type 1
   2722 
   2723 Branch,
   2724   Plant Loop 1 Demand Branch 10,          !- Name
   2725   ,                                       !- Maximum Flow Rate {m3/s}
   2726   ,                                       !- Pressure Drop Curve Name
   2727   Coil:Heating:Water,                     !- Component Object Type 1
   2728   Coil Heating Water 11,                  !- Component Name 1
   2729   Node 90,                                !- Component Inlet Node Name 1
   2730   Node 91,                                !- Component Outlet Node Name 1
   2731   Passive;                                !- Component Branch Control Type 1
   2732 
   2733 Branch,
   2734   Plant Loop 1 Demand Branch 11,          !- Name
   2735   ,                                       !- Maximum Flow Rate {m3/s}
   2736   ,                                       !- Pressure Drop Curve Name
   2737   Coil:Heating:Water,                     !- Component Object Type 1
   2738   Coil Heating Water 12,                  !- Component Name 1
   2739   Node 95,                                !- Component Inlet Node Name 1
   2740   Node 96,                                !- Component Outlet Node Name 1
   2741   Passive;                                !- Component Branch Control Type 1
   2742 
   2743 Branch,
   2744   Plant Loop 1 Demand Branch 12,          !- Name
   2745   ,                                       !- Maximum Flow Rate {m3/s}
   2746   ,                                       !- Pressure Drop Curve Name
   2747   Coil:Heating:Water,                     !- Component Object Type 1
   2748   Coil Heating Water 13,                  !- Component Name 1
   2749   Node 100,                               !- Component Inlet Node Name 1
   2750   Node 101,                               !- Component Outlet Node Name 1
   2751   Passive;                                !- Component Branch Control Type 1
   2752 
   2753 Branch,
   2754   Plant Loop 1 Demand Branch 13,          !- Name
   2755   ,                                       !- Maximum Flow Rate {m3/s}
   2756   ,                                       !- Pressure Drop Curve Name
   2757   Coil:Heating:Water,                     !- Component Object Type 1
   2758   Coil Heating Water 14,                  !- Component Name 1
   2759   Node 105,                               !- Component Inlet Node Name 1
   2760   Node 106,                               !- Component Outlet Node Name 1
   2761   Passive;                                !- Component Branch Control Type 1
   2762 
   2763 Branch,
   2764   Plant Loop 1 Demand Branch 14,          !- Name
   2765   ,                                       !- Maximum Flow Rate {m3/s}
   2766   ,                                       !- Pressure Drop Curve Name
   2767   Coil:Heating:Water,                     !- Component Object Type 1
   2768   Coil Heating Water 15,                  !- Component Name 1
   2769   Node 110,                               !- Component Inlet Node Name 1
   2770   Node 111,                               !- Component Outlet Node Name 1
   2771   Passive;                                !- Component Branch Control Type 1
   2772 
   2773 Branch,
   2774   Plant Loop 1 Demand Branch 15,          !- Name
   2775   ,                                       !- Maximum Flow Rate {m3/s}
   2776   ,                                       !- Pressure Drop Curve Name
   2777   Coil:Heating:Water,                     !- Component Object Type 1
   2778   Coil Heating Water 16,                  !- Component Name 1
   2779   Node 115,                               !- Component Inlet Node Name 1
   2780   Node 116,                               !- Component Outlet Node Name 1
   2781   Passive;                                !- Component Branch Control Type 1
   2782 
   2783 Branch,
   2784   Plant Loop 1 Demand Branch 16,          !- Name
   2785   ,                                       !- Maximum Flow Rate {m3/s}
   2786   ,                                       !- Pressure Drop Curve Name
   2787   Coil:Heating:Water,                     !- Component Object Type 1
   2788   Coil Heating Water 17,                  !- Component Name 1
   2789   Node 120,                               !- Component Inlet Node Name 1
   2790   Node 121,                               !- Component Outlet Node Name 1
   2791   Passive;                                !- Component Branch Control Type 1
   2792 
   2793 Branch,
   2794   Plant Loop 1 Demand Branch 17,          !- Name
   2795   ,                                       !- Maximum Flow Rate {m3/s}
   2796   ,                                       !- Pressure Drop Curve Name
   2797   Coil:Heating:Water,                     !- Component Object Type 1
   2798   Coil Heating Water 18,                  !- Component Name 1
   2799   Node 125,                               !- Component Inlet Node Name 1
   2800   Node 126,                               !- Component Outlet Node Name 1
   2801   Passive;                                !- Component Branch Control Type 1
   2802 
   2803 Branch,
   2804   Plant Loop 1 Demand Branch 18,          !- Name
   2805   ,                                       !- Maximum Flow Rate {m3/s}
   2806   ,                                       !- Pressure Drop Curve Name
   2807   Coil:Heating:Water,                     !- Component Object Type 1
   2808   Coil Heating Water 19,                  !- Component Name 1
   2809   Node 130,                               !- Component Inlet Node Name 1
   2810   Node 131,                               !- Component Outlet Node Name 1
   2811   Passive;                                !- Component Branch Control Type 1
   2812 
   2813 Branch,
   2814   Plant Loop 1 Demand Branch 19,          !- Name
   2815   ,                                       !- Maximum Flow Rate {m3/s}
   2816   ,                                       !- Pressure Drop Curve Name
   2817   Coil:Heating:Water,                     !- Component Object Type 1
   2818   Coil Heating Water 20,                  !- Component Name 1
   2819   Node 135,                               !- Component Inlet Node Name 1
   2820   Node 136,                               !- Component Outlet Node Name 1
   2821   Passive;                                !- Component Branch Control Type 1
   2822 
   2823 Branch,
   2824   Plant Loop 1 Demand Branch 20,          !- Name
   2825   ,                                       !- Maximum Flow Rate {m3/s}
   2826   ,                                       !- Pressure Drop Curve Name
   2827   Coil:Heating:Water,                     !- Component Object Type 1
   2828   Coil Heating Water 21,                  !- Component Name 1
   2829   Node 140,                               !- Component Inlet Node Name 1
   2830   Node 141,                               !- Component Outlet Node Name 1
   2831   Passive;                                !- Component Branch Control Type 1
   2832 
   2833 Branch,
   2834   Plant Loop 1 Demand Branch 21,          !- Name
   2835   ,                                       !- Maximum Flow Rate {m3/s}
   2836   ,                                       !- Pressure Drop Curve Name
   2837   Coil:Heating:Water,                     !- Component Object Type 1
   2838   Coil Heating Water 22,                  !- Component Name 1
   2839   Node 145,                               !- Component Inlet Node Name 1
   2840   Node 146,                               !- Component Outlet Node Name 1
   2841   Passive;                                !- Component Branch Control Type 1
   2842 
   2843 Branch,
   2844   Plant Loop 1 Demand Branch 22,          !- Name
   2845   ,                                       !- Maximum Flow Rate {m3/s}
   2846   ,                                       !- Pressure Drop Curve Name
   2847   Coil:Heating:Water,                     !- Component Object Type 1
   2848   Coil Heating Water 23,                  !- Component Name 1
   2849   Node 150,                               !- Component Inlet Node Name 1
   2850   Node 151,                               !- Component Outlet Node Name 1
   2851   Passive;                                !- Component Branch Control Type 1
   2852 
   2853 Branch,
   2854   Plant Loop 1 Demand Branch 23,          !- Name
   2855   ,                                       !- Maximum Flow Rate {m3/s}
   2856   ,                                       !- Pressure Drop Curve Name
   2857   Coil:Heating:Water,                     !- Component Object Type 1
   2858   Coil Heating Water 24,                  !- Component Name 1
   2859   Node 155,                               !- Component Inlet Node Name 1
   2860   Node 156,                               !- Component Outlet Node Name 1
   2861   Passive;                                !- Component Branch Control Type 1
   2862 
   2863 Branch,
   2864   Plant Loop 1 Demand Branch 24,          !- Name
   2865   ,                                       !- Maximum Flow Rate {m3/s}
   2866   ,                                       !- Pressure Drop Curve Name
   2867   Coil:Heating:Water,                     !- Component Object Type 1
   2868   Coil Heating Water 25,                  !- Component Name 1
   2869   Node 160,                               !- Component Inlet Node Name 1
   2870   Node 161,                               !- Component Outlet Node Name 1
   2871   Passive;                                !- Component Branch Control Type 1
   2872 
   2873 Branch,
   2874   Plant Loop 1 Demand Branch 25,          !- Name
   2875   ,                                       !- Maximum Flow Rate {m3/s}
   2876   ,                                       !- Pressure Drop Curve Name
   2877   Coil:Heating:Water,                     !- Component Object Type 1
   2878   Coil Heating Water 26,                  !- Component Name 1
   2879   Node 165,                               !- Component Inlet Node Name 1
   2880   Node 166,                               !- Component Outlet Node Name 1
   2881   Passive;                                !- Component Branch Control Type 1
   2882 
   2883 Branch,
   2884   Plant Loop 1 Demand Branch 26,          !- Name
   2885   ,                                       !- Maximum Flow Rate {m3/s}
   2886   ,                                       !- Pressure Drop Curve Name
   2887   Coil:Heating:Water,                     !- Component Object Type 1
   2888   Coil Heating Water 27,                  !- Component Name 1
   2889   Node 170,                               !- Component Inlet Node Name 1
   2890   Node 171,                               !- Component Outlet Node Name 1
   2891   Passive;                                !- Component Branch Control Type 1
   2892 
   2893 Branch,
   2894   Plant Loop 1 Demand Bypass Branch,      !- Name
   2895   ,                                       !- Maximum Flow Rate {m3/s}
   2896   ,                                       !- Pressure Drop Curve Name
   2897   Pipe:Adiabatic,                         !- Component Object Type 1
   2898   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2899   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2900   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2901   Bypass;                                 !- Component Branch Control Type 1
   2902 
   2903 Pipe:Adiabatic,
   2904   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2905   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2906   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2907 
   2908 Branch,
   2909   Plant Loop 1 Demand Outlet Branch,      !- Name
   2910   ,                                       !- Maximum Flow Rate {m3/s}
   2911   ,                                       !- Pressure Drop Curve Name
   2912   Pipe:Adiabatic,                         !- Component Object Type 1
   2913   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2914   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2915   Node 40,                                !- Component Outlet Node Name 1
   2916   Passive;                                !- Component Branch Control Type 1
   2917 
   2918 Pipe:Adiabatic,
   2919   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2920   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2921   Node 40;                                !- Outlet Node Name
   2922 
   2923 RunPeriodControl:DaylightSavingTime,
   2924   2nd Sunday in March,                    !- Start Date
   2925   1st Sunday in November;                 !- End Date
   2926 
   2927 Site:Location,
   2928   Chicago Ohare Intl Ap_IL_USA Design_Conditions, !- Name
   2929   41.98,                                  !- Latitude {deg}
   2930   -87.92,                                 !- Longitude {deg}
   2931   -6,                                     !- Time Zone {hr}
   2932   201;                                    !- Elevation {m}
   2933 
   2934 SizingPeriod:DesignDay,
   2935   Chicago Ohare Intl Ap Ann Htg 99% Condns DB, !- Name
   2936   1,                                      !- Month
   2937   21,                                     !- Day of Month
   2938   WinterDesignDay,                        !- Day Type
   2939   -16.6,                                  !- Maximum Dry-Bulb Temperature {C}
   2940   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2941   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2942   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2943   Wetbulb,                                !- Humidity Condition Type
   2944   -16.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2945   ,                                       !- Humidity Condition Day Schedule Name
   2946   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2947   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2948   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2949   98934,                                  !- Barometric Pressure {Pa}
   2950   4.9,                                    !- Wind Speed {m/s}
   2951   270,                                    !- Wind Direction {deg}
   2952   No,                                     !- Rain Indicator
   2953   No,                                     !- Snow Indicator
   2954   No,                                     !- Daylight Saving Time Indicator
   2955   ASHRAEClearSky,                         !- Solar Model Indicator
   2956   ,                                       !- Beam Solar Day Schedule Name
   2957   ,                                       !- Diffuse Solar Day Schedule Name
   2958   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2959   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2960   0;                                      !- Sky Clearness
   2961 
   2962 SizingPeriod:DesignDay,
   2963   Chicago Ohare Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2964   1,                                      !- Month
   2965   21,                                     !- Day of Month
   2966   WinterDesignDay,                        !- Day Type
   2967   -15.7,                                  !- Maximum Dry-Bulb Temperature {C}
   2968   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2969   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2970   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2971   Dewpoint,                               !- Humidity Condition Type
   2972   -22.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2973   ,                                       !- Humidity Condition Day Schedule Name
   2974   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2975   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2976   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2977   98934,                                  !- Barometric Pressure {Pa}
   2978   4.9,                                    !- Wind Speed {m/s}
   2979   270,                                    !- Wind Direction {deg}
   2980   No,                                     !- Rain Indicator
   2981   No,                                     !- Snow Indicator
   2982   No,                                     !- Daylight Saving Time Indicator
   2983   ASHRAEClearSky,                         !- Solar Model Indicator
   2984   ,                                       !- Beam Solar Day Schedule Name
   2985   ,                                       !- Diffuse Solar Day Schedule Name
   2986   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2987   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2988   0;                                      !- Sky Clearness
   2989 
   2990 SizingPeriod:DesignDay,
   2991   Chicago Ohare Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2992   7,                                      !- Month
   2993   21,                                     !- Day of Month
   2994   SummerDesignDay,                        !- Day Type
   2995   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2996   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2997   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2998   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2999   Wetbulb,                                !- Humidity Condition Type
   3000   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3001   ,                                       !- Humidity Condition Day Schedule Name
   3002   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3003   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3004   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3005   98934,                                  !- Barometric Pressure {Pa}
   3006   5.2,                                    !- Wind Speed {m/s}
   3007   230,                                    !- Wind Direction {deg}
   3008   No,                                     !- Rain Indicator
   3009   No,                                     !- Snow Indicator
   3010   No,                                     !- Daylight Saving Time Indicator
   3011   ASHRAETau,                              !- Solar Model Indicator
   3012   ,                                       !- Beam Solar Day Schedule Name
   3013   ,                                       !- Diffuse Solar Day Schedule Name
   3014   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3015   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3016 
   3017 SizingPeriod:DesignDay,
   3018   Chicago Ohare Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   3019   7,                                      !- Month
   3020   21,                                     !- Day of Month
   3021   SummerDesignDay,                        !- Day Type
   3022   30.1,                                   !- Maximum Dry-Bulb Temperature {C}
   3023   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3024   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3025   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3026   Wetbulb,                                !- Humidity Condition Type
   3027   22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3028   ,                                       !- Humidity Condition Day Schedule Name
   3029   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3030   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3031   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3032   98934,                                  !- Barometric Pressure {Pa}
   3033   5.2,                                    !- Wind Speed {m/s}
   3034   230,                                    !- Wind Direction {deg}
   3035   No,                                     !- Rain Indicator
   3036   No,                                     !- Snow Indicator
   3037   No,                                     !- Daylight Saving Time Indicator
   3038   ASHRAETau,                              !- Solar Model Indicator
   3039   ,                                       !- Beam Solar Day Schedule Name
   3040   ,                                       !- Diffuse Solar Day Schedule Name
   3041   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3042   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3043 
   3044 SizingPeriod:DesignDay,
   3045   Chicago Ohare Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   3046   7,                                      !- Month
   3047   21,                                     !- Day of Month
   3048   SummerDesignDay,                        !- Day Type
   3049   26.5,                                   !- Maximum Dry-Bulb Temperature {C}
   3050   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3051   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3052   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3053   Dewpoint,                               !- Humidity Condition Type
   3054   21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3055   ,                                       !- Humidity Condition Day Schedule Name
   3056   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3057   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3058   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3059   98934,                                  !- Barometric Pressure {Pa}
   3060   5.2,                                    !- Wind Speed {m/s}
   3061   230,                                    !- Wind Direction {deg}
   3062   No,                                     !- Rain Indicator
   3063   No,                                     !- Snow Indicator
   3064   No,                                     !- Daylight Saving Time Indicator
   3065   ASHRAETau,                              !- Solar Model Indicator
   3066   ,                                       !- Beam Solar Day Schedule Name
   3067   ,                                       !- Diffuse Solar Day Schedule Name
   3068   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3069   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3070 
   3071 SizingPeriod:DesignDay,
   3072   Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   3073   7,                                      !- Month
   3074   21,                                     !- Day of Month
   3075   SummerDesignDay,                        !- Day Type
   3076   31.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3077   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3078   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3079   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3080   Wetbulb,                                !- Humidity Condition Type
   3081   25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3082   ,                                       !- Humidity Condition Day Schedule Name
   3083   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3084   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3085   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3086   98934,                                  !- Barometric Pressure {Pa}
   3087   5.2,                                    !- Wind Speed {m/s}
   3088   230,                                    !- Wind Direction {deg}
   3089   No,                                     !- Rain Indicator
   3090   No,                                     !- Snow Indicator
   3091   No,                                     !- Daylight Saving Time Indicator
   3092   ASHRAETau,                              !- Solar Model Indicator
   3093   ,                                       !- Beam Solar Day Schedule Name
   3094   ,                                       !- Diffuse Solar Day Schedule Name
   3095   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3096   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3097 
   3098 SizingPeriod:DesignDay,
   3099   Chicago Ohare Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   3100   7,                                      !- Month
   3101   21,                                     !- Day of Month
   3102   SummerDesignDay,                        !- Day Type
   3103   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   3104   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3105   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3106   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3107   Enthalpy,                               !- Humidity Condition Type
   3108   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3109   ,                                       !- Humidity Condition Day Schedule Name
   3110   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3111   75100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3112   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3113   98934,                                  !- Barometric Pressure {Pa}
   3114   5.2,                                    !- Wind Speed {m/s}
   3115   230,                                    !- Wind Direction {deg}
   3116   No,                                     !- Rain Indicator
   3117   No,                                     !- Snow Indicator
   3118   No,                                     !- Daylight Saving Time Indicator
   3119   ASHRAETau,                              !- Solar Model Indicator
   3120   ,                                       !- Beam Solar Day Schedule Name
   3121   ,                                       !- Diffuse Solar Day Schedule Name
   3122   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3123   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3124 
   3125 SizingPeriod:DesignDay,
   3126   Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   3127   7,                                      !- Month
   3128   21,                                     !- Day of Month
   3129   SummerDesignDay,                        !- Day Type
   3130   33.3,                                   !- Maximum Dry-Bulb Temperature {C}
   3131   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3132   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3133   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3134   Wetbulb,                                !- Humidity Condition Type
   3135   23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3136   ,                                       !- Humidity Condition Day Schedule Name
   3137   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3138   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3139   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3140   98934,                                  !- Barometric Pressure {Pa}
   3141   5.2,                                    !- Wind Speed {m/s}
   3142   230,                                    !- Wind Direction {deg}
   3143   No,                                     !- Rain Indicator
   3144   No,                                     !- Snow Indicator
   3145   No,                                     !- Daylight Saving Time Indicator
   3146   ASHRAETau,                              !- Solar Model Indicator
   3147   ,                                       !- Beam Solar Day Schedule Name
   3148   ,                                       !- Diffuse Solar Day Schedule Name
   3149   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3150   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3151 
   3152 SizingPeriod:DesignDay,
   3153   Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   3154   1,                                      !- Month
   3155   21,                                     !- Day of Month
   3156   WinterDesignDay,                        !- Day Type
   3157   -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
   3158   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3159   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3160   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3161   Wetbulb,                                !- Humidity Condition Type
   3162   -3.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3163   ,                                       !- Humidity Condition Day Schedule Name
   3164   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3165   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3166   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3167   98934,                                  !- Barometric Pressure {Pa}
   3168   12.4,                                   !- Wind Speed {m/s}
   3169   270,                                    !- Wind Direction {deg}
   3170   No,                                     !- Rain Indicator
   3171   No,                                     !- Snow Indicator
   3172   No,                                     !- Daylight Saving Time Indicator
   3173   ASHRAEClearSky,                         !- Solar Model Indicator
   3174   ,                                       !- Beam Solar Day Schedule Name
   3175   ,                                       !- Diffuse Solar Day Schedule Name
   3176   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3177   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3178   0;                                      !- Sky Clearness
   3179 
   3180 SizingPeriod:DesignDay,
   3181   Chicago Ohare Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   3182   7,                                      !- Month
   3183   21,                                     !- Day of Month
   3184   SummerDesignDay,                        !- Day Type
   3185   27.7,                                   !- Maximum Dry-Bulb Temperature {C}
   3186   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3187   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3188   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3189   Dewpoint,                               !- Humidity Condition Type
   3190   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3191   ,                                       !- Humidity Condition Day Schedule Name
   3192   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3193   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3194   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3195   98934,                                  !- Barometric Pressure {Pa}
   3196   5.2,                                    !- Wind Speed {m/s}
   3197   230,                                    !- Wind Direction {deg}
   3198   No,                                     !- Rain Indicator
   3199   No,                                     !- Snow Indicator
   3200   No,                                     !- Daylight Saving Time Indicator
   3201   ASHRAETau,                              !- Solar Model Indicator
   3202   ,                                       !- Beam Solar Day Schedule Name
   3203   ,                                       !- Diffuse Solar Day Schedule Name
   3204   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3205   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3206 
   3207 SizingPeriod:DesignDay,
   3208   Chicago Ohare Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   3209   1,                                      !- Month
   3210   21,                                     !- Day of Month
   3211   WinterDesignDay,                        !- Day Type
   3212   -3.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3213   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3214   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3215   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3216   Wetbulb,                                !- Humidity Condition Type
   3217   -3.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3218   ,                                       !- Humidity Condition Day Schedule Name
   3219   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3220   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3221   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3222   98934,                                  !- Barometric Pressure {Pa}
   3223   11.4,                                   !- Wind Speed {m/s}
   3224   270,                                    !- Wind Direction {deg}
   3225   No,                                     !- Rain Indicator
   3226   No,                                     !- Snow Indicator
   3227   No,                                     !- Daylight Saving Time Indicator
   3228   ASHRAEClearSky,                         !- Solar Model Indicator
   3229   ,                                       !- Beam Solar Day Schedule Name
   3230   ,                                       !- Diffuse Solar Day Schedule Name
   3231   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3232   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3233   0;                                      !- Sky Clearness
   3234 
   3235 SizingPeriod:DesignDay,
   3236   Chicago Ohare Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   3237   7,                                      !- Month
   3238   21,                                     !- Day of Month
   3239   SummerDesignDay,                        !- Day Type
   3240   28.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3241   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3242   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3243   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3244   Enthalpy,                               !- Humidity Condition Type
   3245   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3246   ,                                       !- Humidity Condition Day Schedule Name
   3247   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3248   70900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3249   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3250   98934,                                  !- Barometric Pressure {Pa}
   3251   5.2,                                    !- Wind Speed {m/s}
   3252   230,                                    !- Wind Direction {deg}
   3253   No,                                     !- Rain Indicator
   3254   No,                                     !- Snow Indicator
   3255   No,                                     !- Daylight Saving Time Indicator
   3256   ASHRAETau,                              !- Solar Model Indicator
   3257   ,                                       !- Beam Solar Day Schedule Name
   3258   ,                                       !- Diffuse Solar Day Schedule Name
   3259   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3260   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3261 
   3262 SizingPeriod:DesignDay,
   3263   Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   3264   1,                                      !- Month
   3265   21,                                     !- Day of Month
   3266   WinterDesignDay,                        !- Day Type
   3267   -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
   3268   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3269   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3270   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3271   Dewpoint,                               !- Humidity Condition Type
   3272   -25.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3273   ,                                       !- Humidity Condition Day Schedule Name
   3274   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3275   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3276   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3277   98934,                                  !- Barometric Pressure {Pa}
   3278   4.9,                                    !- Wind Speed {m/s}
   3279   270,                                    !- Wind Direction {deg}
   3280   No,                                     !- Rain Indicator
   3281   No,                                     !- Snow Indicator
   3282   No,                                     !- Daylight Saving Time Indicator
   3283   ASHRAEClearSky,                         !- Solar Model Indicator
   3284   ,                                       !- Beam Solar Day Schedule Name
   3285   ,                                       !- Diffuse Solar Day Schedule Name
   3286   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3287   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3288   0;                                      !- Sky Clearness
   3289 
   3290 SizingPeriod:DesignDay,
   3291   Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   3292   7,                                      !- Month
   3293   21,                                     !- Day of Month
   3294   SummerDesignDay,                        !- Day Type
   3295   28.9,                                   !- Maximum Dry-Bulb Temperature {C}
   3296   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3297   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3298   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3299   Dewpoint,                               !- Humidity Condition Type
   3300   23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3301   ,                                       !- Humidity Condition Day Schedule Name
   3302   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3303   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3304   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3305   98934,                                  !- Barometric Pressure {Pa}
   3306   5.2,                                    !- Wind Speed {m/s}
   3307   230,                                    !- Wind Direction {deg}
   3308   No,                                     !- Rain Indicator
   3309   No,                                     !- Snow Indicator
   3310   No,                                     !- Daylight Saving Time Indicator
   3311   ASHRAETau,                              !- Solar Model Indicator
   3312   ,                                       !- Beam Solar Day Schedule Name
   3313   ,                                       !- Diffuse Solar Day Schedule Name
   3314   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3315   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3316 
   3317 SizingPeriod:DesignDay,
   3318   Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
   3319   1,                                      !- Month
   3320   21,                                     !- Day of Month
   3321   WinterDesignDay,                        !- Day Type
   3322   -20,                                    !- Maximum Dry-Bulb Temperature {C}
   3323   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3324   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3325   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3326   Wetbulb,                                !- Humidity Condition Type
   3327   -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3328   ,                                       !- Humidity Condition Day Schedule Name
   3329   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3330   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3331   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3332   98934,                                  !- Barometric Pressure {Pa}
   3333   4.9,                                    !- Wind Speed {m/s}
   3334   270,                                    !- Wind Direction {deg}
   3335   No,                                     !- Rain Indicator
   3336   No,                                     !- Snow Indicator
   3337   No,                                     !- Daylight Saving Time Indicator
   3338   ASHRAEClearSky,                         !- Solar Model Indicator
   3339   ,                                       !- Beam Solar Day Schedule Name
   3340   ,                                       !- Diffuse Solar Day Schedule Name
   3341   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3342   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3343   0;                                      !- Sky Clearness
   3344 
   3345 SizingPeriod:DesignDay,
   3346   Chicago Ohare Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   3347   7,                                      !- Month
   3348   21,                                     !- Day of Month
   3349   SummerDesignDay,                        !- Day Type
   3350   31.6,                                   !- Maximum Dry-Bulb Temperature {C}
   3351   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3352   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3353   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3354   Wetbulb,                                !- Humidity Condition Type
   3355   23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3356   ,                                       !- Humidity Condition Day Schedule Name
   3357   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3358   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3359   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3360   98934,                                  !- Barometric Pressure {Pa}
   3361   5.2,                                    !- Wind Speed {m/s}
   3362   230,                                    !- Wind Direction {deg}
   3363   No,                                     !- Rain Indicator
   3364   No,                                     !- Snow Indicator
   3365   No,                                     !- Daylight Saving Time Indicator
   3366   ASHRAETau,                              !- Solar Model Indicator
   3367   ,                                       !- Beam Solar Day Schedule Name
   3368   ,                                       !- Diffuse Solar Day Schedule Name
   3369   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3370   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3371 
   3372 SizingPeriod:DesignDay,
   3373   Chicago Ohare Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   3374   7,                                      !- Month
   3375   21,                                     !- Day of Month
   3376   SummerDesignDay,                        !- Day Type
   3377   29.6,                                   !- Maximum Dry-Bulb Temperature {C}
   3378   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3379   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3380   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3381   Wetbulb,                                !- Humidity Condition Type
   3382   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3383   ,                                       !- Humidity Condition Day Schedule Name
   3384   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3385   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3386   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3387   98934,                                  !- Barometric Pressure {Pa}
   3388   5.2,                                    !- Wind Speed {m/s}
   3389   230,                                    !- Wind Direction {deg}
   3390   No,                                     !- Rain Indicator
   3391   No,                                     !- Snow Indicator
   3392   No,                                     !- Daylight Saving Time Indicator
   3393   ASHRAETau,                              !- Solar Model Indicator
   3394   ,                                       !- Beam Solar Day Schedule Name
   3395   ,                                       !- Diffuse Solar Day Schedule Name
   3396   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3397   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3398 
   3399 SizingPeriod:DesignDay,
   3400   Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   3401   7,                                      !- Month
   3402   21,                                     !- Day of Month
   3403   SummerDesignDay,                        !- Day Type
   3404   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   3405   10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   3406   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3407   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3408   Enthalpy,                               !- Humidity Condition Type
   3409   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3410   ,                                       !- Humidity Condition Day Schedule Name
   3411   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3412   79200,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3413   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3414   98934,                                  !- Barometric Pressure {Pa}
   3415   5.2,                                    !- Wind Speed {m/s}
   3416   230,                                    !- Wind Direction {deg}
   3417   No,                                     !- Rain Indicator
   3418   No,                                     !- Snow Indicator
   3419   No,                                     !- Daylight Saving Time Indicator
   3420   ASHRAETau,                              !- Solar Model Indicator
   3421   ,                                       !- Beam Solar Day Schedule Name
   3422   ,                                       !- Diffuse Solar Day Schedule Name
   3423   0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3424   2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3425 
   3426 Material,
   3427   000_F16 Acoustic tile,                  !- Name
   3428   MediumSmooth,                           !- Roughness
   3429   0.0191,                                 !- Thickness {m}
   3430   0.06,                                   !- Conductivity {W/m-K}
   3431   368,                                    !- Density {kg/m3}
   3432   590,                                    !- Specific Heat {J/kg-K}
   3433   0.9,                                    !- Thermal Absorptance
   3434   0.7,                                    !- Solar Absorptance
   3435   0.7;                                    !- Visible Absorptance
   3436 
   3437 Material,
   3438   Wall Insulation [39],                   !- Name
   3439   MediumRough,                            !- Roughness
   3440   0.1184,                                 !- Thickness {m}
   3441   0.045,                                  !- Conductivity {W/m-K}
   3442   265,                                    !- Density {kg/m3}
   3443   836.8,                                  !- Specific Heat {J/kg-K}
   3444   0.9,                                    !- Thermal Absorptance
   3445   0.7,                                    !- Solar Absorptance
   3446   0.7;                                    !- Visible Absorptance
   3447 
   3448 Material,
   3449   1/2IN Gypsum,                           !- Name
   3450   Smooth,                                 !- Roughness
   3451   0.0127,                                 !- Thickness {m}
   3452   0.16,                                   !- Conductivity {W/m-K}
   3453   784.9,                                  !- Density {kg/m3}
   3454   830,                                    !- Specific Heat {J/kg-K}
   3455   0.9,                                    !- Thermal Absorptance
   3456   0.92,                                   !- Solar Absorptance
   3457   0.92;                                   !- Visible Absorptance
   3458 
   3459 Material,
   3460   000_G05 25mm wood,                      !- Name
   3461   MediumSmooth,                           !- Roughness
   3462   0.0254,                                 !- Thickness {m}
   3463   0.15,                                   !- Conductivity {W/m-K}
   3464   608,                                    !- Density {kg/m3}
   3465   1630,                                   !- Specific Heat {J/kg-K}
   3466   0.9,                                    !- Thermal Absorptance
   3467   0.7,                                    !- Solar Absorptance
   3468   0.7;                                    !- Visible Absorptance
   3469 
   3470 Material,
   3471   Roof Membrane,                          !- Name
   3472   VeryRough,                              !- Roughness
   3473   0.0095,                                 !- Thickness {m}
   3474   0.16,                                   !- Conductivity {W/m-K}
   3475   1121.29,                                !- Density {kg/m3}
   3476   1460,                                   !- Specific Heat {J/kg-K}
   3477   0.9,                                    !- Thermal Absorptance
   3478   0.7,                                    !- Solar Absorptance
   3479   0.7;                                    !- Visible Absorptance
   3480 
   3481 Material,
   3482   000_M11 100mm lightweight concrete,     !- Name
   3483   MediumRough,                            !- Roughness
   3484   0.1016,                                 !- Thickness {m}
   3485   0.53,                                   !- Conductivity {W/m-K}
   3486   1280,                                   !- Density {kg/m3}
   3487   840,                                    !- Specific Heat {J/kg-K}
   3488   0.9,                                    !- Thermal Absorptance
   3489   0.7,                                    !- Solar Absorptance
   3490   0.7;                                    !- Visible Absorptance
   3491 
   3492 Material,
   3493   Metal Decking,                          !- Name
   3494   MediumSmooth,                           !- Roughness
   3495   0.0015,                                 !- Thickness {m}
   3496   45.006,                                 !- Conductivity {W/m-K}
   3497   7680,                                   !- Density {kg/m3}
   3498   418.4,                                  !- Specific Heat {J/kg-K}
   3499   0.9,                                    !- Thermal Absorptance
   3500   0.7,                                    !- Solar Absorptance
   3501   0.3;                                    !- Visible Absorptance
   3502 
   3503 Material,
   3504   000_F08 Metal surface,                  !- Name
   3505   Smooth,                                 !- Roughness
   3506   0.0008,                                 !- Thickness {m}
   3507   45.28,                                  !- Conductivity {W/m-K}
   3508   7824,                                   !- Density {kg/m3}
   3509   500,                                    !- Specific Heat {J/kg-K}
   3510   0.9,                                    !- Thermal Absorptance
   3511   0.7,                                    !- Solar Absorptance
   3512   0.7;                                    !- Visible Absorptance
   3513 
   3514 Material,
   3515   000_G01a 19mm gypsum board,             !- Name
   3516   MediumSmooth,                           !- Roughness
   3517   0.019,                                  !- Thickness {m}
   3518   0.16,                                   !- Conductivity {W/m-K}
   3519   800,                                    !- Density {kg/m3}
   3520   1090,                                   !- Specific Heat {J/kg-K}
   3521   0.9,                                    !- Thermal Absorptance
   3522   0.7,                                    !- Solar Absorptance
   3523   0.7;                                    !- Visible Absorptance
   3524 
   3525 Material,
   3526   Roof Insulation [21],                   !- Name
   3527   MediumRough,                            !- Roughness
   3528   0.2105,                                 !- Thickness {m}
   3529   0.049,                                  !- Conductivity {W/m-K}
   3530   265,                                    !- Density {kg/m3}
   3531   836.8,                                  !- Specific Heat {J/kg-K}
   3532   0.9,                                    !- Thermal Absorptance
   3533   0.7,                                    !- Solar Absorptance
   3534   0.7;                                    !- Visible Absorptance
   3535 
   3536 Material,
   3537   MAT-CC05 4 HW CONCRETE,                 !- Name
   3538   Rough,                                  !- Roughness
   3539   0.1016,                                 !- Thickness {m}
   3540   1.311,                                  !- Conductivity {W/m-K}
   3541   2240,                                   !- Density {kg/m3}
   3542   836.8,                                  !- Specific Heat {J/kg-K}
   3543   0.9,                                    !- Thermal Absorptance
   3544   0.7,                                    !- Solar Absorptance
   3545   0.7;                                    !- Visible Absorptance
   3546 
   3547 Material,
   3548   000_I01 25mm insulation board,          !- Name
   3549   MediumRough,                            !- Roughness
   3550   0.0254,                                 !- Thickness {m}
   3551   0.03,                                   !- Conductivity {W/m-K}
   3552   43,                                     !- Density {kg/m3}
   3553   1210,                                   !- Specific Heat {J/kg-K}
   3554   0.9,                                    !- Thermal Absorptance
   3555   0.7,                                    !- Solar Absorptance
   3556   0.7;                                    !- Visible Absorptance
   3557 
   3558 Material:AirGap,
   3559   000_F05 Ceiling air space resistance,   !- Name
   3560   0.18;                                   !- Thermal Resistance {m2-K/W}
   3561 
   3562 Material:AirGap,
   3563   000_F04 Wall air space resistance,      !- Name
   3564   0.15;                                   !- Thermal Resistance {m2-K/W}
   3565 
   3566 Material,
   3567   OS:Material:AirWall 1,                  !- Name
   3568   MediumSmooth,                           !- Roughness
   3569   0.01,                                   !- Thickness {m}
   3570   0.6,                                    !- Conductivity {W/m-K}
   3571   800,                                    !- Density {kg/m3}
   3572   1000,                                   !- Specific Heat {J/kg-K}
   3573   0.95,                                   !- Thermal Absorptance
   3574   0.7,                                    !- Solar Absorptance
   3575   0.7;                                    !- Visible Absorptance
   3576 
   3577 Material:NoMass,
   3578   MAT-SHEATH,                             !- Name
   3579   Rough,                                  !- Roughness
   3580   0.3626,                                 !- Thermal Resistance {m2-K/W}
   3581   0.9,                                    !- Thermal Absorptance
   3582   0.7,                                    !- Solar Absorptance
   3583   0.7;                                    !- Visible Absorptance
   3584 
   3585 Material:NoMass,
   3586   CP02 CARPET PAD,                        !- Name
   3587   VeryRough,                              !- Roughness
   3588   0.2165,                                 !- Thermal Resistance {m2-K/W}
   3589   0.9,                                    !- Thermal Absorptance
   3590   0.7,                                    !- Solar Absorptance
   3591   0.8;                                    !- Visible Absorptance
   3592 
   3593 WindowMaterial:Gas,
   3594   000_Air 13mm,                           !- Name
   3595   Air,                                    !- Gas Type
   3596   0.0127;                                 !- Thickness {m}
   3597 
   3598 WindowMaterial:Glazing,
   3599   000_Clear 3mm,                          !- Name
   3600   SpectralAverage,                        !- Optical Data Type
   3601   ,                                       !- Window Glass Spectral Data Set Name
   3602   0.003,                                  !- Thickness {m}
   3603   0.837,                                  !- Solar Transmittance at Normal Incidence
   3604   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3605   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3606   0.898,                                  !- Visible Transmittance at Normal Incidence
   3607   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3608   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3609   0,                                      !- Infrared Transmittance at Normal Incidence
   3610   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3611   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3612   0.9;                                    !- Conductivity {W/m-K}
   3613 
   3614 WindowMaterial:Glazing,
   3615   Theoretical Glass [207],                !- Name
   3616   SpectralAverage,                        !- Optical Data Type
   3617   ,                                       !- Window Glass Spectral Data Set Name
   3618   0.003,                                  !- Thickness {m}
   3619   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3620   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3621   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3622   0.44,                                   !- Visible Transmittance at Normal Incidence
   3623   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3624   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3625   0,                                      !- Infrared Transmittance at Normal Incidence
   3626   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3627   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3628   0.0133,                                 !- Conductivity {W/m-K}
   3629   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3630   No;                                     !- Solar Diffusing
   3631 
   3632 Construction,
   3633   000_Interior Partition,                 !- Name
   3634   000_G05 25mm wood;                      !- Layer 1
   3635 
   3636 Construction,
   3637   000_Interior Wall,                      !- Name
   3638   000_G01a 19mm gypsum board,             !- Layer 1
   3639   000_F04 Wall air space resistance,      !- Layer 2
   3640   000_G01a 19mm gypsum board;             !- Layer 3
   3641 
   3642 Construction,
   3643   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3644   Roof Membrane,                          !- Layer 1
   3645   Roof Insulation [21],                   !- Layer 2
   3646   Metal Decking;                          !- Layer 3
   3647 
   3648 Construction,
   3649   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3650   MAT-SHEATH,                             !- Layer 1
   3651   Wall Insulation [39],                   !- Layer 2
   3652   1/2IN Gypsum;                           !- Layer 3
   3653 
   3654 Construction,
   3655   000_Exterior Window,                    !- Name
   3656   000_Clear 3mm,                          !- Layer 1
   3657   000_Air 13mm,                           !- Layer 2
   3658   000_Clear 3mm;                          !- Layer 3
   3659 
   3660 Construction,
   3661   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3662   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3663   CP02 CARPET PAD;                        !- Layer 2
   3664 
   3665 Construction,
   3666   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3667   Theoretical Glass [207];                !- Layer 1
   3668 
   3669 Construction,
   3670   000_Interior Window,                    !- Name
   3671   000_Clear 3mm;                          !- Layer 1
   3672 
   3673 Construction,
   3674   000_Exterior Door,                      !- Name
   3675   000_F08 Metal surface,                  !- Layer 1
   3676   000_I01 25mm insulation board;          !- Layer 2
   3677 
   3678 Construction,
   3679   000_Interior Door,                      !- Name
   3680   000_G05 25mm wood;                      !- Layer 1
   3681 
   3682 Construction,
   3683   000_Interior Ceiling,                   !- Name
   3684   000_M11 100mm lightweight concrete,     !- Layer 1
   3685   000_F05 Ceiling air space resistance,   !- Layer 2
   3686   000_F16 Acoustic tile;                  !- Layer 3
   3687 
   3688 Construction,
   3689   Air_Wall,                               !- Name
   3690   OS:Material:AirWall 1;                  !- Layer 1
   3691 
   3692 Construction,
   3693   000_Interior Floor,                     !- Name
   3694   000_F16 Acoustic tile,                  !- Layer 1
   3695   000_F05 Ceiling air space resistance,   !- Layer 2
   3696   000_M11 100mm lightweight concrete;     !- Layer 3
   3697 
   3698 ZoneList,
   3699   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   3700   Thermal Zone 1,                         !- Zone Name 1
   3701   Thermal Zone 10,                        !- Zone Name 2
   3702   Thermal Zone 11,                        !- Zone Name 3
   3703   Thermal Zone 12,                        !- Zone Name 4
   3704   Thermal Zone 13,                        !- Zone Name 5
   3705   Thermal Zone 14,                        !- Zone Name 6
   3706   Thermal Zone 15,                        !- Zone Name 7
   3707   Thermal Zone 16,                        !- Zone Name 8
   3708   Thermal Zone 17,                        !- Zone Name 9
   3709   Thermal Zone 18,                        !- Zone Name 10
   3710   Thermal Zone 19,                        !- Zone Name 11
   3711   Thermal Zone 2,                         !- Zone Name 12
   3712   Thermal Zone 20,                        !- Zone Name 13
   3713   Thermal Zone 21,                        !- Zone Name 14
   3714   Thermal Zone 22,                        !- Zone Name 15
   3715   Thermal Zone 23,                        !- Zone Name 16
   3716   Thermal Zone 24,                        !- Zone Name 17
   3717   Thermal Zone 25,                        !- Zone Name 18
   3718   Thermal Zone 3,                         !- Zone Name 19
   3719   Thermal Zone 4,                         !- Zone Name 20
   3720   Thermal Zone 5,                         !- Zone Name 21
   3721   Thermal Zone 6,                         !- Zone Name 22
   3722   Thermal Zone 7,                         !- Zone Name 23
   3723   Thermal Zone 8,                         !- Zone Name 24
   3724   Thermal Zone 9;                         !- Zone Name 25
   3725 
   3726 People,
   3727   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   3728   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3729   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   3730   People/Area,                            !- Number of People Calculation Method
   3731   ,                                       !- Number of People
   3732   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   3733   ,                                       !- Zone Floor Area per Person {m2/person}
   3734   0.3,                                    !- Fraction Radiant
   3735   ,                                       !- Sensible Heat Fraction
   3736   Small Office_Activity;                  !- Activity Level Schedule Name
   3737 
   3738 Lights,
   3739   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   3740   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3741   Small Office_Bldg_Light,                !- Schedule Name
   3742   Watts/Area,                             !- Design Level Calculation Method
   3743   ,                                       !- Lighting Level {W}
   3744   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3745   ,                                       !- Watts per Person {W/person}
   3746   ,                                       !- Return Air Fraction
   3747   ,                                       !- Fraction Radiant
   3748   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~3748 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   3749 
   3750 ElectricEquipment,
   3751   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   3752   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3753   Small Office_Bldg_Equip,                !- Schedule Name
   3754   Watts/Area,                             !- Design Level Calculation Method
   3755   ,                                       !- Design Level {W}
   3756   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3757   ,                                       !- Watts per Person {W/person}
   3758   ,                                       !- Fraction Latent
   3759   ,                                       !- Fraction Radiant
   3760   ;                                       !- Fraction Lost
   3761 
   3762 ZoneInfiltration:DesignFlowRate,
   3763   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   3764   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3765   Small Office_Infil_Quarter_On,          !- Schedule Name
   3766   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   3767   ,                                       !- Design Flow Rate {m3/s}
   3768   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   3769   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   3770   ,                                       !- Air Changes per Hour {1/hr}
   3771   ,                                       !- Constant Term Coefficient
   3772   ,                                       !- Temperature Term Coefficient
   3773   ,                                       !- Velocity Term Coefficient
   3774   ;                                       !- Velocity Squared Term Coefficient
   3775 
   3776 Building,
   3777   Building 1,                             !- Name
   3778   ,                                       !- North Axis {deg}
   3779   ,                                       !- Terrain
   3780   ,                                       !- Loads Convergence Tolerance Value
   3781   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3782   ,                                       !- Solar Distribution
   3783   ,                                       !- Maximum Number of Warmup Days
   3784   ;                                       !- Minimum Number of Warmup Days
   3785 
   3786 Zone,
   3787   Thermal Zone 24,                        !- Name
   3788   -0,                                     !- Direction of Relative North {deg}
   3789   3,                                      !- X Origin {m}
   3790   3,                                      !- Y Origin {m}
   3791   0,                                      !- Z Origin {m}
   3792   ,                                       !- Type
   3793   ,                                       !- Multiplier
   3794   ,                                       !- Ceiling Height {m}
   3795   ,                                       !- Volume {m3}
   3796   ,                                       !- Floor Area {m2}
   3797   ,                                       !- Zone Inside Convection Algorithm
   3798   ;                                       !- Zone Outside Convection Algorithm
   3799 
   3800 BuildingSurface:Detailed,
   3801   Surface 26,                             !- Name
   3802   Wall,                                   !- Surface Type
   3803   000_Interior Wall,                      !- Construction Name
   3804   Thermal Zone 24,                        !- Zone Name
   3805   Surface,                                !- Outside Boundary Condition
   3806   Surface 4,                              !- Outside Boundary Condition Object
   3807   NoSun,                                  !- Sun Exposure
   3808   NoWind,                                 !- Wind Exposure
   3809   ,                                       !- View Factor to Ground
   3810   ,                                       !- Number of Vertices
   3811   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 1 {m}
   3812   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   3813   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3814   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3815 
   3816 BuildingSurface:Detailed,
   3817   Surface 28,                             !- Name
   3818   Wall,                                   !- Surface Type
   3819   000_Interior Wall,                      !- Construction Name
   3820   Thermal Zone 24,                        !- Zone Name
   3821   Surface,                                !- Outside Boundary Condition
   3822   Surface 16,                             !- Outside Boundary Condition Object
   3823   NoSun,                                  !- Sun Exposure
   3824   NoWind,                                 !- Wind Exposure
   3825   ,                                       !- View Factor to Ground
   3826   ,                                       !- Number of Vertices
   3827   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   3828   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   3829   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   3830   7.228756555323, 7.228756555323, 4;      !- X,Y,Z Vertex 4 {m}
   3831 
   3832 BuildingSurface:Detailed,
   3833   Surface 25,                             !- Name
   3834   Floor,                                  !- Surface Type
   3835   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3836   Thermal Zone 24,                        !- Zone Name
   3837   Ground,                                 !- Outside Boundary Condition
   3838   ,                                       !- Outside Boundary Condition Object
   3839   NoSun,                                  !- Sun Exposure
   3840   NoWind,                                 !- Wind Exposure
   3841   ,                                       !- View Factor to Ground
   3842   ,                                       !- Number of Vertices
   3843   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3844   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   3845   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   3846   7.228756555323, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   3847 
   3848 BuildingSurface:Detailed,
   3849   Surface 30,                             !- Name
   3850   Ceiling,                                !- Surface Type
   3851   000_Interior Ceiling,                   !- Construction Name
   3852   Thermal Zone 24,                        !- Zone Name
   3853   Surface,                                !- Outside Boundary Condition
   3854   Surface 55,                             !- Outside Boundary Condition Object
   3855   NoSun,                                  !- Sun Exposure
   3856   NoWind,                                 !- Wind Exposure
   3857   ,                                       !- View Factor to Ground
   3858   ,                                       !- Number of Vertices
   3859   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   3860   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 2 {m}
   3861   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 3 {m}
   3862   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3863 
   3864 BuildingSurface:Detailed,
   3865   Surface 29,                             !- Name
   3866   Wall,                                   !- Surface Type
   3867   000_Interior Wall,                      !- Construction Name
   3868   Thermal Zone 24,                        !- Zone Name
   3869   Surface,                                !- Outside Boundary Condition
   3870   Surface 22,                             !- Outside Boundary Condition Object
   3871   NoSun,                                  !- Sun Exposure
   3872   NoWind,                                 !- Wind Exposure
   3873   ,                                       !- View Factor to Ground
   3874   ,                                       !- Number of Vertices
   3875   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3876   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3877   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   3878   7.228756555323, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   3879 
   3880 BuildingSurface:Detailed,
   3881   Surface 27,                             !- Name
   3882   Wall,                                   !- Surface Type
   3883   000_Interior Wall,                      !- Construction Name
   3884   Thermal Zone 24,                        !- Zone Name
   3885   Surface,                                !- Outside Boundary Condition
   3886   Surface 10,                             !- Outside Boundary Condition Object
   3887   NoSun,                                  !- Sun Exposure
   3888   NoWind,                                 !- Wind Exposure
   3889   ,                                       !- View Factor to Ground
   3890   ,                                       !- Number of Vertices
   3891   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 1 {m}
   3892   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 2 {m}
   3893   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 3 {m}
   3894   0, 7.228756555323, 4;                   !- X,Y,Z Vertex 4 {m}
   3895 
   3896 ZoneControl:Thermostat,
   3897   Thermal Zone 24 Thermostat,             !- Name
   3898   Thermal Zone 24,                        !- Zone or ZoneList Name
   3899   Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
   3900   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3901   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3902 
   3903 Schedule:Compact,
   3904   Thermal Zone 24 Thermostat Schedule,    !- Name
   3905   ,                                       !- Schedule Type Limits Name
   3906   Through: 12/31,                         !- Field 1
   3907   For: AllDays,                           !- Field 2
   3908   Until: 24:00,                           !- Field 3
   3909   4;                                      !- Field 4
   3910 
   3911 ThermostatSetpoint:DualSetpoint,
   3912   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3913   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3914   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3915 
   3916 ZoneHVAC:EquipmentConnections,
   3917   Thermal Zone 24,                        !- Zone Name
   3918   Zone HVAC Equipment List 24,            !- Zone Conditioning Equipment List Name
   3919   Port List 47,                           !- Zone Air Inlet Node or NodeList Name
   3920   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3921   Node 24,                                !- Zone Air Node Name
   3922   Node 108;                               !- Zone Return Air Node Name
   3923 
   3924 NodeList,
   3925   Port List 47,                           !- Name
   3926   Node 107;                               !- Node Name 1
   3927 
   3928 ZoneHVAC:EquipmentList,
   3929   Zone HVAC Equipment List 24,            !- Name
   3930   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3931   ZoneHVAC:AirDistributionUnit {a9a559e5-e5fd-4990-863c-0d757b1453b6}, !- Zone Equipment Name 1
   3932   1,                                      !- Zone Equipment Cooling Sequence 1
   3933   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3934 
   3935 Sizing:Zone,
   3936   Thermal Zone 24,                        !- Zone or ZoneList Name
   3937   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3938   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3939   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3940   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3941   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3942   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3943   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3944   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3945   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3946   ,                                       !- Zone Heating Sizing Factor
   3947   ,                                       !- Zone Cooling Sizing Factor
   3948   DesignDay,                              !- Cooling Design Air Flow Method
   3949   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3950   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3951   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3952   0,                                      !- Cooling Minimum Air Flow Fraction
   3953   DesignDay,                              !- Heating Design Air Flow Method
   3954   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3955   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3956   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3957   0.3;                                    !- Heating Maximum Air Flow Fraction
   3958 
   3959 DesignSpecification:ZoneAirDistribution,
   3960   {f9496393-e92a-449d-bf92-9a91ff9bce84}, !- Name
   3961   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3962   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3963 
   3964 DesignSpecification:OutdoorAir,
   3965   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   3966   Sum,                                    !- Outdoor Air Method
   3967   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3968   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3969   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3970   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3971 
   3972 Zone,
   3973   Thermal Zone 9,                         !- Name
   3974   -0,                                     !- Direction of Relative North {deg}
   3975   0,                                      !- X Origin {m}
   3976   0,                                      !- Y Origin {m}
   3977   0,                                      !- Z Origin {m}
   3978   ,                                       !- Type
   3979   ,                                       !- Multiplier
   3980   ,                                       !- Ceiling Height {m}
   3981   ,                                       !- Volume {m3}
   3982   ,                                       !- Floor Area {m2}
   3983   ,                                       !- Zone Inside Convection Algorithm
   3984   ;                                       !- Zone Outside Convection Algorithm
   3985 
   3986 BuildingSurface:Detailed,
   3987   Surface 4,                              !- Name
   3988   Wall,                                   !- Surface Type
   3989   000_Interior Wall,                      !- Construction Name
   3990   Thermal Zone 9,                         !- Zone Name
   3991   Surface,                                !- Outside Boundary Condition
   3992   Surface 26,                             !- Outside Boundary Condition Object
   3993   NoSun,                                  !- Sun Exposure
   3994   NoWind,                                 !- Wind Exposure
   3995   ,                                       !- View Factor to Ground
   3996   ,                                       !- Number of Vertices
   3997   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3998   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3999   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   4000   3, 10.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   4001 
   4002 BuildingSurface:Detailed,
   4003   Surface 2,                              !- Name
   4004   Wall,                                   !- Surface Type
   4005   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4006   Thermal Zone 9,                         !- Zone Name
   4007   Outdoors,                               !- Outside Boundary Condition
   4008   ,                                       !- Outside Boundary Condition Object
   4009   SunExposed,                             !- Sun Exposure
   4010   WindExposed,                            !- Wind Exposure
   4011   ,                                       !- View Factor to Ground
   4012   ,                                       !- Number of Vertices
   4013   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   4014   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   4015   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4016   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4017 
   4018 FenestrationSurface:Detailed,
   4019   Sub Surface 7,                          !- Name
   4020   Window,                                 !- Surface Type
   4021   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4022   Surface 2,                              !- Building Surface Name
   4023   ,                                       !- Outside Boundary Condition Object
   4024   ,                                       !- View Factor to Ground
   4025   ,                                       !- Shading Control Name
   4026   ,                                       !- Frame and Divider Name
   4027   ,                                       !- Multiplier
   4028   ,                                       !- Number of Vertices
   4029   0, 13.203356555323, 1.48185036275523,   !- X,Y,Z Vertex 1 {m}
   4030   0, 13.203356555323, 1,                  !- X,Y,Z Vertex 2 {m}
   4031   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4032   0, 0.0254000000000012, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   4033 
   4034 BuildingSurface:Detailed,
   4035   Surface 5,                              !- Name
   4036   Wall,                                   !- Surface Type
   4037   000_Interior Wall,                      !- Construction Name
   4038   Thermal Zone 9,                         !- Zone Name
   4039   Surface,                                !- Outside Boundary Condition
   4040   Surface 21,                             !- Outside Boundary Condition Object
   4041   NoSun,                                  !- Sun Exposure
   4042   NoWind,                                 !- Wind Exposure
   4043   ,                                       !- View Factor to Ground
   4044   ,                                       !- Number of Vertices
   4045   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4046   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4047   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4048   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4049 
   4050 BuildingSurface:Detailed,
   4051   Surface 3,                              !- Name
   4052   Wall,                                   !- Surface Type
   4053   000_Interior Wall,                      !- Construction Name
   4054   Thermal Zone 9,                         !- Zone Name
   4055   Surface,                                !- Outside Boundary Condition
   4056   Surface 11,                             !- Outside Boundary Condition Object
   4057   NoSun,                                  !- Sun Exposure
   4058   NoWind,                                 !- Wind Exposure
   4059   ,                                       !- View Factor to Ground
   4060   ,                                       !- Number of Vertices
   4061   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   4062   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   4063   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   4064   0, 13.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   4065 
   4066 BuildingSurface:Detailed,
   4067   Surface 6,                              !- Name
   4068   Ceiling,                                !- Surface Type
   4069   000_Interior Ceiling,                   !- Construction Name
   4070   Thermal Zone 9,                         !- Zone Name
   4071   Surface,                                !- Outside Boundary Condition
   4072   Surface 31,                             !- Outside Boundary Condition Object
   4073   NoSun,                                  !- Sun Exposure
   4074   NoWind,                                 !- Wind Exposure
   4075   ,                                       !- View Factor to Ground
   4076   ,                                       !- Number of Vertices
   4077   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4078   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 2 {m}
   4079   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 3 {m}
   4080   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4081 
   4082 BuildingSurface:Detailed,
   4083   Surface 1,                              !- Name
   4084   Floor,                                  !- Surface Type
   4085   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4086   Thermal Zone 9,                         !- Zone Name
   4087   Ground,                                 !- Outside Boundary Condition
   4088   ,                                       !- Outside Boundary Condition Object
   4089   NoSun,                                  !- Sun Exposure
   4090   NoWind,                                 !- Wind Exposure
   4091   ,                                       !- View Factor to Ground
   4092   ,                                       !- Number of Vertices
   4093   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4094   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   4095   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   4096   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4097 
   4098 ZoneControl:Thermostat,
   4099   Thermal Zone 9 Thermostat,              !- Name
   4100   Thermal Zone 9,                         !- Zone or ZoneList Name
   4101   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   4102   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4103   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4104 
   4105 Schedule:Compact,
   4106   Thermal Zone 9 Thermostat Schedule,     !- Name
   4107   ,                                       !- Schedule Type Limits Name
   4108   Through: 12/31,                         !- Field 1
   4109   For: AllDays,                           !- Field 2
   4110   Until: 24:00,                           !- Field 3
   4111   4;                                      !- Field 4
   4112 
   4113 ZoneHVAC:EquipmentConnections,
   4114   Thermal Zone 9,                         !- Zone Name
   4115   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   4116   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   4117   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4118   Node 9,                                 !- Zone Air Node Name
   4119   Node 113;                               !- Zone Return Air Node Name
   4120 
   4121 NodeList,
   4122   Port List 17,                           !- Name
   4123   Node 112;                               !- Node Name 1
   4124 
   4125 ZoneHVAC:EquipmentList,
   4126   Zone HVAC Equipment List 9,             !- Name
   4127   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4128   ZoneHVAC:AirDistributionUnit {6d6e83ed-fc53-4581-8233-05b7c6d8e718}, !- Zone Equipment Name 1
   4129   1,                                      !- Zone Equipment Cooling Sequence 1
   4130   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4131 
   4132 Sizing:Zone,
   4133   Thermal Zone 9,                         !- Zone or ZoneList Name
   4134   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4135   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4136   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4137   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4138   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4139   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4140   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4141   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4142   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4143   ,                                       !- Zone Heating Sizing Factor
   4144   ,                                       !- Zone Cooling Sizing Factor
   4145   DesignDay,                              !- Cooling Design Air Flow Method
   4146   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4147   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4148   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4149   0,                                      !- Cooling Minimum Air Flow Fraction
   4150   DesignDay,                              !- Heating Design Air Flow Method
   4151   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4152   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4153   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4154   0.3;                                    !- Heating Maximum Air Flow Fraction
   4155 
   4156 DesignSpecification:ZoneAirDistribution,
   4157   {02731942-d639-4f87-92da-f043becba220}, !- Name
   4158   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4159   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4160 
   4161 Zone,
   4162   Thermal Zone 16,                        !- Name
   4163   -0,                                     !- Direction of Relative North {deg}
   4164   0,                                      !- X Origin {m}
   4165   0,                                      !- Y Origin {m}
   4166   16,                                     !- Z Origin {m}
   4167   ,                                       !- Type
   4168   ,                                       !- Multiplier
   4169   ,                                       !- Ceiling Height {m}
   4170   ,                                       !- Volume {m3}
   4171   ,                                       !- Floor Area {m2}
   4172   ,                                       !- Zone Inside Convection Algorithm
   4173   ;                                       !- Zone Outside Convection Algorithm
   4174 
   4175 BuildingSurface:Detailed,
   4176   Surface 144,                            !- Name
   4177   Roof,                                   !- Surface Type
   4178   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4179   Thermal Zone 16,                        !- Zone Name
   4180   Outdoors,                               !- Outside Boundary Condition
   4181   ,                                       !- Outside Boundary Condition Object
   4182   SunExposed,                             !- Sun Exposure
   4183   WindExposed,                            !- Wind Exposure
   4184   ,                                       !- View Factor to Ground
   4185   ,                                       !- Number of Vertices
   4186   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   4187   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4188   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4189   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   4190 
   4191 BuildingSurface:Detailed,
   4192   Surface 139,                            !- Name
   4193   Floor,                                  !- Surface Type
   4194   000_Interior Floor,                     !- Construction Name
   4195   Thermal Zone 16,                        !- Zone Name
   4196   Surface,                                !- Outside Boundary Condition
   4197   Surface 114,                            !- Outside Boundary Condition Object
   4198   NoSun,                                  !- Sun Exposure
   4199   NoWind,                                 !- Wind Exposure
   4200   ,                                       !- View Factor to Ground
   4201   ,                                       !- Number of Vertices
   4202   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 1 {m}
   4203   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4204   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4205   10.228756555323, 3, 0;                  !- X,Y,Z Vertex 4 {m}
   4206 
   4207 BuildingSurface:Detailed,
   4208   Surface 141,                            !- Name
   4209   Wall,                                   !- Surface Type
   4210   000_Interior Wall,                      !- Construction Name
   4211   Thermal Zone 16,                        !- Zone Name
   4212   Surface,                                !- Outside Boundary Condition
   4213   Surface 125,                            !- Outside Boundary Condition Object
   4214   NoSun,                                  !- Sun Exposure
   4215   NoWind,                                 !- Wind Exposure
   4216   ,                                       !- View Factor to Ground
   4217   ,                                       !- Number of Vertices
   4218   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4219   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4220   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4221   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4222 
   4223 BuildingSurface:Detailed,
   4224   Surface 142,                            !- Name
   4225   Wall,                                   !- Surface Type
   4226   000_Interior Wall,                      !- Construction Name
   4227   Thermal Zone 16,                        !- Zone Name
   4228   Surface,                                !- Outside Boundary Condition
   4229   Surface 149,                            !- Outside Boundary Condition Object
   4230   NoSun,                                  !- Sun Exposure
   4231   NoWind,                                 !- Wind Exposure
   4232   ,                                       !- View Factor to Ground
   4233   ,                                       !- Number of Vertices
   4234   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   4235   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 2 {m}
   4236   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4237   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4238 
   4239 BuildingSurface:Detailed,
   4240   Surface 143,                            !- Name
   4241   Wall,                                   !- Surface Type
   4242   000_Interior Wall,                      !- Construction Name
   4243   Thermal Zone 16,                        !- Zone Name
   4244   Surface,                                !- Outside Boundary Condition
   4245   Surface 135,                            !- Outside Boundary Condition Object
   4246   NoSun,                                  !- Sun Exposure
   4247   NoWind,                                 !- Wind Exposure
   4248   ,                                       !- View Factor to Ground
   4249   ,                                       !- Number of Vertices
   4250   13.228756555323, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   4251   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   4252   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 3 {m}
   4253   10.228756555323, 3, 4;                  !- X,Y,Z Vertex 4 {m}
   4254 
   4255 BuildingSurface:Detailed,
   4256   Surface 140,                            !- Name
   4257   Wall,                                   !- Surface Type
   4258   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4259   Thermal Zone 16,                        !- Zone Name
   4260   Outdoors,                               !- Outside Boundary Condition
   4261   ,                                       !- Outside Boundary Condition Object
   4262   SunExposed,                             !- Sun Exposure
   4263   WindExposed,                            !- Wind Exposure
   4264   ,                                       !- View Factor to Ground
   4265   ,                                       !- Number of Vertices
   4266   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4267   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4268   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   4269   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   4270 
   4271 FenestrationSurface:Detailed,
   4272   Sub Surface 2,                          !- Name
   4273   Window,                                 !- Surface Type
   4274   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4275   Surface 140,                            !- Building Surface Name
   4276   ,                                       !- Outside Boundary Condition Object
   4277   ,                                       !- View Factor to Ground
   4278   ,                                       !- Shading Control Name
   4279   ,                                       !- Frame and Divider Name
   4280   ,                                       !- Multiplier
   4281   ,                                       !- Number of Vertices
   4282   0.0254, 0, 1.48185036275523,            !- X,Y,Z Vertex 1 {m}
   4283   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4284   13.203356555323, 0, 1,                  !- X,Y,Z Vertex 3 {m}
   4285   13.203356555323, 0, 1.48185036275523;   !- X,Y,Z Vertex 4 {m}
   4286 
   4287 ZoneControl:Thermostat,
   4288   Thermal Zone 16 Thermostat,             !- Name
   4289   Thermal Zone 16,                        !- Zone or ZoneList Name
   4290   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   4291   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4292   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4293 
   4294 Schedule:Compact,
   4295   Thermal Zone 16 Thermostat Schedule,    !- Name
   4296   ,                                       !- Schedule Type Limits Name
   4297   Through: 12/31,                         !- Field 1
   4298   For: AllDays,                           !- Field 2
   4299   Until: 24:00,                           !- Field 3
   4300   4;                                      !- Field 4
   4301 
   4302 ZoneHVAC:EquipmentConnections,
   4303   Thermal Zone 16,                        !- Zone Name
   4304   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   4305   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   4306   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4307   Node 16,                                !- Zone Air Node Name
   4308   Node 78;                                !- Zone Return Air Node Name
   4309 
   4310 NodeList,
   4311   Port List 31,                           !- Name
   4312   Node 77;                                !- Node Name 1
   4313 
   4314 ZoneHVAC:EquipmentList,
   4315   Zone HVAC Equipment List 16,            !- Name
   4316   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4317   ZoneHVAC:AirDistributionUnit {3d67fcfc-4871-4c00-bc42-ef073e64ba3a}, !- Zone Equipment Name 1
   4318   1,                                      !- Zone Equipment Cooling Sequence 1
   4319   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4320 
   4321 Sizing:Zone,
   4322   Thermal Zone 16,                        !- Zone or ZoneList Name
   4323   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4324   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4325   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4326   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4327   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4328   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4329   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4330   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4331   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4332   ,                                       !- Zone Heating Sizing Factor
   4333   ,                                       !- Zone Cooling Sizing Factor
   4334   DesignDay,                              !- Cooling Design Air Flow Method
   4335   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4336   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4337   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4338   0,                                      !- Cooling Minimum Air Flow Fraction
   4339   DesignDay,                              !- Heating Design Air Flow Method
   4340   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4341   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4342   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4343   0.3;                                    !- Heating Maximum Air Flow Fraction
   4344 
   4345 DesignSpecification:ZoneAirDistribution,
   4346   {9ce15f30-4682-4286-82be-24bd85eb644f}, !- Name
   4347   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4348   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4349 
   4350 Zone,
   4351   Thermal Zone 21,                        !- Name
   4352   -0,                                     !- Direction of Relative North {deg}
   4353   3,                                      !- X Origin {m}
   4354   10.228756555323,                        !- Y Origin {m}
   4355   4,                                      !- Z Origin {m}
   4356   ,                                       !- Type
   4357   ,                                       !- Multiplier
   4358   ,                                       !- Ceiling Height {m}
   4359   ,                                       !- Volume {m3}
   4360   ,                                       !- Floor Area {m2}
   4361   ,                                       !- Zone Inside Convection Algorithm
   4362   ;                                       !- Zone Outside Convection Algorithm
   4363 
   4364 BuildingSurface:Detailed,
   4365   Surface 39,                             !- Name
   4366   Wall,                                   !- Surface Type
   4367   000_Interior Wall,                      !- Construction Name
   4368   Thermal Zone 21,                        !- Zone Name
   4369   Surface,                                !- Outside Boundary Condition
   4370   Surface 47,                             !- Outside Boundary Condition Object
   4371   NoSun,                                  !- Sun Exposure
   4372   NoWind,                                 !- Wind Exposure
   4373   ,                                       !- View Factor to Ground
   4374   ,                                       !- Number of Vertices
   4375   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 1 {m}
   4376   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 2 {m}
   4377   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 3 {m}
   4378   10.228756555323, 3.00000000000005, 4;   !- X,Y,Z Vertex 4 {m}
   4379 
   4380 BuildingSurface:Detailed,
   4381   Surface 38,                             !- Name
   4382   Wall,                                   !- Surface Type
   4383   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4384   Thermal Zone 21,                        !- Zone Name
   4385   Outdoors,                               !- Outside Boundary Condition
   4386   ,                                       !- Outside Boundary Condition Object
   4387   SunExposed,                             !- Sun Exposure
   4388   WindExposed,                            !- Wind Exposure
   4389   ,                                       !- View Factor to Ground
   4390   ,                                       !- Number of Vertices
   4391   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 1 {m}
   4392   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   4393   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 3 {m}
   4394   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   4395 
   4396 FenestrationSurface:Detailed,
   4397   Sub Surface 8,                          !- Name
   4398   Window,                                 !- Surface Type
   4399   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4400   Surface 38,                             !- Building Surface Name
   4401   ,                                       !- Outside Boundary Condition Object
   4402   ,                                       !- View Factor to Ground
   4403   ,                                       !- Shading Control Name
   4404   ,                                       !- Frame and Divider Name
   4405   ,                                       !- Multiplier
   4406   ,                                       !- Number of Vertices
   4407   10.203356555323, 3.00000000000005, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   4408   10.203356555323, 3.00000000000005, 1,   !- X,Y,Z Vertex 2 {m}
   4409   -2.9746, 3.00000000000005, 1,           !- X,Y,Z Vertex 3 {m}
   4410   -2.9746, 3.00000000000005, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   4411 
   4412 BuildingSurface:Detailed,
   4413   Surface 40,                             !- Name
   4414   Wall,                                   !- Surface Type
   4415   000_Interior Wall,                      !- Construction Name
   4416   Thermal Zone 21,                        !- Zone Name
   4417   Surface,                                !- Outside Boundary Condition
   4418   Surface 57,                             !- Outside Boundary Condition Object
   4419   NoSun,                                  !- Sun Exposure
   4420   NoWind,                                 !- Wind Exposure
   4421   ,                                       !- View Factor to Ground
   4422   ,                                       !- Number of Vertices
   4423   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   4424   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 2 {m}
   4425   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   4426   7.228756555323, 4.79616346638068e-14, 4; !- X,Y,Z Vertex 4 {m}
   4427 
   4428 BuildingSurface:Detailed,
   4429   Surface 41,                             !- Name
   4430   Wall,                                   !- Surface Type
   4431   000_Interior Wall,                      !- Construction Name
   4432   Thermal Zone 21,                        !- Zone Name
   4433   Surface,                                !- Outside Boundary Condition
   4434   Surface 33,                             !- Outside Boundary Condition Object
   4435   NoSun,                                  !- Sun Exposure
   4436   NoWind,                                 !- Wind Exposure
   4437   ,                                       !- View Factor to Ground
   4438   ,                                       !- Number of Vertices
   4439   -3, 3.00000000000005, 4,                !- X,Y,Z Vertex 1 {m}
   4440   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 2 {m}
   4441   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 3 {m}
   4442   0, 4.79616346638068e-14, 4;             !- X,Y,Z Vertex 4 {m}
   4443 
   4444 BuildingSurface:Detailed,
   4445   Surface 42,                             !- Name
   4446   Ceiling,                                !- Surface Type
   4447   000_Interior Ceiling,                   !- Construction Name
   4448   Thermal Zone 21,                        !- Zone Name
   4449   Surface,                                !- Outside Boundary Condition
   4450   Surface 67,                             !- Outside Boundary Condition Object
   4451   NoSun,                                  !- Sun Exposure
   4452   NoWind,                                 !- Wind Exposure
   4453   ,                                       !- View Factor to Ground
   4454   ,                                       !- Number of Vertices
   4455   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   4456   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 2 {m}
   4457   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 3 {m}
   4458   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   4459 
   4460 BuildingSurface:Detailed,
   4461   Surface 37,                             !- Name
   4462   Floor,                                  !- Surface Type
   4463   000_Interior Floor,                     !- Construction Name
   4464   Thermal Zone 21,                        !- Zone Name
   4465   Surface,                                !- Outside Boundary Condition
   4466   Surface 12,                             !- Outside Boundary Condition Object
   4467   NoSun,                                  !- Sun Exposure
   4468   NoWind,                                 !- Wind Exposure
   4469   ,                                       !- View Factor to Ground
   4470   ,                                       !- Number of Vertices
   4471   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 1 {m}
   4472   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   4473   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   4474   0, 4.79616346638068e-14, 0;             !- X,Y,Z Vertex 4 {m}
   4475 
   4476 ZoneControl:Thermostat,
   4477   Thermal Zone 21 Thermostat,             !- Name
   4478   Thermal Zone 21,                        !- Zone or ZoneList Name
   4479   Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
   4480   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4481   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4482 
   4483 Schedule:Compact,
   4484   Thermal Zone 21 Thermostat Schedule,    !- Name
   4485   ,                                       !- Schedule Type Limits Name
   4486   Through: 12/31,                         !- Field 1
   4487   For: AllDays,                           !- Field 2
   4488   Until: 24:00,                           !- Field 3
   4489   4;                                      !- Field 4
   4490 
   4491 ZoneHVAC:EquipmentConnections,
   4492   Thermal Zone 21,                        !- Zone Name
   4493   Zone HVAC Equipment List 21,            !- Zone Conditioning Equipment List Name
   4494   Port List 41,                           !- Zone Air Inlet Node or NodeList Name
   4495   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4496   Node 21,                                !- Zone Air Node Name
   4497   Node 83;                                !- Zone Return Air Node Name
   4498 
   4499 NodeList,
   4500   Port List 41,                           !- Name
   4501   Node 82;                                !- Node Name 1
   4502 
   4503 ZoneHVAC:EquipmentList,
   4504   Zone HVAC Equipment List 21,            !- Name
   4505   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4506   ZoneHVAC:AirDistributionUnit {af0f11d4-7c6d-47b3-bcf1-6eb918cde7a5}, !- Zone Equipment Name 1
   4507   1,                                      !- Zone Equipment Cooling Sequence 1
   4508   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4509 
   4510 Sizing:Zone,
   4511   Thermal Zone 21,                        !- Zone or ZoneList Name
   4512   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4513   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4514   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4515   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4516   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4517   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4518   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4519   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4520   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4521   ,                                       !- Zone Heating Sizing Factor
   4522   ,                                       !- Zone Cooling Sizing Factor
   4523   DesignDay,                              !- Cooling Design Air Flow Method
   4524   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4525   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4526   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4527   0,                                      !- Cooling Minimum Air Flow Fraction
   4528   DesignDay,                              !- Heating Design Air Flow Method
   4529   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4530   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4531   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4532   0.3;                                    !- Heating Maximum Air Flow Fraction
   4533 
   4534 DesignSpecification:ZoneAirDistribution,
   4535   {3a63f28f-5ddb-4b1c-8793-bcb36710130a}, !- Name
   4536   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4537   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4538 
   4539 Zone,
   4540   Thermal Zone 4,                         !- Name
   4541   -0,                                     !- Direction of Relative North {deg}
   4542   0,                                      !- X Origin {m}
   4543   0,                                      !- Y Origin {m}
   4544   8,                                      !- Z Origin {m}
   4545   ,                                       !- Type
   4546   ,                                       !- Multiplier
   4547   ,                                       !- Ceiling Height {m}
   4548   ,                                       !- Volume {m3}
   4549   ,                                       !- Floor Area {m2}
   4550   ,                                       !- Zone Inside Convection Algorithm
   4551   ;                                       !- Zone Outside Convection Algorithm
   4552 
   4553 BuildingSurface:Detailed,
   4554   Surface 63,                             !- Name
   4555   Wall,                                   !- Surface Type
   4556   000_Interior Wall,                      !- Construction Name
   4557   Thermal Zone 4,                         !- Zone Name
   4558   Surface,                                !- Outside Boundary Condition
   4559   Surface 71,                             !- Outside Boundary Condition Object
   4560   NoSun,                                  !- Sun Exposure
   4561   NoWind,                                 !- Wind Exposure
   4562   ,                                       !- View Factor to Ground
   4563   ,                                       !- Number of Vertices
   4564   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   4565   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   4566   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   4567   0, 13.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   4568 
   4569 BuildingSurface:Detailed,
   4570   Surface 64,                             !- Name
   4571   Wall,                                   !- Surface Type
   4572   000_Interior Wall,                      !- Construction Name
   4573   Thermal Zone 4,                         !- Zone Name
   4574   Surface,                                !- Outside Boundary Condition
   4575   Surface 86,                             !- Outside Boundary Condition Object
   4576   NoSun,                                  !- Sun Exposure
   4577   NoWind,                                 !- Wind Exposure
   4578   ,                                       !- View Factor to Ground
   4579   ,                                       !- Number of Vertices
   4580   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4581   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4582   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   4583   3, 10.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   4584 
   4585 BuildingSurface:Detailed,
   4586   Surface 66,                             !- Name
   4587   Ceiling,                                !- Surface Type
   4588   000_Interior Ceiling,                   !- Construction Name
   4589   Thermal Zone 4,                         !- Zone Name
   4590   Surface,                                !- Outside Boundary Condition
   4591   Surface 91,                             !- Outside Boundary Condition Object
   4592   NoSun,                                  !- Sun Exposure
   4593   NoWind,                                 !- Wind Exposure
   4594   ,                                       !- View Factor to Ground
   4595   ,                                       !- Number of Vertices
   4596   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4597   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 2 {m}
   4598   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 3 {m}
   4599   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4600 
   4601 BuildingSurface:Detailed,
   4602   Surface 65,                             !- Name
   4603   Wall,                                   !- Surface Type
   4604   000_Interior Wall,                      !- Construction Name
   4605   Thermal Zone 4,                         !- Zone Name
   4606   Surface,                                !- Outside Boundary Condition
   4607   Surface 81,                             !- Outside Boundary Condition Object
   4608   NoSun,                                  !- Sun Exposure
   4609   NoWind,                                 !- Wind Exposure
   4610   ,                                       !- View Factor to Ground
   4611   ,                                       !- Number of Vertices
   4612   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4613   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4614   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4615   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4616 
   4617 BuildingSurface:Detailed,
   4618   Surface 62,                             !- Name
   4619   Wall,                                   !- Surface Type
   4620   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4621   Thermal Zone 4,                         !- Zone Name
   4622   Outdoors,                               !- Outside Boundary Condition
   4623   ,                                       !- Outside Boundary Condition Object
   4624   SunExposed,                             !- Sun Exposure
   4625   WindExposed,                            !- Wind Exposure
   4626   ,                                       !- View Factor to Ground
   4627   ,                                       !- Number of Vertices
   4628   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   4629   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   4630   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4631   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4632 
   4633 FenestrationSurface:Detailed,
   4634   Sub Surface 20,                         !- Name
   4635   Window,                                 !- Surface Type
   4636   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4637   Surface 62,                             !- Building Surface Name
   4638   ,                                       !- Outside Boundary Condition Object
   4639   ,                                       !- View Factor to Ground
   4640   ,                                       !- Shading Control Name
   4641   ,                                       !- Frame and Divider Name
   4642   ,                                       !- Multiplier
   4643   ,                                       !- Number of Vertices
   4644   0, 13.203356555323, 1.48185036275523,   !- X,Y,Z Vertex 1 {m}
   4645   0, 13.203356555323, 1,                  !- X,Y,Z Vertex 2 {m}
   4646   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4647   0, 0.0254000000000012, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   4648 
   4649 BuildingSurface:Detailed,
   4650   Surface 61,                             !- Name
   4651   Floor,                                  !- Surface Type
   4652   000_Interior Floor,                     !- Construction Name
   4653   Thermal Zone 4,                         !- Zone Name
   4654   Surface,                                !- Outside Boundary Condition
   4655   Surface 36,                             !- Outside Boundary Condition Object
   4656   NoSun,                                  !- Sun Exposure
   4657   NoWind,                                 !- Wind Exposure
   4658   ,                                       !- View Factor to Ground
   4659   ,                                       !- Number of Vertices
   4660   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4661   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   4662   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   4663   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4664 
   4665 ZoneControl:Thermostat,
   4666   Thermal Zone 4 Thermostat,              !- Name
   4667   Thermal Zone 4,                         !- Zone or ZoneList Name
   4668   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   4669   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4670   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4671 
   4672 Schedule:Compact,
   4673   Thermal Zone 4 Thermostat Schedule,     !- Name
   4674   ,                                       !- Schedule Type Limits Name
   4675   Through: 12/31,                         !- Field 1
   4676   For: AllDays,                           !- Field 2
   4677   Until: 24:00,                           !- Field 3
   4678   4;                                      !- Field 4
   4679 
   4680 ZoneHVAC:EquipmentConnections,
   4681   Thermal Zone 4,                         !- Zone Name
   4682   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   4683   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   4684   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4685   Node 4,                                 !- Zone Air Node Name
   4686   Node 143;                               !- Zone Return Air Node Name
   4687 
   4688 NodeList,
   4689   Port List 7,                            !- Name
   4690   Node 142;                               !- Node Name 1
   4691 
   4692 ZoneHVAC:EquipmentList,
   4693   Zone HVAC Equipment List 4,             !- Name
   4694   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4695   ZoneHVAC:AirDistributionUnit {e0375668-9776-496b-977b-5ffbe9a37c10}, !- Zone Equipment Name 1
   4696   1,                                      !- Zone Equipment Cooling Sequence 1
   4697   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4698 
   4699 Sizing:Zone,
   4700   Thermal Zone 4,                         !- Zone or ZoneList Name
   4701   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4702   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4703   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4704   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4705   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4706   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4707   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4708   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4709   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4710   ,                                       !- Zone Heating Sizing Factor
   4711   ,                                       !- Zone Cooling Sizing Factor
   4712   DesignDay,                              !- Cooling Design Air Flow Method
   4713   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4714   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4715   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4716   0,                                      !- Cooling Minimum Air Flow Fraction
   4717   DesignDay,                              !- Heating Design Air Flow Method
   4718   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4719   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4720   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4721   0.3;                                    !- Heating Maximum Air Flow Fraction
   4722 
   4723 DesignSpecification:ZoneAirDistribution,
   4724   {310dd8c6-a811-44c9-aa56-0717a4032a55}, !- Name
   4725   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4726   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4727 
   4728 Zone,
   4729   Thermal Zone 17,                        !- Name
   4730   -0,                                     !- Direction of Relative North {deg}
   4731   10.228756555323,                        !- X Origin {m}
   4732   3,                                      !- Y Origin {m}
   4733   12,                                     !- Z Origin {m}
   4734   ,                                       !- Type
   4735   ,                                       !- Multiplier
   4736   ,                                       !- Ceiling Height {m}
   4737   ,                                       !- Volume {m3}
   4738   ,                                       !- Floor Area {m2}
   4739   ,                                       !- Zone Inside Convection Algorithm
   4740   ;                                       !- Zone Outside Convection Algorithm
   4741 
   4742 BuildingSurface:Detailed,
   4743   Surface 106,                            !- Name
   4744   Wall,                                   !- Surface Type
   4745   000_Interior Wall,                      !- Construction Name
   4746   Thermal Zone 17,                        !- Zone Name
   4747   Surface,                                !- Outside Boundary Condition
   4748   Surface 118,                            !- Outside Boundary Condition Object
   4749   NoSun,                                  !- Sun Exposure
   4750   NoWind,                                 !- Wind Exposure
   4751   ,                                       !- View Factor to Ground
   4752   ,                                       !- Number of Vertices
   4753   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   4754   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 2 {m}
   4755   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4756   4.79616346638068e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   4757 
   4758 BuildingSurface:Detailed,
   4759   Surface 104,                            !- Name
   4760   Wall,                                   !- Surface Type
   4761   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4762   Thermal Zone 17,                        !- Zone Name
   4763   Outdoors,                               !- Outside Boundary Condition
   4764   ,                                       !- Outside Boundary Condition Object
   4765   SunExposed,                             !- Sun Exposure
   4766   WindExposed,                            !- Wind Exposure
   4767   ,                                       !- View Factor to Ground
   4768   ,                                       !- Number of Vertices
   4769   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4770   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4771   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 3 {m}
   4772   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   4773 
   4774 FenestrationSurface:Detailed,
   4775   Sub Surface 4,                          !- Name
   4776   Window,                                 !- Surface Type
   4777   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4778   Surface 104,                            !- Building Surface Name
   4779   ,                                       !- Outside Boundary Condition Object
   4780   ,                                       !- View Factor to Ground
   4781   ,                                       !- Shading Control Name
   4782   ,                                       !- Frame and Divider Name
   4783   ,                                       !- Multiplier
   4784   ,                                       !- Number of Vertices
   4785   3.00000000000005, -2.9746, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   4786   3.00000000000005, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4787   3.00000000000005, 10.203356555323, 1,   !- X,Y,Z Vertex 3 {m}
   4788   3.00000000000005, 10.203356555323, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   4789 
   4790 BuildingSurface:Detailed,
   4791   Surface 105,                            !- Name
   4792   Wall,                                   !- Surface Type
   4793   000_Interior Wall,                      !- Construction Name
   4794   Thermal Zone 17,                        !- Zone Name
   4795   Surface,                                !- Outside Boundary Condition
   4796   Surface 113,                            !- Outside Boundary Condition Object
   4797   NoSun,                                  !- Sun Exposure
   4798   NoWind,                                 !- Wind Exposure
   4799   ,                                       !- View Factor to Ground
   4800   ,                                       !- Number of Vertices
   4801   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   4802   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   4803   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4804   3.00000000000005, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4805 
   4806 BuildingSurface:Detailed,
   4807   Surface 103,                            !- Name
   4808   Floor,                                  !- Surface Type
   4809   000_Interior Floor,                     !- Construction Name
   4810   Thermal Zone 17,                        !- Zone Name
   4811   Surface,                                !- Outside Boundary Condition
   4812   Surface 78,                             !- Outside Boundary Condition Object
   4813   NoSun,                                  !- Sun Exposure
   4814   NoWind,                                 !- Wind Exposure
   4815   ,                                       !- View Factor to Ground
   4816   ,                                       !- Number of Vertices
   4817   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 1 {m}
   4818   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4819   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4820   4.79616346638068e-14, 7.228756555323, 0; !- X,Y,Z Vertex 4 {m}
   4821 
   4822 BuildingSurface:Detailed,
   4823   Surface 108,                            !- Name
   4824   Ceiling,                                !- Surface Type
   4825   000_Interior Ceiling,                   !- Construction Name
   4826   Thermal Zone 17,                        !- Zone Name
   4827   Surface,                                !- Outside Boundary Condition
   4828   Surface 133,                            !- Outside Boundary Condition Object
   4829   NoSun,                                  !- Sun Exposure
   4830   NoWind,                                 !- Wind Exposure
   4831   ,                                       !- View Factor to Ground
   4832   ,                                       !- Number of Vertices
   4833   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   4834   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   4835   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 3 {m}
   4836   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   4837 
   4838 BuildingSurface:Detailed,
   4839   Surface 107,                            !- Name
   4840   Wall,                                   !- Surface Type
   4841   000_Interior Wall,                      !- Construction Name
   4842   Thermal Zone 17,                        !- Zone Name
   4843   Surface,                                !- Outside Boundary Condition
   4844   Surface 99,                             !- Outside Boundary Condition Object
   4845   NoSun,                                  !- Sun Exposure
   4846   NoWind,                                 !- Wind Exposure
   4847   ,                                       !- View Factor to Ground
   4848   ,                                       !- Number of Vertices
   4849   3.00000000000005, 10.228756555323, 4,   !- X,Y,Z Vertex 1 {m}
   4850   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 2 {m}
   4851   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 3 {m}
   4852   4.79616346638068e-14, 7.228756555323, 4; !- X,Y,Z Vertex 4 {m}
   4853 
   4854 ZoneControl:Thermostat,
   4855   Thermal Zone 17 Thermostat,             !- Name
   4856   Thermal Zone 17,                        !- Zone or ZoneList Name
   4857   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   4858   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4859   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4860 
   4861 Schedule:Compact,
   4862   Thermal Zone 17 Thermostat Schedule,    !- Name
   4863   ,                                       !- Schedule Type Limits Name
   4864   Through: 12/31,                         !- Field 1
   4865   For: AllDays,                           !- Field 2
   4866   Until: 24:00,                           !- Field 3
   4867   4;                                      !- Field 4
   4868 
   4869 ZoneHVAC:EquipmentConnections,
   4870   Thermal Zone 17,                        !- Zone Name
   4871   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   4872   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   4873   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4874   Node 17,                                !- Zone Air Node Name
   4875   Node 63;                                !- Zone Return Air Node Name
   4876 
   4877 NodeList,
   4878   Port List 33,                           !- Name
   4879   Node 62;                                !- Node Name 1
   4880 
   4881 ZoneHVAC:EquipmentList,
   4882   Zone HVAC Equipment List 17,            !- Name
   4883   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4884   ZoneHVAC:AirDistributionUnit {555b2946-454c-4b46-86a5-70b7e00224a6}, !- Zone Equipment Name 1
   4885   1,                                      !- Zone Equipment Cooling Sequence 1
   4886   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4887 
   4888 Sizing:Zone,
   4889   Thermal Zone 17,                        !- Zone or ZoneList Name
   4890   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4891   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4892   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4893   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4894   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4895   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4896   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4897   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4898   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4899   ,                                       !- Zone Heating Sizing Factor
   4900   ,                                       !- Zone Cooling Sizing Factor
   4901   DesignDay,                              !- Cooling Design Air Flow Method
   4902   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4903   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4904   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4905   0,                                      !- Cooling Minimum Air Flow Fraction
   4906   DesignDay,                              !- Heating Design Air Flow Method
   4907   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4908   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4909   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4910   0.3;                                    !- Heating Maximum Air Flow Fraction
   4911 
   4912 DesignSpecification:ZoneAirDistribution,
   4913   {7ec6d7fa-1759-4941-8dfe-c8a96af3510f}, !- Name
   4914   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4915   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4916 
   4917 Zone,
   4918   Thermal Zone 20,                        !- Name
   4919   -0,                                     !- Direction of Relative North {deg}
   4920   0,                                      !- X Origin {m}
   4921   0,                                      !- Y Origin {m}
   4922   4,                                      !- Z Origin {m}
   4923   ,                                       !- Type
   4924   ,                                       !- Multiplier
   4925   ,                                       !- Ceiling Height {m}
   4926   ,                                       !- Volume {m3}
   4927   ,                                       !- Floor Area {m2}
   4928   ,                                       !- Zone Inside Convection Algorithm
   4929   ;                                       !- Zone Outside Convection Algorithm
   4930 
   4931 BuildingSurface:Detailed,
   4932   Surface 31,                             !- Name
   4933   Floor,                                  !- Surface Type
   4934   000_Interior Floor,                     !- Construction Name
   4935   Thermal Zone 20,                        !- Zone Name
   4936   Surface,                                !- Outside Boundary Condition
   4937   Surface 6,                              !- Outside Boundary Condition Object
   4938   NoSun,                                  !- Sun Exposure
   4939   NoWind,                                 !- Wind Exposure
   4940   ,                                       !- View Factor to Ground
   4941   ,                                       !- Number of Vertices
   4942   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4943   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   4944   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   4945   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4946 
   4947 BuildingSurface:Detailed,
   4948   Surface 34,                             !- Name
   4949   Wall,                                   !- Surface Type
   4950   000_Interior Wall,                      !- Construction Name
   4951   Thermal Zone 20,                        !- Zone Name
   4952   Surface,                                !- Outside Boundary Condition
   4953   Surface 56,                             !- Outside Boundary Condition Object
   4954   NoSun,                                  !- Sun Exposure
   4955   NoWind,                                 !- Wind Exposure
   4956   ,                                       !- View Factor to Ground
   4957   ,                                       !- Number of Vertices
   4958   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4959   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4960   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   4961   3, 10.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   4962 
   4963 BuildingSurface:Detailed,
   4964   Surface 32,                             !- Name
   4965   Wall,                                   !- Surface Type
   4966   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4967   Thermal Zone 20,                        !- Zone Name
   4968   Outdoors,                               !- Outside Boundary Condition
   4969   ,                                       !- Outside Boundary Condition Object
   4970   SunExposed,                             !- Sun Exposure
   4971   WindExposed,                            !- Wind Exposure
   4972   ,                                       !- View Factor to Ground
   4973   ,                                       !- Number of Vertices
   4974   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   4975   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   4976   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4977   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4978 
   4979 FenestrationSurface:Detailed,
   4980   Sub Surface 16,                         !- Name
   4981   Window,                                 !- Surface Type
   4982   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4983   Surface 32,                             !- Building Surface Name
   4984   ,                                       !- Outside Boundary Condition Object
   4985   ,                                       !- View Factor to Ground
   4986   ,                                       !- Shading Control Name
   4987   ,                                       !- Frame and Divider Name
   4988   ,                                       !- Multiplier
   4989   ,                                       !- Number of Vertices
   4990   0, 13.203356555323, 1.48185036275523,   !- X,Y,Z Vertex 1 {m}
   4991   0, 13.203356555323, 1,                  !- X,Y,Z Vertex 2 {m}
   4992   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4993   0, 0.0254000000000012, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   4994 
   4995 BuildingSurface:Detailed,
   4996   Surface 33,                             !- Name
   4997   Wall,                                   !- Surface Type
   4998   000_Interior Wall,                      !- Construction Name
   4999   Thermal Zone 20,                        !- Zone Name
   5000   Surface,                                !- Outside Boundary Condition
   5001   Surface 41,                             !- Outside Boundary Condition Object
   5002   NoSun,                                  !- Sun Exposure
   5003   NoWind,                                 !- Wind Exposure
   5004   ,                                       !- View Factor to Ground
   5005   ,                                       !- Number of Vertices
   5006   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   5007   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   5008   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   5009   0, 13.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   5010 
   5011 BuildingSurface:Detailed,
   5012   Surface 35,                             !- Name
   5013   Wall,                                   !- Surface Type
   5014   000_Interior Wall,                      !- Construction Name
   5015   Thermal Zone 20,                        !- Zone Name
   5016   Surface,                                !- Outside Boundary Condition
   5017   Surface 51,                             !- Outside Boundary Condition Object
   5018   NoSun,                                  !- Sun Exposure
   5019   NoWind,                                 !- Wind Exposure
   5020   ,                                       !- View Factor to Ground
   5021   ,                                       !- Number of Vertices
   5022   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5023   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5024   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5025   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5026 
   5027 BuildingSurface:Detailed,
   5028   Surface 36,                             !- Name
   5029   Ceiling,                                !- Surface Type
   5030   000_Interior Ceiling,                   !- Construction Name
   5031   Thermal Zone 20,                        !- Zone Name
   5032   Surface,                                !- Outside Boundary Condition
   5033   Surface 61,                             !- Outside Boundary Condition Object
   5034   NoSun,                                  !- Sun Exposure
   5035   NoWind,                                 !- Wind Exposure
   5036   ,                                       !- View Factor to Ground
   5037   ,                                       !- Number of Vertices
   5038   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5039   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 2 {m}
   5040   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 3 {m}
   5041   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5042 
   5043 ZoneControl:Thermostat,
   5044   Thermal Zone 20 Thermostat,             !- Name
   5045   Thermal Zone 20,                        !- Zone or ZoneList Name
   5046   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   5047   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5048   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5049 
   5050 Schedule:Compact,
   5051   Thermal Zone 20 Thermostat Schedule,    !- Name
   5052   ,                                       !- Schedule Type Limits Name
   5053   Through: 12/31,                         !- Field 1
   5054   For: AllDays,                           !- Field 2
   5055   Until: 24:00,                           !- Field 3
   5056   4;                                      !- Field 4
   5057 
   5058 ZoneHVAC:EquipmentConnections,
   5059   Thermal Zone 20,                        !- Zone Name
   5060   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   5061   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   5062   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5063   Node 20,                                !- Zone Air Node Name
   5064   Node 158;                               !- Zone Return Air Node Name
   5065 
   5066 NodeList,
   5067   Port List 39,                           !- Name
   5068   Node 157;                               !- Node Name 1
   5069 
   5070 ZoneHVAC:EquipmentList,
   5071   Zone HVAC Equipment List 20,            !- Name
   5072   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5073   ZoneHVAC:AirDistributionUnit {7186cb7e-d397-4d36-a555-a43162eddc30}, !- Zone Equipment Name 1
   5074   1,                                      !- Zone Equipment Cooling Sequence 1
   5075   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5076 
   5077 Sizing:Zone,
   5078   Thermal Zone 20,                        !- Zone or ZoneList Name
   5079   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5080   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5081   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5082   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5083   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5084   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5085   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5086   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5087   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5088   ,                                       !- Zone Heating Sizing Factor
   5089   ,                                       !- Zone Cooling Sizing Factor
   5090   DesignDay,                              !- Cooling Design Air Flow Method
   5091   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5092   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5093   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5094   0,                                      !- Cooling Minimum Air Flow Fraction
   5095   DesignDay,                              !- Heating Design Air Flow Method
   5096   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5097   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5098   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5099   0.3;                                    !- Heating Maximum Air Flow Fraction
   5100 
   5101 DesignSpecification:ZoneAirDistribution,
   5102   {b7fe6e87-c259-4037-bc43-0789a71d936b}, !- Name
   5103   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5104   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5105 
   5106 Zone,
   5107   Thermal Zone 2,                         !- Name
   5108   -0,                                     !- Direction of Relative North {deg}
   5109   10.228756555323,                        !- X Origin {m}
   5110   3,                                      !- Y Origin {m}
   5111   4,                                      !- Z Origin {m}
   5112   ,                                       !- Type
   5113   ,                                       !- Multiplier
   5114   ,                                       !- Ceiling Height {m}
   5115   ,                                       !- Volume {m3}
   5116   ,                                       !- Floor Area {m2}
   5117   ,                                       !- Zone Inside Convection Algorithm
   5118   ;                                       !- Zone Outside Convection Algorithm
   5119 
   5120 BuildingSurface:Detailed,
   5121   Surface 46,                             !- Name
   5122   Wall,                                   !- Surface Type
   5123   000_Interior Wall,                      !- Construction Name
   5124   Thermal Zone 2,                         !- Zone Name
   5125   Surface,                                !- Outside Boundary Condition
   5126   Surface 58,                             !- Outside Boundary Condition Object
   5127   NoSun,                                  !- Sun Exposure
   5128   NoWind,                                 !- Wind Exposure
   5129   ,                                       !- View Factor to Ground
   5130   ,                                       !- Number of Vertices
   5131   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   5132   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 2 {m}
   5133   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5134   4.79616346638068e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   5135 
   5136 BuildingSurface:Detailed,
   5137   Surface 44,                             !- Name
   5138   Wall,                                   !- Surface Type
   5139   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5140   Thermal Zone 2,                         !- Zone Name
   5141   Outdoors,                               !- Outside Boundary Condition
   5142   ,                                       !- Outside Boundary Condition Object
   5143   SunExposed,                             !- Sun Exposure
   5144   WindExposed,                            !- Wind Exposure
   5145   ,                                       !- View Factor to Ground
   5146   ,                                       !- Number of Vertices
   5147   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 1 {m}
   5148   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5149   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 3 {m}
   5150   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   5151 
   5152 FenestrationSurface:Detailed,
   5153   Sub Surface 18,                         !- Name
   5154   Window,                                 !- Surface Type
   5155   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5156   Surface 44,                             !- Building Surface Name
   5157   ,                                       !- Outside Boundary Condition Object
   5158   ,                                       !- View Factor to Ground
   5159   ,                                       !- Shading Control Name
   5160   ,                                       !- Frame and Divider Name
   5161   ,                                       !- Multiplier
   5162   ,                                       !- Number of Vertices
   5163   3.00000000000005, -2.9746, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   5164   3.00000000000005, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   5165   3.00000000000005, 10.203356555323, 1,   !- X,Y,Z Vertex 3 {m}
   5166   3.00000000000005, 10.203356555323, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   5167 
   5168 BuildingSurface:Detailed,
   5169   Surface 47,                             !- Name
   5170   Wall,                                   !- Surface Type
   5171   000_Interior Wall,                      !- Construction Name
   5172   Thermal Zone 2,                         !- Zone Name
   5173   Surface,                                !- Outside Boundary Condition
   5174   Surface 39,                             !- Outside Boundary Condition Object
   5175   NoSun,                                  !- Sun Exposure
   5176   NoWind,                                 !- Wind Exposure
   5177   ,                                       !- View Factor to Ground
   5178   ,                                       !- Number of Vertices
   5179   3.00000000000005, 10.228756555323, 4,   !- X,Y,Z Vertex 1 {m}
   5180   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 2 {m}
   5181   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 3 {m}
   5182   4.79616346638068e-14, 7.228756555323, 4; !- X,Y,Z Vertex 4 {m}
   5183 
   5184 BuildingSurface:Detailed,
   5185   Surface 45,                             !- Name
   5186   Wall,                                   !- Surface Type
   5187   000_Interior Wall,                      !- Construction Name
   5188   Thermal Zone 2,                         !- Zone Name
   5189   Surface,                                !- Outside Boundary Condition
   5190   Surface 53,                             !- Outside Boundary Condition Object
   5191   NoSun,                                  !- Sun Exposure
   5192   NoWind,                                 !- Wind Exposure
   5193   ,                                       !- View Factor to Ground
   5194   ,                                       !- Number of Vertices
   5195   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   5196   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   5197   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 3 {m}
   5198   3.00000000000005, -3, 4;                !- X,Y,Z Vertex 4 {m}
   5199 
   5200 BuildingSurface:Detailed,
   5201   Surface 48,                             !- Name
   5202   Ceiling,                                !- Surface Type
   5203   000_Interior Ceiling,                   !- Construction Name
   5204   Thermal Zone 2,                         !- Zone Name
   5205   Surface,                                !- Outside Boundary Condition
   5206   Surface 73,                             !- Outside Boundary Condition Object
   5207   NoSun,                                  !- Sun Exposure
   5208   NoWind,                                 !- Wind Exposure
   5209   ,                                       !- View Factor to Ground
   5210   ,                                       !- Number of Vertices
   5211   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   5212   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   5213   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 3 {m}
   5214   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   5215 
   5216 BuildingSurface:Detailed,
   5217   Surface 43,                             !- Name
   5218   Floor,                                  !- Surface Type
   5219   000_Interior Floor,                     !- Construction Name
   5220   Thermal Zone 2,                         !- Zone Name
   5221   Surface,                                !- Outside Boundary Condition
   5222   Surface 18,                             !- Outside Boundary Condition Object
   5223   NoSun,                                  !- Sun Exposure
   5224   NoWind,                                 !- Wind Exposure
   5225   ,                                       !- View Factor to Ground
   5226   ,                                       !- Number of Vertices
   5227   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 1 {m}
   5228   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5229   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5230   4.79616346638068e-14, 7.228756555323, 0; !- X,Y,Z Vertex 4 {m}
   5231 
   5232 ZoneControl:Thermostat,
   5233   Thermal Zone 2 Thermostat,              !- Name
   5234   Thermal Zone 2,                         !- Zone or ZoneList Name
   5235   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   5236   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5237   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5238 
   5239 Schedule:Compact,
   5240   Thermal Zone 2 Thermostat Schedule,     !- Name
   5241   ,                                       !- Schedule Type Limits Name
   5242   Through: 12/31,                         !- Field 1
   5243   For: AllDays,                           !- Field 2
   5244   Until: 24:00,                           !- Field 3
   5245   4;                                      !- Field 4
   5246 
   5247 ZoneHVAC:EquipmentConnections,
   5248   Thermal Zone 2,                         !- Zone Name
   5249   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   5250   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   5251   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5252   Node 2,                                 !- Zone Air Node Name
   5253   Node 153;                               !- Zone Return Air Node Name
   5254 
   5255 NodeList,
   5256   Port List 3,                            !- Name
   5257   Node 152;                               !- Node Name 1
   5258 
   5259 ZoneHVAC:EquipmentList,
   5260   Zone HVAC Equipment List 2,             !- Name
   5261   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5262   ZoneHVAC:AirDistributionUnit {50cff1a0-a70e-424f-a158-82859027f439}, !- Zone Equipment Name 1
   5263   1,                                      !- Zone Equipment Cooling Sequence 1
   5264   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5265 
   5266 Sizing:Zone,
   5267   Thermal Zone 2,                         !- Zone or ZoneList Name
   5268   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5269   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5270   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5271   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5272   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5273   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5274   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5275   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5276   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5277   ,                                       !- Zone Heating Sizing Factor
   5278   ,                                       !- Zone Cooling Sizing Factor
   5279   DesignDay,                              !- Cooling Design Air Flow Method
   5280   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5281   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5282   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5283   0,                                      !- Cooling Minimum Air Flow Fraction
   5284   DesignDay,                              !- Heating Design Air Flow Method
   5285   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5286   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5287   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5288   0.3;                                    !- Heating Maximum Air Flow Fraction
   5289 
   5290 DesignSpecification:ZoneAirDistribution,
   5291   {12d4db48-64cd-4e31-baab-fe9d38e2083e}, !- Name
   5292   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5293   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5294 
   5295 Zone,
   5296   Thermal Zone 18,                        !- Name
   5297   -0,                                     !- Direction of Relative North {deg}
   5298   10.228756555323,                        !- X Origin {m}
   5299   3,                                      !- Y Origin {m}
   5300   8,                                      !- Z Origin {m}
   5301   ,                                       !- Type
   5302   ,                                       !- Multiplier
   5303   ,                                       !- Ceiling Height {m}
   5304   ,                                       !- Volume {m3}
   5305   ,                                       !- Floor Area {m2}
   5306   ,                                       !- Zone Inside Convection Algorithm
   5307   ;                                       !- Zone Outside Convection Algorithm
   5308 
   5309 BuildingSurface:Detailed,
   5310   Surface 75,                             !- Name
   5311   Wall,                                   !- Surface Type
   5312   000_Interior Wall,                      !- Construction Name
   5313   Thermal Zone 18,                        !- Zone Name
   5314   Surface,                                !- Outside Boundary Condition
   5315   Surface 83,                             !- Outside Boundary Condition Object
   5316   NoSun,                                  !- Sun Exposure
   5317   NoWind,                                 !- Wind Exposure
   5318   ,                                       !- View Factor to Ground
   5319   ,                                       !- Number of Vertices
   5320   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   5321   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   5322   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 3 {m}
   5323   3.00000000000005, -3, 4;                !- X,Y,Z Vertex 4 {m}
   5324 
   5325 BuildingSurface:Detailed,
   5326   Surface 73,                             !- Name
   5327   Floor,                                  !- Surface Type
   5328   000_Interior Floor,                     !- Construction Name
   5329   Thermal Zone 18,                        !- Zone Name
   5330   Surface,                                !- Outside Boundary Condition
   5331   Surface 48,                             !- Outside Boundary Condition Object
   5332   NoSun,                                  !- Sun Exposure
   5333   NoWind,                                 !- Wind Exposure
   5334   ,                                       !- View Factor to Ground
   5335   ,                                       !- Number of Vertices
   5336   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 1 {m}
   5337   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5338   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5339   4.79616346638068e-14, 7.228756555323, 0; !- X,Y,Z Vertex 4 {m}
   5340 
   5341 BuildingSurface:Detailed,
   5342   Surface 74,                             !- Name
   5343   Wall,                                   !- Surface Type
   5344   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5345   Thermal Zone 18,                        !- Zone Name
   5346   Outdoors,                               !- Outside Boundary Condition
   5347   ,                                       !- Outside Boundary Condition Object
   5348   SunExposed,                             !- Sun Exposure
   5349   WindExposed,                            !- Wind Exposure
   5350   ,                                       !- View Factor to Ground
   5351   ,                                       !- Number of Vertices
   5352   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 1 {m}
   5353   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5354   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 3 {m}
   5355   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   5356 
   5357 FenestrationSurface:Detailed,
   5358   Sub Surface 3,                          !- Name
   5359   Window,                                 !- Surface Type
   5360   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5361   Surface 74,                             !- Building Surface Name
   5362   ,                                       !- Outside Boundary Condition Object
   5363   ,                                       !- View Factor to Ground
   5364   ,                                       !- Shading Control Name
   5365   ,                                       !- Frame and Divider Name
   5366   ,                                       !- Multiplier
   5367   ,                                       !- Number of Vertices
   5368   3.00000000000005, -2.9746, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   5369   3.00000000000005, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   5370   3.00000000000005, 10.203356555323, 1,   !- X,Y,Z Vertex 3 {m}
   5371   3.00000000000005, 10.203356555323, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   5372 
   5373 BuildingSurface:Detailed,
   5374   Surface 76,                             !- Name
   5375   Wall,                                   !- Surface Type
   5376   000_Interior Wall,                      !- Construction Name
   5377   Thermal Zone 18,                        !- Zone Name
   5378   Surface,                                !- Outside Boundary Condition
   5379   Surface 88,                             !- Outside Boundary Condition Object
   5380   NoSun,                                  !- Sun Exposure
   5381   NoWind,                                 !- Wind Exposure
   5382   ,                                       !- View Factor to Ground
   5383   ,                                       !- Number of Vertices
   5384   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   5385   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 2 {m}
   5386   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   5387   4.79616346638068e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   5388 
   5389 BuildingSurface:Detailed,
   5390   Surface 77,                             !- Name
   5391   Wall,                                   !- Surface Type
   5392   000_Interior Wall,                      !- Construction Name
   5393   Thermal Zone 18,                        !- Zone Name
   5394   Surface,                                !- Outside Boundary Condition
   5395   Surface 69,                             !- Outside Boundary Condition Object
   5396   NoSun,                                  !- Sun Exposure
   5397   NoWind,                                 !- Wind Exposure
   5398   ,                                       !- View Factor to Ground
   5399   ,                                       !- Number of Vertices
   5400   3.00000000000005, 10.228756555323, 4,   !- X,Y,Z Vertex 1 {m}
   5401   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 2 {m}
   5402   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 3 {m}
   5403   4.79616346638068e-14, 7.228756555323, 4; !- X,Y,Z Vertex 4 {m}
   5404 
   5405 BuildingSurface:Detailed,
   5406   Surface 78,                             !- Name
   5407   Ceiling,                                !- Surface Type
   5408   000_Interior Ceiling,                   !- Construction Name
   5409   Thermal Zone 18,                        !- Zone Name
   5410   Surface,                                !- Outside Boundary Condition
   5411   Surface 103,                            !- Outside Boundary Condition Object
   5412   NoSun,                                  !- Sun Exposure
   5413   NoWind,                                 !- Wind Exposure
   5414   ,                                       !- View Factor to Ground
   5415   ,                                       !- Number of Vertices
   5416   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   5417   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   5418   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 3 {m}
   5419   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   5420 
   5421 ZoneControl:Thermostat,
   5422   Thermal Zone 18 Thermostat,             !- Name
   5423   Thermal Zone 18,                        !- Zone or ZoneList Name
   5424   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   5425   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5426   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5427 
   5428 Schedule:Compact,
   5429   Thermal Zone 18 Thermostat Schedule,    !- Name
   5430   ,                                       !- Schedule Type Limits Name
   5431   Through: 12/31,                         !- Field 1
   5432   For: AllDays,                           !- Field 2
   5433   Until: 24:00,                           !- Field 3
   5434   4;                                      !- Field 4
   5435 
   5436 ZoneHVAC:EquipmentConnections,
   5437   Thermal Zone 18,                        !- Zone Name
   5438   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   5439   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   5440   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5441   Node 18,                                !- Zone Air Node Name
   5442   Node 93;                                !- Zone Return Air Node Name
   5443 
   5444 NodeList,
   5445   Port List 35,                           !- Name
   5446   Node 92;                                !- Node Name 1
   5447 
   5448 ZoneHVAC:EquipmentList,
   5449   Zone HVAC Equipment List 18,            !- Name
   5450   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5451   ZoneHVAC:AirDistributionUnit {2b2095e9-ab34-4875-a812-e4fd897b6e83}, !- Zone Equipment Name 1
   5452   1,                                      !- Zone Equipment Cooling Sequence 1
   5453   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5454 
   5455 Sizing:Zone,
   5456   Thermal Zone 18,                        !- Zone or ZoneList Name
   5457   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5458   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5459   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5460   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5461   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5462   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5463   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5464   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5465   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5466   ,                                       !- Zone Heating Sizing Factor
   5467   ,                                       !- Zone Cooling Sizing Factor
   5468   DesignDay,                              !- Cooling Design Air Flow Method
   5469   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5470   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5471   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5472   0,                                      !- Cooling Minimum Air Flow Fraction
   5473   DesignDay,                              !- Heating Design Air Flow Method
   5474   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5475   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5476   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5477   0.3;                                    !- Heating Maximum Air Flow Fraction
   5478 
   5479 DesignSpecification:ZoneAirDistribution,
   5480   {bfa03313-2a0f-4125-ae18-eccc4a0912df}, !- Name
   5481   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5482   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5483 
   5484 Zone,
   5485   Thermal Zone 8,                         !- Name
   5486   -0,                                     !- Direction of Relative North {deg}
   5487   3,                                      !- X Origin {m}
   5488   3,                                      !- Y Origin {m}
   5489   8,                                      !- Z Origin {m}
   5490   ,                                       !- Type
   5491   ,                                       !- Multiplier
   5492   ,                                       !- Ceiling Height {m}
   5493   ,                                       !- Volume {m3}
   5494   ,                                       !- Floor Area {m2}
   5495   ,                                       !- Zone Inside Convection Algorithm
   5496   ;                                       !- Zone Outside Convection Algorithm
   5497 
   5498 BuildingSurface:Detailed,
   5499   Surface 89,                             !- Name
   5500   Wall,                                   !- Surface Type
   5501   000_Interior Wall,                      !- Construction Name
   5502   Thermal Zone 8,                         !- Zone Name
   5503   Surface,                                !- Outside Boundary Condition
   5504   Surface 82,                             !- Outside Boundary Condition Object
   5505   NoSun,                                  !- Sun Exposure
   5506   NoWind,                                 !- Wind Exposure
   5507   ,                                       !- View Factor to Ground
   5508   ,                                       !- Number of Vertices
   5509   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5510   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5511   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   5512   7.228756555323, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   5513 
   5514 BuildingSurface:Detailed,
   5515   Surface 90,                             !- Name
   5516   Ceiling,                                !- Surface Type
   5517   000_Interior Ceiling,                   !- Construction Name
   5518   Thermal Zone 8,                         !- Zone Name
   5519   Surface,                                !- Outside Boundary Condition
   5520   Surface 115,                            !- Outside Boundary Condition Object
   5521   NoSun,                                  !- Sun Exposure
   5522   NoWind,                                 !- Wind Exposure
   5523   ,                                       !- View Factor to Ground
   5524   ,                                       !- Number of Vertices
   5525   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   5526   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 2 {m}
   5527   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 3 {m}
   5528   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5529 
   5530 BuildingSurface:Detailed,
   5531   Surface 87,                             !- Name
   5532   Wall,                                   !- Surface Type
   5533   000_Interior Wall,                      !- Construction Name
   5534   Thermal Zone 8,                         !- Zone Name
   5535   Surface,                                !- Outside Boundary Condition
   5536   Surface 70,                             !- Outside Boundary Condition Object
   5537   NoSun,                                  !- Sun Exposure
   5538   NoWind,                                 !- Wind Exposure
   5539   ,                                       !- View Factor to Ground
   5540   ,                                       !- Number of Vertices
   5541   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 1 {m}
   5542   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 2 {m}
   5543   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 3 {m}
   5544   0, 7.228756555323, 4;                   !- X,Y,Z Vertex 4 {m}
   5545 
   5546 BuildingSurface:Detailed,
   5547   Surface 85,                             !- Name
   5548   Floor,                                  !- Surface Type
   5549   000_Interior Floor,                     !- Construction Name
   5550   Thermal Zone 8,                         !- Zone Name
   5551   Surface,                                !- Outside Boundary Condition
   5552   Surface 60,                             !- Outside Boundary Condition Object
   5553   NoSun,                                  !- Sun Exposure
   5554   NoWind,                                 !- Wind Exposure
   5555   ,                                       !- View Factor to Ground
   5556   ,                                       !- Number of Vertices
   5557   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5558   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   5559   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   5560   7.228756555323, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   5561 
   5562 BuildingSurface:Detailed,
   5563   Surface 86,                             !- Name
   5564   Wall,                                   !- Surface Type
   5565   000_Interior Wall,                      !- Construction Name
   5566   Thermal Zone 8,                         !- Zone Name
   5567   Surface,                                !- Outside Boundary Condition
   5568   Surface 64,                             !- Outside Boundary Condition Object
   5569   NoSun,                                  !- Sun Exposure
   5570   NoWind,                                 !- Wind Exposure
   5571   ,                                       !- View Factor to Ground
   5572   ,                                       !- Number of Vertices
   5573   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 1 {m}
   5574   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   5575   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5576   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5577 
   5578 BuildingSurface:Detailed,
   5579   Surface 88,                             !- Name
   5580   Wall,                                   !- Surface Type
   5581   000_Interior Wall,                      !- Construction Name
   5582   Thermal Zone 8,                         !- Zone Name
   5583   Surface,                                !- Outside Boundary Condition
   5584   Surface 76,                             !- Outside Boundary Condition Object
   5585   NoSun,                                  !- Sun Exposure
   5586   NoWind,                                 !- Wind Exposure
   5587   ,                                       !- View Factor to Ground
   5588   ,                                       !- Number of Vertices
   5589   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   5590   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   5591   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   5592   7.228756555323, 7.228756555323, 4;      !- X,Y,Z Vertex 4 {m}
   5593 
   5594 ZoneControl:Thermostat,
   5595   Thermal Zone 8 Thermostat,              !- Name
   5596   Thermal Zone 8,                         !- Zone or ZoneList Name
   5597   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   5598   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5599   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5600 
   5601 Schedule:Compact,
   5602   Thermal Zone 8 Thermostat Schedule,     !- Name
   5603   ,                                       !- Schedule Type Limits Name
   5604   Through: 12/31,                         !- Field 1
   5605   For: AllDays,                           !- Field 2
   5606   Until: 24:00,                           !- Field 3
   5607   4;                                      !- Field 4
   5608 
   5609 ZoneHVAC:EquipmentConnections,
   5610   Thermal Zone 8,                         !- Zone Name
   5611   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   5612   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   5613   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5614   Node 8,                                 !- Zone Air Node Name
   5615   Node 68;                                !- Zone Return Air Node Name
   5616 
   5617 NodeList,
   5618   Port List 15,                           !- Name
   5619   Node 67;                                !- Node Name 1
   5620 
   5621 ZoneHVAC:EquipmentList,
   5622   Zone HVAC Equipment List 8,             !- Name
   5623   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5624   ZoneHVAC:AirDistributionUnit {625e8c61-28bb-493e-96aa-5f3788214fec}, !- Zone Equipment Name 1
   5625   1,                                      !- Zone Equipment Cooling Sequence 1
   5626   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5627 
   5628 Sizing:Zone,
   5629   Thermal Zone 8,                         !- Zone or ZoneList Name
   5630   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5631   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5632   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5633   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5634   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5635   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5636   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5637   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5638   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5639   ,                                       !- Zone Heating Sizing Factor
   5640   ,                                       !- Zone Cooling Sizing Factor
   5641   DesignDay,                              !- Cooling Design Air Flow Method
   5642   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5643   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5644   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5645   0,                                      !- Cooling Minimum Air Flow Fraction
   5646   DesignDay,                              !- Heating Design Air Flow Method
   5647   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5648   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5649   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5650   0.3;                                    !- Heating Maximum Air Flow Fraction
   5651 
   5652 DesignSpecification:ZoneAirDistribution,
   5653   {7374978f-de0a-4a5a-bac5-3a478769b75c}, !- Name
   5654   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5655   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5656 
   5657 Zone,
   5658   Thermal Zone 22,                        !- Name
   5659   -0,                                     !- Direction of Relative North {deg}
   5660   3,                                      !- X Origin {m}
   5661   3,                                      !- Y Origin {m}
   5662   4,                                      !- Z Origin {m}
   5663   ,                                       !- Type
   5664   ,                                       !- Multiplier
   5665   ,                                       !- Ceiling Height {m}
   5666   ,                                       !- Volume {m3}
   5667   ,                                       !- Floor Area {m2}
   5668   ,                                       !- Zone Inside Convection Algorithm
   5669   ;                                       !- Zone Outside Convection Algorithm
   5670 
   5671 BuildingSurface:Detailed,
   5672   Surface 55,                             !- Name
   5673   Floor,                                  !- Surface Type
   5674   000_Interior Floor,                     !- Construction Name
   5675   Thermal Zone 22,                        !- Zone Name
   5676   Surface,                                !- Outside Boundary Condition
   5677   Surface 30,                             !- Outside Boundary Condition Object
   5678   NoSun,                                  !- Sun Exposure
   5679   NoWind,                                 !- Wind Exposure
   5680   ,                                       !- View Factor to Ground
   5681   ,                                       !- Number of Vertices
   5682   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5683   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   5684   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   5685   7.228756555323, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   5686 
   5687 BuildingSurface:Detailed,
   5688   Surface 60,                             !- Name
   5689   Ceiling,                                !- Surface Type
   5690   000_Interior Ceiling,                   !- Construction Name
   5691   Thermal Zone 22,                        !- Zone Name
   5692   Surface,                                !- Outside Boundary Condition
   5693   Surface 85,                             !- Outside Boundary Condition Object
   5694   NoSun,                                  !- Sun Exposure
   5695   NoWind,                                 !- Wind Exposure
   5696   ,                                       !- View Factor to Ground
   5697   ,                                       !- Number of Vertices
   5698   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   5699   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 2 {m}
   5700   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 3 {m}
   5701   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5702 
   5703 BuildingSurface:Detailed,
   5704   Surface 58,                             !- Name
   5705   Wall,                                   !- Surface Type
   5706   000_Interior Wall,                      !- Construction Name
   5707   Thermal Zone 22,                        !- Zone Name
   5708   Surface,                                !- Outside Boundary Condition
   5709   Surface 46,                             !- Outside Boundary Condition Object
   5710   NoSun,                                  !- Sun Exposure
   5711   NoWind,                                 !- Wind Exposure
   5712   ,                                       !- View Factor to Ground
   5713   ,                                       !- Number of Vertices
   5714   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   5715   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   5716   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   5717   7.228756555323, 7.228756555323, 4;      !- X,Y,Z Vertex 4 {m}
   5718 
   5719 BuildingSurface:Detailed,
   5720   Surface 59,                             !- Name
   5721   Wall,                                   !- Surface Type
   5722   000_Interior Wall,                      !- Construction Name
   5723   Thermal Zone 22,                        !- Zone Name
   5724   Surface,                                !- Outside Boundary Condition
   5725   Surface 52,                             !- Outside Boundary Condition Object
   5726   NoSun,                                  !- Sun Exposure
   5727   NoWind,                                 !- Wind Exposure
   5728   ,                                       !- View Factor to Ground
   5729   ,                                       !- Number of Vertices
   5730   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5731   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5732   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   5733   7.228756555323, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   5734 
   5735 BuildingSurface:Detailed,
   5736   Surface 56,                             !- Name
   5737   Wall,                                   !- Surface Type
   5738   000_Interior Wall,                      !- Construction Name
   5739   Thermal Zone 22,                        !- Zone Name
   5740   Surface,                                !- Outside Boundary Condition
   5741   Surface 34,                             !- Outside Boundary Condition Object
   5742   NoSun,                                  !- Sun Exposure
   5743   NoWind,                                 !- Wind Exposure
   5744   ,                                       !- View Factor to Ground
   5745   ,                                       !- Number of Vertices
   5746   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 1 {m}
   5747   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   5748   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5749   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5750 
   5751 BuildingSurface:Detailed,
   5752   Surface 57,                             !- Name
   5753   Wall,                                   !- Surface Type
   5754   000_Interior Wall,                      !- Construction Name
   5755   Thermal Zone 22,                        !- Zone Name
   5756   Surface,                                !- Outside Boundary Condition
   5757   Surface 40,                             !- Outside Boundary Condition Object
   5758   NoSun,                                  !- Sun Exposure
   5759   NoWind,                                 !- Wind Exposure
   5760   ,                                       !- View Factor to Ground
   5761   ,                                       !- Number of Vertices
   5762   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 1 {m}
   5763   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 2 {m}
   5764   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 3 {m}
   5765   0, 7.228756555323, 4;                   !- X,Y,Z Vertex 4 {m}
   5766 
   5767 ZoneControl:Thermostat,
   5768   Thermal Zone 22 Thermostat,             !- Name
   5769   Thermal Zone 22,                        !- Zone or ZoneList Name
   5770   Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
   5771   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5772   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5773 
   5774 Schedule:Compact,
   5775   Thermal Zone 22 Thermostat Schedule,    !- Name
   5776   ,                                       !- Schedule Type Limits Name
   5777   Through: 12/31,                         !- Field 1
   5778   For: AllDays,                           !- Field 2
   5779   Until: 24:00,                           !- Field 3
   5780   4;                                      !- Field 4
   5781 
   5782 ZoneHVAC:EquipmentConnections,
   5783   Thermal Zone 22,                        !- Zone Name
   5784   Zone HVAC Equipment List 22,            !- Zone Conditioning Equipment List Name
   5785   Port List 43,                           !- Zone Air Inlet Node or NodeList Name
   5786   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5787   Node 22,                                !- Zone Air Node Name
   5788   Node 73;                                !- Zone Return Air Node Name
   5789 
   5790 NodeList,
   5791   Port List 43,                           !- Name
   5792   Node 72;                                !- Node Name 1
   5793 
   5794 ZoneHVAC:EquipmentList,
   5795   Zone HVAC Equipment List 22,            !- Name
   5796   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5797   ZoneHVAC:AirDistributionUnit {e21fc22e-b7dd-4d99-83c9-fec28ebdb38b}, !- Zone Equipment Name 1
   5798   1,                                      !- Zone Equipment Cooling Sequence 1
   5799   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5800 
   5801 Sizing:Zone,
   5802   Thermal Zone 22,                        !- Zone or ZoneList Name
   5803   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5804   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5805   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5806   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5807   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5808   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5809   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5810   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5811   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5812   ,                                       !- Zone Heating Sizing Factor
   5813   ,                                       !- Zone Cooling Sizing Factor
   5814   DesignDay,                              !- Cooling Design Air Flow Method
   5815   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5816   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5817   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5818   0,                                      !- Cooling Minimum Air Flow Fraction
   5819   DesignDay,                              !- Heating Design Air Flow Method
   5820   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5821   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5822   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5823   0.3;                                    !- Heating Maximum Air Flow Fraction
   5824 
   5825 DesignSpecification:ZoneAirDistribution,
   5826   {22746d3e-c19a-43ff-8f27-7ed0571ac422}, !- Name
   5827   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5828   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5829 
   5830 Zone,
   5831   Thermal Zone 3,                         !- Name
   5832   -0,                                     !- Direction of Relative North {deg}
   5833   3,                                      !- X Origin {m}
   5834   10.228756555323,                        !- Y Origin {m}
   5835   12,                                     !- Z Origin {m}
   5836   ,                                       !- Type
   5837   ,                                       !- Multiplier
   5838   ,                                       !- Ceiling Height {m}
   5839   ,                                       !- Volume {m3}
   5840   ,                                       !- Floor Area {m2}
   5841   ,                                       !- Zone Inside Convection Algorithm
   5842   ;                                       !- Zone Outside Convection Algorithm
   5843 
   5844 BuildingSurface:Detailed,
   5845   Surface 102,                            !- Name
   5846   Ceiling,                                !- Surface Type
   5847   000_Interior Ceiling,                   !- Construction Name
   5848   Thermal Zone 3,                         !- Zone Name
   5849   Surface,                                !- Outside Boundary Condition
   5850   Surface 127,                            !- Outside Boundary Condition Object
   5851   NoSun,                                  !- Sun Exposure
   5852   NoWind,                                 !- Wind Exposure
   5853   ,                                       !- View Factor to Ground
   5854   ,                                       !- Number of Vertices
   5855   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   5856   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 2 {m}
   5857   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 3 {m}
   5858   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   5859 
   5860 BuildingSurface:Detailed,
   5861   Surface 101,                            !- Name
   5862   Wall,                                   !- Surface Type
   5863   000_Interior Wall,                      !- Construction Name
   5864   Thermal Zone 3,                         !- Zone Name
   5865   Surface,                                !- Outside Boundary Condition
   5866   Surface 93,                             !- Outside Boundary Condition Object
   5867   NoSun,                                  !- Sun Exposure
   5868   NoWind,                                 !- Wind Exposure
   5869   ,                                       !- View Factor to Ground
   5870   ,                                       !- Number of Vertices
   5871   -3, 3.00000000000005, 4,                !- X,Y,Z Vertex 1 {m}
   5872   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 2 {m}
   5873   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 3 {m}
   5874   0, 4.79616346638068e-14, 4;             !- X,Y,Z Vertex 4 {m}
   5875 
   5876 BuildingSurface:Detailed,
   5877   Surface 100,                            !- Name
   5878   Wall,                                   !- Surface Type
   5879   000_Interior Wall,                      !- Construction Name
   5880   Thermal Zone 3,                         !- Zone Name
   5881   Surface,                                !- Outside Boundary Condition
   5882   Surface 117,                            !- Outside Boundary Condition Object
   5883   NoSun,                                  !- Sun Exposure
   5884   NoWind,                                 !- Wind Exposure
   5885   ,                                       !- View Factor to Ground
   5886   ,                                       !- Number of Vertices
   5887   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   5888   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 2 {m}
   5889   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   5890   7.228756555323, 4.79616346638068e-14, 4; !- X,Y,Z Vertex 4 {m}
   5891 
   5892 BuildingSurface:Detailed,
   5893   Surface 98,                             !- Name
   5894   Wall,                                   !- Surface Type
   5895   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5896   Thermal Zone 3,                         !- Zone Name
   5897   Outdoors,                               !- Outside Boundary Condition
   5898   ,                                       !- Outside Boundary Condition Object
   5899   SunExposed,                             !- Sun Exposure
   5900   WindExposed,                            !- Wind Exposure
   5901   ,                                       !- View Factor to Ground
   5902   ,                                       !- Number of Vertices
   5903   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 1 {m}
   5904   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   5905   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 3 {m}
   5906   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   5907 
   5908 FenestrationSurface:Detailed,
   5909   Sub Surface 12,                         !- Name
   5910   Window,                                 !- Surface Type
   5911   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5912   Surface 98,                             !- Building Surface Name
   5913   ,                                       !- Outside Boundary Condition Object
   5914   ,                                       !- View Factor to Ground
   5915   ,                                       !- Shading Control Name
   5916   ,                                       !- Frame and Divider Name
   5917   ,                                       !- Multiplier
   5918   ,                                       !- Number of Vertices
   5919   10.203356555323, 3.00000000000005, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   5920   10.203356555323, 3.00000000000005, 1,   !- X,Y,Z Vertex 2 {m}
   5921   -2.9746, 3.00000000000005, 1,           !- X,Y,Z Vertex 3 {m}
   5922   -2.9746, 3.00000000000005, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   5923 
   5924 BuildingSurface:Detailed,
   5925   Surface 99,                             !- Name
   5926   Wall,                                   !- Surface Type
   5927   000_Interior Wall,                      !- Construction Name
   5928   Thermal Zone 3,                         !- Zone Name
   5929   Surface,                                !- Outside Boundary Condition
   5930   Surface 107,                            !- Outside Boundary Condition Object
   5931   NoSun,                                  !- Sun Exposure
   5932   NoWind,                                 !- Wind Exposure
   5933   ,                                       !- View Factor to Ground
   5934   ,                                       !- Number of Vertices
   5935   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 1 {m}
   5936   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 2 {m}
   5937   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 3 {m}
   5938   10.228756555323, 3.00000000000005, 4;   !- X,Y,Z Vertex 4 {m}
   5939 
   5940 BuildingSurface:Detailed,
   5941   Surface 97,                             !- Name
   5942   Floor,                                  !- Surface Type
   5943   000_Interior Floor,                     !- Construction Name
   5944   Thermal Zone 3,                         !- Zone Name
   5945   Surface,                                !- Outside Boundary Condition
   5946   Surface 72,                             !- Outside Boundary Condition Object
   5947   NoSun,                                  !- Sun Exposure
   5948   NoWind,                                 !- Wind Exposure
   5949   ,                                       !- View Factor to Ground
   5950   ,                                       !- Number of Vertices
   5951   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 1 {m}
   5952   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   5953   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   5954   0, 4.79616346638068e-14, 0;             !- X,Y,Z Vertex 4 {m}
   5955 
   5956 ZoneControl:Thermostat,
   5957   Thermal Zone 3 Thermostat,              !- Name
   5958   Thermal Zone 3,                         !- Zone or ZoneList Name
   5959   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   5960   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5961   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5962 
   5963 Schedule:Compact,
   5964   Thermal Zone 3 Thermostat Schedule,     !- Name
   5965   ,                                       !- Schedule Type Limits Name
   5966   Through: 12/31,                         !- Field 1
   5967   For: AllDays,                           !- Field 2
   5968   Until: 24:00,                           !- Field 3
   5969   4;                                      !- Field 4
   5970 
   5971 ZoneHVAC:EquipmentConnections,
   5972   Thermal Zone 3,                         !- Zone Name
   5973   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   5974   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   5975   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5976   Node 3,                                 !- Zone Air Node Name
   5977   Node 58;                                !- Zone Return Air Node Name
   5978 
   5979 NodeList,
   5980   Port List 5,                            !- Name
   5981   Node 57;                                !- Node Name 1
   5982 
   5983 ZoneHVAC:EquipmentList,
   5984   Zone HVAC Equipment List 3,             !- Name
   5985   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5986   ZoneHVAC:AirDistributionUnit {33e5ef65-125c-4c8d-849c-5adae50213dc}, !- Zone Equipment Name 1
   5987   1,                                      !- Zone Equipment Cooling Sequence 1
   5988   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5989 
   5990 Sizing:Zone,
   5991   Thermal Zone 3,                         !- Zone or ZoneList Name
   5992   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5993   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5994   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5995   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5996   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5997   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5998   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5999   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6000   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6001   ,                                       !- Zone Heating Sizing Factor
   6002   ,                                       !- Zone Cooling Sizing Factor
   6003   DesignDay,                              !- Cooling Design Air Flow Method
   6004   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6005   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6006   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6007   0,                                      !- Cooling Minimum Air Flow Fraction
   6008   DesignDay,                              !- Heating Design Air Flow Method
   6009   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6010   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6011   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6012   0.3;                                    !- Heating Maximum Air Flow Fraction
   6013 
   6014 DesignSpecification:ZoneAirDistribution,
   6015   {633f8a1a-b0ab-458d-842e-3718fc9548b9}, !- Name
   6016   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6017   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6018 
   6019 Zone,
   6020   Thermal Zone 12,                        !- Name
   6021   -0,                                     !- Direction of Relative North {deg}
   6022   3,                                      !- X Origin {m}
   6023   10.228756555323,                        !- Y Origin {m}
   6024   8,                                      !- Z Origin {m}
   6025   ,                                       !- Type
   6026   ,                                       !- Multiplier
   6027   ,                                       !- Ceiling Height {m}
   6028   ,                                       !- Volume {m3}
   6029   ,                                       !- Floor Area {m2}
   6030   ,                                       !- Zone Inside Convection Algorithm
   6031   ;                                       !- Zone Outside Convection Algorithm
   6032 
   6033 BuildingSurface:Detailed,
   6034   Surface 68,                             !- Name
   6035   Wall,                                   !- Surface Type
   6036   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6037   Thermal Zone 12,                        !- Zone Name
   6038   Outdoors,                               !- Outside Boundary Condition
   6039   ,                                       !- Outside Boundary Condition Object
   6040   SunExposed,                             !- Sun Exposure
   6041   WindExposed,                            !- Wind Exposure
   6042   ,                                       !- View Factor to Ground
   6043   ,                                       !- Number of Vertices
   6044   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 1 {m}
   6045   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   6046   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 3 {m}
   6047   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   6048 
   6049 FenestrationSurface:Detailed,
   6050   Sub Surface 6,                          !- Name
   6051   Window,                                 !- Surface Type
   6052   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6053   Surface 68,                             !- Building Surface Name
   6054   ,                                       !- Outside Boundary Condition Object
   6055   ,                                       !- View Factor to Ground
   6056   ,                                       !- Shading Control Name
   6057   ,                                       !- Frame and Divider Name
   6058   ,                                       !- Multiplier
   6059   ,                                       !- Number of Vertices
   6060   10.203356555323, 3.00000000000005, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   6061   10.203356555323, 3.00000000000005, 1,   !- X,Y,Z Vertex 2 {m}
   6062   -2.9746, 3.00000000000005, 1,           !- X,Y,Z Vertex 3 {m}
   6063   -2.9746, 3.00000000000005, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   6064 
   6065 BuildingSurface:Detailed,
   6066   Surface 69,                             !- Name
   6067   Wall,                                   !- Surface Type
   6068   000_Interior Wall,                      !- Construction Name
   6069   Thermal Zone 12,                        !- Zone Name
   6070   Surface,                                !- Outside Boundary Condition
   6071   Surface 77,                             !- Outside Boundary Condition Object
   6072   NoSun,                                  !- Sun Exposure
   6073   NoWind,                                 !- Wind Exposure
   6074   ,                                       !- View Factor to Ground
   6075   ,                                       !- Number of Vertices
   6076   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 1 {m}
   6077   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 2 {m}
   6078   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 3 {m}
   6079   10.228756555323, 3.00000000000005, 4;   !- X,Y,Z Vertex 4 {m}
   6080 
   6081 BuildingSurface:Detailed,
   6082   Surface 72,                             !- Name
   6083   Ceiling,                                !- Surface Type
   6084   000_Interior Ceiling,                   !- Construction Name
   6085   Thermal Zone 12,                        !- Zone Name
   6086   Surface,                                !- Outside Boundary Condition
   6087   Surface 97,                             !- Outside Boundary Condition Object
   6088   NoSun,                                  !- Sun Exposure
   6089   NoWind,                                 !- Wind Exposure
   6090   ,                                       !- View Factor to Ground
   6091   ,                                       !- Number of Vertices
   6092   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   6093   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 2 {m}
   6094   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 3 {m}
   6095   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   6096 
   6097 BuildingSurface:Detailed,
   6098   Surface 70,                             !- Name
   6099   Wall,                                   !- Surface Type
   6100   000_Interior Wall,                      !- Construction Name
   6101   Thermal Zone 12,                        !- Zone Name
   6102   Surface,                                !- Outside Boundary Condition
   6103   Surface 87,                             !- Outside Boundary Condition Object
   6104   NoSun,                                  !- Sun Exposure
   6105   NoWind,                                 !- Wind Exposure
   6106   ,                                       !- View Factor to Ground
   6107   ,                                       !- Number of Vertices
   6108   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   6109   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 2 {m}
   6110   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   6111   7.228756555323, 4.79616346638068e-14, 4; !- X,Y,Z Vertex 4 {m}
   6112 
   6113 BuildingSurface:Detailed,
   6114   Surface 67,                             !- Name
   6115   Floor,                                  !- Surface Type
   6116   000_Interior Floor,                     !- Construction Name
   6117   Thermal Zone 12,                        !- Zone Name
   6118   Surface,                                !- Outside Boundary Condition
   6119   Surface 42,                             !- Outside Boundary Condition Object
   6120   NoSun,                                  !- Sun Exposure
   6121   NoWind,                                 !- Wind Exposure
   6122   ,                                       !- View Factor to Ground
   6123   ,                                       !- Number of Vertices
   6124   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 1 {m}
   6125   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   6126   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   6127   0, 4.79616346638068e-14, 0;             !- X,Y,Z Vertex 4 {m}
   6128 
   6129 BuildingSurface:Detailed,
   6130   Surface 71,                             !- Name
   6131   Wall,                                   !- Surface Type
   6132   000_Interior Wall,                      !- Construction Name
   6133   Thermal Zone 12,                        !- Zone Name
   6134   Surface,                                !- Outside Boundary Condition
   6135   Surface 63,                             !- Outside Boundary Condition Object
   6136   NoSun,                                  !- Sun Exposure
   6137   NoWind,                                 !- Wind Exposure
   6138   ,                                       !- View Factor to Ground
   6139   ,                                       !- Number of Vertices
   6140   -3, 3.00000000000005, 4,                !- X,Y,Z Vertex 1 {m}
   6141   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 2 {m}
   6142   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 3 {m}
   6143   0, 4.79616346638068e-14, 4;             !- X,Y,Z Vertex 4 {m}
   6144 
   6145 ZoneControl:Thermostat,
   6146   Thermal Zone 12 Thermostat,             !- Name
   6147   Thermal Zone 12,                        !- Zone or ZoneList Name
   6148   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   6149   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6150   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6151 
   6152 Schedule:Compact,
   6153   Thermal Zone 12 Thermostat Schedule,    !- Name
   6154   ,                                       !- Schedule Type Limits Name
   6155   Through: 12/31,                         !- Field 1
   6156   For: AllDays,                           !- Field 2
   6157   Until: 24:00,                           !- Field 3
   6158   4;                                      !- Field 4
   6159 
   6160 ZoneHVAC:EquipmentConnections,
   6161   Thermal Zone 12,                        !- Zone Name
   6162   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   6163   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   6164   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6165   Node 12,                                !- Zone Air Node Name
   6166   Node 118;                               !- Zone Return Air Node Name
   6167 
   6168 NodeList,
   6169   Port List 23,                           !- Name
   6170   Node 117;                               !- Node Name 1
   6171 
   6172 ZoneHVAC:EquipmentList,
   6173   Zone HVAC Equipment List 12,            !- Name
   6174   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6175   ZoneHVAC:AirDistributionUnit {cce9e5f2-ec6a-43ac-a065-0dc05de340c1}, !- Zone Equipment Name 1
   6176   1,                                      !- Zone Equipment Cooling Sequence 1
   6177   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6178 
   6179 Sizing:Zone,
   6180   Thermal Zone 12,                        !- Zone or ZoneList Name
   6181   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6182   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6183   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6184   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6185   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6186   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6187   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6188   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6189   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6190   ,                                       !- Zone Heating Sizing Factor
   6191   ,                                       !- Zone Cooling Sizing Factor
   6192   DesignDay,                              !- Cooling Design Air Flow Method
   6193   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6194   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6195   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6196   0,                                      !- Cooling Minimum Air Flow Fraction
   6197   DesignDay,                              !- Heating Design Air Flow Method
   6198   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6199   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6200   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6201   0.3;                                    !- Heating Maximum Air Flow Fraction
   6202 
   6203 DesignSpecification:ZoneAirDistribution,
   6204   {d1e8152d-058d-4607-bbc8-e93abd3e5c6f}, !- Name
   6205   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6206   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6207 
   6208 Zone,
   6209   Thermal Zone 7,                         !- Name
   6210   -0,                                     !- Direction of Relative North {deg}
   6211   0,                                      !- X Origin {m}
   6212   0,                                      !- Y Origin {m}
   6213   4,                                      !- Z Origin {m}
   6214   ,                                       !- Type
   6215   ,                                       !- Multiplier
   6216   ,                                       !- Ceiling Height {m}
   6217   ,                                       !- Volume {m3}
   6218   ,                                       !- Floor Area {m2}
   6219   ,                                       !- Zone Inside Convection Algorithm
   6220   ;                                       !- Zone Outside Convection Algorithm
   6221 
   6222 BuildingSurface:Detailed,
   6223   Surface 52,                             !- Name
   6224   Wall,                                   !- Surface Type
   6225   000_Interior Wall,                      !- Construction Name
   6226   Thermal Zone 7,                         !- Zone Name
   6227   Surface,                                !- Outside Boundary Condition
   6228   Surface 59,                             !- Outside Boundary Condition Object
   6229   NoSun,                                  !- Sun Exposure
   6230   NoWind,                                 !- Wind Exposure
   6231   ,                                       !- View Factor to Ground
   6232   ,                                       !- Number of Vertices
   6233   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   6234   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 2 {m}
   6235   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6236   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6237 
   6238 BuildingSurface:Detailed,
   6239   Surface 50,                             !- Name
   6240   Wall,                                   !- Surface Type
   6241   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6242   Thermal Zone 7,                         !- Zone Name
   6243   Outdoors,                               !- Outside Boundary Condition
   6244   ,                                       !- Outside Boundary Condition Object
   6245   SunExposed,                             !- Sun Exposure
   6246   WindExposed,                            !- Wind Exposure
   6247   ,                                       !- View Factor to Ground
   6248   ,                                       !- Number of Vertices
   6249   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6250   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6251   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   6252   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   6253 
   6254 FenestrationSurface:Detailed,
   6255   Sub Surface 10,                         !- Name
   6256   Window,                                 !- Surface Type
   6257   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6258   Surface 50,                             !- Building Surface Name
   6259   ,                                       !- Outside Boundary Condition Object
   6260   ,                                       !- View Factor to Ground
   6261   ,                                       !- Shading Control Name
   6262   ,                                       !- Frame and Divider Name
   6263   ,                                       !- Multiplier
   6264   ,                                       !- Number of Vertices
   6265   0.0254, 0, 1.48185036275523,            !- X,Y,Z Vertex 1 {m}
   6266   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6267   13.203356555323, 0, 1,                  !- X,Y,Z Vertex 3 {m}
   6268   13.203356555323, 0, 1.48185036275523;   !- X,Y,Z Vertex 4 {m}
   6269 
   6270 BuildingSurface:Detailed,
   6271   Surface 51,                             !- Name
   6272   Wall,                                   !- Surface Type
   6273   000_Interior Wall,                      !- Construction Name
   6274   Thermal Zone 7,                         !- Zone Name
   6275   Surface,                                !- Outside Boundary Condition
   6276   Surface 35,                             !- Outside Boundary Condition Object
   6277   NoSun,                                  !- Sun Exposure
   6278   NoWind,                                 !- Wind Exposure
   6279   ,                                       !- View Factor to Ground
   6280   ,                                       !- Number of Vertices
   6281   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6282   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6283   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6284   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6285 
   6286 BuildingSurface:Detailed,
   6287   Surface 53,                             !- Name
   6288   Wall,                                   !- Surface Type
   6289   000_Interior Wall,                      !- Construction Name
   6290   Thermal Zone 7,                         !- Zone Name
   6291   Surface,                                !- Outside Boundary Condition
   6292   Surface 45,                             !- Outside Boundary Condition Object
   6293   NoSun,                                  !- Sun Exposure
   6294   NoWind,                                 !- Wind Exposure
   6295   ,                                       !- View Factor to Ground
   6296   ,                                       !- Number of Vertices
   6297   13.228756555323, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   6298   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   6299   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 3 {m}
   6300   10.228756555323, 3, 4;                  !- X,Y,Z Vertex 4 {m}
   6301 
   6302 BuildingSurface:Detailed,
   6303   Surface 54,                             !- Name
   6304   Ceiling,                                !- Surface Type
   6305   000_Interior Ceiling,                   !- Construction Name
   6306   Thermal Zone 7,                         !- Zone Name
   6307   Surface,                                !- Outside Boundary Condition
   6308   Surface 79,                             !- Outside Boundary Condition Object
   6309   NoSun,                                  !- Sun Exposure
   6310   NoWind,                                 !- Wind Exposure
   6311   ,                                       !- View Factor to Ground
   6312   ,                                       !- Number of Vertices
   6313   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   6314   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6315   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6316   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   6317 
   6318 BuildingSurface:Detailed,
   6319   Surface 49,                             !- Name
   6320   Floor,                                  !- Surface Type
   6321   000_Interior Floor,                     !- Construction Name
   6322   Thermal Zone 7,                         !- Zone Name
   6323   Surface,                                !- Outside Boundary Condition
   6324   Surface 24,                             !- Outside Boundary Condition Object
   6325   NoSun,                                  !- Sun Exposure
   6326   NoWind,                                 !- Wind Exposure
   6327   ,                                       !- View Factor to Ground
   6328   ,                                       !- Number of Vertices
   6329   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 1 {m}
   6330   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6331   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6332   10.228756555323, 3, 0;                  !- X,Y,Z Vertex 4 {m}
   6333 
   6334 ZoneControl:Thermostat,
   6335   Thermal Zone 7 Thermostat,              !- Name
   6336   Thermal Zone 7,                         !- Zone or ZoneList Name
   6337   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   6338   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6339   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6340 
   6341 Schedule:Compact,
   6342   Thermal Zone 7 Thermostat Schedule,     !- Name
   6343   ,                                       !- Schedule Type Limits Name
   6344   Through: 12/31,                         !- Field 1
   6345   For: AllDays,                           !- Field 2
   6346   Until: 24:00,                           !- Field 3
   6347   4;                                      !- Field 4
   6348 
   6349 ZoneHVAC:EquipmentConnections,
   6350   Thermal Zone 7,                         !- Zone Name
   6351   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   6352   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   6353   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6354   Node 7,                                 !- Zone Air Node Name
   6355   Node 123;                               !- Zone Return Air Node Name
   6356 
   6357 NodeList,
   6358   Port List 13,                           !- Name
   6359   Node 122;                               !- Node Name 1
   6360 
   6361 ZoneHVAC:EquipmentList,
   6362   Zone HVAC Equipment List 7,             !- Name
   6363   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6364   ZoneHVAC:AirDistributionUnit {39b30c72-a559-4c3c-b56e-0e13fa83eb4f}, !- Zone Equipment Name 1
   6365   1,                                      !- Zone Equipment Cooling Sequence 1
   6366   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6367 
   6368 Sizing:Zone,
   6369   Thermal Zone 7,                         !- Zone or ZoneList Name
   6370   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6371   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6372   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6373   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6374   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6375   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6376   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6377   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6378   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6379   ,                                       !- Zone Heating Sizing Factor
   6380   ,                                       !- Zone Cooling Sizing Factor
   6381   DesignDay,                              !- Cooling Design Air Flow Method
   6382   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6383   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6384   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6385   0,                                      !- Cooling Minimum Air Flow Fraction
   6386   DesignDay,                              !- Heating Design Air Flow Method
   6387   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6388   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6389   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6390   0.3;                                    !- Heating Maximum Air Flow Fraction
   6391 
   6392 DesignSpecification:ZoneAirDistribution,
   6393   {82564018-dfa1-4386-b704-6010c6fefadb}, !- Name
   6394   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6395   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6396 
   6397 Zone,
   6398   Thermal Zone 19,                        !- Name
   6399   -0,                                     !- Direction of Relative North {deg}
   6400   3,                                      !- X Origin {m}
   6401   10.228756555323,                        !- Y Origin {m}
   6402   0,                                      !- Z Origin {m}
   6403   ,                                       !- Type
   6404   ,                                       !- Multiplier
   6405   ,                                       !- Ceiling Height {m}
   6406   ,                                       !- Volume {m3}
   6407   ,                                       !- Floor Area {m2}
   6408   ,                                       !- Zone Inside Convection Algorithm
   6409   ;                                       !- Zone Outside Convection Algorithm
   6410 
   6411 BuildingSurface:Detailed,
   6412   Surface 12,                             !- Name
   6413   Ceiling,                                !- Surface Type
   6414   000_Interior Ceiling,                   !- Construction Name
   6415   Thermal Zone 19,                        !- Zone Name
   6416   Surface,                                !- Outside Boundary Condition
   6417   Surface 37,                             !- Outside Boundary Condition Object
   6418   NoSun,                                  !- Sun Exposure
   6419   NoWind,                                 !- Wind Exposure
   6420   ,                                       !- View Factor to Ground
   6421   ,                                       !- Number of Vertices
   6422   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   6423   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 2 {m}
   6424   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 3 {m}
   6425   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   6426 
   6427 BuildingSurface:Detailed,
   6428   Surface 11,                             !- Name
   6429   Wall,                                   !- Surface Type
   6430   000_Interior Wall,                      !- Construction Name
   6431   Thermal Zone 19,                        !- Zone Name
   6432   Surface,                                !- Outside Boundary Condition
   6433   Surface 3,                              !- Outside Boundary Condition Object
   6434   NoSun,                                  !- Sun Exposure
   6435   NoWind,                                 !- Wind Exposure
   6436   ,                                       !- View Factor to Ground
   6437   ,                                       !- Number of Vertices
   6438   -3, 3.00000000000005, 4,                !- X,Y,Z Vertex 1 {m}
   6439   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 2 {m}
   6440   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 3 {m}
   6441   0, 4.79616346638068e-14, 4;             !- X,Y,Z Vertex 4 {m}
   6442 
   6443 BuildingSurface:Detailed,
   6444   Surface 10,                             !- Name
   6445   Wall,                                   !- Surface Type
   6446   000_Interior Wall,                      !- Construction Name
   6447   Thermal Zone 19,                        !- Zone Name
   6448   Surface,                                !- Outside Boundary Condition
   6449   Surface 27,                             !- Outside Boundary Condition Object
   6450   NoSun,                                  !- Sun Exposure
   6451   NoWind,                                 !- Wind Exposure
   6452   ,                                       !- View Factor to Ground
   6453   ,                                       !- Number of Vertices
   6454   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   6455   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 2 {m}
   6456   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   6457   7.228756555323, 4.79616346638068e-14, 4; !- X,Y,Z Vertex 4 {m}
   6458 
   6459 BuildingSurface:Detailed,
   6460   Surface 8,                              !- Name
   6461   Wall,                                   !- Surface Type
   6462   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6463   Thermal Zone 19,                        !- Zone Name
   6464   Outdoors,                               !- Outside Boundary Condition
   6465   ,                                       !- Outside Boundary Condition Object
   6466   SunExposed,                             !- Sun Exposure
   6467   WindExposed,                            !- Wind Exposure
   6468   ,                                       !- View Factor to Ground
   6469   ,                                       !- Number of Vertices
   6470   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 1 {m}
   6471   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   6472   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 3 {m}
   6473   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   6474 
   6475 FenestrationSurface:Detailed,
   6476   Sub Surface 15,                         !- Name
   6477   Window,                                 !- Surface Type
   6478   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6479   Surface 8,                              !- Building Surface Name
   6480   ,                                       !- Outside Boundary Condition Object
   6481   ,                                       !- View Factor to Ground
   6482   ,                                       !- Shading Control Name
   6483   ,                                       !- Frame and Divider Name
   6484   ,                                       !- Multiplier
   6485   ,                                       !- Number of Vertices
   6486   10.203356555323, 3.00000000000005, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   6487   10.203356555323, 3.00000000000005, 1,   !- X,Y,Z Vertex 2 {m}
   6488   -2.9746, 3.00000000000005, 1,           !- X,Y,Z Vertex 3 {m}
   6489   -2.9746, 3.00000000000005, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   6490 
   6491 BuildingSurface:Detailed,
   6492   Surface 7,                              !- Name
   6493   Floor,                                  !- Surface Type
   6494   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6495   Thermal Zone 19,                        !- Zone Name
   6496   Ground,                                 !- Outside Boundary Condition
   6497   ,                                       !- Outside Boundary Condition Object
   6498   NoSun,                                  !- Sun Exposure
   6499   NoWind,                                 !- Wind Exposure
   6500   ,                                       !- View Factor to Ground
   6501   ,                                       !- Number of Vertices
   6502   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 1 {m}
   6503   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   6504   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   6505   0, 4.79616346638068e-14, 0;             !- X,Y,Z Vertex 4 {m}
   6506 
   6507 BuildingSurface:Detailed,
   6508   Surface 9,                              !- Name
   6509   Wall,                                   !- Surface Type
   6510   000_Interior Wall,                      !- Construction Name
   6511   Thermal Zone 19,                        !- Zone Name
   6512   Surface,                                !- Outside Boundary Condition
   6513   Surface 17,                             !- Outside Boundary Condition Object
   6514   NoSun,                                  !- Sun Exposure
   6515   NoWind,                                 !- Wind Exposure
   6516   ,                                       !- View Factor to Ground
   6517   ,                                       !- Number of Vertices
   6518   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 1 {m}
   6519   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 2 {m}
   6520   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 3 {m}
   6521   10.228756555323, 3.00000000000005, 4;   !- X,Y,Z Vertex 4 {m}
   6522 
   6523 ZoneControl:Thermostat,
   6524   Thermal Zone 19 Thermostat,             !- Name
   6525   Thermal Zone 19,                        !- Zone or ZoneList Name
   6526   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   6527   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6528   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6529 
   6530 Schedule:Compact,
   6531   Thermal Zone 19 Thermostat Schedule,    !- Name
   6532   ,                                       !- Schedule Type Limits Name
   6533   Through: 12/31,                         !- Field 1
   6534   For: AllDays,                           !- Field 2
   6535   Until: 24:00,                           !- Field 3
   6536   4;                                      !- Field 4
   6537 
   6538 ZoneHVAC:EquipmentConnections,
   6539   Thermal Zone 19,                        !- Zone Name
   6540   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   6541   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   6542   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6543   Node 19,                                !- Zone Air Node Name
   6544   Node 53;                                !- Zone Return Air Node Name
   6545 
   6546 NodeList,
   6547   Port List 37,                           !- Name
   6548   Node 52;                                !- Node Name 1
   6549 
   6550 ZoneHVAC:EquipmentList,
   6551   Zone HVAC Equipment List 19,            !- Name
   6552   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6553   ZoneHVAC:AirDistributionUnit {07fa39b8-e12f-41b3-8f97-b046d9878c69}, !- Zone Equipment Name 1
   6554   1,                                      !- Zone Equipment Cooling Sequence 1
   6555   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6556 
   6557 Sizing:Zone,
   6558   Thermal Zone 19,                        !- Zone or ZoneList Name
   6559   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6560   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6561   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6562   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6563   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6564   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6565   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6566   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6567   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6568   ,                                       !- Zone Heating Sizing Factor
   6569   ,                                       !- Zone Cooling Sizing Factor
   6570   DesignDay,                              !- Cooling Design Air Flow Method
   6571   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6572   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6573   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6574   0,                                      !- Cooling Minimum Air Flow Fraction
   6575   DesignDay,                              !- Heating Design Air Flow Method
   6576   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6577   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6578   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6579   0.3;                                    !- Heating Maximum Air Flow Fraction
   6580 
   6581 DesignSpecification:ZoneAirDistribution,
   6582   {02780fa5-e1be-4f3b-a411-f456898dde05}, !- Name
   6583   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6584   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6585 
   6586 Zone,
   6587   Thermal Zone 11,                        !- Name
   6588   -0,                                     !- Direction of Relative North {deg}
   6589   10.228756555323,                        !- X Origin {m}
   6590   3,                                      !- Y Origin {m}
   6591   16,                                     !- Z Origin {m}
   6592   ,                                       !- Type
   6593   ,                                       !- Multiplier
   6594   ,                                       !- Ceiling Height {m}
   6595   ,                                       !- Volume {m3}
   6596   ,                                       !- Floor Area {m2}
   6597   ,                                       !- Zone Inside Convection Algorithm
   6598   ;                                       !- Zone Outside Convection Algorithm
   6599 
   6600 BuildingSurface:Detailed,
   6601   Surface 138,                            !- Name
   6602   Roof,                                   !- Surface Type
   6603   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6604   Thermal Zone 11,                        !- Zone Name
   6605   Outdoors,                               !- Outside Boundary Condition
   6606   ,                                       !- Outside Boundary Condition Object
   6607   SunExposed,                             !- Sun Exposure
   6608   WindExposed,                            !- Wind Exposure
   6609   ,                                       !- View Factor to Ground
   6610   ,                                       !- Number of Vertices
   6611   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   6612   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   6613   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 3 {m}
   6614   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   6615 
   6616 BuildingSurface:Detailed,
   6617   Surface 137,                            !- Name
   6618   Wall,                                   !- Surface Type
   6619   000_Interior Wall,                      !- Construction Name
   6620   Thermal Zone 11,                        !- Zone Name
   6621   Surface,                                !- Outside Boundary Condition
   6622   Surface 129,                            !- Outside Boundary Condition Object
   6623   NoSun,                                  !- Sun Exposure
   6624   NoWind,                                 !- Wind Exposure
   6625   ,                                       !- View Factor to Ground
   6626   ,                                       !- Number of Vertices
   6627   3.00000000000005, 10.228756555323, 4,   !- X,Y,Z Vertex 1 {m}
   6628   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 2 {m}
   6629   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 3 {m}
   6630   4.79616346638068e-14, 7.228756555323, 4; !- X,Y,Z Vertex 4 {m}
   6631 
   6632 BuildingSurface:Detailed,
   6633   Surface 134,                            !- Name
   6634   Wall,                                   !- Surface Type
   6635   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6636   Thermal Zone 11,                        !- Zone Name
   6637   Outdoors,                               !- Outside Boundary Condition
   6638   ,                                       !- Outside Boundary Condition Object
   6639   SunExposed,                             !- Sun Exposure
   6640   WindExposed,                            !- Wind Exposure
   6641   ,                                       !- View Factor to Ground
   6642   ,                                       !- Number of Vertices
   6643   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 1 {m}
   6644   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   6645   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 3 {m}
   6646   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   6647 
   6648 FenestrationSurface:Detailed,
   6649   Sub Surface 17,                         !- Name
   6650   Window,                                 !- Surface Type
   6651   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6652   Surface 134,                            !- Building Surface Name
   6653   ,                                       !- Outside Boundary Condition Object
   6654   ,                                       !- View Factor to Ground
   6655   ,                                       !- Shading Control Name
   6656   ,                                       !- Frame and Divider Name
   6657   ,                                       !- Multiplier
   6658   ,                                       !- Number of Vertices
   6659   3.00000000000005, -2.9746, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   6660   3.00000000000005, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   6661   3.00000000000005, 10.203356555323, 1,   !- X,Y,Z Vertex 3 {m}
   6662   3.00000000000005, 10.203356555323, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   6663 
   6664 BuildingSurface:Detailed,
   6665   Surface 136,                            !- Name
   6666   Wall,                                   !- Surface Type
   6667   000_Interior Wall,                      !- Construction Name
   6668   Thermal Zone 11,                        !- Zone Name
   6669   Surface,                                !- Outside Boundary Condition
   6670   Surface 148,                            !- Outside Boundary Condition Object
   6671   NoSun,                                  !- Sun Exposure
   6672   NoWind,                                 !- Wind Exposure
   6673   ,                                       !- View Factor to Ground
   6674   ,                                       !- Number of Vertices
   6675   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   6676   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 2 {m}
   6677   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   6678   4.79616346638068e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   6679 
   6680 BuildingSurface:Detailed,
   6681   Surface 133,                            !- Name
   6682   Floor,                                  !- Surface Type
   6683   000_Interior Floor,                     !- Construction Name
   6684   Thermal Zone 11,                        !- Zone Name
   6685   Surface,                                !- Outside Boundary Condition
   6686   Surface 108,                            !- Outside Boundary Condition Object
   6687   NoSun,                                  !- Sun Exposure
   6688   NoWind,                                 !- Wind Exposure
   6689   ,                                       !- View Factor to Ground
   6690   ,                                       !- Number of Vertices
   6691   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 1 {m}
   6692   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   6693   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   6694   4.79616346638068e-14, 7.228756555323, 0; !- X,Y,Z Vertex 4 {m}
   6695 
   6696 BuildingSurface:Detailed,
   6697   Surface 135,                            !- Name
   6698   Wall,                                   !- Surface Type
   6699   000_Interior Wall,                      !- Construction Name
   6700   Thermal Zone 11,                        !- Zone Name
   6701   Surface,                                !- Outside Boundary Condition
   6702   Surface 143,                            !- Outside Boundary Condition Object
   6703   NoSun,                                  !- Sun Exposure
   6704   NoWind,                                 !- Wind Exposure
   6705   ,                                       !- View Factor to Ground
   6706   ,                                       !- Number of Vertices
   6707   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   6708   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   6709   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 3 {m}
   6710   3.00000000000005, -3, 4;                !- X,Y,Z Vertex 4 {m}
   6711 
   6712 ZoneControl:Thermostat,
   6713   Thermal Zone 11 Thermostat,             !- Name
   6714   Thermal Zone 11,                        !- Zone or ZoneList Name
   6715   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   6716   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6717   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6718 
   6719 Schedule:Compact,
   6720   Thermal Zone 11 Thermostat Schedule,    !- Name
   6721   ,                                       !- Schedule Type Limits Name
   6722   Through: 12/31,                         !- Field 1
   6723   For: AllDays,                           !- Field 2
   6724   Until: 24:00,                           !- Field 3
   6725   4;                                      !- Field 4
   6726 
   6727 ZoneHVAC:EquipmentConnections,
   6728   Thermal Zone 11,                        !- Zone Name
   6729   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   6730   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   6731   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6732   Node 11,                                !- Zone Air Node Name
   6733   Node 103;                               !- Zone Return Air Node Name
   6734 
   6735 NodeList,
   6736   Port List 21,                           !- Name
   6737   Node 102;                               !- Node Name 1
   6738 
   6739 ZoneHVAC:EquipmentList,
   6740   Zone HVAC Equipment List 11,            !- Name
   6741   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6742   ZoneHVAC:AirDistributionUnit {7dae48fb-3feb-4331-9ae3-729f3b83cc80}, !- Zone Equipment Name 1
   6743   1,                                      !- Zone Equipment Cooling Sequence 1
   6744   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6745 
   6746 Sizing:Zone,
   6747   Thermal Zone 11,                        !- Zone or ZoneList Name
   6748   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6749   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6750   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6751   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6752   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6753   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6754   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6755   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6756   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6757   ,                                       !- Zone Heating Sizing Factor
   6758   ,                                       !- Zone Cooling Sizing Factor
   6759   DesignDay,                              !- Cooling Design Air Flow Method
   6760   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6761   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6762   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6763   0,                                      !- Cooling Minimum Air Flow Fraction
   6764   DesignDay,                              !- Heating Design Air Flow Method
   6765   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6766   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6767   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6768   0.3;                                    !- Heating Maximum Air Flow Fraction
   6769 
   6770 DesignSpecification:ZoneAirDistribution,
   6771   {c53263fa-5c9d-42cd-afdf-1aed3bedc5ba}, !- Name
   6772   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6773   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6774 
   6775 Zone,
   6776   Thermal Zone 25,                        !- Name
   6777   -0,                                     !- Direction of Relative North {deg}
   6778   0,                                      !- X Origin {m}
   6779   0,                                      !- Y Origin {m}
   6780   0,                                      !- Z Origin {m}
   6781   ,                                       !- Type
   6782   ,                                       !- Multiplier
   6783   ,                                       !- Ceiling Height {m}
   6784   ,                                       !- Volume {m3}
   6785   ,                                       !- Floor Area {m2}
   6786   ,                                       !- Zone Inside Convection Algorithm
   6787   ;                                       !- Zone Outside Convection Algorithm
   6788 
   6789 BuildingSurface:Detailed,
   6790   Surface 20,                             !- Name
   6791   Wall,                                   !- Surface Type
   6792   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6793   Thermal Zone 25,                        !- Zone Name
   6794   Outdoors,                               !- Outside Boundary Condition
   6795   ,                                       !- Outside Boundary Condition Object
   6796   SunExposed,                             !- Sun Exposure
   6797   WindExposed,                            !- Wind Exposure
   6798   ,                                       !- View Factor to Ground
   6799   ,                                       !- Number of Vertices
   6800   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6801   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6802   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   6803   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   6804 
   6805 FenestrationSurface:Detailed,
   6806   Sub Surface 1,                          !- Name
   6807   Window,                                 !- Surface Type
   6808   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6809   Surface 20,                             !- Building Surface Name
   6810   ,                                       !- Outside Boundary Condition Object
   6811   ,                                       !- View Factor to Ground
   6812   ,                                       !- Shading Control Name
   6813   ,                                       !- Frame and Divider Name
   6814   ,                                       !- Multiplier
   6815   ,                                       !- Number of Vertices
   6816   0.0254, 0, 1.48185036275523,            !- X,Y,Z Vertex 1 {m}
   6817   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6818   13.203356555323, 0, 1,                  !- X,Y,Z Vertex 3 {m}
   6819   13.203356555323, 0, 1.48185036275523;   !- X,Y,Z Vertex 4 {m}
   6820 
   6821 BuildingSurface:Detailed,
   6822   Surface 23,                             !- Name
   6823   Wall,                                   !- Surface Type
   6824   000_Interior Wall,                      !- Construction Name
   6825   Thermal Zone 25,                        !- Zone Name
   6826   Surface,                                !- Outside Boundary Condition
   6827   Surface 15,                             !- Outside Boundary Condition Object
   6828   NoSun,                                  !- Sun Exposure
   6829   NoWind,                                 !- Wind Exposure
   6830   ,                                       !- View Factor to Ground
   6831   ,                                       !- Number of Vertices
   6832   13.228756555323, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   6833   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   6834   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 3 {m}
   6835   10.228756555323, 3, 4;                  !- X,Y,Z Vertex 4 {m}
   6836 
   6837 BuildingSurface:Detailed,
   6838   Surface 22,                             !- Name
   6839   Wall,                                   !- Surface Type
   6840   000_Interior Wall,                      !- Construction Name
   6841   Thermal Zone 25,                        !- Zone Name
   6842   Surface,                                !- Outside Boundary Condition
   6843   Surface 29,                             !- Outside Boundary Condition Object
   6844   NoSun,                                  !- Sun Exposure
   6845   NoWind,                                 !- Wind Exposure
   6846   ,                                       !- View Factor to Ground
   6847   ,                                       !- Number of Vertices
   6848   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   6849   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 2 {m}
   6850   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6851   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6852 
   6853 BuildingSurface:Detailed,
   6854   Surface 19,                             !- Name
   6855   Floor,                                  !- Surface Type
   6856   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6857   Thermal Zone 25,                        !- Zone Name
   6858   Ground,                                 !- Outside Boundary Condition
   6859   ,                                       !- Outside Boundary Condition Object
   6860   NoSun,                                  !- Sun Exposure
   6861   NoWind,                                 !- Wind Exposure
   6862   ,                                       !- View Factor to Ground
   6863   ,                                       !- Number of Vertices
   6864   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 1 {m}
   6865   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6866   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6867   10.228756555323, 3, 0;                  !- X,Y,Z Vertex 4 {m}
   6868 
   6869 BuildingSurface:Detailed,
   6870   Surface 24,                             !- Name
   6871   Ceiling,                                !- Surface Type
   6872   000_Interior Ceiling,                   !- Construction Name
   6873   Thermal Zone 25,                        !- Zone Name
   6874   Surface,                                !- Outside Boundary Condition
   6875   Surface 49,                             !- Outside Boundary Condition Object
   6876   NoSun,                                  !- Sun Exposure
   6877   NoWind,                                 !- Wind Exposure
   6878   ,                                       !- View Factor to Ground
   6879   ,                                       !- Number of Vertices
   6880   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   6881   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6882   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6883   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   6884 
   6885 BuildingSurface:Detailed,
   6886   Surface 21,                             !- Name
   6887   Wall,                                   !- Surface Type
   6888   000_Interior Wall,                      !- Construction Name
   6889   Thermal Zone 25,                        !- Zone Name
   6890   Surface,                                !- Outside Boundary Condition
   6891   Surface 5,                              !- Outside Boundary Condition Object
   6892   NoSun,                                  !- Sun Exposure
   6893   NoWind,                                 !- Wind Exposure
   6894   ,                                       !- View Factor to Ground
   6895   ,                                       !- Number of Vertices
   6896   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6897   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6898   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6899   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6900 
   6901 ZoneControl:Thermostat,
   6902   Thermal Zone 25 Thermostat,             !- Name
   6903   Thermal Zone 25,                        !- Zone or ZoneList Name
   6904   Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
   6905   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6906   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6907 
   6908 Schedule:Compact,
   6909   Thermal Zone 25 Thermostat Schedule,    !- Name
   6910   ,                                       !- Schedule Type Limits Name
   6911   Through: 12/31,                         !- Field 1
   6912   For: AllDays,                           !- Field 2
   6913   Until: 24:00,                           !- Field 3
   6914   4;                                      !- Field 4
   6915 
   6916 ZoneHVAC:EquipmentConnections,
   6917   Thermal Zone 25,                        !- Zone Name
   6918   Zone HVAC Equipment List 25,            !- Zone Conditioning Equipment List Name
   6919   Port List 49,                           !- Zone Air Inlet Node or NodeList Name
   6920   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6921   Node 25,                                !- Zone Air Node Name
   6922   Node 48;                                !- Zone Return Air Node Name
   6923 
   6924 NodeList,
   6925   Port List 49,                           !- Name
   6926   Node 30;                                !- Node Name 1
   6927 
   6928 ZoneHVAC:EquipmentList,
   6929   Zone HVAC Equipment List 25,            !- Name
   6930   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6931   ZoneHVAC:AirDistributionUnit {19d7c349-0b8f-4f85-8aa7-05356af227d9}, !- Zone Equipment Name 1
   6932   1,                                      !- Zone Equipment Cooling Sequence 1
   6933   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6934 
   6935 Sizing:Zone,
   6936   Thermal Zone 25,                        !- Zone or ZoneList Name
   6937   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6938   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6939   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6940   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6941   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6942   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6943   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6944   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6945   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6946   ,                                       !- Zone Heating Sizing Factor
   6947   ,                                       !- Zone Cooling Sizing Factor
   6948   DesignDay,                              !- Cooling Design Air Flow Method
   6949   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6950   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6951   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6952   0,                                      !- Cooling Minimum Air Flow Fraction
   6953   DesignDay,                              !- Heating Design Air Flow Method
   6954   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6955   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6956   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6957   0.3;                                    !- Heating Maximum Air Flow Fraction
   6958 
   6959 DesignSpecification:ZoneAirDistribution,
   6960   {14e39843-67c5-4ce8-8ac2-6fa88f26ed7b}, !- Name
   6961   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6962   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6963 
   6964 Zone,
   6965   Thermal Zone 15,                        !- Name
   6966   -0,                                     !- Direction of Relative North {deg}
   6967   0,                                      !- X Origin {m}
   6968   0,                                      !- Y Origin {m}
   6969   8,                                      !- Z Origin {m}
   6970   ,                                       !- Type
   6971   ,                                       !- Multiplier
   6972   ,                                       !- Ceiling Height {m}
   6973   ,                                       !- Volume {m3}
   6974   ,                                       !- Floor Area {m2}
   6975   ,                                       !- Zone Inside Convection Algorithm
   6976   ;                                       !- Zone Outside Convection Algorithm
   6977 
   6978 BuildingSurface:Detailed,
   6979   Surface 79,                             !- Name
   6980   Floor,                                  !- Surface Type
   6981   000_Interior Floor,                     !- Construction Name
   6982   Thermal Zone 15,                        !- Zone Name
   6983   Surface,                                !- Outside Boundary Condition
   6984   Surface 54,                             !- Outside Boundary Condition Object
   6985   NoSun,                                  !- Sun Exposure
   6986   NoWind,                                 !- Wind Exposure
   6987   ,                                       !- View Factor to Ground
   6988   ,                                       !- Number of Vertices
   6989   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 1 {m}
   6990   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6991   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6992   10.228756555323, 3, 0;                  !- X,Y,Z Vertex 4 {m}
   6993 
   6994 BuildingSurface:Detailed,
   6995   Surface 82,                             !- Name
   6996   Wall,                                   !- Surface Type
   6997   000_Interior Wall,                      !- Construction Name
   6998   Thermal Zone 15,                        !- Zone Name
   6999   Surface,                                !- Outside Boundary Condition
   7000   Surface 89,                             !- Outside Boundary Condition Object
   7001   NoSun,                                  !- Sun Exposure
   7002   NoWind,                                 !- Wind Exposure
   7003   ,                                       !- View Factor to Ground
   7004   ,                                       !- Number of Vertices
   7005   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   7006   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 2 {m}
   7007   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7008   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7009 
   7010 BuildingSurface:Detailed,
   7011   Surface 80,                             !- Name
   7012   Wall,                                   !- Surface Type
   7013   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7014   Thermal Zone 15,                        !- Zone Name
   7015   Outdoors,                               !- Outside Boundary Condition
   7016   ,                                       !- Outside Boundary Condition Object
   7017   SunExposed,                             !- Sun Exposure
   7018   WindExposed,                            !- Wind Exposure
   7019   ,                                       !- View Factor to Ground
   7020   ,                                       !- Number of Vertices
   7021   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7022   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7023   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   7024   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   7025 
   7026 FenestrationSurface:Detailed,
   7027   Sub Surface 13,                         !- Name
   7028   Window,                                 !- Surface Type
   7029   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7030   Surface 80,                             !- Building Surface Name
   7031   ,                                       !- Outside Boundary Condition Object
   7032   ,                                       !- View Factor to Ground
   7033   ,                                       !- Shading Control Name
   7034   ,                                       !- Frame and Divider Name
   7035   ,                                       !- Multiplier
   7036   ,                                       !- Number of Vertices
   7037   0.0254, 0, 1.48185036275523,            !- X,Y,Z Vertex 1 {m}
   7038   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7039   13.203356555323, 0, 1,                  !- X,Y,Z Vertex 3 {m}
   7040   13.203356555323, 0, 1.48185036275523;   !- X,Y,Z Vertex 4 {m}
   7041 
   7042 BuildingSurface:Detailed,
   7043   Surface 84,                             !- Name
   7044   Ceiling,                                !- Surface Type
   7045   000_Interior Ceiling,                   !- Construction Name
   7046   Thermal Zone 15,                        !- Zone Name
   7047   Surface,                                !- Outside Boundary Condition
   7048   Surface 109,                            !- Outside Boundary Condition Object
   7049   NoSun,                                  !- Sun Exposure
   7050   NoWind,                                 !- Wind Exposure
   7051   ,                                       !- View Factor to Ground
   7052   ,                                       !- Number of Vertices
   7053   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   7054   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7055   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7056   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   7057 
   7058 BuildingSurface:Detailed,
   7059   Surface 81,                             !- Name
   7060   Wall,                                   !- Surface Type
   7061   000_Interior Wall,                      !- Construction Name
   7062   Thermal Zone 15,                        !- Zone Name
   7063   Surface,                                !- Outside Boundary Condition
   7064   Surface 65,                             !- Outside Boundary Condition Object
   7065   NoSun,                                  !- Sun Exposure
   7066   NoWind,                                 !- Wind Exposure
   7067   ,                                       !- View Factor to Ground
   7068   ,                                       !- Number of Vertices
   7069   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7070   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7071   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7072   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7073 
   7074 BuildingSurface:Detailed,
   7075   Surface 83,                             !- Name
   7076   Wall,                                   !- Surface Type
   7077   000_Interior Wall,                      !- Construction Name
   7078   Thermal Zone 15,                        !- Zone Name
   7079   Surface,                                !- Outside Boundary Condition
   7080   Surface 75,                             !- Outside Boundary Condition Object
   7081   NoSun,                                  !- Sun Exposure
   7082   NoWind,                                 !- Wind Exposure
   7083   ,                                       !- View Factor to Ground
   7084   ,                                       !- Number of Vertices
   7085   13.228756555323, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   7086   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   7087   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 3 {m}
   7088   10.228756555323, 3, 4;                  !- X,Y,Z Vertex 4 {m}
   7089 
   7090 ZoneControl:Thermostat,
   7091   Thermal Zone 15 Thermostat,             !- Name
   7092   Thermal Zone 15,                        !- Zone or ZoneList Name
   7093   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   7094   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7095   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7096 
   7097 Schedule:Compact,
   7098   Thermal Zone 15 Thermostat Schedule,    !- Name
   7099   ,                                       !- Schedule Type Limits Name
   7100   Through: 12/31,                         !- Field 1
   7101   For: AllDays,                           !- Field 2
   7102   Until: 24:00,                           !- Field 3
   7103   4;                                      !- Field 4
   7104 
   7105 ZoneHVAC:EquipmentConnections,
   7106   Thermal Zone 15,                        !- Zone Name
   7107   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   7108   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   7109   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7110   Node 15,                                !- Zone Air Node Name
   7111   Node 98;                                !- Zone Return Air Node Name
   7112 
   7113 NodeList,
   7114   Port List 29,                           !- Name
   7115   Node 97;                                !- Node Name 1
   7116 
   7117 ZoneHVAC:EquipmentList,
   7118   Zone HVAC Equipment List 15,            !- Name
   7119   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7120   ZoneHVAC:AirDistributionUnit {24e9f371-4fe5-46d6-a584-5aea6dcbd155}, !- Zone Equipment Name 1
   7121   1,                                      !- Zone Equipment Cooling Sequence 1
   7122   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7123 
   7124 Sizing:Zone,
   7125   Thermal Zone 15,                        !- Zone or ZoneList Name
   7126   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7127   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7128   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7129   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7130   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7131   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7132   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7133   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7134   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7135   ,                                       !- Zone Heating Sizing Factor
   7136   ,                                       !- Zone Cooling Sizing Factor
   7137   DesignDay,                              !- Cooling Design Air Flow Method
   7138   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7139   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7140   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7141   0,                                      !- Cooling Minimum Air Flow Fraction
   7142   DesignDay,                              !- Heating Design Air Flow Method
   7143   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7144   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7145   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7146   0.3;                                    !- Heating Maximum Air Flow Fraction
   7147 
   7148 DesignSpecification:ZoneAirDistribution,
   7149   {2c3729a4-df3c-4c13-b4fd-1a27040528ef}, !- Name
   7150   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7151   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7152 
   7153 Zone,
   7154   Thermal Zone 5,                         !- Name
   7155   -0,                                     !- Direction of Relative North {deg}
   7156   10.228756555323,                        !- X Origin {m}
   7157   3,                                      !- Y Origin {m}
   7158   0,                                      !- Z Origin {m}
   7159   ,                                       !- Type
   7160   ,                                       !- Multiplier
   7161   ,                                       !- Ceiling Height {m}
   7162   ,                                       !- Volume {m3}
   7163   ,                                       !- Floor Area {m2}
   7164   ,                                       !- Zone Inside Convection Algorithm
   7165   ;                                       !- Zone Outside Convection Algorithm
   7166 
   7167 BuildingSurface:Detailed,
   7168   Surface 13,                             !- Name
   7169   Floor,                                  !- Surface Type
   7170   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7171   Thermal Zone 5,                         !- Zone Name
   7172   Ground,                                 !- Outside Boundary Condition
   7173   ,                                       !- Outside Boundary Condition Object
   7174   NoSun,                                  !- Sun Exposure
   7175   NoWind,                                 !- Wind Exposure
   7176   ,                                       !- View Factor to Ground
   7177   ,                                       !- Number of Vertices
   7178   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 1 {m}
   7179   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7180   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   7181   4.79616346638068e-14, 7.228756555323, 0; !- X,Y,Z Vertex 4 {m}
   7182 
   7183 BuildingSurface:Detailed,
   7184   Surface 18,                             !- Name
   7185   Ceiling,                                !- Surface Type
   7186   000_Interior Ceiling,                   !- Construction Name
   7187   Thermal Zone 5,                         !- Zone Name
   7188   Surface,                                !- Outside Boundary Condition
   7189   Surface 43,                             !- Outside Boundary Condition Object
   7190   NoSun,                                  !- Sun Exposure
   7191   NoWind,                                 !- Wind Exposure
   7192   ,                                       !- View Factor to Ground
   7193   ,                                       !- Number of Vertices
   7194   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   7195   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   7196   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 3 {m}
   7197   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   7198 
   7199 BuildingSurface:Detailed,
   7200   Surface 16,                             !- Name
   7201   Wall,                                   !- Surface Type
   7202   000_Interior Wall,                      !- Construction Name
   7203   Thermal Zone 5,                         !- Zone Name
   7204   Surface,                                !- Outside Boundary Condition
   7205   Surface 28,                             !- Outside Boundary Condition Object
   7206   NoSun,                                  !- Sun Exposure
   7207   NoWind,                                 !- Wind Exposure
   7208   ,                                       !- View Factor to Ground
   7209   ,                                       !- Number of Vertices
   7210   4.79616346638068e-14, 7.228756555323, 4, !- X,Y,Z Vertex 1 {m}
   7211   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 2 {m}
   7212   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   7213   4.79616346638068e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   7214 
   7215 BuildingSurface:Detailed,
   7216   Surface 15,                             !- Name
   7217   Wall,                                   !- Surface Type
   7218   000_Interior Wall,                      !- Construction Name
   7219   Thermal Zone 5,                         !- Zone Name
   7220   Surface,                                !- Outside Boundary Condition
   7221   Surface 23,                             !- Outside Boundary Condition Object
   7222   NoSun,                                  !- Sun Exposure
   7223   NoWind,                                 !- Wind Exposure
   7224   ,                                       !- View Factor to Ground
   7225   ,                                       !- Number of Vertices
   7226   4.79616346638068e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   7227   4.79616346638068e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   7228   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 3 {m}
   7229   3.00000000000005, -3, 4;                !- X,Y,Z Vertex 4 {m}
   7230 
   7231 BuildingSurface:Detailed,
   7232   Surface 14,                             !- Name
   7233   Wall,                                   !- Surface Type
   7234   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7235   Thermal Zone 5,                         !- Zone Name
   7236   Outdoors,                               !- Outside Boundary Condition
   7237   ,                                       !- Outside Boundary Condition Object
   7238   SunExposed,                             !- Sun Exposure
   7239   WindExposed,                            !- Wind Exposure
   7240   ,                                       !- View Factor to Ground
   7241   ,                                       !- Number of Vertices
   7242   3.00000000000005, -3, 4,                !- X,Y,Z Vertex 1 {m}
   7243   3.00000000000005, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7244   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 3 {m}
   7245   3.00000000000005, 10.228756555323, 4;   !- X,Y,Z Vertex 4 {m}
   7246 
   7247 FenestrationSurface:Detailed,
   7248   Sub Surface 11,                         !- Name
   7249   Window,                                 !- Surface Type
   7250   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7251   Surface 14,                             !- Building Surface Name
   7252   ,                                       !- Outside Boundary Condition Object
   7253   ,                                       !- View Factor to Ground
   7254   ,                                       !- Shading Control Name
   7255   ,                                       !- Frame and Divider Name
   7256   ,                                       !- Multiplier
   7257   ,                                       !- Number of Vertices
   7258   3.00000000000005, -2.9746, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   7259   3.00000000000005, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   7260   3.00000000000005, 10.203356555323, 1,   !- X,Y,Z Vertex 3 {m}
   7261   3.00000000000005, 10.203356555323, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   7262 
   7263 BuildingSurface:Detailed,
   7264   Surface 17,                             !- Name
   7265   Wall,                                   !- Surface Type
   7266   000_Interior Wall,                      !- Construction Name
   7267   Thermal Zone 5,                         !- Zone Name
   7268   Surface,                                !- Outside Boundary Condition
   7269   Surface 9,                              !- Outside Boundary Condition Object
   7270   NoSun,                                  !- Sun Exposure
   7271   NoWind,                                 !- Wind Exposure
   7272   ,                                       !- View Factor to Ground
   7273   ,                                       !- Number of Vertices
   7274   3.00000000000005, 10.228756555323, 4,   !- X,Y,Z Vertex 1 {m}
   7275   3.00000000000005, 10.228756555323, 0,   !- X,Y,Z Vertex 2 {m}
   7276   4.79616346638068e-14, 7.228756555323, 0, !- X,Y,Z Vertex 3 {m}
   7277   4.79616346638068e-14, 7.228756555323, 4; !- X,Y,Z Vertex 4 {m}
   7278 
   7279 ZoneControl:Thermostat,
   7280   Thermal Zone 5 Thermostat,              !- Name
   7281   Thermal Zone 5,                         !- Zone or ZoneList Name
   7282   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   7283   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7284   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7285 
   7286 Schedule:Compact,
   7287   Thermal Zone 5 Thermostat Schedule,     !- Name
   7288   ,                                       !- Schedule Type Limits Name
   7289   Through: 12/31,                         !- Field 1
   7290   For: AllDays,                           !- Field 2
   7291   Until: 24:00,                           !- Field 3
   7292   4;                                      !- Field 4
   7293 
   7294 ZoneHVAC:EquipmentConnections,
   7295   Thermal Zone 5,                         !- Zone Name
   7296   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   7297   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   7298   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7299   Node 5,                                 !- Zone Air Node Name
   7300   Node 128;                               !- Zone Return Air Node Name
   7301 
   7302 NodeList,
   7303   Port List 9,                            !- Name
   7304   Node 127;                               !- Node Name 1
   7305 
   7306 ZoneHVAC:EquipmentList,
   7307   Zone HVAC Equipment List 5,             !- Name
   7308   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7309   ZoneHVAC:AirDistributionUnit {49e1a940-6431-45c5-b662-358d68c28546}, !- Zone Equipment Name 1
   7310   1,                                      !- Zone Equipment Cooling Sequence 1
   7311   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7312 
   7313 Sizing:Zone,
   7314   Thermal Zone 5,                         !- Zone or ZoneList Name
   7315   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7316   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7317   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7318   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7319   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7320   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7321   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7322   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7323   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7324   ,                                       !- Zone Heating Sizing Factor
   7325   ,                                       !- Zone Cooling Sizing Factor
   7326   DesignDay,                              !- Cooling Design Air Flow Method
   7327   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7328   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7329   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7330   0,                                      !- Cooling Minimum Air Flow Fraction
   7331   DesignDay,                              !- Heating Design Air Flow Method
   7332   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7333   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7334   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7335   0.3;                                    !- Heating Maximum Air Flow Fraction
   7336 
   7337 DesignSpecification:ZoneAirDistribution,
   7338   {36935b79-b117-40f6-87ca-1adc46191f00}, !- Name
   7339   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7340   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7341 
   7342 Zone,
   7343   Thermal Zone 10,                        !- Name
   7344   -0,                                     !- Direction of Relative North {deg}
   7345   0,                                      !- X Origin {m}
   7346   0,                                      !- Y Origin {m}
   7347   12,                                     !- Z Origin {m}
   7348   ,                                       !- Type
   7349   ,                                       !- Multiplier
   7350   ,                                       !- Ceiling Height {m}
   7351   ,                                       !- Volume {m3}
   7352   ,                                       !- Floor Area {m2}
   7353   ,                                       !- Zone Inside Convection Algorithm
   7354   ;                                       !- Zone Outside Convection Algorithm
   7355 
   7356 BuildingSurface:Detailed,
   7357   Surface 96,                             !- Name
   7358   Ceiling,                                !- Surface Type
   7359   000_Interior Ceiling,                   !- Construction Name
   7360   Thermal Zone 10,                        !- Zone Name
   7361   Surface,                                !- Outside Boundary Condition
   7362   Surface 121,                            !- Outside Boundary Condition Object
   7363   NoSun,                                  !- Sun Exposure
   7364   NoWind,                                 !- Wind Exposure
   7365   ,                                       !- View Factor to Ground
   7366   ,                                       !- Number of Vertices
   7367   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7368   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 2 {m}
   7369   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 3 {m}
   7370   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7371 
   7372 BuildingSurface:Detailed,
   7373   Surface 95,                             !- Name
   7374   Wall,                                   !- Surface Type
   7375   000_Interior Wall,                      !- Construction Name
   7376   Thermal Zone 10,                        !- Zone Name
   7377   Surface,                                !- Outside Boundary Condition
   7378   Surface 111,                            !- Outside Boundary Condition Object
   7379   NoSun,                                  !- Sun Exposure
   7380   NoWind,                                 !- Wind Exposure
   7381   ,                                       !- View Factor to Ground
   7382   ,                                       !- Number of Vertices
   7383   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7384   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7385   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7386   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7387 
   7388 BuildingSurface:Detailed,
   7389   Surface 92,                             !- Name
   7390   Wall,                                   !- Surface Type
   7391   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7392   Thermal Zone 10,                        !- Zone Name
   7393   Outdoors,                               !- Outside Boundary Condition
   7394   ,                                       !- Outside Boundary Condition Object
   7395   SunExposed,                             !- Sun Exposure
   7396   WindExposed,                            !- Wind Exposure
   7397   ,                                       !- View Factor to Ground
   7398   ,                                       !- Number of Vertices
   7399   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   7400   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   7401   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7402   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7403 
   7404 FenestrationSurface:Detailed,
   7405   Sub Surface 14,                         !- Name
   7406   Window,                                 !- Surface Type
   7407   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7408   Surface 92,                             !- Building Surface Name
   7409   ,                                       !- Outside Boundary Condition Object
   7410   ,                                       !- View Factor to Ground
   7411   ,                                       !- Shading Control Name
   7412   ,                                       !- Frame and Divider Name
   7413   ,                                       !- Multiplier
   7414   ,                                       !- Number of Vertices
   7415   0, 13.203356555323, 1.48185036275523,   !- X,Y,Z Vertex 1 {m}
   7416   0, 13.203356555323, 1,                  !- X,Y,Z Vertex 2 {m}
   7417   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   7418   0, 0.0254000000000012, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   7419 
   7420 BuildingSurface:Detailed,
   7421   Surface 94,                             !- Name
   7422   Wall,                                   !- Surface Type
   7423   000_Interior Wall,                      !- Construction Name
   7424   Thermal Zone 10,                        !- Zone Name
   7425   Surface,                                !- Outside Boundary Condition
   7426   Surface 116,                            !- Outside Boundary Condition Object
   7427   NoSun,                                  !- Sun Exposure
   7428   NoWind,                                 !- Wind Exposure
   7429   ,                                       !- View Factor to Ground
   7430   ,                                       !- Number of Vertices
   7431   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7432   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7433   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   7434   3, 10.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   7435 
   7436 BuildingSurface:Detailed,
   7437   Surface 91,                             !- Name
   7438   Floor,                                  !- Surface Type
   7439   000_Interior Floor,                     !- Construction Name
   7440   Thermal Zone 10,                        !- Zone Name
   7441   Surface,                                !- Outside Boundary Condition
   7442   Surface 66,                             !- Outside Boundary Condition Object
   7443   NoSun,                                  !- Sun Exposure
   7444   NoWind,                                 !- Wind Exposure
   7445   ,                                       !- View Factor to Ground
   7446   ,                                       !- Number of Vertices
   7447   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7448   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   7449   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   7450   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   7451 
   7452 BuildingSurface:Detailed,
   7453   Surface 93,                             !- Name
   7454   Wall,                                   !- Surface Type
   7455   000_Interior Wall,                      !- Construction Name
   7456   Thermal Zone 10,                        !- Zone Name
   7457   Surface,                                !- Outside Boundary Condition
   7458   Surface 101,                            !- Outside Boundary Condition Object
   7459   NoSun,                                  !- Sun Exposure
   7460   NoWind,                                 !- Wind Exposure
   7461   ,                                       !- View Factor to Ground
   7462   ,                                       !- Number of Vertices
   7463   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   7464   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   7465   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   7466   0, 13.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   7467 
   7468 ZoneControl:Thermostat,
   7469   Thermal Zone 10 Thermostat,             !- Name
   7470   Thermal Zone 10,                        !- Zone or ZoneList Name
   7471   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   7472   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7473   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7474 
   7475 Schedule:Compact,
   7476   Thermal Zone 10 Thermostat Schedule,    !- Name
   7477   ,                                       !- Schedule Type Limits Name
   7478   Through: 12/31,                         !- Field 1
   7479   For: AllDays,                           !- Field 2
   7480   Until: 24:00,                           !- Field 3
   7481   4;                                      !- Field 4
   7482 
   7483 ZoneHVAC:EquipmentConnections,
   7484   Thermal Zone 10,                        !- Zone Name
   7485   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   7486   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   7487   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7488   Node 10,                                !- Zone Air Node Name
   7489   Node 138;                               !- Zone Return Air Node Name
   7490 
   7491 NodeList,
   7492   Port List 19,                           !- Name
   7493   Node 137;                               !- Node Name 1
   7494 
   7495 ZoneHVAC:EquipmentList,
   7496   Zone HVAC Equipment List 10,            !- Name
   7497   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7498   ZoneHVAC:AirDistributionUnit {a61da5c5-b6c3-482d-8ad0-f4356c544e97}, !- Zone Equipment Name 1
   7499   1,                                      !- Zone Equipment Cooling Sequence 1
   7500   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7501 
   7502 Sizing:Zone,
   7503   Thermal Zone 10,                        !- Zone or ZoneList Name
   7504   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7505   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7506   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7507   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7508   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7509   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7510   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7511   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7512   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7513   ,                                       !- Zone Heating Sizing Factor
   7514   ,                                       !- Zone Cooling Sizing Factor
   7515   DesignDay,                              !- Cooling Design Air Flow Method
   7516   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7517   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7518   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7519   0,                                      !- Cooling Minimum Air Flow Fraction
   7520   DesignDay,                              !- Heating Design Air Flow Method
   7521   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7522   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7523   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7524   0.3;                                    !- Heating Maximum Air Flow Fraction
   7525 
   7526 DesignSpecification:ZoneAirDistribution,
   7527   {ae75d891-32e2-45f1-a9fc-71a24648e4dd}, !- Name
   7528   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7529   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7530 
   7531 Zone,
   7532   Thermal Zone 13,                        !- Name
   7533   -0,                                     !- Direction of Relative North {deg}
   7534   3,                                      !- X Origin {m}
   7535   3,                                      !- Y Origin {m}
   7536   16,                                     !- Z Origin {m}
   7537   ,                                       !- Type
   7538   ,                                       !- Multiplier
   7539   ,                                       !- Ceiling Height {m}
   7540   ,                                       !- Volume {m3}
   7541   ,                                       !- Floor Area {m2}
   7542   ,                                       !- Zone Inside Convection Algorithm
   7543   ;                                       !- Zone Outside Convection Algorithm
   7544 
   7545 BuildingSurface:Detailed,
   7546   Surface 145,                            !- Name
   7547   Floor,                                  !- Surface Type
   7548   000_Interior Floor,                     !- Construction Name
   7549   Thermal Zone 13,                        !- Zone Name
   7550   Surface,                                !- Outside Boundary Condition
   7551   Surface 120,                            !- Outside Boundary Condition Object
   7552   NoSun,                                  !- Sun Exposure
   7553   NoWind,                                 !- Wind Exposure
   7554   ,                                       !- View Factor to Ground
   7555   ,                                       !- Number of Vertices
   7556   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7557   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   7558   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   7559   7.228756555323, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   7560 
   7561 BuildingSurface:Detailed,
   7562   Surface 149,                            !- Name
   7563   Wall,                                   !- Surface Type
   7564   000_Interior Wall,                      !- Construction Name
   7565   Thermal Zone 13,                        !- Zone Name
   7566   Surface,                                !- Outside Boundary Condition
   7567   Surface 142,                            !- Outside Boundary Condition Object
   7568   NoSun,                                  !- Sun Exposure
   7569   NoWind,                                 !- Wind Exposure
   7570   ,                                       !- View Factor to Ground
   7571   ,                                       !- Number of Vertices
   7572   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7573   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7574   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   7575   7.228756555323, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   7576 
   7577 BuildingSurface:Detailed,
   7578   Surface 147,                            !- Name
   7579   Wall,                                   !- Surface Type
   7580   000_Interior Wall,                      !- Construction Name
   7581   Thermal Zone 13,                        !- Zone Name
   7582   Surface,                                !- Outside Boundary Condition
   7583   Surface 130,                            !- Outside Boundary Condition Object
   7584   NoSun,                                  !- Sun Exposure
   7585   NoWind,                                 !- Wind Exposure
   7586   ,                                       !- View Factor to Ground
   7587   ,                                       !- Number of Vertices
   7588   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 1 {m}
   7589   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 2 {m}
   7590   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 3 {m}
   7591   0, 7.228756555323, 4;                   !- X,Y,Z Vertex 4 {m}
   7592 
   7593 BuildingSurface:Detailed,
   7594   Surface 150,                            !- Name
   7595   Roof,                                   !- Surface Type
   7596   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   7597   Thermal Zone 13,                        !- Zone Name
   7598   Outdoors,                               !- Outside Boundary Condition
   7599   ,                                       !- Outside Boundary Condition Object
   7600   SunExposed,                             !- Sun Exposure
   7601   WindExposed,                            !- Wind Exposure
   7602   ,                                       !- View Factor to Ground
   7603   ,                                       !- Number of Vertices
   7604   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   7605   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 2 {m}
   7606   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 3 {m}
   7607   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7608 
   7609 BuildingSurface:Detailed,
   7610   Surface 148,                            !- Name
   7611   Wall,                                   !- Surface Type
   7612   000_Interior Wall,                      !- Construction Name
   7613   Thermal Zone 13,                        !- Zone Name
   7614   Surface,                                !- Outside Boundary Condition
   7615   Surface 136,                            !- Outside Boundary Condition Object
   7616   NoSun,                                  !- Sun Exposure
   7617   NoWind,                                 !- Wind Exposure
   7618   ,                                       !- View Factor to Ground
   7619   ,                                       !- Number of Vertices
   7620   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   7621   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   7622   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   7623   7.228756555323, 7.228756555323, 4;      !- X,Y,Z Vertex 4 {m}
   7624 
   7625 BuildingSurface:Detailed,
   7626   Surface 146,                            !- Name
   7627   Wall,                                   !- Surface Type
   7628   000_Interior Wall,                      !- Construction Name
   7629   Thermal Zone 13,                        !- Zone Name
   7630   Surface,                                !- Outside Boundary Condition
   7631   Surface 124,                            !- Outside Boundary Condition Object
   7632   NoSun,                                  !- Sun Exposure
   7633   NoWind,                                 !- Wind Exposure
   7634   ,                                       !- View Factor to Ground
   7635   ,                                       !- Number of Vertices
   7636   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 1 {m}
   7637   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   7638   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7639   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7640 
   7641 ZoneControl:Thermostat,
   7642   Thermal Zone 13 Thermostat,             !- Name
   7643   Thermal Zone 13,                        !- Zone or ZoneList Name
   7644   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   7645   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7646   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7647 
   7648 Schedule:Compact,
   7649   Thermal Zone 13 Thermostat Schedule,    !- Name
   7650   ,                                       !- Schedule Type Limits Name
   7651   Through: 12/31,                         !- Field 1
   7652   For: AllDays,                           !- Field 2
   7653   Until: 24:00,                           !- Field 3
   7654   4;                                      !- Field 4
   7655 
   7656 ZoneHVAC:EquipmentConnections,
   7657   Thermal Zone 13,                        !- Zone Name
   7658   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   7659   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   7660   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7661   Node 13,                                !- Zone Air Node Name
   7662   Node 148;                               !- Zone Return Air Node Name
   7663 
   7664 NodeList,
   7665   Port List 25,                           !- Name
   7666   Node 147;                               !- Node Name 1
   7667 
   7668 ZoneHVAC:EquipmentList,
   7669   Zone HVAC Equipment List 13,            !- Name
   7670   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7671   ZoneHVAC:AirDistributionUnit {06e89ddd-bed8-4ac0-93bb-1bc5bea4648e}, !- Zone Equipment Name 1
   7672   1,                                      !- Zone Equipment Cooling Sequence 1
   7673   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7674 
   7675 Sizing:Zone,
   7676   Thermal Zone 13,                        !- Zone or ZoneList Name
   7677   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7678   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7679   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7680   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7681   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7682   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7683   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7684   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7685   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7686   ,                                       !- Zone Heating Sizing Factor
   7687   ,                                       !- Zone Cooling Sizing Factor
   7688   DesignDay,                              !- Cooling Design Air Flow Method
   7689   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7690   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7691   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7692   0,                                      !- Cooling Minimum Air Flow Fraction
   7693   DesignDay,                              !- Heating Design Air Flow Method
   7694   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7695   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7696   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7697   0.3;                                    !- Heating Maximum Air Flow Fraction
   7698 
   7699 DesignSpecification:ZoneAirDistribution,
   7700   {03ec8877-fd97-49ee-bff4-d64a6dd1782f}, !- Name
   7701   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7702   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7703 
   7704 Zone,
   7705   Thermal Zone 1,                         !- Name
   7706   -0,                                     !- Direction of Relative North {deg}
   7707   3,                                      !- X Origin {m}
   7708   10.228756555323,                        !- Y Origin {m}
   7709   16,                                     !- Z Origin {m}
   7710   ,                                       !- Type
   7711   ,                                       !- Multiplier
   7712   ,                                       !- Ceiling Height {m}
   7713   ,                                       !- Volume {m3}
   7714   ,                                       !- Floor Area {m2}
   7715   ,                                       !- Zone Inside Convection Algorithm
   7716   ;                                       !- Zone Outside Convection Algorithm
   7717 
   7718 BuildingSurface:Detailed,
   7719   Surface 130,                            !- Name
   7720   Wall,                                   !- Surface Type
   7721   000_Interior Wall,                      !- Construction Name
   7722   Thermal Zone 1,                         !- Zone Name
   7723   Surface,                                !- Outside Boundary Condition
   7724   Surface 147,                            !- Outside Boundary Condition Object
   7725   NoSun,                                  !- Sun Exposure
   7726   NoWind,                                 !- Wind Exposure
   7727   ,                                       !- View Factor to Ground
   7728   ,                                       !- Number of Vertices
   7729   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   7730   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 2 {m}
   7731   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   7732   7.228756555323, 4.79616346638068e-14, 4; !- X,Y,Z Vertex 4 {m}
   7733 
   7734 BuildingSurface:Detailed,
   7735   Surface 132,                            !- Name
   7736   Roof,                                   !- Surface Type
   7737   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   7738   Thermal Zone 1,                         !- Zone Name
   7739   Outdoors,                               !- Outside Boundary Condition
   7740   ,                                       !- Outside Boundary Condition Object
   7741   SunExposed,                             !- Sun Exposure
   7742   WindExposed,                            !- Wind Exposure
   7743   ,                                       !- View Factor to Ground
   7744   ,                                       !- Number of Vertices
   7745   0, 4.79616346638068e-14, 4,             !- X,Y,Z Vertex 1 {m}
   7746   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 2 {m}
   7747   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 3 {m}
   7748   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   7749 
   7750 BuildingSurface:Detailed,
   7751   Surface 127,                            !- Name
   7752   Floor,                                  !- Surface Type
   7753   000_Interior Floor,                     !- Construction Name
   7754   Thermal Zone 1,                         !- Zone Name
   7755   Surface,                                !- Outside Boundary Condition
   7756   Surface 102,                            !- Outside Boundary Condition Object
   7757   NoSun,                                  !- Sun Exposure
   7758   NoWind,                                 !- Wind Exposure
   7759   ,                                       !- View Factor to Ground
   7760   ,                                       !- Number of Vertices
   7761   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 1 {m}
   7762   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   7763   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 3 {m}
   7764   0, 4.79616346638068e-14, 0;             !- X,Y,Z Vertex 4 {m}
   7765 
   7766 BuildingSurface:Detailed,
   7767   Surface 129,                            !- Name
   7768   Wall,                                   !- Surface Type
   7769   000_Interior Wall,                      !- Construction Name
   7770   Thermal Zone 1,                         !- Zone Name
   7771   Surface,                                !- Outside Boundary Condition
   7772   Surface 137,                            !- Outside Boundary Condition Object
   7773   NoSun,                                  !- Sun Exposure
   7774   NoWind,                                 !- Wind Exposure
   7775   ,                                       !- View Factor to Ground
   7776   ,                                       !- Number of Vertices
   7777   7.228756555323, 4.79616346638068e-14, 4, !- X,Y,Z Vertex 1 {m}
   7778   7.228756555323, 4.79616346638068e-14, 0, !- X,Y,Z Vertex 2 {m}
   7779   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 3 {m}
   7780   10.228756555323, 3.00000000000005, 4;   !- X,Y,Z Vertex 4 {m}
   7781 
   7782 BuildingSurface:Detailed,
   7783   Surface 128,                            !- Name
   7784   Wall,                                   !- Surface Type
   7785   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7786   Thermal Zone 1,                         !- Zone Name
   7787   Outdoors,                               !- Outside Boundary Condition
   7788   ,                                       !- Outside Boundary Condition Object
   7789   SunExposed,                             !- Sun Exposure
   7790   WindExposed,                            !- Wind Exposure
   7791   ,                                       !- View Factor to Ground
   7792   ,                                       !- Number of Vertices
   7793   10.228756555323, 3.00000000000005, 4,   !- X,Y,Z Vertex 1 {m}
   7794   10.228756555323, 3.00000000000005, 0,   !- X,Y,Z Vertex 2 {m}
   7795   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 3 {m}
   7796   -3, 3.00000000000005, 4;                !- X,Y,Z Vertex 4 {m}
   7797 
   7798 FenestrationSurface:Detailed,
   7799   Sub Surface 19,                         !- Name
   7800   Window,                                 !- Surface Type
   7801   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7802   Surface 128,                            !- Building Surface Name
   7803   ,                                       !- Outside Boundary Condition Object
   7804   ,                                       !- View Factor to Ground
   7805   ,                                       !- Shading Control Name
   7806   ,                                       !- Frame and Divider Name
   7807   ,                                       !- Multiplier
   7808   ,                                       !- Number of Vertices
   7809   10.203356555323, 3.00000000000005, 1.48185036275523, !- X,Y,Z Vertex 1 {m}
   7810   10.203356555323, 3.00000000000005, 1,   !- X,Y,Z Vertex 2 {m}
   7811   -2.9746, 3.00000000000005, 1,           !- X,Y,Z Vertex 3 {m}
   7812   -2.9746, 3.00000000000005, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   7813 
   7814 BuildingSurface:Detailed,
   7815   Surface 131,                            !- Name
   7816   Wall,                                   !- Surface Type
   7817   000_Interior Wall,                      !- Construction Name
   7818   Thermal Zone 1,                         !- Zone Name
   7819   Surface,                                !- Outside Boundary Condition
   7820   Surface 123,                            !- Outside Boundary Condition Object
   7821   NoSun,                                  !- Sun Exposure
   7822   NoWind,                                 !- Wind Exposure
   7823   ,                                       !- View Factor to Ground
   7824   ,                                       !- Number of Vertices
   7825   -3, 3.00000000000005, 4,                !- X,Y,Z Vertex 1 {m}
   7826   -3, 3.00000000000005, 0,                !- X,Y,Z Vertex 2 {m}
   7827   0, 4.79616346638068e-14, 0,             !- X,Y,Z Vertex 3 {m}
   7828   0, 4.79616346638068e-14, 4;             !- X,Y,Z Vertex 4 {m}
   7829 
   7830 ZoneControl:Thermostat,
   7831   Thermal Zone 1 Thermostat,              !- Name
   7832   Thermal Zone 1,                         !- Zone or ZoneList Name
   7833   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   7834   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7835   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7836 
   7837 Schedule:Compact,
   7838   Thermal Zone 1 Thermostat Schedule,     !- Name
   7839   ,                                       !- Schedule Type Limits Name
   7840   Through: 12/31,                         !- Field 1
   7841   For: AllDays,                           !- Field 2
   7842   Until: 24:00,                           !- Field 3
   7843   4;                                      !- Field 4
   7844 
   7845 ZoneHVAC:EquipmentConnections,
   7846   Thermal Zone 1,                         !- Zone Name
   7847   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   7848   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   7849   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7850   Node 1,                                 !- Zone Air Node Name
   7851   Node 163;                               !- Zone Return Air Node Name
   7852 
   7853 NodeList,
   7854   Port List 1,                            !- Name
   7855   Node 162;                               !- Node Name 1
   7856 
   7857 ZoneHVAC:EquipmentList,
   7858   Zone HVAC Equipment List 1,             !- Name
   7859   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7860   ZoneHVAC:AirDistributionUnit {07e72816-d06b-478d-a4d8-2a09618c02b0}, !- Zone Equipment Name 1
   7861   1,                                      !- Zone Equipment Cooling Sequence 1
   7862   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7863 
   7864 Sizing:Zone,
   7865   Thermal Zone 1,                         !- Zone or ZoneList Name
   7866   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7867   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7868   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7869   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7870   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7871   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7872   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7873   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7874   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7875   ,                                       !- Zone Heating Sizing Factor
   7876   ,                                       !- Zone Cooling Sizing Factor
   7877   DesignDay,                              !- Cooling Design Air Flow Method
   7878   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7879   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7880   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7881   0,                                      !- Cooling Minimum Air Flow Fraction
   7882   DesignDay,                              !- Heating Design Air Flow Method
   7883   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7884   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7885   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7886   0.3;                                    !- Heating Maximum Air Flow Fraction
   7887 
   7888 DesignSpecification:ZoneAirDistribution,
   7889   {d1c97dcf-f072-4a10-964c-ec98c8bcc434}, !- Name
   7890   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7891   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7892 
   7893 Zone,
   7894   Thermal Zone 6,                         !- Name
   7895   -0,                                     !- Direction of Relative North {deg}
   7896   0,                                      !- X Origin {m}
   7897   0,                                      !- Y Origin {m}
   7898   16,                                     !- Z Origin {m}
   7899   ,                                       !- Type
   7900   ,                                       !- Multiplier
   7901   ,                                       !- Ceiling Height {m}
   7902   ,                                       !- Volume {m3}
   7903   ,                                       !- Floor Area {m2}
   7904   ,                                       !- Zone Inside Convection Algorithm
   7905   ;                                       !- Zone Outside Convection Algorithm
   7906 
   7907 BuildingSurface:Detailed,
   7908   Surface 126,                            !- Name
   7909   Roof,                                   !- Surface Type
   7910   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   7911   Thermal Zone 6,                         !- Zone Name
   7912   Outdoors,                               !- Outside Boundary Condition
   7913   ,                                       !- Outside Boundary Condition Object
   7914   SunExposed,                             !- Sun Exposure
   7915   WindExposed,                            !- Wind Exposure
   7916   ,                                       !- View Factor to Ground
   7917   ,                                       !- Number of Vertices
   7918   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7919   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 2 {m}
   7920   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 3 {m}
   7921   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7922 
   7923 BuildingSurface:Detailed,
   7924   Surface 121,                            !- Name
   7925   Floor,                                  !- Surface Type
   7926   000_Interior Floor,                     !- Construction Name
   7927   Thermal Zone 6,                         !- Zone Name
   7928   Surface,                                !- Outside Boundary Condition
   7929   Surface 96,                             !- Outside Boundary Condition Object
   7930   NoSun,                                  !- Sun Exposure
   7931   NoWind,                                 !- Wind Exposure
   7932   ,                                       !- View Factor to Ground
   7933   ,                                       !- Number of Vertices
   7934   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7935   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   7936   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   7937   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   7938 
   7939 BuildingSurface:Detailed,
   7940   Surface 123,                            !- Name
   7941   Wall,                                   !- Surface Type
   7942   000_Interior Wall,                      !- Construction Name
   7943   Thermal Zone 6,                         !- Zone Name
   7944   Surface,                                !- Outside Boundary Condition
   7945   Surface 131,                            !- Outside Boundary Condition Object
   7946   NoSun,                                  !- Sun Exposure
   7947   NoWind,                                 !- Wind Exposure
   7948   ,                                       !- View Factor to Ground
   7949   ,                                       !- Number of Vertices
   7950   3, 10.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   7951   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   7952   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   7953   0, 13.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   7954 
   7955 BuildingSurface:Detailed,
   7956   Surface 125,                            !- Name
   7957   Wall,                                   !- Surface Type
   7958   000_Interior Wall,                      !- Construction Name
   7959   Thermal Zone 6,                         !- Zone Name
   7960   Surface,                                !- Outside Boundary Condition
   7961   Surface 141,                            !- Outside Boundary Condition Object
   7962   NoSun,                                  !- Sun Exposure
   7963   NoWind,                                 !- Wind Exposure
   7964   ,                                       !- View Factor to Ground
   7965   ,                                       !- Number of Vertices
   7966   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7967   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7968   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7969   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7970 
   7971 BuildingSurface:Detailed,
   7972   Surface 124,                            !- Name
   7973   Wall,                                   !- Surface Type
   7974   000_Interior Wall,                      !- Construction Name
   7975   Thermal Zone 6,                         !- Zone Name
   7976   Surface,                                !- Outside Boundary Condition
   7977   Surface 146,                            !- Outside Boundary Condition Object
   7978   NoSun,                                  !- Sun Exposure
   7979   NoWind,                                 !- Wind Exposure
   7980   ,                                       !- View Factor to Ground
   7981   ,                                       !- Number of Vertices
   7982   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7983   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7984   3, 10.228756555323, 0,                  !- X,Y,Z Vertex 3 {m}
   7985   3, 10.228756555323, 4;                  !- X,Y,Z Vertex 4 {m}
   7986 
   7987 BuildingSurface:Detailed,
   7988   Surface 122,                            !- Name
   7989   Wall,                                   !- Surface Type
   7990   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7991   Thermal Zone 6,                         !- Zone Name
   7992   Outdoors,                               !- Outside Boundary Condition
   7993   ,                                       !- Outside Boundary Condition Object
   7994   SunExposed,                             !- Sun Exposure
   7995   WindExposed,                            !- Wind Exposure
   7996   ,                                       !- View Factor to Ground
   7997   ,                                       !- Number of Vertices
   7998   0, 13.228756555323, 4,                  !- X,Y,Z Vertex 1 {m}
   7999   0, 13.228756555323, 0,                  !- X,Y,Z Vertex 2 {m}
   8000   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8001   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8002 
   8003 FenestrationSurface:Detailed,
   8004   Sub Surface 9,                          !- Name
   8005   Window,                                 !- Surface Type
   8006   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8007   Surface 122,                            !- Building Surface Name
   8008   ,                                       !- Outside Boundary Condition Object
   8009   ,                                       !- View Factor to Ground
   8010   ,                                       !- Shading Control Name
   8011   ,                                       !- Frame and Divider Name
   8012   ,                                       !- Multiplier
   8013   ,                                       !- Number of Vertices
   8014   0, 13.203356555323, 1.48185036275523,   !- X,Y,Z Vertex 1 {m}
   8015   0, 13.203356555323, 1,                  !- X,Y,Z Vertex 2 {m}
   8016   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   8017   0, 0.0254000000000012, 1.48185036275523; !- X,Y,Z Vertex 4 {m}
   8018 
   8019 ZoneControl:Thermostat,
   8020   Thermal Zone 6 Thermostat,              !- Name
   8021   Thermal Zone 6,                         !- Zone or ZoneList Name
   8022   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   8023   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8024   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8025 
   8026 Schedule:Compact,
   8027   Thermal Zone 6 Thermostat Schedule,     !- Name
   8028   ,                                       !- Schedule Type Limits Name
   8029   Through: 12/31,                         !- Field 1
   8030   For: AllDays,                           !- Field 2
   8031   Until: 24:00,                           !- Field 3
   8032   4;                                      !- Field 4
   8033 
   8034 ZoneHVAC:EquipmentConnections,
   8035   Thermal Zone 6,                         !- Zone Name
   8036   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   8037   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   8038   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8039   Node 6,                                 !- Zone Air Node Name
   8040   Node 168;                               !- Zone Return Air Node Name
   8041 
   8042 NodeList,
   8043   Port List 11,                           !- Name
   8044   Node 167;                               !- Node Name 1
   8045 
   8046 ZoneHVAC:EquipmentList,
   8047   Zone HVAC Equipment List 6,             !- Name
   8048   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8049   ZoneHVAC:AirDistributionUnit {d8ad615f-f241-4033-bb96-0c8dbc2ae5fd}, !- Zone Equipment Name 1
   8050   1,                                      !- Zone Equipment Cooling Sequence 1
   8051   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8052 
   8053 Sizing:Zone,
   8054   Thermal Zone 6,                         !- Zone or ZoneList Name
   8055   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8056   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8057   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8058   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8059   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8060   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8061   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8062   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8063   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8064   ,                                       !- Zone Heating Sizing Factor
   8065   ,                                       !- Zone Cooling Sizing Factor
   8066   DesignDay,                              !- Cooling Design Air Flow Method
   8067   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8068   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8069   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8070   0,                                      !- Cooling Minimum Air Flow Fraction
   8071   DesignDay,                              !- Heating Design Air Flow Method
   8072   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8073   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8074   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8075   0.3;                                    !- Heating Maximum Air Flow Fraction
   8076 
   8077 DesignSpecification:ZoneAirDistribution,
   8078   {d8e16198-4638-44ed-ad7c-bfac33781540}, !- Name
   8079   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8080   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8081 
   8082 Zone,
   8083   Thermal Zone 23,                        !- Name
   8084   -0,                                     !- Direction of Relative North {deg}
   8085   3,                                      !- X Origin {m}
   8086   3,                                      !- Y Origin {m}
   8087   12,                                     !- Z Origin {m}
   8088   ,                                       !- Type
   8089   ,                                       !- Multiplier
   8090   ,                                       !- Ceiling Height {m}
   8091   ,                                       !- Volume {m3}
   8092   ,                                       !- Floor Area {m2}
   8093   ,                                       !- Zone Inside Convection Algorithm
   8094   ;                                       !- Zone Outside Convection Algorithm
   8095 
   8096 BuildingSurface:Detailed,
   8097   Surface 119,                            !- Name
   8098   Wall,                                   !- Surface Type
   8099   000_Interior Wall,                      !- Construction Name
   8100   Thermal Zone 23,                        !- Zone Name
   8101   Surface,                                !- Outside Boundary Condition
   8102   Surface 112,                            !- Outside Boundary Condition Object
   8103   NoSun,                                  !- Sun Exposure
   8104   NoWind,                                 !- Wind Exposure
   8105   ,                                       !- View Factor to Ground
   8106   ,                                       !- Number of Vertices
   8107   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   8108   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   8109   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 3 {m}
   8110   7.228756555323, 0, 4;                   !- X,Y,Z Vertex 4 {m}
   8111 
   8112 BuildingSurface:Detailed,
   8113   Surface 118,                            !- Name
   8114   Wall,                                   !- Surface Type
   8115   000_Interior Wall,                      !- Construction Name
   8116   Thermal Zone 23,                        !- Zone Name
   8117   Surface,                                !- Outside Boundary Condition
   8118   Surface 106,                            !- Outside Boundary Condition Object
   8119   NoSun,                                  !- Sun Exposure
   8120   NoWind,                                 !- Wind Exposure
   8121   ,                                       !- View Factor to Ground
   8122   ,                                       !- Number of Vertices
   8123   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   8124   7.228756555323, 0, 0,                   !- X,Y,Z Vertex 2 {m}
   8125   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   8126   7.228756555323, 7.228756555323, 4;      !- X,Y,Z Vertex 4 {m}
   8127 
   8128 BuildingSurface:Detailed,
   8129   Surface 115,                            !- Name
   8130   Floor,                                  !- Surface Type
   8131   000_Interior Floor,                     !- Construction Name
   8132   Thermal Zone 23,                        !- Zone Name
   8133   Surface,                                !- Outside Boundary Condition
   8134   Surface 90,                             !- Outside Boundary Condition Object
   8135   NoSun,                                  !- Sun Exposure
   8136   NoWind,                                 !- Wind Exposure
   8137   ,                                       !- View Factor to Ground
   8138   ,                                       !- Number of Vertices
   8139   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   8140   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   8141   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 3 {m}
   8142   7.228756555323, 0, 0;                   !- X,Y,Z Vertex 4 {m}
   8143 
   8144 BuildingSurface:Detailed,
   8145   Surface 116,                            !- Name
   8146   Wall,                                   !- Surface Type
   8147   000_Interior Wall,                      !- Construction Name
   8148   Thermal Zone 23,                        !- Zone Name
   8149   Surface,                                !- Outside Boundary Condition
   8150   Surface 94,                             !- Outside Boundary Condition Object
   8151   NoSun,                                  !- Sun Exposure
   8152   NoWind,                                 !- Wind Exposure
   8153   ,                                       !- View Factor to Ground
   8154   ,                                       !- Number of Vertices
   8155   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 1 {m}
   8156   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 2 {m}
   8157   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8158   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8159 
   8160 BuildingSurface:Detailed,
   8161   Surface 117,                            !- Name
   8162   Wall,                                   !- Surface Type
   8163   000_Interior Wall,                      !- Construction Name
   8164   Thermal Zone 23,                        !- Zone Name
   8165   Surface,                                !- Outside Boundary Condition
   8166   Surface 100,                            !- Outside Boundary Condition Object
   8167   NoSun,                                  !- Sun Exposure
   8168   NoWind,                                 !- Wind Exposure
   8169   ,                                       !- View Factor to Ground
   8170   ,                                       !- Number of Vertices
   8171   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 1 {m}
   8172   7.228756555323, 7.228756555323, 0,      !- X,Y,Z Vertex 2 {m}
   8173   0, 7.228756555323, 0,                   !- X,Y,Z Vertex 3 {m}
   8174   0, 7.228756555323, 4;                   !- X,Y,Z Vertex 4 {m}
   8175 
   8176 BuildingSurface:Detailed,
   8177   Surface 120,                            !- Name
   8178   Ceiling,                                !- Surface Type
   8179   000_Interior Ceiling,                   !- Construction Name
   8180   Thermal Zone 23,                        !- Zone Name
   8181   Surface,                                !- Outside Boundary Condition
   8182   Surface 145,                            !- Outside Boundary Condition Object
   8183   NoSun,                                  !- Sun Exposure
   8184   NoWind,                                 !- Wind Exposure
   8185   ,                                       !- View Factor to Ground
   8186   ,                                       !- Number of Vertices
   8187   7.228756555323, 0, 4,                   !- X,Y,Z Vertex 1 {m}
   8188   7.228756555323, 7.228756555323, 4,      !- X,Y,Z Vertex 2 {m}
   8189   0, 7.228756555323, 4,                   !- X,Y,Z Vertex 3 {m}
   8190   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8191 
   8192 ZoneControl:Thermostat,
   8193   Thermal Zone 23 Thermostat,             !- Name
   8194   Thermal Zone 23,                        !- Zone or ZoneList Name
   8195   Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
   8196   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8197   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8198 
   8199 Schedule:Compact,
   8200   Thermal Zone 23 Thermostat Schedule,    !- Name
   8201   ,                                       !- Schedule Type Limits Name
   8202   Through: 12/31,                         !- Field 1
   8203   For: AllDays,                           !- Field 2
   8204   Until: 24:00,                           !- Field 3
   8205   4;                                      !- Field 4
   8206 
   8207 ZoneHVAC:EquipmentConnections,
   8208   Thermal Zone 23,                        !- Zone Name
   8209   Zone HVAC Equipment List 23,            !- Zone Conditioning Equipment List Name
   8210   Port List 45,                           !- Zone Air Inlet Node or NodeList Name
   8211   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8212   Node 23,                                !- Zone Air Node Name
   8213   Node 133;                               !- Zone Return Air Node Name
   8214 
   8215 NodeList,
   8216   Port List 45,                           !- Name
   8217   Node 132;                               !- Node Name 1
   8218 
   8219 ZoneHVAC:EquipmentList,
   8220   Zone HVAC Equipment List 23,            !- Name
   8221   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8222   ZoneHVAC:AirDistributionUnit {1fe0e193-9f49-4007-a091-40654576c411}, !- Zone Equipment Name 1
   8223   1,                                      !- Zone Equipment Cooling Sequence 1
   8224   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8225 
   8226 Sizing:Zone,
   8227   Thermal Zone 23,                        !- Zone or ZoneList Name
   8228   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8229   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8230   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8231   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8232   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8233   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8234   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8235   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8236   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8237   ,                                       !- Zone Heating Sizing Factor
   8238   ,                                       !- Zone Cooling Sizing Factor
   8239   DesignDay,                              !- Cooling Design Air Flow Method
   8240   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8241   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8242   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8243   0,                                      !- Cooling Minimum Air Flow Fraction
   8244   DesignDay,                              !- Heating Design Air Flow Method
   8245   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8246   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8247   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8248   0.3;                                    !- Heating Maximum Air Flow Fraction
   8249 
   8250 DesignSpecification:ZoneAirDistribution,
   8251   {69d167cb-8bd3-4b3b-aea3-3beda359d2fd}, !- Name
   8252   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8253   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8254 
   8255 Zone,
   8256   Thermal Zone 14,                        !- Name
   8257   -0,                                     !- Direction of Relative North {deg}
   8258   0,                                      !- X Origin {m}
   8259   0,                                      !- Y Origin {m}
   8260   12,                                     !- Z Origin {m}
   8261   ,                                       !- Type
   8262   ,                                       !- Multiplier
   8263   ,                                       !- Ceiling Height {m}
   8264   ,                                       !- Volume {m3}
   8265   ,                                       !- Floor Area {m2}
   8266   ,                                       !- Zone Inside Convection Algorithm
   8267   ;                                       !- Zone Outside Convection Algorithm
   8268 
   8269 BuildingSurface:Detailed,
   8270   Surface 114,                            !- Name
   8271   Ceiling,                                !- Surface Type
   8272   000_Interior Ceiling,                   !- Construction Name
   8273   Thermal Zone 14,                        !- Zone Name
   8274   Surface,                                !- Outside Boundary Condition
   8275   Surface 139,                            !- Outside Boundary Condition Object
   8276   NoSun,                                  !- Sun Exposure
   8277   NoWind,                                 !- Wind Exposure
   8278   ,                                       !- View Factor to Ground
   8279   ,                                       !- Number of Vertices
   8280   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   8281   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   8282   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   8283   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   8284 
   8285 BuildingSurface:Detailed,
   8286   Surface 113,                            !- Name
   8287   Wall,                                   !- Surface Type
   8288   000_Interior Wall,                      !- Construction Name
   8289   Thermal Zone 14,                        !- Zone Name
   8290   Surface,                                !- Outside Boundary Condition
   8291   Surface 105,                            !- Outside Boundary Condition Object
   8292   NoSun,                                  !- Sun Exposure
   8293   NoWind,                                 !- Wind Exposure
   8294   ,                                       !- View Factor to Ground
   8295   ,                                       !- Number of Vertices
   8296   13.228756555323, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   8297   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   8298   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 3 {m}
   8299   10.228756555323, 3, 4;                  !- X,Y,Z Vertex 4 {m}
   8300 
   8301 BuildingSurface:Detailed,
   8302   Surface 112,                            !- Name
   8303   Wall,                                   !- Surface Type
   8304   000_Interior Wall,                      !- Construction Name
   8305   Thermal Zone 14,                        !- Zone Name
   8306   Surface,                                !- Outside Boundary Condition
   8307   Surface 119,                            !- Outside Boundary Condition Object
   8308   NoSun,                                  !- Sun Exposure
   8309   NoWind,                                 !- Wind Exposure
   8310   ,                                       !- View Factor to Ground
   8311   ,                                       !- Number of Vertices
   8312   10.228756555323, 3, 4,                  !- X,Y,Z Vertex 1 {m}
   8313   10.228756555323, 3, 0,                  !- X,Y,Z Vertex 2 {m}
   8314   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   8315   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   8316 
   8317 BuildingSurface:Detailed,
   8318   Surface 111,                            !- Name
   8319   Wall,                                   !- Surface Type
   8320   000_Interior Wall,                      !- Construction Name
   8321   Thermal Zone 14,                        !- Zone Name
   8322   Surface,                                !- Outside Boundary Condition
   8323   Surface 95,                             !- Outside Boundary Condition Object
   8324   NoSun,                                  !- Sun Exposure
   8325   NoWind,                                 !- Wind Exposure
   8326   ,                                       !- View Factor to Ground
   8327   ,                                       !- Number of Vertices
   8328   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   8329   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   8330   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8331   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8332 
   8333 BuildingSurface:Detailed,
   8334   Surface 109,                            !- Name
   8335   Floor,                                  !- Surface Type
   8336   000_Interior Floor,                     !- Construction Name
   8337   Thermal Zone 14,                        !- Zone Name
   8338   Surface,                                !- Outside Boundary Condition
   8339   Surface 84,                             !- Outside Boundary Condition Object
   8340   NoSun,                                  !- Sun Exposure
   8341   NoWind,                                 !- Wind Exposure
   8342   ,                                       !- View Factor to Ground
   8343   ,                                       !- Number of Vertices
   8344   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 1 {m}
   8345   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   8346   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   8347   10.228756555323, 3, 0;                  !- X,Y,Z Vertex 4 {m}
   8348 
   8349 BuildingSurface:Detailed,
   8350   Surface 110,                            !- Name
   8351   Wall,                                   !- Surface Type
   8352   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8353   Thermal Zone 14,                        !- Zone Name
   8354   Outdoors,                               !- Outside Boundary Condition
   8355   ,                                       !- Outside Boundary Condition Object
   8356   SunExposed,                             !- Sun Exposure
   8357   WindExposed,                            !- Wind Exposure
   8358   ,                                       !- View Factor to Ground
   8359   ,                                       !- Number of Vertices
   8360   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   8361   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   8362   13.228756555323, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   8363   13.228756555323, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   8364 
   8365 FenestrationSurface:Detailed,
   8366   Sub Surface 5,                          !- Name
   8367   Window,                                 !- Surface Type
   8368   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8369   Surface 110,                            !- Building Surface Name
   8370   ,                                       !- Outside Boundary Condition Object
   8371   ,                                       !- View Factor to Ground
   8372   ,                                       !- Shading Control Name
   8373   ,                                       !- Frame and Divider Name
   8374   ,                                       !- Multiplier
   8375   ,                                       !- Number of Vertices
   8376   0.0254, 0, 1.48185036275523,            !- X,Y,Z Vertex 1 {m}
   8377   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   8378   13.203356555323, 0, 1,                  !- X,Y,Z Vertex 3 {m}
   8379   13.203356555323, 0, 1.48185036275523;   !- X,Y,Z Vertex 4 {m}
   8380 
   8381 ZoneControl:Thermostat,
   8382   Thermal Zone 14 Thermostat,             !- Name
   8383   Thermal Zone 14,                        !- Zone or ZoneList Name
   8384   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   8385   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8386   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8387 
   8388 Schedule:Compact,
   8389   Thermal Zone 14 Thermostat Schedule,    !- Name
   8390   ,                                       !- Schedule Type Limits Name
   8391   Through: 12/31,                         !- Field 1
   8392   For: AllDays,                           !- Field 2
   8393   Until: 24:00,                           !- Field 3
   8394   4;                                      !- Field 4
   8395 
   8396 ZoneHVAC:EquipmentConnections,
   8397   Thermal Zone 14,                        !- Zone Name
   8398   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   8399   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   8400   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8401   Node 14,                                !- Zone Air Node Name
   8402   Node 88;                                !- Zone Return Air Node Name
   8403 
   8404 NodeList,
   8405   Port List 27,                           !- Name
   8406   Node 87;                                !- Node Name 1
   8407 
   8408 ZoneHVAC:EquipmentList,
   8409   Zone HVAC Equipment List 14,            !- Name
   8410   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8411   ZoneHVAC:AirDistributionUnit {aeebb23e-fe13-43be-95a0-d02123652023}, !- Zone Equipment Name 1
   8412   1,                                      !- Zone Equipment Cooling Sequence 1
   8413   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8414 
   8415 Sizing:Zone,
   8416   Thermal Zone 14,                        !- Zone or ZoneList Name
   8417   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8418   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8419   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8420   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8421   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8422   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8423   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8424   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8425   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8426   ,                                       !- Zone Heating Sizing Factor
   8427   ,                                       !- Zone Cooling Sizing Factor
   8428   DesignDay,                              !- Cooling Design Air Flow Method
   8429   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8430   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8431   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8432   0,                                      !- Cooling Minimum Air Flow Fraction
   8433   DesignDay,                              !- Heating Design Air Flow Method
   8434   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8435   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8436   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8437   0.3;                                    !- Heating Maximum Air Flow Fraction
   8438 
   8439 DesignSpecification:ZoneAirDistribution,
   8440   {9a96ed70-3cf9-4665-8552-31fe23aac9f8}, !- Name
   8441   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8442   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8443 
   8444 SetpointManager:Scheduled,
   8445   Setpoint Manager Scheduled 2,           !- Name
   8446   Temperature,                            !- Control Variable
   8447   Hot_Water_Temperature,                  !- Schedule Name
   8448   Node 37;                                !- Setpoint Node or NodeList Name
   8449 
   8450 OutputControl:Table:Style,
   8451   HTML;                                   !- Column Separator
   8452 
   8453 Output:Table:SummaryReports,
   8454   AllSummary;                             !- Report Name 1
   8455 
   8456 Output:VariableDictionary,
   8457   IDF,                                    !- Key Field
   8458   Unsorted;                               !- Sort Option
   8459 
   8460 Output:SQLite,
   8461   SimpleAndTabular;                       !- Option Type
   8462 
   8463 Output:Table:Monthly,
   8464   Building Monthly Cooling Load Report,   ! Name
   8465   3,                                      ! Digits After Decimal
   8466   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   8467   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8468   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   8469   Maximum,                                ! Aggregation Type for Variable or Meter 2
   8470   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   8471   ValueWhenMaxMin;
   8472 Output:Table:Monthly,
   8473   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   8474   3,                                      ! Digits After Decimal
   8475   Heating:Gasoline,                       ! Variable or Meter 1 Name
   8476   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   8477 
   8478 Output:Table:Monthly,
   8479   End Use Energy Consumption Electricity Monthly,   ! Name
   8480   3,                                      ! Digits After Decimal
   8481   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8482   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8483   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8484   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   8485   Cooling:Electricity,
   8486   SumOrAverage,
   8487   Fans:Electricity,
   8488   SumOrAverage,
   8489   Pumps:Electricity,
   8490   SumOrAverage;
   8491 
   8492 Output:Table:Monthly,
   8493   End Use Energy Consumption Electricity Monthly,   ! Name
   8494   3,                                      ! Digits After Decimal
   8495   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8496   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8497   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8498   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         688
  Maximum number of Alpha IDF Args=          30
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         688
  Number of Defaulted Fields=         550
  Number of Fields with Defaults=        1961
  Number of Autosized Fields=         146
  Number of Autosizable Fields =         184
  Number of Autocalculated Fields=         467
  Number of Autocalculatable Fields =         467
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       15559
 NumOfRVariable(Total)=       15559
 NumOfRVariable(Actual)=         166
 NumOfRVariable(Summed)=         165
 NumOfRVariable(Meter)=         165
 NumOfIVariable=         189
 NumOfIVariable(Total)=         189
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         191
 NumVarMeterArrays=         165
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         518
 MaxNumOfNodeConnections=           0
