  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 1,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 3,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 2,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   ActivityLevel 13,                       !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   activitylevel;                          !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature,                            !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 ScheduleTypeLimits,
     76   OnOff,                                  !- Name
     77   0,                                      !- Lower Limit Value {BasedOnField A3}
     78   1,                                      !- Upper Limit Value {BasedOnField A3}
     79   Discrete,                               !- Numeric Type
     80   availability;                           !- Unit Type
     81 
     82 ScheduleTypeLimits,
     83   Fraction,                               !- Name
     84   0,                                      !- Lower Limit Value {BasedOnField A3}
     85   1,                                      !- Upper Limit Value {BasedOnField A3}
     86   CONTINUOUS;                             !- Numeric Type
     87 
     88 Schedule:Day:Interval,
     89   Hot_Water_Temperature_Winter_Design_Day, !- Name
     90   Temperature 1,                          !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   67;                                     !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Always_On_Winter_Design_Day,            !- Name
     97   OnOff,                                  !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   1;                                      !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    104   ,                                       !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   24:00,                                  !- Time 1 {hh:mm}
    107   6.7;                                    !- Value Until Time 1
    108 
    109 Schedule:Day:Interval,
    110   Medium Office_Bldg_Occ Winter Design Day, !- Name
    111   Fraction,                               !- Schedule Type Limits Name
    112   No,                                     !- Interpolate to Timestep
    113   24:00,                                  !- Time 1 {hh:mm}
    114   0;                                      !- Value Until Time 1
    115 
    116 Schedule:Day:Interval,
    117   Medium Office_Bldg_Equip Summer Design Day, !- Name
    118   Fraction,                               !- Schedule Type Limits Name
    119   No,                                     !- Interpolate to Timestep
    120   24:00,                                  !- Time 1 {hh:mm}
    121   1;                                      !- Value Until Time 1
    122 
    123 Schedule:Day:Interval,
    124   Medium Office_Infil_Quarter_On Summer Design Day, !- Name
    125   Fraction,                               !- Schedule Type Limits Name
    126   No,                                     !- Interpolate to Timestep
    127   06:00,                                  !- Time 1 {hh:mm}
    128   1,                                      !- Value Until Time 1
    129   22:00,                                  !- Time 2 {hh:mm}
    130   0.25,                                   !- Value Until Time 2
    131   24:00,                                  !- Time 3 {hh:mm}
    132   1;                                      !- Value Until Time 3
    133 
    134 Schedule:Day:Interval,
    135   Medium Office_Activity Winter Design Day, !- Name
    136   ActivityLevel 13,                       !- Schedule Type Limits Name
    137   No,                                     !- Interpolate to Timestep
    138   24:00,                                  !- Time 1 {hh:mm}
    139   120;                                    !- Value Until Time 1
    140 
    141 Schedule:Day:Interval,
    142   Always_On_Default,                      !- Name
    143   OnOff,                                  !- Schedule Type Limits Name
    144   No,                                     !- Interpolate to Timestep
    145   24:00,                                  !- Time 1 {hh:mm}
    146   1;                                      !- Value Until Time 1
    147 
    148 Schedule:Day:Interval,
    149   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    150   Fraction,                               !- Schedule Type Limits Name
    151   No,                                     !- Interpolate to Timestep
    152   06:00,                                  !- Time 1 {hh:mm}
    153   0.3,                                    !- Value Until Time 1
    154   08:00,                                  !- Time 2 {hh:mm}
    155   0.4,                                    !- Value Until Time 2
    156   14:00,                                  !- Time 3 {hh:mm}
    157   0.5,                                    !- Value Until Time 3
    158   17:00,                                  !- Time 4 {hh:mm}
    159   0.35,                                   !- Value Until Time 4
    160   24:00,                                  !- Time 5 {hh:mm}
    161   0.3;                                    !- Value Until Time 5
    162 
    163 Schedule:Day:Interval,
    164   Cooling Sch Default,                    !- Name
    165   Temperature 3,                          !- Schedule Type Limits Name
    166   No,                                     !- Interpolate to Timestep
    167   24:00,                                  !- Time 1 {hh:mm}
    168   28;                                     !- Value Until Time 1
    169 
    170 Schedule:Day:Interval,
    171   Medium Office_Bldg_Equip Winter Design Day, !- Name
    172   Fraction,                               !- Schedule Type Limits Name
    173   No,                                     !- Interpolate to Timestep
    174   24:00,                                  !- Time 1 {hh:mm}
    175   0;                                      !- Value Until Time 1
    176 
    177 Schedule:Day:Interval,
    178   Medium Office_Bldg_Light Winter Design Day, !- Name
    179   Fraction,                               !- Schedule Type Limits Name
    180   No,                                     !- Interpolate to Timestep
    181   24:00,                                  !- Time 1 {hh:mm}
    182   0;                                      !- Value Until Time 1
    183 
    184 Schedule:Day:Interval,
    185   Heating Sch Default,                    !- Name
    186   Temperature 2,                          !- Schedule Type Limits Name
    187   No,                                     !- Interpolate to Timestep
    188   24:00,                                  !- Time 1 {hh:mm}
    189   24;                                     !- Value Until Time 1
    190 
    191 Schedule:Day:Interval,
    192   Medium Office_Infil_Quarter_On Winter Design Day, !- Name
    193   Fraction,                               !- Schedule Type Limits Name
    194   No,                                     !- Interpolate to Timestep
    195   06:00,                                  !- Time 1 {hh:mm}
    196   1,                                      !- Value Until Time 1
    197   18:00,                                  !- Time 2 {hh:mm}
    198   0.25,                                   !- Value Until Time 2
    199   24:00,                                  !- Time 3 {hh:mm}
    200   1;                                      !- Value Until Time 3
    201 
    202 Schedule:Day:Interval,
    203   Always_On_Summer_Design_Day,            !- Name
    204   OnOff,                                  !- Schedule Type Limits Name
    205   No,                                     !- Interpolate to Timestep
    206   24:00,                                  !- Time 1 {hh:mm}
    207   1;                                      !- Value Until Time 1
    208 
    209 Schedule:Day:Interval,
    210   Medium Office_Bldg_Light Default Schedule, !- Name
    211   Fraction,                               !- Schedule Type Limits Name
    212   No,                                     !- Interpolate to Timestep
    213   05:00,                                  !- Time 1 {hh:mm}
    214   0.05,                                   !- Value Until Time 1
    215   07:00,                                  !- Time 2 {hh:mm}
    216   0.1,                                    !- Value Until Time 2
    217   08:00,                                  !- Time 3 {hh:mm}
    218   0.3,                                    !- Value Until Time 3
    219   17:00,                                  !- Time 4 {hh:mm}
    220   0.9,                                    !- Value Until Time 4
    221   18:00,                                  !- Time 5 {hh:mm}
    222   0.7,                                    !- Value Until Time 5
    223   20:00,                                  !- Time 6 {hh:mm}
    224   0.5,                                    !- Value Until Time 6
    225   22:00,                                  !- Time 7 {hh:mm}
    226   0.3,                                    !- Value Until Time 7
    227   23:00,                                  !- Time 8 {hh:mm}
    228   0.1,                                    !- Value Until Time 8
    229   24:00,                                  !- Time 9 {hh:mm}
    230   0.05;                                   !- Value Until Time 9
    231 
    232 Schedule:Day:Interval,
    233   Chilled_Water_Temperature_Default,      !- Name
    234   ,                                       !- Schedule Type Limits Name
    235   No,                                     !- Interpolate to Timestep
    236   24:00,                                  !- Time 1 {hh:mm}
    237   6.7;                                    !- Value Until Time 1
    238 
    239 Schedule:Day:Interval,
    240   Medium Office_Infil_Quarter_On Default Schedule, !- Name
    241   Fraction,                               !- Schedule Type Limits Name
    242   No,                                     !- Interpolate to Timestep
    243   06:00,                                  !- Time 1 {hh:mm}
    244   1,                                      !- Value Until Time 1
    245   22:00,                                  !- Time 2 {hh:mm}
    246   0.25,                                   !- Value Until Time 2
    247   24:00,                                  !- Time 3 {hh:mm}
    248   1;                                      !- Value Until Time 3
    249 
    250 Schedule:Day:Interval,
    251   Deck_Temperature_Summer_Design_Day,     !- Name
    252   Temperature,                            !- Schedule Type Limits Name
    253   No,                                     !- Interpolate to Timestep
    254   24:00,                                  !- Time 1 {hh:mm}
    255   12.8;                                   !- Value Until Time 1
    256 
    257 Schedule:Day:Interval,
    258   Hot_Water_Temperature_Summer_Design_Day, !- Name
    259   Temperature 1,                          !- Schedule Type Limits Name
    260   No,                                     !- Interpolate to Timestep
    261   24:00,                                  !- Time 1 {hh:mm}
    262   67;                                     !- Value Until Time 1
    263 
    264 Schedule:Day:Interval,
    265   Medium Office_Bldg_Occ Summer Design Day, !- Name
    266   Fraction,                               !- Schedule Type Limits Name
    267   No,                                     !- Interpolate to Timestep
    268   06:00,                                  !- Time 1 {hh:mm}
    269   0,                                      !- Value Until Time 1
    270   22:00,                                  !- Time 2 {hh:mm}
    271   1,                                      !- Value Until Time 2
    272   24:00,                                  !- Time 3 {hh:mm}
    273   0.05;                                   !- Value Until Time 3
    274 
    275 Schedule:Day:Interval,
    276   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    277   ,                                       !- Schedule Type Limits Name
    278   No,                                     !- Interpolate to Timestep
    279   24:00,                                  !- Time 1 {hh:mm}
    280   6.7;                                    !- Value Until Time 1
    281 
    282 Schedule:Day:Interval,
    283   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
    284   Fraction,                               !- Schedule Type Limits Name
    285   No,                                     !- Interpolate to Timestep
    286   06:00,                                  !- Time 1 {hh:mm}
    287   0.05,                                   !- Value Until Time 1
    288   08:00,                                  !- Time 2 {hh:mm}
    289   0.1,                                    !- Value Until Time 2
    290   14:00,                                  !- Time 3 {hh:mm}
    291   0.5,                                    !- Value Until Time 3
    292   17:00,                                  !- Time 4 {hh:mm}
    293   0.15,                                   !- Value Until Time 4
    294   24:00,                                  !- Time 5 {hh:mm}
    295   0.05;                                   !- Value Until Time 5
    296 
    297 Schedule:Day:Interval,
    298   Medium Office_Bldg_Light Summer Design Day, !- Name
    299   Fraction,                               !- Schedule Type Limits Name
    300   No,                                     !- Interpolate to Timestep
    301   24:00,                                  !- Time 1 {hh:mm}
    302   1;                                      !- Value Until Time 1
    303 
    304 Schedule:Day:Interval,
    305   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    306   Fraction,                               !- Schedule Type Limits Name
    307   No,                                     !- Interpolate to Timestep
    308   24:00,                                  !- Time 1 {hh:mm}
    309   0;                                      !- Value Until Time 1
    310 
    311 Schedule:Day:Interval,
    312   Medium Office_Bldg_Equip Default Schedule, !- Name
    313   Fraction,                               !- Schedule Type Limits Name
    314   No,                                     !- Interpolate to Timestep
    315   08:00,                                  !- Time 1 {hh:mm}
    316   0.4,                                    !- Value Until Time 1
    317   12:00,                                  !- Time 2 {hh:mm}
    318   0.9,                                    !- Value Until Time 2
    319   13:00,                                  !- Time 3 {hh:mm}
    320   0.8,                                    !- Value Until Time 3
    321   17:00,                                  !- Time 4 {hh:mm}
    322   0.9,                                    !- Value Until Time 4
    323   18:00,                                  !- Time 5 {hh:mm}
    324   0.8,                                    !- Value Until Time 5
    325   20:00,                                  !- Time 6 {hh:mm}
    326   0.6,                                    !- Value Until Time 6
    327   22:00,                                  !- Time 7 {hh:mm}
    328   0.5,                                    !- Value Until Time 7
    329   24:00,                                  !- Time 8 {hh:mm}
    330   0.4;                                    !- Value Until Time 8
    331 
    332 Schedule:Day:Interval,
    333   Medium Office_Activity Summer Design Day, !- Name
    334   ActivityLevel 13,                       !- Schedule Type Limits Name
    335   No,                                     !- Interpolate to Timestep
    336   24:00,                                  !- Time 1 {hh:mm}
    337   120;                                    !- Value Until Time 1
    338 
    339 Schedule:Day:Interval,
    340   Deck_Temperature_Default,               !- Name
    341   Temperature,                            !- Schedule Type Limits Name
    342   No,                                     !- Interpolate to Timestep
    343   24:00,                                  !- Time 1 {hh:mm}
    344   12.8;                                   !- Value Until Time 1
    345 
    346 Schedule:Day:Interval,
    347   Medium Office_Activity Default Schedule, !- Name
    348   ActivityLevel 13,                       !- Schedule Type Limits Name
    349   No,                                     !- Interpolate to Timestep
    350   24:00,                                  !- Time 1 {hh:mm}
    351   120;                                    !- Value Until Time 1
    352 
    353 Schedule:Day:Interval,
    354   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    355   Fraction,                               !- Schedule Type Limits Name
    356   No,                                     !- Interpolate to Timestep
    357   06:00,                                  !- Time 1 {hh:mm}
    358   0,                                      !- Value Until Time 1
    359   08:00,                                  !- Time 2 {hh:mm}
    360   0.1,                                    !- Value Until Time 2
    361   14:00,                                  !- Time 3 {hh:mm}
    362   0.5,                                    !- Value Until Time 3
    363   17:00,                                  !- Time 4 {hh:mm}
    364   0.1,                                    !- Value Until Time 4
    365   24:00,                                  !- Time 5 {hh:mm}
    366   0;                                      !- Value Until Time 5
    367 
    368 Schedule:Day:Interval,
    369   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    370   Fraction,                               !- Schedule Type Limits Name
    371   No,                                     !- Interpolate to Timestep
    372   06:00,                                  !- Time 1 {hh:mm}
    373   1,                                      !- Value Until Time 1
    374   18:00,                                  !- Time 2 {hh:mm}
    375   0.25,                                   !- Value Until Time 2
    376   24:00,                                  !- Time 3 {hh:mm}
    377   1;                                      !- Value Until Time 3
    378 
    379 Schedule:Day:Interval,
    380   Medium Office_Bldg_Occ Default Schedule, !- Name
    381   Fraction,                               !- Schedule Type Limits Name
    382   No,                                     !- Interpolate to Timestep
    383   06:00,                                  !- Time 1 {hh:mm}
    384   0,                                      !- Value Until Time 1
    385   07:00,                                  !- Time 2 {hh:mm}
    386   0.1,                                    !- Value Until Time 2
    387   08:00,                                  !- Time 3 {hh:mm}
    388   0.2,                                    !- Value Until Time 3
    389   12:00,                                  !- Time 4 {hh:mm}
    390   0.95,                                   !- Value Until Time 4
    391   13:00,                                  !- Time 5 {hh:mm}
    392   0.5,                                    !- Value Until Time 5
    393   17:00,                                  !- Time 6 {hh:mm}
    394   0.95,                                   !- Value Until Time 6
    395   18:00,                                  !- Time 7 {hh:mm}
    396   0.7,                                    !- Value Until Time 7
    397   20:00,                                  !- Time 8 {hh:mm}
    398   0.4,                                    !- Value Until Time 8
    399   22:00,                                  !- Time 9 {hh:mm}
    400   0.1,                                    !- Value Until Time 9
    401   24:00,                                  !- Time 10 {hh:mm}
    402   0.05;                                   !- Value Until Time 10
    403 
    404 Schedule:Day:Interval,
    405   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
    406   Fraction,                               !- Schedule Type Limits Name
    407   No,                                     !- Interpolate to Timestep
    408   24:00,                                  !- Time 1 {hh:mm}
    409   0.05;                                   !- Value Until Time 1
    410 
    411 Schedule:Day:Interval,
    412   Deck_Temperature_Winter_Design_Day,     !- Name
    413   Temperature,                            !- Schedule Type Limits Name
    414   No,                                     !- Interpolate to Timestep
    415   24:00,                                  !- Time 1 {hh:mm}
    416   12.8;                                   !- Value Until Time 1
    417 
    418 Schedule:Day:Interval,
    419   Hot_Water_Temperature_Default,          !- Name
    420   Temperature 1,                          !- Schedule Type Limits Name
    421   No,                                     !- Interpolate to Timestep
    422   24:00,                                  !- Time 1 {hh:mm}
    423   67;                                     !- Value Until Time 1
    424 
    425 Schedule:Day:Interval,
    426   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    427   Fraction,                               !- Schedule Type Limits Name
    428   No,                                     !- Interpolate to Timestep
    429   24:00,                                  !- Time 1 {hh:mm}
    430   1;                                      !- Value Until Time 1
    431 
    432 Schedule:Day:Interval,
    433   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    434   Fraction,                               !- Schedule Type Limits Name
    435   No,                                     !- Interpolate to Timestep
    436   24:00,                                  !- Time 1 {hh:mm}
    437   0.3;                                    !- Value Until Time 1
    438 
    439 Schedule:Week:Daily,
    440   Schedule:Week:Daily {748ba047-4fe0-4215-8acd-3dce9fa30f99}, !- Name
    441   Always_On_Default,                      !- Sunday Schedule:Day Name
    442   Always_On_Default,                      !- Monday Schedule:Day Name
    443   Always_On_Default,                      !- Tuesday Schedule:Day Name
    444   Always_On_Default,                      !- Wednesday Schedule:Day Name
    445   Always_On_Default,                      !- Thursday Schedule:Day Name
    446   Always_On_Default,                      !- Friday Schedule:Day Name
    447   Always_On_Default,                      !- Saturday Schedule:Day Name
    448   Always_On_Default,                      !- Holiday Schedule:Day Name
    449   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    450   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    451   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    452   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    453 
    454 Schedule:Year,
    455   Always_On,                              !- Name
    456   OnOff,                                  !- Schedule Type Limits Name
    457   Schedule:Week:Daily {748ba047-4fe0-4215-8acd-3dce9fa30f99}, !- Schedule:Week Name 1
    458   1,                                      !- Start Month 1
    459   1,                                      !- Start Day 1
    460   12,                                     !- End Month 1
    461   31;                                     !- End Day 1
    462 
    463 Schedule:Week:Daily,
    464   Schedule:Week:Daily {9330f4a8-d987-4423-bd53-a1d0bacbc616}, !- Name
    465   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    466   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    467   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    468   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    469   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    470   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    471   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    472   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    473   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    474   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    475   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    476   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    477 
    478 Schedule:Year,
    479   Hot_Water_Temperature,                  !- Name
    480   Temperature 1,                          !- Schedule Type Limits Name
    481   Schedule:Week:Daily {9330f4a8-d987-4423-bd53-a1d0bacbc616}, !- Schedule:Week Name 1
    482   1,                                      !- Start Month 1
    483   1,                                      !- Start Day 1
    484   12,                                     !- End Month 1
    485   31;                                     !- End Day 1
    486 
    487 Schedule:Week:Daily,
    488   Schedule:Week:Daily {512f08aa-b13a-4912-8844-a8f2a4c0bf07}, !- Name
    489   Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    490   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    491   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    492   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    493   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    494   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    495   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    496   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    497   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    498   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    499   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    500   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    501 
    502 Schedule:Week:Daily,
    503   Schedule:Week:Daily {c564ef56-c102-4af7-b0ef-534abebf1a91}, !- Name
    504   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    505   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    506   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    507   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    508   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    509   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    510   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    511   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    512   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    513   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    514   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    515   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    516 
    517 Schedule:Year,
    518   Medium Office_Infil_Quarter_On,         !- Name
    519   Fraction,                               !- Schedule Type Limits Name
    520   Schedule:Week:Daily {512f08aa-b13a-4912-8844-a8f2a4c0bf07}, !- Schedule:Week Name 1
    521   1,                                      !- Start Month 1
    522   1,                                      !- Start Day 1
    523   1,                                      !- End Month 1
    524   3,                                      !- End Day 1
    525   Schedule:Week:Daily {c564ef56-c102-4af7-b0ef-534abebf1a91}, !- Schedule:Week Name 2
    526   1,                                      !- Start Month 2
    527   4,                                      !- Start Day 2
    528   12,                                     !- End Month 2
    529   31;                                     !- End Day 2
    530 
    531 Schedule:Week:Daily,
    532   Schedule:Week:Daily {8ed94299-814e-4f10-98e9-da8da8b11086}, !- Name
    533   Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    534   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    535   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    536   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    537   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    538   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    539   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    540   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    541   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    542   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    543   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    544   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    545 
    546 Schedule:Week:Daily,
    547   Schedule:Week:Daily {9c676508-440f-47bf-8466-d6dcc1850995}, !- Name
    548   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    549   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    550   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    551   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    552   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    553   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    554   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    555   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    556   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    557   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    558   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    559   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    560 
    561 Schedule:Year,
    562   Medium Office_Bldg_Light,               !- Name
    563   Fraction,                               !- Schedule Type Limits Name
    564   Schedule:Week:Daily {8ed94299-814e-4f10-98e9-da8da8b11086}, !- Schedule:Week Name 1
    565   1,                                      !- Start Month 1
    566   1,                                      !- Start Day 1
    567   1,                                      !- End Month 1
    568   3,                                      !- End Day 1
    569   Schedule:Week:Daily {9c676508-440f-47bf-8466-d6dcc1850995}, !- Schedule:Week Name 2
    570   1,                                      !- Start Month 2
    571   4,                                      !- Start Day 2
    572   12,                                     !- End Month 2
    573   31;                                     !- End Day 2
    574 
    575 Schedule:Week:Daily,
    576   Schedule:Week:Daily {3b263f87-2fc5-4ad6-8936-820b522b156b}, !- Name
    577   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    578   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    579   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    580   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    581   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    582   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    583   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    584   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    585   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    586   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    587   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    588   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    589 
    590 Schedule:Year,
    591   Chilled_Water_Temperature,              !- Name
    592   ,                                       !- Schedule Type Limits Name
    593   Schedule:Week:Daily {3b263f87-2fc5-4ad6-8936-820b522b156b}, !- Schedule:Week Name 1
    594   1,                                      !- Start Month 1
    595   1,                                      !- Start Day 1
    596   12,                                     !- End Month 1
    597   31;                                     !- End Day 1
    598 
    599 Schedule:Week:Daily,
    600   Schedule:Week:Daily {b92f2446-c082-4fcc-a75a-e1d1450b4ecb}, !- Name
    601   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    602   Cooling Sch Default,                    !- Monday Schedule:Day Name
    603   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    604   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    605   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    606   Cooling Sch Default,                    !- Friday Schedule:Day Name
    607   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    608   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    609   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    610   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    611   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    612   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    613 
    614 Schedule:Year,
    615   Cooling Sch,                            !- Name
    616   Temperature 3,                          !- Schedule Type Limits Name
    617   Schedule:Week:Daily {b92f2446-c082-4fcc-a75a-e1d1450b4ecb}, !- Schedule:Week Name 1
    618   1,                                      !- Start Month 1
    619   1,                                      !- Start Day 1
    620   12,                                     !- End Month 1
    621   31;                                     !- End Day 1
    622 
    623 Schedule:Week:Daily,
    624   Schedule:Week:Daily {c6842715-c622-48bb-a0dc-f5b1c34b80ed}, !- Name
    625   Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    626   Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
    627   Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    628   Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    629   Medium Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    630   Medium Office_Activity Default Schedule, !- Friday Schedule:Day Name
    631   Medium Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    632   Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    633   Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    634   Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    635   Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    636   Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    637 
    638 Schedule:Year,
    639   Medium Office_Activity,                 !- Name
    640   ActivityLevel 13,                       !- Schedule Type Limits Name
    641   Schedule:Week:Daily {c6842715-c622-48bb-a0dc-f5b1c34b80ed}, !- Schedule:Week Name 1
    642   1,                                      !- Start Month 1
    643   1,                                      !- Start Day 1
    644   12,                                     !- End Month 1
    645   31;                                     !- End Day 1
    646 
    647 Schedule:Week:Daily,
    648   Schedule:Week:Daily {1820674c-d9aa-4d5b-94d2-4a2abf18bec6}, !- Name
    649   Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    650   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    651   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    652   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    653   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    654   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    655   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    656   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    657   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    658   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    659   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    660   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    661 
    662 Schedule:Week:Daily,
    663   Schedule:Week:Daily {0732c738-d7ef-401e-a944-e5b735a718ec}, !- Name
    664   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    665   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    666   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    667   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    668   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    669   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    670   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    671   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    672   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    673   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    674   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    675   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    676 
    677 Schedule:Year,
    678   Medium Office_Bldg_Occ,                 !- Name
    679   Fraction,                               !- Schedule Type Limits Name
    680   Schedule:Week:Daily {1820674c-d9aa-4d5b-94d2-4a2abf18bec6}, !- Schedule:Week Name 1
    681   1,                                      !- Start Month 1
    682   1,                                      !- Start Day 1
    683   1,                                      !- End Month 1
    684   3,                                      !- End Day 1
    685   Schedule:Week:Daily {0732c738-d7ef-401e-a944-e5b735a718ec}, !- Schedule:Week Name 2
    686   1,                                      !- Start Month 2
    687   4,                                      !- Start Day 2
    688   12,                                     !- End Month 2
    689   31;                                     !- End Day 2
    690 
    691 Schedule:Week:Daily,
    692   Schedule:Week:Daily {b1962bc6-8a2f-4171-b2e2-4c9c14c8b9a3}, !- Name
    693   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    694   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    695   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    696   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    697   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    698   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    699   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    700   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    701   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    702   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    703   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    704   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    705 
    706 Schedule:Year,
    707   Deck_Temperature,                       !- Name
    708   Temperature,                            !- Schedule Type Limits Name
    709   Schedule:Week:Daily {b1962bc6-8a2f-4171-b2e2-4c9c14c8b9a3}, !- Schedule:Week Name 1
    710   1,                                      !- Start Month 1
    711   1,                                      !- Start Day 1
    712   12,                                     !- End Month 1
    713   31;                                     !- End Day 1
    714 
    715 Schedule:Week:Daily,
    716   Schedule:Week:Daily {9a3accc8-2bee-4944-90c2-bba456f6b313}, !- Name
    717   Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    718   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    719   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    720   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    721   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    722   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    723   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    724   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    725   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    726   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    727   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    728   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    729 
    730 Schedule:Week:Daily,
    731   Schedule:Week:Daily {f58e5e64-06dc-41be-bb5e-f7a1a43ff93a}, !- Name
    732   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    733   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    734   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    735   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    736   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    737   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    738   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    739   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    740   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    741   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    742   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    743   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    744 
    745 Schedule:Year,
    746   Medium Office_Bldg_Equip,               !- Name
    747   Fraction,                               !- Schedule Type Limits Name
    748   Schedule:Week:Daily {9a3accc8-2bee-4944-90c2-bba456f6b313}, !- Schedule:Week Name 1
    749   1,                                      !- Start Month 1
    750   1,                                      !- Start Day 1
    751   1,                                      !- End Month 1
    752   3,                                      !- End Day 1
    753   Schedule:Week:Daily {f58e5e64-06dc-41be-bb5e-f7a1a43ff93a}, !- Schedule:Week Name 2
    754   1,                                      !- Start Month 2
    755   4,                                      !- Start Day 2
    756   12,                                     !- End Month 2
    757   31;                                     !- End Day 2
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {f914a446-710f-4964-b6f2-307773b8e511}, !- Name
    761   Heating Sch Default,                    !- Sunday Schedule:Day Name
    762   Heating Sch Default,                    !- Monday Schedule:Day Name
    763   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    764   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    765   Heating Sch Default,                    !- Thursday Schedule:Day Name
    766   Heating Sch Default,                    !- Friday Schedule:Day Name
    767   Heating Sch Default,                    !- Saturday Schedule:Day Name
    768   Heating Sch Default,                    !- Holiday Schedule:Day Name
    769   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    770   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    771   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    772   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Heating Sch,                            !- Name
    776   Temperature 2,                          !- Schedule Type Limits Name
    777   Schedule:Week:Daily {f914a446-710f-4964-b6f2-307773b8e511}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   12,                                     !- End Month 1
    781   31;                                     !- End Day 1
    782 
    783 AirLoopHVAC,
    784   Air Loop HVAC 1,                        !- Name
    785   Air Loop HVAC 1 Controllers,            !- Controller List Name
    786   AvailabilityManagerAssignmentList {fdbe9d47-5e64-4e14-ad0b-0b6c434ea837}, !- Availability Manager List Name
    787   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    788   BranchList {ffa76460-01e3-4b3f-b7cd-5f9918bd0538}, !- Branch List Name
    789   ,                                       !- Connector List Name
    790   Node 101,                               !- Supply Side Inlet Node Name
    791   Node 104,                               !- Demand Side Outlet Node Name
    792   Node 103,                               !- Demand Side Inlet Node Names
    793   Node 102;                               !- Supply Side Outlet Node Names
    794 
    795 Sizing:System,
    796   Air Loop HVAC 1,                        !- AirLoop Name
    797   Sensible,                               !- Type of Load to Size On
    798   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    799   0.3,                                    !- Minimum System Air Flow Ratio
    800   7,                                      !- Preheat Design Temperature {C}
    801   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    802   12.8,                                   !- Precool Design Temperature {C}
    803   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    804   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    805   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    806   NonCoincident,                          !- Sizing Option
    807   Yes,                                    !- 100% Outdoor Air in Cooling
    808   Yes,                                    !- 100% Outdoor Air in Heating
    809   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    810   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    811   DesignDay,                              !- Cooling Design Air Flow Method
    812   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    813   DesignDay,                              !- Heating Design Air Flow Method
    814   0,                                      !- Heating Design Air Flow Rate {m3/s}
    815   ZoneSum;                                !- System Outdoor Air Method
    816 
    817 AirLoopHVAC:ControllerList,
    818   Air Loop HVAC 1 Controllers,            !- Name
    819   Controller:WaterCoil,                   !- Controller Object Type 1
    820   Controller Water Coil 1;                !- Controller Name 1
    821 
    822 Controller:WaterCoil,
    823   Controller Water Coil 1,                !- Name
    824   Temperature,                            !- Control Variable
    825   Normal,                                 !- Action
    826   Flow,                                   !- Actuator Variable
    827   Node 110,                               !- Sensor Node Name
    828   Node 116,                               !- Actuator Node Name
    829   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    830   Autosize,                               !- Maximum Actuated Flow {m3/s}
    831   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    832 
    833 AvailabilityManagerAssignmentList,
    834   AvailabilityManagerAssignmentList {fdbe9d47-5e64-4e14-ad0b-0b6c434ea837}, !- Name
    835   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    836   AvailabilityManager:Scheduled {b915809e-55ed-44bb-b35d-3f33ade6ce6d}; !- Availability Manager Name 1
    837 
    838 AvailabilityManager:Scheduled,
    839   AvailabilityManager:Scheduled {b915809e-55ed-44bb-b35d-3f33ade6ce6d}, !- Name
    840   Schedule:Compact {00b4d9a1-7bb5-44ef-af5f-f6d7cb700aea}; !- Schedule Name
    841 
    842 Schedule:Compact,
    843   Schedule:Compact {00b4d9a1-7bb5-44ef-af5f-f6d7cb700aea}, !- Name
    844   ,                                       !- Schedule Type Limits Name
    845   Through: 12/31,                         !- Field 1
    846   For: AllDays,                           !- Field 2
    847   Until: 24:00,                           !- Field 3
    848   1.0;                                    !- Field 4
    849 
    850 BranchList,
    851   BranchList {ffa76460-01e3-4b3f-b7cd-5f9918bd0538}, !- Name
    852   Branch {f67d2460-d313-4de6-b1c6-502e82235ac6}; !- Branch Name 1
    853 
    854 Branch,
    855   Branch {f67d2460-d313-4de6-b1c6-502e82235ac6}, !- Name
    856   AutoSize,                               !- Maximum Flow Rate {m3/s}
    857   ,                                       !- Pressure Drop Curve Name
    858   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    859   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    860   Node 101,                               !- Component Inlet Node Name 1
    861   Node 108,                               !- Component Outlet Node Name 1
    862   Passive,                                !- Component Branch Control Type 1
    863   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    864   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    865   Node 108,                               !- Component Inlet Node Name 2
    866   Node 109,                               !- Component Outlet Node Name 2
    867   Passive,                                !- Component Branch Control Type 2
    868   Coil:Heating:Water,                     !- Component Object Type 3
    869   Coil Heating Water 1,                   !- Component Name 3
    870   Node 109,                               !- Component Inlet Node Name 3
    871   Node 110,                               !- Component Outlet Node Name 3
    872   Passive,                                !- Component Branch Control Type 3
    873   Fan:VariableVolume,                     !- Component Object Type 4
    874   Fan Variable Volume 1,                  !- Component Name 4
    875   Node 110,                               !- Component Inlet Node Name 4
    876   Node 102,                               !- Component Outlet Node Name 4
    877   Passive;                                !- Component Branch Control Type 4
    878 
    879 AirLoopHVAC:OutdoorAirSystem,
    880   Air Loop HVAC Outdoor Air System 1,     !- Name
    881   AirLoopHVAC:ControllerList {7ad00d57-4e82-4484-8ea7-f2bd11397ad0}, !- Controller List Name
    882   AirLoopHVAC:OutdoorAirSystem:EquipmentList {4a9c90c0-e134-4bf7-803f-42a428237e45}, !- Outdoor Air Equipment List Name
    883   AvailabilityManagerAssignmentList {91ea62e9-1161-47a9-9716-863d730f2881}; !- Availability Manager List Name
    884 
    885 AirLoopHVAC:ControllerList,
    886   AirLoopHVAC:ControllerList {7ad00d57-4e82-4484-8ea7-f2bd11397ad0}, !- Name
    887   Controller:OutdoorAir,                  !- Controller Object Type 1
    888   Controller Outdoor Air 1;               !- Controller Name 1
    889 
    890 Controller:OutdoorAir,
    891   Controller Outdoor Air 1,               !- Name
    892   Node 107,                               !- Relief Air Outlet Node Name
    893   Node 101,                               !- Return Air Node Name
    894   Node 108,                               !- Mixed Air Node Name
    895   Node 106,                               !- Actuator Node Name
    896   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    897   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    898   FixedDryBulb,                           !- Economizer Control Type
    899   ModulateFlow,                           !- Economizer Control Action Type
    900   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    901   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    902   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    903   ,                                       !- Electronic Enthalpy Limit Curve Name
    904   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    905   NoLockout,                              !- Lockout Type
    906   FixedMinimum,                           !- Minimum Limit Type
    907   ,                                       !- Minimum Outdoor Air Schedule Name
    908   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    909   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    910   ,                                       !- Mechanical Ventilation Controller Name
    911   ,                                       !- Time of Day Economizer Control Schedule Name
    912   No,                                     !- High Humidity Control
    913   ,                                       !- Humidistat Control Zone Name
    914   ,                                       !- High Humidity Outdoor Air Flow Ratio
    915   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    916   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    917 
    918 AvailabilityManagerAssignmentList,
    919   AvailabilityManagerAssignmentList {91ea62e9-1161-47a9-9716-863d730f2881}, !- Name
    920   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    921   AvailabilityManager:Scheduled {4ff541c8-8d2c-43db-8bfa-dd1013e7e59f}; !- Availability Manager Name 1
    922 
    923 AvailabilityManager:Scheduled,
    924   AvailabilityManager:Scheduled {4ff541c8-8d2c-43db-8bfa-dd1013e7e59f}, !- Name
    925   Schedule:Compact {84756e9a-b421-4672-a500-6113d6862a43}; !- Schedule Name
    926 
    927 Schedule:Compact,
    928   Schedule:Compact {84756e9a-b421-4672-a500-6113d6862a43}, !- Name
    929   ,                                       !- Schedule Type Limits Name
    930   Through: 12/31,                         !- Field 1
    931   For: AllDays,                           !- Field 2
    932   Until: 24:00,                           !- Field 3
    933   1.0;                                    !- Field 4
    934 
    935 OutdoorAir:NodeList,
    936   Node 106;                               !- Node or NodeList Name 1
    937 
    938 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    939   AirLoopHVAC:OutdoorAirSystem:EquipmentList {4a9c90c0-e134-4bf7-803f-42a428237e45}, !- Name
    940   OutdoorAir:Mixer,                       !- Component Object Type 1
    941   OutdoorAir:Mixer {8badc005-2fb5-4186-ae4b-be8fb4826366}; !- Component Name 1
    942 
    943 OutdoorAir:Mixer,
    944   OutdoorAir:Mixer {8badc005-2fb5-4186-ae4b-be8fb4826366}, !- Name
    945   Node 108,                               !- Mixed Air Node Name
    946   Node 106,                               !- Outdoor Air Stream Node Name
    947   Node 107,                               !- Relief Air Stream Node Name
    948   Node 101;                               !- Return Air Stream Node Name
    949 
    950 SetpointManager:MixedAir,
    951   Setpoint Manager Mixed Air 3,           !- Name
    952   Temperature,                            !- Control Variable
    953   Node 102,                               !- Reference Setpoint Node Name
    954   Node 110,                               !- Fan Inlet Node Name
    955   Node 102,                               !- Fan Outlet Node Name
    956   Node 108;                               !- Setpoint Node or NodeList Name
    957 
    958 CoilSystem:Cooling:DX,
    959   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    960   Always_On,                              !- Availability Schedule Name
    961   Node 108,                               !- DX Cooling Coil System Inlet Node Name
    962   Node 109,                               !- DX Cooling Coil System Outlet Node Name
    963   Node 109,                               !- DX Cooling Coil System Sensor Node Name
    964   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    965   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    966 
    967 Coil:Cooling:DX:TwoSpeed,
    968   Coil Cooling DX Two Speed 1,            !- Name
    969   Always_On,                              !- Availability Schedule Name
    970   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    971   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    972   5.5,                                    !- Rated High Speed COP {W/W}
    973   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    974   ,                                       !- Unit Internal Static Air Pressure {Pa}
    975   Node 108,                               !- Air Inlet Node Name
    976   Node 109,                               !- Air Outlet Node Name
    977   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    978   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    979   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    980   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    981   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    982   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    983   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    984   6.6,                                    !- Rated Low Speed COP {W/W}
    985   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    986   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    987   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    988   ,                                       !- Condenser Air Inlet Node Name
    989   AirCooled,                              !- Condenser Type
    990   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    991   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    992   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    993   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    994   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    995   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    996   ,                                       !- Supply Water Storage Tank Name
    997   ,                                       !- Condensate Collection Water Storage Tank Name
    998   10,                                     !- Basin Heater Capacity {W/K}
    999   2;                                      !- Basin Heater Setpoint Temperature {C}
   1000 
   1001 SetpointManager:MixedAir,
   1002   Setpoint Manager Mixed Air 2,           !- Name
   1003   Temperature,                            !- Control Variable
   1004   Node 102,                               !- Reference Setpoint Node Name
   1005   Node 110,                               !- Fan Inlet Node Name
   1006   Node 102,                               !- Fan Outlet Node Name
   1007   Node 109;                               !- Setpoint Node or NodeList Name
   1008 
   1009 Curve:Biquadratic,
   1010   Curve Biquadratic 1,                    !- Name
   1011   0.42415,                                !- Coefficient1 Constant
   1012   0.04426,                                !- Coefficient2 x
   1013   -0.00042,                               !- Coefficient3 x**2
   1014   0.00333,                                !- Coefficient4 y
   1015   -8e-05,                                 !- Coefficient5 y**2
   1016   -0.00021,                               !- Coefficient6 x*y
   1017   17,                                     !- Minimum Value of x {BasedOnField A2}
   1018   22,                                     !- Maximum Value of x {BasedOnField A2}
   1019   13,                                     !- Minimum Value of y {BasedOnField A3}
   1020   46;                                     !- Maximum Value of y {BasedOnField A3}
   1021 
   1022 Curve:Quadratic,
   1023   Curve Quadratic 1,                      !- Name
   1024   0.77136,                                !- Coefficient1 Constant
   1025   0.34053,                                !- Coefficient2 x
   1026   -0.11088,                               !- Coefficient3 x**2
   1027   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1028   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1029 
   1030 Curve:Biquadratic,
   1031   Curve Biquadratic 2,                    !- Name
   1032   1.23649,                                !- Coefficient1 Constant
   1033   -0.02431,                               !- Coefficient2 x
   1034   0.00057,                                !- Coefficient3 x**2
   1035   -0.01434,                               !- Coefficient4 y
   1036   0.00063,                                !- Coefficient5 y**2
   1037   -0.00038,                               !- Coefficient6 x*y
   1038   17,                                     !- Minimum Value of x {BasedOnField A2}
   1039   22,                                     !- Maximum Value of x {BasedOnField A2}
   1040   13,                                     !- Minimum Value of y {BasedOnField A3}
   1041   46;                                     !- Maximum Value of y {BasedOnField A3}
   1042 
   1043 Curve:Quadratic,
   1044   Curve Quadratic 2,                      !- Name
   1045   1.2055,                                 !- Coefficient1 Constant
   1046   -0.32953,                               !- Coefficient2 x
   1047   0.12308,                                !- Coefficient3 x**2
   1048   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1049   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1050 
   1051 Curve:Quadratic,
   1052   Curve Quadratic 3,                      !- Name
   1053   0.771,                                  !- Coefficient1 Constant
   1054   0.229,                                  !- Coefficient2 x
   1055   0,                                      !- Coefficient3 x**2
   1056   0,                                      !- Minimum Value of x {BasedOnField A2}
   1057   1;                                      !- Maximum Value of x {BasedOnField A2}
   1058 
   1059 Curve:Biquadratic,
   1060   Curve Biquadratic 3,                    !- Name
   1061   0,                                      !- Coefficient1 Constant
   1062   0,                                      !- Coefficient2 x
   1063   0,                                      !- Coefficient3 x**2
   1064   0,                                      !- Coefficient4 y
   1065   0,                                      !- Coefficient5 y**2
   1066   0,                                      !- Coefficient6 x*y
   1067   0,                                      !- Minimum Value of x {BasedOnField A2}
   1068   1,                                      !- Maximum Value of x {BasedOnField A2}
   1069   0,                                      !- Minimum Value of y {BasedOnField A3}
   1070   1;                                      !- Maximum Value of y {BasedOnField A3}
   1071 
   1072 Curve:Biquadratic,
   1073   Curve Biquadratic 4,                    !- Name
   1074   0,                                      !- Coefficient1 Constant
   1075   0,                                      !- Coefficient2 x
   1076   0,                                      !- Coefficient3 x**2
   1077   0,                                      !- Coefficient4 y
   1078   0,                                      !- Coefficient5 y**2
   1079   0,                                      !- Coefficient6 x*y
   1080   0,                                      !- Minimum Value of x {BasedOnField A2}
   1081   1,                                      !- Maximum Value of x {BasedOnField A2}
   1082   0,                                      !- Minimum Value of y {BasedOnField A3}
   1083   1;                                      !- Maximum Value of y {BasedOnField A3}
   1084 
   1085 Coil:Heating:Water,
   1086   Coil Heating Water 1,                   !- Name
   1087   Always_On,                              !- Availability Schedule Name
   1088   Autosize,                               !- U-Factor Times Area Value {W/K}
   1089   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1090   Node 116,                               !- Water Inlet Node Name
   1091   Node 122,                               !- Water Outlet Node Name
   1092   Node 109,                               !- Air Inlet Node Name
   1093   Node 110,                               !- Air Outlet Node Name
   1094   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1095   Autosize,                               !- Rated Capacity {W}
   1096   82.2,                                   !- Rated Inlet Water Temperature {C}
   1097   16.6,                                   !- Rated Inlet Air Temperature {C}
   1098   71.1,                                   !- Rated Outlet Water Temperature {C}
   1099   32.2,                                   !- Rated Outlet Air Temperature {C}
   1100   0.5;                                    !- Rated Ratio for Air and Water Convection
   1101 
   1102 SetpointManager:MixedAir,
   1103   Setpoint Manager Mixed Air 1,           !- Name
   1104   Temperature,                            !- Control Variable
   1105   Node 102,                               !- Reference Setpoint Node Name
   1106   Node 110,                               !- Fan Inlet Node Name
   1107   Node 102,                               !- Fan Outlet Node Name
   1108   Node 110;                               !- Setpoint Node or NodeList Name
   1109 
   1110 Fan:VariableVolume,
   1111   Fan Variable Volume 1,                  !- Name
   1112   Always_On,                              !- Availability Schedule Name
   1113   0.5,                                    !- Fan Efficiency
   1114   500,                                    !- Pressure Rise {Pa}
   1115   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1116   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1117   0,                                      !- Fan Power Minimum Flow Fraction
   1118   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1119   0.93,                                   !- Motor Efficiency
   1120   1,                                      !- Motor In Airstream Fraction
   1121   0.040759894,                            !- Fan Power Coefficient 1
   1122   0.08804497,                             !- Fan Power Coefficient 2
   1123   -0.07292612,                            !- Fan Power Coefficient 3
   1124   0.943739823,                            !- Fan Power Coefficient 4
   1125   0,                                      !- Fan Power Coefficient 5
   1126   Node 110,                               !- Air Inlet Node Name
   1127   Node 102;                               !- Air Outlet Node Name
   1128 
   1129 SetpointManager:Scheduled,
   1130   Setpoint Manager Scheduled 1,           !- Name
   1131   Temperature,                            !- Control Variable
   1132   Deck_Temperature,                       !- Schedule Name
   1133   Node 102;                               !- Setpoint Node or NodeList Name
   1134 
   1135 AirLoopHVAC:SupplyPath,
   1136   AirLoopHVAC:SupplyPath {becedd1d-9299-4ed4-b91a-665e8904524c}, !- Name
   1137   Node 103,                               !- Supply Air Path Inlet Node Name
   1138   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1139   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1140 
   1141 AirLoopHVAC:ZoneSplitter,
   1142   Air Loop HVAC Zone Splitter 1,          !- Name
   1143   Node 103,                               !- Inlet Node Name
   1144   Node 124,                               !- Outlet Node Name 1
   1145   Node 129,                               !- Outlet Node Name 2
   1146   Node 134,                               !- Outlet Node Name 3
   1147   Node 139,                               !- Outlet Node Name 4
   1148   Node 144,                               !- Outlet Node Name 5
   1149   Node 149,                               !- Outlet Node Name 6
   1150   Node 154,                               !- Outlet Node Name 7
   1151   Node 159,                               !- Outlet Node Name 8
   1152   Node 164,                               !- Outlet Node Name 9
   1153   Node 169,                               !- Outlet Node Name 10
   1154   Node 174,                               !- Outlet Node Name 11
   1155   Node 179,                               !- Outlet Node Name 12
   1156   Node 184,                               !- Outlet Node Name 13
   1157   Node 189,                               !- Outlet Node Name 14
   1158   Node 194,                               !- Outlet Node Name 15
   1159   Node 199,                               !- Outlet Node Name 16
   1160   Node 204,                               !- Outlet Node Name 17
   1161   Node 209,                               !- Outlet Node Name 18
   1162   Node 214,                               !- Outlet Node Name 19
   1163   Node 219,                               !- Outlet Node Name 20
   1164   Node 224,                               !- Outlet Node Name 21
   1165   Node 229,                               !- Outlet Node Name 22
   1166   Node 234,                               !- Outlet Node Name 23
   1167   Node 239,                               !- Outlet Node Name 24
   1168   Node 244,                               !- Outlet Node Name 25
   1169   Node 249,                               !- Outlet Node Name 26
   1170   Node 254,                               !- Outlet Node Name 27
   1171   Node 259,                               !- Outlet Node Name 28
   1172   Node 264,                               !- Outlet Node Name 29
   1173   Node 269,                               !- Outlet Node Name 30
   1174   Node 274,                               !- Outlet Node Name 31
   1175   Node 279,                               !- Outlet Node Name 32
   1176   Node 284,                               !- Outlet Node Name 33
   1177   Node 289,                               !- Outlet Node Name 34
   1178   Node 294,                               !- Outlet Node Name 35
   1179   Node 299,                               !- Outlet Node Name 36
   1180   Node 304,                               !- Outlet Node Name 37
   1181   Node 309,                               !- Outlet Node Name 38
   1182   Node 314,                               !- Outlet Node Name 39
   1183   Node 319,                               !- Outlet Node Name 40
   1184   Node 324,                               !- Outlet Node Name 41
   1185   Node 329,                               !- Outlet Node Name 42
   1186   Node 334,                               !- Outlet Node Name 43
   1187   Node 339,                               !- Outlet Node Name 44
   1188   Node 344,                               !- Outlet Node Name 45
   1189   Node 349,                               !- Outlet Node Name 46
   1190   Node 354,                               !- Outlet Node Name 47
   1191   Node 359,                               !- Outlet Node Name 48
   1192   Node 364,                               !- Outlet Node Name 49
   1193   Node 369,                               !- Outlet Node Name 50
   1194   Node 374,                               !- Outlet Node Name 51
   1195   Node 379,                               !- Outlet Node Name 52
   1196   Node 384,                               !- Outlet Node Name 53
   1197   Node 389,                               !- Outlet Node Name 54
   1198   Node 394,                               !- Outlet Node Name 55
   1199   Node 399,                               !- Outlet Node Name 56
   1200   Node 404,                               !- Outlet Node Name 57
   1201   Node 409,                               !- Outlet Node Name 58
   1202   Node 414,                               !- Outlet Node Name 59
   1203   Node 419,                               !- Outlet Node Name 60
   1204   Node 424,                               !- Outlet Node Name 61
   1205   Node 429,                               !- Outlet Node Name 62
   1206   Node 434,                               !- Outlet Node Name 63
   1207   Node 439,                               !- Outlet Node Name 64
   1208   Node 444,                               !- Outlet Node Name 65
   1209   Node 449,                               !- Outlet Node Name 66
   1210   Node 454,                               !- Outlet Node Name 67
   1211   Node 459,                               !- Outlet Node Name 68
   1212   Node 464,                               !- Outlet Node Name 69
   1213   Node 469,                               !- Outlet Node Name 70
   1214   Node 474,                               !- Outlet Node Name 71
   1215   Node 479,                               !- Outlet Node Name 72
   1216   Node 484,                               !- Outlet Node Name 73
   1217   Node 489,                               !- Outlet Node Name 74
   1218   Node 494,                               !- Outlet Node Name 75
   1219   Node 499,                               !- Outlet Node Name 76
   1220   Node 504,                               !- Outlet Node Name 77
   1221   Node 509,                               !- Outlet Node Name 78
   1222   Node 514,                               !- Outlet Node Name 79
   1223   Node 519,                               !- Outlet Node Name 80
   1224   Node 524,                               !- Outlet Node Name 81
   1225   Node 529,                               !- Outlet Node Name 82
   1226   Node 534,                               !- Outlet Node Name 83
   1227   Node 539,                               !- Outlet Node Name 84
   1228   Node 544,                               !- Outlet Node Name 85
   1229   Node 549,                               !- Outlet Node Name 86
   1230   Node 554,                               !- Outlet Node Name 87
   1231   Node 559,                               !- Outlet Node Name 88
   1232   Node 564,                               !- Outlet Node Name 89
   1233   Node 569,                               !- Outlet Node Name 90
   1234   Node 574,                               !- Outlet Node Name 91
   1235   Node 579,                               !- Outlet Node Name 92
   1236   Node 584,                               !- Outlet Node Name 93
   1237   Node 589,                               !- Outlet Node Name 94
   1238   Node 594,                               !- Outlet Node Name 95
   1239   Node 599,                               !- Outlet Node Name 96
   1240   Node 604,                               !- Outlet Node Name 97
   1241   Node 609,                               !- Outlet Node Name 98
   1242   Node 614,                               !- Outlet Node Name 99
   1243   Node 619;                               !- Outlet Node Name 100
   1244 
   1245 AirLoopHVAC:ReturnPath,
   1246   AirLoopHVAC:ReturnPath {1dcda4ea-99cd-4d9d-bc4a-89b8a4760282}, !- Name
   1247   Node 104,                               !- Return Air Path Outlet Node Name
   1248   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1249   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1250 
   1251 AirLoopHVAC:ZoneMixer,
   1252   Air Loop HVAC Zone Mixer 1,             !- Name
   1253   Node 104,                               !- Outlet Node Name
   1254   Node 123,                               !- Inlet Node Name 1
   1255   Node 128,                               !- Inlet Node Name 2
   1256   Node 133,                               !- Inlet Node Name 3
   1257   Node 138,                               !- Inlet Node Name 4
   1258   Node 143,                               !- Inlet Node Name 5
   1259   Node 148,                               !- Inlet Node Name 6
   1260   Node 153,                               !- Inlet Node Name 7
   1261   Node 158,                               !- Inlet Node Name 8
   1262   Node 163,                               !- Inlet Node Name 9
   1263   Node 168,                               !- Inlet Node Name 10
   1264   Node 173,                               !- Inlet Node Name 11
   1265   Node 178,                               !- Inlet Node Name 12
   1266   Node 183,                               !- Inlet Node Name 13
   1267   Node 188,                               !- Inlet Node Name 14
   1268   Node 193,                               !- Inlet Node Name 15
   1269   Node 198,                               !- Inlet Node Name 16
   1270   Node 203,                               !- Inlet Node Name 17
   1271   Node 208,                               !- Inlet Node Name 18
   1272   Node 213,                               !- Inlet Node Name 19
   1273   Node 218,                               !- Inlet Node Name 20
   1274   Node 223,                               !- Inlet Node Name 21
   1275   Node 228,                               !- Inlet Node Name 22
   1276   Node 233,                               !- Inlet Node Name 23
   1277   Node 238,                               !- Inlet Node Name 24
   1278   Node 243,                               !- Inlet Node Name 25
   1279   Node 248,                               !- Inlet Node Name 26
   1280   Node 253,                               !- Inlet Node Name 27
   1281   Node 258,                               !- Inlet Node Name 28
   1282   Node 263,                               !- Inlet Node Name 29
   1283   Node 268,                               !- Inlet Node Name 30
   1284   Node 273,                               !- Inlet Node Name 31
   1285   Node 278,                               !- Inlet Node Name 32
   1286   Node 283,                               !- Inlet Node Name 33
   1287   Node 288,                               !- Inlet Node Name 34
   1288   Node 293,                               !- Inlet Node Name 35
   1289   Node 298,                               !- Inlet Node Name 36
   1290   Node 303,                               !- Inlet Node Name 37
   1291   Node 308,                               !- Inlet Node Name 38
   1292   Node 313,                               !- Inlet Node Name 39
   1293   Node 318,                               !- Inlet Node Name 40
   1294   Node 323,                               !- Inlet Node Name 41
   1295   Node 328,                               !- Inlet Node Name 42
   1296   Node 333,                               !- Inlet Node Name 43
   1297   Node 338,                               !- Inlet Node Name 44
   1298   Node 343,                               !- Inlet Node Name 45
   1299   Node 348,                               !- Inlet Node Name 46
   1300   Node 353,                               !- Inlet Node Name 47
   1301   Node 358,                               !- Inlet Node Name 48
   1302   Node 363,                               !- Inlet Node Name 49
   1303   Node 368,                               !- Inlet Node Name 50
   1304   Node 373,                               !- Inlet Node Name 51
   1305   Node 378,                               !- Inlet Node Name 52
   1306   Node 383,                               !- Inlet Node Name 53
   1307   Node 388,                               !- Inlet Node Name 54
   1308   Node 393,                               !- Inlet Node Name 55
   1309   Node 398,                               !- Inlet Node Name 56
   1310   Node 403,                               !- Inlet Node Name 57
   1311   Node 408,                               !- Inlet Node Name 58
   1312   Node 413,                               !- Inlet Node Name 59
   1313   Node 418,                               !- Inlet Node Name 60
   1314   Node 423,                               !- Inlet Node Name 61
   1315   Node 428,                               !- Inlet Node Name 62
   1316   Node 433,                               !- Inlet Node Name 63
   1317   Node 438,                               !- Inlet Node Name 64
   1318   Node 443,                               !- Inlet Node Name 65
   1319   Node 448,                               !- Inlet Node Name 66
   1320   Node 453,                               !- Inlet Node Name 67
   1321   Node 458,                               !- Inlet Node Name 68
   1322   Node 463,                               !- Inlet Node Name 69
   1323   Node 468,                               !- Inlet Node Name 70
   1324   Node 473,                               !- Inlet Node Name 71
   1325   Node 478,                               !- Inlet Node Name 72
   1326   Node 483,                               !- Inlet Node Name 73
   1327   Node 488,                               !- Inlet Node Name 74
   1328   Node 493,                               !- Inlet Node Name 75
   1329   Node 498,                               !- Inlet Node Name 76
   1330   Node 503,                               !- Inlet Node Name 77
   1331   Node 508,                               !- Inlet Node Name 78
   1332   Node 513,                               !- Inlet Node Name 79
   1333   Node 518,                               !- Inlet Node Name 80
   1334   Node 523,                               !- Inlet Node Name 81
   1335   Node 528,                               !- Inlet Node Name 82
   1336   Node 533,                               !- Inlet Node Name 83
   1337   Node 538,                               !- Inlet Node Name 84
   1338   Node 543,                               !- Inlet Node Name 85
   1339   Node 548,                               !- Inlet Node Name 86
   1340   Node 553,                               !- Inlet Node Name 87
   1341   Node 558,                               !- Inlet Node Name 88
   1342   Node 563,                               !- Inlet Node Name 89
   1343   Node 568,                               !- Inlet Node Name 90
   1344   Node 573,                               !- Inlet Node Name 91
   1345   Node 578,                               !- Inlet Node Name 92
   1346   Node 583,                               !- Inlet Node Name 93
   1347   Node 588,                               !- Inlet Node Name 94
   1348   Node 593,                               !- Inlet Node Name 95
   1349   Node 598,                               !- Inlet Node Name 96
   1350   Node 603,                               !- Inlet Node Name 97
   1351   Node 608,                               !- Inlet Node Name 98
   1352   Node 613,                               !- Inlet Node Name 99
   1353   Node 618;                               !- Inlet Node Name 100
   1354 
   1355 ZoneHVAC:AirDistributionUnit,
   1356   ZoneHVAC:AirDistributionUnit {5568ef75-29f1-4d2d-bbc0-580fdde41a55}, !- Name
   1357   Node 105,                               !- Air Distribution Unit Outlet Node Name
   1358   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1359   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1360 
   1361 AirTerminal:SingleDuct:VAV:Reheat,
   1362   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1363   Always_On,                              !- Availability Schedule Name
   1364   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1365   Node 124,                               !- Air Inlet Node Name
   1366   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1367   Constant,                               !- Zone Minimum Air Flow Input Method
   1368   0.3,                                    !- Constant Minimum Air Flow Fraction
   1369   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1370   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1371   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1372   Coil Heating Water 3,                   !- Reheat Coil Name
   1373   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1374   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1375   Node 105,                               !- Air Outlet Node Name
   1376   0.001,                                  !- Convergence Tolerance
   1377   Normal,                                 !- Damper Heating Action
   1378   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1379   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1380   35;                                     !- Maximum Reheat Air Temperature {C}
   1381 
   1382 Coil:Heating:Water,
   1383   Coil Heating Water 3,                   !- Name
   1384   Always_On,                              !- Availability Schedule Name
   1385   Autosize,                               !- U-Factor Times Area Value {W/K}
   1386   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1387   Node 125,                               !- Water Inlet Node Name
   1388   Node 126,                               !- Water Outlet Node Name
   1389   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1390   Node 105,                               !- Air Outlet Node Name
   1391   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1392   Autosize,                               !- Rated Capacity {W}
   1393   82.2,                                   !- Rated Inlet Water Temperature {C}
   1394   16.6,                                   !- Rated Inlet Air Temperature {C}
   1395   71.1,                                   !- Rated Outlet Water Temperature {C}
   1396   32.2,                                   !- Rated Outlet Air Temperature {C}
   1397   0.5;                                    !- Rated Ratio for Air and Water Convection
   1398 
   1399 ZoneHVAC:AirDistributionUnit,
   1400   ZoneHVAC:AirDistributionUnit {055a1fb2-5c01-4b64-9427-9712e9679170}, !- Name
   1401   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1402   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1403   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1404 
   1405 AirTerminal:SingleDuct:VAV:Reheat,
   1406   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1407   Always_On,                              !- Availability Schedule Name
   1408   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1409   Node 129,                               !- Air Inlet Node Name
   1410   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1411   Constant,                               !- Zone Minimum Air Flow Input Method
   1412   0.3,                                    !- Constant Minimum Air Flow Fraction
   1413   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1414   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1415   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1416   Coil Heating Water 4,                   !- Reheat Coil Name
   1417   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1418   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1419   Node 127,                               !- Air Outlet Node Name
   1420   0.001,                                  !- Convergence Tolerance
   1421   Normal,                                 !- Damper Heating Action
   1422   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1423   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1424   35;                                     !- Maximum Reheat Air Temperature {C}
   1425 
   1426 Coil:Heating:Water,
   1427   Coil Heating Water 4,                   !- Name
   1428   Always_On,                              !- Availability Schedule Name
   1429   Autosize,                               !- U-Factor Times Area Value {W/K}
   1430   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1431   Node 130,                               !- Water Inlet Node Name
   1432   Node 131,                               !- Water Outlet Node Name
   1433   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1434   Node 127,                               !- Air Outlet Node Name
   1435   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1436   Autosize,                               !- Rated Capacity {W}
   1437   82.2,                                   !- Rated Inlet Water Temperature {C}
   1438   16.6,                                   !- Rated Inlet Air Temperature {C}
   1439   71.1,                                   !- Rated Outlet Water Temperature {C}
   1440   32.2,                                   !- Rated Outlet Air Temperature {C}
   1441   0.5;                                    !- Rated Ratio for Air and Water Convection
   1442 
   1443 ZoneHVAC:AirDistributionUnit,
   1444   ZoneHVAC:AirDistributionUnit {20e3e86f-c300-47b8-8b88-3b1db6fbdbde}, !- Name
   1445   Node 132,                               !- Air Distribution Unit Outlet Node Name
   1446   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1447   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1448 
   1449 AirTerminal:SingleDuct:VAV:Reheat,
   1450   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1451   Always_On,                              !- Availability Schedule Name
   1452   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1453   Node 134,                               !- Air Inlet Node Name
   1454   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1455   Constant,                               !- Zone Minimum Air Flow Input Method
   1456   0.3,                                    !- Constant Minimum Air Flow Fraction
   1457   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1458   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1459   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1460   Coil Heating Water 5,                   !- Reheat Coil Name
   1461   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1462   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1463   Node 132,                               !- Air Outlet Node Name
   1464   0.001,                                  !- Convergence Tolerance
   1465   Normal,                                 !- Damper Heating Action
   1466   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1467   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1468   35;                                     !- Maximum Reheat Air Temperature {C}
   1469 
   1470 Coil:Heating:Water,
   1471   Coil Heating Water 5,                   !- Name
   1472   Always_On,                              !- Availability Schedule Name
   1473   Autosize,                               !- U-Factor Times Area Value {W/K}
   1474   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1475   Node 135,                               !- Water Inlet Node Name
   1476   Node 136,                               !- Water Outlet Node Name
   1477   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1478   Node 132,                               !- Air Outlet Node Name
   1479   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1480   Autosize,                               !- Rated Capacity {W}
   1481   82.2,                                   !- Rated Inlet Water Temperature {C}
   1482   16.6,                                   !- Rated Inlet Air Temperature {C}
   1483   71.1,                                   !- Rated Outlet Water Temperature {C}
   1484   32.2,                                   !- Rated Outlet Air Temperature {C}
   1485   0.5;                                    !- Rated Ratio for Air and Water Convection
   1486 
   1487 ZoneHVAC:AirDistributionUnit,
   1488   ZoneHVAC:AirDistributionUnit {f2fdfddb-0c93-4a00-9d69-de1e45632583}, !- Name
   1489   Node 137,                               !- Air Distribution Unit Outlet Node Name
   1490   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1491   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1492 
   1493 AirTerminal:SingleDuct:VAV:Reheat,
   1494   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1495   Always_On,                              !- Availability Schedule Name
   1496   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1497   Node 139,                               !- Air Inlet Node Name
   1498   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1499   Constant,                               !- Zone Minimum Air Flow Input Method
   1500   0.3,                                    !- Constant Minimum Air Flow Fraction
   1501   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1502   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1503   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1504   Coil Heating Water 6,                   !- Reheat Coil Name
   1505   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1506   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1507   Node 137,                               !- Air Outlet Node Name
   1508   0.001,                                  !- Convergence Tolerance
   1509   Normal,                                 !- Damper Heating Action
   1510   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1511   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1512   35;                                     !- Maximum Reheat Air Temperature {C}
   1513 
   1514 Coil:Heating:Water,
   1515   Coil Heating Water 6,                   !- Name
   1516   Always_On,                              !- Availability Schedule Name
   1517   Autosize,                               !- U-Factor Times Area Value {W/K}
   1518   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1519   Node 140,                               !- Water Inlet Node Name
   1520   Node 141,                               !- Water Outlet Node Name
   1521   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1522   Node 137,                               !- Air Outlet Node Name
   1523   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1524   Autosize,                               !- Rated Capacity {W}
   1525   82.2,                                   !- Rated Inlet Water Temperature {C}
   1526   16.6,                                   !- Rated Inlet Air Temperature {C}
   1527   71.1,                                   !- Rated Outlet Water Temperature {C}
   1528   32.2,                                   !- Rated Outlet Air Temperature {C}
   1529   0.5;                                    !- Rated Ratio for Air and Water Convection
   1530 
   1531 ZoneHVAC:AirDistributionUnit,
   1532   ZoneHVAC:AirDistributionUnit {57386b0e-b26c-4c98-bccb-5d98fc6cbaea}, !- Name
   1533   Node 142,                               !- Air Distribution Unit Outlet Node Name
   1534   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1535   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1536 
   1537 AirTerminal:SingleDuct:VAV:Reheat,
   1538   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1539   Always_On,                              !- Availability Schedule Name
   1540   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1541   Node 144,                               !- Air Inlet Node Name
   1542   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1543   Constant,                               !- Zone Minimum Air Flow Input Method
   1544   0.3,                                    !- Constant Minimum Air Flow Fraction
   1545   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1546   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1547   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1548   Coil Heating Water 7,                   !- Reheat Coil Name
   1549   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1550   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1551   Node 142,                               !- Air Outlet Node Name
   1552   0.001,                                  !- Convergence Tolerance
   1553   Normal,                                 !- Damper Heating Action
   1554   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1555   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1556   35;                                     !- Maximum Reheat Air Temperature {C}
   1557 
   1558 Coil:Heating:Water,
   1559   Coil Heating Water 7,                   !- Name
   1560   Always_On,                              !- Availability Schedule Name
   1561   Autosize,                               !- U-Factor Times Area Value {W/K}
   1562   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1563   Node 145,                               !- Water Inlet Node Name
   1564   Node 146,                               !- Water Outlet Node Name
   1565   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1566   Node 142,                               !- Air Outlet Node Name
   1567   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1568   Autosize,                               !- Rated Capacity {W}
   1569   82.2,                                   !- Rated Inlet Water Temperature {C}
   1570   16.6,                                   !- Rated Inlet Air Temperature {C}
   1571   71.1,                                   !- Rated Outlet Water Temperature {C}
   1572   32.2,                                   !- Rated Outlet Air Temperature {C}
   1573   0.5;                                    !- Rated Ratio for Air and Water Convection
   1574 
   1575 ZoneHVAC:AirDistributionUnit,
   1576   ZoneHVAC:AirDistributionUnit {275903ab-50a1-4685-b58d-77ebb36cdde4}, !- Name
   1577   Node 147,                               !- Air Distribution Unit Outlet Node Name
   1578   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1579   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1580 
   1581 AirTerminal:SingleDuct:VAV:Reheat,
   1582   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1583   Always_On,                              !- Availability Schedule Name
   1584   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1585   Node 149,                               !- Air Inlet Node Name
   1586   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1587   Constant,                               !- Zone Minimum Air Flow Input Method
   1588   0.3,                                    !- Constant Minimum Air Flow Fraction
   1589   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1590   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1591   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1592   Coil Heating Water 8,                   !- Reheat Coil Name
   1593   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1594   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1595   Node 147,                               !- Air Outlet Node Name
   1596   0.001,                                  !- Convergence Tolerance
   1597   Normal,                                 !- Damper Heating Action
   1598   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1599   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1600   35;                                     !- Maximum Reheat Air Temperature {C}
   1601 
   1602 Coil:Heating:Water,
   1603   Coil Heating Water 8,                   !- Name
   1604   Always_On,                              !- Availability Schedule Name
   1605   Autosize,                               !- U-Factor Times Area Value {W/K}
   1606   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1607   Node 150,                               !- Water Inlet Node Name
   1608   Node 151,                               !- Water Outlet Node Name
   1609   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1610   Node 147,                               !- Air Outlet Node Name
   1611   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1612   Autosize,                               !- Rated Capacity {W}
   1613   82.2,                                   !- Rated Inlet Water Temperature {C}
   1614   16.6,                                   !- Rated Inlet Air Temperature {C}
   1615   71.1,                                   !- Rated Outlet Water Temperature {C}
   1616   32.2,                                   !- Rated Outlet Air Temperature {C}
   1617   0.5;                                    !- Rated Ratio for Air and Water Convection
   1618 
   1619 ZoneHVAC:AirDistributionUnit,
   1620   ZoneHVAC:AirDistributionUnit {16d3243b-0759-4b8e-837b-32471dcf7af9}, !- Name
   1621   Node 152,                               !- Air Distribution Unit Outlet Node Name
   1622   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1623   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1624 
   1625 AirTerminal:SingleDuct:VAV:Reheat,
   1626   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1627   Always_On,                              !- Availability Schedule Name
   1628   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1629   Node 154,                               !- Air Inlet Node Name
   1630   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1631   Constant,                               !- Zone Minimum Air Flow Input Method
   1632   0.3,                                    !- Constant Minimum Air Flow Fraction
   1633   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1634   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1635   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1636   Coil Heating Water 9,                   !- Reheat Coil Name
   1637   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1638   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1639   Node 152,                               !- Air Outlet Node Name
   1640   0.001,                                  !- Convergence Tolerance
   1641   Normal,                                 !- Damper Heating Action
   1642   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1643   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1644   35;                                     !- Maximum Reheat Air Temperature {C}
   1645 
   1646 Coil:Heating:Water,
   1647   Coil Heating Water 9,                   !- Name
   1648   Always_On,                              !- Availability Schedule Name
   1649   Autosize,                               !- U-Factor Times Area Value {W/K}
   1650   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1651   Node 155,                               !- Water Inlet Node Name
   1652   Node 156,                               !- Water Outlet Node Name
   1653   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1654   Node 152,                               !- Air Outlet Node Name
   1655   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1656   Autosize,                               !- Rated Capacity {W}
   1657   82.2,                                   !- Rated Inlet Water Temperature {C}
   1658   16.6,                                   !- Rated Inlet Air Temperature {C}
   1659   71.1,                                   !- Rated Outlet Water Temperature {C}
   1660   32.2,                                   !- Rated Outlet Air Temperature {C}
   1661   0.5;                                    !- Rated Ratio for Air and Water Convection
   1662 
   1663 ZoneHVAC:AirDistributionUnit,
   1664   ZoneHVAC:AirDistributionUnit {b2997bb6-05ae-4828-9247-bb4f41eb9415}, !- Name
   1665   Node 157,                               !- Air Distribution Unit Outlet Node Name
   1666   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1667   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1668 
   1669 AirTerminal:SingleDuct:VAV:Reheat,
   1670   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1671   Always_On,                              !- Availability Schedule Name
   1672   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1673   Node 159,                               !- Air Inlet Node Name
   1674   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1675   Constant,                               !- Zone Minimum Air Flow Input Method
   1676   0.3,                                    !- Constant Minimum Air Flow Fraction
   1677   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1678   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1679   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1680   Coil Heating Water 10,                  !- Reheat Coil Name
   1681   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1682   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1683   Node 157,                               !- Air Outlet Node Name
   1684   0.001,                                  !- Convergence Tolerance
   1685   Normal,                                 !- Damper Heating Action
   1686   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1687   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1688   35;                                     !- Maximum Reheat Air Temperature {C}
   1689 
   1690 Coil:Heating:Water,
   1691   Coil Heating Water 10,                  !- Name
   1692   Always_On,                              !- Availability Schedule Name
   1693   Autosize,                               !- U-Factor Times Area Value {W/K}
   1694   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1695   Node 160,                               !- Water Inlet Node Name
   1696   Node 161,                               !- Water Outlet Node Name
   1697   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1698   Node 157,                               !- Air Outlet Node Name
   1699   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1700   Autosize,                               !- Rated Capacity {W}
   1701   82.2,                                   !- Rated Inlet Water Temperature {C}
   1702   16.6,                                   !- Rated Inlet Air Temperature {C}
   1703   71.1,                                   !- Rated Outlet Water Temperature {C}
   1704   32.2,                                   !- Rated Outlet Air Temperature {C}
   1705   0.5;                                    !- Rated Ratio for Air and Water Convection
   1706 
   1707 ZoneHVAC:AirDistributionUnit,
   1708   ZoneHVAC:AirDistributionUnit {4e4e9c14-1525-49ee-8ecc-7b7baf891f5c}, !- Name
   1709   Node 162,                               !- Air Distribution Unit Outlet Node Name
   1710   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1711   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1712 
   1713 AirTerminal:SingleDuct:VAV:Reheat,
   1714   Air Terminal Single Duct VAV Reheat 10, !- Name
   1715   Always_On,                              !- Availability Schedule Name
   1716   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1717   Node 164,                               !- Air Inlet Node Name
   1718   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1719   Constant,                               !- Zone Minimum Air Flow Input Method
   1720   0.3,                                    !- Constant Minimum Air Flow Fraction
   1721   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1722   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1723   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1724   Coil Heating Water 11,                  !- Reheat Coil Name
   1725   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1726   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1727   Node 162,                               !- Air Outlet Node Name
   1728   0.001,                                  !- Convergence Tolerance
   1729   Normal,                                 !- Damper Heating Action
   1730   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1731   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1732   35;                                     !- Maximum Reheat Air Temperature {C}
   1733 
   1734 Coil:Heating:Water,
   1735   Coil Heating Water 11,                  !- Name
   1736   Always_On,                              !- Availability Schedule Name
   1737   Autosize,                               !- U-Factor Times Area Value {W/K}
   1738   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1739   Node 165,                               !- Water Inlet Node Name
   1740   Node 166,                               !- Water Outlet Node Name
   1741   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1742   Node 162,                               !- Air Outlet Node Name
   1743   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1744   Autosize,                               !- Rated Capacity {W}
   1745   82.2,                                   !- Rated Inlet Water Temperature {C}
   1746   16.6,                                   !- Rated Inlet Air Temperature {C}
   1747   71.1,                                   !- Rated Outlet Water Temperature {C}
   1748   32.2,                                   !- Rated Outlet Air Temperature {C}
   1749   0.5;                                    !- Rated Ratio for Air and Water Convection
   1750 
   1751 ZoneHVAC:AirDistributionUnit,
   1752   ZoneHVAC:AirDistributionUnit {dc71bb47-25ec-4431-a55c-a0c95c6bcc21}, !- Name
   1753   Node 167,                               !- Air Distribution Unit Outlet Node Name
   1754   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1755   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1756 
   1757 AirTerminal:SingleDuct:VAV:Reheat,
   1758   Air Terminal Single Duct VAV Reheat 11, !- Name
   1759   Always_On,                              !- Availability Schedule Name
   1760   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1761   Node 169,                               !- Air Inlet Node Name
   1762   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1763   Constant,                               !- Zone Minimum Air Flow Input Method
   1764   0.3,                                    !- Constant Minimum Air Flow Fraction
   1765   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1766   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1767   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1768   Coil Heating Water 12,                  !- Reheat Coil Name
   1769   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1770   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1771   Node 167,                               !- Air Outlet Node Name
   1772   0.001,                                  !- Convergence Tolerance
   1773   Normal,                                 !- Damper Heating Action
   1774   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1775   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1776   35;                                     !- Maximum Reheat Air Temperature {C}
   1777 
   1778 Coil:Heating:Water,
   1779   Coil Heating Water 12,                  !- Name
   1780   Always_On,                              !- Availability Schedule Name
   1781   Autosize,                               !- U-Factor Times Area Value {W/K}
   1782   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1783   Node 170,                               !- Water Inlet Node Name
   1784   Node 171,                               !- Water Outlet Node Name
   1785   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1786   Node 167,                               !- Air Outlet Node Name
   1787   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1788   Autosize,                               !- Rated Capacity {W}
   1789   82.2,                                   !- Rated Inlet Water Temperature {C}
   1790   16.6,                                   !- Rated Inlet Air Temperature {C}
   1791   71.1,                                   !- Rated Outlet Water Temperature {C}
   1792   32.2,                                   !- Rated Outlet Air Temperature {C}
   1793   0.5;                                    !- Rated Ratio for Air and Water Convection
   1794 
   1795 ZoneHVAC:AirDistributionUnit,
   1796   ZoneHVAC:AirDistributionUnit {2648ca98-b54c-44e4-89a2-b8af19872718}, !- Name
   1797   Node 172,                               !- Air Distribution Unit Outlet Node Name
   1798   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1799   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1800 
   1801 AirTerminal:SingleDuct:VAV:Reheat,
   1802   Air Terminal Single Duct VAV Reheat 12, !- Name
   1803   Always_On,                              !- Availability Schedule Name
   1804   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1805   Node 174,                               !- Air Inlet Node Name
   1806   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1807   Constant,                               !- Zone Minimum Air Flow Input Method
   1808   0.3,                                    !- Constant Minimum Air Flow Fraction
   1809   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1810   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1811   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1812   Coil Heating Water 13,                  !- Reheat Coil Name
   1813   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1814   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1815   Node 172,                               !- Air Outlet Node Name
   1816   0.001,                                  !- Convergence Tolerance
   1817   Normal,                                 !- Damper Heating Action
   1818   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1819   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1820   35;                                     !- Maximum Reheat Air Temperature {C}
   1821 
   1822 Coil:Heating:Water,
   1823   Coil Heating Water 13,                  !- Name
   1824   Always_On,                              !- Availability Schedule Name
   1825   Autosize,                               !- U-Factor Times Area Value {W/K}
   1826   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1827   Node 175,                               !- Water Inlet Node Name
   1828   Node 176,                               !- Water Outlet Node Name
   1829   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1830   Node 172,                               !- Air Outlet Node Name
   1831   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1832   Autosize,                               !- Rated Capacity {W}
   1833   82.2,                                   !- Rated Inlet Water Temperature {C}
   1834   16.6,                                   !- Rated Inlet Air Temperature {C}
   1835   71.1,                                   !- Rated Outlet Water Temperature {C}
   1836   32.2,                                   !- Rated Outlet Air Temperature {C}
   1837   0.5;                                    !- Rated Ratio for Air and Water Convection
   1838 
   1839 ZoneHVAC:AirDistributionUnit,
   1840   ZoneHVAC:AirDistributionUnit {51dd51d0-ac85-46ef-b28e-0ac6f71d1d4b}, !- Name
   1841   Node 177,                               !- Air Distribution Unit Outlet Node Name
   1842   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1843   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1844 
   1845 AirTerminal:SingleDuct:VAV:Reheat,
   1846   Air Terminal Single Duct VAV Reheat 13, !- Name
   1847   Always_On,                              !- Availability Schedule Name
   1848   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1849   Node 179,                               !- Air Inlet Node Name
   1850   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1851   Constant,                               !- Zone Minimum Air Flow Input Method
   1852   0.3,                                    !- Constant Minimum Air Flow Fraction
   1853   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1854   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1855   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1856   Coil Heating Water 14,                  !- Reheat Coil Name
   1857   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1858   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1859   Node 177,                               !- Air Outlet Node Name
   1860   0.001,                                  !- Convergence Tolerance
   1861   Normal,                                 !- Damper Heating Action
   1862   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1863   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1864   35;                                     !- Maximum Reheat Air Temperature {C}
   1865 
   1866 Coil:Heating:Water,
   1867   Coil Heating Water 14,                  !- Name
   1868   Always_On,                              !- Availability Schedule Name
   1869   Autosize,                               !- U-Factor Times Area Value {W/K}
   1870   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1871   Node 180,                               !- Water Inlet Node Name
   1872   Node 181,                               !- Water Outlet Node Name
   1873   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1874   Node 177,                               !- Air Outlet Node Name
   1875   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1876   Autosize,                               !- Rated Capacity {W}
   1877   82.2,                                   !- Rated Inlet Water Temperature {C}
   1878   16.6,                                   !- Rated Inlet Air Temperature {C}
   1879   71.1,                                   !- Rated Outlet Water Temperature {C}
   1880   32.2,                                   !- Rated Outlet Air Temperature {C}
   1881   0.5;                                    !- Rated Ratio for Air and Water Convection
   1882 
   1883 ZoneHVAC:AirDistributionUnit,
   1884   ZoneHVAC:AirDistributionUnit {faf5848a-3c65-4881-bbfd-9528feb6fe3f}, !- Name
   1885   Node 182,                               !- Air Distribution Unit Outlet Node Name
   1886   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1887   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1888 
   1889 AirTerminal:SingleDuct:VAV:Reheat,
   1890   Air Terminal Single Duct VAV Reheat 14, !- Name
   1891   Always_On,                              !- Availability Schedule Name
   1892   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1893   Node 184,                               !- Air Inlet Node Name
   1894   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1895   Constant,                               !- Zone Minimum Air Flow Input Method
   1896   0.3,                                    !- Constant Minimum Air Flow Fraction
   1897   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1898   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1899   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1900   Coil Heating Water 15,                  !- Reheat Coil Name
   1901   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1902   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1903   Node 182,                               !- Air Outlet Node Name
   1904   0.001,                                  !- Convergence Tolerance
   1905   Normal,                                 !- Damper Heating Action
   1906   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1907   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1908   35;                                     !- Maximum Reheat Air Temperature {C}
   1909 
   1910 Coil:Heating:Water,
   1911   Coil Heating Water 15,                  !- Name
   1912   Always_On,                              !- Availability Schedule Name
   1913   Autosize,                               !- U-Factor Times Area Value {W/K}
   1914   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1915   Node 185,                               !- Water Inlet Node Name
   1916   Node 186,                               !- Water Outlet Node Name
   1917   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1918   Node 182,                               !- Air Outlet Node Name
   1919   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1920   Autosize,                               !- Rated Capacity {W}
   1921   82.2,                                   !- Rated Inlet Water Temperature {C}
   1922   16.6,                                   !- Rated Inlet Air Temperature {C}
   1923   71.1,                                   !- Rated Outlet Water Temperature {C}
   1924   32.2,                                   !- Rated Outlet Air Temperature {C}
   1925   0.5;                                    !- Rated Ratio for Air and Water Convection
   1926 
   1927 ZoneHVAC:AirDistributionUnit,
   1928   ZoneHVAC:AirDistributionUnit {005bbf42-9b96-420f-9bcf-6e09410a26f6}, !- Name
   1929   Node 187,                               !- Air Distribution Unit Outlet Node Name
   1930   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1931   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1932 
   1933 AirTerminal:SingleDuct:VAV:Reheat,
   1934   Air Terminal Single Duct VAV Reheat 15, !- Name
   1935   Always_On,                              !- Availability Schedule Name
   1936   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1937   Node 189,                               !- Air Inlet Node Name
   1938   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1939   Constant,                               !- Zone Minimum Air Flow Input Method
   1940   0.3,                                    !- Constant Minimum Air Flow Fraction
   1941   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1942   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1943   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1944   Coil Heating Water 16,                  !- Reheat Coil Name
   1945   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1946   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1947   Node 187,                               !- Air Outlet Node Name
   1948   0.001,                                  !- Convergence Tolerance
   1949   Normal,                                 !- Damper Heating Action
   1950   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1951   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1952   35;                                     !- Maximum Reheat Air Temperature {C}
   1953 
   1954 Coil:Heating:Water,
   1955   Coil Heating Water 16,                  !- Name
   1956   Always_On,                              !- Availability Schedule Name
   1957   Autosize,                               !- U-Factor Times Area Value {W/K}
   1958   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1959   Node 190,                               !- Water Inlet Node Name
   1960   Node 191,                               !- Water Outlet Node Name
   1961   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1962   Node 187,                               !- Air Outlet Node Name
   1963   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1964   Autosize,                               !- Rated Capacity {W}
   1965   82.2,                                   !- Rated Inlet Water Temperature {C}
   1966   16.6,                                   !- Rated Inlet Air Temperature {C}
   1967   71.1,                                   !- Rated Outlet Water Temperature {C}
   1968   32.2,                                   !- Rated Outlet Air Temperature {C}
   1969   0.5;                                    !- Rated Ratio for Air and Water Convection
   1970 
   1971 ZoneHVAC:AirDistributionUnit,
   1972   ZoneHVAC:AirDistributionUnit {dc00009c-db88-42de-a44c-70f161eefdbe}, !- Name
   1973   Node 192,                               !- Air Distribution Unit Outlet Node Name
   1974   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1975   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1976 
   1977 AirTerminal:SingleDuct:VAV:Reheat,
   1978   Air Terminal Single Duct VAV Reheat 16, !- Name
   1979   Always_On,                              !- Availability Schedule Name
   1980   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1981   Node 194,                               !- Air Inlet Node Name
   1982   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1983   Constant,                               !- Zone Minimum Air Flow Input Method
   1984   0.3,                                    !- Constant Minimum Air Flow Fraction
   1985   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1986   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1987   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1988   Coil Heating Water 17,                  !- Reheat Coil Name
   1989   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1990   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1991   Node 192,                               !- Air Outlet Node Name
   1992   0.001,                                  !- Convergence Tolerance
   1993   Normal,                                 !- Damper Heating Action
   1994   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1995   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1996   35;                                     !- Maximum Reheat Air Temperature {C}
   1997 
   1998 Coil:Heating:Water,
   1999   Coil Heating Water 17,                  !- Name
   2000   Always_On,                              !- Availability Schedule Name
   2001   Autosize,                               !- U-Factor Times Area Value {W/K}
   2002   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2003   Node 195,                               !- Water Inlet Node Name
   2004   Node 196,                               !- Water Outlet Node Name
   2005   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   2006   Node 192,                               !- Air Outlet Node Name
   2007   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2008   Autosize,                               !- Rated Capacity {W}
   2009   82.2,                                   !- Rated Inlet Water Temperature {C}
   2010   16.6,                                   !- Rated Inlet Air Temperature {C}
   2011   71.1,                                   !- Rated Outlet Water Temperature {C}
   2012   32.2,                                   !- Rated Outlet Air Temperature {C}
   2013   0.5;                                    !- Rated Ratio for Air and Water Convection
   2014 
   2015 ZoneHVAC:AirDistributionUnit,
   2016   ZoneHVAC:AirDistributionUnit {c38ef477-3d0b-4ed9-86a3-64c4a9968120}, !- Name
   2017   Node 197,                               !- Air Distribution Unit Outlet Node Name
   2018   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2019   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   2020 
   2021 AirTerminal:SingleDuct:VAV:Reheat,
   2022   Air Terminal Single Duct VAV Reheat 17, !- Name
   2023   Always_On,                              !- Availability Schedule Name
   2024   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   2025   Node 199,                               !- Air Inlet Node Name
   2026   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2027   Constant,                               !- Zone Minimum Air Flow Input Method
   2028   0.3,                                    !- Constant Minimum Air Flow Fraction
   2029   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2030   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2031   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2032   Coil Heating Water 18,                  !- Reheat Coil Name
   2033   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2034   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2035   Node 197,                               !- Air Outlet Node Name
   2036   0.001,                                  !- Convergence Tolerance
   2037   Normal,                                 !- Damper Heating Action
   2038   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2039   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2040   35;                                     !- Maximum Reheat Air Temperature {C}
   2041 
   2042 Coil:Heating:Water,
   2043   Coil Heating Water 18,                  !- Name
   2044   Always_On,                              !- Availability Schedule Name
   2045   Autosize,                               !- U-Factor Times Area Value {W/K}
   2046   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2047   Node 200,                               !- Water Inlet Node Name
   2048   Node 201,                               !- Water Outlet Node Name
   2049   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   2050   Node 197,                               !- Air Outlet Node Name
   2051   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2052   Autosize,                               !- Rated Capacity {W}
   2053   82.2,                                   !- Rated Inlet Water Temperature {C}
   2054   16.6,                                   !- Rated Inlet Air Temperature {C}
   2055   71.1,                                   !- Rated Outlet Water Temperature {C}
   2056   32.2,                                   !- Rated Outlet Air Temperature {C}
   2057   0.5;                                    !- Rated Ratio for Air and Water Convection
   2058 
   2059 ZoneHVAC:AirDistributionUnit,
   2060   ZoneHVAC:AirDistributionUnit {8377bd1c-73a4-45a2-a3cc-2e628cfd04ce}, !- Name
   2061   Node 202,                               !- Air Distribution Unit Outlet Node Name
   2062   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2063   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   2064 
   2065 AirTerminal:SingleDuct:VAV:Reheat,
   2066   Air Terminal Single Duct VAV Reheat 18, !- Name
   2067   Always_On,                              !- Availability Schedule Name
   2068   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   2069   Node 204,                               !- Air Inlet Node Name
   2070   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2071   Constant,                               !- Zone Minimum Air Flow Input Method
   2072   0.3,                                    !- Constant Minimum Air Flow Fraction
   2073   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2074   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2075   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2076   Coil Heating Water 19,                  !- Reheat Coil Name
   2077   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2078   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2079   Node 202,                               !- Air Outlet Node Name
   2080   0.001,                                  !- Convergence Tolerance
   2081   Normal,                                 !- Damper Heating Action
   2082   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2083   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2084   35;                                     !- Maximum Reheat Air Temperature {C}
   2085 
   2086 Coil:Heating:Water,
   2087   Coil Heating Water 19,                  !- Name
   2088   Always_On,                              !- Availability Schedule Name
   2089   Autosize,                               !- U-Factor Times Area Value {W/K}
   2090   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2091   Node 205,                               !- Water Inlet Node Name
   2092   Node 206,                               !- Water Outlet Node Name
   2093   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   2094   Node 202,                               !- Air Outlet Node Name
   2095   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2096   Autosize,                               !- Rated Capacity {W}
   2097   82.2,                                   !- Rated Inlet Water Temperature {C}
   2098   16.6,                                   !- Rated Inlet Air Temperature {C}
   2099   71.1,                                   !- Rated Outlet Water Temperature {C}
   2100   32.2,                                   !- Rated Outlet Air Temperature {C}
   2101   0.5;                                    !- Rated Ratio for Air and Water Convection
   2102 
   2103 ZoneHVAC:AirDistributionUnit,
   2104   ZoneHVAC:AirDistributionUnit {e272469c-5a1c-41d0-9113-6ac8a793a2a3}, !- Name
   2105   Node 207,                               !- Air Distribution Unit Outlet Node Name
   2106   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2107   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   2108 
   2109 AirTerminal:SingleDuct:VAV:Reheat,
   2110   Air Terminal Single Duct VAV Reheat 19, !- Name
   2111   Always_On,                              !- Availability Schedule Name
   2112   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   2113   Node 209,                               !- Air Inlet Node Name
   2114   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2115   Constant,                               !- Zone Minimum Air Flow Input Method
   2116   0.3,                                    !- Constant Minimum Air Flow Fraction
   2117   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2118   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2119   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2120   Coil Heating Water 20,                  !- Reheat Coil Name
   2121   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2122   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2123   Node 207,                               !- Air Outlet Node Name
   2124   0.001,                                  !- Convergence Tolerance
   2125   Normal,                                 !- Damper Heating Action
   2126   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2127   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2128   35;                                     !- Maximum Reheat Air Temperature {C}
   2129 
   2130 Coil:Heating:Water,
   2131   Coil Heating Water 20,                  !- Name
   2132   Always_On,                              !- Availability Schedule Name
   2133   Autosize,                               !- U-Factor Times Area Value {W/K}
   2134   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2135   Node 210,                               !- Water Inlet Node Name
   2136   Node 211,                               !- Water Outlet Node Name
   2137   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   2138   Node 207,                               !- Air Outlet Node Name
   2139   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2140   Autosize,                               !- Rated Capacity {W}
   2141   82.2,                                   !- Rated Inlet Water Temperature {C}
   2142   16.6,                                   !- Rated Inlet Air Temperature {C}
   2143   71.1,                                   !- Rated Outlet Water Temperature {C}
   2144   32.2,                                   !- Rated Outlet Air Temperature {C}
   2145   0.5;                                    !- Rated Ratio for Air and Water Convection
   2146 
   2147 ZoneHVAC:AirDistributionUnit,
   2148   ZoneHVAC:AirDistributionUnit {e37c3b45-52db-403e-ae92-ea8d3f632840}, !- Name
   2149   Node 212,                               !- Air Distribution Unit Outlet Node Name
   2150   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2151   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   2152 
   2153 AirTerminal:SingleDuct:VAV:Reheat,
   2154   Air Terminal Single Duct VAV Reheat 20, !- Name
   2155   Always_On,                              !- Availability Schedule Name
   2156   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   2157   Node 214,                               !- Air Inlet Node Name
   2158   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2159   Constant,                               !- Zone Minimum Air Flow Input Method
   2160   0.3,                                    !- Constant Minimum Air Flow Fraction
   2161   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2162   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2163   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2164   Coil Heating Water 21,                  !- Reheat Coil Name
   2165   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2166   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2167   Node 212,                               !- Air Outlet Node Name
   2168   0.001,                                  !- Convergence Tolerance
   2169   Normal,                                 !- Damper Heating Action
   2170   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2171   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2172   35;                                     !- Maximum Reheat Air Temperature {C}
   2173 
   2174 Coil:Heating:Water,
   2175   Coil Heating Water 21,                  !- Name
   2176   Always_On,                              !- Availability Schedule Name
   2177   Autosize,                               !- U-Factor Times Area Value {W/K}
   2178   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2179   Node 215,                               !- Water Inlet Node Name
   2180   Node 216,                               !- Water Outlet Node Name
   2181   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   2182   Node 212,                               !- Air Outlet Node Name
   2183   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2184   Autosize,                               !- Rated Capacity {W}
   2185   82.2,                                   !- Rated Inlet Water Temperature {C}
   2186   16.6,                                   !- Rated Inlet Air Temperature {C}
   2187   71.1,                                   !- Rated Outlet Water Temperature {C}
   2188   32.2,                                   !- Rated Outlet Air Temperature {C}
   2189   0.5;                                    !- Rated Ratio for Air and Water Convection
   2190 
   2191 ZoneHVAC:AirDistributionUnit,
   2192   ZoneHVAC:AirDistributionUnit {1d3c06eb-5c92-467a-afaf-4ec191cd949c}, !- Name
   2193   Node 217,                               !- Air Distribution Unit Outlet Node Name
   2194   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2195   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   2196 
   2197 AirTerminal:SingleDuct:VAV:Reheat,
   2198   Air Terminal Single Duct VAV Reheat 21, !- Name
   2199   Always_On,                              !- Availability Schedule Name
   2200   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   2201   Node 219,                               !- Air Inlet Node Name
   2202   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2203   Constant,                               !- Zone Minimum Air Flow Input Method
   2204   0.3,                                    !- Constant Minimum Air Flow Fraction
   2205   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2206   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2207   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2208   Coil Heating Water 22,                  !- Reheat Coil Name
   2209   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2210   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2211   Node 217,                               !- Air Outlet Node Name
   2212   0.001,                                  !- Convergence Tolerance
   2213   Normal,                                 !- Damper Heating Action
   2214   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2215   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2216   35;                                     !- Maximum Reheat Air Temperature {C}
   2217 
   2218 Coil:Heating:Water,
   2219   Coil Heating Water 22,                  !- Name
   2220   Always_On,                              !- Availability Schedule Name
   2221   Autosize,                               !- U-Factor Times Area Value {W/K}
   2222   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2223   Node 220,                               !- Water Inlet Node Name
   2224   Node 221,                               !- Water Outlet Node Name
   2225   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   2226   Node 217,                               !- Air Outlet Node Name
   2227   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2228   Autosize,                               !- Rated Capacity {W}
   2229   82.2,                                   !- Rated Inlet Water Temperature {C}
   2230   16.6,                                   !- Rated Inlet Air Temperature {C}
   2231   71.1,                                   !- Rated Outlet Water Temperature {C}
   2232   32.2,                                   !- Rated Outlet Air Temperature {C}
   2233   0.5;                                    !- Rated Ratio for Air and Water Convection
   2234 
   2235 ZoneHVAC:AirDistributionUnit,
   2236   ZoneHVAC:AirDistributionUnit {cbfa110e-b67d-4a0e-923b-0c8383b1c35f}, !- Name
   2237   Node 222,                               !- Air Distribution Unit Outlet Node Name
   2238   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2239   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   2240 
   2241 AirTerminal:SingleDuct:VAV:Reheat,
   2242   Air Terminal Single Duct VAV Reheat 22, !- Name
   2243   Always_On,                              !- Availability Schedule Name
   2244   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   2245   Node 224,                               !- Air Inlet Node Name
   2246   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2247   Constant,                               !- Zone Minimum Air Flow Input Method
   2248   0.3,                                    !- Constant Minimum Air Flow Fraction
   2249   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2250   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2251   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2252   Coil Heating Water 23,                  !- Reheat Coil Name
   2253   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2254   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2255   Node 222,                               !- Air Outlet Node Name
   2256   0.001,                                  !- Convergence Tolerance
   2257   Normal,                                 !- Damper Heating Action
   2258   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2259   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2260   35;                                     !- Maximum Reheat Air Temperature {C}
   2261 
   2262 Coil:Heating:Water,
   2263   Coil Heating Water 23,                  !- Name
   2264   Always_On,                              !- Availability Schedule Name
   2265   Autosize,                               !- U-Factor Times Area Value {W/K}
   2266   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2267   Node 225,                               !- Water Inlet Node Name
   2268   Node 226,                               !- Water Outlet Node Name
   2269   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   2270   Node 222,                               !- Air Outlet Node Name
   2271   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2272   Autosize,                               !- Rated Capacity {W}
   2273   82.2,                                   !- Rated Inlet Water Temperature {C}
   2274   16.6,                                   !- Rated Inlet Air Temperature {C}
   2275   71.1,                                   !- Rated Outlet Water Temperature {C}
   2276   32.2,                                   !- Rated Outlet Air Temperature {C}
   2277   0.5;                                    !- Rated Ratio for Air and Water Convection
   2278 
   2279 ZoneHVAC:AirDistributionUnit,
   2280   ZoneHVAC:AirDistributionUnit {ced3d5a2-cb19-4cc8-999f-2c95b13daafc}, !- Name
   2281   Node 227,                               !- Air Distribution Unit Outlet Node Name
   2282   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2283   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   2284 
   2285 AirTerminal:SingleDuct:VAV:Reheat,
   2286   Air Terminal Single Duct VAV Reheat 23, !- Name
   2287   Always_On,                              !- Availability Schedule Name
   2288   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   2289   Node 229,                               !- Air Inlet Node Name
   2290   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2291   Constant,                               !- Zone Minimum Air Flow Input Method
   2292   0.3,                                    !- Constant Minimum Air Flow Fraction
   2293   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2294   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2295   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2296   Coil Heating Water 24,                  !- Reheat Coil Name
   2297   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2298   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2299   Node 227,                               !- Air Outlet Node Name
   2300   0.001,                                  !- Convergence Tolerance
   2301   Normal,                                 !- Damper Heating Action
   2302   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2303   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2304   35;                                     !- Maximum Reheat Air Temperature {C}
   2305 
   2306 Coil:Heating:Water,
   2307   Coil Heating Water 24,                  !- Name
   2308   Always_On,                              !- Availability Schedule Name
   2309   Autosize,                               !- U-Factor Times Area Value {W/K}
   2310   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2311   Node 230,                               !- Water Inlet Node Name
   2312   Node 231,                               !- Water Outlet Node Name
   2313   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   2314   Node 227,                               !- Air Outlet Node Name
   2315   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2316   Autosize,                               !- Rated Capacity {W}
   2317   82.2,                                   !- Rated Inlet Water Temperature {C}
   2318   16.6,                                   !- Rated Inlet Air Temperature {C}
   2319   71.1,                                   !- Rated Outlet Water Temperature {C}
   2320   32.2,                                   !- Rated Outlet Air Temperature {C}
   2321   0.5;                                    !- Rated Ratio for Air and Water Convection
   2322 
   2323 ZoneHVAC:AirDistributionUnit,
   2324   ZoneHVAC:AirDistributionUnit {2cea3276-d25b-40d4-ad7f-e442b01b5877}, !- Name
   2325   Node 232,                               !- Air Distribution Unit Outlet Node Name
   2326   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2327   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   2328 
   2329 AirTerminal:SingleDuct:VAV:Reheat,
   2330   Air Terminal Single Duct VAV Reheat 24, !- Name
   2331   Always_On,                              !- Availability Schedule Name
   2332   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   2333   Node 234,                               !- Air Inlet Node Name
   2334   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2335   Constant,                               !- Zone Minimum Air Flow Input Method
   2336   0.3,                                    !- Constant Minimum Air Flow Fraction
   2337   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2338   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2339   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2340   Coil Heating Water 25,                  !- Reheat Coil Name
   2341   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2342   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2343   Node 232,                               !- Air Outlet Node Name
   2344   0.001,                                  !- Convergence Tolerance
   2345   Normal,                                 !- Damper Heating Action
   2346   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2347   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2348   35;                                     !- Maximum Reheat Air Temperature {C}
   2349 
   2350 Coil:Heating:Water,
   2351   Coil Heating Water 25,                  !- Name
   2352   Always_On,                              !- Availability Schedule Name
   2353   Autosize,                               !- U-Factor Times Area Value {W/K}
   2354   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2355   Node 235,                               !- Water Inlet Node Name
   2356   Node 236,                               !- Water Outlet Node Name
   2357   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   2358   Node 232,                               !- Air Outlet Node Name
   2359   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2360   Autosize,                               !- Rated Capacity {W}
   2361   82.2,                                   !- Rated Inlet Water Temperature {C}
   2362   16.6,                                   !- Rated Inlet Air Temperature {C}
   2363   71.1,                                   !- Rated Outlet Water Temperature {C}
   2364   32.2,                                   !- Rated Outlet Air Temperature {C}
   2365   0.5;                                    !- Rated Ratio for Air and Water Convection
   2366 
   2367 ZoneHVAC:AirDistributionUnit,
   2368   ZoneHVAC:AirDistributionUnit {62648438-9e7b-4694-b421-ba9c025a6bdd}, !- Name
   2369   Node 237,                               !- Air Distribution Unit Outlet Node Name
   2370   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2371   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   2372 
   2373 AirTerminal:SingleDuct:VAV:Reheat,
   2374   Air Terminal Single Duct VAV Reheat 25, !- Name
   2375   Always_On,                              !- Availability Schedule Name
   2376   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   2377   Node 239,                               !- Air Inlet Node Name
   2378   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2379   Constant,                               !- Zone Minimum Air Flow Input Method
   2380   0.3,                                    !- Constant Minimum Air Flow Fraction
   2381   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2382   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2383   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2384   Coil Heating Water 26,                  !- Reheat Coil Name
   2385   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2386   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2387   Node 237,                               !- Air Outlet Node Name
   2388   0.001,                                  !- Convergence Tolerance
   2389   Normal,                                 !- Damper Heating Action
   2390   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2391   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2392   35;                                     !- Maximum Reheat Air Temperature {C}
   2393 
   2394 Coil:Heating:Water,
   2395   Coil Heating Water 26,                  !- Name
   2396   Always_On,                              !- Availability Schedule Name
   2397   Autosize,                               !- U-Factor Times Area Value {W/K}
   2398   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2399   Node 240,                               !- Water Inlet Node Name
   2400   Node 241,                               !- Water Outlet Node Name
   2401   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   2402   Node 237,                               !- Air Outlet Node Name
   2403   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2404   Autosize,                               !- Rated Capacity {W}
   2405   82.2,                                   !- Rated Inlet Water Temperature {C}
   2406   16.6,                                   !- Rated Inlet Air Temperature {C}
   2407   71.1,                                   !- Rated Outlet Water Temperature {C}
   2408   32.2,                                   !- Rated Outlet Air Temperature {C}
   2409   0.5;                                    !- Rated Ratio for Air and Water Convection
   2410 
   2411 ZoneHVAC:AirDistributionUnit,
   2412   ZoneHVAC:AirDistributionUnit {5ed7e85c-9d79-4cbd-b1b0-1f0eb6316ac5}, !- Name
   2413   Node 242,                               !- Air Distribution Unit Outlet Node Name
   2414   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2415   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   2416 
   2417 AirTerminal:SingleDuct:VAV:Reheat,
   2418   Air Terminal Single Duct VAV Reheat 26, !- Name
   2419   Always_On,                              !- Availability Schedule Name
   2420   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   2421   Node 244,                               !- Air Inlet Node Name
   2422   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2423   Constant,                               !- Zone Minimum Air Flow Input Method
   2424   0.3,                                    !- Constant Minimum Air Flow Fraction
   2425   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2426   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2427   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2428   Coil Heating Water 27,                  !- Reheat Coil Name
   2429   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2430   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2431   Node 242,                               !- Air Outlet Node Name
   2432   0.001,                                  !- Convergence Tolerance
   2433   Normal,                                 !- Damper Heating Action
   2434   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2435   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2436   35;                                     !- Maximum Reheat Air Temperature {C}
   2437 
   2438 Coil:Heating:Water,
   2439   Coil Heating Water 27,                  !- Name
   2440   Always_On,                              !- Availability Schedule Name
   2441   Autosize,                               !- U-Factor Times Area Value {W/K}
   2442   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2443   Node 245,                               !- Water Inlet Node Name
   2444   Node 246,                               !- Water Outlet Node Name
   2445   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   2446   Node 242,                               !- Air Outlet Node Name
   2447   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2448   Autosize,                               !- Rated Capacity {W}
   2449   82.2,                                   !- Rated Inlet Water Temperature {C}
   2450   16.6,                                   !- Rated Inlet Air Temperature {C}
   2451   71.1,                                   !- Rated Outlet Water Temperature {C}
   2452   32.2,                                   !- Rated Outlet Air Temperature {C}
   2453   0.5;                                    !- Rated Ratio for Air and Water Convection
   2454 
   2455 ZoneHVAC:AirDistributionUnit,
   2456   ZoneHVAC:AirDistributionUnit {c41bf98c-82f1-4b0b-a713-34260fe55068}, !- Name
   2457   Node 247,                               !- Air Distribution Unit Outlet Node Name
   2458   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2459   Air Terminal Single Duct VAV Reheat 27; !- Air Terminal Name
   2460 
   2461 AirTerminal:SingleDuct:VAV:Reheat,
   2462   Air Terminal Single Duct VAV Reheat 27, !- Name
   2463   Always_On,                              !- Availability Schedule Name
   2464   Air Terminal Single Duct VAV Reheat 27 Damper Outlet, !- Damper Air Outlet Node Name
   2465   Node 249,                               !- Air Inlet Node Name
   2466   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2467   Constant,                               !- Zone Minimum Air Flow Input Method
   2468   0.3,                                    !- Constant Minimum Air Flow Fraction
   2469   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2470   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2471   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2472   Coil Heating Water 28,                  !- Reheat Coil Name
   2473   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2474   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2475   Node 247,                               !- Air Outlet Node Name
   2476   0.001,                                  !- Convergence Tolerance
   2477   Normal,                                 !- Damper Heating Action
   2478   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2479   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2480   35;                                     !- Maximum Reheat Air Temperature {C}
   2481 
   2482 Coil:Heating:Water,
   2483   Coil Heating Water 28,                  !- Name
   2484   Always_On,                              !- Availability Schedule Name
   2485   Autosize,                               !- U-Factor Times Area Value {W/K}
   2486   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2487   Node 250,                               !- Water Inlet Node Name
   2488   Node 251,                               !- Water Outlet Node Name
   2489   Air Terminal Single Duct VAV Reheat 27 Damper Outlet, !- Air Inlet Node Name
   2490   Node 247,                               !- Air Outlet Node Name
   2491   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2492   Autosize,                               !- Rated Capacity {W}
   2493   82.2,                                   !- Rated Inlet Water Temperature {C}
   2494   16.6,                                   !- Rated Inlet Air Temperature {C}
   2495   71.1,                                   !- Rated Outlet Water Temperature {C}
   2496   32.2,                                   !- Rated Outlet Air Temperature {C}
   2497   0.5;                                    !- Rated Ratio for Air and Water Convection
   2498 
   2499 ZoneHVAC:AirDistributionUnit,
   2500   ZoneHVAC:AirDistributionUnit {71fad39a-6362-4b7a-8ee7-1f12a7e5c4ca}, !- Name
   2501   Node 252,                               !- Air Distribution Unit Outlet Node Name
   2502   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2503   Air Terminal Single Duct VAV Reheat 28; !- Air Terminal Name
   2504 
   2505 AirTerminal:SingleDuct:VAV:Reheat,
   2506   Air Terminal Single Duct VAV Reheat 28, !- Name
   2507   Always_On,                              !- Availability Schedule Name
   2508   Air Terminal Single Duct VAV Reheat 28 Damper Outlet, !- Damper Air Outlet Node Name
   2509   Node 254,                               !- Air Inlet Node Name
   2510   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2511   Constant,                               !- Zone Minimum Air Flow Input Method
   2512   0.3,                                    !- Constant Minimum Air Flow Fraction
   2513   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2514   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2515   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2516   Coil Heating Water 29,                  !- Reheat Coil Name
   2517   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2518   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2519   Node 252,                               !- Air Outlet Node Name
   2520   0.001,                                  !- Convergence Tolerance
   2521   Normal,                                 !- Damper Heating Action
   2522   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2523   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2524   35;                                     !- Maximum Reheat Air Temperature {C}
   2525 
   2526 Coil:Heating:Water,
   2527   Coil Heating Water 29,                  !- Name
   2528   Always_On,                              !- Availability Schedule Name
   2529   Autosize,                               !- U-Factor Times Area Value {W/K}
   2530   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2531   Node 255,                               !- Water Inlet Node Name
   2532   Node 256,                               !- Water Outlet Node Name
   2533   Air Terminal Single Duct VAV Reheat 28 Damper Outlet, !- Air Inlet Node Name
   2534   Node 252,                               !- Air Outlet Node Name
   2535   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2536   Autosize,                               !- Rated Capacity {W}
   2537   82.2,                                   !- Rated Inlet Water Temperature {C}
   2538   16.6,                                   !- Rated Inlet Air Temperature {C}
   2539   71.1,                                   !- Rated Outlet Water Temperature {C}
   2540   32.2,                                   !- Rated Outlet Air Temperature {C}
   2541   0.5;                                    !- Rated Ratio for Air and Water Convection
   2542 
   2543 ZoneHVAC:AirDistributionUnit,
   2544   ZoneHVAC:AirDistributionUnit {59fcf593-4115-4d15-a90a-f9e0210765c2}, !- Name
   2545   Node 257,                               !- Air Distribution Unit Outlet Node Name
   2546   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2547   Air Terminal Single Duct VAV Reheat 29; !- Air Terminal Name
   2548 
   2549 AirTerminal:SingleDuct:VAV:Reheat,
   2550   Air Terminal Single Duct VAV Reheat 29, !- Name
   2551   Always_On,                              !- Availability Schedule Name
   2552   Air Terminal Single Duct VAV Reheat 29 Damper Outlet, !- Damper Air Outlet Node Name
   2553   Node 259,                               !- Air Inlet Node Name
   2554   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2555   Constant,                               !- Zone Minimum Air Flow Input Method
   2556   0.3,                                    !- Constant Minimum Air Flow Fraction
   2557   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2558   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2559   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2560   Coil Heating Water 30,                  !- Reheat Coil Name
   2561   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2562   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2563   Node 257,                               !- Air Outlet Node Name
   2564   0.001,                                  !- Convergence Tolerance
   2565   Normal,                                 !- Damper Heating Action
   2566   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2567   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2568   35;                                     !- Maximum Reheat Air Temperature {C}
   2569 
   2570 Coil:Heating:Water,
   2571   Coil Heating Water 30,                  !- Name
   2572   Always_On,                              !- Availability Schedule Name
   2573   Autosize,                               !- U-Factor Times Area Value {W/K}
   2574   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2575   Node 260,                               !- Water Inlet Node Name
   2576   Node 261,                               !- Water Outlet Node Name
   2577   Air Terminal Single Duct VAV Reheat 29 Damper Outlet, !- Air Inlet Node Name
   2578   Node 257,                               !- Air Outlet Node Name
   2579   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2580   Autosize,                               !- Rated Capacity {W}
   2581   82.2,                                   !- Rated Inlet Water Temperature {C}
   2582   16.6,                                   !- Rated Inlet Air Temperature {C}
   2583   71.1,                                   !- Rated Outlet Water Temperature {C}
   2584   32.2,                                   !- Rated Outlet Air Temperature {C}
   2585   0.5;                                    !- Rated Ratio for Air and Water Convection
   2586 
   2587 ZoneHVAC:AirDistributionUnit,
   2588   ZoneHVAC:AirDistributionUnit {ba3173f0-7aec-41fc-88d3-e21798ec791c}, !- Name
   2589   Node 262,                               !- Air Distribution Unit Outlet Node Name
   2590   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2591   Air Terminal Single Duct VAV Reheat 30; !- Air Terminal Name
   2592 
   2593 AirTerminal:SingleDuct:VAV:Reheat,
   2594   Air Terminal Single Duct VAV Reheat 30, !- Name
   2595   Always_On,                              !- Availability Schedule Name
   2596   Air Terminal Single Duct VAV Reheat 30 Damper Outlet, !- Damper Air Outlet Node Name
   2597   Node 264,                               !- Air Inlet Node Name
   2598   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2599   Constant,                               !- Zone Minimum Air Flow Input Method
   2600   0.3,                                    !- Constant Minimum Air Flow Fraction
   2601   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2602   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2603   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2604   Coil Heating Water 31,                  !- Reheat Coil Name
   2605   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2606   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2607   Node 262,                               !- Air Outlet Node Name
   2608   0.001,                                  !- Convergence Tolerance
   2609   Normal,                                 !- Damper Heating Action
   2610   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2611   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2612   35;                                     !- Maximum Reheat Air Temperature {C}
   2613 
   2614 Coil:Heating:Water,
   2615   Coil Heating Water 31,                  !- Name
   2616   Always_On,                              !- Availability Schedule Name
   2617   Autosize,                               !- U-Factor Times Area Value {W/K}
   2618   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2619   Node 265,                               !- Water Inlet Node Name
   2620   Node 266,                               !- Water Outlet Node Name
   2621   Air Terminal Single Duct VAV Reheat 30 Damper Outlet, !- Air Inlet Node Name
   2622   Node 262,                               !- Air Outlet Node Name
   2623   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2624   Autosize,                               !- Rated Capacity {W}
   2625   82.2,                                   !- Rated Inlet Water Temperature {C}
   2626   16.6,                                   !- Rated Inlet Air Temperature {C}
   2627   71.1,                                   !- Rated Outlet Water Temperature {C}
   2628   32.2,                                   !- Rated Outlet Air Temperature {C}
   2629   0.5;                                    !- Rated Ratio for Air and Water Convection
   2630 
   2631 ZoneHVAC:AirDistributionUnit,
   2632   ZoneHVAC:AirDistributionUnit {ac37de78-6860-4bae-903c-b7455fbb8575}, !- Name
   2633   Node 267,                               !- Air Distribution Unit Outlet Node Name
   2634   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2635   Air Terminal Single Duct VAV Reheat 31; !- Air Terminal Name
   2636 
   2637 AirTerminal:SingleDuct:VAV:Reheat,
   2638   Air Terminal Single Duct VAV Reheat 31, !- Name
   2639   Always_On,                              !- Availability Schedule Name
   2640   Air Terminal Single Duct VAV Reheat 31 Damper Outlet, !- Damper Air Outlet Node Name
   2641   Node 269,                               !- Air Inlet Node Name
   2642   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2643   Constant,                               !- Zone Minimum Air Flow Input Method
   2644   0.3,                                    !- Constant Minimum Air Flow Fraction
   2645   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2646   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2647   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2648   Coil Heating Water 32,                  !- Reheat Coil Name
   2649   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2650   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2651   Node 267,                               !- Air Outlet Node Name
   2652   0.001,                                  !- Convergence Tolerance
   2653   Normal,                                 !- Damper Heating Action
   2654   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2655   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2656   35;                                     !- Maximum Reheat Air Temperature {C}
   2657 
   2658 Coil:Heating:Water,
   2659   Coil Heating Water 32,                  !- Name
   2660   Always_On,                              !- Availability Schedule Name
   2661   Autosize,                               !- U-Factor Times Area Value {W/K}
   2662   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2663   Node 270,                               !- Water Inlet Node Name
   2664   Node 271,                               !- Water Outlet Node Name
   2665   Air Terminal Single Duct VAV Reheat 31 Damper Outlet, !- Air Inlet Node Name
   2666   Node 267,                               !- Air Outlet Node Name
   2667   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2668   Autosize,                               !- Rated Capacity {W}
   2669   82.2,                                   !- Rated Inlet Water Temperature {C}
   2670   16.6,                                   !- Rated Inlet Air Temperature {C}
   2671   71.1,                                   !- Rated Outlet Water Temperature {C}
   2672   32.2,                                   !- Rated Outlet Air Temperature {C}
   2673   0.5;                                    !- Rated Ratio for Air and Water Convection
   2674 
   2675 ZoneHVAC:AirDistributionUnit,
   2676   ZoneHVAC:AirDistributionUnit {3d1a0848-3e13-404f-9438-49a0252c040e}, !- Name
   2677   Node 272,                               !- Air Distribution Unit Outlet Node Name
   2678   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2679   Air Terminal Single Duct VAV Reheat 32; !- Air Terminal Name
   2680 
   2681 AirTerminal:SingleDuct:VAV:Reheat,
   2682   Air Terminal Single Duct VAV Reheat 32, !- Name
   2683   Always_On,                              !- Availability Schedule Name
   2684   Air Terminal Single Duct VAV Reheat 32 Damper Outlet, !- Damper Air Outlet Node Name
   2685   Node 274,                               !- Air Inlet Node Name
   2686   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2687   Constant,                               !- Zone Minimum Air Flow Input Method
   2688   0.3,                                    !- Constant Minimum Air Flow Fraction
   2689   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2690   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2691   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2692   Coil Heating Water 33,                  !- Reheat Coil Name
   2693   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2694   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2695   Node 272,                               !- Air Outlet Node Name
   2696   0.001,                                  !- Convergence Tolerance
   2697   Normal,                                 !- Damper Heating Action
   2698   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2699   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2700   35;                                     !- Maximum Reheat Air Temperature {C}
   2701 
   2702 Coil:Heating:Water,
   2703   Coil Heating Water 33,                  !- Name
   2704   Always_On,                              !- Availability Schedule Name
   2705   Autosize,                               !- U-Factor Times Area Value {W/K}
   2706   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2707   Node 275,                               !- Water Inlet Node Name
   2708   Node 276,                               !- Water Outlet Node Name
   2709   Air Terminal Single Duct VAV Reheat 32 Damper Outlet, !- Air Inlet Node Name
   2710   Node 272,                               !- Air Outlet Node Name
   2711   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2712   Autosize,                               !- Rated Capacity {W}
   2713   82.2,                                   !- Rated Inlet Water Temperature {C}
   2714   16.6,                                   !- Rated Inlet Air Temperature {C}
   2715   71.1,                                   !- Rated Outlet Water Temperature {C}
   2716   32.2,                                   !- Rated Outlet Air Temperature {C}
   2717   0.5;                                    !- Rated Ratio for Air and Water Convection
   2718 
   2719 ZoneHVAC:AirDistributionUnit,
   2720   ZoneHVAC:AirDistributionUnit {235363c9-2727-4193-a1de-41f3febbfea1}, !- Name
   2721   Node 277,                               !- Air Distribution Unit Outlet Node Name
   2722   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2723   Air Terminal Single Duct VAV Reheat 33; !- Air Terminal Name
   2724 
   2725 AirTerminal:SingleDuct:VAV:Reheat,
   2726   Air Terminal Single Duct VAV Reheat 33, !- Name
   2727   Always_On,                              !- Availability Schedule Name
   2728   Air Terminal Single Duct VAV Reheat 33 Damper Outlet, !- Damper Air Outlet Node Name
   2729   Node 279,                               !- Air Inlet Node Name
   2730   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2731   Constant,                               !- Zone Minimum Air Flow Input Method
   2732   0.3,                                    !- Constant Minimum Air Flow Fraction
   2733   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2734   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2735   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2736   Coil Heating Water 34,                  !- Reheat Coil Name
   2737   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2738   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2739   Node 277,                               !- Air Outlet Node Name
   2740   0.001,                                  !- Convergence Tolerance
   2741   Normal,                                 !- Damper Heating Action
   2742   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2743   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2744   35;                                     !- Maximum Reheat Air Temperature {C}
   2745 
   2746 Coil:Heating:Water,
   2747   Coil Heating Water 34,                  !- Name
   2748   Always_On,                              !- Availability Schedule Name
   2749   Autosize,                               !- U-Factor Times Area Value {W/K}
   2750   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2751   Node 280,                               !- Water Inlet Node Name
   2752   Node 281,                               !- Water Outlet Node Name
   2753   Air Terminal Single Duct VAV Reheat 33 Damper Outlet, !- Air Inlet Node Name
   2754   Node 277,                               !- Air Outlet Node Name
   2755   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2756   Autosize,                               !- Rated Capacity {W}
   2757   82.2,                                   !- Rated Inlet Water Temperature {C}
   2758   16.6,                                   !- Rated Inlet Air Temperature {C}
   2759   71.1,                                   !- Rated Outlet Water Temperature {C}
   2760   32.2,                                   !- Rated Outlet Air Temperature {C}
   2761   0.5;                                    !- Rated Ratio for Air and Water Convection
   2762 
   2763 ZoneHVAC:AirDistributionUnit,
   2764   ZoneHVAC:AirDistributionUnit {45c7ad2e-cd59-49a2-b9cd-b4dfdc267694}, !- Name
   2765   Node 282,                               !- Air Distribution Unit Outlet Node Name
   2766   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2767   Air Terminal Single Duct VAV Reheat 34; !- Air Terminal Name
   2768 
   2769 AirTerminal:SingleDuct:VAV:Reheat,
   2770   Air Terminal Single Duct VAV Reheat 34, !- Name
   2771   Always_On,                              !- Availability Schedule Name
   2772   Air Terminal Single Duct VAV Reheat 34 Damper Outlet, !- Damper Air Outlet Node Name
   2773   Node 284,                               !- Air Inlet Node Name
   2774   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2775   Constant,                               !- Zone Minimum Air Flow Input Method
   2776   0.3,                                    !- Constant Minimum Air Flow Fraction
   2777   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2778   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2779   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2780   Coil Heating Water 35,                  !- Reheat Coil Name
   2781   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2782   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2783   Node 282,                               !- Air Outlet Node Name
   2784   0.001,                                  !- Convergence Tolerance
   2785   Normal,                                 !- Damper Heating Action
   2786   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2787   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2788   35;                                     !- Maximum Reheat Air Temperature {C}
   2789 
   2790 Coil:Heating:Water,
   2791   Coil Heating Water 35,                  !- Name
   2792   Always_On,                              !- Availability Schedule Name
   2793   Autosize,                               !- U-Factor Times Area Value {W/K}
   2794   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2795   Node 285,                               !- Water Inlet Node Name
   2796   Node 286,                               !- Water Outlet Node Name
   2797   Air Terminal Single Duct VAV Reheat 34 Damper Outlet, !- Air Inlet Node Name
   2798   Node 282,                               !- Air Outlet Node Name
   2799   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2800   Autosize,                               !- Rated Capacity {W}
   2801   82.2,                                   !- Rated Inlet Water Temperature {C}
   2802   16.6,                                   !- Rated Inlet Air Temperature {C}
   2803   71.1,                                   !- Rated Outlet Water Temperature {C}
   2804   32.2,                                   !- Rated Outlet Air Temperature {C}
   2805   0.5;                                    !- Rated Ratio for Air and Water Convection
   2806 
   2807 ZoneHVAC:AirDistributionUnit,
   2808   ZoneHVAC:AirDistributionUnit {415ab224-8d5d-46ed-ae38-d704d0c11f13}, !- Name
   2809   Node 287,                               !- Air Distribution Unit Outlet Node Name
   2810   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2811   Air Terminal Single Duct VAV Reheat 35; !- Air Terminal Name
   2812 
   2813 AirTerminal:SingleDuct:VAV:Reheat,
   2814   Air Terminal Single Duct VAV Reheat 35, !- Name
   2815   Always_On,                              !- Availability Schedule Name
   2816   Air Terminal Single Duct VAV Reheat 35 Damper Outlet, !- Damper Air Outlet Node Name
   2817   Node 289,                               !- Air Inlet Node Name
   2818   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2819   Constant,                               !- Zone Minimum Air Flow Input Method
   2820   0.3,                                    !- Constant Minimum Air Flow Fraction
   2821   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2822   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2823   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2824   Coil Heating Water 36,                  !- Reheat Coil Name
   2825   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2826   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2827   Node 287,                               !- Air Outlet Node Name
   2828   0.001,                                  !- Convergence Tolerance
   2829   Normal,                                 !- Damper Heating Action
   2830   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2831   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2832   35;                                     !- Maximum Reheat Air Temperature {C}
   2833 
   2834 Coil:Heating:Water,
   2835   Coil Heating Water 36,                  !- Name
   2836   Always_On,                              !- Availability Schedule Name
   2837   Autosize,                               !- U-Factor Times Area Value {W/K}
   2838   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2839   Node 290,                               !- Water Inlet Node Name
   2840   Node 291,                               !- Water Outlet Node Name
   2841   Air Terminal Single Duct VAV Reheat 35 Damper Outlet, !- Air Inlet Node Name
   2842   Node 287,                               !- Air Outlet Node Name
   2843   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2844   Autosize,                               !- Rated Capacity {W}
   2845   82.2,                                   !- Rated Inlet Water Temperature {C}
   2846   16.6,                                   !- Rated Inlet Air Temperature {C}
   2847   71.1,                                   !- Rated Outlet Water Temperature {C}
   2848   32.2,                                   !- Rated Outlet Air Temperature {C}
   2849   0.5;                                    !- Rated Ratio for Air and Water Convection
   2850 
   2851 ZoneHVAC:AirDistributionUnit,
   2852   ZoneHVAC:AirDistributionUnit {b712c16a-7414-4c1d-ac69-885e775ef1e4}, !- Name
   2853   Node 292,                               !- Air Distribution Unit Outlet Node Name
   2854   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2855   Air Terminal Single Duct VAV Reheat 36; !- Air Terminal Name
   2856 
   2857 AirTerminal:SingleDuct:VAV:Reheat,
   2858   Air Terminal Single Duct VAV Reheat 36, !- Name
   2859   Always_On,                              !- Availability Schedule Name
   2860   Air Terminal Single Duct VAV Reheat 36 Damper Outlet, !- Damper Air Outlet Node Name
   2861   Node 294,                               !- Air Inlet Node Name
   2862   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2863   Constant,                               !- Zone Minimum Air Flow Input Method
   2864   0.3,                                    !- Constant Minimum Air Flow Fraction
   2865   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2866   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2867   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2868   Coil Heating Water 37,                  !- Reheat Coil Name
   2869   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2870   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2871   Node 292,                               !- Air Outlet Node Name
   2872   0.001,                                  !- Convergence Tolerance
   2873   Normal,                                 !- Damper Heating Action
   2874   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2875   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2876   35;                                     !- Maximum Reheat Air Temperature {C}
   2877 
   2878 Coil:Heating:Water,
   2879   Coil Heating Water 37,                  !- Name
   2880   Always_On,                              !- Availability Schedule Name
   2881   Autosize,                               !- U-Factor Times Area Value {W/K}
   2882   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2883   Node 295,                               !- Water Inlet Node Name
   2884   Node 296,                               !- Water Outlet Node Name
   2885   Air Terminal Single Duct VAV Reheat 36 Damper Outlet, !- Air Inlet Node Name
   2886   Node 292,                               !- Air Outlet Node Name
   2887   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2888   Autosize,                               !- Rated Capacity {W}
   2889   82.2,                                   !- Rated Inlet Water Temperature {C}
   2890   16.6,                                   !- Rated Inlet Air Temperature {C}
   2891   71.1,                                   !- Rated Outlet Water Temperature {C}
   2892   32.2,                                   !- Rated Outlet Air Temperature {C}
   2893   0.5;                                    !- Rated Ratio for Air and Water Convection
   2894 
   2895 ZoneHVAC:AirDistributionUnit,
   2896   ZoneHVAC:AirDistributionUnit {bf2662dd-326c-40b0-8100-0488e77c9597}, !- Name
   2897   Node 297,                               !- Air Distribution Unit Outlet Node Name
   2898   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2899   Air Terminal Single Duct VAV Reheat 37; !- Air Terminal Name
   2900 
   2901 AirTerminal:SingleDuct:VAV:Reheat,
   2902   Air Terminal Single Duct VAV Reheat 37, !- Name
   2903   Always_On,                              !- Availability Schedule Name
   2904   Air Terminal Single Duct VAV Reheat 37 Damper Outlet, !- Damper Air Outlet Node Name
   2905   Node 299,                               !- Air Inlet Node Name
   2906   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2907   Constant,                               !- Zone Minimum Air Flow Input Method
   2908   0.3,                                    !- Constant Minimum Air Flow Fraction
   2909   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2910   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2911   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2912   Coil Heating Water 38,                  !- Reheat Coil Name
   2913   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2914   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2915   Node 297,                               !- Air Outlet Node Name
   2916   0.001,                                  !- Convergence Tolerance
   2917   Normal,                                 !- Damper Heating Action
   2918   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2919   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2920   35;                                     !- Maximum Reheat Air Temperature {C}
   2921 
   2922 Coil:Heating:Water,
   2923   Coil Heating Water 38,                  !- Name
   2924   Always_On,                              !- Availability Schedule Name
   2925   Autosize,                               !- U-Factor Times Area Value {W/K}
   2926   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2927   Node 300,                               !- Water Inlet Node Name
   2928   Node 301,                               !- Water Outlet Node Name
   2929   Air Terminal Single Duct VAV Reheat 37 Damper Outlet, !- Air Inlet Node Name
   2930   Node 297,                               !- Air Outlet Node Name
   2931   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2932   Autosize,                               !- Rated Capacity {W}
   2933   82.2,                                   !- Rated Inlet Water Temperature {C}
   2934   16.6,                                   !- Rated Inlet Air Temperature {C}
   2935   71.1,                                   !- Rated Outlet Water Temperature {C}
   2936   32.2,                                   !- Rated Outlet Air Temperature {C}
   2937   0.5;                                    !- Rated Ratio for Air and Water Convection
   2938 
   2939 ZoneHVAC:AirDistributionUnit,
   2940   ZoneHVAC:AirDistributionUnit {4b50e196-7c72-4d84-b000-5dd83e3e0e65}, !- Name
   2941   Node 302,                               !- Air Distribution Unit Outlet Node Name
   2942   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2943   Air Terminal Single Duct VAV Reheat 38; !- Air Terminal Name
   2944 
   2945 AirTerminal:SingleDuct:VAV:Reheat,
   2946   Air Terminal Single Duct VAV Reheat 38, !- Name
   2947   Always_On,                              !- Availability Schedule Name
   2948   Air Terminal Single Duct VAV Reheat 38 Damper Outlet, !- Damper Air Outlet Node Name
   2949   Node 304,                               !- Air Inlet Node Name
   2950   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2951   Constant,                               !- Zone Minimum Air Flow Input Method
   2952   0.3,                                    !- Constant Minimum Air Flow Fraction
   2953   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2954   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2955   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2956   Coil Heating Water 39,                  !- Reheat Coil Name
   2957   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2958   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2959   Node 302,                               !- Air Outlet Node Name
   2960   0.001,                                  !- Convergence Tolerance
   2961   Normal,                                 !- Damper Heating Action
   2962   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2963   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2964   35;                                     !- Maximum Reheat Air Temperature {C}
   2965 
   2966 Coil:Heating:Water,
   2967   Coil Heating Water 39,                  !- Name
   2968   Always_On,                              !- Availability Schedule Name
   2969   Autosize,                               !- U-Factor Times Area Value {W/K}
   2970   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2971   Node 305,                               !- Water Inlet Node Name
   2972   Node 306,                               !- Water Outlet Node Name
   2973   Air Terminal Single Duct VAV Reheat 38 Damper Outlet, !- Air Inlet Node Name
   2974   Node 302,                               !- Air Outlet Node Name
   2975   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2976   Autosize,                               !- Rated Capacity {W}
   2977   82.2,                                   !- Rated Inlet Water Temperature {C}
   2978   16.6,                                   !- Rated Inlet Air Temperature {C}
   2979   71.1,                                   !- Rated Outlet Water Temperature {C}
   2980   32.2,                                   !- Rated Outlet Air Temperature {C}
   2981   0.5;                                    !- Rated Ratio for Air and Water Convection
   2982 
   2983 ZoneHVAC:AirDistributionUnit,
   2984   ZoneHVAC:AirDistributionUnit {bcb56887-285b-429a-b9e3-ecdf26a90bb1}, !- Name
   2985   Node 307,                               !- Air Distribution Unit Outlet Node Name
   2986   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2987   Air Terminal Single Duct VAV Reheat 39; !- Air Terminal Name
   2988 
   2989 AirTerminal:SingleDuct:VAV:Reheat,
   2990   Air Terminal Single Duct VAV Reheat 39, !- Name
   2991   Always_On,                              !- Availability Schedule Name
   2992   Air Terminal Single Duct VAV Reheat 39 Damper Outlet, !- Damper Air Outlet Node Name
   2993   Node 309,                               !- Air Inlet Node Name
   2994   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2995   Constant,                               !- Zone Minimum Air Flow Input Method
   2996   0.3,                                    !- Constant Minimum Air Flow Fraction
   2997   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2998   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2999   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3000   Coil Heating Water 40,                  !- Reheat Coil Name
   3001   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3002   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3003   Node 307,                               !- Air Outlet Node Name
   3004   0.001,                                  !- Convergence Tolerance
   3005   Normal,                                 !- Damper Heating Action
   3006   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3007   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3008   35;                                     !- Maximum Reheat Air Temperature {C}
   3009 
   3010 Coil:Heating:Water,
   3011   Coil Heating Water 40,                  !- Name
   3012   Always_On,                              !- Availability Schedule Name
   3013   Autosize,                               !- U-Factor Times Area Value {W/K}
   3014   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3015   Node 310,                               !- Water Inlet Node Name
   3016   Node 311,                               !- Water Outlet Node Name
   3017   Air Terminal Single Duct VAV Reheat 39 Damper Outlet, !- Air Inlet Node Name
   3018   Node 307,                               !- Air Outlet Node Name
   3019   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3020   Autosize,                               !- Rated Capacity {W}
   3021   82.2,                                   !- Rated Inlet Water Temperature {C}
   3022   16.6,                                   !- Rated Inlet Air Temperature {C}
   3023   71.1,                                   !- Rated Outlet Water Temperature {C}
   3024   32.2,                                   !- Rated Outlet Air Temperature {C}
   3025   0.5;                                    !- Rated Ratio for Air and Water Convection
   3026 
   3027 ZoneHVAC:AirDistributionUnit,
   3028   ZoneHVAC:AirDistributionUnit {ada9c564-225a-4740-a281-7cc4f214ef7a}, !- Name
   3029   Node 312,                               !- Air Distribution Unit Outlet Node Name
   3030   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3031   Air Terminal Single Duct VAV Reheat 40; !- Air Terminal Name
   3032 
   3033 AirTerminal:SingleDuct:VAV:Reheat,
   3034   Air Terminal Single Duct VAV Reheat 40, !- Name
   3035   Always_On,                              !- Availability Schedule Name
   3036   Air Terminal Single Duct VAV Reheat 40 Damper Outlet, !- Damper Air Outlet Node Name
   3037   Node 314,                               !- Air Inlet Node Name
   3038   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3039   Constant,                               !- Zone Minimum Air Flow Input Method
   3040   0.3,                                    !- Constant Minimum Air Flow Fraction
   3041   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3042   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3043   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3044   Coil Heating Water 41,                  !- Reheat Coil Name
   3045   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3046   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3047   Node 312,                               !- Air Outlet Node Name
   3048   0.001,                                  !- Convergence Tolerance
   3049   Normal,                                 !- Damper Heating Action
   3050   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3051   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3052   35;                                     !- Maximum Reheat Air Temperature {C}
   3053 
   3054 Coil:Heating:Water,
   3055   Coil Heating Water 41,                  !- Name
   3056   Always_On,                              !- Availability Schedule Name
   3057   Autosize,                               !- U-Factor Times Area Value {W/K}
   3058   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3059   Node 315,                               !- Water Inlet Node Name
   3060   Node 316,                               !- Water Outlet Node Name
   3061   Air Terminal Single Duct VAV Reheat 40 Damper Outlet, !- Air Inlet Node Name
   3062   Node 312,                               !- Air Outlet Node Name
   3063   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3064   Autosize,                               !- Rated Capacity {W}
   3065   82.2,                                   !- Rated Inlet Water Temperature {C}
   3066   16.6,                                   !- Rated Inlet Air Temperature {C}
   3067   71.1,                                   !- Rated Outlet Water Temperature {C}
   3068   32.2,                                   !- Rated Outlet Air Temperature {C}
   3069   0.5;                                    !- Rated Ratio for Air and Water Convection
   3070 
   3071 ZoneHVAC:AirDistributionUnit,
   3072   ZoneHVAC:AirDistributionUnit {374658d6-11f4-4ac4-8439-fb8b90b0c0d6}, !- Name
   3073   Node 317,                               !- Air Distribution Unit Outlet Node Name
   3074   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3075   Air Terminal Single Duct VAV Reheat 41; !- Air Terminal Name
   3076 
   3077 AirTerminal:SingleDuct:VAV:Reheat,
   3078   Air Terminal Single Duct VAV Reheat 41, !- Name
   3079   Always_On,                              !- Availability Schedule Name
   3080   Air Terminal Single Duct VAV Reheat 41 Damper Outlet, !- Damper Air Outlet Node Name
   3081   Node 319,                               !- Air Inlet Node Name
   3082   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3083   Constant,                               !- Zone Minimum Air Flow Input Method
   3084   0.3,                                    !- Constant Minimum Air Flow Fraction
   3085   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3086   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3087   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3088   Coil Heating Water 42,                  !- Reheat Coil Name
   3089   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3090   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3091   Node 317,                               !- Air Outlet Node Name
   3092   0.001,                                  !- Convergence Tolerance
   3093   Normal,                                 !- Damper Heating Action
   3094   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3095   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3096   35;                                     !- Maximum Reheat Air Temperature {C}
   3097 
   3098 Coil:Heating:Water,
   3099   Coil Heating Water 42,                  !- Name
   3100   Always_On,                              !- Availability Schedule Name
   3101   Autosize,                               !- U-Factor Times Area Value {W/K}
   3102   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3103   Node 320,                               !- Water Inlet Node Name
   3104   Node 321,                               !- Water Outlet Node Name
   3105   Air Terminal Single Duct VAV Reheat 41 Damper Outlet, !- Air Inlet Node Name
   3106   Node 317,                               !- Air Outlet Node Name
   3107   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3108   Autosize,                               !- Rated Capacity {W}
   3109   82.2,                                   !- Rated Inlet Water Temperature {C}
   3110   16.6,                                   !- Rated Inlet Air Temperature {C}
   3111   71.1,                                   !- Rated Outlet Water Temperature {C}
   3112   32.2,                                   !- Rated Outlet Air Temperature {C}
   3113   0.5;                                    !- Rated Ratio for Air and Water Convection
   3114 
   3115 ZoneHVAC:AirDistributionUnit,
   3116   ZoneHVAC:AirDistributionUnit {d42421da-9668-496b-acc2-b69873957ef4}, !- Name
   3117   Node 322,                               !- Air Distribution Unit Outlet Node Name
   3118   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3119   Air Terminal Single Duct VAV Reheat 42; !- Air Terminal Name
   3120 
   3121 AirTerminal:SingleDuct:VAV:Reheat,
   3122   Air Terminal Single Duct VAV Reheat 42, !- Name
   3123   Always_On,                              !- Availability Schedule Name
   3124   Air Terminal Single Duct VAV Reheat 42 Damper Outlet, !- Damper Air Outlet Node Name
   3125   Node 324,                               !- Air Inlet Node Name
   3126   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3127   Constant,                               !- Zone Minimum Air Flow Input Method
   3128   0.3,                                    !- Constant Minimum Air Flow Fraction
   3129   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3130   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3131   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3132   Coil Heating Water 43,                  !- Reheat Coil Name
   3133   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3134   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3135   Node 322,                               !- Air Outlet Node Name
   3136   0.001,                                  !- Convergence Tolerance
   3137   Normal,                                 !- Damper Heating Action
   3138   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3139   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3140   35;                                     !- Maximum Reheat Air Temperature {C}
   3141 
   3142 Coil:Heating:Water,
   3143   Coil Heating Water 43,                  !- Name
   3144   Always_On,                              !- Availability Schedule Name
   3145   Autosize,                               !- U-Factor Times Area Value {W/K}
   3146   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3147   Node 325,                               !- Water Inlet Node Name
   3148   Node 326,                               !- Water Outlet Node Name
   3149   Air Terminal Single Duct VAV Reheat 42 Damper Outlet, !- Air Inlet Node Name
   3150   Node 322,                               !- Air Outlet Node Name
   3151   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3152   Autosize,                               !- Rated Capacity {W}
   3153   82.2,                                   !- Rated Inlet Water Temperature {C}
   3154   16.6,                                   !- Rated Inlet Air Temperature {C}
   3155   71.1,                                   !- Rated Outlet Water Temperature {C}
   3156   32.2,                                   !- Rated Outlet Air Temperature {C}
   3157   0.5;                                    !- Rated Ratio for Air and Water Convection
   3158 
   3159 ZoneHVAC:AirDistributionUnit,
   3160   ZoneHVAC:AirDistributionUnit {88020ac4-0fd8-411a-b02e-89760b8d6872}, !- Name
   3161   Node 327,                               !- Air Distribution Unit Outlet Node Name
   3162   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3163   Air Terminal Single Duct VAV Reheat 43; !- Air Terminal Name
   3164 
   3165 AirTerminal:SingleDuct:VAV:Reheat,
   3166   Air Terminal Single Duct VAV Reheat 43, !- Name
   3167   Always_On,                              !- Availability Schedule Name
   3168   Air Terminal Single Duct VAV Reheat 43 Damper Outlet, !- Damper Air Outlet Node Name
   3169   Node 329,                               !- Air Inlet Node Name
   3170   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3171   Constant,                               !- Zone Minimum Air Flow Input Method
   3172   0.3,                                    !- Constant Minimum Air Flow Fraction
   3173   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3174   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3175   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3176   Coil Heating Water 44,                  !- Reheat Coil Name
   3177   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3178   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3179   Node 327,                               !- Air Outlet Node Name
   3180   0.001,                                  !- Convergence Tolerance
   3181   Normal,                                 !- Damper Heating Action
   3182   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3183   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3184   35;                                     !- Maximum Reheat Air Temperature {C}
   3185 
   3186 Coil:Heating:Water,
   3187   Coil Heating Water 44,                  !- Name
   3188   Always_On,                              !- Availability Schedule Name
   3189   Autosize,                               !- U-Factor Times Area Value {W/K}
   3190   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3191   Node 330,                               !- Water Inlet Node Name
   3192   Node 331,                               !- Water Outlet Node Name
   3193   Air Terminal Single Duct VAV Reheat 43 Damper Outlet, !- Air Inlet Node Name
   3194   Node 327,                               !- Air Outlet Node Name
   3195   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3196   Autosize,                               !- Rated Capacity {W}
   3197   82.2,                                   !- Rated Inlet Water Temperature {C}
   3198   16.6,                                   !- Rated Inlet Air Temperature {C}
   3199   71.1,                                   !- Rated Outlet Water Temperature {C}
   3200   32.2,                                   !- Rated Outlet Air Temperature {C}
   3201   0.5;                                    !- Rated Ratio for Air and Water Convection
   3202 
   3203 ZoneHVAC:AirDistributionUnit,
   3204   ZoneHVAC:AirDistributionUnit {635a6178-f2ff-479e-adb8-b3c3f5744d65}, !- Name
   3205   Node 332,                               !- Air Distribution Unit Outlet Node Name
   3206   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3207   Air Terminal Single Duct VAV Reheat 44; !- Air Terminal Name
   3208 
   3209 AirTerminal:SingleDuct:VAV:Reheat,
   3210   Air Terminal Single Duct VAV Reheat 44, !- Name
   3211   Always_On,                              !- Availability Schedule Name
   3212   Air Terminal Single Duct VAV Reheat 44 Damper Outlet, !- Damper Air Outlet Node Name
   3213   Node 334,                               !- Air Inlet Node Name
   3214   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3215   Constant,                               !- Zone Minimum Air Flow Input Method
   3216   0.3,                                    !- Constant Minimum Air Flow Fraction
   3217   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3218   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3219   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3220   Coil Heating Water 45,                  !- Reheat Coil Name
   3221   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3222   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3223   Node 332,                               !- Air Outlet Node Name
   3224   0.001,                                  !- Convergence Tolerance
   3225   Normal,                                 !- Damper Heating Action
   3226   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3227   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3228   35;                                     !- Maximum Reheat Air Temperature {C}
   3229 
   3230 Coil:Heating:Water,
   3231   Coil Heating Water 45,                  !- Name
   3232   Always_On,                              !- Availability Schedule Name
   3233   Autosize,                               !- U-Factor Times Area Value {W/K}
   3234   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3235   Node 335,                               !- Water Inlet Node Name
   3236   Node 336,                               !- Water Outlet Node Name
   3237   Air Terminal Single Duct VAV Reheat 44 Damper Outlet, !- Air Inlet Node Name
   3238   Node 332,                               !- Air Outlet Node Name
   3239   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3240   Autosize,                               !- Rated Capacity {W}
   3241   82.2,                                   !- Rated Inlet Water Temperature {C}
   3242   16.6,                                   !- Rated Inlet Air Temperature {C}
   3243   71.1,                                   !- Rated Outlet Water Temperature {C}
   3244   32.2,                                   !- Rated Outlet Air Temperature {C}
   3245   0.5;                                    !- Rated Ratio for Air and Water Convection
   3246 
   3247 ZoneHVAC:AirDistributionUnit,
   3248   ZoneHVAC:AirDistributionUnit {9001bd2f-b97c-4094-aa33-7276821098f1}, !- Name
   3249   Node 337,                               !- Air Distribution Unit Outlet Node Name
   3250   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3251   Air Terminal Single Duct VAV Reheat 45; !- Air Terminal Name
   3252 
   3253 AirTerminal:SingleDuct:VAV:Reheat,
   3254   Air Terminal Single Duct VAV Reheat 45, !- Name
   3255   Always_On,                              !- Availability Schedule Name
   3256   Air Terminal Single Duct VAV Reheat 45 Damper Outlet, !- Damper Air Outlet Node Name
   3257   Node 339,                               !- Air Inlet Node Name
   3258   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3259   Constant,                               !- Zone Minimum Air Flow Input Method
   3260   0.3,                                    !- Constant Minimum Air Flow Fraction
   3261   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3262   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3263   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3264   Coil Heating Water 46,                  !- Reheat Coil Name
   3265   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3266   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3267   Node 337,                               !- Air Outlet Node Name
   3268   0.001,                                  !- Convergence Tolerance
   3269   Normal,                                 !- Damper Heating Action
   3270   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3271   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3272   35;                                     !- Maximum Reheat Air Temperature {C}
   3273 
   3274 Coil:Heating:Water,
   3275   Coil Heating Water 46,                  !- Name
   3276   Always_On,                              !- Availability Schedule Name
   3277   Autosize,                               !- U-Factor Times Area Value {W/K}
   3278   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3279   Node 340,                               !- Water Inlet Node Name
   3280   Node 341,                               !- Water Outlet Node Name
   3281   Air Terminal Single Duct VAV Reheat 45 Damper Outlet, !- Air Inlet Node Name
   3282   Node 337,                               !- Air Outlet Node Name
   3283   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3284   Autosize,                               !- Rated Capacity {W}
   3285   82.2,                                   !- Rated Inlet Water Temperature {C}
   3286   16.6,                                   !- Rated Inlet Air Temperature {C}
   3287   71.1,                                   !- Rated Outlet Water Temperature {C}
   3288   32.2,                                   !- Rated Outlet Air Temperature {C}
   3289   0.5;                                    !- Rated Ratio for Air and Water Convection
   3290 
   3291 ZoneHVAC:AirDistributionUnit,
   3292   ZoneHVAC:AirDistributionUnit {b5930625-97c5-4e8a-83fe-2c6e0f4ec487}, !- Name
   3293   Node 342,                               !- Air Distribution Unit Outlet Node Name
   3294   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3295   Air Terminal Single Duct VAV Reheat 46; !- Air Terminal Name
   3296 
   3297 AirTerminal:SingleDuct:VAV:Reheat,
   3298   Air Terminal Single Duct VAV Reheat 46, !- Name
   3299   Always_On,                              !- Availability Schedule Name
   3300   Air Terminal Single Duct VAV Reheat 46 Damper Outlet, !- Damper Air Outlet Node Name
   3301   Node 344,                               !- Air Inlet Node Name
   3302   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3303   Constant,                               !- Zone Minimum Air Flow Input Method
   3304   0.3,                                    !- Constant Minimum Air Flow Fraction
   3305   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3306   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3307   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3308   Coil Heating Water 47,                  !- Reheat Coil Name
   3309   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3310   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3311   Node 342,                               !- Air Outlet Node Name
   3312   0.001,                                  !- Convergence Tolerance
   3313   Normal,                                 !- Damper Heating Action
   3314   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3315   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3316   35;                                     !- Maximum Reheat Air Temperature {C}
   3317 
   3318 Coil:Heating:Water,
   3319   Coil Heating Water 47,                  !- Name
   3320   Always_On,                              !- Availability Schedule Name
   3321   Autosize,                               !- U-Factor Times Area Value {W/K}
   3322   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3323   Node 345,                               !- Water Inlet Node Name
   3324   Node 346,                               !- Water Outlet Node Name
   3325   Air Terminal Single Duct VAV Reheat 46 Damper Outlet, !- Air Inlet Node Name
   3326   Node 342,                               !- Air Outlet Node Name
   3327   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3328   Autosize,                               !- Rated Capacity {W}
   3329   82.2,                                   !- Rated Inlet Water Temperature {C}
   3330   16.6,                                   !- Rated Inlet Air Temperature {C}
   3331   71.1,                                   !- Rated Outlet Water Temperature {C}
   3332   32.2,                                   !- Rated Outlet Air Temperature {C}
   3333   0.5;                                    !- Rated Ratio for Air and Water Convection
   3334 
   3335 ZoneHVAC:AirDistributionUnit,
   3336   ZoneHVAC:AirDistributionUnit {e139f628-e90a-44e2-9510-1e2c108339b0}, !- Name
   3337   Node 347,                               !- Air Distribution Unit Outlet Node Name
   3338   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3339   Air Terminal Single Duct VAV Reheat 47; !- Air Terminal Name
   3340 
   3341 AirTerminal:SingleDuct:VAV:Reheat,
   3342   Air Terminal Single Duct VAV Reheat 47, !- Name
   3343   Always_On,                              !- Availability Schedule Name
   3344   Air Terminal Single Duct VAV Reheat 47 Damper Outlet, !- Damper Air Outlet Node Name
   3345   Node 349,                               !- Air Inlet Node Name
   3346   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3347   Constant,                               !- Zone Minimum Air Flow Input Method
   3348   0.3,                                    !- Constant Minimum Air Flow Fraction
   3349   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3350   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3351   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3352   Coil Heating Water 48,                  !- Reheat Coil Name
   3353   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3354   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3355   Node 347,                               !- Air Outlet Node Name
   3356   0.001,                                  !- Convergence Tolerance
   3357   Normal,                                 !- Damper Heating Action
   3358   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3359   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3360   35;                                     !- Maximum Reheat Air Temperature {C}
   3361 
   3362 Coil:Heating:Water,
   3363   Coil Heating Water 48,                  !- Name
   3364   Always_On,                              !- Availability Schedule Name
   3365   Autosize,                               !- U-Factor Times Area Value {W/K}
   3366   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3367   Node 350,                               !- Water Inlet Node Name
   3368   Node 351,                               !- Water Outlet Node Name
   3369   Air Terminal Single Duct VAV Reheat 47 Damper Outlet, !- Air Inlet Node Name
   3370   Node 347,                               !- Air Outlet Node Name
   3371   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3372   Autosize,                               !- Rated Capacity {W}
   3373   82.2,                                   !- Rated Inlet Water Temperature {C}
   3374   16.6,                                   !- Rated Inlet Air Temperature {C}
   3375   71.1,                                   !- Rated Outlet Water Temperature {C}
   3376   32.2,                                   !- Rated Outlet Air Temperature {C}
   3377   0.5;                                    !- Rated Ratio for Air and Water Convection
   3378 
   3379 ZoneHVAC:AirDistributionUnit,
   3380   ZoneHVAC:AirDistributionUnit {61cd04cb-d0e6-4c4d-8df2-d51a8896c3de}, !- Name
   3381   Node 352,                               !- Air Distribution Unit Outlet Node Name
   3382   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3383   Air Terminal Single Duct VAV Reheat 48; !- Air Terminal Name
   3384 
   3385 AirTerminal:SingleDuct:VAV:Reheat,
   3386   Air Terminal Single Duct VAV Reheat 48, !- Name
   3387   Always_On,                              !- Availability Schedule Name
   3388   Air Terminal Single Duct VAV Reheat 48 Damper Outlet, !- Damper Air Outlet Node Name
   3389   Node 354,                               !- Air Inlet Node Name
   3390   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3391   Constant,                               !- Zone Minimum Air Flow Input Method
   3392   0.3,                                    !- Constant Minimum Air Flow Fraction
   3393   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3394   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3395   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3396   Coil Heating Water 49,                  !- Reheat Coil Name
   3397   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3398   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3399   Node 352,                               !- Air Outlet Node Name
   3400   0.001,                                  !- Convergence Tolerance
   3401   Normal,                                 !- Damper Heating Action
   3402   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3403   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3404   35;                                     !- Maximum Reheat Air Temperature {C}
   3405 
   3406 Coil:Heating:Water,
   3407   Coil Heating Water 49,                  !- Name
   3408   Always_On,                              !- Availability Schedule Name
   3409   Autosize,                               !- U-Factor Times Area Value {W/K}
   3410   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3411   Node 355,                               !- Water Inlet Node Name
   3412   Node 356,                               !- Water Outlet Node Name
   3413   Air Terminal Single Duct VAV Reheat 48 Damper Outlet, !- Air Inlet Node Name
   3414   Node 352,                               !- Air Outlet Node Name
   3415   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3416   Autosize,                               !- Rated Capacity {W}
   3417   82.2,                                   !- Rated Inlet Water Temperature {C}
   3418   16.6,                                   !- Rated Inlet Air Temperature {C}
   3419   71.1,                                   !- Rated Outlet Water Temperature {C}
   3420   32.2,                                   !- Rated Outlet Air Temperature {C}
   3421   0.5;                                    !- Rated Ratio for Air and Water Convection
   3422 
   3423 ZoneHVAC:AirDistributionUnit,
   3424   ZoneHVAC:AirDistributionUnit {9874a873-962c-4b51-9f9e-6838e898f375}, !- Name
   3425   Node 357,                               !- Air Distribution Unit Outlet Node Name
   3426   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3427   Air Terminal Single Duct VAV Reheat 49; !- Air Terminal Name
   3428 
   3429 AirTerminal:SingleDuct:VAV:Reheat,
   3430   Air Terminal Single Duct VAV Reheat 49, !- Name
   3431   Always_On,                              !- Availability Schedule Name
   3432   Air Terminal Single Duct VAV Reheat 49 Damper Outlet, !- Damper Air Outlet Node Name
   3433   Node 359,                               !- Air Inlet Node Name
   3434   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3435   Constant,                               !- Zone Minimum Air Flow Input Method
   3436   0.3,                                    !- Constant Minimum Air Flow Fraction
   3437   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3438   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3439   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3440   Coil Heating Water 50,                  !- Reheat Coil Name
   3441   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3442   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3443   Node 357,                               !- Air Outlet Node Name
   3444   0.001,                                  !- Convergence Tolerance
   3445   Normal,                                 !- Damper Heating Action
   3446   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3447   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3448   35;                                     !- Maximum Reheat Air Temperature {C}
   3449 
   3450 Coil:Heating:Water,
   3451   Coil Heating Water 50,                  !- Name
   3452   Always_On,                              !- Availability Schedule Name
   3453   Autosize,                               !- U-Factor Times Area Value {W/K}
   3454   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3455   Node 360,                               !- Water Inlet Node Name
   3456   Node 361,                               !- Water Outlet Node Name
   3457   Air Terminal Single Duct VAV Reheat 49 Damper Outlet, !- Air Inlet Node Name
   3458   Node 357,                               !- Air Outlet Node Name
   3459   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3460   Autosize,                               !- Rated Capacity {W}
   3461   82.2,                                   !- Rated Inlet Water Temperature {C}
   3462   16.6,                                   !- Rated Inlet Air Temperature {C}
   3463   71.1,                                   !- Rated Outlet Water Temperature {C}
   3464   32.2,                                   !- Rated Outlet Air Temperature {C}
   3465   0.5;                                    !- Rated Ratio for Air and Water Convection
   3466 
   3467 ZoneHVAC:AirDistributionUnit,
   3468   ZoneHVAC:AirDistributionUnit {05336a1d-cfe6-4977-aae1-7e79f7e02a84}, !- Name
   3469   Node 362,                               !- Air Distribution Unit Outlet Node Name
   3470   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3471   Air Terminal Single Duct VAV Reheat 50; !- Air Terminal Name
   3472 
   3473 AirTerminal:SingleDuct:VAV:Reheat,
   3474   Air Terminal Single Duct VAV Reheat 50, !- Name
   3475   Always_On,                              !- Availability Schedule Name
   3476   Air Terminal Single Duct VAV Reheat 50 Damper Outlet, !- Damper Air Outlet Node Name
   3477   Node 364,                               !- Air Inlet Node Name
   3478   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3479   Constant,                               !- Zone Minimum Air Flow Input Method
   3480   0.3,                                    !- Constant Minimum Air Flow Fraction
   3481   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3482   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3483   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3484   Coil Heating Water 51,                  !- Reheat Coil Name
   3485   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3486   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3487   Node 362,                               !- Air Outlet Node Name
   3488   0.001,                                  !- Convergence Tolerance
   3489   Normal,                                 !- Damper Heating Action
   3490   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3491   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3492   35;                                     !- Maximum Reheat Air Temperature {C}
   3493 
   3494 Coil:Heating:Water,
   3495   Coil Heating Water 51,                  !- Name
   3496   Always_On,                              !- Availability Schedule Name
   3497   Autosize,                               !- U-Factor Times Area Value {W/K}
   3498   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3499   Node 365,                               !- Water Inlet Node Name
   3500   Node 366,                               !- Water Outlet Node Name
   3501   Air Terminal Single Duct VAV Reheat 50 Damper Outlet, !- Air Inlet Node Name
   3502   Node 362,                               !- Air Outlet Node Name
   3503   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3504   Autosize,                               !- Rated Capacity {W}
   3505   82.2,                                   !- Rated Inlet Water Temperature {C}
   3506   16.6,                                   !- Rated Inlet Air Temperature {C}
   3507   71.1,                                   !- Rated Outlet Water Temperature {C}
   3508   32.2,                                   !- Rated Outlet Air Temperature {C}
   3509   0.5;                                    !- Rated Ratio for Air and Water Convection
   3510 
   3511 ZoneHVAC:AirDistributionUnit,
   3512   ZoneHVAC:AirDistributionUnit {0eabcfe1-5142-4a90-83e1-0d81e09295a9}, !- Name
   3513   Node 367,                               !- Air Distribution Unit Outlet Node Name
   3514   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3515   Air Terminal Single Duct VAV Reheat 51; !- Air Terminal Name
   3516 
   3517 AirTerminal:SingleDuct:VAV:Reheat,
   3518   Air Terminal Single Duct VAV Reheat 51, !- Name
   3519   Always_On,                              !- Availability Schedule Name
   3520   Air Terminal Single Duct VAV Reheat 51 Damper Outlet, !- Damper Air Outlet Node Name
   3521   Node 369,                               !- Air Inlet Node Name
   3522   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3523   Constant,                               !- Zone Minimum Air Flow Input Method
   3524   0.3,                                    !- Constant Minimum Air Flow Fraction
   3525   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3526   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3527   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3528   Coil Heating Water 52,                  !- Reheat Coil Name
   3529   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3530   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3531   Node 367,                               !- Air Outlet Node Name
   3532   0.001,                                  !- Convergence Tolerance
   3533   Normal,                                 !- Damper Heating Action
   3534   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3535   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3536   35;                                     !- Maximum Reheat Air Temperature {C}
   3537 
   3538 Coil:Heating:Water,
   3539   Coil Heating Water 52,                  !- Name
   3540   Always_On,                              !- Availability Schedule Name
   3541   Autosize,                               !- U-Factor Times Area Value {W/K}
   3542   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3543   Node 370,                               !- Water Inlet Node Name
   3544   Node 371,                               !- Water Outlet Node Name
   3545   Air Terminal Single Duct VAV Reheat 51 Damper Outlet, !- Air Inlet Node Name
   3546   Node 367,                               !- Air Outlet Node Name
   3547   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3548   Autosize,                               !- Rated Capacity {W}
   3549   82.2,                                   !- Rated Inlet Water Temperature {C}
   3550   16.6,                                   !- Rated Inlet Air Temperature {C}
   3551   71.1,                                   !- Rated Outlet Water Temperature {C}
   3552   32.2,                                   !- Rated Outlet Air Temperature {C}
   3553   0.5;                                    !- Rated Ratio for Air and Water Convection
   3554 
   3555 ZoneHVAC:AirDistributionUnit,
   3556   ZoneHVAC:AirDistributionUnit {01a3e313-a6e2-447f-a088-5da4b826c32d}, !- Name
   3557   Node 372,                               !- Air Distribution Unit Outlet Node Name
   3558   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3559   Air Terminal Single Duct VAV Reheat 52; !- Air Terminal Name
   3560 
   3561 AirTerminal:SingleDuct:VAV:Reheat,
   3562   Air Terminal Single Duct VAV Reheat 52, !- Name
   3563   Always_On,                              !- Availability Schedule Name
   3564   Air Terminal Single Duct VAV Reheat 52 Damper Outlet, !- Damper Air Outlet Node Name
   3565   Node 374,                               !- Air Inlet Node Name
   3566   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3567   Constant,                               !- Zone Minimum Air Flow Input Method
   3568   0.3,                                    !- Constant Minimum Air Flow Fraction
   3569   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3570   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3571   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3572   Coil Heating Water 53,                  !- Reheat Coil Name
   3573   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3574   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3575   Node 372,                               !- Air Outlet Node Name
   3576   0.001,                                  !- Convergence Tolerance
   3577   Normal,                                 !- Damper Heating Action
   3578   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3579   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3580   35;                                     !- Maximum Reheat Air Temperature {C}
   3581 
   3582 Coil:Heating:Water,
   3583   Coil Heating Water 53,                  !- Name
   3584   Always_On,                              !- Availability Schedule Name
   3585   Autosize,                               !- U-Factor Times Area Value {W/K}
   3586   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3587   Node 375,                               !- Water Inlet Node Name
   3588   Node 376,                               !- Water Outlet Node Name
   3589   Air Terminal Single Duct VAV Reheat 52 Damper Outlet, !- Air Inlet Node Name
   3590   Node 372,                               !- Air Outlet Node Name
   3591   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3592   Autosize,                               !- Rated Capacity {W}
   3593   82.2,                                   !- Rated Inlet Water Temperature {C}
   3594   16.6,                                   !- Rated Inlet Air Temperature {C}
   3595   71.1,                                   !- Rated Outlet Water Temperature {C}
   3596   32.2,                                   !- Rated Outlet Air Temperature {C}
   3597   0.5;                                    !- Rated Ratio for Air and Water Convection
   3598 
   3599 ZoneHVAC:AirDistributionUnit,
   3600   ZoneHVAC:AirDistributionUnit {ede6211b-3e27-4c5a-af60-1720827b01a0}, !- Name
   3601   Node 377,                               !- Air Distribution Unit Outlet Node Name
   3602   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3603   Air Terminal Single Duct VAV Reheat 53; !- Air Terminal Name
   3604 
   3605 AirTerminal:SingleDuct:VAV:Reheat,
   3606   Air Terminal Single Duct VAV Reheat 53, !- Name
   3607   Always_On,                              !- Availability Schedule Name
   3608   Air Terminal Single Duct VAV Reheat 53 Damper Outlet, !- Damper Air Outlet Node Name
   3609   Node 379,                               !- Air Inlet Node Name
   3610   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3611   Constant,                               !- Zone Minimum Air Flow Input Method
   3612   0.3,                                    !- Constant Minimum Air Flow Fraction
   3613   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3614   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3615   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3616   Coil Heating Water 54,                  !- Reheat Coil Name
   3617   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3618   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3619   Node 377,                               !- Air Outlet Node Name
   3620   0.001,                                  !- Convergence Tolerance
   3621   Normal,                                 !- Damper Heating Action
   3622   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3623   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3624   35;                                     !- Maximum Reheat Air Temperature {C}
   3625 
   3626 Coil:Heating:Water,
   3627   Coil Heating Water 54,                  !- Name
   3628   Always_On,                              !- Availability Schedule Name
   3629   Autosize,                               !- U-Factor Times Area Value {W/K}
   3630   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3631   Node 380,                               !- Water Inlet Node Name
   3632   Node 381,                               !- Water Outlet Node Name
   3633   Air Terminal Single Duct VAV Reheat 53 Damper Outlet, !- Air Inlet Node Name
   3634   Node 377,                               !- Air Outlet Node Name
   3635   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3636   Autosize,                               !- Rated Capacity {W}
   3637   82.2,                                   !- Rated Inlet Water Temperature {C}
   3638   16.6,                                   !- Rated Inlet Air Temperature {C}
   3639   71.1,                                   !- Rated Outlet Water Temperature {C}
   3640   32.2,                                   !- Rated Outlet Air Temperature {C}
   3641   0.5;                                    !- Rated Ratio for Air and Water Convection
   3642 
   3643 ZoneHVAC:AirDistributionUnit,
   3644   ZoneHVAC:AirDistributionUnit {33c99564-7117-42c0-9660-f5e526e2ee03}, !- Name
   3645   Node 382,                               !- Air Distribution Unit Outlet Node Name
   3646   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3647   Air Terminal Single Duct VAV Reheat 54; !- Air Terminal Name
   3648 
   3649 AirTerminal:SingleDuct:VAV:Reheat,
   3650   Air Terminal Single Duct VAV Reheat 54, !- Name
   3651   Always_On,                              !- Availability Schedule Name
   3652   Air Terminal Single Duct VAV Reheat 54 Damper Outlet, !- Damper Air Outlet Node Name
   3653   Node 384,                               !- Air Inlet Node Name
   3654   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3655   Constant,                               !- Zone Minimum Air Flow Input Method
   3656   0.3,                                    !- Constant Minimum Air Flow Fraction
   3657   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3658   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3659   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3660   Coil Heating Water 55,                  !- Reheat Coil Name
   3661   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3662   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3663   Node 382,                               !- Air Outlet Node Name
   3664   0.001,                                  !- Convergence Tolerance
   3665   Normal,                                 !- Damper Heating Action
   3666   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3667   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3668   35;                                     !- Maximum Reheat Air Temperature {C}
   3669 
   3670 Coil:Heating:Water,
   3671   Coil Heating Water 55,                  !- Name
   3672   Always_On,                              !- Availability Schedule Name
   3673   Autosize,                               !- U-Factor Times Area Value {W/K}
   3674   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3675   Node 385,                               !- Water Inlet Node Name
   3676   Node 386,                               !- Water Outlet Node Name
   3677   Air Terminal Single Duct VAV Reheat 54 Damper Outlet, !- Air Inlet Node Name
   3678   Node 382,                               !- Air Outlet Node Name
   3679   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3680   Autosize,                               !- Rated Capacity {W}
   3681   82.2,                                   !- Rated Inlet Water Temperature {C}
   3682   16.6,                                   !- Rated Inlet Air Temperature {C}
   3683   71.1,                                   !- Rated Outlet Water Temperature {C}
   3684   32.2,                                   !- Rated Outlet Air Temperature {C}
   3685   0.5;                                    !- Rated Ratio for Air and Water Convection
   3686 
   3687 ZoneHVAC:AirDistributionUnit,
   3688   ZoneHVAC:AirDistributionUnit {7db34470-9376-47df-914b-e6c05a5d9e31}, !- Name
   3689   Node 387,                               !- Air Distribution Unit Outlet Node Name
   3690   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3691   Air Terminal Single Duct VAV Reheat 55; !- Air Terminal Name
   3692 
   3693 AirTerminal:SingleDuct:VAV:Reheat,
   3694   Air Terminal Single Duct VAV Reheat 55, !- Name
   3695   Always_On,                              !- Availability Schedule Name
   3696   Air Terminal Single Duct VAV Reheat 55 Damper Outlet, !- Damper Air Outlet Node Name
   3697   Node 389,                               !- Air Inlet Node Name
   3698   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3699   Constant,                               !- Zone Minimum Air Flow Input Method
   3700   0.3,                                    !- Constant Minimum Air Flow Fraction
   3701   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3702   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3703   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3704   Coil Heating Water 56,                  !- Reheat Coil Name
   3705   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3706   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3707   Node 387,                               !- Air Outlet Node Name
   3708   0.001,                                  !- Convergence Tolerance
   3709   Normal,                                 !- Damper Heating Action
   3710   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3711   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3712   35;                                     !- Maximum Reheat Air Temperature {C}
   3713 
   3714 Coil:Heating:Water,
   3715   Coil Heating Water 56,                  !- Name
   3716   Always_On,                              !- Availability Schedule Name
   3717   Autosize,                               !- U-Factor Times Area Value {W/K}
   3718   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3719   Node 390,                               !- Water Inlet Node Name
   3720   Node 391,                               !- Water Outlet Node Name
   3721   Air Terminal Single Duct VAV Reheat 55 Damper Outlet, !- Air Inlet Node Name
   3722   Node 387,                               !- Air Outlet Node Name
   3723   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3724   Autosize,                               !- Rated Capacity {W}
   3725   82.2,                                   !- Rated Inlet Water Temperature {C}
   3726   16.6,                                   !- Rated Inlet Air Temperature {C}
   3727   71.1,                                   !- Rated Outlet Water Temperature {C}
   3728   32.2,                                   !- Rated Outlet Air Temperature {C}
   3729   0.5;                                    !- Rated Ratio for Air and Water Convection
   3730 
   3731 ZoneHVAC:AirDistributionUnit,
   3732   ZoneHVAC:AirDistributionUnit {759daca0-1dbe-47f2-b46f-c50f8545cc0a}, !- Name
   3733   Node 392,                               !- Air Distribution Unit Outlet Node Name
   3734   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3735   Air Terminal Single Duct VAV Reheat 56; !- Air Terminal Name
   3736 
   3737 AirTerminal:SingleDuct:VAV:Reheat,
   3738   Air Terminal Single Duct VAV Reheat 56, !- Name
   3739   Always_On,                              !- Availability Schedule Name
   3740   Air Terminal Single Duct VAV Reheat 56 Damper Outlet, !- Damper Air Outlet Node Name
   3741   Node 394,                               !- Air Inlet Node Name
   3742   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3743   Constant,                               !- Zone Minimum Air Flow Input Method
   3744   0.3,                                    !- Constant Minimum Air Flow Fraction
   3745   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3746   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3747   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3748   Coil Heating Water 57,                  !- Reheat Coil Name
   3749   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3750   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3751   Node 392,                               !- Air Outlet Node Name
   3752   0.001,                                  !- Convergence Tolerance
   3753   Normal,                                 !- Damper Heating Action
   3754   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3755   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3756   35;                                     !- Maximum Reheat Air Temperature {C}
   3757 
   3758 Coil:Heating:Water,
   3759   Coil Heating Water 57,                  !- Name
   3760   Always_On,                              !- Availability Schedule Name
   3761   Autosize,                               !- U-Factor Times Area Value {W/K}
   3762   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3763   Node 395,                               !- Water Inlet Node Name
   3764   Node 396,                               !- Water Outlet Node Name
   3765   Air Terminal Single Duct VAV Reheat 56 Damper Outlet, !- Air Inlet Node Name
   3766   Node 392,                               !- Air Outlet Node Name
   3767   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3768   Autosize,                               !- Rated Capacity {W}
   3769   82.2,                                   !- Rated Inlet Water Temperature {C}
   3770   16.6,                                   !- Rated Inlet Air Temperature {C}
   3771   71.1,                                   !- Rated Outlet Water Temperature {C}
   3772   32.2,                                   !- Rated Outlet Air Temperature {C}
   3773   0.5;                                    !- Rated Ratio for Air and Water Convection
   3774 
   3775 ZoneHVAC:AirDistributionUnit,
   3776   ZoneHVAC:AirDistributionUnit {e6609423-568b-4d3a-b2f8-079ed19f0a32}, !- Name
   3777   Node 397,                               !- Air Distribution Unit Outlet Node Name
   3778   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3779   Air Terminal Single Duct VAV Reheat 57; !- Air Terminal Name
   3780 
   3781 AirTerminal:SingleDuct:VAV:Reheat,
   3782   Air Terminal Single Duct VAV Reheat 57, !- Name
   3783   Always_On,                              !- Availability Schedule Name
   3784   Air Terminal Single Duct VAV Reheat 57 Damper Outlet, !- Damper Air Outlet Node Name
   3785   Node 399,                               !- Air Inlet Node Name
   3786   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3787   Constant,                               !- Zone Minimum Air Flow Input Method
   3788   0.3,                                    !- Constant Minimum Air Flow Fraction
   3789   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3790   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3791   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3792   Coil Heating Water 58,                  !- Reheat Coil Name
   3793   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3794   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3795   Node 397,                               !- Air Outlet Node Name
   3796   0.001,                                  !- Convergence Tolerance
   3797   Normal,                                 !- Damper Heating Action
   3798   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3799   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3800   35;                                     !- Maximum Reheat Air Temperature {C}
   3801 
   3802 Coil:Heating:Water,
   3803   Coil Heating Water 58,                  !- Name
   3804   Always_On,                              !- Availability Schedule Name
   3805   Autosize,                               !- U-Factor Times Area Value {W/K}
   3806   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3807   Node 400,                               !- Water Inlet Node Name
   3808   Node 401,                               !- Water Outlet Node Name
   3809   Air Terminal Single Duct VAV Reheat 57 Damper Outlet, !- Air Inlet Node Name
   3810   Node 397,                               !- Air Outlet Node Name
   3811   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3812   Autosize,                               !- Rated Capacity {W}
   3813   82.2,                                   !- Rated Inlet Water Temperature {C}
   3814   16.6,                                   !- Rated Inlet Air Temperature {C}
   3815   71.1,                                   !- Rated Outlet Water Temperature {C}
   3816   32.2,                                   !- Rated Outlet Air Temperature {C}
   3817   0.5;                                    !- Rated Ratio for Air and Water Convection
   3818 
   3819 ZoneHVAC:AirDistributionUnit,
   3820   ZoneHVAC:AirDistributionUnit {e7ec9cfd-5d37-4961-958c-f18aa9c5a030}, !- Name
   3821   Node 402,                               !- Air Distribution Unit Outlet Node Name
   3822   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3823   Air Terminal Single Duct VAV Reheat 58; !- Air Terminal Name
   3824 
   3825 AirTerminal:SingleDuct:VAV:Reheat,
   3826   Air Terminal Single Duct VAV Reheat 58, !- Name
   3827   Always_On,                              !- Availability Schedule Name
   3828   Air Terminal Single Duct VAV Reheat 58 Damper Outlet, !- Damper Air Outlet Node Name
   3829   Node 404,                               !- Air Inlet Node Name
   3830   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3831   Constant,                               !- Zone Minimum Air Flow Input Method
   3832   0.3,                                    !- Constant Minimum Air Flow Fraction
   3833   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3834   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3835   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3836   Coil Heating Water 59,                  !- Reheat Coil Name
   3837   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3838   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3839   Node 402,                               !- Air Outlet Node Name
   3840   0.001,                                  !- Convergence Tolerance
   3841   Normal,                                 !- Damper Heating Action
   3842   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3843   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3844   35;                                     !- Maximum Reheat Air Temperature {C}
   3845 
   3846 Coil:Heating:Water,
   3847   Coil Heating Water 59,                  !- Name
   3848   Always_On,                              !- Availability Schedule Name
   3849   Autosize,                               !- U-Factor Times Area Value {W/K}
   3850   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3851   Node 405,                               !- Water Inlet Node Name
   3852   Node 406,                               !- Water Outlet Node Name
   3853   Air Terminal Single Duct VAV Reheat 58 Damper Outlet, !- Air Inlet Node Name
   3854   Node 402,                               !- Air Outlet Node Name
   3855   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3856   Autosize,                               !- Rated Capacity {W}
   3857   82.2,                                   !- Rated Inlet Water Temperature {C}
   3858   16.6,                                   !- Rated Inlet Air Temperature {C}
   3859   71.1,                                   !- Rated Outlet Water Temperature {C}
   3860   32.2,                                   !- Rated Outlet Air Temperature {C}
   3861   0.5;                                    !- Rated Ratio for Air and Water Convection
   3862 
   3863 ZoneHVAC:AirDistributionUnit,
   3864   ZoneHVAC:AirDistributionUnit {057bbaf8-8aba-4245-9d4f-3ddd39940be7}, !- Name
   3865   Node 407,                               !- Air Distribution Unit Outlet Node Name
   3866   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3867   Air Terminal Single Duct VAV Reheat 59; !- Air Terminal Name
   3868 
   3869 AirTerminal:SingleDuct:VAV:Reheat,
   3870   Air Terminal Single Duct VAV Reheat 59, !- Name
   3871   Always_On,                              !- Availability Schedule Name
   3872   Air Terminal Single Duct VAV Reheat 59 Damper Outlet, !- Damper Air Outlet Node Name
   3873   Node 409,                               !- Air Inlet Node Name
   3874   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3875   Constant,                               !- Zone Minimum Air Flow Input Method
   3876   0.3,                                    !- Constant Minimum Air Flow Fraction
   3877   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3878   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3879   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3880   Coil Heating Water 60,                  !- Reheat Coil Name
   3881   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3882   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3883   Node 407,                               !- Air Outlet Node Name
   3884   0.001,                                  !- Convergence Tolerance
   3885   Normal,                                 !- Damper Heating Action
   3886   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3887   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3888   35;                                     !- Maximum Reheat Air Temperature {C}
   3889 
   3890 Coil:Heating:Water,
   3891   Coil Heating Water 60,                  !- Name
   3892   Always_On,                              !- Availability Schedule Name
   3893   Autosize,                               !- U-Factor Times Area Value {W/K}
   3894   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3895   Node 410,                               !- Water Inlet Node Name
   3896   Node 411,                               !- Water Outlet Node Name
   3897   Air Terminal Single Duct VAV Reheat 59 Damper Outlet, !- Air Inlet Node Name
   3898   Node 407,                               !- Air Outlet Node Name
   3899   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3900   Autosize,                               !- Rated Capacity {W}
   3901   82.2,                                   !- Rated Inlet Water Temperature {C}
   3902   16.6,                                   !- Rated Inlet Air Temperature {C}
   3903   71.1,                                   !- Rated Outlet Water Temperature {C}
   3904   32.2,                                   !- Rated Outlet Air Temperature {C}
   3905   0.5;                                    !- Rated Ratio for Air and Water Convection
   3906 
   3907 ZoneHVAC:AirDistributionUnit,
   3908   ZoneHVAC:AirDistributionUnit {ac4c0183-0457-477d-9713-b96a1ba32a76}, !- Name
   3909   Node 412,                               !- Air Distribution Unit Outlet Node Name
   3910   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3911   Air Terminal Single Duct VAV Reheat 60; !- Air Terminal Name
   3912 
   3913 AirTerminal:SingleDuct:VAV:Reheat,
   3914   Air Terminal Single Duct VAV Reheat 60, !- Name
   3915   Always_On,                              !- Availability Schedule Name
   3916   Air Terminal Single Duct VAV Reheat 60 Damper Outlet, !- Damper Air Outlet Node Name
   3917   Node 414,                               !- Air Inlet Node Name
   3918   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3919   Constant,                               !- Zone Minimum Air Flow Input Method
   3920   0.3,                                    !- Constant Minimum Air Flow Fraction
   3921   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3922   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3923   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3924   Coil Heating Water 61,                  !- Reheat Coil Name
   3925   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3926   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3927   Node 412,                               !- Air Outlet Node Name
   3928   0.001,                                  !- Convergence Tolerance
   3929   Normal,                                 !- Damper Heating Action
   3930   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3931   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3932   35;                                     !- Maximum Reheat Air Temperature {C}
   3933 
   3934 Coil:Heating:Water,
   3935   Coil Heating Water 61,                  !- Name
   3936   Always_On,                              !- Availability Schedule Name
   3937   Autosize,                               !- U-Factor Times Area Value {W/K}
   3938   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3939   Node 415,                               !- Water Inlet Node Name
   3940   Node 416,                               !- Water Outlet Node Name
   3941   Air Terminal Single Duct VAV Reheat 60 Damper Outlet, !- Air Inlet Node Name
   3942   Node 412,                               !- Air Outlet Node Name
   3943   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3944   Autosize,                               !- Rated Capacity {W}
   3945   82.2,                                   !- Rated Inlet Water Temperature {C}
   3946   16.6,                                   !- Rated Inlet Air Temperature {C}
   3947   71.1,                                   !- Rated Outlet Water Temperature {C}
   3948   32.2,                                   !- Rated Outlet Air Temperature {C}
   3949   0.5;                                    !- Rated Ratio for Air and Water Convection
   3950 
   3951 ZoneHVAC:AirDistributionUnit,
   3952   ZoneHVAC:AirDistributionUnit {d4483097-f80a-46c0-b16f-24743eed4d2f}, !- Name
   3953   Node 417,                               !- Air Distribution Unit Outlet Node Name
   3954   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3955   Air Terminal Single Duct VAV Reheat 61; !- Air Terminal Name
   3956 
   3957 AirTerminal:SingleDuct:VAV:Reheat,
   3958   Air Terminal Single Duct VAV Reheat 61, !- Name
   3959   Always_On,                              !- Availability Schedule Name
   3960   Air Terminal Single Duct VAV Reheat 61 Damper Outlet, !- Damper Air Outlet Node Name
   3961   Node 419,                               !- Air Inlet Node Name
   3962   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   3963   Constant,                               !- Zone Minimum Air Flow Input Method
   3964   0.3,                                    !- Constant Minimum Air Flow Fraction
   3965   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   3966   ,                                       !- Minimum Air Flow Fraction Schedule Name
   3967   Coil:Heating:Water,                     !- Reheat Coil Object Type
   3968   Coil Heating Water 62,                  !- Reheat Coil Name
   3969   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   3970   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   3971   Node 417,                               !- Air Outlet Node Name
   3972   0.001,                                  !- Convergence Tolerance
   3973   Normal,                                 !- Damper Heating Action
   3974   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   3975   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   3976   35;                                     !- Maximum Reheat Air Temperature {C}
   3977 
   3978 Coil:Heating:Water,
   3979   Coil Heating Water 62,                  !- Name
   3980   Always_On,                              !- Availability Schedule Name
   3981   Autosize,                               !- U-Factor Times Area Value {W/K}
   3982   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   3983   Node 420,                               !- Water Inlet Node Name
   3984   Node 421,                               !- Water Outlet Node Name
   3985   Air Terminal Single Duct VAV Reheat 61 Damper Outlet, !- Air Inlet Node Name
   3986   Node 417,                               !- Air Outlet Node Name
   3987   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   3988   Autosize,                               !- Rated Capacity {W}
   3989   82.2,                                   !- Rated Inlet Water Temperature {C}
   3990   16.6,                                   !- Rated Inlet Air Temperature {C}
   3991   71.1,                                   !- Rated Outlet Water Temperature {C}
   3992   32.2,                                   !- Rated Outlet Air Temperature {C}
   3993   0.5;                                    !- Rated Ratio for Air and Water Convection
   3994 
   3995 ZoneHVAC:AirDistributionUnit,
   3996   ZoneHVAC:AirDistributionUnit {6e5ab90c-afe0-41d2-9789-5257ba547550}, !- Name
   3997   Node 422,                               !- Air Distribution Unit Outlet Node Name
   3998   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   3999   Air Terminal Single Duct VAV Reheat 62; !- Air Terminal Name
   4000 
   4001 AirTerminal:SingleDuct:VAV:Reheat,
   4002   Air Terminal Single Duct VAV Reheat 62, !- Name
   4003   Always_On,                              !- Availability Schedule Name
   4004   Air Terminal Single Duct VAV Reheat 62 Damper Outlet, !- Damper Air Outlet Node Name
   4005   Node 424,                               !- Air Inlet Node Name
   4006   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4007   Constant,                               !- Zone Minimum Air Flow Input Method
   4008   0.3,                                    !- Constant Minimum Air Flow Fraction
   4009   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4010   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4011   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4012   Coil Heating Water 63,                  !- Reheat Coil Name
   4013   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4014   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4015   Node 422,                               !- Air Outlet Node Name
   4016   0.001,                                  !- Convergence Tolerance
   4017   Normal,                                 !- Damper Heating Action
   4018   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4019   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4020   35;                                     !- Maximum Reheat Air Temperature {C}
   4021 
   4022 Coil:Heating:Water,
   4023   Coil Heating Water 63,                  !- Name
   4024   Always_On,                              !- Availability Schedule Name
   4025   Autosize,                               !- U-Factor Times Area Value {W/K}
   4026   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4027   Node 425,                               !- Water Inlet Node Name
   4028   Node 426,                               !- Water Outlet Node Name
   4029   Air Terminal Single Duct VAV Reheat 62 Damper Outlet, !- Air Inlet Node Name
   4030   Node 422,                               !- Air Outlet Node Name
   4031   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4032   Autosize,                               !- Rated Capacity {W}
   4033   82.2,                                   !- Rated Inlet Water Temperature {C}
   4034   16.6,                                   !- Rated Inlet Air Temperature {C}
   4035   71.1,                                   !- Rated Outlet Water Temperature {C}
   4036   32.2,                                   !- Rated Outlet Air Temperature {C}
   4037   0.5;                                    !- Rated Ratio for Air and Water Convection
   4038 
   4039 ZoneHVAC:AirDistributionUnit,
   4040   ZoneHVAC:AirDistributionUnit {1bceb3b0-3cb5-4e53-91e6-574b97912587}, !- Name
   4041   Node 427,                               !- Air Distribution Unit Outlet Node Name
   4042   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4043   Air Terminal Single Duct VAV Reheat 63; !- Air Terminal Name
   4044 
   4045 AirTerminal:SingleDuct:VAV:Reheat,
   4046   Air Terminal Single Duct VAV Reheat 63, !- Name
   4047   Always_On,                              !- Availability Schedule Name
   4048   Air Terminal Single Duct VAV Reheat 63 Damper Outlet, !- Damper Air Outlet Node Name
   4049   Node 429,                               !- Air Inlet Node Name
   4050   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4051   Constant,                               !- Zone Minimum Air Flow Input Method
   4052   0.3,                                    !- Constant Minimum Air Flow Fraction
   4053   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4054   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4055   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4056   Coil Heating Water 64,                  !- Reheat Coil Name
   4057   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4058   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4059   Node 427,                               !- Air Outlet Node Name
   4060   0.001,                                  !- Convergence Tolerance
   4061   Normal,                                 !- Damper Heating Action
   4062   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4063   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4064   35;                                     !- Maximum Reheat Air Temperature {C}
   4065 
   4066 Coil:Heating:Water,
   4067   Coil Heating Water 64,                  !- Name
   4068   Always_On,                              !- Availability Schedule Name
   4069   Autosize,                               !- U-Factor Times Area Value {W/K}
   4070   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4071   Node 430,                               !- Water Inlet Node Name
   4072   Node 431,                               !- Water Outlet Node Name
   4073   Air Terminal Single Duct VAV Reheat 63 Damper Outlet, !- Air Inlet Node Name
   4074   Node 427,                               !- Air Outlet Node Name
   4075   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4076   Autosize,                               !- Rated Capacity {W}
   4077   82.2,                                   !- Rated Inlet Water Temperature {C}
   4078   16.6,                                   !- Rated Inlet Air Temperature {C}
   4079   71.1,                                   !- Rated Outlet Water Temperature {C}
   4080   32.2,                                   !- Rated Outlet Air Temperature {C}
   4081   0.5;                                    !- Rated Ratio for Air and Water Convection
   4082 
   4083 ZoneHVAC:AirDistributionUnit,
   4084   ZoneHVAC:AirDistributionUnit {67bb025e-068e-4bd0-bc76-984e979941fa}, !- Name
   4085   Node 432,                               !- Air Distribution Unit Outlet Node Name
   4086   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4087   Air Terminal Single Duct VAV Reheat 64; !- Air Terminal Name
   4088 
   4089 AirTerminal:SingleDuct:VAV:Reheat,
   4090   Air Terminal Single Duct VAV Reheat 64, !- Name
   4091   Always_On,                              !- Availability Schedule Name
   4092   Air Terminal Single Duct VAV Reheat 64 Damper Outlet, !- Damper Air Outlet Node Name
   4093   Node 434,                               !- Air Inlet Node Name
   4094   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4095   Constant,                               !- Zone Minimum Air Flow Input Method
   4096   0.3,                                    !- Constant Minimum Air Flow Fraction
   4097   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4098   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4099   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4100   Coil Heating Water 65,                  !- Reheat Coil Name
   4101   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4102   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4103   Node 432,                               !- Air Outlet Node Name
   4104   0.001,                                  !- Convergence Tolerance
   4105   Normal,                                 !- Damper Heating Action
   4106   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4107   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4108   35;                                     !- Maximum Reheat Air Temperature {C}
   4109 
   4110 Coil:Heating:Water,
   4111   Coil Heating Water 65,                  !- Name
   4112   Always_On,                              !- Availability Schedule Name
   4113   Autosize,                               !- U-Factor Times Area Value {W/K}
   4114   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4115   Node 435,                               !- Water Inlet Node Name
   4116   Node 436,                               !- Water Outlet Node Name
   4117   Air Terminal Single Duct VAV Reheat 64 Damper Outlet, !- Air Inlet Node Name
   4118   Node 432,                               !- Air Outlet Node Name
   4119   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4120   Autosize,                               !- Rated Capacity {W}
   4121   82.2,                                   !- Rated Inlet Water Temperature {C}
   4122   16.6,                                   !- Rated Inlet Air Temperature {C}
   4123   71.1,                                   !- Rated Outlet Water Temperature {C}
   4124   32.2,                                   !- Rated Outlet Air Temperature {C}
   4125   0.5;                                    !- Rated Ratio for Air and Water Convection
   4126 
   4127 ZoneHVAC:AirDistributionUnit,
   4128   ZoneHVAC:AirDistributionUnit {6376dfbb-b47e-4964-877a-7e0a618365c8}, !- Name
   4129   Node 437,                               !- Air Distribution Unit Outlet Node Name
   4130   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4131   Air Terminal Single Duct VAV Reheat 65; !- Air Terminal Name
   4132 
   4133 AirTerminal:SingleDuct:VAV:Reheat,
   4134   Air Terminal Single Duct VAV Reheat 65, !- Name
   4135   Always_On,                              !- Availability Schedule Name
   4136   Air Terminal Single Duct VAV Reheat 65 Damper Outlet, !- Damper Air Outlet Node Name
   4137   Node 439,                               !- Air Inlet Node Name
   4138   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4139   Constant,                               !- Zone Minimum Air Flow Input Method
   4140   0.3,                                    !- Constant Minimum Air Flow Fraction
   4141   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4142   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4143   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4144   Coil Heating Water 66,                  !- Reheat Coil Name
   4145   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4146   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4147   Node 437,                               !- Air Outlet Node Name
   4148   0.001,                                  !- Convergence Tolerance
   4149   Normal,                                 !- Damper Heating Action
   4150   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4151   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4152   35;                                     !- Maximum Reheat Air Temperature {C}
   4153 
   4154 Coil:Heating:Water,
   4155   Coil Heating Water 66,                  !- Name
   4156   Always_On,                              !- Availability Schedule Name
   4157   Autosize,                               !- U-Factor Times Area Value {W/K}
   4158   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4159   Node 440,                               !- Water Inlet Node Name
   4160   Node 441,                               !- Water Outlet Node Name
   4161   Air Terminal Single Duct VAV Reheat 65 Damper Outlet, !- Air Inlet Node Name
   4162   Node 437,                               !- Air Outlet Node Name
   4163   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4164   Autosize,                               !- Rated Capacity {W}
   4165   82.2,                                   !- Rated Inlet Water Temperature {C}
   4166   16.6,                                   !- Rated Inlet Air Temperature {C}
   4167   71.1,                                   !- Rated Outlet Water Temperature {C}
   4168   32.2,                                   !- Rated Outlet Air Temperature {C}
   4169   0.5;                                    !- Rated Ratio for Air and Water Convection
   4170 
   4171 ZoneHVAC:AirDistributionUnit,
   4172   ZoneHVAC:AirDistributionUnit {194d5044-0c15-4c1b-ab99-51910b8d332e}, !- Name
   4173   Node 442,                               !- Air Distribution Unit Outlet Node Name
   4174   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4175   Air Terminal Single Duct VAV Reheat 66; !- Air Terminal Name
   4176 
   4177 AirTerminal:SingleDuct:VAV:Reheat,
   4178   Air Terminal Single Duct VAV Reheat 66, !- Name
   4179   Always_On,                              !- Availability Schedule Name
   4180   Air Terminal Single Duct VAV Reheat 66 Damper Outlet, !- Damper Air Outlet Node Name
   4181   Node 444,                               !- Air Inlet Node Name
   4182   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4183   Constant,                               !- Zone Minimum Air Flow Input Method
   4184   0.3,                                    !- Constant Minimum Air Flow Fraction
   4185   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4186   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4187   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4188   Coil Heating Water 67,                  !- Reheat Coil Name
   4189   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4190   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4191   Node 442,                               !- Air Outlet Node Name
   4192   0.001,                                  !- Convergence Tolerance
   4193   Normal,                                 !- Damper Heating Action
   4194   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4195   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4196   35;                                     !- Maximum Reheat Air Temperature {C}
   4197 
   4198 Coil:Heating:Water,
   4199   Coil Heating Water 67,                  !- Name
   4200   Always_On,                              !- Availability Schedule Name
   4201   Autosize,                               !- U-Factor Times Area Value {W/K}
   4202   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4203   Node 445,                               !- Water Inlet Node Name
   4204   Node 446,                               !- Water Outlet Node Name
   4205   Air Terminal Single Duct VAV Reheat 66 Damper Outlet, !- Air Inlet Node Name
   4206   Node 442,                               !- Air Outlet Node Name
   4207   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4208   Autosize,                               !- Rated Capacity {W}
   4209   82.2,                                   !- Rated Inlet Water Temperature {C}
   4210   16.6,                                   !- Rated Inlet Air Temperature {C}
   4211   71.1,                                   !- Rated Outlet Water Temperature {C}
   4212   32.2,                                   !- Rated Outlet Air Temperature {C}
   4213   0.5;                                    !- Rated Ratio for Air and Water Convection
   4214 
   4215 ZoneHVAC:AirDistributionUnit,
   4216   ZoneHVAC:AirDistributionUnit {e0868f9b-633e-4ad5-b222-8a38dc68530a}, !- Name
   4217   Node 447,                               !- Air Distribution Unit Outlet Node Name
   4218   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4219   Air Terminal Single Duct VAV Reheat 67; !- Air Terminal Name
   4220 
   4221 AirTerminal:SingleDuct:VAV:Reheat,
   4222   Air Terminal Single Duct VAV Reheat 67, !- Name
   4223   Always_On,                              !- Availability Schedule Name
   4224   Air Terminal Single Duct VAV Reheat 67 Damper Outlet, !- Damper Air Outlet Node Name
   4225   Node 449,                               !- Air Inlet Node Name
   4226   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4227   Constant,                               !- Zone Minimum Air Flow Input Method
   4228   0.3,                                    !- Constant Minimum Air Flow Fraction
   4229   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4230   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4231   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4232   Coil Heating Water 68,                  !- Reheat Coil Name
   4233   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4234   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4235   Node 447,                               !- Air Outlet Node Name
   4236   0.001,                                  !- Convergence Tolerance
   4237   Normal,                                 !- Damper Heating Action
   4238   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4239   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4240   35;                                     !- Maximum Reheat Air Temperature {C}
   4241 
   4242 Coil:Heating:Water,
   4243   Coil Heating Water 68,                  !- Name
   4244   Always_On,                              !- Availability Schedule Name
   4245   Autosize,                               !- U-Factor Times Area Value {W/K}
   4246   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4247   Node 450,                               !- Water Inlet Node Name
   4248   Node 451,                               !- Water Outlet Node Name
   4249   Air Terminal Single Duct VAV Reheat 67 Damper Outlet, !- Air Inlet Node Name
   4250   Node 447,                               !- Air Outlet Node Name
   4251   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4252   Autosize,                               !- Rated Capacity {W}
   4253   82.2,                                   !- Rated Inlet Water Temperature {C}
   4254   16.6,                                   !- Rated Inlet Air Temperature {C}
   4255   71.1,                                   !- Rated Outlet Water Temperature {C}
   4256   32.2,                                   !- Rated Outlet Air Temperature {C}
   4257   0.5;                                    !- Rated Ratio for Air and Water Convection
   4258 
   4259 ZoneHVAC:AirDistributionUnit,
   4260   ZoneHVAC:AirDistributionUnit {ee36b3b1-f3f2-491f-99dc-1831a20868aa}, !- Name
   4261   Node 452,                               !- Air Distribution Unit Outlet Node Name
   4262   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4263   Air Terminal Single Duct VAV Reheat 68; !- Air Terminal Name
   4264 
   4265 AirTerminal:SingleDuct:VAV:Reheat,
   4266   Air Terminal Single Duct VAV Reheat 68, !- Name
   4267   Always_On,                              !- Availability Schedule Name
   4268   Air Terminal Single Duct VAV Reheat 68 Damper Outlet, !- Damper Air Outlet Node Name
   4269   Node 454,                               !- Air Inlet Node Name
   4270   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4271   Constant,                               !- Zone Minimum Air Flow Input Method
   4272   0.3,                                    !- Constant Minimum Air Flow Fraction
   4273   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4274   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4275   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4276   Coil Heating Water 69,                  !- Reheat Coil Name
   4277   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4278   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4279   Node 452,                               !- Air Outlet Node Name
   4280   0.001,                                  !- Convergence Tolerance
   4281   Normal,                                 !- Damper Heating Action
   4282   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4283   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4284   35;                                     !- Maximum Reheat Air Temperature {C}
   4285 
   4286 Coil:Heating:Water,
   4287   Coil Heating Water 69,                  !- Name
   4288   Always_On,                              !- Availability Schedule Name
   4289   Autosize,                               !- U-Factor Times Area Value {W/K}
   4290   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4291   Node 455,                               !- Water Inlet Node Name
   4292   Node 456,                               !- Water Outlet Node Name
   4293   Air Terminal Single Duct VAV Reheat 68 Damper Outlet, !- Air Inlet Node Name
   4294   Node 452,                               !- Air Outlet Node Name
   4295   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4296   Autosize,                               !- Rated Capacity {W}
   4297   82.2,                                   !- Rated Inlet Water Temperature {C}
   4298   16.6,                                   !- Rated Inlet Air Temperature {C}
   4299   71.1,                                   !- Rated Outlet Water Temperature {C}
   4300   32.2,                                   !- Rated Outlet Air Temperature {C}
   4301   0.5;                                    !- Rated Ratio for Air and Water Convection
   4302 
   4303 ZoneHVAC:AirDistributionUnit,
   4304   ZoneHVAC:AirDistributionUnit {8278d867-d5e0-4e7a-be0c-0f8a8ae1b0d2}, !- Name
   4305   Node 457,                               !- Air Distribution Unit Outlet Node Name
   4306   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4307   Air Terminal Single Duct VAV Reheat 69; !- Air Terminal Name
   4308 
   4309 AirTerminal:SingleDuct:VAV:Reheat,
   4310   Air Terminal Single Duct VAV Reheat 69, !- Name
   4311   Always_On,                              !- Availability Schedule Name
   4312   Air Terminal Single Duct VAV Reheat 69 Damper Outlet, !- Damper Air Outlet Node Name
   4313   Node 459,                               !- Air Inlet Node Name
   4314   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4315   Constant,                               !- Zone Minimum Air Flow Input Method
   4316   0.3,                                    !- Constant Minimum Air Flow Fraction
   4317   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4318   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4319   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4320   Coil Heating Water 70,                  !- Reheat Coil Name
   4321   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4322   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4323   Node 457,                               !- Air Outlet Node Name
   4324   0.001,                                  !- Convergence Tolerance
   4325   Normal,                                 !- Damper Heating Action
   4326   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4327   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4328   35;                                     !- Maximum Reheat Air Temperature {C}
   4329 
   4330 Coil:Heating:Water,
   4331   Coil Heating Water 70,                  !- Name
   4332   Always_On,                              !- Availability Schedule Name
   4333   Autosize,                               !- U-Factor Times Area Value {W/K}
   4334   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4335   Node 460,                               !- Water Inlet Node Name
   4336   Node 461,                               !- Water Outlet Node Name
   4337   Air Terminal Single Duct VAV Reheat 69 Damper Outlet, !- Air Inlet Node Name
   4338   Node 457,                               !- Air Outlet Node Name
   4339   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4340   Autosize,                               !- Rated Capacity {W}
   4341   82.2,                                   !- Rated Inlet Water Temperature {C}
   4342   16.6,                                   !- Rated Inlet Air Temperature {C}
   4343   71.1,                                   !- Rated Outlet Water Temperature {C}
   4344   32.2,                                   !- Rated Outlet Air Temperature {C}
   4345   0.5;                                    !- Rated Ratio for Air and Water Convection
   4346 
   4347 ZoneHVAC:AirDistributionUnit,
   4348   ZoneHVAC:AirDistributionUnit {ec3212a5-4084-4597-b45f-02ff4151b3b5}, !- Name
   4349   Node 462,                               !- Air Distribution Unit Outlet Node Name
   4350   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4351   Air Terminal Single Duct VAV Reheat 70; !- Air Terminal Name
   4352 
   4353 AirTerminal:SingleDuct:VAV:Reheat,
   4354   Air Terminal Single Duct VAV Reheat 70, !- Name
   4355   Always_On,                              !- Availability Schedule Name
   4356   Air Terminal Single Duct VAV Reheat 70 Damper Outlet, !- Damper Air Outlet Node Name
   4357   Node 464,                               !- Air Inlet Node Name
   4358   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4359   Constant,                               !- Zone Minimum Air Flow Input Method
   4360   0.3,                                    !- Constant Minimum Air Flow Fraction
   4361   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4362   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4363   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4364   Coil Heating Water 71,                  !- Reheat Coil Name
   4365   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4366   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4367   Node 462,                               !- Air Outlet Node Name
   4368   0.001,                                  !- Convergence Tolerance
   4369   Normal,                                 !- Damper Heating Action
   4370   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4371   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4372   35;                                     !- Maximum Reheat Air Temperature {C}
   4373 
   4374 Coil:Heating:Water,
   4375   Coil Heating Water 71,                  !- Name
   4376   Always_On,                              !- Availability Schedule Name
   4377   Autosize,                               !- U-Factor Times Area Value {W/K}
   4378   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4379   Node 465,                               !- Water Inlet Node Name
   4380   Node 466,                               !- Water Outlet Node Name
   4381   Air Terminal Single Duct VAV Reheat 70 Damper Outlet, !- Air Inlet Node Name
   4382   Node 462,                               !- Air Outlet Node Name
   4383   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4384   Autosize,                               !- Rated Capacity {W}
   4385   82.2,                                   !- Rated Inlet Water Temperature {C}
   4386   16.6,                                   !- Rated Inlet Air Temperature {C}
   4387   71.1,                                   !- Rated Outlet Water Temperature {C}
   4388   32.2,                                   !- Rated Outlet Air Temperature {C}
   4389   0.5;                                    !- Rated Ratio for Air and Water Convection
   4390 
   4391 ZoneHVAC:AirDistributionUnit,
   4392   ZoneHVAC:AirDistributionUnit {21d818a0-9673-437c-8da0-d081ddd9ac79}, !- Name
   4393   Node 467,                               !- Air Distribution Unit Outlet Node Name
   4394   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4395   Air Terminal Single Duct VAV Reheat 71; !- Air Terminal Name
   4396 
   4397 AirTerminal:SingleDuct:VAV:Reheat,
   4398   Air Terminal Single Duct VAV Reheat 71, !- Name
   4399   Always_On,                              !- Availability Schedule Name
   4400   Air Terminal Single Duct VAV Reheat 71 Damper Outlet, !- Damper Air Outlet Node Name
   4401   Node 469,                               !- Air Inlet Node Name
   4402   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4403   Constant,                               !- Zone Minimum Air Flow Input Method
   4404   0.3,                                    !- Constant Minimum Air Flow Fraction
   4405   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4406   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4407   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4408   Coil Heating Water 72,                  !- Reheat Coil Name
   4409   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4410   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4411   Node 467,                               !- Air Outlet Node Name
   4412   0.001,                                  !- Convergence Tolerance
   4413   Normal,                                 !- Damper Heating Action
   4414   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4415   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4416   35;                                     !- Maximum Reheat Air Temperature {C}
   4417 
   4418 Coil:Heating:Water,
   4419   Coil Heating Water 72,                  !- Name
   4420   Always_On,                              !- Availability Schedule Name
   4421   Autosize,                               !- U-Factor Times Area Value {W/K}
   4422   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4423   Node 470,                               !- Water Inlet Node Name
   4424   Node 471,                               !- Water Outlet Node Name
   4425   Air Terminal Single Duct VAV Reheat 71 Damper Outlet, !- Air Inlet Node Name
   4426   Node 467,                               !- Air Outlet Node Name
   4427   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4428   Autosize,                               !- Rated Capacity {W}
   4429   82.2,                                   !- Rated Inlet Water Temperature {C}
   4430   16.6,                                   !- Rated Inlet Air Temperature {C}
   4431   71.1,                                   !- Rated Outlet Water Temperature {C}
   4432   32.2,                                   !- Rated Outlet Air Temperature {C}
   4433   0.5;                                    !- Rated Ratio for Air and Water Convection
   4434 
   4435 ZoneHVAC:AirDistributionUnit,
   4436   ZoneHVAC:AirDistributionUnit {3e0fee6c-a6b3-4aff-a190-d0b83adf5d89}, !- Name
   4437   Node 472,                               !- Air Distribution Unit Outlet Node Name
   4438   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4439   Air Terminal Single Duct VAV Reheat 72; !- Air Terminal Name
   4440 
   4441 AirTerminal:SingleDuct:VAV:Reheat,
   4442   Air Terminal Single Duct VAV Reheat 72, !- Name
   4443   Always_On,                              !- Availability Schedule Name
   4444   Air Terminal Single Duct VAV Reheat 72 Damper Outlet, !- Damper Air Outlet Node Name
   4445   Node 474,                               !- Air Inlet Node Name
   4446   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4447   Constant,                               !- Zone Minimum Air Flow Input Method
   4448   0.3,                                    !- Constant Minimum Air Flow Fraction
   4449   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4450   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4451   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4452   Coil Heating Water 73,                  !- Reheat Coil Name
   4453   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4454   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4455   Node 472,                               !- Air Outlet Node Name
   4456   0.001,                                  !- Convergence Tolerance
   4457   Normal,                                 !- Damper Heating Action
   4458   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4459   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4460   35;                                     !- Maximum Reheat Air Temperature {C}
   4461 
   4462 Coil:Heating:Water,
   4463   Coil Heating Water 73,                  !- Name
   4464   Always_On,                              !- Availability Schedule Name
   4465   Autosize,                               !- U-Factor Times Area Value {W/K}
   4466   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4467   Node 475,                               !- Water Inlet Node Name
   4468   Node 476,                               !- Water Outlet Node Name
   4469   Air Terminal Single Duct VAV Reheat 72 Damper Outlet, !- Air Inlet Node Name
   4470   Node 472,                               !- Air Outlet Node Name
   4471   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4472   Autosize,                               !- Rated Capacity {W}
   4473   82.2,                                   !- Rated Inlet Water Temperature {C}
   4474   16.6,                                   !- Rated Inlet Air Temperature {C}
   4475   71.1,                                   !- Rated Outlet Water Temperature {C}
   4476   32.2,                                   !- Rated Outlet Air Temperature {C}
   4477   0.5;                                    !- Rated Ratio for Air and Water Convection
   4478 
   4479 ZoneHVAC:AirDistributionUnit,
   4480   ZoneHVAC:AirDistributionUnit {9e49e5a4-3f11-4e0a-995b-4380aba51b0f}, !- Name
   4481   Node 477,                               !- Air Distribution Unit Outlet Node Name
   4482   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4483   Air Terminal Single Duct VAV Reheat 73; !- Air Terminal Name
   4484 
   4485 AirTerminal:SingleDuct:VAV:Reheat,
   4486   Air Terminal Single Duct VAV Reheat 73, !- Name
   4487   Always_On,                              !- Availability Schedule Name
   4488   Air Terminal Single Duct VAV Reheat 73 Damper Outlet, !- Damper Air Outlet Node Name
   4489   Node 479,                               !- Air Inlet Node Name
   4490   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4491   Constant,                               !- Zone Minimum Air Flow Input Method
   4492   0.3,                                    !- Constant Minimum Air Flow Fraction
   4493   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4494   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4495   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4496   Coil Heating Water 74,                  !- Reheat Coil Name
   4497   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4498   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4499   Node 477,                               !- Air Outlet Node Name
   4500   0.001,                                  !- Convergence Tolerance
   4501   Normal,                                 !- Damper Heating Action
   4502   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4503   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4504   35;                                     !- Maximum Reheat Air Temperature {C}
   4505 
   4506 Coil:Heating:Water,
   4507   Coil Heating Water 74,                  !- Name
   4508   Always_On,                              !- Availability Schedule Name
   4509   Autosize,                               !- U-Factor Times Area Value {W/K}
   4510   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4511   Node 480,                               !- Water Inlet Node Name
   4512   Node 481,                               !- Water Outlet Node Name
   4513   Air Terminal Single Duct VAV Reheat 73 Damper Outlet, !- Air Inlet Node Name
   4514   Node 477,                               !- Air Outlet Node Name
   4515   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4516   Autosize,                               !- Rated Capacity {W}
   4517   82.2,                                   !- Rated Inlet Water Temperature {C}
   4518   16.6,                                   !- Rated Inlet Air Temperature {C}
   4519   71.1,                                   !- Rated Outlet Water Temperature {C}
   4520   32.2,                                   !- Rated Outlet Air Temperature {C}
   4521   0.5;                                    !- Rated Ratio for Air and Water Convection
   4522 
   4523 ZoneHVAC:AirDistributionUnit,
   4524   ZoneHVAC:AirDistributionUnit {b95cadc0-525f-4d4c-9a23-96aa6bebbafd}, !- Name
   4525   Node 482,                               !- Air Distribution Unit Outlet Node Name
   4526   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4527   Air Terminal Single Duct VAV Reheat 74; !- Air Terminal Name
   4528 
   4529 AirTerminal:SingleDuct:VAV:Reheat,
   4530   Air Terminal Single Duct VAV Reheat 74, !- Name
   4531   Always_On,                              !- Availability Schedule Name
   4532   Air Terminal Single Duct VAV Reheat 74 Damper Outlet, !- Damper Air Outlet Node Name
   4533   Node 484,                               !- Air Inlet Node Name
   4534   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4535   Constant,                               !- Zone Minimum Air Flow Input Method
   4536   0.3,                                    !- Constant Minimum Air Flow Fraction
   4537   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4538   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4539   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4540   Coil Heating Water 75,                  !- Reheat Coil Name
   4541   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4542   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4543   Node 482,                               !- Air Outlet Node Name
   4544   0.001,                                  !- Convergence Tolerance
   4545   Normal,                                 !- Damper Heating Action
   4546   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4547   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4548   35;                                     !- Maximum Reheat Air Temperature {C}
   4549 
   4550 Coil:Heating:Water,
   4551   Coil Heating Water 75,                  !- Name
   4552   Always_On,                              !- Availability Schedule Name
   4553   Autosize,                               !- U-Factor Times Area Value {W/K}
   4554   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4555   Node 485,                               !- Water Inlet Node Name
   4556   Node 486,                               !- Water Outlet Node Name
   4557   Air Terminal Single Duct VAV Reheat 74 Damper Outlet, !- Air Inlet Node Name
   4558   Node 482,                               !- Air Outlet Node Name
   4559   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4560   Autosize,                               !- Rated Capacity {W}
   4561   82.2,                                   !- Rated Inlet Water Temperature {C}
   4562   16.6,                                   !- Rated Inlet Air Temperature {C}
   4563   71.1,                                   !- Rated Outlet Water Temperature {C}
   4564   32.2,                                   !- Rated Outlet Air Temperature {C}
   4565   0.5;                                    !- Rated Ratio for Air and Water Convection
   4566 
   4567 ZoneHVAC:AirDistributionUnit,
   4568   ZoneHVAC:AirDistributionUnit {17645020-1eb2-4fbd-83b8-15b1b1a59cf0}, !- Name
   4569   Node 487,                               !- Air Distribution Unit Outlet Node Name
   4570   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4571   Air Terminal Single Duct VAV Reheat 75; !- Air Terminal Name
   4572 
   4573 AirTerminal:SingleDuct:VAV:Reheat,
   4574   Air Terminal Single Duct VAV Reheat 75, !- Name
   4575   Always_On,                              !- Availability Schedule Name
   4576   Air Terminal Single Duct VAV Reheat 75 Damper Outlet, !- Damper Air Outlet Node Name
   4577   Node 489,                               !- Air Inlet Node Name
   4578   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4579   Constant,                               !- Zone Minimum Air Flow Input Method
   4580   0.3,                                    !- Constant Minimum Air Flow Fraction
   4581   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4582   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4583   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4584   Coil Heating Water 76,                  !- Reheat Coil Name
   4585   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4586   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4587   Node 487,                               !- Air Outlet Node Name
   4588   0.001,                                  !- Convergence Tolerance
   4589   Normal,                                 !- Damper Heating Action
   4590   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4591   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4592   35;                                     !- Maximum Reheat Air Temperature {C}
   4593 
   4594 Coil:Heating:Water,
   4595   Coil Heating Water 76,                  !- Name
   4596   Always_On,                              !- Availability Schedule Name
   4597   Autosize,                               !- U-Factor Times Area Value {W/K}
   4598   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4599   Node 490,                               !- Water Inlet Node Name
   4600   Node 491,                               !- Water Outlet Node Name
   4601   Air Terminal Single Duct VAV Reheat 75 Damper Outlet, !- Air Inlet Node Name
   4602   Node 487,                               !- Air Outlet Node Name
   4603   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4604   Autosize,                               !- Rated Capacity {W}
   4605   82.2,                                   !- Rated Inlet Water Temperature {C}
   4606   16.6,                                   !- Rated Inlet Air Temperature {C}
   4607   71.1,                                   !- Rated Outlet Water Temperature {C}
   4608   32.2,                                   !- Rated Outlet Air Temperature {C}
   4609   0.5;                                    !- Rated Ratio for Air and Water Convection
   4610 
   4611 ZoneHVAC:AirDistributionUnit,
   4612   ZoneHVAC:AirDistributionUnit {f3c37cb3-b61a-4586-b8f2-9e166f5ff7f8}, !- Name
   4613   Node 492,                               !- Air Distribution Unit Outlet Node Name
   4614   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4615   Air Terminal Single Duct VAV Reheat 76; !- Air Terminal Name
   4616 
   4617 AirTerminal:SingleDuct:VAV:Reheat,
   4618   Air Terminal Single Duct VAV Reheat 76, !- Name
   4619   Always_On,                              !- Availability Schedule Name
   4620   Air Terminal Single Duct VAV Reheat 76 Damper Outlet, !- Damper Air Outlet Node Name
   4621   Node 494,                               !- Air Inlet Node Name
   4622   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4623   Constant,                               !- Zone Minimum Air Flow Input Method
   4624   0.3,                                    !- Constant Minimum Air Flow Fraction
   4625   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4626   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4627   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4628   Coil Heating Water 77,                  !- Reheat Coil Name
   4629   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4630   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4631   Node 492,                               !- Air Outlet Node Name
   4632   0.001,                                  !- Convergence Tolerance
   4633   Normal,                                 !- Damper Heating Action
   4634   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4635   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4636   35;                                     !- Maximum Reheat Air Temperature {C}
   4637 
   4638 Coil:Heating:Water,
   4639   Coil Heating Water 77,                  !- Name
   4640   Always_On,                              !- Availability Schedule Name
   4641   Autosize,                               !- U-Factor Times Area Value {W/K}
   4642   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4643   Node 495,                               !- Water Inlet Node Name
   4644   Node 496,                               !- Water Outlet Node Name
   4645   Air Terminal Single Duct VAV Reheat 76 Damper Outlet, !- Air Inlet Node Name
   4646   Node 492,                               !- Air Outlet Node Name
   4647   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4648   Autosize,                               !- Rated Capacity {W}
   4649   82.2,                                   !- Rated Inlet Water Temperature {C}
   4650   16.6,                                   !- Rated Inlet Air Temperature {C}
   4651   71.1,                                   !- Rated Outlet Water Temperature {C}
   4652   32.2,                                   !- Rated Outlet Air Temperature {C}
   4653   0.5;                                    !- Rated Ratio for Air and Water Convection
   4654 
   4655 ZoneHVAC:AirDistributionUnit,
   4656   ZoneHVAC:AirDistributionUnit {606a7769-ad2f-4cfe-afc8-e2655980db3b}, !- Name
   4657   Node 497,                               !- Air Distribution Unit Outlet Node Name
   4658   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4659   Air Terminal Single Duct VAV Reheat 77; !- Air Terminal Name
   4660 
   4661 AirTerminal:SingleDuct:VAV:Reheat,
   4662   Air Terminal Single Duct VAV Reheat 77, !- Name
   4663   Always_On,                              !- Availability Schedule Name
   4664   Air Terminal Single Duct VAV Reheat 77 Damper Outlet, !- Damper Air Outlet Node Name
   4665   Node 499,                               !- Air Inlet Node Name
   4666   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4667   Constant,                               !- Zone Minimum Air Flow Input Method
   4668   0.3,                                    !- Constant Minimum Air Flow Fraction
   4669   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4670   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4671   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4672   Coil Heating Water 78,                  !- Reheat Coil Name
   4673   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4674   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4675   Node 497,                               !- Air Outlet Node Name
   4676   0.001,                                  !- Convergence Tolerance
   4677   Normal,                                 !- Damper Heating Action
   4678   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4679   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4680   35;                                     !- Maximum Reheat Air Temperature {C}
   4681 
   4682 Coil:Heating:Water,
   4683   Coil Heating Water 78,                  !- Name
   4684   Always_On,                              !- Availability Schedule Name
   4685   Autosize,                               !- U-Factor Times Area Value {W/K}
   4686   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4687   Node 500,                               !- Water Inlet Node Name
   4688   Node 501,                               !- Water Outlet Node Name
   4689   Air Terminal Single Duct VAV Reheat 77 Damper Outlet, !- Air Inlet Node Name
   4690   Node 497,                               !- Air Outlet Node Name
   4691   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4692   Autosize,                               !- Rated Capacity {W}
   4693   82.2,                                   !- Rated Inlet Water Temperature {C}
   4694   16.6,                                   !- Rated Inlet Air Temperature {C}
   4695   71.1,                                   !- Rated Outlet Water Temperature {C}
   4696   32.2,                                   !- Rated Outlet Air Temperature {C}
   4697   0.5;                                    !- Rated Ratio for Air and Water Convection
   4698 
   4699 ZoneHVAC:AirDistributionUnit,
   4700   ZoneHVAC:AirDistributionUnit {28b27f8a-5c4b-48df-ab69-40786b2e3ee5}, !- Name
   4701   Node 502,                               !- Air Distribution Unit Outlet Node Name
   4702   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4703   Air Terminal Single Duct VAV Reheat 78; !- Air Terminal Name
   4704 
   4705 AirTerminal:SingleDuct:VAV:Reheat,
   4706   Air Terminal Single Duct VAV Reheat 78, !- Name
   4707   Always_On,                              !- Availability Schedule Name
   4708   Air Terminal Single Duct VAV Reheat 78 Damper Outlet, !- Damper Air Outlet Node Name
   4709   Node 504,                               !- Air Inlet Node Name
   4710   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4711   Constant,                               !- Zone Minimum Air Flow Input Method
   4712   0.3,                                    !- Constant Minimum Air Flow Fraction
   4713   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4714   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4715   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4716   Coil Heating Water 79,                  !- Reheat Coil Name
   4717   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4718   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4719   Node 502,                               !- Air Outlet Node Name
   4720   0.001,                                  !- Convergence Tolerance
   4721   Normal,                                 !- Damper Heating Action
   4722   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4723   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4724   35;                                     !- Maximum Reheat Air Temperature {C}
   4725 
   4726 Coil:Heating:Water,
   4727   Coil Heating Water 79,                  !- Name
   4728   Always_On,                              !- Availability Schedule Name
   4729   Autosize,                               !- U-Factor Times Area Value {W/K}
   4730   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4731   Node 505,                               !- Water Inlet Node Name
   4732   Node 506,                               !- Water Outlet Node Name
   4733   Air Terminal Single Duct VAV Reheat 78 Damper Outlet, !- Air Inlet Node Name
   4734   Node 502,                               !- Air Outlet Node Name
   4735   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4736   Autosize,                               !- Rated Capacity {W}
   4737   82.2,                                   !- Rated Inlet Water Temperature {C}
   4738   16.6,                                   !- Rated Inlet Air Temperature {C}
   4739   71.1,                                   !- Rated Outlet Water Temperature {C}
   4740   32.2,                                   !- Rated Outlet Air Temperature {C}
   4741   0.5;                                    !- Rated Ratio for Air and Water Convection
   4742 
   4743 ZoneHVAC:AirDistributionUnit,
   4744   ZoneHVAC:AirDistributionUnit {7b3754d1-5c0e-4124-a3b2-dedd6bd04538}, !- Name
   4745   Node 507,                               !- Air Distribution Unit Outlet Node Name
   4746   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4747   Air Terminal Single Duct VAV Reheat 79; !- Air Terminal Name
   4748 
   4749 AirTerminal:SingleDuct:VAV:Reheat,
   4750   Air Terminal Single Duct VAV Reheat 79, !- Name
   4751   Always_On,                              !- Availability Schedule Name
   4752   Air Terminal Single Duct VAV Reheat 79 Damper Outlet, !- Damper Air Outlet Node Name
   4753   Node 509,                               !- Air Inlet Node Name
   4754   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4755   Constant,                               !- Zone Minimum Air Flow Input Method
   4756   0.3,                                    !- Constant Minimum Air Flow Fraction
   4757   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4758   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4759   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4760   Coil Heating Water 80,                  !- Reheat Coil Name
   4761   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4762   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4763   Node 507,                               !- Air Outlet Node Name
   4764   0.001,                                  !- Convergence Tolerance
   4765   Normal,                                 !- Damper Heating Action
   4766   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4767   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4768   35;                                     !- Maximum Reheat Air Temperature {C}
   4769 
   4770 Coil:Heating:Water,
   4771   Coil Heating Water 80,                  !- Name
   4772   Always_On,                              !- Availability Schedule Name
   4773   Autosize,                               !- U-Factor Times Area Value {W/K}
   4774   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4775   Node 510,                               !- Water Inlet Node Name
   4776   Node 511,                               !- Water Outlet Node Name
   4777   Air Terminal Single Duct VAV Reheat 79 Damper Outlet, !- Air Inlet Node Name
   4778   Node 507,                               !- Air Outlet Node Name
   4779   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4780   Autosize,                               !- Rated Capacity {W}
   4781   82.2,                                   !- Rated Inlet Water Temperature {C}
   4782   16.6,                                   !- Rated Inlet Air Temperature {C}
   4783   71.1,                                   !- Rated Outlet Water Temperature {C}
   4784   32.2,                                   !- Rated Outlet Air Temperature {C}
   4785   0.5;                                    !- Rated Ratio for Air and Water Convection
   4786 
   4787 ZoneHVAC:AirDistributionUnit,
   4788   ZoneHVAC:AirDistributionUnit {48a3f9b2-0b83-4d86-8804-848be57029f5}, !- Name
   4789   Node 512,                               !- Air Distribution Unit Outlet Node Name
   4790   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4791   Air Terminal Single Duct VAV Reheat 80; !- Air Terminal Name
   4792 
   4793 AirTerminal:SingleDuct:VAV:Reheat,
   4794   Air Terminal Single Duct VAV Reheat 80, !- Name
   4795   Always_On,                              !- Availability Schedule Name
   4796   Air Terminal Single Duct VAV Reheat 80 Damper Outlet, !- Damper Air Outlet Node Name
   4797   Node 514,                               !- Air Inlet Node Name
   4798   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4799   Constant,                               !- Zone Minimum Air Flow Input Method
   4800   0.3,                                    !- Constant Minimum Air Flow Fraction
   4801   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4802   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4803   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4804   Coil Heating Water 81,                  !- Reheat Coil Name
   4805   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4806   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4807   Node 512,                               !- Air Outlet Node Name
   4808   0.001,                                  !- Convergence Tolerance
   4809   Normal,                                 !- Damper Heating Action
   4810   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4811   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4812   35;                                     !- Maximum Reheat Air Temperature {C}
   4813 
   4814 Coil:Heating:Water,
   4815   Coil Heating Water 81,                  !- Name
   4816   Always_On,                              !- Availability Schedule Name
   4817   Autosize,                               !- U-Factor Times Area Value {W/K}
   4818   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4819   Node 515,                               !- Water Inlet Node Name
   4820   Node 516,                               !- Water Outlet Node Name
   4821   Air Terminal Single Duct VAV Reheat 80 Damper Outlet, !- Air Inlet Node Name
   4822   Node 512,                               !- Air Outlet Node Name
   4823   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4824   Autosize,                               !- Rated Capacity {W}
   4825   82.2,                                   !- Rated Inlet Water Temperature {C}
   4826   16.6,                                   !- Rated Inlet Air Temperature {C}
   4827   71.1,                                   !- Rated Outlet Water Temperature {C}
   4828   32.2,                                   !- Rated Outlet Air Temperature {C}
   4829   0.5;                                    !- Rated Ratio for Air and Water Convection
   4830 
   4831 ZoneHVAC:AirDistributionUnit,
   4832   ZoneHVAC:AirDistributionUnit {ab58fa25-545f-41cb-babf-4a1306212144}, !- Name
   4833   Node 517,                               !- Air Distribution Unit Outlet Node Name
   4834   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4835   Air Terminal Single Duct VAV Reheat 81; !- Air Terminal Name
   4836 
   4837 AirTerminal:SingleDuct:VAV:Reheat,
   4838   Air Terminal Single Duct VAV Reheat 81, !- Name
   4839   Always_On,                              !- Availability Schedule Name
   4840   Air Terminal Single Duct VAV Reheat 81 Damper Outlet, !- Damper Air Outlet Node Name
   4841   Node 519,                               !- Air Inlet Node Name
   4842   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4843   Constant,                               !- Zone Minimum Air Flow Input Method
   4844   0.3,                                    !- Constant Minimum Air Flow Fraction
   4845   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4846   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4847   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4848   Coil Heating Water 82,                  !- Reheat Coil Name
   4849   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4850   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4851   Node 517,                               !- Air Outlet Node Name
   4852   0.001,                                  !- Convergence Tolerance
   4853   Normal,                                 !- Damper Heating Action
   4854   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4855   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4856   35;                                     !- Maximum Reheat Air Temperature {C}
   4857 
   4858 Coil:Heating:Water,
   4859   Coil Heating Water 82,                  !- Name
   4860   Always_On,                              !- Availability Schedule Name
   4861   Autosize,                               !- U-Factor Times Area Value {W/K}
   4862   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4863   Node 520,                               !- Water Inlet Node Name
   4864   Node 521,                               !- Water Outlet Node Name
   4865   Air Terminal Single Duct VAV Reheat 81 Damper Outlet, !- Air Inlet Node Name
   4866   Node 517,                               !- Air Outlet Node Name
   4867   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4868   Autosize,                               !- Rated Capacity {W}
   4869   82.2,                                   !- Rated Inlet Water Temperature {C}
   4870   16.6,                                   !- Rated Inlet Air Temperature {C}
   4871   71.1,                                   !- Rated Outlet Water Temperature {C}
   4872   32.2,                                   !- Rated Outlet Air Temperature {C}
   4873   0.5;                                    !- Rated Ratio for Air and Water Convection
   4874 
   4875 ZoneHVAC:AirDistributionUnit,
   4876   ZoneHVAC:AirDistributionUnit {3bbee9cd-ed40-493c-bfda-4fcb5185f7bc}, !- Name
   4877   Node 522,                               !- Air Distribution Unit Outlet Node Name
   4878   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4879   Air Terminal Single Duct VAV Reheat 82; !- Air Terminal Name
   4880 
   4881 AirTerminal:SingleDuct:VAV:Reheat,
   4882   Air Terminal Single Duct VAV Reheat 82, !- Name
   4883   Always_On,                              !- Availability Schedule Name
   4884   Air Terminal Single Duct VAV Reheat 82 Damper Outlet, !- Damper Air Outlet Node Name
   4885   Node 524,                               !- Air Inlet Node Name
   4886   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4887   Constant,                               !- Zone Minimum Air Flow Input Method
   4888   0.3,                                    !- Constant Minimum Air Flow Fraction
   4889   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4890   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4891   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4892   Coil Heating Water 83,                  !- Reheat Coil Name
   4893   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4894   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4895   Node 522,                               !- Air Outlet Node Name
   4896   0.001,                                  !- Convergence Tolerance
   4897   Normal,                                 !- Damper Heating Action
   4898   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4899   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4900   35;                                     !- Maximum Reheat Air Temperature {C}
   4901 
   4902 Coil:Heating:Water,
   4903   Coil Heating Water 83,                  !- Name
   4904   Always_On,                              !- Availability Schedule Name
   4905   Autosize,                               !- U-Factor Times Area Value {W/K}
   4906   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4907   Node 525,                               !- Water Inlet Node Name
   4908   Node 526,                               !- Water Outlet Node Name
   4909   Air Terminal Single Duct VAV Reheat 82 Damper Outlet, !- Air Inlet Node Name
   4910   Node 522,                               !- Air Outlet Node Name
   4911   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4912   Autosize,                               !- Rated Capacity {W}
   4913   82.2,                                   !- Rated Inlet Water Temperature {C}
   4914   16.6,                                   !- Rated Inlet Air Temperature {C}
   4915   71.1,                                   !- Rated Outlet Water Temperature {C}
   4916   32.2,                                   !- Rated Outlet Air Temperature {C}
   4917   0.5;                                    !- Rated Ratio for Air and Water Convection
   4918 
   4919 ZoneHVAC:AirDistributionUnit,
   4920   ZoneHVAC:AirDistributionUnit {3e512ac0-03ca-49d6-901e-9af1560070c0}, !- Name
   4921   Node 527,                               !- Air Distribution Unit Outlet Node Name
   4922   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4923   Air Terminal Single Duct VAV Reheat 83; !- Air Terminal Name
   4924 
   4925 AirTerminal:SingleDuct:VAV:Reheat,
   4926   Air Terminal Single Duct VAV Reheat 83, !- Name
   4927   Always_On,                              !- Availability Schedule Name
   4928   Air Terminal Single Duct VAV Reheat 83 Damper Outlet, !- Damper Air Outlet Node Name
   4929   Node 529,                               !- Air Inlet Node Name
   4930   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4931   Constant,                               !- Zone Minimum Air Flow Input Method
   4932   0.3,                                    !- Constant Minimum Air Flow Fraction
   4933   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4934   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4935   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4936   Coil Heating Water 84,                  !- Reheat Coil Name
   4937   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4938   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4939   Node 527,                               !- Air Outlet Node Name
   4940   0.001,                                  !- Convergence Tolerance
   4941   Normal,                                 !- Damper Heating Action
   4942   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4943   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4944   35;                                     !- Maximum Reheat Air Temperature {C}
   4945 
   4946 Coil:Heating:Water,
   4947   Coil Heating Water 84,                  !- Name
   4948   Always_On,                              !- Availability Schedule Name
   4949   Autosize,                               !- U-Factor Times Area Value {W/K}
   4950   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4951   Node 530,                               !- Water Inlet Node Name
   4952   Node 531,                               !- Water Outlet Node Name
   4953   Air Terminal Single Duct VAV Reheat 83 Damper Outlet, !- Air Inlet Node Name
   4954   Node 527,                               !- Air Outlet Node Name
   4955   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   4956   Autosize,                               !- Rated Capacity {W}
   4957   82.2,                                   !- Rated Inlet Water Temperature {C}
   4958   16.6,                                   !- Rated Inlet Air Temperature {C}
   4959   71.1,                                   !- Rated Outlet Water Temperature {C}
   4960   32.2,                                   !- Rated Outlet Air Temperature {C}
   4961   0.5;                                    !- Rated Ratio for Air and Water Convection
   4962 
   4963 ZoneHVAC:AirDistributionUnit,
   4964   ZoneHVAC:AirDistributionUnit {6feae9d2-63dd-40e6-b9af-a7d573f8ce8a}, !- Name
   4965   Node 532,                               !- Air Distribution Unit Outlet Node Name
   4966   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   4967   Air Terminal Single Duct VAV Reheat 84; !- Air Terminal Name
   4968 
   4969 AirTerminal:SingleDuct:VAV:Reheat,
   4970   Air Terminal Single Duct VAV Reheat 84, !- Name
   4971   Always_On,                              !- Availability Schedule Name
   4972   Air Terminal Single Duct VAV Reheat 84 Damper Outlet, !- Damper Air Outlet Node Name
   4973   Node 534,                               !- Air Inlet Node Name
   4974   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   4975   Constant,                               !- Zone Minimum Air Flow Input Method
   4976   0.3,                                    !- Constant Minimum Air Flow Fraction
   4977   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   4978   ,                                       !- Minimum Air Flow Fraction Schedule Name
   4979   Coil:Heating:Water,                     !- Reheat Coil Object Type
   4980   Coil Heating Water 85,                  !- Reheat Coil Name
   4981   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   4982   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   4983   Node 532,                               !- Air Outlet Node Name
   4984   0.001,                                  !- Convergence Tolerance
   4985   Normal,                                 !- Damper Heating Action
   4986   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   4987   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   4988   35;                                     !- Maximum Reheat Air Temperature {C}
   4989 
   4990 Coil:Heating:Water,
   4991   Coil Heating Water 85,                  !- Name
   4992   Always_On,                              !- Availability Schedule Name
   4993   Autosize,                               !- U-Factor Times Area Value {W/K}
   4994   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   4995   Node 535,                               !- Water Inlet Node Name
   4996   Node 536,                               !- Water Outlet Node Name
   4997   Air Terminal Single Duct VAV Reheat 84 Damper Outlet, !- Air Inlet Node Name
   4998   Node 532,                               !- Air Outlet Node Name
   4999   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5000   Autosize,                               !- Rated Capacity {W}
   5001   82.2,                                   !- Rated Inlet Water Temperature {C}
   5002   16.6,                                   !- Rated Inlet Air Temperature {C}
   5003   71.1,                                   !- Rated Outlet Water Temperature {C}
   5004   32.2,                                   !- Rated Outlet Air Temperature {C}
   5005   0.5;                                    !- Rated Ratio for Air and Water Convection
   5006 
   5007 ZoneHVAC:AirDistributionUnit,
   5008   ZoneHVAC:AirDistributionUnit {94ee993e-525b-435b-ac30-e42c1abbbc67}, !- Name
   5009   Node 537,                               !- Air Distribution Unit Outlet Node Name
   5010   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5011   Air Terminal Single Duct VAV Reheat 85; !- Air Terminal Name
   5012 
   5013 AirTerminal:SingleDuct:VAV:Reheat,
   5014   Air Terminal Single Duct VAV Reheat 85, !- Name
   5015   Always_On,                              !- Availability Schedule Name
   5016   Air Terminal Single Duct VAV Reheat 85 Damper Outlet, !- Damper Air Outlet Node Name
   5017   Node 539,                               !- Air Inlet Node Name
   5018   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5019   Constant,                               !- Zone Minimum Air Flow Input Method
   5020   0.3,                                    !- Constant Minimum Air Flow Fraction
   5021   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5022   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5023   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5024   Coil Heating Water 86,                  !- Reheat Coil Name
   5025   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5026   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5027   Node 537,                               !- Air Outlet Node Name
   5028   0.001,                                  !- Convergence Tolerance
   5029   Normal,                                 !- Damper Heating Action
   5030   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5031   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5032   35;                                     !- Maximum Reheat Air Temperature {C}
   5033 
   5034 Coil:Heating:Water,
   5035   Coil Heating Water 86,                  !- Name
   5036   Always_On,                              !- Availability Schedule Name
   5037   Autosize,                               !- U-Factor Times Area Value {W/K}
   5038   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5039   Node 540,                               !- Water Inlet Node Name
   5040   Node 541,                               !- Water Outlet Node Name
   5041   Air Terminal Single Duct VAV Reheat 85 Damper Outlet, !- Air Inlet Node Name
   5042   Node 537,                               !- Air Outlet Node Name
   5043   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5044   Autosize,                               !- Rated Capacity {W}
   5045   82.2,                                   !- Rated Inlet Water Temperature {C}
   5046   16.6,                                   !- Rated Inlet Air Temperature {C}
   5047   71.1,                                   !- Rated Outlet Water Temperature {C}
   5048   32.2,                                   !- Rated Outlet Air Temperature {C}
   5049   0.5;                                    !- Rated Ratio for Air and Water Convection
   5050 
   5051 ZoneHVAC:AirDistributionUnit,
   5052   ZoneHVAC:AirDistributionUnit {387b90bc-20c3-4576-95e4-cefe1c5163b8}, !- Name
   5053   Node 542,                               !- Air Distribution Unit Outlet Node Name
   5054   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5055   Air Terminal Single Duct VAV Reheat 86; !- Air Terminal Name
   5056 
   5057 AirTerminal:SingleDuct:VAV:Reheat,
   5058   Air Terminal Single Duct VAV Reheat 86, !- Name
   5059   Always_On,                              !- Availability Schedule Name
   5060   Air Terminal Single Duct VAV Reheat 86 Damper Outlet, !- Damper Air Outlet Node Name
   5061   Node 544,                               !- Air Inlet Node Name
   5062   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5063   Constant,                               !- Zone Minimum Air Flow Input Method
   5064   0.3,                                    !- Constant Minimum Air Flow Fraction
   5065   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5066   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5067   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5068   Coil Heating Water 87,                  !- Reheat Coil Name
   5069   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5070   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5071   Node 542,                               !- Air Outlet Node Name
   5072   0.001,                                  !- Convergence Tolerance
   5073   Normal,                                 !- Damper Heating Action
   5074   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5075   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5076   35;                                     !- Maximum Reheat Air Temperature {C}
   5077 
   5078 Coil:Heating:Water,
   5079   Coil Heating Water 87,                  !- Name
   5080   Always_On,                              !- Availability Schedule Name
   5081   Autosize,                               !- U-Factor Times Area Value {W/K}
   5082   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5083   Node 545,                               !- Water Inlet Node Name
   5084   Node 546,                               !- Water Outlet Node Name
   5085   Air Terminal Single Duct VAV Reheat 86 Damper Outlet, !- Air Inlet Node Name
   5086   Node 542,                               !- Air Outlet Node Name
   5087   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5088   Autosize,                               !- Rated Capacity {W}
   5089   82.2,                                   !- Rated Inlet Water Temperature {C}
   5090   16.6,                                   !- Rated Inlet Air Temperature {C}
   5091   71.1,                                   !- Rated Outlet Water Temperature {C}
   5092   32.2,                                   !- Rated Outlet Air Temperature {C}
   5093   0.5;                                    !- Rated Ratio for Air and Water Convection
   5094 
   5095 ZoneHVAC:AirDistributionUnit,
   5096   ZoneHVAC:AirDistributionUnit {8481be0a-0d9d-4049-b44d-7fc8128ebcb9}, !- Name
   5097   Node 547,                               !- Air Distribution Unit Outlet Node Name
   5098   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5099   Air Terminal Single Duct VAV Reheat 87; !- Air Terminal Name
   5100 
   5101 AirTerminal:SingleDuct:VAV:Reheat,
   5102   Air Terminal Single Duct VAV Reheat 87, !- Name
   5103   Always_On,                              !- Availability Schedule Name
   5104   Air Terminal Single Duct VAV Reheat 87 Damper Outlet, !- Damper Air Outlet Node Name
   5105   Node 549,                               !- Air Inlet Node Name
   5106   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5107   Constant,                               !- Zone Minimum Air Flow Input Method
   5108   0.3,                                    !- Constant Minimum Air Flow Fraction
   5109   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5110   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5111   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5112   Coil Heating Water 88,                  !- Reheat Coil Name
   5113   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5114   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5115   Node 547,                               !- Air Outlet Node Name
   5116   0.001,                                  !- Convergence Tolerance
   5117   Normal,                                 !- Damper Heating Action
   5118   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5119   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5120   35;                                     !- Maximum Reheat Air Temperature {C}
   5121 
   5122 Coil:Heating:Water,
   5123   Coil Heating Water 88,                  !- Name
   5124   Always_On,                              !- Availability Schedule Name
   5125   Autosize,                               !- U-Factor Times Area Value {W/K}
   5126   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5127   Node 550,                               !- Water Inlet Node Name
   5128   Node 551,                               !- Water Outlet Node Name
   5129   Air Terminal Single Duct VAV Reheat 87 Damper Outlet, !- Air Inlet Node Name
   5130   Node 547,                               !- Air Outlet Node Name
   5131   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5132   Autosize,                               !- Rated Capacity {W}
   5133   82.2,                                   !- Rated Inlet Water Temperature {C}
   5134   16.6,                                   !- Rated Inlet Air Temperature {C}
   5135   71.1,                                   !- Rated Outlet Water Temperature {C}
   5136   32.2,                                   !- Rated Outlet Air Temperature {C}
   5137   0.5;                                    !- Rated Ratio for Air and Water Convection
   5138 
   5139 ZoneHVAC:AirDistributionUnit,
   5140   ZoneHVAC:AirDistributionUnit {11045efd-146c-4cc9-ad13-236ba8008c48}, !- Name
   5141   Node 552,                               !- Air Distribution Unit Outlet Node Name
   5142   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5143   Air Terminal Single Duct VAV Reheat 88; !- Air Terminal Name
   5144 
   5145 AirTerminal:SingleDuct:VAV:Reheat,
   5146   Air Terminal Single Duct VAV Reheat 88, !- Name
   5147   Always_On,                              !- Availability Schedule Name
   5148   Air Terminal Single Duct VAV Reheat 88 Damper Outlet, !- Damper Air Outlet Node Name
   5149   Node 554,                               !- Air Inlet Node Name
   5150   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5151   Constant,                               !- Zone Minimum Air Flow Input Method
   5152   0.3,                                    !- Constant Minimum Air Flow Fraction
   5153   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5154   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5155   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5156   Coil Heating Water 89,                  !- Reheat Coil Name
   5157   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5158   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5159   Node 552,                               !- Air Outlet Node Name
   5160   0.001,                                  !- Convergence Tolerance
   5161   Normal,                                 !- Damper Heating Action
   5162   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5163   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5164   35;                                     !- Maximum Reheat Air Temperature {C}
   5165 
   5166 Coil:Heating:Water,
   5167   Coil Heating Water 89,                  !- Name
   5168   Always_On,                              !- Availability Schedule Name
   5169   Autosize,                               !- U-Factor Times Area Value {W/K}
   5170   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5171   Node 555,                               !- Water Inlet Node Name
   5172   Node 556,                               !- Water Outlet Node Name
   5173   Air Terminal Single Duct VAV Reheat 88 Damper Outlet, !- Air Inlet Node Name
   5174   Node 552,                               !- Air Outlet Node Name
   5175   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5176   Autosize,                               !- Rated Capacity {W}
   5177   82.2,                                   !- Rated Inlet Water Temperature {C}
   5178   16.6,                                   !- Rated Inlet Air Temperature {C}
   5179   71.1,                                   !- Rated Outlet Water Temperature {C}
   5180   32.2,                                   !- Rated Outlet Air Temperature {C}
   5181   0.5;                                    !- Rated Ratio for Air and Water Convection
   5182 
   5183 ZoneHVAC:AirDistributionUnit,
   5184   ZoneHVAC:AirDistributionUnit {d0604e50-54e3-4907-9298-7d002b82fb26}, !- Name
   5185   Node 557,                               !- Air Distribution Unit Outlet Node Name
   5186   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5187   Air Terminal Single Duct VAV Reheat 89; !- Air Terminal Name
   5188 
   5189 AirTerminal:SingleDuct:VAV:Reheat,
   5190   Air Terminal Single Duct VAV Reheat 89, !- Name
   5191   Always_On,                              !- Availability Schedule Name
   5192   Air Terminal Single Duct VAV Reheat 89 Damper Outlet, !- Damper Air Outlet Node Name
   5193   Node 559,                               !- Air Inlet Node Name
   5194   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5195   Constant,                               !- Zone Minimum Air Flow Input Method
   5196   0.3,                                    !- Constant Minimum Air Flow Fraction
   5197   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5198   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5199   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5200   Coil Heating Water 90,                  !- Reheat Coil Name
   5201   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5202   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5203   Node 557,                               !- Air Outlet Node Name
   5204   0.001,                                  !- Convergence Tolerance
   5205   Normal,                                 !- Damper Heating Action
   5206   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5207   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5208   35;                                     !- Maximum Reheat Air Temperature {C}
   5209 
   5210 Coil:Heating:Water,
   5211   Coil Heating Water 90,                  !- Name
   5212   Always_On,                              !- Availability Schedule Name
   5213   Autosize,                               !- U-Factor Times Area Value {W/K}
   5214   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5215   Node 560,                               !- Water Inlet Node Name
   5216   Node 561,                               !- Water Outlet Node Name
   5217   Air Terminal Single Duct VAV Reheat 89 Damper Outlet, !- Air Inlet Node Name
   5218   Node 557,                               !- Air Outlet Node Name
   5219   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5220   Autosize,                               !- Rated Capacity {W}
   5221   82.2,                                   !- Rated Inlet Water Temperature {C}
   5222   16.6,                                   !- Rated Inlet Air Temperature {C}
   5223   71.1,                                   !- Rated Outlet Water Temperature {C}
   5224   32.2,                                   !- Rated Outlet Air Temperature {C}
   5225   0.5;                                    !- Rated Ratio for Air and Water Convection
   5226 
   5227 ZoneHVAC:AirDistributionUnit,
   5228   ZoneHVAC:AirDistributionUnit {3bc8e69e-77d5-4a78-9f25-0c5011d72e80}, !- Name
   5229   Node 562,                               !- Air Distribution Unit Outlet Node Name
   5230   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5231   Air Terminal Single Duct VAV Reheat 90; !- Air Terminal Name
   5232 
   5233 AirTerminal:SingleDuct:VAV:Reheat,
   5234   Air Terminal Single Duct VAV Reheat 90, !- Name
   5235   Always_On,                              !- Availability Schedule Name
   5236   Air Terminal Single Duct VAV Reheat 90 Damper Outlet, !- Damper Air Outlet Node Name
   5237   Node 564,                               !- Air Inlet Node Name
   5238   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5239   Constant,                               !- Zone Minimum Air Flow Input Method
   5240   0.3,                                    !- Constant Minimum Air Flow Fraction
   5241   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5242   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5243   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5244   Coil Heating Water 91,                  !- Reheat Coil Name
   5245   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5246   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5247   Node 562,                               !- Air Outlet Node Name
   5248   0.001,                                  !- Convergence Tolerance
   5249   Normal,                                 !- Damper Heating Action
   5250   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5251   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5252   35;                                     !- Maximum Reheat Air Temperature {C}
   5253 
   5254 Coil:Heating:Water,
   5255   Coil Heating Water 91,                  !- Name
   5256   Always_On,                              !- Availability Schedule Name
   5257   Autosize,                               !- U-Factor Times Area Value {W/K}
   5258   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5259   Node 565,                               !- Water Inlet Node Name
   5260   Node 566,                               !- Water Outlet Node Name
   5261   Air Terminal Single Duct VAV Reheat 90 Damper Outlet, !- Air Inlet Node Name
   5262   Node 562,                               !- Air Outlet Node Name
   5263   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5264   Autosize,                               !- Rated Capacity {W}
   5265   82.2,                                   !- Rated Inlet Water Temperature {C}
   5266   16.6,                                   !- Rated Inlet Air Temperature {C}
   5267   71.1,                                   !- Rated Outlet Water Temperature {C}
   5268   32.2,                                   !- Rated Outlet Air Temperature {C}
   5269   0.5;                                    !- Rated Ratio for Air and Water Convection
   5270 
   5271 ZoneHVAC:AirDistributionUnit,
   5272   ZoneHVAC:AirDistributionUnit {86985c42-df37-4129-a671-88ec2008ba7c}, !- Name
   5273   Node 567,                               !- Air Distribution Unit Outlet Node Name
   5274   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5275   Air Terminal Single Duct VAV Reheat 91; !- Air Terminal Name
   5276 
   5277 AirTerminal:SingleDuct:VAV:Reheat,
   5278   Air Terminal Single Duct VAV Reheat 91, !- Name
   5279   Always_On,                              !- Availability Schedule Name
   5280   Air Terminal Single Duct VAV Reheat 91 Damper Outlet, !- Damper Air Outlet Node Name
   5281   Node 569,                               !- Air Inlet Node Name
   5282   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5283   Constant,                               !- Zone Minimum Air Flow Input Method
   5284   0.3,                                    !- Constant Minimum Air Flow Fraction
   5285   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5286   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5287   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5288   Coil Heating Water 92,                  !- Reheat Coil Name
   5289   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5290   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5291   Node 567,                               !- Air Outlet Node Name
   5292   0.001,                                  !- Convergence Tolerance
   5293   Normal,                                 !- Damper Heating Action
   5294   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5295   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5296   35;                                     !- Maximum Reheat Air Temperature {C}
   5297 
   5298 Coil:Heating:Water,
   5299   Coil Heating Water 92,                  !- Name
   5300   Always_On,                              !- Availability Schedule Name
   5301   Autosize,                               !- U-Factor Times Area Value {W/K}
   5302   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5303   Node 570,                               !- Water Inlet Node Name
   5304   Node 571,                               !- Water Outlet Node Name
   5305   Air Terminal Single Duct VAV Reheat 91 Damper Outlet, !- Air Inlet Node Name
   5306   Node 567,                               !- Air Outlet Node Name
   5307   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5308   Autosize,                               !- Rated Capacity {W}
   5309   82.2,                                   !- Rated Inlet Water Temperature {C}
   5310   16.6,                                   !- Rated Inlet Air Temperature {C}
   5311   71.1,                                   !- Rated Outlet Water Temperature {C}
   5312   32.2,                                   !- Rated Outlet Air Temperature {C}
   5313   0.5;                                    !- Rated Ratio for Air and Water Convection
   5314 
   5315 ZoneHVAC:AirDistributionUnit,
   5316   ZoneHVAC:AirDistributionUnit {1f9abe61-7d24-4b43-8171-f4e8037c5498}, !- Name
   5317   Node 572,                               !- Air Distribution Unit Outlet Node Name
   5318   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5319   Air Terminal Single Duct VAV Reheat 92; !- Air Terminal Name
   5320 
   5321 AirTerminal:SingleDuct:VAV:Reheat,
   5322   Air Terminal Single Duct VAV Reheat 92, !- Name
   5323   Always_On,                              !- Availability Schedule Name
   5324   Air Terminal Single Duct VAV Reheat 92 Damper Outlet, !- Damper Air Outlet Node Name
   5325   Node 574,                               !- Air Inlet Node Name
   5326   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5327   Constant,                               !- Zone Minimum Air Flow Input Method
   5328   0.3,                                    !- Constant Minimum Air Flow Fraction
   5329   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5330   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5331   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5332   Coil Heating Water 93,                  !- Reheat Coil Name
   5333   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5334   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5335   Node 572,                               !- Air Outlet Node Name
   5336   0.001,                                  !- Convergence Tolerance
   5337   Normal,                                 !- Damper Heating Action
   5338   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5339   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5340   35;                                     !- Maximum Reheat Air Temperature {C}
   5341 
   5342 Coil:Heating:Water,
   5343   Coil Heating Water 93,                  !- Name
   5344   Always_On,                              !- Availability Schedule Name
   5345   Autosize,                               !- U-Factor Times Area Value {W/K}
   5346   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5347   Node 575,                               !- Water Inlet Node Name
   5348   Node 576,                               !- Water Outlet Node Name
   5349   Air Terminal Single Duct VAV Reheat 92 Damper Outlet, !- Air Inlet Node Name
   5350   Node 572,                               !- Air Outlet Node Name
   5351   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5352   Autosize,                               !- Rated Capacity {W}
   5353   82.2,                                   !- Rated Inlet Water Temperature {C}
   5354   16.6,                                   !- Rated Inlet Air Temperature {C}
   5355   71.1,                                   !- Rated Outlet Water Temperature {C}
   5356   32.2,                                   !- Rated Outlet Air Temperature {C}
   5357   0.5;                                    !- Rated Ratio for Air and Water Convection
   5358 
   5359 ZoneHVAC:AirDistributionUnit,
   5360   ZoneHVAC:AirDistributionUnit {66f212b9-21af-4ad1-8ed7-85bc27d4cd04}, !- Name
   5361   Node 577,                               !- Air Distribution Unit Outlet Node Name
   5362   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5363   Air Terminal Single Duct VAV Reheat 93; !- Air Terminal Name
   5364 
   5365 AirTerminal:SingleDuct:VAV:Reheat,
   5366   Air Terminal Single Duct VAV Reheat 93, !- Name
   5367   Always_On,                              !- Availability Schedule Name
   5368   Air Terminal Single Duct VAV Reheat 93 Damper Outlet, !- Damper Air Outlet Node Name
   5369   Node 579,                               !- Air Inlet Node Name
   5370   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5371   Constant,                               !- Zone Minimum Air Flow Input Method
   5372   0.3,                                    !- Constant Minimum Air Flow Fraction
   5373   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5374   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5375   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5376   Coil Heating Water 94,                  !- Reheat Coil Name
   5377   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5378   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5379   Node 577,                               !- Air Outlet Node Name
   5380   0.001,                                  !- Convergence Tolerance
   5381   Normal,                                 !- Damper Heating Action
   5382   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5383   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5384   35;                                     !- Maximum Reheat Air Temperature {C}
   5385 
   5386 Coil:Heating:Water,
   5387   Coil Heating Water 94,                  !- Name
   5388   Always_On,                              !- Availability Schedule Name
   5389   Autosize,                               !- U-Factor Times Area Value {W/K}
   5390   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5391   Node 580,                               !- Water Inlet Node Name
   5392   Node 581,                               !- Water Outlet Node Name
   5393   Air Terminal Single Duct VAV Reheat 93 Damper Outlet, !- Air Inlet Node Name
   5394   Node 577,                               !- Air Outlet Node Name
   5395   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5396   Autosize,                               !- Rated Capacity {W}
   5397   82.2,                                   !- Rated Inlet Water Temperature {C}
   5398   16.6,                                   !- Rated Inlet Air Temperature {C}
   5399   71.1,                                   !- Rated Outlet Water Temperature {C}
   5400   32.2,                                   !- Rated Outlet Air Temperature {C}
   5401   0.5;                                    !- Rated Ratio for Air and Water Convection
   5402 
   5403 ZoneHVAC:AirDistributionUnit,
   5404   ZoneHVAC:AirDistributionUnit {7156d6bf-3de1-4765-ad3e-5f1925990bd4}, !- Name
   5405   Node 582,                               !- Air Distribution Unit Outlet Node Name
   5406   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5407   Air Terminal Single Duct VAV Reheat 94; !- Air Terminal Name
   5408 
   5409 AirTerminal:SingleDuct:VAV:Reheat,
   5410   Air Terminal Single Duct VAV Reheat 94, !- Name
   5411   Always_On,                              !- Availability Schedule Name
   5412   Air Terminal Single Duct VAV Reheat 94 Damper Outlet, !- Damper Air Outlet Node Name
   5413   Node 584,                               !- Air Inlet Node Name
   5414   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5415   Constant,                               !- Zone Minimum Air Flow Input Method
   5416   0.3,                                    !- Constant Minimum Air Flow Fraction
   5417   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5418   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5419   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5420   Coil Heating Water 95,                  !- Reheat Coil Name
   5421   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5422   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5423   Node 582,                               !- Air Outlet Node Name
   5424   0.001,                                  !- Convergence Tolerance
   5425   Normal,                                 !- Damper Heating Action
   5426   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5427   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5428   35;                                     !- Maximum Reheat Air Temperature {C}
   5429 
   5430 Coil:Heating:Water,
   5431   Coil Heating Water 95,                  !- Name
   5432   Always_On,                              !- Availability Schedule Name
   5433   Autosize,                               !- U-Factor Times Area Value {W/K}
   5434   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5435   Node 585,                               !- Water Inlet Node Name
   5436   Node 586,                               !- Water Outlet Node Name
   5437   Air Terminal Single Duct VAV Reheat 94 Damper Outlet, !- Air Inlet Node Name
   5438   Node 582,                               !- Air Outlet Node Name
   5439   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5440   Autosize,                               !- Rated Capacity {W}
   5441   82.2,                                   !- Rated Inlet Water Temperature {C}
   5442   16.6,                                   !- Rated Inlet Air Temperature {C}
   5443   71.1,                                   !- Rated Outlet Water Temperature {C}
   5444   32.2,                                   !- Rated Outlet Air Temperature {C}
   5445   0.5;                                    !- Rated Ratio for Air and Water Convection
   5446 
   5447 ZoneHVAC:AirDistributionUnit,
   5448   ZoneHVAC:AirDistributionUnit {bdc1f23b-55ea-423f-9c2b-2dfaf33ef7b2}, !- Name
   5449   Node 587,                               !- Air Distribution Unit Outlet Node Name
   5450   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5451   Air Terminal Single Duct VAV Reheat 95; !- Air Terminal Name
   5452 
   5453 AirTerminal:SingleDuct:VAV:Reheat,
   5454   Air Terminal Single Duct VAV Reheat 95, !- Name
   5455   Always_On,                              !- Availability Schedule Name
   5456   Air Terminal Single Duct VAV Reheat 95 Damper Outlet, !- Damper Air Outlet Node Name
   5457   Node 589,                               !- Air Inlet Node Name
   5458   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5459   Constant,                               !- Zone Minimum Air Flow Input Method
   5460   0.3,                                    !- Constant Minimum Air Flow Fraction
   5461   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5462   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5463   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5464   Coil Heating Water 96,                  !- Reheat Coil Name
   5465   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5466   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5467   Node 587,                               !- Air Outlet Node Name
   5468   0.001,                                  !- Convergence Tolerance
   5469   Normal,                                 !- Damper Heating Action
   5470   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5471   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5472   35;                                     !- Maximum Reheat Air Temperature {C}
   5473 
   5474 Coil:Heating:Water,
   5475   Coil Heating Water 96,                  !- Name
   5476   Always_On,                              !- Availability Schedule Name
   5477   Autosize,                               !- U-Factor Times Area Value {W/K}
   5478   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   5479   Node 590,                               !- Water Inlet Node Name
   5480   Node 591,                               !- Water Outlet Node Name
   5481   Air Terminal Single Duct VAV Reheat 95 Damper Outlet, !- Air Inlet Node Name
   5482   Node 587,                               !- Air Outlet Node Name
   5483   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   5484   Autosize,                               !- Rated Capacity {W}
   5485   82.2,                                   !- Rated Inlet Water Temperature {C}
   5486   16.6,                                   !- Rated Inlet Air Temperature {C}
   5487   71.1,                                   !- Rated Outlet Water Temperature {C}
   5488   32.2,                                   !- Rated Outlet Air Temperature {C}
   5489   0.5;                                    !- Rated Ratio for Air and Water Convection
   5490 
   5491 ZoneHVAC:AirDistributionUnit,
   5492   ZoneHVAC:AirDistributionUnit {88906bb0-a110-4e9d-ac63-a3f5d7f7d7d0}, !- Name
   5493   Node 592,                               !- Air Distribution Unit Outlet Node Name
   5494   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   5495   Air Terminal Single Duct VAV Reheat 96; !- Air Terminal Name
   5496 
   5497 AirTerminal:SingleDuct:VAV:Reheat,
   5498   Air Terminal Single Duct VAV Reheat 96, !- Name
   5499   Always_On,                              !- Availability Schedule Name
   5500   Air Terminal Single Duct VAV Reheat 96 Damper Outlet, !- Damper Air Outlet Node Name
   5501   Node 594,                               !- Air Inlet Node Name
   5502   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   5503   Constant,                               !- Zone Minimum Air Flow Input Method
   5504   0.3,                                    !- Constant Minimum Air Flow Fraction
   5505   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   5506   ,                                       !- Minimum Air Flow Fraction Schedule Name
   5507   Coil:Heating:Water,                     !- Reheat Coil Object Type
   5508   Coil Heating Water 97,                  !- Reheat Coil Name
   5509   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5510   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5511   Node 592,                               !- Air Outlet Node Name
   5512   0.001,                                  !- Convergence Tolerance
   5513   Normal,                                 !- Damper Heating Action
   5514   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5515   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   5516   35;                                     !- Maximum Reheat Air Temperature {C}
   5517 
   5518 Coil:Heating:Water,
   5519   Coil Heating Water 97,                  !- Name
