Time,THERMAL ZONE 10:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 10:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 10:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 10:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 9:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 9:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 9:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 9:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 6:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 6:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 6:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 6:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 8:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 8:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 8:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 8:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 7:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 7:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 7:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 7:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,1.009722E+03,3.944979E+02,6.187880E-02,2.760751E-02,1.111460E+03,8.879378E+02,6.810958E-02,6.213655E-02,1.111486E+03,9.013473E+02,6.811120E-02,6.307492E-02,2.268869E+02,1.511427E+02,1.390632E-02,1.057810E-02,1.009757E+03,4.036930E+02,6.188096E-02,2.825094E-02,1.111486E+03,8.860374E+02,6.811120E-02,6.200356E-02,1.010689E+03,4.496003E+02,6.193808E-02,3.146343E-02,1.009757E+03,4.008965E+02,6.188096E-02,2.805525E-02,2.796325E+02,4.588713E+02,1.713780E-02,3.211301E-02,1.112097E+03,1.023386E+03,6.814865E-02,7.161497E-02 
00:30:00,1.009725E+03,3.831322E+02,6.187897E-02,2.681193E-02,1.111465E+03,8.709964E+02,6.810988E-02,6.095093E-02,1.111491E+03,8.839995E+02,6.811150E-02,6.186087E-02,2.268884E+02,1.465243E+02,1.390641E-02,1.025479E-02,1.009760E+03,3.924856E+02,6.188113E-02,2.746643E-02,1.111491E+03,8.694438E+02,6.811150E-02,6.084228E-02,1.010692E+03,4.357356E+02,6.193825E-02,3.049298E-02,1.009760E+03,3.892923E+02,6.188113E-02,2.724298E-02,2.796353E+02,4.536682E+02,1.713797E-02,3.174873E-02,1.112102E+03,9.991564E+02,6.814896E-02,6.991942E-02 
00:45:00,1.009727E+03,3.718819E+02,6.187913E-02,2.602453E-02,1.111469E+03,8.545800E+02,6.811016E-02,5.980211E-02,1.111495E+03,8.671969E+02,6.811178E-02,6.068502E-02,2.268898E+02,1.420885E+02,1.390649E-02,9.944277E-03,1.009763E+03,3.812039E+02,6.188129E-02,2.667685E-02,1.111495E+03,8.533591E+02,6.811178E-02,5.971667E-02,1.010695E+03,4.223692E+02,6.193841E-02,2.955749E-02,1.009763E+03,3.778686E+02,6.188129E-02,2.644346E-02,2.796378E+02,4.485852E+02,1.713812E-02,3.139293E-02,1.112107E+03,9.758887E+02,6.814924E-02,6.829116E-02 
01:00:00,1.009730E+03,3.608970E+02,6.187927E-02,2.525576E-02,1.111473E+03,8.386756E+02,6.811043E-02,5.868908E-02,1.111500E+03,8.509241E+02,6.811204E-02,5.954622E-02,2.268910E+02,1.378292E+02,1.390657E-02,9.646133E-03,1.009765E+03,3.700262E+02,6.188143E-02,2.589457E-02,1.111500E+03,8.377695E+02,6.811204E-02,5.862568E-02,1.010697E+03,4.098232E+02,6.193855E-02,2.867946E-02,1.009765E+03,3.667208E+02,6.188143E-02,2.566329E-02,2.796401E+02,4.436163E+02,1.713827E-02,3.104512E-02,1.112111E+03,9.535396E+02,6.814950E-02,6.672714E-02 
01:15:00,1.009732E+03,3.507940E+02,6.187940E-02,2.454871E-02,1.111477E+03,8.239566E+02,6.811067E-02,5.765899E-02,1.111504E+03,8.358537E+02,6.811229E-02,5.849153E-02,2.268921E+02,1.340698E+02,1.390664E-02,9.382983E-03,1.009767E+03,3.597273E+02,6.188156E-02,2.517383E-02,1.111504E+03,8.233488E+02,6.811229E-02,5.761646E-02,1.010699E+03,3.989197E+02,6.193868E-02,2.791637E-02,1.009767E+03,3.564657E+02,6.188156E-02,2.494560E-02,2.796423E+02,4.391151E+02,1.713840E-02,3.073005E-02,1.112115E+03,9.327591E+02,6.814975E-02,6.527286E-02 
01:30:00,1.009734E+03,3.411030E+02,6.187952E-02,2.387051E-02,1.111481E+03,8.099527E+02,6.811091E-02,5.667893E-02,1.111508E+03,8.215144E+02,6.811252E-02,5.748801E-02,2.268932E+02,1.304883E+02,1.390670E-02,9.132291E-03,1.009769E+03,3.498528E+02,6.188167E-02,2.448279E-02,1.111508E+03,8.096272E+02,6.811252E-02,5.665616E-02,1.010701E+03,3.887100E+02,6.193880E-02,2.720183E-02,1.009769E+03,3.466524E+02,6.188167E-02,2.425884E-02,2.796443E+02,4.347648E+02,1.713852E-02,3.042555E-02,1.112119E+03,9.130518E+02,6.814998E-02,6.389367E-02 
01:45:00,1.009736E+03,3.318314E+02,6.187963E-02,2.322167E-02,1.111485E+03,7.966591E+02,6.811112E-02,5.574861E-02,1.111511E+03,8.079006E+02,6.811274E-02,5.653527E-02,2.268941E+02,1.270800E+02,1.390676E-02,8.893729E-03,1.009771E+03,3.403876E+02,6.188178E-02,2.382040E-02,1.111511E+03,7.966004E+02,6.811274E-02,5.574450E-02,1.010703E+03,3.790699E+02,6.193890E-02,2.652718E-02,1.009771E+03,3.372536E+02,6.188178E-02,2.360110E-02,2.796462E+02,4.305623E+02,1.713864E-02,3.013140E-02,1.112122E+03,8.943911E+02,6.815020E-02,6.258776E-02 
02:00:00,1.009737E+03,3.230485E+02,6.187973E-02,2.260704E-02,1.111488E+03,7.840715E+02,6.811133E-02,5.486772E-02,1.111514E+03,7.950071E+02,6.811294E-02,5.563298E-02,2.268950E+02,1.238384E+02,1.390681E-02,8.666842E-03,1.009772E+03,3.313600E+02,6.188189E-02,2.318865E-02,1.111514E+03,7.842644E+02,6.811294E-02,5.488121E-02,1.010705E+03,3.696291E+02,6.193901E-02,2.586650E-02,1.009772E+03,3.283144E+02,6.188189E-02,2.297553E-02,2.796479E+02,4.265059E+02,1.713874E-02,2.984749E-02,1.112126E+03,8.767503E+02,6.815040E-02,6.135326E-02 
02:15:00,1.009739E+03,3.146422E+02,6.187982E-02,2.201877E-02,1.111491E+03,7.719820E+02,6.811152E-02,5.402170E-02,1.111518E+03,7.826246E+02,6.811314E-02,5.476645E-02,2.268958E+02,1.207578E+02,1.390686E-02,8.451228E-03,1.009774E+03,3.226906E+02,6.188198E-02,2.258197E-02,1.111518E+03,7.724115E+02,6.811314E-02,5.405176E-02,1.010706E+03,3.598984E+02,6.193910E-02,2.518557E-02,1.009774E+03,3.197417E+02,6.188198E-02,2.237562E-02,2.796496E+02,4.225605E+02,1.713884E-02,2.957137E-02,1.112129E+03,8.598980E+02,6.815059E-02,6.017395E-02 
02:30:00,1.009740E+03,3.066162E+02,6.187991E-02,2.145712E-02,1.111494E+03,7.603823E+02,6.811170E-02,5.320997E-02,1.111521E+03,7.707433E+02,6.811332E-02,5.393501E-02,2.268965E+02,1.178333E+02,1.390691E-02,8.246539E-03,1.009775E+03,3.143915E+02,6.188207E-02,2.200121E-02,1.111521E+03,7.610335E+02,6.811332E-02,5.325554E-02,1.010707E+03,3.502617E+02,6.193919E-02,2.451124E-02,1.009775E+03,3.115441E+02,6.188207E-02,2.180196E-02,2.796511E+02,4.187253E+02,1.713894E-02,2.930297E-02,1.112132E+03,8.438057E+02,6.815078E-02,5.904783E-02 
02:45:00,1.009741E+03,2.989627E+02,6.187999E-02,2.092153E-02,1.111497E+03,7.492590E+02,6.811188E-02,5.243157E-02,1.111523E+03,7.593493E+02,6.811349E-02,5.313768E-02,2.268972E+02,1.150551E+02,1.390695E-02,8.052091E-03,1.009777E+03,3.064611E+02,6.188215E-02,2.144625E-02,1.111523E+03,7.501178E+02,6.811349E-02,5.249167E-02,1.010709E+03,3.407168E+02,6.193927E-02,2.384332E-02,1.009777E+03,3.037176E+02,6.188215E-02,2.125427E-02,2.796525E+02,4.149969E+02,1.713903E-02,2.904204E-02,1.112135E+03,8.284405E+02,6.815095E-02,5.797259E-02 
03:00:00,1.009743E+03,2.916813E+02,6.188006E-02,2.041199E-02,1.111500E+03,7.386047E+02,6.811204E-02,5.168600E-02,1.111526E+03,7.484346E+02,6.811366E-02,5.237389E-02,2.268979E+02,1.124185E+02,1.390699E-02,7.867565E-03,1.009778E+03,2.989041E+02,6.188222E-02,2.091742E-02,1.111526E+03,7.396576E+02,6.811366E-02,5.175968E-02,1.010710E+03,3.314658E+02,6.193934E-02,2.319598E-02,1.009778E+03,2.962652E+02,6.188222E-02,2.073276E-02,2.796539E+02,4.113741E+02,1.713911E-02,2.878851E-02,1.112137E+03,8.137792E+02,6.815111E-02,5.694662E-02 
03:15:00,1.009744E+03,2.846259E+02,6.188014E-02,1.991826E-02,1.111502E+03,7.282142E+02,6.811220E-02,5.095889E-02,1.111529E+03,7.377928E+02,6.811381E-02,5.162919E-02,2.268985E+02,1.099192E+02,1.390702E-02,7.692640E-03,1.009779E+03,2.915793E+02,6.188229E-02,2.040485E-02,1.111529E+03,7.294477E+02,6.811381E-02,5.104520E-02,1.010711E+03,3.224596E+02,6.193941E-02,2.256576E-02,1.009779E+03,2.890443E+02,6.188229E-02,2.022745E-02,2.796552E+02,4.078225E+02,1.713919E-02,2.853995E-02,1.112140E+03,7.996008E+02,6.815127E-02,5.595444E-02 
03:30:00,1.009745E+03,2.777850E+02,6.188020E-02,1.943954E-02,1.111505E+03,7.180778E+02,6.811234E-02,5.024956E-02,1.111531E+03,7.274131E+02,6.811396E-02,5.090283E-02,2.268990E+02,1.075508E+02,1.390706E-02,7.526882E-03,1.009780E+03,2.844779E+02,6.188236E-02,1.990790E-02,1.111531E+03,7.194785E+02,6.811396E-02,5.034757E-02,1.010712E+03,3.137148E+02,6.193948E-02,2.195382E-02,1.009780E+03,2.820450E+02,6.188236E-02,1.973765E-02,2.796564E+02,4.043406E+02,1.713926E-02,2.829628E-02,1.112142E+03,7.858820E+02,6.815142E-02,5.499442E-02 
03:45:00,1.009746E+03,2.711478E+02,6.188026E-02,1.897508E-02,1.111507E+03,7.081856E+02,6.811248E-02,4.955732E-02,1.111533E+03,7.172851E+02,6.811410E-02,5.019409E-02,2.268995E+02,1.053064E+02,1.390709E-02,7.369801E-03,1.009781E+03,2.775910E+02,6.188242E-02,1.942596E-02,1.111533E+03,7.097406E+02,6.811410E-02,4.966614E-02,1.010713E+03,3.052401E+02,6.193954E-02,2.136079E-02,1.009781E+03,2.752579E+02,6.188242E-02,1.926269E-02,2.796576E+02,4.009270E+02,1.713934E-02,2.805739E-02,1.112145E+03,7.726010E+02,6.815156E-02,5.406504E-02 
04:00:00,1.009747E+03,2.647038E+02,6.188032E-02,1.852413E-02,1.111509E+03,6.985284E+02,6.811262E-02,4.888152E-02,1.111536E+03,7.073992E+02,6.811423E-02,4.950229E-02,2.269000E+02,1.031785E+02,1.390712E-02,7.220879E-03,1.009782E+03,2.709090E+02,6.188248E-02,1.895837E-02,1.111536E+03,7.002255E+02,6.811423E-02,4.900029E-02,1.010714E+03,2.970364E+02,6.193960E-02,2.078671E-02,1.009782E+03,2.686730E+02,6.188248E-02,1.880190E-02,2.796587E+02,3.975798E+02,1.713940E-02,2.782314E-02,1.112147E+03,7.597375E+02,6.815169E-02,5.316487E-02 
04:15:00,1.009748E+03,2.585944E+02,6.188038E-02,1.809661E-02,1.111511E+03,6.892948E+02,6.811275E-02,4.823537E-02,1.111538E+03,6.979450E+02,6.811436E-02,4.884071E-02,2.269005E+02,1.011599E+02,1.390715E-02,7.079605E-03,1.009783E+03,2.645738E+02,6.188254E-02,1.851504E-02,1.111538E+03,6.911235E+02,6.811436E-02,4.836334E-02,1.010715E+03,2.892493E+02,6.193966E-02,2.024179E-02,1.009783E+03,2.624321E+02,6.188254E-02,1.836517E-02,2.796597E+02,3.943315E+02,1.713947E-02,2.759582E-02,1.112149E+03,7.474724E+02,6.815182E-02,5.230657E-02 
04:30:00,1.009749E+03,2.528178E+02,6.188043E-02,1.769236E-02,1.111513E+03,6.804814E+02,6.811287E-02,4.761862E-02,1.111540E+03,6.889193E+02,6.811448E-02,4.820910E-02,2.269009E+02,9.924406E+01,1.390717E-02,6.945523E-03,1.009784E+03,2.585840E+02,6.188259E-02,1.809588E-02,1.111540E+03,6.824322E+02,6.811448E-02,4.775514E-02,1.010716E+03,2.818795E+02,6.193971E-02,1.972606E-02,1.009784E+03,2.565335E+02,6.188259E-02,1.795239E-02,2.796607E+02,3.911811E+02,1.713953E-02,2.737534E-02,1.112151E+03,7.357931E+02,6.815194E-02,5.148928E-02 
04:45:00,1.009749E+03,2.473709E+02,6.188048E-02,1.731120E-02,1.111515E+03,6.720856E+02,6.811298E-02,4.703110E-02,1.111542E+03,6.803193E+02,6.811460E-02,4.760728E-02,2.269013E+02,9.742543E+01,1.390720E-02,6.818244E-03,1.009785E+03,2.529367E+02,6.188264E-02,1.770068E-02,1.111542E+03,6.741497E+02,6.811460E-02,4.717554E-02,1.010717E+03,2.749243E+02,6.193976E-02,1.923935E-02,1.009785E+03,2.509742E+02,6.188264E-02,1.756335E-02,2.796617E+02,3.881280E+02,1.713959E-02,2.716168E-02,1.112153E+03,7.246883E+02,6.815206E-02,5.071218E-02 
05:00:00,1.009750E+03,2.422505E+02,6.188052E-02,1.695288E-02,1.111517E+03,6.641047E+02,6.811310E-02,4.647260E-02,1.111543E+03,6.721422E+02,6.811471E-02,4.703506E-02,2.269017E+02,9.569914E+01,1.390722E-02,6.697429E-03,1.009785E+03,2.476283E+02,6.188268E-02,1.732921E-02,1.111543E+03,6.662741E+02,6.811471E-02,4.662442E-02,1.010718E+03,2.683790E+02,6.193980E-02,1.878132E-02,1.009785E+03,2.457506E+02,6.188268E-02,1.719781E-02,2.796626E+02,3.851722E+02,1.713964E-02,2.695483E-02,1.112155E+03,7.141468E+02,6.815217E-02,4.997450E-02 
05:15:00,1.009751E+03,2.379242E+02,6.188057E-02,1.665013E-02,1.111519E+03,6.571375E+02,6.811320E-02,4.598505E-02,1.111545E+03,6.649889E+02,6.811482E-02,4.653449E-02,2.269020E+02,9.406745E+01,1.390724E-02,6.583235E-03,1.009786E+03,2.431256E+02,6.188273E-02,1.701412E-02,1.111545E+03,6.594054E+02,6.811482E-02,4.614376E-02,1.010718E+03,2.627102E+02,6.193985E-02,1.838462E-02,1.009786E+03,2.413295E+02,6.188273E-02,1.688843E-02,2.796634E+02,3.824223E+02,1.713969E-02,2.676238E-02,1.112156E+03,7.047732E+02,6.815227E-02,4.931855E-02 
05:30:00,1.009752E+03,2.344067E+02,6.188061E-02,1.640397E-02,1.111520E+03,6.511888E+02,6.811330E-02,4.556876E-02,1.111547E+03,6.588689E+02,6.811492E-02,4.610621E-02,2.269024E+02,9.252682E+01,1.390726E-02,6.475413E-03,1.009787E+03,2.394439E+02,6.188277E-02,1.675648E-02,1.111547E+03,6.535548E+02,6.811492E-02,4.573433E-02,1.010719E+03,2.579296E+02,6.193989E-02,1.805008E-02,1.009787E+03,2.377261E+02,6.188277E-02,1.663627E-02,2.796643E+02,3.798795E+02,1.713974E-02,2.658443E-02,1.112158E+03,6.965618E+02,6.815238E-02,4.874392E-02 
05:45:00,1.009752E+03,2.330891E+02,6.188065E-02,1.631178E-02,1.111522E+03,6.470838E+02,6.811340E-02,4.528149E-02,1.111548E+03,6.542421E+02,6.811502E-02,4.578242E-02,2.269027E+02,9.107337E+01,1.390728E-02,6.373693E-03,1.009787E+03,2.373062E+02,6.188281E-02,1.660688E-02,1.111548E+03,6.493618E+02,6.811502E-02,4.544090E-02,1.010720E+03,2.547354E+02,6.193993E-02,1.782656E-02,1.009787E+03,2.360000E+02,6.188281E-02,1.651547E-02,2.796650E+02,3.775418E+02,1.713979E-02,2.642083E-02,1.112160E+03,6.899843E+02,6.815247E-02,4.828363E-02 
06:00:00,1.009753E+03,2.428261E+02,6.188069E-02,1.699317E-02,1.111523E+03,6.501561E+02,6.811349E-02,4.549646E-02,1.111550E+03,6.518468E+02,6.811511E-02,4.561478E-02,2.269030E+02,8.975255E+01,1.390730E-02,6.281255E-03,1.009788E+03,2.377794E+02,6.188284E-02,1.664000E-02,1.111550E+03,6.495639E+02,6.811511E-02,4.545503E-02,1.010720E+03,2.541675E+02,6.193996E-02,1.778682E-02,1.009788E+03,2.406968E+02,6.188284E-02,1.684416E-02,2.796658E+02,3.754396E+02,1.713984E-02,2.627371E-02,1.112161E+03,6.857951E+02,6.815257E-02,4.799046E-02 
06:15:00,9.548241E+02,2.694970E+02,5.851449E-02,1.885957E-02,1.028048E+03,6.608218E+02,6.299819E-02,4.624277E-02,1.028075E+03,6.479470E+02,6.299981E-02,4.534186E-02,2.269033E+02,9.534543E+01,1.390732E-02,6.672667E-03,9.548593E+02,2.422049E+02,5.851665E-02,1.694968E-02,1.028075E+03,6.519962E+02,6.299981E-02,4.562520E-02,9.557914E+02,2.575018E+02,5.857377E-02,1.802014E-02,9.548593E+02,2.551896E+02,5.851665E-02,1.785835E-02,2.604077E+02,3.768790E+02,1.595957E-02,2.637444E-02,1.028686E+03,6.802523E+02,6.303727E-02,4.760256E-02 
06:30:00,8.998670E+02,3.161818E+02,5.514686E-02,2.212642E-02,9.445198E+02,6.889191E+02,5.788020E-02,4.820883E-02,9.445462E+02,6.474618E+02,5.788181E-02,4.530786E-02,2.269035E+02,1.017971E+02,1.390734E-02,7.124182E-03,8.999023E+02,2.509639E+02,5.514902E-02,1.756262E-02,9.445462E+02,6.629501E+02,5.788181E-02,4.639164E-02,9.008344E+02,2.650404E+02,5.520614E-02,1.854768E-02,8.999023E+02,2.805562E+02,5.514902E-02,1.963344E-02,2.411348E+02,3.788739E+02,1.477846E-02,2.651403E-02,9.451575E+02,6.782342E+02,5.791927E-02,4.746129E-02 
06:45:00,8.449028E+02,3.788184E+02,5.177900E-02,2.650967E-02,8.609910E+02,7.365283E+02,5.276246E-02,5.154085E-02,8.610174E+02,6.504718E+02,5.276408E-02,4.551890E-02,2.269037E+02,1.093745E+02,1.390735E-02,7.654498E-03,8.449380E+02,2.636707E+02,5.178116E-02,1.845189E-02,8.610174E+02,6.824870E+02,5.276408E-02,4.775921E-02,8.458701E+02,2.763152E+02,5.183828E-02,1.933674E-02,8.449380E+02,3.147444E+02,5.178116E-02,2.202594E-02,2.218662E+02,3.815891E+02,1.359762E-02,2.670424E-02,8.616287E+02,6.797189E+02,5.280154E-02,4.756562E-02 
07:00:00,7.899185E+02,4.453421E+02,4.841016E-02,3.116529E-02,7.774362E+02,7.999494E+02,4.764341E-02,5.598039E-02,7.774626E+02,6.567224E+02,4.764503E-02,4.595738E-02,2.269037E+02,1.183728E+02,1.390735E-02,8.284288E-03,7.899537E+02,2.795307E+02,4.841232E-02,1.956197E-02,7.774626E+02,7.078720E+02,4.764503E-02,4.953681E-02,7.908858E+02,2.904439E+02,4.846944E-02,2.032568E-02,7.899537E+02,3.517600E+02,4.841232E-02,2.461654E-02,2.025925E+02,3.852166E+02,1.241649E-02,2.695861E-02,7.780739E+02,6.843046E+02,4.768249E-02,4.788764E-02 
07:15:00,7.898497E+02,5.149157E+02,4.840690E-02,3.603504E-02,7.773408E+02,8.825565E+02,4.763894E-02,6.176370E-02,7.773672E+02,6.706366E+02,4.764055E-02,4.693276E-02,2.269033E+02,1.223129E+02,1.390732E-02,8.560126E-03,7.898849E+02,2.975588E+02,4.840906E-02,2.082396E-02,7.773672E+02,7.415737E+02,4.764055E-02,5.189716E-02,7.908170E+02,3.064176E+02,4.846618E-02,2.144392E-02,7.898849E+02,3.870884E+02,4.840906E-02,2.708940E-02,2.025741E+02,3.866048E+02,1.241548E-02,2.705657E-02,7.779785E+02,6.963543E+02,4.767802E-02,4.873261E-02 
07:30:00,7.897987E+02,5.938868E+02,4.840456E-02,4.156335E-02,7.772864E+02,9.748843E+02,4.763652E-02,6.822830E-02,7.773128E+02,6.877648E+02,4.763814E-02,4.813351E-02,2.269023E+02,1.275361E+02,1.390726E-02,8.925803E-03,7.898340E+02,3.176786E+02,4.840671E-02,2.223253E-02,7.773128E+02,7.763663E+02,4.763814E-02,5.433445E-02,7.907660E+02,3.241450E+02,4.846384E-02,2.268511E-02,7.898340E+02,4.180010E+02,4.840671E-02,2.925365E-02,2.025673E+02,3.889489E+02,1.241511E-02,2.722163E-02,7.779240E+02,7.113298E+02,4.767560E-02,4.978280E-02 
07:45:00,7.897468E+02,6.826217E+02,4.840201E-02,4.777558E-02,7.772220E+02,1.073253E+03,4.763330E-02,7.511576E-02,7.772483E+02,7.079271E+02,4.763492E-02,4.954645E-02,2.269005E+02,1.339932E+02,1.390715E-02,9.377868E-03,7.897820E+02,3.395184E+02,4.840417E-02,2.376162E-02,7.772483E+02,8.101576E+02,4.763492E-02,5.670152E-02,7.907140E+02,3.433034E+02,4.846129E-02,2.402656E-02,7.897820E+02,4.434599E+02,4.840417E-02,3.103647E-02,2.025529E+02,3.922729E+02,1.241429E-02,2.745520E-02,7.778596E+02,7.290114E+02,4.767238E-02,5.102215E-02 
08:00:00,7.897081E+02,7.830057E+02,4.840006E-02,5.480329E-02,7.771751E+02,1.175095E+03,4.763092E-02,8.224572E-02,7.772015E+02,7.309299E+02,4.763253E-02,5.115769E-02,2.268979E+02,1.414564E+02,1.390699E-02,9.900370E-03,7.897433E+02,3.624605E+02,4.840222E-02,2.536791E-02,7.772015E+02,8.414758E+02,4.763253E-02,5.889493E-02,7.906753E+02,3.633312E+02,4.845934E-02,2.542888E-02,7.897433E+02,4.637393E+02,4.840222E-02,3.245682E-02,2.025406E+02,3.964965E+02,1.241358E-02,2.775150E-02,7.778127E+02,7.492223E+02,4.766999E-02,5.243799E-02 
08:15:00,7.896777E+02,8.876388E+02,4.839844E-02,6.212816E-02,7.771381E+02,1.274794E+03,4.762892E-02,8.922496E-02,7.771645E+02,7.556789E+02,4.763053E-02,5.289067E-02,2.268947E+02,1.496417E+02,1.390679E-02,1.047342E-02,7.897130E+02,3.847853E+02,4.840060E-02,2.693101E-02,7.771645E+02,8.680433E+02,4.763053E-02,6.075523E-02,7.906450E+02,3.835985E+02,4.845772E-02,2.684798E-02,7.897130E+02,4.787063E+02,4.840060E-02,3.350528E-02,2.025288E+02,4.014348E+02,1.241289E-02,2.809759E-02,7.777757E+02,7.708255E+02,4.766799E-02,5.395078E-02 
08:30:00,7.896530E+02,9.849012E+02,4.839705E-02,6.893673E-02,7.771075E+02,1.370543E+03,4.762719E-02,9.592694E-02,7.771339E+02,7.818448E+02,4.762880E-02,5.472250E-02,2.268910E+02,1.582222E+02,1.390657E-02,1.107415E-02,7.896882E+02,4.073238E+02,4.839921E-02,2.850910E-02,7.771339E+02,8.898323E+02,4.762880E-02,6.228066E-02,7.906202E+02,4.036222E+02,4.845633E-02,2.825000E-02,7.896882E+02,4.899437E+02,4.839921E-02,3.429249E-02,2.025174E+02,4.069340E+02,1.241223E-02,2.848277E-02,7.777451E+02,7.935489E+02,4.766626E-02,5.554164E-02 
08:45:00,7.896325E+02,1.074754E+03,4.839587E-02,7.522623E-02,7.770817E+02,1.461515E+03,4.762567E-02,1.022942E-01,7.771080E+02,8.091501E+02,4.762729E-02,5.663388E-02,2.268870E+02,1.668909E+02,1.390632E-02,1.168106E-02,7.896677E+02,4.297780E+02,4.839802E-02,3.008123E-02,7.771080E+02,9.079978E+02,4.762729E-02,6.355222E-02,7.905997E+02,4.230039E+02,4.845515E-02,2.960706E-02,7.896677E+02,4.996604E+02,4.839802E-02,3.497301E-02,2.025066E+02,4.128303E+02,1.241159E-02,2.889565E-02,7.777192E+02,8.171774E+02,4.766475E-02,5.719565E-02 
09:00:00,7.896152E+02,1.157820E+03,4.839485E-02,8.104030E-02,7.770595E+02,1.548228E+03,4.762436E-02,1.083632E-01,7.770859E+02,8.379051E+02,4.762598E-02,5.864662E-02,2.268829E+02,1.754233E+02,1.390607E-02,1.227844E-02,7.896505E+02,4.528300E+02,4.839701E-02,3.169517E-02,7.770859E+02,9.250781E+02,4.762598E-02,6.474773E-02,7.905825E+02,4.424263E+02,4.845413E-02,3.096693E-02,7.896505E+02,5.106247E+02,4.839701E-02,3.574066E-02,2.024964E+02,4.189847E+02,1.241099E-02,2.932653E-02,7.776971E+02,8.417657E+02,4.766344E-02,5.891675E-02 
09:15:00,7.896006E+02,1.232751E+03,4.839398E-02,8.628469E-02,7.770404E+02,1.629478E+03,4.762322E-02,1.140497E-01,7.770668E+02,8.687902E+02,4.762483E-02,6.080840E-02,2.268788E+02,1.836921E+02,1.390582E-02,1.285737E-02,7.896359E+02,4.783765E+02,4.839614E-02,3.348365E-02,7.770668E+02,9.427887E+02,4.762483E-02,6.598732E-02,7.905679E+02,4.615432E+02,4.845326E-02,3.230537E-02,7.896359E+02,5.243124E+02,4.839614E-02,3.669880E-02,2.024869E+02,4.252724E+02,1.241042E-02,2.976670E-02,7.776780E+02,8.666761E+02,4.766229E-02,6.066034E-02 
09:30:00,7.895882E+02,1.298621E+03,4.839324E-02,9.089472E-02,7.770238E+02,1.704350E+03,4.762222E-02,1.192899E-01,7.770502E+02,9.032366E+02,4.762384E-02,6.321941E-02,2.268748E+02,1.916471E+02,1.390557E-02,1.341433E-02,7.896234E+02,5.073666E+02,4.839539E-02,3.551312E-02,7.770502E+02,9.623638E+02,4.762384E-02,6.735741E-02,7.905555E+02,4.802637E+02,4.845252E-02,3.361599E-02,7.896234E+02,5.410652E+02,4.839539E-02,3.787143E-02,2.024782E+02,4.316420E+02,1.240990E-02,3.021257E-02,7.776614E+02,8.916407E+02,4.766130E-02,6.240767E-02 
09:45:00,7.895776E+02,1.354987E+03,4.839259E-02,9.483950E-02,7.770093E+02,1.772171E+03,4.762134E-02,1.240365E-01,7.770357E+02,9.426436E+02,4.762296E-02,6.597760E-02,2.268710E+02,1.992758E+02,1.390534E-02,1.394845E-02,7.896128E+02,5.424707E+02,4.839475E-02,3.797050E-02,7.770357E+02,9.841270E+02,4.762296E-02,6.888065E-02,7.905448E+02,4.992788E+02,4.845188E-02,3.494716E-02,7.896128E+02,5.607783E+02,4.839475E-02,3.925127E-02,2.024701E+02,4.380670E+02,1.240942E-02,3.066230E-02,7.776469E+02,9.164881E+02,4.766042E-02,6.414679E-02 
10:00:00,7.895684E+02,1.399835E+03,4.839204E-02,9.797806E-02,7.769965E+02,1.831053E+03,4.762057E-02,1.281575E-01,7.770229E+02,9.876025E+02,4.762218E-02,6.912437E-02,2.268675E+02,2.065576E+02,1.390512E-02,1.445827E-02,7.896036E+02,5.845088E+02,4.839420E-02,4.091314E-02,7.770229E+02,1.006978E+03,4.762218E-02,7.048002E-02,7.905356E+02,5.186734E+02,4.845132E-02,3.630479E-02,7.896036E+02,5.818080E+02,4.839420E-02,4.072327E-02,2.024628E+02,4.445334E+02,1.240898E-02,3.111492E-02,7.776341E+02,9.408464E+02,4.765964E-02,6.585164E-02 
10:15:00,7.895604E+02,1.433484E+03,4.839155E-02,1.003328E-01,7.769852E+02,1.880737E+03,4.761987E-02,1.316347E-01,7.770115E+02,1.037681E+03,4.762149E-02,7.262948E-02,2.268641E+02,2.134672E+02,1.390492E-02,1.494204E-02,7.895956E+02,6.327657E+02,4.839371E-02,4.429100E-02,7.770115E+02,1.030067E+03,4.762149E-02,7.209605E-02,7.905277E+02,5.383924E+02,4.845084E-02,3.768503E-02,7.895956E+02,6.030284E+02,4.839371E-02,4.220860E-02,2.024561E+02,4.510189E+02,1.240857E-02,3.156886E-02,7.776227E+02,9.647218E+02,4.765895E-02,6.752268E-02 
10:30:00,7.895534E+02,1.456646E+03,4.839113E-02,1.019537E-01,7.769750E+02,1.921327E+03,4.761925E-02,1.344754E-01,7.770013E+02,1.091759E+03,4.762087E-02,7.641452E-02,2.268611E+02,2.201666E+02,1.390473E-02,1.541108E-02,7.895886E+02,6.852053E+02,4.839329E-02,4.796152E-02,7.770013E+02,1.052919E+03,4.762087E-02,7.369548E-02,7.905207E+02,5.587253E+02,4.845041E-02,3.910816E-02,7.895886E+02,6.239219E+02,4.839329E-02,4.367101E-02,2.024499E+02,4.574904E+02,1.240820E-02,3.202181E-02,7.776126E+02,9.881464E+02,4.765833E-02,6.916217E-02 
10:45:00,7.895473E+02,1.469921E+03,4.839075E-02,1.028826E-01,7.769658E+02,1.952954E+03,4.761869E-02,1.366888E-01,7.769922E+02,1.148495E+03,4.762031E-02,8.038549E-02,2.268583E+02,2.266672E+02,1.390456E-02,1.586619E-02,7.895825E+02,7.390830E+02,4.839291E-02,5.173264E-02,7.769922E+02,1.075218E+03,4.762031E-02,7.525623E-02,7.905146E+02,5.793651E+02,4.845004E-02,4.055273E-02,7.895825E+02,6.441473E+02,4.839291E-02,4.508664E-02,2.024444E+02,4.639121E+02,1.240787E-02,3.247128E-02,7.776034E+02,1.011097E+03,4.765777E-02,7.076847E-02 
11:00:00,7.895419E+02,1.473840E+03,4.839042E-02,1.031566E-01,7.769575E+02,1.975774E+03,4.761818E-02,1.382858E-01,7.769839E+02,1.206561E+03,4.761980E-02,8.444957E-02,2.268557E+02,2.329804E+02,1.390440E-02,1.630816E-02,7.895771E+02,7.927422E+02,4.839258E-02,5.548843E-02,7.769839E+02,1.096747E+03,4.761980E-02,7.676303E-02,7.905091E+02,5.998021E+02,4.844971E-02,4.198308E-02,7.895771E+02,6.634610E+02,4.839258E-02,4.643842E-02,2.024393E+02,4.702460E+02,1.240756E-02,3.291459E-02,7.775951E+02,1.033528E+03,4.765726E-02,7.233839E-02 
11:15:00,7.895371E+02,1.468081E+03,4.839013E-02,1.027534E-01,7.769500E+02,1.989349E+03,4.761772E-02,1.392358E-01,7.769764E+02,1.264439E+03,4.761934E-02,8.850046E-02,2.268533E+02,2.390895E+02,1.390426E-02,1.673582E-02,7.895723E+02,8.466157E+02,4.839229E-02,5.925914E-02,7.769764E+02,1.117053E+03,4.761934E-02,7.818424E-02,7.905043E+02,6.195693E+02,4.844941E-02,4.336657E-02,7.895723E+02,6.814244E+02,4.839229E-02,4.769568E-02,2.024347E+02,4.764260E+02,1.240728E-02,3.334713E-02,7.775876E+02,1.055080E+03,4.765680E-02,7.384678E-02 
11:30:00,7.895328E+02,1.451425E+03,4.838987E-02,1.015874E-01,7.769431E+02,1.992808E+03,4.761730E-02,1.394778E-01,7.769695E+02,1.321061E+03,4.761892E-02,9.246341E-02,2.268512E+02,2.447590E+02,1.390413E-02,1.713269E-02,7.895680E+02,8.993755E+02,4.839202E-02,6.295176E-02,7.769695E+02,1.136012E+03,4.761892E-02,7.951118E-02,7.905001E+02,6.384704E+02,4.844915E-02,4.468943E-02,7.895680E+02,6.978987E+02,4.839202E-02,4.884869E-02,2.024305E+02,4.824071E+02,1.240702E-02,3.376575E-02,7.775807E+02,1.075669E+03,4.765638E-02,7.528781E-02 
11:45:00,7.895289E+02,1.421287E+03,4.838963E-02,9.947794E-02,7.769368E+02,1.984236E+03,4.761691E-02,1.388777E-01,7.769632E+02,1.375535E+03,4.761853E-02,9.627599E-02,2.268492E+02,2.498904E+02,1.390401E-02,1.749191E-02,7.895642E+02,9.503875E+02,4.839179E-02,6.652195E-02,7.769632E+02,1.153545E+03,4.761853E-02,8.073827E-02,7.904962E+02,6.563521E+02,4.844891E-02,4.594094E-02,7.895642E+02,7.127973E+02,4.839179E-02,4.989141E-02,2.024266E+02,4.881396E+02,1.240679E-02,3.416696E-02,7.775744E+02,1.095228E+03,4.765599E-02,7.665673E-02 
12:00:00,7.895255E+02,1.374638E+03,4.838942E-02,9.621276E-02,7.769310E+02,1.960953E+03,4.761656E-02,1.372480E-01,7.769573E+02,1.427130E+03,4.761817E-02,9.988706E-02,2.268474E+02,2.543773E+02,1.390390E-02,1.780601E-02,7.895607E+02,9.989323E+02,4.839158E-02,6.991938E-02,7.769573E+02,1.169612E+03,4.761817E-02,8.186279E-02,7.904928E+02,6.731152E+02,4.844870E-02,4.711415E-02,7.895607E+02,7.260769E+02,4.839158E-02,5.082081E-02,2.024231E+02,4.935675E+02,1.240658E-02,3.454686E-02,7.775686E+02,1.113720E+03,4.765563E-02,7.795098E-02 
12:15:00,7.895224E+02,1.311330E+03,4.838923E-02,9.178162E-02,7.769256E+02,1.921347E+03,4.761623E-02,1.344758E-01,7.769520E+02,1.475579E+03,4.761784E-02,1.032779E-01,2.268458E+02,2.581623E+02,1.390380E-02,1.807099E-02,7.895576E+02,1.042649E+03,4.839139E-02,7.297883E-02,7.769520E+02,1.184511E+03,4.761784E-02,8.290551E-02,7.904897E+02,6.890111E+02,4.844851E-02,4.822666E-02,7.895576E+02,7.380286E+02,4.839139E-02,5.165726E-02,2.024199E+02,4.986519E+02,1.240638E-02,3.490271E-02,7.775632E+02,1.131481E+03,4.765531E-02,7.919406E-02 
12:30:00,7.895196E+02,1.240366E+03,4.838906E-02,8.681466E-02,7.769206E+02,1.867692E+03,4.761592E-02,1.307204E-01,7.769470E+02,1.520411E+03,4.761754E-02,1.064156E-01,2.268443E+02,2.613383E+02,1.390370E-02,1.829332E-02,7.895548E+02,1.081341E+03,4.839122E-02,7.568668E-02,7.769470E+02,1.198311E+03,4.761754E-02,8.387134E-02,7.904868E+02,7.040159E+02,4.844834E-02,4.927681E-02,7.895548E+02,7.486370E+02,4.839122E-02,5.239970E-02,2.024169E+02,5.033272E+02,1.240620E-02,3.522992E-02,7.775582E+02,1.148535E+03,4.765500E-02,8.038760E-02 
12:45:00,7.895170E+02,1.171586E+03,4.838890E-02,8.200066E-02,7.769160E+02,1.809660E+03,4.761564E-02,1.266586E-01,7.769423E+02,1.561271E+03,4.761725E-02,1.092753E-01,2.268429E+02,2.639245E+02,1.390362E-02,1.847436E-02,7.895522E+02,1.114599E+03,4.839106E-02,7.801423E-02,7.769423E+02,1.211138E+03,4.761725E-02,8.476911E-02,7.904843E+02,7.219044E+02,4.844818E-02,5.052880E-02,7.895522E+02,7.580858E+02,4.839106E-02,5.306098E-02,2.024142E+02,5.075454E+02,1.240604E-02,3.552514E-02,7.775536E+02,1.167928E+03,4.765472E-02,8.174495E-02 
13:00:00,7.895147E+02,1.115207E+03,4.838876E-02,7.805471E-02,7.769116E+02,1.756397E+03,4.761537E-02,1.229306E-01,7.769380E+02,1.597917E+03,4.761699E-02,1.118400E-01,2.268417E+02,2.660221E+02,1.390354E-02,1.862118E-02,7.895499E+02,1.142299E+03,4.839091E-02,7.995271E-02,7.769380E+02,1.223211E+03,4.761699E-02,8.561406E-02,7.904819E+02,7.511603E+02,4.844804E-02,5.257648E-02,7.895499E+02,7.665331E+02,4.839091E-02,5.365217E-02,2.024117E+02,5.113247E+02,1.240588E-02,3.578965E-02,7.775492E+02,1.196689E+03,4.765445E-02,8.375792E-02 
13:15:00,7.895125E+02,1.076430E+03,4.838863E-02,7.534083E-02,7.769076E+02,1.714452E+03,4.761512E-02,1.199949E-01,7.769339E+02,1.630202E+03,4.761674E-02,1.140996E-01,2.268405E+02,2.677693E+02,1.390347E-02,1.874346E-02,7.895477E+02,1.164411E+03,4.839078E-02,8.150017E-02,7.769339E+02,1.234758E+03,4.761674E-02,8.642220E-02,7.904798E+02,7.965231E+02,4.844791E-02,5.575165E-02,7.895477E+02,7.742652E+02,4.839078E-02,5.419331E-02,2.024094E+02,5.147711E+02,1.240574E-02,3.603084E-02,7.775452E+02,1.240671E+03,4.765420E-02,8.683629E-02 
13:30:00,7.895106E+02,1.051014E+03,4.838850E-02,7.356211E-02,7.769038E+02,1.685994E+03,4.761489E-02,1.180032E-01,7.769301E+02,1.658153E+03,4.761651E-02,1.160558E-01,2.268395E+02,2.691873E+02,1.390341E-02,1.884270E-02,7.895458E+02,1.181228E+03,4.839066E-02,8.267706E-02,7.769301E+02,1.246095E+03,4.761651E-02,8.721572E-02,7.904778E+02,8.613919E+02,4.844779E-02,6.029226E-02,7.895458E+02,7.817569E+02,4.839066E-02,5.471763E-02,2.024072E+02,5.180756E+02,1.240561E-02,3.626212E-02,7.775414E+02,1.303052E+03,4.765397E-02,9.120255E-02 
13:45:00,7.895088E+02,1.034589E+03,4.838839E-02,7.241273E-02,7.769002E+02,1.666268E+03,4.761467E-02,1.166228E-01,7.769266E+02,1.681786E+03,4.761629E-02,1.177098E-01,2.268385E+02,2.705569E+02,1.390335E-02,1.893859E-02,7.895440E+02,1.193033E+03,4.839055E-02,8.350314E-02,7.769266E+02,1.257501E+03,4.761629E-02,8.801397E-02,7.904760E+02,9.462342E+02,4.844768E-02,6.623095E-02,7.895440E+02,7.893115E+02,4.839055E-02,5.524636E-02,2.024052E+02,5.214567E+02,1.240549E-02,3.649875E-02,7.775378E+02,1.381802E+03,4.765375E-02,9.671455E-02 
14:00:00,7.895071E+02,1.022584E+03,4.838829E-02,7.157261E-02,7.768969E+02,1.651503E+03,4.761447E-02,1.155895E-01,7.769232E+02,1.701029E+03,4.761608E-02,1.190565E-01,2.268377E+02,2.721248E+02,1.390330E-02,1.904833E-02,7.895423E+02,1.199931E+03,4.839045E-02,8.398579E-02,7.769232E+02,1.269111E+03,4.761608E-02,8.882657E-02,7.904744E+02,1.040200E+03,4.844758E-02,7.280818E-02,7.895423E+02,7.972035E+02,4.839045E-02,5.579872E-02,2.024034E+02,5.250839E+02,1.240537E-02,3.675262E-02,7.775344E+02,1.469713E+03,4.765354E-02,1.028677E-01 
14:15:00,7.895055E+02,1.012829E+03,4.838820E-02,7.089001E-02,7.768937E+02,1.639524E+03,4.761427E-02,1.147511E-01,7.769200E+02,1.715334E+03,4.761589E-02,1.200577E-01,2.268368E+02,2.740131E+02,1.390325E-02,1.918048E-02,7.895408E+02,1.201612E+03,4.839036E-02,8.410332E-02,7.769200E+02,1.280624E+03,4.761589E-02,8.963235E-02,7.904728E+02,1.136429E+03,4.844748E-02,7.954363E-02,7.895408E+02,8.051400E+02,4.839036E-02,5.635420E-02,2.024017E+02,5.290171E+02,1.240527E-02,3.702790E-02,7.775313E+02,1.559907E+03,4.765335E-02,1.091806E-01 
14:30:00,7.895041E+02,1.004218E+03,4.838811E-02,7.028740E-02,7.768907E+02,1.629109E+03,4.761409E-02,1.140222E-01,7.769170E+02,1.724309E+03,4.761570E-02,1.206857E-01,2.268361E+02,2.763040E+02,1.390320E-02,1.934080E-02,7.895393E+02,1.197809E+03,4.839027E-02,8.383710E-02,7.769170E+02,1.291883E+03,4.761570E-02,9.042037E-02,7.904714E+02,1.230115E+03,4.844739E-02,8.610083E-02,7.895393E+02,8.129392E+02,4.839027E-02,5.690007E-02,2.024000E+02,5.332428E+02,1.240517E-02,3.732366E-02,7.775283E+02,1.648542E+03,4.765317E-02,1.153842E-01 
14:45:00,7.895028E+02,9.960288E+02,4.838803E-02,6.971426E-02,7.768878E+02,1.619430E+03,4.761392E-02,1.133449E-01,7.769142E+02,1.727513E+03,4.761553E-02,1.209099E-01,2.268354E+02,2.788835E+02,1.390316E-02,1.952130E-02,7.895380E+02,1.188269E+03,4.839019E-02,8.316923E-02,7.769142E+02,1.302637E+03,4.761553E-02,9.117302E-02,7.904700E+02,1.315860E+03,4.844731E-02,9.210195E-02,7.895380E+02,8.203052E+02,4.839019E-02,5.741562E-02,2.023985E+02,5.376887E+02,1.240508E-02,3.763485E-02,7.775254E+02,1.733955E+03,4.765299E-02,1.213622E-01 
15:00:00,7.895015E+02,9.877523E+02,4.838795E-02,6.913500E-02,7.768852E+02,1.609897E+03,4.761375E-02,1.126777E-01,7.769115E+02,1.724568E+03,4.761537E-02,1.207037E-01,2.268347E+02,2.815951E+02,1.390312E-02,1.971106E-02,7.895367E+02,1.172944E+03,4.839011E-02,8.209657E-02,7.769115E+02,1.312606E+03,4.761537E-02,9.187077E-02,7.904688E+02,1.394842E+03,4.844723E-02,9.762964E-02,7.895367E+02,8.269181E+02,4.839011E-02,5.787845E-02,2.023971E+02,5.422555E+02,1.240499E-02,3.795448E-02,7.775228E+02,1.815595E+03,4.765283E-02,1.270760E-01 
15:15:00,7.895004E+02,9.788454E+02,4.838788E-02,6.851161E-02,7.768826E+02,1.599893E+03,4.761359E-02,1.119775E-01,7.769090E+02,1.715158E+03,4.761521E-02,1.200450E-01,2.268341E+02,2.843187E+02,1.390308E-02,1.990167E-02,7.895356E+02,1.152186E+03,4.839004E-02,8.064364E-02,7.769090E+02,1.321447E+03,4.761521E-02,9.248953E-02,7.904676E+02,1.467259E+03,4.844716E-02,1.026978E-01,7.895356E+02,8.324084E+02,4.839004E-02,5.826271E-02,2.023957E+02,5.468295E+02,1.240491E-02,3.827462E-02,7.775202E+02,1.893036E+03,4.765267E-02,1.324960E-01 
15:30:00,7.894993E+02,9.690768E+02,4.838781E-02,6.782790E-02,7.768802E+02,1.589136E+03,4.761345E-02,1.112247E-01,7.769065E+02,1.699360E+03,4.761506E-02,1.189392E-01,2.268336E+02,2.869371E+02,1.390305E-02,2.008493E-02,7.895345E+02,1.128012E+03,4.838997E-02,7.895166E-02,7.769065E+02,1.328877E+03,4.761506E-02,9.300957E-02,7.904666E+02,1.532761E+03,4.844710E-02,1.072820E-01,7.895345E+02,8.365007E+02,4.838997E-02,5.854912E-02,2.023945E+02,5.513081E+02,1.240483E-02,3.858809E-02,7.775178E+02,1.965778E+03,4.765252E-02,1.375870E-01 
15:45:00,7.894982E+02,9.582047E+02,4.838775E-02,6.706693E-02,7.768779E+02,1.577346E+03,4.761330E-02,1.103995E-01,7.769042E+02,1.677692E+03,4.761492E-02,1.174226E-01,2.268331E+02,2.893474E+02,1.390302E-02,2.025362E-02,7.895335E+02,1.099637E+03,4.838991E-02,7.696564E-02,7.769042E+02,1.334658E+03,4.761492E-02,9.341416E-02,7.904655E+02,1.590449E+03,4.844703E-02,1.113193E-01,7.895335E+02,8.389647E+02,4.838991E-02,5.872154E-02,2.023933E+02,5.555960E+02,1.240476E-02,3.888820E-02,7.775155E+02,2.032892E+03,4.765238E-02,1.422842E-01 
16:00:00,7.894973E+02,9.460284E+02,4.838769E-02,6.621468E-02,7.768757E+02,1.564286E+03,4.761317E-02,1.094854E-01,7.769020E+02,1.651305E+03,4.761479E-02,1.155757E-01,2.268326E+02,2.914618E+02,1.390299E-02,2.040161E-02,7.895325E+02,1.068252E+03,4.838985E-02,7.476898E-02,7.769020E+02,1.338576E+03,4.761479E-02,9.368831E-02,7.904646E+02,1.639237E+03,4.844698E-02,1.147337E-01,7.895325E+02,8.396037E+02,4.838985E-02,5.876623E-02,2.023921E+02,5.596073E+02,1.240469E-02,3.916895E-02,7.775133E+02,2.093477E+03,4.765225E-02,1.465244E-01 
16:15:00,7.894964E+02,9.324295E+02,4.838764E-02,6.526285E-02,7.768736E+02,1.549916E+03,4.761304E-02,1.084796E-01,7.769000E+02,1.622322E+03,4.761466E-02,1.135471E-01,2.268321E+02,2.932037E+02,1.390296E-02,2.052353E-02,7.895316E+02,1.035670E+03,4.838979E-02,7.248858E-02,7.769000E+02,1.340549E+03,4.761466E-02,9.382642E-02,7.904637E+02,1.676792E+03,4.844692E-02,1.173620E-01,7.895316E+02,8.382981E+02,4.838979E-02,5.867480E-02,2.023911E+02,5.632967E+02,1.240462E-02,3.942716E-02,7.775112E+02,2.145566E+03,4.765212E-02,1.501699E-01 
16:30:00,7.894955E+02,9.172887E+02,4.838758E-02,6.420310E-02,7.768716E+02,1.533983E+03,4.761292E-02,1.073645E-01,7.768980E+02,1.593338E+03,4.761454E-02,1.115185E-01,2.268317E+02,2.945288E+02,1.390293E-02,2.061629E-02,7.895308E+02,1.003097E+03,4.838974E-02,7.020874E-02,7.768980E+02,1.341480E+03,4.761454E-02,9.389149E-02,7.904628E+02,1.702985E+03,4.844687E-02,1.191950E-01,7.895308E+02,8.361860E+02,4.838974E-02,5.852692E-02,2.023900E+02,5.665893E+02,1.240456E-02,3.965760E-02,7.775092E+02,2.188543E+03,4.765200E-02,1.531778E-01 
16:45:00,7.894947E+02,9.006294E+02,4.838753E-02,6.303706E-02,7.768697E+02,1.516500E+03,4.761280E-02,1.061408E-01,7.768961E+02,1.566070E+03,4.761442E-02,1.096100E-01,2.268313E+02,2.954159E+02,1.390291E-02,2.067838E-02,7.895300E+02,9.736157E+02,4.838969E-02,6.814521E-02,7.768961E+02,1.343094E+03,4.761442E-02,9.400444E-02,7.904620E+02,1.717945E+03,4.844682E-02,1.202418E-01,7.895300E+02,8.354810E+02,4.838969E-02,5.847755E-02,2.023891E+02,5.694327E+02,1.240450E-02,3.985661E-02,7.775073E+02,2.222222E+03,4.765188E-02,1.555347E-01 
17:00:00,7.894940E+02,8.824892E+02,4.838749E-02,6.176738E-02,7.768679E+02,1.497374E+03,4.761269E-02,1.048022E-01,7.768942E+02,1.541012E+03,4.761431E-02,1.078562E-01,2.268309E+02,2.958757E+02,1.390288E-02,2.071055E-02,7.895292E+02,9.474812E+02,4.838965E-02,6.631600E-02,7.768942E+02,1.346989E+03,4.761431E-02,9.427705E-02,7.904613E+02,1.721430E+03,4.844677E-02,1.204856E-01,7.895292E+02,8.378544E+02,4.838965E-02,5.864366E-02,2.023881E+02,5.718093E+02,1.240444E-02,4.002293E-02,7.775055E+02,2.246051E+03,4.765177E-02,1.572024E-01 
17:15:00,7.894933E+02,8.633690E+02,4.838744E-02,6.042909E-02,7.768661E+02,1.476985E+03,4.761259E-02,1.033751E-01,7.768925E+02,1.517954E+03,4.761420E-02,1.062424E-01,2.268305E+02,2.959508E+02,1.390286E-02,2.071579E-02,7.895285E+02,9.241684E+02,4.838960E-02,6.468432E-02,7.768925E+02,1.354514E+03,4.761420E-02,9.480371E-02,7.904605E+02,1.714812E+03,4.844673E-02,1.200221E-01,7.895285E+02,8.444751E+02,4.838960E-02,5.910708E-02,2.023873E+02,5.737277E+02,1.240439E-02,4.015719E-02,7.775038E+02,2.260879E+03,4.765166E-02,1.582401E-01 
17:30:00,7.894926E+02,8.432970E+02,4.838740E-02,5.902419E-02,7.768645E+02,1.455401E+03,4.761248E-02,1.018645E-01,7.768909E+02,1.495395E+03,4.761410E-02,1.046635E-01,2.268302E+02,2.956806E+02,1.390284E-02,2.069685E-02,7.895278E+02,9.016492E+02,4.838956E-02,6.310820E-02,7.768909E+02,1.364974E+03,4.761410E-02,9.553583E-02,7.904599E+02,1.696875E+03,4.844669E-02,1.187666E-01,7.895278E+02,8.540835E+02,4.838956E-02,5.977966E-02,2.023864E+02,5.752191E+02,1.240434E-02,4.026156E-02,7.775021E+02,2.265664E+03,4.765156E-02,1.585748E-01 
17:45:00,7.894919E+02,8.222569E+02,4.838736E-02,5.755154E-02,7.768629E+02,1.432518E+03,4.761239E-02,1.002629E-01,7.768893E+02,1.472280E+03,4.761400E-02,1.030458E-01,2.268299E+02,2.950981E+02,1.390282E-02,2.065606E-02,7.895272E+02,8.787662E+02,4.838952E-02,6.150661E-02,7.768893E+02,1.376141E+03,4.761400E-02,9.631747E-02,7.904592E+02,1.666172E+03,4.844665E-02,1.166175E-01,7.895272E+02,8.636475E+02,4.838952E-02,6.044914E-02,2.023856E+02,5.763041E+02,1.240429E-02,4.033748E-02,7.775005E+02,2.259042E+03,4.765146E-02,1.581112E-01 
18:00:00,7.894913E+02,8.002359E+02,4.838733E-02,5.601024E-02,7.768614E+02,1.408353E+03,4.761229E-02,9.857154E-02,7.768878E+02,1.448120E+03,4.761391E-02,1.013548E-01,2.268296E+02,2.942099E+02,1.390280E-02,2.059387E-02,7.895266E+02,8.550291E+02,4.838948E-02,5.984523E-02,7.768878E+02,1.385294E+03,4.761391E-02,9.695813E-02,7.904586E+02,1.621645E+03,4.844661E-02,1.135009E-01,7.895266E+02,8.701317E+02,4.838948E-02,6.090303E-02,2.023848E+02,5.769697E+02,1.240424E-02,4.038405E-02,7.774990E+02,2.239767E+03,4.765137E-02,1.567620E-01 
18:15:00,8.444201E+02,7.766274E+02,5.175387E-02,5.435782E-02,8.603364E+02,1.382232E+03,5.272831E-02,9.674329E-02,8.603628E+02,1.421956E+03,5.272993E-02,9.952355E-02,2.268293E+02,2.929853E+02,1.390278E-02,2.050814E-02,8.444553E+02,8.295701E+02,5.175602E-02,5.806331E-02,8.603628E+02,1.388542E+03,5.272993E-02,9.718538E-02,8.453873E+02,1.558270E+03,5.181315E-02,1.090651E-01,8.444553E+02,8.696881E+02,5.175602E-02,6.087198E-02,2.216430E+02,5.771407E+02,1.358458E-02,4.039600E-02,8.609740E+02,2.203238E+03,5.276739E-02,1.542053E-01 
18:30:00,8.993597E+02,7.514837E+02,5.512094E-02,5.259795E-02,9.438343E+02,1.354148E+03,5.784539E-02,9.477764E-02,9.438607E+02,1.393598E+03,5.784701E-02,9.753878E-02,2.268290E+02,2.913514E+02,1.390277E-02,2.039376E-02,8.993950E+02,8.023008E+02,5.512310E-02,5.615467E-02,9.438607E+02,1.383695E+03,5.784701E-02,9.684613E-02,9.003270E+02,1.477634E+03,5.518022E-02,1.034211E-01,8.993950E+02,8.603856E+02,5.512310E-02,6.022082E-02,2.409070E+02,5.767106E+02,1.476524E-02,4.036589E-02,9.444719E+02,2.149428E+03,5.788447E-02,1.504390E-01 
18:45:00,9.543226E+02,7.248444E+02,5.848905E-02,5.073339E-02,1.027362E+03,1.324094E+03,6.296366E-02,9.267414E-02,1.027388E+03,1.362947E+03,6.296528E-02,9.539345E-02,2.268288E+02,2.892198E+02,1.390275E-02,2.024456E-02,9.543578E+02,7.732048E+02,5.849121E-02,5.411816E-02,1.027388E+03,1.369236E+03,6.296528E-02,9.583400E-02,9.552899E+02,1.382163E+03,5.854834E-02,9.673886E-02,9.543578E+02,8.409957E+02,5.849121E-02,5.886357E-02,2.601734E+02,5.755533E+02,1.594602E-02,4.028487E-02,1.027999E+03,2.079009E+03,6.300274E-02,1.455102E-01 
19:00:00,1.009309E+03,6.966473E+02,6.185813E-02,4.875980E-02,1.110920E+03,1.291978E+03,6.808314E-02,9.042634E-02,1.110947E+03,1.329876E+03,6.808476E-02,9.307883E-02,2.268287E+02,2.864886E+02,1.390275E-02,2.005338E-02,1.009344E+03,7.422168E+02,6.186029E-02,5.194923E-02,1.110947E+03,1.343449E+03,6.808476E-02,9.402904E-02,1.010276E+03,1.272970E+03,6.191742E-02,8.909619E-02,1.009344E+03,8.099952E+02,6.186029E-02,5.669361E-02,2.794455E+02,5.735516E+02,1.712710E-02,4.014475E-02,1.111558E+03,1.990646E+03,6.812222E-02,1.393255E-01 
19:15:00,1.009381E+03,6.680763E+02,6.186123E-02,4.676004E-02,1.111020E+03,1.259044E+03,6.808715E-02,8.812130E-02,1.111047E+03,1.295641E+03,6.808877E-02,9.068269E-02,2.268289E+02,2.830964E+02,1.390276E-02,1.981594E-02,1.009416E+03,7.105597E+02,6.186339E-02,4.973347E-02,1.111047E+03,1.307642E+03,6.808877E-02,9.152283E-02,1.010348E+03,1.161558E+03,6.192052E-02,8.129830E-02,1.009416E+03,7.690568E+02,6.186339E-02,5.382806E-02,2.794632E+02,5.706601E+02,1.712804E-02,3.994235E-02,1.111658E+03,1.889176E+03,6.812623E-02,1.322235E-01 
19:30:00,1.009452E+03,6.396177E+02,6.186425E-02,4.476816E-02,1.111109E+03,1.225750E+03,6.809059E-02,8.579099E-02,1.111135E+03,1.260730E+03,6.809221E-02,8.823920E-02,2.268297E+02,2.790437E+02,1.390281E-02,1.953225E-02,1.009487E+03,6.787723E+02,6.186640E-02,4.750859E-02,1.111135E+03,1.264851E+03,6.809221E-02,8.852776E-02,1.010419E+03,1.051476E+03,6.192353E-02,7.359354E-02,1.009487E+03,7.222943E+02,6.186640E-02,5.055487E-02,2.794791E+02,5.667962E+02,1.712887E-02,3.967189E-02,1.111746E+03,1.782072E+03,6.812967E-02,1.247272E-01 
19:45:00,1.009508E+03,6.122475E+02,6.186662E-02,4.285246E-02,1.111177E+03,1.193074E+03,6.809333E-02,8.350400E-02,1.111203E+03,1.226183E+03,6.809494E-02,8.582128E-02,2.268313E+02,2.745284E+02,1.390290E-02,1.921618E-02,1.009543E+03,6.479227E+02,6.186878E-02,4.534936E-02,1.111203E+03,1.219699E+03,6.809494E-02,8.536741E-02,1.010475E+03,9.519918E+02,6.192591E-02,6.663060E-02,1.009543E+03,6.752692E+02,6.186878E-02,4.726334E-02,2.794963E+02,5.619592E+02,1.712980E-02,3.933332E-02,1.111814E+03,1.678209E+03,6.813240E-02,1.174578E-01 
20:00:00,1.009546E+03,5.870756E+02,6.186840E-02,4.109064E-02,1.111221E+03,1.162194E+03,6.809534E-02,8.134269E-02,1.111248E+03,1.193272E+03,6.809695E-02,8.351781E-02,2.268337E+02,2.696707E+02,1.390306E-02,1.887618E-02,1.009581E+03,6.192492E+02,6.187056E-02,4.334245E-02,1.111248E+03,1.177081E+03,6.809695E-02,8.238450E-02,1.010513E+03,8.700415E+02,6.192768E-02,6.089488E-02,1.009581E+03,6.331859E+02,6.187056E-02,4.431775E-02,2.795112E+02,5.562682E+02,1.713061E-02,3.893497E-02,1.111859E+03,1.586477E+03,6.813441E-02,1.110375E-01 
20:15:00,1.009574E+03,5.645371E+02,6.186990E-02,3.951315E-02,1.111255E+03,1.133671E+03,6.809714E-02,7.934637E-02,1.111281E+03,1.162670E+03,6.809876E-02,8.137602E-02,2.268370E+02,2.644409E+02,1.390326E-02,1.851014E-02,1.009610E+03,5.933253E+02,6.187206E-02,4.152801E-02,1.111281E+03,1.140374E+03,6.809876E-02,7.981536E-02,1.010542E+03,8.046445E+02,6.192919E-02,5.631779E-02,1.009610E+03,5.991235E+02,6.187206E-02,4.193365E-02,2.795248E+02,5.499549E+02,1.713137E-02,3.849307E-02,1.111893E+03,1.512024E+03,6.813622E-02,1.058265E-01 
20:30:00,1.009597E+03,5.447289E+02,6.187123E-02,3.812679E-02,1.111283E+03,1.107761E+03,6.809882E-02,7.753296E-02,1.111310E+03,1.134757E+03,6.810044E-02,7.942238E-02,2.268409E+02,2.589588E+02,1.390350E-02,1.812640E-02,1.009633E+03,5.703787E+02,6.187339E-02,3.992198E-02,1.111310E+03,1.109560E+03,6.810044E-02,7.765877E-02,1.010565E+03,7.554746E+02,6.193052E-02,5.287645E-02,1.009633E+03,5.721280E+02,6.187339E-02,4.004423E-02,2.795373E+02,5.433482E+02,1.713209E-02,3.803064E-02,1.111921E+03,1.452008E+03,6.813789E-02,1.016262E-01 
20:45:00,1.009617E+03,5.271806E+02,6.187239E-02,3.689860E-02,1.111308E+03,1.084100E+03,6.810032E-02,7.587694E-02,1.111334E+03,1.109255E+03,6.810194E-02,7.763754E-02,2.268451E+02,2.533592E+02,1.390375E-02,1.773442E-02,1.009652E+03,5.500119E+02,6.187455E-02,3.849652E-02,1.111334E+03,1.082910E+03,6.810194E-02,7.579355E-02,1.010584E+03,7.153843E+02,6.193167E-02,5.007062E-02,1.009652E+03,5.495707E+02,6.187455E-02,3.846549E-02,2.795489E+02,5.367511E+02,1.713276E-02,3.756889E-02,1.111945E+03,1.401287E+03,6.813939E-02,9.807638E-02 
21:00:00,1.009633E+03,5.113606E+02,6.187338E-02,3.579140E-02,1.111329E+03,1.062162E+03,6.810162E-02,7.434155E-02,1.111356E+03,1.085678E+03,6.810323E-02,7.598741E-02,2.268494E+02,2.474762E+02,1.390402E-02,1.732256E-02,1.009668E+03,5.316969E+02,6.187554E-02,3.721468E-02,1.111356E+03,1.059137E+03,6.810323E-02,7.412975E-02,1.010600E+03,6.809223E+02,6.193266E-02,4.765872E-02,1.009668E+03,5.299628E+02,6.187554E-02,3.709320E-02,2.795594E+02,5.303601E+02,1.713339E-02,3.712156E-02,1.111967E+03,1.356718E+03,6.814069E-02,9.495709E-02 
21:15:00,1.009647E+03,4.968561E+02,6.187421E-02,3.477626E-02,1.111348E+03,1.041420E+03,6.810273E-02,7.288984E-02,1.111374E+03,1.063497E+03,6.810435E-02,7.443500E-02,2.268537E+02,2.415397E+02,1.390428E-02,1.690692E-02,1.009682E+03,5.149784E+02,6.187637E-02,3.604458E-02,1.111374E+03,1.037319E+03,6.810435E-02,7.260274E-02,1.010614E+03,6.503461E+02,6.193349E-02,4.551877E-02,1.009682E+03,5.125222E+02,6.187637E-02,3.587260E-02,2.795690E+02,5.242498E+02,1.713396E-02,3.669389E-02,1.111985E+03,1.316412E+03,6.814181E-02,9.213617E-02 
21:30:00,1.009659E+03,4.836134E+02,6.187493E-02,3.384945E-02,1.111364E+03,1.021644E+03,6.810370E-02,7.150573E-02,1.111390E+03,1.042466E+03,6.810532E-02,7.296305E-02,2.268578E+02,2.356061E+02,1.390453E-02,1.649151E-02,1.009694E+03,4.996744E+02,6.187709E-02,3.497349E-02,1.111390E+03,1.016974E+03,6.810532E-02,7.117886E-02,1.010626E+03,6.227472E+02,6.193421E-02,4.358717E-02,1.009694E+03,4.968050E+02,6.187709E-02,3.477261E-02,2.795777E+02,5.184416E+02,1.713448E-02,3.628737E-02,1.112001E+03,1.279260E+03,6.814277E-02,8.953598E-02 
21:45:00,1.009669E+03,4.713058E+02,6.187554E-02,3.298811E-02,1.111377E+03,1.002668E+03,6.810455E-02,7.017759E-02,1.111404E+03,1.022395E+03,6.810617E-02,7.155825E-02,2.268616E+02,2.295552E+02,1.390477E-02,1.606790E-02,1.009704E+03,4.857285E+02,6.187770E-02,3.399746E-02,1.111404E+03,9.977703E+02,6.810617E-02,6.983480E-02,1.010636E+03,5.975826E+02,6.193482E-02,4.182593E-02,1.009704E+03,4.826641E+02,6.187770E-02,3.378294E-02,2.795855E+02,5.129208E+02,1.713495E-02,3.590097E-02,1.112015E+03,1.244583E+03,6.814363E-02,8.710901E-02 
22:00:00,1.009678E+03,4.598823E+02,6.187608E-02,3.218863E-02,1.111390E+03,9.843686E+02,6.810531E-02,6.889684E-02,1.111416E+03,1.003134E+03,6.810692E-02,7.021024E-02,2.268653E+02,2.236734E+02,1.390499E-02,1.565611E-02,1.009713E+03,4.728217E+02,6.187824E-02,3.309418E-02,1.111416E+03,9.794721E+02,6.810692E-02,6.855413E-02,1.010645E+03,5.744149E+02,6.193536E-02,4.020446E-02,1.009713E+03,4.696887E+02,6.187824E-02,3.287486E-02,2.795926E+02,5.076574E+02,1.713537E-02,3.553258E-02,1.112028E+03,1.211922E+03,6.814438E-02,8.482304E-02 
22:15:00,1.009685E+03,4.575544E+02,6.187654E-02,3.202578E-02,1.111401E+03,9.834161E+02,6.810599E-02,6.883020E-02,1.111427E+03,1.001335E+03,6.810760E-02,7.008432E-02,2.268686E+02,2.117543E+02,1.390519E-02,1.482177E-02,1.009720E+03,4.689350E+02,6.187870E-02,3.282222E-02,1.111427E+03,9.786787E+02,6.810760E-02,6.849863E-02,1.010653E+03,5.610341E+02,6.193582E-02,3.926797E-02,1.009720E+03,4.658414E+02,6.187870E-02,3.260568E-02,2.795990E+02,5.024075E+02,1.713576E-02,3.516515E-02,1.112039E+03,1.197695E+03,6.814506E-02,8.382739E-02 
22:30:00,1.009692E+03,4.548475E+02,6.187696E-02,3.183647E-02,1.111411E+03,9.820395E+02,6.810660E-02,6.873392E-02,1.111437E+03,9.992029E+02,6.810821E-02,6.993517E-02,2.268717E+02,1.998257E+02,1.390538E-02,1.398673E-02,1.009727E+03,4.652902E+02,6.187911E-02,3.256723E-02,1.111437E+03,9.775627E+02,6.810821E-02,6.842059E-02,1.010659E+03,5.485669E+02,6.193624E-02,3.839546E-02,1.009727E+03,4.622631E+02,6.187911E-02,3.235535E-02,2.796047E+02,4.969735E+02,1.713610E-02,3.478480E-02,1.112049E+03,1.183983E+03,6.814567E-02,8.286773E-02 
22:45:00,1.009698E+03,4.520821E+02,6.187732E-02,3.164268E-02,1.111420E+03,9.803637E+02,6.810715E-02,6.861581E-02,1.111446E+03,9.968481E+02,6.810876E-02,6.976952E-02,2.268745E+02,1.879566E+02,1.390556E-02,1.315583E-02,1.009733E+03,4.617445E+02,6.187948E-02,3.231885E-02,1.111446E+03,9.762124E+02,6.810876E-02,6.832527E-02,1.010665E+03,5.371086E+02,6.193660E-02,3.759322E-02,1.009733E+03,4.588410E+02,6.187948E-02,3.211563E-02,2.796099E+02,4.914023E+02,1.713642E-02,3.439456E-02,1.112058E+03,1.170808E+03,6.814622E-02,8.194455E-02 
23:00:00,1.009703E+03,4.491329E+02,6.187764E-02,3.143562E-02,1.111428E+03,9.783925E+02,6.810765E-02,6.847596E-02,1.111454E+03,9.942612E+02,6.810926E-02,6.958654E-02,2.268771E+02,1.761703E+02,1.390571E-02,1.233067E-02,1.009738E+03,4.583623E+02,6.187980E-02,3.208148E-02,1.111454E+03,9.746059E+02,6.810926E-02,6.821095E-02,1.010670E+03,5.266782E+02,6.193692E-02,3.686247E-02,1.009738E+03,4.555598E+02,6.187980E-02,3.188534E-02,2.796146E+02,4.856921E+02,1.713671E-02,3.399419E-02,1.112066E+03,1.158090E+03,6.814672E-02,8.105216E-02 
23:15:00,1.009708E+03,4.377119E+02,6.187792E-02,3.063527E-02,1.111435E+03,9.593549E+02,6.810810E-02,6.714094E-02,1.111462E+03,9.746577E+02,6.810972E-02,6.821188E-02,2.268794E+02,1.707003E+02,1.390586E-02,1.194759E-02,1.009743E+03,4.468621E+02,6.188008E-02,3.127558E-02,1.111462E+03,9.559482E+02,6.810972E-02,6.690253E-02,1.010675E+03,5.091740E+02,6.193720E-02,3.563626E-02,1.009743E+03,4.441700E+02,6.188008E-02,3.108718E-02,2.796189E+02,4.800456E+02,1.713697E-02,3.359798E-02,1.112073E+03,1.129014E+03,6.814718E-02,7.901414E-02 
23:30:00,1.009712E+03,4.269690E+02,6.187818E-02,2.988210E-02,1.111442E+03,9.409452E+02,6.810852E-02,6.584958E-02,1.111469E+03,9.557261E+02,6.811013E-02,6.688395E-02,2.268816E+02,1.655432E+02,1.390599E-02,1.158643E-02,1.009747E+03,4.359197E+02,6.188034E-02,3.050848E-02,1.111469E+03,9.379245E+02,6.811013E-02,6.563819E-02,1.010679E+03,4.931724E+02,6.193746E-02,3.451500E-02,1.009747E+03,4.335172E+02,6.188034E-02,3.034035E-02,2.796228E+02,4.746238E+02,1.713720E-02,3.321734E-02,1.112080E+03,1.101213E+03,6.814759E-02,7.706511E-02 
23:45:00,1.009716E+03,4.164135E+02,6.187841E-02,2.914230E-02,1.111449E+03,9.229812E+02,6.810890E-02,6.459029E-02,1.111475E+03,9.372762E+02,6.811052E-02,6.559062E-02,2.268835E+02,1.606340E+02,1.390611E-02,1.124265E-02,1.009751E+03,4.252966E+02,6.188057E-02,2.976394E-02,1.111475E+03,9.203439E+02,6.811052E-02,6.440573E-02,1.010683E+03,4.782451E+02,6.193769E-02,3.346919E-02,1.009751E+03,4.228808E+02,6.188057E-02,2.959488E-02,2.796263E+02,4.693492E+02,1.713742E-02,3.284722E-02,1.112086E+03,1.074446E+03,6.814798E-02,7.518954E-02 
24:00:00,1.009719E+03,4.057600E+02,6.187862E-02,2.839605E-02,1.111454E+03,9.054149E+02,6.810925E-02,6.335993E-02,1.111481E+03,9.192540E+02,6.811087E-02,6.432837E-02,2.268853E+02,1.559479E+02,1.390622E-02,1.091452E-02,1.009754E+03,4.147297E+02,6.188078E-02,2.902372E-02,1.111481E+03,9.031522E+02,6.811087E-02,6.320160E-02,1.010686E+03,4.638794E+02,6.193790E-02,3.246310E-02,1.009754E+03,4.121490E+02,6.188078E-02,2.884311E-02,2.796295E+02,4.641996E+02,1.713762E-02,3.248622E-02,1.112092E+03,1.048619E+03,6.814833E-02,7.338110E-02 
Peak,1.009753E+03,1.473840E+03,6.188069E-02,1.031566E-01,1.111523E+03,1.992808E+03,6.811349E-02,1.394778E-01,1.111550E+03,1.727513E+03,6.811511E-02,1.209099E-01,2.269037E+02,2.959508E+02,1.390735E-02,2.071579E-02,1.009788E+03,1.201612E+03,6.188284E-02,8.410332E-02,1.111550E+03,1.388542E+03,6.811511E-02,9.718538E-02,1.010720E+03,1.721430E+03,6.193996E-02,1.204856E-01,1.009788E+03,8.701317E+02,6.188284E-02,6.090303E-02,2.796658E+02,5.771407E+02,1.713984E-02,4.039600E-02,1.112161E+03,2.265664E+03,6.815257E-02,1.585748E-01 

Peak Vol Flow (m3/s),,,5.348547E-02,8.916161E-02,,,5.887269E-02,1.205551E-01,,,5.887408E-02,1.045064E-01,,,1.202057E-02,1.790533E-02,,,5.348734E-02,7.269321E-02,,,5.887408E-02,8.400046E-02,,,5.353671E-02,1.041395E-01,,,5.348734E-02,5.264045E-02,,,1.481452E-02,3.491557E-02,,,5.890646E-02,1.370613E-01 
