  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature,                            !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   OnOff,                                  !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   1,                                      !- Upper Limit Value {BasedOnField A3}
     51   Discrete,                               !- Numeric Type
     52   availability;                           !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   ActivityLevel 12,                       !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   activitylevel;                          !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature 3,                          !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 1,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 ScheduleTypeLimits,
     76   Temperature 2,                          !- Name
     77   ,                                       !- Lower Limit Value {BasedOnField A3}
     78   ,                                       !- Upper Limit Value {BasedOnField A3}
     79   Continuous,                             !- Numeric Type
     80   temperature;                            !- Unit Type
     81 
     82 ScheduleTypeLimits,
     83   Fractional,                             !- Name
     84   0,                                      !- Lower Limit Value {BasedOnField A3}
     85   1,                                      !- Upper Limit Value {BasedOnField A3}
     86   Continuous;                             !- Numeric Type
     87 
     88 Schedule:Day:Interval,
     89   Chilled_Water_Temperature_Winter_Design_Day, !- Name
     90   ,                                       !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   6.7;                                    !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Bldg_Light Summer Design Day, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   1;                                      !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Cooling Sch Default,                    !- Name
    104   Temperature 3,                          !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   24:00,                                  !- Time 1 {hh:mm}
    107   28;                                     !- Value Until Time 1
    108 
    109 Schedule:Day:Interval,
    110   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    111   Fractional,                             !- Schedule Type Limits Name
    112   No,                                     !- Interpolate to Timestep
    113   24:00,                                  !- Time 1 {hh:mm}
    114   0.3;                                    !- Value Until Time 1
    115 
    116 Schedule:Day:Interval,
    117   Heating Sch Default,                    !- Name
    118   Temperature 2,                          !- Schedule Type Limits Name
    119   No,                                     !- Interpolate to Timestep
    120   24:00,                                  !- Time 1 {hh:mm}
    121   24;                                     !- Value Until Time 1
    122 
    123 Schedule:Day:Interval,
    124   Always_On_Summer_Design_Day,            !- Name
    125   OnOff,                                  !- Schedule Type Limits Name
    126   No,                                     !- Interpolate to Timestep
    127   24:00,                                  !- Time 1 {hh:mm}
    128   1;                                      !- Value Until Time 1
    129 
    130 Schedule:Day:Interval,
    131   Small Office_Bldg_Equip Winter Design Day, !- Name
    132   Fractional,                             !- Schedule Type Limits Name
    133   No,                                     !- Interpolate to Timestep
    134   24:00,                                  !- Time 1 {hh:mm}
    135   0;                                      !- Value Until Time 1
    136 
    137 Schedule:Day:Interval,
    138   Always_On_Default,                      !- Name
    139   OnOff,                                  !- Schedule Type Limits Name
    140   No,                                     !- Interpolate to Timestep
    141   24:00,                                  !- Time 1 {hh:mm}
    142   1;                                      !- Value Until Time 1
    143 
    144 Schedule:Day:Interval,
    145   Always_On_Winter_Design_Day,            !- Name
    146   OnOff,                                  !- Schedule Type Limits Name
    147   No,                                     !- Interpolate to Timestep
    148   24:00,                                  !- Time 1 {hh:mm}
    149   1;                                      !- Value Until Time 1
    150 
    151 Schedule:Day:Interval,
    152   Small Office_Bldg_Equip Default Schedule, !- Name
    153   Fractional,                             !- Schedule Type Limits Name
    154   No,                                     !- Interpolate to Timestep
    155   24:00,                                  !- Time 1 {hh:mm}
    156   0;                                      !- Value Until Time 1
    157 
    158 Schedule:Day:Interval,
    159   Small Office_Activity Default Schedule, !- Name
    160   ActivityLevel 12,                       !- Schedule Type Limits Name
    161   No,                                     !- Interpolate to Timestep
    162   24:00,                                  !- Time 1 {hh:mm}
    163   0;                                      !- Value Until Time 1
    164 
    165 Schedule:Day:Interval,
    166   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    167   Fractional,                             !- Schedule Type Limits Name
    168   No,                                     !- Interpolate to Timestep
    169   06:00,                                  !- Time 1 {hh:mm}
    170   0.3,                                    !- Value Until Time 1
    171   08:00,                                  !- Time 2 {hh:mm}
    172   0.4,                                    !- Value Until Time 2
    173   12:00,                                  !- Time 3 {hh:mm}
    174   0.5,                                    !- Value Until Time 3
    175   17:00,                                  !- Time 4 {hh:mm}
    176   0.35,                                   !- Value Until Time 4
    177   24:00,                                  !- Time 5 {hh:mm}
    178   0.3;                                    !- Value Until Time 5
    179 
    180 Schedule:Day:Interval,
    181   Small Office_Bldg_Occ Summer Design Day, !- Name
    182   Fractional,                             !- Schedule Type Limits Name
    183   No,                                     !- Interpolate to Timestep
    184   06:00,                                  !- Time 1 {hh:mm}
    185   0,                                      !- Value Until Time 1
    186   22:00,                                  !- Time 2 {hh:mm}
    187   1,                                      !- Value Until Time 2
    188   24:00,                                  !- Time 3 {hh:mm}
    189   0.05;                                   !- Value Until Time 3
    190 
    191 Schedule:Day:Interval,
    192   Small Office_Activity Summer Design Day, !- Name
    193   ActivityLevel 12,                       !- Schedule Type Limits Name
    194   No,                                     !- Interpolate to Timestep
    195   24:00,                                  !- Time 1 {hh:mm}
    196   120;                                    !- Value Until Time 1
    197 
    198 Schedule:Day:Interval,
    199   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    200   Fractional,                             !- Schedule Type Limits Name
    201   No,                                     !- Interpolate to Timestep
    202   24:00,                                  !- Time 1 {hh:mm}
    203   1;                                      !- Value Until Time 1
    204 
    205 Schedule:Day:Interval,
    206   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    207   Fractional,                             !- Schedule Type Limits Name
    208   No,                                     !- Interpolate to Timestep
    209   06:00,                                  !- Time 1 {hh:mm}
    210   0,                                      !- Value Until Time 1
    211   08:00,                                  !- Time 2 {hh:mm}
    212   0.1,                                    !- Value Until Time 2
    213   12:00,                                  !- Time 3 {hh:mm}
    214   0.3,                                    !- Value Until Time 3
    215   17:00,                                  !- Time 4 {hh:mm}
    216   0.1,                                    !- Value Until Time 4
    217   24:00,                                  !- Time 5 {hh:mm}
    218   0;                                      !- Value Until Time 5
    219 
    220 Schedule:Day:Interval,
    221   Small Office_Bldg_Occ Winter Design Day, !- Name
    222   Fractional,                             !- Schedule Type Limits Name
    223   No,                                     !- Interpolate to Timestep
    224   24:00,                                  !- Time 1 {hh:mm}
    225   0;                                      !- Value Until Time 1
    226 
    227 Schedule:Day:Interval,
    228   Deck_Temperature_Summer_Design_Day,     !- Name
    229   Temperature,                            !- Schedule Type Limits Name
    230   No,                                     !- Interpolate to Timestep
    231   24:00,                                  !- Time 1 {hh:mm}
    232   12.8;                                   !- Value Until Time 1
    233 
    234 Schedule:Day:Interval,
    235   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    236   Fractional,                             !- Schedule Type Limits Name
    237   No,                                     !- Interpolate to Timestep
    238   24:00,                                  !- Time 1 {hh:mm}
    239   0;                                      !- Value Until Time 1
    240 
    241 Schedule:Day:Interval,
    242   Hot_Water_Temperature_Winter_Design_Day, !- Name
    243   Temperature 1,                          !- Schedule Type Limits Name
    244   No,                                     !- Interpolate to Timestep
    245   24:00,                                  !- Time 1 {hh:mm}
    246   67;                                     !- Value Until Time 1
    247 
    248 Schedule:Day:Interval,
    249   Deck_Temperature_Winter_Design_Day,     !- Name
    250   Temperature,                            !- Schedule Type Limits Name
    251   No,                                     !- Interpolate to Timestep
    252   24:00,                                  !- Time 1 {hh:mm}
    253   12.8;                                   !- Value Until Time 1
    254 
    255 Schedule:Day:Interval,
    256   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    257   Fractional,                             !- Schedule Type Limits Name
    258   No,                                     !- Interpolate to Timestep
    259   06:00,                                  !- Time 1 {hh:mm}
    260   1,                                      !- Value Until Time 1
    261   18:00,                                  !- Time 2 {hh:mm}
    262   0.25,                                   !- Value Until Time 2
    263   24:00,                                  !- Time 3 {hh:mm}
    264   1;                                      !- Value Until Time 3
    265 
    266 Schedule:Day:Interval,
    267   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
    268   Fractional,                             !- Schedule Type Limits Name
    269   No,                                     !- Interpolate to Timestep
    270   06:00,                                  !- Time 1 {hh:mm}
    271   1,                                      !- Value Until Time 1
    272   22:00,                                  !- Time 2 {hh:mm}
    273   0.25,                                   !- Value Until Time 2
    274   24:00,                                  !- Time 3 {hh:mm}
    275   1;                                      !- Value Until Time 3
    276 
    277 Schedule:Day:Interval,
    278   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Name
    279   Fractional,                             !- Schedule Type Limits Name
    280   No,                                     !- Interpolate to Timestep
    281   08:00,                                  !- Time 1 {hh:mm}
    282   0.4,                                    !- Value Until Time 1
    283   12:00,                                  !- Time 2 {hh:mm}
    284   0.9,                                    !- Value Until Time 2
    285   13:00,                                  !- Time 3 {hh:mm}
    286   0.8,                                    !- Value Until Time 3
    287   17:00,                                  !- Time 4 {hh:mm}
    288   0.9,                                    !- Value Until Time 4
    289   18:00,                                  !- Time 5 {hh:mm}
    290   0.5,                                    !- Value Until Time 5
    291   24:00,                                  !- Time 6 {hh:mm}
    292   0.4;                                    !- Value Until Time 6
    293 
    294 Schedule:Day:Interval,
    295   Deck_Temperature_Default,               !- Name
    296   Temperature,                            !- Schedule Type Limits Name
    297   No,                                     !- Interpolate to Timestep
    298   24:00,                                  !- Time 1 {hh:mm}
    299   12.8;                                   !- Value Until Time 1
    300 
    301 Schedule:Day:Interval,
    302   Small Office_Bldg_Light Winter Design Day, !- Name
    303   Fractional,                             !- Schedule Type Limits Name
    304   No,                                     !- Interpolate to Timestep
    305   24:00,                                  !- Time 1 {hh:mm}
    306   0;                                      !- Value Until Time 1
    307 
    308 Schedule:Day:Interval,
    309   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Name
    310   Fractional,                             !- Schedule Type Limits Name
    311   No,                                     !- Interpolate to Timestep
    312   06:00,                                  !- Time 1 {hh:mm}
    313   0,                                      !- Value Until Time 1
    314   07:00,                                  !- Time 2 {hh:mm}
    315   0.1,                                    !- Value Until Time 2
    316   08:00,                                  !- Time 3 {hh:mm}
    317   0.2,                                    !- Value Until Time 3
    318   12:00,                                  !- Time 4 {hh:mm}
    319   0.95,                                   !- Value Until Time 4
    320   13:00,                                  !- Time 5 {hh:mm}
    321   0.5,                                    !- Value Until Time 5
    322   17:00,                                  !- Time 6 {hh:mm}
    323   0.95,                                   !- Value Until Time 6
    324   18:00,                                  !- Time 7 {hh:mm}
    325   0.3,                                    !- Value Until Time 7
    326   20:00,                                  !- Time 8 {hh:mm}
    327   0.1,                                    !- Value Until Time 8
    328   24:00,                                  !- Time 9 {hh:mm}
    329   0.05;                                   !- Value Until Time 9
    330 
    331 Schedule:Day:Interval,
    332   Small Office_Activity Winter Design Day, !- Name
    333   ActivityLevel 12,                       !- Schedule Type Limits Name
    334   No,                                     !- Interpolate to Timestep
    335   24:00,                                  !- Time 1 {hh:mm}
    336   120;                                    !- Value Until Time 1
    337 
    338 Schedule:Day:Interval,
    339   Small Office_Bldg_Equip Summer Design Day, !- Name
    340   Fractional,                             !- Schedule Type Limits Name
    341   No,                                     !- Interpolate to Timestep
    342   24:00,                                  !- Time 1 {hh:mm}
    343   1;                                      !- Value Until Time 1
    344 
    345 Schedule:Day:Interval,
    346   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    347   Fractional,                             !- Schedule Type Limits Name
    348   No,                                     !- Interpolate to Timestep
    349   24:00,                                  !- Time 1 {hh:mm}
    350   0.05;                                   !- Value Until Time 1
    351 
    352 Schedule:Day:Interval,
    353   Small Office_Bldg_Occ Default Schedule, !- Name
    354   Fractional,                             !- Schedule Type Limits Name
    355   No,                                     !- Interpolate to Timestep
    356   24:00,                                  !- Time 1 {hh:mm}
    357   0;                                      !- Value Until Time 1
    358 
    359 Schedule:Day:Interval,
    360   Chilled_Water_Temperature_Default,      !- Name
    361   ,                                       !- Schedule Type Limits Name
    362   No,                                     !- Interpolate to Timestep
    363   24:00,                                  !- Time 1 {hh:mm}
    364   6.7;                                    !- Value Until Time 1
    365 
    366 Schedule:Day:Interval,
    367   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    368   Fractional,                             !- Schedule Type Limits Name
    369   No,                                     !- Interpolate to Timestep
    370   06:00,                                  !- Time 1 {hh:mm}
    371   1,                                      !- Value Until Time 1
    372   22:00,                                  !- Time 2 {hh:mm}
    373   0.25,                                   !- Value Until Time 2
    374   24:00,                                  !- Time 3 {hh:mm}
    375   1;                                      !- Value Until Time 3
    376 
    377 Schedule:Day:Interval,
    378   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    379   Fractional,                             !- Schedule Type Limits Name
    380   No,                                     !- Interpolate to Timestep
    381   06:00,                                  !- Time 1 {hh:mm}
    382   0.05,                                   !- Value Until Time 1
    383   08:00,                                  !- Time 2 {hh:mm}
    384   0.1,                                    !- Value Until Time 2
    385   12:00,                                  !- Time 3 {hh:mm}
    386   0.3,                                    !- Value Until Time 3
    387   17:00,                                  !- Time 4 {hh:mm}
    388   0.15,                                   !- Value Until Time 4
    389   24:00,                                  !- Time 5 {hh:mm}
    390   0.05;                                   !- Value Until Time 5
    391 
    392 Schedule:Day:Interval,
    393   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    394   ,                                       !- Schedule Type Limits Name
    395   No,                                     !- Interpolate to Timestep
    396   24:00,                                  !- Time 1 {hh:mm}
    397   6.7;                                    !- Value Until Time 1
    398 
    399 Schedule:Day:Interval,
    400   Small Office_Bldg_Light Default Schedule, !- Name
    401   Fractional,                             !- Schedule Type Limits Name
    402   No,                                     !- Interpolate to Timestep
    403   24:00,                                  !- Time 1 {hh:mm}
    404   0;                                      !- Value Until Time 1
    405 
    406 Schedule:Day:Interval,
    407   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    408   Fractional,                             !- Schedule Type Limits Name
    409   No,                                     !- Interpolate to Timestep
    410   06:00,                                  !- Time 1 {hh:mm}
    411   1,                                      !- Value Until Time 1
    412   18:00,                                  !- Time 2 {hh:mm}
    413   0.25,                                   !- Value Until Time 2
    414   24:00,                                  !- Time 3 {hh:mm}
    415   1;                                      !- Value Until Time 3
    416 
    417 Schedule:Day:Interval,
    418   Small Office_Activity Rule 1 Day Schedule, !- Name
    419   ActivityLevel 12,                       !- Schedule Type Limits Name
    420   No,                                     !- Interpolate to Timestep
    421   24:00,                                  !- Time 1 {hh:mm}
    422   120;                                    !- Value Until Time 1
    423 
    424 Schedule:Day:Interval,
    425   Small Office_Bldg_Light Rule 3 Day Schedule, !- Name
    426   Fractional,                             !- Schedule Type Limits Name
    427   No,                                     !- Interpolate to Timestep
    428   05:00,                                  !- Time 1 {hh:mm}
    429   0.05,                                   !- Value Until Time 1
    430   07:00,                                  !- Time 2 {hh:mm}
    431   0.1,                                    !- Value Until Time 2
    432   08:00,                                  !- Time 3 {hh:mm}
    433   0.3,                                    !- Value Until Time 3
    434   17:00,                                  !- Time 4 {hh:mm}
    435   0.9,                                    !- Value Until Time 4
    436   18:00,                                  !- Time 5 {hh:mm}
    437   0.5,                                    !- Value Until Time 5
    438   20:00,                                  !- Time 6 {hh:mm}
    439   0.3,                                    !- Value Until Time 6
    440   22:00,                                  !- Time 7 {hh:mm}
    441   0.2,                                    !- Value Until Time 7
    442   23:00,                                  !- Time 8 {hh:mm}
    443   0.1,                                    !- Value Until Time 8
    444   24:00,                                  !- Time 9 {hh:mm}
    445   0.05;                                   !- Value Until Time 9
    446 
    447 Schedule:Day:Interval,
    448   Small Office_Infil_Quarter_On Default Schedule, !- Name
    449   Fractional,                             !- Schedule Type Limits Name
    450   No,                                     !- Interpolate to Timestep
    451   24:00,                                  !- Time 1 {hh:mm}
    452   0;                                      !- Value Until Time 1
    453 
    454 Schedule:Day:Interval,
    455   Hot_Water_Temperature_Default,          !- Name
    456   Temperature 1,                          !- Schedule Type Limits Name
    457   No,                                     !- Interpolate to Timestep
    458   24:00,                                  !- Time 1 {hh:mm}
    459   67;                                     !- Value Until Time 1
    460 
    461 Schedule:Day:Interval,
    462   Hot_Water_Temperature_Summer_Design_Day, !- Name
    463   Temperature 1,                          !- Schedule Type Limits Name
    464   No,                                     !- Interpolate to Timestep
    465   24:00,                                  !- Time 1 {hh:mm}
    466   67;                                     !- Value Until Time 1
    467 
    468 Schedule:Week:Daily,
    469   Schedule:Week:Daily {19e66f67-bd8a-4cbe-932d-75c0e13fd942}, !- Name
    470   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    471   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    472   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    473   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    474   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    475   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    476   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    477   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    478   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    479   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    480   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    481   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    482 
    483 Schedule:Week:Daily,
    484   Schedule:Week:Daily {0cf8e4a0-aff6-4a6f-bef3-9e19eda8fee2}, !- Name
    485   Small Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    486   Small Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
    487   Small Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
    488   Small Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
    489   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    490   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    491   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    492   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    493   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    494   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    495   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    496   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    497 
    498 Schedule:Year,
    499   Small Office_Activity,                  !- Name
    500   ActivityLevel 12,                       !- Schedule Type Limits Name
    501   Schedule:Week:Daily {19e66f67-bd8a-4cbe-932d-75c0e13fd942}, !- Schedule:Week Name 1
    502   1,                                      !- Start Month 1
    503   1,                                      !- Start Day 1
    504   1,                                      !- End Month 1
    505   3,                                      !- End Day 1
    506   Schedule:Week:Daily {0cf8e4a0-aff6-4a6f-bef3-9e19eda8fee2}, !- Schedule:Week Name 2
    507   1,                                      !- Start Month 2
    508   4,                                      !- Start Day 2
    509   12,                                     !- End Month 2
    510   31;                                     !- End Day 2
    511 
    512 Schedule:Week:Daily,
    513   Schedule:Week:Daily {29f11772-4b88-4d9d-810d-6b354fbaba0d}, !- Name
    514   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    515   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    516   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    517   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    518   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    519   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    520   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    521   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    522   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    523   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    524   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    525   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    526 
    527 Schedule:Year,
    528   Chilled_Water_Temperature,              !- Name
    529   ,                                       !- Schedule Type Limits Name
    530   Schedule:Week:Daily {29f11772-4b88-4d9d-810d-6b354fbaba0d}, !- Schedule:Week Name 1
    531   1,                                      !- Start Month 1
    532   1,                                      !- Start Day 1
    533   12,                                     !- End Month 1
    534   31;                                     !- End Day 1
    535 
    536 Schedule:Week:Daily,
    537   Schedule:Week:Daily {56e8a00b-e945-4a53-b20e-3366b065da0f}, !- Name
    538   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    539   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    540   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    541   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    542   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    543   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    544   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    545   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    546   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    547   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    548   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    549   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    550 
    551 Schedule:Week:Daily,
    552   Schedule:Week:Daily {f955af87-d17f-4ce6-81c7-193efe6a6d8b}, !- Name
    553   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    554   Small Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
    555   Small Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    556   Small Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    557   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    558   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    559   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    560   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    561   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    562   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    563   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    564   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    565 
    566 Schedule:Year,
    567   Small Office_Bldg_Light,                !- Name
    568   Fractional,                             !- Schedule Type Limits Name
    569   Schedule:Week:Daily {56e8a00b-e945-4a53-b20e-3366b065da0f}, !- Schedule:Week Name 1
    570   1,                                      !- Start Month 1
    571   1,                                      !- Start Day 1
    572   1,                                      !- End Month 1
    573   3,                                      !- End Day 1
    574   Schedule:Week:Daily {f955af87-d17f-4ce6-81c7-193efe6a6d8b}, !- Schedule:Week Name 2
    575   1,                                      !- Start Month 2
    576   4,                                      !- Start Day 2
    577   12,                                     !- End Month 2
    578   31;                                     !- End Day 2
    579 
    580 Schedule:Week:Daily,
    581   Schedule:Week:Daily {09e7f101-085d-4f2c-9071-5166dc4c3bca}, !- Name
    582   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    583   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    584   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    585   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    586   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    587   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    588   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    589   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    590   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    591   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    592   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    593   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    594 
    595 Schedule:Week:Daily,
    596   Schedule:Week:Daily {bf041121-693f-4132-8093-aadf5606a950}, !- Name
    597   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    598   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
    599   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    600   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    601   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    602   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    603   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    604   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    605   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    606   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    607   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    608   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    609 
    610 Schedule:Year,
    611   Small Office_Bldg_Occ,                  !- Name
    612   Fractional,                             !- Schedule Type Limits Name
    613   Schedule:Week:Daily {09e7f101-085d-4f2c-9071-5166dc4c3bca}, !- Schedule:Week Name 1
    614   1,                                      !- Start Month 1
    615   1,                                      !- Start Day 1
    616   1,                                      !- End Month 1
    617   3,                                      !- End Day 1
    618   Schedule:Week:Daily {bf041121-693f-4132-8093-aadf5606a950}, !- Schedule:Week Name 2
    619   1,                                      !- Start Month 2
    620   4,                                      !- Start Day 2
    621   12,                                     !- End Month 2
    622   31;                                     !- End Day 2
    623 
    624 Schedule:Week:Daily,
    625   Schedule:Week:Daily {0b4381df-90d3-41b4-9345-e7a988fe8ff8}, !- Name
    626   Heating Sch Default,                    !- Sunday Schedule:Day Name
    627   Heating Sch Default,                    !- Monday Schedule:Day Name
    628   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    629   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    630   Heating Sch Default,                    !- Thursday Schedule:Day Name
    631   Heating Sch Default,                    !- Friday Schedule:Day Name
    632   Heating Sch Default,                    !- Saturday Schedule:Day Name
    633   Heating Sch Default,                    !- Holiday Schedule:Day Name
    634   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    635   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    636   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    637   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    638 
    639 Schedule:Year,
    640   Heating Sch,                            !- Name
    641   Temperature 2,                          !- Schedule Type Limits Name
    642   Schedule:Week:Daily {0b4381df-90d3-41b4-9345-e7a988fe8ff8}, !- Schedule:Week Name 1
    643   1,                                      !- Start Month 1
    644   1,                                      !- Start Day 1
    645   12,                                     !- End Month 1
    646   31;                                     !- End Day 1
    647 
    648 Schedule:Week:Daily,
    649   Schedule:Week:Daily {6fb6761f-6f69-4d6c-ac99-134b7d1569f3}, !- Name
    650   Always_On_Default,                      !- Sunday Schedule:Day Name
    651   Always_On_Default,                      !- Monday Schedule:Day Name
    652   Always_On_Default,                      !- Tuesday Schedule:Day Name
    653   Always_On_Default,                      !- Wednesday Schedule:Day Name
    654   Always_On_Default,                      !- Thursday Schedule:Day Name
    655   Always_On_Default,                      !- Friday Schedule:Day Name
    656   Always_On_Default,                      !- Saturday Schedule:Day Name
    657   Always_On_Default,                      !- Holiday Schedule:Day Name
    658   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    659   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    660   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    661   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    662 
    663 Schedule:Year,
    664   Always_On,                              !- Name
    665   OnOff,                                  !- Schedule Type Limits Name
    666   Schedule:Week:Daily {6fb6761f-6f69-4d6c-ac99-134b7d1569f3}, !- Schedule:Week Name 1
    667   1,                                      !- Start Month 1
    668   1,                                      !- Start Day 1
    669   12,                                     !- End Month 1
    670   31;                                     !- End Day 1
    671 
    672 Schedule:Week:Daily,
    673   Schedule:Week:Daily {bba49a81-85e7-48cc-a4fc-2a4d18185fde}, !- Name
    674   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    675   Cooling Sch Default,                    !- Monday Schedule:Day Name
    676   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    677   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    678   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    679   Cooling Sch Default,                    !- Friday Schedule:Day Name
    680   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    681   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    682   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    683   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    684   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    685   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    686 
    687 Schedule:Year,
    688   Cooling Sch,                            !- Name
    689   Temperature 3,                          !- Schedule Type Limits Name
    690   Schedule:Week:Daily {bba49a81-85e7-48cc-a4fc-2a4d18185fde}, !- Schedule:Week Name 1
    691   1,                                      !- Start Month 1
    692   1,                                      !- Start Day 1
    693   12,                                     !- End Month 1
    694   31;                                     !- End Day 1
    695 
    696 Schedule:Week:Daily,
    697   Schedule:Week:Daily {9bd6c502-efea-48e9-ae56-7707297594bd}, !- Name
    698   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    699   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    700   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    701   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    702   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    703   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    704   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    705   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    706   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    707   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    708   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    709   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    710 
    711 Schedule:Year,
    712   Deck_Temperature,                       !- Name
    713   Temperature,                            !- Schedule Type Limits Name
    714   Schedule:Week:Daily {9bd6c502-efea-48e9-ae56-7707297594bd}, !- Schedule:Week Name 1
    715   1,                                      !- Start Month 1
    716   1,                                      !- Start Day 1
    717   12,                                     !- End Month 1
    718   31;                                     !- End Day 1
    719 
    720 Schedule:Week:Daily,
    721   Schedule:Week:Daily {87aa7b27-5b07-4800-9087-14f465f20f7e}, !- Name
    722   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    723   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    724   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    725   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    726   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    727   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    728   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    729   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    730   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    731   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    732   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    733   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    734 
    735 Schedule:Week:Daily,
    736   Schedule:Week:Daily {06017d8a-2308-4606-a9d2-1f32dcf76f7e}, !- Name
    737   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    738   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
    739   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    740   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    741   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    742   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    743   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    744   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    745   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    746   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    747   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    748   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    749 
    750 Schedule:Year,
    751   Small Office_Infil_Quarter_On,          !- Name
    752   Fractional,                             !- Schedule Type Limits Name
    753   Schedule:Week:Daily {87aa7b27-5b07-4800-9087-14f465f20f7e}, !- Schedule:Week Name 1
    754   1,                                      !- Start Month 1
    755   1,                                      !- Start Day 1
    756   1,                                      !- End Month 1
    757   3,                                      !- End Day 1
    758   Schedule:Week:Daily {06017d8a-2308-4606-a9d2-1f32dcf76f7e}, !- Schedule:Week Name 2
    759   1,                                      !- Start Month 2
    760   4,                                      !- Start Day 2
    761   12,                                     !- End Month 2
    762   31;                                     !- End Day 2
    763 
    764 Schedule:Week:Daily,
    765   Schedule:Week:Daily {f5f20974-bd53-4b0e-be00-d4a7474ec552}, !- Name
    766   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    767   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    768   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    769   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    770   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    771   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    772   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    773   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    774   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    775   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    776   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    777   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    778 
    779 Schedule:Week:Daily,
    780   Schedule:Week:Daily {abb5aecc-e17e-477c-80c3-f9b2198a12b6}, !- Name
    781   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    782   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
    783   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    784   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    785   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    786   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    787   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    788   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    789   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    790   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    791   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    792   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    793 
    794 Schedule:Year,
    795   Small Office_Bldg_Equip,                !- Name
    796   Fractional,                             !- Schedule Type Limits Name
    797   Schedule:Week:Daily {f5f20974-bd53-4b0e-be00-d4a7474ec552}, !- Schedule:Week Name 1
    798   1,                                      !- Start Month 1
    799   1,                                      !- Start Day 1
    800   1,                                      !- End Month 1
    801   3,                                      !- End Day 1
    802   Schedule:Week:Daily {abb5aecc-e17e-477c-80c3-f9b2198a12b6}, !- Schedule:Week Name 2
    803   1,                                      !- Start Month 2
    804   4,                                      !- Start Day 2
    805   12,                                     !- End Month 2
    806   31;                                     !- End Day 2
    807 
    808 Schedule:Week:Daily,
    809   Schedule:Week:Daily {0e326f46-f36c-4f98-9363-1e394f06d5f1}, !- Name
    810   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    811   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    812   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    813   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    814   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    815   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    816   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    817   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    818   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    819   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    820   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    821   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    822 
    823 Schedule:Year,
    824   Hot_Water_Temperature,                  !- Name
    825   Temperature 1,                          !- Schedule Type Limits Name
    826   Schedule:Week:Daily {0e326f46-f36c-4f98-9363-1e394f06d5f1}, !- Schedule:Week Name 1
    827   1,                                      !- Start Month 1
    828   1,                                      !- Start Day 1
    829   12,                                     !- End Month 1
    830   31;                                     !- End Day 1
    831 
    832 AirLoopHVAC,
    833   Air Loop HVAC 1,                        !- Name
    834   Air Loop HVAC 1 Controllers,            !- Controller List Name
    835   AvailabilityManagerAssignmentList {6e00c546-07b1-4015-a96d-dcd6cee82e82}, !- Availability Manager List Name
    836   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    837   BranchList {676a13de-7968-4253-8742-840e68b0d1b4}, !- Branch List Name
    838   ,                                       !- Connector List Name
    839   Node 16,                                !- Supply Side Inlet Node Name
    840   Node 19,                                !- Demand Side Outlet Node Name
    841   Node 18,                                !- Demand Side Inlet Node Names
    842   Node 17;                                !- Supply Side Outlet Node Names
    843 
    844 Sizing:System,
    845   Air Loop HVAC 1,                        !- AirLoop Name
    846   Sensible,                               !- Type of Load to Size On
    847   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    848   0.3,                                    !- Minimum System Air Flow Ratio
    849   7,                                      !- Preheat Design Temperature {C}
    850   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    851   12.8,                                   !- Precool Design Temperature {C}
    852   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    853   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    854   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    855   NonCoincident,                          !- Sizing Option
    856   Yes,                                    !- 100% Outdoor Air in Cooling
    857   Yes,                                    !- 100% Outdoor Air in Heating
    858   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    859   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    860   DesignDay,                              !- Cooling Design Air Flow Method
    861   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    862   DesignDay,                              !- Heating Design Air Flow Method
    863   0,                                      !- Heating Design Air Flow Rate {m3/s}
    864   ZoneSum;                                !- System Outdoor Air Method
    865 
    866 AirLoopHVAC:ControllerList,
    867   Air Loop HVAC 1 Controllers,            !- Name
    868   Controller:WaterCoil,                   !- Controller Object Type 1
    869   Controller Water Coil 1;                !- Controller Name 1
    870 
    871 Controller:WaterCoil,
    872   Controller Water Coil 1,                !- Name
    873   Temperature,                            !- Control Variable
    874   Normal,                                 !- Action
    875   Flow,                                   !- Actuator Variable
    876   Node 25,                                !- Sensor Node Name
    877   Node 31,                                !- Actuator Node Name
    878   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    879   Autosize,                               !- Maximum Actuated Flow {m3/s}
    880   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    881 
    882 AvailabilityManagerAssignmentList,
    883   AvailabilityManagerAssignmentList {6e00c546-07b1-4015-a96d-dcd6cee82e82}, !- Name
    884   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    885   AvailabilityManager:Scheduled {1c306f8b-5956-48a4-a2e2-be6ed3d1a307}; !- Availability Manager Name 1
    886 
    887 AvailabilityManager:Scheduled,
    888   AvailabilityManager:Scheduled {1c306f8b-5956-48a4-a2e2-be6ed3d1a307}, !- Name
    889   Schedule:Compact {613b2776-3a01-40f0-afd9-1d22b32d873c}; !- Schedule Name
    890 
    891 Schedule:Compact,
    892   Schedule:Compact {613b2776-3a01-40f0-afd9-1d22b32d873c}, !- Name
    893   ,                                       !- Schedule Type Limits Name
    894   Through: 12/31,                         !- Field 1
    895   For: AllDays,                           !- Field 2
    896   Until: 24:00,                           !- Field 3
    897   1.0;                                    !- Field 4
    898 
    899 BranchList,
    900   BranchList {676a13de-7968-4253-8742-840e68b0d1b4}, !- Name
    901   Branch {51e35303-c2b7-471c-b699-c152ca4c219e}; !- Branch Name 1
    902 
    903 Branch,
    904   Branch {51e35303-c2b7-471c-b699-c152ca4c219e}, !- Name
    905   AutoSize,                               !- Maximum Flow Rate {m3/s}
    906   ,                                       !- Pressure Drop Curve Name
    907   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    908   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    909   Node 16,                                !- Component Inlet Node Name 1
    910   Node 23,                                !- Component Outlet Node Name 1
    911   Passive,                                !- Component Branch Control Type 1
    912   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    913   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    914   Node 23,                                !- Component Inlet Node Name 2
    915   Node 24,                                !- Component Outlet Node Name 2
    916   Passive,                                !- Component Branch Control Type 2
    917   Coil:Heating:Water,                     !- Component Object Type 3
    918   Coil Heating Water 1,                   !- Component Name 3
    919   Node 24,                                !- Component Inlet Node Name 3
    920   Node 25,                                !- Component Outlet Node Name 3
    921   Passive,                                !- Component Branch Control Type 3
    922   Fan:VariableVolume,                     !- Component Object Type 4
    923   Fan Variable Volume 1,                  !- Component Name 4
    924   Node 25,                                !- Component Inlet Node Name 4
    925   Node 17,                                !- Component Outlet Node Name 4
    926   Passive;                                !- Component Branch Control Type 4
    927 
    928 AirLoopHVAC:OutdoorAirSystem,
    929   Air Loop HVAC Outdoor Air System 1,     !- Name
    930   AirLoopHVAC:ControllerList {2be2208a-b4c5-4d42-b1c5-193697be921d}, !- Controller List Name
    931   AirLoopHVAC:OutdoorAirSystem:EquipmentList {35d06b0f-940c-45f2-99af-623baef90538}, !- Outdoor Air Equipment List Name
    932   AvailabilityManagerAssignmentList {13d02186-b4f4-4cfd-9e0d-147337a64f43}; !- Availability Manager List Name
    933 
    934 AirLoopHVAC:ControllerList,
    935   AirLoopHVAC:ControllerList {2be2208a-b4c5-4d42-b1c5-193697be921d}, !- Name
    936   Controller:OutdoorAir,                  !- Controller Object Type 1
    937   Controller Outdoor Air 1;               !- Controller Name 1
    938 
    939 Controller:OutdoorAir,
    940   Controller Outdoor Air 1,               !- Name
    941   Node 22,                                !- Relief Air Outlet Node Name
    942   Node 16,                                !- Return Air Node Name
    943   Node 23,                                !- Mixed Air Node Name
    944   Node 21,                                !- Actuator Node Name
    945   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    946   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    947   FixedDryBulb,                           !- Economizer Control Type
    948   ModulateFlow,                           !- Economizer Control Action Type
    949   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    950   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    951   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    952   ,                                       !- Electronic Enthalpy Limit Curve Name
    953   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    954   NoLockout,                              !- Lockout Type
    955   FixedMinimum,                           !- Minimum Limit Type
    956   ,                                       !- Minimum Outdoor Air Schedule Name
    957   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    958   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    959   ,                                       !- Mechanical Ventilation Controller Name
    960   ,                                       !- Time of Day Economizer Control Schedule Name
    961   No,                                     !- High Humidity Control
    962   ,                                       !- Humidistat Control Zone Name
    963   ,                                       !- High Humidity Outdoor Air Flow Ratio
    964   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    965   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    966 
    967 AvailabilityManagerAssignmentList,
    968   AvailabilityManagerAssignmentList {13d02186-b4f4-4cfd-9e0d-147337a64f43}, !- Name
    969   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    970   AvailabilityManager:Scheduled {ed519742-2309-4849-987d-59cf6e964fc2}; !- Availability Manager Name 1
    971 
    972 AvailabilityManager:Scheduled,
    973   AvailabilityManager:Scheduled {ed519742-2309-4849-987d-59cf6e964fc2}, !- Name
    974   Schedule:Compact {b3c23ec8-fadf-4906-b1e8-07ba7dbf2155}; !- Schedule Name
    975 
    976 Schedule:Compact,
    977   Schedule:Compact {b3c23ec8-fadf-4906-b1e8-07ba7dbf2155}, !- Name
    978   ,                                       !- Schedule Type Limits Name
    979   Through: 12/31,                         !- Field 1
    980   For: AllDays,                           !- Field 2
    981   Until: 24:00,                           !- Field 3
    982   1.0;                                    !- Field 4
    983 
    984 OutdoorAir:NodeList,
    985   Node 21;                                !- Node or NodeList Name 1
    986 
    987 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    988   AirLoopHVAC:OutdoorAirSystem:EquipmentList {35d06b0f-940c-45f2-99af-623baef90538}, !- Name
    989   OutdoorAir:Mixer,                       !- Component Object Type 1
    990   OutdoorAir:Mixer {314ef5c8-164f-4a98-82de-103e9675ceb4}; !- Component Name 1
    991 
    992 OutdoorAir:Mixer,
    993   OutdoorAir:Mixer {314ef5c8-164f-4a98-82de-103e9675ceb4}, !- Name
    994   Node 23,                                !- Mixed Air Node Name
    995   Node 21,                                !- Outdoor Air Stream Node Name
    996   Node 22,                                !- Relief Air Stream Node Name
    997   Node 16;                                !- Return Air Stream Node Name
    998 
    999 SetpointManager:MixedAir,
   1000   Setpoint Manager Mixed Air 3,           !- Name
   1001   Temperature,                            !- Control Variable
   1002   Node 17,                                !- Reference Setpoint Node Name
   1003   Node 25,                                !- Fan Inlet Node Name
   1004   Node 17,                                !- Fan Outlet Node Name
   1005   Node 23;                                !- Setpoint Node or NodeList Name
   1006 
   1007 CoilSystem:Cooling:DX,
   1008   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
   1009   Always_On,                              !- Availability Schedule Name
   1010   Node 23,                                !- DX Cooling Coil System Inlet Node Name
   1011   Node 24,                                !- DX Cooling Coil System Outlet Node Name
   1012   Node 24,                                !- DX Cooling Coil System Sensor Node Name
   1013   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
   1014   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
   1015 
   1016 Coil:Cooling:DX:TwoSpeed,
   1017   Coil Cooling DX Two Speed 1,            !- Name
   1018   Always_On,                              !- Availability Schedule Name
   1019   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
   1020   Autosize,                               !- Rated High Speed Sensible Heat Ratio
   1021   5.5,                                    !- Rated High Speed COP {W/W}
   1022   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
   1023   ,                                       !- Unit Internal Static Air Pressure {Pa}
   1024   Node 23,                                !- Air Inlet Node Name
   1025   Node 24,                                !- Air Outlet Node Name
   1026   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
   1027   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
   1028   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
   1029   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
   1030   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   1031   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
   1032   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
   1033   6.6,                                    !- Rated Low Speed COP {W/W}
   1034   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
   1035   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   1036   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   1037   ,                                       !- Condenser Air Inlet Node Name
   1038   AirCooled,                              !- Condenser Type
   1039   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   1040   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   1041   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1042   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   1043   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   1044   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1045   ,                                       !- Supply Water Storage Tank Name
   1046   ,                                       !- Condensate Collection Water Storage Tank Name
   1047   10,                                     !- Basin Heater Capacity {W/K}
   1048   2;                                      !- Basin Heater Setpoint Temperature {C}
   1049 
   1050 SetpointManager:MixedAir,
   1051   Setpoint Manager Mixed Air 2,           !- Name
   1052   Temperature,                            !- Control Variable
   1053   Node 17,                                !- Reference Setpoint Node Name
   1054   Node 25,                                !- Fan Inlet Node Name
   1055   Node 17,                                !- Fan Outlet Node Name
   1056   Node 24;                                !- Setpoint Node or NodeList Name
   1057 
   1058 Curve:Biquadratic,
   1059   Curve Biquadratic 1,                    !- Name
   1060   0.42415,                                !- Coefficient1 Constant
   1061   0.04426,                                !- Coefficient2 x
   1062   -0.00042,                               !- Coefficient3 x**2
   1063   0.00333,                                !- Coefficient4 y
   1064   -8e-05,                                 !- Coefficient5 y**2
   1065   -0.00021,                               !- Coefficient6 x*y
   1066   17,                                     !- Minimum Value of x {BasedOnField A2}
   1067   22,                                     !- Maximum Value of x {BasedOnField A2}
   1068   13,                                     !- Minimum Value of y {BasedOnField A3}
   1069   46;                                     !- Maximum Value of y {BasedOnField A3}
   1070 
   1071 Curve:Quadratic,
   1072   Curve Quadratic 1,                      !- Name
   1073   0.77136,                                !- Coefficient1 Constant
   1074   0.34053,                                !- Coefficient2 x
   1075   -0.11088,                               !- Coefficient3 x**2
   1076   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1077   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1078 
   1079 Curve:Biquadratic,
   1080   Curve Biquadratic 2,                    !- Name
   1081   1.23649,                                !- Coefficient1 Constant
   1082   -0.02431,                               !- Coefficient2 x
   1083   0.00057,                                !- Coefficient3 x**2
   1084   -0.01434,                               !- Coefficient4 y
   1085   0.00063,                                !- Coefficient5 y**2
   1086   -0.00038,                               !- Coefficient6 x*y
   1087   17,                                     !- Minimum Value of x {BasedOnField A2}
   1088   22,                                     !- Maximum Value of x {BasedOnField A2}
   1089   13,                                     !- Minimum Value of y {BasedOnField A3}
   1090   46;                                     !- Maximum Value of y {BasedOnField A3}
   1091 
   1092 Curve:Quadratic,
   1093   Curve Quadratic 2,                      !- Name
   1094   1.2055,                                 !- Coefficient1 Constant
   1095   -0.32953,                               !- Coefficient2 x
   1096   0.12308,                                !- Coefficient3 x**2
   1097   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1098   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1099 
   1100 Curve:Quadratic,
   1101   Curve Quadratic 3,                      !- Name
   1102   0.771,                                  !- Coefficient1 Constant
   1103   0.229,                                  !- Coefficient2 x
   1104   0,                                      !- Coefficient3 x**2
   1105   0,                                      !- Minimum Value of x {BasedOnField A2}
   1106   1;                                      !- Maximum Value of x {BasedOnField A2}
   1107 
   1108 Curve:Biquadratic,
   1109   Curve Biquadratic 3,                    !- Name
   1110   0,                                      !- Coefficient1 Constant
   1111   0,                                      !- Coefficient2 x
   1112   0,                                      !- Coefficient3 x**2
   1113   0,                                      !- Coefficient4 y
   1114   0,                                      !- Coefficient5 y**2
   1115   0,                                      !- Coefficient6 x*y
   1116   0,                                      !- Minimum Value of x {BasedOnField A2}
   1117   1,                                      !- Maximum Value of x {BasedOnField A2}
   1118   0,                                      !- Minimum Value of y {BasedOnField A3}
   1119   1;                                      !- Maximum Value of y {BasedOnField A3}
   1120 
   1121 Curve:Biquadratic,
   1122   Curve Biquadratic 4,                    !- Name
   1123   0,                                      !- Coefficient1 Constant
   1124   0,                                      !- Coefficient2 x
   1125   0,                                      !- Coefficient3 x**2
   1126   0,                                      !- Coefficient4 y
   1127   0,                                      !- Coefficient5 y**2
   1128   0,                                      !- Coefficient6 x*y
   1129   0,                                      !- Minimum Value of x {BasedOnField A2}
   1130   1,                                      !- Maximum Value of x {BasedOnField A2}
   1131   0,                                      !- Minimum Value of y {BasedOnField A3}
   1132   1;                                      !- Maximum Value of y {BasedOnField A3}
   1133 
   1134 Coil:Heating:Water,
   1135   Coil Heating Water 1,                   !- Name
   1136   Always_On,                              !- Availability Schedule Name
   1137   Autosize,                               !- U-Factor Times Area Value {W/K}
   1138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1139   Node 31,                                !- Water Inlet Node Name
   1140   Node 37,                                !- Water Outlet Node Name
   1141   Node 24,                                !- Air Inlet Node Name
   1142   Node 25,                                !- Air Outlet Node Name
   1143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1144   Autosize,                               !- Rated Capacity {W}
   1145   82.2,                                   !- Rated Inlet Water Temperature {C}
   1146   16.6,                                   !- Rated Inlet Air Temperature {C}
   1147   71.1,                                   !- Rated Outlet Water Temperature {C}
   1148   32.2,                                   !- Rated Outlet Air Temperature {C}
   1149   0.5;                                    !- Rated Ratio for Air and Water Convection
   1150 
   1151 SetpointManager:MixedAir,
   1152   Setpoint Manager Mixed Air 1,           !- Name
   1153   Temperature,                            !- Control Variable
   1154   Node 17,                                !- Reference Setpoint Node Name
   1155   Node 25,                                !- Fan Inlet Node Name
   1156   Node 17,                                !- Fan Outlet Node Name
   1157   Node 25;                                !- Setpoint Node or NodeList Name
   1158 
   1159 Fan:VariableVolume,
   1160   Fan Variable Volume 1,                  !- Name
   1161   Always_On,                              !- Availability Schedule Name
   1162   0.5,                                    !- Fan Efficiency
   1163   500,                                    !- Pressure Rise {Pa}
   1164   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1165   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1166   0,                                      !- Fan Power Minimum Flow Fraction
   1167   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1168   0.93,                                   !- Motor Efficiency
   1169   1,                                      !- Motor In Airstream Fraction
   1170   0.040759894,                            !- Fan Power Coefficient 1
   1171   0.08804497,                             !- Fan Power Coefficient 2
   1172   -0.07292612,                            !- Fan Power Coefficient 3
   1173   0.943739823,                            !- Fan Power Coefficient 4
   1174   0,                                      !- Fan Power Coefficient 5
   1175   Node 25,                                !- Air Inlet Node Name
   1176   Node 17;                                !- Air Outlet Node Name
   1177 
   1178 SetpointManager:Scheduled,
   1179   Setpoint Manager Scheduled 1,           !- Name
   1180   Temperature,                            !- Control Variable
   1181   Deck_Temperature,                       !- Schedule Name
   1182   Node 17;                                !- Setpoint Node or NodeList Name
   1183 
   1184 AirLoopHVAC:SupplyPath,
   1185   AirLoopHVAC:SupplyPath {2dcb9cdf-8d89-4d76-9187-ca14fa3cef95}, !- Name
   1186   Node 18,                                !- Supply Air Path Inlet Node Name
   1187   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1188   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1189 
   1190 AirLoopHVAC:ZoneSplitter,
   1191   Air Loop HVAC Zone Splitter 1,          !- Name
   1192   Node 18,                                !- Inlet Node Name
   1193   Node 39,                                !- Outlet Node Name 1
   1194   Node 44,                                !- Outlet Node Name 2
   1195   Node 49,                                !- Outlet Node Name 3
   1196   Node 54,                                !- Outlet Node Name 4
   1197   Node 59,                                !- Outlet Node Name 5
   1198   Node 64,                                !- Outlet Node Name 6
   1199   Node 69,                                !- Outlet Node Name 7
   1200   Node 74,                                !- Outlet Node Name 8
   1201   Node 79,                                !- Outlet Node Name 9
   1202   Node 84,                                !- Outlet Node Name 10
   1203   Node 89,                                !- Outlet Node Name 11
   1204   Node 94,                                !- Outlet Node Name 12
   1205   Node 99,                                !- Outlet Node Name 13
   1206   Node 104,                               !- Outlet Node Name 14
   1207   Node 109;                               !- Outlet Node Name 15
   1208 
   1209 AirLoopHVAC:ReturnPath,
   1210   AirLoopHVAC:ReturnPath {8021bf80-7071-4c85-ad2b-893c9c842462}, !- Name
   1211   Node 19,                                !- Return Air Path Outlet Node Name
   1212   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1213   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1214 
   1215 AirLoopHVAC:ZoneMixer,
   1216   Air Loop HVAC Zone Mixer 1,             !- Name
   1217   Node 19,                                !- Outlet Node Name
   1218   Node 38,                                !- Inlet Node Name 1
   1219   Node 43,                                !- Inlet Node Name 2
   1220   Node 48,                                !- Inlet Node Name 3
   1221   Node 53,                                !- Inlet Node Name 4
   1222   Node 58,                                !- Inlet Node Name 5
   1223   Node 63,                                !- Inlet Node Name 6
   1224   Node 68,                                !- Inlet Node Name 7
   1225   Node 73,                                !- Inlet Node Name 8
   1226   Node 78,                                !- Inlet Node Name 9
   1227   Node 83,                                !- Inlet Node Name 10
   1228   Node 88,                                !- Inlet Node Name 11
   1229   Node 93,                                !- Inlet Node Name 12
   1230   Node 98,                                !- Inlet Node Name 13
   1231   Node 103,                               !- Inlet Node Name 14
   1232   Node 108;                               !- Inlet Node Name 15
   1233 
   1234 ZoneHVAC:AirDistributionUnit,
   1235   ZoneHVAC:AirDistributionUnit {cc12f431-ec17-4a0e-a1d4-43fe065d3b7c}, !- Name
   1236   Node 20,                                !- Air Distribution Unit Outlet Node Name
   1237   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1238   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1239 
   1240 AirTerminal:SingleDuct:VAV:Reheat,
   1241   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1242   Always_On,                              !- Availability Schedule Name
   1243   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1244   Node 39,                                !- Air Inlet Node Name
   1245   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1246   Constant,                               !- Zone Minimum Air Flow Input Method
   1247   0.3,                                    !- Constant Minimum Air Flow Fraction
   1248   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1249   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1250   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1251   Coil Heating Water 3,                   !- Reheat Coil Name
   1252   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1253   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1254   Node 20,                                !- Air Outlet Node Name
   1255   0.001,                                  !- Convergence Tolerance
   1256   Normal,                                 !- Damper Heating Action
   1257   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1258   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1259   35;                                     !- Maximum Reheat Air Temperature {C}
   1260 
   1261 Coil:Heating:Water,
   1262   Coil Heating Water 3,                   !- Name
   1263   Always_On,                              !- Availability Schedule Name
   1264   Autosize,                               !- U-Factor Times Area Value {W/K}
   1265   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1266   Node 40,                                !- Water Inlet Node Name
   1267   Node 41,                                !- Water Outlet Node Name
   1268   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1269   Node 20,                                !- Air Outlet Node Name
   1270   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1271   Autosize,                               !- Rated Capacity {W}
   1272   82.2,                                   !- Rated Inlet Water Temperature {C}
   1273   16.6,                                   !- Rated Inlet Air Temperature {C}
   1274   71.1,                                   !- Rated Outlet Water Temperature {C}
   1275   32.2,                                   !- Rated Outlet Air Temperature {C}
   1276   0.5;                                    !- Rated Ratio for Air and Water Convection
   1277 
   1278 ZoneHVAC:AirDistributionUnit,
   1279   ZoneHVAC:AirDistributionUnit {ded8ced0-cacf-4e1e-b9d1-dcc4db259554}, !- Name
   1280   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1281   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1282   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1283 
   1284 AirTerminal:SingleDuct:VAV:Reheat,
   1285   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1286   Always_On,                              !- Availability Schedule Name
   1287   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1288   Node 44,                                !- Air Inlet Node Name
   1289   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1290   Constant,                               !- Zone Minimum Air Flow Input Method
   1291   0.3,                                    !- Constant Minimum Air Flow Fraction
   1292   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1293   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1294   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1295   Coil Heating Water 4,                   !- Reheat Coil Name
   1296   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1297   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1298   Node 42,                                !- Air Outlet Node Name
   1299   0.001,                                  !- Convergence Tolerance
   1300   Normal,                                 !- Damper Heating Action
   1301   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1302   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1303   35;                                     !- Maximum Reheat Air Temperature {C}
   1304 
   1305 Coil:Heating:Water,
   1306   Coil Heating Water 4,                   !- Name
   1307   Always_On,                              !- Availability Schedule Name
   1308   Autosize,                               !- U-Factor Times Area Value {W/K}
   1309   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1310   Node 45,                                !- Water Inlet Node Name
   1311   Node 46,                                !- Water Outlet Node Name
   1312   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1313   Node 42,                                !- Air Outlet Node Name
   1314   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1315   Autosize,                               !- Rated Capacity {W}
   1316   82.2,                                   !- Rated Inlet Water Temperature {C}
   1317   16.6,                                   !- Rated Inlet Air Temperature {C}
   1318   71.1,                                   !- Rated Outlet Water Temperature {C}
   1319   32.2,                                   !- Rated Outlet Air Temperature {C}
   1320   0.5;                                    !- Rated Ratio for Air and Water Convection
   1321 
   1322 ZoneHVAC:AirDistributionUnit,
   1323   ZoneHVAC:AirDistributionUnit {310c5ec7-1f90-4114-8697-425f1f698b13}, !- Name
   1324   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1325   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1326   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1327 
   1328 AirTerminal:SingleDuct:VAV:Reheat,
   1329   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1330   Always_On,                              !- Availability Schedule Name
   1331   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1332   Node 49,                                !- Air Inlet Node Name
   1333   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1334   Constant,                               !- Zone Minimum Air Flow Input Method
   1335   0.3,                                    !- Constant Minimum Air Flow Fraction
   1336   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1337   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1338   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1339   Coil Heating Water 5,                   !- Reheat Coil Name
   1340   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1341   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1342   Node 47,                                !- Air Outlet Node Name
   1343   0.001,                                  !- Convergence Tolerance
   1344   Normal,                                 !- Damper Heating Action
   1345   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1346   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1347   35;                                     !- Maximum Reheat Air Temperature {C}
   1348 
   1349 Coil:Heating:Water,
   1350   Coil Heating Water 5,                   !- Name
   1351   Always_On,                              !- Availability Schedule Name
   1352   Autosize,                               !- U-Factor Times Area Value {W/K}
   1353   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1354   Node 50,                                !- Water Inlet Node Name
   1355   Node 51,                                !- Water Outlet Node Name
   1356   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1357   Node 47,                                !- Air Outlet Node Name
   1358   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1359   Autosize,                               !- Rated Capacity {W}
   1360   82.2,                                   !- Rated Inlet Water Temperature {C}
   1361   16.6,                                   !- Rated Inlet Air Temperature {C}
   1362   71.1,                                   !- Rated Outlet Water Temperature {C}
   1363   32.2,                                   !- Rated Outlet Air Temperature {C}
   1364   0.5;                                    !- Rated Ratio for Air and Water Convection
   1365 
   1366 ZoneHVAC:AirDistributionUnit,
   1367   ZoneHVAC:AirDistributionUnit {11e19aad-f87b-4afb-a85b-0ee205872dca}, !- Name
   1368   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1369   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1370   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1371 
   1372 AirTerminal:SingleDuct:VAV:Reheat,
   1373   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1374   Always_On,                              !- Availability Schedule Name
   1375   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1376   Node 54,                                !- Air Inlet Node Name
   1377   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1378   Constant,                               !- Zone Minimum Air Flow Input Method
   1379   0.3,                                    !- Constant Minimum Air Flow Fraction
   1380   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1381   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1382   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1383   Coil Heating Water 6,                   !- Reheat Coil Name
   1384   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1385   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1386   Node 52,                                !- Air Outlet Node Name
   1387   0.001,                                  !- Convergence Tolerance
   1388   Normal,                                 !- Damper Heating Action
   1389   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1390   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1391   35;                                     !- Maximum Reheat Air Temperature {C}
   1392 
   1393 Coil:Heating:Water,
   1394   Coil Heating Water 6,                   !- Name
   1395   Always_On,                              !- Availability Schedule Name
   1396   Autosize,                               !- U-Factor Times Area Value {W/K}
   1397   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1398   Node 55,                                !- Water Inlet Node Name
   1399   Node 56,                                !- Water Outlet Node Name
   1400   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1401   Node 52,                                !- Air Outlet Node Name
   1402   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1403   Autosize,                               !- Rated Capacity {W}
   1404   82.2,                                   !- Rated Inlet Water Temperature {C}
   1405   16.6,                                   !- Rated Inlet Air Temperature {C}
   1406   71.1,                                   !- Rated Outlet Water Temperature {C}
   1407   32.2,                                   !- Rated Outlet Air Temperature {C}
   1408   0.5;                                    !- Rated Ratio for Air and Water Convection
   1409 
   1410 ZoneHVAC:AirDistributionUnit,
   1411   ZoneHVAC:AirDistributionUnit {75c23777-4afa-4986-9eb4-bfab96db2f7e}, !- Name
   1412   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1413   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1414   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1415 
   1416 AirTerminal:SingleDuct:VAV:Reheat,
   1417   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1418   Always_On,                              !- Availability Schedule Name
   1419   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1420   Node 59,                                !- Air Inlet Node Name
   1421   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1422   Constant,                               !- Zone Minimum Air Flow Input Method
   1423   0.3,                                    !- Constant Minimum Air Flow Fraction
   1424   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1425   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1426   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1427   Coil Heating Water 7,                   !- Reheat Coil Name
   1428   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1429   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1430   Node 57,                                !- Air Outlet Node Name
   1431   0.001,                                  !- Convergence Tolerance
   1432   Normal,                                 !- Damper Heating Action
   1433   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1434   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1435   35;                                     !- Maximum Reheat Air Temperature {C}
   1436 
   1437 Coil:Heating:Water,
   1438   Coil Heating Water 7,                   !- Name
   1439   Always_On,                              !- Availability Schedule Name
   1440   Autosize,                               !- U-Factor Times Area Value {W/K}
   1441   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1442   Node 60,                                !- Water Inlet Node Name
   1443   Node 61,                                !- Water Outlet Node Name
   1444   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1445   Node 57,                                !- Air Outlet Node Name
   1446   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1447   Autosize,                               !- Rated Capacity {W}
   1448   82.2,                                   !- Rated Inlet Water Temperature {C}
   1449   16.6,                                   !- Rated Inlet Air Temperature {C}
   1450   71.1,                                   !- Rated Outlet Water Temperature {C}
   1451   32.2,                                   !- Rated Outlet Air Temperature {C}
   1452   0.5;                                    !- Rated Ratio for Air and Water Convection
   1453 
   1454 ZoneHVAC:AirDistributionUnit,
   1455   ZoneHVAC:AirDistributionUnit {3068ccfe-5de9-4283-99a8-6dc079a01e9d}, !- Name
   1456   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1457   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1458   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1459 
   1460 AirTerminal:SingleDuct:VAV:Reheat,
   1461   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1462   Always_On,                              !- Availability Schedule Name
   1463   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1464   Node 64,                                !- Air Inlet Node Name
   1465   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1466   Constant,                               !- Zone Minimum Air Flow Input Method
   1467   0.3,                                    !- Constant Minimum Air Flow Fraction
   1468   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1469   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1470   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1471   Coil Heating Water 8,                   !- Reheat Coil Name
   1472   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1473   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1474   Node 62,                                !- Air Outlet Node Name
   1475   0.001,                                  !- Convergence Tolerance
   1476   Normal,                                 !- Damper Heating Action
   1477   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1478   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1479   35;                                     !- Maximum Reheat Air Temperature {C}
   1480 
   1481 Coil:Heating:Water,
   1482   Coil Heating Water 8,                   !- Name
   1483   Always_On,                              !- Availability Schedule Name
   1484   Autosize,                               !- U-Factor Times Area Value {W/K}
   1485   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1486   Node 65,                                !- Water Inlet Node Name
   1487   Node 66,                                !- Water Outlet Node Name
   1488   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1489   Node 62,                                !- Air Outlet Node Name
   1490   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1491   Autosize,                               !- Rated Capacity {W}
   1492   82.2,                                   !- Rated Inlet Water Temperature {C}
   1493   16.6,                                   !- Rated Inlet Air Temperature {C}
   1494   71.1,                                   !- Rated Outlet Water Temperature {C}
   1495   32.2,                                   !- Rated Outlet Air Temperature {C}
   1496   0.5;                                    !- Rated Ratio for Air and Water Convection
   1497 
   1498 ZoneHVAC:AirDistributionUnit,
   1499   ZoneHVAC:AirDistributionUnit {a322bde0-52f0-4378-b830-473e33485b91}, !- Name
   1500   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1501   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1502   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1503 
   1504 AirTerminal:SingleDuct:VAV:Reheat,
   1505   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1506   Always_On,                              !- Availability Schedule Name
   1507   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1508   Node 69,                                !- Air Inlet Node Name
   1509   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1510   Constant,                               !- Zone Minimum Air Flow Input Method
   1511   0.3,                                    !- Constant Minimum Air Flow Fraction
   1512   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1513   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1514   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1515   Coil Heating Water 9,                   !- Reheat Coil Name
   1516   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1517   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1518   Node 67,                                !- Air Outlet Node Name
   1519   0.001,                                  !- Convergence Tolerance
   1520   Normal,                                 !- Damper Heating Action
   1521   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1522   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1523   35;                                     !- Maximum Reheat Air Temperature {C}
   1524 
   1525 Coil:Heating:Water,
   1526   Coil Heating Water 9,                   !- Name
   1527   Always_On,                              !- Availability Schedule Name
   1528   Autosize,                               !- U-Factor Times Area Value {W/K}
   1529   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1530   Node 70,                                !- Water Inlet Node Name
   1531   Node 71,                                !- Water Outlet Node Name
   1532   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1533   Node 67,                                !- Air Outlet Node Name
   1534   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1535   Autosize,                               !- Rated Capacity {W}
   1536   82.2,                                   !- Rated Inlet Water Temperature {C}
   1537   16.6,                                   !- Rated Inlet Air Temperature {C}
   1538   71.1,                                   !- Rated Outlet Water Temperature {C}
   1539   32.2,                                   !- Rated Outlet Air Temperature {C}
   1540   0.5;                                    !- Rated Ratio for Air and Water Convection
   1541 
   1542 ZoneHVAC:AirDistributionUnit,
   1543   ZoneHVAC:AirDistributionUnit {eb04cdb3-705f-458f-bf2a-6247abca50bc}, !- Name
   1544   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1545   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1546   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1547 
   1548 AirTerminal:SingleDuct:VAV:Reheat,
   1549   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1550   Always_On,                              !- Availability Schedule Name
   1551   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1552   Node 74,                                !- Air Inlet Node Name
   1553   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1554   Constant,                               !- Zone Minimum Air Flow Input Method
   1555   0.3,                                    !- Constant Minimum Air Flow Fraction
   1556   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1557   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1558   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1559   Coil Heating Water 10,                  !- Reheat Coil Name
   1560   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1561   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1562   Node 72,                                !- Air Outlet Node Name
   1563   0.001,                                  !- Convergence Tolerance
   1564   Normal,                                 !- Damper Heating Action
   1565   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1566   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1567   35;                                     !- Maximum Reheat Air Temperature {C}
   1568 
   1569 Coil:Heating:Water,
   1570   Coil Heating Water 10,                  !- Name
   1571   Always_On,                              !- Availability Schedule Name
   1572   Autosize,                               !- U-Factor Times Area Value {W/K}
   1573   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1574   Node 75,                                !- Water Inlet Node Name
   1575   Node 76,                                !- Water Outlet Node Name
   1576   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1577   Node 72,                                !- Air Outlet Node Name
   1578   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1579   Autosize,                               !- Rated Capacity {W}
   1580   82.2,                                   !- Rated Inlet Water Temperature {C}
   1581   16.6,                                   !- Rated Inlet Air Temperature {C}
   1582   71.1,                                   !- Rated Outlet Water Temperature {C}
   1583   32.2,                                   !- Rated Outlet Air Temperature {C}
   1584   0.5;                                    !- Rated Ratio for Air and Water Convection
   1585 
   1586 ZoneHVAC:AirDistributionUnit,
   1587   ZoneHVAC:AirDistributionUnit {9bafca39-b146-43f4-8370-b9783e773952}, !- Name
   1588   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1589   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1590   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1591 
   1592 AirTerminal:SingleDuct:VAV:Reheat,
   1593   Air Terminal Single Duct VAV Reheat 10, !- Name
   1594   Always_On,                              !- Availability Schedule Name
   1595   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1596   Node 79,                                !- Air Inlet Node Name
   1597   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1598   Constant,                               !- Zone Minimum Air Flow Input Method
   1599   0.3,                                    !- Constant Minimum Air Flow Fraction
   1600   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1601   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1602   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1603   Coil Heating Water 11,                  !- Reheat Coil Name
   1604   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1605   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1606   Node 77,                                !- Air Outlet Node Name
   1607   0.001,                                  !- Convergence Tolerance
   1608   Normal,                                 !- Damper Heating Action
   1609   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1610   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1611   35;                                     !- Maximum Reheat Air Temperature {C}
   1612 
   1613 Coil:Heating:Water,
   1614   Coil Heating Water 11,                  !- Name
   1615   Always_On,                              !- Availability Schedule Name
   1616   Autosize,                               !- U-Factor Times Area Value {W/K}
   1617   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1618   Node 80,                                !- Water Inlet Node Name
   1619   Node 81,                                !- Water Outlet Node Name
   1620   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1621   Node 77,                                !- Air Outlet Node Name
   1622   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1623   Autosize,                               !- Rated Capacity {W}
   1624   82.2,                                   !- Rated Inlet Water Temperature {C}
   1625   16.6,                                   !- Rated Inlet Air Temperature {C}
   1626   71.1,                                   !- Rated Outlet Water Temperature {C}
   1627   32.2,                                   !- Rated Outlet Air Temperature {C}
   1628   0.5;                                    !- Rated Ratio for Air and Water Convection
   1629 
   1630 ZoneHVAC:AirDistributionUnit,
   1631   ZoneHVAC:AirDistributionUnit {5735b4f5-950e-4f11-b66a-81e3fb3a7f0d}, !- Name
   1632   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1633   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1634   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1635 
   1636 AirTerminal:SingleDuct:VAV:Reheat,
   1637   Air Terminal Single Duct VAV Reheat 11, !- Name
   1638   Always_On,                              !- Availability Schedule Name
   1639   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1640   Node 84,                                !- Air Inlet Node Name
   1641   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1642   Constant,                               !- Zone Minimum Air Flow Input Method
   1643   0.3,                                    !- Constant Minimum Air Flow Fraction
   1644   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1645   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1646   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1647   Coil Heating Water 12,                  !- Reheat Coil Name
   1648   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1649   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1650   Node 82,                                !- Air Outlet Node Name
   1651   0.001,                                  !- Convergence Tolerance
   1652   Normal,                                 !- Damper Heating Action
   1653   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1654   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1655   35;                                     !- Maximum Reheat Air Temperature {C}
   1656 
   1657 Coil:Heating:Water,
   1658   Coil Heating Water 12,                  !- Name
   1659   Always_On,                              !- Availability Schedule Name
   1660   Autosize,                               !- U-Factor Times Area Value {W/K}
   1661   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1662   Node 85,                                !- Water Inlet Node Name
   1663   Node 86,                                !- Water Outlet Node Name
   1664   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1665   Node 82,                                !- Air Outlet Node Name
   1666   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1667   Autosize,                               !- Rated Capacity {W}
   1668   82.2,                                   !- Rated Inlet Water Temperature {C}
   1669   16.6,                                   !- Rated Inlet Air Temperature {C}
   1670   71.1,                                   !- Rated Outlet Water Temperature {C}
   1671   32.2,                                   !- Rated Outlet Air Temperature {C}
   1672   0.5;                                    !- Rated Ratio for Air and Water Convection
   1673 
   1674 ZoneHVAC:AirDistributionUnit,
   1675   ZoneHVAC:AirDistributionUnit {cb732063-3745-4985-94cf-31f876deb10e}, !- Name
   1676   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1677   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1678   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1679 
   1680 AirTerminal:SingleDuct:VAV:Reheat,
   1681   Air Terminal Single Duct VAV Reheat 12, !- Name
   1682   Always_On,                              !- Availability Schedule Name
   1683   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1684   Node 89,                                !- Air Inlet Node Name
   1685   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1686   Constant,                               !- Zone Minimum Air Flow Input Method
   1687   0.3,                                    !- Constant Minimum Air Flow Fraction
   1688   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1689   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1690   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1691   Coil Heating Water 13,                  !- Reheat Coil Name
   1692   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1693   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1694   Node 87,                                !- Air Outlet Node Name
   1695   0.001,                                  !- Convergence Tolerance
   1696   Normal,                                 !- Damper Heating Action
   1697   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1698   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1699   35;                                     !- Maximum Reheat Air Temperature {C}
   1700 
   1701 Coil:Heating:Water,
   1702   Coil Heating Water 13,                  !- Name
   1703   Always_On,                              !- Availability Schedule Name
   1704   Autosize,                               !- U-Factor Times Area Value {W/K}
   1705   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1706   Node 90,                                !- Water Inlet Node Name
   1707   Node 91,                                !- Water Outlet Node Name
   1708   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1709   Node 87,                                !- Air Outlet Node Name
   1710   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1711   Autosize,                               !- Rated Capacity {W}
   1712   82.2,                                   !- Rated Inlet Water Temperature {C}
   1713   16.6,                                   !- Rated Inlet Air Temperature {C}
   1714   71.1,                                   !- Rated Outlet Water Temperature {C}
   1715   32.2,                                   !- Rated Outlet Air Temperature {C}
   1716   0.5;                                    !- Rated Ratio for Air and Water Convection
   1717 
   1718 ZoneHVAC:AirDistributionUnit,
   1719   ZoneHVAC:AirDistributionUnit {a9671aa6-ff13-41d3-bcd5-c1adb7714a8e}, !- Name
   1720   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1721   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1722   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1723 
   1724 AirTerminal:SingleDuct:VAV:Reheat,
   1725   Air Terminal Single Duct VAV Reheat 13, !- Name
   1726   Always_On,                              !- Availability Schedule Name
   1727   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1728   Node 94,                                !- Air Inlet Node Name
   1729   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1730   Constant,                               !- Zone Minimum Air Flow Input Method
   1731   0.3,                                    !- Constant Minimum Air Flow Fraction
   1732   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1733   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1734   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1735   Coil Heating Water 14,                  !- Reheat Coil Name
   1736   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1737   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1738   Node 92,                                !- Air Outlet Node Name
   1739   0.001,                                  !- Convergence Tolerance
   1740   Normal,                                 !- Damper Heating Action
   1741   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1742   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1743   35;                                     !- Maximum Reheat Air Temperature {C}
   1744 
   1745 Coil:Heating:Water,
   1746   Coil Heating Water 14,                  !- Name
   1747   Always_On,                              !- Availability Schedule Name
   1748   Autosize,                               !- U-Factor Times Area Value {W/K}
   1749   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1750   Node 95,                                !- Water Inlet Node Name
   1751   Node 96,                                !- Water Outlet Node Name
   1752   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1753   Node 92,                                !- Air Outlet Node Name
   1754   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1755   Autosize,                               !- Rated Capacity {W}
   1756   82.2,                                   !- Rated Inlet Water Temperature {C}
   1757   16.6,                                   !- Rated Inlet Air Temperature {C}
   1758   71.1,                                   !- Rated Outlet Water Temperature {C}
   1759   32.2,                                   !- Rated Outlet Air Temperature {C}
   1760   0.5;                                    !- Rated Ratio for Air and Water Convection
   1761 
   1762 ZoneHVAC:AirDistributionUnit,
   1763   ZoneHVAC:AirDistributionUnit {eb85a17a-f39d-457f-8e3d-1e3e7bb1cb55}, !- Name
   1764   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1765   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1766   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1767 
   1768 AirTerminal:SingleDuct:VAV:Reheat,
   1769   Air Terminal Single Duct VAV Reheat 14, !- Name
   1770   Always_On,                              !- Availability Schedule Name
   1771   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1772   Node 99,                                !- Air Inlet Node Name
   1773   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1774   Constant,                               !- Zone Minimum Air Flow Input Method
   1775   0.3,                                    !- Constant Minimum Air Flow Fraction
   1776   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1777   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1778   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1779   Coil Heating Water 15,                  !- Reheat Coil Name
   1780   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1781   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1782   Node 97,                                !- Air Outlet Node Name
   1783   0.001,                                  !- Convergence Tolerance
   1784   Normal,                                 !- Damper Heating Action
   1785   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1786   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1787   35;                                     !- Maximum Reheat Air Temperature {C}
   1788 
   1789 Coil:Heating:Water,
   1790   Coil Heating Water 15,                  !- Name
   1791   Always_On,                              !- Availability Schedule Name
   1792   Autosize,                               !- U-Factor Times Area Value {W/K}
   1793   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1794   Node 100,                               !- Water Inlet Node Name
   1795   Node 101,                               !- Water Outlet Node Name
   1796   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1797   Node 97,                                !- Air Outlet Node Name
   1798   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1799   Autosize,                               !- Rated Capacity {W}
   1800   82.2,                                   !- Rated Inlet Water Temperature {C}
   1801   16.6,                                   !- Rated Inlet Air Temperature {C}
   1802   71.1,                                   !- Rated Outlet Water Temperature {C}
   1803   32.2,                                   !- Rated Outlet Air Temperature {C}
   1804   0.5;                                    !- Rated Ratio for Air and Water Convection
   1805 
   1806 ZoneHVAC:AirDistributionUnit,
   1807   ZoneHVAC:AirDistributionUnit {44f88676-1ae6-44e2-bc26-5232ff42e448}, !- Name
   1808   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1809   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1810   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1811 
   1812 AirTerminal:SingleDuct:VAV:Reheat,
   1813   Air Terminal Single Duct VAV Reheat 15, !- Name
   1814   Always_On,                              !- Availability Schedule Name
   1815   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1816   Node 104,                               !- Air Inlet Node Name
   1817   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1818   Constant,                               !- Zone Minimum Air Flow Input Method
   1819   0.3,                                    !- Constant Minimum Air Flow Fraction
   1820   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1821   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1822   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1823   Coil Heating Water 16,                  !- Reheat Coil Name
   1824   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1825   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1826   Node 102,                               !- Air Outlet Node Name
   1827   0.001,                                  !- Convergence Tolerance
   1828   Normal,                                 !- Damper Heating Action
   1829   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1830   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1831   35;                                     !- Maximum Reheat Air Temperature {C}
   1832 
   1833 Coil:Heating:Water,
   1834   Coil Heating Water 16,                  !- Name
   1835   Always_On,                              !- Availability Schedule Name
   1836   Autosize,                               !- U-Factor Times Area Value {W/K}
   1837   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1838   Node 105,                               !- Water Inlet Node Name
   1839   Node 106,                               !- Water Outlet Node Name
   1840   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1841   Node 102,                               !- Air Outlet Node Name
   1842   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1843   Autosize,                               !- Rated Capacity {W}
   1844   82.2,                                   !- Rated Inlet Water Temperature {C}
   1845   16.6,                                   !- Rated Inlet Air Temperature {C}
   1846   71.1,                                   !- Rated Outlet Water Temperature {C}
   1847   32.2,                                   !- Rated Outlet Air Temperature {C}
   1848   0.5;                                    !- Rated Ratio for Air and Water Convection
   1849 
   1850 ZoneHVAC:AirDistributionUnit,
   1851   ZoneHVAC:AirDistributionUnit {df79194a-b2a3-4f28-9c76-c9b592c6a5ce}, !- Name
   1852   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1853   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1854   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1855 
   1856 AirTerminal:SingleDuct:VAV:Reheat,
   1857   Air Terminal Single Duct VAV Reheat 16, !- Name
   1858   Always_On,                              !- Availability Schedule Name
   1859   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1860   Node 109,                               !- Air Inlet Node Name
   1861   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1862   Constant,                               !- Zone Minimum Air Flow Input Method
   1863   0.3,                                    !- Constant Minimum Air Flow Fraction
   1864   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1865   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1866   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1867   Coil Heating Water 17,                  !- Reheat Coil Name
   1868   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1869   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1870   Node 107,                               !- Air Outlet Node Name
   1871   0.001,                                  !- Convergence Tolerance
   1872   Normal,                                 !- Damper Heating Action
   1873   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1874   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1875   35;                                     !- Maximum Reheat Air Temperature {C}
   1876 
   1877 Coil:Heating:Water,
   1878   Coil Heating Water 17,                  !- Name
   1879   Always_On,                              !- Availability Schedule Name
   1880   Autosize,                               !- U-Factor Times Area Value {W/K}
   1881   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1882   Node 110,                               !- Water Inlet Node Name
   1883   Node 111,                               !- Water Outlet Node Name
   1884   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1885   Node 107,                               !- Air Outlet Node Name
   1886   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1887   Autosize,                               !- Rated Capacity {W}
   1888   82.2,                                   !- Rated Inlet Water Temperature {C}
   1889   16.6,                                   !- Rated Inlet Air Temperature {C}
   1890   71.1,                                   !- Rated Outlet Water Temperature {C}
   1891   32.2,                                   !- Rated Outlet Air Temperature {C}
   1892   0.5;                                    !- Rated Ratio for Air and Water Convection
   1893 
   1894 PlantLoop,
   1895   Plant Loop 1,                           !- Name
   1896   Water,                                  !- Fluid Type
   1897   ,                                       !- User Defined Fluid Type
   1898   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1899   Node 27,                                !- Loop Temperature Setpoint Node Name
   1900   100,                                    !- Maximum Loop Temperature {C}
   1901   0,                                      !- Minimum Loop Temperature {C}
   1902   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1903   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1904   Autocalculate,                          !- Plant Loop Volume {m3}
   1905   Node 26,                                !- Plant Side Inlet Node Name
   1906   Node 27,                                !- Plant Side Outlet Node Name
   1907   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1908   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1909   Node 29,                                !- Demand Side Inlet Node Name
   1910   Node 30,                                !- Demand Side Outlet Node Name
   1911   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1912   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1913   Optimal;                                !- Load Distribution Scheme
   1914 
   1915 PlantEquipmentOperationSchemes,
   1916   Plant Loop 1 Operation Scheme List,     !- Name
   1917   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1918   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1919   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1920 
   1921 Schedule:Compact,
   1922   Plant Loop 1 On Schedule,               !- Name
   1923   ,                                       !- Schedule Type Limits Name
   1924   Through: 12/31,                         !- Field 1
   1925   For: AllDays,                           !- Field 2
   1926   Until: 24:00,                           !- Field 3
   1927   1.0;                                    !- Field 4
   1928 
   1929 PlantEquipmentOperation:HeatingLoad,
   1930   Plant Loop 1 Heating Operation Scheme,  !- Name
   1931   0,                                      !- Load Range Lower Limit 1 {W}
   1932   1000000000,                             !- Load Range Upper Limit 1 {W}
   1933   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1934 
   1935 PlantEquipmentList,
   1936   Plant Loop 1 Heating Equipment List,    !- Name
   1937   Boiler:HotWater,                        !- Equipment Object Type 1
   1938   Boiler Hot Water 1;                     !- Equipment Name 1
   1939 
   1940 Sizing:Plant,
   1941   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1942   Heating,                                !- Loop Type
   1943   82,                                     !- Design Loop Exit Temperature {C}
   1944   11;                                     !- Loop Design Temperature Difference {deltaC}
   1945 
   1946 BranchList,
   1947   Plant Loop 1 Supply Branches,           !- Name
   1948   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1949   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1950   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1951   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1952 
   1953 ConnectorList,
   1954   Plant Loop 1 Supply Connector List,     !- Name
   1955   Connector:Splitter,                     !- Connector Object Type 1
   1956   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1957   Connector:Mixer,                        !- Connector Object Type 2
   1958   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1959 
   1960 Connector:Splitter,
   1961   Plant Loop 1 Supply Splitter,           !- Name
   1962   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1963   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1964   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1965 
   1966 Connector:Mixer,
   1967   Plant Loop 1 Supply Mixer,              !- Name
   1968   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1969   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1970   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1971 
   1972 Branch,
   1973   Plant Loop 1 Supply Inlet Branch,       !- Name
   1974   ,                                       !- Maximum Flow Rate {m3/s}
   1975   ,                                       !- Pressure Drop Curve Name
   1976   Pump:VariableSpeed,                     !- Component Object Type 1
   1977   Pump Variable Speed 1,                  !- Component Name 1
   1978   Node 26,                                !- Component Inlet Node Name 1
   1979   Node 32,                                !- Component Outlet Node Name 1
   1980   Passive;                                !- Component Branch Control Type 1
   1981 
   1982 Pump:VariableSpeed,
   1983   Pump Variable Speed 1,                  !- Name
   1984   Node 26,                                !- Inlet Node Name
   1985   Node 32,                                !- Outlet Node Name
   1986   Autosize,                               !- Rated Flow Rate {m3/s}
   1987   179352,                                 !- Rated Pump Head {Pa}
   1988   Autosize,                               !- Rated Power Consumption {W}
   1989   0.9,                                    !- Motor Efficiency
   1990   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1991   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1992   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1993   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1994   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1995   0,                                      !- Minimum Flow Rate {m3/s}
   1996   Intermittent;                           !- Pump Control Type
   1997 
   1998 Branch,
   1999   Plant Loop 1 Supply Branch 1,           !- Name
   2000   ,                                       !- Maximum Flow Rate {m3/s}
   2001   ,                                       !- Pressure Drop Curve Name
   2002   Boiler:HotWater,                        !- Component Object Type 1
   2003   Boiler Hot Water 1,                     !- Component Name 1
   2004   Node 28,                                !- Component Inlet Node Name 1
   2005   Node 33,                                !- Component Outlet Node Name 1
   2006   Passive;                                !- Component Branch Control Type 1
   2007 
   2008 Boiler:HotWater,
   2009   Boiler Hot Water 1,                     !- Name
   2010   NaturalGas,                             !- Fuel Type
   2011   Autosize,                               !- Nominal Capacity {W}
   2012   0.66,                                   !- Nominal Thermal Efficiency
   2013   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   2014   ,                                       !- Normalized Boiler Efficiency Curve Name
   2015   82,                                     !- Design Water Outlet Temperature {C}
   2016   Autosize,                               !- Design Water Flow Rate {m3/s}
   2017   0,                                      !- Minimum Part Load Ratio
   2018   1,                                      !- Maximum Part Load Ratio
   2019   1,                                      !- Optimum Part Load Ratio
   2020   Node 28,                                !- Boiler Water Inlet Node Name
   2021   Node 33,                                !- Boiler Water Outlet Node Name
   2022   99,                                     !- Water Outlet Upper Temperature Limit {C}
   2023   ConstantFlow,                           !- Boiler Flow Mode
   2024   0,                                      !- Parasitic Electric Load {W}
   2025   1;                                      !- Sizing Factor
   2026 
   2027 Branch,
   2028   Plant Loop 1 Supply Branch 2,           !- Name
   2029   ,                                       !- Maximum Flow Rate {m3/s}
   2030   ,                                       !- Pressure Drop Curve Name
   2031   Pipe:Adiabatic,                         !- Component Object Type 1
   2032   Pipe Adiabatic 1,                       !- Component Name 1
   2033   Node 34,                                !- Component Inlet Node Name 1
   2034   Node 35,                                !- Component Outlet Node Name 1
   2035   Passive;                                !- Component Branch Control Type 1
   2036 
   2037 Pipe:Adiabatic,
   2038   Pipe Adiabatic 1,                       !- Name
   2039   Node 34,                                !- Inlet Node Name
   2040   Node 35;                                !- Outlet Node Name
   2041 
   2042 Branch,
   2043   Plant Loop 1 Supply Outlet Branch,      !- Name
   2044   ,                                       !- Maximum Flow Rate {m3/s}
   2045   ,                                       !- Pressure Drop Curve Name
   2046   Pipe:Adiabatic,                         !- Component Object Type 1
   2047   Pipe Adiabatic 2,                       !- Component Name 1
   2048   Node 36,                                !- Component Inlet Node Name 1
   2049   Node 27,                                !- Component Outlet Node Name 1
   2050   Passive;                                !- Component Branch Control Type 1
   2051 
   2052 Pipe:Adiabatic,
   2053   Pipe Adiabatic 2,                       !- Name
   2054   Node 36,                                !- Inlet Node Name
   2055   Node 27;                                !- Outlet Node Name
   2056 
   2057 BranchList,
   2058   Plant Loop 1 Demand Branches,           !- Name
   2059   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2060   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2061   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2062   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2063   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2064   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2065   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2066   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2067   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2068   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2069   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2070   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2071   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2072   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2073   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2074   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2075   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2076   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 18
   2077   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 19
   2078 
   2079 ConnectorList,
   2080   Plant Loop 1 Demand Connector List,     !- Name
   2081   Connector:Splitter,                     !- Connector Object Type 1
   2082   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2083   Connector:Mixer,                        !- Connector Object Type 2
   2084   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2085 
   2086 Connector:Splitter,
   2087   Plant Loop 1 Demand Splitter,           !- Name
   2088   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2089   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2090   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2091   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2092   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2093   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2094   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2095   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2096   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2097   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2098   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2099   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2100   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2101   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2102   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2103   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2104   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2105   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 17
   2106 
   2107 Connector:Mixer,
   2108   Plant Loop 1 Demand Mixer,              !- Name
   2109   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2110   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2111   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2112   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2113   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2114   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2115   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2116   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2117   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2118   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2119   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2120   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2121   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2122   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2123   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2124   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2125   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2126   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 17
   2127 
   2128 Branch,
   2129   Plant Loop 1 Demand Inlet Branch,       !- Name
   2130   ,                                       !- Maximum Flow Rate {m3/s}
   2131   ,                                       !- Pressure Drop Curve Name
   2132   Pipe:Adiabatic,                         !- Component Object Type 1
   2133   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2134   Node 29,                                !- Component Inlet Node Name 1
   2135   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2136   Passive;                                !- Component Branch Control Type 1
   2137 
   2138 Pipe:Adiabatic,
   2139   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2140   Node 29,                                !- Inlet Node Name
   2141   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2142 
   2143 Branch,
   2144   Plant Loop 1 Demand Branch 1,           !- Name
   2145   ,                                       !- Maximum Flow Rate {m3/s}
   2146   ,                                       !- Pressure Drop Curve Name
   2147   Coil:Heating:Water,                     !- Component Object Type 1
   2148   Coil Heating Water 1,                   !- Component Name 1
   2149   Node 31,                                !- Component Inlet Node Name 1
   2150   Node 37,                                !- Component Outlet Node Name 1
   2151   Passive;                                !- Component Branch Control Type 1
   2152 
   2153 Branch,
   2154   Plant Loop 1 Demand Branch 2,           !- Name
   2155   ,                                       !- Maximum Flow Rate {m3/s}
   2156   ,                                       !- Pressure Drop Curve Name
   2157   Coil:Heating:Water,                     !- Component Object Type 1
   2158   Coil Heating Water 3,                   !- Component Name 1
   2159   Node 40,                                !- Component Inlet Node Name 1
   2160   Node 41,                                !- Component Outlet Node Name 1
   2161   Passive;                                !- Component Branch Control Type 1
   2162 
   2163 Branch,
   2164   Plant Loop 1 Demand Branch 3,           !- Name
   2165   ,                                       !- Maximum Flow Rate {m3/s}
   2166   ,                                       !- Pressure Drop Curve Name
   2167   Coil:Heating:Water,                     !- Component Object Type 1
   2168   Coil Heating Water 4,                   !- Component Name 1
   2169   Node 45,                                !- Component Inlet Node Name 1
   2170   Node 46,                                !- Component Outlet Node Name 1
   2171   Passive;                                !- Component Branch Control Type 1
   2172 
   2173 Branch,
   2174   Plant Loop 1 Demand Branch 4,           !- Name
   2175   ,                                       !- Maximum Flow Rate {m3/s}
   2176   ,                                       !- Pressure Drop Curve Name
   2177   Coil:Heating:Water,                     !- Component Object Type 1
   2178   Coil Heating Water 5,                   !- Component Name 1
   2179   Node 50,                                !- Component Inlet Node Name 1
   2180   Node 51,                                !- Component Outlet Node Name 1
   2181   Passive;                                !- Component Branch Control Type 1
   2182 
   2183 Branch,
   2184   Plant Loop 1 Demand Branch 5,           !- Name
   2185   ,                                       !- Maximum Flow Rate {m3/s}
   2186   ,                                       !- Pressure Drop Curve Name
   2187   Coil:Heating:Water,                     !- Component Object Type 1
   2188   Coil Heating Water 6,                   !- Component Name 1
   2189   Node 55,                                !- Component Inlet Node Name 1
   2190   Node 56,                                !- Component Outlet Node Name 1
   2191   Passive;                                !- Component Branch Control Type 1
   2192 
   2193 Branch,
   2194   Plant Loop 1 Demand Branch 6,           !- Name
   2195   ,                                       !- Maximum Flow Rate {m3/s}
   2196   ,                                       !- Pressure Drop Curve Name
   2197   Coil:Heating:Water,                     !- Component Object Type 1
   2198   Coil Heating Water 7,                   !- Component Name 1
   2199   Node 60,                                !- Component Inlet Node Name 1
   2200   Node 61,                                !- Component Outlet Node Name 1
   2201   Passive;                                !- Component Branch Control Type 1
   2202 
   2203 Branch,
   2204   Plant Loop 1 Demand Branch 7,           !- Name
   2205   ,                                       !- Maximum Flow Rate {m3/s}
   2206   ,                                       !- Pressure Drop Curve Name
   2207   Coil:Heating:Water,                     !- Component Object Type 1
   2208   Coil Heating Water 8,                   !- Component Name 1
   2209   Node 65,                                !- Component Inlet Node Name 1
   2210   Node 66,                                !- Component Outlet Node Name 1
   2211   Passive;                                !- Component Branch Control Type 1
   2212 
   2213 Branch,
   2214   Plant Loop 1 Demand Branch 8,           !- Name
   2215   ,                                       !- Maximum Flow Rate {m3/s}
   2216   ,                                       !- Pressure Drop Curve Name
   2217   Coil:Heating:Water,                     !- Component Object Type 1
   2218   Coil Heating Water 9,                   !- Component Name 1
   2219   Node 70,                                !- Component Inlet Node Name 1
   2220   Node 71,                                !- Component Outlet Node Name 1
   2221   Passive;                                !- Component Branch Control Type 1
   2222 
   2223 Branch,
   2224   Plant Loop 1 Demand Branch 9,           !- Name
   2225   ,                                       !- Maximum Flow Rate {m3/s}
   2226   ,                                       !- Pressure Drop Curve Name
   2227   Coil:Heating:Water,                     !- Component Object Type 1
   2228   Coil Heating Water 10,                  !- Component Name 1
   2229   Node 75,                                !- Component Inlet Node Name 1
   2230   Node 76,                                !- Component Outlet Node Name 1
   2231   Passive;                                !- Component Branch Control Type 1
   2232 
   2233 Branch,
   2234   Plant Loop 1 Demand Branch 10,          !- Name
   2235   ,                                       !- Maximum Flow Rate {m3/s}
   2236   ,                                       !- Pressure Drop Curve Name
   2237   Coil:Heating:Water,                     !- Component Object Type 1
   2238   Coil Heating Water 11,                  !- Component Name 1
   2239   Node 80,                                !- Component Inlet Node Name 1
   2240   Node 81,                                !- Component Outlet Node Name 1
   2241   Passive;                                !- Component Branch Control Type 1
   2242 
   2243 Branch,
   2244   Plant Loop 1 Demand Branch 11,          !- Name
   2245   ,                                       !- Maximum Flow Rate {m3/s}
   2246   ,                                       !- Pressure Drop Curve Name
   2247   Coil:Heating:Water,                     !- Component Object Type 1
   2248   Coil Heating Water 12,                  !- Component Name 1
   2249   Node 85,                                !- Component Inlet Node Name 1
   2250   Node 86,                                !- Component Outlet Node Name 1
   2251   Passive;                                !- Component Branch Control Type 1
   2252 
   2253 Branch,
   2254   Plant Loop 1 Demand Branch 12,          !- Name
   2255   ,                                       !- Maximum Flow Rate {m3/s}
   2256   ,                                       !- Pressure Drop Curve Name
   2257   Coil:Heating:Water,                     !- Component Object Type 1
   2258   Coil Heating Water 13,                  !- Component Name 1
   2259   Node 90,                                !- Component Inlet Node Name 1
   2260   Node 91,                                !- Component Outlet Node Name 1
   2261   Passive;                                !- Component Branch Control Type 1
   2262 
   2263 Branch,
   2264   Plant Loop 1 Demand Branch 13,          !- Name
   2265   ,                                       !- Maximum Flow Rate {m3/s}
   2266   ,                                       !- Pressure Drop Curve Name
   2267   Coil:Heating:Water,                     !- Component Object Type 1
   2268   Coil Heating Water 14,                  !- Component Name 1
   2269   Node 95,                                !- Component Inlet Node Name 1
   2270   Node 96,                                !- Component Outlet Node Name 1
   2271   Passive;                                !- Component Branch Control Type 1
   2272 
   2273 Branch,
   2274   Plant Loop 1 Demand Branch 14,          !- Name
   2275   ,                                       !- Maximum Flow Rate {m3/s}
   2276   ,                                       !- Pressure Drop Curve Name
   2277   Coil:Heating:Water,                     !- Component Object Type 1
   2278   Coil Heating Water 15,                  !- Component Name 1
   2279   Node 100,                               !- Component Inlet Node Name 1
   2280   Node 101,                               !- Component Outlet Node Name 1
   2281   Passive;                                !- Component Branch Control Type 1
   2282 
   2283 Branch,
   2284   Plant Loop 1 Demand Branch 15,          !- Name
   2285   ,                                       !- Maximum Flow Rate {m3/s}
   2286   ,                                       !- Pressure Drop Curve Name
   2287   Coil:Heating:Water,                     !- Component Object Type 1
   2288   Coil Heating Water 16,                  !- Component Name 1
   2289   Node 105,                               !- Component Inlet Node Name 1
   2290   Node 106,                               !- Component Outlet Node Name 1
   2291   Passive;                                !- Component Branch Control Type 1
   2292 
   2293 Branch,
   2294   Plant Loop 1 Demand Branch 16,          !- Name
   2295   ,                                       !- Maximum Flow Rate {m3/s}
   2296   ,                                       !- Pressure Drop Curve Name
   2297   Coil:Heating:Water,                     !- Component Object Type 1
   2298   Coil Heating Water 17,                  !- Component Name 1
   2299   Node 110,                               !- Component Inlet Node Name 1
   2300   Node 111,                               !- Component Outlet Node Name 1
   2301   Passive;                                !- Component Branch Control Type 1
   2302 
   2303 Branch,
   2304   Plant Loop 1 Demand Bypass Branch,      !- Name
   2305   ,                                       !- Maximum Flow Rate {m3/s}
   2306   ,                                       !- Pressure Drop Curve Name
   2307   Pipe:Adiabatic,                         !- Component Object Type 1
   2308   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2309   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2310   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2311   Bypass;                                 !- Component Branch Control Type 1
   2312 
   2313 Pipe:Adiabatic,
   2314   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2315   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2316   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2317 
   2318 Branch,
   2319   Plant Loop 1 Demand Outlet Branch,      !- Name
   2320   ,                                       !- Maximum Flow Rate {m3/s}
   2321   ,                                       !- Pressure Drop Curve Name
   2322   Pipe:Adiabatic,                         !- Component Object Type 1
   2323   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2324   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2325   Node 30,                                !- Component Outlet Node Name 1
   2326   Passive;                                !- Component Branch Control Type 1
   2327 
   2328 Pipe:Adiabatic,
   2329   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2330   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2331   Node 30;                                !- Outlet Node Name
   2332 
   2333 RunPeriodControl:DaylightSavingTime,
   2334   2nd Sunday in March,                    !- Start Date
   2335   1st Sunday in November;                 !- End Date
   2336 
   2337 Site:Location,
   2338   Nashville International Ap_TN_USA Design_Conditions, !- Name
   2339   36.12,                                  !- Latitude {deg}
   2340   -86.68,                                 !- Longitude {deg}
   2341   -6,                                     !- Time Zone {hr}
   2342   177;                                    !- Elevation {m}
   2343 
   2344 SizingPeriod:DesignDay,
   2345   Nashville International Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2346   7,                                      !- Month
   2347   21,                                     !- Day of Month
   2348   SummerDesignDay,                        !- Day Type
   2349   31,                                     !- Maximum Dry-Bulb Temperature {C}
   2350   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2351   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2352   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2353   Wetbulb,                                !- Humidity Condition Type
   2354   25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2355   ,                                       !- Humidity Condition Day Schedule Name
   2356   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2357   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2358   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2359   99217,                                  !- Barometric Pressure {Pa}
   2360   3.5,                                    !- Wind Speed {m/s}
   2361   230,                                    !- Wind Direction {deg}
   2362   No,                                     !- Rain Indicator
   2363   No,                                     !- Snow Indicator
   2364   No,                                     !- Daylight Saving Time Indicator
   2365   ASHRAETau,                              !- Solar Model Indicator
   2366   ,                                       !- Beam Solar Day Schedule Name
   2367   ,                                       !- Diffuse Solar Day Schedule Name
   2368   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2369   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2370 
   2371 SizingPeriod:DesignDay,
   2372   Nashville International Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2373   7,                                      !- Month
   2374   21,                                     !- Day of Month
   2375   SummerDesignDay,                        !- Day Type
   2376   33.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2377   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2378   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2379   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2380   Wetbulb,                                !- Humidity Condition Type
   2381   23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2382   ,                                       !- Humidity Condition Day Schedule Name
   2383   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2384   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2385   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2386   99217,                                  !- Barometric Pressure {Pa}
   2387   3.5,                                    !- Wind Speed {m/s}
   2388   230,                                    !- Wind Direction {deg}
   2389   No,                                     !- Rain Indicator
   2390   No,                                     !- Snow Indicator
   2391   No,                                     !- Daylight Saving Time Indicator
   2392   ASHRAETau,                              !- Solar Model Indicator
   2393   ,                                       !- Beam Solar Day Schedule Name
   2394   ,                                       !- Diffuse Solar Day Schedule Name
   2395   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2396   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2397 
   2398 SizingPeriod:DesignDay,
   2399   Nashville International Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2400   7,                                      !- Month
   2401   21,                                     !- Day of Month
   2402   SummerDesignDay,                        !- Day Type
   2403   27.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2404   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2405   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2406   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2407   Dewpoint,                               !- Humidity Condition Type
   2408   23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2409   ,                                       !- Humidity Condition Day Schedule Name
   2410   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2411   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2412   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2413   99217,                                  !- Barometric Pressure {Pa}
   2414   3.5,                                    !- Wind Speed {m/s}
   2415   230,                                    !- Wind Direction {deg}
   2416   No,                                     !- Rain Indicator
   2417   No,                                     !- Snow Indicator
   2418   No,                                     !- Daylight Saving Time Indicator
   2419   ASHRAETau,                              !- Solar Model Indicator
   2420   ,                                       !- Beam Solar Day Schedule Name
   2421   ,                                       !- Diffuse Solar Day Schedule Name
   2422   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2423   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2424 
   2425 SizingPeriod:DesignDay,
   2426   Nashville International Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2427   7,                                      !- Month
   2428   21,                                     !- Day of Month
   2429   SummerDesignDay,                        !- Day Type
   2430   30.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2431   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2432   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2433   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2434   Wetbulb,                                !- Humidity Condition Type
   2435   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2436   ,                                       !- Humidity Condition Day Schedule Name
   2437   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2438   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2439   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2440   99217,                                  !- Barometric Pressure {Pa}
   2441   3.5,                                    !- Wind Speed {m/s}
   2442   230,                                    !- Wind Direction {deg}
   2443   No,                                     !- Rain Indicator
   2444   No,                                     !- Snow Indicator
   2445   No,                                     !- Daylight Saving Time Indicator
   2446   ASHRAETau,                              !- Solar Model Indicator
   2447   ,                                       !- Beam Solar Day Schedule Name
   2448   ,                                       !- Diffuse Solar Day Schedule Name
   2449   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2450   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2451 
   2452 SizingPeriod:DesignDay,
   2453   Nashville International Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2454   7,                                      !- Month
   2455   21,                                     !- Day of Month
   2456   SummerDesignDay,                        !- Day Type
   2457   30.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2458   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2459   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2460   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2461   Enthalpy,                               !- Humidity Condition Type
   2462   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2463   ,                                       !- Humidity Condition Day Schedule Name
   2464   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2465   74800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2466   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2467   99217,                                  !- Barometric Pressure {Pa}
   2468   3.5,                                    !- Wind Speed {m/s}
   2469   230,                                    !- Wind Direction {deg}
   2470   No,                                     !- Rain Indicator
   2471   No,                                     !- Snow Indicator
   2472   No,                                     !- Daylight Saving Time Indicator
   2473   ASHRAETau,                              !- Solar Model Indicator
   2474   ,                                       !- Beam Solar Day Schedule Name
   2475   ,                                       !- Diffuse Solar Day Schedule Name
   2476   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2477   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2478 
   2479 SizingPeriod:DesignDay,
   2480   Nashville International Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2481   7,                                      !- Month
   2482   21,                                     !- Day of Month
   2483   SummerDesignDay,                        !- Day Type
   2484   32.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2485   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2486   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2487   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2488   Wetbulb,                                !- Humidity Condition Type
   2489   23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2490   ,                                       !- Humidity Condition Day Schedule Name
   2491   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2492   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2493   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2494   99217,                                  !- Barometric Pressure {Pa}
   2495   3.5,                                    !- Wind Speed {m/s}
   2496   230,                                    !- Wind Direction {deg}
   2497   No,                                     !- Rain Indicator
   2498   No,                                     !- Snow Indicator
   2499   No,                                     !- Daylight Saving Time Indicator
   2500   ASHRAETau,                              !- Solar Model Indicator
   2501   ,                                       !- Beam Solar Day Schedule Name
   2502   ,                                       !- Diffuse Solar Day Schedule Name
   2503   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2504   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2505 
   2506 SizingPeriod:DesignDay,
   2507   Nashville International Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2508   7,                                      !- Month
   2509   21,                                     !- Day of Month
   2510   SummerDesignDay,                        !- Day Type
   2511   31.5,                                   !- Maximum Dry-Bulb Temperature {C}
   2512   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2513   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2514   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2515   Wetbulb,                                !- Humidity Condition Type
   2516   25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2517   ,                                       !- Humidity Condition Day Schedule Name
   2518   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2519   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2520   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2521   99217,                                  !- Barometric Pressure {Pa}
   2522   3.5,                                    !- Wind Speed {m/s}
   2523   230,                                    !- Wind Direction {deg}
   2524   No,                                     !- Rain Indicator
   2525   No,                                     !- Snow Indicator
   2526   No,                                     !- Daylight Saving Time Indicator
   2527   ASHRAETau,                              !- Solar Model Indicator
   2528   ,                                       !- Beam Solar Day Schedule Name
   2529   ,                                       !- Diffuse Solar Day Schedule Name
   2530   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2531   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2532 
   2533 SizingPeriod:DesignDay,
   2534   Nashville International Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2535   1,                                      !- Month
   2536   21,                                     !- Day of Month
   2537   WinterDesignDay,                        !- Day Type
   2538   9.1,                                    !- Maximum Dry-Bulb Temperature {C}
   2539   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2540   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2541   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2542   Wetbulb,                                !- Humidity Condition Type
   2543   9.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2544   ,                                       !- Humidity Condition Day Schedule Name
   2545   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2546   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2547   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2548   99217,                                  !- Barometric Pressure {Pa}
   2549   9.3,                                    !- Wind Speed {m/s}
   2550   0,                                      !- Wind Direction {deg}
   2551   No,                                     !- Rain Indicator
   2552   No,                                     !- Snow Indicator
   2553   No,                                     !- Daylight Saving Time Indicator
   2554   ASHRAEClearSky,                         !- Solar Model Indicator
   2555   ,                                       !- Beam Solar Day Schedule Name
   2556   ,                                       !- Diffuse Solar Day Schedule Name
   2557   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2558   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2559   0;                                      !- Sky Clearness
   2560 
   2561 SizingPeriod:DesignDay,
   2562   Nashville International Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2563   1,                                      !- Month
   2564   21,                                     !- Day of Month
   2565   WinterDesignDay,                        !- Day Type
   2566   -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2567   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2568   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2569   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2570   Dewpoint,                               !- Humidity Condition Type
   2571   -13.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2572   ,                                       !- Humidity Condition Day Schedule Name
   2573   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2574   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2575   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2576   99217,                                  !- Barometric Pressure {Pa}
   2577   3.6,                                    !- Wind Speed {m/s}
   2578   0,                                      !- Wind Direction {deg}
   2579   No,                                     !- Rain Indicator
   2580   No,                                     !- Snow Indicator
   2581   No,                                     !- Daylight Saving Time Indicator
   2582   ASHRAEClearSky,                         !- Solar Model Indicator
   2583   ,                                       !- Beam Solar Day Schedule Name
   2584   ,                                       !- Diffuse Solar Day Schedule Name
   2585   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2586   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2587   0;                                      !- Sky Clearness
   2588 
   2589 SizingPeriod:DesignDay,
   2590   Nashville International Ap Ann Htg 99% Condns DB, !- Name
   2591   1,                                      !- Month
   2592   21,                                     !- Day of Month
   2593   WinterDesignDay,                        !- Day Type
   2594   -7.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2595   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2596   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2597   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2598   Wetbulb,                                !- Humidity Condition Type
   2599   -7.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2600   ,                                       !- Humidity Condition Day Schedule Name
   2601   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2602   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2603   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2604   99217,                                  !- Barometric Pressure {Pa}
   2605   3.6,                                    !- Wind Speed {m/s}
   2606   0,                                      !- Wind Direction {deg}
   2607   No,                                     !- Rain Indicator
   2608   No,                                     !- Snow Indicator
   2609   No,                                     !- Daylight Saving Time Indicator
   2610   ASHRAEClearSky,                         !- Solar Model Indicator
   2611   ,                                       !- Beam Solar Day Schedule Name
   2612   ,                                       !- Diffuse Solar Day Schedule Name
   2613   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2614   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2615   0;                                      !- Sky Clearness
   2616 
   2617 SizingPeriod:DesignDay,
   2618   Nashville International Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2619   1,                                      !- Month
   2620   21,                                     !- Day of Month
   2621   WinterDesignDay,                        !- Day Type
   2622   -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2623   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2624   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2625   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2626   Dewpoint,                               !- Humidity Condition Type
   2627   -17.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2628   ,                                       !- Humidity Condition Day Schedule Name
   2629   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2630   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2631   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2632   99217,                                  !- Barometric Pressure {Pa}
   2633   3.6,                                    !- Wind Speed {m/s}
   2634   0,                                      !- Wind Direction {deg}
   2635   No,                                     !- Rain Indicator
   2636   No,                                     !- Snow Indicator
   2637   No,                                     !- Daylight Saving Time Indicator
   2638   ASHRAEClearSky,                         !- Solar Model Indicator
   2639   ,                                       !- Beam Solar Day Schedule Name
   2640   ,                                       !- Diffuse Solar Day Schedule Name
   2641   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2642   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2643   0;                                      !- Sky Clearness
   2644 
   2645 SizingPeriod:DesignDay,
   2646   Nashville International Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2647   7,                                      !- Month
   2648   21,                                     !- Day of Month
   2649   SummerDesignDay,                        !- Day Type
   2650   27.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2651   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2652   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2653   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2654   Dewpoint,                               !- Humidity Condition Type
   2655   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2656   ,                                       !- Humidity Condition Day Schedule Name
   2657   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2658   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2659   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2660   99217,                                  !- Barometric Pressure {Pa}
   2661   3.5,                                    !- Wind Speed {m/s}
   2662   230,                                    !- Wind Direction {deg}
   2663   No,                                     !- Rain Indicator
   2664   No,                                     !- Snow Indicator
   2665   No,                                     !- Daylight Saving Time Indicator
   2666   ASHRAETau,                              !- Solar Model Indicator
   2667   ,                                       !- Beam Solar Day Schedule Name
   2668   ,                                       !- Diffuse Solar Day Schedule Name
   2669   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2670   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2671 
   2672 SizingPeriod:DesignDay,
   2673   Nashville International Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2674   7,                                      !- Month
   2675   21,                                     !- Day of Month
   2676   SummerDesignDay,                        !- Day Type
   2677   31,                                     !- Maximum Dry-Bulb Temperature {C}
   2678   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2679   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2680   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2681   Enthalpy,                               !- Humidity Condition Type
   2682   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2683   ,                                       !- Humidity Condition Day Schedule Name
   2684   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2685   77000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2686   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2687   99217,                                  !- Barometric Pressure {Pa}
   2688   3.5,                                    !- Wind Speed {m/s}
   2689   230,                                    !- Wind Direction {deg}
   2690   No,                                     !- Rain Indicator
   2691   No,                                     !- Snow Indicator
   2692   No,                                     !- Daylight Saving Time Indicator
   2693   ASHRAETau,                              !- Solar Model Indicator
   2694   ,                                       !- Beam Solar Day Schedule Name
   2695   ,                                       !- Diffuse Solar Day Schedule Name
   2696   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2697   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2698 
   2699 SizingPeriod:DesignDay,
   2700   Nashville International Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2701   1,                                      !- Month
   2702   21,                                     !- Day of Month
   2703   WinterDesignDay,                        !- Day Type
   2704   9.8,                                    !- Maximum Dry-Bulb Temperature {C}
   2705   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2706   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2707   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2708   Wetbulb,                                !- Humidity Condition Type
   2709   9.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2710   ,                                       !- Humidity Condition Day Schedule Name
   2711   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2712   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2713   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2714   99217,                                  !- Barometric Pressure {Pa}
   2715   10.8,                                   !- Wind Speed {m/s}
   2716   0,                                      !- Wind Direction {deg}
   2717   No,                                     !- Rain Indicator
   2718   No,                                     !- Snow Indicator
   2719   No,                                     !- Daylight Saving Time Indicator
   2720   ASHRAEClearSky,                         !- Solar Model Indicator
   2721   ,                                       !- Beam Solar Day Schedule Name
   2722   ,                                       !- Diffuse Solar Day Schedule Name
   2723   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2724   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2725   0;                                      !- Sky Clearness
   2726 
   2727 SizingPeriod:DesignDay,
   2728   Nashville International Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2729   7,                                      !- Month
   2730   21,                                     !- Day of Month
   2731   SummerDesignDay,                        !- Day Type
   2732   28.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2733   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2734   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2735   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2736   Dewpoint,                               !- Humidity Condition Type
   2737   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2738   ,                                       !- Humidity Condition Day Schedule Name
   2739   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2740   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2741   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2742   99217,                                  !- Barometric Pressure {Pa}
   2743   3.5,                                    !- Wind Speed {m/s}
   2744   230,                                    !- Wind Direction {deg}
   2745   No,                                     !- Rain Indicator
   2746   No,                                     !- Snow Indicator
   2747   No,                                     !- Daylight Saving Time Indicator
   2748   ASHRAETau,                              !- Solar Model Indicator
   2749   ,                                       !- Beam Solar Day Schedule Name
   2750   ,                                       !- Diffuse Solar Day Schedule Name
   2751   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2752   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2753 
   2754 SizingPeriod:DesignDay,
   2755   Nashville International Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2756   7,                                      !- Month
   2757   21,                                     !- Day of Month
   2758   SummerDesignDay,                        !- Day Type
   2759   31.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2760   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2761   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2762   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2763   Enthalpy,                               !- Humidity Condition Type
   2764   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2765   ,                                       !- Humidity Condition Day Schedule Name
   2766   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2767   79500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2768   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2769   99217,                                  !- Barometric Pressure {Pa}
   2770   3.5,                                    !- Wind Speed {m/s}
   2771   230,                                    !- Wind Direction {deg}
   2772   No,                                     !- Rain Indicator
   2773   No,                                     !- Snow Indicator
   2774   No,                                     !- Daylight Saving Time Indicator
   2775   ASHRAETau,                              !- Solar Model Indicator
   2776   ,                                       !- Beam Solar Day Schedule Name
   2777   ,                                       !- Diffuse Solar Day Schedule Name
   2778   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2779   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2780 
   2781 SizingPeriod:DesignDay,
   2782   Nashville International Ap Ann Htg 99.6% Condns DB, !- Name
   2783   1,                                      !- Month
   2784   21,                                     !- Day of Month
   2785   WinterDesignDay,                        !- Day Type
   2786   -10.6,                                  !- Maximum Dry-Bulb Temperature {C}
   2787   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2788   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2789   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2790   Wetbulb,                                !- Humidity Condition Type
   2791   -10.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2792   ,                                       !- Humidity Condition Day Schedule Name
   2793   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2794   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2795   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2796   99217,                                  !- Barometric Pressure {Pa}
   2797   3.6,                                    !- Wind Speed {m/s}
   2798   0,                                      !- Wind Direction {deg}
   2799   No,                                     !- Rain Indicator
   2800   No,                                     !- Snow Indicator
   2801   No,                                     !- Daylight Saving Time Indicator
   2802   ASHRAEClearSky,                         !- Solar Model Indicator
   2803   ,                                       !- Beam Solar Day Schedule Name
   2804   ,                                       !- Diffuse Solar Day Schedule Name
   2805   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2806   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2807   0;                                      !- Sky Clearness
   2808 
   2809 SizingPeriod:DesignDay,
   2810   Nashville International Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2811   7,                                      !- Month
   2812   21,                                     !- Day of Month
   2813   SummerDesignDay,                        !- Day Type
   2814   34.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2815   10.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
   2816   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2817   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2818   Wetbulb,                                !- Humidity Condition Type
   2819   23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2820   ,                                       !- Humidity Condition Day Schedule Name
   2821   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2822   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2823   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2824   99217,                                  !- Barometric Pressure {Pa}
   2825   3.5,                                    !- Wind Speed {m/s}
   2826   230,                                    !- Wind Direction {deg}
   2827   No,                                     !- Rain Indicator
   2828   No,                                     !- Snow Indicator
   2829   No,                                     !- Daylight Saving Time Indicator
   2830   ASHRAETau,                              !- Solar Model Indicator
   2831   ,                                       !- Beam Solar Day Schedule Name
   2832   ,                                       !- Diffuse Solar Day Schedule Name
   2833   0.524,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2834   1.855;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2835 
   2836 Material,
   2837   000_I01 25mm insulation board,          !- Name
   2838   MediumRough,                            !- Roughness
   2839   0.0254,                                 !- Thickness {m}
   2840   0.03,                                   !- Conductivity {W/m-K}
   2841   43,                                     !- Density {kg/m3}
   2842   1210,                                   !- Specific Heat {J/kg-K}
   2843   0.9,                                    !- Thermal Absorptance
   2844   0.7,                                    !- Solar Absorptance
   2845   0.7;                                    !- Visible Absorptance
   2846 
   2847 Material,
   2848   1/2IN Gypsum,                           !- Name
   2849   Smooth,                                 !- Roughness
   2850   0.0127,                                 !- Thickness {m}
   2851   0.16,                                   !- Conductivity {W/m-K}
   2852   784.9,                                  !- Density {kg/m3}
   2853   830,                                    !- Specific Heat {J/kg-K}
   2854   0.9,                                    !- Thermal Absorptance
   2855   0.92,                                   !- Solar Absorptance
   2856   0.92;                                   !- Visible Absorptance
   2857 
   2858 Material,
   2859   000_M11 100mm lightweight concrete,     !- Name
   2860   MediumRough,                            !- Roughness
   2861   0.1016,                                 !- Thickness {m}
   2862   0.53,                                   !- Conductivity {W/m-K}
   2863   1280,                                   !- Density {kg/m3}
   2864   840,                                    !- Specific Heat {J/kg-K}
   2865   0.9,                                    !- Thermal Absorptance
   2866   0.7,                                    !- Solar Absorptance
   2867   0.7;                                    !- Visible Absorptance
   2868 
   2869 Material,
   2870   000_F08 Metal surface,                  !- Name
   2871   Smooth,                                 !- Roughness
   2872   0.0008,                                 !- Thickness {m}
   2873   45.28,                                  !- Conductivity {W/m-K}
   2874   7824,                                   !- Density {kg/m3}
   2875   500,                                    !- Specific Heat {J/kg-K}
   2876   0.9,                                    !- Thermal Absorptance
   2877   0.7,                                    !- Solar Absorptance
   2878   0.7;                                    !- Visible Absorptance
   2879 
   2880 Material,
   2881   Roof Membrane,                          !- Name
   2882   VeryRough,                              !- Roughness
   2883   0.0095,                                 !- Thickness {m}
   2884   0.16,                                   !- Conductivity {W/m-K}
   2885   1121.29,                                !- Density {kg/m3}
   2886   1460,                                   !- Specific Heat {J/kg-K}
   2887   0.9,                                    !- Thermal Absorptance
   2888   0.7,                                    !- Solar Absorptance
   2889   0.7;                                    !- Visible Absorptance
   2890 
   2891 Material,
   2892   Roof Insulation [21],                   !- Name
   2893   MediumRough,                            !- Roughness
   2894   0.2105,                                 !- Thickness {m}
   2895   0.049,                                  !- Conductivity {W/m-K}
   2896   265,                                    !- Density {kg/m3}
   2897   836.8,                                  !- Specific Heat {J/kg-K}
   2898   0.9,                                    !- Thermal Absorptance
   2899   0.7,                                    !- Solar Absorptance
   2900   0.7;                                    !- Visible Absorptance
   2901 
   2902 Material,
   2903   000_G05 25mm wood,                      !- Name
   2904   MediumSmooth,                           !- Roughness
   2905   0.0254,                                 !- Thickness {m}
   2906   0.15,                                   !- Conductivity {W/m-K}
   2907   608,                                    !- Density {kg/m3}
   2908   1630,                                   !- Specific Heat {J/kg-K}
   2909   0.9,                                    !- Thermal Absorptance
   2910   0.7,                                    !- Solar Absorptance
   2911   0.7;                                    !- Visible Absorptance
   2912 
   2913 Material,
   2914   Wall Insulation [39],                   !- Name
   2915   MediumRough,                            !- Roughness
   2916   0.1184,                                 !- Thickness {m}
   2917   0.045,                                  !- Conductivity {W/m-K}
   2918   265,                                    !- Density {kg/m3}
   2919   836.8,                                  !- Specific Heat {J/kg-K}
   2920   0.9,                                    !- Thermal Absorptance
   2921   0.7,                                    !- Solar Absorptance
   2922   0.7;                                    !- Visible Absorptance
   2923 
   2924 Material,
   2925   000_G01a 19mm gypsum board,             !- Name
   2926   MediumSmooth,                           !- Roughness
   2927   0.019,                                  !- Thickness {m}
   2928   0.16,                                   !- Conductivity {W/m-K}
   2929   800,                                    !- Density {kg/m3}
   2930   1090,                                   !- Specific Heat {J/kg-K}
   2931   0.9,                                    !- Thermal Absorptance
   2932   0.7,                                    !- Solar Absorptance
   2933   0.7;                                    !- Visible Absorptance
   2934 
   2935 Material,
   2936   Metal Decking,                          !- Name
   2937   MediumSmooth,                           !- Roughness
   2938   0.0015,                                 !- Thickness {m}
   2939   45.006,                                 !- Conductivity {W/m-K}
   2940   7680,                                   !- Density {kg/m3}
   2941   418.4,                                  !- Specific Heat {J/kg-K}
   2942   0.9,                                    !- Thermal Absorptance
   2943   0.7,                                    !- Solar Absorptance
   2944   0.3;                                    !- Visible Absorptance
   2945 
   2946 Material,
   2947   MAT-CC05 4 HW CONCRETE,                 !- Name
   2948   Rough,                                  !- Roughness
   2949   0.1016,                                 !- Thickness {m}
   2950   1.311,                                  !- Conductivity {W/m-K}
   2951   2240,                                   !- Density {kg/m3}
   2952   836.8,                                  !- Specific Heat {J/kg-K}
   2953   0.9,                                    !- Thermal Absorptance
   2954   0.7,                                    !- Solar Absorptance
   2955   0.7;                                    !- Visible Absorptance
   2956 
   2957 Material,
   2958   000_F16 Acoustic tile,                  !- Name
   2959   MediumSmooth,                           !- Roughness
   2960   0.0191,                                 !- Thickness {m}
   2961   0.06,                                   !- Conductivity {W/m-K}
   2962   368,                                    !- Density {kg/m3}
   2963   590,                                    !- Specific Heat {J/kg-K}
   2964   0.9,                                    !- Thermal Absorptance
   2965   0.7,                                    !- Solar Absorptance
   2966   0.7;                                    !- Visible Absorptance
   2967 
   2968 Material:AirGap,
   2969   000_F04 Wall air space resistance,      !- Name
   2970   0.15;                                   !- Thermal Resistance {m2-K/W}
   2971 
   2972 Material:AirGap,
   2973   000_F05 Ceiling air space resistance,   !- Name
   2974   0.18;                                   !- Thermal Resistance {m2-K/W}
   2975 
   2976 Material,
   2977   OS:Material:AirWall 1,                  !- Name
   2978   MediumSmooth,                           !- Roughness
   2979   0.01,                                   !- Thickness {m}
   2980   0.6,                                    !- Conductivity {W/m-K}
   2981   800,                                    !- Density {kg/m3}
   2982   1000,                                   !- Specific Heat {J/kg-K}
   2983   0.95,                                   !- Thermal Absorptance
   2984   0.7,                                    !- Solar Absorptance
   2985   0.7;                                    !- Visible Absorptance
   2986 
   2987 Material:NoMass,
   2988   MAT-SHEATH,                             !- Name
   2989   Rough,                                  !- Roughness
   2990   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2991   0.9,                                    !- Thermal Absorptance
   2992   0.7,                                    !- Solar Absorptance
   2993   0.7;                                    !- Visible Absorptance
   2994 
   2995 Material:NoMass,
   2996   CP02 CARPET PAD,                        !- Name
   2997   VeryRough,                              !- Roughness
   2998   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2999   0.9,                                    !- Thermal Absorptance
   3000   0.7,                                    !- Solar Absorptance
   3001   0.8;                                    !- Visible Absorptance
   3002 
   3003 WindowMaterial:Gas,
   3004   000_Air 13mm,                           !- Name
   3005   Air,                                    !- Gas Type
   3006   0.0127;                                 !- Thickness {m}
   3007 
   3008 WindowMaterial:Glazing,
   3009   Theoretical Glass [207],                !- Name
   3010   SpectralAverage,                        !- Optical Data Type
   3011   ,                                       !- Window Glass Spectral Data Set Name
   3012   0.003,                                  !- Thickness {m}
   3013   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3014   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3015   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3016   0.44,                                   !- Visible Transmittance at Normal Incidence
   3017   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3018   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3019   0,                                      !- Infrared Transmittance at Normal Incidence
   3020   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3021   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3022   0.0133,                                 !- Conductivity {W/m-K}
   3023   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3024   No;                                     !- Solar Diffusing
   3025 
   3026 WindowMaterial:Glazing,
   3027   000_Clear 3mm,                          !- Name
   3028   SpectralAverage,                        !- Optical Data Type
   3029   ,                                       !- Window Glass Spectral Data Set Name
   3030   0.003,                                  !- Thickness {m}
   3031   0.837,                                  !- Solar Transmittance at Normal Incidence
   3032   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3033   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3034   0.898,                                  !- Visible Transmittance at Normal Incidence
   3035   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3036   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3037   0,                                      !- Infrared Transmittance at Normal Incidence
   3038   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3039   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3040   0.9;                                    !- Conductivity {W/m-K}
   3041 
   3042 Construction,
   3043   000_Interior Wall,                      !- Name
   3044   000_G01a 19mm gypsum board,             !- Layer 1
   3045   000_F04 Wall air space resistance,      !- Layer 2
   3046   000_G01a 19mm gypsum board;             !- Layer 3
   3047 
   3048 Construction,
   3049   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3050   MAT-SHEATH,                             !- Layer 1
   3051   Wall Insulation [39],                   !- Layer 2
   3052   1/2IN Gypsum;                           !- Layer 3
   3053 
   3054 Construction,
   3055   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3056   Roof Membrane,                          !- Layer 1
   3057   Roof Insulation [21],                   !- Layer 2
   3058   Metal Decking;                          !- Layer 3
   3059 
   3060 Construction,
   3061   000_Interior Partition,                 !- Name
   3062   000_G05 25mm wood;                      !- Layer 1
   3063 
   3064 Construction,
   3065   000_Interior Window,                    !- Name
   3066   000_Clear 3mm;                          !- Layer 1
   3067 
   3068 Construction,
   3069   000_Interior Ceiling,                   !- Name
   3070   000_M11 100mm lightweight concrete,     !- Layer 1
   3071   000_F05 Ceiling air space resistance,   !- Layer 2
   3072   000_F16 Acoustic tile;                  !- Layer 3
   3073 
   3074 Construction,
   3075   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3076   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3077   CP02 CARPET PAD;                        !- Layer 2
   3078 
   3079 Construction,
   3080   000_Interior Floor,                     !- Name
   3081   000_F16 Acoustic tile,                  !- Layer 1
   3082   000_F05 Ceiling air space resistance,   !- Layer 2
   3083   000_M11 100mm lightweight concrete;     !- Layer 3
   3084 
   3085 Construction,
   3086   000_Exterior Door,                      !- Name
   3087   000_F08 Metal surface,                  !- Layer 1
   3088   000_I01 25mm insulation board;          !- Layer 2
   3089 
   3090 Construction,
   3091   000_Interior Door,                      !- Name
   3092   000_G05 25mm wood;                      !- Layer 1
   3093 
   3094 Construction,
   3095   000_Exterior Window,                    !- Name
   3096   000_Clear 3mm,                          !- Layer 1
   3097   000_Air 13mm,                           !- Layer 2
   3098   000_Clear 3mm;                          !- Layer 3
   3099 
   3100 Construction,
   3101   Air_Wall,                               !- Name
   3102   OS:Material:AirWall 1;                  !- Layer 1
   3103 
   3104 Construction,
   3105   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3106   Theoretical Glass [207];                !- Layer 1
   3107 
   3108 ZoneList,
   3109   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   3110   Thermal Zone 1,                         !- Zone Name 1
   3111   Thermal Zone 10,                        !- Zone Name 2
   3112   Thermal Zone 11,                        !- Zone Name 3
   3113   Thermal Zone 12,                        !- Zone Name 4
   3114   Thermal Zone 13,                        !- Zone Name 5
   3115   Thermal Zone 14,                        !- Zone Name 6
   3116   Thermal Zone 15,                        !- Zone Name 7
   3117   Thermal Zone 2,                         !- Zone Name 8
   3118   Thermal Zone 3,                         !- Zone Name 9
   3119   Thermal Zone 4,                         !- Zone Name 10
   3120   Thermal Zone 5,                         !- Zone Name 11
   3121   Thermal Zone 6,                         !- Zone Name 12
   3122   Thermal Zone 7,                         !- Zone Name 13
   3123   Thermal Zone 8,                         !- Zone Name 14
   3124   Thermal Zone 9;                         !- Zone Name 15
   3125 
   3126 People,
   3127   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   3128   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3129   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   3130   People/Area,                            !- Number of People Calculation Method
   3131   ,                                       !- Number of People
   3132   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   3133   ,                                       !- Zone Floor Area per Person {m2/person}
   3134   0.3,                                    !- Fraction Radiant
   3135   ,                                       !- Sensible Heat Fraction
   3136   Small Office_Activity;                  !- Activity Level Schedule Name
   3137 
   3138 Lights,
   3139   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   3140   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3141   Small Office_Bldg_Light,                !- Schedule Name
   3142   Watts/Area,                             !- Design Level Calculation Method
   3143   ,                                       !- Lighting Level {W}
   3144   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3145   ,                                       !- Watts per Person {W/person}
   3146   ,                                       !- Return Air Fraction
   3147   ,                                       !- Fraction Radiant
   3148   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~3148 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   3149 
   3150 ElectricEquipment,
   3151   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   3152   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3153   Small Office_Bldg_Equip,                !- Schedule Name
   3154   Watts/Area,                             !- Design Level Calculation Method
   3155   ,                                       !- Design Level {W}
   3156   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3157   ,                                       !- Watts per Person {W/person}
   3158   ,                                       !- Fraction Latent
   3159   ,                                       !- Fraction Radiant
   3160   ;                                       !- Fraction Lost
   3161 
   3162 ZoneInfiltration:DesignFlowRate,
   3163   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   3164   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   3165   Small Office_Infil_Quarter_On,          !- Schedule Name
   3166   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   3167   ,                                       !- Design Flow Rate {m3/s}
   3168   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   3169   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   3170   ,                                       !- Air Changes per Hour {1/hr}
   3171   ,                                       !- Constant Term Coefficient
   3172   ,                                       !- Temperature Term Coefficient
   3173   ,                                       !- Velocity Term Coefficient
   3174   ;                                       !- Velocity Squared Term Coefficient
   3175 
   3176 Building,
   3177   Building 1,                             !- Name
   3178   ,                                       !- North Axis {deg}
   3179   ,                                       !- Terrain
   3180   ,                                       !- Loads Convergence Tolerance Value
   3181   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3182   ,                                       !- Solar Distribution
   3183   ,                                       !- Maximum Number of Warmup Days
   3184   ;                                       !- Minimum Number of Warmup Days
   3185 
   3186 Zone,
   3187   Thermal Zone 15,                        !- Name
   3188   -0,                                     !- Direction of Relative North {deg}
   3189   3,                                      !- X Origin {m}
   3190   12.8113883008419,                       !- Y Origin {m}
   3191   8,                                      !- Z Origin {m}
   3192   ,                                       !- Type
   3193   ,                                       !- Multiplier
   3194   ,                                       !- Ceiling Height {m}
   3195   ,                                       !- Volume {m3}
   3196   ,                                       !- Floor Area {m2}
   3197   ,                                       !- Zone Inside Convection Algorithm
   3198   ;                                       !- Zone Outside Convection Algorithm
   3199 
   3200 BuildingSurface:Detailed,
   3201   Surface 72,                             !- Name
   3202   Roof,                                   !- Surface Type
   3203   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3204   Thermal Zone 15,                        !- Zone Name
   3205   Outdoors,                               !- Outside Boundary Condition
   3206   ,                                       !- Outside Boundary Condition Object
   3207   SunExposed,                             !- Sun Exposure
   3208   WindExposed,                            !- Wind Exposure
   3209   ,                                       !- View Factor to Ground
   3210   ,                                       !- Number of Vertices
   3211   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   3212   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   3213   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   3214   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3215 
   3216 BuildingSurface:Detailed,
   3217   Surface 69,                             !- Name
   3218   Wall,                                   !- Surface Type
   3219   000_Interior Wall,                      !- Construction Name
   3220   Thermal Zone 15,                        !- Zone Name
   3221   Surface,                                !- Outside Boundary Condition
   3222   Surface 77,                             !- Outside Boundary Condition Object
   3223   NoSun,                                  !- Sun Exposure
   3224   NoWind,                                 !- Wind Exposure
   3225   ,                                       !- View Factor to Ground
   3226   ,                                       !- Number of Vertices
   3227   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   3228   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   3229   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3230   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3231 
   3232 BuildingSurface:Detailed,
   3233   Surface 71,                             !- Name
   3234   Wall,                                   !- Surface Type
   3235   000_Interior Wall,                      !- Construction Name
   3236   Thermal Zone 15,                        !- Zone Name
   3237   Surface,                                !- Outside Boundary Condition
   3238   Surface 63,                             !- Outside Boundary Condition Object
   3239   NoSun,                                  !- Sun Exposure
   3240   NoWind,                                 !- Wind Exposure
   3241   ,                                       !- View Factor to Ground
   3242   ,                                       !- Number of Vertices
   3243   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3244   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3245   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   3246   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   3247 
   3248 BuildingSurface:Detailed,
   3249   Surface 70,                             !- Name
   3250   Wall,                                   !- Surface Type
   3251   000_Interior Wall,                      !- Construction Name
   3252   Thermal Zone 15,                        !- Zone Name
   3253   Surface,                                !- Outside Boundary Condition
   3254   Surface 87,                             !- Outside Boundary Condition Object
   3255   NoSun,                                  !- Sun Exposure
   3256   NoWind,                                 !- Wind Exposure
   3257   ,                                       !- View Factor to Ground
   3258   ,                                       !- Number of Vertices
   3259   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   3260   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   3261   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   3262   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   3263 
   3264 BuildingSurface:Detailed,
   3265   Surface 67,                             !- Name
   3266   Floor,                                  !- Surface Type
   3267   000_Interior Floor,                     !- Construction Name
   3268   Thermal Zone 15,                        !- Zone Name
   3269   Surface,                                !- Outside Boundary Condition
   3270   Surface 42,                             !- Outside Boundary Condition Object
   3271   NoSun,                                  !- Sun Exposure
   3272   NoWind,                                 !- Wind Exposure
   3273   ,                                       !- View Factor to Ground
   3274   ,                                       !- Number of Vertices
   3275   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3276   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3277   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   3278   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   3279 
   3280 BuildingSurface:Detailed,
   3281   Surface 68,                             !- Name
   3282   Wall,                                   !- Surface Type
   3283   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3284   Thermal Zone 15,                        !- Zone Name
   3285   Outdoors,                               !- Outside Boundary Condition
   3286   ,                                       !- Outside Boundary Condition Object
   3287   SunExposed,                             !- Sun Exposure
   3288   WindExposed,                            !- Wind Exposure
   3289   ,                                       !- View Factor to Ground
   3290   ,                                       !- Number of Vertices
   3291   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3292   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3293   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3294   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3295 
   3296 FenestrationSurface:Detailed,
   3297   Sub Surface 6,                          !- Name
   3298   Window,                                 !- Surface Type
   3299   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3300   Surface 68,                             !- Building Surface Name
   3301   ,                                       !- Outside Boundary Condition Object
   3302   ,                                       !- View Factor to Ground
   3303   ,                                       !- Shading Control Name
   3304   ,                                       !- Frame and Divider Name
   3305   ,                                       !- Multiplier
   3306   ,                                       !- Number of Vertices
   3307   12.7859883008419, 3, 2.60515716789554,  !- X,Y,Z Vertex 1 {m}
   3308   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   3309   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3310   -2.9746, 3, 2.60515716789554;           !- X,Y,Z Vertex 4 {m}
   3311 
   3312 ZoneControl:Thermostat,
   3313   Thermal Zone 15 Thermostat,             !- Name
   3314   Thermal Zone 15,                        !- Zone or ZoneList Name
   3315   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   3316   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3317   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3318 
   3319 Schedule:Compact,
   3320   Thermal Zone 15 Thermostat Schedule,    !- Name
   3321   ,                                       !- Schedule Type Limits Name
   3322   Through: 12/31,                         !- Field 1
   3323   For: AllDays,                           !- Field 2
   3324   Until: 24:00,                           !- Field 3
   3325   4;                                      !- Field 4
   3326 
   3327 ThermostatSetpoint:DualSetpoint,
   3328   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3329   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3330   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3331 
   3332 ZoneHVAC:EquipmentConnections,
   3333   Thermal Zone 15,                        !- Zone Name
   3334   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   3335   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   3336   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3337   Node 15,                                !- Zone Air Node Name
   3338   Node 88;                                !- Zone Return Air Node Name
   3339 
   3340 NodeList,
   3341   Port List 29,                           !- Name
   3342   Node 87;                                !- Node Name 1
   3343 
   3344 ZoneHVAC:EquipmentList,
   3345   Zone HVAC Equipment List 15,            !- Name
   3346   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3347   ZoneHVAC:AirDistributionUnit {cb732063-3745-4985-94cf-31f876deb10e}, !- Zone Equipment Name 1
   3348   1,                                      !- Zone Equipment Cooling Sequence 1
   3349   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3350 
   3351 Sizing:Zone,
   3352   Thermal Zone 15,                        !- Zone or ZoneList Name
   3353   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3354   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3355   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3356   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3357   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3358   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3359   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3360   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3361   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3362   ,                                       !- Zone Heating Sizing Factor
   3363   ,                                       !- Zone Cooling Sizing Factor
   3364   DesignDay,                              !- Cooling Design Air Flow Method
   3365   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3366   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3367   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3368   0,                                      !- Cooling Minimum Air Flow Fraction
   3369   DesignDay,                              !- Heating Design Air Flow Method
   3370   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3371   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3372   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3373   0.3;                                    !- Heating Maximum Air Flow Fraction
   3374 
   3375 DesignSpecification:ZoneAirDistribution,
   3376   {75f72f33-92f5-4fd0-a749-464b034adb56}, !- Name
   3377   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3378   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3379 
   3380 DesignSpecification:OutdoorAir,
   3381   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   3382   Sum,                                    !- Outdoor Air Method
   3383   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3384   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3385   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3386   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3387 
   3388 Zone,
   3389   Thermal Zone 14,                        !- Name
   3390   -0,                                     !- Direction of Relative North {deg}
   3391   3,                                      !- X Origin {m}
   3392   3,                                      !- Y Origin {m}
   3393   8,                                      !- Z Origin {m}
   3394   ,                                       !- Type
   3395   ,                                       !- Multiplier
   3396   ,                                       !- Ceiling Height {m}
   3397   ,                                       !- Volume {m3}
   3398   ,                                       !- Floor Area {m2}
   3399   ,                                       !- Zone Inside Convection Algorithm
   3400   ;                                       !- Zone Outside Convection Algorithm
   3401 
   3402 BuildingSurface:Detailed,
   3403   Surface 86,                             !- Name
   3404   Wall,                                   !- Surface Type
   3405   000_Interior Wall,                      !- Construction Name
   3406   Thermal Zone 14,                        !- Zone Name
   3407   Surface,                                !- Outside Boundary Condition
   3408   Surface 64,                             !- Outside Boundary Condition Object
   3409   NoSun,                                  !- Sun Exposure
   3410   NoWind,                                 !- Wind Exposure
   3411   ,                                       !- View Factor to Ground
   3412   ,                                       !- Number of Vertices
   3413   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   3414   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   3415   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3416   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3417 
   3418 BuildingSurface:Detailed,
   3419   Surface 90,                             !- Name
   3420   Roof,                                   !- Surface Type
   3421   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3422   Thermal Zone 14,                        !- Zone Name
   3423   Outdoors,                               !- Outside Boundary Condition
   3424   ,                                       !- Outside Boundary Condition Object
   3425   SunExposed,                             !- Sun Exposure
   3426   WindExposed,                            !- Wind Exposure
   3427   ,                                       !- View Factor to Ground
   3428   ,                                       !- Number of Vertices
   3429   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   3430   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   3431   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   3432   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3433 
   3434 BuildingSurface:Detailed,
   3435   Surface 89,                             !- Name
   3436   Wall,                                   !- Surface Type
   3437   000_Interior Wall,                      !- Construction Name
   3438   Thermal Zone 14,                        !- Zone Name
   3439   Surface,                                !- Outside Boundary Condition
   3440   Surface 82,                             !- Outside Boundary Condition Object
   3441   NoSun,                                  !- Sun Exposure
   3442   NoWind,                                 !- Wind Exposure
   3443   ,                                       !- View Factor to Ground
   3444   ,                                       !- Number of Vertices
   3445   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3446   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3447   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   3448   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   3449 
   3450 BuildingSurface:Detailed,
   3451   Surface 85,                             !- Name
   3452   Floor,                                  !- Surface Type
   3453   000_Interior Floor,                     !- Construction Name
   3454   Thermal Zone 14,                        !- Zone Name
   3455   Surface,                                !- Outside Boundary Condition
   3456   Surface 60,                             !- Outside Boundary Condition Object
   3457   NoSun,                                  !- Sun Exposure
   3458   NoWind,                                 !- Wind Exposure
   3459   ,                                       !- View Factor to Ground
   3460   ,                                       !- Number of Vertices
   3461   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3462   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   3463   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   3464   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   3465 
   3466 BuildingSurface:Detailed,
   3467   Surface 87,                             !- Name
   3468   Wall,                                   !- Surface Type
   3469   000_Interior Wall,                      !- Construction Name
   3470   Thermal Zone 14,                        !- Zone Name
   3471   Surface,                                !- Outside Boundary Condition
   3472   Surface 70,                             !- Outside Boundary Condition Object
   3473   NoSun,                                  !- Sun Exposure
   3474   NoWind,                                 !- Wind Exposure
   3475   ,                                       !- View Factor to Ground
   3476   ,                                       !- Number of Vertices
   3477   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   3478   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   3479   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   3480   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   3481 
   3482 BuildingSurface:Detailed,
   3483   Surface 88,                             !- Name
   3484   Wall,                                   !- Surface Type
   3485   000_Interior Wall,                      !- Construction Name
   3486   Thermal Zone 14,                        !- Zone Name
   3487   Surface,                                !- Outside Boundary Condition
   3488   Surface 76,                             !- Outside Boundary Condition Object
   3489   NoSun,                                  !- Sun Exposure
   3490   NoWind,                                 !- Wind Exposure
   3491   ,                                       !- View Factor to Ground
   3492   ,                                       !- Number of Vertices
   3493   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   3494   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   3495   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   3496   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   3497 
   3498 ZoneControl:Thermostat,
   3499   Thermal Zone 14 Thermostat,             !- Name
   3500   Thermal Zone 14,                        !- Zone or ZoneList Name
   3501   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   3502   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3503   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3504 
   3505 Schedule:Compact,
   3506   Thermal Zone 14 Thermostat Schedule,    !- Name
   3507   ,                                       !- Schedule Type Limits Name
   3508   Through: 12/31,                         !- Field 1
   3509   For: AllDays,                           !- Field 2
   3510   Until: 24:00,                           !- Field 3
   3511   4;                                      !- Field 4
   3512 
   3513 ZoneHVAC:EquipmentConnections,
   3514   Thermal Zone 14,                        !- Zone Name
   3515   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   3516   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   3517   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3518   Node 14,                                !- Zone Air Node Name
   3519   Node 48;                                !- Zone Return Air Node Name
   3520 
   3521 NodeList,
   3522   Port List 27,                           !- Name
   3523   Node 47;                                !- Node Name 1
   3524 
   3525 ZoneHVAC:EquipmentList,
   3526   Zone HVAC Equipment List 14,            !- Name
   3527   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3528   ZoneHVAC:AirDistributionUnit {310c5ec7-1f90-4114-8697-425f1f698b13}, !- Zone Equipment Name 1
   3529   1,                                      !- Zone Equipment Cooling Sequence 1
   3530   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3531 
   3532 Sizing:Zone,
   3533   Thermal Zone 14,                        !- Zone or ZoneList Name
   3534   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3535   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3536   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3537   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3538   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3539   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3540   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3541   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3542   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3543   ,                                       !- Zone Heating Sizing Factor
   3544   ,                                       !- Zone Cooling Sizing Factor
   3545   DesignDay,                              !- Cooling Design Air Flow Method
   3546   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3547   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3548   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3549   0,                                      !- Cooling Minimum Air Flow Fraction
   3550   DesignDay,                              !- Heating Design Air Flow Method
   3551   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3552   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3553   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3554   0.3;                                    !- Heating Maximum Air Flow Fraction
   3555 
   3556 DesignSpecification:ZoneAirDistribution,
   3557   {a87a73e0-08c2-47e0-89fe-f1070799880d}, !- Name
   3558   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3559   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3560 
   3561 Zone,
   3562   Thermal Zone 2,                         !- Name
   3563   -0,                                     !- Direction of Relative North {deg}
   3564   3,                                      !- X Origin {m}
   3565   3,                                      !- Y Origin {m}
   3566   0,                                      !- Z Origin {m}
   3567   ,                                       !- Type
   3568   ,                                       !- Multiplier
   3569   ,                                       !- Ceiling Height {m}
   3570   ,                                       !- Volume {m3}
   3571   ,                                       !- Floor Area {m2}
   3572   ,                                       !- Zone Inside Convection Algorithm
   3573   ;                                       !- Zone Outside Convection Algorithm
   3574 
   3575 BuildingSurface:Detailed,
   3576   Surface 28,                             !- Name
   3577   Wall,                                   !- Surface Type
   3578   000_Interior Wall,                      !- Construction Name
   3579   Thermal Zone 2,                         !- Zone Name
   3580   Surface,                                !- Outside Boundary Condition
   3581   Surface 16,                             !- Outside Boundary Condition Object
   3582   NoSun,                                  !- Sun Exposure
   3583   NoWind,                                 !- Wind Exposure
   3584   ,                                       !- View Factor to Ground
   3585   ,                                       !- Number of Vertices
   3586   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   3587   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   3588   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   3589   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   3590 
   3591 BuildingSurface:Detailed,
   3592   Surface 30,                             !- Name
   3593   Ceiling,                                !- Surface Type
   3594   000_Interior Ceiling,                   !- Construction Name
   3595   Thermal Zone 2,                         !- Zone Name
   3596   Surface,                                !- Outside Boundary Condition
   3597   Surface 55,                             !- Outside Boundary Condition Object
   3598   NoSun,                                  !- Sun Exposure
   3599   NoWind,                                 !- Wind Exposure
   3600   ,                                       !- View Factor to Ground
   3601   ,                                       !- Number of Vertices
   3602   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   3603   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   3604   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   3605   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3606 
   3607 BuildingSurface:Detailed,
   3608   Surface 25,                             !- Name
   3609   Floor,                                  !- Surface Type
   3610   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3611   Thermal Zone 2,                         !- Zone Name
   3612   Ground,                                 !- Outside Boundary Condition
   3613   ,                                       !- Outside Boundary Condition Object
   3614   NoSun,                                  !- Sun Exposure
   3615   NoWind,                                 !- Wind Exposure
   3616   ,                                       !- View Factor to Ground
   3617   ,                                       !- Number of Vertices
   3618   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3619   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   3620   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   3621   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   3622 
   3623 BuildingSurface:Detailed,
   3624   Surface 26,                             !- Name
   3625   Wall,                                   !- Surface Type
   3626   000_Interior Wall,                      !- Construction Name
   3627   Thermal Zone 2,                         !- Zone Name
   3628   Surface,                                !- Outside Boundary Condition
   3629   Surface 4,                              !- Outside Boundary Condition Object
   3630   NoSun,                                  !- Sun Exposure
   3631   NoWind,                                 !- Wind Exposure
   3632   ,                                       !- View Factor to Ground
   3633   ,                                       !- Number of Vertices
   3634   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   3635   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   3636   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3637   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3638 
   3639 BuildingSurface:Detailed,
   3640   Surface 27,                             !- Name
   3641   Wall,                                   !- Surface Type
   3642   000_Interior Wall,                      !- Construction Name
   3643   Thermal Zone 2,                         !- Zone Name
   3644   Surface,                                !- Outside Boundary Condition
   3645   Surface 10,                             !- Outside Boundary Condition Object
   3646   NoSun,                                  !- Sun Exposure
   3647   NoWind,                                 !- Wind Exposure
   3648   ,                                       !- View Factor to Ground
   3649   ,                                       !- Number of Vertices
   3650   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   3651   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   3652   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   3653   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   3654 
   3655 BuildingSurface:Detailed,
   3656   Surface 29,                             !- Name
   3657   Wall,                                   !- Surface Type
   3658   000_Interior Wall,                      !- Construction Name
   3659   Thermal Zone 2,                         !- Zone Name
   3660   Surface,                                !- Outside Boundary Condition
   3661   Surface 22,                             !- Outside Boundary Condition Object
   3662   NoSun,                                  !- Sun Exposure
   3663   NoWind,                                 !- Wind Exposure
   3664   ,                                       !- View Factor to Ground
   3665   ,                                       !- Number of Vertices
   3666   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3667   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3668   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   3669   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   3670 
   3671 ZoneControl:Thermostat,
   3672   Thermal Zone 2 Thermostat,              !- Name
   3673   Thermal Zone 2,                         !- Zone or ZoneList Name
   3674   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3675   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3676   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3677 
   3678 Schedule:Compact,
   3679   Thermal Zone 2 Thermostat Schedule,     !- Name
   3680   ,                                       !- Schedule Type Limits Name
   3681   Through: 12/31,                         !- Field 1
   3682   For: AllDays,                           !- Field 2
   3683   Until: 24:00,                           !- Field 3
   3684   4;                                      !- Field 4
   3685 
   3686 ZoneHVAC:EquipmentConnections,
   3687   Thermal Zone 2,                         !- Zone Name
   3688   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3689   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3690   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3691   Node 2,                                 !- Zone Air Node Name
   3692   Node 108;                               !- Zone Return Air Node Name
   3693 
   3694 NodeList,
   3695   Port List 3,                            !- Name
   3696   Node 107;                               !- Node Name 1
   3697 
   3698 ZoneHVAC:EquipmentList,
   3699   Zone HVAC Equipment List 2,             !- Name
   3700   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3701   ZoneHVAC:AirDistributionUnit {df79194a-b2a3-4f28-9c76-c9b592c6a5ce}, !- Zone Equipment Name 1
   3702   1,                                      !- Zone Equipment Cooling Sequence 1
   3703   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3704 
   3705 Sizing:Zone,
   3706   Thermal Zone 2,                         !- Zone or ZoneList Name
   3707   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3708   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3709   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3710   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3711   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3712   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3713   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3714   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3715   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3716   ,                                       !- Zone Heating Sizing Factor
   3717   ,                                       !- Zone Cooling Sizing Factor
   3718   DesignDay,                              !- Cooling Design Air Flow Method
   3719   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3720   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3721   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3722   0,                                      !- Cooling Minimum Air Flow Fraction
   3723   DesignDay,                              !- Heating Design Air Flow Method
   3724   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3725   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3726   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3727   0.3;                                    !- Heating Maximum Air Flow Fraction
   3728 
   3729 DesignSpecification:ZoneAirDistribution,
   3730   {9b6b0b63-4767-4a6a-98a6-777d4fd80b2a}, !- Name
   3731   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3732   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3733 
   3734 Zone,
   3735   Thermal Zone 9,                         !- Name
   3736   -0,                                     !- Direction of Relative North {deg}
   3737   0,                                      !- X Origin {m}
   3738   0,                                      !- Y Origin {m}
   3739   4,                                      !- Z Origin {m}
   3740   ,                                       !- Type
   3741   ,                                       !- Multiplier
   3742   ,                                       !- Ceiling Height {m}
   3743   ,                                       !- Volume {m3}
   3744   ,                                       !- Floor Area {m2}
   3745   ,                                       !- Zone Inside Convection Algorithm
   3746   ;                                       !- Zone Outside Convection Algorithm
   3747 
   3748 BuildingSurface:Detailed,
   3749   Surface 50,                             !- Name
   3750   Wall,                                   !- Surface Type
   3751   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3752   Thermal Zone 9,                         !- Zone Name
   3753   Outdoors,                               !- Outside Boundary Condition
   3754   ,                                       !- Outside Boundary Condition Object
   3755   SunExposed,                             !- Sun Exposure
   3756   WindExposed,                            !- Wind Exposure
   3757   ,                                       !- View Factor to Ground
   3758   ,                                       !- Number of Vertices
   3759   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3760   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3761   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3762   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3763 
   3764 FenestrationSurface:Detailed,
   3765   Sub Surface 3,                          !- Name
   3766   Window,                                 !- Surface Type
   3767   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3768   Surface 50,                             !- Building Surface Name
   3769   ,                                       !- Outside Boundary Condition Object
   3770   ,                                       !- View Factor to Ground
   3771   ,                                       !- Shading Control Name
   3772   ,                                       !- Frame and Divider Name
   3773   ,                                       !- Multiplier
   3774   ,                                       !- Number of Vertices
   3775   0.0254, 0, 2.60515716789554,            !- X,Y,Z Vertex 1 {m}
   3776   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3777   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3778   15.7859883008419, 0, 2.60515716789554;  !- X,Y,Z Vertex 4 {m}
   3779 
   3780 BuildingSurface:Detailed,
   3781   Surface 51,                             !- Name
   3782   Wall,                                   !- Surface Type
   3783   000_Interior Wall,                      !- Construction Name
   3784   Thermal Zone 9,                         !- Zone Name
   3785   Surface,                                !- Outside Boundary Condition
   3786   Surface 35,                             !- Outside Boundary Condition Object
   3787   NoSun,                                  !- Sun Exposure
   3788   NoWind,                                 !- Wind Exposure
   3789   ,                                       !- View Factor to Ground
   3790   ,                                       !- Number of Vertices
   3791   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3792   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3793   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3794   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3795 
   3796 BuildingSurface:Detailed,
   3797   Surface 49,                             !- Name
   3798   Floor,                                  !- Surface Type
   3799   000_Interior Floor,                     !- Construction Name
   3800   Thermal Zone 9,                         !- Zone Name
   3801   Surface,                                !- Outside Boundary Condition
   3802   Surface 24,                             !- Outside Boundary Condition Object
   3803   NoSun,                                  !- Sun Exposure
   3804   NoWind,                                 !- Wind Exposure
   3805   ,                                       !- View Factor to Ground
   3806   ,                                       !- Number of Vertices
   3807   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3808   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3809   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3810   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3811 
   3812 BuildingSurface:Detailed,
   3813   Surface 54,                             !- Name
   3814   Ceiling,                                !- Surface Type
   3815   000_Interior Ceiling,                   !- Construction Name
   3816   Thermal Zone 9,                         !- Zone Name
   3817   Surface,                                !- Outside Boundary Condition
   3818   Surface 79,                             !- Outside Boundary Condition Object
   3819   NoSun,                                  !- Sun Exposure
   3820   NoWind,                                 !- Wind Exposure
   3821   ,                                       !- View Factor to Ground
   3822   ,                                       !- Number of Vertices
   3823   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3824   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3825   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3826   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3827 
   3828 BuildingSurface:Detailed,
   3829   Surface 53,                             !- Name
   3830   Wall,                                   !- Surface Type
   3831   000_Interior Wall,                      !- Construction Name
   3832   Thermal Zone 9,                         !- Zone Name
   3833   Surface,                                !- Outside Boundary Condition
   3834   Surface 45,                             !- Outside Boundary Condition Object
   3835   NoSun,                                  !- Sun Exposure
   3836   NoWind,                                 !- Wind Exposure
   3837   ,                                       !- View Factor to Ground
   3838   ,                                       !- Number of Vertices
   3839   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3840   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3841   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3842   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3843 
   3844 BuildingSurface:Detailed,
   3845   Surface 52,                             !- Name
   3846   Wall,                                   !- Surface Type
   3847   000_Interior Wall,                      !- Construction Name
   3848   Thermal Zone 9,                         !- Zone Name
   3849   Surface,                                !- Outside Boundary Condition
   3850   Surface 59,                             !- Outside Boundary Condition Object
   3851   NoSun,                                  !- Sun Exposure
   3852   NoWind,                                 !- Wind Exposure
   3853   ,                                       !- View Factor to Ground
   3854   ,                                       !- Number of Vertices
   3855   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3856   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3857   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3858   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3859 
   3860 ZoneControl:Thermostat,
   3861   Thermal Zone 9 Thermostat,              !- Name
   3862   Thermal Zone 9,                         !- Zone or ZoneList Name
   3863   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   3864   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3865   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3866 
   3867 Schedule:Compact,
   3868   Thermal Zone 9 Thermostat Schedule,     !- Name
   3869   ,                                       !- Schedule Type Limits Name
   3870   Through: 12/31,                         !- Field 1
   3871   For: AllDays,                           !- Field 2
   3872   Until: 24:00,                           !- Field 3
   3873   4;                                      !- Field 4
   3874 
   3875 ZoneHVAC:EquipmentConnections,
   3876   Thermal Zone 9,                         !- Zone Name
   3877   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   3878   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   3879   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3880   Node 9,                                 !- Zone Air Node Name
   3881   Node 83;                                !- Zone Return Air Node Name
   3882 
   3883 NodeList,
   3884   Port List 17,                           !- Name
   3885   Node 82;                                !- Node Name 1
   3886 
   3887 ZoneHVAC:EquipmentList,
   3888   Zone HVAC Equipment List 9,             !- Name
   3889   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3890   ZoneHVAC:AirDistributionUnit {5735b4f5-950e-4f11-b66a-81e3fb3a7f0d}, !- Zone Equipment Name 1
   3891   1,                                      !- Zone Equipment Cooling Sequence 1
   3892   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3893 
   3894 Sizing:Zone,
   3895   Thermal Zone 9,                         !- Zone or ZoneList Name
   3896   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3897   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3898   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3899   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3900   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3901   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3902   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3903   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3904   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3905   ,                                       !- Zone Heating Sizing Factor
   3906   ,                                       !- Zone Cooling Sizing Factor
   3907   DesignDay,                              !- Cooling Design Air Flow Method
   3908   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3909   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3910   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3911   0,                                      !- Cooling Minimum Air Flow Fraction
   3912   DesignDay,                              !- Heating Design Air Flow Method
   3913   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3914   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3915   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3916   0.3;                                    !- Heating Maximum Air Flow Fraction
   3917 
   3918 DesignSpecification:ZoneAirDistribution,
   3919   {b2fac12e-8b09-42ef-b273-de983f233f12}, !- Name
   3920   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3921   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3922 
   3923 Zone,
   3924   Thermal Zone 7,                         !- Name
   3925   -0,                                     !- Direction of Relative North {deg}
   3926   0,                                      !- X Origin {m}
   3927   0,                                      !- Y Origin {m}
   3928   0,                                      !- Z Origin {m}
   3929   ,                                       !- Type
   3930   ,                                       !- Multiplier
   3931   ,                                       !- Ceiling Height {m}
   3932   ,                                       !- Volume {m3}
   3933   ,                                       !- Floor Area {m2}
   3934   ,                                       !- Zone Inside Convection Algorithm
   3935   ;                                       !- Zone Outside Convection Algorithm
   3936 
   3937 BuildingSurface:Detailed,
   3938   Surface 4,                              !- Name
   3939   Wall,                                   !- Surface Type
   3940   000_Interior Wall,                      !- Construction Name
   3941   Thermal Zone 7,                         !- Zone Name
   3942   Surface,                                !- Outside Boundary Condition
   3943   Surface 26,                             !- Outside Boundary Condition Object
   3944   NoSun,                                  !- Sun Exposure
   3945   NoWind,                                 !- Wind Exposure
   3946   ,                                       !- View Factor to Ground
   3947   ,                                       !- Number of Vertices
   3948   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3949   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3950   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   3951   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   3952 
   3953 BuildingSurface:Detailed,
   3954   Surface 6,                              !- Name
   3955   Ceiling,                                !- Surface Type
   3956   000_Interior Ceiling,                   !- Construction Name
   3957   Thermal Zone 7,                         !- Zone Name
   3958   Surface,                                !- Outside Boundary Condition
   3959   Surface 31,                             !- Outside Boundary Condition Object
   3960   NoSun,                                  !- Sun Exposure
   3961   NoWind,                                 !- Wind Exposure
   3962   ,                                       !- View Factor to Ground
   3963   ,                                       !- Number of Vertices
   3964   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3965   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   3966   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   3967   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3968 
   3969 BuildingSurface:Detailed,
   3970   Surface 3,                              !- Name
   3971   Wall,                                   !- Surface Type
   3972   000_Interior Wall,                      !- Construction Name
   3973   Thermal Zone 7,                         !- Zone Name
   3974   Surface,                                !- Outside Boundary Condition
   3975   Surface 11,                             !- Outside Boundary Condition Object
   3976   NoSun,                                  !- Sun Exposure
   3977   NoWind,                                 !- Wind Exposure
   3978   ,                                       !- View Factor to Ground
   3979   ,                                       !- Number of Vertices
   3980   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   3981   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   3982   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   3983   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   3984 
   3985 BuildingSurface:Detailed,
   3986   Surface 2,                              !- Name
   3987   Wall,                                   !- Surface Type
   3988   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3989   Thermal Zone 7,                         !- Zone Name
   3990   Outdoors,                               !- Outside Boundary Condition
   3991   ,                                       !- Outside Boundary Condition Object
   3992   SunExposed,                             !- Sun Exposure
   3993   WindExposed,                            !- Wind Exposure
   3994   ,                                       !- View Factor to Ground
   3995   ,                                       !- Number of Vertices
   3996   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   3997   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   3998   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3999   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4000 
   4001 FenestrationSurface:Detailed,
   4002   Sub Surface 5,                          !- Name
   4003   Window,                                 !- Surface Type
   4004   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4005   Surface 2,                              !- Building Surface Name
   4006   ,                                       !- Outside Boundary Condition Object
   4007   ,                                       !- View Factor to Ground
   4008   ,                                       !- Shading Control Name
   4009   ,                                       !- Frame and Divider Name
   4010   ,                                       !- Multiplier
   4011   ,                                       !- Number of Vertices
   4012   0, 15.7859883008419, 2.60515716789554,  !- X,Y,Z Vertex 1 {m}
   4013   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   4014   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4015   0, 0.0254000000000012, 2.60515716789554; !- X,Y,Z Vertex 4 {m}
   4016 
   4017 BuildingSurface:Detailed,
   4018   Surface 5,                              !- Name
   4019   Wall,                                   !- Surface Type
   4020   000_Interior Wall,                      !- Construction Name
   4021   Thermal Zone 7,                         !- Zone Name
   4022   Surface,                                !- Outside Boundary Condition
   4023   Surface 21,                             !- Outside Boundary Condition Object
   4024   NoSun,                                  !- Sun Exposure
   4025   NoWind,                                 !- Wind Exposure
   4026   ,                                       !- View Factor to Ground
   4027   ,                                       !- Number of Vertices
   4028   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4029   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4030   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4031   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4032 
   4033 BuildingSurface:Detailed,
   4034   Surface 1,                              !- Name
   4035   Floor,                                  !- Surface Type
   4036   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4037   Thermal Zone 7,                         !- Zone Name
   4038   Ground,                                 !- Outside Boundary Condition
   4039   ,                                       !- Outside Boundary Condition Object
   4040   NoSun,                                  !- Sun Exposure
   4041   NoWind,                                 !- Wind Exposure
   4042   ,                                       !- View Factor to Ground
   4043   ,                                       !- Number of Vertices
   4044   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4045   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4046   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4047   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4048 
   4049 ZoneControl:Thermostat,
   4050   Thermal Zone 7 Thermostat,              !- Name
   4051   Thermal Zone 7,                         !- Zone or ZoneList Name
   4052   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   4053   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4054   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4055 
   4056 Schedule:Compact,
   4057   Thermal Zone 7 Thermostat Schedule,     !- Name
   4058   ,                                       !- Schedule Type Limits Name
   4059   Through: 12/31,                         !- Field 1
   4060   For: AllDays,                           !- Field 2
   4061   Until: 24:00,                           !- Field 3
   4062   4;                                      !- Field 4
   4063 
   4064 ZoneHVAC:EquipmentConnections,
   4065   Thermal Zone 7,                         !- Zone Name
   4066   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   4067   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   4068   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4069   Node 7,                                 !- Zone Air Node Name
   4070   Node 78;                                !- Zone Return Air Node Name
   4071 
   4072 NodeList,
   4073   Port List 13,                           !- Name
   4074   Node 77;                                !- Node Name 1
   4075 
   4076 ZoneHVAC:EquipmentList,
   4077   Zone HVAC Equipment List 7,             !- Name
   4078   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4079   ZoneHVAC:AirDistributionUnit {9bafca39-b146-43f4-8370-b9783e773952}, !- Zone Equipment Name 1
   4080   1,                                      !- Zone Equipment Cooling Sequence 1
   4081   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4082 
   4083 Sizing:Zone,
   4084   Thermal Zone 7,                         !- Zone or ZoneList Name
   4085   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4086   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4087   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4088   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4089   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4090   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4091   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4092   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4093   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4094   ,                                       !- Zone Heating Sizing Factor
   4095   ,                                       !- Zone Cooling Sizing Factor
   4096   DesignDay,                              !- Cooling Design Air Flow Method
   4097   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4098   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4099   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4100   0,                                      !- Cooling Minimum Air Flow Fraction
   4101   DesignDay,                              !- Heating Design Air Flow Method
   4102   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4103   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4104   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4105   0.3;                                    !- Heating Maximum Air Flow Fraction
   4106 
   4107 DesignSpecification:ZoneAirDistribution,
   4108   {839625d9-3387-467a-9ab4-4b7b909e1a5f}, !- Name
   4109   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4110   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4111 
   4112 Zone,
   4113   Thermal Zone 3,                         !- Name
   4114   -0,                                     !- Direction of Relative North {deg}
   4115   0,                                      !- X Origin {m}
   4116   0,                                      !- Y Origin {m}
   4117   8,                                      !- Z Origin {m}
   4118   ,                                       !- Type
   4119   ,                                       !- Multiplier
   4120   ,                                       !- Ceiling Height {m}
   4121   ,                                       !- Volume {m3}
   4122   ,                                       !- Floor Area {m2}
   4123   ,                                       !- Zone Inside Convection Algorithm
   4124   ;                                       !- Zone Outside Convection Algorithm
   4125 
   4126 BuildingSurface:Detailed,
   4127   Surface 66,                             !- Name
   4128   Roof,                                   !- Surface Type
   4129   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4130   Thermal Zone 3,                         !- Zone Name
   4131   Outdoors,                               !- Outside Boundary Condition
   4132   ,                                       !- Outside Boundary Condition Object
   4133   SunExposed,                             !- Sun Exposure
   4134   WindExposed,                            !- Wind Exposure
   4135   ,                                       !- View Factor to Ground
   4136   ,                                       !- Number of Vertices
   4137   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4138   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   4139   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   4140   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4141 
   4142 BuildingSurface:Detailed,
   4143   Surface 65,                             !- Name
   4144   Wall,                                   !- Surface Type
   4145   000_Interior Wall,                      !- Construction Name
   4146   Thermal Zone 3,                         !- Zone Name
   4147   Surface,                                !- Outside Boundary Condition
   4148   Surface 81,                             !- Outside Boundary Condition Object
   4149   NoSun,                                  !- Sun Exposure
   4150   NoWind,                                 !- Wind Exposure
   4151   ,                                       !- View Factor to Ground
   4152   ,                                       !- Number of Vertices
   4153   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4154   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4155   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4156   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4157 
   4158 BuildingSurface:Detailed,
   4159   Surface 62,                             !- Name
   4160   Wall,                                   !- Surface Type
   4161   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4162   Thermal Zone 3,                         !- Zone Name
   4163   Outdoors,                               !- Outside Boundary Condition
   4164   ,                                       !- Outside Boundary Condition Object
   4165   SunExposed,                             !- Sun Exposure
   4166   WindExposed,                            !- Wind Exposure
   4167   ,                                       !- View Factor to Ground
   4168   ,                                       !- Number of Vertices
   4169   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4170   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4171   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4172   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4173 
   4174 FenestrationSurface:Detailed,
   4175   Sub Surface 7,                          !- Name
   4176   Window,                                 !- Surface Type
   4177   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4178   Surface 62,                             !- Building Surface Name
   4179   ,                                       !- Outside Boundary Condition Object
   4180   ,                                       !- View Factor to Ground
   4181   ,                                       !- Shading Control Name
   4182   ,                                       !- Frame and Divider Name
   4183   ,                                       !- Multiplier
   4184   ,                                       !- Number of Vertices
   4185   0, 15.7859883008419, 2.60515716789554,  !- X,Y,Z Vertex 1 {m}
   4186   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   4187   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4188   0, 0.0254000000000012, 2.60515716789554; !- X,Y,Z Vertex 4 {m}
   4189 
   4190 BuildingSurface:Detailed,
   4191   Surface 61,                             !- Name
   4192   Floor,                                  !- Surface Type
   4193   000_Interior Floor,                     !- Construction Name
   4194   Thermal Zone 3,                         !- Zone Name
   4195   Surface,                                !- Outside Boundary Condition
   4196   Surface 36,                             !- Outside Boundary Condition Object
   4197   NoSun,                                  !- Sun Exposure
   4198   NoWind,                                 !- Wind Exposure
   4199   ,                                       !- View Factor to Ground
   4200   ,                                       !- Number of Vertices
   4201   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4202   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4203   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4204   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4205 
   4206 BuildingSurface:Detailed,
   4207   Surface 64,                             !- Name
   4208   Wall,                                   !- Surface Type
   4209   000_Interior Wall,                      !- Construction Name
   4210   Thermal Zone 3,                         !- Zone Name
   4211   Surface,                                !- Outside Boundary Condition
   4212   Surface 86,                             !- Outside Boundary Condition Object
   4213   NoSun,                                  !- Sun Exposure
   4214   NoWind,                                 !- Wind Exposure
   4215   ,                                       !- View Factor to Ground
   4216   ,                                       !- Number of Vertices
   4217   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4218   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4219   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4220   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4221 
   4222 BuildingSurface:Detailed,
   4223   Surface 63,                             !- Name
   4224   Wall,                                   !- Surface Type
   4225   000_Interior Wall,                      !- Construction Name
   4226   Thermal Zone 3,                         !- Zone Name
   4227   Surface,                                !- Outside Boundary Condition
   4228   Surface 71,                             !- Outside Boundary Condition Object
   4229   NoSun,                                  !- Sun Exposure
   4230   NoWind,                                 !- Wind Exposure
   4231   ,                                       !- View Factor to Ground
   4232   ,                                       !- Number of Vertices
   4233   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4234   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4235   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4236   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4237 
   4238 ZoneControl:Thermostat,
   4239   Thermal Zone 3 Thermostat,              !- Name
   4240   Thermal Zone 3,                         !- Zone or ZoneList Name
   4241   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   4242   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4243   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4244 
   4245 Schedule:Compact,
   4246   Thermal Zone 3 Thermostat Schedule,     !- Name
   4247   ,                                       !- Schedule Type Limits Name
   4248   Through: 12/31,                         !- Field 1
   4249   For: AllDays,                           !- Field 2
   4250   Until: 24:00,                           !- Field 3
   4251   4;                                      !- Field 4
   4252 
   4253 ZoneHVAC:EquipmentConnections,
   4254   Thermal Zone 3,                         !- Zone Name
   4255   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   4256   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   4257   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4258   Node 3,                                 !- Zone Air Node Name
   4259   Node 68;                                !- Zone Return Air Node Name
   4260 
   4261 NodeList,
   4262   Port List 5,                            !- Name
   4263   Node 67;                                !- Node Name 1
   4264 
   4265 ZoneHVAC:EquipmentList,
   4266   Zone HVAC Equipment List 3,             !- Name
   4267   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4268   ZoneHVAC:AirDistributionUnit {a322bde0-52f0-4378-b830-473e33485b91}, !- Zone Equipment Name 1
   4269   1,                                      !- Zone Equipment Cooling Sequence 1
   4270   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4271 
   4272 Sizing:Zone,
   4273   Thermal Zone 3,                         !- Zone or ZoneList Name
   4274   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4275   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4276   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4277   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4278   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4279   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4280   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4281   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4282   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4283   ,                                       !- Zone Heating Sizing Factor
   4284   ,                                       !- Zone Cooling Sizing Factor
   4285   DesignDay,                              !- Cooling Design Air Flow Method
   4286   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4287   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4288   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4289   0,                                      !- Cooling Minimum Air Flow Fraction
   4290   DesignDay,                              !- Heating Design Air Flow Method
   4291   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4292   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4293   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4294   0.3;                                    !- Heating Maximum Air Flow Fraction
   4295 
   4296 DesignSpecification:ZoneAirDistribution,
   4297   {e2070812-6790-47c7-9073-e430ce2b2b5a}, !- Name
   4298   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4299   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4300 
   4301 Zone,
   4302   Thermal Zone 11,                        !- Name
   4303   -0,                                     !- Direction of Relative North {deg}
   4304   12.8113883008419,                       !- X Origin {m}
   4305   3,                                      !- Y Origin {m}
   4306   8,                                      !- Z Origin {m}
   4307   ,                                       !- Type
   4308   ,                                       !- Multiplier
   4309   ,                                       !- Ceiling Height {m}
   4310   ,                                       !- Volume {m3}
   4311   ,                                       !- Floor Area {m2}
   4312   ,                                       !- Zone Inside Convection Algorithm
   4313   ;                                       !- Zone Outside Convection Algorithm
   4314 
   4315 BuildingSurface:Detailed,
   4316   Surface 77,                             !- Name
   4317   Wall,                                   !- Surface Type
   4318   000_Interior Wall,                      !- Construction Name
   4319   Thermal Zone 11,                        !- Zone Name
   4320   Surface,                                !- Outside Boundary Condition
   4321   Surface 69,                             !- Outside Boundary Condition Object
   4322   NoSun,                                  !- Sun Exposure
   4323   NoWind,                                 !- Wind Exposure
   4324   ,                                       !- View Factor to Ground
   4325   ,                                       !- Number of Vertices
   4326   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4327   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4328   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   4329   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   4330 
   4331 BuildingSurface:Detailed,
   4332   Surface 74,                             !- Name
   4333   Wall,                                   !- Surface Type
   4334   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4335   Thermal Zone 11,                        !- Zone Name
   4336   Outdoors,                               !- Outside Boundary Condition
   4337   ,                                       !- Outside Boundary Condition Object
   4338   SunExposed,                             !- Sun Exposure
   4339   WindExposed,                            !- Wind Exposure
   4340   ,                                       !- View Factor to Ground
   4341   ,                                       !- Number of Vertices
   4342   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   4343   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4344   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4345   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4346 
   4347 FenestrationSurface:Detailed,
   4348   Sub Surface 4,                          !- Name
   4349   Window,                                 !- Surface Type
   4350   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4351   Surface 74,                             !- Building Surface Name
   4352   ,                                       !- Outside Boundary Condition Object
   4353   ,                                       !- View Factor to Ground
   4354   ,                                       !- Shading Control Name
   4355   ,                                       !- Frame and Divider Name
   4356   ,                                       !- Multiplier
   4357   ,                                       !- Number of Vertices
   4358   3, -2.9746, 2.60515716789554,           !- X,Y,Z Vertex 1 {m}
   4359   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   4360   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   4361   3, 12.7859883008419, 2.60515716789554;  !- X,Y,Z Vertex 4 {m}
   4362 
   4363 BuildingSurface:Detailed,
   4364   Surface 78,                             !- Name
   4365   Roof,                                   !- Surface Type
   4366   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4367   Thermal Zone 11,                        !- Zone Name
   4368   Outdoors,                               !- Outside Boundary Condition
   4369   ,                                       !- Outside Boundary Condition Object
   4370   SunExposed,                             !- Sun Exposure
   4371   WindExposed,                            !- Wind Exposure
   4372   ,                                       !- View Factor to Ground
   4373   ,                                       !- Number of Vertices
   4374   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   4375   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   4376   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   4377   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4378 
   4379 BuildingSurface:Detailed,
   4380   Surface 75,                             !- Name
   4381   Wall,                                   !- Surface Type
   4382   000_Interior Wall,                      !- Construction Name
   4383   Thermal Zone 11,                        !- Zone Name
   4384   Surface,                                !- Outside Boundary Condition
   4385   Surface 83,                             !- Outside Boundary Condition Object
   4386   NoSun,                                  !- Sun Exposure
   4387   NoWind,                                 !- Wind Exposure
   4388   ,                                       !- View Factor to Ground
   4389   ,                                       !- Number of Vertices
   4390   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   4391   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   4392   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   4393   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   4394 
   4395 BuildingSurface:Detailed,
   4396   Surface 73,                             !- Name
   4397   Floor,                                  !- Surface Type
   4398   000_Interior Floor,                     !- Construction Name
   4399   Thermal Zone 11,                        !- Zone Name
   4400   Surface,                                !- Outside Boundary Condition
   4401   Surface 48,                             !- Outside Boundary Condition Object
   4402   NoSun,                                  !- Sun Exposure
   4403   NoWind,                                 !- Wind Exposure
   4404   ,                                       !- View Factor to Ground
   4405   ,                                       !- Number of Vertices
   4406   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   4407   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4408   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4409   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   4410 
   4411 BuildingSurface:Detailed,
   4412   Surface 76,                             !- Name
   4413   Wall,                                   !- Surface Type
   4414   000_Interior Wall,                      !- Construction Name
   4415   Thermal Zone 11,                        !- Zone Name
   4416   Surface,                                !- Outside Boundary Condition
   4417   Surface 88,                             !- Outside Boundary Condition Object
   4418   NoSun,                                  !- Sun Exposure
   4419   NoWind,                                 !- Wind Exposure
   4420   ,                                       !- View Factor to Ground
   4421   ,                                       !- Number of Vertices
   4422   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   4423   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   4424   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4425   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   4426 
   4427 ZoneControl:Thermostat,
   4428   Thermal Zone 11 Thermostat,             !- Name
   4429   Thermal Zone 11,                        !- Zone or ZoneList Name
   4430   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   4431   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4432   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4433 
   4434 Schedule:Compact,
   4435   Thermal Zone 11 Thermostat Schedule,    !- Name
   4436   ,                                       !- Schedule Type Limits Name
   4437   Through: 12/31,                         !- Field 1
   4438   For: AllDays,                           !- Field 2
   4439   Until: 24:00,                           !- Field 3
   4440   4;                                      !- Field 4
   4441 
   4442 ZoneHVAC:EquipmentConnections,
   4443   Thermal Zone 11,                        !- Zone Name
   4444   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   4445   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   4446   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4447   Node 11,                                !- Zone Air Node Name
   4448   Node 98;                                !- Zone Return Air Node Name
   4449 
   4450 NodeList,
   4451   Port List 21,                           !- Name
   4452   Node 97;                                !- Node Name 1
   4453 
   4454 ZoneHVAC:EquipmentList,
   4455   Zone HVAC Equipment List 11,            !- Name
   4456   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4457   ZoneHVAC:AirDistributionUnit {eb85a17a-f39d-457f-8e3d-1e3e7bb1cb55}, !- Zone Equipment Name 1
   4458   1,                                      !- Zone Equipment Cooling Sequence 1
   4459   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4460 
   4461 Sizing:Zone,
   4462   Thermal Zone 11,                        !- Zone or ZoneList Name
   4463   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4464   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4465   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4466   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4467   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4468   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4469   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4470   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4471   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4472   ,                                       !- Zone Heating Sizing Factor
   4473   ,                                       !- Zone Cooling Sizing Factor
   4474   DesignDay,                              !- Cooling Design Air Flow Method
   4475   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4476   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4477   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4478   0,                                      !- Cooling Minimum Air Flow Fraction
   4479   DesignDay,                              !- Heating Design Air Flow Method
   4480   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4481   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4482   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4483   0.3;                                    !- Heating Maximum Air Flow Fraction
   4484 
   4485 DesignSpecification:ZoneAirDistribution,
   4486   {c30070fd-f13b-4cc9-a1db-863051f94459}, !- Name
   4487   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4488   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4489 
   4490 Zone,
   4491   Thermal Zone 12,                        !- Name
   4492   -0,                                     !- Direction of Relative North {deg}
   4493   0,                                      !- X Origin {m}
   4494   0,                                      !- Y Origin {m}
   4495   0,                                      !- Z Origin {m}
   4496   ,                                       !- Type
   4497   ,                                       !- Multiplier
   4498   ,                                       !- Ceiling Height {m}
   4499   ,                                       !- Volume {m3}
   4500   ,                                       !- Floor Area {m2}
   4501   ,                                       !- Zone Inside Convection Algorithm
   4502   ;                                       !- Zone Outside Convection Algorithm
   4503 
   4504 BuildingSurface:Detailed,
   4505   Surface 24,                             !- Name
   4506   Ceiling,                                !- Surface Type
   4507   000_Interior Ceiling,                   !- Construction Name
   4508   Thermal Zone 12,                        !- Zone Name
   4509   Surface,                                !- Outside Boundary Condition
   4510   Surface 49,                             !- Outside Boundary Condition Object
   4511   NoSun,                                  !- Sun Exposure
   4512   NoWind,                                 !- Wind Exposure
   4513   ,                                       !- View Factor to Ground
   4514   ,                                       !- Number of Vertices
   4515   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4516   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4517   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4518   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4519 
   4520 BuildingSurface:Detailed,
   4521   Surface 19,                             !- Name
   4522   Floor,                                  !- Surface Type
   4523   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4524   Thermal Zone 12,                        !- Zone Name
   4525   Ground,                                 !- Outside Boundary Condition
   4526   ,                                       !- Outside Boundary Condition Object
   4527   NoSun,                                  !- Sun Exposure
   4528   NoWind,                                 !- Wind Exposure
   4529   ,                                       !- View Factor to Ground
   4530   ,                                       !- Number of Vertices
   4531   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4532   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4533   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4534   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4535 
   4536 BuildingSurface:Detailed,
   4537   Surface 20,                             !- Name
   4538   Wall,                                   !- Surface Type
   4539   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4540   Thermal Zone 12,                        !- Zone Name
   4541   Outdoors,                               !- Outside Boundary Condition
   4542   ,                                       !- Outside Boundary Condition Object
   4543   SunExposed,                             !- Sun Exposure
   4544   WindExposed,                            !- Wind Exposure
   4545   ,                                       !- View Factor to Ground
   4546   ,                                       !- Number of Vertices
   4547   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4548   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4549   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4550   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4551 
   4552 FenestrationSurface:Detailed,
   4553   Sub Surface 2,                          !- Name
   4554   Window,                                 !- Surface Type
   4555   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4556   Surface 20,                             !- Building Surface Name
   4557   ,                                       !- Outside Boundary Condition Object
   4558   ,                                       !- View Factor to Ground
   4559   ,                                       !- Shading Control Name
   4560   ,                                       !- Frame and Divider Name
   4561   ,                                       !- Multiplier
   4562   ,                                       !- Number of Vertices
   4563   0.0254, 0, 2.60515716789554,            !- X,Y,Z Vertex 1 {m}
   4564   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4565   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4566   15.7859883008419, 0, 2.60515716789554;  !- X,Y,Z Vertex 4 {m}
   4567 
   4568 BuildingSurface:Detailed,
   4569   Surface 22,                             !- Name
   4570   Wall,                                   !- Surface Type
   4571   000_Interior Wall,                      !- Construction Name
   4572   Thermal Zone 12,                        !- Zone Name
   4573   Surface,                                !- Outside Boundary Condition
   4574   Surface 29,                             !- Outside Boundary Condition Object
   4575   NoSun,                                  !- Sun Exposure
   4576   NoWind,                                 !- Wind Exposure
   4577   ,                                       !- View Factor to Ground
   4578   ,                                       !- Number of Vertices
   4579   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4580   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4581   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4582   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4583 
   4584 BuildingSurface:Detailed,
   4585   Surface 21,                             !- Name
   4586   Wall,                                   !- Surface Type
   4587   000_Interior Wall,                      !- Construction Name
   4588   Thermal Zone 12,                        !- Zone Name
   4589   Surface,                                !- Outside Boundary Condition
   4590   Surface 5,                              !- Outside Boundary Condition Object
   4591   NoSun,                                  !- Sun Exposure
   4592   NoWind,                                 !- Wind Exposure
   4593   ,                                       !- View Factor to Ground
   4594   ,                                       !- Number of Vertices
   4595   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4596   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4597   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4598   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4599 
   4600 BuildingSurface:Detailed,
   4601   Surface 23,                             !- Name
   4602   Wall,                                   !- Surface Type
   4603   000_Interior Wall,                      !- Construction Name
   4604   Thermal Zone 12,                        !- Zone Name
   4605   Surface,                                !- Outside Boundary Condition
   4606   Surface 15,                             !- Outside Boundary Condition Object
   4607   NoSun,                                  !- Sun Exposure
   4608   NoWind,                                 !- Wind Exposure
   4609   ,                                       !- View Factor to Ground
   4610   ,                                       !- Number of Vertices
   4611   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4612   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4613   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4614   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4615 
   4616 ZoneControl:Thermostat,
   4617   Thermal Zone 12 Thermostat,             !- Name
   4618   Thermal Zone 12,                        !- Zone or ZoneList Name
   4619   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   4620   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4621   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4622 
   4623 Schedule:Compact,
   4624   Thermal Zone 12 Thermostat Schedule,    !- Name
   4625   ,                                       !- Schedule Type Limits Name
   4626   Through: 12/31,                         !- Field 1
   4627   For: AllDays,                           !- Field 2
   4628   Until: 24:00,                           !- Field 3
   4629   4;                                      !- Field 4
   4630 
   4631 ZoneHVAC:EquipmentConnections,
   4632   Thermal Zone 12,                        !- Zone Name
   4633   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   4634   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   4635   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4636   Node 12,                                !- Zone Air Node Name
   4637   Node 53;                                !- Zone Return Air Node Name
   4638 
   4639 NodeList,
   4640   Port List 23,                           !- Name
   4641   Node 52;                                !- Node Name 1
   4642 
   4643 ZoneHVAC:EquipmentList,
   4644   Zone HVAC Equipment List 12,            !- Name
   4645   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4646   ZoneHVAC:AirDistributionUnit {11e19aad-f87b-4afb-a85b-0ee205872dca}, !- Zone Equipment Name 1
   4647   1,                                      !- Zone Equipment Cooling Sequence 1
   4648   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4649 
   4650 Sizing:Zone,
   4651   Thermal Zone 12,                        !- Zone or ZoneList Name
   4652   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4653   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4654   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4655   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4656   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4657   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4658   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4659   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4660   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4661   ,                                       !- Zone Heating Sizing Factor
   4662   ,                                       !- Zone Cooling Sizing Factor
   4663   DesignDay,                              !- Cooling Design Air Flow Method
   4664   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4665   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4666   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4667   0,                                      !- Cooling Minimum Air Flow Fraction
   4668   DesignDay,                              !- Heating Design Air Flow Method
   4669   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4670   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4671   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4672   0.3;                                    !- Heating Maximum Air Flow Fraction
   4673 
   4674 DesignSpecification:ZoneAirDistribution,
   4675   {f35a15b6-c835-4946-967c-ce0e5c196c10}, !- Name
   4676   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4677   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4678 
   4679 Zone,
   4680   Thermal Zone 10,                        !- Name
   4681   -0,                                     !- Direction of Relative North {deg}
   4682   12.8113883008419,                       !- X Origin {m}
   4683   3,                                      !- Y Origin {m}
   4684   0,                                      !- Z Origin {m}
   4685   ,                                       !- Type
   4686   ,                                       !- Multiplier
   4687   ,                                       !- Ceiling Height {m}
   4688   ,                                       !- Volume {m3}
   4689   ,                                       !- Floor Area {m2}
   4690   ,                                       !- Zone Inside Convection Algorithm
   4691   ;                                       !- Zone Outside Convection Algorithm
   4692 
   4693 BuildingSurface:Detailed,
   4694   Surface 15,                             !- Name
   4695   Wall,                                   !- Surface Type
   4696   000_Interior Wall,                      !- Construction Name
   4697   Thermal Zone 10,                        !- Zone Name
   4698   Surface,                                !- Outside Boundary Condition
   4699   Surface 23,                             !- Outside Boundary Condition Object
   4700   NoSun,                                  !- Sun Exposure
   4701   NoWind,                                 !- Wind Exposure
   4702   ,                                       !- View Factor to Ground
   4703   ,                                       !- Number of Vertices
   4704   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   4705   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   4706   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   4707   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   4708 
   4709 BuildingSurface:Detailed,
   4710   Surface 14,                             !- Name
   4711   Wall,                                   !- Surface Type
   4712   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4713   Thermal Zone 10,                        !- Zone Name
   4714   Outdoors,                               !- Outside Boundary Condition
   4715   ,                                       !- Outside Boundary Condition Object
   4716   SunExposed,                             !- Sun Exposure
   4717   WindExposed,                            !- Wind Exposure
   4718   ,                                       !- View Factor to Ground
   4719   ,                                       !- Number of Vertices
   4720   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   4721   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4722   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4723   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4724 
   4725 FenestrationSurface:Detailed,
   4726   Sub Surface 12,                         !- Name
   4727   Window,                                 !- Surface Type
   4728   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4729   Surface 14,                             !- Building Surface Name
   4730   ,                                       !- Outside Boundary Condition Object
   4731   ,                                       !- View Factor to Ground
   4732   ,                                       !- Shading Control Name
   4733   ,                                       !- Frame and Divider Name
   4734   ,                                       !- Multiplier
   4735   ,                                       !- Number of Vertices
   4736   3, -2.9746, 2.60515716789554,           !- X,Y,Z Vertex 1 {m}
   4737   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   4738   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   4739   3, 12.7859883008419, 2.60515716789554;  !- X,Y,Z Vertex 4 {m}
   4740 
   4741 BuildingSurface:Detailed,
   4742   Surface 16,                             !- Name
   4743   Wall,                                   !- Surface Type
   4744   000_Interior Wall,                      !- Construction Name
   4745   Thermal Zone 10,                        !- Zone Name
   4746   Surface,                                !- Outside Boundary Condition
   4747   Surface 28,                             !- Outside Boundary Condition Object
   4748   NoSun,                                  !- Sun Exposure
   4749   NoWind,                                 !- Wind Exposure
   4750   ,                                       !- View Factor to Ground
   4751   ,                                       !- Number of Vertices
   4752   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   4753   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   4754   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4755   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   4756 
   4757 BuildingSurface:Detailed,
   4758   Surface 17,                             !- Name
   4759   Wall,                                   !- Surface Type
   4760   000_Interior Wall,                      !- Construction Name
   4761   Thermal Zone 10,                        !- Zone Name
   4762   Surface,                                !- Outside Boundary Condition
   4763   Surface 9,                              !- Outside Boundary Condition Object
   4764   NoSun,                                  !- Sun Exposure
   4765   NoWind,                                 !- Wind Exposure
   4766   ,                                       !- View Factor to Ground
   4767   ,                                       !- Number of Vertices
   4768   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4769   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4770   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   4771   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   4772 
   4773 BuildingSurface:Detailed,
   4774   Surface 18,                             !- Name
   4775   Ceiling,                                !- Surface Type
   4776   000_Interior Ceiling,                   !- Construction Name
   4777   Thermal Zone 10,                        !- Zone Name
   4778   Surface,                                !- Outside Boundary Condition
   4779   Surface 43,                             !- Outside Boundary Condition Object
   4780   NoSun,                                  !- Sun Exposure
   4781   NoWind,                                 !- Wind Exposure
   4782   ,                                       !- View Factor to Ground
   4783   ,                                       !- Number of Vertices
   4784   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   4785   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   4786   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   4787   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4788 
   4789 BuildingSurface:Detailed,
   4790   Surface 13,                             !- Name
   4791   Floor,                                  !- Surface Type
   4792   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4793   Thermal Zone 10,                        !- Zone Name
   4794   Ground,                                 !- Outside Boundary Condition
   4795   ,                                       !- Outside Boundary Condition Object
   4796   NoSun,                                  !- Sun Exposure
   4797   NoWind,                                 !- Wind Exposure
   4798   ,                                       !- View Factor to Ground
   4799   ,                                       !- Number of Vertices
   4800   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   4801   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   4802   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4803   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   4804 
   4805 ZoneControl:Thermostat,
   4806   Thermal Zone 10 Thermostat,             !- Name
   4807   Thermal Zone 10,                        !- Zone or ZoneList Name
   4808   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4809   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4810   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4811 
   4812 Schedule:Compact,
   4813   Thermal Zone 10 Thermostat Schedule,    !- Name
   4814   ,                                       !- Schedule Type Limits Name
   4815   Through: 12/31,                         !- Field 1
   4816   For: AllDays,                           !- Field 2
   4817   Until: 24:00,                           !- Field 3
   4818   4;                                      !- Field 4
   4819 
   4820 ZoneHVAC:EquipmentConnections,
   4821   Thermal Zone 10,                        !- Zone Name
   4822   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4823   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4824   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4825   Node 10,                                !- Zone Air Node Name
   4826   Node 73;                                !- Zone Return Air Node Name
   4827 
   4828 NodeList,
   4829   Port List 19,                           !- Name
   4830   Node 72;                                !- Node Name 1
   4831 
   4832 ZoneHVAC:EquipmentList,
   4833   Zone HVAC Equipment List 10,            !- Name
   4834   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4835   ZoneHVAC:AirDistributionUnit {eb04cdb3-705f-458f-bf2a-6247abca50bc}, !- Zone Equipment Name 1
   4836   1,                                      !- Zone Equipment Cooling Sequence 1
   4837   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4838 
   4839 Sizing:Zone,
   4840   Thermal Zone 10,                        !- Zone or ZoneList Name
   4841   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4842   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4843   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4844   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4845   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4846   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4847   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4848   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4849   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4850   ,                                       !- Zone Heating Sizing Factor
   4851   ,                                       !- Zone Cooling Sizing Factor
   4852   DesignDay,                              !- Cooling Design Air Flow Method
   4853   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4854   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4855   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4856   0,                                      !- Cooling Minimum Air Flow Fraction
   4857   DesignDay,                              !- Heating Design Air Flow Method
   4858   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4859   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4860   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4861   0.3;                                    !- Heating Maximum Air Flow Fraction
   4862 
   4863 DesignSpecification:ZoneAirDistribution,
   4864   {dd3abb21-9fdd-48c5-a86b-63bfe4706251}, !- Name
   4865   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4866   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4867 
   4868 Zone,
   4869   Thermal Zone 4,                         !- Name
   4870   -0,                                     !- Direction of Relative North {deg}
   4871   3,                                      !- X Origin {m}
   4872   3,                                      !- Y Origin {m}
   4873   4,                                      !- Z Origin {m}
   4874   ,                                       !- Type
   4875   ,                                       !- Multiplier
   4876   ,                                       !- Ceiling Height {m}
   4877   ,                                       !- Volume {m3}
   4878   ,                                       !- Floor Area {m2}
   4879   ,                                       !- Zone Inside Convection Algorithm
   4880   ;                                       !- Zone Outside Convection Algorithm
   4881 
   4882 BuildingSurface:Detailed,
   4883   Surface 56,                             !- Name
   4884   Wall,                                   !- Surface Type
   4885   000_Interior Wall,                      !- Construction Name
   4886   Thermal Zone 4,                         !- Zone Name
   4887   Surface,                                !- Outside Boundary Condition
   4888   Surface 34,                             !- Outside Boundary Condition Object
   4889   NoSun,                                  !- Sun Exposure
   4890   NoWind,                                 !- Wind Exposure
   4891   ,                                       !- View Factor to Ground
   4892   ,                                       !- Number of Vertices
   4893   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   4894   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   4895   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4896   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4897 
   4898 BuildingSurface:Detailed,
   4899   Surface 58,                             !- Name
   4900   Wall,                                   !- Surface Type
   4901   000_Interior Wall,                      !- Construction Name
   4902   Thermal Zone 4,                         !- Zone Name
   4903   Surface,                                !- Outside Boundary Condition
   4904   Surface 46,                             !- Outside Boundary Condition Object
   4905   NoSun,                                  !- Sun Exposure
   4906   NoWind,                                 !- Wind Exposure
   4907   ,                                       !- View Factor to Ground
   4908   ,                                       !- Number of Vertices
   4909   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   4910   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   4911   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   4912   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   4913 
   4914 BuildingSurface:Detailed,
   4915   Surface 60,                             !- Name
   4916   Ceiling,                                !- Surface Type
   4917   000_Interior Ceiling,                   !- Construction Name
   4918   Thermal Zone 4,                         !- Zone Name
   4919   Surface,                                !- Outside Boundary Condition
   4920   Surface 85,                             !- Outside Boundary Condition Object
   4921   NoSun,                                  !- Sun Exposure
   4922   NoWind,                                 !- Wind Exposure
   4923   ,                                       !- View Factor to Ground
   4924   ,                                       !- Number of Vertices
   4925   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   4926   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   4927   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   4928   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4929 
   4930 BuildingSurface:Detailed,
   4931   Surface 57,                             !- Name
   4932   Wall,                                   !- Surface Type
   4933   000_Interior Wall,                      !- Construction Name
   4934   Thermal Zone 4,                         !- Zone Name
   4935   Surface,                                !- Outside Boundary Condition
   4936   Surface 40,                             !- Outside Boundary Condition Object
   4937   NoSun,                                  !- Sun Exposure
   4938   NoWind,                                 !- Wind Exposure
   4939   ,                                       !- View Factor to Ground
   4940   ,                                       !- Number of Vertices
   4941   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   4942   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   4943   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   4944   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   4945 
   4946 BuildingSurface:Detailed,
   4947   Surface 55,                             !- Name
   4948   Floor,                                  !- Surface Type
   4949   000_Interior Floor,                     !- Construction Name
   4950   Thermal Zone 4,                         !- Zone Name
   4951   Surface,                                !- Outside Boundary Condition
   4952   Surface 30,                             !- Outside Boundary Condition Object
   4953   NoSun,                                  !- Sun Exposure
   4954   NoWind,                                 !- Wind Exposure
   4955   ,                                       !- View Factor to Ground
   4956   ,                                       !- Number of Vertices
   4957   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4958   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   4959   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   4960   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   4961 
   4962 BuildingSurface:Detailed,
   4963   Surface 59,                             !- Name
   4964   Wall,                                   !- Surface Type
   4965   000_Interior Wall,                      !- Construction Name
   4966   Thermal Zone 4,                         !- Zone Name
   4967   Surface,                                !- Outside Boundary Condition
   4968   Surface 52,                             !- Outside Boundary Condition Object
   4969   NoSun,                                  !- Sun Exposure
   4970   NoWind,                                 !- Wind Exposure
   4971   ,                                       !- View Factor to Ground
   4972   ,                                       !- Number of Vertices
   4973   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4974   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4975   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   4976   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   4977 
   4978 ZoneControl:Thermostat,
   4979   Thermal Zone 4 Thermostat,              !- Name
   4980   Thermal Zone 4,                         !- Zone or ZoneList Name
   4981   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   4982   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4983   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4984 
   4985 Schedule:Compact,
   4986   Thermal Zone 4 Thermostat Schedule,     !- Name
   4987   ,                                       !- Schedule Type Limits Name
   4988   Through: 12/31,                         !- Field 1
   4989   For: AllDays,                           !- Field 2
   4990   Until: 24:00,                           !- Field 3
   4991   4;                                      !- Field 4
   4992 
   4993 ZoneHVAC:EquipmentConnections,
   4994   Thermal Zone 4,                         !- Zone Name
   4995   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   4996   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   4997   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4998   Node 4,                                 !- Zone Air Node Name
   4999   Node 58;                                !- Zone Return Air Node Name
   5000 
   5001 NodeList,
   5002   Port List 7,                            !- Name
   5003   Node 57;                                !- Node Name 1
   5004 
   5005 ZoneHVAC:EquipmentList,
   5006   Zone HVAC Equipment List 4,             !- Name
   5007   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5008   ZoneHVAC:AirDistributionUnit {75c23777-4afa-4986-9eb4-bfab96db2f7e}, !- Zone Equipment Name 1
   5009   1,                                      !- Zone Equipment Cooling Sequence 1
   5010   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5011 
   5012 Sizing:Zone,
   5013   Thermal Zone 4,                         !- Zone or ZoneList Name
   5014   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5015   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5016   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5017   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5018   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5019   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5020   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5021   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5022   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5023   ,                                       !- Zone Heating Sizing Factor
   5024   ,                                       !- Zone Cooling Sizing Factor
   5025   DesignDay,                              !- Cooling Design Air Flow Method
   5026   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5027   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5028   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5029   0,                                      !- Cooling Minimum Air Flow Fraction
   5030   DesignDay,                              !- Heating Design Air Flow Method
   5031   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5032   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5033   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5034   0.3;                                    !- Heating Maximum Air Flow Fraction
   5035 
   5036 DesignSpecification:ZoneAirDistribution,
   5037   {74e15e5e-76c1-4cb8-945b-372f1288fe85}, !- Name
   5038   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5039   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5040 
   5041 Zone,
   5042   Thermal Zone 6,                         !- Name
   5043   -0,                                     !- Direction of Relative North {deg}
   5044   3,                                      !- X Origin {m}
   5045   12.8113883008419,                       !- Y Origin {m}
   5046   4,                                      !- Z Origin {m}
   5047   ,                                       !- Type
   5048   ,                                       !- Multiplier
   5049   ,                                       !- Ceiling Height {m}
   5050   ,                                       !- Volume {m3}
   5051   ,                                       !- Floor Area {m2}
   5052   ,                                       !- Zone Inside Convection Algorithm
   5053   ;                                       !- Zone Outside Convection Algorithm
   5054 
   5055 BuildingSurface:Detailed,
   5056   Surface 37,                             !- Name
   5057   Floor,                                  !- Surface Type
   5058   000_Interior Floor,                     !- Construction Name
   5059   Thermal Zone 6,                         !- Zone Name
   5060   Surface,                                !- Outside Boundary Condition
   5061   Surface 12,                             !- Outside Boundary Condition Object
   5062   NoSun,                                  !- Sun Exposure
   5063   NoWind,                                 !- Wind Exposure
   5064   ,                                       !- View Factor to Ground
   5065   ,                                       !- Number of Vertices
   5066   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   5067   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5068   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   5069   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   5070 
   5071 BuildingSurface:Detailed,
   5072   Surface 40,                             !- Name
   5073   Wall,                                   !- Surface Type
   5074   000_Interior Wall,                      !- Construction Name
   5075   Thermal Zone 6,                         !- Zone Name
   5076   Surface,                                !- Outside Boundary Condition
   5077   Surface 57,                             !- Outside Boundary Condition Object
   5078   NoSun,                                  !- Sun Exposure
   5079   NoWind,                                 !- Wind Exposure
   5080   ,                                       !- View Factor to Ground
   5081   ,                                       !- Number of Vertices
   5082   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   5083   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   5084   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   5085   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   5086 
   5087 BuildingSurface:Detailed,
   5088   Surface 38,                             !- Name
   5089   Wall,                                   !- Surface Type
   5090   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5091   Thermal Zone 6,                         !- Zone Name
   5092   Outdoors,                               !- Outside Boundary Condition
   5093   ,                                       !- Outside Boundary Condition Object
   5094   SunExposed,                             !- Sun Exposure
   5095   WindExposed,                            !- Wind Exposure
   5096   ,                                       !- View Factor to Ground
   5097   ,                                       !- Number of Vertices
   5098   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5099   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5100   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   5101   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5102 
   5103 FenestrationSurface:Detailed,
   5104   Sub Surface 10,                         !- Name
   5105   Window,                                 !- Surface Type
   5106   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5107   Surface 38,                             !- Building Surface Name
   5108   ,                                       !- Outside Boundary Condition Object
   5109   ,                                       !- View Factor to Ground
   5110   ,                                       !- Shading Control Name
   5111   ,                                       !- Frame and Divider Name
   5112   ,                                       !- Multiplier
   5113   ,                                       !- Number of Vertices
   5114   12.7859883008419, 3, 2.60515716789554,  !- X,Y,Z Vertex 1 {m}
   5115   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   5116   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   5117   -2.9746, 3, 2.60515716789554;           !- X,Y,Z Vertex 4 {m}
   5118 
   5119 BuildingSurface:Detailed,
   5120   Surface 41,                             !- Name
   5121   Wall,                                   !- Surface Type
   5122   000_Interior Wall,                      !- Construction Name
   5123   Thermal Zone 6,                         !- Zone Name
   5124   Surface,                                !- Outside Boundary Condition
   5125   Surface 33,                             !- Outside Boundary Condition Object
   5126   NoSun,                                  !- Sun Exposure
   5127   NoWind,                                 !- Wind Exposure
   5128   ,                                       !- View Factor to Ground
   5129   ,                                       !- Number of Vertices
   5130   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   5131   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   5132   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   5133   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   5134 
   5135 BuildingSurface:Detailed,
   5136   Surface 42,                             !- Name
   5137   Ceiling,                                !- Surface Type
   5138   000_Interior Ceiling,                   !- Construction Name
   5139   Thermal Zone 6,                         !- Zone Name
   5140   Surface,                                !- Outside Boundary Condition
   5141   Surface 67,                             !- Outside Boundary Condition Object
   5142   NoSun,                                  !- Sun Exposure
   5143   NoWind,                                 !- Wind Exposure
   5144   ,                                       !- View Factor to Ground
   5145   ,                                       !- Number of Vertices
   5146   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   5147   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   5148   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   5149   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5150 
   5151 BuildingSurface:Detailed,
   5152   Surface 39,                             !- Name
   5153   Wall,                                   !- Surface Type
   5154   000_Interior Wall,                      !- Construction Name
   5155   Thermal Zone 6,                         !- Zone Name
   5156   Surface,                                !- Outside Boundary Condition
   5157   Surface 47,                             !- Outside Boundary Condition Object
   5158   NoSun,                                  !- Sun Exposure
   5159   NoWind,                                 !- Wind Exposure
   5160   ,                                       !- View Factor to Ground
   5161   ,                                       !- Number of Vertices
   5162   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   5163   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   5164   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5165   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5166 
   5167 ZoneControl:Thermostat,
   5168   Thermal Zone 6 Thermostat,              !- Name
   5169   Thermal Zone 6,                         !- Zone or ZoneList Name
   5170   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   5171   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5172   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5173 
   5174 Schedule:Compact,
   5175   Thermal Zone 6 Thermostat Schedule,     !- Name
   5176   ,                                       !- Schedule Type Limits Name
   5177   Through: 12/31,                         !- Field 1
   5178   For: AllDays,                           !- Field 2
   5179   Until: 24:00,                           !- Field 3
   5180   4;                                      !- Field 4
   5181 
   5182 ZoneHVAC:EquipmentConnections,
   5183   Thermal Zone 6,                         !- Zone Name
   5184   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   5185   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   5186   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5187   Node 6,                                 !- Zone Air Node Name
   5188   Node 63;                                !- Zone Return Air Node Name
   5189 
   5190 NodeList,
   5191   Port List 11,                           !- Name
   5192   Node 62;                                !- Node Name 1
   5193 
   5194 ZoneHVAC:EquipmentList,
   5195   Zone HVAC Equipment List 6,             !- Name
   5196   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5197   ZoneHVAC:AirDistributionUnit {3068ccfe-5de9-4283-99a8-6dc079a01e9d}, !- Zone Equipment Name 1
   5198   1,                                      !- Zone Equipment Cooling Sequence 1
   5199   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5200 
   5201 Sizing:Zone,
   5202   Thermal Zone 6,                         !- Zone or ZoneList Name
   5203   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5204   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5205   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5206   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5207   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5208   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5209   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5210   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5211   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5212   ,                                       !- Zone Heating Sizing Factor
   5213   ,                                       !- Zone Cooling Sizing Factor
   5214   DesignDay,                              !- Cooling Design Air Flow Method
   5215   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5216   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5217   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5218   0,                                      !- Cooling Minimum Air Flow Fraction
   5219   DesignDay,                              !- Heating Design Air Flow Method
   5220   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5221   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5222   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5223   0.3;                                    !- Heating Maximum Air Flow Fraction
   5224 
   5225 DesignSpecification:ZoneAirDistribution,
   5226   {ac6ea28d-5daa-494d-8c9e-b5b9b370b1d2}, !- Name
   5227   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5228   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5229 
   5230 Zone,
   5231   Thermal Zone 1,                         !- Name
   5232   -0,                                     !- Direction of Relative North {deg}
   5233   0,                                      !- X Origin {m}
   5234   0,                                      !- Y Origin {m}
   5235   8,                                      !- Z Origin {m}
   5236   ,                                       !- Type
   5237   ,                                       !- Multiplier
   5238   ,                                       !- Ceiling Height {m}
   5239   ,                                       !- Volume {m3}
   5240   ,                                       !- Floor Area {m2}
   5241   ,                                       !- Zone Inside Convection Algorithm
   5242   ;                                       !- Zone Outside Convection Algorithm
   5243 
   5244 BuildingSurface:Detailed,
   5245   Surface 79,                             !- Name
   5246   Floor,                                  !- Surface Type
   5247   000_Interior Floor,                     !- Construction Name
   5248   Thermal Zone 1,                         !- Zone Name
   5249   Surface,                                !- Outside Boundary Condition
   5250   Surface 54,                             !- Outside Boundary Condition Object
   5251   NoSun,                                  !- Sun Exposure
   5252   NoWind,                                 !- Wind Exposure
   5253   ,                                       !- View Factor to Ground
   5254   ,                                       !- Number of Vertices
   5255   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   5256   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5257   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5258   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   5259 
   5260 BuildingSurface:Detailed,
   5261   Surface 80,                             !- Name
   5262   Wall,                                   !- Surface Type
   5263   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5264   Thermal Zone 1,                         !- Zone Name
   5265   Outdoors,                               !- Outside Boundary Condition
   5266   ,                                       !- Outside Boundary Condition Object
   5267   SunExposed,                             !- Sun Exposure
   5268   WindExposed,                            !- Wind Exposure
   5269   ,                                       !- View Factor to Ground
   5270   ,                                       !- Number of Vertices
   5271   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5272   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5273   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5274   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5275 
   5276 FenestrationSurface:Detailed,
   5277   Sub Surface 8,                          !- Name
   5278   Window,                                 !- Surface Type
   5279   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5280   Surface 80,                             !- Building Surface Name
   5281   ,                                       !- Outside Boundary Condition Object
   5282   ,                                       !- View Factor to Ground
   5283   ,                                       !- Shading Control Name
   5284   ,                                       !- Frame and Divider Name
   5285   ,                                       !- Multiplier
   5286   ,                                       !- Number of Vertices
   5287   0.0254, 0, 2.60515716789554,            !- X,Y,Z Vertex 1 {m}
   5288   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5289   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   5290   15.7859883008419, 0, 2.60515716789554;  !- X,Y,Z Vertex 4 {m}
   5291 
   5292 BuildingSurface:Detailed,
   5293   Surface 83,                             !- Name
   5294   Wall,                                   !- Surface Type
   5295   000_Interior Wall,                      !- Construction Name
   5296   Thermal Zone 1,                         !- Zone Name
   5297   Surface,                                !- Outside Boundary Condition
   5298   Surface 75,                             !- Outside Boundary Condition Object
   5299   NoSun,                                  !- Sun Exposure
   5300   NoWind,                                 !- Wind Exposure
   5301   ,                                       !- View Factor to Ground
   5302   ,                                       !- Number of Vertices
   5303   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5304   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5305   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5306   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5307 
   5308 BuildingSurface:Detailed,
   5309   Surface 84,                             !- Name
   5310   Roof,                                   !- Surface Type
   5311   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5312   Thermal Zone 1,                         !- Zone Name
   5313   Outdoors,                               !- Outside Boundary Condition
   5314   ,                                       !- Outside Boundary Condition Object
   5315   SunExposed,                             !- Sun Exposure
   5316   WindExposed,                            !- Wind Exposure
   5317   ,                                       !- View Factor to Ground
   5318   ,                                       !- Number of Vertices
   5319   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5320   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5321   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5322   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5323 
   5324 BuildingSurface:Detailed,
   5325   Surface 82,                             !- Name
   5326   Wall,                                   !- Surface Type
   5327   000_Interior Wall,                      !- Construction Name
   5328   Thermal Zone 1,                         !- Zone Name
   5329   Surface,                                !- Outside Boundary Condition
   5330   Surface 89,                             !- Outside Boundary Condition Object
   5331   NoSun,                                  !- Sun Exposure
   5332   NoWind,                                 !- Wind Exposure
   5333   ,                                       !- View Factor to Ground
   5334   ,                                       !- Number of Vertices
   5335   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5336   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5337   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5338   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5339 
   5340 BuildingSurface:Detailed,
   5341   Surface 81,                             !- Name
   5342   Wall,                                   !- Surface Type
   5343   000_Interior Wall,                      !- Construction Name
   5344   Thermal Zone 1,                         !- Zone Name
   5345   Surface,                                !- Outside Boundary Condition
   5346   Surface 65,                             !- Outside Boundary Condition Object
   5347   NoSun,                                  !- Sun Exposure
   5348   NoWind,                                 !- Wind Exposure
   5349   ,                                       !- View Factor to Ground
   5350   ,                                       !- Number of Vertices
   5351   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5352   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5353   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5354   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5355 
   5356 ZoneControl:Thermostat,
   5357   Thermal Zone 1 Thermostat,              !- Name
   5358   Thermal Zone 1,                         !- Zone or ZoneList Name
   5359   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   5360   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5361   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5362 
   5363 Schedule:Compact,
   5364   Thermal Zone 1 Thermostat Schedule,     !- Name
   5365   ,                                       !- Schedule Type Limits Name
   5366   Through: 12/31,                         !- Field 1
   5367   For: AllDays,                           !- Field 2
   5368   Until: 24:00,                           !- Field 3
   5369   4;                                      !- Field 4
   5370 
   5371 ZoneHVAC:EquipmentConnections,
   5372   Thermal Zone 1,                         !- Zone Name
   5373   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   5374   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   5375   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5376   Node 1,                                 !- Zone Air Node Name
   5377   Node 93;                                !- Zone Return Air Node Name
   5378 
   5379 NodeList,
   5380   Port List 1,                            !- Name
   5381   Node 92;                                !- Node Name 1
   5382 
   5383 ZoneHVAC:EquipmentList,
   5384   Zone HVAC Equipment List 1,             !- Name
   5385   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5386   ZoneHVAC:AirDistributionUnit {a9671aa6-ff13-41d3-bcd5-c1adb7714a8e}, !- Zone Equipment Name 1
   5387   1,                                      !- Zone Equipment Cooling Sequence 1
   5388   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5389 
   5390 Sizing:Zone,
   5391   Thermal Zone 1,                         !- Zone or ZoneList Name
   5392   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5393   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5394   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5395   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5396   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5397   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5398   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5399   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5400   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5401   ,                                       !- Zone Heating Sizing Factor
   5402   ,                                       !- Zone Cooling Sizing Factor
   5403   DesignDay,                              !- Cooling Design Air Flow Method
   5404   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5405   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5406   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5407   0,                                      !- Cooling Minimum Air Flow Fraction
   5408   DesignDay,                              !- Heating Design Air Flow Method
   5409   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5410   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5411   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5412   0.3;                                    !- Heating Maximum Air Flow Fraction
   5413 
   5414 DesignSpecification:ZoneAirDistribution,
   5415   {9ac5f641-a165-482e-ac27-eb00f5fe6e3d}, !- Name
   5416   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5417   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5418 
   5419 Zone,
   5420   Thermal Zone 5,                         !- Name
   5421   -0,                                     !- Direction of Relative North {deg}
   5422   3,                                      !- X Origin {m}
   5423   12.8113883008419,                       !- Y Origin {m}
   5424   0,                                      !- Z Origin {m}
   5425   ,                                       !- Type
   5426   ,                                       !- Multiplier
   5427   ,                                       !- Ceiling Height {m}
   5428   ,                                       !- Volume {m3}
   5429   ,                                       !- Floor Area {m2}
   5430   ,                                       !- Zone Inside Convection Algorithm
   5431   ;                                       !- Zone Outside Convection Algorithm
   5432 
   5433 BuildingSurface:Detailed,
   5434   Surface 12,                             !- Name
   5435   Ceiling,                                !- Surface Type
   5436   000_Interior Ceiling,                   !- Construction Name
   5437   Thermal Zone 5,                         !- Zone Name
   5438   Surface,                                !- Outside Boundary Condition
   5439   Surface 37,                             !- Outside Boundary Condition Object
   5440   NoSun,                                  !- Sun Exposure
   5441   NoWind,                                 !- Wind Exposure
   5442   ,                                       !- View Factor to Ground
   5443   ,                                       !- Number of Vertices
   5444   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   5445   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   5446   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   5447   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5448 
   5449 BuildingSurface:Detailed,
   5450   Surface 7,                              !- Name
   5451   Floor,                                  !- Surface Type
   5452   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5453   Thermal Zone 5,                         !- Zone Name
   5454   Ground,                                 !- Outside Boundary Condition
   5455   ,                                       !- Outside Boundary Condition Object
   5456   NoSun,                                  !- Sun Exposure
   5457   NoWind,                                 !- Wind Exposure
   5458   ,                                       !- View Factor to Ground
   5459   ,                                       !- Number of Vertices
   5460   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   5461   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5462   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   5463   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   5464 
   5465 BuildingSurface:Detailed,
   5466   Surface 11,                             !- Name
   5467   Wall,                                   !- Surface Type
   5468   000_Interior Wall,                      !- Construction Name
   5469   Thermal Zone 5,                         !- Zone Name
   5470   Surface,                                !- Outside Boundary Condition
   5471   Surface 3,                              !- Outside Boundary Condition Object
   5472   NoSun,                                  !- Sun Exposure
   5473   NoWind,                                 !- Wind Exposure
   5474   ,                                       !- View Factor to Ground
   5475   ,                                       !- Number of Vertices
   5476   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   5477   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   5478   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   5479   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   5480 
   5481 BuildingSurface:Detailed,
   5482   Surface 9,                              !- Name
   5483   Wall,                                   !- Surface Type
   5484   000_Interior Wall,                      !- Construction Name
   5485   Thermal Zone 5,                         !- Zone Name
   5486   Surface,                                !- Outside Boundary Condition
   5487   Surface 17,                             !- Outside Boundary Condition Object
   5488   NoSun,                                  !- Sun Exposure
   5489   NoWind,                                 !- Wind Exposure
   5490   ,                                       !- View Factor to Ground
   5491   ,                                       !- Number of Vertices
   5492   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   5493   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   5494   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5495   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5496 
   5497 BuildingSurface:Detailed,
   5498   Surface 8,                              !- Name
   5499   Wall,                                   !- Surface Type
   5500   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5501   Thermal Zone 5,                         !- Zone Name
   5502   Outdoors,                               !- Outside Boundary Condition
   5503   ,                                       !- Outside Boundary Condition Object
   5504   SunExposed,                             !- Sun Exposure
   5505   WindExposed,                            !- Wind Exposure
   5506   ,                                       !- View Factor to Ground
   5507   ,                                       !- Number of Vertices
   5508   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5509   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5510   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   5511   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5512 
   5513 FenestrationSurface:Detailed,
   5514   Sub Surface 11,                         !- Name
   5515   Window,                                 !- Surface Type
   5516   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5517   Surface 8,                              !- Building Surface Name
   5518   ,                                       !- Outside Boundary Condition Object
   5519   ,                                       !- View Factor to Ground
   5520   ,                                       !- Shading Control Name
   5521   ,                                       !- Frame and Divider Name
   5522   ,                                       !- Multiplier
   5523   ,                                       !- Number of Vertices
   5524   12.7859883008419, 3, 2.60515716789554,  !- X,Y,Z Vertex 1 {m}
   5525   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   5526   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   5527   -2.9746, 3, 2.60515716789554;           !- X,Y,Z Vertex 4 {m}
   5528 
   5529 BuildingSurface:Detailed,
   5530   Surface 10,                             !- Name
   5531   Wall,                                   !- Surface Type
   5532   000_Interior Wall,                      !- Construction Name
   5533   Thermal Zone 5,                         !- Zone Name
   5534   Surface,                                !- Outside Boundary Condition
   5535   Surface 27,                             !- Outside Boundary Condition Object
   5536   NoSun,                                  !- Sun Exposure
   5537   NoWind,                                 !- Wind Exposure
   5538   ,                                       !- View Factor to Ground
   5539   ,                                       !- Number of Vertices
   5540   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   5541   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   5542   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   5543   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   5544 
   5545 ZoneControl:Thermostat,
   5546   Thermal Zone 5 Thermostat,              !- Name
   5547   Thermal Zone 5,                         !- Zone or ZoneList Name
   5548   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   5549   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5550   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5551 
   5552 Schedule:Compact,
   5553   Thermal Zone 5 Thermostat Schedule,     !- Name
   5554   ,                                       !- Schedule Type Limits Name
   5555   Through: 12/31,                         !- Field 1
   5556   For: AllDays,                           !- Field 2
   5557   Until: 24:00,                           !- Field 3
   5558   4;                                      !- Field 4
   5559 
   5560 ZoneHVAC:EquipmentConnections,
   5561   Thermal Zone 5,                         !- Zone Name
   5562   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   5563   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   5564   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5565   Node 5,                                 !- Zone Air Node Name
   5566   Node 103;                               !- Zone Return Air Node Name
   5567 
   5568 NodeList,
   5569   Port List 9,                            !- Name
   5570   Node 102;                               !- Node Name 1
   5571 
   5572 ZoneHVAC:EquipmentList,
   5573   Zone HVAC Equipment List 5,             !- Name
   5574   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5575   ZoneHVAC:AirDistributionUnit {44f88676-1ae6-44e2-bc26-5232ff42e448}, !- Zone Equipment Name 1
   5576   1,                                      !- Zone Equipment Cooling Sequence 1
   5577   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5578 
   5579 Sizing:Zone,
   5580   Thermal Zone 5,                         !- Zone or ZoneList Name
   5581   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5582   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5583   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5584   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5585   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5586   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5587   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5588   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5589   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5590   ,                                       !- Zone Heating Sizing Factor
   5591   ,                                       !- Zone Cooling Sizing Factor
   5592   DesignDay,                              !- Cooling Design Air Flow Method
   5593   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5594   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5595   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5596   0,                                      !- Cooling Minimum Air Flow Fraction
   5597   DesignDay,                              !- Heating Design Air Flow Method
   5598   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5599   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5600   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5601   0.3;                                    !- Heating Maximum Air Flow Fraction
   5602 
   5603 DesignSpecification:ZoneAirDistribution,
   5604   {ca277d3a-7337-423e-8be6-ba428860c5b2}, !- Name
   5605   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5606   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5607 
   5608 Zone,
   5609   Thermal Zone 8,                         !- Name
   5610   -0,                                     !- Direction of Relative North {deg}
   5611   0,                                      !- X Origin {m}
   5612   0,                                      !- Y Origin {m}
   5613   4,                                      !- Z Origin {m}
   5614   ,                                       !- Type
   5615   ,                                       !- Multiplier
   5616   ,                                       !- Ceiling Height {m}
   5617   ,                                       !- Volume {m3}
   5618   ,                                       !- Floor Area {m2}
   5619   ,                                       !- Zone Inside Convection Algorithm
   5620   ;                                       !- Zone Outside Convection Algorithm
   5621 
   5622 BuildingSurface:Detailed,
   5623   Surface 31,                             !- Name
   5624   Floor,                                  !- Surface Type
   5625   000_Interior Floor,                     !- Construction Name
   5626   Thermal Zone 8,                         !- Zone Name
   5627   Surface,                                !- Outside Boundary Condition
   5628   Surface 6,                              !- Outside Boundary Condition Object
   5629   NoSun,                                  !- Sun Exposure
   5630   NoWind,                                 !- Wind Exposure
   5631   ,                                       !- View Factor to Ground
   5632   ,                                       !- Number of Vertices
   5633   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5634   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5635   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5636   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5637 
   5638 BuildingSurface:Detailed,
   5639   Surface 36,                             !- Name
   5640   Ceiling,                                !- Surface Type
   5641   000_Interior Ceiling,                   !- Construction Name
   5642   Thermal Zone 8,                         !- Zone Name
   5643   Surface,                                !- Outside Boundary Condition
   5644   Surface 61,                             !- Outside Boundary Condition Object
   5645   NoSun,                                  !- Sun Exposure
   5646   NoWind,                                 !- Wind Exposure
   5647   ,                                       !- View Factor to Ground
   5648   ,                                       !- Number of Vertices
   5649   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5650   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   5651   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   5652   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5653 
   5654 BuildingSurface:Detailed,
   5655   Surface 32,                             !- Name
   5656   Wall,                                   !- Surface Type
   5657   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5658   Thermal Zone 8,                         !- Zone Name
   5659   Outdoors,                               !- Outside Boundary Condition
   5660   ,                                       !- Outside Boundary Condition Object
   5661   SunExposed,                             !- Sun Exposure
   5662   WindExposed,                            !- Wind Exposure
   5663   ,                                       !- View Factor to Ground
   5664   ,                                       !- Number of Vertices
   5665   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5666   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5667   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5668   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5669 
   5670 FenestrationSurface:Detailed,
   5671   Sub Surface 9,                          !- Name
   5672   Window,                                 !- Surface Type
   5673   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5674   Surface 32,                             !- Building Surface Name
   5675   ,                                       !- Outside Boundary Condition Object
   5676   ,                                       !- View Factor to Ground
   5677   ,                                       !- Shading Control Name
   5678   ,                                       !- Frame and Divider Name
   5679   ,                                       !- Multiplier
   5680   ,                                       !- Number of Vertices
   5681   0, 15.7859883008419, 2.60515716789554,  !- X,Y,Z Vertex 1 {m}
   5682   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   5683   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   5684   0, 0.0254000000000012, 2.60515716789554; !- X,Y,Z Vertex 4 {m}
   5685 
   5686 BuildingSurface:Detailed,
   5687   Surface 35,                             !- Name
   5688   Wall,                                   !- Surface Type
   5689   000_Interior Wall,                      !- Construction Name
   5690   Thermal Zone 8,                         !- Zone Name
   5691   Surface,                                !- Outside Boundary Condition
   5692   Surface 51,                             !- Outside Boundary Condition Object
   5693   NoSun,                                  !- Sun Exposure
   5694   NoWind,                                 !- Wind Exposure
   5695   ,                                       !- View Factor to Ground
   5696   ,                                       !- Number of Vertices
   5697   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5698   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5699   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5700   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5701 
   5702 BuildingSurface:Detailed,
   5703   Surface 34,                             !- Name
   5704   Wall,                                   !- Surface Type
   5705   000_Interior Wall,                      !- Construction Name
   5706   Thermal Zone 8,                         !- Zone Name
   5707   Surface,                                !- Outside Boundary Condition
   5708   Surface 56,                             !- Outside Boundary Condition Object
   5709   NoSun,                                  !- Sun Exposure
   5710   NoWind,                                 !- Wind Exposure
   5711   ,                                       !- View Factor to Ground
   5712   ,                                       !- Number of Vertices
   5713   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5714   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5715   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5716   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5717 
   5718 BuildingSurface:Detailed,
   5719   Surface 33,                             !- Name
   5720   Wall,                                   !- Surface Type
   5721   000_Interior Wall,                      !- Construction Name
   5722   Thermal Zone 8,                         !- Zone Name
   5723   Surface,                                !- Outside Boundary Condition
   5724   Surface 41,                             !- Outside Boundary Condition Object
   5725   NoSun,                                  !- Sun Exposure
   5726   NoWind,                                 !- Wind Exposure
   5727   ,                                       !- View Factor to Ground
   5728   ,                                       !- Number of Vertices
   5729   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5730   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5731   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5732   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5733 
   5734 ZoneControl:Thermostat,
   5735   Thermal Zone 8 Thermostat,              !- Name
   5736   Thermal Zone 8,                         !- Zone or ZoneList Name
   5737   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   5738   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5739   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5740 
   5741 Schedule:Compact,
   5742   Thermal Zone 8 Thermostat Schedule,     !- Name
   5743   ,                                       !- Schedule Type Limits Name
   5744   Through: 12/31,                         !- Field 1
   5745   For: AllDays,                           !- Field 2
   5746   Until: 24:00,                           !- Field 3
   5747   4;                                      !- Field 4
   5748 
   5749 ZoneHVAC:EquipmentConnections,
   5750   Thermal Zone 8,                         !- Zone Name
   5751   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   5752   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   5753   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5754   Node 8,                                 !- Zone Air Node Name
   5755   Node 43;                                !- Zone Return Air Node Name
   5756 
   5757 NodeList,
   5758   Port List 15,                           !- Name
   5759   Node 42;                                !- Node Name 1
   5760 
   5761 ZoneHVAC:EquipmentList,
   5762   Zone HVAC Equipment List 8,             !- Name
   5763   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5764   ZoneHVAC:AirDistributionUnit {ded8ced0-cacf-4e1e-b9d1-dcc4db259554}, !- Zone Equipment Name 1
   5765   1,                                      !- Zone Equipment Cooling Sequence 1
   5766   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5767 
   5768 Sizing:Zone,
   5769   Thermal Zone 8,                         !- Zone or ZoneList Name
   5770   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5771   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5772   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5773   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5774   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5775   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5776   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5777   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5778   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5779   ,                                       !- Zone Heating Sizing Factor
   5780   ,                                       !- Zone Cooling Sizing Factor
   5781   DesignDay,                              !- Cooling Design Air Flow Method
   5782   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5783   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5784   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5785   0,                                      !- Cooling Minimum Air Flow Fraction
   5786   DesignDay,                              !- Heating Design Air Flow Method
   5787   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5788   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5789   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5790   0.3;                                    !- Heating Maximum Air Flow Fraction
   5791 
   5792 DesignSpecification:ZoneAirDistribution,
   5793   {2d93d941-ee67-4ad6-8a7c-cdc610d1802a}, !- Name
   5794   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5795   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5796 
   5797 Zone,
   5798   Thermal Zone 13,                        !- Name
   5799   -0,                                     !- Direction of Relative North {deg}
   5800   12.8113883008419,                       !- X Origin {m}
   5801   3,                                      !- Y Origin {m}
   5802   4,                                      !- Z Origin {m}
   5803   ,                                       !- Type
   5804   ,                                       !- Multiplier
   5805   ,                                       !- Ceiling Height {m}
   5806   ,                                       !- Volume {m3}
   5807   ,                                       !- Floor Area {m2}
   5808   ,                                       !- Zone Inside Convection Algorithm
   5809   ;                                       !- Zone Outside Convection Algorithm
   5810 
   5811 BuildingSurface:Detailed,
   5812   Surface 45,                             !- Name
   5813   Wall,                                   !- Surface Type
   5814   000_Interior Wall,                      !- Construction Name
   5815   Thermal Zone 13,                        !- Zone Name
   5816   Surface,                                !- Outside Boundary Condition
   5817   Surface 53,                             !- Outside Boundary Condition Object
   5818   NoSun,                                  !- Sun Exposure
   5819   NoWind,                                 !- Wind Exposure
   5820   ,                                       !- View Factor to Ground
   5821   ,                                       !- Number of Vertices
   5822   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   5823   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   5824   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   5825   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   5826 
   5827 BuildingSurface:Detailed,
   5828   Surface 46,                             !- Name
   5829   Wall,                                   !- Surface Type
   5830   000_Interior Wall,                      !- Construction Name
   5831   Thermal Zone 13,                        !- Zone Name
   5832   Surface,                                !- Outside Boundary Condition
   5833   Surface 58,                             !- Outside Boundary Condition Object
   5834   NoSun,                                  !- Sun Exposure
   5835   NoWind,                                 !- Wind Exposure
   5836   ,                                       !- View Factor to Ground
   5837   ,                                       !- Number of Vertices
   5838   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   5839   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   5840   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5841   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   5842 
   5843 BuildingSurface:Detailed,
   5844   Surface 47,                             !- Name
   5845   Wall,                                   !- Surface Type
   5846   000_Interior Wall,                      !- Construction Name
   5847   Thermal Zone 13,                        !- Zone Name
   5848   Surface,                                !- Outside Boundary Condition
   5849   Surface 39,                             !- Outside Boundary Condition Object
   5850   NoSun,                                  !- Sun Exposure
   5851   NoWind,                                 !- Wind Exposure
   5852   ,                                       !- View Factor to Ground
   5853   ,                                       !- Number of Vertices
   5854   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5855   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5856   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   5857   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   5858 
   5859 BuildingSurface:Detailed,
   5860   Surface 43,                             !- Name
   5861   Floor,                                  !- Surface Type
   5862   000_Interior Floor,                     !- Construction Name
   5863   Thermal Zone 13,                        !- Zone Name
   5864   Surface,                                !- Outside Boundary Condition
   5865   Surface 18,                             !- Outside Boundary Condition Object
   5866   NoSun,                                  !- Sun Exposure
   5867   NoWind,                                 !- Wind Exposure
   5868   ,                                       !- View Factor to Ground
   5869   ,                                       !- Number of Vertices
   5870   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   5871   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5872   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5873   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   5874 
   5875 BuildingSurface:Detailed,
   5876   Surface 48,                             !- Name
   5877   Ceiling,                                !- Surface Type
   5878   000_Interior Ceiling,                   !- Construction Name
   5879   Thermal Zone 13,                        !- Zone Name
   5880   Surface,                                !- Outside Boundary Condition
   5881   Surface 73,                             !- Outside Boundary Condition Object
   5882   NoSun,                                  !- Sun Exposure
   5883   NoWind,                                 !- Wind Exposure
   5884   ,                                       !- View Factor to Ground
   5885   ,                                       !- Number of Vertices
   5886   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   5887   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   5888   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   5889   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5890 
   5891 BuildingSurface:Detailed,
   5892   Surface 44,                             !- Name
   5893   Wall,                                   !- Surface Type
   5894   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5895   Thermal Zone 13,                        !- Zone Name
   5896   Outdoors,                               !- Outside Boundary Condition
   5897   ,                                       !- Outside Boundary Condition Object
   5898   SunExposed,                             !- Sun Exposure
   5899   WindExposed,                            !- Wind Exposure
   5900   ,                                       !- View Factor to Ground
   5901   ,                                       !- Number of Vertices
   5902   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   5903   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5904   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5905   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5906 
   5907 FenestrationSurface:Detailed,
   5908   Sub Surface 1,                          !- Name
   5909   Window,                                 !- Surface Type
   5910   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5911   Surface 44,                             !- Building Surface Name
   5912   ,                                       !- Outside Boundary Condition Object
   5913   ,                                       !- View Factor to Ground
   5914   ,                                       !- Shading Control Name
   5915   ,                                       !- Frame and Divider Name
   5916   ,                                       !- Multiplier
   5917   ,                                       !- Number of Vertices
   5918   3, -2.9746, 2.60515716789554,           !- X,Y,Z Vertex 1 {m}
   5919   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   5920   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   5921   3, 12.7859883008419, 2.60515716789554;  !- X,Y,Z Vertex 4 {m}
   5922 
   5923 ZoneControl:Thermostat,
   5924   Thermal Zone 13 Thermostat,             !- Name
   5925   Thermal Zone 13,                        !- Zone or ZoneList Name
   5926   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   5927   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5928   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5929 
   5930 Schedule:Compact,
   5931   Thermal Zone 13 Thermostat Schedule,    !- Name
   5932   ,                                       !- Schedule Type Limits Name
   5933   Through: 12/31,                         !- Field 1
   5934   For: AllDays,                           !- Field 2
   5935   Until: 24:00,                           !- Field 3
   5936   4;                                      !- Field 4
   5937 
   5938 ZoneHVAC:EquipmentConnections,
   5939   Thermal Zone 13,                        !- Zone Name
   5940   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   5941   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   5942   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5943   Node 13,                                !- Zone Air Node Name
   5944   Node 38;                                !- Zone Return Air Node Name
   5945 
   5946 NodeList,
   5947   Port List 25,                           !- Name
   5948   Node 20;                                !- Node Name 1
   5949 
   5950 ZoneHVAC:EquipmentList,
   5951   Zone HVAC Equipment List 13,            !- Name
   5952   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5953   ZoneHVAC:AirDistributionUnit {cc12f431-ec17-4a0e-a1d4-43fe065d3b7c}, !- Zone Equipment Name 1
   5954   1,                                      !- Zone Equipment Cooling Sequence 1
   5955   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5956 
   5957 Sizing:Zone,
   5958   Thermal Zone 13,                        !- Zone or ZoneList Name
   5959   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5960   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5961   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5962   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5963   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5964   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5965   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5966   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5967   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5968   ,                                       !- Zone Heating Sizing Factor
   5969   ,                                       !- Zone Cooling Sizing Factor
   5970   DesignDay,                              !- Cooling Design Air Flow Method
   5971   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5972   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5973   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5974   0,                                      !- Cooling Minimum Air Flow Fraction
   5975   DesignDay,                              !- Heating Design Air Flow Method
   5976   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5977   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5978   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5979   0.3;                                    !- Heating Maximum Air Flow Fraction
   5980 
   5981 DesignSpecification:ZoneAirDistribution,
   5982   {fe6f5e95-0810-4e3a-ad36-842911b9fa03}, !- Name
   5983   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5984   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5985 
   5986 SetpointManager:Scheduled,
   5987   Setpoint Manager Scheduled 2,           !- Name
   5988   Temperature,                            !- Control Variable
   5989   Hot_Water_Temperature,                  !- Schedule Name
   5990   Node 27;                                !- Setpoint Node or NodeList Name
   5991 
   5992 OutputControl:Table:Style,
   5993   HTML;                                   !- Column Separator
   5994 
   5995 Output:Table:SummaryReports,
   5996   AllSummary;                             !- Report Name 1
   5997 
   5998 Output:VariableDictionary,
   5999   IDF,                                    !- Key Field
   6000   Unsorted;                               !- Sort Option
   6001 
   6002 Output:SQLite,
   6003   SimpleAndTabular;                       !- Option Type
   6004 
   6005 Output:Table:Monthly,
   6006   Building Monthly Cooling Load Report,   ! Name
   6007   3,                                      ! Digits After Decimal
   6008   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   6009   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   6010   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   6011   Maximum,                                ! Aggregation Type for Variable or Meter 2
   6012   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   6013   ValueWhenMaxMin;
   6014 Output:Table:Monthly,
   6015   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   6016   3,                                      ! Digits After Decimal
   6017   Heating:Gasoline,                       ! Variable or Meter 1 Name
   6018   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   6019 
   6020 Output:Table:Monthly,
   6021   End Use Energy Consumption Electricity Monthly,   ! Name
   6022   3,                                      ! Digits After Decimal
   6023   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   6024   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   6025   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   6026   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   6027   Cooling:Electricity,
   6028   SumOrAverage,
   6029   Fans:Electricity,
   6030   SumOrAverage,
   6031   Pumps:Electricity,
   6032   SumOrAverage;
   6033 
   6034 Output:Table:Monthly,
   6035   End Use Energy Consumption Electricity Monthly,   ! Name
   6036   3,                                      ! Digits After Decimal
   6037   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   6038   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   6039   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   6040   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         500
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         500
  Number of Defaulted Fields=         346
  Number of Fields with Defaults=        1337
  Number of Autosized Fields=          96
  Number of Autosizable Fields =         124
  Number of Autocalculated Fields=         281
  Number of Autocalculatable Fields =         281
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        9649
 NumOfRVariable(Total)=        9649
 NumOfRVariable(Actual)=         106
 NumOfRVariable(Summed)=         105
 NumOfRVariable(Meter)=         105
 NumOfIVariable=         123
 NumOfIVariable(Total)=         123
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         131
 NumVarMeterArrays=         105
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         348
 MaxNumOfNodeConnections=           0
