  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 2,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 3,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature,                            !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   ActivityLevel 12,                       !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   activitylevel;                          !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Fractional,                             !- Name
     70   0,                                      !- Lower Limit Value {BasedOnField A3}
     71   1,                                      !- Upper Limit Value {BasedOnField A3}
     72   Continuous;                             !- Numeric Type
     73 
     74 ScheduleTypeLimits,
     75   Temperature 1,                          !- Name
     76   ,                                       !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   temperature;                            !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   OnOff,                                  !- Name
     83   0,                                      !- Lower Limit Value {BasedOnField A3}
     84   1,                                      !- Upper Limit Value {BasedOnField A3}
     85   Discrete,                               !- Numeric Type
     86   availability;                           !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
     90   Fractional,                             !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   1;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Infil_Quarter_On Summer Design Day, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   1,                                      !- Value Until Time 1
    101   22:00,                                  !- Time 2 {hh:mm}
    102   0.25,                                   !- Value Until Time 2
    103   24:00,                                  !- Time 3 {hh:mm}
    104   1;                                      !- Value Until Time 3
    105 
    106 Schedule:Day:Interval,
    107   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    108   Fractional,                             !- Schedule Type Limits Name
    109   No,                                     !- Interpolate to Timestep
    110   06:00,                                  !- Time 1 {hh:mm}
    111   0.05,                                   !- Value Until Time 1
    112   08:00,                                  !- Time 2 {hh:mm}
    113   0.1,                                    !- Value Until Time 2
    114   12:00,                                  !- Time 3 {hh:mm}
    115   0.3,                                    !- Value Until Time 3
    116   17:00,                                  !- Time 4 {hh:mm}
    117   0.15,                                   !- Value Until Time 4
    118   24:00,                                  !- Time 5 {hh:mm}
    119   0.05;                                   !- Value Until Time 5
    120 
    121 Schedule:Day:Interval,
    122   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    123   Fractional,                             !- Schedule Type Limits Name
    124   No,                                     !- Interpolate to Timestep
    125   24:00,                                  !- Time 1 {hh:mm}
    126   0.05;                                   !- Value Until Time 1
    127 
    128 Schedule:Day:Interval,
    129   Small Office_Bldg_Light Default Schedule, !- Name
    130   Fractional,                             !- Schedule Type Limits Name
    131   No,                                     !- Interpolate to Timestep
    132   24:00,                                  !- Time 1 {hh:mm}
    133   0;                                      !- Value Until Time 1
    134 
    135 Schedule:Day:Interval,
    136   Small Office_Bldg_Light Summer Design Day, !- Name
    137   Fractional,                             !- Schedule Type Limits Name
    138   No,                                     !- Interpolate to Timestep
    139   24:00,                                  !- Time 1 {hh:mm}
    140   1;                                      !- Value Until Time 1
    141 
    142 Schedule:Day:Interval,
    143   Deck_Temperature_Default,               !- Name
    144   Temperature,                            !- Schedule Type Limits Name
    145   No,                                     !- Interpolate to Timestep
    146   24:00,                                  !- Time 1 {hh:mm}
    147   12.8;                                   !- Value Until Time 1
    148 
    149 Schedule:Day:Interval,
    150   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    151   Fractional,                             !- Schedule Type Limits Name
    152   No,                                     !- Interpolate to Timestep
    153   06:00,                                  !- Time 1 {hh:mm}
    154   1,                                      !- Value Until Time 1
    155   18:00,                                  !- Time 2 {hh:mm}
    156   0.25,                                   !- Value Until Time 2
    157   24:00,                                  !- Time 3 {hh:mm}
    158   1;                                      !- Value Until Time 3
    159 
    160 Schedule:Day:Interval,
    161   Always_On_Summer_Design_Day,            !- Name
    162   OnOff,                                  !- Schedule Type Limits Name
    163   No,                                     !- Interpolate to Timestep
    164   24:00,                                  !- Time 1 {hh:mm}
    165   1;                                      !- Value Until Time 1
    166 
    167 Schedule:Day:Interval,
    168   Hot_Water_Temperature_Winter_Design_Day, !- Name
    169   Temperature 1,                          !- Schedule Type Limits Name
    170   No,                                     !- Interpolate to Timestep
    171   24:00,                                  !- Time 1 {hh:mm}
    172   67;                                     !- Value Until Time 1
    173 
    174 Schedule:Day:Interval,
    175   Small Office_Bldg_Equip Summer Design Day, !- Name
    176   Fractional,                             !- Schedule Type Limits Name
    177   No,                                     !- Interpolate to Timestep
    178   24:00,                                  !- Time 1 {hh:mm}
    179   1;                                      !- Value Until Time 1
    180 
    181 Schedule:Day:Interval,
    182   Hot_Water_Temperature_Summer_Design_Day, !- Name
    183   Temperature 1,                          !- Schedule Type Limits Name
    184   No,                                     !- Interpolate to Timestep
    185   24:00,                                  !- Time 1 {hh:mm}
    186   67;                                     !- Value Until Time 1
    187 
    188 Schedule:Day:Interval,
    189   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    190   Fractional,                             !- Schedule Type Limits Name
    191   No,                                     !- Interpolate to Timestep
    192   06:00,                                  !- Time 1 {hh:mm}
    193   0.3,                                    !- Value Until Time 1
    194   08:00,                                  !- Time 2 {hh:mm}
    195   0.4,                                    !- Value Until Time 2
    196   12:00,                                  !- Time 3 {hh:mm}
    197   0.5,                                    !- Value Until Time 3
    198   17:00,                                  !- Time 4 {hh:mm}
    199   0.35,                                   !- Value Until Time 4
    200   24:00,                                  !- Time 5 {hh:mm}
    201   0.3;                                    !- Value Until Time 5
    202 
    203 Schedule:Day:Interval,
    204   Small Office_Bldg_Equip Winter Design Day, !- Name
    205   Fractional,                             !- Schedule Type Limits Name
    206   No,                                     !- Interpolate to Timestep
    207   24:00,                                  !- Time 1 {hh:mm}
    208   0;                                      !- Value Until Time 1
    209 
    210 Schedule:Day:Interval,
    211   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    212   ,                                       !- Schedule Type Limits Name
    213   No,                                     !- Interpolate to Timestep
    214   24:00,                                  !- Time 1 {hh:mm}
    215   6.7;                                    !- Value Until Time 1
    216 
    217 Schedule:Day:Interval,
    218   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Name
    219   Fractional,                             !- Schedule Type Limits Name
    220   No,                                     !- Interpolate to Timestep
    221   08:00,                                  !- Time 1 {hh:mm}
    222   0.4,                                    !- Value Until Time 1
    223   12:00,                                  !- Time 2 {hh:mm}
    224   0.9,                                    !- Value Until Time 2
    225   13:00,                                  !- Time 3 {hh:mm}
    226   0.8,                                    !- Value Until Time 3
    227   17:00,                                  !- Time 4 {hh:mm}
    228   0.9,                                    !- Value Until Time 4
    229   18:00,                                  !- Time 5 {hh:mm}
    230   0.5,                                    !- Value Until Time 5
    231   24:00,                                  !- Time 6 {hh:mm}
    232   0.4;                                    !- Value Until Time 6
    233 
    234 Schedule:Day:Interval,
    235   Small Office_Activity Rule 1 Day Schedule, !- Name
    236   ActivityLevel 12,                       !- Schedule Type Limits Name
    237   No,                                     !- Interpolate to Timestep
    238   24:00,                                  !- Time 1 {hh:mm}
    239   120;                                    !- Value Until Time 1
    240 
    241 Schedule:Day:Interval,
    242   Always_On_Default,                      !- Name
    243   OnOff,                                  !- Schedule Type Limits Name
    244   No,                                     !- Interpolate to Timestep
    245   24:00,                                  !- Time 1 {hh:mm}
    246   1;                                      !- Value Until Time 1
    247 
    248 Schedule:Day:Interval,
    249   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    250   ,                                       !- Schedule Type Limits Name
    251   No,                                     !- Interpolate to Timestep
    252   24:00,                                  !- Time 1 {hh:mm}
    253   6.7;                                    !- Value Until Time 1
    254 
    255 Schedule:Day:Interval,
    256   Chilled_Water_Temperature_Default,      !- Name
    257   ,                                       !- Schedule Type Limits Name
    258   No,                                     !- Interpolate to Timestep
    259   24:00,                                  !- Time 1 {hh:mm}
    260   6.7;                                    !- Value Until Time 1
    261 
    262 Schedule:Day:Interval,
    263   Small Office_Bldg_Equip Default Schedule, !- Name
    264   Fractional,                             !- Schedule Type Limits Name
    265   No,                                     !- Interpolate to Timestep
    266   24:00,                                  !- Time 1 {hh:mm}
    267   0;                                      !- Value Until Time 1
    268 
    269 Schedule:Day:Interval,
    270   Small Office_Bldg_Light Rule 3 Day Schedule, !- Name
    271   Fractional,                             !- Schedule Type Limits Name
    272   No,                                     !- Interpolate to Timestep
    273   05:00,                                  !- Time 1 {hh:mm}
    274   0.05,                                   !- Value Until Time 1
    275   07:00,                                  !- Time 2 {hh:mm}
    276   0.1,                                    !- Value Until Time 2
    277   08:00,                                  !- Time 3 {hh:mm}
    278   0.3,                                    !- Value Until Time 3
    279   17:00,                                  !- Time 4 {hh:mm}
    280   0.9,                                    !- Value Until Time 4
    281   18:00,                                  !- Time 5 {hh:mm}
    282   0.5,                                    !- Value Until Time 5
    283   20:00,                                  !- Time 6 {hh:mm}
    284   0.3,                                    !- Value Until Time 6
    285   22:00,                                  !- Time 7 {hh:mm}
    286   0.2,                                    !- Value Until Time 7
    287   23:00,                                  !- Time 8 {hh:mm}
    288   0.1,                                    !- Value Until Time 8
    289   24:00,                                  !- Time 9 {hh:mm}
    290   0.05;                                   !- Value Until Time 9
    291 
    292 Schedule:Day:Interval,
    293   Hot_Water_Temperature_Default,          !- Name
    294   Temperature 1,                          !- Schedule Type Limits Name
    295   No,                                     !- Interpolate to Timestep
    296   24:00,                                  !- Time 1 {hh:mm}
    297   67;                                     !- Value Until Time 1
    298 
    299 Schedule:Day:Interval,
    300   Small Office_Activity Winter Design Day, !- Name
    301   ActivityLevel 12,                       !- Schedule Type Limits Name
    302   No,                                     !- Interpolate to Timestep
    303   24:00,                                  !- Time 1 {hh:mm}
    304   120;                                    !- Value Until Time 1
    305 
    306 Schedule:Day:Interval,
    307   Always_On_Winter_Design_Day,            !- Name
    308   OnOff,                                  !- Schedule Type Limits Name
    309   No,                                     !- Interpolate to Timestep
    310   24:00,                                  !- Time 1 {hh:mm}
    311   1;                                      !- Value Until Time 1
    312 
    313 Schedule:Day:Interval,
    314   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    315   Fractional,                             !- Schedule Type Limits Name
    316   No,                                     !- Interpolate to Timestep
    317   24:00,                                  !- Time 1 {hh:mm}
    318   0.3;                                    !- Value Until Time 1
    319 
    320 Schedule:Day:Interval,
    321   Small Office_Infil_Quarter_On Default Schedule, !- Name
    322   Fractional,                             !- Schedule Type Limits Name
    323   No,                                     !- Interpolate to Timestep
    324   24:00,                                  !- Time 1 {hh:mm}
    325   0;                                      !- Value Until Time 1
    326 
    327 Schedule:Day:Interval,
    328   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    329   Fractional,                             !- Schedule Type Limits Name
    330   No,                                     !- Interpolate to Timestep
    331   24:00,                                  !- Time 1 {hh:mm}
    332   0;                                      !- Value Until Time 1
    333 
    334 Schedule:Day:Interval,
    335   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Name
    336   Fractional,                             !- Schedule Type Limits Name
    337   No,                                     !- Interpolate to Timestep
    338   06:00,                                  !- Time 1 {hh:mm}
    339   0,                                      !- Value Until Time 1
    340   07:00,                                  !- Time 2 {hh:mm}
    341   0.1,                                    !- Value Until Time 2
    342   08:00,                                  !- Time 3 {hh:mm}
    343   0.2,                                    !- Value Until Time 3
    344   12:00,                                  !- Time 4 {hh:mm}
    345   0.95,                                   !- Value Until Time 4
    346   13:00,                                  !- Time 5 {hh:mm}
    347   0.5,                                    !- Value Until Time 5
    348   17:00,                                  !- Time 6 {hh:mm}
    349   0.95,                                   !- Value Until Time 6
    350   18:00,                                  !- Time 7 {hh:mm}
    351   0.3,                                    !- Value Until Time 7
    352   20:00,                                  !- Time 8 {hh:mm}
    353   0.1,                                    !- Value Until Time 8
    354   24:00,                                  !- Time 9 {hh:mm}
    355   0.05;                                   !- Value Until Time 9
    356 
    357 Schedule:Day:Interval,
    358   Small Office_Bldg_Light Winter Design Day, !- Name
    359   Fractional,                             !- Schedule Type Limits Name
    360   No,                                     !- Interpolate to Timestep
    361   24:00,                                  !- Time 1 {hh:mm}
    362   0;                                      !- Value Until Time 1
    363 
    364 Schedule:Day:Interval,
    365   Deck_Temperature_Winter_Design_Day,     !- Name
    366   Temperature,                            !- Schedule Type Limits Name
    367   No,                                     !- Interpolate to Timestep
    368   24:00,                                  !- Time 1 {hh:mm}
    369   12.8;                                   !- Value Until Time 1
    370 
    371 Schedule:Day:Interval,
    372   Small Office_Bldg_Occ Winter Design Day, !- Name
    373   Fractional,                             !- Schedule Type Limits Name
    374   No,                                     !- Interpolate to Timestep
    375   24:00,                                  !- Time 1 {hh:mm}
    376   0;                                      !- Value Until Time 1
    377 
    378 Schedule:Day:Interval,
    379   Small Office_Bldg_Occ Default Schedule, !- Name
    380   Fractional,                             !- Schedule Type Limits Name
    381   No,                                     !- Interpolate to Timestep
    382   24:00,                                  !- Time 1 {hh:mm}
    383   0;                                      !- Value Until Time 1
    384 
    385 Schedule:Day:Interval,
    386   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    387   Fractional,                             !- Schedule Type Limits Name
    388   No,                                     !- Interpolate to Timestep
    389   06:00,                                  !- Time 1 {hh:mm}
    390   1,                                      !- Value Until Time 1
    391   18:00,                                  !- Time 2 {hh:mm}
    392   0.25,                                   !- Value Until Time 2
    393   24:00,                                  !- Time 3 {hh:mm}
    394   1;                                      !- Value Until Time 3
    395 
    396 Schedule:Day:Interval,
    397   Deck_Temperature_Summer_Design_Day,     !- Name
    398   Temperature,                            !- Schedule Type Limits Name
    399   No,                                     !- Interpolate to Timestep
    400   24:00,                                  !- Time 1 {hh:mm}
    401   12.8;                                   !- Value Until Time 1
    402 
    403 Schedule:Day:Interval,
    404   Heating Sch Default,                    !- Name
    405   Temperature 2,                          !- Schedule Type Limits Name
    406   No,                                     !- Interpolate to Timestep
    407   24:00,                                  !- Time 1 {hh:mm}
    408   24;                                     !- Value Until Time 1
    409 
    410 Schedule:Day:Interval,
    411   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
    412   Fractional,                             !- Schedule Type Limits Name
    413   No,                                     !- Interpolate to Timestep
    414   06:00,                                  !- Time 1 {hh:mm}
    415   1,                                      !- Value Until Time 1
    416   22:00,                                  !- Time 2 {hh:mm}
    417   0.25,                                   !- Value Until Time 2
    418   24:00,                                  !- Time 3 {hh:mm}
    419   1;                                      !- Value Until Time 3
    420 
    421 Schedule:Day:Interval,
    422   Small Office_Activity Summer Design Day, !- Name
    423   ActivityLevel 12,                       !- Schedule Type Limits Name
    424   No,                                     !- Interpolate to Timestep
    425   24:00,                                  !- Time 1 {hh:mm}
    426   120;                                    !- Value Until Time 1
    427 
    428 Schedule:Day:Interval,
    429   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    430   Fractional,                             !- Schedule Type Limits Name
    431   No,                                     !- Interpolate to Timestep
    432   06:00,                                  !- Time 1 {hh:mm}
    433   0,                                      !- Value Until Time 1
    434   08:00,                                  !- Time 2 {hh:mm}
    435   0.1,                                    !- Value Until Time 2
    436   12:00,                                  !- Time 3 {hh:mm}
    437   0.3,                                    !- Value Until Time 3
    438   17:00,                                  !- Time 4 {hh:mm}
    439   0.1,                                    !- Value Until Time 4
    440   24:00,                                  !- Time 5 {hh:mm}
    441   0;                                      !- Value Until Time 5
    442 
    443 Schedule:Day:Interval,
    444   Small Office_Bldg_Occ Summer Design Day, !- Name
    445   Fractional,                             !- Schedule Type Limits Name
    446   No,                                     !- Interpolate to Timestep
    447   06:00,                                  !- Time 1 {hh:mm}
    448   0,                                      !- Value Until Time 1
    449   22:00,                                  !- Time 2 {hh:mm}
    450   1,                                      !- Value Until Time 2
    451   24:00,                                  !- Time 3 {hh:mm}
    452   0.05;                                   !- Value Until Time 3
    453 
    454 Schedule:Day:Interval,
    455   Cooling Sch Default,                    !- Name
    456   Temperature 3,                          !- Schedule Type Limits Name
    457   No,                                     !- Interpolate to Timestep
    458   24:00,                                  !- Time 1 {hh:mm}
    459   28;                                     !- Value Until Time 1
    460 
    461 Schedule:Day:Interval,
    462   Small Office_Activity Default Schedule, !- Name
    463   ActivityLevel 12,                       !- Schedule Type Limits Name
    464   No,                                     !- Interpolate to Timestep
    465   24:00,                                  !- Time 1 {hh:mm}
    466   0;                                      !- Value Until Time 1
    467 
    468 Schedule:Week:Daily,
    469   Schedule:Week:Daily {da4962f2-2cc4-47cb-a889-f0ed11589898}, !- Name
    470   Heating Sch Default,                    !- Sunday Schedule:Day Name
    471   Heating Sch Default,                    !- Monday Schedule:Day Name
    472   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    473   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    474   Heating Sch Default,                    !- Thursday Schedule:Day Name
    475   Heating Sch Default,                    !- Friday Schedule:Day Name
    476   Heating Sch Default,                    !- Saturday Schedule:Day Name
    477   Heating Sch Default,                    !- Holiday Schedule:Day Name
    478   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    479   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    480   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    481   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    482 
    483 Schedule:Year,
    484   Heating Sch,                            !- Name
    485   Temperature 2,                          !- Schedule Type Limits Name
    486   Schedule:Week:Daily {da4962f2-2cc4-47cb-a889-f0ed11589898}, !- Schedule:Week Name 1
    487   1,                                      !- Start Month 1
    488   1,                                      !- Start Day 1
    489   12,                                     !- End Month 1
    490   31;                                     !- End Day 1
    491 
    492 Schedule:Week:Daily,
    493   Schedule:Week:Daily {71723057-6b5e-44a7-b53f-c62155783f49}, !- Name
    494   Always_On_Default,                      !- Sunday Schedule:Day Name
    495   Always_On_Default,                      !- Monday Schedule:Day Name
    496   Always_On_Default,                      !- Tuesday Schedule:Day Name
    497   Always_On_Default,                      !- Wednesday Schedule:Day Name
    498   Always_On_Default,                      !- Thursday Schedule:Day Name
    499   Always_On_Default,                      !- Friday Schedule:Day Name
    500   Always_On_Default,                      !- Saturday Schedule:Day Name
    501   Always_On_Default,                      !- Holiday Schedule:Day Name
    502   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    503   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    504   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    505   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    506 
    507 Schedule:Year,
    508   Always_On,                              !- Name
    509   OnOff,                                  !- Schedule Type Limits Name
    510   Schedule:Week:Daily {71723057-6b5e-44a7-b53f-c62155783f49}, !- Schedule:Week Name 1
    511   1,                                      !- Start Month 1
    512   1,                                      !- Start Day 1
    513   12,                                     !- End Month 1
    514   31;                                     !- End Day 1
    515 
    516 Schedule:Week:Daily,
    517   Schedule:Week:Daily {83740e81-e731-4a1b-b450-37c56763190e}, !- Name
    518   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    519   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    520   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    521   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    522   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    523   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    524   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    525   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    526   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    527   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    528   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    529   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    530 
    531 Schedule:Week:Daily,
    532   Schedule:Week:Daily {0c1901a0-f89d-4188-a385-5d85a2a688f0}, !- Name
    533   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    534   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
    535   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    536   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    537   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    538   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    539   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    540   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    541   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    542   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    543   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    544   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    545 
    546 Schedule:Year,
    547   Small Office_Bldg_Occ,                  !- Name
    548   Fractional,                             !- Schedule Type Limits Name
    549   Schedule:Week:Daily {83740e81-e731-4a1b-b450-37c56763190e}, !- Schedule:Week Name 1
    550   1,                                      !- Start Month 1
    551   1,                                      !- Start Day 1
    552   1,                                      !- End Month 1
    553   3,                                      !- End Day 1
    554   Schedule:Week:Daily {0c1901a0-f89d-4188-a385-5d85a2a688f0}, !- Schedule:Week Name 2
    555   1,                                      !- Start Month 2
    556   4,                                      !- Start Day 2
    557   12,                                     !- End Month 2
    558   31;                                     !- End Day 2
    559 
    560 Schedule:Week:Daily,
    561   Schedule:Week:Daily {ed52ec57-4288-4e05-8d89-b45227b25870}, !- Name
    562   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    563   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    564   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    565   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    566   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    567   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    568   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    569   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    570   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    571   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    572   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    573   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    574 
    575 Schedule:Week:Daily,
    576   Schedule:Week:Daily {6ca2461e-b2ae-4ed9-b5fa-7f83ac07c87a}, !- Name
    577   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    578   Small Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
    579   Small Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    580   Small Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    581   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    582   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    583   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    584   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    585   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    586   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    587   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    588   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    589 
    590 Schedule:Year,
    591   Small Office_Bldg_Light,                !- Name
    592   Fractional,                             !- Schedule Type Limits Name
    593   Schedule:Week:Daily {ed52ec57-4288-4e05-8d89-b45227b25870}, !- Schedule:Week Name 1
    594   1,                                      !- Start Month 1
    595   1,                                      !- Start Day 1
    596   1,                                      !- End Month 1
    597   3,                                      !- End Day 1
    598   Schedule:Week:Daily {6ca2461e-b2ae-4ed9-b5fa-7f83ac07c87a}, !- Schedule:Week Name 2
    599   1,                                      !- Start Month 2
    600   4,                                      !- Start Day 2
    601   12,                                     !- End Month 2
    602   31;                                     !- End Day 2
    603 
    604 Schedule:Week:Daily,
    605   Schedule:Week:Daily {f659d3b9-73b6-451f-8361-ff92e7120707}, !- Name
    606   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    607   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    608   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    609   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    610   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    611   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    612   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    613   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    614   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    615   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    616   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    617   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    618 
    619 Schedule:Year,
    620   Deck_Temperature,                       !- Name
    621   Temperature,                            !- Schedule Type Limits Name
    622   Schedule:Week:Daily {f659d3b9-73b6-451f-8361-ff92e7120707}, !- Schedule:Week Name 1
    623   1,                                      !- Start Month 1
    624   1,                                      !- Start Day 1
    625   12,                                     !- End Month 1
    626   31;                                     !- End Day 1
    627 
    628 Schedule:Week:Daily,
    629   Schedule:Week:Daily {6b7407e9-cef4-4092-acd7-32bec043db5a}, !- Name
    630   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    631   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    632   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    633   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    634   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    635   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    636   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    637   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    638   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    639   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    640   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    641   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    642 
    643 Schedule:Year,
    644   Chilled_Water_Temperature,              !- Name
    645   ,                                       !- Schedule Type Limits Name
    646   Schedule:Week:Daily {6b7407e9-cef4-4092-acd7-32bec043db5a}, !- Schedule:Week Name 1
    647   1,                                      !- Start Month 1
    648   1,                                      !- Start Day 1
    649   12,                                     !- End Month 1
    650   31;                                     !- End Day 1
    651 
    652 Schedule:Week:Daily,
    653   Schedule:Week:Daily {604c23b5-3329-43ba-a99b-c1cc0fc7ba70}, !- Name
    654   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    655   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    656   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    657   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    658   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    659   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    660   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    661   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    662   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    663   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    664   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    665   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    666 
    667 Schedule:Week:Daily,
    668   Schedule:Week:Daily {0267cefa-ec93-43a2-be14-e00b4e5029d1}, !- Name
    669   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    670   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
    671   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    672   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    673   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    674   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    675   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    676   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    677   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    678   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    679   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    680   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    681 
    682 Schedule:Year,
    683   Small Office_Infil_Quarter_On,          !- Name
    684   Fractional,                             !- Schedule Type Limits Name
    685   Schedule:Week:Daily {604c23b5-3329-43ba-a99b-c1cc0fc7ba70}, !- Schedule:Week Name 1
    686   1,                                      !- Start Month 1
    687   1,                                      !- Start Day 1
    688   1,                                      !- End Month 1
    689   3,                                      !- End Day 1
    690   Schedule:Week:Daily {0267cefa-ec93-43a2-be14-e00b4e5029d1}, !- Schedule:Week Name 2
    691   1,                                      !- Start Month 2
    692   4,                                      !- Start Day 2
    693   12,                                     !- End Month 2
    694   31;                                     !- End Day 2
    695 
    696 Schedule:Week:Daily,
    697   Schedule:Week:Daily {220be055-cf3c-43be-81cd-e3b65866cf37}, !- Name
    698   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    699   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    700   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    701   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    702   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    703   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    704   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    705   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    706   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    707   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    708   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    709   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    710 
    711 Schedule:Week:Daily,
    712   Schedule:Week:Daily {0aae528c-3003-4512-a7b2-576913838b0b}, !- Name
    713   Small Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    714   Small Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
    715   Small Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
    716   Small Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
    717   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    718   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    719   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    720   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    721   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    722   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    723   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    724   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    725 
    726 Schedule:Year,
    727   Small Office_Activity,                  !- Name
    728   ActivityLevel 12,                       !- Schedule Type Limits Name
    729   Schedule:Week:Daily {220be055-cf3c-43be-81cd-e3b65866cf37}, !- Schedule:Week Name 1
    730   1,                                      !- Start Month 1
    731   1,                                      !- Start Day 1
    732   1,                                      !- End Month 1
    733   3,                                      !- End Day 1
    734   Schedule:Week:Daily {0aae528c-3003-4512-a7b2-576913838b0b}, !- Schedule:Week Name 2
    735   1,                                      !- Start Month 2
    736   4,                                      !- Start Day 2
    737   12,                                     !- End Month 2
    738   31;                                     !- End Day 2
    739 
    740 Schedule:Week:Daily,
    741   Schedule:Week:Daily {6a62afa0-fb1e-450d-86b1-e5448903c9df}, !- Name
    742   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    743   Cooling Sch Default,                    !- Monday Schedule:Day Name
    744   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    745   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    746   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    747   Cooling Sch Default,                    !- Friday Schedule:Day Name
    748   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    749   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    750   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    751   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    752   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    753   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    754 
    755 Schedule:Year,
    756   Cooling Sch,                            !- Name
    757   Temperature 3,                          !- Schedule Type Limits Name
    758   Schedule:Week:Daily {6a62afa0-fb1e-450d-86b1-e5448903c9df}, !- Schedule:Week Name 1
    759   1,                                      !- Start Month 1
    760   1,                                      !- Start Day 1
    761   12,                                     !- End Month 1
    762   31;                                     !- End Day 1
    763 
    764 Schedule:Week:Daily,
    765   Schedule:Week:Daily {f9035f90-3953-46f9-b56c-f61b9c8aa842}, !- Name
    766   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    767   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    768   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    769   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    770   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    771   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    772   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    773   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    774   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    775   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    776   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    777   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    778 
    779 Schedule:Year,
    780   Hot_Water_Temperature,                  !- Name
    781   Temperature 1,                          !- Schedule Type Limits Name
    782   Schedule:Week:Daily {f9035f90-3953-46f9-b56c-f61b9c8aa842}, !- Schedule:Week Name 1
    783   1,                                      !- Start Month 1
    784   1,                                      !- Start Day 1
    785   12,                                     !- End Month 1
    786   31;                                     !- End Day 1
    787 
    788 Schedule:Week:Daily,
    789   Schedule:Week:Daily {47757127-1d38-484e-bcbc-827cdd07a0b7}, !- Name
    790   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    791   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    792   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    793   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    794   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    795   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    796   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    797   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    798   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    799   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    800   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    801   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    802 
    803 Schedule:Week:Daily,
    804   Schedule:Week:Daily {d0de7282-45f7-4b9a-907c-c7886b30db07}, !- Name
    805   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    806   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
    807   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    808   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    809   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    810   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    811   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    812   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    813   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    814   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    815   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    816   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    817 
    818 Schedule:Year,
    819   Small Office_Bldg_Equip,                !- Name
    820   Fractional,                             !- Schedule Type Limits Name
    821   Schedule:Week:Daily {47757127-1d38-484e-bcbc-827cdd07a0b7}, !- Schedule:Week Name 1
    822   1,                                      !- Start Month 1
    823   1,                                      !- Start Day 1
    824   1,                                      !- End Month 1
    825   3,                                      !- End Day 1
    826   Schedule:Week:Daily {d0de7282-45f7-4b9a-907c-c7886b30db07}, !- Schedule:Week Name 2
    827   1,                                      !- Start Month 2
    828   4,                                      !- Start Day 2
    829   12,                                     !- End Month 2
    830   31;                                     !- End Day 2
    831 
    832 AirLoopHVAC,
    833   Air Loop HVAC 1,                        !- Name
    834   Air Loop HVAC 1 Controllers,            !- Controller List Name
    835   AvailabilityManagerAssignmentList {09f89d95-4966-4a45-99f0-f33dd0940f6b}, !- Availability Manager List Name
    836   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    837   BranchList {ccce3f23-9e42-49e9-b8e4-7bcabd7fd25c}, !- Branch List Name
    838   ,                                       !- Connector List Name
    839   Node 11,                                !- Supply Side Inlet Node Name
    840   Node 14,                                !- Demand Side Outlet Node Name
    841   Node 13,                                !- Demand Side Inlet Node Names
    842   Node 12;                                !- Supply Side Outlet Node Names
    843 
    844 Sizing:System,
    845   Air Loop HVAC 1,                        !- AirLoop Name
    846   Sensible,                               !- Type of Load to Size On
    847   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    848   0.3,                                    !- Minimum System Air Flow Ratio
    849   7,                                      !- Preheat Design Temperature {C}
    850   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    851   12.8,                                   !- Precool Design Temperature {C}
    852   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    853   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    854   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    855   NonCoincident,                          !- Sizing Option
    856   Yes,                                    !- 100% Outdoor Air in Cooling
    857   Yes,                                    !- 100% Outdoor Air in Heating
    858   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    859   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    860   DesignDay,                              !- Cooling Design Air Flow Method
    861   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    862   DesignDay,                              !- Heating Design Air Flow Method
    863   0,                                      !- Heating Design Air Flow Rate {m3/s}
    864   ZoneSum;                                !- System Outdoor Air Method
    865 
    866 AirLoopHVAC:ControllerList,
    867   Air Loop HVAC 1 Controllers,            !- Name
    868   Controller:WaterCoil,                   !- Controller Object Type 1
    869   Controller Water Coil 1;                !- Controller Name 1
    870 
    871 Controller:WaterCoil,
    872   Controller Water Coil 1,                !- Name
    873   Temperature,                            !- Control Variable
    874   Normal,                                 !- Action
    875   Flow,                                   !- Actuator Variable
    876   Node 20,                                !- Sensor Node Name
    877   Node 26,                                !- Actuator Node Name
    878   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    879   Autosize,                               !- Maximum Actuated Flow {m3/s}
    880   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    881 
    882 AvailabilityManagerAssignmentList,
    883   AvailabilityManagerAssignmentList {09f89d95-4966-4a45-99f0-f33dd0940f6b}, !- Name
    884   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    885   AvailabilityManager:Scheduled {5b153c31-dc4f-415f-ad97-7c7df66a2b20}; !- Availability Manager Name 1
    886 
    887 AvailabilityManager:Scheduled,
    888   AvailabilityManager:Scheduled {5b153c31-dc4f-415f-ad97-7c7df66a2b20}, !- Name
    889   Schedule:Compact {36ba467f-42ab-4064-b715-99ef7699798f}; !- Schedule Name
    890 
    891 Schedule:Compact,
    892   Schedule:Compact {36ba467f-42ab-4064-b715-99ef7699798f}, !- Name
    893   ,                                       !- Schedule Type Limits Name
    894   Through: 12/31,                         !- Field 1
    895   For: AllDays,                           !- Field 2
    896   Until: 24:00,                           !- Field 3
    897   1.0;                                    !- Field 4
    898 
    899 BranchList,
    900   BranchList {ccce3f23-9e42-49e9-b8e4-7bcabd7fd25c}, !- Name
    901   Branch {6eb4a354-9389-4685-9833-4dbdecab664c}; !- Branch Name 1
    902 
    903 Branch,
    904   Branch {6eb4a354-9389-4685-9833-4dbdecab664c}, !- Name
    905   AutoSize,                               !- Maximum Flow Rate {m3/s}
    906   ,                                       !- Pressure Drop Curve Name
    907   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    908   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    909   Node 11,                                !- Component Inlet Node Name 1
    910   Node 18,                                !- Component Outlet Node Name 1
    911   Passive,                                !- Component Branch Control Type 1
    912   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    913   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    914   Node 18,                                !- Component Inlet Node Name 2
    915   Node 19,                                !- Component Outlet Node Name 2
    916   Passive,                                !- Component Branch Control Type 2
    917   Coil:Heating:Water,                     !- Component Object Type 3
    918   Coil Heating Water 1,                   !- Component Name 3
    919   Node 19,                                !- Component Inlet Node Name 3
    920   Node 20,                                !- Component Outlet Node Name 3
    921   Passive,                                !- Component Branch Control Type 3
    922   Fan:VariableVolume,                     !- Component Object Type 4
    923   Fan Variable Volume 1,                  !- Component Name 4
    924   Node 20,                                !- Component Inlet Node Name 4
    925   Node 12,                                !- Component Outlet Node Name 4
    926   Passive;                                !- Component Branch Control Type 4
    927 
    928 AirLoopHVAC:OutdoorAirSystem,
    929   Air Loop HVAC Outdoor Air System 1,     !- Name
    930   AirLoopHVAC:ControllerList {339ce23a-35b0-4e11-aaa9-98ceca86aef0}, !- Controller List Name
    931   AirLoopHVAC:OutdoorAirSystem:EquipmentList {88066975-836c-4bf8-9e39-fdbd3d9cbc57}, !- Outdoor Air Equipment List Name
    932   AvailabilityManagerAssignmentList {fba63129-7fc0-47ae-a4bb-cbfdf1018d42}; !- Availability Manager List Name
    933 
    934 AirLoopHVAC:ControllerList,
    935   AirLoopHVAC:ControllerList {339ce23a-35b0-4e11-aaa9-98ceca86aef0}, !- Name
    936   Controller:OutdoorAir,                  !- Controller Object Type 1
    937   Controller Outdoor Air 1;               !- Controller Name 1
    938 
    939 Controller:OutdoorAir,
    940   Controller Outdoor Air 1,               !- Name
    941   Node 17,                                !- Relief Air Outlet Node Name
    942   Node 11,                                !- Return Air Node Name
    943   Node 18,                                !- Mixed Air Node Name
    944   Node 16,                                !- Actuator Node Name
    945   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    946   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    947   FixedDryBulb,                           !- Economizer Control Type
    948   ModulateFlow,                           !- Economizer Control Action Type
    949   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    950   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    951   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    952   ,                                       !- Electronic Enthalpy Limit Curve Name
    953   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    954   NoLockout,                              !- Lockout Type
    955   FixedMinimum,                           !- Minimum Limit Type
    956   ,                                       !- Minimum Outdoor Air Schedule Name
    957   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    958   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    959   ,                                       !- Mechanical Ventilation Controller Name
    960   ,                                       !- Time of Day Economizer Control Schedule Name
    961   No,                                     !- High Humidity Control
    962   ,                                       !- Humidistat Control Zone Name
    963   ,                                       !- High Humidity Outdoor Air Flow Ratio
    964   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    965   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    966 
    967 AvailabilityManagerAssignmentList,
    968   AvailabilityManagerAssignmentList {fba63129-7fc0-47ae-a4bb-cbfdf1018d42}, !- Name
    969   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    970   AvailabilityManager:Scheduled {e241d143-8b3a-4acc-bc1c-692abf8ac975}; !- Availability Manager Name 1
    971 
    972 AvailabilityManager:Scheduled,
    973   AvailabilityManager:Scheduled {e241d143-8b3a-4acc-bc1c-692abf8ac975}, !- Name
    974   Schedule:Compact {ec877a9d-14ad-4be8-903c-16a63d13d7f6}; !- Schedule Name
    975 
    976 Schedule:Compact,
    977   Schedule:Compact {ec877a9d-14ad-4be8-903c-16a63d13d7f6}, !- Name
    978   ,                                       !- Schedule Type Limits Name
    979   Through: 12/31,                         !- Field 1
    980   For: AllDays,                           !- Field 2
    981   Until: 24:00,                           !- Field 3
    982   1.0;                                    !- Field 4
    983 
    984 OutdoorAir:NodeList,
    985   Node 16;                                !- Node or NodeList Name 1
    986 
    987 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    988   AirLoopHVAC:OutdoorAirSystem:EquipmentList {88066975-836c-4bf8-9e39-fdbd3d9cbc57}, !- Name
    989   OutdoorAir:Mixer,                       !- Component Object Type 1
    990   OutdoorAir:Mixer {94a2fad5-003d-47b0-8aa5-14eca03acbee}; !- Component Name 1
    991 
    992 OutdoorAir:Mixer,
    993   OutdoorAir:Mixer {94a2fad5-003d-47b0-8aa5-14eca03acbee}, !- Name
    994   Node 18,                                !- Mixed Air Node Name
    995   Node 16,                                !- Outdoor Air Stream Node Name
    996   Node 17,                                !- Relief Air Stream Node Name
    997   Node 11;                                !- Return Air Stream Node Name
    998 
    999 SetpointManager:MixedAir,
   1000   Setpoint Manager Mixed Air 3,           !- Name
   1001   Temperature,                            !- Control Variable
   1002   Node 12,                                !- Reference Setpoint Node Name
   1003   Node 20,                                !- Fan Inlet Node Name
   1004   Node 12,                                !- Fan Outlet Node Name
   1005   Node 18;                                !- Setpoint Node or NodeList Name
   1006 
   1007 CoilSystem:Cooling:DX,
   1008   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
   1009   Always_On,                              !- Availability Schedule Name
   1010   Node 18,                                !- DX Cooling Coil System Inlet Node Name
   1011   Node 19,                                !- DX Cooling Coil System Outlet Node Name
   1012   Node 19,                                !- DX Cooling Coil System Sensor Node Name
   1013   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
   1014   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
   1015 
   1016 Coil:Cooling:DX:TwoSpeed,
   1017   Coil Cooling DX Two Speed 1,            !- Name
   1018   Always_On,                              !- Availability Schedule Name
   1019   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
   1020   Autosize,                               !- Rated High Speed Sensible Heat Ratio
   1021   5.5,                                    !- Rated High Speed COP {W/W}
   1022   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
   1023   ,                                       !- Unit Internal Static Air Pressure {Pa}
   1024   Node 18,                                !- Air Inlet Node Name
   1025   Node 19,                                !- Air Outlet Node Name
   1026   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
   1027   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
   1028   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
   1029   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
   1030   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   1031   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
   1032   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
   1033   6.6,                                    !- Rated Low Speed COP {W/W}
   1034   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
   1035   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   1036   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   1037   ,                                       !- Condenser Air Inlet Node Name
   1038   AirCooled,                              !- Condenser Type
   1039   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   1040   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   1041   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1042   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   1043   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   1044   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1045   ,                                       !- Supply Water Storage Tank Name
   1046   ,                                       !- Condensate Collection Water Storage Tank Name
   1047   10,                                     !- Basin Heater Capacity {W/K}
   1048   2;                                      !- Basin Heater Setpoint Temperature {C}
   1049 
   1050 SetpointManager:MixedAir,
   1051   Setpoint Manager Mixed Air 2,           !- Name
   1052   Temperature,                            !- Control Variable
   1053   Node 12,                                !- Reference Setpoint Node Name
   1054   Node 20,                                !- Fan Inlet Node Name
   1055   Node 12,                                !- Fan Outlet Node Name
   1056   Node 19;                                !- Setpoint Node or NodeList Name
   1057 
   1058 Curve:Biquadratic,
   1059   Curve Biquadratic 1,                    !- Name
   1060   0.42415,                                !- Coefficient1 Constant
   1061   0.04426,                                !- Coefficient2 x
   1062   -0.00042,                               !- Coefficient3 x**2
   1063   0.00333,                                !- Coefficient4 y
   1064   -8e-05,                                 !- Coefficient5 y**2
   1065   -0.00021,                               !- Coefficient6 x*y
   1066   17,                                     !- Minimum Value of x {BasedOnField A2}
   1067   22,                                     !- Maximum Value of x {BasedOnField A2}
   1068   13,                                     !- Minimum Value of y {BasedOnField A3}
   1069   46;                                     !- Maximum Value of y {BasedOnField A3}
   1070 
   1071 Curve:Quadratic,
   1072   Curve Quadratic 1,                      !- Name
   1073   0.77136,                                !- Coefficient1 Constant
   1074   0.34053,                                !- Coefficient2 x
   1075   -0.11088,                               !- Coefficient3 x**2
   1076   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1077   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1078 
   1079 Curve:Biquadratic,
   1080   Curve Biquadratic 2,                    !- Name
   1081   1.23649,                                !- Coefficient1 Constant
   1082   -0.02431,                               !- Coefficient2 x
   1083   0.00057,                                !- Coefficient3 x**2
   1084   -0.01434,                               !- Coefficient4 y
   1085   0.00063,                                !- Coefficient5 y**2
   1086   -0.00038,                               !- Coefficient6 x*y
   1087   17,                                     !- Minimum Value of x {BasedOnField A2}
   1088   22,                                     !- Maximum Value of x {BasedOnField A2}
   1089   13,                                     !- Minimum Value of y {BasedOnField A3}
   1090   46;                                     !- Maximum Value of y {BasedOnField A3}
   1091 
   1092 Curve:Quadratic,
   1093   Curve Quadratic 2,                      !- Name
   1094   1.2055,                                 !- Coefficient1 Constant
   1095   -0.32953,                               !- Coefficient2 x
   1096   0.12308,                                !- Coefficient3 x**2
   1097   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1098   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1099 
   1100 Curve:Quadratic,
   1101   Curve Quadratic 3,                      !- Name
   1102   0.771,                                  !- Coefficient1 Constant
   1103   0.229,                                  !- Coefficient2 x
   1104   0,                                      !- Coefficient3 x**2
   1105   0,                                      !- Minimum Value of x {BasedOnField A2}
   1106   1;                                      !- Maximum Value of x {BasedOnField A2}
   1107 
   1108 Curve:Biquadratic,
   1109   Curve Biquadratic 3,                    !- Name
   1110   0,                                      !- Coefficient1 Constant
   1111   0,                                      !- Coefficient2 x
   1112   0,                                      !- Coefficient3 x**2
   1113   0,                                      !- Coefficient4 y
   1114   0,                                      !- Coefficient5 y**2
   1115   0,                                      !- Coefficient6 x*y
   1116   0,                                      !- Minimum Value of x {BasedOnField A2}
   1117   1,                                      !- Maximum Value of x {BasedOnField A2}
   1118   0,                                      !- Minimum Value of y {BasedOnField A3}
   1119   1;                                      !- Maximum Value of y {BasedOnField A3}
   1120 
   1121 Curve:Biquadratic,
   1122   Curve Biquadratic 4,                    !- Name
   1123   0,                                      !- Coefficient1 Constant
   1124   0,                                      !- Coefficient2 x
   1125   0,                                      !- Coefficient3 x**2
   1126   0,                                      !- Coefficient4 y
   1127   0,                                      !- Coefficient5 y**2
   1128   0,                                      !- Coefficient6 x*y
   1129   0,                                      !- Minimum Value of x {BasedOnField A2}
   1130   1,                                      !- Maximum Value of x {BasedOnField A2}
   1131   0,                                      !- Minimum Value of y {BasedOnField A3}
   1132   1;                                      !- Maximum Value of y {BasedOnField A3}
   1133 
   1134 Coil:Heating:Water,
   1135   Coil Heating Water 1,                   !- Name
   1136   Always_On,                              !- Availability Schedule Name
   1137   Autosize,                               !- U-Factor Times Area Value {W/K}
   1138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1139   Node 26,                                !- Water Inlet Node Name
   1140   Node 32,                                !- Water Outlet Node Name
   1141   Node 19,                                !- Air Inlet Node Name
   1142   Node 20,                                !- Air Outlet Node Name
   1143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1144   Autosize,                               !- Rated Capacity {W}
   1145   82.2,                                   !- Rated Inlet Water Temperature {C}
   1146   16.6,                                   !- Rated Inlet Air Temperature {C}
   1147   71.1,                                   !- Rated Outlet Water Temperature {C}
   1148   32.2,                                   !- Rated Outlet Air Temperature {C}
   1149   0.5;                                    !- Rated Ratio for Air and Water Convection
   1150 
   1151 SetpointManager:MixedAir,
   1152   Setpoint Manager Mixed Air 1,           !- Name
   1153   Temperature,                            !- Control Variable
   1154   Node 12,                                !- Reference Setpoint Node Name
   1155   Node 20,                                !- Fan Inlet Node Name
   1156   Node 12,                                !- Fan Outlet Node Name
   1157   Node 20;                                !- Setpoint Node or NodeList Name
   1158 
   1159 Fan:VariableVolume,
   1160   Fan Variable Volume 1,                  !- Name
   1161   Always_On,                              !- Availability Schedule Name
   1162   0.5,                                    !- Fan Efficiency
   1163   500,                                    !- Pressure Rise {Pa}
   1164   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1165   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1166   0,                                      !- Fan Power Minimum Flow Fraction
   1167   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1168   0.93,                                   !- Motor Efficiency
   1169   1,                                      !- Motor In Airstream Fraction
   1170   0.040759894,                            !- Fan Power Coefficient 1
   1171   0.08804497,                             !- Fan Power Coefficient 2
   1172   -0.07292612,                            !- Fan Power Coefficient 3
   1173   0.943739823,                            !- Fan Power Coefficient 4
   1174   0,                                      !- Fan Power Coefficient 5
   1175   Node 20,                                !- Air Inlet Node Name
   1176   Node 12;                                !- Air Outlet Node Name
   1177 
   1178 SetpointManager:Scheduled,
   1179   Setpoint Manager Scheduled 1,           !- Name
   1180   Temperature,                            !- Control Variable
   1181   Deck_Temperature,                       !- Schedule Name
   1182   Node 12;                                !- Setpoint Node or NodeList Name
   1183 
   1184 AirLoopHVAC:SupplyPath,
   1185   AirLoopHVAC:SupplyPath {04453b6d-7767-4271-8c21-6ee5c446ee25}, !- Name
   1186   Node 13,                                !- Supply Air Path Inlet Node Name
   1187   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1188   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1189 
   1190 AirLoopHVAC:ZoneSplitter,
   1191   Air Loop HVAC Zone Splitter 1,          !- Name
   1192   Node 13,                                !- Inlet Node Name
   1193   Node 34,                                !- Outlet Node Name 1
   1194   Node 39,                                !- Outlet Node Name 2
   1195   Node 44,                                !- Outlet Node Name 3
   1196   Node 49,                                !- Outlet Node Name 4
   1197   Node 54,                                !- Outlet Node Name 5
   1198   Node 59,                                !- Outlet Node Name 6
   1199   Node 64,                                !- Outlet Node Name 7
   1200   Node 69,                                !- Outlet Node Name 8
   1201   Node 74,                                !- Outlet Node Name 9
   1202   Node 79;                                !- Outlet Node Name 10
   1203 
   1204 AirLoopHVAC:ReturnPath,
   1205   AirLoopHVAC:ReturnPath {010f1aa4-a47c-4069-927a-2a8c437f4151}, !- Name
   1206   Node 14,                                !- Return Air Path Outlet Node Name
   1207   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1208   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1209 
   1210 AirLoopHVAC:ZoneMixer,
   1211   Air Loop HVAC Zone Mixer 1,             !- Name
   1212   Node 14,                                !- Outlet Node Name
   1213   Node 33,                                !- Inlet Node Name 1
   1214   Node 38,                                !- Inlet Node Name 2
   1215   Node 43,                                !- Inlet Node Name 3
   1216   Node 48,                                !- Inlet Node Name 4
   1217   Node 53,                                !- Inlet Node Name 5
   1218   Node 58,                                !- Inlet Node Name 6
   1219   Node 63,                                !- Inlet Node Name 7
   1220   Node 68,                                !- Inlet Node Name 8
   1221   Node 73,                                !- Inlet Node Name 9
   1222   Node 78;                                !- Inlet Node Name 10
   1223 
   1224 ZoneHVAC:AirDistributionUnit,
   1225   ZoneHVAC:AirDistributionUnit {8d60bda6-6bf4-4108-94a9-2255d33512a0}, !- Name
   1226   Node 15,                                !- Air Distribution Unit Outlet Node Name
   1227   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1228   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1229 
   1230 AirTerminal:SingleDuct:VAV:Reheat,
   1231   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1234   Node 34,                                !- Air Inlet Node Name
   1235   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1236   Constant,                               !- Zone Minimum Air Flow Input Method
   1237   0.3,                                    !- Constant Minimum Air Flow Fraction
   1238   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1239   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1240   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1241   Coil Heating Water 3,                   !- Reheat Coil Name
   1242   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1243   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1244   Node 15,                                !- Air Outlet Node Name
   1245   0.001,                                  !- Convergence Tolerance
   1246   Normal,                                 !- Damper Heating Action
   1247   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1248   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1249   35;                                     !- Maximum Reheat Air Temperature {C}
   1250 
   1251 Coil:Heating:Water,
   1252   Coil Heating Water 3,                   !- Name
   1253   Always_On,                              !- Availability Schedule Name
   1254   Autosize,                               !- U-Factor Times Area Value {W/K}
   1255   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1256   Node 35,                                !- Water Inlet Node Name
   1257   Node 36,                                !- Water Outlet Node Name
   1258   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1259   Node 15,                                !- Air Outlet Node Name
   1260   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1261   Autosize,                               !- Rated Capacity {W}
   1262   82.2,                                   !- Rated Inlet Water Temperature {C}
   1263   16.6,                                   !- Rated Inlet Air Temperature {C}
   1264   71.1,                                   !- Rated Outlet Water Temperature {C}
   1265   32.2,                                   !- Rated Outlet Air Temperature {C}
   1266   0.5;                                    !- Rated Ratio for Air and Water Convection
   1267 
   1268 ZoneHVAC:AirDistributionUnit,
   1269   ZoneHVAC:AirDistributionUnit {399ef91d-6565-493c-907f-55365021a959}, !- Name
   1270   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1271   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1272   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1273 
   1274 AirTerminal:SingleDuct:VAV:Reheat,
   1275   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1278   Node 39,                                !- Air Inlet Node Name
   1279   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1280   Constant,                               !- Zone Minimum Air Flow Input Method
   1281   0.3,                                    !- Constant Minimum Air Flow Fraction
   1282   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1283   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1284   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1285   Coil Heating Water 4,                   !- Reheat Coil Name
   1286   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1287   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1288   Node 37,                                !- Air Outlet Node Name
   1289   0.001,                                  !- Convergence Tolerance
   1290   Normal,                                 !- Damper Heating Action
   1291   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1292   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1293   35;                                     !- Maximum Reheat Air Temperature {C}
   1294 
   1295 Coil:Heating:Water,
   1296   Coil Heating Water 4,                   !- Name
   1297   Always_On,                              !- Availability Schedule Name
   1298   Autosize,                               !- U-Factor Times Area Value {W/K}
   1299   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1300   Node 40,                                !- Water Inlet Node Name
   1301   Node 41,                                !- Water Outlet Node Name
   1302   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1303   Node 37,                                !- Air Outlet Node Name
   1304   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1305   Autosize,                               !- Rated Capacity {W}
   1306   82.2,                                   !- Rated Inlet Water Temperature {C}
   1307   16.6,                                   !- Rated Inlet Air Temperature {C}
   1308   71.1,                                   !- Rated Outlet Water Temperature {C}
   1309   32.2,                                   !- Rated Outlet Air Temperature {C}
   1310   0.5;                                    !- Rated Ratio for Air and Water Convection
   1311 
   1312 ZoneHVAC:AirDistributionUnit,
   1313   ZoneHVAC:AirDistributionUnit {9002e8ee-6258-4627-b37b-b319d5afb9d9}, !- Name
   1314   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1315   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1316   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1317 
   1318 AirTerminal:SingleDuct:VAV:Reheat,
   1319   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1322   Node 44,                                !- Air Inlet Node Name
   1323   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1324   Constant,                               !- Zone Minimum Air Flow Input Method
   1325   0.3,                                    !- Constant Minimum Air Flow Fraction
   1326   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1327   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1328   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1329   Coil Heating Water 5,                   !- Reheat Coil Name
   1330   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1331   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1332   Node 42,                                !- Air Outlet Node Name
   1333   0.001,                                  !- Convergence Tolerance
   1334   Normal,                                 !- Damper Heating Action
   1335   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1336   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1337   35;                                     !- Maximum Reheat Air Temperature {C}
   1338 
   1339 Coil:Heating:Water,
   1340   Coil Heating Water 5,                   !- Name
   1341   Always_On,                              !- Availability Schedule Name
   1342   Autosize,                               !- U-Factor Times Area Value {W/K}
   1343   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1344   Node 45,                                !- Water Inlet Node Name
   1345   Node 46,                                !- Water Outlet Node Name
   1346   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1347   Node 42,                                !- Air Outlet Node Name
   1348   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1349   Autosize,                               !- Rated Capacity {W}
   1350   82.2,                                   !- Rated Inlet Water Temperature {C}
   1351   16.6,                                   !- Rated Inlet Air Temperature {C}
   1352   71.1,                                   !- Rated Outlet Water Temperature {C}
   1353   32.2,                                   !- Rated Outlet Air Temperature {C}
   1354   0.5;                                    !- Rated Ratio for Air and Water Convection
   1355 
   1356 ZoneHVAC:AirDistributionUnit,
   1357   ZoneHVAC:AirDistributionUnit {70e2be1f-1d68-4c93-ae99-ede3ae6df69f}, !- Name
   1358   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1359   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1360   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1361 
   1362 AirTerminal:SingleDuct:VAV:Reheat,
   1363   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1366   Node 49,                                !- Air Inlet Node Name
   1367   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1368   Constant,                               !- Zone Minimum Air Flow Input Method
   1369   0.3,                                    !- Constant Minimum Air Flow Fraction
   1370   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1371   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1372   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1373   Coil Heating Water 6,                   !- Reheat Coil Name
   1374   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1375   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1376   Node 47,                                !- Air Outlet Node Name
   1377   0.001,                                  !- Convergence Tolerance
   1378   Normal,                                 !- Damper Heating Action
   1379   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1380   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1381   35;                                     !- Maximum Reheat Air Temperature {C}
   1382 
   1383 Coil:Heating:Water,
   1384   Coil Heating Water 6,                   !- Name
   1385   Always_On,                              !- Availability Schedule Name
   1386   Autosize,                               !- U-Factor Times Area Value {W/K}
   1387   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1388   Node 50,                                !- Water Inlet Node Name
   1389   Node 51,                                !- Water Outlet Node Name
   1390   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1391   Node 47,                                !- Air Outlet Node Name
   1392   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1393   Autosize,                               !- Rated Capacity {W}
   1394   82.2,                                   !- Rated Inlet Water Temperature {C}
   1395   16.6,                                   !- Rated Inlet Air Temperature {C}
   1396   71.1,                                   !- Rated Outlet Water Temperature {C}
   1397   32.2,                                   !- Rated Outlet Air Temperature {C}
   1398   0.5;                                    !- Rated Ratio for Air and Water Convection
   1399 
   1400 ZoneHVAC:AirDistributionUnit,
   1401   ZoneHVAC:AirDistributionUnit {7a418df1-6c5c-49b0-ad16-2cdf78f8a5db}, !- Name
   1402   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1403   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1404   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1405 
   1406 AirTerminal:SingleDuct:VAV:Reheat,
   1407   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1408   Always_On,                              !- Availability Schedule Name
   1409   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1410   Node 54,                                !- Air Inlet Node Name
   1411   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1412   Constant,                               !- Zone Minimum Air Flow Input Method
   1413   0.3,                                    !- Constant Minimum Air Flow Fraction
   1414   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1415   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1416   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1417   Coil Heating Water 7,                   !- Reheat Coil Name
   1418   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1419   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1420   Node 52,                                !- Air Outlet Node Name
   1421   0.001,                                  !- Convergence Tolerance
   1422   Normal,                                 !- Damper Heating Action
   1423   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1424   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1425   35;                                     !- Maximum Reheat Air Temperature {C}
   1426 
   1427 Coil:Heating:Water,
   1428   Coil Heating Water 7,                   !- Name
   1429   Always_On,                              !- Availability Schedule Name
   1430   Autosize,                               !- U-Factor Times Area Value {W/K}
   1431   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1432   Node 55,                                !- Water Inlet Node Name
   1433   Node 56,                                !- Water Outlet Node Name
   1434   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1435   Node 52,                                !- Air Outlet Node Name
   1436   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1437   Autosize,                               !- Rated Capacity {W}
   1438   82.2,                                   !- Rated Inlet Water Temperature {C}
   1439   16.6,                                   !- Rated Inlet Air Temperature {C}
   1440   71.1,                                   !- Rated Outlet Water Temperature {C}
   1441   32.2,                                   !- Rated Outlet Air Temperature {C}
   1442   0.5;                                    !- Rated Ratio for Air and Water Convection
   1443 
   1444 ZoneHVAC:AirDistributionUnit,
   1445   ZoneHVAC:AirDistributionUnit {02b0992f-a53b-4555-8e82-67f99c085644}, !- Name
   1446   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1447   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1448   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1449 
   1450 AirTerminal:SingleDuct:VAV:Reheat,
   1451   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1452   Always_On,                              !- Availability Schedule Name
   1453   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1454   Node 59,                                !- Air Inlet Node Name
   1455   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1456   Constant,                               !- Zone Minimum Air Flow Input Method
   1457   0.3,                                    !- Constant Minimum Air Flow Fraction
   1458   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1459   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1460   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1461   Coil Heating Water 8,                   !- Reheat Coil Name
   1462   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1463   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1464   Node 57,                                !- Air Outlet Node Name
   1465   0.001,                                  !- Convergence Tolerance
   1466   Normal,                                 !- Damper Heating Action
   1467   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1468   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1469   35;                                     !- Maximum Reheat Air Temperature {C}
   1470 
   1471 Coil:Heating:Water,
   1472   Coil Heating Water 8,                   !- Name
   1473   Always_On,                              !- Availability Schedule Name
   1474   Autosize,                               !- U-Factor Times Area Value {W/K}
   1475   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1476   Node 60,                                !- Water Inlet Node Name
   1477   Node 61,                                !- Water Outlet Node Name
   1478   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1479   Node 57,                                !- Air Outlet Node Name
   1480   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1481   Autosize,                               !- Rated Capacity {W}
   1482   82.2,                                   !- Rated Inlet Water Temperature {C}
   1483   16.6,                                   !- Rated Inlet Air Temperature {C}
   1484   71.1,                                   !- Rated Outlet Water Temperature {C}
   1485   32.2,                                   !- Rated Outlet Air Temperature {C}
   1486   0.5;                                    !- Rated Ratio for Air and Water Convection
   1487 
   1488 ZoneHVAC:AirDistributionUnit,
   1489   ZoneHVAC:AirDistributionUnit {6d8381fe-f031-4f61-929f-40e32239f134}, !- Name
   1490   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1491   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1492   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1493 
   1494 AirTerminal:SingleDuct:VAV:Reheat,
   1495   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1496   Always_On,                              !- Availability Schedule Name
   1497   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1498   Node 64,                                !- Air Inlet Node Name
   1499   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1500   Constant,                               !- Zone Minimum Air Flow Input Method
   1501   0.3,                                    !- Constant Minimum Air Flow Fraction
   1502   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1503   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1504   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1505   Coil Heating Water 9,                   !- Reheat Coil Name
   1506   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1507   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1508   Node 62,                                !- Air Outlet Node Name
   1509   0.001,                                  !- Convergence Tolerance
   1510   Normal,                                 !- Damper Heating Action
   1511   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1512   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1513   35;                                     !- Maximum Reheat Air Temperature {C}
   1514 
   1515 Coil:Heating:Water,
   1516   Coil Heating Water 9,                   !- Name
   1517   Always_On,                              !- Availability Schedule Name
   1518   Autosize,                               !- U-Factor Times Area Value {W/K}
   1519   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1520   Node 65,                                !- Water Inlet Node Name
   1521   Node 66,                                !- Water Outlet Node Name
   1522   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1523   Node 62,                                !- Air Outlet Node Name
   1524   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1525   Autosize,                               !- Rated Capacity {W}
   1526   82.2,                                   !- Rated Inlet Water Temperature {C}
   1527   16.6,                                   !- Rated Inlet Air Temperature {C}
   1528   71.1,                                   !- Rated Outlet Water Temperature {C}
   1529   32.2,                                   !- Rated Outlet Air Temperature {C}
   1530   0.5;                                    !- Rated Ratio for Air and Water Convection
   1531 
   1532 ZoneHVAC:AirDistributionUnit,
   1533   ZoneHVAC:AirDistributionUnit {d196b10d-1d65-46bb-82f5-68f46e5d6863}, !- Name
   1534   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1535   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1536   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1537 
   1538 AirTerminal:SingleDuct:VAV:Reheat,
   1539   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1540   Always_On,                              !- Availability Schedule Name
   1541   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1542   Node 69,                                !- Air Inlet Node Name
   1543   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1544   Constant,                               !- Zone Minimum Air Flow Input Method
   1545   0.3,                                    !- Constant Minimum Air Flow Fraction
   1546   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1547   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1548   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1549   Coil Heating Water 10,                  !- Reheat Coil Name
   1550   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1551   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1552   Node 67,                                !- Air Outlet Node Name
   1553   0.001,                                  !- Convergence Tolerance
   1554   Normal,                                 !- Damper Heating Action
   1555   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1556   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1557   35;                                     !- Maximum Reheat Air Temperature {C}
   1558 
   1559 Coil:Heating:Water,
   1560   Coil Heating Water 10,                  !- Name
   1561   Always_On,                              !- Availability Schedule Name
   1562   Autosize,                               !- U-Factor Times Area Value {W/K}
   1563   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1564   Node 70,                                !- Water Inlet Node Name
   1565   Node 71,                                !- Water Outlet Node Name
   1566   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1567   Node 67,                                !- Air Outlet Node Name
   1568   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1569   Autosize,                               !- Rated Capacity {W}
   1570   82.2,                                   !- Rated Inlet Water Temperature {C}
   1571   16.6,                                   !- Rated Inlet Air Temperature {C}
   1572   71.1,                                   !- Rated Outlet Water Temperature {C}
   1573   32.2,                                   !- Rated Outlet Air Temperature {C}
   1574   0.5;                                    !- Rated Ratio for Air and Water Convection
   1575 
   1576 ZoneHVAC:AirDistributionUnit,
   1577   ZoneHVAC:AirDistributionUnit {51014d68-3343-488d-af34-7f7cc8c4b4b2}, !- Name
   1578   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1579   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1580   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1581 
   1582 AirTerminal:SingleDuct:VAV:Reheat,
   1583   Air Terminal Single Duct VAV Reheat 10, !- Name
   1584   Always_On,                              !- Availability Schedule Name
   1585   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1586   Node 74,                                !- Air Inlet Node Name
   1587   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1588   Constant,                               !- Zone Minimum Air Flow Input Method
   1589   0.3,                                    !- Constant Minimum Air Flow Fraction
   1590   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1591   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1592   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1593   Coil Heating Water 11,                  !- Reheat Coil Name
   1594   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1595   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1596   Node 72,                                !- Air Outlet Node Name
   1597   0.001,                                  !- Convergence Tolerance
   1598   Normal,                                 !- Damper Heating Action
   1599   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1600   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1601   35;                                     !- Maximum Reheat Air Temperature {C}
   1602 
   1603 Coil:Heating:Water,
   1604   Coil Heating Water 11,                  !- Name
   1605   Always_On,                              !- Availability Schedule Name
   1606   Autosize,                               !- U-Factor Times Area Value {W/K}
   1607   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1608   Node 75,                                !- Water Inlet Node Name
   1609   Node 76,                                !- Water Outlet Node Name
   1610   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1611   Node 72,                                !- Air Outlet Node Name
   1612   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1613   Autosize,                               !- Rated Capacity {W}
   1614   82.2,                                   !- Rated Inlet Water Temperature {C}
   1615   16.6,                                   !- Rated Inlet Air Temperature {C}
   1616   71.1,                                   !- Rated Outlet Water Temperature {C}
   1617   32.2,                                   !- Rated Outlet Air Temperature {C}
   1618   0.5;                                    !- Rated Ratio for Air and Water Convection
   1619 
   1620 ZoneHVAC:AirDistributionUnit,
   1621   ZoneHVAC:AirDistributionUnit {903408e5-14d3-44c6-b431-4ea398b664cc}, !- Name
   1622   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1623   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1624   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1625 
   1626 AirTerminal:SingleDuct:VAV:Reheat,
   1627   Air Terminal Single Duct VAV Reheat 11, !- Name
   1628   Always_On,                              !- Availability Schedule Name
   1629   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1630   Node 79,                                !- Air Inlet Node Name
   1631   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1632   Constant,                               !- Zone Minimum Air Flow Input Method
   1633   0.3,                                    !- Constant Minimum Air Flow Fraction
   1634   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1635   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1636   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1637   Coil Heating Water 12,                  !- Reheat Coil Name
   1638   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1639   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1640   Node 77,                                !- Air Outlet Node Name
   1641   0.001,                                  !- Convergence Tolerance
   1642   Normal,                                 !- Damper Heating Action
   1643   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1644   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1645   35;                                     !- Maximum Reheat Air Temperature {C}
   1646 
   1647 Coil:Heating:Water,
   1648   Coil Heating Water 12,                  !- Name
   1649   Always_On,                              !- Availability Schedule Name
   1650   Autosize,                               !- U-Factor Times Area Value {W/K}
   1651   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1652   Node 80,                                !- Water Inlet Node Name
   1653   Node 81,                                !- Water Outlet Node Name
   1654   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1655   Node 77,                                !- Air Outlet Node Name
   1656   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1657   Autosize,                               !- Rated Capacity {W}
   1658   82.2,                                   !- Rated Inlet Water Temperature {C}
   1659   16.6,                                   !- Rated Inlet Air Temperature {C}
   1660   71.1,                                   !- Rated Outlet Water Temperature {C}
   1661   32.2,                                   !- Rated Outlet Air Temperature {C}
   1662   0.5;                                    !- Rated Ratio for Air and Water Convection
   1663 
   1664 PlantLoop,
   1665   Plant Loop 1,                           !- Name
   1666   Water,                                  !- Fluid Type
   1667   ,                                       !- User Defined Fluid Type
   1668   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1669   Node 22,                                !- Loop Temperature Setpoint Node Name
   1670   100,                                    !- Maximum Loop Temperature {C}
   1671   0,                                      !- Minimum Loop Temperature {C}
   1672   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1673   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1674   Autocalculate,                          !- Plant Loop Volume {m3}
   1675   Node 21,                                !- Plant Side Inlet Node Name
   1676   Node 22,                                !- Plant Side Outlet Node Name
   1677   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1678   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1679   Node 24,                                !- Demand Side Inlet Node Name
   1680   Node 25,                                !- Demand Side Outlet Node Name
   1681   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1682   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1683   Optimal;                                !- Load Distribution Scheme
   1684 
   1685 PlantEquipmentOperationSchemes,
   1686   Plant Loop 1 Operation Scheme List,     !- Name
   1687   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1688   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1689   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1690 
   1691 Schedule:Compact,
   1692   Plant Loop 1 On Schedule,               !- Name
   1693   ,                                       !- Schedule Type Limits Name
   1694   Through: 12/31,                         !- Field 1
   1695   For: AllDays,                           !- Field 2
   1696   Until: 24:00,                           !- Field 3
   1697   1.0;                                    !- Field 4
   1698 
   1699 PlantEquipmentOperation:HeatingLoad,
   1700   Plant Loop 1 Heating Operation Scheme,  !- Name
   1701   0,                                      !- Load Range Lower Limit 1 {W}
   1702   1000000000,                             !- Load Range Upper Limit 1 {W}
   1703   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1704 
   1705 PlantEquipmentList,
   1706   Plant Loop 1 Heating Equipment List,    !- Name
   1707   Boiler:HotWater,                        !- Equipment Object Type 1
   1708   Boiler Hot Water 1;                     !- Equipment Name 1
   1709 
   1710 Sizing:Plant,
   1711   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1712   Heating,                                !- Loop Type
   1713   82,                                     !- Design Loop Exit Temperature {C}
   1714   11;                                     !- Loop Design Temperature Difference {deltaC}
   1715 
   1716 BranchList,
   1717   Plant Loop 1 Supply Branches,           !- Name
   1718   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1719   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1720   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1721   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1722 
   1723 ConnectorList,
   1724   Plant Loop 1 Supply Connector List,     !- Name
   1725   Connector:Splitter,                     !- Connector Object Type 1
   1726   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1727   Connector:Mixer,                        !- Connector Object Type 2
   1728   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1729 
   1730 Connector:Splitter,
   1731   Plant Loop 1 Supply Splitter,           !- Name
   1732   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1733   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1734   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1735 
   1736 Connector:Mixer,
   1737   Plant Loop 1 Supply Mixer,              !- Name
   1738   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1739   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1740   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1741 
   1742 Branch,
   1743   Plant Loop 1 Supply Inlet Branch,       !- Name
   1744   ,                                       !- Maximum Flow Rate {m3/s}
   1745   ,                                       !- Pressure Drop Curve Name
   1746   Pump:VariableSpeed,                     !- Component Object Type 1
   1747   Pump Variable Speed 1,                  !- Component Name 1
   1748   Node 21,                                !- Component Inlet Node Name 1
   1749   Node 27,                                !- Component Outlet Node Name 1
   1750   Passive;                                !- Component Branch Control Type 1
   1751 
   1752 Pump:VariableSpeed,
   1753   Pump Variable Speed 1,                  !- Name
   1754   Node 21,                                !- Inlet Node Name
   1755   Node 27,                                !- Outlet Node Name
   1756   Autosize,                               !- Rated Flow Rate {m3/s}
   1757   179352,                                 !- Rated Pump Head {Pa}
   1758   Autosize,                               !- Rated Power Consumption {W}
   1759   0.9,                                    !- Motor Efficiency
   1760   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1761   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1762   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1763   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1764   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1765   0,                                      !- Minimum Flow Rate {m3/s}
   1766   Intermittent;                           !- Pump Control Type
   1767 
   1768 Branch,
   1769   Plant Loop 1 Supply Branch 1,           !- Name
   1770   ,                                       !- Maximum Flow Rate {m3/s}
   1771   ,                                       !- Pressure Drop Curve Name
   1772   Boiler:HotWater,                        !- Component Object Type 1
   1773   Boiler Hot Water 1,                     !- Component Name 1
   1774   Node 23,                                !- Component Inlet Node Name 1
   1775   Node 28,                                !- Component Outlet Node Name 1
   1776   Passive;                                !- Component Branch Control Type 1
   1777 
   1778 Boiler:HotWater,
   1779   Boiler Hot Water 1,                     !- Name
   1780   NaturalGas,                             !- Fuel Type
   1781   Autosize,                               !- Nominal Capacity {W}
   1782   0.66,                                   !- Nominal Thermal Efficiency
   1783   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1784   ,                                       !- Normalized Boiler Efficiency Curve Name
   1785   82,                                     !- Design Water Outlet Temperature {C}
   1786   Autosize,                               !- Design Water Flow Rate {m3/s}
   1787   0,                                      !- Minimum Part Load Ratio
   1788   1,                                      !- Maximum Part Load Ratio
   1789   1,                                      !- Optimum Part Load Ratio
   1790   Node 23,                                !- Boiler Water Inlet Node Name
   1791   Node 28,                                !- Boiler Water Outlet Node Name
   1792   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1793   ConstantFlow,                           !- Boiler Flow Mode
   1794   0,                                      !- Parasitic Electric Load {W}
   1795   1;                                      !- Sizing Factor
   1796 
   1797 Branch,
   1798   Plant Loop 1 Supply Branch 2,           !- Name
   1799   ,                                       !- Maximum Flow Rate {m3/s}
   1800   ,                                       !- Pressure Drop Curve Name
   1801   Pipe:Adiabatic,                         !- Component Object Type 1
   1802   Pipe Adiabatic 1,                       !- Component Name 1
   1803   Node 29,                                !- Component Inlet Node Name 1
   1804   Node 30,                                !- Component Outlet Node Name 1
   1805   Passive;                                !- Component Branch Control Type 1
   1806 
   1807 Pipe:Adiabatic,
   1808   Pipe Adiabatic 1,                       !- Name
   1809   Node 29,                                !- Inlet Node Name
   1810   Node 30;                                !- Outlet Node Name
   1811 
   1812 Branch,
   1813   Plant Loop 1 Supply Outlet Branch,      !- Name
   1814   ,                                       !- Maximum Flow Rate {m3/s}
   1815   ,                                       !- Pressure Drop Curve Name
   1816   Pipe:Adiabatic,                         !- Component Object Type 1
   1817   Pipe Adiabatic 2,                       !- Component Name 1
   1818   Node 31,                                !- Component Inlet Node Name 1
   1819   Node 22,                                !- Component Outlet Node Name 1
   1820   Passive;                                !- Component Branch Control Type 1
   1821 
   1822 Pipe:Adiabatic,
   1823   Pipe Adiabatic 2,                       !- Name
   1824   Node 31,                                !- Inlet Node Name
   1825   Node 22;                                !- Outlet Node Name
   1826 
   1827 BranchList,
   1828   Plant Loop 1 Demand Branches,           !- Name
   1829   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1830   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1831   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1832   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1833   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1834   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1835   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1836   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1837   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1838   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1839   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1840   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1841   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 13
   1842   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 14
   1843 
   1844 ConnectorList,
   1845   Plant Loop 1 Demand Connector List,     !- Name
   1846   Connector:Splitter,                     !- Connector Object Type 1
   1847   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1848   Connector:Mixer,                        !- Connector Object Type 2
   1849   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1850 
   1851 Connector:Splitter,
   1852   Plant Loop 1 Demand Splitter,           !- Name
   1853   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1854   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1855   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1856   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1857   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1858   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1859   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1860   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1861   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1862   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1863   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1864   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1865   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 12
   1866 
   1867 Connector:Mixer,
   1868   Plant Loop 1 Demand Mixer,              !- Name
   1869   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1870   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1871   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1872   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1873   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1874   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1875   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1876   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1877   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1878   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1879   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1880   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1881   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 12
   1882 
   1883 Branch,
   1884   Plant Loop 1 Demand Inlet Branch,       !- Name
   1885   ,                                       !- Maximum Flow Rate {m3/s}
   1886   ,                                       !- Pressure Drop Curve Name
   1887   Pipe:Adiabatic,                         !- Component Object Type 1
   1888   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1889   Node 24,                                !- Component Inlet Node Name 1
   1890   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1891   Passive;                                !- Component Branch Control Type 1
   1892 
   1893 Pipe:Adiabatic,
   1894   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1895   Node 24,                                !- Inlet Node Name
   1896   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1897 
   1898 Branch,
   1899   Plant Loop 1 Demand Branch 1,           !- Name
   1900   ,                                       !- Maximum Flow Rate {m3/s}
   1901   ,                                       !- Pressure Drop Curve Name
   1902   Coil:Heating:Water,                     !- Component Object Type 1
   1903   Coil Heating Water 1,                   !- Component Name 1
   1904   Node 26,                                !- Component Inlet Node Name 1
   1905   Node 32,                                !- Component Outlet Node Name 1
   1906   Passive;                                !- Component Branch Control Type 1
   1907 
   1908 Branch,
   1909   Plant Loop 1 Demand Branch 2,           !- Name
   1910   ,                                       !- Maximum Flow Rate {m3/s}
   1911   ,                                       !- Pressure Drop Curve Name
   1912   Coil:Heating:Water,                     !- Component Object Type 1
   1913   Coil Heating Water 3,                   !- Component Name 1
   1914   Node 35,                                !- Component Inlet Node Name 1
   1915   Node 36,                                !- Component Outlet Node Name 1
   1916   Passive;                                !- Component Branch Control Type 1
   1917 
   1918 Branch,
   1919   Plant Loop 1 Demand Branch 3,           !- Name
   1920   ,                                       !- Maximum Flow Rate {m3/s}
   1921   ,                                       !- Pressure Drop Curve Name
   1922   Coil:Heating:Water,                     !- Component Object Type 1
   1923   Coil Heating Water 4,                   !- Component Name 1
   1924   Node 40,                                !- Component Inlet Node Name 1
   1925   Node 41,                                !- Component Outlet Node Name 1
   1926   Passive;                                !- Component Branch Control Type 1
   1927 
   1928 Branch,
   1929   Plant Loop 1 Demand Branch 4,           !- Name
   1930   ,                                       !- Maximum Flow Rate {m3/s}
   1931   ,                                       !- Pressure Drop Curve Name
   1932   Coil:Heating:Water,                     !- Component Object Type 1
   1933   Coil Heating Water 5,                   !- Component Name 1
   1934   Node 45,                                !- Component Inlet Node Name 1
   1935   Node 46,                                !- Component Outlet Node Name 1
   1936   Passive;                                !- Component Branch Control Type 1
   1937 
   1938 Branch,
   1939   Plant Loop 1 Demand Branch 5,           !- Name
   1940   ,                                       !- Maximum Flow Rate {m3/s}
   1941   ,                                       !- Pressure Drop Curve Name
   1942   Coil:Heating:Water,                     !- Component Object Type 1
   1943   Coil Heating Water 6,                   !- Component Name 1
   1944   Node 50,                                !- Component Inlet Node Name 1
   1945   Node 51,                                !- Component Outlet Node Name 1
   1946   Passive;                                !- Component Branch Control Type 1
   1947 
   1948 Branch,
   1949   Plant Loop 1 Demand Branch 6,           !- Name
   1950   ,                                       !- Maximum Flow Rate {m3/s}
   1951   ,                                       !- Pressure Drop Curve Name
   1952   Coil:Heating:Water,                     !- Component Object Type 1
   1953   Coil Heating Water 7,                   !- Component Name 1
   1954   Node 55,                                !- Component Inlet Node Name 1
   1955   Node 56,                                !- Component Outlet Node Name 1
   1956   Passive;                                !- Component Branch Control Type 1
   1957 
   1958 Branch,
   1959   Plant Loop 1 Demand Branch 7,           !- Name
   1960   ,                                       !- Maximum Flow Rate {m3/s}
   1961   ,                                       !- Pressure Drop Curve Name
   1962   Coil:Heating:Water,                     !- Component Object Type 1
   1963   Coil Heating Water 8,                   !- Component Name 1
   1964   Node 60,                                !- Component Inlet Node Name 1
   1965   Node 61,                                !- Component Outlet Node Name 1
   1966   Passive;                                !- Component Branch Control Type 1
   1967 
   1968 Branch,
   1969   Plant Loop 1 Demand Branch 8,           !- Name
   1970   ,                                       !- Maximum Flow Rate {m3/s}
   1971   ,                                       !- Pressure Drop Curve Name
   1972   Coil:Heating:Water,                     !- Component Object Type 1
   1973   Coil Heating Water 9,                   !- Component Name 1
   1974   Node 65,                                !- Component Inlet Node Name 1
   1975   Node 66,                                !- Component Outlet Node Name 1
   1976   Passive;                                !- Component Branch Control Type 1
   1977 
   1978 Branch,
   1979   Plant Loop 1 Demand Branch 9,           !- Name
   1980   ,                                       !- Maximum Flow Rate {m3/s}
   1981   ,                                       !- Pressure Drop Curve Name
   1982   Coil:Heating:Water,                     !- Component Object Type 1
   1983   Coil Heating Water 10,                  !- Component Name 1
   1984   Node 70,                                !- Component Inlet Node Name 1
   1985   Node 71,                                !- Component Outlet Node Name 1
   1986   Passive;                                !- Component Branch Control Type 1
   1987 
   1988 Branch,
   1989   Plant Loop 1 Demand Branch 10,          !- Name
   1990   ,                                       !- Maximum Flow Rate {m3/s}
   1991   ,                                       !- Pressure Drop Curve Name
   1992   Coil:Heating:Water,                     !- Component Object Type 1
   1993   Coil Heating Water 11,                  !- Component Name 1
   1994   Node 75,                                !- Component Inlet Node Name 1
   1995   Node 76,                                !- Component Outlet Node Name 1
   1996   Passive;                                !- Component Branch Control Type 1
   1997 
   1998 Branch,
   1999   Plant Loop 1 Demand Branch 11,          !- Name
   2000   ,                                       !- Maximum Flow Rate {m3/s}
   2001   ,                                       !- Pressure Drop Curve Name
   2002   Coil:Heating:Water,                     !- Component Object Type 1
   2003   Coil Heating Water 12,                  !- Component Name 1
   2004   Node 80,                                !- Component Inlet Node Name 1
   2005   Node 81,                                !- Component Outlet Node Name 1
   2006   Passive;                                !- Component Branch Control Type 1
   2007 
   2008 Branch,
   2009   Plant Loop 1 Demand Bypass Branch,      !- Name
   2010   ,                                       !- Maximum Flow Rate {m3/s}
   2011   ,                                       !- Pressure Drop Curve Name
   2012   Pipe:Adiabatic,                         !- Component Object Type 1
   2013   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2014   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2015   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2016   Bypass;                                 !- Component Branch Control Type 1
   2017 
   2018 Pipe:Adiabatic,
   2019   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2020   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2021   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2022 
   2023 Branch,
   2024   Plant Loop 1 Demand Outlet Branch,      !- Name
   2025   ,                                       !- Maximum Flow Rate {m3/s}
   2026   ,                                       !- Pressure Drop Curve Name
   2027   Pipe:Adiabatic,                         !- Component Object Type 1
   2028   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2029   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2030   Node 25,                                !- Component Outlet Node Name 1
   2031   Passive;                                !- Component Branch Control Type 1
   2032 
   2033 Pipe:Adiabatic,
   2034   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2035   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2036   Node 25;                                !- Outlet Node Name
   2037 
   2038 Site:Location,
   2039   Phoenix Sky Harbor Intl Ap_AZ_USA Design_Conditions, !- Name
   2040   33.45,                                  !- Latitude {deg}
   2041   -111.98,                                !- Longitude {deg}
   2042   -7,                                     !- Time Zone {hr}
   2043   337;                                    !- Elevation {m}
   2044 
   2045 SizingPeriod:DesignDay,
   2046   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2047   7,                                      !- Month
   2048   21,                                     !- Day of Month
   2049   SummerDesignDay,                        !- Day Type
   2050   35.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2051   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2052   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2053   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2054   Wetbulb,                                !- Humidity Condition Type
   2055   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2056   ,                                       !- Humidity Condition Day Schedule Name
   2057   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2058   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2059   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2060   97342,                                  !- Barometric Pressure {Pa}
   2061   4.1,                                    !- Wind Speed {m/s}
   2062   260,                                    !- Wind Direction {deg}
   2063   No,                                     !- Rain Indicator
   2064   No,                                     !- Snow Indicator
   2065   No,                                     !- Daylight Saving Time Indicator
   2066   ASHRAETau,                              !- Solar Model Indicator
   2067   ,                                       !- Beam Solar Day Schedule Name
   2068   ,                                       !- Diffuse Solar Day Schedule Name
   2069   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2070   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2071 
   2072 SizingPeriod:DesignDay,
   2073   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2074   7,                                      !- Month
   2075   21,                                     !- Day of Month
   2076   SummerDesignDay,                        !- Day Type
   2077   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2078   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2079   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2080   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2081   Enthalpy,                               !- Humidity Condition Type
   2082   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2083   ,                                       !- Humidity Condition Day Schedule Name
   2084   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2085   73500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2086   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2087   97342,                                  !- Barometric Pressure {Pa}
   2088   4.1,                                    !- Wind Speed {m/s}
   2089   260,                                    !- Wind Direction {deg}
   2090   No,                                     !- Rain Indicator
   2091   No,                                     !- Snow Indicator
   2092   No,                                     !- Daylight Saving Time Indicator
   2093   ASHRAETau,                              !- Solar Model Indicator
   2094   ,                                       !- Beam Solar Day Schedule Name
   2095   ,                                       !- Diffuse Solar Day Schedule Name
   2096   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2097   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2098 
   2099 SizingPeriod:DesignDay,
   2100   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2101   7,                                      !- Month
   2102   21,                                     !- Day of Month
   2103   SummerDesignDay,                        !- Day Type
   2104   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2105   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2106   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2107   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2108   Dewpoint,                               !- Humidity Condition Type
   2109   21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2110   ,                                       !- Humidity Condition Day Schedule Name
   2111   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2112   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2113   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2114   97342,                                  !- Barometric Pressure {Pa}
   2115   4.1,                                    !- Wind Speed {m/s}
   2116   260,                                    !- Wind Direction {deg}
   2117   No,                                     !- Rain Indicator
   2118   No,                                     !- Snow Indicator
   2119   No,                                     !- Daylight Saving Time Indicator
   2120   ASHRAETau,                              !- Solar Model Indicator
   2121   ,                                       !- Beam Solar Day Schedule Name
   2122   ,                                       !- Diffuse Solar Day Schedule Name
   2123   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2124   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2125 
   2126 SizingPeriod:DesignDay,
   2127   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2128   12,                                     !- Month
   2129   21,                                     !- Day of Month
   2130   WinterDesignDay,                        !- Day Type
   2131   15.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2132   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2133   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2134   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2135   Wetbulb,                                !- Humidity Condition Type
   2136   15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2137   ,                                       !- Humidity Condition Day Schedule Name
   2138   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2139   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2140   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2141   97342,                                  !- Barometric Pressure {Pa}
   2142   7.3,                                    !- Wind Speed {m/s}
   2143   100,                                    !- Wind Direction {deg}
   2144   No,                                     !- Rain Indicator
   2145   No,                                     !- Snow Indicator
   2146   No,                                     !- Daylight Saving Time Indicator
   2147   ASHRAEClearSky,                         !- Solar Model Indicator
   2148   ,                                       !- Beam Solar Day Schedule Name
   2149   ,                                       !- Diffuse Solar Day Schedule Name
   2150   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2151   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2152   0;                                      !- Sky Clearness
   2153 
   2154 SizingPeriod:DesignDay,
   2155   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2156   7,                                      !- Month
   2157   21,                                     !- Day of Month
   2158   SummerDesignDay,                        !- Day Type
   2159   43.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2160   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2161   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2162   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2163   Wetbulb,                                !- Humidity Condition Type
   2164   21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2165   ,                                       !- Humidity Condition Day Schedule Name
   2166   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2167   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2168   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2169   97342,                                  !- Barometric Pressure {Pa}
   2170   4.1,                                    !- Wind Speed {m/s}
   2171   260,                                    !- Wind Direction {deg}
   2172   No,                                     !- Rain Indicator
   2173   No,                                     !- Snow Indicator
   2174   No,                                     !- Daylight Saving Time Indicator
   2175   ASHRAETau,                              !- Solar Model Indicator
   2176   ,                                       !- Beam Solar Day Schedule Name
   2177   ,                                       !- Diffuse Solar Day Schedule Name
   2178   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2179   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2180 
   2181 SizingPeriod:DesignDay,
   2182   Phoenix Sky Harbor Intl Ap Ann Htg 99% Condns DB, !- Name
   2183   12,                                     !- Month
   2184   21,                                     !- Day of Month
   2185   WinterDesignDay,                        !- Day Type
   2186   5.2,                                    !- Maximum Dry-Bulb Temperature {C}
   2187   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2188   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2189   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2190   Wetbulb,                                !- Humidity Condition Type
   2191   5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2192   ,                                       !- Humidity Condition Day Schedule Name
   2193   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2194   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2195   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2196   97342,                                  !- Barometric Pressure {Pa}
   2197   1.7,                                    !- Wind Speed {m/s}
   2198   100,                                    !- Wind Direction {deg}
   2199   No,                                     !- Rain Indicator
   2200   No,                                     !- Snow Indicator
   2201   No,                                     !- Daylight Saving Time Indicator
   2202   ASHRAEClearSky,                         !- Solar Model Indicator
   2203   ,                                       !- Beam Solar Day Schedule Name
   2204   ,                                       !- Diffuse Solar Day Schedule Name
   2205   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2206   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2207   0;                                      !- Sky Clearness
   2208 
   2209 SizingPeriod:DesignDay,
   2210   Phoenix Sky Harbor Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2211   12,                                     !- Month
   2212   21,                                     !- Day of Month
   2213   WinterDesignDay,                        !- Day Type
   2214   17,                                     !- Maximum Dry-Bulb Temperature {C}
   2215   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2216   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2217   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2218   Dewpoint,                               !- Humidity Condition Type
   2219   -11.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2220   ,                                       !- Humidity Condition Day Schedule Name
   2221   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2222   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2223   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2224   97342,                                  !- Barometric Pressure {Pa}
   2225   1.7,                                    !- Wind Speed {m/s}
   2226   100,                                    !- Wind Direction {deg}
   2227   No,                                     !- Rain Indicator
   2228   No,                                     !- Snow Indicator
   2229   No,                                     !- Daylight Saving Time Indicator
   2230   ASHRAEClearSky,                         !- Solar Model Indicator
   2231   ,                                       !- Beam Solar Day Schedule Name
   2232   ,                                       !- Diffuse Solar Day Schedule Name
   2233   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2234   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2235   0;                                      !- Sky Clearness
   2236 
   2237 SizingPeriod:DesignDay,
   2238   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2239   7,                                      !- Month
   2240   21,                                     !- Day of Month
   2241   SummerDesignDay,                        !- Day Type
   2242   41.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2243   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2244   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2245   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2246   Wetbulb,                                !- Humidity Condition Type
   2247   20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2248   ,                                       !- Humidity Condition Day Schedule Name
   2249   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2250   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2251   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2252   97342,                                  !- Barometric Pressure {Pa}
   2253   4.1,                                    !- Wind Speed {m/s}
   2254   260,                                    !- Wind Direction {deg}
   2255   No,                                     !- Rain Indicator
   2256   No,                                     !- Snow Indicator
   2257   No,                                     !- Daylight Saving Time Indicator
   2258   ASHRAETau,                              !- Solar Model Indicator
   2259   ,                                       !- Beam Solar Day Schedule Name
   2260   ,                                       !- Diffuse Solar Day Schedule Name
   2261   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2262   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2263 
   2264 SizingPeriod:DesignDay,
   2265   Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB, !- Name
   2266   12,                                     !- Month
   2267   21,                                     !- Day of Month
   2268   WinterDesignDay,                        !- Day Type
   2269   3.7,                                    !- Maximum Dry-Bulb Temperature {C}
   2270   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2271   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2272   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2273   Wetbulb,                                !- Humidity Condition Type
   2274   3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2275   ,                                       !- Humidity Condition Day Schedule Name
   2276   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2277   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2278   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2279   97342,                                  !- Barometric Pressure {Pa}
   2280   1.7,                                    !- Wind Speed {m/s}
   2281   100,                                    !- Wind Direction {deg}
   2282   No,                                     !- Rain Indicator
   2283   No,                                     !- Snow Indicator
   2284   No,                                     !- Daylight Saving Time Indicator
   2285   ASHRAEClearSky,                         !- Solar Model Indicator
   2286   ,                                       !- Beam Solar Day Schedule Name
   2287   ,                                       !- Diffuse Solar Day Schedule Name
   2288   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2289   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2290   0;                                      !- Sky Clearness
   2291 
   2292 SizingPeriod:DesignDay,
   2293   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2294   7,                                      !- Month
   2295   21,                                     !- Day of Month
   2296   SummerDesignDay,                        !- Day Type
   2297   35.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2298   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2299   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2300   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2301   Wetbulb,                                !- Humidity Condition Type
   2302   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2303   ,                                       !- Humidity Condition Day Schedule Name
   2304   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2305   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2306   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2307   97342,                                  !- Barometric Pressure {Pa}
   2308   4.1,                                    !- Wind Speed {m/s}
   2309   260,                                    !- Wind Direction {deg}
   2310   No,                                     !- Rain Indicator
   2311   No,                                     !- Snow Indicator
   2312   No,                                     !- Daylight Saving Time Indicator
   2313   ASHRAETau,                              !- Solar Model Indicator
   2314   ,                                       !- Beam Solar Day Schedule Name
   2315   ,                                       !- Diffuse Solar Day Schedule Name
   2316   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2317   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2318 
   2319 SizingPeriod:DesignDay,
   2320   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2321   7,                                      !- Month
   2322   21,                                     !- Day of Month
   2323   SummerDesignDay,                        !- Day Type
   2324   29.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2325   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2326   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2327   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2328   Dewpoint,                               !- Humidity Condition Type
   2329   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2330   ,                                       !- Humidity Condition Day Schedule Name
   2331   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2332   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2333   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2334   97342,                                  !- Barometric Pressure {Pa}
   2335   4.1,                                    !- Wind Speed {m/s}
   2336   260,                                    !- Wind Direction {deg}
   2337   No,                                     !- Rain Indicator
   2338   No,                                     !- Snow Indicator
   2339   No,                                     !- Daylight Saving Time Indicator
   2340   ASHRAETau,                              !- Solar Model Indicator
   2341   ,                                       !- Beam Solar Day Schedule Name
   2342   ,                                       !- Diffuse Solar Day Schedule Name
   2343   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2344   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2345 
   2346 SizingPeriod:DesignDay,
   2347   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2348   12,                                     !- Month
   2349   21,                                     !- Day of Month
   2350   WinterDesignDay,                        !- Day Type
   2351   14.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2352   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2353   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2354   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2355   Wetbulb,                                !- Humidity Condition Type
   2356   14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2357   ,                                       !- Humidity Condition Day Schedule Name
   2358   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2359   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2360   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2361   97342,                                  !- Barometric Pressure {Pa}
   2362   8.2,                                    !- Wind Speed {m/s}
   2363   100,                                    !- Wind Direction {deg}
   2364   No,                                     !- Rain Indicator
   2365   No,                                     !- Snow Indicator
   2366   No,                                     !- Daylight Saving Time Indicator
   2367   ASHRAEClearSky,                         !- Solar Model Indicator
   2368   ,                                       !- Beam Solar Day Schedule Name
   2369   ,                                       !- Diffuse Solar Day Schedule Name
   2370   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2371   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2372   0;                                      !- Sky Clearness
   2373 
   2374 SizingPeriod:DesignDay,
   2375   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2376   7,                                      !- Month
   2377   21,                                     !- Day of Month
   2378   SummerDesignDay,                        !- Day Type
   2379   42.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2380   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2381   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2382   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2383   Wetbulb,                                !- Humidity Condition Type
   2384   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2385   ,                                       !- Humidity Condition Day Schedule Name
   2386   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2387   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2388   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2389   97342,                                  !- Barometric Pressure {Pa}
   2390   4.1,                                    !- Wind Speed {m/s}
   2391   260,                                    !- Wind Direction {deg}
   2392   No,                                     !- Rain Indicator
   2393   No,                                     !- Snow Indicator
   2394   No,                                     !- Daylight Saving Time Indicator
   2395   ASHRAETau,                              !- Solar Model Indicator
   2396   ,                                       !- Beam Solar Day Schedule Name
   2397   ,                                       !- Diffuse Solar Day Schedule Name
   2398   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2399   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2400 
   2401 SizingPeriod:DesignDay,
   2402   Phoenix Sky Harbor Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2403   12,                                     !- Month
   2404   21,                                     !- Day of Month
   2405   WinterDesignDay,                        !- Day Type
   2406   15.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2407   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2408   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2409   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2410   Dewpoint,                               !- Humidity Condition Type
   2411   -14.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2412   ,                                       !- Humidity Condition Day Schedule Name
   2413   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2414   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2415   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2416   97342,                                  !- Barometric Pressure {Pa}
   2417   1.7,                                    !- Wind Speed {m/s}
   2418   100,                                    !- Wind Direction {deg}
   2419   No,                                     !- Rain Indicator
   2420   No,                                     !- Snow Indicator
   2421   No,                                     !- Daylight Saving Time Indicator
   2422   ASHRAEClearSky,                         !- Solar Model Indicator
   2423   ,                                       !- Beam Solar Day Schedule Name
   2424   ,                                       !- Diffuse Solar Day Schedule Name
   2425   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2426   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2427   0;                                      !- Sky Clearness
   2428 
   2429 SizingPeriod:DesignDay,
   2430   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2431   7,                                      !- Month
   2432   21,                                     !- Day of Month
   2433   SummerDesignDay,                        !- Day Type
   2434   35.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2435   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2436   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2437   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2438   Enthalpy,                               !- Humidity Condition Type
   2439   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2440   ,                                       !- Humidity Condition Day Schedule Name
   2441   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2442   75600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2443   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2444   97342,                                  !- Barometric Pressure {Pa}
   2445   4.1,                                    !- Wind Speed {m/s}
   2446   260,                                    !- Wind Direction {deg}
   2447   No,                                     !- Rain Indicator
   2448   No,                                     !- Snow Indicator
   2449   No,                                     !- Daylight Saving Time Indicator
   2450   ASHRAETau,                              !- Solar Model Indicator
   2451   ,                                       !- Beam Solar Day Schedule Name
   2452   ,                                       !- Diffuse Solar Day Schedule Name
   2453   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2454   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2455 
   2456 SizingPeriod:DesignDay,
   2457   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2458   7,                                      !- Month
   2459   21,                                     !- Day of Month
   2460   SummerDesignDay,                        !- Day Type
   2461   35.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2462   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2463   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2464   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2465   Enthalpy,                               !- Humidity Condition Type
   2466   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2467   ,                                       !- Humidity Condition Day Schedule Name
   2468   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2469   71800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2470   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2471   97342,                                  !- Barometric Pressure {Pa}
   2472   4.1,                                    !- Wind Speed {m/s}
   2473   260,                                    !- Wind Direction {deg}
   2474   No,                                     !- Rain Indicator
   2475   No,                                     !- Snow Indicator
   2476   No,                                     !- Daylight Saving Time Indicator
   2477   ASHRAETau,                              !- Solar Model Indicator
   2478   ,                                       !- Beam Solar Day Schedule Name
   2479   ,                                       !- Diffuse Solar Day Schedule Name
   2480   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2481   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2482 
   2483 SizingPeriod:DesignDay,
   2484   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2485   7,                                      !- Month
   2486   21,                                     !- Day of Month
   2487   SummerDesignDay,                        !- Day Type
   2488   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2489   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2490   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2491   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2492   Wetbulb,                                !- Humidity Condition Type
   2493   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2494   ,                                       !- Humidity Condition Day Schedule Name
   2495   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2496   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2497   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2498   97342,                                  !- Barometric Pressure {Pa}
   2499   4.1,                                    !- Wind Speed {m/s}
   2500   260,                                    !- Wind Direction {deg}
   2501   No,                                     !- Rain Indicator
   2502   No,                                     !- Snow Indicator
   2503   No,                                     !- Daylight Saving Time Indicator
   2504   ASHRAETau,                              !- Solar Model Indicator
   2505   ,                                       !- Beam Solar Day Schedule Name
   2506   ,                                       !- Diffuse Solar Day Schedule Name
   2507   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2508   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2509 
   2510 SizingPeriod:DesignDay,
   2511   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2512   7,                                      !- Month
   2513   21,                                     !- Day of Month
   2514   SummerDesignDay,                        !- Day Type
   2515   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2516   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2517   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2518   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2519   Dewpoint,                               !- Humidity Condition Type
   2520   20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2521   ,                                       !- Humidity Condition Day Schedule Name
   2522   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2523   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2524   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2525   97342,                                  !- Barometric Pressure {Pa}
   2526   4.1,                                    !- Wind Speed {m/s}
   2527   260,                                    !- Wind Direction {deg}
   2528   No,                                     !- Rain Indicator
   2529   No,                                     !- Snow Indicator
   2530   No,                                     !- Daylight Saving Time Indicator
   2531   ASHRAETau,                              !- Solar Model Indicator
   2532   ,                                       !- Beam Solar Day Schedule Name
   2533   ,                                       !- Diffuse Solar Day Schedule Name
   2534   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2535   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2536 
   2537 Material,
   2538   000_G01a 19mm gypsum board,             !- Name
   2539   MediumSmooth,                           !- Roughness
   2540   0.019,                                  !- Thickness {m}
   2541   0.16,                                   !- Conductivity {W/m-K}
   2542   800,                                    !- Density {kg/m3}
   2543   1090,                                   !- Specific Heat {J/kg-K}
   2544   0.9,                                    !- Thermal Absorptance
   2545   0.7,                                    !- Solar Absorptance
   2546   0.7;                                    !- Visible Absorptance
   2547 
   2548 Material,
   2549   MAT-CC05 4 HW CONCRETE,                 !- Name
   2550   Rough,                                  !- Roughness
   2551   0.1016,                                 !- Thickness {m}
   2552   1.311,                                  !- Conductivity {W/m-K}
   2553   2240,                                   !- Density {kg/m3}
   2554   836.8,                                  !- Specific Heat {J/kg-K}
   2555   0.9,                                    !- Thermal Absorptance
   2556   0.7,                                    !- Solar Absorptance
   2557   0.7;                                    !- Visible Absorptance
   2558 
   2559 Material,
   2560   000_I01 25mm insulation board,          !- Name
   2561   MediumRough,                            !- Roughness
   2562   0.0254,                                 !- Thickness {m}
   2563   0.03,                                   !- Conductivity {W/m-K}
   2564   43,                                     !- Density {kg/m3}
   2565   1210,                                   !- Specific Heat {J/kg-K}
   2566   0.9,                                    !- Thermal Absorptance
   2567   0.7,                                    !- Solar Absorptance
   2568   0.7;                                    !- Visible Absorptance
   2569 
   2570 Material,
   2571   000_F08 Metal surface,                  !- Name
   2572   Smooth,                                 !- Roughness
   2573   0.0008,                                 !- Thickness {m}
   2574   45.28,                                  !- Conductivity {W/m-K}
   2575   7824,                                   !- Density {kg/m3}
   2576   500,                                    !- Specific Heat {J/kg-K}
   2577   0.9,                                    !- Thermal Absorptance
   2578   0.7,                                    !- Solar Absorptance
   2579   0.7;                                    !- Visible Absorptance
   2580 
   2581 Material,
   2582   Metal Decking,                          !- Name
   2583   MediumSmooth,                           !- Roughness
   2584   0.0015,                                 !- Thickness {m}
   2585   45.006,                                 !- Conductivity {W/m-K}
   2586   7680,                                   !- Density {kg/m3}
   2587   418.4,                                  !- Specific Heat {J/kg-K}
   2588   0.9,                                    !- Thermal Absorptance
   2589   0.7,                                    !- Solar Absorptance
   2590   0.3;                                    !- Visible Absorptance
   2591 
   2592 Material,
   2593   Roof Membrane,                          !- Name
   2594   VeryRough,                              !- Roughness
   2595   0.0095,                                 !- Thickness {m}
   2596   0.16,                                   !- Conductivity {W/m-K}
   2597   1121.29,                                !- Density {kg/m3}
   2598   1460,                                   !- Specific Heat {J/kg-K}
   2599   0.9,                                    !- Thermal Absorptance
   2600   0.7,                                    !- Solar Absorptance
   2601   0.7;                                    !- Visible Absorptance
   2602 
   2603 Material,
   2604   000_M11 100mm lightweight concrete,     !- Name
   2605   MediumRough,                            !- Roughness
   2606   0.1016,                                 !- Thickness {m}
   2607   0.53,                                   !- Conductivity {W/m-K}
   2608   1280,                                   !- Density {kg/m3}
   2609   840,                                    !- Specific Heat {J/kg-K}
   2610   0.9,                                    !- Thermal Absorptance
   2611   0.7,                                    !- Solar Absorptance
   2612   0.7;                                    !- Visible Absorptance
   2613 
   2614 Material,
   2615   Roof Insulation [21],                   !- Name
   2616   MediumRough,                            !- Roughness
   2617   0.2105,                                 !- Thickness {m}
   2618   0.049,                                  !- Conductivity {W/m-K}
   2619   265,                                    !- Density {kg/m3}
   2620   836.8,                                  !- Specific Heat {J/kg-K}
   2621   0.9,                                    !- Thermal Absorptance
   2622   0.7,                                    !- Solar Absorptance
   2623   0.7;                                    !- Visible Absorptance
   2624 
   2625 Material,
   2626   Wall Insulation [39],                   !- Name
   2627   MediumRough,                            !- Roughness
   2628   0.1184,                                 !- Thickness {m}
   2629   0.045,                                  !- Conductivity {W/m-K}
   2630   265,                                    !- Density {kg/m3}
   2631   836.8,                                  !- Specific Heat {J/kg-K}
   2632   0.9,                                    !- Thermal Absorptance
   2633   0.7,                                    !- Solar Absorptance
   2634   0.7;                                    !- Visible Absorptance
   2635 
   2636 Material,
   2637   1/2IN Gypsum,                           !- Name
   2638   Smooth,                                 !- Roughness
   2639   0.0127,                                 !- Thickness {m}
   2640   0.16,                                   !- Conductivity {W/m-K}
   2641   784.9,                                  !- Density {kg/m3}
   2642   830,                                    !- Specific Heat {J/kg-K}
   2643   0.9,                                    !- Thermal Absorptance
   2644   0.92,                                   !- Solar Absorptance
   2645   0.92;                                   !- Visible Absorptance
   2646 
   2647 Material,
   2648   000_G05 25mm wood,                      !- Name
   2649   MediumSmooth,                           !- Roughness
   2650   0.0254,                                 !- Thickness {m}
   2651   0.15,                                   !- Conductivity {W/m-K}
   2652   608,                                    !- Density {kg/m3}
   2653   1630,                                   !- Specific Heat {J/kg-K}
   2654   0.9,                                    !- Thermal Absorptance
   2655   0.7,                                    !- Solar Absorptance
   2656   0.7;                                    !- Visible Absorptance
   2657 
   2658 Material,
   2659   000_F16 Acoustic tile,                  !- Name
   2660   MediumSmooth,                           !- Roughness
   2661   0.0191,                                 !- Thickness {m}
   2662   0.06,                                   !- Conductivity {W/m-K}
   2663   368,                                    !- Density {kg/m3}
   2664   590,                                    !- Specific Heat {J/kg-K}
   2665   0.9,                                    !- Thermal Absorptance
   2666   0.7,                                    !- Solar Absorptance
   2667   0.7;                                    !- Visible Absorptance
   2668 
   2669 Material:AirGap,
   2670   000_F04 Wall air space resistance,      !- Name
   2671   0.15;                                   !- Thermal Resistance {m2-K/W}
   2672 
   2673 Material:AirGap,
   2674   000_F05 Ceiling air space resistance,   !- Name
   2675   0.18;                                   !- Thermal Resistance {m2-K/W}
   2676 
   2677 Material,
   2678   OS:Material:AirWall 1,                  !- Name
   2679   MediumSmooth,                           !- Roughness
   2680   0.01,                                   !- Thickness {m}
   2681   0.6,                                    !- Conductivity {W/m-K}
   2682   800,                                    !- Density {kg/m3}
   2683   1000,                                   !- Specific Heat {J/kg-K}
   2684   0.95,                                   !- Thermal Absorptance
   2685   0.7,                                    !- Solar Absorptance
   2686   0.7;                                    !- Visible Absorptance
   2687 
   2688 Material:NoMass,
   2689   CP02 CARPET PAD,                        !- Name
   2690   VeryRough,                              !- Roughness
   2691   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2692   0.9,                                    !- Thermal Absorptance
   2693   0.7,                                    !- Solar Absorptance
   2694   0.8;                                    !- Visible Absorptance
   2695 
   2696 Material:NoMass,
   2697   MAT-SHEATH,                             !- Name
   2698   Rough,                                  !- Roughness
   2699   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2700   0.9,                                    !- Thermal Absorptance
   2701   0.7,                                    !- Solar Absorptance
   2702   0.7;                                    !- Visible Absorptance
   2703 
   2704 WindowMaterial:Gas,
   2705   000_Air 13mm,                           !- Name
   2706   Air,                                    !- Gas Type
   2707   0.0127;                                 !- Thickness {m}
   2708 
   2709 WindowMaterial:Glazing,
   2710   000_Clear 3mm,                          !- Name
   2711   SpectralAverage,                        !- Optical Data Type
   2712   ,                                       !- Window Glass Spectral Data Set Name
   2713   0.003,                                  !- Thickness {m}
   2714   0.837,                                  !- Solar Transmittance at Normal Incidence
   2715   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2716   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2717   0.898,                                  !- Visible Transmittance at Normal Incidence
   2718   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2719   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2720   0,                                      !- Infrared Transmittance at Normal Incidence
   2721   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2722   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2723   0.9;                                    !- Conductivity {W/m-K}
   2724 
   2725 WindowMaterial:Glazing,
   2726   Theoretical Glass [207],                !- Name
   2727   SpectralAverage,                        !- Optical Data Type
   2728   ,                                       !- Window Glass Spectral Data Set Name
   2729   0.003,                                  !- Thickness {m}
   2730   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2731   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2732   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2733   0.44,                                   !- Visible Transmittance at Normal Incidence
   2734   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2735   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2736   0,                                      !- Infrared Transmittance at Normal Incidence
   2737   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2738   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2739   0.0133,                                 !- Conductivity {W/m-K}
   2740   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2741   No;                                     !- Solar Diffusing
   2742 
   2743 Construction,
   2744   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2745   Theoretical Glass [207];                !- Layer 1
   2746 
   2747 Construction,
   2748   000_Interior Ceiling,                   !- Name
   2749   000_M11 100mm lightweight concrete,     !- Layer 1
   2750   000_F05 Ceiling air space resistance,   !- Layer 2
   2751   000_F16 Acoustic tile;                  !- Layer 3
   2752 
   2753 Construction,
   2754   000_Exterior Window,                    !- Name
   2755   000_Clear 3mm,                          !- Layer 1
   2756   000_Air 13mm,                           !- Layer 2
   2757   000_Clear 3mm;                          !- Layer 3
   2758 
   2759 Construction,
   2760   000_Interior Wall,                      !- Name
   2761   000_G01a 19mm gypsum board,             !- Layer 1
   2762   000_F04 Wall air space resistance,      !- Layer 2
   2763   000_G01a 19mm gypsum board;             !- Layer 3
   2764 
   2765 Construction,
   2766   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2767   MAT-SHEATH,                             !- Layer 1
   2768   Wall Insulation [39],                   !- Layer 2
   2769   1/2IN Gypsum;                           !- Layer 3
   2770 
   2771 Construction,
   2772   000_Interior Door,                      !- Name
   2773   000_G05 25mm wood;                      !- Layer 1
   2774 
   2775 Construction,
   2776   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2777   Roof Membrane,                          !- Layer 1
   2778   Roof Insulation [21],                   !- Layer 2
   2779   Metal Decking;                          !- Layer 3
   2780 
   2781 Construction,
   2782   000_Exterior Door,                      !- Name
   2783   000_F08 Metal surface,                  !- Layer 1
   2784   000_I01 25mm insulation board;          !- Layer 2
   2785 
   2786 Construction,
   2787   000_Interior Partition,                 !- Name
   2788   000_G05 25mm wood;                      !- Layer 1
   2789 
   2790 Construction,
   2791   Air_Wall,                               !- Name
   2792   OS:Material:AirWall 1;                  !- Layer 1
   2793 
   2794 Construction,
   2795   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2796   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2797   CP02 CARPET PAD;                        !- Layer 2
   2798 
   2799 Construction,
   2800   000_Interior Window,                    !- Name
   2801   000_Clear 3mm;                          !- Layer 1
   2802 
   2803 Construction,
   2804   000_Interior Floor,                     !- Name
   2805   000_F16 Acoustic tile,                  !- Layer 1
   2806   000_F05 Ceiling air space resistance,   !- Layer 2
   2807   000_M11 100mm lightweight concrete;     !- Layer 3
   2808 
   2809 ZoneList,
   2810   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2811   Thermal Zone 1,                         !- Zone Name 1
   2812   Thermal Zone 10,                        !- Zone Name 2
   2813   Thermal Zone 2,                         !- Zone Name 3
   2814   Thermal Zone 3,                         !- Zone Name 4
   2815   Thermal Zone 4,                         !- Zone Name 5
   2816   Thermal Zone 5,                         !- Zone Name 6
   2817   Thermal Zone 6,                         !- Zone Name 7
   2818   Thermal Zone 7,                         !- Zone Name 8
   2819   Thermal Zone 8,                         !- Zone Name 9
   2820   Thermal Zone 9;                         !- Zone Name 10
   2821 
   2822 People,
   2823   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2824   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2825   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2826   People/Area,                            !- Number of People Calculation Method
   2827   ,                                       !- Number of People
   2828   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2829   ,                                       !- Zone Floor Area per Person {m2/person}
   2830   0.3,                                    !- Fraction Radiant
   2831   ,                                       !- Sensible Heat Fraction
   2832   Small Office_Activity;                  !- Activity Level Schedule Name
   2833 
   2834 Lights,
   2835   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2836   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2837   Small Office_Bldg_Light,                !- Schedule Name
   2838   Watts/Area,                             !- Design Level Calculation Method
   2839   ,                                       !- Lighting Level {W}
   2840   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2841   ,                                       !- Watts per Person {W/person}
   2842   ,                                       !- Return Air Fraction
   2843   ,                                       !- Fraction Radiant
   2844   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2844 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2845 
   2846 ElectricEquipment,
   2847   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2848   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2849   Small Office_Bldg_Equip,                !- Schedule Name
   2850   Watts/Area,                             !- Design Level Calculation Method
   2851   ,                                       !- Design Level {W}
   2852   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2853   ,                                       !- Watts per Person {W/person}
   2854   ,                                       !- Fraction Latent
   2855   ,                                       !- Fraction Radiant
   2856   ;                                       !- Fraction Lost
   2857 
   2858 ZoneInfiltration:DesignFlowRate,
   2859   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2860   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2861   Small Office_Infil_Quarter_On,          !- Schedule Name
   2862   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2863   ,                                       !- Design Flow Rate {m3/s}
   2864   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2865   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2866   ,                                       !- Air Changes per Hour {1/hr}
   2867   ,                                       !- Constant Term Coefficient
   2868   ,                                       !- Temperature Term Coefficient
   2869   ,                                       !- Velocity Term Coefficient
   2870   ;                                       !- Velocity Squared Term Coefficient
   2871 
   2872 Building,
   2873   Building 1,                             !- Name
   2874   ,                                       !- North Axis {deg}
   2875   ,                                       !- Terrain
   2876   ,                                       !- Loads Convergence Tolerance Value
   2877   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2878   ,                                       !- Solar Distribution
   2879   ,                                       !- Maximum Number of Warmup Days
   2880   ;                                       !- Minimum Number of Warmup Days
   2881 
   2882 Zone,
   2883   Thermal Zone 6,                         !- Name
   2884   -0,                                     !- Direction of Relative North {deg}
   2885   0,                                      !- X Origin {m}
   2886   0,                                      !- Y Origin {m}
   2887   4,                                      !- Z Origin {m}
   2888   ,                                       !- Type
   2889   ,                                       !- Multiplier
   2890   ,                                       !- Ceiling Height {m}
   2891   ,                                       !- Volume {m3}
   2892   ,                                       !- Floor Area {m2}
   2893   ,                                       !- Zone Inside Convection Algorithm
   2894   ;                                       !- Zone Outside Convection Algorithm
   2895 
   2896 BuildingSurface:Detailed,
   2897   Surface 53,                             !- Name
   2898   Wall,                                   !- Surface Type
   2899   000_Interior Wall,                      !- Construction Name
   2900   Thermal Zone 6,                         !- Zone Name
   2901   Surface,                                !- Outside Boundary Condition
   2902   Surface 45,                             !- Outside Boundary Condition Object
   2903   NoSun,                                  !- Sun Exposure
   2904   NoWind,                                 !- Wind Exposure
   2905   ,                                       !- View Factor to Ground
   2906   ,                                       !- Number of Vertices
   2907   11.1803398874989, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2908   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2909   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   2910   8.18033988749895, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   2911 
   2912 BuildingSurface:Detailed,
   2913   Surface 49,                             !- Name
   2914   Floor,                                  !- Surface Type
   2915   000_Interior Floor,                     !- Construction Name
   2916   Thermal Zone 6,                         !- Zone Name
   2917   Surface,                                !- Outside Boundary Condition
   2918   Surface 24,                             !- Outside Boundary Condition Object
   2919   NoSun,                                  !- Sun Exposure
   2920   NoWind,                                 !- Wind Exposure
   2921   ,                                       !- View Factor to Ground
   2922   ,                                       !- Number of Vertices
   2923   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   2924   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2925   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2926   8.18033988749895, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   2927 
   2928 BuildingSurface:Detailed,
   2929   Surface 54,                             !- Name
   2930   Roof,                                   !- Surface Type
   2931   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2932   Thermal Zone 6,                         !- Zone Name
   2933   Outdoors,                               !- Outside Boundary Condition
   2934   ,                                       !- Outside Boundary Condition Object
   2935   SunExposed,                             !- Sun Exposure
   2936   WindExposed,                            !- Wind Exposure
   2937   ,                                       !- View Factor to Ground
   2938   ,                                       !- Number of Vertices
   2939   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   2940   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   2941   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   2942   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2943 
   2944 BuildingSurface:Detailed,
   2945   Surface 50,                             !- Name
   2946   Wall,                                   !- Surface Type
   2947   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2948   Thermal Zone 6,                         !- Zone Name
   2949   Outdoors,                               !- Outside Boundary Condition
   2950   ,                                       !- Outside Boundary Condition Object
   2951   SunExposed,                             !- Sun Exposure
   2952   WindExposed,                            !- Wind Exposure
   2953   ,                                       !- View Factor to Ground
   2954   ,                                       !- Number of Vertices
   2955   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2956   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2957   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2958   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2959 
   2960 FenestrationSurface:Detailed,
   2961   Sub Surface 5,                          !- Name
   2962   Window,                                 !- Surface Type
   2963   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2964   Surface 50,                             !- Building Surface Name
   2965   ,                                       !- Outside Boundary Condition Object
   2966   ,                                       !- View Factor to Ground
   2967   ,                                       !- Shading Control Name
   2968   ,                                       !- Frame and Divider Name
   2969   ,                                       !- Multiplier
   2970   ,                                       !- Number of Vertices
   2971   0.0254, 0, 1.80365154358678,            !- X,Y,Z Vertex 1 {m}
   2972   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   2973   11.1549398874989, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   2974   11.1549398874989, 0, 1.80365154358678;  !- X,Y,Z Vertex 4 {m}
   2975 
   2976 BuildingSurface:Detailed,
   2977   Surface 51,                             !- Name
   2978   Wall,                                   !- Surface Type
   2979   000_Interior Wall,                      !- Construction Name
   2980   Thermal Zone 6,                         !- Zone Name
   2981   Surface,                                !- Outside Boundary Condition
   2982   Surface 35,                             !- Outside Boundary Condition Object
   2983   NoSun,                                  !- Sun Exposure
   2984   NoWind,                                 !- Wind Exposure
   2985   ,                                       !- View Factor to Ground
   2986   ,                                       !- Number of Vertices
   2987   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2988   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2989   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2990   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2991 
   2992 BuildingSurface:Detailed,
   2993   Surface 52,                             !- Name
   2994   Wall,                                   !- Surface Type
   2995   000_Interior Wall,                      !- Construction Name
   2996   Thermal Zone 6,                         !- Zone Name
   2997   Surface,                                !- Outside Boundary Condition
   2998   Surface 59,                             !- Outside Boundary Condition Object
   2999   NoSun,                                  !- Sun Exposure
   3000   NoWind,                                 !- Wind Exposure
   3001   ,                                       !- View Factor to Ground
   3002   ,                                       !- Number of Vertices
   3003   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3004   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3005   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3006   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3007 
   3008 ZoneControl:Thermostat,
   3009   Thermal Zone 6 Thermostat,              !- Name
   3010   Thermal Zone 6,                         !- Zone or ZoneList Name
   3011   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   3012   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3013   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3014 
   3015 Schedule:Compact,
   3016   Thermal Zone 6 Thermostat Schedule,     !- Name
   3017   ,                                       !- Schedule Type Limits Name
   3018   Through: 12/31,                         !- Field 1
   3019   For: AllDays,                           !- Field 2
   3020   Until: 24:00,                           !- Field 3
   3021   4;                                      !- Field 4
   3022 
   3023 ThermostatSetpoint:DualSetpoint,
   3024   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3025   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3026   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3027 
   3028 ZoneHVAC:EquipmentConnections,
   3029   Thermal Zone 6,                         !- Zone Name
   3030   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   3031   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   3032   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3033   Node 6,                                 !- Zone Air Node Name
   3034   Node 33;                                !- Zone Return Air Node Name
   3035 
   3036 NodeList,
   3037   Port List 11,                           !- Name
   3038   Node 15;                                !- Node Name 1
   3039 
   3040 ZoneHVAC:EquipmentList,
   3041   Zone HVAC Equipment List 6,             !- Name
   3042   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3043   ZoneHVAC:AirDistributionUnit {8d60bda6-6bf4-4108-94a9-2255d33512a0}, !- Zone Equipment Name 1
   3044   1,                                      !- Zone Equipment Cooling Sequence 1
   3045   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3046 
   3047 Sizing:Zone,
   3048   Thermal Zone 6,                         !- Zone or ZoneList Name
   3049   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3050   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3051   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3052   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3053   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3054   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3055   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3056   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3057   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3058   ,                                       !- Zone Heating Sizing Factor
   3059   ,                                       !- Zone Cooling Sizing Factor
   3060   DesignDay,                              !- Cooling Design Air Flow Method
   3061   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3062   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3063   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3064   0,                                      !- Cooling Minimum Air Flow Fraction
   3065   DesignDay,                              !- Heating Design Air Flow Method
   3066   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3067   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3068   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3069   0.3;                                    !- Heating Maximum Air Flow Fraction
   3070 
   3071 DesignSpecification:ZoneAirDistribution,
   3072   {57df6df9-2c6f-43f1-b0ce-ecff79ed4899}, !- Name
   3073   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3074   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3075 
   3076 DesignSpecification:OutdoorAir,
   3077   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   3078   Sum,                                    !- Outdoor Air Method
   3079   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3080   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3081   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3082   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3083 
   3084 Zone,
   3085   Thermal Zone 4,                         !- Name
   3086   -0,                                     !- Direction of Relative North {deg}
   3087   0,                                      !- X Origin {m}
   3088   0,                                      !- Y Origin {m}
   3089   0,                                      !- Z Origin {m}
   3090   ,                                       !- Type
   3091   ,                                       !- Multiplier
   3092   ,                                       !- Ceiling Height {m}
   3093   ,                                       !- Volume {m3}
   3094   ,                                       !- Floor Area {m2}
   3095   ,                                       !- Zone Inside Convection Algorithm
   3096   ;                                       !- Zone Outside Convection Algorithm
   3097 
   3098 BuildingSurface:Detailed,
   3099   Surface 2,                              !- Name
   3100   Wall,                                   !- Surface Type
   3101   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3102   Thermal Zone 4,                         !- Zone Name
   3103   Outdoors,                               !- Outside Boundary Condition
   3104   ,                                       !- Outside Boundary Condition Object
   3105   SunExposed,                             !- Sun Exposure
   3106   WindExposed,                            !- Wind Exposure
   3107   ,                                       !- View Factor to Ground
   3108   ,                                       !- Number of Vertices
   3109   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 1 {m}
   3110   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   3111   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3112   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3113 
   3114 FenestrationSurface:Detailed,
   3115   Sub Surface 7,                          !- Name
   3116   Window,                                 !- Surface Type
   3117   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3118   Surface 2,                              !- Building Surface Name
   3119   ,                                       !- Outside Boundary Condition Object
   3120   ,                                       !- View Factor to Ground
   3121   ,                                       !- Shading Control Name
   3122   ,                                       !- Frame and Divider Name
   3123   ,                                       !- Multiplier
   3124   ,                                       !- Number of Vertices
   3125   0, 11.1549398874989, 1.80365154358678,  !- X,Y,Z Vertex 1 {m}
   3126   0, 11.1549398874989, 1,                 !- X,Y,Z Vertex 2 {m}
   3127   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   3128   0, 0.0254000000000012, 1.80365154358678; !- X,Y,Z Vertex 4 {m}
   3129 
   3130 BuildingSurface:Detailed,
   3131   Surface 1,                              !- Name
   3132   Floor,                                  !- Surface Type
   3133   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3134   Thermal Zone 4,                         !- Zone Name
   3135   Ground,                                 !- Outside Boundary Condition
   3136   ,                                       !- Outside Boundary Condition Object
   3137   NoSun,                                  !- Sun Exposure
   3138   NoWind,                                 !- Wind Exposure
   3139   ,                                       !- View Factor to Ground
   3140   ,                                       !- Number of Vertices
   3141   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3142   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   3143   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   3144   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3145 
   3146 BuildingSurface:Detailed,
   3147   Surface 4,                              !- Name
   3148   Wall,                                   !- Surface Type
   3149   000_Interior Wall,                      !- Construction Name
   3150   Thermal Zone 4,                         !- Zone Name
   3151   Surface,                                !- Outside Boundary Condition
   3152   Surface 26,                             !- Outside Boundary Condition Object
   3153   NoSun,                                  !- Sun Exposure
   3154   NoWind,                                 !- Wind Exposure
   3155   ,                                       !- View Factor to Ground
   3156   ,                                       !- Number of Vertices
   3157   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3158   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3159   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   3160   3, 8.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   3161 
   3162 BuildingSurface:Detailed,
   3163   Surface 6,                              !- Name
   3164   Ceiling,                                !- Surface Type
   3165   000_Interior Ceiling,                   !- Construction Name
   3166   Thermal Zone 4,                         !- Zone Name
   3167   Surface,                                !- Outside Boundary Condition
   3168   Surface 31,                             !- Outside Boundary Condition Object
   3169   NoSun,                                  !- Sun Exposure
   3170   NoWind,                                 !- Wind Exposure
   3171   ,                                       !- View Factor to Ground
   3172   ,                                       !- Number of Vertices
   3173   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3174   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 2 {m}
   3175   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 3 {m}
   3176   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3177 
   3178 BuildingSurface:Detailed,
   3179   Surface 3,                              !- Name
   3180   Wall,                                   !- Surface Type
   3181   000_Interior Wall,                      !- Construction Name
   3182   Thermal Zone 4,                         !- Zone Name
   3183   Surface,                                !- Outside Boundary Condition
   3184   Surface 11,                             !- Outside Boundary Condition Object
   3185   NoSun,                                  !- Sun Exposure
   3186   NoWind,                                 !- Wind Exposure
   3187   ,                                       !- View Factor to Ground
   3188   ,                                       !- Number of Vertices
   3189   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   3190   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   3191   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 3 {m}
   3192   0, 11.1803398874989, 4;                 !- X,Y,Z Vertex 4 {m}
   3193 
   3194 BuildingSurface:Detailed,
   3195   Surface 5,                              !- Name
   3196   Wall,                                   !- Surface Type
   3197   000_Interior Wall,                      !- Construction Name
   3198   Thermal Zone 4,                         !- Zone Name
   3199   Surface,                                !- Outside Boundary Condition
   3200   Surface 21,                             !- Outside Boundary Condition Object
   3201   NoSun,                                  !- Sun Exposure
   3202   NoWind,                                 !- Wind Exposure
   3203   ,                                       !- View Factor to Ground
   3204   ,                                       !- Number of Vertices
   3205   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3206   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3207   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3208   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3209 
   3210 ZoneControl:Thermostat,
   3211   Thermal Zone 4 Thermostat,              !- Name
   3212   Thermal Zone 4,                         !- Zone or ZoneList Name
   3213   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   3214   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3215   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3216 
   3217 Schedule:Compact,
   3218   Thermal Zone 4 Thermostat Schedule,     !- Name
   3219   ,                                       !- Schedule Type Limits Name
   3220   Through: 12/31,                         !- Field 1
   3221   For: AllDays,                           !- Field 2
   3222   Until: 24:00,                           !- Field 3
   3223   4;                                      !- Field 4
   3224 
   3225 ZoneHVAC:EquipmentConnections,
   3226   Thermal Zone 4,                         !- Zone Name
   3227   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   3228   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   3229   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3230   Node 4,                                 !- Zone Air Node Name
   3231   Node 68;                                !- Zone Return Air Node Name
   3232 
   3233 NodeList,
   3234   Port List 7,                            !- Name
   3235   Node 67;                                !- Node Name 1
   3236 
   3237 ZoneHVAC:EquipmentList,
   3238   Zone HVAC Equipment List 4,             !- Name
   3239   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3240   ZoneHVAC:AirDistributionUnit {d196b10d-1d65-46bb-82f5-68f46e5d6863}, !- Zone Equipment Name 1
   3241   1,                                      !- Zone Equipment Cooling Sequence 1
   3242   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3243 
   3244 Sizing:Zone,
   3245   Thermal Zone 4,                         !- Zone or ZoneList Name
   3246   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3247   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3248   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3249   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3250   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3251   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3252   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3253   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3254   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3255   ,                                       !- Zone Heating Sizing Factor
   3256   ,                                       !- Zone Cooling Sizing Factor
   3257   DesignDay,                              !- Cooling Design Air Flow Method
   3258   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3259   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3260   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3261   0,                                      !- Cooling Minimum Air Flow Fraction
   3262   DesignDay,                              !- Heating Design Air Flow Method
   3263   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3264   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3265   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3266   0.3;                                    !- Heating Maximum Air Flow Fraction
   3267 
   3268 DesignSpecification:ZoneAirDistribution,
   3269   {4fdc7d38-8af4-4c6f-9c64-ba86d6ef6d92}, !- Name
   3270   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3271   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3272 
   3273 Zone,
   3274   Thermal Zone 5,                         !- Name
   3275   -0,                                     !- Direction of Relative North {deg}
   3276   3,                                      !- X Origin {m}
   3277   3,                                      !- Y Origin {m}
   3278   0,                                      !- Z Origin {m}
   3279   ,                                       !- Type
   3280   ,                                       !- Multiplier
   3281   ,                                       !- Ceiling Height {m}
   3282   ,                                       !- Volume {m3}
   3283   ,                                       !- Floor Area {m2}
   3284   ,                                       !- Zone Inside Convection Algorithm
   3285   ;                                       !- Zone Outside Convection Algorithm
   3286 
   3287 BuildingSurface:Detailed,
   3288   Surface 26,                             !- Name
   3289   Wall,                                   !- Surface Type
   3290   000_Interior Wall,                      !- Construction Name
   3291   Thermal Zone 5,                         !- Zone Name
   3292   Surface,                                !- Outside Boundary Condition
   3293   Surface 4,                              !- Outside Boundary Condition Object
   3294   NoSun,                                  !- Sun Exposure
   3295   NoWind,                                 !- Wind Exposure
   3296   ,                                       !- View Factor to Ground
   3297   ,                                       !- Number of Vertices
   3298   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   3299   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   3300   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3301   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3302 
   3303 BuildingSurface:Detailed,
   3304   Surface 29,                             !- Name
   3305   Wall,                                   !- Surface Type
   3306   000_Interior Wall,                      !- Construction Name
   3307   Thermal Zone 5,                         !- Zone Name
   3308   Surface,                                !- Outside Boundary Condition
   3309   Surface 22,                             !- Outside Boundary Condition Object
   3310   NoSun,                                  !- Sun Exposure
   3311   NoWind,                                 !- Wind Exposure
   3312   ,                                       !- View Factor to Ground
   3313   ,                                       !- Number of Vertices
   3314   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3315   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3316   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3317   5.18033988749895, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3318 
   3319 BuildingSurface:Detailed,
   3320   Surface 28,                             !- Name
   3321   Wall,                                   !- Surface Type
   3322   000_Interior Wall,                      !- Construction Name
   3323   Thermal Zone 5,                         !- Zone Name
   3324   Surface,                                !- Outside Boundary Condition
   3325   Surface 16,                             !- Outside Boundary Condition Object
   3326   NoSun,                                  !- Sun Exposure
   3327   NoWind,                                 !- Wind Exposure
   3328   ,                                       !- View Factor to Ground
   3329   ,                                       !- Number of Vertices
   3330   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3331   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3332   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   3333   5.18033988749895, 5.18033988749895, 4;  !- X,Y,Z Vertex 4 {m}
   3334 
   3335 BuildingSurface:Detailed,
   3336   Surface 27,                             !- Name
   3337   Wall,                                   !- Surface Type
   3338   000_Interior Wall,                      !- Construction Name
   3339   Thermal Zone 5,                         !- Zone Name
   3340   Surface,                                !- Outside Boundary Condition
   3341   Surface 10,                             !- Outside Boundary Condition Object
   3342   NoSun,                                  !- Sun Exposure
   3343   NoWind,                                 !- Wind Exposure
   3344   ,                                       !- View Factor to Ground
   3345   ,                                       !- Number of Vertices
   3346   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 1 {m}
   3347   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 2 {m}
   3348   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   3349   0, 5.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   3350 
   3351 BuildingSurface:Detailed,
   3352   Surface 25,                             !- Name
   3353   Floor,                                  !- Surface Type
   3354   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3355   Thermal Zone 5,                         !- Zone Name
   3356   Ground,                                 !- Outside Boundary Condition
   3357   ,                                       !- Outside Boundary Condition Object
   3358   NoSun,                                  !- Sun Exposure
   3359   NoWind,                                 !- Wind Exposure
   3360   ,                                       !- View Factor to Ground
   3361   ,                                       !- Number of Vertices
   3362   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3363   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   3364   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   3365   5.18033988749895, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   3366 
   3367 BuildingSurface:Detailed,
   3368   Surface 30,                             !- Name
   3369   Ceiling,                                !- Surface Type
   3370   000_Interior Ceiling,                   !- Construction Name
   3371   Thermal Zone 5,                         !- Zone Name
   3372   Surface,                                !- Outside Boundary Condition
   3373   Surface 55,                             !- Outside Boundary Condition Object
   3374   NoSun,                                  !- Sun Exposure
   3375   NoWind,                                 !- Wind Exposure
   3376   ,                                       !- View Factor to Ground
   3377   ,                                       !- Number of Vertices
   3378   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3379   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 2 {m}
   3380   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 3 {m}
   3381   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3382 
   3383 ZoneControl:Thermostat,
   3384   Thermal Zone 5 Thermostat,              !- Name
   3385   Thermal Zone 5,                         !- Zone or ZoneList Name
   3386   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3387   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3388   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3389 
   3390 Schedule:Compact,
   3391   Thermal Zone 5 Thermostat Schedule,     !- Name
   3392   ,                                       !- Schedule Type Limits Name
   3393   Through: 12/31,                         !- Field 1
   3394   For: AllDays,                           !- Field 2
   3395   Until: 24:00,                           !- Field 3
   3396   4;                                      !- Field 4
   3397 
   3398 ZoneHVAC:EquipmentConnections,
   3399   Thermal Zone 5,                         !- Zone Name
   3400   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3401   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3402   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3403   Node 5,                                 !- Zone Air Node Name
   3404   Node 53;                                !- Zone Return Air Node Name
   3405 
   3406 NodeList,
   3407   Port List 9,                            !- Name
   3408   Node 52;                                !- Node Name 1
   3409 
   3410 ZoneHVAC:EquipmentList,
   3411   Zone HVAC Equipment List 5,             !- Name
   3412   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3413   ZoneHVAC:AirDistributionUnit {7a418df1-6c5c-49b0-ad16-2cdf78f8a5db}, !- Zone Equipment Name 1
   3414   1,                                      !- Zone Equipment Cooling Sequence 1
   3415   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3416 
   3417 Sizing:Zone,
   3418   Thermal Zone 5,                         !- Zone or ZoneList Name
   3419   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3420   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3421   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3422   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3423   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3424   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3425   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3426   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3427   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3428   ,                                       !- Zone Heating Sizing Factor
   3429   ,                                       !- Zone Cooling Sizing Factor
   3430   DesignDay,                              !- Cooling Design Air Flow Method
   3431   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3432   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3433   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3434   0,                                      !- Cooling Minimum Air Flow Fraction
   3435   DesignDay,                              !- Heating Design Air Flow Method
   3436   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3437   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3438   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3439   0.3;                                    !- Heating Maximum Air Flow Fraction
   3440 
   3441 DesignSpecification:ZoneAirDistribution,
   3442   {69fea083-c047-4953-b8e9-7747bbf46cee}, !- Name
   3443   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3444   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3445 
   3446 Zone,
   3447   Thermal Zone 9,                         !- Name
   3448   -0,                                     !- Direction of Relative North {deg}
   3449   0,                                      !- X Origin {m}
   3450   0,                                      !- Y Origin {m}
   3451   4,                                      !- Z Origin {m}
   3452   ,                                       !- Type
   3453   ,                                       !- Multiplier
   3454   ,                                       !- Ceiling Height {m}
   3455   ,                                       !- Volume {m3}
   3456   ,                                       !- Floor Area {m2}
   3457   ,                                       !- Zone Inside Convection Algorithm
   3458   ;                                       !- Zone Outside Convection Algorithm
   3459 
   3460 BuildingSurface:Detailed,
   3461   Surface 33,                             !- Name
   3462   Wall,                                   !- Surface Type
   3463   000_Interior Wall,                      !- Construction Name
   3464   Thermal Zone 9,                         !- Zone Name
   3465   Surface,                                !- Outside Boundary Condition
   3466   Surface 41,                             !- Outside Boundary Condition Object
   3467   NoSun,                                  !- Sun Exposure
   3468   NoWind,                                 !- Wind Exposure
   3469   ,                                       !- View Factor to Ground
   3470   ,                                       !- Number of Vertices
   3471   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   3472   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   3473   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 3 {m}
   3474   0, 11.1803398874989, 4;                 !- X,Y,Z Vertex 4 {m}
   3475 
   3476 BuildingSurface:Detailed,
   3477   Surface 34,                             !- Name
   3478   Wall,                                   !- Surface Type
   3479   000_Interior Wall,                      !- Construction Name
   3480   Thermal Zone 9,                         !- Zone Name
   3481   Surface,                                !- Outside Boundary Condition
   3482   Surface 56,                             !- Outside Boundary Condition Object
   3483   NoSun,                                  !- Sun Exposure
   3484   NoWind,                                 !- Wind Exposure
   3485   ,                                       !- View Factor to Ground
   3486   ,                                       !- Number of Vertices
   3487   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3488   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3489   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   3490   3, 8.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   3491 
   3492 BuildingSurface:Detailed,
   3493   Surface 32,                             !- Name
   3494   Wall,                                   !- Surface Type
   3495   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3496   Thermal Zone 9,                         !- Zone Name
   3497   Outdoors,                               !- Outside Boundary Condition
   3498   ,                                       !- Outside Boundary Condition Object
   3499   SunExposed,                             !- Sun Exposure
   3500   WindExposed,                            !- Wind Exposure
   3501   ,                                       !- View Factor to Ground
   3502   ,                                       !- Number of Vertices
   3503   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 1 {m}
   3504   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   3505   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3506   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3507 
   3508 FenestrationSurface:Detailed,
   3509   Sub Surface 8,                          !- Name
   3510   Window,                                 !- Surface Type
   3511   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3512   Surface 32,                             !- Building Surface Name
   3513   ,                                       !- Outside Boundary Condition Object
   3514   ,                                       !- View Factor to Ground
   3515   ,                                       !- Shading Control Name
   3516   ,                                       !- Frame and Divider Name
   3517   ,                                       !- Multiplier
   3518   ,                                       !- Number of Vertices
   3519   0, 11.1549398874989, 1.80365154358678,  !- X,Y,Z Vertex 1 {m}
   3520   0, 11.1549398874989, 1,                 !- X,Y,Z Vertex 2 {m}
   3521   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   3522   0, 0.0254000000000012, 1.80365154358678; !- X,Y,Z Vertex 4 {m}
   3523 
   3524 BuildingSurface:Detailed,
   3525   Surface 36,                             !- Name
   3526   Roof,                                   !- Surface Type
   3527   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3528   Thermal Zone 9,                         !- Zone Name
   3529   Outdoors,                               !- Outside Boundary Condition
   3530   ,                                       !- Outside Boundary Condition Object
   3531   SunExposed,                             !- Sun Exposure
   3532   WindExposed,                            !- Wind Exposure
   3533   ,                                       !- View Factor to Ground
   3534   ,                                       !- Number of Vertices
   3535   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3536   3, 8.18033988749895, 4,                 !- X,Y,Z Vertex 2 {m}
   3537   0, 11.1803398874989, 4,                 !- X,Y,Z Vertex 3 {m}
   3538   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3539 
   3540 BuildingSurface:Detailed,
   3541   Surface 35,                             !- Name
   3542   Wall,                                   !- Surface Type
   3543   000_Interior Wall,                      !- Construction Name
   3544   Thermal Zone 9,                         !- Zone Name
   3545   Surface,                                !- Outside Boundary Condition
   3546   Surface 51,                             !- Outside Boundary Condition Object
   3547   NoSun,                                  !- Sun Exposure
   3548   NoWind,                                 !- Wind Exposure
   3549   ,                                       !- View Factor to Ground
   3550   ,                                       !- Number of Vertices
   3551   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3552   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3553   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3554   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3555 
   3556 BuildingSurface:Detailed,
   3557   Surface 31,                             !- Name
   3558   Floor,                                  !- Surface Type
   3559   000_Interior Floor,                     !- Construction Name
   3560   Thermal Zone 9,                         !- Zone Name
   3561   Surface,                                !- Outside Boundary Condition
   3562   Surface 6,                              !- Outside Boundary Condition Object
   3563   NoSun,                                  !- Sun Exposure
   3564   NoWind,                                 !- Wind Exposure
   3565   ,                                       !- View Factor to Ground
   3566   ,                                       !- Number of Vertices
   3567   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3568   0, 11.1803398874989, 0,                 !- X,Y,Z Vertex 2 {m}
   3569   3, 8.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   3570   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3571 
   3572 ZoneControl:Thermostat,
   3573   Thermal Zone 9 Thermostat,              !- Name
   3574   Thermal Zone 9,                         !- Zone or ZoneList Name
   3575   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   3576   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3577   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3578 
   3579 Schedule:Compact,
   3580   Thermal Zone 9 Thermostat Schedule,     !- Name
   3581   ,                                       !- Schedule Type Limits Name
   3582   Through: 12/31,                         !- Field 1
   3583   For: AllDays,                           !- Field 2
   3584   Until: 24:00,                           !- Field 3
   3585   4;                                      !- Field 4
   3586 
   3587 ZoneHVAC:EquipmentConnections,
   3588   Thermal Zone 9,                         !- Zone Name
   3589   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   3590   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   3591   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3592   Node 9,                                 !- Zone Air Node Name
   3593   Node 58;                                !- Zone Return Air Node Name
   3594 
   3595 NodeList,
   3596   Port List 17,                           !- Name
   3597   Node 57;                                !- Node Name 1
   3598 
   3599 ZoneHVAC:EquipmentList,
   3600   Zone HVAC Equipment List 9,             !- Name
   3601   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3602   ZoneHVAC:AirDistributionUnit {02b0992f-a53b-4555-8e82-67f99c085644}, !- Zone Equipment Name 1
   3603   1,                                      !- Zone Equipment Cooling Sequence 1
   3604   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3605 
   3606 Sizing:Zone,
   3607   Thermal Zone 9,                         !- Zone or ZoneList Name
   3608   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3609   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3610   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3611   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3612   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3613   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3614   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3615   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3616   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3617   ,                                       !- Zone Heating Sizing Factor
   3618   ,                                       !- Zone Cooling Sizing Factor
   3619   DesignDay,                              !- Cooling Design Air Flow Method
   3620   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3621   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3622   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3623   0,                                      !- Cooling Minimum Air Flow Fraction
   3624   DesignDay,                              !- Heating Design Air Flow Method
   3625   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3626   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3627   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3628   0.3;                                    !- Heating Maximum Air Flow Fraction
   3629 
   3630 DesignSpecification:ZoneAirDistribution,
   3631   {0eeb7768-9715-4798-b562-32ea314849e2}, !- Name
   3632   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3633   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3634 
   3635 Zone,
   3636   Thermal Zone 7,                         !- Name
   3637   -0,                                     !- Direction of Relative North {deg}
   3638   3,                                      !- X Origin {m}
   3639   8.18033988749895,                       !- Y Origin {m}
   3640   4,                                      !- Z Origin {m}
   3641   ,                                       !- Type
   3642   ,                                       !- Multiplier
   3643   ,                                       !- Ceiling Height {m}
   3644   ,                                       !- Volume {m3}
   3645   ,                                       !- Floor Area {m2}
   3646   ,                                       !- Zone Inside Convection Algorithm
   3647   ;                                       !- Zone Outside Convection Algorithm
   3648 
   3649 BuildingSurface:Detailed,
   3650   Surface 42,                             !- Name
   3651   Roof,                                   !- Surface Type
   3652   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3653   Thermal Zone 7,                         !- Zone Name
   3654   Outdoors,                               !- Outside Boundary Condition
   3655   ,                                       !- Outside Boundary Condition Object
   3656   SunExposed,                             !- Sun Exposure
   3657   WindExposed,                            !- Wind Exposure
   3658   ,                                       !- View Factor to Ground
   3659   ,                                       !- Number of Vertices
   3660   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3661   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   3662   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 3 {m}
   3663   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   3664 
   3665 BuildingSurface:Detailed,
   3666   Surface 41,                             !- Name
   3667   Wall,                                   !- Surface Type
   3668   000_Interior Wall,                      !- Construction Name
   3669   Thermal Zone 7,                         !- Zone Name
   3670   Surface,                                !- Outside Boundary Condition
   3671   Surface 33,                             !- Outside Boundary Condition Object
   3672   NoSun,                                  !- Sun Exposure
   3673   NoWind,                                 !- Wind Exposure
   3674   ,                                       !- View Factor to Ground
   3675   ,                                       !- Number of Vertices
   3676   -3, 2.99999999999995, 4,                !- X,Y,Z Vertex 1 {m}
   3677   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 2 {m}
   3678   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
   3679   0, 1.77635683940025e-15, 4;             !- X,Y,Z Vertex 4 {m}
   3680 
   3681 BuildingSurface:Detailed,
   3682   Surface 39,                             !- Name
   3683   Wall,                                   !- Surface Type
   3684   000_Interior Wall,                      !- Construction Name
   3685   Thermal Zone 7,                         !- Zone Name
   3686   Surface,                                !- Outside Boundary Condition
   3687   Surface 47,                             !- Outside Boundary Condition Object
   3688   NoSun,                                  !- Sun Exposure
   3689   NoWind,                                 !- Wind Exposure
   3690   ,                                       !- View Factor to Ground
   3691   ,                                       !- Number of Vertices
   3692   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   3693   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   3694   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 3 {m}
   3695   8.1803398874989, 2.99999999999995, 4;   !- X,Y,Z Vertex 4 {m}
   3696 
   3697 BuildingSurface:Detailed,
   3698   Surface 37,                             !- Name
   3699   Floor,                                  !- Surface Type
   3700   000_Interior Floor,                     !- Construction Name
   3701   Thermal Zone 7,                         !- Zone Name
   3702   Surface,                                !- Outside Boundary Condition
   3703   Surface 12,                             !- Outside Boundary Condition Object
   3704   NoSun,                                  !- Sun Exposure
   3705   NoWind,                                 !- Wind Exposure
   3706   ,                                       !- View Factor to Ground
   3707   ,                                       !- Number of Vertices
   3708   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 1 {m}
   3709   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   3710   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3711   0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}
   3712 
   3713 BuildingSurface:Detailed,
   3714   Surface 38,                             !- Name
   3715   Wall,                                   !- Surface Type
   3716   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3717   Thermal Zone 7,                         !- Zone Name
   3718   Outdoors,                               !- Outside Boundary Condition
   3719   ,                                       !- Outside Boundary Condition Object
   3720   SunExposed,                             !- Sun Exposure
   3721   WindExposed,                            !- Wind Exposure
   3722   ,                                       !- View Factor to Ground
   3723   ,                                       !- Number of Vertices
   3724   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 1 {m}
   3725   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   3726   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 3 {m}
   3727   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   3728 
   3729 FenestrationSurface:Detailed,
   3730   Sub Surface 4,                          !- Name
   3731   Window,                                 !- Surface Type
   3732   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3733   Surface 38,                             !- Building Surface Name
   3734   ,                                       !- Outside Boundary Condition Object
   3735   ,                                       !- View Factor to Ground
   3736   ,                                       !- Shading Control Name
   3737   ,                                       !- Frame and Divider Name
   3738   ,                                       !- Multiplier
   3739   ,                                       !- Number of Vertices
   3740   8.1549398874989, 2.99999999999995, 1.80365154358678, !- X,Y,Z Vertex 1 {m}
   3741   8.1549398874989, 2.99999999999995, 1,   !- X,Y,Z Vertex 2 {m}
   3742   -2.9746, 2.99999999999995, 1,           !- X,Y,Z Vertex 3 {m}
   3743   -2.9746, 2.99999999999995, 1.80365154358678; !- X,Y,Z Vertex 4 {m}
   3744 
   3745 BuildingSurface:Detailed,
   3746   Surface 40,                             !- Name
   3747   Wall,                                   !- Surface Type
   3748   000_Interior Wall,                      !- Construction Name
   3749   Thermal Zone 7,                         !- Zone Name
   3750   Surface,                                !- Outside Boundary Condition
   3751   Surface 57,                             !- Outside Boundary Condition Object
   3752   NoSun,                                  !- Sun Exposure
   3753   NoWind,                                 !- Wind Exposure
   3754   ,                                       !- View Factor to Ground
   3755   ,                                       !- Number of Vertices
   3756   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   3757   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
   3758   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3759   5.18033988749895, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   3760 
   3761 ZoneControl:Thermostat,
   3762   Thermal Zone 7 Thermostat,              !- Name
   3763   Thermal Zone 7,                         !- Zone or ZoneList Name
   3764   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3765   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3766   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3767 
   3768 Schedule:Compact,
   3769   Thermal Zone 7 Thermostat Schedule,     !- Name
   3770   ,                                       !- Schedule Type Limits Name
   3771   Through: 12/31,                         !- Field 1
   3772   For: AllDays,                           !- Field 2
   3773   Until: 24:00,                           !- Field 3
   3774   4;                                      !- Field 4
   3775 
   3776 ZoneHVAC:EquipmentConnections,
   3777   Thermal Zone 7,                         !- Zone Name
   3778   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3779   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3780   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3781   Node 7,                                 !- Zone Air Node Name
   3782   Node 78;                                !- Zone Return Air Node Name
   3783 
   3784 NodeList,
   3785   Port List 13,                           !- Name
   3786   Node 77;                                !- Node Name 1
   3787 
   3788 ZoneHVAC:EquipmentList,
   3789   Zone HVAC Equipment List 7,             !- Name
   3790   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3791   ZoneHVAC:AirDistributionUnit {903408e5-14d3-44c6-b431-4ea398b664cc}, !- Zone Equipment Name 1
   3792   1,                                      !- Zone Equipment Cooling Sequence 1
   3793   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3794 
   3795 Sizing:Zone,
   3796   Thermal Zone 7,                         !- Zone or ZoneList Name
   3797   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3798   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3799   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3800   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3801   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3802   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3803   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3804   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3805   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3806   ,                                       !- Zone Heating Sizing Factor
   3807   ,                                       !- Zone Cooling Sizing Factor
   3808   DesignDay,                              !- Cooling Design Air Flow Method
   3809   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3810   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3811   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3812   0,                                      !- Cooling Minimum Air Flow Fraction
   3813   DesignDay,                              !- Heating Design Air Flow Method
   3814   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3815   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3816   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3817   0.3;                                    !- Heating Maximum Air Flow Fraction
   3818 
   3819 DesignSpecification:ZoneAirDistribution,
   3820   {65e9577e-6a29-4308-aabe-8417005cf00f}, !- Name
   3821   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3822   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3823 
   3824 Zone,
   3825   Thermal Zone 10,                        !- Name
   3826   -0,                                     !- Direction of Relative North {deg}
   3827   8.18033988749895,                       !- X Origin {m}
   3828   3,                                      !- Y Origin {m}
   3829   0,                                      !- Z Origin {m}
   3830   ,                                       !- Type
   3831   ,                                       !- Multiplier
   3832   ,                                       !- Ceiling Height {m}
   3833   ,                                       !- Volume {m3}
   3834   ,                                       !- Floor Area {m2}
   3835   ,                                       !- Zone Inside Convection Algorithm
   3836   ;                                       !- Zone Outside Convection Algorithm
   3837 
   3838 BuildingSurface:Detailed,
   3839   Surface 16,                             !- Name
   3840   Wall,                                   !- Surface Type
   3841   000_Interior Wall,                      !- Construction Name
   3842   Thermal Zone 10,                        !- Zone Name
   3843   Surface,                                !- Outside Boundary Condition
   3844   Surface 28,                             !- Outside Boundary Condition Object
   3845   NoSun,                                  !- Sun Exposure
   3846   NoWind,                                 !- Wind Exposure
   3847   ,                                       !- View Factor to Ground
   3848   ,                                       !- Number of Vertices
   3849   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   3850   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 2 {m}
   3851   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3852   1.77635683940025e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}
   3853 
   3854 BuildingSurface:Detailed,
   3855   Surface 13,                             !- Name
   3856   Floor,                                  !- Surface Type
   3857   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3858   Thermal Zone 10,                        !- Zone Name
   3859   Ground,                                 !- Outside Boundary Condition
   3860   ,                                       !- Outside Boundary Condition Object
   3861   NoSun,                                  !- Sun Exposure
   3862   NoWind,                                 !- Wind Exposure
   3863   ,                                       !- View Factor to Ground
   3864   ,                                       !- Number of Vertices
   3865   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 1 {m}
   3866   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3867   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3868   1.77635683940025e-15, 5.18033988749895, 0; !- X,Y,Z Vertex 4 {m}
   3869 
   3870 BuildingSurface:Detailed,
   3871   Surface 17,                             !- Name
   3872   Wall,                                   !- Surface Type
   3873   000_Interior Wall,                      !- Construction Name
   3874   Thermal Zone 10,                        !- Zone Name
   3875   Surface,                                !- Outside Boundary Condition
   3876   Surface 9,                              !- Outside Boundary Condition Object
   3877   NoSun,                                  !- Sun Exposure
   3878   NoWind,                                 !- Wind Exposure
   3879   ,                                       !- View Factor to Ground
   3880   ,                                       !- Number of Vertices
   3881   2.99999999999995, 8.1803398874989, 4,   !- X,Y,Z Vertex 1 {m}
   3882   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 2 {m}
   3883   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 3 {m}
   3884   1.77635683940025e-15, 5.18033988749895, 4; !- X,Y,Z Vertex 4 {m}
   3885 
   3886 BuildingSurface:Detailed,
   3887   Surface 18,                             !- Name
   3888   Ceiling,                                !- Surface Type
   3889   000_Interior Ceiling,                   !- Construction Name
   3890   Thermal Zone 10,                        !- Zone Name
   3891   Surface,                                !- Outside Boundary Condition
   3892   Surface 43,                             !- Outside Boundary Condition Object
   3893   NoSun,                                  !- Sun Exposure
   3894   NoWind,                                 !- Wind Exposure
   3895   ,                                       !- View Factor to Ground
   3896   ,                                       !- Number of Vertices
   3897   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   3898   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
   3899   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3900   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   3901 
   3902 BuildingSurface:Detailed,
   3903   Surface 15,                             !- Name
   3904   Wall,                                   !- Surface Type
   3905   000_Interior Wall,                      !- Construction Name
   3906   Thermal Zone 10,                        !- Zone Name
   3907   Surface,                                !- Outside Boundary Condition
   3908   Surface 23,                             !- Outside Boundary Condition Object
   3909   NoSun,                                  !- Sun Exposure
   3910   NoWind,                                 !- Wind Exposure
   3911   ,                                       !- View Factor to Ground
   3912   ,                                       !- Number of Vertices
   3913   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
   3914   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
   3915   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 3 {m}
   3916   2.99999999999995, -3, 4;                !- X,Y,Z Vertex 4 {m}
   3917 
   3918 BuildingSurface:Detailed,
   3919   Surface 14,                             !- Name
   3920   Wall,                                   !- Surface Type
   3921   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3922   Thermal Zone 10,                        !- Zone Name
   3923   Outdoors,                               !- Outside Boundary Condition
   3924   ,                                       !- Outside Boundary Condition Object
   3925   SunExposed,                             !- Sun Exposure
   3926   WindExposed,                            !- Wind Exposure
   3927   ,                                       !- View Factor to Ground
   3928   ,                                       !- Number of Vertices
   3929   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 1 {m}
   3930   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3931   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 3 {m}
   3932   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   3933 
   3934 FenestrationSurface:Detailed,
   3935   Sub Surface 2,                          !- Name
   3936   Window,                                 !- Surface Type
   3937   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3938   Surface 14,                             !- Building Surface Name
   3939   ,                                       !- Outside Boundary Condition Object
   3940   ,                                       !- View Factor to Ground
   3941   ,                                       !- Shading Control Name
   3942   ,                                       !- Frame and Divider Name
   3943   ,                                       !- Multiplier
   3944   ,                                       !- Number of Vertices
   3945   2.99999999999995, -2.9746, 1.80365154358678, !- X,Y,Z Vertex 1 {m}
   3946   2.99999999999995, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3947   2.99999999999995, 8.1549398874989, 1,   !- X,Y,Z Vertex 3 {m}
   3948   2.99999999999995, 8.1549398874989, 1.80365154358678; !- X,Y,Z Vertex 4 {m}
   3949 
   3950 ZoneControl:Thermostat,
   3951   Thermal Zone 10 Thermostat,             !- Name
   3952   Thermal Zone 10,                        !- Zone or ZoneList Name
   3953   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   3954   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3955   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3956 
   3957 Schedule:Compact,
   3958   Thermal Zone 10 Thermostat Schedule,    !- Name
   3959   ,                                       !- Schedule Type Limits Name
   3960   Through: 12/31,                         !- Field 1
   3961   For: AllDays,                           !- Field 2
   3962   Until: 24:00,                           !- Field 3
   3963   4;                                      !- Field 4
   3964 
   3965 ZoneHVAC:EquipmentConnections,
   3966   Thermal Zone 10,                        !- Zone Name
   3967   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   3968   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   3969   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3970   Node 10,                                !- Zone Air Node Name
   3971   Node 48;                                !- Zone Return Air Node Name
   3972 
   3973 NodeList,
   3974   Port List 19,                           !- Name
   3975   Node 47;                                !- Node Name 1
   3976 
   3977 ZoneHVAC:EquipmentList,
   3978   Zone HVAC Equipment List 10,            !- Name
   3979   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3980   ZoneHVAC:AirDistributionUnit {70e2be1f-1d68-4c93-ae99-ede3ae6df69f}, !- Zone Equipment Name 1
   3981   1,                                      !- Zone Equipment Cooling Sequence 1
   3982   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3983 
   3984 Sizing:Zone,
   3985   Thermal Zone 10,                        !- Zone or ZoneList Name
   3986   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3987   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3988   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3989   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3990   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3991   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3992   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3993   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3994   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3995   ,                                       !- Zone Heating Sizing Factor
   3996   ,                                       !- Zone Cooling Sizing Factor
   3997   DesignDay,                              !- Cooling Design Air Flow Method
   3998   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3999   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4000   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4001   0,                                      !- Cooling Minimum Air Flow Fraction
   4002   DesignDay,                              !- Heating Design Air Flow Method
   4003   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4004   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4005   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4006   0.3;                                    !- Heating Maximum Air Flow Fraction
   4007 
   4008 DesignSpecification:ZoneAirDistribution,
   4009   {f9dfdab0-1344-4dc9-9e45-f8f2f12a5260}, !- Name
   4010   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4011   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4012 
   4013 Zone,
   4014   Thermal Zone 2,                         !- Name
   4015   -0,                                     !- Direction of Relative North {deg}
   4016   0,                                      !- X Origin {m}
   4017   0,                                      !- Y Origin {m}
   4018   0,                                      !- Z Origin {m}
   4019   ,                                       !- Type
   4020   ,                                       !- Multiplier
   4021   ,                                       !- Ceiling Height {m}
   4022   ,                                       !- Volume {m3}
   4023   ,                                       !- Floor Area {m2}
   4024   ,                                       !- Zone Inside Convection Algorithm
   4025   ;                                       !- Zone Outside Convection Algorithm
   4026 
   4027 BuildingSurface:Detailed,
   4028   Surface 20,                             !- Name
   4029   Wall,                                   !- Surface Type
   4030   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4031   Thermal Zone 2,                         !- Zone Name
   4032   Outdoors,                               !- Outside Boundary Condition
   4033   ,                                       !- Outside Boundary Condition Object
   4034   SunExposed,                             !- Sun Exposure
   4035   WindExposed,                            !- Wind Exposure
   4036   ,                                       !- View Factor to Ground
   4037   ,                                       !- Number of Vertices
   4038   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4039   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4040   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4041   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4042 
   4043 FenestrationSurface:Detailed,
   4044   Sub Surface 3,                          !- Name
   4045   Window,                                 !- Surface Type
   4046   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4047   Surface 20,                             !- Building Surface Name
   4048   ,                                       !- Outside Boundary Condition Object
   4049   ,                                       !- View Factor to Ground
   4050   ,                                       !- Shading Control Name
   4051   ,                                       !- Frame and Divider Name
   4052   ,                                       !- Multiplier
   4053   ,                                       !- Number of Vertices
   4054   0.0254, 0, 1.80365154358678,            !- X,Y,Z Vertex 1 {m}
   4055   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4056   11.1549398874989, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4057   11.1549398874989, 0, 1.80365154358678;  !- X,Y,Z Vertex 4 {m}
   4058 
   4059 BuildingSurface:Detailed,
   4060   Surface 24,                             !- Name
   4061   Ceiling,                                !- Surface Type
   4062   000_Interior Ceiling,                   !- Construction Name
   4063   Thermal Zone 2,                         !- Zone Name
   4064   Surface,                                !- Outside Boundary Condition
   4065   Surface 49,                             !- Outside Boundary Condition Object
   4066   NoSun,                                  !- Sun Exposure
   4067   NoWind,                                 !- Wind Exposure
   4068   ,                                       !- View Factor to Ground
   4069   ,                                       !- Number of Vertices
   4070   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4071   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4072   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4073   11.1803398874989, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4074 
   4075 BuildingSurface:Detailed,
   4076   Surface 19,                             !- Name
   4077   Floor,                                  !- Surface Type
   4078   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4079   Thermal Zone 2,                         !- Zone Name
   4080   Ground,                                 !- Outside Boundary Condition
   4081   ,                                       !- Outside Boundary Condition Object
   4082   NoSun,                                  !- Sun Exposure
   4083   NoWind,                                 !- Wind Exposure
   4084   ,                                       !- View Factor to Ground
   4085   ,                                       !- Number of Vertices
   4086   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4087   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4088   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4089   8.18033988749895, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4090 
   4091 BuildingSurface:Detailed,
   4092   Surface 21,                             !- Name
   4093   Wall,                                   !- Surface Type
   4094   000_Interior Wall,                      !- Construction Name
   4095   Thermal Zone 2,                         !- Zone Name
   4096   Surface,                                !- Outside Boundary Condition
   4097   Surface 5,                              !- Outside Boundary Condition Object
   4098   NoSun,                                  !- Sun Exposure
   4099   NoWind,                                 !- Wind Exposure
   4100   ,                                       !- View Factor to Ground
   4101   ,                                       !- Number of Vertices
   4102   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4103   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4104   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4105   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4106 
   4107 BuildingSurface:Detailed,
   4108   Surface 22,                             !- Name
   4109   Wall,                                   !- Surface Type
   4110   000_Interior Wall,                      !- Construction Name
   4111   Thermal Zone 2,                         !- Zone Name
   4112   Surface,                                !- Outside Boundary Condition
   4113   Surface 29,                             !- Outside Boundary Condition Object
   4114   NoSun,                                  !- Sun Exposure
   4115   NoWind,                                 !- Wind Exposure
   4116   ,                                       !- View Factor to Ground
   4117   ,                                       !- Number of Vertices
   4118   8.18033988749895, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4119   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4120   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4121   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4122 
   4123 BuildingSurface:Detailed,
   4124   Surface 23,                             !- Name
   4125   Wall,                                   !- Surface Type
   4126   000_Interior Wall,                      !- Construction Name
   4127   Thermal Zone 2,                         !- Zone Name
   4128   Surface,                                !- Outside Boundary Condition
   4129   Surface 15,                             !- Outside Boundary Condition Object
   4130   NoSun,                                  !- Sun Exposure
   4131   NoWind,                                 !- Wind Exposure
   4132   ,                                       !- View Factor to Ground
   4133   ,                                       !- Number of Vertices
   4134   11.1803398874989, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4135   11.1803398874989, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4136   8.18033988749895, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4137   8.18033988749895, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4138 
   4139 ZoneControl:Thermostat,
   4140   Thermal Zone 2 Thermostat,              !- Name
   4141   Thermal Zone 2,                         !- Zone or ZoneList Name
   4142   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   4143   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4144   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4145 
   4146 Schedule:Compact,
   4147   Thermal Zone 2 Thermostat Schedule,     !- Name
   4148   ,                                       !- Schedule Type Limits Name
   4149   Through: 12/31,                         !- Field 1
   4150   For: AllDays,                           !- Field 2
   4151   Until: 24:00,                           !- Field 3
   4152   4;                                      !- Field 4
   4153 
   4154 ZoneHVAC:EquipmentConnections,
   4155   Thermal Zone 2,                         !- Zone Name
   4156   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   4157   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   4158   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4159   Node 2,                                 !- Zone Air Node Name
   4160   Node 43;                                !- Zone Return Air Node Name
   4161 
   4162 NodeList,
   4163   Port List 3,                            !- Name
   4164   Node 42;                                !- Node Name 1
   4165 
   4166 ZoneHVAC:EquipmentList,
   4167   Zone HVAC Equipment List 2,             !- Name
   4168   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4169   ZoneHVAC:AirDistributionUnit {9002e8ee-6258-4627-b37b-b319d5afb9d9}, !- Zone Equipment Name 1
   4170   1,                                      !- Zone Equipment Cooling Sequence 1
   4171   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4172 
   4173 Sizing:Zone,
   4174   Thermal Zone 2,                         !- Zone or ZoneList Name
   4175   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4176   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4177   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4178   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4179   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4180   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4181   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4182   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4183   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4184   ,                                       !- Zone Heating Sizing Factor
   4185   ,                                       !- Zone Cooling Sizing Factor
   4186   DesignDay,                              !- Cooling Design Air Flow Method
   4187   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4188   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4189   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4190   0,                                      !- Cooling Minimum Air Flow Fraction
   4191   DesignDay,                              !- Heating Design Air Flow Method
   4192   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4193   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4194   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4195   0.3;                                    !- Heating Maximum Air Flow Fraction
   4196 
   4197 DesignSpecification:ZoneAirDistribution,
   4198   {a2364b76-496a-4c93-a000-b34c79b66fff}, !- Name
   4199   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4200   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4201 
   4202 Zone,
   4203   Thermal Zone 8,                         !- Name
   4204   -0,                                     !- Direction of Relative North {deg}
   4205   8.18033988749895,                       !- X Origin {m}
   4206   3,                                      !- Y Origin {m}
   4207   4,                                      !- Z Origin {m}
   4208   ,                                       !- Type
   4209   ,                                       !- Multiplier
   4210   ,                                       !- Ceiling Height {m}
   4211   ,                                       !- Volume {m3}
   4212   ,                                       !- Floor Area {m2}
   4213   ,                                       !- Zone Inside Convection Algorithm
   4214   ;                                       !- Zone Outside Convection Algorithm
   4215 
   4216 BuildingSurface:Detailed,
   4217   Surface 46,                             !- Name
   4218   Wall,                                   !- Surface Type
   4219   000_Interior Wall,                      !- Construction Name
   4220   Thermal Zone 8,                         !- Zone Name
   4221   Surface,                                !- Outside Boundary Condition
   4222   Surface 58,                             !- Outside Boundary Condition Object
   4223   NoSun,                                  !- Sun Exposure
   4224   NoWind,                                 !- Wind Exposure
   4225   ,                                       !- View Factor to Ground
   4226   ,                                       !- Number of Vertices
   4227   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   4228   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 2 {m}
   4229   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4230   1.77635683940025e-15, 0, 4;             !- X,Y,Z Vertex 4 {m}
   4231 
   4232 BuildingSurface:Detailed,
   4233   Surface 48,                             !- Name
   4234   Roof,                                   !- Surface Type
   4235   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4236   Thermal Zone 8,                         !- Zone Name
   4237   Outdoors,                               !- Outside Boundary Condition
   4238   ,                                       !- Outside Boundary Condition Object
   4239   SunExposed,                             !- Sun Exposure
   4240   WindExposed,                            !- Wind Exposure
   4241   ,                                       !- View Factor to Ground
   4242   ,                                       !- Number of Vertices
   4243   1.77635683940025e-15, 5.18033988749895, 4, !- X,Y,Z Vertex 1 {m}
   4244   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 2 {m}
   4245   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 3 {m}
   4246   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   4247 
   4248 BuildingSurface:Detailed,
   4249   Surface 43,                             !- Name
   4250   Floor,                                  !- Surface Type
   4251   000_Interior Floor,                     !- Construction Name
   4252   Thermal Zone 8,                         !- Zone Name
   4253   Surface,                                !- Outside Boundary Condition
   4254   Surface 18,                             !- Outside Boundary Condition Object
   4255   NoSun,                                  !- Sun Exposure
   4256   NoWind,                                 !- Wind Exposure
   4257   ,                                       !- View Factor to Ground
   4258   ,                                       !- Number of Vertices
   4259   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 1 {m}
   4260   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4261   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
   4262   1.77635683940025e-15, 5.18033988749895, 0; !- X,Y,Z Vertex 4 {m}
   4263 
   4264 BuildingSurface:Detailed,
   4265   Surface 44,                             !- Name
   4266   Wall,                                   !- Surface Type
   4267   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4268   Thermal Zone 8,                         !- Zone Name
   4269   Outdoors,                               !- Outside Boundary Condition
   4270   ,                                       !- Outside Boundary Condition Object
   4271   SunExposed,                             !- Sun Exposure
   4272   WindExposed,                            !- Wind Exposure
   4273   ,                                       !- View Factor to Ground
   4274   ,                                       !- Number of Vertices
   4275   2.99999999999995, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4276   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4277   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 3 {m}
   4278   2.99999999999995, 8.1803398874989, 4;   !- X,Y,Z Vertex 4 {m}
   4279 
   4280 FenestrationSurface:Detailed,
   4281   Sub Surface 6,                          !- Name
   4282   Window,                                 !- Surface Type
   4283   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4284   Surface 44,                             !- Building Surface Name
   4285   ,                                       !- Outside Boundary Condition Object
   4286   ,                                       !- View Factor to Ground
   4287   ,                                       !- Shading Control Name
   4288   ,                                       !- Frame and Divider Name
   4289   ,                                       !- Multiplier
   4290   ,                                       !- Number of Vertices
   4291   2.99999999999995, -2.9746, 1.80365154358678, !- X,Y,Z Vertex 1 {m}
   4292   2.99999999999995, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4293   2.99999999999995, 8.1549398874989, 1,   !- X,Y,Z Vertex 3 {m}
   4294   2.99999999999995, 8.1549398874989, 1.80365154358678; !- X,Y,Z Vertex 4 {m}
   4295 
   4296 BuildingSurface:Detailed,
   4297   Surface 47,                             !- Name
   4298   Wall,                                   !- Surface Type
   4299   000_Interior Wall,                      !- Construction Name
   4300   Thermal Zone 8,                         !- Zone Name
   4301   Surface,                                !- Outside Boundary Condition
   4302   Surface 39,                             !- Outside Boundary Condition Object
   4303   NoSun,                                  !- Sun Exposure
   4304   NoWind,                                 !- Wind Exposure
   4305   ,                                       !- View Factor to Ground
   4306   ,                                       !- Number of Vertices
   4307   2.99999999999995, 8.1803398874989, 4,   !- X,Y,Z Vertex 1 {m}
   4308   2.99999999999995, 8.1803398874989, 0,   !- X,Y,Z Vertex 2 {m}
   4309   1.77635683940025e-15, 5.18033988749895, 0, !- X,Y,Z Vertex 3 {m}
   4310   1.77635683940025e-15, 5.18033988749895, 4; !- X,Y,Z Vertex 4 {m}
   4311 
   4312 BuildingSurface:Detailed,
   4313   Surface 45,                             !- Name
   4314   Wall,                                   !- Surface Type
   4315   000_Interior Wall,                      !- Construction Name
   4316   Thermal Zone 8,                         !- Zone Name
   4317   Surface,                                !- Outside Boundary Condition
   4318   Surface 53,                             !- Outside Boundary Condition Object
   4319   NoSun,                                  !- Sun Exposure
   4320   NoWind,                                 !- Wind Exposure
   4321   ,                                       !- View Factor to Ground
   4322   ,                                       !- Number of Vertices
   4323   1.77635683940025e-15, 0, 4,             !- X,Y,Z Vertex 1 {m}
   4324   1.77635683940025e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
   4325   2.99999999999995, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4326   2.99999999999995, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4327 
   4328 ZoneControl:Thermostat,
   4329   Thermal Zone 8 Thermostat,              !- Name
   4330   Thermal Zone 8,                         !- Zone or ZoneList Name
   4331   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   4332   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4333   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4334 
   4335 Schedule:Compact,
   4336   Thermal Zone 8 Thermostat Schedule,     !- Name
   4337   ,                                       !- Schedule Type Limits Name
   4338   Through: 12/31,                         !- Field 1
   4339   For: AllDays,                           !- Field 2
   4340   Until: 24:00,                           !- Field 3
   4341   4;                                      !- Field 4
   4342 
   4343 ZoneHVAC:EquipmentConnections,
   4344   Thermal Zone 8,                         !- Zone Name
   4345   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   4346   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   4347   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4348   Node 8,                                 !- Zone Air Node Name
   4349   Node 63;                                !- Zone Return Air Node Name
   4350 
   4351 NodeList,
   4352   Port List 15,                           !- Name
   4353   Node 62;                                !- Node Name 1
   4354 
   4355 ZoneHVAC:EquipmentList,
   4356   Zone HVAC Equipment List 8,             !- Name
   4357   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4358   ZoneHVAC:AirDistributionUnit {6d8381fe-f031-4f61-929f-40e32239f134}, !- Zone Equipment Name 1
   4359   1,                                      !- Zone Equipment Cooling Sequence 1
   4360   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4361 
   4362 Sizing:Zone,
   4363   Thermal Zone 8,                         !- Zone or ZoneList Name
   4364   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4365   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4366   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4367   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4368   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4369   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4370   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4371   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4372   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4373   ,                                       !- Zone Heating Sizing Factor
   4374   ,                                       !- Zone Cooling Sizing Factor
   4375   DesignDay,                              !- Cooling Design Air Flow Method
   4376   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4377   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4378   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4379   0,                                      !- Cooling Minimum Air Flow Fraction
   4380   DesignDay,                              !- Heating Design Air Flow Method
   4381   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4382   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4383   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4384   0.3;                                    !- Heating Maximum Air Flow Fraction
   4385 
   4386 DesignSpecification:ZoneAirDistribution,
   4387   {40723f81-95d8-49dc-80fd-02f6eb78a19d}, !- Name
   4388   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4389   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4390 
   4391 Zone,
   4392   Thermal Zone 1,                         !- Name
   4393   -0,                                     !- Direction of Relative North {deg}
   4394   3,                                      !- X Origin {m}
   4395   8.18033988749895,                       !- Y Origin {m}
   4396   0,                                      !- Z Origin {m}
   4397   ,                                       !- Type
   4398   ,                                       !- Multiplier
   4399   ,                                       !- Ceiling Height {m}
   4400   ,                                       !- Volume {m3}
   4401   ,                                       !- Floor Area {m2}
   4402   ,                                       !- Zone Inside Convection Algorithm
   4403   ;                                       !- Zone Outside Convection Algorithm
   4404 
   4405 BuildingSurface:Detailed,
   4406   Surface 12,                             !- Name
   4407   Ceiling,                                !- Surface Type
   4408   000_Interior Ceiling,                   !- Construction Name
   4409   Thermal Zone 1,                         !- Zone Name
   4410   Surface,                                !- Outside Boundary Condition
   4411   Surface 37,                             !- Outside Boundary Condition Object
   4412   NoSun,                                  !- Sun Exposure
   4413   NoWind,                                 !- Wind Exposure
   4414   ,                                       !- View Factor to Ground
   4415   ,                                       !- Number of Vertices
   4416   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   4417   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   4418   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 3 {m}
   4419   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   4420 
   4421 BuildingSurface:Detailed,
   4422   Surface 10,                             !- Name
   4423   Wall,                                   !- Surface Type
   4424   000_Interior Wall,                      !- Construction Name
   4425   Thermal Zone 1,                         !- Zone Name
   4426   Surface,                                !- Outside Boundary Condition
   4427   Surface 27,                             !- Outside Boundary Condition Object
   4428   NoSun,                                  !- Sun Exposure
   4429   NoWind,                                 !- Wind Exposure
   4430   ,                                       !- View Factor to Ground
   4431   ,                                       !- Number of Vertices
   4432   0, 1.77635683940025e-15, 4,             !- X,Y,Z Vertex 1 {m}
   4433   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
   4434   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   4435   5.18033988749895, 1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   4436 
   4437 BuildingSurface:Detailed,
   4438   Surface 8,                              !- Name
   4439   Wall,                                   !- Surface Type
   4440   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4441   Thermal Zone 1,                         !- Zone Name
   4442   Outdoors,                               !- Outside Boundary Condition
   4443   ,                                       !- Outside Boundary Condition Object
   4444   SunExposed,                             !- Sun Exposure
   4445   WindExposed,                            !- Wind Exposure
   4446   ,                                       !- View Factor to Ground
   4447   ,                                       !- Number of Vertices
   4448   8.1803398874989, 2.99999999999995, 4,   !- X,Y,Z Vertex 1 {m}
   4449   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   4450   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 3 {m}
   4451   -3, 2.99999999999995, 4;                !- X,Y,Z Vertex 4 {m}
   4452 
   4453 FenestrationSurface:Detailed,
   4454   Sub Surface 1,                          !- Name
   4455   Window,                                 !- Surface Type
   4456   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4457   Surface 8,                              !- Building Surface Name
   4458   ,                                       !- Outside Boundary Condition Object
   4459   ,                                       !- View Factor to Ground
   4460   ,                                       !- Shading Control Name
   4461   ,                                       !- Frame and Divider Name
   4462   ,                                       !- Multiplier
   4463   ,                                       !- Number of Vertices
   4464   8.1549398874989, 2.99999999999995, 1.80365154358678, !- X,Y,Z Vertex 1 {m}
   4465   8.1549398874989, 2.99999999999995, 1,   !- X,Y,Z Vertex 2 {m}
   4466   -2.9746, 2.99999999999995, 1,           !- X,Y,Z Vertex 3 {m}
   4467   -2.9746, 2.99999999999995, 1.80365154358678; !- X,Y,Z Vertex 4 {m}
   4468 
   4469 BuildingSurface:Detailed,
   4470   Surface 9,                              !- Name
   4471   Wall,                                   !- Surface Type
   4472   000_Interior Wall,                      !- Construction Name
   4473   Thermal Zone 1,                         !- Zone Name
   4474   Surface,                                !- Outside Boundary Condition
   4475   Surface 17,                             !- Outside Boundary Condition Object
   4476   NoSun,                                  !- Sun Exposure
   4477   NoWind,                                 !- Wind Exposure
   4478   ,                                       !- View Factor to Ground
   4479   ,                                       !- Number of Vertices
   4480   5.18033988749895, 1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   4481   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   4482   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 3 {m}
   4483   8.1803398874989, 2.99999999999995, 4;   !- X,Y,Z Vertex 4 {m}
   4484 
   4485 BuildingSurface:Detailed,
   4486   Surface 7,                              !- Name
   4487   Floor,                                  !- Surface Type
   4488   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4489   Thermal Zone 1,                         !- Zone Name
   4490   Ground,                                 !- Outside Boundary Condition
   4491   ,                                       !- Outside Boundary Condition Object
   4492   NoSun,                                  !- Sun Exposure
   4493   NoWind,                                 !- Wind Exposure
   4494   ,                                       !- View Factor to Ground
   4495   ,                                       !- Number of Vertices
   4496   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 1 {m}
   4497   8.1803398874989, 2.99999999999995, 0,   !- X,Y,Z Vertex 2 {m}
   4498   5.18033988749895, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   4499   0, 1.77635683940025e-15, 0;             !- X,Y,Z Vertex 4 {m}
   4500 
   4501 BuildingSurface:Detailed,
   4502   Surface 11,                             !- Name
   4503   Wall,                                   !- Surface Type
   4504   000_Interior Wall,                      !- Construction Name
   4505   Thermal Zone 1,                         !- Zone Name
   4506   Surface,                                !- Outside Boundary Condition
   4507   Surface 3,                              !- Outside Boundary Condition Object
   4508   NoSun,                                  !- Sun Exposure
   4509   NoWind,                                 !- Wind Exposure
   4510   ,                                       !- View Factor to Ground
   4511   ,                                       !- Number of Vertices
   4512   -3, 2.99999999999995, 4,                !- X,Y,Z Vertex 1 {m}
   4513   -3, 2.99999999999995, 0,                !- X,Y,Z Vertex 2 {m}
   4514   0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
   4515   0, 1.77635683940025e-15, 4;             !- X,Y,Z Vertex 4 {m}
   4516 
   4517 ZoneControl:Thermostat,
   4518   Thermal Zone 1 Thermostat,              !- Name
   4519   Thermal Zone 1,                         !- Zone or ZoneList Name
   4520   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   4521   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4522   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4523 
   4524 Schedule:Compact,
   4525   Thermal Zone 1 Thermostat Schedule,     !- Name
   4526   ,                                       !- Schedule Type Limits Name
   4527   Through: 12/31,                         !- Field 1
   4528   For: AllDays,                           !- Field 2
   4529   Until: 24:00,                           !- Field 3
   4530   4;                                      !- Field 4
   4531 
   4532 ZoneHVAC:EquipmentConnections,
   4533   Thermal Zone 1,                         !- Zone Name
   4534   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   4535   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   4536   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4537   Node 1,                                 !- Zone Air Node Name
   4538   Node 73;                                !- Zone Return Air Node Name
   4539 
   4540 NodeList,
   4541   Port List 1,                            !- Name
   4542   Node 72;                                !- Node Name 1
   4543 
   4544 ZoneHVAC:EquipmentList,
   4545   Zone HVAC Equipment List 1,             !- Name
   4546   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4547   ZoneHVAC:AirDistributionUnit {51014d68-3343-488d-af34-7f7cc8c4b4b2}, !- Zone Equipment Name 1
   4548   1,                                      !- Zone Equipment Cooling Sequence 1
   4549   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4550 
   4551 Sizing:Zone,
   4552   Thermal Zone 1,                         !- Zone or ZoneList Name
   4553   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4554   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4555   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4556   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4557   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4558   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4559   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4560   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4561   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4562   ,                                       !- Zone Heating Sizing Factor
   4563   ,                                       !- Zone Cooling Sizing Factor
   4564   DesignDay,                              !- Cooling Design Air Flow Method
   4565   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4566   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4567   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4568   0,                                      !- Cooling Minimum Air Flow Fraction
   4569   DesignDay,                              !- Heating Design Air Flow Method
   4570   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4571   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4572   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4573   0.3;                                    !- Heating Maximum Air Flow Fraction
   4574 
   4575 DesignSpecification:ZoneAirDistribution,
   4576   {dc7aa687-0d25-40cb-b97b-4af75be62447}, !- Name
   4577   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4578   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4579 
   4580 Zone,
   4581   Thermal Zone 3,                         !- Name
   4582   -0,                                     !- Direction of Relative North {deg}
   4583   3,                                      !- X Origin {m}
   4584   3,                                      !- Y Origin {m}
   4585   4,                                      !- Z Origin {m}
   4586   ,                                       !- Type
   4587   ,                                       !- Multiplier
   4588   ,                                       !- Ceiling Height {m}
   4589   ,                                       !- Volume {m3}
   4590   ,                                       !- Floor Area {m2}
   4591   ,                                       !- Zone Inside Convection Algorithm
   4592   ;                                       !- Zone Outside Convection Algorithm
   4593 
   4594 BuildingSurface:Detailed,
   4595   Surface 60,                             !- Name
   4596   Roof,                                   !- Surface Type
   4597   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4598   Thermal Zone 3,                         !- Zone Name
   4599   Outdoors,                               !- Outside Boundary Condition
   4600   ,                                       !- Outside Boundary Condition Object
   4601   SunExposed,                             !- Sun Exposure
   4602   WindExposed,                            !- Wind Exposure
   4603   ,                                       !- View Factor to Ground
   4604   ,                                       !- Number of Vertices
   4605   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4606   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 2 {m}
   4607   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 3 {m}
   4608   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4609 
   4610 BuildingSurface:Detailed,
   4611   Surface 57,                             !- Name
   4612   Wall,                                   !- Surface Type
   4613   000_Interior Wall,                      !- Construction Name
   4614   Thermal Zone 3,                         !- Zone Name
   4615   Surface,                                !- Outside Boundary Condition
   4616   Surface 40,                             !- Outside Boundary Condition Object
   4617   NoSun,                                  !- Sun Exposure
   4618   NoWind,                                 !- Wind Exposure
   4619   ,                                       !- View Factor to Ground
   4620   ,                                       !- Number of Vertices
   4621   5.18033988749895, 5.18033988749895, 4,  !- X,Y,Z Vertex 1 {m}
   4622   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 2 {m}
   4623   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 3 {m}
   4624   0, 5.18033988749895, 4;                 !- X,Y,Z Vertex 4 {m}
   4625 
   4626 BuildingSurface:Detailed,
   4627   Surface 55,                             !- Name
   4628   Floor,                                  !- Surface Type
   4629   000_Interior Floor,                     !- Construction Name
   4630   Thermal Zone 3,                         !- Zone Name
   4631   Surface,                                !- Outside Boundary Condition
   4632   Surface 30,                             !- Outside Boundary Condition Object
   4633   NoSun,                                  !- Sun Exposure
   4634   NoWind,                                 !- Wind Exposure
   4635   ,                                       !- View Factor to Ground
   4636   ,                                       !- Number of Vertices
   4637   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4638   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   4639   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   4640   5.18033988749895, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   4641 
   4642 BuildingSurface:Detailed,
   4643   Surface 56,                             !- Name
   4644   Wall,                                   !- Surface Type
   4645   000_Interior Wall,                      !- Construction Name
   4646   Thermal Zone 3,                         !- Zone Name
   4647   Surface,                                !- Outside Boundary Condition
   4648   Surface 34,                             !- Outside Boundary Condition Object
   4649   NoSun,                                  !- Sun Exposure
   4650   NoWind,                                 !- Wind Exposure
   4651   ,                                       !- View Factor to Ground
   4652   ,                                       !- Number of Vertices
   4653   0, 5.18033988749895, 4,                 !- X,Y,Z Vertex 1 {m}
   4654   0, 5.18033988749895, 0,                 !- X,Y,Z Vertex 2 {m}
   4655   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4656   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4657 
   4658 BuildingSurface:Detailed,
   4659   Surface 58,                             !- Name
   4660   Wall,                                   !- Surface Type
   4661   000_Interior Wall,                      !- Construction Name
   4662   Thermal Zone 3,                         !- Zone Name
   4663   Surface,                                !- Outside Boundary Condition
   4664   Surface 46,                             !- Outside Boundary Condition Object
   4665   NoSun,                                  !- Sun Exposure
   4666   NoWind,                                 !- Wind Exposure
   4667   ,                                       !- View Factor to Ground
   4668   ,                                       !- Number of Vertices
   4669   5.18033988749895, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4670   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4671   5.18033988749895, 5.18033988749895, 0,  !- X,Y,Z Vertex 3 {m}
   4672   5.18033988749895, 5.18033988749895, 4;  !- X,Y,Z Vertex 4 {m}
   4673 
   4674 BuildingSurface:Detailed,
   4675   Surface 59,                             !- Name
   4676   Wall,                                   !- Surface Type
   4677   000_Interior Wall,                      !- Construction Name
   4678   Thermal Zone 3,                         !- Zone Name
   4679   Surface,                                !- Outside Boundary Condition
   4680   Surface 52,                             !- Outside Boundary Condition Object
   4681   NoSun,                                  !- Sun Exposure
   4682   NoWind,                                 !- Wind Exposure
   4683   ,                                       !- View Factor to Ground
   4684   ,                                       !- Number of Vertices
   4685   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4686   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4687   5.18033988749895, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4688   5.18033988749895, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4689 
   4690 ZoneControl:Thermostat,
   4691   Thermal Zone 3 Thermostat,              !- Name
   4692   Thermal Zone 3,                         !- Zone or ZoneList Name
   4693   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   4694   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4695   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4696 
   4697 Schedule:Compact,
   4698   Thermal Zone 3 Thermostat Schedule,     !- Name
   4699   ,                                       !- Schedule Type Limits Name
   4700   Through: 12/31,                         !- Field 1
   4701   For: AllDays,                           !- Field 2
   4702   Until: 24:00,                           !- Field 3
   4703   4;                                      !- Field 4
   4704 
   4705 ZoneHVAC:EquipmentConnections,
   4706   Thermal Zone 3,                         !- Zone Name
   4707   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   4708   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   4709   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4710   Node 3,                                 !- Zone Air Node Name
   4711   Node 38;                                !- Zone Return Air Node Name
   4712 
   4713 NodeList,
   4714   Port List 5,                            !- Name
   4715   Node 37;                                !- Node Name 1
   4716 
   4717 ZoneHVAC:EquipmentList,
   4718   Zone HVAC Equipment List 3,             !- Name
   4719   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4720   ZoneHVAC:AirDistributionUnit {399ef91d-6565-493c-907f-55365021a959}, !- Zone Equipment Name 1
   4721   1,                                      !- Zone Equipment Cooling Sequence 1
   4722   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4723 
   4724 Sizing:Zone,
   4725   Thermal Zone 3,                         !- Zone or ZoneList Name
   4726   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4727   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4728   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4729   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4730   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4731   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4732   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4733   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4734   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4735   ,                                       !- Zone Heating Sizing Factor
   4736   ,                                       !- Zone Cooling Sizing Factor
   4737   DesignDay,                              !- Cooling Design Air Flow Method
   4738   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4739   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4740   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4741   0,                                      !- Cooling Minimum Air Flow Fraction
   4742   DesignDay,                              !- Heating Design Air Flow Method
   4743   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4744   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4745   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4746   0.3;                                    !- Heating Maximum Air Flow Fraction
   4747 
   4748 DesignSpecification:ZoneAirDistribution,
   4749   {ddd7af2e-693b-4cdb-a5bd-8ed9a48f4fb9}, !- Name
   4750   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4751   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4752 
   4753 SetpointManager:Scheduled,
   4754   Setpoint Manager Scheduled 2,           !- Name
   4755   Temperature,                            !- Control Variable
   4756   Hot_Water_Temperature,                  !- Schedule Name
   4757   Node 22;                                !- Setpoint Node or NodeList Name
   4758 
   4759 OutputControl:Table:Style,
   4760   HTML;                                   !- Column Separator
   4761 
   4762 Output:Table:SummaryReports,
   4763   AllSummary;                             !- Report Name 1
   4764 
   4765 Output:VariableDictionary,
   4766   IDF,                                    !- Key Field
   4767   Unsorted;                               !- Sort Option
   4768 
   4769 Output:SQLite,
   4770   SimpleAndTabular;                       !- Option Type
   4771 
   4772 Output:Table:Monthly,
   4773   Building Monthly Cooling Load Report,   ! Name
   4774   3,                                      ! Digits After Decimal
   4775   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   4776   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4777   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   4778   Maximum,                                ! Aggregation Type for Variable or Meter 2
   4779   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   4780   ValueWhenMaxMin;
   4781 Output:Table:Monthly,
   4782   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   4783   3,                                      ! Digits After Decimal
   4784   Heating:Gasoline,                       ! Variable or Meter 1 Name
   4785   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   4786 
   4787 Output:Table:Monthly,
   4788   End Use Energy Consumption Electricity Monthly,   ! Name
   4789   3,                                      ! Digits After Decimal
   4790   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4791   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4792   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4793   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   4794   Cooling:Electricity,
   4795   SumOrAverage,
   4796   Fans:Electricity,
   4797   SumOrAverage,
   4798   Pumps:Electricity,
   4799   SumOrAverage;
   4800 
   4801 Output:Table:Monthly,
   4802   End Use Energy Consumption Electricity Monthly,   ! Name
   4803   3,                                      ! Digits After Decimal
   4804   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4805   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4806   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4807   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         405
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         405
  Number of Defaulted Fields=         244
  Number of Fields with Defaults=        1025
  Number of Autosized Fields=          71
  Number of Autosizable Fields =          94
  Number of Autocalculated Fields=         188
  Number of Autocalculatable Fields =         188
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        6694
 NumOfRVariable(Total)=        6694
 NumOfRVariable(Actual)=          76
 NumOfRVariable(Summed)=          75
 NumOfRVariable(Meter)=          75
 NumOfIVariable=          90
 NumOfIVariable(Total)=          90
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         101
 NumVarMeterArrays=          75
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         263
 MaxNumOfNodeConnections=           0
