  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 2,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   OnOff,                                  !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   1,                                      !- Upper Limit Value {BasedOnField A3}
     51   Discrete,                               !- Numeric Type
     52   availability;                           !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 1,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Fraction,                               !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   1,                                      !- Upper Limit Value {BasedOnField A3}
     65   CONTINUOUS;                             !- Numeric Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature,                            !- Name
     69   ,                                       !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   temperature;                            !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   Temperature 3,                          !- Name
     76   ,                                       !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   temperature;                            !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   ActivityLevel 13,                       !- Name
     83   0,                                      !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   activitylevel;                          !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
     90   Fraction,                               !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   0.3;                                    !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Always_On_Summer_Design_Day,            !- Name
     97   OnOff,                                  !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   1;                                      !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    104   Fraction,                               !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   06:00,                                  !- Time 1 {hh:mm}
    107   0,                                      !- Value Until Time 1
    108   08:00,                                  !- Time 2 {hh:mm}
    109   0.1,                                    !- Value Until Time 2
    110   14:00,                                  !- Time 3 {hh:mm}
    111   0.5,                                    !- Value Until Time 3
    112   17:00,                                  !- Time 4 {hh:mm}
    113   0.1,                                    !- Value Until Time 4
    114   24:00,                                  !- Time 5 {hh:mm}
    115   0;                                      !- Value Until Time 5
    116 
    117 Schedule:Day:Interval,
    118   Always_On_Default,                      !- Name
    119   OnOff,                                  !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   1;                                      !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Medium Office_Bldg_Equip Default Schedule, !- Name
    126   Fraction,                               !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   08:00,                                  !- Time 1 {hh:mm}
    129   0.4,                                    !- Value Until Time 1
    130   12:00,                                  !- Time 2 {hh:mm}
    131   0.9,                                    !- Value Until Time 2
    132   13:00,                                  !- Time 3 {hh:mm}
    133   0.8,                                    !- Value Until Time 3
    134   17:00,                                  !- Time 4 {hh:mm}
    135   0.9,                                    !- Value Until Time 4
    136   18:00,                                  !- Time 5 {hh:mm}
    137   0.8,                                    !- Value Until Time 5
    138   20:00,                                  !- Time 6 {hh:mm}
    139   0.6,                                    !- Value Until Time 6
    140   22:00,                                  !- Time 7 {hh:mm}
    141   0.5,                                    !- Value Until Time 7
    142   24:00,                                  !- Time 8 {hh:mm}
    143   0.4;                                    !- Value Until Time 8
    144 
    145 Schedule:Day:Interval,
    146   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    147   ,                                       !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   6.7;                                    !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Deck_Temperature_Winter_Design_Day,     !- Name
    154   Temperature,                            !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   12.8;                                   !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Hot_Water_Temperature_Winter_Design_Day, !- Name
    161   Temperature 1,                          !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   67;                                     !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Hot_Water_Temperature_Default,          !- Name
    168   Temperature 1,                          !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   67;                                     !- Value Until Time 1
    172 
    173 Schedule:Day:Interval,
    174   Medium Office_Bldg_Occ Summer Design Day, !- Name
    175   Fraction,                               !- Schedule Type Limits Name
    176   No,                                     !- Interpolate to Timestep
    177   06:00,                                  !- Time 1 {hh:mm}
    178   0,                                      !- Value Until Time 1
    179   22:00,                                  !- Time 2 {hh:mm}
    180   1,                                      !- Value Until Time 2
    181   24:00,                                  !- Time 3 {hh:mm}
    182   0.05;                                   !- Value Until Time 3
    183 
    184 Schedule:Day:Interval,
    185   Medium Office_Bldg_Equip Winter Design Day, !- Name
    186   Fraction,                               !- Schedule Type Limits Name
    187   No,                                     !- Interpolate to Timestep
    188   24:00,                                  !- Time 1 {hh:mm}
    189   0;                                      !- Value Until Time 1
    190 
    191 Schedule:Day:Interval,
    192   Medium Office_Bldg_Light Winter Design Day, !- Name
    193   Fraction,                               !- Schedule Type Limits Name
    194   No,                                     !- Interpolate to Timestep
    195   24:00,                                  !- Time 1 {hh:mm}
    196   0;                                      !- Value Until Time 1
    197 
    198 Schedule:Day:Interval,
    199   Medium Office_Activity Summer Design Day, !- Name
    200   ActivityLevel 13,                       !- Schedule Type Limits Name
    201   No,                                     !- Interpolate to Timestep
    202   24:00,                                  !- Time 1 {hh:mm}
    203   120;                                    !- Value Until Time 1
    204 
    205 Schedule:Day:Interval,
    206   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
    207   Fraction,                               !- Schedule Type Limits Name
    208   No,                                     !- Interpolate to Timestep
    209   06:00,                                  !- Time 1 {hh:mm}
    210   0.05,                                   !- Value Until Time 1
    211   08:00,                                  !- Time 2 {hh:mm}
    212   0.1,                                    !- Value Until Time 2
    213   14:00,                                  !- Time 3 {hh:mm}
    214   0.5,                                    !- Value Until Time 3
    215   17:00,                                  !- Time 4 {hh:mm}
    216   0.15,                                   !- Value Until Time 4
    217   24:00,                                  !- Time 5 {hh:mm}
    218   0.05;                                   !- Value Until Time 5
    219 
    220 Schedule:Day:Interval,
    221   Medium Office_Bldg_Occ Default Schedule, !- Name
    222   Fraction,                               !- Schedule Type Limits Name
    223   No,                                     !- Interpolate to Timestep
    224   06:00,                                  !- Time 1 {hh:mm}
    225   0,                                      !- Value Until Time 1
    226   07:00,                                  !- Time 2 {hh:mm}
    227   0.1,                                    !- Value Until Time 2
    228   08:00,                                  !- Time 3 {hh:mm}
    229   0.2,                                    !- Value Until Time 3
    230   12:00,                                  !- Time 4 {hh:mm}
    231   0.95,                                   !- Value Until Time 4
    232   13:00,                                  !- Time 5 {hh:mm}
    233   0.5,                                    !- Value Until Time 5
    234   17:00,                                  !- Time 6 {hh:mm}
    235   0.95,                                   !- Value Until Time 6
    236   18:00,                                  !- Time 7 {hh:mm}
    237   0.7,                                    !- Value Until Time 7
    238   20:00,                                  !- Time 8 {hh:mm}
    239   0.4,                                    !- Value Until Time 8
    240   22:00,                                  !- Time 9 {hh:mm}
    241   0.1,                                    !- Value Until Time 9
    242   24:00,                                  !- Time 10 {hh:mm}
    243   0.05;                                   !- Value Until Time 10
    244 
    245 Schedule:Day:Interval,
    246   Medium Office_Bldg_Occ Winter Design Day, !- Name
    247   Fraction,                               !- Schedule Type Limits Name
    248   No,                                     !- Interpolate to Timestep
    249   24:00,                                  !- Time 1 {hh:mm}
    250   0;                                      !- Value Until Time 1
    251 
    252 Schedule:Day:Interval,
    253   Medium Office_Activity Default Schedule, !- Name
    254   ActivityLevel 13,                       !- Schedule Type Limits Name
    255   No,                                     !- Interpolate to Timestep
    256   24:00,                                  !- Time 1 {hh:mm}
    257   120;                                    !- Value Until Time 1
    258 
    259 Schedule:Day:Interval,
    260   Deck_Temperature_Summer_Design_Day,     !- Name
    261   Temperature,                            !- Schedule Type Limits Name
    262   No,                                     !- Interpolate to Timestep
    263   24:00,                                  !- Time 1 {hh:mm}
    264   12.8;                                   !- Value Until Time 1
    265 
    266 Schedule:Day:Interval,
    267   Heating Sch Default,                    !- Name
    268   Temperature 2,                          !- Schedule Type Limits Name
    269   No,                                     !- Interpolate to Timestep
    270   24:00,                                  !- Time 1 {hh:mm}
    271   24;                                     !- Value Until Time 1
    272 
    273 Schedule:Day:Interval,
    274   Medium Office_Infil_Quarter_On Winter Design Day, !- Name
    275   Fraction,                               !- Schedule Type Limits Name
    276   No,                                     !- Interpolate to Timestep
    277   06:00,                                  !- Time 1 {hh:mm}
    278   1,                                      !- Value Until Time 1
    279   18:00,                                  !- Time 2 {hh:mm}
    280   0.25,                                   !- Value Until Time 2
    281   24:00,                                  !- Time 3 {hh:mm}
    282   1;                                      !- Value Until Time 3
    283 
    284 Schedule:Day:Interval,
    285   Medium Office_Bldg_Light Default Schedule, !- Name
    286   Fraction,                               !- Schedule Type Limits Name
    287   No,                                     !- Interpolate to Timestep
    288   05:00,                                  !- Time 1 {hh:mm}
    289   0.05,                                   !- Value Until Time 1
    290   07:00,                                  !- Time 2 {hh:mm}
    291   0.1,                                    !- Value Until Time 2
    292   08:00,                                  !- Time 3 {hh:mm}
    293   0.3,                                    !- Value Until Time 3
    294   17:00,                                  !- Time 4 {hh:mm}
    295   0.9,                                    !- Value Until Time 4
    296   18:00,                                  !- Time 5 {hh:mm}
    297   0.7,                                    !- Value Until Time 5
    298   20:00,                                  !- Time 6 {hh:mm}
    299   0.5,                                    !- Value Until Time 6
    300   22:00,                                  !- Time 7 {hh:mm}
    301   0.3,                                    !- Value Until Time 7
    302   23:00,                                  !- Time 8 {hh:mm}
    303   0.1,                                    !- Value Until Time 8
    304   24:00,                                  !- Time 9 {hh:mm}
    305   0.05;                                   !- Value Until Time 9
    306 
    307 Schedule:Day:Interval,
    308   Medium Office_Activity Winter Design Day, !- Name
    309   ActivityLevel 13,                       !- Schedule Type Limits Name
    310   No,                                     !- Interpolate to Timestep
    311   24:00,                                  !- Time 1 {hh:mm}
    312   120;                                    !- Value Until Time 1
    313 
    314 Schedule:Day:Interval,
    315   Medium Office_Infil_Quarter_On Default Schedule, !- Name
    316   Fraction,                               !- Schedule Type Limits Name
    317   No,                                     !- Interpolate to Timestep
    318   06:00,                                  !- Time 1 {hh:mm}
    319   1,                                      !- Value Until Time 1
    320   22:00,                                  !- Time 2 {hh:mm}
    321   0.25,                                   !- Value Until Time 2
    322   24:00,                                  !- Time 3 {hh:mm}
    323   1;                                      !- Value Until Time 3
    324 
    325 Schedule:Day:Interval,
    326   Always_On_Winter_Design_Day,            !- Name
    327   OnOff,                                  !- Schedule Type Limits Name
    328   No,                                     !- Interpolate to Timestep
    329   24:00,                                  !- Time 1 {hh:mm}
    330   1;                                      !- Value Until Time 1
    331 
    332 Schedule:Day:Interval,
    333   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    334   Fraction,                               !- Schedule Type Limits Name
    335   No,                                     !- Interpolate to Timestep
    336   06:00,                                  !- Time 1 {hh:mm}
    337   0.3,                                    !- Value Until Time 1
    338   08:00,                                  !- Time 2 {hh:mm}
    339   0.4,                                    !- Value Until Time 2
    340   14:00,                                  !- Time 3 {hh:mm}
    341   0.5,                                    !- Value Until Time 3
    342   17:00,                                  !- Time 4 {hh:mm}
    343   0.35,                                   !- Value Until Time 4
    344   24:00,                                  !- Time 5 {hh:mm}
    345   0.3;                                    !- Value Until Time 5
    346 
    347 Schedule:Day:Interval,
    348   Cooling Sch Default,                    !- Name
    349   Temperature 3,                          !- Schedule Type Limits Name
    350   No,                                     !- Interpolate to Timestep
    351   24:00,                                  !- Time 1 {hh:mm}
    352   28;                                     !- Value Until Time 1
    353 
    354 Schedule:Day:Interval,
    355   Deck_Temperature_Default,               !- Name
    356   Temperature,                            !- Schedule Type Limits Name
    357   No,                                     !- Interpolate to Timestep
    358   24:00,                                  !- Time 1 {hh:mm}
    359   12.8;                                   !- Value Until Time 1
    360 
    361 Schedule:Day:Interval,
    362   Medium Office_Bldg_Equip Summer Design Day, !- Name
    363   Fraction,                               !- Schedule Type Limits Name
    364   No,                                     !- Interpolate to Timestep
    365   24:00,                                  !- Time 1 {hh:mm}
    366   1;                                      !- Value Until Time 1
    367 
    368 Schedule:Day:Interval,
    369   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
    370   Fraction,                               !- Schedule Type Limits Name
    371   No,                                     !- Interpolate to Timestep
    372   24:00,                                  !- Time 1 {hh:mm}
    373   0.05;                                   !- Value Until Time 1
    374 
    375 Schedule:Day:Interval,
    376   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    377   ,                                       !- Schedule Type Limits Name
    378   No,                                     !- Interpolate to Timestep
    379   24:00,                                  !- Time 1 {hh:mm}
    380   6.7;                                    !- Value Until Time 1
    381 
    382 Schedule:Day:Interval,
    383   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    384   Fraction,                               !- Schedule Type Limits Name
    385   No,                                     !- Interpolate to Timestep
    386   24:00,                                  !- Time 1 {hh:mm}
    387   1;                                      !- Value Until Time 1
    388 
    389 Schedule:Day:Interval,
    390   Chilled_Water_Temperature_Default,      !- Name
    391   ,                                       !- Schedule Type Limits Name
    392   No,                                     !- Interpolate to Timestep
    393   24:00,                                  !- Time 1 {hh:mm}
    394   6.7;                                    !- Value Until Time 1
    395 
    396 Schedule:Day:Interval,
    397   Medium Office_Bldg_Light Summer Design Day, !- Name
    398   Fraction,                               !- Schedule Type Limits Name
    399   No,                                     !- Interpolate to Timestep
    400   24:00,                                  !- Time 1 {hh:mm}
    401   1;                                      !- Value Until Time 1
    402 
    403 Schedule:Day:Interval,
    404   Hot_Water_Temperature_Summer_Design_Day, !- Name
    405   Temperature 1,                          !- Schedule Type Limits Name
    406   No,                                     !- Interpolate to Timestep
    407   24:00,                                  !- Time 1 {hh:mm}
    408   67;                                     !- Value Until Time 1
    409 
    410 Schedule:Day:Interval,
    411   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    412   Fraction,                               !- Schedule Type Limits Name
    413   No,                                     !- Interpolate to Timestep
    414   24:00,                                  !- Time 1 {hh:mm}
    415   0;                                      !- Value Until Time 1
    416 
    417 Schedule:Day:Interval,
    418   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    419   Fraction,                               !- Schedule Type Limits Name
    420   No,                                     !- Interpolate to Timestep
    421   06:00,                                  !- Time 1 {hh:mm}
    422   1,                                      !- Value Until Time 1
    423   18:00,                                  !- Time 2 {hh:mm}
    424   0.25,                                   !- Value Until Time 2
    425   24:00,                                  !- Time 3 {hh:mm}
    426   1;                                      !- Value Until Time 3
    427 
    428 Schedule:Day:Interval,
    429   Medium Office_Infil_Quarter_On Summer Design Day, !- Name
    430   Fraction,                               !- Schedule Type Limits Name
    431   No,                                     !- Interpolate to Timestep
    432   06:00,                                  !- Time 1 {hh:mm}
    433   1,                                      !- Value Until Time 1
    434   22:00,                                  !- Time 2 {hh:mm}
    435   0.25,                                   !- Value Until Time 2
    436   24:00,                                  !- Time 3 {hh:mm}
    437   1;                                      !- Value Until Time 3
    438 
    439 Schedule:Week:Daily,
    440   Schedule:Week:Daily {16f576f1-d757-4afe-a503-1957bab1f90f}, !- Name
    441   Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    442   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    443   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    444   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    445   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    446   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    447   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    448   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    449   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    450   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    451   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    452   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    453 
    454 Schedule:Week:Daily,
    455   Schedule:Week:Daily {f297b8f4-0422-43e2-829a-bccfe9386830}, !- Name
    456   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    457   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    458   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    459   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    460   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    461   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    462   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    463   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    464   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    465   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    466   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    467   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    468 
    469 Schedule:Year,
    470   Medium Office_Bldg_Equip,               !- Name
    471   Fraction,                               !- Schedule Type Limits Name
    472   Schedule:Week:Daily {16f576f1-d757-4afe-a503-1957bab1f90f}, !- Schedule:Week Name 1
    473   1,                                      !- Start Month 1
    474   1,                                      !- Start Day 1
    475   1,                                      !- End Month 1
    476   3,                                      !- End Day 1
    477   Schedule:Week:Daily {f297b8f4-0422-43e2-829a-bccfe9386830}, !- Schedule:Week Name 2
    478   1,                                      !- Start Month 2
    479   4,                                      !- Start Day 2
    480   12,                                     !- End Month 2
    481   31;                                     !- End Day 2
    482 
    483 Schedule:Week:Daily,
    484   Schedule:Week:Daily {d3313601-7c65-4d8b-9d43-210cac989311}, !- Name
    485   Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    486   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    487   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    488   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    489   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    490   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    491   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    492   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    493   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    494   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    495   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    496   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    497 
    498 Schedule:Week:Daily,
    499   Schedule:Week:Daily {eada89b3-a3c6-48af-824c-896bca4ad7e9}, !- Name
    500   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    501   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    502   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    503   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    504   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    505   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    506   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    507   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    508   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    509   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    510   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    511   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    512 
    513 Schedule:Year,
    514   Medium Office_Bldg_Light,               !- Name
    515   Fraction,                               !- Schedule Type Limits Name
    516   Schedule:Week:Daily {d3313601-7c65-4d8b-9d43-210cac989311}, !- Schedule:Week Name 1
    517   1,                                      !- Start Month 1
    518   1,                                      !- Start Day 1
    519   1,                                      !- End Month 1
    520   3,                                      !- End Day 1
    521   Schedule:Week:Daily {eada89b3-a3c6-48af-824c-896bca4ad7e9}, !- Schedule:Week Name 2
    522   1,                                      !- Start Month 2
    523   4,                                      !- Start Day 2
    524   12,                                     !- End Month 2
    525   31;                                     !- End Day 2
    526 
    527 Schedule:Week:Daily,
    528   Schedule:Week:Daily {1dbc90ef-c7b4-4d81-a07c-b3624fbe4287}, !- Name
    529   Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    530   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    531   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    532   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    533   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    534   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    535   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    536   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    537   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    538   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    539   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    540   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    541 
    542 Schedule:Week:Daily,
    543   Schedule:Week:Daily {1a35e3c8-a00f-4f49-8537-a2fe6f2d7b2e}, !- Name
    544   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    545   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    546   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    547   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    548   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    549   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    550   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    551   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    552   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    553   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    554   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    555   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    556 
    557 Schedule:Year,
    558   Medium Office_Infil_Quarter_On,         !- Name
    559   Fraction,                               !- Schedule Type Limits Name
    560   Schedule:Week:Daily {1dbc90ef-c7b4-4d81-a07c-b3624fbe4287}, !- Schedule:Week Name 1
    561   1,                                      !- Start Month 1
    562   1,                                      !- Start Day 1
    563   1,                                      !- End Month 1
    564   3,                                      !- End Day 1
    565   Schedule:Week:Daily {1a35e3c8-a00f-4f49-8537-a2fe6f2d7b2e}, !- Schedule:Week Name 2
    566   1,                                      !- Start Month 2
    567   4,                                      !- Start Day 2
    568   12,                                     !- End Month 2
    569   31;                                     !- End Day 2
    570 
    571 Schedule:Week:Daily,
    572   Schedule:Week:Daily {a3a8781e-9f0c-441a-afa1-def71e07c605}, !- Name
    573   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    574   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    575   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    576   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    577   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    578   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    579   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    580   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    581   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    582   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    583   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    584   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    585 
    586 Schedule:Year,
    587   Deck_Temperature,                       !- Name
    588   Temperature,                            !- Schedule Type Limits Name
    589   Schedule:Week:Daily {a3a8781e-9f0c-441a-afa1-def71e07c605}, !- Schedule:Week Name 1
    590   1,                                      !- Start Month 1
    591   1,                                      !- Start Day 1
    592   12,                                     !- End Month 1
    593   31;                                     !- End Day 1
    594 
    595 Schedule:Week:Daily,
    596   Schedule:Week:Daily {a1d92e11-a56b-42e1-94ae-b7b1eacf430e}, !- Name
    597   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    598   Cooling Sch Default,                    !- Monday Schedule:Day Name
    599   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    600   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    601   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    602   Cooling Sch Default,                    !- Friday Schedule:Day Name
    603   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    604   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    605   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    606   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    607   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    608   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    609 
    610 Schedule:Year,
    611   Cooling Sch,                            !- Name
    612   Temperature 3,                          !- Schedule Type Limits Name
    613   Schedule:Week:Daily {a1d92e11-a56b-42e1-94ae-b7b1eacf430e}, !- Schedule:Week Name 1
    614   1,                                      !- Start Month 1
    615   1,                                      !- Start Day 1
    616   12,                                     !- End Month 1
    617   31;                                     !- End Day 1
    618 
    619 Schedule:Week:Daily,
    620   Schedule:Week:Daily {f047fe94-1e84-4d6d-a86a-94031c6a1a47}, !- Name
    621   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    622   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    623   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    624   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    625   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    626   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    627   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    628   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    629   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    630   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    631   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    632   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    633 
    634 Schedule:Year,
    635   Chilled_Water_Temperature,              !- Name
    636   ,                                       !- Schedule Type Limits Name
    637   Schedule:Week:Daily {f047fe94-1e84-4d6d-a86a-94031c6a1a47}, !- Schedule:Week Name 1
    638   1,                                      !- Start Month 1
    639   1,                                      !- Start Day 1
    640   12,                                     !- End Month 1
    641   31;                                     !- End Day 1
    642 
    643 Schedule:Week:Daily,
    644   Schedule:Week:Daily {0ad09fb6-7801-4899-903d-a258492b35bb}, !- Name
    645   Always_On_Default,                      !- Sunday Schedule:Day Name
    646   Always_On_Default,                      !- Monday Schedule:Day Name
    647   Always_On_Default,                      !- Tuesday Schedule:Day Name
    648   Always_On_Default,                      !- Wednesday Schedule:Day Name
    649   Always_On_Default,                      !- Thursday Schedule:Day Name
    650   Always_On_Default,                      !- Friday Schedule:Day Name
    651   Always_On_Default,                      !- Saturday Schedule:Day Name
    652   Always_On_Default,                      !- Holiday Schedule:Day Name
    653   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    654   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    655   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    656   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    657 
    658 Schedule:Year,
    659   Always_On,                              !- Name
    660   OnOff,                                  !- Schedule Type Limits Name
    661   Schedule:Week:Daily {0ad09fb6-7801-4899-903d-a258492b35bb}, !- Schedule:Week Name 1
    662   1,                                      !- Start Month 1
    663   1,                                      !- Start Day 1
    664   12,                                     !- End Month 1
    665   31;                                     !- End Day 1
    666 
    667 Schedule:Week:Daily,
    668   Schedule:Week:Daily {47759ff3-f2b1-47cc-b4ca-30cdc50f3b9b}, !- Name
    669   Heating Sch Default,                    !- Sunday Schedule:Day Name
    670   Heating Sch Default,                    !- Monday Schedule:Day Name
    671   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    672   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    673   Heating Sch Default,                    !- Thursday Schedule:Day Name
    674   Heating Sch Default,                    !- Friday Schedule:Day Name
    675   Heating Sch Default,                    !- Saturday Schedule:Day Name
    676   Heating Sch Default,                    !- Holiday Schedule:Day Name
    677   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    678   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    679   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    680   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    681 
    682 Schedule:Year,
    683   Heating Sch,                            !- Name
    684   Temperature 2,                          !- Schedule Type Limits Name
    685   Schedule:Week:Daily {47759ff3-f2b1-47cc-b4ca-30cdc50f3b9b}, !- Schedule:Week Name 1
    686   1,                                      !- Start Month 1
    687   1,                                      !- Start Day 1
    688   12,                                     !- End Month 1
    689   31;                                     !- End Day 1
    690 
    691 Schedule:Week:Daily,
    692   Schedule:Week:Daily {25918d8f-bd23-409f-80af-3dea3bb9ec5e}, !- Name
    693   Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    694   Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
    695   Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    696   Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    697   Medium Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    698   Medium Office_Activity Default Schedule, !- Friday Schedule:Day Name
    699   Medium Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    700   Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    701   Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    702   Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    703   Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    704   Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    705 
    706 Schedule:Year,
    707   Medium Office_Activity,                 !- Name
    708   ActivityLevel 13,                       !- Schedule Type Limits Name
    709   Schedule:Week:Daily {25918d8f-bd23-409f-80af-3dea3bb9ec5e}, !- Schedule:Week Name 1
    710   1,                                      !- Start Month 1
    711   1,                                      !- Start Day 1
    712   12,                                     !- End Month 1
    713   31;                                     !- End Day 1
    714 
    715 Schedule:Week:Daily,
    716   Schedule:Week:Daily {db20eaa8-d64c-4ade-a284-adc9021438bb}, !- Name
    717   Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    718   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    719   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    720   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    721   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    722   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    723   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    724   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    725   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    726   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    727   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    728   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    729 
    730 Schedule:Week:Daily,
    731   Schedule:Week:Daily {1cf80278-a38c-45d1-9d8a-a0f247b0380c}, !- Name
    732   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    733   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    734   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    735   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    736   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    737   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    738   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    739   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    740   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    741   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    742   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    743   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    744 
    745 Schedule:Year,
    746   Medium Office_Bldg_Occ,                 !- Name
    747   Fraction,                               !- Schedule Type Limits Name
    748   Schedule:Week:Daily {db20eaa8-d64c-4ade-a284-adc9021438bb}, !- Schedule:Week Name 1
    749   1,                                      !- Start Month 1
    750   1,                                      !- Start Day 1
    751   1,                                      !- End Month 1
    752   3,                                      !- End Day 1
    753   Schedule:Week:Daily {1cf80278-a38c-45d1-9d8a-a0f247b0380c}, !- Schedule:Week Name 2
    754   1,                                      !- Start Month 2
    755   4,                                      !- Start Day 2
    756   12,                                     !- End Month 2
    757   31;                                     !- End Day 2
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {79588e58-e84d-47e2-a1d5-65f679caf603}, !- Name
    761   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    762   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    763   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    764   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    765   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    766   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    767   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    768   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    769   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    770   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    771   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    772   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Hot_Water_Temperature,                  !- Name
    776   Temperature 1,                          !- Schedule Type Limits Name
    777   Schedule:Week:Daily {79588e58-e84d-47e2-a1d5-65f679caf603}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   12,                                     !- End Month 1
    781   31;                                     !- End Day 1
    782 
    783 AirLoopHVAC,
    784   Air Loop HVAC 1,                        !- Name
    785   Air Loop HVAC 1 Controllers,            !- Controller List Name
    786   AvailabilityManagerAssignmentList {30fb2c86-701b-4a17-a953-f0c2a60ba34a}, !- Availability Manager List Name
    787   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    788   BranchList {d4287499-1077-4766-a462-71a1fb12c8b7}, !- Branch List Name
    789   ,                                       !- Connector List Name
    790   Node 16,                                !- Supply Side Inlet Node Name
    791   Node 19,                                !- Demand Side Outlet Node Name
    792   Node 18,                                !- Demand Side Inlet Node Names
    793   Node 17;                                !- Supply Side Outlet Node Names
    794 
    795 Sizing:System,
    796   Air Loop HVAC 1,                        !- AirLoop Name
    797   Sensible,                               !- Type of Load to Size On
    798   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    799   0.3,                                    !- Minimum System Air Flow Ratio
    800   7,                                      !- Preheat Design Temperature {C}
    801   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    802   12.8,                                   !- Precool Design Temperature {C}
    803   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    804   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    805   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    806   NonCoincident,                          !- Sizing Option
    807   Yes,                                    !- 100% Outdoor Air in Cooling
    808   Yes,                                    !- 100% Outdoor Air in Heating
    809   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    810   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    811   DesignDay,                              !- Cooling Design Air Flow Method
    812   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    813   DesignDay,                              !- Heating Design Air Flow Method
    814   0,                                      !- Heating Design Air Flow Rate {m3/s}
    815   ZoneSum;                                !- System Outdoor Air Method
    816 
    817 AirLoopHVAC:ControllerList,
    818   Air Loop HVAC 1 Controllers,            !- Name
    819   Controller:WaterCoil,                   !- Controller Object Type 1
    820   Controller Water Coil 1;                !- Controller Name 1
    821 
    822 Controller:WaterCoil,
    823   Controller Water Coil 1,                !- Name
    824   Temperature,                            !- Control Variable
    825   Normal,                                 !- Action
    826   Flow,                                   !- Actuator Variable
    827   Node 25,                                !- Sensor Node Name
    828   Node 31,                                !- Actuator Node Name
    829   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    830   Autosize,                               !- Maximum Actuated Flow {m3/s}
    831   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    832 
    833 AvailabilityManagerAssignmentList,
    834   AvailabilityManagerAssignmentList {30fb2c86-701b-4a17-a953-f0c2a60ba34a}, !- Name
    835   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    836   AvailabilityManager:Scheduled {a93da1bc-4a7c-4bd1-b0d4-372f764f41ae}; !- Availability Manager Name 1
    837 
    838 AvailabilityManager:Scheduled,
    839   AvailabilityManager:Scheduled {a93da1bc-4a7c-4bd1-b0d4-372f764f41ae}, !- Name
    840   Schedule:Compact {e1fb3b78-4454-42b2-8a32-a8180b8558e7}; !- Schedule Name
    841 
    842 Schedule:Compact,
    843   Schedule:Compact {e1fb3b78-4454-42b2-8a32-a8180b8558e7}, !- Name
    844   ,                                       !- Schedule Type Limits Name
    845   Through: 12/31,                         !- Field 1
    846   For: AllDays,                           !- Field 2
    847   Until: 24:00,                           !- Field 3
    848   1.0;                                    !- Field 4
    849 
    850 BranchList,
    851   BranchList {d4287499-1077-4766-a462-71a1fb12c8b7}, !- Name
    852   Branch {047bf27f-faa6-46e5-b3cb-2ecf9f7f6ab2}; !- Branch Name 1
    853 
    854 Branch,
    855   Branch {047bf27f-faa6-46e5-b3cb-2ecf9f7f6ab2}, !- Name
    856   AutoSize,                               !- Maximum Flow Rate {m3/s}
    857   ,                                       !- Pressure Drop Curve Name
    858   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    859   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    860   Node 16,                                !- Component Inlet Node Name 1
    861   Node 23,                                !- Component Outlet Node Name 1
    862   Passive,                                !- Component Branch Control Type 1
    863   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    864   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    865   Node 23,                                !- Component Inlet Node Name 2
    866   Node 24,                                !- Component Outlet Node Name 2
    867   Passive,                                !- Component Branch Control Type 2
    868   Coil:Heating:Water,                     !- Component Object Type 3
    869   Coil Heating Water 1,                   !- Component Name 3
    870   Node 24,                                !- Component Inlet Node Name 3
    871   Node 25,                                !- Component Outlet Node Name 3
    872   Passive,                                !- Component Branch Control Type 3
    873   Fan:VariableVolume,                     !- Component Object Type 4
    874   Fan Variable Volume 1,                  !- Component Name 4
    875   Node 25,                                !- Component Inlet Node Name 4
    876   Node 17,                                !- Component Outlet Node Name 4
    877   Passive;                                !- Component Branch Control Type 4
    878 
    879 AirLoopHVAC:OutdoorAirSystem,
    880   Air Loop HVAC Outdoor Air System 1,     !- Name
    881   AirLoopHVAC:ControllerList {a7b009fe-2172-4401-8308-1ed869e45684}, !- Controller List Name
    882   AirLoopHVAC:OutdoorAirSystem:EquipmentList {e4cb9ee9-a916-4397-b0cd-68bc28fd4b2a}, !- Outdoor Air Equipment List Name
    883   AvailabilityManagerAssignmentList {24bc4d42-a435-4bbc-b50b-6be6ae09312d}; !- Availability Manager List Name
    884 
    885 AirLoopHVAC:ControllerList,
    886   AirLoopHVAC:ControllerList {a7b009fe-2172-4401-8308-1ed869e45684}, !- Name
    887   Controller:OutdoorAir,                  !- Controller Object Type 1
    888   Controller Outdoor Air 1;               !- Controller Name 1
    889 
    890 Controller:OutdoorAir,
    891   Controller Outdoor Air 1,               !- Name
    892   Node 22,                                !- Relief Air Outlet Node Name
    893   Node 16,                                !- Return Air Node Name
    894   Node 23,                                !- Mixed Air Node Name
    895   Node 21,                                !- Actuator Node Name
    896   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    897   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    898   FixedDryBulb,                           !- Economizer Control Type
    899   ModulateFlow,                           !- Economizer Control Action Type
    900   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    901   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    902   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    903   ,                                       !- Electronic Enthalpy Limit Curve Name
    904   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    905   NoLockout,                              !- Lockout Type
    906   FixedMinimum,                           !- Minimum Limit Type
    907   ,                                       !- Minimum Outdoor Air Schedule Name
    908   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    909   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    910   ,                                       !- Mechanical Ventilation Controller Name
    911   ,                                       !- Time of Day Economizer Control Schedule Name
    912   No,                                     !- High Humidity Control
    913   ,                                       !- Humidistat Control Zone Name
    914   ,                                       !- High Humidity Outdoor Air Flow Ratio
    915   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    916   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    917 
    918 AvailabilityManagerAssignmentList,
    919   AvailabilityManagerAssignmentList {24bc4d42-a435-4bbc-b50b-6be6ae09312d}, !- Name
    920   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    921   AvailabilityManager:Scheduled {c611c2e0-142c-4bfd-bbbf-7a29505b7312}; !- Availability Manager Name 1
    922 
    923 AvailabilityManager:Scheduled,
    924   AvailabilityManager:Scheduled {c611c2e0-142c-4bfd-bbbf-7a29505b7312}, !- Name
    925   Schedule:Compact {f8028a96-bc11-4be4-baab-37ff89a059ba}; !- Schedule Name
    926 
    927 Schedule:Compact,
    928   Schedule:Compact {f8028a96-bc11-4be4-baab-37ff89a059ba}, !- Name
    929   ,                                       !- Schedule Type Limits Name
    930   Through: 12/31,                         !- Field 1
    931   For: AllDays,                           !- Field 2
    932   Until: 24:00,                           !- Field 3
    933   1.0;                                    !- Field 4
    934 
    935 OutdoorAir:NodeList,
    936   Node 21;                                !- Node or NodeList Name 1
    937 
    938 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    939   AirLoopHVAC:OutdoorAirSystem:EquipmentList {e4cb9ee9-a916-4397-b0cd-68bc28fd4b2a}, !- Name
    940   OutdoorAir:Mixer,                       !- Component Object Type 1
    941   OutdoorAir:Mixer {0abd25f5-d094-4d14-b955-65e929134a98}; !- Component Name 1
    942 
    943 OutdoorAir:Mixer,
    944   OutdoorAir:Mixer {0abd25f5-d094-4d14-b955-65e929134a98}, !- Name
    945   Node 23,                                !- Mixed Air Node Name
    946   Node 21,                                !- Outdoor Air Stream Node Name
    947   Node 22,                                !- Relief Air Stream Node Name
    948   Node 16;                                !- Return Air Stream Node Name
    949 
    950 SetpointManager:MixedAir,
    951   Setpoint Manager Mixed Air 3,           !- Name
    952   Temperature,                            !- Control Variable
    953   Node 17,                                !- Reference Setpoint Node Name
    954   Node 25,                                !- Fan Inlet Node Name
    955   Node 17,                                !- Fan Outlet Node Name
    956   Node 23;                                !- Setpoint Node or NodeList Name
    957 
    958 CoilSystem:Cooling:DX,
    959   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    960   Always_On,                              !- Availability Schedule Name
    961   Node 23,                                !- DX Cooling Coil System Inlet Node Name
    962   Node 24,                                !- DX Cooling Coil System Outlet Node Name
    963   Node 24,                                !- DX Cooling Coil System Sensor Node Name
    964   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    965   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    966 
    967 Coil:Cooling:DX:TwoSpeed,
    968   Coil Cooling DX Two Speed 1,            !- Name
    969   Always_On,                              !- Availability Schedule Name
    970   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    971   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    972   5.5,                                    !- Rated High Speed COP {W/W}
    973   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    974   ,                                       !- Unit Internal Static Air Pressure {Pa}
    975   Node 23,                                !- Air Inlet Node Name
    976   Node 24,                                !- Air Outlet Node Name
    977   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    978   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    979   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    980   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    981   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    982   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    983   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    984   6.6,                                    !- Rated Low Speed COP {W/W}
    985   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    986   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    987   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    988   ,                                       !- Condenser Air Inlet Node Name
    989   AirCooled,                              !- Condenser Type
    990   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    991   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    992   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    993   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    994   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    995   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    996   ,                                       !- Supply Water Storage Tank Name
    997   ,                                       !- Condensate Collection Water Storage Tank Name
    998   10,                                     !- Basin Heater Capacity {W/K}
    999   2;                                      !- Basin Heater Setpoint Temperature {C}
   1000 
   1001 SetpointManager:MixedAir,
   1002   Setpoint Manager Mixed Air 2,           !- Name
   1003   Temperature,                            !- Control Variable
   1004   Node 17,                                !- Reference Setpoint Node Name
   1005   Node 25,                                !- Fan Inlet Node Name
   1006   Node 17,                                !- Fan Outlet Node Name
   1007   Node 24;                                !- Setpoint Node or NodeList Name
   1008 
   1009 Curve:Biquadratic,
   1010   Curve Biquadratic 1,                    !- Name
   1011   0.42415,                                !- Coefficient1 Constant
   1012   0.04426,                                !- Coefficient2 x
   1013   -0.00042,                               !- Coefficient3 x**2
   1014   0.00333,                                !- Coefficient4 y
   1015   -8e-05,                                 !- Coefficient5 y**2
   1016   -0.00021,                               !- Coefficient6 x*y
   1017   17,                                     !- Minimum Value of x {BasedOnField A2}
   1018   22,                                     !- Maximum Value of x {BasedOnField A2}
   1019   13,                                     !- Minimum Value of y {BasedOnField A3}
   1020   46;                                     !- Maximum Value of y {BasedOnField A3}
   1021 
   1022 Curve:Quadratic,
   1023   Curve Quadratic 1,                      !- Name
   1024   0.77136,                                !- Coefficient1 Constant
   1025   0.34053,                                !- Coefficient2 x
   1026   -0.11088,                               !- Coefficient3 x**2
   1027   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1028   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1029 
   1030 Curve:Biquadratic,
   1031   Curve Biquadratic 2,                    !- Name
   1032   1.23649,                                !- Coefficient1 Constant
   1033   -0.02431,                               !- Coefficient2 x
   1034   0.00057,                                !- Coefficient3 x**2
   1035   -0.01434,                               !- Coefficient4 y
   1036   0.00063,                                !- Coefficient5 y**2
   1037   -0.00038,                               !- Coefficient6 x*y
   1038   17,                                     !- Minimum Value of x {BasedOnField A2}
   1039   22,                                     !- Maximum Value of x {BasedOnField A2}
   1040   13,                                     !- Minimum Value of y {BasedOnField A3}
   1041   46;                                     !- Maximum Value of y {BasedOnField A3}
   1042 
   1043 Curve:Quadratic,
   1044   Curve Quadratic 2,                      !- Name
   1045   1.2055,                                 !- Coefficient1 Constant
   1046   -0.32953,                               !- Coefficient2 x
   1047   0.12308,                                !- Coefficient3 x**2
   1048   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1049   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1050 
   1051 Curve:Quadratic,
   1052   Curve Quadratic 3,                      !- Name
   1053   0.771,                                  !- Coefficient1 Constant
   1054   0.229,                                  !- Coefficient2 x
   1055   0,                                      !- Coefficient3 x**2
   1056   0,                                      !- Minimum Value of x {BasedOnField A2}
   1057   1;                                      !- Maximum Value of x {BasedOnField A2}
   1058 
   1059 Curve:Biquadratic,
   1060   Curve Biquadratic 3,                    !- Name
   1061   0,                                      !- Coefficient1 Constant
   1062   0,                                      !- Coefficient2 x
   1063   0,                                      !- Coefficient3 x**2
   1064   0,                                      !- Coefficient4 y
   1065   0,                                      !- Coefficient5 y**2
   1066   0,                                      !- Coefficient6 x*y
   1067   0,                                      !- Minimum Value of x {BasedOnField A2}
   1068   1,                                      !- Maximum Value of x {BasedOnField A2}
   1069   0,                                      !- Minimum Value of y {BasedOnField A3}
   1070   1;                                      !- Maximum Value of y {BasedOnField A3}
   1071 
   1072 Curve:Biquadratic,
   1073   Curve Biquadratic 4,                    !- Name
   1074   0,                                      !- Coefficient1 Constant
   1075   0,                                      !- Coefficient2 x
   1076   0,                                      !- Coefficient3 x**2
   1077   0,                                      !- Coefficient4 y
   1078   0,                                      !- Coefficient5 y**2
   1079   0,                                      !- Coefficient6 x*y
   1080   0,                                      !- Minimum Value of x {BasedOnField A2}
   1081   1,                                      !- Maximum Value of x {BasedOnField A2}
   1082   0,                                      !- Minimum Value of y {BasedOnField A3}
   1083   1;                                      !- Maximum Value of y {BasedOnField A3}
   1084 
   1085 Coil:Heating:Water,
   1086   Coil Heating Water 1,                   !- Name
   1087   Always_On,                              !- Availability Schedule Name
   1088   Autosize,                               !- U-Factor Times Area Value {W/K}
   1089   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1090   Node 31,                                !- Water Inlet Node Name
   1091   Node 37,                                !- Water Outlet Node Name
   1092   Node 24,                                !- Air Inlet Node Name
   1093   Node 25,                                !- Air Outlet Node Name
   1094   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1095   Autosize,                               !- Rated Capacity {W}
   1096   82.2,                                   !- Rated Inlet Water Temperature {C}
   1097   16.6,                                   !- Rated Inlet Air Temperature {C}
   1098   71.1,                                   !- Rated Outlet Water Temperature {C}
   1099   32.2,                                   !- Rated Outlet Air Temperature {C}
   1100   0.5;                                    !- Rated Ratio for Air and Water Convection
   1101 
   1102 SetpointManager:MixedAir,
   1103   Setpoint Manager Mixed Air 1,           !- Name
   1104   Temperature,                            !- Control Variable
   1105   Node 17,                                !- Reference Setpoint Node Name
   1106   Node 25,                                !- Fan Inlet Node Name
   1107   Node 17,                                !- Fan Outlet Node Name
   1108   Node 25;                                !- Setpoint Node or NodeList Name
   1109 
   1110 Fan:VariableVolume,
   1111   Fan Variable Volume 1,                  !- Name
   1112   Always_On,                              !- Availability Schedule Name
   1113   0.5,                                    !- Fan Efficiency
   1114   500,                                    !- Pressure Rise {Pa}
   1115   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1116   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1117   0,                                      !- Fan Power Minimum Flow Fraction
   1118   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1119   0.93,                                   !- Motor Efficiency
   1120   1,                                      !- Motor In Airstream Fraction
   1121   0.040759894,                            !- Fan Power Coefficient 1
   1122   0.08804497,                             !- Fan Power Coefficient 2
   1123   -0.07292612,                            !- Fan Power Coefficient 3
   1124   0.943739823,                            !- Fan Power Coefficient 4
   1125   0,                                      !- Fan Power Coefficient 5
   1126   Node 25,                                !- Air Inlet Node Name
   1127   Node 17;                                !- Air Outlet Node Name
   1128 
   1129 SetpointManager:Scheduled,
   1130   Setpoint Manager Scheduled 1,           !- Name
   1131   Temperature,                            !- Control Variable
   1132   Deck_Temperature,                       !- Schedule Name
   1133   Node 17;                                !- Setpoint Node or NodeList Name
   1134 
   1135 AirLoopHVAC:SupplyPath,
   1136   AirLoopHVAC:SupplyPath {8bf451af-7828-42df-90db-6955f4e1de73}, !- Name
   1137   Node 18,                                !- Supply Air Path Inlet Node Name
   1138   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1139   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1140 
   1141 AirLoopHVAC:ZoneSplitter,
   1142   Air Loop HVAC Zone Splitter 1,          !- Name
   1143   Node 18,                                !- Inlet Node Name
   1144   Node 39,                                !- Outlet Node Name 1
   1145   Node 44,                                !- Outlet Node Name 2
   1146   Node 49,                                !- Outlet Node Name 3
   1147   Node 54,                                !- Outlet Node Name 4
   1148   Node 59,                                !- Outlet Node Name 5
   1149   Node 64,                                !- Outlet Node Name 6
   1150   Node 69,                                !- Outlet Node Name 7
   1151   Node 74,                                !- Outlet Node Name 8
   1152   Node 79,                                !- Outlet Node Name 9
   1153   Node 84,                                !- Outlet Node Name 10
   1154   Node 89,                                !- Outlet Node Name 11
   1155   Node 94,                                !- Outlet Node Name 12
   1156   Node 99,                                !- Outlet Node Name 13
   1157   Node 104,                               !- Outlet Node Name 14
   1158   Node 109;                               !- Outlet Node Name 15
   1159 
   1160 AirLoopHVAC:ReturnPath,
   1161   AirLoopHVAC:ReturnPath {ed9d07e6-f279-427a-b7cf-dedf4695eb6a}, !- Name
   1162   Node 19,                                !- Return Air Path Outlet Node Name
   1163   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1164   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1165 
   1166 AirLoopHVAC:ZoneMixer,
   1167   Air Loop HVAC Zone Mixer 1,             !- Name
   1168   Node 19,                                !- Outlet Node Name
   1169   Node 38,                                !- Inlet Node Name 1
   1170   Node 43,                                !- Inlet Node Name 2
   1171   Node 48,                                !- Inlet Node Name 3
   1172   Node 53,                                !- Inlet Node Name 4
   1173   Node 58,                                !- Inlet Node Name 5
   1174   Node 63,                                !- Inlet Node Name 6
   1175   Node 68,                                !- Inlet Node Name 7
   1176   Node 73,                                !- Inlet Node Name 8
   1177   Node 78,                                !- Inlet Node Name 9
   1178   Node 83,                                !- Inlet Node Name 10
   1179   Node 88,                                !- Inlet Node Name 11
   1180   Node 93,                                !- Inlet Node Name 12
   1181   Node 98,                                !- Inlet Node Name 13
   1182   Node 103,                               !- Inlet Node Name 14
   1183   Node 108;                               !- Inlet Node Name 15
   1184 
   1185 ZoneHVAC:AirDistributionUnit,
   1186   ZoneHVAC:AirDistributionUnit {6772dce0-8322-4750-89ee-e582dcdd543b}, !- Name
   1187   Node 20,                                !- Air Distribution Unit Outlet Node Name
   1188   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1189   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1190 
   1191 AirTerminal:SingleDuct:VAV:Reheat,
   1192   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1193   Always_On,                              !- Availability Schedule Name
   1194   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1195   Node 39,                                !- Air Inlet Node Name
   1196   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1197   Constant,                               !- Zone Minimum Air Flow Input Method
   1198   0.3,                                    !- Constant Minimum Air Flow Fraction
   1199   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1200   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1201   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1202   Coil Heating Water 3,                   !- Reheat Coil Name
   1203   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1204   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1205   Node 20,                                !- Air Outlet Node Name
   1206   0.001,                                  !- Convergence Tolerance
   1207   Normal,                                 !- Damper Heating Action
   1208   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1209   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1210   35;                                     !- Maximum Reheat Air Temperature {C}
   1211 
   1212 Coil:Heating:Water,
   1213   Coil Heating Water 3,                   !- Name
   1214   Always_On,                              !- Availability Schedule Name
   1215   Autosize,                               !- U-Factor Times Area Value {W/K}
   1216   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1217   Node 40,                                !- Water Inlet Node Name
   1218   Node 41,                                !- Water Outlet Node Name
   1219   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1220   Node 20,                                !- Air Outlet Node Name
   1221   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1222   Autosize,                               !- Rated Capacity {W}
   1223   82.2,                                   !- Rated Inlet Water Temperature {C}
   1224   16.6,                                   !- Rated Inlet Air Temperature {C}
   1225   71.1,                                   !- Rated Outlet Water Temperature {C}
   1226   32.2,                                   !- Rated Outlet Air Temperature {C}
   1227   0.5;                                    !- Rated Ratio for Air and Water Convection
   1228 
   1229 ZoneHVAC:AirDistributionUnit,
   1230   ZoneHVAC:AirDistributionUnit {12e4ad05-7c7d-4439-b0a2-5ff6ef98f616}, !- Name
   1231   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1232   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1233   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1234 
   1235 AirTerminal:SingleDuct:VAV:Reheat,
   1236   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1237   Always_On,                              !- Availability Schedule Name
   1238   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1239   Node 44,                                !- Air Inlet Node Name
   1240   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1241   Constant,                               !- Zone Minimum Air Flow Input Method
   1242   0.3,                                    !- Constant Minimum Air Flow Fraction
   1243   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1244   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1245   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1246   Coil Heating Water 4,                   !- Reheat Coil Name
   1247   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1248   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1249   Node 42,                                !- Air Outlet Node Name
   1250   0.001,                                  !- Convergence Tolerance
   1251   Normal,                                 !- Damper Heating Action
   1252   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1253   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1254   35;                                     !- Maximum Reheat Air Temperature {C}
   1255 
   1256 Coil:Heating:Water,
   1257   Coil Heating Water 4,                   !- Name
   1258   Always_On,                              !- Availability Schedule Name
   1259   Autosize,                               !- U-Factor Times Area Value {W/K}
   1260   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1261   Node 45,                                !- Water Inlet Node Name
   1262   Node 46,                                !- Water Outlet Node Name
   1263   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1264   Node 42,                                !- Air Outlet Node Name
   1265   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1266   Autosize,                               !- Rated Capacity {W}
   1267   82.2,                                   !- Rated Inlet Water Temperature {C}
   1268   16.6,                                   !- Rated Inlet Air Temperature {C}
   1269   71.1,                                   !- Rated Outlet Water Temperature {C}
   1270   32.2,                                   !- Rated Outlet Air Temperature {C}
   1271   0.5;                                    !- Rated Ratio for Air and Water Convection
   1272 
   1273 ZoneHVAC:AirDistributionUnit,
   1274   ZoneHVAC:AirDistributionUnit {10d57f27-04c3-46da-b7df-9f879d63fe52}, !- Name
   1275   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1276   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1277   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1278 
   1279 AirTerminal:SingleDuct:VAV:Reheat,
   1280   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1281   Always_On,                              !- Availability Schedule Name
   1282   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1283   Node 49,                                !- Air Inlet Node Name
   1284   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1285   Constant,                               !- Zone Minimum Air Flow Input Method
   1286   0.3,                                    !- Constant Minimum Air Flow Fraction
   1287   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1288   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1289   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1290   Coil Heating Water 5,                   !- Reheat Coil Name
   1291   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1292   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1293   Node 47,                                !- Air Outlet Node Name
   1294   0.001,                                  !- Convergence Tolerance
   1295   Normal,                                 !- Damper Heating Action
   1296   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1297   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1298   35;                                     !- Maximum Reheat Air Temperature {C}
   1299 
   1300 Coil:Heating:Water,
   1301   Coil Heating Water 5,                   !- Name
   1302   Always_On,                              !- Availability Schedule Name
   1303   Autosize,                               !- U-Factor Times Area Value {W/K}
   1304   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1305   Node 50,                                !- Water Inlet Node Name
   1306   Node 51,                                !- Water Outlet Node Name
   1307   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1308   Node 47,                                !- Air Outlet Node Name
   1309   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1310   Autosize,                               !- Rated Capacity {W}
   1311   82.2,                                   !- Rated Inlet Water Temperature {C}
   1312   16.6,                                   !- Rated Inlet Air Temperature {C}
   1313   71.1,                                   !- Rated Outlet Water Temperature {C}
   1314   32.2,                                   !- Rated Outlet Air Temperature {C}
   1315   0.5;                                    !- Rated Ratio for Air and Water Convection
   1316 
   1317 ZoneHVAC:AirDistributionUnit,
   1318   ZoneHVAC:AirDistributionUnit {85a51004-3fe9-42c9-871b-87c975a97c2e}, !- Name
   1319   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1320   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1321   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1322 
   1323 AirTerminal:SingleDuct:VAV:Reheat,
   1324   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1325   Always_On,                              !- Availability Schedule Name
   1326   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1327   Node 54,                                !- Air Inlet Node Name
   1328   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1329   Constant,                               !- Zone Minimum Air Flow Input Method
   1330   0.3,                                    !- Constant Minimum Air Flow Fraction
   1331   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1332   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1333   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1334   Coil Heating Water 6,                   !- Reheat Coil Name
   1335   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1336   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1337   Node 52,                                !- Air Outlet Node Name
   1338   0.001,                                  !- Convergence Tolerance
   1339   Normal,                                 !- Damper Heating Action
   1340   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1341   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1342   35;                                     !- Maximum Reheat Air Temperature {C}
   1343 
   1344 Coil:Heating:Water,
   1345   Coil Heating Water 6,                   !- Name
   1346   Always_On,                              !- Availability Schedule Name
   1347   Autosize,                               !- U-Factor Times Area Value {W/K}
   1348   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1349   Node 55,                                !- Water Inlet Node Name
   1350   Node 56,                                !- Water Outlet Node Name
   1351   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1352   Node 52,                                !- Air Outlet Node Name
   1353   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1354   Autosize,                               !- Rated Capacity {W}
   1355   82.2,                                   !- Rated Inlet Water Temperature {C}
   1356   16.6,                                   !- Rated Inlet Air Temperature {C}
   1357   71.1,                                   !- Rated Outlet Water Temperature {C}
   1358   32.2,                                   !- Rated Outlet Air Temperature {C}
   1359   0.5;                                    !- Rated Ratio for Air and Water Convection
   1360 
   1361 ZoneHVAC:AirDistributionUnit,
   1362   ZoneHVAC:AirDistributionUnit {42185c00-c2d5-433d-9643-0c2d2bb8bcd6}, !- Name
   1363   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1364   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1365   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1366 
   1367 AirTerminal:SingleDuct:VAV:Reheat,
   1368   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1369   Always_On,                              !- Availability Schedule Name
   1370   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1371   Node 59,                                !- Air Inlet Node Name
   1372   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1373   Constant,                               !- Zone Minimum Air Flow Input Method
   1374   0.3,                                    !- Constant Minimum Air Flow Fraction
   1375   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1376   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1377   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1378   Coil Heating Water 7,                   !- Reheat Coil Name
   1379   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1380   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1381   Node 57,                                !- Air Outlet Node Name
   1382   0.001,                                  !- Convergence Tolerance
   1383   Normal,                                 !- Damper Heating Action
   1384   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1385   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1386   35;                                     !- Maximum Reheat Air Temperature {C}
   1387 
   1388 Coil:Heating:Water,
   1389   Coil Heating Water 7,                   !- Name
   1390   Always_On,                              !- Availability Schedule Name
   1391   Autosize,                               !- U-Factor Times Area Value {W/K}
   1392   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1393   Node 60,                                !- Water Inlet Node Name
   1394   Node 61,                                !- Water Outlet Node Name
   1395   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1396   Node 57,                                !- Air Outlet Node Name
   1397   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1398   Autosize,                               !- Rated Capacity {W}
   1399   82.2,                                   !- Rated Inlet Water Temperature {C}
   1400   16.6,                                   !- Rated Inlet Air Temperature {C}
   1401   71.1,                                   !- Rated Outlet Water Temperature {C}
   1402   32.2,                                   !- Rated Outlet Air Temperature {C}
   1403   0.5;                                    !- Rated Ratio for Air and Water Convection
   1404 
   1405 ZoneHVAC:AirDistributionUnit,
   1406   ZoneHVAC:AirDistributionUnit {c9aabb23-909e-451a-8b14-07b0d439a2a1}, !- Name
   1407   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1408   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1409   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1410 
   1411 AirTerminal:SingleDuct:VAV:Reheat,
   1412   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1413   Always_On,                              !- Availability Schedule Name
   1414   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1415   Node 64,                                !- Air Inlet Node Name
   1416   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1417   Constant,                               !- Zone Minimum Air Flow Input Method
   1418   0.3,                                    !- Constant Minimum Air Flow Fraction
   1419   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1420   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1421   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1422   Coil Heating Water 8,                   !- Reheat Coil Name
   1423   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1424   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1425   Node 62,                                !- Air Outlet Node Name
   1426   0.001,                                  !- Convergence Tolerance
   1427   Normal,                                 !- Damper Heating Action
   1428   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1429   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1430   35;                                     !- Maximum Reheat Air Temperature {C}
   1431 
   1432 Coil:Heating:Water,
   1433   Coil Heating Water 8,                   !- Name
   1434   Always_On,                              !- Availability Schedule Name
   1435   Autosize,                               !- U-Factor Times Area Value {W/K}
   1436   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1437   Node 65,                                !- Water Inlet Node Name
   1438   Node 66,                                !- Water Outlet Node Name
   1439   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1440   Node 62,                                !- Air Outlet Node Name
   1441   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1442   Autosize,                               !- Rated Capacity {W}
   1443   82.2,                                   !- Rated Inlet Water Temperature {C}
   1444   16.6,                                   !- Rated Inlet Air Temperature {C}
   1445   71.1,                                   !- Rated Outlet Water Temperature {C}
   1446   32.2,                                   !- Rated Outlet Air Temperature {C}
   1447   0.5;                                    !- Rated Ratio for Air and Water Convection
   1448 
   1449 ZoneHVAC:AirDistributionUnit,
   1450   ZoneHVAC:AirDistributionUnit {c7dfa8fb-98eb-406e-97a8-486596524220}, !- Name
   1451   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1452   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1453   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1454 
   1455 AirTerminal:SingleDuct:VAV:Reheat,
   1456   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1457   Always_On,                              !- Availability Schedule Name
   1458   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1459   Node 69,                                !- Air Inlet Node Name
   1460   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1461   Constant,                               !- Zone Minimum Air Flow Input Method
   1462   0.3,                                    !- Constant Minimum Air Flow Fraction
   1463   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1464   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1465   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1466   Coil Heating Water 9,                   !- Reheat Coil Name
   1467   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1468   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1469   Node 67,                                !- Air Outlet Node Name
   1470   0.001,                                  !- Convergence Tolerance
   1471   Normal,                                 !- Damper Heating Action
   1472   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1473   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1474   35;                                     !- Maximum Reheat Air Temperature {C}
   1475 
   1476 Coil:Heating:Water,
   1477   Coil Heating Water 9,                   !- Name
   1478   Always_On,                              !- Availability Schedule Name
   1479   Autosize,                               !- U-Factor Times Area Value {W/K}
   1480   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1481   Node 70,                                !- Water Inlet Node Name
   1482   Node 71,                                !- Water Outlet Node Name
   1483   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1484   Node 67,                                !- Air Outlet Node Name
   1485   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1486   Autosize,                               !- Rated Capacity {W}
   1487   82.2,                                   !- Rated Inlet Water Temperature {C}
   1488   16.6,                                   !- Rated Inlet Air Temperature {C}
   1489   71.1,                                   !- Rated Outlet Water Temperature {C}
   1490   32.2,                                   !- Rated Outlet Air Temperature {C}
   1491   0.5;                                    !- Rated Ratio for Air and Water Convection
   1492 
   1493 ZoneHVAC:AirDistributionUnit,
   1494   ZoneHVAC:AirDistributionUnit {40e08bcc-8150-4386-b01e-e05740c25e05}, !- Name
   1495   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1496   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1497   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1498 
   1499 AirTerminal:SingleDuct:VAV:Reheat,
   1500   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1501   Always_On,                              !- Availability Schedule Name
   1502   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1503   Node 74,                                !- Air Inlet Node Name
   1504   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1505   Constant,                               !- Zone Minimum Air Flow Input Method
   1506   0.3,                                    !- Constant Minimum Air Flow Fraction
   1507   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1508   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1509   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1510   Coil Heating Water 10,                  !- Reheat Coil Name
   1511   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1512   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1513   Node 72,                                !- Air Outlet Node Name
   1514   0.001,                                  !- Convergence Tolerance
   1515   Normal,                                 !- Damper Heating Action
   1516   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1517   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1518   35;                                     !- Maximum Reheat Air Temperature {C}
   1519 
   1520 Coil:Heating:Water,
   1521   Coil Heating Water 10,                  !- Name
   1522   Always_On,                              !- Availability Schedule Name
   1523   Autosize,                               !- U-Factor Times Area Value {W/K}
   1524   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1525   Node 75,                                !- Water Inlet Node Name
   1526   Node 76,                                !- Water Outlet Node Name
   1527   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1528   Node 72,                                !- Air Outlet Node Name
   1529   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1530   Autosize,                               !- Rated Capacity {W}
   1531   82.2,                                   !- Rated Inlet Water Temperature {C}
   1532   16.6,                                   !- Rated Inlet Air Temperature {C}
   1533   71.1,                                   !- Rated Outlet Water Temperature {C}
   1534   32.2,                                   !- Rated Outlet Air Temperature {C}
   1535   0.5;                                    !- Rated Ratio for Air and Water Convection
   1536 
   1537 ZoneHVAC:AirDistributionUnit,
   1538   ZoneHVAC:AirDistributionUnit {cc4eedf9-ab9b-4722-8b5d-4687970da8cd}, !- Name
   1539   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1540   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1541   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1542 
   1543 AirTerminal:SingleDuct:VAV:Reheat,
   1544   Air Terminal Single Duct VAV Reheat 10, !- Name
   1545   Always_On,                              !- Availability Schedule Name
   1546   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1547   Node 79,                                !- Air Inlet Node Name
   1548   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1549   Constant,                               !- Zone Minimum Air Flow Input Method
   1550   0.3,                                    !- Constant Minimum Air Flow Fraction
   1551   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1552   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1553   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1554   Coil Heating Water 11,                  !- Reheat Coil Name
   1555   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1556   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1557   Node 77,                                !- Air Outlet Node Name
   1558   0.001,                                  !- Convergence Tolerance
   1559   Normal,                                 !- Damper Heating Action
   1560   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1561   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1562   35;                                     !- Maximum Reheat Air Temperature {C}
   1563 
   1564 Coil:Heating:Water,
   1565   Coil Heating Water 11,                  !- Name
   1566   Always_On,                              !- Availability Schedule Name
   1567   Autosize,                               !- U-Factor Times Area Value {W/K}
   1568   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1569   Node 80,                                !- Water Inlet Node Name
   1570   Node 81,                                !- Water Outlet Node Name
   1571   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1572   Node 77,                                !- Air Outlet Node Name
   1573   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1574   Autosize,                               !- Rated Capacity {W}
   1575   82.2,                                   !- Rated Inlet Water Temperature {C}
   1576   16.6,                                   !- Rated Inlet Air Temperature {C}
   1577   71.1,                                   !- Rated Outlet Water Temperature {C}
   1578   32.2,                                   !- Rated Outlet Air Temperature {C}
   1579   0.5;                                    !- Rated Ratio for Air and Water Convection
   1580 
   1581 ZoneHVAC:AirDistributionUnit,
   1582   ZoneHVAC:AirDistributionUnit {61e8a20d-b599-42f3-acd4-f58d8e9f3871}, !- Name
   1583   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1584   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1585   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1586 
   1587 AirTerminal:SingleDuct:VAV:Reheat,
   1588   Air Terminal Single Duct VAV Reheat 11, !- Name
   1589   Always_On,                              !- Availability Schedule Name
   1590   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1591   Node 84,                                !- Air Inlet Node Name
   1592   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1593   Constant,                               !- Zone Minimum Air Flow Input Method
   1594   0.3,                                    !- Constant Minimum Air Flow Fraction
   1595   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1596   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1597   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1598   Coil Heating Water 12,                  !- Reheat Coil Name
   1599   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1600   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1601   Node 82,                                !- Air Outlet Node Name
   1602   0.001,                                  !- Convergence Tolerance
   1603   Normal,                                 !- Damper Heating Action
   1604   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1605   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1606   35;                                     !- Maximum Reheat Air Temperature {C}
   1607 
   1608 Coil:Heating:Water,
   1609   Coil Heating Water 12,                  !- Name
   1610   Always_On,                              !- Availability Schedule Name
   1611   Autosize,                               !- U-Factor Times Area Value {W/K}
   1612   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1613   Node 85,                                !- Water Inlet Node Name
   1614   Node 86,                                !- Water Outlet Node Name
   1615   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1616   Node 82,                                !- Air Outlet Node Name
   1617   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1618   Autosize,                               !- Rated Capacity {W}
   1619   82.2,                                   !- Rated Inlet Water Temperature {C}
   1620   16.6,                                   !- Rated Inlet Air Temperature {C}
   1621   71.1,                                   !- Rated Outlet Water Temperature {C}
   1622   32.2,                                   !- Rated Outlet Air Temperature {C}
   1623   0.5;                                    !- Rated Ratio for Air and Water Convection
   1624 
   1625 ZoneHVAC:AirDistributionUnit,
   1626   ZoneHVAC:AirDistributionUnit {abaf6149-29c4-4799-90e8-3c175cd192ef}, !- Name
   1627   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1628   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1629   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1630 
   1631 AirTerminal:SingleDuct:VAV:Reheat,
   1632   Air Terminal Single Duct VAV Reheat 12, !- Name
   1633   Always_On,                              !- Availability Schedule Name
   1634   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1635   Node 89,                                !- Air Inlet Node Name
   1636   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1637   Constant,                               !- Zone Minimum Air Flow Input Method
   1638   0.3,                                    !- Constant Minimum Air Flow Fraction
   1639   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1640   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1641   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1642   Coil Heating Water 13,                  !- Reheat Coil Name
   1643   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1644   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1645   Node 87,                                !- Air Outlet Node Name
   1646   0.001,                                  !- Convergence Tolerance
   1647   Normal,                                 !- Damper Heating Action
   1648   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1649   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1650   35;                                     !- Maximum Reheat Air Temperature {C}
   1651 
   1652 Coil:Heating:Water,
   1653   Coil Heating Water 13,                  !- Name
   1654   Always_On,                              !- Availability Schedule Name
   1655   Autosize,                               !- U-Factor Times Area Value {W/K}
   1656   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1657   Node 90,                                !- Water Inlet Node Name
   1658   Node 91,                                !- Water Outlet Node Name
   1659   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1660   Node 87,                                !- Air Outlet Node Name
   1661   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1662   Autosize,                               !- Rated Capacity {W}
   1663   82.2,                                   !- Rated Inlet Water Temperature {C}
   1664   16.6,                                   !- Rated Inlet Air Temperature {C}
   1665   71.1,                                   !- Rated Outlet Water Temperature {C}
   1666   32.2,                                   !- Rated Outlet Air Temperature {C}
   1667   0.5;                                    !- Rated Ratio for Air and Water Convection
   1668 
   1669 ZoneHVAC:AirDistributionUnit,
   1670   ZoneHVAC:AirDistributionUnit {807edadf-74fb-4231-9f8d-8a93661ff8f0}, !- Name
   1671   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1672   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1673   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1674 
   1675 AirTerminal:SingleDuct:VAV:Reheat,
   1676   Air Terminal Single Duct VAV Reheat 13, !- Name
   1677   Always_On,                              !- Availability Schedule Name
   1678   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1679   Node 94,                                !- Air Inlet Node Name
   1680   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1681   Constant,                               !- Zone Minimum Air Flow Input Method
   1682   0.3,                                    !- Constant Minimum Air Flow Fraction
   1683   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1684   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1685   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1686   Coil Heating Water 14,                  !- Reheat Coil Name
   1687   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1688   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1689   Node 92,                                !- Air Outlet Node Name
   1690   0.001,                                  !- Convergence Tolerance
   1691   Normal,                                 !- Damper Heating Action
   1692   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1693   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1694   35;                                     !- Maximum Reheat Air Temperature {C}
   1695 
   1696 Coil:Heating:Water,
   1697   Coil Heating Water 14,                  !- Name
   1698   Always_On,                              !- Availability Schedule Name
   1699   Autosize,                               !- U-Factor Times Area Value {W/K}
   1700   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1701   Node 95,                                !- Water Inlet Node Name
   1702   Node 96,                                !- Water Outlet Node Name
   1703   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1704   Node 92,                                !- Air Outlet Node Name
   1705   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1706   Autosize,                               !- Rated Capacity {W}
   1707   82.2,                                   !- Rated Inlet Water Temperature {C}
   1708   16.6,                                   !- Rated Inlet Air Temperature {C}
   1709   71.1,                                   !- Rated Outlet Water Temperature {C}
   1710   32.2,                                   !- Rated Outlet Air Temperature {C}
   1711   0.5;                                    !- Rated Ratio for Air and Water Convection
   1712 
   1713 ZoneHVAC:AirDistributionUnit,
   1714   ZoneHVAC:AirDistributionUnit {9d16a337-fd9f-46bb-95d0-eacf1758e677}, !- Name
   1715   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1716   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1717   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1718 
   1719 AirTerminal:SingleDuct:VAV:Reheat,
   1720   Air Terminal Single Duct VAV Reheat 14, !- Name
   1721   Always_On,                              !- Availability Schedule Name
   1722   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1723   Node 99,                                !- Air Inlet Node Name
   1724   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1725   Constant,                               !- Zone Minimum Air Flow Input Method
   1726   0.3,                                    !- Constant Minimum Air Flow Fraction
   1727   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1728   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1729   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1730   Coil Heating Water 15,                  !- Reheat Coil Name
   1731   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1732   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1733   Node 97,                                !- Air Outlet Node Name
   1734   0.001,                                  !- Convergence Tolerance
   1735   Normal,                                 !- Damper Heating Action
   1736   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1737   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1738   35;                                     !- Maximum Reheat Air Temperature {C}
   1739 
   1740 Coil:Heating:Water,
   1741   Coil Heating Water 15,                  !- Name
   1742   Always_On,                              !- Availability Schedule Name
   1743   Autosize,                               !- U-Factor Times Area Value {W/K}
   1744   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1745   Node 100,                               !- Water Inlet Node Name
   1746   Node 101,                               !- Water Outlet Node Name
   1747   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1748   Node 97,                                !- Air Outlet Node Name
   1749   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1750   Autosize,                               !- Rated Capacity {W}
   1751   82.2,                                   !- Rated Inlet Water Temperature {C}
   1752   16.6,                                   !- Rated Inlet Air Temperature {C}
   1753   71.1,                                   !- Rated Outlet Water Temperature {C}
   1754   32.2,                                   !- Rated Outlet Air Temperature {C}
   1755   0.5;                                    !- Rated Ratio for Air and Water Convection
   1756 
   1757 ZoneHVAC:AirDistributionUnit,
   1758   ZoneHVAC:AirDistributionUnit {5387dcee-7423-47e8-8146-366d40ba9434}, !- Name
   1759   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1760   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1761   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1762 
   1763 AirTerminal:SingleDuct:VAV:Reheat,
   1764   Air Terminal Single Duct VAV Reheat 15, !- Name
   1765   Always_On,                              !- Availability Schedule Name
   1766   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1767   Node 104,                               !- Air Inlet Node Name
   1768   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1769   Constant,                               !- Zone Minimum Air Flow Input Method
   1770   0.3,                                    !- Constant Minimum Air Flow Fraction
   1771   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1772   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1773   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1774   Coil Heating Water 16,                  !- Reheat Coil Name
   1775   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1776   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1777   Node 102,                               !- Air Outlet Node Name
   1778   0.001,                                  !- Convergence Tolerance
   1779   Normal,                                 !- Damper Heating Action
   1780   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1781   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1782   35;                                     !- Maximum Reheat Air Temperature {C}
   1783 
   1784 Coil:Heating:Water,
   1785   Coil Heating Water 16,                  !- Name
   1786   Always_On,                              !- Availability Schedule Name
   1787   Autosize,                               !- U-Factor Times Area Value {W/K}
   1788   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1789   Node 105,                               !- Water Inlet Node Name
   1790   Node 106,                               !- Water Outlet Node Name
   1791   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1792   Node 102,                               !- Air Outlet Node Name
   1793   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1794   Autosize,                               !- Rated Capacity {W}
   1795   82.2,                                   !- Rated Inlet Water Temperature {C}
   1796   16.6,                                   !- Rated Inlet Air Temperature {C}
   1797   71.1,                                   !- Rated Outlet Water Temperature {C}
   1798   32.2,                                   !- Rated Outlet Air Temperature {C}
   1799   0.5;                                    !- Rated Ratio for Air and Water Convection
   1800 
   1801 ZoneHVAC:AirDistributionUnit,
   1802   ZoneHVAC:AirDistributionUnit {5866a471-94d6-417c-83b6-92e266b19f2b}, !- Name
   1803   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1804   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1805   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1806 
   1807 AirTerminal:SingleDuct:VAV:Reheat,
   1808   Air Terminal Single Duct VAV Reheat 16, !- Name
   1809   Always_On,                              !- Availability Schedule Name
   1810   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1811   Node 109,                               !- Air Inlet Node Name
   1812   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1813   Constant,                               !- Zone Minimum Air Flow Input Method
   1814   0.3,                                    !- Constant Minimum Air Flow Fraction
   1815   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1816   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1817   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1818   Coil Heating Water 17,                  !- Reheat Coil Name
   1819   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1820   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1821   Node 107,                               !- Air Outlet Node Name
   1822   0.001,                                  !- Convergence Tolerance
   1823   Normal,                                 !- Damper Heating Action
   1824   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1825   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1826   35;                                     !- Maximum Reheat Air Temperature {C}
   1827 
   1828 Coil:Heating:Water,
   1829   Coil Heating Water 17,                  !- Name
   1830   Always_On,                              !- Availability Schedule Name
   1831   Autosize,                               !- U-Factor Times Area Value {W/K}
   1832   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1833   Node 110,                               !- Water Inlet Node Name
   1834   Node 111,                               !- Water Outlet Node Name
   1835   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1836   Node 107,                               !- Air Outlet Node Name
   1837   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1838   Autosize,                               !- Rated Capacity {W}
   1839   82.2,                                   !- Rated Inlet Water Temperature {C}
   1840   16.6,                                   !- Rated Inlet Air Temperature {C}
   1841   71.1,                                   !- Rated Outlet Water Temperature {C}
   1842   32.2,                                   !- Rated Outlet Air Temperature {C}
   1843   0.5;                                    !- Rated Ratio for Air and Water Convection
   1844 
   1845 PlantLoop,
   1846   Plant Loop 1,                           !- Name
   1847   Water,                                  !- Fluid Type
   1848   ,                                       !- User Defined Fluid Type
   1849   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1850   Node 27,                                !- Loop Temperature Setpoint Node Name
   1851   100,                                    !- Maximum Loop Temperature {C}
   1852   0,                                      !- Minimum Loop Temperature {C}
   1853   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1854   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1855   Autocalculate,                          !- Plant Loop Volume {m3}
   1856   Node 26,                                !- Plant Side Inlet Node Name
   1857   Node 27,                                !- Plant Side Outlet Node Name
   1858   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1859   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1860   Node 29,                                !- Demand Side Inlet Node Name
   1861   Node 30,                                !- Demand Side Outlet Node Name
   1862   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1863   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1864   Optimal;                                !- Load Distribution Scheme
   1865 
   1866 PlantEquipmentOperationSchemes,
   1867   Plant Loop 1 Operation Scheme List,     !- Name
   1868   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1869   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1870   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1871 
   1872 Schedule:Compact,
   1873   Plant Loop 1 On Schedule,               !- Name
   1874   ,                                       !- Schedule Type Limits Name
   1875   Through: 12/31,                         !- Field 1
   1876   For: AllDays,                           !- Field 2
   1877   Until: 24:00,                           !- Field 3
   1878   1.0;                                    !- Field 4
   1879 
   1880 PlantEquipmentOperation:HeatingLoad,
   1881   Plant Loop 1 Heating Operation Scheme,  !- Name
   1882   0,                                      !- Load Range Lower Limit 1 {W}
   1883   1000000000,                             !- Load Range Upper Limit 1 {W}
   1884   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1885 
   1886 PlantEquipmentList,
   1887   Plant Loop 1 Heating Equipment List,    !- Name
   1888   Boiler:HotWater,                        !- Equipment Object Type 1
   1889   Boiler Hot Water 1;                     !- Equipment Name 1
   1890 
   1891 Sizing:Plant,
   1892   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1893   Heating,                                !- Loop Type
   1894   82,                                     !- Design Loop Exit Temperature {C}
   1895   11;                                     !- Loop Design Temperature Difference {deltaC}
   1896 
   1897 BranchList,
   1898   Plant Loop 1 Supply Branches,           !- Name
   1899   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1900   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1901   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1902   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1903 
   1904 ConnectorList,
   1905   Plant Loop 1 Supply Connector List,     !- Name
   1906   Connector:Splitter,                     !- Connector Object Type 1
   1907   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1908   Connector:Mixer,                        !- Connector Object Type 2
   1909   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1910 
   1911 Connector:Splitter,
   1912   Plant Loop 1 Supply Splitter,           !- Name
   1913   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1914   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1915   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1916 
   1917 Connector:Mixer,
   1918   Plant Loop 1 Supply Mixer,              !- Name
   1919   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1920   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1921   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1922 
   1923 Branch,
   1924   Plant Loop 1 Supply Inlet Branch,       !- Name
   1925   ,                                       !- Maximum Flow Rate {m3/s}
   1926   ,                                       !- Pressure Drop Curve Name
   1927   Pump:VariableSpeed,                     !- Component Object Type 1
   1928   Pump Variable Speed 1,                  !- Component Name 1
   1929   Node 26,                                !- Component Inlet Node Name 1
   1930   Node 32,                                !- Component Outlet Node Name 1
   1931   Passive;                                !- Component Branch Control Type 1
   1932 
   1933 Pump:VariableSpeed,
   1934   Pump Variable Speed 1,                  !- Name
   1935   Node 26,                                !- Inlet Node Name
   1936   Node 32,                                !- Outlet Node Name
   1937   Autosize,                               !- Rated Flow Rate {m3/s}
   1938   179352,                                 !- Rated Pump Head {Pa}
   1939   Autosize,                               !- Rated Power Consumption {W}
   1940   0.9,                                    !- Motor Efficiency
   1941   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1942   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1943   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1944   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1945   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1946   0,                                      !- Minimum Flow Rate {m3/s}
   1947   Intermittent;                           !- Pump Control Type
   1948 
   1949 Branch,
   1950   Plant Loop 1 Supply Branch 1,           !- Name
   1951   ,                                       !- Maximum Flow Rate {m3/s}
   1952   ,                                       !- Pressure Drop Curve Name
   1953   Boiler:HotWater,                        !- Component Object Type 1
   1954   Boiler Hot Water 1,                     !- Component Name 1
   1955   Node 28,                                !- Component Inlet Node Name 1
   1956   Node 33,                                !- Component Outlet Node Name 1
   1957   Passive;                                !- Component Branch Control Type 1
   1958 
   1959 Boiler:HotWater,
   1960   Boiler Hot Water 1,                     !- Name
   1961   NaturalGas,                             !- Fuel Type
   1962   Autosize,                               !- Nominal Capacity {W}
   1963   0.66,                                   !- Nominal Thermal Efficiency
   1964   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1965   ,                                       !- Normalized Boiler Efficiency Curve Name
   1966   82,                                     !- Design Water Outlet Temperature {C}
   1967   Autosize,                               !- Design Water Flow Rate {m3/s}
   1968   0,                                      !- Minimum Part Load Ratio
   1969   1,                                      !- Maximum Part Load Ratio
   1970   1,                                      !- Optimum Part Load Ratio
   1971   Node 28,                                !- Boiler Water Inlet Node Name
   1972   Node 33,                                !- Boiler Water Outlet Node Name
   1973   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1974   ConstantFlow,                           !- Boiler Flow Mode
   1975   0,                                      !- Parasitic Electric Load {W}
   1976   1;                                      !- Sizing Factor
   1977 
   1978 Branch,
   1979   Plant Loop 1 Supply Branch 2,           !- Name
   1980   ,                                       !- Maximum Flow Rate {m3/s}
   1981   ,                                       !- Pressure Drop Curve Name
   1982   Pipe:Adiabatic,                         !- Component Object Type 1
   1983   Pipe Adiabatic 1,                       !- Component Name 1
   1984   Node 34,                                !- Component Inlet Node Name 1
   1985   Node 35,                                !- Component Outlet Node Name 1
   1986   Passive;                                !- Component Branch Control Type 1
   1987 
   1988 Pipe:Adiabatic,
   1989   Pipe Adiabatic 1,                       !- Name
   1990   Node 34,                                !- Inlet Node Name
   1991   Node 35;                                !- Outlet Node Name
   1992 
   1993 Branch,
   1994   Plant Loop 1 Supply Outlet Branch,      !- Name
   1995   ,                                       !- Maximum Flow Rate {m3/s}
   1996   ,                                       !- Pressure Drop Curve Name
   1997   Pipe:Adiabatic,                         !- Component Object Type 1
   1998   Pipe Adiabatic 2,                       !- Component Name 1
   1999   Node 36,                                !- Component Inlet Node Name 1
   2000   Node 27,                                !- Component Outlet Node Name 1
   2001   Passive;                                !- Component Branch Control Type 1
   2002 
   2003 Pipe:Adiabatic,
   2004   Pipe Adiabatic 2,                       !- Name
   2005   Node 36,                                !- Inlet Node Name
   2006   Node 27;                                !- Outlet Node Name
   2007 
   2008 BranchList,
   2009   Plant Loop 1 Demand Branches,           !- Name
   2010   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2011   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2012   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2013   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2014   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2015   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2016   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2017   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2018   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2019   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2020   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2021   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2022   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2023   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2024   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2025   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2026   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2027   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 18
   2028   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 19
   2029 
   2030 ConnectorList,
   2031   Plant Loop 1 Demand Connector List,     !- Name
   2032   Connector:Splitter,                     !- Connector Object Type 1
   2033   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2034   Connector:Mixer,                        !- Connector Object Type 2
   2035   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2036 
   2037 Connector:Splitter,
   2038   Plant Loop 1 Demand Splitter,           !- Name
   2039   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2040   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2041   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2042   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2043   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2044   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2045   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2046   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2047   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2048   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2049   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2050   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2051   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2052   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2053   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2054   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2055   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2056   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 17
   2057 
   2058 Connector:Mixer,
   2059   Plant Loop 1 Demand Mixer,              !- Name
   2060   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2061   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2062   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2063   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2064   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2065   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2066   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2067   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2068   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2069   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2070   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2071   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2072   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2073   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2074   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2075   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2076   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2077   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 17
   2078 
   2079 Branch,
   2080   Plant Loop 1 Demand Inlet Branch,       !- Name
   2081   ,                                       !- Maximum Flow Rate {m3/s}
   2082   ,                                       !- Pressure Drop Curve Name
   2083   Pipe:Adiabatic,                         !- Component Object Type 1
   2084   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2085   Node 29,                                !- Component Inlet Node Name 1
   2086   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2087   Passive;                                !- Component Branch Control Type 1
   2088 
   2089 Pipe:Adiabatic,
   2090   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2091   Node 29,                                !- Inlet Node Name
   2092   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2093 
   2094 Branch,
   2095   Plant Loop 1 Demand Branch 1,           !- Name
   2096   ,                                       !- Maximum Flow Rate {m3/s}
   2097   ,                                       !- Pressure Drop Curve Name
   2098   Coil:Heating:Water,                     !- Component Object Type 1
   2099   Coil Heating Water 1,                   !- Component Name 1
   2100   Node 31,                                !- Component Inlet Node Name 1
   2101   Node 37,                                !- Component Outlet Node Name 1
   2102   Passive;                                !- Component Branch Control Type 1
   2103 
   2104 Branch,
   2105   Plant Loop 1 Demand Branch 2,           !- Name
   2106   ,                                       !- Maximum Flow Rate {m3/s}
   2107   ,                                       !- Pressure Drop Curve Name
   2108   Coil:Heating:Water,                     !- Component Object Type 1
   2109   Coil Heating Water 3,                   !- Component Name 1
   2110   Node 40,                                !- Component Inlet Node Name 1
   2111   Node 41,                                !- Component Outlet Node Name 1
   2112   Passive;                                !- Component Branch Control Type 1
   2113 
   2114 Branch,
   2115   Plant Loop 1 Demand Branch 3,           !- Name
   2116   ,                                       !- Maximum Flow Rate {m3/s}
   2117   ,                                       !- Pressure Drop Curve Name
   2118   Coil:Heating:Water,                     !- Component Object Type 1
   2119   Coil Heating Water 4,                   !- Component Name 1
   2120   Node 45,                                !- Component Inlet Node Name 1
   2121   Node 46,                                !- Component Outlet Node Name 1
   2122   Passive;                                !- Component Branch Control Type 1
   2123 
   2124 Branch,
   2125   Plant Loop 1 Demand Branch 4,           !- Name
   2126   ,                                       !- Maximum Flow Rate {m3/s}
   2127   ,                                       !- Pressure Drop Curve Name
   2128   Coil:Heating:Water,                     !- Component Object Type 1
   2129   Coil Heating Water 5,                   !- Component Name 1
   2130   Node 50,                                !- Component Inlet Node Name 1
   2131   Node 51,                                !- Component Outlet Node Name 1
   2132   Passive;                                !- Component Branch Control Type 1
   2133 
   2134 Branch,
   2135   Plant Loop 1 Demand Branch 5,           !- Name
   2136   ,                                       !- Maximum Flow Rate {m3/s}
   2137   ,                                       !- Pressure Drop Curve Name
   2138   Coil:Heating:Water,                     !- Component Object Type 1
   2139   Coil Heating Water 6,                   !- Component Name 1
   2140   Node 55,                                !- Component Inlet Node Name 1
   2141   Node 56,                                !- Component Outlet Node Name 1
   2142   Passive;                                !- Component Branch Control Type 1
   2143 
   2144 Branch,
   2145   Plant Loop 1 Demand Branch 6,           !- Name
   2146   ,                                       !- Maximum Flow Rate {m3/s}
   2147   ,                                       !- Pressure Drop Curve Name
   2148   Coil:Heating:Water,                     !- Component Object Type 1
   2149   Coil Heating Water 7,                   !- Component Name 1
   2150   Node 60,                                !- Component Inlet Node Name 1
   2151   Node 61,                                !- Component Outlet Node Name 1
   2152   Passive;                                !- Component Branch Control Type 1
   2153 
   2154 Branch,
   2155   Plant Loop 1 Demand Branch 7,           !- Name
   2156   ,                                       !- Maximum Flow Rate {m3/s}
   2157   ,                                       !- Pressure Drop Curve Name
   2158   Coil:Heating:Water,                     !- Component Object Type 1
   2159   Coil Heating Water 8,                   !- Component Name 1
   2160   Node 65,                                !- Component Inlet Node Name 1
   2161   Node 66,                                !- Component Outlet Node Name 1
   2162   Passive;                                !- Component Branch Control Type 1
   2163 
   2164 Branch,
   2165   Plant Loop 1 Demand Branch 8,           !- Name
   2166   ,                                       !- Maximum Flow Rate {m3/s}
   2167   ,                                       !- Pressure Drop Curve Name
   2168   Coil:Heating:Water,                     !- Component Object Type 1
   2169   Coil Heating Water 9,                   !- Component Name 1
   2170   Node 70,                                !- Component Inlet Node Name 1
   2171   Node 71,                                !- Component Outlet Node Name 1
   2172   Passive;                                !- Component Branch Control Type 1
   2173 
   2174 Branch,
   2175   Plant Loop 1 Demand Branch 9,           !- Name
   2176   ,                                       !- Maximum Flow Rate {m3/s}
   2177   ,                                       !- Pressure Drop Curve Name
   2178   Coil:Heating:Water,                     !- Component Object Type 1
   2179   Coil Heating Water 10,                  !- Component Name 1
   2180   Node 75,                                !- Component Inlet Node Name 1
   2181   Node 76,                                !- Component Outlet Node Name 1
   2182   Passive;                                !- Component Branch Control Type 1
   2183 
   2184 Branch,
   2185   Plant Loop 1 Demand Branch 10,          !- Name
   2186   ,                                       !- Maximum Flow Rate {m3/s}
   2187   ,                                       !- Pressure Drop Curve Name
   2188   Coil:Heating:Water,                     !- Component Object Type 1
   2189   Coil Heating Water 11,                  !- Component Name 1
   2190   Node 80,                                !- Component Inlet Node Name 1
   2191   Node 81,                                !- Component Outlet Node Name 1
   2192   Passive;                                !- Component Branch Control Type 1
   2193 
   2194 Branch,
   2195   Plant Loop 1 Demand Branch 11,          !- Name
   2196   ,                                       !- Maximum Flow Rate {m3/s}
   2197   ,                                       !- Pressure Drop Curve Name
   2198   Coil:Heating:Water,                     !- Component Object Type 1
   2199   Coil Heating Water 12,                  !- Component Name 1
   2200   Node 85,                                !- Component Inlet Node Name 1
   2201   Node 86,                                !- Component Outlet Node Name 1
   2202   Passive;                                !- Component Branch Control Type 1
   2203 
   2204 Branch,
   2205   Plant Loop 1 Demand Branch 12,          !- Name
   2206   ,                                       !- Maximum Flow Rate {m3/s}
   2207   ,                                       !- Pressure Drop Curve Name
   2208   Coil:Heating:Water,                     !- Component Object Type 1
   2209   Coil Heating Water 13,                  !- Component Name 1
   2210   Node 90,                                !- Component Inlet Node Name 1
   2211   Node 91,                                !- Component Outlet Node Name 1
   2212   Passive;                                !- Component Branch Control Type 1
   2213 
   2214 Branch,
   2215   Plant Loop 1 Demand Branch 13,          !- Name
   2216   ,                                       !- Maximum Flow Rate {m3/s}
   2217   ,                                       !- Pressure Drop Curve Name
   2218   Coil:Heating:Water,                     !- Component Object Type 1
   2219   Coil Heating Water 14,                  !- Component Name 1
   2220   Node 95,                                !- Component Inlet Node Name 1
   2221   Node 96,                                !- Component Outlet Node Name 1
   2222   Passive;                                !- Component Branch Control Type 1
   2223 
   2224 Branch,
   2225   Plant Loop 1 Demand Branch 14,          !- Name
   2226   ,                                       !- Maximum Flow Rate {m3/s}
   2227   ,                                       !- Pressure Drop Curve Name
   2228   Coil:Heating:Water,                     !- Component Object Type 1
   2229   Coil Heating Water 15,                  !- Component Name 1
   2230   Node 100,                               !- Component Inlet Node Name 1
   2231   Node 101,                               !- Component Outlet Node Name 1
   2232   Passive;                                !- Component Branch Control Type 1
   2233 
   2234 Branch,
   2235   Plant Loop 1 Demand Branch 15,          !- Name
   2236   ,                                       !- Maximum Flow Rate {m3/s}
   2237   ,                                       !- Pressure Drop Curve Name
   2238   Coil:Heating:Water,                     !- Component Object Type 1
   2239   Coil Heating Water 16,                  !- Component Name 1
   2240   Node 105,                               !- Component Inlet Node Name 1
   2241   Node 106,                               !- Component Outlet Node Name 1
   2242   Passive;                                !- Component Branch Control Type 1
   2243 
   2244 Branch,
   2245   Plant Loop 1 Demand Branch 16,          !- Name
   2246   ,                                       !- Maximum Flow Rate {m3/s}
   2247   ,                                       !- Pressure Drop Curve Name
   2248   Coil:Heating:Water,                     !- Component Object Type 1
   2249   Coil Heating Water 17,                  !- Component Name 1
   2250   Node 110,                               !- Component Inlet Node Name 1
   2251   Node 111,                               !- Component Outlet Node Name 1
   2252   Passive;                                !- Component Branch Control Type 1
   2253 
   2254 Branch,
   2255   Plant Loop 1 Demand Bypass Branch,      !- Name
   2256   ,                                       !- Maximum Flow Rate {m3/s}
   2257   ,                                       !- Pressure Drop Curve Name
   2258   Pipe:Adiabatic,                         !- Component Object Type 1
   2259   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2260   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2261   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2262   Bypass;                                 !- Component Branch Control Type 1
   2263 
   2264 Pipe:Adiabatic,
   2265   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2266   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2267   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2268 
   2269 Branch,
   2270   Plant Loop 1 Demand Outlet Branch,      !- Name
   2271   ,                                       !- Maximum Flow Rate {m3/s}
   2272   ,                                       !- Pressure Drop Curve Name
   2273   Pipe:Adiabatic,                         !- Component Object Type 1
   2274   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2275   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2276   Node 30,                                !- Component Outlet Node Name 1
   2277   Passive;                                !- Component Branch Control Type 1
   2278 
   2279 Pipe:Adiabatic,
   2280   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2281   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2282   Node 30;                                !- Outlet Node Name
   2283 
   2284 RunPeriodControl:DaylightSavingTime,
   2285   2nd Sunday in March,                    !- Start Date
   2286   1st Sunday in November;                 !- End Date
   2287 
   2288 Site:Location,
   2289   San Francisco Intl Ap_CA_USA Design_Conditions, !- Name
   2290   37.62,                                  !- Latitude {deg}
   2291   -122.4,                                 !- Longitude {deg}
   2292   -8,                                     !- Time Zone {hr}
   2293   2;                                      !- Elevation {m}
   2294 
   2295 SizingPeriod:DesignDay,
   2296   San Francisco Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2297   1,                                      !- Month
   2298   21,                                     !- Day of Month
   2299   WinterDesignDay,                        !- Day Type
   2300   12.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2301   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2302   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2303   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2304   Wetbulb,                                !- Humidity Condition Type
   2305   12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2306   ,                                       !- Humidity Condition Day Schedule Name
   2307   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2308   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2309   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2310   101301,                                 !- Barometric Pressure {Pa}
   2311   12.9,                                   !- Wind Speed {m/s}
   2312   150,                                    !- Wind Direction {deg}
   2313   No,                                     !- Rain Indicator
   2314   No,                                     !- Snow Indicator
   2315   No,                                     !- Daylight Saving Time Indicator
   2316   ASHRAEClearSky,                         !- Solar Model Indicator
   2317   ,                                       !- Beam Solar Day Schedule Name
   2318   ,                                       !- Diffuse Solar Day Schedule Name
   2319   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2320   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2321   0;                                      !- Sky Clearness
   2322 
   2323 SizingPeriod:DesignDay,
   2324   San Francisco Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2325   8,                                      !- Month
   2326   21,                                     !- Day of Month
   2327   SummerDesignDay,                        !- Day Type
   2328   25.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2329   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2330   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2331   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2332   Enthalpy,                               !- Humidity Condition Type
   2333   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2334   ,                                       !- Humidity Condition Day Schedule Name
   2335   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2336   52400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2337   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2338   101301,                                 !- Barometric Pressure {Pa}
   2339   5.9,                                    !- Wind Speed {m/s}
   2340   310,                                    !- Wind Direction {deg}
   2341   No,                                     !- Rain Indicator
   2342   No,                                     !- Snow Indicator
   2343   No,                                     !- Daylight Saving Time Indicator
   2344   ASHRAETau,                              !- Solar Model Indicator
   2345   ,                                       !- Beam Solar Day Schedule Name
   2346   ,                                       !- Diffuse Solar Day Schedule Name
   2347   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2348   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2349 
   2350 SizingPeriod:DesignDay,
   2351   San Francisco Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2352   1,                                      !- Month
   2353   21,                                     !- Day of Month
   2354   WinterDesignDay,                        !- Day Type
   2355   10.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2356   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2357   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2358   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2359   Dewpoint,                               !- Humidity Condition Type
   2360   -3.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2361   ,                                       !- Humidity Condition Day Schedule Name
   2362   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2363   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2364   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2365   101301,                                 !- Barometric Pressure {Pa}
   2366   2.2,                                    !- Wind Speed {m/s}
   2367   150,                                    !- Wind Direction {deg}
   2368   No,                                     !- Rain Indicator
   2369   No,                                     !- Snow Indicator
   2370   No,                                     !- Daylight Saving Time Indicator
   2371   ASHRAEClearSky,                         !- Solar Model Indicator
   2372   ,                                       !- Beam Solar Day Schedule Name
   2373   ,                                       !- Diffuse Solar Day Schedule Name
   2374   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2375   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2376   0;                                      !- Sky Clearness
   2377 
   2378 SizingPeriod:DesignDay,
   2379   San Francisco Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2380   1,                                      !- Month
   2381   21,                                     !- Day of Month
   2382   WinterDesignDay,                        !- Day Type
   2383   12.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2384   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2385   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2386   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2387   Wetbulb,                                !- Humidity Condition Type
   2388   12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2389   ,                                       !- Humidity Condition Day Schedule Name
   2390   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2391   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2392   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2393   101301,                                 !- Barometric Pressure {Pa}
   2394   11.6,                                   !- Wind Speed {m/s}
   2395   150,                                    !- Wind Direction {deg}
   2396   No,                                     !- Rain Indicator
   2397   No,                                     !- Snow Indicator
   2398   No,                                     !- Daylight Saving Time Indicator
   2399   ASHRAEClearSky,                         !- Solar Model Indicator
   2400   ,                                       !- Beam Solar Day Schedule Name
   2401   ,                                       !- Diffuse Solar Day Schedule Name
   2402   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2403   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2404   0;                                      !- Sky Clearness
   2405 
   2406 SizingPeriod:DesignDay,
   2407   San Francisco Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2408   8,                                      !- Month
   2409   21,                                     !- Day of Month
   2410   SummerDesignDay,                        !- Day Type
   2411   25.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2412   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2413   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2414   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2415   Wetbulb,                                !- Humidity Condition Type
   2416   16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2417   ,                                       !- Humidity Condition Day Schedule Name
   2418   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2419   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2420   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2421   101301,                                 !- Barometric Pressure {Pa}
   2422   5.9,                                    !- Wind Speed {m/s}
   2423   310,                                    !- Wind Direction {deg}
   2424   No,                                     !- Rain Indicator
   2425   No,                                     !- Snow Indicator
   2426   No,                                     !- Daylight Saving Time Indicator
   2427   ASHRAETau,                              !- Solar Model Indicator
   2428   ,                                       !- Beam Solar Day Schedule Name
   2429   ,                                       !- Diffuse Solar Day Schedule Name
   2430   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2431   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2432 
   2433 SizingPeriod:DesignDay,
   2434   San Francisco Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2435   8,                                      !- Month
   2436   21,                                     !- Day of Month
   2437   SummerDesignDay,                        !- Day Type
   2438   22.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2439   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2440   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2441   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2442   Enthalpy,                               !- Humidity Condition Type
   2443   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2444   ,                                       !- Humidity Condition Day Schedule Name
   2445   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2446   47600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2447   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2448   101301,                                 !- Barometric Pressure {Pa}
   2449   5.9,                                    !- Wind Speed {m/s}
   2450   310,                                    !- Wind Direction {deg}
   2451   No,                                     !- Rain Indicator
   2452   No,                                     !- Snow Indicator
   2453   No,                                     !- Daylight Saving Time Indicator
   2454   ASHRAETau,                              !- Solar Model Indicator
   2455   ,                                       !- Beam Solar Day Schedule Name
   2456   ,                                       !- Diffuse Solar Day Schedule Name
   2457   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2458   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2459 
   2460 SizingPeriod:DesignDay,
   2461   San Francisco Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2462   8,                                      !- Month
   2463   21,                                     !- Day of Month
   2464   SummerDesignDay,                        !- Day Type
   2465   19.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2466   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2467   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2468   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2469   Dewpoint,                               !- Humidity Condition Type
   2470   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2471   ,                                       !- Humidity Condition Day Schedule Name
   2472   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2473   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2474   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2475   101301,                                 !- Barometric Pressure {Pa}
   2476   5.9,                                    !- Wind Speed {m/s}
   2477   310,                                    !- Wind Direction {deg}
   2478   No,                                     !- Rain Indicator
   2479   No,                                     !- Snow Indicator
   2480   No,                                     !- Daylight Saving Time Indicator
   2481   ASHRAETau,                              !- Solar Model Indicator
   2482   ,                                       !- Beam Solar Day Schedule Name
   2483   ,                                       !- Diffuse Solar Day Schedule Name
   2484   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2485   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2486 
   2487 SizingPeriod:DesignDay,
   2488   San Francisco Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2489   8,                                      !- Month
   2490   21,                                     !- Day of Month
   2491   SummerDesignDay,                        !- Day Type
   2492   25.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2493   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2494   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2495   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2496   Wetbulb,                                !- Humidity Condition Type
   2497   18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2498   ,                                       !- Humidity Condition Day Schedule Name
   2499   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2500   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2501   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2502   101301,                                 !- Barometric Pressure {Pa}
   2503   5.9,                                    !- Wind Speed {m/s}
   2504   310,                                    !- Wind Direction {deg}
   2505   No,                                     !- Rain Indicator
   2506   No,                                     !- Snow Indicator
   2507   No,                                     !- Daylight Saving Time Indicator
   2508   ASHRAETau,                              !- Solar Model Indicator
   2509   ,                                       !- Beam Solar Day Schedule Name
   2510   ,                                       !- Diffuse Solar Day Schedule Name
   2511   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2512   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2513 
   2514 SizingPeriod:DesignDay,
   2515   San Francisco Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2516   8,                                      !- Month
   2517   21,                                     !- Day of Month
   2518   SummerDesignDay,                        !- Day Type
   2519   23.6,                                   !- Maximum Dry-Bulb Temperature {C}
   2520   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2521   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2522   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2523   Wetbulb,                                !- Humidity Condition Type
   2524   16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2525   ,                                       !- Humidity Condition Day Schedule Name
   2526   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2527   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2528   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2529   101301,                                 !- Barometric Pressure {Pa}
   2530   5.9,                                    !- Wind Speed {m/s}
   2531   310,                                    !- Wind Direction {deg}
   2532   No,                                     !- Rain Indicator
   2533   No,                                     !- Snow Indicator
   2534   No,                                     !- Daylight Saving Time Indicator
   2535   ASHRAETau,                              !- Solar Model Indicator
   2536   ,                                       !- Beam Solar Day Schedule Name
   2537   ,                                       !- Diffuse Solar Day Schedule Name
   2538   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2539   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2540 
   2541 SizingPeriod:DesignDay,
   2542   San Francisco Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2543   8,                                      !- Month
   2544   21,                                     !- Day of Month
   2545   SummerDesignDay,                        !- Day Type
   2546   18.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2547   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2548   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2549   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2550   Dewpoint,                               !- Humidity Condition Type
   2551   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2552   ,                                       !- Humidity Condition Day Schedule Name
   2553   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2554   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2555   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2556   101301,                                 !- Barometric Pressure {Pa}
   2557   5.9,                                    !- Wind Speed {m/s}
   2558   310,                                    !- Wind Direction {deg}
   2559   No,                                     !- Rain Indicator
   2560   No,                                     !- Snow Indicator
   2561   No,                                     !- Daylight Saving Time Indicator
   2562   ASHRAETau,                              !- Solar Model Indicator
   2563   ,                                       !- Beam Solar Day Schedule Name
   2564   ,                                       !- Diffuse Solar Day Schedule Name
   2565   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2566   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2567 
   2568 SizingPeriod:DesignDay,
   2569   San Francisco Intl Ap Ann Htg 99% Condns DB, !- Name
   2570   1,                                      !- Month
   2571   21,                                     !- Day of Month
   2572   WinterDesignDay,                        !- Day Type
   2573   4.9,                                    !- Maximum Dry-Bulb Temperature {C}
   2574   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2575   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2576   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2577   Wetbulb,                                !- Humidity Condition Type
   2578   4.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2579   ,                                       !- Humidity Condition Day Schedule Name
   2580   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2581   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2582   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2583   101301,                                 !- Barometric Pressure {Pa}
   2584   2.2,                                    !- Wind Speed {m/s}
   2585   150,                                    !- Wind Direction {deg}
   2586   No,                                     !- Rain Indicator
   2587   No,                                     !- Snow Indicator
   2588   No,                                     !- Daylight Saving Time Indicator
   2589   ASHRAEClearSky,                         !- Solar Model Indicator
   2590   ,                                       !- Beam Solar Day Schedule Name
   2591   ,                                       !- Diffuse Solar Day Schedule Name
   2592   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2593   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2594   0;                                      !- Sky Clearness
   2595 
   2596 SizingPeriod:DesignDay,
   2597   San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
   2598   1,                                      !- Month
   2599   21,                                     !- Day of Month
   2600   WinterDesignDay,                        !- Day Type
   2601   3.8,                                    !- Maximum Dry-Bulb Temperature {C}
   2602   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2603   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2604   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2605   Wetbulb,                                !- Humidity Condition Type
   2606   3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2607   ,                                       !- Humidity Condition Day Schedule Name
   2608   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2609   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2610   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2611   101301,                                 !- Barometric Pressure {Pa}
   2612   2.2,                                    !- Wind Speed {m/s}
   2613   150,                                    !- Wind Direction {deg}
   2614   No,                                     !- Rain Indicator
   2615   No,                                     !- Snow Indicator
   2616   No,                                     !- Daylight Saving Time Indicator
   2617   ASHRAEClearSky,                         !- Solar Model Indicator
   2618   ,                                       !- Beam Solar Day Schedule Name
   2619   ,                                       !- Diffuse Solar Day Schedule Name
   2620   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2621   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2622   0;                                      !- Sky Clearness
   2623 
   2624 SizingPeriod:DesignDay,
   2625   San Francisco Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2626   8,                                      !- Month
   2627   21,                                     !- Day of Month
   2628   SummerDesignDay,                        !- Day Type
   2629   23.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2630   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2631   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2632   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2633   Enthalpy,                               !- Humidity Condition Type
   2634   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2635   ,                                       !- Humidity Condition Day Schedule Name
   2636   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2637   49800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2638   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2639   101301,                                 !- Barometric Pressure {Pa}
   2640   5.9,                                    !- Wind Speed {m/s}
   2641   310,                                    !- Wind Direction {deg}
   2642   No,                                     !- Rain Indicator
   2643   No,                                     !- Snow Indicator
   2644   No,                                     !- Daylight Saving Time Indicator
   2645   ASHRAETau,                              !- Solar Model Indicator
   2646   ,                                       !- Beam Solar Day Schedule Name
   2647   ,                                       !- Diffuse Solar Day Schedule Name
   2648   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2649   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2650 
   2651 SizingPeriod:DesignDay,
   2652   San Francisco Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2653   1,                                      !- Month
   2654   21,                                     !- Day of Month
   2655   WinterDesignDay,                        !- Day Type
   2656   11.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2657   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2658   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2659   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2660   Dewpoint,                               !- Humidity Condition Type
   2661   -1.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2662   ,                                       !- Humidity Condition Day Schedule Name
   2663   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2664   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2665   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2666   101301,                                 !- Barometric Pressure {Pa}
   2667   2.2,                                    !- Wind Speed {m/s}
   2668   150,                                    !- Wind Direction {deg}
   2669   No,                                     !- Rain Indicator
   2670   No,                                     !- Snow Indicator
   2671   No,                                     !- Daylight Saving Time Indicator
   2672   ASHRAEClearSky,                         !- Solar Model Indicator
   2673   ,                                       !- Beam Solar Day Schedule Name
   2674   ,                                       !- Diffuse Solar Day Schedule Name
   2675   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2676   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2677   0;                                      !- Sky Clearness
   2678 
   2679 SizingPeriod:DesignDay,
   2680   San Francisco Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2681   8,                                      !- Month
   2682   21,                                     !- Day of Month
   2683   SummerDesignDay,                        !- Day Type
   2684   23.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2685   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2686   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2687   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2688   Wetbulb,                                !- Humidity Condition Type
   2689   17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2690   ,                                       !- Humidity Condition Day Schedule Name
   2691   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2692   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2693   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2694   101301,                                 !- Barometric Pressure {Pa}
   2695   5.9,                                    !- Wind Speed {m/s}
   2696   310,                                    !- Wind Direction {deg}
   2697   No,                                     !- Rain Indicator
   2698   No,                                     !- Snow Indicator
   2699   No,                                     !- Daylight Saving Time Indicator
   2700   ASHRAETau,                              !- Solar Model Indicator
   2701   ,                                       !- Beam Solar Day Schedule Name
   2702   ,                                       !- Diffuse Solar Day Schedule Name
   2703   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2704   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2705 
   2706 SizingPeriod:DesignDay,
   2707   San Francisco Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2708   8,                                      !- Month
   2709   21,                                     !- Day of Month
   2710   SummerDesignDay,                        !- Day Type
   2711   19.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2712   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2713   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2714   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2715   Dewpoint,                               !- Humidity Condition Type
   2716   15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2717   ,                                       !- Humidity Condition Day Schedule Name
   2718   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2719   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2720   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2721   101301,                                 !- Barometric Pressure {Pa}
   2722   5.9,                                    !- Wind Speed {m/s}
   2723   310,                                    !- Wind Direction {deg}
   2724   No,                                     !- Rain Indicator
   2725   No,                                     !- Snow Indicator
   2726   No,                                     !- Daylight Saving Time Indicator
   2727   ASHRAETau,                              !- Solar Model Indicator
   2728   ,                                       !- Beam Solar Day Schedule Name
   2729   ,                                       !- Diffuse Solar Day Schedule Name
   2730   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2731   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2732 
   2733 SizingPeriod:DesignDay,
   2734   San Francisco Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2735   8,                                      !- Month
   2736   21,                                     !- Day of Month
   2737   SummerDesignDay,                        !- Day Type
   2738   22.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2739   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2740   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2741   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2742   Wetbulb,                                !- Humidity Condition Type
   2743   17,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2744   ,                                       !- Humidity Condition Day Schedule Name
   2745   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2746   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2747   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2748   101301,                                 !- Barometric Pressure {Pa}
   2749   5.9,                                    !- Wind Speed {m/s}
   2750   310,                                    !- Wind Direction {deg}
   2751   No,                                     !- Rain Indicator
   2752   No,                                     !- Snow Indicator
   2753   No,                                     !- Daylight Saving Time Indicator
   2754   ASHRAETau,                              !- Solar Model Indicator
   2755   ,                                       !- Beam Solar Day Schedule Name
   2756   ,                                       !- Diffuse Solar Day Schedule Name
   2757   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2758   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2759 
   2760 SizingPeriod:DesignDay,
   2761   San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2762   8,                                      !- Month
   2763   21,                                     !- Day of Month
   2764   SummerDesignDay,                        !- Day Type
   2765   28.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2766   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2767   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2768   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2769   Wetbulb,                                !- Humidity Condition Type
   2770   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2771   ,                                       !- Humidity Condition Day Schedule Name
   2772   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2773   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2774   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2775   101301,                                 !- Barometric Pressure {Pa}
   2776   5.9,                                    !- Wind Speed {m/s}
   2777   310,                                    !- Wind Direction {deg}
   2778   No,                                     !- Rain Indicator
   2779   No,                                     !- Snow Indicator
   2780   No,                                     !- Daylight Saving Time Indicator
   2781   ASHRAETau,                              !- Solar Model Indicator
   2782   ,                                       !- Beam Solar Day Schedule Name
   2783   ,                                       !- Diffuse Solar Day Schedule Name
   2784   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2785   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2786 
   2787 Material,
   2788   MAT-CC05 4 HW CONCRETE,                 !- Name
   2789   Rough,                                  !- Roughness
   2790   0.1016,                                 !- Thickness {m}
   2791   1.311,                                  !- Conductivity {W/m-K}
   2792   2240,                                   !- Density {kg/m3}
   2793   836.8,                                  !- Specific Heat {J/kg-K}
   2794   0.9,                                    !- Thermal Absorptance
   2795   0.7,                                    !- Solar Absorptance
   2796   0.7;                                    !- Visible Absorptance
   2797 
   2798 Material,
   2799   000_F16 Acoustic tile,                  !- Name
   2800   MediumSmooth,                           !- Roughness
   2801   0.0191,                                 !- Thickness {m}
   2802   0.06,                                   !- Conductivity {W/m-K}
   2803   368,                                    !- Density {kg/m3}
   2804   590,                                    !- Specific Heat {J/kg-K}
   2805   0.9,                                    !- Thermal Absorptance
   2806   0.7,                                    !- Solar Absorptance
   2807   0.7;                                    !- Visible Absorptance
   2808 
   2809 Material,
   2810   000_G01a 19mm gypsum board,             !- Name
   2811   MediumSmooth,                           !- Roughness
   2812   0.019,                                  !- Thickness {m}
   2813   0.16,                                   !- Conductivity {W/m-K}
   2814   800,                                    !- Density {kg/m3}
   2815   1090,                                   !- Specific Heat {J/kg-K}
   2816   0.9,                                    !- Thermal Absorptance
   2817   0.7,                                    !- Solar Absorptance
   2818   0.7;                                    !- Visible Absorptance
   2819 
   2820 Material,
   2821   000_I01 25mm insulation board,          !- Name
   2822   MediumRough,                            !- Roughness
   2823   0.0254,                                 !- Thickness {m}
   2824   0.03,                                   !- Conductivity {W/m-K}
   2825   43,                                     !- Density {kg/m3}
   2826   1210,                                   !- Specific Heat {J/kg-K}
   2827   0.9,                                    !- Thermal Absorptance
   2828   0.7,                                    !- Solar Absorptance
   2829   0.7;                                    !- Visible Absorptance
   2830 
   2831 Material,
   2832   1/2IN Gypsum,                           !- Name
   2833   Smooth,                                 !- Roughness
   2834   0.0127,                                 !- Thickness {m}
   2835   0.16,                                   !- Conductivity {W/m-K}
   2836   784.9,                                  !- Density {kg/m3}
   2837   830,                                    !- Specific Heat {J/kg-K}
   2838   0.9,                                    !- Thermal Absorptance
   2839   0.92,                                   !- Solar Absorptance
   2840   0.92;                                   !- Visible Absorptance
   2841 
   2842 Material,
   2843   Wall Insulation [39],                   !- Name
   2844   MediumRough,                            !- Roughness
   2845   0.1184,                                 !- Thickness {m}
   2846   0.045,                                  !- Conductivity {W/m-K}
   2847   265,                                    !- Density {kg/m3}
   2848   836.8,                                  !- Specific Heat {J/kg-K}
   2849   0.9,                                    !- Thermal Absorptance
   2850   0.7,                                    !- Solar Absorptance
   2851   0.7;                                    !- Visible Absorptance
   2852 
   2853 Material,
   2854   Metal Decking,                          !- Name
   2855   MediumSmooth,                           !- Roughness
   2856   0.0015,                                 !- Thickness {m}
   2857   45.006,                                 !- Conductivity {W/m-K}
   2858   7680,                                   !- Density {kg/m3}
   2859   418.4,                                  !- Specific Heat {J/kg-K}
   2860   0.9,                                    !- Thermal Absorptance
   2861   0.7,                                    !- Solar Absorptance
   2862   0.3;                                    !- Visible Absorptance
   2863 
   2864 Material,
   2865   000_F08 Metal surface,                  !- Name
   2866   Smooth,                                 !- Roughness
   2867   0.0008,                                 !- Thickness {m}
   2868   45.28,                                  !- Conductivity {W/m-K}
   2869   7824,                                   !- Density {kg/m3}
   2870   500,                                    !- Specific Heat {J/kg-K}
   2871   0.9,                                    !- Thermal Absorptance
   2872   0.7,                                    !- Solar Absorptance
   2873   0.7;                                    !- Visible Absorptance
   2874 
   2875 Material,
   2876   000_G05 25mm wood,                      !- Name
   2877   MediumSmooth,                           !- Roughness
   2878   0.0254,                                 !- Thickness {m}
   2879   0.15,                                   !- Conductivity {W/m-K}
   2880   608,                                    !- Density {kg/m3}
   2881   1630,                                   !- Specific Heat {J/kg-K}
   2882   0.9,                                    !- Thermal Absorptance
   2883   0.7,                                    !- Solar Absorptance
   2884   0.7;                                    !- Visible Absorptance
   2885 
   2886 Material,
   2887   Roof Insulation [21],                   !- Name
   2888   MediumRough,                            !- Roughness
   2889   0.2105,                                 !- Thickness {m}
   2890   0.049,                                  !- Conductivity {W/m-K}
   2891   265,                                    !- Density {kg/m3}
   2892   836.8,                                  !- Specific Heat {J/kg-K}
   2893   0.9,                                    !- Thermal Absorptance
   2894   0.7,                                    !- Solar Absorptance
   2895   0.7;                                    !- Visible Absorptance
   2896 
   2897 Material,
   2898   Roof Membrane,                          !- Name
   2899   VeryRough,                              !- Roughness
   2900   0.0095,                                 !- Thickness {m}
   2901   0.16,                                   !- Conductivity {W/m-K}
   2902   1121.29,                                !- Density {kg/m3}
   2903   1460,                                   !- Specific Heat {J/kg-K}
   2904   0.9,                                    !- Thermal Absorptance
   2905   0.7,                                    !- Solar Absorptance
   2906   0.7;                                    !- Visible Absorptance
   2907 
   2908 Material,
   2909   000_M11 100mm lightweight concrete,     !- Name
   2910   MediumRough,                            !- Roughness
   2911   0.1016,                                 !- Thickness {m}
   2912   0.53,                                   !- Conductivity {W/m-K}
   2913   1280,                                   !- Density {kg/m3}
   2914   840,                                    !- Specific Heat {J/kg-K}
   2915   0.9,                                    !- Thermal Absorptance
   2916   0.7,                                    !- Solar Absorptance
   2917   0.7;                                    !- Visible Absorptance
   2918 
   2919 Material:AirGap,
   2920   000_F04 Wall air space resistance,      !- Name
   2921   0.15;                                   !- Thermal Resistance {m2-K/W}
   2922 
   2923 Material:AirGap,
   2924   000_F05 Ceiling air space resistance,   !- Name
   2925   0.18;                                   !- Thermal Resistance {m2-K/W}
   2926 
   2927 Material,
   2928   OS:Material:AirWall 1,                  !- Name
   2929   MediumSmooth,                           !- Roughness
   2930   0.01,                                   !- Thickness {m}
   2931   0.6,                                    !- Conductivity {W/m-K}
   2932   800,                                    !- Density {kg/m3}
   2933   1000,                                   !- Specific Heat {J/kg-K}
   2934   0.95,                                   !- Thermal Absorptance
   2935   0.7,                                    !- Solar Absorptance
   2936   0.7;                                    !- Visible Absorptance
   2937 
   2938 Material:NoMass,
   2939   CP02 CARPET PAD,                        !- Name
   2940   VeryRough,                              !- Roughness
   2941   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2942   0.9,                                    !- Thermal Absorptance
   2943   0.7,                                    !- Solar Absorptance
   2944   0.8;                                    !- Visible Absorptance
   2945 
   2946 Material:NoMass,
   2947   MAT-SHEATH,                             !- Name
   2948   Rough,                                  !- Roughness
   2949   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2950   0.9,                                    !- Thermal Absorptance
   2951   0.7,                                    !- Solar Absorptance
   2952   0.7;                                    !- Visible Absorptance
   2953 
   2954 WindowMaterial:Gas,
   2955   000_Air 13mm,                           !- Name
   2956   Air,                                    !- Gas Type
   2957   0.0127;                                 !- Thickness {m}
   2958 
   2959 WindowMaterial:Glazing,
   2960   000_Clear 3mm,                          !- Name
   2961   SpectralAverage,                        !- Optical Data Type
   2962   ,                                       !- Window Glass Spectral Data Set Name
   2963   0.003,                                  !- Thickness {m}
   2964   0.837,                                  !- Solar Transmittance at Normal Incidence
   2965   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2966   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2967   0.898,                                  !- Visible Transmittance at Normal Incidence
   2968   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2969   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2970   0,                                      !- Infrared Transmittance at Normal Incidence
   2971   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2972   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2973   0.9;                                    !- Conductivity {W/m-K}
   2974 
   2975 WindowMaterial:Glazing,
   2976   Theoretical Glass [207],                !- Name
   2977   SpectralAverage,                        !- Optical Data Type
   2978   ,                                       !- Window Glass Spectral Data Set Name
   2979   0.003,                                  !- Thickness {m}
   2980   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2981   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2982   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2983   0.44,                                   !- Visible Transmittance at Normal Incidence
   2984   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2985   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2986   0,                                      !- Infrared Transmittance at Normal Incidence
   2987   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2988   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2989   0.0133,                                 !- Conductivity {W/m-K}
   2990   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2991   No;                                     !- Solar Diffusing
   2992 
   2993 Construction,
   2994   000_Interior Floor,                     !- Name
   2995   000_F16 Acoustic tile,                  !- Layer 1
   2996   000_F05 Ceiling air space resistance,   !- Layer 2
   2997   000_M11 100mm lightweight concrete;     !- Layer 3
   2998 
   2999 Construction,
   3000   000_Interior Door,                      !- Name
   3001   000_G05 25mm wood;                      !- Layer 1
   3002 
   3003 Construction,
   3004   000_Interior Partition,                 !- Name
   3005   000_G05 25mm wood;                      !- Layer 1
   3006 
   3007 Construction,
   3008   000_Exterior Door,                      !- Name
   3009   000_F08 Metal surface,                  !- Layer 1
   3010   000_I01 25mm insulation board;          !- Layer 2
   3011 
   3012 Construction,
   3013   000_Interior Window,                    !- Name
   3014   000_Clear 3mm;                          !- Layer 1
   3015 
   3016 Construction,
   3017   000_Interior Ceiling,                   !- Name
   3018   000_M11 100mm lightweight concrete,     !- Layer 1
   3019   000_F05 Ceiling air space resistance,   !- Layer 2
   3020   000_F16 Acoustic tile;                  !- Layer 3
   3021 
   3022 Construction,
   3023   Air_Wall,                               !- Name
   3024   OS:Material:AirWall 1;                  !- Layer 1
   3025 
   3026 Construction,
   3027   000_Interior Wall,                      !- Name
   3028   000_G01a 19mm gypsum board,             !- Layer 1
   3029   000_F04 Wall air space resistance,      !- Layer 2
   3030   000_G01a 19mm gypsum board;             !- Layer 3
   3031 
   3032 Construction,
   3033   000_Exterior Window,                    !- Name
   3034   000_Clear 3mm,                          !- Layer 1
   3035   000_Air 13mm,                           !- Layer 2
   3036   000_Clear 3mm;                          !- Layer 3
   3037 
   3038 Construction,
   3039   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3040   Theoretical Glass [207];                !- Layer 1
   3041 
   3042 Construction,
   3043   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3044   Roof Membrane,                          !- Layer 1
   3045   Roof Insulation [21],                   !- Layer 2
   3046   Metal Decking;                          !- Layer 3
   3047 
   3048 Construction,
   3049   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3050   MAT-SHEATH,                             !- Layer 1
   3051   Wall Insulation [39],                   !- Layer 2
   3052   1/2IN Gypsum;                           !- Layer 3
   3053 
   3054 Construction,
   3055   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3056   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3057   CP02 CARPET PAD;                        !- Layer 2
   3058 
   3059 ZoneList,
   3060   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Name
   3061   Thermal Zone 1,                         !- Zone Name 1
   3062   Thermal Zone 10,                        !- Zone Name 2
   3063   Thermal Zone 11,                        !- Zone Name 3
   3064   Thermal Zone 12,                        !- Zone Name 4
   3065   Thermal Zone 13,                        !- Zone Name 5
   3066   Thermal Zone 14,                        !- Zone Name 6
   3067   Thermal Zone 15,                        !- Zone Name 7
   3068   Thermal Zone 2,                         !- Zone Name 8
   3069   Thermal Zone 3,                         !- Zone Name 9
   3070   Thermal Zone 4,                         !- Zone Name 10
   3071   Thermal Zone 5,                         !- Zone Name 11
   3072   Thermal Zone 6,                         !- Zone Name 12
   3073   Thermal Zone 7,                         !- Zone Name 13
   3074   Thermal Zone 8,                         !- Zone Name 14
   3075   Thermal Zone 9;                         !- Zone Name 15
   3076 
   3077 People,
   3078   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding People, !- Name
   3079   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3080   Medium Office_Bldg_Occ,                 !- Number of People Schedule Name
   3081   People/Area,                            !- Number of People Calculation Method
   3082   ,                                       !- Number of People
   3083   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   3084   ,                                       !- Zone Floor Area per Person {m2/person}
   3085   0.3,                                    !- Fraction Radiant
   3086   ,                                       !- Sensible Heat Fraction
   3087   Medium Office_Activity;                 !- Activity Level Schedule Name
   3088 
   3089 Lights,
   3090   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Lights, !- Name
   3091   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3092   Medium Office_Bldg_Light,               !- Schedule Name
   3093   Watts/Area,                             !- Design Level Calculation Method
   3094   ,                                       !- Lighting Level {W}
   3095   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3096   ,                                       !- Watts per Person {W/person}
   3097   ,                                       !- Return Air Fraction
   3098   ,                                       !- Fraction Radiant
   3099   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~3099 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   3100 
   3101 ElectricEquipment,
   3102   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Electric Equipment, !- Name
   3103   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3104   Medium Office_Bldg_Equip,               !- Schedule Name
   3105   Watts/Area,                             !- Design Level Calculation Method
   3106   ,                                       !- Design Level {W}
   3107   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3108   ,                                       !- Watts per Person {W/person}
   3109   ,                                       !- Fraction Latent
   3110   ,                                       !- Fraction Radiant
   3111   ;                                       !- Fraction Lost
   3112 
   3113 ZoneInfiltration:DesignFlowRate,
   3114   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Infiltration, !- Name
   3115   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3116   Medium Office_Infil_Quarter_On,         !- Schedule Name
   3117   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   3118   ,                                       !- Design Flow Rate {m3/s}
   3119   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   3120   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   3121   ,                                       !- Air Changes per Hour {1/hr}
   3122   ,                                       !- Constant Term Coefficient
   3123   ,                                       !- Temperature Term Coefficient
   3124   ,                                       !- Velocity Term Coefficient
   3125   ;                                       !- Velocity Squared Term Coefficient
   3126 
   3127 Building,
   3128   Building 1,                             !- Name
   3129   ,                                       !- North Axis {deg}
   3130   ,                                       !- Terrain
   3131   ,                                       !- Loads Convergence Tolerance Value
   3132   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3133   ,                                       !- Solar Distribution
   3134   ,                                       !- Maximum Number of Warmup Days
   3135   ;                                       !- Minimum Number of Warmup Days
   3136 
   3137 Zone,
   3138   Thermal Zone 7,                         !- Name
   3139   -0,                                     !- Direction of Relative North {deg}
   3140   0,                                      !- X Origin {m}
   3141   0,                                      !- Y Origin {m}
   3142   8,                                      !- Z Origin {m}
   3143   ,                                       !- Type
   3144   ,                                       !- Multiplier
   3145   ,                                       !- Ceiling Height {m}
   3146   ,                                       !- Volume {m3}
   3147   ,                                       !- Floor Area {m2}
   3148   ,                                       !- Zone Inside Convection Algorithm
   3149   ;                                       !- Zone Outside Convection Algorithm
   3150 
   3151 BuildingSurface:Detailed,
   3152   Surface 65,                             !- Name
   3153   Wall,                                   !- Surface Type
   3154   000_Interior Wall,                      !- Construction Name
   3155   Thermal Zone 7,                         !- Zone Name
   3156   Surface,                                !- Outside Boundary Condition
   3157   Surface 81,                             !- Outside Boundary Condition Object
   3158   NoSun,                                  !- Sun Exposure
   3159   NoWind,                                 !- Wind Exposure
   3160   ,                                       !- View Factor to Ground
   3161   ,                                       !- Number of Vertices
   3162   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3163   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3164   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3165   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3166 
   3167 BuildingSurface:Detailed,
   3168   Surface 63,                             !- Name
   3169   Wall,                                   !- Surface Type
   3170   000_Interior Wall,                      !- Construction Name
   3171   Thermal Zone 7,                         !- Zone Name
   3172   Surface,                                !- Outside Boundary Condition
   3173   Surface 71,                             !- Outside Boundary Condition Object
   3174   NoSun,                                  !- Sun Exposure
   3175   NoWind,                                 !- Wind Exposure
   3176   ,                                       !- View Factor to Ground
   3177   ,                                       !- Number of Vertices
   3178   3, 28.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   3179   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   3180   0, 31.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3181   0, 31.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3182 
   3183 BuildingSurface:Detailed,
   3184   Surface 66,                             !- Name
   3185   Roof,                                   !- Surface Type
   3186   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3187   Thermal Zone 7,                         !- Zone Name
   3188   Outdoors,                               !- Outside Boundary Condition
   3189   ,                                       !- Outside Boundary Condition Object
   3190   SunExposed,                             !- Sun Exposure
   3191   WindExposed,                            !- Wind Exposure
   3192   ,                                       !- View Factor to Ground
   3193   ,                                       !- Number of Vertices
   3194   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3195   3, 28.6175056996384, 4,                 !- X,Y,Z Vertex 2 {m}
   3196   0, 31.6175056996384, 4,                 !- X,Y,Z Vertex 3 {m}
   3197   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3198 
   3199 BuildingSurface:Detailed,
   3200   Surface 64,                             !- Name
   3201   Wall,                                   !- Surface Type
   3202   000_Interior Wall,                      !- Construction Name
   3203   Thermal Zone 7,                         !- Zone Name
   3204   Surface,                                !- Outside Boundary Condition
   3205   Surface 86,                             !- Outside Boundary Condition Object
   3206   NoSun,                                  !- Sun Exposure
   3207   NoWind,                                 !- Wind Exposure
   3208   ,                                       !- View Factor to Ground
   3209   ,                                       !- Number of Vertices
   3210   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3211   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3212   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3213   3, 28.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3214 
   3215 BuildingSurface:Detailed,
   3216   Surface 61,                             !- Name
   3217   Floor,                                  !- Surface Type
   3218   000_Interior Floor,                     !- Construction Name
   3219   Thermal Zone 7,                         !- Zone Name
   3220   Surface,                                !- Outside Boundary Condition
   3221   Surface 36,                             !- Outside Boundary Condition Object
   3222   NoSun,                                  !- Sun Exposure
   3223   NoWind,                                 !- Wind Exposure
   3224   ,                                       !- View Factor to Ground
   3225   ,                                       !- Number of Vertices
   3226   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3227   0, 31.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   3228   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3229   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3230 
   3231 BuildingSurface:Detailed,
   3232   Surface 62,                             !- Name
   3233   Wall,                                   !- Surface Type
   3234   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3235   Thermal Zone 7,                         !- Zone Name
   3236   Outdoors,                               !- Outside Boundary Condition
   3237   ,                                       !- Outside Boundary Condition Object
   3238   SunExposed,                             !- Sun Exposure
   3239   WindExposed,                            !- Wind Exposure
   3240   ,                                       !- View Factor to Ground
   3241   ,                                       !- Number of Vertices
   3242   0, 31.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   3243   0, 31.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   3244   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3245   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3246 
   3247 FenestrationSurface:Detailed,
   3248   Sub Surface 7,                          !- Name
   3249   Window,                                 !- Surface Type
   3250   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3251   Surface 62,                             !- Building Surface Name
   3252   ,                                       !- Outside Boundary Condition Object
   3253   ,                                       !- View Factor to Ground
   3254   ,                                       !- Shading Control Name
   3255   ,                                       !- Frame and Divider Name
   3256   ,                                       !- Multiplier
   3257   ,                                       !- Number of Vertices
   3258   0, 31.5921056996384, 2.16186677699475,  !- X,Y,Z Vertex 1 {m}
   3259   0, 31.5921056996384, 1,                 !- X,Y,Z Vertex 2 {m}
   3260   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3261   0, 0.0253999999999976, 2.16186677699475; !- X,Y,Z Vertex 4 {m}
   3262 
   3263 ZoneControl:Thermostat,
   3264   Thermal Zone 7 Thermostat,              !- Name
   3265   Thermal Zone 7,                         !- Zone or ZoneList Name
   3266   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3267   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3268   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3269 
   3270 Schedule:Compact,
   3271   Thermal Zone 7 Thermostat Schedule,     !- Name
   3272   ,                                       !- Schedule Type Limits Name
   3273   Through: 12/31,                         !- Field 1
   3274   For: AllDays,                           !- Field 2
   3275   Until: 24:00,                           !- Field 3
   3276   4;                                      !- Field 4
   3277 
   3278 ThermostatSetpoint:DualSetpoint,
   3279   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3280   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3281   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3282 
   3283 ZoneHVAC:EquipmentConnections,
   3284   Thermal Zone 7,                         !- Zone Name
   3285   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3286   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3287   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3288   Node 7,                                 !- Zone Air Node Name
   3289   Node 98;                                !- Zone Return Air Node Name
   3290 
   3291 NodeList,
   3292   Port List 13,                           !- Name
   3293   Node 97;                                !- Node Name 1
   3294 
   3295 ZoneHVAC:EquipmentList,
   3296   Zone HVAC Equipment List 7,             !- Name
   3297   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3298   ZoneHVAC:AirDistributionUnit {9d16a337-fd9f-46bb-95d0-eacf1758e677}, !- Zone Equipment Name 1
   3299   1,                                      !- Zone Equipment Cooling Sequence 1
   3300   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3301 
   3302 Sizing:Zone,
   3303   Thermal Zone 7,                         !- Zone or ZoneList Name
   3304   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3305   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3306   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3307   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3308   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3309   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3310   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3311   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3312   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3313   ,                                       !- Zone Heating Sizing Factor
   3314   ,                                       !- Zone Cooling Sizing Factor
   3315   DesignDay,                              !- Cooling Design Air Flow Method
   3316   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3317   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3318   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3319   0,                                      !- Cooling Minimum Air Flow Fraction
   3320   DesignDay,                              !- Heating Design Air Flow Method
   3321   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3322   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3323   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3324   0.3;                                    !- Heating Maximum Air Flow Fraction
   3325 
   3326 DesignSpecification:ZoneAirDistribution,
   3327   {b65c6b0d-a80e-4d84-bb6d-f98ee168a2d4}, !- Name
   3328   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3329   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3330 
   3331 DesignSpecification:OutdoorAir,
   3332   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Name
   3333   Sum,                                    !- Outdoor Air Method
   3334   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3335   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3336   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3337   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3338 
   3339 Zone,
   3340   Thermal Zone 15,                        !- Name
   3341   -0,                                     !- Direction of Relative North {deg}
   3342   28.6175056996384,                       !- X Origin {m}
   3343   3,                                      !- Y Origin {m}
   3344   8,                                      !- Z Origin {m}
   3345   ,                                       !- Type
   3346   ,                                       !- Multiplier
   3347   ,                                       !- Ceiling Height {m}
   3348   ,                                       !- Volume {m3}
   3349   ,                                       !- Floor Area {m2}
   3350   ,                                       !- Zone Inside Convection Algorithm
   3351   ;                                       !- Zone Outside Convection Algorithm
   3352 
   3353 BuildingSurface:Detailed,
   3354   Surface 74,                             !- Name
   3355   Wall,                                   !- Surface Type
   3356   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3357   Thermal Zone 15,                        !- Zone Name
   3358   Outdoors,                               !- Outside Boundary Condition
   3359   ,                                       !- Outside Boundary Condition Object
   3360   SunExposed,                             !- Sun Exposure
   3361   WindExposed,                            !- Wind Exposure
   3362   ,                                       !- View Factor to Ground
   3363   ,                                       !- Number of Vertices
   3364   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3365   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3366   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3367   3, 28.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3368 
   3369 FenestrationSurface:Detailed,
   3370   Sub Surface 2,                          !- Name
   3371   Window,                                 !- Surface Type
   3372   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3373   Surface 74,                             !- Building Surface Name
   3374   ,                                       !- Outside Boundary Condition Object
   3375   ,                                       !- View Factor to Ground
   3376   ,                                       !- Shading Control Name
   3377   ,                                       !- Frame and Divider Name
   3378   ,                                       !- Multiplier
   3379   ,                                       !- Number of Vertices
   3380   3, -2.9746, 2.16186677699475,           !- X,Y,Z Vertex 1 {m}
   3381   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3382   3, 28.5921056996384, 1,                 !- X,Y,Z Vertex 3 {m}
   3383   3, 28.5921056996384, 2.16186677699475;  !- X,Y,Z Vertex 4 {m}
   3384 
   3385 BuildingSurface:Detailed,
   3386   Surface 75,                             !- Name
   3387   Wall,                                   !- Surface Type
   3388   000_Interior Wall,                      !- Construction Name
   3389   Thermal Zone 15,                        !- Zone Name
   3390   Surface,                                !- Outside Boundary Condition
   3391   Surface 83,                             !- Outside Boundary Condition Object
   3392   NoSun,                                  !- Sun Exposure
   3393   NoWind,                                 !- Wind Exposure
   3394   ,                                       !- View Factor to Ground
   3395   ,                                       !- Number of Vertices
   3396   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3397   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3398   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3399   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3400 
   3401 BuildingSurface:Detailed,
   3402   Surface 77,                             !- Name
   3403   Wall,                                   !- Surface Type
   3404   000_Interior Wall,                      !- Construction Name
   3405   Thermal Zone 15,                        !- Zone Name
   3406   Surface,                                !- Outside Boundary Condition
   3407   Surface 69,                             !- Outside Boundary Condition Object
   3408   NoSun,                                  !- Sun Exposure
   3409   NoWind,                                 !- Wind Exposure
   3410   ,                                       !- View Factor to Ground
   3411   ,                                       !- Number of Vertices
   3412   3, 28.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   3413   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   3414   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3415   0, 25.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3416 
   3417 BuildingSurface:Detailed,
   3418   Surface 73,                             !- Name
   3419   Floor,                                  !- Surface Type
   3420   000_Interior Floor,                     !- Construction Name
   3421   Thermal Zone 15,                        !- Zone Name
   3422   Surface,                                !- Outside Boundary Condition
   3423   Surface 48,                             !- Outside Boundary Condition Object
   3424   NoSun,                                  !- Sun Exposure
   3425   NoWind,                                 !- Wind Exposure
   3426   ,                                       !- View Factor to Ground
   3427   ,                                       !- Number of Vertices
   3428   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 1 {m}
   3429   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3430   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3431   0, 25.6175056996384, 0;                 !- X,Y,Z Vertex 4 {m}
   3432 
   3433 BuildingSurface:Detailed,
   3434   Surface 78,                             !- Name
   3435   Roof,                                   !- Surface Type
   3436   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3437   Thermal Zone 15,                        !- Zone Name
   3438   Outdoors,                               !- Outside Boundary Condition
   3439   ,                                       !- Outside Boundary Condition Object
   3440   SunExposed,                             !- Sun Exposure
   3441   WindExposed,                            !- Wind Exposure
   3442   ,                                       !- View Factor to Ground
   3443   ,                                       !- Number of Vertices
   3444   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   3445   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   3446   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3447   3, 28.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3448 
   3449 BuildingSurface:Detailed,
   3450   Surface 76,                             !- Name
   3451   Wall,                                   !- Surface Type
   3452   000_Interior Wall,                      !- Construction Name
   3453   Thermal Zone 15,                        !- Zone Name
   3454   Surface,                                !- Outside Boundary Condition
   3455   Surface 88,                             !- Outside Boundary Condition Object
   3456   NoSun,                                  !- Sun Exposure
   3457   NoWind,                                 !- Wind Exposure
   3458   ,                                       !- View Factor to Ground
   3459   ,                                       !- Number of Vertices
   3460   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   3461   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   3462   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3463   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3464 
   3465 ZoneControl:Thermostat,
   3466   Thermal Zone 15 Thermostat,             !- Name
   3467   Thermal Zone 15,                        !- Zone or ZoneList Name
   3468   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   3469   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3470   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3471 
   3472 Schedule:Compact,
   3473   Thermal Zone 15 Thermostat Schedule,    !- Name
   3474   ,                                       !- Schedule Type Limits Name
   3475   Through: 12/31,                         !- Field 1
   3476   For: AllDays,                           !- Field 2
   3477   Until: 24:00,                           !- Field 3
   3478   4;                                      !- Field 4
   3479 
   3480 ZoneHVAC:EquipmentConnections,
   3481   Thermal Zone 15,                        !- Zone Name
   3482   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   3483   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   3484   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3485   Node 15,                                !- Zone Air Node Name
   3486   Node 103;                               !- Zone Return Air Node Name
   3487 
   3488 NodeList,
   3489   Port List 29,                           !- Name
   3490   Node 102;                               !- Node Name 1
   3491 
   3492 ZoneHVAC:EquipmentList,
   3493   Zone HVAC Equipment List 15,            !- Name
   3494   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3495   ZoneHVAC:AirDistributionUnit {5387dcee-7423-47e8-8146-366d40ba9434}, !- Zone Equipment Name 1
   3496   1,                                      !- Zone Equipment Cooling Sequence 1
   3497   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3498 
   3499 Sizing:Zone,
   3500   Thermal Zone 15,                        !- Zone or ZoneList Name
   3501   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3502   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3503   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3504   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3505   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3506   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3507   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3508   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3509   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3510   ,                                       !- Zone Heating Sizing Factor
   3511   ,                                       !- Zone Cooling Sizing Factor
   3512   DesignDay,                              !- Cooling Design Air Flow Method
   3513   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3514   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3515   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3516   0,                                      !- Cooling Minimum Air Flow Fraction
   3517   DesignDay,                              !- Heating Design Air Flow Method
   3518   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3519   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3520   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3521   0.3;                                    !- Heating Maximum Air Flow Fraction
   3522 
   3523 DesignSpecification:ZoneAirDistribution,
   3524   {256e269c-186b-4beb-8c8f-6e8406911aea}, !- Name
   3525   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3526   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3527 
   3528 Zone,
   3529   Thermal Zone 8,                         !- Name
   3530   -0,                                     !- Direction of Relative North {deg}
   3531   0,                                      !- X Origin {m}
   3532   0,                                      !- Y Origin {m}
   3533   0,                                      !- Z Origin {m}
   3534   ,                                       !- Type
   3535   ,                                       !- Multiplier
   3536   ,                                       !- Ceiling Height {m}
   3537   ,                                       !- Volume {m3}
   3538   ,                                       !- Floor Area {m2}
   3539   ,                                       !- Zone Inside Convection Algorithm
   3540   ;                                       !- Zone Outside Convection Algorithm
   3541 
   3542 BuildingSurface:Detailed,
   3543   Surface 24,                             !- Name
   3544   Ceiling,                                !- Surface Type
   3545   000_Interior Ceiling,                   !- Construction Name
   3546   Thermal Zone 8,                         !- Zone Name
   3547   Surface,                                !- Outside Boundary Condition
   3548   Surface 49,                             !- Outside Boundary Condition Object
   3549   NoSun,                                  !- Sun Exposure
   3550   NoWind,                                 !- Wind Exposure
   3551   ,                                       !- View Factor to Ground
   3552   ,                                       !- Number of Vertices
   3553   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3554   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3555   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3556   31.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3557 
   3558 BuildingSurface:Detailed,
   3559   Surface 23,                             !- Name
   3560   Wall,                                   !- Surface Type
   3561   000_Interior Wall,                      !- Construction Name
   3562   Thermal Zone 8,                         !- Zone Name
   3563   Surface,                                !- Outside Boundary Condition
   3564   Surface 15,                             !- Outside Boundary Condition Object
   3565   NoSun,                                  !- Sun Exposure
   3566   NoWind,                                 !- Wind Exposure
   3567   ,                                       !- View Factor to Ground
   3568   ,                                       !- Number of Vertices
   3569   31.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3570   31.6175056996384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3571   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3572   28.6175056996384, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3573 
   3574 BuildingSurface:Detailed,
   3575   Surface 19,                             !- Name
   3576   Floor,                                  !- Surface Type
   3577   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3578   Thermal Zone 8,                         !- Zone Name
   3579   Ground,                                 !- Outside Boundary Condition
   3580   ,                                       !- Outside Boundary Condition Object
   3581   NoSun,                                  !- Sun Exposure
   3582   NoWind,                                 !- Wind Exposure
   3583   ,                                       !- View Factor to Ground
   3584   ,                                       !- Number of Vertices
   3585   31.6175056996384, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3586   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3587   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3588   28.6175056996384, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3589 
   3590 BuildingSurface:Detailed,
   3591   Surface 22,                             !- Name
   3592   Wall,                                   !- Surface Type
   3593   000_Interior Wall,                      !- Construction Name
   3594   Thermal Zone 8,                         !- Zone Name
   3595   Surface,                                !- Outside Boundary Condition
   3596   Surface 29,                             !- Outside Boundary Condition Object
   3597   NoSun,                                  !- Sun Exposure
   3598   NoWind,                                 !- Wind Exposure
   3599   ,                                       !- View Factor to Ground
   3600   ,                                       !- Number of Vertices
   3601   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3602   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3603   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3604   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3605 
   3606 BuildingSurface:Detailed,
   3607   Surface 20,                             !- Name
   3608   Wall,                                   !- Surface Type
   3609   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3610   Thermal Zone 8,                         !- Zone Name
   3611   Outdoors,                               !- Outside Boundary Condition
   3612   ,                                       !- Outside Boundary Condition Object
   3613   SunExposed,                             !- Sun Exposure
   3614   WindExposed,                            !- Wind Exposure
   3615   ,                                       !- View Factor to Ground
   3616   ,                                       !- Number of Vertices
   3617   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3618   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3619   31.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3620   31.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3621 
   3622 FenestrationSurface:Detailed,
   3623   Sub Surface 3,                          !- Name
   3624   Window,                                 !- Surface Type
   3625   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3626   Surface 20,                             !- Building Surface Name
   3627   ,                                       !- Outside Boundary Condition Object
   3628   ,                                       !- View Factor to Ground
   3629   ,                                       !- Shading Control Name
   3630   ,                                       !- Frame and Divider Name
   3631   ,                                       !- Multiplier
   3632   ,                                       !- Number of Vertices
   3633   0.0254, 0, 2.16186677699475,            !- X,Y,Z Vertex 1 {m}
   3634   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3635   31.5921056996384, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3636   31.5921056996384, 0, 2.16186677699475;  !- X,Y,Z Vertex 4 {m}
   3637 
   3638 BuildingSurface:Detailed,
   3639   Surface 21,                             !- Name
   3640   Wall,                                   !- Surface Type
   3641   000_Interior Wall,                      !- Construction Name
   3642   Thermal Zone 8,                         !- Zone Name
   3643   Surface,                                !- Outside Boundary Condition
   3644   Surface 5,                              !- Outside Boundary Condition Object
   3645   NoSun,                                  !- Sun Exposure
   3646   NoWind,                                 !- Wind Exposure
   3647   ,                                       !- View Factor to Ground
   3648   ,                                       !- Number of Vertices
   3649   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3650   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3651   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3652   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3653 
   3654 ZoneControl:Thermostat,
   3655   Thermal Zone 8 Thermostat,              !- Name
   3656   Thermal Zone 8,                         !- Zone or ZoneList Name
   3657   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3658   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3659   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3660 
   3661 Schedule:Compact,
   3662   Thermal Zone 8 Thermostat Schedule,     !- Name
   3663   ,                                       !- Schedule Type Limits Name
   3664   Through: 12/31,                         !- Field 1
   3665   For: AllDays,                           !- Field 2
   3666   Until: 24:00,                           !- Field 3
   3667   4;                                      !- Field 4
   3668 
   3669 ZoneHVAC:EquipmentConnections,
   3670   Thermal Zone 8,                         !- Zone Name
   3671   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3672   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3673   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3674   Node 8,                                 !- Zone Air Node Name
   3675   Node 53;                                !- Zone Return Air Node Name
   3676 
   3677 NodeList,
   3678   Port List 15,                           !- Name
   3679   Node 52;                                !- Node Name 1
   3680 
   3681 ZoneHVAC:EquipmentList,
   3682   Zone HVAC Equipment List 8,             !- Name
   3683   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3684   ZoneHVAC:AirDistributionUnit {85a51004-3fe9-42c9-871b-87c975a97c2e}, !- Zone Equipment Name 1
   3685   1,                                      !- Zone Equipment Cooling Sequence 1
   3686   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3687 
   3688 Sizing:Zone,
   3689   Thermal Zone 8,                         !- Zone or ZoneList Name
   3690   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3691   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3692   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3693   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3694   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3695   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3696   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3697   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3698   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3699   ,                                       !- Zone Heating Sizing Factor
   3700   ,                                       !- Zone Cooling Sizing Factor
   3701   DesignDay,                              !- Cooling Design Air Flow Method
   3702   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3703   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3704   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3705   0,                                      !- Cooling Minimum Air Flow Fraction
   3706   DesignDay,                              !- Heating Design Air Flow Method
   3707   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3708   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3709   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3710   0.3;                                    !- Heating Maximum Air Flow Fraction
   3711 
   3712 DesignSpecification:ZoneAirDistribution,
   3713   {314f250f-88a6-4022-8766-9f0296cdd9df}, !- Name
   3714   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3715   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3716 
   3717 Zone,
   3718   Thermal Zone 13,                        !- Name
   3719   -0,                                     !- Direction of Relative North {deg}
   3720   28.6175056996384,                       !- X Origin {m}
   3721   3,                                      !- Y Origin {m}
   3722   0,                                      !- Z Origin {m}
   3723   ,                                       !- Type
   3724   ,                                       !- Multiplier
   3725   ,                                       !- Ceiling Height {m}
   3726   ,                                       !- Volume {m3}
   3727   ,                                       !- Floor Area {m2}
   3728   ,                                       !- Zone Inside Convection Algorithm
   3729   ;                                       !- Zone Outside Convection Algorithm
   3730 
   3731 BuildingSurface:Detailed,
   3732   Surface 18,                             !- Name
   3733   Ceiling,                                !- Surface Type
   3734   000_Interior Ceiling,                   !- Construction Name
   3735   Thermal Zone 13,                        !- Zone Name
   3736   Surface,                                !- Outside Boundary Condition
   3737   Surface 43,                             !- Outside Boundary Condition Object
   3738   NoSun,                                  !- Sun Exposure
   3739   NoWind,                                 !- Wind Exposure
   3740   ,                                       !- View Factor to Ground
   3741   ,                                       !- Number of Vertices
   3742   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   3743   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   3744   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3745   3, 28.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3746 
   3747 BuildingSurface:Detailed,
   3748   Surface 17,                             !- Name
   3749   Wall,                                   !- Surface Type
   3750   000_Interior Wall,                      !- Construction Name
   3751   Thermal Zone 13,                        !- Zone Name
   3752   Surface,                                !- Outside Boundary Condition
   3753   Surface 9,                              !- Outside Boundary Condition Object
   3754   NoSun,                                  !- Sun Exposure
   3755   NoWind,                                 !- Wind Exposure
   3756   ,                                       !- View Factor to Ground
   3757   ,                                       !- Number of Vertices
   3758   3, 28.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   3759   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   3760   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3761   0, 25.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3762 
   3763 BuildingSurface:Detailed,
   3764   Surface 15,                             !- Name
   3765   Wall,                                   !- Surface Type
   3766   000_Interior Wall,                      !- Construction Name
   3767   Thermal Zone 13,                        !- Zone Name
   3768   Surface,                                !- Outside Boundary Condition
   3769   Surface 23,                             !- Outside Boundary Condition Object
   3770   NoSun,                                  !- Sun Exposure
   3771   NoWind,                                 !- Wind Exposure
   3772   ,                                       !- View Factor to Ground
   3773   ,                                       !- Number of Vertices
   3774   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3775   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3776   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3777   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3778 
   3779 BuildingSurface:Detailed,
   3780   Surface 14,                             !- Name
   3781   Wall,                                   !- Surface Type
   3782   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3783   Thermal Zone 13,                        !- Zone Name
   3784   Outdoors,                               !- Outside Boundary Condition
   3785   ,                                       !- Outside Boundary Condition Object
   3786   SunExposed,                             !- Sun Exposure
   3787   WindExposed,                            !- Wind Exposure
   3788   ,                                       !- View Factor to Ground
   3789   ,                                       !- Number of Vertices
   3790   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3791   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3792   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3793   3, 28.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3794 
   3795 FenestrationSurface:Detailed,
   3796   Sub Surface 12,                         !- Name
   3797   Window,                                 !- Surface Type
   3798   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3799   Surface 14,                             !- Building Surface Name
   3800   ,                                       !- Outside Boundary Condition Object
   3801   ,                                       !- View Factor to Ground
   3802   ,                                       !- Shading Control Name
   3803   ,                                       !- Frame and Divider Name
   3804   ,                                       !- Multiplier
   3805   ,                                       !- Number of Vertices
   3806   3, -2.9746, 2.16186677699475,           !- X,Y,Z Vertex 1 {m}
   3807   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3808   3, 28.5921056996384, 1,                 !- X,Y,Z Vertex 3 {m}
   3809   3, 28.5921056996384, 2.16186677699475;  !- X,Y,Z Vertex 4 {m}
   3810 
   3811 BuildingSurface:Detailed,
   3812   Surface 16,                             !- Name
   3813   Wall,                                   !- Surface Type
   3814   000_Interior Wall,                      !- Construction Name
   3815   Thermal Zone 13,                        !- Zone Name
   3816   Surface,                                !- Outside Boundary Condition
   3817   Surface 28,                             !- Outside Boundary Condition Object
   3818   NoSun,                                  !- Sun Exposure
   3819   NoWind,                                 !- Wind Exposure
   3820   ,                                       !- View Factor to Ground
   3821   ,                                       !- Number of Vertices
   3822   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   3823   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   3824   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3825   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3826 
   3827 BuildingSurface:Detailed,
   3828   Surface 13,                             !- Name
   3829   Floor,                                  !- Surface Type
   3830   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3831   Thermal Zone 13,                        !- Zone Name
   3832   Ground,                                 !- Outside Boundary Condition
   3833   ,                                       !- Outside Boundary Condition Object
   3834   NoSun,                                  !- Sun Exposure
   3835   NoWind,                                 !- Wind Exposure
   3836   ,                                       !- View Factor to Ground
   3837   ,                                       !- Number of Vertices
   3838   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 1 {m}
   3839   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3840   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3841   0, 25.6175056996384, 0;                 !- X,Y,Z Vertex 4 {m}
   3842 
   3843 ZoneControl:Thermostat,
   3844   Thermal Zone 13 Thermostat,             !- Name
   3845   Thermal Zone 13,                        !- Zone or ZoneList Name
   3846   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   3847   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3848   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3849 
   3850 Schedule:Compact,
   3851   Thermal Zone 13 Thermostat Schedule,    !- Name
   3852   ,                                       !- Schedule Type Limits Name
   3853   Through: 12/31,                         !- Field 1
   3854   For: AllDays,                           !- Field 2
   3855   Until: 24:00,                           !- Field 3
   3856   4;                                      !- Field 4
   3857 
   3858 ZoneHVAC:EquipmentConnections,
   3859   Thermal Zone 13,                        !- Zone Name
   3860   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   3861   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   3862   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3863   Node 13,                                !- Zone Air Node Name
   3864   Node 83;                                !- Zone Return Air Node Name
   3865 
   3866 NodeList,
   3867   Port List 25,                           !- Name
   3868   Node 82;                                !- Node Name 1
   3869 
   3870 ZoneHVAC:EquipmentList,
   3871   Zone HVAC Equipment List 13,            !- Name
   3872   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3873   ZoneHVAC:AirDistributionUnit {61e8a20d-b599-42f3-acd4-f58d8e9f3871}, !- Zone Equipment Name 1
   3874   1,                                      !- Zone Equipment Cooling Sequence 1
   3875   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3876 
   3877 Sizing:Zone,
   3878   Thermal Zone 13,                        !- Zone or ZoneList Name
   3879   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3880   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3881   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3882   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3883   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3884   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3885   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3886   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3887   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3888   ,                                       !- Zone Heating Sizing Factor
   3889   ,                                       !- Zone Cooling Sizing Factor
   3890   DesignDay,                              !- Cooling Design Air Flow Method
   3891   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3892   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3893   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3894   0,                                      !- Cooling Minimum Air Flow Fraction
   3895   DesignDay,                              !- Heating Design Air Flow Method
   3896   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3897   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3898   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3899   0.3;                                    !- Heating Maximum Air Flow Fraction
   3900 
   3901 DesignSpecification:ZoneAirDistribution,
   3902   {2b83662e-1a96-43a5-b4ea-475a0be40b8e}, !- Name
   3903   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3904   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3905 
   3906 Zone,
   3907   Thermal Zone 6,                         !- Name
   3908   -0,                                     !- Direction of Relative North {deg}
   3909   0,                                      !- X Origin {m}
   3910   0,                                      !- Y Origin {m}
   3911   0,                                      !- Z Origin {m}
   3912   ,                                       !- Type
   3913   ,                                       !- Multiplier
   3914   ,                                       !- Ceiling Height {m}
   3915   ,                                       !- Volume {m3}
   3916   ,                                       !- Floor Area {m2}
   3917   ,                                       !- Zone Inside Convection Algorithm
   3918   ;                                       !- Zone Outside Convection Algorithm
   3919 
   3920 BuildingSurface:Detailed,
   3921   Surface 1,                              !- Name
   3922   Floor,                                  !- Surface Type
   3923   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3924   Thermal Zone 6,                         !- Zone Name
   3925   Ground,                                 !- Outside Boundary Condition
   3926   ,                                       !- Outside Boundary Condition Object
   3927   NoSun,                                  !- Sun Exposure
   3928   NoWind,                                 !- Wind Exposure
   3929   ,                                       !- View Factor to Ground
   3930   ,                                       !- Number of Vertices
   3931   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3932   0, 31.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   3933   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3934   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3935 
   3936 BuildingSurface:Detailed,
   3937   Surface 4,                              !- Name
   3938   Wall,                                   !- Surface Type
   3939   000_Interior Wall,                      !- Construction Name
   3940   Thermal Zone 6,                         !- Zone Name
   3941   Surface,                                !- Outside Boundary Condition
   3942   Surface 26,                             !- Outside Boundary Condition Object
   3943   NoSun,                                  !- Sun Exposure
   3944   NoWind,                                 !- Wind Exposure
   3945   ,                                       !- View Factor to Ground
   3946   ,                                       !- Number of Vertices
   3947   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3948   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3949   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3950   3, 28.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3951 
   3952 BuildingSurface:Detailed,
   3953   Surface 6,                              !- Name
   3954   Ceiling,                                !- Surface Type
   3955   000_Interior Ceiling,                   !- Construction Name
   3956   Thermal Zone 6,                         !- Zone Name
   3957   Surface,                                !- Outside Boundary Condition
   3958   Surface 31,                             !- Outside Boundary Condition Object
   3959   NoSun,                                  !- Sun Exposure
   3960   NoWind,                                 !- Wind Exposure
   3961   ,                                       !- View Factor to Ground
   3962   ,                                       !- Number of Vertices
   3963   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3964   3, 28.6175056996384, 4,                 !- X,Y,Z Vertex 2 {m}
   3965   0, 31.6175056996384, 4,                 !- X,Y,Z Vertex 3 {m}
   3966   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3967 
   3968 BuildingSurface:Detailed,
   3969   Surface 5,                              !- Name
   3970   Wall,                                   !- Surface Type
   3971   000_Interior Wall,                      !- Construction Name
   3972   Thermal Zone 6,                         !- Zone Name
   3973   Surface,                                !- Outside Boundary Condition
   3974   Surface 21,                             !- Outside Boundary Condition Object
   3975   NoSun,                                  !- Sun Exposure
   3976   NoWind,                                 !- Wind Exposure
   3977   ,                                       !- View Factor to Ground
   3978   ,                                       !- Number of Vertices
   3979   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3980   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3981   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3982   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3983 
   3984 BuildingSurface:Detailed,
   3985   Surface 3,                              !- Name
   3986   Wall,                                   !- Surface Type
   3987   000_Interior Wall,                      !- Construction Name
   3988   Thermal Zone 6,                         !- Zone Name
   3989   Surface,                                !- Outside Boundary Condition
   3990   Surface 11,                             !- Outside Boundary Condition Object
   3991   NoSun,                                  !- Sun Exposure
   3992   NoWind,                                 !- Wind Exposure
   3993   ,                                       !- View Factor to Ground
   3994   ,                                       !- Number of Vertices
   3995   3, 28.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   3996   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   3997   0, 31.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   3998   0, 31.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   3999 
   4000 BuildingSurface:Detailed,
   4001   Surface 2,                              !- Name
   4002   Wall,                                   !- Surface Type
   4003   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4004   Thermal Zone 6,                         !- Zone Name
   4005   Outdoors,                               !- Outside Boundary Condition
   4006   ,                                       !- Outside Boundary Condition Object
   4007   SunExposed,                             !- Sun Exposure
   4008   WindExposed,                            !- Wind Exposure
   4009   ,                                       !- View Factor to Ground
   4010   ,                                       !- Number of Vertices
   4011   0, 31.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   4012   0, 31.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   4013   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4014   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4015 
   4016 FenestrationSurface:Detailed,
   4017   Sub Surface 5,                          !- Name
   4018   Window,                                 !- Surface Type
   4019   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4020   Surface 2,                              !- Building Surface Name
   4021   ,                                       !- Outside Boundary Condition Object
   4022   ,                                       !- View Factor to Ground
   4023   ,                                       !- Shading Control Name
   4024   ,                                       !- Frame and Divider Name
   4025   ,                                       !- Multiplier
   4026   ,                                       !- Number of Vertices
   4027   0, 31.5921056996384, 2.16186677699475,  !- X,Y,Z Vertex 1 {m}
   4028   0, 31.5921056996384, 1,                 !- X,Y,Z Vertex 2 {m}
   4029   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   4030   0, 0.0253999999999976, 2.16186677699475; !- X,Y,Z Vertex 4 {m}
   4031 
   4032 ZoneControl:Thermostat,
   4033   Thermal Zone 6 Thermostat,              !- Name
   4034   Thermal Zone 6,                         !- Zone or ZoneList Name
   4035   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   4036   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4037   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4038 
   4039 Schedule:Compact,
   4040   Thermal Zone 6 Thermostat Schedule,     !- Name
   4041   ,                                       !- Schedule Type Limits Name
   4042   Through: 12/31,                         !- Field 1
   4043   For: AllDays,                           !- Field 2
   4044   Until: 24:00,                           !- Field 3
   4045   4;                                      !- Field 4
   4046 
   4047 ZoneHVAC:EquipmentConnections,
   4048   Thermal Zone 6,                         !- Zone Name
   4049   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   4050   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   4051   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4052   Node 6,                                 !- Zone Air Node Name
   4053   Node 68;                                !- Zone Return Air Node Name
   4054 
   4055 NodeList,
   4056   Port List 11,                           !- Name
   4057   Node 67;                                !- Node Name 1
   4058 
   4059 ZoneHVAC:EquipmentList,
   4060   Zone HVAC Equipment List 6,             !- Name
   4061   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4062   ZoneHVAC:AirDistributionUnit {c7dfa8fb-98eb-406e-97a8-486596524220}, !- Zone Equipment Name 1
   4063   1,                                      !- Zone Equipment Cooling Sequence 1
   4064   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4065 
   4066 Sizing:Zone,
   4067   Thermal Zone 6,                         !- Zone or ZoneList Name
   4068   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4069   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4070   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4071   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4072   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4073   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4074   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4075   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4076   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4077   ,                                       !- Zone Heating Sizing Factor
   4078   ,                                       !- Zone Cooling Sizing Factor
   4079   DesignDay,                              !- Cooling Design Air Flow Method
   4080   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4081   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4082   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4083   0,                                      !- Cooling Minimum Air Flow Fraction
   4084   DesignDay,                              !- Heating Design Air Flow Method
   4085   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4086   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4087   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4088   0.3;                                    !- Heating Maximum Air Flow Fraction
   4089 
   4090 DesignSpecification:ZoneAirDistribution,
   4091   {02525801-317d-4001-9b07-9a3744bfce0e}, !- Name
   4092   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4093   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4094 
   4095 Zone,
   4096   Thermal Zone 4,                         !- Name
   4097   -0,                                     !- Direction of Relative North {deg}
   4098   3,                                      !- X Origin {m}
   4099   3,                                      !- Y Origin {m}
   4100   4,                                      !- Z Origin {m}
   4101   ,                                       !- Type
   4102   ,                                       !- Multiplier
   4103   ,                                       !- Ceiling Height {m}
   4104   ,                                       !- Volume {m3}
   4105   ,                                       !- Floor Area {m2}
   4106   ,                                       !- Zone Inside Convection Algorithm
   4107   ;                                       !- Zone Outside Convection Algorithm
   4108 
   4109 BuildingSurface:Detailed,
   4110   Surface 57,                             !- Name
   4111   Wall,                                   !- Surface Type
   4112   000_Interior Wall,                      !- Construction Name
   4113   Thermal Zone 4,                         !- Zone Name
   4114   Surface,                                !- Outside Boundary Condition
   4115   Surface 40,                             !- Outside Boundary Condition Object
   4116   NoSun,                                  !- Sun Exposure
   4117   NoWind,                                 !- Wind Exposure
   4118   ,                                       !- View Factor to Ground
   4119   ,                                       !- Number of Vertices
   4120   25.6175056996384, 25.6175056996384, 4,  !- X,Y,Z Vertex 1 {m}
   4121   25.6175056996384, 25.6175056996384, 0,  !- X,Y,Z Vertex 2 {m}
   4122   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   4123   0, 25.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   4124 
   4125 BuildingSurface:Detailed,
   4126   Surface 55,                             !- Name
   4127   Floor,                                  !- Surface Type
   4128   000_Interior Floor,                     !- Construction Name
   4129   Thermal Zone 4,                         !- Zone Name
   4130   Surface,                                !- Outside Boundary Condition
   4131   Surface 30,                             !- Outside Boundary Condition Object
   4132   NoSun,                                  !- Sun Exposure
   4133   NoWind,                                 !- Wind Exposure
   4134   ,                                       !- View Factor to Ground
   4135   ,                                       !- Number of Vertices
   4136   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4137   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   4138   25.6175056996384, 25.6175056996384, 0,  !- X,Y,Z Vertex 3 {m}
   4139   25.6175056996384, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   4140 
   4141 BuildingSurface:Detailed,
   4142   Surface 56,                             !- Name
   4143   Wall,                                   !- Surface Type
   4144   000_Interior Wall,                      !- Construction Name
   4145   Thermal Zone 4,                         !- Zone Name
   4146   Surface,                                !- Outside Boundary Condition
   4147   Surface 34,                             !- Outside Boundary Condition Object
   4148   NoSun,                                  !- Sun Exposure
   4149   NoWind,                                 !- Wind Exposure
   4150   ,                                       !- View Factor to Ground
   4151   ,                                       !- Number of Vertices
   4152   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   4153   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   4154   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4155   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4156 
   4157 BuildingSurface:Detailed,
   4158   Surface 59,                             !- Name
   4159   Wall,                                   !- Surface Type
   4160   000_Interior Wall,                      !- Construction Name
   4161   Thermal Zone 4,                         !- Zone Name
   4162   Surface,                                !- Outside Boundary Condition
   4163   Surface 52,                             !- Outside Boundary Condition Object
   4164   NoSun,                                  !- Sun Exposure
   4165   NoWind,                                 !- Wind Exposure
   4166   ,                                       !- View Factor to Ground
   4167   ,                                       !- Number of Vertices
   4168   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4169   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4170   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4171   25.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4172 
   4173 BuildingSurface:Detailed,
   4174   Surface 58,                             !- Name
   4175   Wall,                                   !- Surface Type
   4176   000_Interior Wall,                      !- Construction Name
   4177   Thermal Zone 4,                         !- Zone Name
   4178   Surface,                                !- Outside Boundary Condition
   4179   Surface 46,                             !- Outside Boundary Condition Object
   4180   NoSun,                                  !- Sun Exposure
   4181   NoWind,                                 !- Wind Exposure
   4182   ,                                       !- View Factor to Ground
   4183   ,                                       !- Number of Vertices
   4184   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4185   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4186   25.6175056996384, 25.6175056996384, 0,  !- X,Y,Z Vertex 3 {m}
   4187   25.6175056996384, 25.6175056996384, 4;  !- X,Y,Z Vertex 4 {m}
   4188 
   4189 BuildingSurface:Detailed,
   4190   Surface 60,                             !- Name
   4191   Ceiling,                                !- Surface Type
   4192   000_Interior Ceiling,                   !- Construction Name
   4193   Thermal Zone 4,                         !- Zone Name
   4194   Surface,                                !- Outside Boundary Condition
   4195   Surface 85,                             !- Outside Boundary Condition Object
   4196   NoSun,                                  !- Sun Exposure
   4197   NoWind,                                 !- Wind Exposure
   4198   ,                                       !- View Factor to Ground
   4199   ,                                       !- Number of Vertices
   4200   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4201   25.6175056996384, 25.6175056996384, 4,  !- X,Y,Z Vertex 2 {m}
   4202   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 3 {m}
   4203   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4204 
   4205 ZoneControl:Thermostat,
   4206   Thermal Zone 4 Thermostat,              !- Name
   4207   Thermal Zone 4,                         !- Zone or ZoneList Name
   4208   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   4209   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4210   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4211 
   4212 Schedule:Compact,
   4213   Thermal Zone 4 Thermostat Schedule,     !- Name
   4214   ,                                       !- Schedule Type Limits Name
   4215   Through: 12/31,                         !- Field 1
   4216   For: AllDays,                           !- Field 2
   4217   Until: 24:00,                           !- Field 3
   4218   4;                                      !- Field 4
   4219 
   4220 ZoneHVAC:EquipmentConnections,
   4221   Thermal Zone 4,                         !- Zone Name
   4222   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   4223   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   4224   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4225   Node 4,                                 !- Zone Air Node Name
   4226   Node 93;                                !- Zone Return Air Node Name
   4227 
   4228 NodeList,
   4229   Port List 7,                            !- Name
   4230   Node 92;                                !- Node Name 1
   4231 
   4232 ZoneHVAC:EquipmentList,
   4233   Zone HVAC Equipment List 4,             !- Name
   4234   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4235   ZoneHVAC:AirDistributionUnit {807edadf-74fb-4231-9f8d-8a93661ff8f0}, !- Zone Equipment Name 1
   4236   1,                                      !- Zone Equipment Cooling Sequence 1
   4237   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4238 
   4239 Sizing:Zone,
   4240   Thermal Zone 4,                         !- Zone or ZoneList Name
   4241   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4242   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4243   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4244   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4245   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4246   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4247   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4248   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4249   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4250   ,                                       !- Zone Heating Sizing Factor
   4251   ,                                       !- Zone Cooling Sizing Factor
   4252   DesignDay,                              !- Cooling Design Air Flow Method
   4253   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4254   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4255   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4256   0,                                      !- Cooling Minimum Air Flow Fraction
   4257   DesignDay,                              !- Heating Design Air Flow Method
   4258   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4259   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4260   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4261   0.3;                                    !- Heating Maximum Air Flow Fraction
   4262 
   4263 DesignSpecification:ZoneAirDistribution,
   4264   {f2d5ad10-7f78-4098-9f99-fe2398b88a3c}, !- Name
   4265   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4266   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4267 
   4268 Zone,
   4269   Thermal Zone 11,                        !- Name
   4270   -0,                                     !- Direction of Relative North {deg}
   4271   0,                                      !- X Origin {m}
   4272   0,                                      !- Y Origin {m}
   4273   8,                                      !- Z Origin {m}
   4274   ,                                       !- Type
   4275   ,                                       !- Multiplier
   4276   ,                                       !- Ceiling Height {m}
   4277   ,                                       !- Volume {m3}
   4278   ,                                       !- Floor Area {m2}
   4279   ,                                       !- Zone Inside Convection Algorithm
   4280   ;                                       !- Zone Outside Convection Algorithm
   4281 
   4282 BuildingSurface:Detailed,
   4283   Surface 80,                             !- Name
   4284   Wall,                                   !- Surface Type
   4285   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4286   Thermal Zone 11,                        !- Zone Name
   4287   Outdoors,                               !- Outside Boundary Condition
   4288   ,                                       !- Outside Boundary Condition Object
   4289   SunExposed,                             !- Sun Exposure
   4290   WindExposed,                            !- Wind Exposure
   4291   ,                                       !- View Factor to Ground
   4292   ,                                       !- Number of Vertices
   4293   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4294   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4295   31.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4296   31.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4297 
   4298 FenestrationSurface:Detailed,
   4299   Sub Surface 1,                          !- Name
   4300   Window,                                 !- Surface Type
   4301   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4302   Surface 80,                             !- Building Surface Name
   4303   ,                                       !- Outside Boundary Condition Object
   4304   ,                                       !- View Factor to Ground
   4305   ,                                       !- Shading Control Name
   4306   ,                                       !- Frame and Divider Name
   4307   ,                                       !- Multiplier
   4308   ,                                       !- Number of Vertices
   4309   0.0254, 0, 2.16186677699475,            !- X,Y,Z Vertex 1 {m}
   4310   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4311   31.5921056996384, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4312   31.5921056996384, 0, 2.16186677699475;  !- X,Y,Z Vertex 4 {m}
   4313 
   4314 BuildingSurface:Detailed,
   4315   Surface 82,                             !- Name
   4316   Wall,                                   !- Surface Type
   4317   000_Interior Wall,                      !- Construction Name
   4318   Thermal Zone 11,                        !- Zone Name
   4319   Surface,                                !- Outside Boundary Condition
   4320   Surface 89,                             !- Outside Boundary Condition Object
   4321   NoSun,                                  !- Sun Exposure
   4322   NoWind,                                 !- Wind Exposure
   4323   ,                                       !- View Factor to Ground
   4324   ,                                       !- Number of Vertices
   4325   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4326   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4327   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4328   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4329 
   4330 BuildingSurface:Detailed,
   4331   Surface 84,                             !- Name
   4332   Roof,                                   !- Surface Type
   4333   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4334   Thermal Zone 11,                        !- Zone Name
   4335   Outdoors,                               !- Outside Boundary Condition
   4336   ,                                       !- Outside Boundary Condition Object
   4337   SunExposed,                             !- Sun Exposure
   4338   WindExposed,                            !- Wind Exposure
   4339   ,                                       !- View Factor to Ground
   4340   ,                                       !- Number of Vertices
   4341   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4342   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4343   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4344   31.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4345 
   4346 BuildingSurface:Detailed,
   4347   Surface 81,                             !- Name
   4348   Wall,                                   !- Surface Type
   4349   000_Interior Wall,                      !- Construction Name
   4350   Thermal Zone 11,                        !- Zone Name
   4351   Surface,                                !- Outside Boundary Condition
   4352   Surface 65,                             !- Outside Boundary Condition Object
   4353   NoSun,                                  !- Sun Exposure
   4354   NoWind,                                 !- Wind Exposure
   4355   ,                                       !- View Factor to Ground
   4356   ,                                       !- Number of Vertices
   4357   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4358   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4359   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4360   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4361 
   4362 BuildingSurface:Detailed,
   4363   Surface 83,                             !- Name
   4364   Wall,                                   !- Surface Type
   4365   000_Interior Wall,                      !- Construction Name
   4366   Thermal Zone 11,                        !- Zone Name
   4367   Surface,                                !- Outside Boundary Condition
   4368   Surface 75,                             !- Outside Boundary Condition Object
   4369   NoSun,                                  !- Sun Exposure
   4370   NoWind,                                 !- Wind Exposure
   4371   ,                                       !- View Factor to Ground
   4372   ,                                       !- Number of Vertices
   4373   31.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4374   31.6175056996384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4375   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4376   28.6175056996384, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4377 
   4378 BuildingSurface:Detailed,
   4379   Surface 79,                             !- Name
   4380   Floor,                                  !- Surface Type
   4381   000_Interior Floor,                     !- Construction Name
   4382   Thermal Zone 11,                        !- Zone Name
   4383   Surface,                                !- Outside Boundary Condition
   4384   Surface 54,                             !- Outside Boundary Condition Object
   4385   NoSun,                                  !- Sun Exposure
   4386   NoWind,                                 !- Wind Exposure
   4387   ,                                       !- View Factor to Ground
   4388   ,                                       !- Number of Vertices
   4389   31.6175056996384, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4390   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4391   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4392   28.6175056996384, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4393 
   4394 ZoneControl:Thermostat,
   4395   Thermal Zone 11 Thermostat,             !- Name
   4396   Thermal Zone 11,                        !- Zone or ZoneList Name
   4397   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   4398   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4399   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4400 
   4401 Schedule:Compact,
   4402   Thermal Zone 11 Thermostat Schedule,    !- Name
   4403   ,                                       !- Schedule Type Limits Name
   4404   Through: 12/31,                         !- Field 1
   4405   For: AllDays,                           !- Field 2
   4406   Until: 24:00,                           !- Field 3
   4407   4;                                      !- Field 4
   4408 
   4409 ZoneHVAC:EquipmentConnections,
   4410   Thermal Zone 11,                        !- Zone Name
   4411   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   4412   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   4413   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4414   Node 11,                                !- Zone Air Node Name
   4415   Node 38;                                !- Zone Return Air Node Name
   4416 
   4417 NodeList,
   4418   Port List 21,                           !- Name
   4419   Node 20;                                !- Node Name 1
   4420 
   4421 ZoneHVAC:EquipmentList,
   4422   Zone HVAC Equipment List 11,            !- Name
   4423   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4424   ZoneHVAC:AirDistributionUnit {6772dce0-8322-4750-89ee-e582dcdd543b}, !- Zone Equipment Name 1
   4425   1,                                      !- Zone Equipment Cooling Sequence 1
   4426   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4427 
   4428 Sizing:Zone,
   4429   Thermal Zone 11,                        !- Zone or ZoneList Name
   4430   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4431   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4432   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4433   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4434   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4435   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4436   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4437   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4438   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4439   ,                                       !- Zone Heating Sizing Factor
   4440   ,                                       !- Zone Cooling Sizing Factor
   4441   DesignDay,                              !- Cooling Design Air Flow Method
   4442   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4443   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4444   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4445   0,                                      !- Cooling Minimum Air Flow Fraction
   4446   DesignDay,                              !- Heating Design Air Flow Method
   4447   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4448   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4449   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4450   0.3;                                    !- Heating Maximum Air Flow Fraction
   4451 
   4452 DesignSpecification:ZoneAirDistribution,
   4453   {6852117f-d6ca-4b8b-8e5b-b08c449a0d11}, !- Name
   4454   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4455   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4456 
   4457 Zone,
   4458   Thermal Zone 14,                        !- Name
   4459   -0,                                     !- Direction of Relative North {deg}
   4460   0,                                      !- X Origin {m}
   4461   0,                                      !- Y Origin {m}
   4462   4,                                      !- Z Origin {m}
   4463   ,                                       !- Type
   4464   ,                                       !- Multiplier
   4465   ,                                       !- Ceiling Height {m}
   4466   ,                                       !- Volume {m3}
   4467   ,                                       !- Floor Area {m2}
   4468   ,                                       !- Zone Inside Convection Algorithm
   4469   ;                                       !- Zone Outside Convection Algorithm
   4470 
   4471 BuildingSurface:Detailed,
   4472   Surface 34,                             !- Name
   4473   Wall,                                   !- Surface Type
   4474   000_Interior Wall,                      !- Construction Name
   4475   Thermal Zone 14,                        !- Zone Name
   4476   Surface,                                !- Outside Boundary Condition
   4477   Surface 56,                             !- Outside Boundary Condition Object
   4478   NoSun,                                  !- Sun Exposure
   4479   NoWind,                                 !- Wind Exposure
   4480   ,                                       !- View Factor to Ground
   4481   ,                                       !- Number of Vertices
   4482   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4483   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4484   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   4485   3, 28.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   4486 
   4487 BuildingSurface:Detailed,
   4488   Surface 36,                             !- Name
   4489   Ceiling,                                !- Surface Type
   4490   000_Interior Ceiling,                   !- Construction Name
   4491   Thermal Zone 14,                        !- Zone Name
   4492   Surface,                                !- Outside Boundary Condition
   4493   Surface 61,                             !- Outside Boundary Condition Object
   4494   NoSun,                                  !- Sun Exposure
   4495   NoWind,                                 !- Wind Exposure
   4496   ,                                       !- View Factor to Ground
   4497   ,                                       !- Number of Vertices
   4498   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4499   3, 28.6175056996384, 4,                 !- X,Y,Z Vertex 2 {m}
   4500   0, 31.6175056996384, 4,                 !- X,Y,Z Vertex 3 {m}
   4501   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4502 
   4503 BuildingSurface:Detailed,
   4504   Surface 32,                             !- Name
   4505   Wall,                                   !- Surface Type
   4506   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4507   Thermal Zone 14,                        !- Zone Name
   4508   Outdoors,                               !- Outside Boundary Condition
   4509   ,                                       !- Outside Boundary Condition Object
   4510   SunExposed,                             !- Sun Exposure
   4511   WindExposed,                            !- Wind Exposure
   4512   ,                                       !- View Factor to Ground
   4513   ,                                       !- Number of Vertices
   4514   0, 31.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   4515   0, 31.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   4516   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4517   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4518 
   4519 FenestrationSurface:Detailed,
   4520   Sub Surface 11,                         !- Name
   4521   Window,                                 !- Surface Type
   4522   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4523   Surface 32,                             !- Building Surface Name
   4524   ,                                       !- Outside Boundary Condition Object
   4525   ,                                       !- View Factor to Ground
   4526   ,                                       !- Shading Control Name
   4527   ,                                       !- Frame and Divider Name
   4528   ,                                       !- Multiplier
   4529   ,                                       !- Number of Vertices
   4530   0, 31.5921056996384, 2.16186677699475,  !- X,Y,Z Vertex 1 {m}
   4531   0, 31.5921056996384, 1,                 !- X,Y,Z Vertex 2 {m}
   4532   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   4533   0, 0.0253999999999976, 2.16186677699475; !- X,Y,Z Vertex 4 {m}
   4534 
   4535 BuildingSurface:Detailed,
   4536   Surface 35,                             !- Name
   4537   Wall,                                   !- Surface Type
   4538   000_Interior Wall,                      !- Construction Name
   4539   Thermal Zone 14,                        !- Zone Name
   4540   Surface,                                !- Outside Boundary Condition
   4541   Surface 51,                             !- Outside Boundary Condition Object
   4542   NoSun,                                  !- Sun Exposure
   4543   NoWind,                                 !- Wind Exposure
   4544   ,                                       !- View Factor to Ground
   4545   ,                                       !- Number of Vertices
   4546   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4547   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4548   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4549   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4550 
   4551 BuildingSurface:Detailed,
   4552   Surface 33,                             !- Name
   4553   Wall,                                   !- Surface Type
   4554   000_Interior Wall,                      !- Construction Name
   4555   Thermal Zone 14,                        !- Zone Name
   4556   Surface,                                !- Outside Boundary Condition
   4557   Surface 41,                             !- Outside Boundary Condition Object
   4558   NoSun,                                  !- Sun Exposure
   4559   NoWind,                                 !- Wind Exposure
   4560   ,                                       !- View Factor to Ground
   4561   ,                                       !- Number of Vertices
   4562   3, 28.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   4563   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   4564   0, 31.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   4565   0, 31.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   4566 
   4567 BuildingSurface:Detailed,
   4568   Surface 31,                             !- Name
   4569   Floor,                                  !- Surface Type
   4570   000_Interior Floor,                     !- Construction Name
   4571   Thermal Zone 14,                        !- Zone Name
   4572   Surface,                                !- Outside Boundary Condition
   4573   Surface 6,                              !- Outside Boundary Condition Object
   4574   NoSun,                                  !- Sun Exposure
   4575   NoWind,                                 !- Wind Exposure
   4576   ,                                       !- View Factor to Ground
   4577   ,                                       !- Number of Vertices
   4578   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4579   0, 31.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   4580   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   4581   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4582 
   4583 ZoneControl:Thermostat,
   4584   Thermal Zone 14 Thermostat,             !- Name
   4585   Thermal Zone 14,                        !- Zone or ZoneList Name
   4586   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   4587   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4588   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4589 
   4590 Schedule:Compact,
   4591   Thermal Zone 14 Thermostat Schedule,    !- Name
   4592   ,                                       !- Schedule Type Limits Name
   4593   Through: 12/31,                         !- Field 1
   4594   For: AllDays,                           !- Field 2
   4595   Until: 24:00,                           !- Field 3
   4596   4;                                      !- Field 4
   4597 
   4598 ZoneHVAC:EquipmentConnections,
   4599   Thermal Zone 14,                        !- Zone Name
   4600   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   4601   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   4602   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4603   Node 14,                                !- Zone Air Node Name
   4604   Node 63;                                !- Zone Return Air Node Name
   4605 
   4606 NodeList,
   4607   Port List 27,                           !- Name
   4608   Node 62;                                !- Node Name 1
   4609 
   4610 ZoneHVAC:EquipmentList,
   4611   Zone HVAC Equipment List 14,            !- Name
   4612   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4613   ZoneHVAC:AirDistributionUnit {c9aabb23-909e-451a-8b14-07b0d439a2a1}, !- Zone Equipment Name 1
   4614   1,                                      !- Zone Equipment Cooling Sequence 1
   4615   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4616 
   4617 Sizing:Zone,
   4618   Thermal Zone 14,                        !- Zone or ZoneList Name
   4619   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4620   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4621   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4622   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4623   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4624   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4625   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4626   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4627   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4628   ,                                       !- Zone Heating Sizing Factor
   4629   ,                                       !- Zone Cooling Sizing Factor
   4630   DesignDay,                              !- Cooling Design Air Flow Method
   4631   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4632   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4633   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4634   0,                                      !- Cooling Minimum Air Flow Fraction
   4635   DesignDay,                              !- Heating Design Air Flow Method
   4636   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4637   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4638   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4639   0.3;                                    !- Heating Maximum Air Flow Fraction
   4640 
   4641 DesignSpecification:ZoneAirDistribution,
   4642   {106192d4-cedb-4b6f-8c73-b1bd314ea48b}, !- Name
   4643   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4644   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4645 
   4646 Zone,
   4647   Thermal Zone 10,                        !- Name
   4648   -0,                                     !- Direction of Relative North {deg}
   4649   0,                                      !- X Origin {m}
   4650   0,                                      !- Y Origin {m}
   4651   4,                                      !- Z Origin {m}
   4652   ,                                       !- Type
   4653   ,                                       !- Multiplier
   4654   ,                                       !- Ceiling Height {m}
   4655   ,                                       !- Volume {m3}
   4656   ,                                       !- Floor Area {m2}
   4657   ,                                       !- Zone Inside Convection Algorithm
   4658   ;                                       !- Zone Outside Convection Algorithm
   4659 
   4660 BuildingSurface:Detailed,
   4661   Surface 50,                             !- Name
   4662   Wall,                                   !- Surface Type
   4663   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4664   Thermal Zone 10,                        !- Zone Name
   4665   Outdoors,                               !- Outside Boundary Condition
   4666   ,                                       !- Outside Boundary Condition Object
   4667   SunExposed,                             !- Sun Exposure
   4668   WindExposed,                            !- Wind Exposure
   4669   ,                                       !- View Factor to Ground
   4670   ,                                       !- Number of Vertices
   4671   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4672   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4673   31.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4674   31.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4675 
   4676 FenestrationSurface:Detailed,
   4677   Sub Surface 8,                          !- Name
   4678   Window,                                 !- Surface Type
   4679   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4680   Surface 50,                             !- Building Surface Name
   4681   ,                                       !- Outside Boundary Condition Object
   4682   ,                                       !- View Factor to Ground
   4683   ,                                       !- Shading Control Name
   4684   ,                                       !- Frame and Divider Name
   4685   ,                                       !- Multiplier
   4686   ,                                       !- Number of Vertices
   4687   0.0254, 0, 2.16186677699475,            !- X,Y,Z Vertex 1 {m}
   4688   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4689   31.5921056996384, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4690   31.5921056996384, 0, 2.16186677699475;  !- X,Y,Z Vertex 4 {m}
   4691 
   4692 BuildingSurface:Detailed,
   4693   Surface 49,                             !- Name
   4694   Floor,                                  !- Surface Type
   4695   000_Interior Floor,                     !- Construction Name
   4696   Thermal Zone 10,                        !- Zone Name
   4697   Surface,                                !- Outside Boundary Condition
   4698   Surface 24,                             !- Outside Boundary Condition Object
   4699   NoSun,                                  !- Sun Exposure
   4700   NoWind,                                 !- Wind Exposure
   4701   ,                                       !- View Factor to Ground
   4702   ,                                       !- Number of Vertices
   4703   31.6175056996384, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4704   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4705   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4706   28.6175056996384, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4707 
   4708 BuildingSurface:Detailed,
   4709   Surface 54,                             !- Name
   4710   Ceiling,                                !- Surface Type
   4711   000_Interior Ceiling,                   !- Construction Name
   4712   Thermal Zone 10,                        !- Zone Name
   4713   Surface,                                !- Outside Boundary Condition
   4714   Surface 79,                             !- Outside Boundary Condition Object
   4715   NoSun,                                  !- Sun Exposure
   4716   NoWind,                                 !- Wind Exposure
   4717   ,                                       !- View Factor to Ground
   4718   ,                                       !- Number of Vertices
   4719   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4720   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4721   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4722   31.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4723 
   4724 BuildingSurface:Detailed,
   4725   Surface 53,                             !- Name
   4726   Wall,                                   !- Surface Type
   4727   000_Interior Wall,                      !- Construction Name
   4728   Thermal Zone 10,                        !- Zone Name
   4729   Surface,                                !- Outside Boundary Condition
   4730   Surface 45,                             !- Outside Boundary Condition Object
   4731   NoSun,                                  !- Sun Exposure
   4732   NoWind,                                 !- Wind Exposure
   4733   ,                                       !- View Factor to Ground
   4734   ,                                       !- Number of Vertices
   4735   31.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4736   31.6175056996384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4737   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4738   28.6175056996384, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4739 
   4740 BuildingSurface:Detailed,
   4741   Surface 52,                             !- Name
   4742   Wall,                                   !- Surface Type
   4743   000_Interior Wall,                      !- Construction Name
   4744   Thermal Zone 10,                        !- Zone Name
   4745   Surface,                                !- Outside Boundary Condition
   4746   Surface 59,                             !- Outside Boundary Condition Object
   4747   NoSun,                                  !- Sun Exposure
   4748   NoWind,                                 !- Wind Exposure
   4749   ,                                       !- View Factor to Ground
   4750   ,                                       !- Number of Vertices
   4751   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4752   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4753   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4754   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4755 
   4756 BuildingSurface:Detailed,
   4757   Surface 51,                             !- Name
   4758   Wall,                                   !- Surface Type
   4759   000_Interior Wall,                      !- Construction Name
   4760   Thermal Zone 10,                        !- Zone Name
   4761   Surface,                                !- Outside Boundary Condition
   4762   Surface 35,                             !- Outside Boundary Condition Object
   4763   NoSun,                                  !- Sun Exposure
   4764   NoWind,                                 !- Wind Exposure
   4765   ,                                       !- View Factor to Ground
   4766   ,                                       !- Number of Vertices
   4767   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4768   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4769   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4770   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4771 
   4772 ZoneControl:Thermostat,
   4773   Thermal Zone 10 Thermostat,             !- Name
   4774   Thermal Zone 10,                        !- Zone or ZoneList Name
   4775   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4776   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4777   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4778 
   4779 Schedule:Compact,
   4780   Thermal Zone 10 Thermostat Schedule,    !- Name
   4781   ,                                       !- Schedule Type Limits Name
   4782   Through: 12/31,                         !- Field 1
   4783   For: AllDays,                           !- Field 2
   4784   Until: 24:00,                           !- Field 3
   4785   4;                                      !- Field 4
   4786 
   4787 ZoneHVAC:EquipmentConnections,
   4788   Thermal Zone 10,                        !- Zone Name
   4789   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4790   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4791   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4792   Node 10,                                !- Zone Air Node Name
   4793   Node 88;                                !- Zone Return Air Node Name
   4794 
   4795 NodeList,
   4796   Port List 19,                           !- Name
   4797   Node 87;                                !- Node Name 1
   4798 
   4799 ZoneHVAC:EquipmentList,
   4800   Zone HVAC Equipment List 10,            !- Name
   4801   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4802   ZoneHVAC:AirDistributionUnit {abaf6149-29c4-4799-90e8-3c175cd192ef}, !- Zone Equipment Name 1
   4803   1,                                      !- Zone Equipment Cooling Sequence 1
   4804   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4805 
   4806 Sizing:Zone,
   4807   Thermal Zone 10,                        !- Zone or ZoneList Name
   4808   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4809   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4810   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4811   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4812   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4813   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4814   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4815   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4816   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4817   ,                                       !- Zone Heating Sizing Factor
   4818   ,                                       !- Zone Cooling Sizing Factor
   4819   DesignDay,                              !- Cooling Design Air Flow Method
   4820   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4821   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4822   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4823   0,                                      !- Cooling Minimum Air Flow Fraction
   4824   DesignDay,                              !- Heating Design Air Flow Method
   4825   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4826   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4827   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4828   0.3;                                    !- Heating Maximum Air Flow Fraction
   4829 
   4830 DesignSpecification:ZoneAirDistribution,
   4831   {26728d12-2e12-4c89-94c7-667a5f9c1a7b}, !- Name
   4832   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4833   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4834 
   4835 Zone,
   4836   Thermal Zone 2,                         !- Name
   4837   -0,                                     !- Direction of Relative North {deg}
   4838   3,                                      !- X Origin {m}
   4839   28.6175056996384,                       !- Y Origin {m}
   4840   4,                                      !- Z Origin {m}
   4841   ,                                       !- Type
   4842   ,                                       !- Multiplier
   4843   ,                                       !- Ceiling Height {m}
   4844   ,                                       !- Volume {m3}
   4845   ,                                       !- Floor Area {m2}
   4846   ,                                       !- Zone Inside Convection Algorithm
   4847   ;                                       !- Zone Outside Convection Algorithm
   4848 
   4849 BuildingSurface:Detailed,
   4850   Surface 41,                             !- Name
   4851   Wall,                                   !- Surface Type
   4852   000_Interior Wall,                      !- Construction Name
   4853   Thermal Zone 2,                         !- Zone Name
   4854   Surface,                                !- Outside Boundary Condition
   4855   Surface 33,                             !- Outside Boundary Condition Object
   4856   NoSun,                                  !- Sun Exposure
   4857   NoWind,                                 !- Wind Exposure
   4858   ,                                       !- View Factor to Ground
   4859   ,                                       !- Number of Vertices
   4860   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4861   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4862   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4863   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4864 
   4865 BuildingSurface:Detailed,
   4866   Surface 37,                             !- Name
   4867   Floor,                                  !- Surface Type
   4868   000_Interior Floor,                     !- Construction Name
   4869   Thermal Zone 2,                         !- Zone Name
   4870   Surface,                                !- Outside Boundary Condition
   4871   Surface 12,                             !- Outside Boundary Condition Object
   4872   NoSun,                                  !- Sun Exposure
   4873   NoWind,                                 !- Wind Exposure
   4874   ,                                       !- View Factor to Ground
   4875   ,                                       !- Number of Vertices
   4876   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   4877   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4878   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4879   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   4880 
   4881 BuildingSurface:Detailed,
   4882   Surface 39,                             !- Name
   4883   Wall,                                   !- Surface Type
   4884   000_Interior Wall,                      !- Construction Name
   4885   Thermal Zone 2,                         !- Zone Name
   4886   Surface,                                !- Outside Boundary Condition
   4887   Surface 47,                             !- Outside Boundary Condition Object
   4888   NoSun,                                  !- Sun Exposure
   4889   NoWind,                                 !- Wind Exposure
   4890   ,                                       !- View Factor to Ground
   4891   ,                                       !- Number of Vertices
   4892   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4893   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4894   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4895   28.6175056996384, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4896 
   4897 BuildingSurface:Detailed,
   4898   Surface 38,                             !- Name
   4899   Wall,                                   !- Surface Type
   4900   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4901   Thermal Zone 2,                         !- Zone Name
   4902   Outdoors,                               !- Outside Boundary Condition
   4903   ,                                       !- Outside Boundary Condition Object
   4904   SunExposed,                             !- Sun Exposure
   4905   WindExposed,                            !- Wind Exposure
   4906   ,                                       !- View Factor to Ground
   4907   ,                                       !- Number of Vertices
   4908   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4909   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4910   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4911   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4912 
   4913 FenestrationSurface:Detailed,
   4914   Sub Surface 10,                         !- Name
   4915   Window,                                 !- Surface Type
   4916   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4917   Surface 38,                             !- Building Surface Name
   4918   ,                                       !- Outside Boundary Condition Object
   4919   ,                                       !- View Factor to Ground
   4920   ,                                       !- Shading Control Name
   4921   ,                                       !- Frame and Divider Name
   4922   ,                                       !- Multiplier
   4923   ,                                       !- Number of Vertices
   4924   28.5921056996384, 3, 2.16186677699475,  !- X,Y,Z Vertex 1 {m}
   4925   28.5921056996384, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   4926   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   4927   -2.9746, 3, 2.16186677699475;           !- X,Y,Z Vertex 4 {m}
   4928 
   4929 BuildingSurface:Detailed,
   4930   Surface 40,                             !- Name
   4931   Wall,                                   !- Surface Type
   4932   000_Interior Wall,                      !- Construction Name
   4933   Thermal Zone 2,                         !- Zone Name
   4934   Surface,                                !- Outside Boundary Condition
   4935   Surface 57,                             !- Outside Boundary Condition Object
   4936   NoSun,                                  !- Sun Exposure
   4937   NoWind,                                 !- Wind Exposure
   4938   ,                                       !- View Factor to Ground
   4939   ,                                       !- Number of Vertices
   4940   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4941   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4942   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4943   25.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4944 
   4945 BuildingSurface:Detailed,
   4946   Surface 42,                             !- Name
   4947   Ceiling,                                !- Surface Type
   4948   000_Interior Ceiling,                   !- Construction Name
   4949   Thermal Zone 2,                         !- Zone Name
   4950   Surface,                                !- Outside Boundary Condition
   4951   Surface 67,                             !- Outside Boundary Condition Object
   4952   NoSun,                                  !- Sun Exposure
   4953   NoWind,                                 !- Wind Exposure
   4954   ,                                       !- View Factor to Ground
   4955   ,                                       !- Number of Vertices
   4956   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4957   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 2 {m}
   4958   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   4959   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4960 
   4961 ZoneControl:Thermostat,
   4962   Thermal Zone 2 Thermostat,              !- Name
   4963   Thermal Zone 2,                         !- Zone or ZoneList Name
   4964   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   4965   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4966   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4967 
   4968 Schedule:Compact,
   4969   Thermal Zone 2 Thermostat Schedule,     !- Name
   4970   ,                                       !- Schedule Type Limits Name
   4971   Through: 12/31,                         !- Field 1
   4972   For: AllDays,                           !- Field 2
   4973   Until: 24:00,                           !- Field 3
   4974   4;                                      !- Field 4
   4975 
   4976 ZoneHVAC:EquipmentConnections,
   4977   Thermal Zone 2,                         !- Zone Name
   4978   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   4979   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   4980   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4981   Node 2,                                 !- Zone Air Node Name
   4982   Node 58;                                !- Zone Return Air Node Name
   4983 
   4984 NodeList,
   4985   Port List 3,                            !- Name
   4986   Node 57;                                !- Node Name 1
   4987 
   4988 ZoneHVAC:EquipmentList,
   4989   Zone HVAC Equipment List 2,             !- Name
   4990   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4991   ZoneHVAC:AirDistributionUnit {42185c00-c2d5-433d-9643-0c2d2bb8bcd6}, !- Zone Equipment Name 1
   4992   1,                                      !- Zone Equipment Cooling Sequence 1
   4993   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4994 
   4995 Sizing:Zone,
   4996   Thermal Zone 2,                         !- Zone or ZoneList Name
   4997   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4998   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4999   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5000   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5001   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5002   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5003   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5004   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5005   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5006   ,                                       !- Zone Heating Sizing Factor
   5007   ,                                       !- Zone Cooling Sizing Factor
   5008   DesignDay,                              !- Cooling Design Air Flow Method
   5009   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5010   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5011   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5012   0,                                      !- Cooling Minimum Air Flow Fraction
   5013   DesignDay,                              !- Heating Design Air Flow Method
   5014   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5015   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5016   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5017   0.3;                                    !- Heating Maximum Air Flow Fraction
   5018 
   5019 DesignSpecification:ZoneAirDistribution,
   5020   {61e8619c-f395-46f4-b078-158b5d6cd008}, !- Name
   5021   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5022   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5023 
   5024 Zone,
   5025   Thermal Zone 12,                        !- Name
   5026   -0,                                     !- Direction of Relative North {deg}
   5027   3,                                      !- X Origin {m}
   5028   3,                                      !- Y Origin {m}
   5029   0,                                      !- Z Origin {m}
   5030   ,                                       !- Type
   5031   ,                                       !- Multiplier
   5032   ,                                       !- Ceiling Height {m}
   5033   ,                                       !- Volume {m3}
   5034   ,                                       !- Floor Area {m2}
   5035   ,                                       !- Zone Inside Convection Algorithm
   5036   ;                                       !- Zone Outside Convection Algorithm
   5037 
   5038 BuildingSurface:Detailed,
   5039   Surface 30,                             !- Name
   5040   Ceiling,                                !- Surface Type
   5041   000_Interior Ceiling,                   !- Construction Name
   5042   Thermal Zone 12,                        !- Zone Name
   5043   Surface,                                !- Outside Boundary Condition
   5044   Surface 55,                             !- Outside Boundary Condition Object
   5045   NoSun,                                  !- Sun Exposure
   5046   NoWind,                                 !- Wind Exposure
   5047   ,                                       !- View Factor to Ground
   5048   ,                                       !- Number of Vertices
   5049   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5050   25.6175056996384, 25.6175056996384, 4,  !- X,Y,Z Vertex 2 {m}
   5051   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 3 {m}
   5052   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5053 
   5054 BuildingSurface:Detailed,
   5055   Surface 25,                             !- Name
   5056   Floor,                                  !- Surface Type
   5057   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5058   Thermal Zone 12,                        !- Zone Name
   5059   Ground,                                 !- Outside Boundary Condition
   5060   ,                                       !- Outside Boundary Condition Object
   5061   NoSun,                                  !- Sun Exposure
   5062   NoWind,                                 !- Wind Exposure
   5063   ,                                       !- View Factor to Ground
   5064   ,                                       !- Number of Vertices
   5065   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5066   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   5067   25.6175056996384, 25.6175056996384, 0,  !- X,Y,Z Vertex 3 {m}
   5068   25.6175056996384, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   5069 
   5070 BuildingSurface:Detailed,
   5071   Surface 29,                             !- Name
   5072   Wall,                                   !- Surface Type
   5073   000_Interior Wall,                      !- Construction Name
   5074   Thermal Zone 12,                        !- Zone Name
   5075   Surface,                                !- Outside Boundary Condition
   5076   Surface 22,                             !- Outside Boundary Condition Object
   5077   NoSun,                                  !- Sun Exposure
   5078   NoWind,                                 !- Wind Exposure
   5079   ,                                       !- View Factor to Ground
   5080   ,                                       !- Number of Vertices
   5081   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5082   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5083   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5084   25.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5085 
   5086 BuildingSurface:Detailed,
   5087   Surface 26,                             !- Name
   5088   Wall,                                   !- Surface Type
   5089   000_Interior Wall,                      !- Construction Name
   5090   Thermal Zone 12,                        !- Zone Name
   5091   Surface,                                !- Outside Boundary Condition
   5092   Surface 4,                              !- Outside Boundary Condition Object
   5093   NoSun,                                  !- Sun Exposure
   5094   NoWind,                                 !- Wind Exposure
   5095   ,                                       !- View Factor to Ground
   5096   ,                                       !- Number of Vertices
   5097   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   5098   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   5099   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5100   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5101 
   5102 BuildingSurface:Detailed,
   5103   Surface 27,                             !- Name
   5104   Wall,                                   !- Surface Type
   5105   000_Interior Wall,                      !- Construction Name
   5106   Thermal Zone 12,                        !- Zone Name
   5107   Surface,                                !- Outside Boundary Condition
   5108   Surface 10,                             !- Outside Boundary Condition Object
   5109   NoSun,                                  !- Sun Exposure
   5110   NoWind,                                 !- Wind Exposure
   5111   ,                                       !- View Factor to Ground
   5112   ,                                       !- Number of Vertices
   5113   25.6175056996384, 25.6175056996384, 4,  !- X,Y,Z Vertex 1 {m}
   5114   25.6175056996384, 25.6175056996384, 0,  !- X,Y,Z Vertex 2 {m}
   5115   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   5116   0, 25.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   5117 
   5118 BuildingSurface:Detailed,
   5119   Surface 28,                             !- Name
   5120   Wall,                                   !- Surface Type
   5121   000_Interior Wall,                      !- Construction Name
   5122   Thermal Zone 12,                        !- Zone Name
   5123   Surface,                                !- Outside Boundary Condition
   5124   Surface 16,                             !- Outside Boundary Condition Object
   5125   NoSun,                                  !- Sun Exposure
   5126   NoWind,                                 !- Wind Exposure
   5127   ,                                       !- View Factor to Ground
   5128   ,                                       !- Number of Vertices
   5129   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5130   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5131   25.6175056996384, 25.6175056996384, 0,  !- X,Y,Z Vertex 3 {m}
   5132   25.6175056996384, 25.6175056996384, 4;  !- X,Y,Z Vertex 4 {m}
   5133 
   5134 ZoneControl:Thermostat,
   5135   Thermal Zone 12 Thermostat,             !- Name
   5136   Thermal Zone 12,                        !- Zone or ZoneList Name
   5137   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   5138   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5139   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5140 
   5141 Schedule:Compact,
   5142   Thermal Zone 12 Thermostat Schedule,    !- Name
   5143   ,                                       !- Schedule Type Limits Name
   5144   Through: 12/31,                         !- Field 1
   5145   For: AllDays,                           !- Field 2
   5146   Until: 24:00,                           !- Field 3
   5147   4;                                      !- Field 4
   5148 
   5149 ZoneHVAC:EquipmentConnections,
   5150   Thermal Zone 12,                        !- Zone Name
   5151   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   5152   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   5153   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5154   Node 12,                                !- Zone Air Node Name
   5155   Node 108;                               !- Zone Return Air Node Name
   5156 
   5157 NodeList,
   5158   Port List 23,                           !- Name
   5159   Node 107;                               !- Node Name 1
   5160 
   5161 ZoneHVAC:EquipmentList,
   5162   Zone HVAC Equipment List 12,            !- Name
   5163   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5164   ZoneHVAC:AirDistributionUnit {5866a471-94d6-417c-83b6-92e266b19f2b}, !- Zone Equipment Name 1
   5165   1,                                      !- Zone Equipment Cooling Sequence 1
   5166   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5167 
   5168 Sizing:Zone,
   5169   Thermal Zone 12,                        !- Zone or ZoneList Name
   5170   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5171   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5172   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5173   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5174   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5175   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5176   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5177   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5178   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5179   ,                                       !- Zone Heating Sizing Factor
   5180   ,                                       !- Zone Cooling Sizing Factor
   5181   DesignDay,                              !- Cooling Design Air Flow Method
   5182   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5183   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5184   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5185   0,                                      !- Cooling Minimum Air Flow Fraction
   5186   DesignDay,                              !- Heating Design Air Flow Method
   5187   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5188   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5189   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5190   0.3;                                    !- Heating Maximum Air Flow Fraction
   5191 
   5192 DesignSpecification:ZoneAirDistribution,
   5193   {f67cb0de-73ac-4416-a422-1d8f6e3360f8}, !- Name
   5194   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5195   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5196 
   5197 Zone,
   5198   Thermal Zone 5,                         !- Name
   5199   -0,                                     !- Direction of Relative North {deg}
   5200   3,                                      !- X Origin {m}
   5201   28.6175056996384,                       !- Y Origin {m}
   5202   0,                                      !- Z Origin {m}
   5203   ,                                       !- Type
   5204   ,                                       !- Multiplier
   5205   ,                                       !- Ceiling Height {m}
   5206   ,                                       !- Volume {m3}
   5207   ,                                       !- Floor Area {m2}
   5208   ,                                       !- Zone Inside Convection Algorithm
   5209   ;                                       !- Zone Outside Convection Algorithm
   5210 
   5211 BuildingSurface:Detailed,
   5212   Surface 10,                             !- Name
   5213   Wall,                                   !- Surface Type
   5214   000_Interior Wall,                      !- Construction Name
   5215   Thermal Zone 5,                         !- Zone Name
   5216   Surface,                                !- Outside Boundary Condition
   5217   Surface 27,                             !- Outside Boundary Condition Object
   5218   NoSun,                                  !- Sun Exposure
   5219   NoWind,                                 !- Wind Exposure
   5220   ,                                       !- View Factor to Ground
   5221   ,                                       !- Number of Vertices
   5222   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5223   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5224   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5225   25.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5226 
   5227 BuildingSurface:Detailed,
   5228   Surface 8,                              !- Name
   5229   Wall,                                   !- Surface Type
   5230   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5231   Thermal Zone 5,                         !- Zone Name
   5232   Outdoors,                               !- Outside Boundary Condition
   5233   ,                                       !- Outside Boundary Condition Object
   5234   SunExposed,                             !- Sun Exposure
   5235   WindExposed,                            !- Wind Exposure
   5236   ,                                       !- View Factor to Ground
   5237   ,                                       !- Number of Vertices
   5238   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5239   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5240   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   5241   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5242 
   5243 FenestrationSurface:Detailed,
   5244   Sub Surface 4,                          !- Name
   5245   Window,                                 !- Surface Type
   5246   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5247   Surface 8,                              !- Building Surface Name
   5248   ,                                       !- Outside Boundary Condition Object
   5249   ,                                       !- View Factor to Ground
   5250   ,                                       !- Shading Control Name
   5251   ,                                       !- Frame and Divider Name
   5252   ,                                       !- Multiplier
   5253   ,                                       !- Number of Vertices
   5254   28.5921056996384, 3, 2.16186677699475,  !- X,Y,Z Vertex 1 {m}
   5255   28.5921056996384, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   5256   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   5257   -2.9746, 3, 2.16186677699475;           !- X,Y,Z Vertex 4 {m}
   5258 
   5259 BuildingSurface:Detailed,
   5260   Surface 9,                              !- Name
   5261   Wall,                                   !- Surface Type
   5262   000_Interior Wall,                      !- Construction Name
   5263   Thermal Zone 5,                         !- Zone Name
   5264   Surface,                                !- Outside Boundary Condition
   5265   Surface 17,                             !- Outside Boundary Condition Object
   5266   NoSun,                                  !- Sun Exposure
   5267   NoWind,                                 !- Wind Exposure
   5268   ,                                       !- View Factor to Ground
   5269   ,                                       !- Number of Vertices
   5270   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5271   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5272   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5273   28.6175056996384, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5274 
   5275 BuildingSurface:Detailed,
   5276   Surface 12,                             !- Name
   5277   Ceiling,                                !- Surface Type
   5278   000_Interior Ceiling,                   !- Construction Name
   5279   Thermal Zone 5,                         !- Zone Name
   5280   Surface,                                !- Outside Boundary Condition
   5281   Surface 37,                             !- Outside Boundary Condition Object
   5282   NoSun,                                  !- Sun Exposure
   5283   NoWind,                                 !- Wind Exposure
   5284   ,                                       !- View Factor to Ground
   5285   ,                                       !- Number of Vertices
   5286   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5287   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 2 {m}
   5288   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   5289   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5290 
   5291 BuildingSurface:Detailed,
   5292   Surface 7,                              !- Name
   5293   Floor,                                  !- Surface Type
   5294   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5295   Thermal Zone 5,                         !- Zone Name
   5296   Ground,                                 !- Outside Boundary Condition
   5297   ,                                       !- Outside Boundary Condition Object
   5298   NoSun,                                  !- Sun Exposure
   5299   NoWind,                                 !- Wind Exposure
   5300   ,                                       !- View Factor to Ground
   5301   ,                                       !- Number of Vertices
   5302   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   5303   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5304   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5305   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   5306 
   5307 BuildingSurface:Detailed,
   5308   Surface 11,                             !- Name
   5309   Wall,                                   !- Surface Type
   5310   000_Interior Wall,                      !- Construction Name
   5311   Thermal Zone 5,                         !- Zone Name
   5312   Surface,                                !- Outside Boundary Condition
   5313   Surface 3,                              !- Outside Boundary Condition Object
   5314   NoSun,                                  !- Sun Exposure
   5315   NoWind,                                 !- Wind Exposure
   5316   ,                                       !- View Factor to Ground
   5317   ,                                       !- Number of Vertices
   5318   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   5319   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   5320   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5321   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5322 
   5323 ZoneControl:Thermostat,
   5324   Thermal Zone 5 Thermostat,              !- Name
   5325   Thermal Zone 5,                         !- Zone or ZoneList Name
   5326   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   5327   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5328   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5329 
   5330 Schedule:Compact,
   5331   Thermal Zone 5 Thermostat Schedule,     !- Name
   5332   ,                                       !- Schedule Type Limits Name
   5333   Through: 12/31,                         !- Field 1
   5334   For: AllDays,                           !- Field 2
   5335   Until: 24:00,                           !- Field 3
   5336   4;                                      !- Field 4
   5337 
   5338 ZoneHVAC:EquipmentConnections,
   5339   Thermal Zone 5,                         !- Zone Name
   5340   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   5341   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   5342   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5343   Node 5,                                 !- Zone Air Node Name
   5344   Node 73;                                !- Zone Return Air Node Name
   5345 
   5346 NodeList,
   5347   Port List 9,                            !- Name
   5348   Node 72;                                !- Node Name 1
   5349 
   5350 ZoneHVAC:EquipmentList,
   5351   Zone HVAC Equipment List 5,             !- Name
   5352   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5353   ZoneHVAC:AirDistributionUnit {40e08bcc-8150-4386-b01e-e05740c25e05}, !- Zone Equipment Name 1
   5354   1,                                      !- Zone Equipment Cooling Sequence 1
   5355   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5356 
   5357 Sizing:Zone,
   5358   Thermal Zone 5,                         !- Zone or ZoneList Name
   5359   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5360   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5361   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5362   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5363   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5364   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5365   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5366   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5367   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5368   ,                                       !- Zone Heating Sizing Factor
   5369   ,                                       !- Zone Cooling Sizing Factor
   5370   DesignDay,                              !- Cooling Design Air Flow Method
   5371   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5372   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5373   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5374   0,                                      !- Cooling Minimum Air Flow Fraction
   5375   DesignDay,                              !- Heating Design Air Flow Method
   5376   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5377   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5378   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5379   0.3;                                    !- Heating Maximum Air Flow Fraction
   5380 
   5381 DesignSpecification:ZoneAirDistribution,
   5382   {7f5a3159-3d57-4d11-85b5-bcc0a4f98fff}, !- Name
   5383   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5384   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5385 
   5386 Zone,
   5387   Thermal Zone 9,                         !- Name
   5388   -0,                                     !- Direction of Relative North {deg}
   5389   3,                                      !- X Origin {m}
   5390   3,                                      !- Y Origin {m}
   5391   8,                                      !- Z Origin {m}
   5392   ,                                       !- Type
   5393   ,                                       !- Multiplier
   5394   ,                                       !- Ceiling Height {m}
   5395   ,                                       !- Volume {m3}
   5396   ,                                       !- Floor Area {m2}
   5397   ,                                       !- Zone Inside Convection Algorithm
   5398   ;                                       !- Zone Outside Convection Algorithm
   5399 
   5400 BuildingSurface:Detailed,
   5401   Surface 89,                             !- Name
   5402   Wall,                                   !- Surface Type
   5403   000_Interior Wall,                      !- Construction Name
   5404   Thermal Zone 9,                         !- Zone Name
   5405   Surface,                                !- Outside Boundary Condition
   5406   Surface 82,                             !- Outside Boundary Condition Object
   5407   NoSun,                                  !- Sun Exposure
   5408   NoWind,                                 !- Wind Exposure
   5409   ,                                       !- View Factor to Ground
   5410   ,                                       !- Number of Vertices
   5411   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5412   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5413   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5414   25.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5415 
   5416 BuildingSurface:Detailed,
   5417   Surface 88,                             !- Name
   5418   Wall,                                   !- Surface Type
   5419   000_Interior Wall,                      !- Construction Name
   5420   Thermal Zone 9,                         !- Zone Name
   5421   Surface,                                !- Outside Boundary Condition
   5422   Surface 76,                             !- Outside Boundary Condition Object
   5423   NoSun,                                  !- Sun Exposure
   5424   NoWind,                                 !- Wind Exposure
   5425   ,                                       !- View Factor to Ground
   5426   ,                                       !- Number of Vertices
   5427   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5428   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5429   25.6175056996384, 25.6175056996384, 0,  !- X,Y,Z Vertex 3 {m}
   5430   25.6175056996384, 25.6175056996384, 4;  !- X,Y,Z Vertex 4 {m}
   5431 
   5432 BuildingSurface:Detailed,
   5433   Surface 87,                             !- Name
   5434   Wall,                                   !- Surface Type
   5435   000_Interior Wall,                      !- Construction Name
   5436   Thermal Zone 9,                         !- Zone Name
   5437   Surface,                                !- Outside Boundary Condition
   5438   Surface 70,                             !- Outside Boundary Condition Object
   5439   NoSun,                                  !- Sun Exposure
   5440   NoWind,                                 !- Wind Exposure
   5441   ,                                       !- View Factor to Ground
   5442   ,                                       !- Number of Vertices
   5443   25.6175056996384, 25.6175056996384, 4,  !- X,Y,Z Vertex 1 {m}
   5444   25.6175056996384, 25.6175056996384, 0,  !- X,Y,Z Vertex 2 {m}
   5445   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   5446   0, 25.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   5447 
   5448 BuildingSurface:Detailed,
   5449   Surface 86,                             !- Name
   5450   Wall,                                   !- Surface Type
   5451   000_Interior Wall,                      !- Construction Name
   5452   Thermal Zone 9,                         !- Zone Name
   5453   Surface,                                !- Outside Boundary Condition
   5454   Surface 64,                             !- Outside Boundary Condition Object
   5455   NoSun,                                  !- Sun Exposure
   5456   NoWind,                                 !- Wind Exposure
   5457   ,                                       !- View Factor to Ground
   5458   ,                                       !- Number of Vertices
   5459   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   5460   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   5461   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5462   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5463 
   5464 BuildingSurface:Detailed,
   5465   Surface 90,                             !- Name
   5466   Roof,                                   !- Surface Type
   5467   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5468   Thermal Zone 9,                         !- Zone Name
   5469   Outdoors,                               !- Outside Boundary Condition
   5470   ,                                       !- Outside Boundary Condition Object
   5471   SunExposed,                             !- Sun Exposure
   5472   WindExposed,                            !- Wind Exposure
   5473   ,                                       !- View Factor to Ground
   5474   ,                                       !- Number of Vertices
   5475   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5476   25.6175056996384, 25.6175056996384, 4,  !- X,Y,Z Vertex 2 {m}
   5477   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 3 {m}
   5478   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5479 
   5480 BuildingSurface:Detailed,
   5481   Surface 85,                             !- Name
   5482   Floor,                                  !- Surface Type
   5483   000_Interior Floor,                     !- Construction Name
   5484   Thermal Zone 9,                         !- Zone Name
   5485   Surface,                                !- Outside Boundary Condition
   5486   Surface 60,                             !- Outside Boundary Condition Object
   5487   NoSun,                                  !- Sun Exposure
   5488   NoWind,                                 !- Wind Exposure
   5489   ,                                       !- View Factor to Ground
   5490   ,                                       !- Number of Vertices
   5491   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5492   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   5493   25.6175056996384, 25.6175056996384, 0,  !- X,Y,Z Vertex 3 {m}
   5494   25.6175056996384, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   5495 
   5496 ZoneControl:Thermostat,
   5497   Thermal Zone 9 Thermostat,              !- Name
   5498   Thermal Zone 9,                         !- Zone or ZoneList Name
   5499   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   5500   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5501   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5502 
   5503 Schedule:Compact,
   5504   Thermal Zone 9 Thermostat Schedule,     !- Name
   5505   ,                                       !- Schedule Type Limits Name
   5506   Through: 12/31,                         !- Field 1
   5507   For: AllDays,                           !- Field 2
   5508   Until: 24:00,                           !- Field 3
   5509   4;                                      !- Field 4
   5510 
   5511 ZoneHVAC:EquipmentConnections,
   5512   Thermal Zone 9,                         !- Zone Name
   5513   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   5514   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   5515   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5516   Node 9,                                 !- Zone Air Node Name
   5517   Node 48;                                !- Zone Return Air Node Name
   5518 
   5519 NodeList,
   5520   Port List 17,                           !- Name
   5521   Node 47;                                !- Node Name 1
   5522 
   5523 ZoneHVAC:EquipmentList,
   5524   Zone HVAC Equipment List 9,             !- Name
   5525   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5526   ZoneHVAC:AirDistributionUnit {10d57f27-04c3-46da-b7df-9f879d63fe52}, !- Zone Equipment Name 1
   5527   1,                                      !- Zone Equipment Cooling Sequence 1
   5528   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5529 
   5530 Sizing:Zone,
   5531   Thermal Zone 9,                         !- Zone or ZoneList Name
   5532   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5533   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5534   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5535   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5536   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5537   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5538   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5539   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5540   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5541   ,                                       !- Zone Heating Sizing Factor
   5542   ,                                       !- Zone Cooling Sizing Factor
   5543   DesignDay,                              !- Cooling Design Air Flow Method
   5544   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5545   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5546   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5547   0,                                      !- Cooling Minimum Air Flow Fraction
   5548   DesignDay,                              !- Heating Design Air Flow Method
   5549   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5550   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5551   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5552   0.3;                                    !- Heating Maximum Air Flow Fraction
   5553 
   5554 DesignSpecification:ZoneAirDistribution,
   5555   {88e38efc-29ac-4bf4-b122-fc69c057d43b}, !- Name
   5556   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5557   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5558 
   5559 Zone,
   5560   Thermal Zone 3,                         !- Name
   5561   -0,                                     !- Direction of Relative North {deg}
   5562   3,                                      !- X Origin {m}
   5563   28.6175056996384,                       !- Y Origin {m}
   5564   8,                                      !- Z Origin {m}
   5565   ,                                       !- Type
   5566   ,                                       !- Multiplier
   5567   ,                                       !- Ceiling Height {m}
   5568   ,                                       !- Volume {m3}
   5569   ,                                       !- Floor Area {m2}
   5570   ,                                       !- Zone Inside Convection Algorithm
   5571   ;                                       !- Zone Outside Convection Algorithm
   5572 
   5573 BuildingSurface:Detailed,
   5574   Surface 69,                             !- Name
   5575   Wall,                                   !- Surface Type
   5576   000_Interior Wall,                      !- Construction Name
   5577   Thermal Zone 3,                         !- Zone Name
   5578   Surface,                                !- Outside Boundary Condition
   5579   Surface 77,                             !- Outside Boundary Condition Object
   5580   NoSun,                                  !- Sun Exposure
   5581   NoWind,                                 !- Wind Exposure
   5582   ,                                       !- View Factor to Ground
   5583   ,                                       !- Number of Vertices
   5584   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5585   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5586   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5587   28.6175056996384, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5588 
   5589 BuildingSurface:Detailed,
   5590   Surface 68,                             !- Name
   5591   Wall,                                   !- Surface Type
   5592   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5593   Thermal Zone 3,                         !- Zone Name
   5594   Outdoors,                               !- Outside Boundary Condition
   5595   ,                                       !- Outside Boundary Condition Object
   5596   SunExposed,                             !- Sun Exposure
   5597   WindExposed,                            !- Wind Exposure
   5598   ,                                       !- View Factor to Ground
   5599   ,                                       !- Number of Vertices
   5600   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5601   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5602   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   5603   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5604 
   5605 FenestrationSurface:Detailed,
   5606   Sub Surface 6,                          !- Name
   5607   Window,                                 !- Surface Type
   5608   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5609   Surface 68,                             !- Building Surface Name
   5610   ,                                       !- Outside Boundary Condition Object
   5611   ,                                       !- View Factor to Ground
   5612   ,                                       !- Shading Control Name
   5613   ,                                       !- Frame and Divider Name
   5614   ,                                       !- Multiplier
   5615   ,                                       !- Number of Vertices
   5616   28.5921056996384, 3, 2.16186677699475,  !- X,Y,Z Vertex 1 {m}
   5617   28.5921056996384, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   5618   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   5619   -2.9746, 3, 2.16186677699475;           !- X,Y,Z Vertex 4 {m}
   5620 
   5621 BuildingSurface:Detailed,
   5622   Surface 70,                             !- Name
   5623   Wall,                                   !- Surface Type
   5624   000_Interior Wall,                      !- Construction Name
   5625   Thermal Zone 3,                         !- Zone Name
   5626   Surface,                                !- Outside Boundary Condition
   5627   Surface 87,                             !- Outside Boundary Condition Object
   5628   NoSun,                                  !- Sun Exposure
   5629   NoWind,                                 !- Wind Exposure
   5630   ,                                       !- View Factor to Ground
   5631   ,                                       !- Number of Vertices
   5632   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5633   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5634   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5635   25.6175056996384, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5636 
   5637 BuildingSurface:Detailed,
   5638   Surface 71,                             !- Name
   5639   Wall,                                   !- Surface Type
   5640   000_Interior Wall,                      !- Construction Name
   5641   Thermal Zone 3,                         !- Zone Name
   5642   Surface,                                !- Outside Boundary Condition
   5643   Surface 63,                             !- Outside Boundary Condition Object
   5644   NoSun,                                  !- Sun Exposure
   5645   NoWind,                                 !- Wind Exposure
   5646   ,                                       !- View Factor to Ground
   5647   ,                                       !- Number of Vertices
   5648   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   5649   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   5650   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5651   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5652 
   5653 BuildingSurface:Detailed,
   5654   Surface 72,                             !- Name
   5655   Roof,                                   !- Surface Type
   5656   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5657   Thermal Zone 3,                         !- Zone Name
   5658   Outdoors,                               !- Outside Boundary Condition
   5659   ,                                       !- Outside Boundary Condition Object
   5660   SunExposed,                             !- Sun Exposure
   5661   WindExposed,                            !- Wind Exposure
   5662   ,                                       !- View Factor to Ground
   5663   ,                                       !- Number of Vertices
   5664   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5665   25.6175056996384, 0, 4,                 !- X,Y,Z Vertex 2 {m}
   5666   28.6175056996384, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   5667   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   5668 
   5669 BuildingSurface:Detailed,
   5670   Surface 67,                             !- Name
   5671   Floor,                                  !- Surface Type
   5672   000_Interior Floor,                     !- Construction Name
   5673   Thermal Zone 3,                         !- Zone Name
   5674   Surface,                                !- Outside Boundary Condition
   5675   Surface 42,                             !- Outside Boundary Condition Object
   5676   NoSun,                                  !- Sun Exposure
   5677   NoWind,                                 !- Wind Exposure
   5678   ,                                       !- View Factor to Ground
   5679   ,                                       !- Number of Vertices
   5680   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   5681   28.6175056996384, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5682   25.6175056996384, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5683   0, 0, 0;                                !- X,Y,Z Vertex 4 {m}
   5684 
   5685 ZoneControl:Thermostat,
   5686   Thermal Zone 3 Thermostat,              !- Name
   5687   Thermal Zone 3,                         !- Zone or ZoneList Name
   5688   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   5689   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5690   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5691 
   5692 Schedule:Compact,
   5693   Thermal Zone 3 Thermostat Schedule,     !- Name
   5694   ,                                       !- Schedule Type Limits Name
   5695   Through: 12/31,                         !- Field 1
   5696   For: AllDays,                           !- Field 2
   5697   Until: 24:00,                           !- Field 3
   5698   4;                                      !- Field 4
   5699 
   5700 ZoneHVAC:EquipmentConnections,
   5701   Thermal Zone 3,                         !- Zone Name
   5702   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   5703   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   5704   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5705   Node 3,                                 !- Zone Air Node Name
   5706   Node 43;                                !- Zone Return Air Node Name
   5707 
   5708 NodeList,
   5709   Port List 5,                            !- Name
   5710   Node 42;                                !- Node Name 1
   5711 
   5712 ZoneHVAC:EquipmentList,
   5713   Zone HVAC Equipment List 3,             !- Name
   5714   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5715   ZoneHVAC:AirDistributionUnit {12e4ad05-7c7d-4439-b0a2-5ff6ef98f616}, !- Zone Equipment Name 1
   5716   1,                                      !- Zone Equipment Cooling Sequence 1
   5717   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5718 
   5719 Sizing:Zone,
   5720   Thermal Zone 3,                         !- Zone or ZoneList Name
   5721   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5722   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5723   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5724   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5725   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5726   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5727   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5728   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5729   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5730   ,                                       !- Zone Heating Sizing Factor
   5731   ,                                       !- Zone Cooling Sizing Factor
   5732   DesignDay,                              !- Cooling Design Air Flow Method
   5733   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5734   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5735   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5736   0,                                      !- Cooling Minimum Air Flow Fraction
   5737   DesignDay,                              !- Heating Design Air Flow Method
   5738   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5739   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5740   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5741   0.3;                                    !- Heating Maximum Air Flow Fraction
   5742 
   5743 DesignSpecification:ZoneAirDistribution,
   5744   {a6c66a86-2274-4847-8117-e2e3b7a4a4d7}, !- Name
   5745   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5746   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5747 
   5748 Zone,
   5749   Thermal Zone 1,                         !- Name
   5750   -0,                                     !- Direction of Relative North {deg}
   5751   28.6175056996384,                       !- X Origin {m}
   5752   3,                                      !- Y Origin {m}
   5753   4,                                      !- Z Origin {m}
   5754   ,                                       !- Type
   5755   ,                                       !- Multiplier
   5756   ,                                       !- Ceiling Height {m}
   5757   ,                                       !- Volume {m3}
   5758   ,                                       !- Floor Area {m2}
   5759   ,                                       !- Zone Inside Convection Algorithm
   5760   ;                                       !- Zone Outside Convection Algorithm
   5761 
   5762 BuildingSurface:Detailed,
   5763   Surface 46,                             !- Name
   5764   Wall,                                   !- Surface Type
   5765   000_Interior Wall,                      !- Construction Name
   5766   Thermal Zone 1,                         !- Zone Name
   5767   Surface,                                !- Outside Boundary Condition
   5768   Surface 58,                             !- Outside Boundary Condition Object
   5769   NoSun,                                  !- Sun Exposure
   5770   NoWind,                                 !- Wind Exposure
   5771   ,                                       !- View Factor to Ground
   5772   ,                                       !- Number of Vertices
   5773   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   5774   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   5775   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5776   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5777 
   5778 BuildingSurface:Detailed,
   5779   Surface 45,                             !- Name
   5780   Wall,                                   !- Surface Type
   5781   000_Interior Wall,                      !- Construction Name
   5782   Thermal Zone 1,                         !- Zone Name
   5783   Surface,                                !- Outside Boundary Condition
   5784   Surface 53,                             !- Outside Boundary Condition Object
   5785   NoSun,                                  !- Sun Exposure
   5786   NoWind,                                 !- Wind Exposure
   5787   ,                                       !- View Factor to Ground
   5788   ,                                       !- Number of Vertices
   5789   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5790   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5791   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   5792   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   5793 
   5794 BuildingSurface:Detailed,
   5795   Surface 48,                             !- Name
   5796   Ceiling,                                !- Surface Type
   5797   000_Interior Ceiling,                   !- Construction Name
   5798   Thermal Zone 1,                         !- Zone Name
   5799   Surface,                                !- Outside Boundary Condition
   5800   Surface 73,                             !- Outside Boundary Condition Object
   5801   NoSun,                                  !- Sun Exposure
   5802   NoWind,                                 !- Wind Exposure
   5803   ,                                       !- View Factor to Ground
   5804   ,                                       !- Number of Vertices
   5805   0, 25.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   5806   0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
   5807   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   5808   3, 28.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   5809 
   5810 BuildingSurface:Detailed,
   5811   Surface 47,                             !- Name
   5812   Wall,                                   !- Surface Type
   5813   000_Interior Wall,                      !- Construction Name
   5814   Thermal Zone 1,                         !- Zone Name
   5815   Surface,                                !- Outside Boundary Condition
   5816   Surface 39,                             !- Outside Boundary Condition Object
   5817   NoSun,                                  !- Sun Exposure
   5818   NoWind,                                 !- Wind Exposure
   5819   ,                                       !- View Factor to Ground
   5820   ,                                       !- Number of Vertices
   5821   3, 28.6175056996384, 4,                 !- X,Y,Z Vertex 1 {m}
   5822   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 2 {m}
   5823   0, 25.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   5824   0, 25.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   5825 
   5826 BuildingSurface:Detailed,
   5827   Surface 44,                             !- Name
   5828   Wall,                                   !- Surface Type
   5829   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5830   Thermal Zone 1,                         !- Zone Name
   5831   Outdoors,                               !- Outside Boundary Condition
   5832   ,                                       !- Outside Boundary Condition Object
   5833   SunExposed,                             !- Sun Exposure
   5834   WindExposed,                            !- Wind Exposure
   5835   ,                                       !- View Factor to Ground
   5836   ,                                       !- Number of Vertices
   5837   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   5838   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5839   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 3 {m}
   5840   3, 28.6175056996384, 4;                 !- X,Y,Z Vertex 4 {m}
   5841 
   5842 FenestrationSurface:Detailed,
   5843   Sub Surface 9,                          !- Name
   5844   Window,                                 !- Surface Type
   5845   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5846   Surface 44,                             !- Building Surface Name
   5847   ,                                       !- Outside Boundary Condition Object
   5848   ,                                       !- View Factor to Ground
   5849   ,                                       !- Shading Control Name
   5850   ,                                       !- Frame and Divider Name
   5851   ,                                       !- Multiplier
   5852   ,                                       !- Number of Vertices
   5853   3, -2.9746, 2.16186677699475,           !- X,Y,Z Vertex 1 {m}
   5854   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   5855   3, 28.5921056996384, 1,                 !- X,Y,Z Vertex 3 {m}
   5856   3, 28.5921056996384, 2.16186677699475;  !- X,Y,Z Vertex 4 {m}
   5857 
   5858 BuildingSurface:Detailed,
   5859   Surface 43,                             !- Name
   5860   Floor,                                  !- Surface Type
   5861   000_Interior Floor,                     !- Construction Name
   5862   Thermal Zone 1,                         !- Zone Name
   5863   Surface,                                !- Outside Boundary Condition
   5864   Surface 18,                             !- Outside Boundary Condition Object
   5865   NoSun,                                  !- Sun Exposure
   5866   NoWind,                                 !- Wind Exposure
   5867   ,                                       !- View Factor to Ground
   5868   ,                                       !- Number of Vertices
   5869   3, 28.6175056996384, 0,                 !- X,Y,Z Vertex 1 {m}
   5870   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5871   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5872   0, 25.6175056996384, 0;                 !- X,Y,Z Vertex 4 {m}
   5873 
   5874 ZoneControl:Thermostat,
   5875   Thermal Zone 1 Thermostat,              !- Name
   5876   Thermal Zone 1,                         !- Zone or ZoneList Name
   5877   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   5878   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5879   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5880 
   5881 Schedule:Compact,
   5882   Thermal Zone 1 Thermostat Schedule,     !- Name
   5883   ,                                       !- Schedule Type Limits Name
   5884   Through: 12/31,                         !- Field 1
   5885   For: AllDays,                           !- Field 2
   5886   Until: 24:00,                           !- Field 3
   5887   4;                                      !- Field 4
   5888 
   5889 ZoneHVAC:EquipmentConnections,
   5890   Thermal Zone 1,                         !- Zone Name
   5891   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   5892   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   5893   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5894   Node 1,                                 !- Zone Air Node Name
   5895   Node 78;                                !- Zone Return Air Node Name
   5896 
   5897 NodeList,
   5898   Port List 1,                            !- Name
   5899   Node 77;                                !- Node Name 1
   5900 
   5901 ZoneHVAC:EquipmentList,
   5902   Zone HVAC Equipment List 1,             !- Name
   5903   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5904   ZoneHVAC:AirDistributionUnit {cc4eedf9-ab9b-4722-8b5d-4687970da8cd}, !- Zone Equipment Name 1
   5905   1,                                      !- Zone Equipment Cooling Sequence 1
   5906   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5907 
   5908 Sizing:Zone,
   5909   Thermal Zone 1,                         !- Zone or ZoneList Name
   5910   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5911   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5912   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5913   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5914   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5915   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5916   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5917   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5918   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5919   ,                                       !- Zone Heating Sizing Factor
   5920   ,                                       !- Zone Cooling Sizing Factor
   5921   DesignDay,                              !- Cooling Design Air Flow Method
   5922   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5923   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5924   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5925   0,                                      !- Cooling Minimum Air Flow Fraction
   5926   DesignDay,                              !- Heating Design Air Flow Method
   5927   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5928   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5929   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5930   0.3;                                    !- Heating Maximum Air Flow Fraction
   5931 
   5932 DesignSpecification:ZoneAirDistribution,
   5933   {6acab0f1-c57e-4764-8d7f-b0aba4750dcb}, !- Name
   5934   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5935   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5936 
   5937 SetpointManager:Scheduled,
   5938   Setpoint Manager Scheduled 2,           !- Name
   5939   Temperature,                            !- Control Variable
   5940   Hot_Water_Temperature,                  !- Schedule Name
   5941   Node 27;                                !- Setpoint Node or NodeList Name
   5942 
   5943 OutputControl:Table:Style,
   5944   HTML;                                   !- Column Separator
   5945 
   5946 Output:Table:SummaryReports,
   5947   AllSummary;                             !- Report Name 1
   5948 
   5949 Output:VariableDictionary,
   5950   IDF,                                    !- Key Field
   5951   Unsorted;                               !- Sort Option
   5952 
   5953 Output:SQLite,
   5954   SimpleAndTabular;                       !- Option Type
   5955 
   5956 Output:Table:Monthly,
   5957   Building Monthly Cooling Load Report,   ! Name
   5958   3,                                      ! Digits After Decimal
   5959   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   5960   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   5961   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   5962   Maximum,                                ! Aggregation Type for Variable or Meter 2
   5963   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   5964   ValueWhenMaxMin;
   5965 Output:Table:Monthly,
   5966   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   5967   3,                                      ! Digits After Decimal
   5968   Heating:Gasoline,                       ! Variable or Meter 1 Name
   5969   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   5970 
   5971 Output:Table:Monthly,
   5972   End Use Energy Consumption Electricity Monthly,   ! Name
   5973   3,                                      ! Digits After Decimal
   5974   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   5975   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   5976   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   5977   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   5978   Cooling:Electricity,
   5979   SumOrAverage,
   5980   Fans:Electricity,
   5981   SumOrAverage,
   5982   Pumps:Electricity,
   5983   SumOrAverage;
   5984 
   5985 Output:Table:Monthly,
   5986   End Use Energy Consumption Electricity Monthly,   ! Name
   5987   3,                                      ! Digits After Decimal
   5988   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   5989   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   5990   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   5991   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         494
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         494
  Number of Defaulted Fields=         346
  Number of Fields with Defaults=        1332
  Number of Autosized Fields=          96
  Number of Autosizable Fields =         124
  Number of Autocalculated Fields=         281
  Number of Autocalculatable Fields =         281
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        9649
 NumOfRVariable(Total)=        9649
 NumOfRVariable(Actual)=         106
 NumOfRVariable(Summed)=         105
 NumOfRVariable(Meter)=         105
 NumOfIVariable=         123
 NumOfIVariable(Total)=         123
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         131
 NumVarMeterArrays=         105
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         348
 MaxNumOfNodeConnections=           0
