  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Fraction,                               !- Name
     42   0,                                      !- Lower Limit Value {BasedOnField A3}
     43   1,                                      !- Upper Limit Value {BasedOnField A3}
     44   CONTINUOUS;                             !- Numeric Type
     45 
     46 ScheduleTypeLimits,
     47   Temperature 1,                          !- Name
     48   ,                                       !- Lower Limit Value {BasedOnField A3}
     49   ,                                       !- Upper Limit Value {BasedOnField A3}
     50   Continuous,                             !- Numeric Type
     51   temperature;                            !- Unit Type
     52 
     53 ScheduleTypeLimits,
     54   Temperature 2,                          !- Name
     55   ,                                       !- Lower Limit Value {BasedOnField A3}
     56   ,                                       !- Upper Limit Value {BasedOnField A3}
     57   Continuous,                             !- Numeric Type
     58   temperature;                            !- Unit Type
     59 
     60 ScheduleTypeLimits,
     61   OnOff,                                  !- Name
     62   0,                                      !- Lower Limit Value {BasedOnField A3}
     63   1,                                      !- Upper Limit Value {BasedOnField A3}
     64   Discrete,                               !- Numeric Type
     65   availability;                           !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   ActivityLevel 13,                       !- Name
     69   0,                                      !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   activitylevel;                          !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   Temperature 3,                          !- Name
     76   ,                                       !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   temperature;                            !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature,                            !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Always_On_Summer_Design_Day,            !- Name
     90   OnOff,                                  !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   1;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Hot_Water_Temperature_Summer_Design_Day, !- Name
     97   Temperature 1,                          !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   67;                                     !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Medium Office_Infil_Quarter_On Winter Design Day, !- Name
    104   Fraction,                               !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   06:00,                                  !- Time 1 {hh:mm}
    107   1,                                      !- Value Until Time 1
    108   18:00,                                  !- Time 2 {hh:mm}
    109   0.25,                                   !- Value Until Time 2
    110   24:00,                                  !- Time 3 {hh:mm}
    111   1;                                      !- Value Until Time 3
    112 
    113 Schedule:Day:Interval,
    114   Medium Office_Bldg_Light Winter Design Day, !- Name
    115   Fraction,                               !- Schedule Type Limits Name
    116   No,                                     !- Interpolate to Timestep
    117   24:00,                                  !- Time 1 {hh:mm}
    118   0;                                      !- Value Until Time 1
    119 
    120 Schedule:Day:Interval,
    121   Medium Office_Bldg_Occ Winter Design Day, !- Name
    122   Fraction,                               !- Schedule Type Limits Name
    123   No,                                     !- Interpolate to Timestep
    124   24:00,                                  !- Time 1 {hh:mm}
    125   0;                                      !- Value Until Time 1
    126 
    127 Schedule:Day:Interval,
    128   Medium Office_Bldg_Equip Winter Design Day, !- Name
    129   Fraction,                               !- Schedule Type Limits Name
    130   No,                                     !- Interpolate to Timestep
    131   24:00,                                  !- Time 1 {hh:mm}
    132   0;                                      !- Value Until Time 1
    133 
    134 Schedule:Day:Interval,
    135   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    136   Fraction,                               !- Schedule Type Limits Name
    137   No,                                     !- Interpolate to Timestep
    138   24:00,                                  !- Time 1 {hh:mm}
    139   0;                                      !- Value Until Time 1
    140 
    141 Schedule:Day:Interval,
    142   Medium Office_Bldg_Occ Default Schedule, !- Name
    143   Fraction,                               !- Schedule Type Limits Name
    144   No,                                     !- Interpolate to Timestep
    145   06:00,                                  !- Time 1 {hh:mm}
    146   0,                                      !- Value Until Time 1
    147   07:00,                                  !- Time 2 {hh:mm}
    148   0.1,                                    !- Value Until Time 2
    149   08:00,                                  !- Time 3 {hh:mm}
    150   0.2,                                    !- Value Until Time 3
    151   12:00,                                  !- Time 4 {hh:mm}
    152   0.95,                                   !- Value Until Time 4
    153   13:00,                                  !- Time 5 {hh:mm}
    154   0.5,                                    !- Value Until Time 5
    155   17:00,                                  !- Time 6 {hh:mm}
    156   0.95,                                   !- Value Until Time 6
    157   18:00,                                  !- Time 7 {hh:mm}
    158   0.7,                                    !- Value Until Time 7
    159   20:00,                                  !- Time 8 {hh:mm}
    160   0.4,                                    !- Value Until Time 8
    161   22:00,                                  !- Time 9 {hh:mm}
    162   0.1,                                    !- Value Until Time 9
    163   24:00,                                  !- Time 10 {hh:mm}
    164   0.05;                                   !- Value Until Time 10
    165 
    166 Schedule:Day:Interval,
    167   Medium Office_Bldg_Equip Default Schedule, !- Name
    168   Fraction,                               !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   08:00,                                  !- Time 1 {hh:mm}
    171   0.4,                                    !- Value Until Time 1
    172   12:00,                                  !- Time 2 {hh:mm}
    173   0.9,                                    !- Value Until Time 2
    174   13:00,                                  !- Time 3 {hh:mm}
    175   0.8,                                    !- Value Until Time 3
    176   17:00,                                  !- Time 4 {hh:mm}
    177   0.9,                                    !- Value Until Time 4
    178   18:00,                                  !- Time 5 {hh:mm}
    179   0.8,                                    !- Value Until Time 5
    180   20:00,                                  !- Time 6 {hh:mm}
    181   0.6,                                    !- Value Until Time 6
    182   22:00,                                  !- Time 7 {hh:mm}
    183   0.5,                                    !- Value Until Time 7
    184   24:00,                                  !- Time 8 {hh:mm}
    185   0.4;                                    !- Value Until Time 8
    186 
    187 Schedule:Day:Interval,
    188   Chilled_Water_Temperature_Default,      !- Name
    189   ,                                       !- Schedule Type Limits Name
    190   No,                                     !- Interpolate to Timestep
    191   24:00,                                  !- Time 1 {hh:mm}
    192   6.7;                                    !- Value Until Time 1
    193 
    194 Schedule:Day:Interval,
    195   Medium Office_Bldg_Light Summer Design Day, !- Name
    196   Fraction,                               !- Schedule Type Limits Name
    197   No,                                     !- Interpolate to Timestep
    198   24:00,                                  !- Time 1 {hh:mm}
    199   1;                                      !- Value Until Time 1
    200 
    201 Schedule:Day:Interval,
    202   Cooling Sch Default,                    !- Name
    203   Temperature 3,                          !- Schedule Type Limits Name
    204   No,                                     !- Interpolate to Timestep
    205   24:00,                                  !- Time 1 {hh:mm}
    206   28;                                     !- Value Until Time 1
    207 
    208 Schedule:Day:Interval,
    209   Deck_Temperature_Winter_Design_Day,     !- Name
    210   Temperature,                            !- Schedule Type Limits Name
    211   No,                                     !- Interpolate to Timestep
    212   24:00,                                  !- Time 1 {hh:mm}
    213   12.8;                                   !- Value Until Time 1
    214 
    215 Schedule:Day:Interval,
    216   Always_On_Default,                      !- Name
    217   OnOff,                                  !- Schedule Type Limits Name
    218   No,                                     !- Interpolate to Timestep
    219   24:00,                                  !- Time 1 {hh:mm}
    220   1;                                      !- Value Until Time 1
    221 
    222 Schedule:Day:Interval,
    223   Heating Sch Default,                    !- Name
    224   Temperature 2,                          !- Schedule Type Limits Name
    225   No,                                     !- Interpolate to Timestep
    226   24:00,                                  !- Time 1 {hh:mm}
    227   24;                                     !- Value Until Time 1
    228 
    229 Schedule:Day:Interval,
    230   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    231   ,                                       !- Schedule Type Limits Name
    232   No,                                     !- Interpolate to Timestep
    233   24:00,                                  !- Time 1 {hh:mm}
    234   6.7;                                    !- Value Until Time 1
    235 
    236 Schedule:Day:Interval,
    237   Always_On_Winter_Design_Day,            !- Name
    238   OnOff,                                  !- Schedule Type Limits Name
    239   No,                                     !- Interpolate to Timestep
    240   24:00,                                  !- Time 1 {hh:mm}
    241   1;                                      !- Value Until Time 1
    242 
    243 Schedule:Day:Interval,
    244   Medium Office_Activity Winter Design Day, !- Name
    245   ActivityLevel 13,                       !- Schedule Type Limits Name
    246   No,                                     !- Interpolate to Timestep
    247   24:00,                                  !- Time 1 {hh:mm}
    248   120;                                    !- Value Until Time 1
    249 
    250 Schedule:Day:Interval,
    251   Hot_Water_Temperature_Winter_Design_Day, !- Name
    252   Temperature 1,                          !- Schedule Type Limits Name
    253   No,                                     !- Interpolate to Timestep
    254   24:00,                                  !- Time 1 {hh:mm}
    255   67;                                     !- Value Until Time 1
    256 
    257 Schedule:Day:Interval,
    258   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    259   Fraction,                               !- Schedule Type Limits Name
    260   No,                                     !- Interpolate to Timestep
    261   24:00,                                  !- Time 1 {hh:mm}
    262   0.3;                                    !- Value Until Time 1
    263 
    264 Schedule:Day:Interval,
    265   Hot_Water_Temperature_Default,          !- Name
    266   Temperature 1,                          !- Schedule Type Limits Name
    267   No,                                     !- Interpolate to Timestep
    268   24:00,                                  !- Time 1 {hh:mm}
    269   67;                                     !- Value Until Time 1
    270 
    271 Schedule:Day:Interval,
    272   Deck_Temperature_Summer_Design_Day,     !- Name
    273   Temperature,                            !- Schedule Type Limits Name
    274   No,                                     !- Interpolate to Timestep
    275   24:00,                                  !- Time 1 {hh:mm}
    276   12.8;                                   !- Value Until Time 1
    277 
    278 Schedule:Day:Interval,
    279   Medium Office_Bldg_Light Default Schedule, !- Name
    280   Fraction,                               !- Schedule Type Limits Name
    281   No,                                     !- Interpolate to Timestep
    282   05:00,                                  !- Time 1 {hh:mm}
    283   0.05,                                   !- Value Until Time 1
    284   07:00,                                  !- Time 2 {hh:mm}
    285   0.1,                                    !- Value Until Time 2
    286   08:00,                                  !- Time 3 {hh:mm}
    287   0.3,                                    !- Value Until Time 3
    288   17:00,                                  !- Time 4 {hh:mm}
    289   0.9,                                    !- Value Until Time 4
    290   18:00,                                  !- Time 5 {hh:mm}
    291   0.7,                                    !- Value Until Time 5
    292   20:00,                                  !- Time 6 {hh:mm}
    293   0.5,                                    !- Value Until Time 6
    294   22:00,                                  !- Time 7 {hh:mm}
    295   0.3,                                    !- Value Until Time 7
    296   23:00,                                  !- Time 8 {hh:mm}
    297   0.1,                                    !- Value Until Time 8
    298   24:00,                                  !- Time 9 {hh:mm}
    299   0.05;                                   !- Value Until Time 9
    300 
    301 Schedule:Day:Interval,
    302   Medium Office_Activity Default Schedule, !- Name
    303   ActivityLevel 13,                       !- Schedule Type Limits Name
    304   No,                                     !- Interpolate to Timestep
    305   24:00,                                  !- Time 1 {hh:mm}
    306   120;                                    !- Value Until Time 1
    307 
    308 Schedule:Day:Interval,
    309   Medium Office_Infil_Quarter_On Default Schedule, !- Name
    310   Fraction,                               !- Schedule Type Limits Name
    311   No,                                     !- Interpolate to Timestep
    312   06:00,                                  !- Time 1 {hh:mm}
    313   1,                                      !- Value Until Time 1
    314   22:00,                                  !- Time 2 {hh:mm}
    315   0.25,                                   !- Value Until Time 2
    316   24:00,                                  !- Time 3 {hh:mm}
    317   1;                                      !- Value Until Time 3
    318 
    319 Schedule:Day:Interval,
    320   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    321   Fraction,                               !- Schedule Type Limits Name
    322   No,                                     !- Interpolate to Timestep
    323   06:00,                                  !- Time 1 {hh:mm}
    324   1,                                      !- Value Until Time 1
    325   18:00,                                  !- Time 2 {hh:mm}
    326   0.25,                                   !- Value Until Time 2
    327   24:00,                                  !- Time 3 {hh:mm}
    328   1;                                      !- Value Until Time 3
    329 
    330 Schedule:Day:Interval,
    331   Deck_Temperature_Default,               !- Name
    332   Temperature,                            !- Schedule Type Limits Name
    333   No,                                     !- Interpolate to Timestep
    334   24:00,                                  !- Time 1 {hh:mm}
    335   12.8;                                   !- Value Until Time 1
    336 
    337 Schedule:Day:Interval,
    338   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    339   ,                                       !- Schedule Type Limits Name
    340   No,                                     !- Interpolate to Timestep
    341   24:00,                                  !- Time 1 {hh:mm}
    342   6.7;                                    !- Value Until Time 1
    343 
    344 Schedule:Day:Interval,
    345   Medium Office_Infil_Quarter_On Summer Design Day, !- Name
    346   Fraction,                               !- Schedule Type Limits Name
    347   No,                                     !- Interpolate to Timestep
    348   06:00,                                  !- Time 1 {hh:mm}
    349   1,                                      !- Value Until Time 1
    350   22:00,                                  !- Time 2 {hh:mm}
    351   0.25,                                   !- Value Until Time 2
    352   24:00,                                  !- Time 3 {hh:mm}
    353   1;                                      !- Value Until Time 3
    354 
    355 Schedule:Day:Interval,
    356   Medium Office_Activity Summer Design Day, !- Name
    357   ActivityLevel 13,                       !- Schedule Type Limits Name
    358   No,                                     !- Interpolate to Timestep
    359   24:00,                                  !- Time 1 {hh:mm}
    360   120;                                    !- Value Until Time 1
    361 
    362 Schedule:Day:Interval,
    363   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    364   Fraction,                               !- Schedule Type Limits Name
    365   No,                                     !- Interpolate to Timestep
    366   06:00,                                  !- Time 1 {hh:mm}
    367   0.3,                                    !- Value Until Time 1
    368   08:00,                                  !- Time 2 {hh:mm}
    369   0.4,                                    !- Value Until Time 2
    370   14:00,                                  !- Time 3 {hh:mm}
    371   0.5,                                    !- Value Until Time 3
    372   17:00,                                  !- Time 4 {hh:mm}
    373   0.35,                                   !- Value Until Time 4
    374   24:00,                                  !- Time 5 {hh:mm}
    375   0.3;                                    !- Value Until Time 5
    376 
    377 Schedule:Day:Interval,
    378   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
    379   Fraction,                               !- Schedule Type Limits Name
    380   No,                                     !- Interpolate to Timestep
    381   24:00,                                  !- Time 1 {hh:mm}
    382   0.05;                                   !- Value Until Time 1
    383 
    384 Schedule:Day:Interval,
    385   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    386   Fraction,                               !- Schedule Type Limits Name
    387   No,                                     !- Interpolate to Timestep
    388   06:00,                                  !- Time 1 {hh:mm}
    389   0,                                      !- Value Until Time 1
    390   08:00,                                  !- Time 2 {hh:mm}
    391   0.1,                                    !- Value Until Time 2
    392   14:00,                                  !- Time 3 {hh:mm}
    393   0.5,                                    !- Value Until Time 3
    394   17:00,                                  !- Time 4 {hh:mm}
    395   0.1,                                    !- Value Until Time 4
    396   24:00,                                  !- Time 5 {hh:mm}
    397   0;                                      !- Value Until Time 5
    398 
    399 Schedule:Day:Interval,
    400   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
    401   Fraction,                               !- Schedule Type Limits Name
    402   No,                                     !- Interpolate to Timestep
    403   06:00,                                  !- Time 1 {hh:mm}
    404   0.05,                                   !- Value Until Time 1
    405   08:00,                                  !- Time 2 {hh:mm}
    406   0.1,                                    !- Value Until Time 2
    407   14:00,                                  !- Time 3 {hh:mm}
    408   0.5,                                    !- Value Until Time 3
    409   17:00,                                  !- Time 4 {hh:mm}
    410   0.15,                                   !- Value Until Time 4
    411   24:00,                                  !- Time 5 {hh:mm}
    412   0.05;                                   !- Value Until Time 5
    413 
    414 Schedule:Day:Interval,
    415   Medium Office_Bldg_Occ Summer Design Day, !- Name
    416   Fraction,                               !- Schedule Type Limits Name
    417   No,                                     !- Interpolate to Timestep
    418   06:00,                                  !- Time 1 {hh:mm}
    419   0,                                      !- Value Until Time 1
    420   22:00,                                  !- Time 2 {hh:mm}
    421   1,                                      !- Value Until Time 2
    422   24:00,                                  !- Time 3 {hh:mm}
    423   0.05;                                   !- Value Until Time 3
    424 
    425 Schedule:Day:Interval,
    426   Medium Office_Bldg_Equip Summer Design Day, !- Name
    427   Fraction,                               !- Schedule Type Limits Name
    428   No,                                     !- Interpolate to Timestep
    429   24:00,                                  !- Time 1 {hh:mm}
    430   1;                                      !- Value Until Time 1
    431 
    432 Schedule:Day:Interval,
    433   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    434   Fraction,                               !- Schedule Type Limits Name
    435   No,                                     !- Interpolate to Timestep
    436   24:00,                                  !- Time 1 {hh:mm}
    437   1;                                      !- Value Until Time 1
    438 
    439 Schedule:Week:Daily,
    440   Schedule:Week:Daily {ab2967dd-c8a5-4fa0-aa63-d0e418b0b227}, !- Name
    441   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    442   Cooling Sch Default,                    !- Monday Schedule:Day Name
    443   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    444   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    445   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    446   Cooling Sch Default,                    !- Friday Schedule:Day Name
    447   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    448   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    449   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    450   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    451   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    452   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    453 
    454 Schedule:Year,
    455   Cooling Sch,                            !- Name
    456   Temperature 3,                          !- Schedule Type Limits Name
    457   Schedule:Week:Daily {ab2967dd-c8a5-4fa0-aa63-d0e418b0b227}, !- Schedule:Week Name 1
    458   1,                                      !- Start Month 1
    459   1,                                      !- Start Day 1
    460   12,                                     !- End Month 1
    461   31;                                     !- End Day 1
    462 
    463 Schedule:Week:Daily,
    464   Schedule:Week:Daily {1d5d40e8-0b6f-4fb7-afdf-557ace752ab2}, !- Name
    465   Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    466   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    467   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    468   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    469   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    470   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    471   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    472   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    473   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    474   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    475   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    476   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    477 
    478 Schedule:Week:Daily,
    479   Schedule:Week:Daily {c2ea8a51-7ce5-4ad2-9614-769e1367b6bc}, !- Name
    480   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    481   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    482   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    483   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    484   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    485   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    486   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    487   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    488   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    489   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    490   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    491   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    492 
    493 Schedule:Year,
    494   Medium Office_Bldg_Occ,                 !- Name
    495   Fraction,                               !- Schedule Type Limits Name
    496   Schedule:Week:Daily {1d5d40e8-0b6f-4fb7-afdf-557ace752ab2}, !- Schedule:Week Name 1
    497   1,                                      !- Start Month 1
    498   1,                                      !- Start Day 1
    499   1,                                      !- End Month 1
    500   3,                                      !- End Day 1
    501   Schedule:Week:Daily {c2ea8a51-7ce5-4ad2-9614-769e1367b6bc}, !- Schedule:Week Name 2
    502   1,                                      !- Start Month 2
    503   4,                                      !- Start Day 2
    504   12,                                     !- End Month 2
    505   31;                                     !- End Day 2
    506 
    507 Schedule:Week:Daily,
    508   Schedule:Week:Daily {beaa0c85-cd98-41b3-87a5-eb4b172e4d78}, !- Name
    509   Always_On_Default,                      !- Sunday Schedule:Day Name
    510   Always_On_Default,                      !- Monday Schedule:Day Name
    511   Always_On_Default,                      !- Tuesday Schedule:Day Name
    512   Always_On_Default,                      !- Wednesday Schedule:Day Name
    513   Always_On_Default,                      !- Thursday Schedule:Day Name
    514   Always_On_Default,                      !- Friday Schedule:Day Name
    515   Always_On_Default,                      !- Saturday Schedule:Day Name
    516   Always_On_Default,                      !- Holiday Schedule:Day Name
    517   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    518   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    519   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    520   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    521 
    522 Schedule:Year,
    523   Always_On,                              !- Name
    524   OnOff,                                  !- Schedule Type Limits Name
    525   Schedule:Week:Daily {beaa0c85-cd98-41b3-87a5-eb4b172e4d78}, !- Schedule:Week Name 1
    526   1,                                      !- Start Month 1
    527   1,                                      !- Start Day 1
    528   12,                                     !- End Month 1
    529   31;                                     !- End Day 1
    530 
    531 Schedule:Week:Daily,
    532   Schedule:Week:Daily {d3d97c4f-4c6c-499b-9f29-ac3465d5a6a4}, !- Name
    533   Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    534   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    535   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    536   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    537   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    538   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    539   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    540   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    541   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    542   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    543   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    544   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    545 
    546 Schedule:Week:Daily,
    547   Schedule:Week:Daily {5dce2751-3a90-4d21-9f56-aab83b39d83c}, !- Name
    548   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    549   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    550   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    551   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    552   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    553   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    554   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    555   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    556   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    557   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    558   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    559   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    560 
    561 Schedule:Year,
    562   Medium Office_Infil_Quarter_On,         !- Name
    563   Fraction,                               !- Schedule Type Limits Name
    564   Schedule:Week:Daily {d3d97c4f-4c6c-499b-9f29-ac3465d5a6a4}, !- Schedule:Week Name 1
    565   1,                                      !- Start Month 1
    566   1,                                      !- Start Day 1
    567   1,                                      !- End Month 1
    568   3,                                      !- End Day 1
    569   Schedule:Week:Daily {5dce2751-3a90-4d21-9f56-aab83b39d83c}, !- Schedule:Week Name 2
    570   1,                                      !- Start Month 2
    571   4,                                      !- Start Day 2
    572   12,                                     !- End Month 2
    573   31;                                     !- End Day 2
    574 
    575 Schedule:Week:Daily,
    576   Schedule:Week:Daily {58dff29d-e37b-4721-959a-06b5f95a3745}, !- Name
    577   Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    578   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    579   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    580   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    581   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    582   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    583   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    584   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    585   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    586   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    587   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    588   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    589 
    590 Schedule:Week:Daily,
    591   Schedule:Week:Daily {c5d7061a-3b43-469f-befe-800fb0c31e62}, !- Name
    592   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    593   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    594   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    595   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    596   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    597   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    598   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    599   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    600   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    601   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    602   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    603   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    604 
    605 Schedule:Year,
    606   Medium Office_Bldg_Equip,               !- Name
    607   Fraction,                               !- Schedule Type Limits Name
    608   Schedule:Week:Daily {58dff29d-e37b-4721-959a-06b5f95a3745}, !- Schedule:Week Name 1
    609   1,                                      !- Start Month 1
    610   1,                                      !- Start Day 1
    611   1,                                      !- End Month 1
    612   3,                                      !- End Day 1
    613   Schedule:Week:Daily {c5d7061a-3b43-469f-befe-800fb0c31e62}, !- Schedule:Week Name 2
    614   1,                                      !- Start Month 2
    615   4,                                      !- Start Day 2
    616   12,                                     !- End Month 2
    617   31;                                     !- End Day 2
    618 
    619 Schedule:Week:Daily,
    620   Schedule:Week:Daily {fa1950cd-ce65-4619-94b8-56fa9d51d3a2}, !- Name
    621   Heating Sch Default,                    !- Sunday Schedule:Day Name
    622   Heating Sch Default,                    !- Monday Schedule:Day Name
    623   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    624   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    625   Heating Sch Default,                    !- Thursday Schedule:Day Name
    626   Heating Sch Default,                    !- Friday Schedule:Day Name
    627   Heating Sch Default,                    !- Saturday Schedule:Day Name
    628   Heating Sch Default,                    !- Holiday Schedule:Day Name
    629   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    630   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    631   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    632   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    633 
    634 Schedule:Year,
    635   Heating Sch,                            !- Name
    636   Temperature 2,                          !- Schedule Type Limits Name
    637   Schedule:Week:Daily {fa1950cd-ce65-4619-94b8-56fa9d51d3a2}, !- Schedule:Week Name 1
    638   1,                                      !- Start Month 1
    639   1,                                      !- Start Day 1
    640   12,                                     !- End Month 1
    641   31;                                     !- End Day 1
    642 
    643 Schedule:Week:Daily,
    644   Schedule:Week:Daily {11a84952-1914-4065-acc6-e6f5d7d6d9de}, !- Name
    645   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    646   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    647   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    648   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    649   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    650   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    651   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    652   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    653   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    654   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    655   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    656   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    657 
    658 Schedule:Year,
    659   Chilled_Water_Temperature,              !- Name
    660   ,                                       !- Schedule Type Limits Name
    661   Schedule:Week:Daily {11a84952-1914-4065-acc6-e6f5d7d6d9de}, !- Schedule:Week Name 1
    662   1,                                      !- Start Month 1
    663   1,                                      !- Start Day 1
    664   12,                                     !- End Month 1
    665   31;                                     !- End Day 1
    666 
    667 Schedule:Week:Daily,
    668   Schedule:Week:Daily {c601ceb4-a7a4-4710-a898-a94c5060d285}, !- Name
    669   Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    670   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    671   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    672   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    673   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    674   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    675   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    676   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    677   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    678   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    679   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    680   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    681 
    682 Schedule:Week:Daily,
    683   Schedule:Week:Daily {17684661-ee7d-40f9-b55a-949a2db83738}, !- Name
    684   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    685   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    686   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    687   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    688   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    689   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    690   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    691   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    692   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    693   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    694   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    695   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    696 
    697 Schedule:Year,
    698   Medium Office_Bldg_Light,               !- Name
    699   Fraction,                               !- Schedule Type Limits Name
    700   Schedule:Week:Daily {c601ceb4-a7a4-4710-a898-a94c5060d285}, !- Schedule:Week Name 1
    701   1,                                      !- Start Month 1
    702   1,                                      !- Start Day 1
    703   1,                                      !- End Month 1
    704   3,                                      !- End Day 1
    705   Schedule:Week:Daily {17684661-ee7d-40f9-b55a-949a2db83738}, !- Schedule:Week Name 2
    706   1,                                      !- Start Month 2
    707   4,                                      !- Start Day 2
    708   12,                                     !- End Month 2
    709   31;                                     !- End Day 2
    710 
    711 Schedule:Week:Daily,
    712   Schedule:Week:Daily {a46e58dc-d6d1-42a9-89cf-9bad575f69b8}, !- Name
    713   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    714   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    715   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    716   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    717   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    718   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    719   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    720   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    721   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    722   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    723   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    724   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    725 
    726 Schedule:Year,
    727   Hot_Water_Temperature,                  !- Name
    728   Temperature 1,                          !- Schedule Type Limits Name
    729   Schedule:Week:Daily {a46e58dc-d6d1-42a9-89cf-9bad575f69b8}, !- Schedule:Week Name 1
    730   1,                                      !- Start Month 1
    731   1,                                      !- Start Day 1
    732   12,                                     !- End Month 1
    733   31;                                     !- End Day 1
    734 
    735 Schedule:Week:Daily,
    736   Schedule:Week:Daily {a04ed8c7-9d01-4e35-95f8-f715413abe29}, !- Name
    737   Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    738   Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
    739   Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    740   Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    741   Medium Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    742   Medium Office_Activity Default Schedule, !- Friday Schedule:Day Name
    743   Medium Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    744   Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    745   Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    746   Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    747   Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    748   Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    749 
    750 Schedule:Year,
    751   Medium Office_Activity,                 !- Name
    752   ActivityLevel 13,                       !- Schedule Type Limits Name
    753   Schedule:Week:Daily {a04ed8c7-9d01-4e35-95f8-f715413abe29}, !- Schedule:Week Name 1
    754   1,                                      !- Start Month 1
    755   1,                                      !- Start Day 1
    756   12,                                     !- End Month 1
    757   31;                                     !- End Day 1
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {fd07b297-2fa0-4bc7-bb50-8b6f0403bff8}, !- Name
    761   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    762   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    763   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    764   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    765   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    766   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    767   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    768   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    769   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    770   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    771   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    772   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Deck_Temperature,                       !- Name
    776   Temperature,                            !- Schedule Type Limits Name
    777   Schedule:Week:Daily {fd07b297-2fa0-4bc7-bb50-8b6f0403bff8}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   12,                                     !- End Month 1
    781   31;                                     !- End Day 1
    782 
    783 AirLoopHVAC,
    784   Air Loop HVAC 1,                        !- Name
    785   Air Loop HVAC 1 Controllers,            !- Controller List Name
    786   AvailabilityManagerAssignmentList {d06d3d6c-4c6b-4c9f-a9d4-e879055e19d4}, !- Availability Manager List Name
    787   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    788   BranchList {470e4169-5d1d-4455-bc3d-2ef10f4d2086}, !- Branch List Name
    789   ,                                       !- Connector List Name
    790   Node 26,                                !- Supply Side Inlet Node Name
    791   Node 29,                                !- Demand Side Outlet Node Name
    792   Node 28,                                !- Demand Side Inlet Node Names
    793   Node 27;                                !- Supply Side Outlet Node Names
    794 
    795 Sizing:System,
    796   Air Loop HVAC 1,                        !- AirLoop Name
    797   Sensible,                               !- Type of Load to Size On
    798   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    799   0.3,                                    !- Minimum System Air Flow Ratio
    800   7,                                      !- Preheat Design Temperature {C}
    801   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    802   12.8,                                   !- Precool Design Temperature {C}
    803   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    804   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    805   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    806   NonCoincident,                          !- Sizing Option
    807   Yes,                                    !- 100% Outdoor Air in Cooling
    808   Yes,                                    !- 100% Outdoor Air in Heating
    809   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    810   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    811   DesignDay,                              !- Cooling Design Air Flow Method
    812   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    813   DesignDay,                              !- Heating Design Air Flow Method
    814   0,                                      !- Heating Design Air Flow Rate {m3/s}
    815   ZoneSum;                                !- System Outdoor Air Method
    816 
    817 AirLoopHVAC:ControllerList,
    818   Air Loop HVAC 1 Controllers,            !- Name
    819   Controller:WaterCoil,                   !- Controller Object Type 1
    820   Controller Water Coil 1;                !- Controller Name 1
    821 
    822 Controller:WaterCoil,
    823   Controller Water Coil 1,                !- Name
    824   Temperature,                            !- Control Variable
    825   Normal,                                 !- Action
    826   Flow,                                   !- Actuator Variable
    827   Node 35,                                !- Sensor Node Name
    828   Node 41,                                !- Actuator Node Name
    829   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    830   Autosize,                               !- Maximum Actuated Flow {m3/s}
    831   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    832 
    833 AvailabilityManagerAssignmentList,
    834   AvailabilityManagerAssignmentList {d06d3d6c-4c6b-4c9f-a9d4-e879055e19d4}, !- Name
    835   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    836   AvailabilityManager:Scheduled {86c07a38-4442-4b11-9fee-439471bb3838}; !- Availability Manager Name 1
    837 
    838 AvailabilityManager:Scheduled,
    839   AvailabilityManager:Scheduled {86c07a38-4442-4b11-9fee-439471bb3838}, !- Name
    840   Schedule:Compact {89811d40-2aad-418a-a11b-2a057160e3bf}; !- Schedule Name
    841 
    842 Schedule:Compact,
    843   Schedule:Compact {89811d40-2aad-418a-a11b-2a057160e3bf}, !- Name
    844   ,                                       !- Schedule Type Limits Name
    845   Through: 12/31,                         !- Field 1
    846   For: AllDays,                           !- Field 2
    847   Until: 24:00,                           !- Field 3
    848   1.0;                                    !- Field 4
    849 
    850 BranchList,
    851   BranchList {470e4169-5d1d-4455-bc3d-2ef10f4d2086}, !- Name
    852   Branch {9ebe8ad5-90a8-44a9-8aa3-bedbfb74ec57}; !- Branch Name 1
    853 
    854 Branch,
    855   Branch {9ebe8ad5-90a8-44a9-8aa3-bedbfb74ec57}, !- Name
    856   AutoSize,                               !- Maximum Flow Rate {m3/s}
    857   ,                                       !- Pressure Drop Curve Name
    858   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    859   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    860   Node 26,                                !- Component Inlet Node Name 1
    861   Node 33,                                !- Component Outlet Node Name 1
    862   Passive,                                !- Component Branch Control Type 1
    863   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    864   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    865   Node 33,                                !- Component Inlet Node Name 2
    866   Node 34,                                !- Component Outlet Node Name 2
    867   Passive,                                !- Component Branch Control Type 2
    868   Coil:Heating:Water,                     !- Component Object Type 3
    869   Coil Heating Water 1,                   !- Component Name 3
    870   Node 34,                                !- Component Inlet Node Name 3
    871   Node 35,                                !- Component Outlet Node Name 3
    872   Passive,                                !- Component Branch Control Type 3
    873   Fan:VariableVolume,                     !- Component Object Type 4
    874   Fan Variable Volume 1,                  !- Component Name 4
    875   Node 35,                                !- Component Inlet Node Name 4
    876   Node 27,                                !- Component Outlet Node Name 4
    877   Passive;                                !- Component Branch Control Type 4
    878 
    879 AirLoopHVAC:OutdoorAirSystem,
    880   Air Loop HVAC Outdoor Air System 1,     !- Name
    881   AirLoopHVAC:ControllerList {25d0ff91-b8a0-4e59-9377-1927efb64afa}, !- Controller List Name
    882   AirLoopHVAC:OutdoorAirSystem:EquipmentList {c19d1b90-adf3-4058-95fd-56aaed8bdd03}, !- Outdoor Air Equipment List Name
    883   AvailabilityManagerAssignmentList {8370eea3-7b27-42fa-9d4a-f301948d2e8e}; !- Availability Manager List Name
    884 
    885 AirLoopHVAC:ControllerList,
    886   AirLoopHVAC:ControllerList {25d0ff91-b8a0-4e59-9377-1927efb64afa}, !- Name
    887   Controller:OutdoorAir,                  !- Controller Object Type 1
    888   Controller Outdoor Air 1;               !- Controller Name 1
    889 
    890 Controller:OutdoorAir,
    891   Controller Outdoor Air 1,               !- Name
    892   Node 32,                                !- Relief Air Outlet Node Name
    893   Node 26,                                !- Return Air Node Name
    894   Node 33,                                !- Mixed Air Node Name
    895   Node 31,                                !- Actuator Node Name
    896   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    897   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    898   FixedDryBulb,                           !- Economizer Control Type
    899   ModulateFlow,                           !- Economizer Control Action Type
    900   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    901   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    902   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    903   ,                                       !- Electronic Enthalpy Limit Curve Name
    904   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    905   NoLockout,                              !- Lockout Type
    906   FixedMinimum,                           !- Minimum Limit Type
    907   ,                                       !- Minimum Outdoor Air Schedule Name
    908   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    909   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    910   ,                                       !- Mechanical Ventilation Controller Name
    911   ,                                       !- Time of Day Economizer Control Schedule Name
    912   No,                                     !- High Humidity Control
    913   ,                                       !- Humidistat Control Zone Name
    914   ,                                       !- High Humidity Outdoor Air Flow Ratio
    915   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    916   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    917 
    918 AvailabilityManagerAssignmentList,
    919   AvailabilityManagerAssignmentList {8370eea3-7b27-42fa-9d4a-f301948d2e8e}, !- Name
    920   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    921   AvailabilityManager:Scheduled {7325eaee-94c5-4c10-9d4e-b79cc5bc33d9}; !- Availability Manager Name 1
    922 
    923 AvailabilityManager:Scheduled,
    924   AvailabilityManager:Scheduled {7325eaee-94c5-4c10-9d4e-b79cc5bc33d9}, !- Name
    925   Schedule:Compact {aefeaca1-7aff-48b0-a08e-fa1a7573e1e1}; !- Schedule Name
    926 
    927 Schedule:Compact,
    928   Schedule:Compact {aefeaca1-7aff-48b0-a08e-fa1a7573e1e1}, !- Name
    929   ,                                       !- Schedule Type Limits Name
    930   Through: 12/31,                         !- Field 1
    931   For: AllDays,                           !- Field 2
    932   Until: 24:00,                           !- Field 3
    933   1.0;                                    !- Field 4
    934 
    935 OutdoorAir:NodeList,
    936   Node 31;                                !- Node or NodeList Name 1
    937 
    938 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    939   AirLoopHVAC:OutdoorAirSystem:EquipmentList {c19d1b90-adf3-4058-95fd-56aaed8bdd03}, !- Name
    940   OutdoorAir:Mixer,                       !- Component Object Type 1
    941   OutdoorAir:Mixer {6c815971-c66e-4ae8-b34b-e10e1508f4fe}; !- Component Name 1
    942 
    943 OutdoorAir:Mixer,
    944   OutdoorAir:Mixer {6c815971-c66e-4ae8-b34b-e10e1508f4fe}, !- Name
    945   Node 33,                                !- Mixed Air Node Name
    946   Node 31,                                !- Outdoor Air Stream Node Name
    947   Node 32,                                !- Relief Air Stream Node Name
    948   Node 26;                                !- Return Air Stream Node Name
    949 
    950 SetpointManager:MixedAir,
    951   Setpoint Manager Mixed Air 3,           !- Name
    952   Temperature,                            !- Control Variable
    953   Node 27,                                !- Reference Setpoint Node Name
    954   Node 35,                                !- Fan Inlet Node Name
    955   Node 27,                                !- Fan Outlet Node Name
    956   Node 33;                                !- Setpoint Node or NodeList Name
    957 
    958 CoilSystem:Cooling:DX,
    959   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    960   Always_On,                              !- Availability Schedule Name
    961   Node 33,                                !- DX Cooling Coil System Inlet Node Name
    962   Node 34,                                !- DX Cooling Coil System Outlet Node Name
    963   Node 34,                                !- DX Cooling Coil System Sensor Node Name
    964   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    965   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    966 
    967 Coil:Cooling:DX:TwoSpeed,
    968   Coil Cooling DX Two Speed 1,            !- Name
    969   Always_On,                              !- Availability Schedule Name
    970   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    971   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    972   5.5,                                    !- Rated High Speed COP {W/W}
    973   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    974   ,                                       !- Unit Internal Static Air Pressure {Pa}
    975   Node 33,                                !- Air Inlet Node Name
    976   Node 34,                                !- Air Outlet Node Name
    977   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    978   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    979   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    980   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    981   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    982   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    983   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    984   6.6,                                    !- Rated Low Speed COP {W/W}
    985   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    986   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    987   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    988   ,                                       !- Condenser Air Inlet Node Name
    989   AirCooled,                              !- Condenser Type
    990   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    991   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    992   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    993   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    994   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    995   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    996   ,                                       !- Supply Water Storage Tank Name
    997   ,                                       !- Condensate Collection Water Storage Tank Name
    998   10,                                     !- Basin Heater Capacity {W/K}
    999   2;                                      !- Basin Heater Setpoint Temperature {C}
   1000 
   1001 SetpointManager:MixedAir,
   1002   Setpoint Manager Mixed Air 2,           !- Name
   1003   Temperature,                            !- Control Variable
   1004   Node 27,                                !- Reference Setpoint Node Name
   1005   Node 35,                                !- Fan Inlet Node Name
   1006   Node 27,                                !- Fan Outlet Node Name
   1007   Node 34;                                !- Setpoint Node or NodeList Name
   1008 
   1009 Curve:Biquadratic,
   1010   Curve Biquadratic 1,                    !- Name
   1011   0.42415,                                !- Coefficient1 Constant
   1012   0.04426,                                !- Coefficient2 x
   1013   -0.00042,                               !- Coefficient3 x**2
   1014   0.00333,                                !- Coefficient4 y
   1015   -8e-05,                                 !- Coefficient5 y**2
   1016   -0.00021,                               !- Coefficient6 x*y
   1017   17,                                     !- Minimum Value of x {BasedOnField A2}
   1018   22,                                     !- Maximum Value of x {BasedOnField A2}
   1019   13,                                     !- Minimum Value of y {BasedOnField A3}
   1020   46;                                     !- Maximum Value of y {BasedOnField A3}
   1021 
   1022 Curve:Quadratic,
   1023   Curve Quadratic 1,                      !- Name
   1024   0.77136,                                !- Coefficient1 Constant
   1025   0.34053,                                !- Coefficient2 x
   1026   -0.11088,                               !- Coefficient3 x**2
   1027   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1028   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1029 
   1030 Curve:Biquadratic,
   1031   Curve Biquadratic 2,                    !- Name
   1032   1.23649,                                !- Coefficient1 Constant
   1033   -0.02431,                               !- Coefficient2 x
   1034   0.00057,                                !- Coefficient3 x**2
   1035   -0.01434,                               !- Coefficient4 y
   1036   0.00063,                                !- Coefficient5 y**2
   1037   -0.00038,                               !- Coefficient6 x*y
   1038   17,                                     !- Minimum Value of x {BasedOnField A2}
   1039   22,                                     !- Maximum Value of x {BasedOnField A2}
   1040   13,                                     !- Minimum Value of y {BasedOnField A3}
   1041   46;                                     !- Maximum Value of y {BasedOnField A3}
   1042 
   1043 Curve:Quadratic,
   1044   Curve Quadratic 2,                      !- Name
   1045   1.2055,                                 !- Coefficient1 Constant
   1046   -0.32953,                               !- Coefficient2 x
   1047   0.12308,                                !- Coefficient3 x**2
   1048   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1049   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1050 
   1051 Curve:Quadratic,
   1052   Curve Quadratic 3,                      !- Name
   1053   0.771,                                  !- Coefficient1 Constant
   1054   0.229,                                  !- Coefficient2 x
   1055   0,                                      !- Coefficient3 x**2
   1056   0,                                      !- Minimum Value of x {BasedOnField A2}
   1057   1;                                      !- Maximum Value of x {BasedOnField A2}
   1058 
   1059 Curve:Biquadratic,
   1060   Curve Biquadratic 3,                    !- Name
   1061   0,                                      !- Coefficient1 Constant
   1062   0,                                      !- Coefficient2 x
   1063   0,                                      !- Coefficient3 x**2
   1064   0,                                      !- Coefficient4 y
   1065   0,                                      !- Coefficient5 y**2
   1066   0,                                      !- Coefficient6 x*y
   1067   0,                                      !- Minimum Value of x {BasedOnField A2}
   1068   1,                                      !- Maximum Value of x {BasedOnField A2}
   1069   0,                                      !- Minimum Value of y {BasedOnField A3}
   1070   1;                                      !- Maximum Value of y {BasedOnField A3}
   1071 
   1072 Curve:Biquadratic,
   1073   Curve Biquadratic 4,                    !- Name
   1074   0,                                      !- Coefficient1 Constant
   1075   0,                                      !- Coefficient2 x
   1076   0,                                      !- Coefficient3 x**2
   1077   0,                                      !- Coefficient4 y
   1078   0,                                      !- Coefficient5 y**2
   1079   0,                                      !- Coefficient6 x*y
   1080   0,                                      !- Minimum Value of x {BasedOnField A2}
   1081   1,                                      !- Maximum Value of x {BasedOnField A2}
   1082   0,                                      !- Minimum Value of y {BasedOnField A3}
   1083   1;                                      !- Maximum Value of y {BasedOnField A3}
   1084 
   1085 Coil:Heating:Water,
   1086   Coil Heating Water 1,                   !- Name
   1087   Always_On,                              !- Availability Schedule Name
   1088   Autosize,                               !- U-Factor Times Area Value {W/K}
   1089   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1090   Node 41,                                !- Water Inlet Node Name
   1091   Node 47,                                !- Water Outlet Node Name
   1092   Node 34,                                !- Air Inlet Node Name
   1093   Node 35,                                !- Air Outlet Node Name
   1094   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1095   Autosize,                               !- Rated Capacity {W}
   1096   82.2,                                   !- Rated Inlet Water Temperature {C}
   1097   16.6,                                   !- Rated Inlet Air Temperature {C}
   1098   71.1,                                   !- Rated Outlet Water Temperature {C}
   1099   32.2,                                   !- Rated Outlet Air Temperature {C}
   1100   0.5;                                    !- Rated Ratio for Air and Water Convection
   1101 
   1102 SetpointManager:MixedAir,
   1103   Setpoint Manager Mixed Air 1,           !- Name
   1104   Temperature,                            !- Control Variable
   1105   Node 27,                                !- Reference Setpoint Node Name
   1106   Node 35,                                !- Fan Inlet Node Name
   1107   Node 27,                                !- Fan Outlet Node Name
   1108   Node 35;                                !- Setpoint Node or NodeList Name
   1109 
   1110 Fan:VariableVolume,
   1111   Fan Variable Volume 1,                  !- Name
   1112   Always_On,                              !- Availability Schedule Name
   1113   0.5,                                    !- Fan Efficiency
   1114   500,                                    !- Pressure Rise {Pa}
   1115   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1116   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1117   0,                                      !- Fan Power Minimum Flow Fraction
   1118   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1119   0.93,                                   !- Motor Efficiency
   1120   1,                                      !- Motor In Airstream Fraction
   1121   0.040759894,                            !- Fan Power Coefficient 1
   1122   0.08804497,                             !- Fan Power Coefficient 2
   1123   -0.07292612,                            !- Fan Power Coefficient 3
   1124   0.943739823,                            !- Fan Power Coefficient 4
   1125   0,                                      !- Fan Power Coefficient 5
   1126   Node 35,                                !- Air Inlet Node Name
   1127   Node 27;                                !- Air Outlet Node Name
   1128 
   1129 SetpointManager:Scheduled,
   1130   Setpoint Manager Scheduled 1,           !- Name
   1131   Temperature,                            !- Control Variable
   1132   Deck_Temperature,                       !- Schedule Name
   1133   Node 27;                                !- Setpoint Node or NodeList Name
   1134 
   1135 AirLoopHVAC:SupplyPath,
   1136   AirLoopHVAC:SupplyPath {26aa00f8-383d-48c0-9790-ffe399300cbb}, !- Name
   1137   Node 28,                                !- Supply Air Path Inlet Node Name
   1138   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1139   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1140 
   1141 AirLoopHVAC:ZoneSplitter,
   1142   Air Loop HVAC Zone Splitter 1,          !- Name
   1143   Node 28,                                !- Inlet Node Name
   1144   Node 49,                                !- Outlet Node Name 1
   1145   Node 54,                                !- Outlet Node Name 2
   1146   Node 59,                                !- Outlet Node Name 3
   1147   Node 64,                                !- Outlet Node Name 4
   1148   Node 69,                                !- Outlet Node Name 5
   1149   Node 74,                                !- Outlet Node Name 6
   1150   Node 79,                                !- Outlet Node Name 7
   1151   Node 84,                                !- Outlet Node Name 8
   1152   Node 89,                                !- Outlet Node Name 9
   1153   Node 94,                                !- Outlet Node Name 10
   1154   Node 99,                                !- Outlet Node Name 11
   1155   Node 104,                               !- Outlet Node Name 12
   1156   Node 109,                               !- Outlet Node Name 13
   1157   Node 114,                               !- Outlet Node Name 14
   1158   Node 119,                               !- Outlet Node Name 15
   1159   Node 124,                               !- Outlet Node Name 16
   1160   Node 129,                               !- Outlet Node Name 17
   1161   Node 134,                               !- Outlet Node Name 18
   1162   Node 139,                               !- Outlet Node Name 19
   1163   Node 144,                               !- Outlet Node Name 20
   1164   Node 149,                               !- Outlet Node Name 21
   1165   Node 154,                               !- Outlet Node Name 22
   1166   Node 159,                               !- Outlet Node Name 23
   1167   Node 164,                               !- Outlet Node Name 24
   1168   Node 169;                               !- Outlet Node Name 25
   1169 
   1170 AirLoopHVAC:ReturnPath,
   1171   AirLoopHVAC:ReturnPath {3c768c76-fb63-4351-a4ae-27be2fd1b1b2}, !- Name
   1172   Node 29,                                !- Return Air Path Outlet Node Name
   1173   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1174   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1175 
   1176 AirLoopHVAC:ZoneMixer,
   1177   Air Loop HVAC Zone Mixer 1,             !- Name
   1178   Node 29,                                !- Outlet Node Name
   1179   Node 48,                                !- Inlet Node Name 1
   1180   Node 53,                                !- Inlet Node Name 2
   1181   Node 58,                                !- Inlet Node Name 3
   1182   Node 63,                                !- Inlet Node Name 4
   1183   Node 68,                                !- Inlet Node Name 5
   1184   Node 73,                                !- Inlet Node Name 6
   1185   Node 78,                                !- Inlet Node Name 7
   1186   Node 83,                                !- Inlet Node Name 8
   1187   Node 88,                                !- Inlet Node Name 9
   1188   Node 93,                                !- Inlet Node Name 10
   1189   Node 98,                                !- Inlet Node Name 11
   1190   Node 103,                               !- Inlet Node Name 12
   1191   Node 108,                               !- Inlet Node Name 13
   1192   Node 113,                               !- Inlet Node Name 14
   1193   Node 118,                               !- Inlet Node Name 15
   1194   Node 123,                               !- Inlet Node Name 16
   1195   Node 128,                               !- Inlet Node Name 17
   1196   Node 133,                               !- Inlet Node Name 18
   1197   Node 138,                               !- Inlet Node Name 19
   1198   Node 143,                               !- Inlet Node Name 20
   1199   Node 148,                               !- Inlet Node Name 21
   1200   Node 153,                               !- Inlet Node Name 22
   1201   Node 158,                               !- Inlet Node Name 23
   1202   Node 163,                               !- Inlet Node Name 24
   1203   Node 168;                               !- Inlet Node Name 25
   1204 
   1205 ZoneHVAC:AirDistributionUnit,
   1206   ZoneHVAC:AirDistributionUnit {061af02c-b917-4d06-9539-61af1f9300e6}, !- Name
   1207   Node 30,                                !- Air Distribution Unit Outlet Node Name
   1208   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1209   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1210 
   1211 AirTerminal:SingleDuct:VAV:Reheat,
   1212   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1213   Always_On,                              !- Availability Schedule Name
   1214   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1215   Node 49,                                !- Air Inlet Node Name
   1216   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1217   Constant,                               !- Zone Minimum Air Flow Input Method
   1218   0.3,                                    !- Constant Minimum Air Flow Fraction
   1219   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1220   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1221   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1222   Coil Heating Water 3,                   !- Reheat Coil Name
   1223   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1224   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1225   Node 30,                                !- Air Outlet Node Name
   1226   0.001,                                  !- Convergence Tolerance
   1227   Normal,                                 !- Damper Heating Action
   1228   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1229   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1230   35;                                     !- Maximum Reheat Air Temperature {C}
   1231 
   1232 Coil:Heating:Water,
   1233   Coil Heating Water 3,                   !- Name
   1234   Always_On,                              !- Availability Schedule Name
   1235   Autosize,                               !- U-Factor Times Area Value {W/K}
   1236   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1237   Node 50,                                !- Water Inlet Node Name
   1238   Node 51,                                !- Water Outlet Node Name
   1239   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1240   Node 30,                                !- Air Outlet Node Name
   1241   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1242   Autosize,                               !- Rated Capacity {W}
   1243   82.2,                                   !- Rated Inlet Water Temperature {C}
   1244   16.6,                                   !- Rated Inlet Air Temperature {C}
   1245   71.1,                                   !- Rated Outlet Water Temperature {C}
   1246   32.2,                                   !- Rated Outlet Air Temperature {C}
   1247   0.5;                                    !- Rated Ratio for Air and Water Convection
   1248 
   1249 ZoneHVAC:AirDistributionUnit,
   1250   ZoneHVAC:AirDistributionUnit {23216794-11fa-423a-9fa7-7c347a4f5a61}, !- Name
   1251   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1252   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1253   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1254 
   1255 AirTerminal:SingleDuct:VAV:Reheat,
   1256   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1257   Always_On,                              !- Availability Schedule Name
   1258   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1259   Node 54,                                !- Air Inlet Node Name
   1260   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1261   Constant,                               !- Zone Minimum Air Flow Input Method
   1262   0.3,                                    !- Constant Minimum Air Flow Fraction
   1263   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1264   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1265   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1266   Coil Heating Water 4,                   !- Reheat Coil Name
   1267   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1268   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1269   Node 52,                                !- Air Outlet Node Name
   1270   0.001,                                  !- Convergence Tolerance
   1271   Normal,                                 !- Damper Heating Action
   1272   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1273   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1274   35;                                     !- Maximum Reheat Air Temperature {C}
   1275 
   1276 Coil:Heating:Water,
   1277   Coil Heating Water 4,                   !- Name
   1278   Always_On,                              !- Availability Schedule Name
   1279   Autosize,                               !- U-Factor Times Area Value {W/K}
   1280   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1281   Node 55,                                !- Water Inlet Node Name
   1282   Node 56,                                !- Water Outlet Node Name
   1283   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1284   Node 52,                                !- Air Outlet Node Name
   1285   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1286   Autosize,                               !- Rated Capacity {W}
   1287   82.2,                                   !- Rated Inlet Water Temperature {C}
   1288   16.6,                                   !- Rated Inlet Air Temperature {C}
   1289   71.1,                                   !- Rated Outlet Water Temperature {C}
   1290   32.2,                                   !- Rated Outlet Air Temperature {C}
   1291   0.5;                                    !- Rated Ratio for Air and Water Convection
   1292 
   1293 ZoneHVAC:AirDistributionUnit,
   1294   ZoneHVAC:AirDistributionUnit {1c993a40-1a5e-4f05-88c3-782ac8396a2d}, !- Name
   1295   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1296   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1297   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1298 
   1299 AirTerminal:SingleDuct:VAV:Reheat,
   1300   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1301   Always_On,                              !- Availability Schedule Name
   1302   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1303   Node 59,                                !- Air Inlet Node Name
   1304   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1305   Constant,                               !- Zone Minimum Air Flow Input Method
   1306   0.3,                                    !- Constant Minimum Air Flow Fraction
   1307   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1308   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1309   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1310   Coil Heating Water 5,                   !- Reheat Coil Name
   1311   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1312   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1313   Node 57,                                !- Air Outlet Node Name
   1314   0.001,                                  !- Convergence Tolerance
   1315   Normal,                                 !- Damper Heating Action
   1316   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1317   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1318   35;                                     !- Maximum Reheat Air Temperature {C}
   1319 
   1320 Coil:Heating:Water,
   1321   Coil Heating Water 5,                   !- Name
   1322   Always_On,                              !- Availability Schedule Name
   1323   Autosize,                               !- U-Factor Times Area Value {W/K}
   1324   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1325   Node 60,                                !- Water Inlet Node Name
   1326   Node 61,                                !- Water Outlet Node Name
   1327   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1328   Node 57,                                !- Air Outlet Node Name
   1329   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1330   Autosize,                               !- Rated Capacity {W}
   1331   82.2,                                   !- Rated Inlet Water Temperature {C}
   1332   16.6,                                   !- Rated Inlet Air Temperature {C}
   1333   71.1,                                   !- Rated Outlet Water Temperature {C}
   1334   32.2,                                   !- Rated Outlet Air Temperature {C}
   1335   0.5;                                    !- Rated Ratio for Air and Water Convection
   1336 
   1337 ZoneHVAC:AirDistributionUnit,
   1338   ZoneHVAC:AirDistributionUnit {b150cdfd-13b5-4e90-88dc-2be41e00d52f}, !- Name
   1339   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1340   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1341   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1342 
   1343 AirTerminal:SingleDuct:VAV:Reheat,
   1344   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1345   Always_On,                              !- Availability Schedule Name
   1346   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1347   Node 64,                                !- Air Inlet Node Name
   1348   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1349   Constant,                               !- Zone Minimum Air Flow Input Method
   1350   0.3,                                    !- Constant Minimum Air Flow Fraction
   1351   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1352   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1353   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1354   Coil Heating Water 6,                   !- Reheat Coil Name
   1355   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1356   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1357   Node 62,                                !- Air Outlet Node Name
   1358   0.001,                                  !- Convergence Tolerance
   1359   Normal,                                 !- Damper Heating Action
   1360   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1361   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1362   35;                                     !- Maximum Reheat Air Temperature {C}
   1363 
   1364 Coil:Heating:Water,
   1365   Coil Heating Water 6,                   !- Name
   1366   Always_On,                              !- Availability Schedule Name
   1367   Autosize,                               !- U-Factor Times Area Value {W/K}
   1368   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1369   Node 65,                                !- Water Inlet Node Name
   1370   Node 66,                                !- Water Outlet Node Name
   1371   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1372   Node 62,                                !- Air Outlet Node Name
   1373   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1374   Autosize,                               !- Rated Capacity {W}
   1375   82.2,                                   !- Rated Inlet Water Temperature {C}
   1376   16.6,                                   !- Rated Inlet Air Temperature {C}
   1377   71.1,                                   !- Rated Outlet Water Temperature {C}
   1378   32.2,                                   !- Rated Outlet Air Temperature {C}
   1379   0.5;                                    !- Rated Ratio for Air and Water Convection
   1380 
   1381 ZoneHVAC:AirDistributionUnit,
   1382   ZoneHVAC:AirDistributionUnit {c2d7bfec-36e1-4e55-86c0-2843a7a42e6b}, !- Name
   1383   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1384   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1385   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1386 
   1387 AirTerminal:SingleDuct:VAV:Reheat,
   1388   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1389   Always_On,                              !- Availability Schedule Name
   1390   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1391   Node 69,                                !- Air Inlet Node Name
   1392   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1393   Constant,                               !- Zone Minimum Air Flow Input Method
   1394   0.3,                                    !- Constant Minimum Air Flow Fraction
   1395   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1396   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1397   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1398   Coil Heating Water 7,                   !- Reheat Coil Name
   1399   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1400   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1401   Node 67,                                !- Air Outlet Node Name
   1402   0.001,                                  !- Convergence Tolerance
   1403   Normal,                                 !- Damper Heating Action
   1404   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1405   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1406   35;                                     !- Maximum Reheat Air Temperature {C}
   1407 
   1408 Coil:Heating:Water,
   1409   Coil Heating Water 7,                   !- Name
   1410   Always_On,                              !- Availability Schedule Name
   1411   Autosize,                               !- U-Factor Times Area Value {W/K}
   1412   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1413   Node 70,                                !- Water Inlet Node Name
   1414   Node 71,                                !- Water Outlet Node Name
   1415   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1416   Node 67,                                !- Air Outlet Node Name
   1417   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1418   Autosize,                               !- Rated Capacity {W}
   1419   82.2,                                   !- Rated Inlet Water Temperature {C}
   1420   16.6,                                   !- Rated Inlet Air Temperature {C}
   1421   71.1,                                   !- Rated Outlet Water Temperature {C}
   1422   32.2,                                   !- Rated Outlet Air Temperature {C}
   1423   0.5;                                    !- Rated Ratio for Air and Water Convection
   1424 
   1425 ZoneHVAC:AirDistributionUnit,
   1426   ZoneHVAC:AirDistributionUnit {f858507b-4dfc-4fa8-82d1-082afff777df}, !- Name
   1427   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1428   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1429   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1430 
   1431 AirTerminal:SingleDuct:VAV:Reheat,
   1432   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1433   Always_On,                              !- Availability Schedule Name
   1434   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1435   Node 74,                                !- Air Inlet Node Name
   1436   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1437   Constant,                               !- Zone Minimum Air Flow Input Method
   1438   0.3,                                    !- Constant Minimum Air Flow Fraction
   1439   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1440   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1441   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1442   Coil Heating Water 8,                   !- Reheat Coil Name
   1443   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1444   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1445   Node 72,                                !- Air Outlet Node Name
   1446   0.001,                                  !- Convergence Tolerance
   1447   Normal,                                 !- Damper Heating Action
   1448   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1449   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1450   35;                                     !- Maximum Reheat Air Temperature {C}
   1451 
   1452 Coil:Heating:Water,
   1453   Coil Heating Water 8,                   !- Name
   1454   Always_On,                              !- Availability Schedule Name
   1455   Autosize,                               !- U-Factor Times Area Value {W/K}
   1456   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1457   Node 75,                                !- Water Inlet Node Name
   1458   Node 76,                                !- Water Outlet Node Name
   1459   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1460   Node 72,                                !- Air Outlet Node Name
   1461   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1462   Autosize,                               !- Rated Capacity {W}
   1463   82.2,                                   !- Rated Inlet Water Temperature {C}
   1464   16.6,                                   !- Rated Inlet Air Temperature {C}
   1465   71.1,                                   !- Rated Outlet Water Temperature {C}
   1466   32.2,                                   !- Rated Outlet Air Temperature {C}
   1467   0.5;                                    !- Rated Ratio for Air and Water Convection
   1468 
   1469 ZoneHVAC:AirDistributionUnit,
   1470   ZoneHVAC:AirDistributionUnit {eeaa6ba6-9d36-4e27-87fe-4ea8ba6a7131}, !- Name
   1471   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1472   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1473   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1474 
   1475 AirTerminal:SingleDuct:VAV:Reheat,
   1476   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1477   Always_On,                              !- Availability Schedule Name
   1478   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1479   Node 79,                                !- Air Inlet Node Name
   1480   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1481   Constant,                               !- Zone Minimum Air Flow Input Method
   1482   0.3,                                    !- Constant Minimum Air Flow Fraction
   1483   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1484   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1485   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1486   Coil Heating Water 9,                   !- Reheat Coil Name
   1487   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1488   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1489   Node 77,                                !- Air Outlet Node Name
   1490   0.001,                                  !- Convergence Tolerance
   1491   Normal,                                 !- Damper Heating Action
   1492   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1493   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1494   35;                                     !- Maximum Reheat Air Temperature {C}
   1495 
   1496 Coil:Heating:Water,
   1497   Coil Heating Water 9,                   !- Name
   1498   Always_On,                              !- Availability Schedule Name
   1499   Autosize,                               !- U-Factor Times Area Value {W/K}
   1500   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1501   Node 80,                                !- Water Inlet Node Name
   1502   Node 81,                                !- Water Outlet Node Name
   1503   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1504   Node 77,                                !- Air Outlet Node Name
   1505   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1506   Autosize,                               !- Rated Capacity {W}
   1507   82.2,                                   !- Rated Inlet Water Temperature {C}
   1508   16.6,                                   !- Rated Inlet Air Temperature {C}
   1509   71.1,                                   !- Rated Outlet Water Temperature {C}
   1510   32.2,                                   !- Rated Outlet Air Temperature {C}
   1511   0.5;                                    !- Rated Ratio for Air and Water Convection
   1512 
   1513 ZoneHVAC:AirDistributionUnit,
   1514   ZoneHVAC:AirDistributionUnit {a62f4590-f0ef-4fbc-abe5-41121df109be}, !- Name
   1515   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1516   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1517   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1518 
   1519 AirTerminal:SingleDuct:VAV:Reheat,
   1520   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1521   Always_On,                              !- Availability Schedule Name
   1522   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1523   Node 84,                                !- Air Inlet Node Name
   1524   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1525   Constant,                               !- Zone Minimum Air Flow Input Method
   1526   0.3,                                    !- Constant Minimum Air Flow Fraction
   1527   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1528   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1529   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1530   Coil Heating Water 10,                  !- Reheat Coil Name
   1531   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1532   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1533   Node 82,                                !- Air Outlet Node Name
   1534   0.001,                                  !- Convergence Tolerance
   1535   Normal,                                 !- Damper Heating Action
   1536   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1537   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1538   35;                                     !- Maximum Reheat Air Temperature {C}
   1539 
   1540 Coil:Heating:Water,
   1541   Coil Heating Water 10,                  !- Name
   1542   Always_On,                              !- Availability Schedule Name
   1543   Autosize,                               !- U-Factor Times Area Value {W/K}
   1544   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1545   Node 85,                                !- Water Inlet Node Name
   1546   Node 86,                                !- Water Outlet Node Name
   1547   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1548   Node 82,                                !- Air Outlet Node Name
   1549   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1550   Autosize,                               !- Rated Capacity {W}
   1551   82.2,                                   !- Rated Inlet Water Temperature {C}
   1552   16.6,                                   !- Rated Inlet Air Temperature {C}
   1553   71.1,                                   !- Rated Outlet Water Temperature {C}
   1554   32.2,                                   !- Rated Outlet Air Temperature {C}
   1555   0.5;                                    !- Rated Ratio for Air and Water Convection
   1556 
   1557 ZoneHVAC:AirDistributionUnit,
   1558   ZoneHVAC:AirDistributionUnit {c5fd3fda-624a-44b0-a4ea-083fd030d627}, !- Name
   1559   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1560   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1561   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1562 
   1563 AirTerminal:SingleDuct:VAV:Reheat,
   1564   Air Terminal Single Duct VAV Reheat 10, !- Name
   1565   Always_On,                              !- Availability Schedule Name
   1566   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1567   Node 89,                                !- Air Inlet Node Name
   1568   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1569   Constant,                               !- Zone Minimum Air Flow Input Method
   1570   0.3,                                    !- Constant Minimum Air Flow Fraction
   1571   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1572   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1573   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1574   Coil Heating Water 11,                  !- Reheat Coil Name
   1575   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1576   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1577   Node 87,                                !- Air Outlet Node Name
   1578   0.001,                                  !- Convergence Tolerance
   1579   Normal,                                 !- Damper Heating Action
   1580   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1581   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1582   35;                                     !- Maximum Reheat Air Temperature {C}
   1583 
   1584 Coil:Heating:Water,
   1585   Coil Heating Water 11,                  !- Name
   1586   Always_On,                              !- Availability Schedule Name
   1587   Autosize,                               !- U-Factor Times Area Value {W/K}
   1588   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1589   Node 90,                                !- Water Inlet Node Name
   1590   Node 91,                                !- Water Outlet Node Name
   1591   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1592   Node 87,                                !- Air Outlet Node Name
   1593   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1594   Autosize,                               !- Rated Capacity {W}
   1595   82.2,                                   !- Rated Inlet Water Temperature {C}
   1596   16.6,                                   !- Rated Inlet Air Temperature {C}
   1597   71.1,                                   !- Rated Outlet Water Temperature {C}
   1598   32.2,                                   !- Rated Outlet Air Temperature {C}
   1599   0.5;                                    !- Rated Ratio for Air and Water Convection
   1600 
   1601 ZoneHVAC:AirDistributionUnit,
   1602   ZoneHVAC:AirDistributionUnit {ba6f2a32-563d-48aa-bb68-69045713b4eb}, !- Name
   1603   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1604   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1605   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1606 
   1607 AirTerminal:SingleDuct:VAV:Reheat,
   1608   Air Terminal Single Duct VAV Reheat 11, !- Name
   1609   Always_On,                              !- Availability Schedule Name
   1610   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1611   Node 94,                                !- Air Inlet Node Name
   1612   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1613   Constant,                               !- Zone Minimum Air Flow Input Method
   1614   0.3,                                    !- Constant Minimum Air Flow Fraction
   1615   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1616   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1617   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1618   Coil Heating Water 12,                  !- Reheat Coil Name
   1619   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1620   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1621   Node 92,                                !- Air Outlet Node Name
   1622   0.001,                                  !- Convergence Tolerance
   1623   Normal,                                 !- Damper Heating Action
   1624   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1625   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1626   35;                                     !- Maximum Reheat Air Temperature {C}
   1627 
   1628 Coil:Heating:Water,
   1629   Coil Heating Water 12,                  !- Name
   1630   Always_On,                              !- Availability Schedule Name
   1631   Autosize,                               !- U-Factor Times Area Value {W/K}
   1632   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1633   Node 95,                                !- Water Inlet Node Name
   1634   Node 96,                                !- Water Outlet Node Name
   1635   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1636   Node 92,                                !- Air Outlet Node Name
   1637   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1638   Autosize,                               !- Rated Capacity {W}
   1639   82.2,                                   !- Rated Inlet Water Temperature {C}
   1640   16.6,                                   !- Rated Inlet Air Temperature {C}
   1641   71.1,                                   !- Rated Outlet Water Temperature {C}
   1642   32.2,                                   !- Rated Outlet Air Temperature {C}
   1643   0.5;                                    !- Rated Ratio for Air and Water Convection
   1644 
   1645 ZoneHVAC:AirDistributionUnit,
   1646   ZoneHVAC:AirDistributionUnit {a8f6b71e-7941-476b-954c-aa934fca76fb}, !- Name
   1647   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1648   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1649   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1650 
   1651 AirTerminal:SingleDuct:VAV:Reheat,
   1652   Air Terminal Single Duct VAV Reheat 12, !- Name
   1653   Always_On,                              !- Availability Schedule Name
   1654   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1655   Node 99,                                !- Air Inlet Node Name
   1656   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1657   Constant,                               !- Zone Minimum Air Flow Input Method
   1658   0.3,                                    !- Constant Minimum Air Flow Fraction
   1659   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1660   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1661   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1662   Coil Heating Water 13,                  !- Reheat Coil Name
   1663   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1664   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1665   Node 97,                                !- Air Outlet Node Name
   1666   0.001,                                  !- Convergence Tolerance
   1667   Normal,                                 !- Damper Heating Action
   1668   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1669   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1670   35;                                     !- Maximum Reheat Air Temperature {C}
   1671 
   1672 Coil:Heating:Water,
   1673   Coil Heating Water 13,                  !- Name
   1674   Always_On,                              !- Availability Schedule Name
   1675   Autosize,                               !- U-Factor Times Area Value {W/K}
   1676   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1677   Node 100,                               !- Water Inlet Node Name
   1678   Node 101,                               !- Water Outlet Node Name
   1679   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1680   Node 97,                                !- Air Outlet Node Name
   1681   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1682   Autosize,                               !- Rated Capacity {W}
   1683   82.2,                                   !- Rated Inlet Water Temperature {C}
   1684   16.6,                                   !- Rated Inlet Air Temperature {C}
   1685   71.1,                                   !- Rated Outlet Water Temperature {C}
   1686   32.2,                                   !- Rated Outlet Air Temperature {C}
   1687   0.5;                                    !- Rated Ratio for Air and Water Convection
   1688 
   1689 ZoneHVAC:AirDistributionUnit,
   1690   ZoneHVAC:AirDistributionUnit {c7960134-41f3-4cfc-9798-6e52a815aafa}, !- Name
   1691   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1692   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1693   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1694 
   1695 AirTerminal:SingleDuct:VAV:Reheat,
   1696   Air Terminal Single Duct VAV Reheat 13, !- Name
   1697   Always_On,                              !- Availability Schedule Name
   1698   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1699   Node 104,                               !- Air Inlet Node Name
   1700   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1701   Constant,                               !- Zone Minimum Air Flow Input Method
   1702   0.3,                                    !- Constant Minimum Air Flow Fraction
   1703   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1704   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1705   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1706   Coil Heating Water 14,                  !- Reheat Coil Name
   1707   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1708   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1709   Node 102,                               !- Air Outlet Node Name
   1710   0.001,                                  !- Convergence Tolerance
   1711   Normal,                                 !- Damper Heating Action
   1712   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1713   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1714   35;                                     !- Maximum Reheat Air Temperature {C}
   1715 
   1716 Coil:Heating:Water,
   1717   Coil Heating Water 14,                  !- Name
   1718   Always_On,                              !- Availability Schedule Name
   1719   Autosize,                               !- U-Factor Times Area Value {W/K}
   1720   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1721   Node 105,                               !- Water Inlet Node Name
   1722   Node 106,                               !- Water Outlet Node Name
   1723   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1724   Node 102,                               !- Air Outlet Node Name
   1725   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1726   Autosize,                               !- Rated Capacity {W}
   1727   82.2,                                   !- Rated Inlet Water Temperature {C}
   1728   16.6,                                   !- Rated Inlet Air Temperature {C}
   1729   71.1,                                   !- Rated Outlet Water Temperature {C}
   1730   32.2,                                   !- Rated Outlet Air Temperature {C}
   1731   0.5;                                    !- Rated Ratio for Air and Water Convection
   1732 
   1733 ZoneHVAC:AirDistributionUnit,
   1734   ZoneHVAC:AirDistributionUnit {62de8143-e8d3-41d7-8fd1-26b8587ac834}, !- Name
   1735   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1736   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1737   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1738 
   1739 AirTerminal:SingleDuct:VAV:Reheat,
   1740   Air Terminal Single Duct VAV Reheat 14, !- Name
   1741   Always_On,                              !- Availability Schedule Name
   1742   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1743   Node 109,                               !- Air Inlet Node Name
   1744   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1745   Constant,                               !- Zone Minimum Air Flow Input Method
   1746   0.3,                                    !- Constant Minimum Air Flow Fraction
   1747   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1748   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1749   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1750   Coil Heating Water 15,                  !- Reheat Coil Name
   1751   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1752   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1753   Node 107,                               !- Air Outlet Node Name
   1754   0.001,                                  !- Convergence Tolerance
   1755   Normal,                                 !- Damper Heating Action
   1756   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1757   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1758   35;                                     !- Maximum Reheat Air Temperature {C}
   1759 
   1760 Coil:Heating:Water,
   1761   Coil Heating Water 15,                  !- Name
   1762   Always_On,                              !- Availability Schedule Name
   1763   Autosize,                               !- U-Factor Times Area Value {W/K}
   1764   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1765   Node 110,                               !- Water Inlet Node Name
   1766   Node 111,                               !- Water Outlet Node Name
   1767   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1768   Node 107,                               !- Air Outlet Node Name
   1769   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1770   Autosize,                               !- Rated Capacity {W}
   1771   82.2,                                   !- Rated Inlet Water Temperature {C}
   1772   16.6,                                   !- Rated Inlet Air Temperature {C}
   1773   71.1,                                   !- Rated Outlet Water Temperature {C}
   1774   32.2,                                   !- Rated Outlet Air Temperature {C}
   1775   0.5;                                    !- Rated Ratio for Air and Water Convection
   1776 
   1777 ZoneHVAC:AirDistributionUnit,
   1778   ZoneHVAC:AirDistributionUnit {d49d7e81-480c-49ef-bb44-cc3c83c17963}, !- Name
   1779   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1780   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1781   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1782 
   1783 AirTerminal:SingleDuct:VAV:Reheat,
   1784   Air Terminal Single Duct VAV Reheat 15, !- Name
   1785   Always_On,                              !- Availability Schedule Name
   1786   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1787   Node 114,                               !- Air Inlet Node Name
   1788   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1789   Constant,                               !- Zone Minimum Air Flow Input Method
   1790   0.3,                                    !- Constant Minimum Air Flow Fraction
   1791   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1792   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1793   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1794   Coil Heating Water 16,                  !- Reheat Coil Name
   1795   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1796   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1797   Node 112,                               !- Air Outlet Node Name
   1798   0.001,                                  !- Convergence Tolerance
   1799   Normal,                                 !- Damper Heating Action
   1800   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1801   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1802   35;                                     !- Maximum Reheat Air Temperature {C}
   1803 
   1804 Coil:Heating:Water,
   1805   Coil Heating Water 16,                  !- Name
   1806   Always_On,                              !- Availability Schedule Name
   1807   Autosize,                               !- U-Factor Times Area Value {W/K}
   1808   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1809   Node 115,                               !- Water Inlet Node Name
   1810   Node 116,                               !- Water Outlet Node Name
   1811   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1812   Node 112,                               !- Air Outlet Node Name
   1813   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1814   Autosize,                               !- Rated Capacity {W}
   1815   82.2,                                   !- Rated Inlet Water Temperature {C}
   1816   16.6,                                   !- Rated Inlet Air Temperature {C}
   1817   71.1,                                   !- Rated Outlet Water Temperature {C}
   1818   32.2,                                   !- Rated Outlet Air Temperature {C}
   1819   0.5;                                    !- Rated Ratio for Air and Water Convection
   1820 
   1821 ZoneHVAC:AirDistributionUnit,
   1822   ZoneHVAC:AirDistributionUnit {a55c372c-9b9d-4893-9561-7e8205383cea}, !- Name
   1823   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1824   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1825   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1826 
   1827 AirTerminal:SingleDuct:VAV:Reheat,
   1828   Air Terminal Single Duct VAV Reheat 16, !- Name
   1829   Always_On,                              !- Availability Schedule Name
   1830   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1831   Node 119,                               !- Air Inlet Node Name
   1832   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1833   Constant,                               !- Zone Minimum Air Flow Input Method
   1834   0.3,                                    !- Constant Minimum Air Flow Fraction
   1835   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1836   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1837   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1838   Coil Heating Water 17,                  !- Reheat Coil Name
   1839   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1840   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1841   Node 117,                               !- Air Outlet Node Name
   1842   0.001,                                  !- Convergence Tolerance
   1843   Normal,                                 !- Damper Heating Action
   1844   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1845   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1846   35;                                     !- Maximum Reheat Air Temperature {C}
   1847 
   1848 Coil:Heating:Water,
   1849   Coil Heating Water 17,                  !- Name
   1850   Always_On,                              !- Availability Schedule Name
   1851   Autosize,                               !- U-Factor Times Area Value {W/K}
   1852   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1853   Node 120,                               !- Water Inlet Node Name
   1854   Node 121,                               !- Water Outlet Node Name
   1855   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1856   Node 117,                               !- Air Outlet Node Name
   1857   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1858   Autosize,                               !- Rated Capacity {W}
   1859   82.2,                                   !- Rated Inlet Water Temperature {C}
   1860   16.6,                                   !- Rated Inlet Air Temperature {C}
   1861   71.1,                                   !- Rated Outlet Water Temperature {C}
   1862   32.2,                                   !- Rated Outlet Air Temperature {C}
   1863   0.5;                                    !- Rated Ratio for Air and Water Convection
   1864 
   1865 ZoneHVAC:AirDistributionUnit,
   1866   ZoneHVAC:AirDistributionUnit {6e27dacc-794c-4cb6-a0dd-47aa3633649e}, !- Name
   1867   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1868   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1869   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1870 
   1871 AirTerminal:SingleDuct:VAV:Reheat,
   1872   Air Terminal Single Duct VAV Reheat 17, !- Name
   1873   Always_On,                              !- Availability Schedule Name
   1874   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1875   Node 124,                               !- Air Inlet Node Name
   1876   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1877   Constant,                               !- Zone Minimum Air Flow Input Method
   1878   0.3,                                    !- Constant Minimum Air Flow Fraction
   1879   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1880   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1881   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1882   Coil Heating Water 18,                  !- Reheat Coil Name
   1883   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1884   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1885   Node 122,                               !- Air Outlet Node Name
   1886   0.001,                                  !- Convergence Tolerance
   1887   Normal,                                 !- Damper Heating Action
   1888   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1889   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1890   35;                                     !- Maximum Reheat Air Temperature {C}
   1891 
   1892 Coil:Heating:Water,
   1893   Coil Heating Water 18,                  !- Name
   1894   Always_On,                              !- Availability Schedule Name
   1895   Autosize,                               !- U-Factor Times Area Value {W/K}
   1896   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1897   Node 125,                               !- Water Inlet Node Name
   1898   Node 126,                               !- Water Outlet Node Name
   1899   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1900   Node 122,                               !- Air Outlet Node Name
   1901   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1902   Autosize,                               !- Rated Capacity {W}
   1903   82.2,                                   !- Rated Inlet Water Temperature {C}
   1904   16.6,                                   !- Rated Inlet Air Temperature {C}
   1905   71.1,                                   !- Rated Outlet Water Temperature {C}
   1906   32.2,                                   !- Rated Outlet Air Temperature {C}
   1907   0.5;                                    !- Rated Ratio for Air and Water Convection
   1908 
   1909 ZoneHVAC:AirDistributionUnit,
   1910   ZoneHVAC:AirDistributionUnit {2f3493a7-3311-4672-afb6-2be835ff7479}, !- Name
   1911   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1912   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1913   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1914 
   1915 AirTerminal:SingleDuct:VAV:Reheat,
   1916   Air Terminal Single Duct VAV Reheat 18, !- Name
   1917   Always_On,                              !- Availability Schedule Name
   1918   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1919   Node 129,                               !- Air Inlet Node Name
   1920   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1921   Constant,                               !- Zone Minimum Air Flow Input Method
   1922   0.3,                                    !- Constant Minimum Air Flow Fraction
   1923   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1924   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1925   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1926   Coil Heating Water 19,                  !- Reheat Coil Name
   1927   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1928   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1929   Node 127,                               !- Air Outlet Node Name
   1930   0.001,                                  !- Convergence Tolerance
   1931   Normal,                                 !- Damper Heating Action
   1932   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1933   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1934   35;                                     !- Maximum Reheat Air Temperature {C}
   1935 
   1936 Coil:Heating:Water,
   1937   Coil Heating Water 19,                  !- Name
   1938   Always_On,                              !- Availability Schedule Name
   1939   Autosize,                               !- U-Factor Times Area Value {W/K}
   1940   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1941   Node 130,                               !- Water Inlet Node Name
   1942   Node 131,                               !- Water Outlet Node Name
   1943   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1944   Node 127,                               !- Air Outlet Node Name
   1945   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1946   Autosize,                               !- Rated Capacity {W}
   1947   82.2,                                   !- Rated Inlet Water Temperature {C}
   1948   16.6,                                   !- Rated Inlet Air Temperature {C}
   1949   71.1,                                   !- Rated Outlet Water Temperature {C}
   1950   32.2,                                   !- Rated Outlet Air Temperature {C}
   1951   0.5;                                    !- Rated Ratio for Air and Water Convection
   1952 
   1953 ZoneHVAC:AirDistributionUnit,
   1954   ZoneHVAC:AirDistributionUnit {40fa67b3-302b-4de6-a175-618e962c924d}, !- Name
   1955   Node 132,                               !- Air Distribution Unit Outlet Node Name
   1956   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1957   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   1958 
   1959 AirTerminal:SingleDuct:VAV:Reheat,
   1960   Air Terminal Single Duct VAV Reheat 19, !- Name
   1961   Always_On,                              !- Availability Schedule Name
   1962   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   1963   Node 134,                               !- Air Inlet Node Name
   1964   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1965   Constant,                               !- Zone Minimum Air Flow Input Method
   1966   0.3,                                    !- Constant Minimum Air Flow Fraction
   1967   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1968   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1969   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1970   Coil Heating Water 20,                  !- Reheat Coil Name
   1971   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1972   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1973   Node 132,                               !- Air Outlet Node Name
   1974   0.001,                                  !- Convergence Tolerance
   1975   Normal,                                 !- Damper Heating Action
   1976   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1977   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1978   35;                                     !- Maximum Reheat Air Temperature {C}
   1979 
   1980 Coil:Heating:Water,
   1981   Coil Heating Water 20,                  !- Name
   1982   Always_On,                              !- Availability Schedule Name
   1983   Autosize,                               !- U-Factor Times Area Value {W/K}
   1984   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1985   Node 135,                               !- Water Inlet Node Name
   1986   Node 136,                               !- Water Outlet Node Name
   1987   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   1988   Node 132,                               !- Air Outlet Node Name
   1989   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1990   Autosize,                               !- Rated Capacity {W}
   1991   82.2,                                   !- Rated Inlet Water Temperature {C}
   1992   16.6,                                   !- Rated Inlet Air Temperature {C}
   1993   71.1,                                   !- Rated Outlet Water Temperature {C}
   1994   32.2,                                   !- Rated Outlet Air Temperature {C}
   1995   0.5;                                    !- Rated Ratio for Air and Water Convection
   1996 
   1997 ZoneHVAC:AirDistributionUnit,
   1998   ZoneHVAC:AirDistributionUnit {d64e983a-3e53-44ff-b698-ad261534f35c}, !- Name
   1999   Node 137,                               !- Air Distribution Unit Outlet Node Name
   2000   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2001   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   2002 
   2003 AirTerminal:SingleDuct:VAV:Reheat,
   2004   Air Terminal Single Duct VAV Reheat 20, !- Name
   2005   Always_On,                              !- Availability Schedule Name
   2006   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   2007   Node 139,                               !- Air Inlet Node Name
   2008   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2009   Constant,                               !- Zone Minimum Air Flow Input Method
   2010   0.3,                                    !- Constant Minimum Air Flow Fraction
   2011   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2012   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2013   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2014   Coil Heating Water 21,                  !- Reheat Coil Name
   2015   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2016   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2017   Node 137,                               !- Air Outlet Node Name
   2018   0.001,                                  !- Convergence Tolerance
   2019   Normal,                                 !- Damper Heating Action
   2020   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2021   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2022   35;                                     !- Maximum Reheat Air Temperature {C}
   2023 
   2024 Coil:Heating:Water,
   2025   Coil Heating Water 21,                  !- Name
   2026   Always_On,                              !- Availability Schedule Name
   2027   Autosize,                               !- U-Factor Times Area Value {W/K}
   2028   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2029   Node 140,                               !- Water Inlet Node Name
   2030   Node 141,                               !- Water Outlet Node Name
   2031   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   2032   Node 137,                               !- Air Outlet Node Name
   2033   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2034   Autosize,                               !- Rated Capacity {W}
   2035   82.2,                                   !- Rated Inlet Water Temperature {C}
   2036   16.6,                                   !- Rated Inlet Air Temperature {C}
   2037   71.1,                                   !- Rated Outlet Water Temperature {C}
   2038   32.2,                                   !- Rated Outlet Air Temperature {C}
   2039   0.5;                                    !- Rated Ratio for Air and Water Convection
   2040 
   2041 ZoneHVAC:AirDistributionUnit,
   2042   ZoneHVAC:AirDistributionUnit {9c717bfc-1046-4cbd-8ffa-7a5b780236db}, !- Name
   2043   Node 142,                               !- Air Distribution Unit Outlet Node Name
   2044   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2045   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   2046 
   2047 AirTerminal:SingleDuct:VAV:Reheat,
   2048   Air Terminal Single Duct VAV Reheat 21, !- Name
   2049   Always_On,                              !- Availability Schedule Name
   2050   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   2051   Node 144,                               !- Air Inlet Node Name
   2052   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2053   Constant,                               !- Zone Minimum Air Flow Input Method
   2054   0.3,                                    !- Constant Minimum Air Flow Fraction
   2055   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2056   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2057   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2058   Coil Heating Water 22,                  !- Reheat Coil Name
   2059   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2060   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2061   Node 142,                               !- Air Outlet Node Name
   2062   0.001,                                  !- Convergence Tolerance
   2063   Normal,                                 !- Damper Heating Action
   2064   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2065   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2066   35;                                     !- Maximum Reheat Air Temperature {C}
   2067 
   2068 Coil:Heating:Water,
   2069   Coil Heating Water 22,                  !- Name
   2070   Always_On,                              !- Availability Schedule Name
   2071   Autosize,                               !- U-Factor Times Area Value {W/K}
   2072   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2073   Node 145,                               !- Water Inlet Node Name
   2074   Node 146,                               !- Water Outlet Node Name
   2075   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   2076   Node 142,                               !- Air Outlet Node Name
   2077   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2078   Autosize,                               !- Rated Capacity {W}
   2079   82.2,                                   !- Rated Inlet Water Temperature {C}
   2080   16.6,                                   !- Rated Inlet Air Temperature {C}
   2081   71.1,                                   !- Rated Outlet Water Temperature {C}
   2082   32.2,                                   !- Rated Outlet Air Temperature {C}
   2083   0.5;                                    !- Rated Ratio for Air and Water Convection
   2084 
   2085 ZoneHVAC:AirDistributionUnit,
   2086   ZoneHVAC:AirDistributionUnit {6b097b7c-2a9f-41ff-860b-dded52d2946b}, !- Name
   2087   Node 147,                               !- Air Distribution Unit Outlet Node Name
   2088   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2089   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   2090 
   2091 AirTerminal:SingleDuct:VAV:Reheat,
   2092   Air Terminal Single Duct VAV Reheat 22, !- Name
   2093   Always_On,                              !- Availability Schedule Name
   2094   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   2095   Node 149,                               !- Air Inlet Node Name
   2096   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2097   Constant,                               !- Zone Minimum Air Flow Input Method
   2098   0.3,                                    !- Constant Minimum Air Flow Fraction
   2099   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2100   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2101   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2102   Coil Heating Water 23,                  !- Reheat Coil Name
   2103   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2104   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2105   Node 147,                               !- Air Outlet Node Name
   2106   0.001,                                  !- Convergence Tolerance
   2107   Normal,                                 !- Damper Heating Action
   2108   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2109   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2110   35;                                     !- Maximum Reheat Air Temperature {C}
   2111 
   2112 Coil:Heating:Water,
   2113   Coil Heating Water 23,                  !- Name
   2114   Always_On,                              !- Availability Schedule Name
   2115   Autosize,                               !- U-Factor Times Area Value {W/K}
   2116   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2117   Node 150,                               !- Water Inlet Node Name
   2118   Node 151,                               !- Water Outlet Node Name
   2119   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   2120   Node 147,                               !- Air Outlet Node Name
   2121   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2122   Autosize,                               !- Rated Capacity {W}
   2123   82.2,                                   !- Rated Inlet Water Temperature {C}
   2124   16.6,                                   !- Rated Inlet Air Temperature {C}
   2125   71.1,                                   !- Rated Outlet Water Temperature {C}
   2126   32.2,                                   !- Rated Outlet Air Temperature {C}
   2127   0.5;                                    !- Rated Ratio for Air and Water Convection
   2128 
   2129 ZoneHVAC:AirDistributionUnit,
   2130   ZoneHVAC:AirDistributionUnit {2efec974-8bf8-4de4-ab38-8ddeee8ee863}, !- Name
   2131   Node 152,                               !- Air Distribution Unit Outlet Node Name
   2132   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2133   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   2134 
   2135 AirTerminal:SingleDuct:VAV:Reheat,
   2136   Air Terminal Single Duct VAV Reheat 23, !- Name
   2137   Always_On,                              !- Availability Schedule Name
   2138   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   2139   Node 154,                               !- Air Inlet Node Name
   2140   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2141   Constant,                               !- Zone Minimum Air Flow Input Method
   2142   0.3,                                    !- Constant Minimum Air Flow Fraction
   2143   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2144   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2145   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2146   Coil Heating Water 24,                  !- Reheat Coil Name
   2147   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2148   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2149   Node 152,                               !- Air Outlet Node Name
   2150   0.001,                                  !- Convergence Tolerance
   2151   Normal,                                 !- Damper Heating Action
   2152   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2153   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2154   35;                                     !- Maximum Reheat Air Temperature {C}
   2155 
   2156 Coil:Heating:Water,
   2157   Coil Heating Water 24,                  !- Name
   2158   Always_On,                              !- Availability Schedule Name
   2159   Autosize,                               !- U-Factor Times Area Value {W/K}
   2160   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2161   Node 155,                               !- Water Inlet Node Name
   2162   Node 156,                               !- Water Outlet Node Name
   2163   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   2164   Node 152,                               !- Air Outlet Node Name
   2165   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2166   Autosize,                               !- Rated Capacity {W}
   2167   82.2,                                   !- Rated Inlet Water Temperature {C}
   2168   16.6,                                   !- Rated Inlet Air Temperature {C}
   2169   71.1,                                   !- Rated Outlet Water Temperature {C}
   2170   32.2,                                   !- Rated Outlet Air Temperature {C}
   2171   0.5;                                    !- Rated Ratio for Air and Water Convection
   2172 
   2173 ZoneHVAC:AirDistributionUnit,
   2174   ZoneHVAC:AirDistributionUnit {07d7d4e9-3e99-49f7-881c-503c16d6cbe1}, !- Name
   2175   Node 157,                               !- Air Distribution Unit Outlet Node Name
   2176   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2177   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   2178 
   2179 AirTerminal:SingleDuct:VAV:Reheat,
   2180   Air Terminal Single Duct VAV Reheat 24, !- Name
   2181   Always_On,                              !- Availability Schedule Name
   2182   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   2183   Node 159,                               !- Air Inlet Node Name
   2184   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2185   Constant,                               !- Zone Minimum Air Flow Input Method
   2186   0.3,                                    !- Constant Minimum Air Flow Fraction
   2187   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2188   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2189   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2190   Coil Heating Water 25,                  !- Reheat Coil Name
   2191   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2192   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2193   Node 157,                               !- Air Outlet Node Name
   2194   0.001,                                  !- Convergence Tolerance
   2195   Normal,                                 !- Damper Heating Action
   2196   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2197   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2198   35;                                     !- Maximum Reheat Air Temperature {C}
   2199 
   2200 Coil:Heating:Water,
   2201   Coil Heating Water 25,                  !- Name
   2202   Always_On,                              !- Availability Schedule Name
   2203   Autosize,                               !- U-Factor Times Area Value {W/K}
   2204   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2205   Node 160,                               !- Water Inlet Node Name
   2206   Node 161,                               !- Water Outlet Node Name
   2207   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   2208   Node 157,                               !- Air Outlet Node Name
   2209   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2210   Autosize,                               !- Rated Capacity {W}
   2211   82.2,                                   !- Rated Inlet Water Temperature {C}
   2212   16.6,                                   !- Rated Inlet Air Temperature {C}
   2213   71.1,                                   !- Rated Outlet Water Temperature {C}
   2214   32.2,                                   !- Rated Outlet Air Temperature {C}
   2215   0.5;                                    !- Rated Ratio for Air and Water Convection
   2216 
   2217 ZoneHVAC:AirDistributionUnit,
   2218   ZoneHVAC:AirDistributionUnit {38e3f417-f75f-4dd0-bec2-0665bfea0a46}, !- Name
   2219   Node 162,                               !- Air Distribution Unit Outlet Node Name
   2220   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2221   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   2222 
   2223 AirTerminal:SingleDuct:VAV:Reheat,
   2224   Air Terminal Single Duct VAV Reheat 25, !- Name
   2225   Always_On,                              !- Availability Schedule Name
   2226   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   2227   Node 164,                               !- Air Inlet Node Name
   2228   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2229   Constant,                               !- Zone Minimum Air Flow Input Method
   2230   0.3,                                    !- Constant Minimum Air Flow Fraction
   2231   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2232   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2233   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2234   Coil Heating Water 26,                  !- Reheat Coil Name
   2235   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2236   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2237   Node 162,                               !- Air Outlet Node Name
   2238   0.001,                                  !- Convergence Tolerance
   2239   Normal,                                 !- Damper Heating Action
   2240   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2241   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2242   35;                                     !- Maximum Reheat Air Temperature {C}
   2243 
   2244 Coil:Heating:Water,
   2245   Coil Heating Water 26,                  !- Name
   2246   Always_On,                              !- Availability Schedule Name
   2247   Autosize,                               !- U-Factor Times Area Value {W/K}
   2248   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2249   Node 165,                               !- Water Inlet Node Name
   2250   Node 166,                               !- Water Outlet Node Name
   2251   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   2252   Node 162,                               !- Air Outlet Node Name
   2253   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2254   Autosize,                               !- Rated Capacity {W}
   2255   82.2,                                   !- Rated Inlet Water Temperature {C}
   2256   16.6,                                   !- Rated Inlet Air Temperature {C}
   2257   71.1,                                   !- Rated Outlet Water Temperature {C}
   2258   32.2,                                   !- Rated Outlet Air Temperature {C}
   2259   0.5;                                    !- Rated Ratio for Air and Water Convection
   2260 
   2261 ZoneHVAC:AirDistributionUnit,
   2262   ZoneHVAC:AirDistributionUnit {2e0affda-c258-4030-93bc-201f0b61ddb3}, !- Name
   2263   Node 167,                               !- Air Distribution Unit Outlet Node Name
   2264   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2265   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   2266 
   2267 AirTerminal:SingleDuct:VAV:Reheat,
   2268   Air Terminal Single Duct VAV Reheat 26, !- Name
   2269   Always_On,                              !- Availability Schedule Name
   2270   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   2271   Node 169,                               !- Air Inlet Node Name
   2272   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2273   Constant,                               !- Zone Minimum Air Flow Input Method
   2274   0.3,                                    !- Constant Minimum Air Flow Fraction
   2275   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2276   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2277   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2278   Coil Heating Water 27,                  !- Reheat Coil Name
   2279   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2280   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2281   Node 167,                               !- Air Outlet Node Name
   2282   0.001,                                  !- Convergence Tolerance
   2283   Normal,                                 !- Damper Heating Action
   2284   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2285   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2286   35;                                     !- Maximum Reheat Air Temperature {C}
   2287 
   2288 Coil:Heating:Water,
   2289   Coil Heating Water 27,                  !- Name
   2290   Always_On,                              !- Availability Schedule Name
   2291   Autosize,                               !- U-Factor Times Area Value {W/K}
   2292   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2293   Node 170,                               !- Water Inlet Node Name
   2294   Node 171,                               !- Water Outlet Node Name
   2295   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   2296   Node 167,                               !- Air Outlet Node Name
   2297   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2298   Autosize,                               !- Rated Capacity {W}
   2299   82.2,                                   !- Rated Inlet Water Temperature {C}
   2300   16.6,                                   !- Rated Inlet Air Temperature {C}
   2301   71.1,                                   !- Rated Outlet Water Temperature {C}
   2302   32.2,                                   !- Rated Outlet Air Temperature {C}
   2303   0.5;                                    !- Rated Ratio for Air and Water Convection
   2304 
   2305 PlantLoop,
   2306   Plant Loop 1,                           !- Name
   2307   Water,                                  !- Fluid Type
   2308   ,                                       !- User Defined Fluid Type
   2309   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   2310   Node 37,                                !- Loop Temperature Setpoint Node Name
   2311   100,                                    !- Maximum Loop Temperature {C}
   2312   0,                                      !- Minimum Loop Temperature {C}
   2313   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   2314   0,                                      !- Minimum Loop Flow Rate {m3/s}
   2315   Autocalculate,                          !- Plant Loop Volume {m3}
   2316   Node 36,                                !- Plant Side Inlet Node Name
   2317   Node 37,                                !- Plant Side Outlet Node Name
   2318   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   2319   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   2320   Node 39,                                !- Demand Side Inlet Node Name
   2321   Node 40,                                !- Demand Side Outlet Node Name
   2322   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   2323   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   2324   Optimal;                                !- Load Distribution Scheme
   2325 
   2326 PlantEquipmentOperationSchemes,
   2327   Plant Loop 1 Operation Scheme List,     !- Name
   2328   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   2329   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   2330   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   2331 
   2332 Schedule:Compact,
   2333   Plant Loop 1 On Schedule,               !- Name
   2334   ,                                       !- Schedule Type Limits Name
   2335   Through: 12/31,                         !- Field 1
   2336   For: AllDays,                           !- Field 2
   2337   Until: 24:00,                           !- Field 3
   2338   1.0;                                    !- Field 4
   2339 
   2340 PlantEquipmentOperation:HeatingLoad,
   2341   Plant Loop 1 Heating Operation Scheme,  !- Name
   2342   0,                                      !- Load Range Lower Limit 1 {W}
   2343   1000000000,                             !- Load Range Upper Limit 1 {W}
   2344   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   2345 
   2346 PlantEquipmentList,
   2347   Plant Loop 1 Heating Equipment List,    !- Name
   2348   Boiler:HotWater,                        !- Equipment Object Type 1
   2349   Boiler Hot Water 1;                     !- Equipment Name 1
   2350 
   2351 Sizing:Plant,
   2352   Plant Loop 1,                           !- Plant or Condenser Loop Name
   2353   Heating,                                !- Loop Type
   2354   82,                                     !- Design Loop Exit Temperature {C}
   2355   11;                                     !- Loop Design Temperature Difference {deltaC}
   2356 
   2357 BranchList,
   2358   Plant Loop 1 Supply Branches,           !- Name
   2359   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   2360   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   2361   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   2362   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   2363 
   2364 ConnectorList,
   2365   Plant Loop 1 Supply Connector List,     !- Name
   2366   Connector:Splitter,                     !- Connector Object Type 1
   2367   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   2368   Connector:Mixer,                        !- Connector Object Type 2
   2369   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   2370 
   2371 Connector:Splitter,
   2372   Plant Loop 1 Supply Splitter,           !- Name
   2373   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   2374   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   2375   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   2376 
   2377 Connector:Mixer,
   2378   Plant Loop 1 Supply Mixer,              !- Name
   2379   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   2380   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   2381   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   2382 
   2383 Branch,
   2384   Plant Loop 1 Supply Inlet Branch,       !- Name
   2385   ,                                       !- Maximum Flow Rate {m3/s}
   2386   ,                                       !- Pressure Drop Curve Name
   2387   Pump:VariableSpeed,                     !- Component Object Type 1
   2388   Pump Variable Speed 1,                  !- Component Name 1
   2389   Node 36,                                !- Component Inlet Node Name 1
   2390   Node 42,                                !- Component Outlet Node Name 1
   2391   Passive;                                !- Component Branch Control Type 1
   2392 
   2393 Pump:VariableSpeed,
   2394   Pump Variable Speed 1,                  !- Name
   2395   Node 36,                                !- Inlet Node Name
   2396   Node 42,                                !- Outlet Node Name
   2397   Autosize,                               !- Rated Flow Rate {m3/s}
   2398   179352,                                 !- Rated Pump Head {Pa}
   2399   Autosize,                               !- Rated Power Consumption {W}
   2400   0.9,                                    !- Motor Efficiency
   2401   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   2402   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   2403   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   2404   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   2405   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   2406   0,                                      !- Minimum Flow Rate {m3/s}
   2407   Intermittent;                           !- Pump Control Type
   2408 
   2409 Branch,
   2410   Plant Loop 1 Supply Branch 1,           !- Name
   2411   ,                                       !- Maximum Flow Rate {m3/s}
   2412   ,                                       !- Pressure Drop Curve Name
   2413   Boiler:HotWater,                        !- Component Object Type 1
   2414   Boiler Hot Water 1,                     !- Component Name 1
   2415   Node 38,                                !- Component Inlet Node Name 1
   2416   Node 43,                                !- Component Outlet Node Name 1
   2417   Passive;                                !- Component Branch Control Type 1
   2418 
   2419 Boiler:HotWater,
   2420   Boiler Hot Water 1,                     !- Name
   2421   NaturalGas,                             !- Fuel Type
   2422   Autosize,                               !- Nominal Capacity {W}
   2423   0.66,                                   !- Nominal Thermal Efficiency
   2424   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   2425   ,                                       !- Normalized Boiler Efficiency Curve Name
   2426   82,                                     !- Design Water Outlet Temperature {C}
   2427   Autosize,                               !- Design Water Flow Rate {m3/s}
   2428   0,                                      !- Minimum Part Load Ratio
   2429   1,                                      !- Maximum Part Load Ratio
   2430   1,                                      !- Optimum Part Load Ratio
   2431   Node 38,                                !- Boiler Water Inlet Node Name
   2432   Node 43,                                !- Boiler Water Outlet Node Name
   2433   99,                                     !- Water Outlet Upper Temperature Limit {C}
   2434   ConstantFlow,                           !- Boiler Flow Mode
   2435   0,                                      !- Parasitic Electric Load {W}
   2436   1;                                      !- Sizing Factor
   2437 
   2438 Branch,
   2439   Plant Loop 1 Supply Branch 2,           !- Name
   2440   ,                                       !- Maximum Flow Rate {m3/s}
   2441   ,                                       !- Pressure Drop Curve Name
   2442   Pipe:Adiabatic,                         !- Component Object Type 1
   2443   Pipe Adiabatic 1,                       !- Component Name 1
   2444   Node 44,                                !- Component Inlet Node Name 1
   2445   Node 45,                                !- Component Outlet Node Name 1
   2446   Passive;                                !- Component Branch Control Type 1
   2447 
   2448 Pipe:Adiabatic,
   2449   Pipe Adiabatic 1,                       !- Name
   2450   Node 44,                                !- Inlet Node Name
   2451   Node 45;                                !- Outlet Node Name
   2452 
   2453 Branch,
   2454   Plant Loop 1 Supply Outlet Branch,      !- Name
   2455   ,                                       !- Maximum Flow Rate {m3/s}
   2456   ,                                       !- Pressure Drop Curve Name
   2457   Pipe:Adiabatic,                         !- Component Object Type 1
   2458   Pipe Adiabatic 2,                       !- Component Name 1
   2459   Node 46,                                !- Component Inlet Node Name 1
   2460   Node 37,                                !- Component Outlet Node Name 1
   2461   Passive;                                !- Component Branch Control Type 1
   2462 
   2463 Pipe:Adiabatic,
   2464   Pipe Adiabatic 2,                       !- Name
   2465   Node 46,                                !- Inlet Node Name
   2466   Node 37;                                !- Outlet Node Name
   2467 
   2468 BranchList,
   2469   Plant Loop 1 Demand Branches,           !- Name
   2470   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2471   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2472   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2473   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2474   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2475   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2476   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2477   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2478   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2479   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2480   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2481   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2482   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2483   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2484   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2485   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2486   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2487   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   2488   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   2489   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   2490   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   2491   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   2492   Plant Loop 1 Demand Branch 22,          !- Branch Name 23
   2493   Plant Loop 1 Demand Branch 23,          !- Branch Name 24
   2494   Plant Loop 1 Demand Branch 24,          !- Branch Name 25
   2495   Plant Loop 1 Demand Branch 25,          !- Branch Name 26
   2496   Plant Loop 1 Demand Branch 26,          !- Branch Name 27
   2497   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 28
   2498   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 29
   2499 
   2500 ConnectorList,
   2501   Plant Loop 1 Demand Connector List,     !- Name
   2502   Connector:Splitter,                     !- Connector Object Type 1
   2503   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2504   Connector:Mixer,                        !- Connector Object Type 2
   2505   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2506 
   2507 Connector:Splitter,
   2508   Plant Loop 1 Demand Splitter,           !- Name
   2509   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2510   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2511   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2512   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2513   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2514   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2515   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2516   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2517   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2518   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2519   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2520   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2521   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2522   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2523   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2524   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2525   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2526   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   2527   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   2528   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   2529   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   2530   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   2531   Plant Loop 1 Demand Branch 22,          !- Outlet Branch Name 22
   2532   Plant Loop 1 Demand Branch 23,          !- Outlet Branch Name 23
   2533   Plant Loop 1 Demand Branch 24,          !- Outlet Branch Name 24
   2534   Plant Loop 1 Demand Branch 25,          !- Outlet Branch Name 25
   2535   Plant Loop 1 Demand Branch 26,          !- Outlet Branch Name 26
   2536   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 27
   2537 
   2538 Connector:Mixer,
   2539   Plant Loop 1 Demand Mixer,              !- Name
   2540   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2541   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2542   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2543   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2544   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2545   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2546   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2547   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2548   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2549   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2550   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2551   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2552   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2553   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2554   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2555   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2556   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2557   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   2558   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   2559   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   2560   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   2561   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   2562   Plant Loop 1 Demand Branch 22,          !- Inlet Branch Name 22
   2563   Plant Loop 1 Demand Branch 23,          !- Inlet Branch Name 23
   2564   Plant Loop 1 Demand Branch 24,          !- Inlet Branch Name 24
   2565   Plant Loop 1 Demand Branch 25,          !- Inlet Branch Name 25
   2566   Plant Loop 1 Demand Branch 26,          !- Inlet Branch Name 26
   2567   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 27
   2568 
   2569 Branch,
   2570   Plant Loop 1 Demand Inlet Branch,       !- Name
   2571   ,                                       !- Maximum Flow Rate {m3/s}
   2572   ,                                       !- Pressure Drop Curve Name
   2573   Pipe:Adiabatic,                         !- Component Object Type 1
   2574   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2575   Node 39,                                !- Component Inlet Node Name 1
   2576   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2577   Passive;                                !- Component Branch Control Type 1
   2578 
   2579 Pipe:Adiabatic,
   2580   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2581   Node 39,                                !- Inlet Node Name
   2582   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2583 
   2584 Branch,
   2585   Plant Loop 1 Demand Branch 1,           !- Name
   2586   ,                                       !- Maximum Flow Rate {m3/s}
   2587   ,                                       !- Pressure Drop Curve Name
   2588   Coil:Heating:Water,                     !- Component Object Type 1
   2589   Coil Heating Water 1,                   !- Component Name 1
   2590   Node 41,                                !- Component Inlet Node Name 1
   2591   Node 47,                                !- Component Outlet Node Name 1
   2592   Passive;                                !- Component Branch Control Type 1
   2593 
   2594 Branch,
   2595   Plant Loop 1 Demand Branch 2,           !- Name
   2596   ,                                       !- Maximum Flow Rate {m3/s}
   2597   ,                                       !- Pressure Drop Curve Name
   2598   Coil:Heating:Water,                     !- Component Object Type 1
   2599   Coil Heating Water 3,                   !- Component Name 1
   2600   Node 50,                                !- Component Inlet Node Name 1
   2601   Node 51,                                !- Component Outlet Node Name 1
   2602   Passive;                                !- Component Branch Control Type 1
   2603 
   2604 Branch,
   2605   Plant Loop 1 Demand Branch 3,           !- Name
   2606   ,                                       !- Maximum Flow Rate {m3/s}
   2607   ,                                       !- Pressure Drop Curve Name
   2608   Coil:Heating:Water,                     !- Component Object Type 1
   2609   Coil Heating Water 4,                   !- Component Name 1
   2610   Node 55,                                !- Component Inlet Node Name 1
   2611   Node 56,                                !- Component Outlet Node Name 1
   2612   Passive;                                !- Component Branch Control Type 1
   2613 
   2614 Branch,
   2615   Plant Loop 1 Demand Branch 4,           !- Name
   2616   ,                                       !- Maximum Flow Rate {m3/s}
   2617   ,                                       !- Pressure Drop Curve Name
   2618   Coil:Heating:Water,                     !- Component Object Type 1
   2619   Coil Heating Water 5,                   !- Component Name 1
   2620   Node 60,                                !- Component Inlet Node Name 1
   2621   Node 61,                                !- Component Outlet Node Name 1
   2622   Passive;                                !- Component Branch Control Type 1
   2623 
   2624 Branch,
   2625   Plant Loop 1 Demand Branch 5,           !- Name
   2626   ,                                       !- Maximum Flow Rate {m3/s}
   2627   ,                                       !- Pressure Drop Curve Name
   2628   Coil:Heating:Water,                     !- Component Object Type 1
   2629   Coil Heating Water 6,                   !- Component Name 1
   2630   Node 65,                                !- Component Inlet Node Name 1
   2631   Node 66,                                !- Component Outlet Node Name 1
   2632   Passive;                                !- Component Branch Control Type 1
   2633 
   2634 Branch,
   2635   Plant Loop 1 Demand Branch 6,           !- Name
   2636   ,                                       !- Maximum Flow Rate {m3/s}
   2637   ,                                       !- Pressure Drop Curve Name
   2638   Coil:Heating:Water,                     !- Component Object Type 1
   2639   Coil Heating Water 7,                   !- Component Name 1
   2640   Node 70,                                !- Component Inlet Node Name 1
   2641   Node 71,                                !- Component Outlet Node Name 1
   2642   Passive;                                !- Component Branch Control Type 1
   2643 
   2644 Branch,
   2645   Plant Loop 1 Demand Branch 7,           !- Name
   2646   ,                                       !- Maximum Flow Rate {m3/s}
   2647   ,                                       !- Pressure Drop Curve Name
   2648   Coil:Heating:Water,                     !- Component Object Type 1
   2649   Coil Heating Water 8,                   !- Component Name 1
   2650   Node 75,                                !- Component Inlet Node Name 1
   2651   Node 76,                                !- Component Outlet Node Name 1
   2652   Passive;                                !- Component Branch Control Type 1
   2653 
   2654 Branch,
   2655   Plant Loop 1 Demand Branch 8,           !- Name
   2656   ,                                       !- Maximum Flow Rate {m3/s}
   2657   ,                                       !- Pressure Drop Curve Name
   2658   Coil:Heating:Water,                     !- Component Object Type 1
   2659   Coil Heating Water 9,                   !- Component Name 1
   2660   Node 80,                                !- Component Inlet Node Name 1
   2661   Node 81,                                !- Component Outlet Node Name 1
   2662   Passive;                                !- Component Branch Control Type 1
   2663 
   2664 Branch,
   2665   Plant Loop 1 Demand Branch 9,           !- Name
   2666   ,                                       !- Maximum Flow Rate {m3/s}
   2667   ,                                       !- Pressure Drop Curve Name
   2668   Coil:Heating:Water,                     !- Component Object Type 1
   2669   Coil Heating Water 10,                  !- Component Name 1
   2670   Node 85,                                !- Component Inlet Node Name 1
   2671   Node 86,                                !- Component Outlet Node Name 1
   2672   Passive;                                !- Component Branch Control Type 1
   2673 
   2674 Branch,
   2675   Plant Loop 1 Demand Branch 10,          !- Name
   2676   ,                                       !- Maximum Flow Rate {m3/s}
   2677   ,                                       !- Pressure Drop Curve Name
   2678   Coil:Heating:Water,                     !- Component Object Type 1
   2679   Coil Heating Water 11,                  !- Component Name 1
   2680   Node 90,                                !- Component Inlet Node Name 1
   2681   Node 91,                                !- Component Outlet Node Name 1
   2682   Passive;                                !- Component Branch Control Type 1
   2683 
   2684 Branch,
   2685   Plant Loop 1 Demand Branch 11,          !- Name
   2686   ,                                       !- Maximum Flow Rate {m3/s}
   2687   ,                                       !- Pressure Drop Curve Name
   2688   Coil:Heating:Water,                     !- Component Object Type 1
   2689   Coil Heating Water 12,                  !- Component Name 1
   2690   Node 95,                                !- Component Inlet Node Name 1
   2691   Node 96,                                !- Component Outlet Node Name 1
   2692   Passive;                                !- Component Branch Control Type 1
   2693 
   2694 Branch,
   2695   Plant Loop 1 Demand Branch 12,          !- Name
   2696   ,                                       !- Maximum Flow Rate {m3/s}
   2697   ,                                       !- Pressure Drop Curve Name
   2698   Coil:Heating:Water,                     !- Component Object Type 1
   2699   Coil Heating Water 13,                  !- Component Name 1
   2700   Node 100,                               !- Component Inlet Node Name 1
   2701   Node 101,                               !- Component Outlet Node Name 1
   2702   Passive;                                !- Component Branch Control Type 1
   2703 
   2704 Branch,
   2705   Plant Loop 1 Demand Branch 13,          !- Name
   2706   ,                                       !- Maximum Flow Rate {m3/s}
   2707   ,                                       !- Pressure Drop Curve Name
   2708   Coil:Heating:Water,                     !- Component Object Type 1
   2709   Coil Heating Water 14,                  !- Component Name 1
   2710   Node 105,                               !- Component Inlet Node Name 1
   2711   Node 106,                               !- Component Outlet Node Name 1
   2712   Passive;                                !- Component Branch Control Type 1
   2713 
   2714 Branch,
   2715   Plant Loop 1 Demand Branch 14,          !- Name
   2716   ,                                       !- Maximum Flow Rate {m3/s}
   2717   ,                                       !- Pressure Drop Curve Name
   2718   Coil:Heating:Water,                     !- Component Object Type 1
   2719   Coil Heating Water 15,                  !- Component Name 1
   2720   Node 110,                               !- Component Inlet Node Name 1
   2721   Node 111,                               !- Component Outlet Node Name 1
   2722   Passive;                                !- Component Branch Control Type 1
   2723 
   2724 Branch,
   2725   Plant Loop 1 Demand Branch 15,          !- Name
   2726   ,                                       !- Maximum Flow Rate {m3/s}
   2727   ,                                       !- Pressure Drop Curve Name
   2728   Coil:Heating:Water,                     !- Component Object Type 1
   2729   Coil Heating Water 16,                  !- Component Name 1
   2730   Node 115,                               !- Component Inlet Node Name 1
   2731   Node 116,                               !- Component Outlet Node Name 1
   2732   Passive;                                !- Component Branch Control Type 1
   2733 
   2734 Branch,
   2735   Plant Loop 1 Demand Branch 16,          !- Name
   2736   ,                                       !- Maximum Flow Rate {m3/s}
   2737   ,                                       !- Pressure Drop Curve Name
   2738   Coil:Heating:Water,                     !- Component Object Type 1
   2739   Coil Heating Water 17,                  !- Component Name 1
   2740   Node 120,                               !- Component Inlet Node Name 1
   2741   Node 121,                               !- Component Outlet Node Name 1
   2742   Passive;                                !- Component Branch Control Type 1
   2743 
   2744 Branch,
   2745   Plant Loop 1 Demand Branch 17,          !- Name
   2746   ,                                       !- Maximum Flow Rate {m3/s}
   2747   ,                                       !- Pressure Drop Curve Name
   2748   Coil:Heating:Water,                     !- Component Object Type 1
   2749   Coil Heating Water 18,                  !- Component Name 1
   2750   Node 125,                               !- Component Inlet Node Name 1
   2751   Node 126,                               !- Component Outlet Node Name 1
   2752   Passive;                                !- Component Branch Control Type 1
   2753 
   2754 Branch,
   2755   Plant Loop 1 Demand Branch 18,          !- Name
   2756   ,                                       !- Maximum Flow Rate {m3/s}
   2757   ,                                       !- Pressure Drop Curve Name
   2758   Coil:Heating:Water,                     !- Component Object Type 1
   2759   Coil Heating Water 19,                  !- Component Name 1
   2760   Node 130,                               !- Component Inlet Node Name 1
   2761   Node 131,                               !- Component Outlet Node Name 1
   2762   Passive;                                !- Component Branch Control Type 1
   2763 
   2764 Branch,
   2765   Plant Loop 1 Demand Branch 19,          !- Name
   2766   ,                                       !- Maximum Flow Rate {m3/s}
   2767   ,                                       !- Pressure Drop Curve Name
   2768   Coil:Heating:Water,                     !- Component Object Type 1
   2769   Coil Heating Water 20,                  !- Component Name 1
   2770   Node 135,                               !- Component Inlet Node Name 1
   2771   Node 136,                               !- Component Outlet Node Name 1
   2772   Passive;                                !- Component Branch Control Type 1
   2773 
   2774 Branch,
   2775   Plant Loop 1 Demand Branch 20,          !- Name
   2776   ,                                       !- Maximum Flow Rate {m3/s}
   2777   ,                                       !- Pressure Drop Curve Name
   2778   Coil:Heating:Water,                     !- Component Object Type 1
   2779   Coil Heating Water 21,                  !- Component Name 1
   2780   Node 140,                               !- Component Inlet Node Name 1
   2781   Node 141,                               !- Component Outlet Node Name 1
   2782   Passive;                                !- Component Branch Control Type 1
   2783 
   2784 Branch,
   2785   Plant Loop 1 Demand Branch 21,          !- Name
   2786   ,                                       !- Maximum Flow Rate {m3/s}
   2787   ,                                       !- Pressure Drop Curve Name
   2788   Coil:Heating:Water,                     !- Component Object Type 1
   2789   Coil Heating Water 22,                  !- Component Name 1
   2790   Node 145,                               !- Component Inlet Node Name 1
   2791   Node 146,                               !- Component Outlet Node Name 1
   2792   Passive;                                !- Component Branch Control Type 1
   2793 
   2794 Branch,
   2795   Plant Loop 1 Demand Branch 22,          !- Name
   2796   ,                                       !- Maximum Flow Rate {m3/s}
   2797   ,                                       !- Pressure Drop Curve Name
   2798   Coil:Heating:Water,                     !- Component Object Type 1
   2799   Coil Heating Water 23,                  !- Component Name 1
   2800   Node 150,                               !- Component Inlet Node Name 1
   2801   Node 151,                               !- Component Outlet Node Name 1
   2802   Passive;                                !- Component Branch Control Type 1
   2803 
   2804 Branch,
   2805   Plant Loop 1 Demand Branch 23,          !- Name
   2806   ,                                       !- Maximum Flow Rate {m3/s}
   2807   ,                                       !- Pressure Drop Curve Name
   2808   Coil:Heating:Water,                     !- Component Object Type 1
   2809   Coil Heating Water 24,                  !- Component Name 1
   2810   Node 155,                               !- Component Inlet Node Name 1
   2811   Node 156,                               !- Component Outlet Node Name 1
   2812   Passive;                                !- Component Branch Control Type 1
   2813 
   2814 Branch,
   2815   Plant Loop 1 Demand Branch 24,          !- Name
   2816   ,                                       !- Maximum Flow Rate {m3/s}
   2817   ,                                       !- Pressure Drop Curve Name
   2818   Coil:Heating:Water,                     !- Component Object Type 1
   2819   Coil Heating Water 25,                  !- Component Name 1
   2820   Node 160,                               !- Component Inlet Node Name 1
   2821   Node 161,                               !- Component Outlet Node Name 1
   2822   Passive;                                !- Component Branch Control Type 1
   2823 
   2824 Branch,
   2825   Plant Loop 1 Demand Branch 25,          !- Name
   2826   ,                                       !- Maximum Flow Rate {m3/s}
   2827   ,                                       !- Pressure Drop Curve Name
   2828   Coil:Heating:Water,                     !- Component Object Type 1
   2829   Coil Heating Water 26,                  !- Component Name 1
   2830   Node 165,                               !- Component Inlet Node Name 1
   2831   Node 166,                               !- Component Outlet Node Name 1
   2832   Passive;                                !- Component Branch Control Type 1
   2833 
   2834 Branch,
   2835   Plant Loop 1 Demand Branch 26,          !- Name
   2836   ,                                       !- Maximum Flow Rate {m3/s}
   2837   ,                                       !- Pressure Drop Curve Name
   2838   Coil:Heating:Water,                     !- Component Object Type 1
   2839   Coil Heating Water 27,                  !- Component Name 1
   2840   Node 170,                               !- Component Inlet Node Name 1
   2841   Node 171,                               !- Component Outlet Node Name 1
   2842   Passive;                                !- Component Branch Control Type 1
   2843 
   2844 Branch,
   2845   Plant Loop 1 Demand Bypass Branch,      !- Name
   2846   ,                                       !- Maximum Flow Rate {m3/s}
   2847   ,                                       !- Pressure Drop Curve Name
   2848   Pipe:Adiabatic,                         !- Component Object Type 1
   2849   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2850   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2851   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2852   Bypass;                                 !- Component Branch Control Type 1
   2853 
   2854 Pipe:Adiabatic,
   2855   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2856   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2857   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2858 
   2859 Branch,
   2860   Plant Loop 1 Demand Outlet Branch,      !- Name
   2861   ,                                       !- Maximum Flow Rate {m3/s}
   2862   ,                                       !- Pressure Drop Curve Name
   2863   Pipe:Adiabatic,                         !- Component Object Type 1
   2864   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2865   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2866   Node 40,                                !- Component Outlet Node Name 1
   2867   Passive;                                !- Component Branch Control Type 1
   2868 
   2869 Pipe:Adiabatic,
   2870   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2871   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2872   Node 40;                                !- Outlet Node Name
   2873 
   2874 RunPeriodControl:DaylightSavingTime,
   2875   2nd Sunday in March,                    !- Start Date
   2876   1st Sunday in November;                 !- End Date
   2877 
   2878 Site:Location,
   2879   Philadelphia International Ap_PA_USA Design_Conditions, !- Name
   2880   39.87,                                  !- Latitude {deg}
   2881   -75.23,                                 !- Longitude {deg}
   2882   -5,                                     !- Time Zone {hr}
   2883   2;                                      !- Elevation {m}
   2884 
   2885 SizingPeriod:DesignDay,
   2886   Philadelphia International Ap Ann Htg 99% Condns DB, !- Name
   2887   1,                                      !- Month
   2888   21,                                     !- Day of Month
   2889   WinterDesignDay,                        !- Day Type
   2890   -8.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2891   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2892   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2893   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2894   Wetbulb,                                !- Humidity Condition Type
   2895   -8.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2896   ,                                       !- Humidity Condition Day Schedule Name
   2897   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2898   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2899   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2900   101301,                                 !- Barometric Pressure {Pa}
   2901   5.2,                                    !- Wind Speed {m/s}
   2902   290,                                    !- Wind Direction {deg}
   2903   No,                                     !- Rain Indicator
   2904   No,                                     !- Snow Indicator
   2905   No,                                     !- Daylight Saving Time Indicator
   2906   ASHRAEClearSky,                         !- Solar Model Indicator
   2907   ,                                       !- Beam Solar Day Schedule Name
   2908   ,                                       !- Diffuse Solar Day Schedule Name
   2909   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2910   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2911   0;                                      !- Sky Clearness
   2912 
   2913 SizingPeriod:DesignDay,
   2914   Philadelphia International Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2915   7,                                      !- Month
   2916   21,                                     !- Day of Month
   2917   SummerDesignDay,                        !- Day Type
   2918   31.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2919   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2920   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2921   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2922   Wetbulb,                                !- Humidity Condition Type
   2923   22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2924   ,                                       !- Humidity Condition Day Schedule Name
   2925   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2926   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2927   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2928   101301,                                 !- Barometric Pressure {Pa}
   2929   5,                                      !- Wind Speed {m/s}
   2930   240,                                    !- Wind Direction {deg}
   2931   No,                                     !- Rain Indicator
   2932   No,                                     !- Snow Indicator
   2933   No,                                     !- Daylight Saving Time Indicator
   2934   ASHRAETau,                              !- Solar Model Indicator
   2935   ,                                       !- Beam Solar Day Schedule Name
   2936   ,                                       !- Diffuse Solar Day Schedule Name
   2937   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2938   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2939 
   2940 SizingPeriod:DesignDay,
   2941   Philadelphia International Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2942   7,                                      !- Month
   2943   21,                                     !- Day of Month
   2944   SummerDesignDay,                        !- Day Type
   2945   26.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2946   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2947   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2948   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2949   Dewpoint,                               !- Humidity Condition Type
   2950   22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2951   ,                                       !- Humidity Condition Day Schedule Name
   2952   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2953   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2954   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2955   101301,                                 !- Barometric Pressure {Pa}
   2956   5,                                      !- Wind Speed {m/s}
   2957   240,                                    !- Wind Direction {deg}
   2958   No,                                     !- Rain Indicator
   2959   No,                                     !- Snow Indicator
   2960   No,                                     !- Daylight Saving Time Indicator
   2961   ASHRAETau,                              !- Solar Model Indicator
   2962   ,                                       !- Beam Solar Day Schedule Name
   2963   ,                                       !- Diffuse Solar Day Schedule Name
   2964   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2965   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2966 
   2967 SizingPeriod:DesignDay,
   2968   Philadelphia International Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2969   1,                                      !- Month
   2970   21,                                     !- Day of Month
   2971   WinterDesignDay,                        !- Day Type
   2972   -8.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2973   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2974   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2975   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2976   Dewpoint,                               !- Humidity Condition Type
   2977   -20.2,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2978   ,                                       !- Humidity Condition Day Schedule Name
   2979   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2980   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2981   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2982   101301,                                 !- Barometric Pressure {Pa}
   2983   5.2,                                    !- Wind Speed {m/s}
   2984   290,                                    !- Wind Direction {deg}
   2985   No,                                     !- Rain Indicator
   2986   No,                                     !- Snow Indicator
   2987   No,                                     !- Daylight Saving Time Indicator
   2988   ASHRAEClearSky,                         !- Solar Model Indicator
   2989   ,                                       !- Beam Solar Day Schedule Name
   2990   ,                                       !- Diffuse Solar Day Schedule Name
   2991   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2992   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2993   0;                                      !- Sky Clearness
   2994 
   2995 SizingPeriod:DesignDay,
   2996   Philadelphia International Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2997   7,                                      !- Month
   2998   21,                                     !- Day of Month
   2999   SummerDesignDay,                        !- Day Type
   3000   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   3001   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3002   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3003   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3004   Dewpoint,                               !- Humidity Condition Type
   3005   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3006   ,                                       !- Humidity Condition Day Schedule Name
   3007   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3008   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3009   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3010   101301,                                 !- Barometric Pressure {Pa}
   3011   5,                                      !- Wind Speed {m/s}
   3012   240,                                    !- Wind Direction {deg}
   3013   No,                                     !- Rain Indicator
   3014   No,                                     !- Snow Indicator
   3015   No,                                     !- Daylight Saving Time Indicator
   3016   ASHRAETau,                              !- Solar Model Indicator
   3017   ,                                       !- Beam Solar Day Schedule Name
   3018   ,                                       !- Diffuse Solar Day Schedule Name
   3019   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3020   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3021 
   3022 SizingPeriod:DesignDay,
   3023   Philadelphia International Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   3024   7,                                      !- Month
   3025   21,                                     !- Day of Month
   3026   SummerDesignDay,                        !- Day Type
   3027   31.7,                                   !- Maximum Dry-Bulb Temperature {C}
   3028   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3029   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3030   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3031   Enthalpy,                               !- Humidity Condition Type
   3032   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3033   ,                                       !- Humidity Condition Day Schedule Name
   3034   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3035   79100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3036   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3037   101301,                                 !- Barometric Pressure {Pa}
   3038   5,                                      !- Wind Speed {m/s}
   3039   240,                                    !- Wind Direction {deg}
   3040   No,                                     !- Rain Indicator
   3041   No,                                     !- Snow Indicator
   3042   No,                                     !- Daylight Saving Time Indicator
   3043   ASHRAETau,                              !- Solar Model Indicator
   3044   ,                                       !- Beam Solar Day Schedule Name
   3045   ,                                       !- Diffuse Solar Day Schedule Name
   3046   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3047   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3048 
   3049 SizingPeriod:DesignDay,
   3050   Philadelphia International Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   3051   7,                                      !- Month
   3052   21,                                     !- Day of Month
   3053   SummerDesignDay,                        !- Day Type
   3054   30,                                     !- Maximum Dry-Bulb Temperature {C}
   3055   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3056   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3057   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3058   Enthalpy,                               !- Humidity Condition Type
   3059   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3060   ,                                       !- Humidity Condition Day Schedule Name
   3061   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3062   75800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3063   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3064   101301,                                 !- Barometric Pressure {Pa}
   3065   5,                                      !- Wind Speed {m/s}
   3066   240,                                    !- Wind Direction {deg}
   3067   No,                                     !- Rain Indicator
   3068   No,                                     !- Snow Indicator
   3069   No,                                     !- Daylight Saving Time Indicator
   3070   ASHRAETau,                              !- Solar Model Indicator
   3071   ,                                       !- Beam Solar Day Schedule Name
   3072   ,                                       !- Diffuse Solar Day Schedule Name
   3073   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3074   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3075 
   3076 SizingPeriod:DesignDay,
   3077   Philadelphia International Ap Ann Clg 1% Condns DP=>MDB, !- Name
   3078   7,                                      !- Month
   3079   21,                                     !- Day of Month
   3080   SummerDesignDay,                        !- Day Type
   3081   27.4,                                   !- Maximum Dry-Bulb Temperature {C}
   3082   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3083   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3084   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3085   Dewpoint,                               !- Humidity Condition Type
   3086   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3087   ,                                       !- Humidity Condition Day Schedule Name
   3088   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3089   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3090   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3091   101301,                                 !- Barometric Pressure {Pa}
   3092   5,                                      !- Wind Speed {m/s}
   3093   240,                                    !- Wind Direction {deg}
   3094   No,                                     !- Rain Indicator
   3095   No,                                     !- Snow Indicator
   3096   No,                                     !- Daylight Saving Time Indicator
   3097   ASHRAETau,                              !- Solar Model Indicator
   3098   ,                                       !- Beam Solar Day Schedule Name
   3099   ,                                       !- Diffuse Solar Day Schedule Name
   3100   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3101   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3102 
   3103 SizingPeriod:DesignDay,
   3104   Philadelphia International Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   3105   7,                                      !- Month
   3106   21,                                     !- Day of Month
   3107   SummerDesignDay,                        !- Day Type
   3108   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   3109   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3110   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3111   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3112   Enthalpy,                               !- Humidity Condition Type
   3113   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3114   ,                                       !- Humidity Condition Day Schedule Name
   3115   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3116   73000,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3117   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3118   101301,                                 !- Barometric Pressure {Pa}
   3119   5,                                      !- Wind Speed {m/s}
   3120   240,                                    !- Wind Direction {deg}
   3121   No,                                     !- Rain Indicator
   3122   No,                                     !- Snow Indicator
   3123   No,                                     !- Daylight Saving Time Indicator
   3124   ASHRAETau,                              !- Solar Model Indicator
   3125   ,                                       !- Beam Solar Day Schedule Name
   3126   ,                                       !- Diffuse Solar Day Schedule Name
   3127   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3128   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3129 
   3130 SizingPeriod:DesignDay,
   3131   Philadelphia International Ap Ann Htg 99.6% Condns DB, !- Name
   3132   1,                                      !- Month
   3133   21,                                     !- Day of Month
   3134   WinterDesignDay,                        !- Day Type
   3135   -10.8,                                  !- Maximum Dry-Bulb Temperature {C}
   3136   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3137   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3138   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3139   Wetbulb,                                !- Humidity Condition Type
   3140   -10.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3141   ,                                       !- Humidity Condition Day Schedule Name
   3142   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3143   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3144   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3145   101301,                                 !- Barometric Pressure {Pa}
   3146   5.2,                                    !- Wind Speed {m/s}
   3147   290,                                    !- Wind Direction {deg}
   3148   No,                                     !- Rain Indicator
   3149   No,                                     !- Snow Indicator
   3150   No,                                     !- Daylight Saving Time Indicator
   3151   ASHRAEClearSky,                         !- Solar Model Indicator
   3152   ,                                       !- Beam Solar Day Schedule Name
   3153   ,                                       !- Diffuse Solar Day Schedule Name
   3154   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3155   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3156   0;                                      !- Sky Clearness
   3157 
   3158 SizingPeriod:DesignDay,
   3159   Philadelphia International Ap Ann Clg .4% Condns WB=>MDB, !- Name
   3160   7,                                      !- Month
   3161   21,                                     !- Day of Month
   3162   SummerDesignDay,                        !- Day Type
   3163   31.4,                                   !- Maximum Dry-Bulb Temperature {C}
   3164   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3165   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3166   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3167   Wetbulb,                                !- Humidity Condition Type
   3168   25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3169   ,                                       !- Humidity Condition Day Schedule Name
   3170   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3171   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3172   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3173   101301,                                 !- Barometric Pressure {Pa}
   3174   5,                                      !- Wind Speed {m/s}
   3175   240,                                    !- Wind Direction {deg}
   3176   No,                                     !- Rain Indicator
   3177   No,                                     !- Snow Indicator
   3178   No,                                     !- Daylight Saving Time Indicator
   3179   ASHRAETau,                              !- Solar Model Indicator
   3180   ,                                       !- Beam Solar Day Schedule Name
   3181   ,                                       !- Diffuse Solar Day Schedule Name
   3182   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3183   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3184 
   3185 SizingPeriod:DesignDay,
   3186   Philadelphia International Ap Ann Clg .4% Condns DB=>MWB, !- Name
   3187   7,                                      !- Month
   3188   21,                                     !- Day of Month
   3189   SummerDesignDay,                        !- Day Type
   3190   34,                                     !- Maximum Dry-Bulb Temperature {C}
   3191   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3192   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3193   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3194   Wetbulb,                                !- Humidity Condition Type
   3195   24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3196   ,                                       !- Humidity Condition Day Schedule Name
   3197   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3198   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3199   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3200   101301,                                 !- Barometric Pressure {Pa}
   3201   5,                                      !- Wind Speed {m/s}
   3202   240,                                    !- Wind Direction {deg}
   3203   No,                                     !- Rain Indicator
   3204   No,                                     !- Snow Indicator
   3205   No,                                     !- Daylight Saving Time Indicator
   3206   ASHRAETau,                              !- Solar Model Indicator
   3207   ,                                       !- Beam Solar Day Schedule Name
   3208   ,                                       !- Diffuse Solar Day Schedule Name
   3209   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3210   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3211 
   3212 SizingPeriod:DesignDay,
   3213   Philadelphia International Ap Ann Clg 1% Condns DB=>MWB, !- Name
   3214   7,                                      !- Month
   3215   21,                                     !- Day of Month
   3216   SummerDesignDay,                        !- Day Type
   3217   32.6,                                   !- Maximum Dry-Bulb Temperature {C}
   3218   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3219   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3220   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3221   Wetbulb,                                !- Humidity Condition Type
   3222   23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3223   ,                                       !- Humidity Condition Day Schedule Name
   3224   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3225   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3226   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3227   101301,                                 !- Barometric Pressure {Pa}
   3228   5,                                      !- Wind Speed {m/s}
   3229   240,                                    !- Wind Direction {deg}
   3230   No,                                     !- Rain Indicator
   3231   No,                                     !- Snow Indicator
   3232   No,                                     !- Daylight Saving Time Indicator
   3233   ASHRAETau,                              !- Solar Model Indicator
   3234   ,                                       !- Beam Solar Day Schedule Name
   3235   ,                                       !- Diffuse Solar Day Schedule Name
   3236   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3237   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3238 
   3239 SizingPeriod:DesignDay,
   3240   Philadelphia International Ap Ann Clg 1% Condns WB=>MDB, !- Name
   3241   7,                                      !- Month
   3242   21,                                     !- Day of Month
   3243   SummerDesignDay,                        !- Day Type
   3244   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3245   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3246   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3247   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3248   Wetbulb,                                !- Humidity Condition Type
   3249   25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3250   ,                                       !- Humidity Condition Day Schedule Name
   3251   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3252   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3253   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3254   101301,                                 !- Barometric Pressure {Pa}
   3255   5,                                      !- Wind Speed {m/s}
   3256   240,                                    !- Wind Direction {deg}
   3257   No,                                     !- Rain Indicator
   3258   No,                                     !- Snow Indicator
   3259   No,                                     !- Daylight Saving Time Indicator
   3260   ASHRAETau,                              !- Solar Model Indicator
   3261   ,                                       !- Beam Solar Day Schedule Name
   3262   ,                                       !- Diffuse Solar Day Schedule Name
   3263   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3264   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3265 
   3266 SizingPeriod:DesignDay,
   3267   Philadelphia International Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   3268   1,                                      !- Month
   3269   21,                                     !- Day of Month
   3270   WinterDesignDay,                        !- Day Type
   3271   -6.7,                                   !- Maximum Dry-Bulb Temperature {C}
   3272   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3273   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3274   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3275   Dewpoint,                               !- Humidity Condition Type
   3276   -18,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3277   ,                                       !- Humidity Condition Day Schedule Name
   3278   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3279   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3280   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3281   101301,                                 !- Barometric Pressure {Pa}
   3282   5.2,                                    !- Wind Speed {m/s}
   3283   290,                                    !- Wind Direction {deg}
   3284   No,                                     !- Rain Indicator
   3285   No,                                     !- Snow Indicator
   3286   No,                                     !- Daylight Saving Time Indicator
   3287   ASHRAEClearSky,                         !- Solar Model Indicator
   3288   ,                                       !- Beam Solar Day Schedule Name
   3289   ,                                       !- Diffuse Solar Day Schedule Name
   3290   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3291   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3292   0;                                      !- Sky Clearness
   3293 
   3294 SizingPeriod:DesignDay,
   3295   Philadelphia International Ap Ann Clg 2% Condns WB=>MDB, !- Name
   3296   7,                                      !- Month
   3297   21,                                     !- Day of Month
   3298   SummerDesignDay,                        !- Day Type
   3299   28.8,                                   !- Maximum Dry-Bulb Temperature {C}
   3300   9.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3301   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3302   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3303   Wetbulb,                                !- Humidity Condition Type
   3304   24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3305   ,                                       !- Humidity Condition Day Schedule Name
   3306   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3307   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3308   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3309   101301,                                 !- Barometric Pressure {Pa}
   3310   5,                                      !- Wind Speed {m/s}
   3311   240,                                    !- Wind Direction {deg}
   3312   No,                                     !- Rain Indicator
   3313   No,                                     !- Snow Indicator
   3314   No,                                     !- Daylight Saving Time Indicator
   3315   ASHRAETau,                              !- Solar Model Indicator
   3316   ,                                       !- Beam Solar Day Schedule Name
   3317   ,                                       !- Diffuse Solar Day Schedule Name
   3318   0.55,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3319   1.776;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3320 
   3321 SizingPeriod:DesignDay,
   3322   Philadelphia International Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   3323   1,                                      !- Month
   3324   21,                                     !- Day of Month
   3325   WinterDesignDay,                        !- Day Type
   3326   1.1,                                    !- Maximum Dry-Bulb Temperature {C}
   3327   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3328   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3329   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3330   Wetbulb,                                !- Humidity Condition Type
   3331   1.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3332   ,                                       !- Humidity Condition Day Schedule Name
   3333   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3334   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3335   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3336   101301,                                 !- Barometric Pressure {Pa}
   3337   11.6,                                   !- Wind Speed {m/s}
   3338   290,                                    !- Wind Direction {deg}
   3339   No,                                     !- Rain Indicator
   3340   No,                                     !- Snow Indicator
   3341   No,                                     !- Daylight Saving Time Indicator
   3342   ASHRAEClearSky,                         !- Solar Model Indicator
   3343   ,                                       !- Beam Solar Day Schedule Name
   3344   ,                                       !- Diffuse Solar Day Schedule Name
   3345   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3346   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3347   0;                                      !- Sky Clearness
   3348 
   3349 SizingPeriod:DesignDay,
   3350   Philadelphia International Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   3351   1,                                      !- Month
   3352   21,                                     !- Day of Month
   3353   WinterDesignDay,                        !- Day Type
   3354   2.8,                                    !- Maximum Dry-Bulb Temperature {C}
   3355   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3356   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3357   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3358   Wetbulb,                                !- Humidity Condition Type
   3359   2.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3360   ,                                       !- Humidity Condition Day Schedule Name
   3361   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3362   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3363   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3364   101301,                                 !- Barometric Pressure {Pa}
   3365   12.7,                                   !- Wind Speed {m/s}
   3366   290,                                    !- Wind Direction {deg}
   3367   No,                                     !- Rain Indicator
   3368   No,                                     !- Snow Indicator
   3369   No,                                     !- Daylight Saving Time Indicator
   3370   ASHRAEClearSky,                         !- Solar Model Indicator
   3371   ,                                       !- Beam Solar Day Schedule Name
   3372   ,                                       !- Diffuse Solar Day Schedule Name
   3373   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3374   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3375   0;                                      !- Sky Clearness
   3376 
   3377 Material,
   3378   000_I01 25mm insulation board,          !- Name
   3379   MediumRough,                            !- Roughness
   3380   0.0254,                                 !- Thickness {m}
   3381   0.03,                                   !- Conductivity {W/m-K}
   3382   43,                                     !- Density {kg/m3}
   3383   1210,                                   !- Specific Heat {J/kg-K}
   3384   0.9,                                    !- Thermal Absorptance
   3385   0.7,                                    !- Solar Absorptance
   3386   0.7;                                    !- Visible Absorptance
   3387 
   3388 Material,
   3389   1/2IN Gypsum,                           !- Name
   3390   Smooth,                                 !- Roughness
   3391   0.0127,                                 !- Thickness {m}
   3392   0.16,                                   !- Conductivity {W/m-K}
   3393   784.9,                                  !- Density {kg/m3}
   3394   830,                                    !- Specific Heat {J/kg-K}
   3395   0.9,                                    !- Thermal Absorptance
   3396   0.92,                                   !- Solar Absorptance
   3397   0.92;                                   !- Visible Absorptance
   3398 
   3399 Material,
   3400   000_G05 25mm wood,                      !- Name
   3401   MediumSmooth,                           !- Roughness
   3402   0.0254,                                 !- Thickness {m}
   3403   0.15,                                   !- Conductivity {W/m-K}
   3404   608,                                    !- Density {kg/m3}
   3405   1630,                                   !- Specific Heat {J/kg-K}
   3406   0.9,                                    !- Thermal Absorptance
   3407   0.7,                                    !- Solar Absorptance
   3408   0.7;                                    !- Visible Absorptance
   3409 
   3410 Material,
   3411   MAT-CC05 4 HW CONCRETE,                 !- Name
   3412   Rough,                                  !- Roughness
   3413   0.1016,                                 !- Thickness {m}
   3414   1.311,                                  !- Conductivity {W/m-K}
   3415   2240,                                   !- Density {kg/m3}
   3416   836.8,                                  !- Specific Heat {J/kg-K}
   3417   0.9,                                    !- Thermal Absorptance
   3418   0.7,                                    !- Solar Absorptance
   3419   0.7;                                    !- Visible Absorptance
   3420 
   3421 Material,
   3422   Wall Insulation [39],                   !- Name
   3423   MediumRough,                            !- Roughness
   3424   0.1184,                                 !- Thickness {m}
   3425   0.045,                                  !- Conductivity {W/m-K}
   3426   265,                                    !- Density {kg/m3}
   3427   836.8,                                  !- Specific Heat {J/kg-K}
   3428   0.9,                                    !- Thermal Absorptance
   3429   0.7,                                    !- Solar Absorptance
   3430   0.7;                                    !- Visible Absorptance
   3431 
   3432 Material,
   3433   000_F08 Metal surface,                  !- Name
   3434   Smooth,                                 !- Roughness
   3435   0.0008,                                 !- Thickness {m}
   3436   45.28,                                  !- Conductivity {W/m-K}
   3437   7824,                                   !- Density {kg/m3}
   3438   500,                                    !- Specific Heat {J/kg-K}
   3439   0.9,                                    !- Thermal Absorptance
   3440   0.7,                                    !- Solar Absorptance
   3441   0.7;                                    !- Visible Absorptance
   3442 
   3443 Material,
   3444   Roof Membrane,                          !- Name
   3445   VeryRough,                              !- Roughness
   3446   0.0095,                                 !- Thickness {m}
   3447   0.16,                                   !- Conductivity {W/m-K}
   3448   1121.29,                                !- Density {kg/m3}
   3449   1460,                                   !- Specific Heat {J/kg-K}
   3450   0.9,                                    !- Thermal Absorptance
   3451   0.7,                                    !- Solar Absorptance
   3452   0.7;                                    !- Visible Absorptance
   3453 
   3454 Material,
   3455   Metal Decking,                          !- Name
   3456   MediumSmooth,                           !- Roughness
   3457   0.0015,                                 !- Thickness {m}
   3458   45.006,                                 !- Conductivity {W/m-K}
   3459   7680,                                   !- Density {kg/m3}
   3460   418.4,                                  !- Specific Heat {J/kg-K}
   3461   0.9,                                    !- Thermal Absorptance
   3462   0.7,                                    !- Solar Absorptance
   3463   0.3;                                    !- Visible Absorptance
   3464 
   3465 Material,
   3466   000_F16 Acoustic tile,                  !- Name
   3467   MediumSmooth,                           !- Roughness
   3468   0.0191,                                 !- Thickness {m}
   3469   0.06,                                   !- Conductivity {W/m-K}
   3470   368,                                    !- Density {kg/m3}
   3471   590,                                    !- Specific Heat {J/kg-K}
   3472   0.9,                                    !- Thermal Absorptance
   3473   0.7,                                    !- Solar Absorptance
   3474   0.7;                                    !- Visible Absorptance
   3475 
   3476 Material,
   3477   000_G01a 19mm gypsum board,             !- Name
   3478   MediumSmooth,                           !- Roughness
   3479   0.019,                                  !- Thickness {m}
   3480   0.16,                                   !- Conductivity {W/m-K}
   3481   800,                                    !- Density {kg/m3}
   3482   1090,                                   !- Specific Heat {J/kg-K}
   3483   0.9,                                    !- Thermal Absorptance
   3484   0.7,                                    !- Solar Absorptance
   3485   0.7;                                    !- Visible Absorptance
   3486 
   3487 Material,
   3488   000_M11 100mm lightweight concrete,     !- Name
   3489   MediumRough,                            !- Roughness
   3490   0.1016,                                 !- Thickness {m}
   3491   0.53,                                   !- Conductivity {W/m-K}
   3492   1280,                                   !- Density {kg/m3}
   3493   840,                                    !- Specific Heat {J/kg-K}
   3494   0.9,                                    !- Thermal Absorptance
   3495   0.7,                                    !- Solar Absorptance
   3496   0.7;                                    !- Visible Absorptance
   3497 
   3498 Material,
   3499   Roof Insulation [21],                   !- Name
   3500   MediumRough,                            !- Roughness
   3501   0.2105,                                 !- Thickness {m}
   3502   0.049,                                  !- Conductivity {W/m-K}
   3503   265,                                    !- Density {kg/m3}
   3504   836.8,                                  !- Specific Heat {J/kg-K}
   3505   0.9,                                    !- Thermal Absorptance
   3506   0.7,                                    !- Solar Absorptance
   3507   0.7;                                    !- Visible Absorptance
   3508 
   3509 Material:AirGap,
   3510   000_F04 Wall air space resistance,      !- Name
   3511   0.15;                                   !- Thermal Resistance {m2-K/W}
   3512 
   3513 Material:AirGap,
   3514   000_F05 Ceiling air space resistance,   !- Name
   3515   0.18;                                   !- Thermal Resistance {m2-K/W}
   3516 
   3517 Material,
   3518   OS:Material:AirWall 1,                  !- Name
   3519   MediumSmooth,                           !- Roughness
   3520   0.01,                                   !- Thickness {m}
   3521   0.6,                                    !- Conductivity {W/m-K}
   3522   800,                                    !- Density {kg/m3}
   3523   1000,                                   !- Specific Heat {J/kg-K}
   3524   0.95,                                   !- Thermal Absorptance
   3525   0.7,                                    !- Solar Absorptance
   3526   0.7;                                    !- Visible Absorptance
   3527 
   3528 Material:NoMass,
   3529   CP02 CARPET PAD,                        !- Name
   3530   VeryRough,                              !- Roughness
   3531   0.2165,                                 !- Thermal Resistance {m2-K/W}
   3532   0.9,                                    !- Thermal Absorptance
   3533   0.7,                                    !- Solar Absorptance
   3534   0.8;                                    !- Visible Absorptance
   3535 
   3536 Material:NoMass,
   3537   MAT-SHEATH,                             !- Name
   3538   Rough,                                  !- Roughness
   3539   0.3626,                                 !- Thermal Resistance {m2-K/W}
   3540   0.9,                                    !- Thermal Absorptance
   3541   0.7,                                    !- Solar Absorptance
   3542   0.7;                                    !- Visible Absorptance
   3543 
   3544 WindowMaterial:Gas,
   3545   000_Air 13mm,                           !- Name
   3546   Air,                                    !- Gas Type
   3547   0.0127;                                 !- Thickness {m}
   3548 
   3549 WindowMaterial:Glazing,
   3550   Theoretical Glass [207],                !- Name
   3551   SpectralAverage,                        !- Optical Data Type
   3552   ,                                       !- Window Glass Spectral Data Set Name
   3553   0.003,                                  !- Thickness {m}
   3554   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3555   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3556   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3557   0.44,                                   !- Visible Transmittance at Normal Incidence
   3558   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3559   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3560   0,                                      !- Infrared Transmittance at Normal Incidence
   3561   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3562   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3563   0.0133,                                 !- Conductivity {W/m-K}
   3564   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3565   No;                                     !- Solar Diffusing
   3566 
   3567 WindowMaterial:Glazing,
   3568   000_Clear 3mm,                          !- Name
   3569   SpectralAverage,                        !- Optical Data Type
   3570   ,                                       !- Window Glass Spectral Data Set Name
   3571   0.003,                                  !- Thickness {m}
   3572   0.837,                                  !- Solar Transmittance at Normal Incidence
   3573   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3574   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3575   0.898,                                  !- Visible Transmittance at Normal Incidence
   3576   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3577   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3578   0,                                      !- Infrared Transmittance at Normal Incidence
   3579   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3580   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3581   0.9;                                    !- Conductivity {W/m-K}
   3582 
   3583 Construction,
   3584   000_Interior Ceiling,                   !- Name
   3585   000_M11 100mm lightweight concrete,     !- Layer 1
   3586   000_F05 Ceiling air space resistance,   !- Layer 2
   3587   000_F16 Acoustic tile;                  !- Layer 3
   3588 
   3589 Construction,
   3590   000_Exterior Door,                      !- Name
   3591   000_F08 Metal surface,                  !- Layer 1
   3592   000_I01 25mm insulation board;          !- Layer 2
   3593 
   3594 Construction,
   3595   000_Interior Partition,                 !- Name
   3596   000_G05 25mm wood;                      !- Layer 1
   3597 
   3598 Construction,
   3599   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3600   Theoretical Glass [207];                !- Layer 1
   3601 
   3602 Construction,
   3603   000_Interior Window,                    !- Name
   3604   000_Clear 3mm;                          !- Layer 1
   3605 
   3606 Construction,
   3607   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3608   Roof Membrane,                          !- Layer 1
   3609   Roof Insulation [21],                   !- Layer 2
   3610   Metal Decking;                          !- Layer 3
   3611 
   3612 Construction,
   3613   000_Interior Door,                      !- Name
   3614   000_G05 25mm wood;                      !- Layer 1
   3615 
   3616 Construction,
   3617   Air_Wall,                               !- Name
   3618   OS:Material:AirWall 1;                  !- Layer 1
   3619 
   3620 Construction,
   3621   000_Interior Floor,                     !- Name
   3622   000_F16 Acoustic tile,                  !- Layer 1
   3623   000_F05 Ceiling air space resistance,   !- Layer 2
   3624   000_M11 100mm lightweight concrete;     !- Layer 3
   3625 
   3626 Construction,
   3627   000_Interior Wall,                      !- Name
   3628   000_G01a 19mm gypsum board,             !- Layer 1
   3629   000_F04 Wall air space resistance,      !- Layer 2
   3630   000_G01a 19mm gypsum board;             !- Layer 3
   3631 
   3632 Construction,
   3633   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3634   MAT-SHEATH,                             !- Layer 1
   3635   Wall Insulation [39],                   !- Layer 2
   3636   1/2IN Gypsum;                           !- Layer 3
   3637 
   3638 Construction,
   3639   000_Exterior Window,                    !- Name
   3640   000_Clear 3mm,                          !- Layer 1
   3641   000_Air 13mm,                           !- Layer 2
   3642   000_Clear 3mm;                          !- Layer 3
   3643 
   3644 Construction,
   3645   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3646   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3647   CP02 CARPET PAD;                        !- Layer 2
   3648 
   3649 ZoneList,
   3650   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Name
   3651   Thermal Zone 1,                         !- Zone Name 1
   3652   Thermal Zone 10,                        !- Zone Name 2
   3653   Thermal Zone 11,                        !- Zone Name 3
   3654   Thermal Zone 12,                        !- Zone Name 4
   3655   Thermal Zone 13,                        !- Zone Name 5
   3656   Thermal Zone 14,                        !- Zone Name 6
   3657   Thermal Zone 15,                        !- Zone Name 7
   3658   Thermal Zone 16,                        !- Zone Name 8
   3659   Thermal Zone 17,                        !- Zone Name 9
   3660   Thermal Zone 18,                        !- Zone Name 10
   3661   Thermal Zone 19,                        !- Zone Name 11
   3662   Thermal Zone 2,                         !- Zone Name 12
   3663   Thermal Zone 20,                        !- Zone Name 13
   3664   Thermal Zone 21,                        !- Zone Name 14
   3665   Thermal Zone 22,                        !- Zone Name 15
   3666   Thermal Zone 23,                        !- Zone Name 16
   3667   Thermal Zone 24,                        !- Zone Name 17
   3668   Thermal Zone 25,                        !- Zone Name 18
   3669   Thermal Zone 3,                         !- Zone Name 19
   3670   Thermal Zone 4,                         !- Zone Name 20
   3671   Thermal Zone 5,                         !- Zone Name 21
   3672   Thermal Zone 6,                         !- Zone Name 22
   3673   Thermal Zone 7,                         !- Zone Name 23
   3674   Thermal Zone 8,                         !- Zone Name 24
   3675   Thermal Zone 9;                         !- Zone Name 25
   3676 
   3677 People,
   3678   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding People, !- Name
   3679   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3680   Medium Office_Bldg_Occ,                 !- Number of People Schedule Name
   3681   People/Area,                            !- Number of People Calculation Method
   3682   ,                                       !- Number of People
   3683   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   3684   ,                                       !- Zone Floor Area per Person {m2/person}
   3685   0.3,                                    !- Fraction Radiant
   3686   ,                                       !- Sensible Heat Fraction
   3687   Medium Office_Activity;                 !- Activity Level Schedule Name
   3688 
   3689 Lights,
   3690   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Lights, !- Name
   3691   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3692   Medium Office_Bldg_Light,               !- Schedule Name
   3693   Watts/Area,                             !- Design Level Calculation Method
   3694   ,                                       !- Lighting Level {W}
   3695   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3696   ,                                       !- Watts per Person {W/person}
   3697   ,                                       !- Return Air Fraction
   3698   ,                                       !- Fraction Radiant
   3699   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~3699 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   3700 
   3701 ElectricEquipment,
   3702   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Electric Equipment, !- Name
   3703   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3704   Medium Office_Bldg_Equip,               !- Schedule Name
   3705   Watts/Area,                             !- Design Level Calculation Method
   3706   ,                                       !- Design Level {W}
   3707   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3708   ,                                       !- Watts per Person {W/person}
   3709   ,                                       !- Fraction Latent
   3710   ,                                       !- Fraction Radiant
   3711   ;                                       !- Fraction Lost
   3712 
   3713 ZoneInfiltration:DesignFlowRate,
   3714   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Infiltration, !- Name
   3715   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3716   Medium Office_Infil_Quarter_On,         !- Schedule Name
   3717   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   3718   ,                                       !- Design Flow Rate {m3/s}
   3719   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   3720   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   3721   ,                                       !- Air Changes per Hour {1/hr}
   3722   ,                                       !- Constant Term Coefficient
   3723   ,                                       !- Temperature Term Coefficient
   3724   ,                                       !- Velocity Term Coefficient
   3725   ;                                       !- Velocity Squared Term Coefficient
   3726 
   3727 Building,
   3728   Building 1,                             !- Name
   3729   ,                                       !- North Axis {deg}
   3730   ,                                       !- Terrain
   3731   ,                                       !- Loads Convergence Tolerance Value
   3732   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3733   ,                                       !- Solar Distribution
   3734   ,                                       !- Maximum Number of Warmup Days
   3735   ;                                       !- Minimum Number of Warmup Days
   3736 
   3737 Zone,
   3738   Thermal Zone 16,                        !- Name
   3739   -0,                                     !- Direction of Relative North {deg}
   3740   0,                                      !- X Origin {m}
   3741   0,                                      !- Y Origin {m}
   3742   4,                                      !- Z Origin {m}
   3743   ,                                       !- Type
   3744   ,                                       !- Multiplier
   3745   ,                                       !- Ceiling Height {m}
   3746   ,                                       !- Volume {m3}
   3747   ,                                       !- Floor Area {m2}
   3748   ,                                       !- Zone Inside Convection Algorithm
   3749   ;                                       !- Zone Outside Convection Algorithm
   3750 
   3751 BuildingSurface:Detailed,
   3752   Surface 51,                             !- Name
   3753   Wall,                                   !- Surface Type
   3754   000_Interior Wall,                      !- Construction Name
   3755   Thermal Zone 16,                        !- Zone Name
   3756   Surface,                                !- Outside Boundary Condition
   3757   Surface 35,                             !- Outside Boundary Condition Object
   3758   NoSun,                                  !- Sun Exposure
   3759   NoWind,                                 !- Wind Exposure
   3760   ,                                       !- View Factor to Ground
   3761   ,                                       !- Number of Vertices
   3762   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3763   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3764   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3765   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3766 
   3767 BuildingSurface:Detailed,
   3768   Surface 49,                             !- Name
   3769   Floor,                                  !- Surface Type
   3770   000_Interior Floor,                     !- Construction Name
   3771   Thermal Zone 16,                        !- Zone Name
   3772   Surface,                                !- Outside Boundary Condition
   3773   Surface 24,                             !- Outside Boundary Condition Object
   3774   NoSun,                                  !- Sun Exposure
   3775   NoWind,                                 !- Wind Exposure
   3776   ,                                       !- View Factor to Ground
   3777   ,                                       !- Number of Vertices
   3778   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3779   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3780   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3781   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3782 
   3783 BuildingSurface:Detailed,
   3784   Surface 50,                             !- Name
   3785   Wall,                                   !- Surface Type
   3786   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3787   Thermal Zone 16,                        !- Zone Name
   3788   Outdoors,                               !- Outside Boundary Condition
   3789   ,                                       !- Outside Boundary Condition Object
   3790   SunExposed,                             !- Sun Exposure
   3791   WindExposed,                            !- Wind Exposure
   3792   ,                                       !- View Factor to Ground
   3793   ,                                       !- Number of Vertices
   3794   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3795   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3796   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3797   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3798 
   3799 FenestrationSurface:Detailed,
   3800   Sub Surface 7,                          !- Name
   3801   Window,                                 !- Surface Type
   3802   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3803   Surface 50,                             !- Building Surface Name
   3804   ,                                       !- Outside Boundary Condition Object
   3805   ,                                       !- View Factor to Ground
   3806   ,                                       !- Shading Control Name
   3807   ,                                       !- Frame and Divider Name
   3808   ,                                       !- Multiplier
   3809   ,                                       !- Number of Vertices
   3810   0.0254, 0, 2.0418714885131,             !- X,Y,Z Vertex 1 {m}
   3811   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3812   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3813   28.2553354925575, 0, 2.0418714885131;   !- X,Y,Z Vertex 4 {m}
   3814 
   3815 BuildingSurface:Detailed,
   3816   Surface 53,                             !- Name
   3817   Wall,                                   !- Surface Type
   3818   000_Interior Wall,                      !- Construction Name
   3819   Thermal Zone 16,                        !- Zone Name
   3820   Surface,                                !- Outside Boundary Condition
   3821   Surface 45,                             !- Outside Boundary Condition Object
   3822   NoSun,                                  !- Sun Exposure
   3823   NoWind,                                 !- Wind Exposure
   3824   ,                                       !- View Factor to Ground
   3825   ,                                       !- Number of Vertices
   3826   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3827   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3828   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3829   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3830 
   3831 BuildingSurface:Detailed,
   3832   Surface 52,                             !- Name
   3833   Wall,                                   !- Surface Type
   3834   000_Interior Wall,                      !- Construction Name
   3835   Thermal Zone 16,                        !- Zone Name
   3836   Surface,                                !- Outside Boundary Condition
   3837   Surface 59,                             !- Outside Boundary Condition Object
   3838   NoSun,                                  !- Sun Exposure
   3839   NoWind,                                 !- Wind Exposure
   3840   ,                                       !- View Factor to Ground
   3841   ,                                       !- Number of Vertices
   3842   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3843   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3844   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3845   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3846 
   3847 BuildingSurface:Detailed,
   3848   Surface 54,                             !- Name
   3849   Ceiling,                                !- Surface Type
   3850   000_Interior Ceiling,                   !- Construction Name
   3851   Thermal Zone 16,                        !- Zone Name
   3852   Surface,                                !- Outside Boundary Condition
   3853   Surface 79,                             !- Outside Boundary Condition Object
   3854   NoSun,                                  !- Sun Exposure
   3855   NoWind,                                 !- Wind Exposure
   3856   ,                                       !- View Factor to Ground
   3857   ,                                       !- Number of Vertices
   3858   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3859   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3860   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3861   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3862 
   3863 ZoneControl:Thermostat,
   3864   Thermal Zone 16 Thermostat,             !- Name
   3865   Thermal Zone 16,                        !- Zone or ZoneList Name
   3866   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   3867   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3868   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3869 
   3870 Schedule:Compact,
   3871   Thermal Zone 16 Thermostat Schedule,    !- Name
   3872   ,                                       !- Schedule Type Limits Name
   3873   Through: 12/31,                         !- Field 1
   3874   For: AllDays,                           !- Field 2
   3875   Until: 24:00,                           !- Field 3
   3876   4;                                      !- Field 4
   3877 
   3878 ThermostatSetpoint:DualSetpoint,
   3879   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3880   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3881   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3882 
   3883 ZoneHVAC:EquipmentConnections,
   3884   Thermal Zone 16,                        !- Zone Name
   3885   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   3886   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   3887   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3888   Node 16,                                !- Zone Air Node Name
   3889   Node 108;                               !- Zone Return Air Node Name
   3890 
   3891 NodeList,
   3892   Port List 31,                           !- Name
   3893   Node 107;                               !- Node Name 1
   3894 
   3895 ZoneHVAC:EquipmentList,
   3896   Zone HVAC Equipment List 16,            !- Name
   3897   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3898   ZoneHVAC:AirDistributionUnit {62de8143-e8d3-41d7-8fd1-26b8587ac834}, !- Zone Equipment Name 1
   3899   1,                                      !- Zone Equipment Cooling Sequence 1
   3900   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3901 
   3902 Sizing:Zone,
   3903   Thermal Zone 16,                        !- Zone or ZoneList Name
   3904   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3905   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3906   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3907   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3908   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3909   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3910   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3911   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3912   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3913   ,                                       !- Zone Heating Sizing Factor
   3914   ,                                       !- Zone Cooling Sizing Factor
   3915   DesignDay,                              !- Cooling Design Air Flow Method
   3916   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3917   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3918   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3919   0,                                      !- Cooling Minimum Air Flow Fraction
   3920   DesignDay,                              !- Heating Design Air Flow Method
   3921   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3922   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3923   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3924   0.3;                                    !- Heating Maximum Air Flow Fraction
   3925 
   3926 DesignSpecification:ZoneAirDistribution,
   3927   {8e5bf0cc-7098-4e37-af01-3375facdc547}, !- Name
   3928   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3929   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3930 
   3931 DesignSpecification:OutdoorAir,
   3932   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Name
   3933   Sum,                                    !- Outdoor Air Method
   3934   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3935   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3936   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3937   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3938 
   3939 Zone,
   3940   Thermal Zone 2,                         !- Name
   3941   -0,                                     !- Direction of Relative North {deg}
   3942   0,                                      !- X Origin {m}
   3943   0,                                      !- Y Origin {m}
   3944   8,                                      !- Z Origin {m}
   3945   ,                                       !- Type
   3946   ,                                       !- Multiplier
   3947   ,                                       !- Ceiling Height {m}
   3948   ,                                       !- Volume {m3}
   3949   ,                                       !- Floor Area {m2}
   3950   ,                                       !- Zone Inside Convection Algorithm
   3951   ;                                       !- Zone Outside Convection Algorithm
   3952 
   3953 BuildingSurface:Detailed,
   3954   Surface 63,                             !- Name
   3955   Wall,                                   !- Surface Type
   3956   000_Interior Wall,                      !- Construction Name
   3957   Thermal Zone 2,                         !- Zone Name
   3958   Surface,                                !- Outside Boundary Condition
   3959   Surface 71,                             !- Outside Boundary Condition Object
   3960   NoSun,                                  !- Sun Exposure
   3961   NoWind,                                 !- Wind Exposure
   3962   ,                                       !- View Factor to Ground
   3963   ,                                       !- Number of Vertices
   3964   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   3965   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   3966   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   3967   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   3968 
   3969 BuildingSurface:Detailed,
   3970   Surface 62,                             !- Name
   3971   Wall,                                   !- Surface Type
   3972   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3973   Thermal Zone 2,                         !- Zone Name
   3974   Outdoors,                               !- Outside Boundary Condition
   3975   ,                                       !- Outside Boundary Condition Object
   3976   SunExposed,                             !- Sun Exposure
   3977   WindExposed,                            !- Wind Exposure
   3978   ,                                       !- View Factor to Ground
   3979   ,                                       !- Number of Vertices
   3980   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   3981   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   3982   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3983   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3984 
   3985 FenestrationSurface:Detailed,
   3986   Sub Surface 11,                         !- Name
   3987   Window,                                 !- Surface Type
   3988   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3989   Surface 62,                             !- Building Surface Name
   3990   ,                                       !- Outside Boundary Condition Object
   3991   ,                                       !- View Factor to Ground
   3992   ,                                       !- Shading Control Name
   3993   ,                                       !- Frame and Divider Name
   3994   ,                                       !- Multiplier
   3995   ,                                       !- Number of Vertices
   3996   0, 28.2553354925575, 2.0418714885131,   !- X,Y,Z Vertex 1 {m}
   3997   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   3998   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3999   0, 0.0253999999999976, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   4000 
   4001 BuildingSurface:Detailed,
   4002   Surface 65,                             !- Name
   4003   Wall,                                   !- Surface Type
   4004   000_Interior Wall,                      !- Construction Name
   4005   Thermal Zone 2,                         !- Zone Name
   4006   Surface,                                !- Outside Boundary Condition
   4007   Surface 81,                             !- Outside Boundary Condition Object
   4008   NoSun,                                  !- Sun Exposure
   4009   NoWind,                                 !- Wind Exposure
   4010   ,                                       !- View Factor to Ground
   4011   ,                                       !- Number of Vertices
   4012   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4013   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4014   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4015   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4016 
   4017 BuildingSurface:Detailed,
   4018   Surface 66,                             !- Name
   4019   Ceiling,                                !- Surface Type
   4020   000_Interior Ceiling,                   !- Construction Name
   4021   Thermal Zone 2,                         !- Zone Name
   4022   Surface,                                !- Outside Boundary Condition
   4023   Surface 91,                             !- Outside Boundary Condition Object
   4024   NoSun,                                  !- Sun Exposure
   4025   NoWind,                                 !- Wind Exposure
   4026   ,                                       !- View Factor to Ground
   4027   ,                                       !- Number of Vertices
   4028   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4029   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   4030   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   4031   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4032 
   4033 BuildingSurface:Detailed,
   4034   Surface 61,                             !- Name
   4035   Floor,                                  !- Surface Type
   4036   000_Interior Floor,                     !- Construction Name
   4037   Thermal Zone 2,                         !- Zone Name
   4038   Surface,                                !- Outside Boundary Condition
   4039   Surface 36,                             !- Outside Boundary Condition Object
   4040   NoSun,                                  !- Sun Exposure
   4041   NoWind,                                 !- Wind Exposure
   4042   ,                                       !- View Factor to Ground
   4043   ,                                       !- Number of Vertices
   4044   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4045   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   4046   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   4047   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4048 
   4049 BuildingSurface:Detailed,
   4050   Surface 64,                             !- Name
   4051   Wall,                                   !- Surface Type
   4052   000_Interior Wall,                      !- Construction Name
   4053   Thermal Zone 2,                         !- Zone Name
   4054   Surface,                                !- Outside Boundary Condition
   4055   Surface 86,                             !- Outside Boundary Condition Object
   4056   NoSun,                                  !- Sun Exposure
   4057   NoWind,                                 !- Wind Exposure
   4058   ,                                       !- View Factor to Ground
   4059   ,                                       !- Number of Vertices
   4060   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4061   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4062   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   4063   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   4064 
   4065 ZoneControl:Thermostat,
   4066   Thermal Zone 2 Thermostat,              !- Name
   4067   Thermal Zone 2,                         !- Zone or ZoneList Name
   4068   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   4069   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4070   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4071 
   4072 Schedule:Compact,
   4073   Thermal Zone 2 Thermostat Schedule,     !- Name
   4074   ,                                       !- Schedule Type Limits Name
   4075   Through: 12/31,                         !- Field 1
   4076   For: AllDays,                           !- Field 2
   4077   Until: 24:00,                           !- Field 3
   4078   4;                                      !- Field 4
   4079 
   4080 ZoneHVAC:EquipmentConnections,
   4081   Thermal Zone 2,                         !- Zone Name
   4082   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   4083   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   4084   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4085   Node 2,                                 !- Zone Air Node Name
   4086   Node 73;                                !- Zone Return Air Node Name
   4087 
   4088 NodeList,
   4089   Port List 3,                            !- Name
   4090   Node 72;                                !- Node Name 1
   4091 
   4092 ZoneHVAC:EquipmentList,
   4093   Zone HVAC Equipment List 2,             !- Name
   4094   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4095   ZoneHVAC:AirDistributionUnit {f858507b-4dfc-4fa8-82d1-082afff777df}, !- Zone Equipment Name 1
   4096   1,                                      !- Zone Equipment Cooling Sequence 1
   4097   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4098 
   4099 Sizing:Zone,
   4100   Thermal Zone 2,                         !- Zone or ZoneList Name
   4101   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4102   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4103   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4104   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4105   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4106   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4107   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4108   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4109   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4110   ,                                       !- Zone Heating Sizing Factor
   4111   ,                                       !- Zone Cooling Sizing Factor
   4112   DesignDay,                              !- Cooling Design Air Flow Method
   4113   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4114   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4115   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4116   0,                                      !- Cooling Minimum Air Flow Fraction
   4117   DesignDay,                              !- Heating Design Air Flow Method
   4118   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4119   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4120   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4121   0.3;                                    !- Heating Maximum Air Flow Fraction
   4122 
   4123 DesignSpecification:ZoneAirDistribution,
   4124   {d96b90ec-36c4-471c-ad6b-eaad89367a9b}, !- Name
   4125   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4126   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4127 
   4128 Zone,
   4129   Thermal Zone 12,                        !- Name
   4130   -0,                                     !- Direction of Relative North {deg}
   4131   0,                                      !- X Origin {m}
   4132   0,                                      !- Y Origin {m}
   4133   12,                                     !- Z Origin {m}
   4134   ,                                       !- Type
   4135   ,                                       !- Multiplier
   4136   ,                                       !- Ceiling Height {m}
   4137   ,                                       !- Volume {m3}
   4138   ,                                       !- Floor Area {m2}
   4139   ,                                       !- Zone Inside Convection Algorithm
   4140   ;                                       !- Zone Outside Convection Algorithm
   4141 
   4142 BuildingSurface:Detailed,
   4143   Surface 94,                             !- Name
   4144   Wall,                                   !- Surface Type
   4145   000_Interior Wall,                      !- Construction Name
   4146   Thermal Zone 12,                        !- Zone Name
   4147   Surface,                                !- Outside Boundary Condition
   4148   Surface 116,                            !- Outside Boundary Condition Object
   4149   NoSun,                                  !- Sun Exposure
   4150   NoWind,                                 !- Wind Exposure
   4151   ,                                       !- View Factor to Ground
   4152   ,                                       !- Number of Vertices
   4153   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4154   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4155   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   4156   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   4157 
   4158 BuildingSurface:Detailed,
   4159   Surface 95,                             !- Name
   4160   Wall,                                   !- Surface Type
   4161   000_Interior Wall,                      !- Construction Name
   4162   Thermal Zone 12,                        !- Zone Name
   4163   Surface,                                !- Outside Boundary Condition
   4164   Surface 111,                            !- Outside Boundary Condition Object
   4165   NoSun,                                  !- Sun Exposure
   4166   NoWind,                                 !- Wind Exposure
   4167   ,                                       !- View Factor to Ground
   4168   ,                                       !- Number of Vertices
   4169   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4170   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4171   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4172   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4173 
   4174 BuildingSurface:Detailed,
   4175   Surface 92,                             !- Name
   4176   Wall,                                   !- Surface Type
   4177   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4178   Thermal Zone 12,                        !- Zone Name
   4179   Outdoors,                               !- Outside Boundary Condition
   4180   ,                                       !- Outside Boundary Condition Object
   4181   SunExposed,                             !- Sun Exposure
   4182   WindExposed,                            !- Wind Exposure
   4183   ,                                       !- View Factor to Ground
   4184   ,                                       !- Number of Vertices
   4185   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   4186   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   4187   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4188   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4189 
   4190 FenestrationSurface:Detailed,
   4191   Sub Surface 18,                         !- Name
   4192   Window,                                 !- Surface Type
   4193   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4194   Surface 92,                             !- Building Surface Name
   4195   ,                                       !- Outside Boundary Condition Object
   4196   ,                                       !- View Factor to Ground
   4197   ,                                       !- Shading Control Name
   4198   ,                                       !- Frame and Divider Name
   4199   ,                                       !- Multiplier
   4200   ,                                       !- Number of Vertices
   4201   0, 28.2553354925575, 2.0418714885131,   !- X,Y,Z Vertex 1 {m}
   4202   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   4203   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   4204   0, 0.0253999999999976, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   4205 
   4206 BuildingSurface:Detailed,
   4207   Surface 93,                             !- Name
   4208   Wall,                                   !- Surface Type
   4209   000_Interior Wall,                      !- Construction Name
   4210   Thermal Zone 12,                        !- Zone Name
   4211   Surface,                                !- Outside Boundary Condition
   4212   Surface 101,                            !- Outside Boundary Condition Object
   4213   NoSun,                                  !- Sun Exposure
   4214   NoWind,                                 !- Wind Exposure
   4215   ,                                       !- View Factor to Ground
   4216   ,                                       !- Number of Vertices
   4217   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   4218   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   4219   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   4220   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   4221 
   4222 BuildingSurface:Detailed,
   4223   Surface 96,                             !- Name
   4224   Ceiling,                                !- Surface Type
   4225   000_Interior Ceiling,                   !- Construction Name
   4226   Thermal Zone 12,                        !- Zone Name
   4227   Surface,                                !- Outside Boundary Condition
   4228   Surface 121,                            !- Outside Boundary Condition Object
   4229   NoSun,                                  !- Sun Exposure
   4230   NoWind,                                 !- Wind Exposure
   4231   ,                                       !- View Factor to Ground
   4232   ,                                       !- Number of Vertices
   4233   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4234   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   4235   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   4236   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4237 
   4238 BuildingSurface:Detailed,
   4239   Surface 91,                             !- Name
   4240   Floor,                                  !- Surface Type
   4241   000_Interior Floor,                     !- Construction Name
   4242   Thermal Zone 12,                        !- Zone Name
   4243   Surface,                                !- Outside Boundary Condition
   4244   Surface 66,                             !- Outside Boundary Condition Object
   4245   NoSun,                                  !- Sun Exposure
   4246   NoWind,                                 !- Wind Exposure
   4247   ,                                       !- View Factor to Ground
   4248   ,                                       !- Number of Vertices
   4249   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4250   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   4251   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   4252   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4253 
   4254 ZoneControl:Thermostat,
   4255   Thermal Zone 12 Thermostat,             !- Name
   4256   Thermal Zone 12,                        !- Zone or ZoneList Name
   4257   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   4258   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4259   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4260 
   4261 Schedule:Compact,
   4262   Thermal Zone 12 Thermostat Schedule,    !- Name
   4263   ,                                       !- Schedule Type Limits Name
   4264   Through: 12/31,                         !- Field 1
   4265   For: AllDays,                           !- Field 2
   4266   Until: 24:00,                           !- Field 3
   4267   4;                                      !- Field 4
   4268 
   4269 ZoneHVAC:EquipmentConnections,
   4270   Thermal Zone 12,                        !- Zone Name
   4271   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   4272   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   4273   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4274   Node 12,                                !- Zone Air Node Name
   4275   Node 88;                                !- Zone Return Air Node Name
   4276 
   4277 NodeList,
   4278   Port List 23,                           !- Name
   4279   Node 87;                                !- Node Name 1
   4280 
   4281 ZoneHVAC:EquipmentList,
   4282   Zone HVAC Equipment List 12,            !- Name
   4283   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4284   ZoneHVAC:AirDistributionUnit {c5fd3fda-624a-44b0-a4ea-083fd030d627}, !- Zone Equipment Name 1
   4285   1,                                      !- Zone Equipment Cooling Sequence 1
   4286   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4287 
   4288 Sizing:Zone,
   4289   Thermal Zone 12,                        !- Zone or ZoneList Name
   4290   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4291   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4292   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4293   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4294   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4295   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4296   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4297   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4298   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4299   ,                                       !- Zone Heating Sizing Factor
   4300   ,                                       !- Zone Cooling Sizing Factor
   4301   DesignDay,                              !- Cooling Design Air Flow Method
   4302   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4303   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4304   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4305   0,                                      !- Cooling Minimum Air Flow Fraction
   4306   DesignDay,                              !- Heating Design Air Flow Method
   4307   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4308   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4309   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4310   0.3;                                    !- Heating Maximum Air Flow Fraction
   4311 
   4312 DesignSpecification:ZoneAirDistribution,
   4313   {ed71e660-ebbd-41ae-bf28-b093df880515}, !- Name
   4314   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4315   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4316 
   4317 Zone,
   4318   Thermal Zone 14,                        !- Name
   4319   -0,                                     !- Direction of Relative North {deg}
   4320   25.2807354925575,                       !- X Origin {m}
   4321   3,                                      !- Y Origin {m}
   4322   4,                                      !- Z Origin {m}
   4323   ,                                       !- Type
   4324   ,                                       !- Multiplier
   4325   ,                                       !- Ceiling Height {m}
   4326   ,                                       !- Volume {m3}
   4327   ,                                       !- Floor Area {m2}
   4328   ,                                       !- Zone Inside Convection Algorithm
   4329   ;                                       !- Zone Outside Convection Algorithm
   4330 
   4331 BuildingSurface:Detailed,
   4332   Surface 45,                             !- Name
   4333   Wall,                                   !- Surface Type
   4334   000_Interior Wall,                      !- Construction Name
   4335   Thermal Zone 14,                        !- Zone Name
   4336   Surface,                                !- Outside Boundary Condition
   4337   Surface 53,                             !- Outside Boundary Condition Object
   4338   NoSun,                                  !- Sun Exposure
   4339   NoWind,                                 !- Wind Exposure
   4340   ,                                       !- View Factor to Ground
   4341   ,                                       !- Number of Vertices
   4342   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   4343   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   4344   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4345   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4346 
   4347 BuildingSurface:Detailed,
   4348   Surface 43,                             !- Name
   4349   Floor,                                  !- Surface Type
   4350   000_Interior Floor,                     !- Construction Name
   4351   Thermal Zone 14,                        !- Zone Name
   4352   Surface,                                !- Outside Boundary Condition
   4353   Surface 18,                             !- Outside Boundary Condition Object
   4354   NoSun,                                  !- Sun Exposure
   4355   NoWind,                                 !- Wind Exposure
   4356   ,                                       !- View Factor to Ground
   4357   ,                                       !- Number of Vertices
   4358   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   4359   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4360   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4361   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   4362 
   4363 BuildingSurface:Detailed,
   4364   Surface 44,                             !- Name
   4365   Wall,                                   !- Surface Type
   4366   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4367   Thermal Zone 14,                        !- Zone Name
   4368   Outdoors,                               !- Outside Boundary Condition
   4369   ,                                       !- Outside Boundary Condition Object
   4370   SunExposed,                             !- Sun Exposure
   4371   WindExposed,                            !- Wind Exposure
   4372   ,                                       !- View Factor to Ground
   4373   ,                                       !- Number of Vertices
   4374   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4375   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4376   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   4377   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   4378 
   4379 FenestrationSurface:Detailed,
   4380   Sub Surface 15,                         !- Name
   4381   Window,                                 !- Surface Type
   4382   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4383   Surface 44,                             !- Building Surface Name
   4384   ,                                       !- Outside Boundary Condition Object
   4385   ,                                       !- View Factor to Ground
   4386   ,                                       !- Shading Control Name
   4387   ,                                       !- Frame and Divider Name
   4388   ,                                       !- Multiplier
   4389   ,                                       !- Number of Vertices
   4390   3.00000000000003, -2.9746, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   4391   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4392   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   4393   3.00000000000003, 25.2553354925575, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   4394 
   4395 BuildingSurface:Detailed,
   4396   Surface 48,                             !- Name
   4397   Ceiling,                                !- Surface Type
   4398   000_Interior Ceiling,                   !- Construction Name
   4399   Thermal Zone 14,                        !- Zone Name
   4400   Surface,                                !- Outside Boundary Condition
   4401   Surface 73,                             !- Outside Boundary Condition Object
   4402   NoSun,                                  !- Sun Exposure
   4403   NoWind,                                 !- Wind Exposure
   4404   ,                                       !- View Factor to Ground
   4405   ,                                       !- Number of Vertices
   4406   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   4407   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   4408   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   4409   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   4410 
   4411 BuildingSurface:Detailed,
   4412   Surface 46,                             !- Name
   4413   Wall,                                   !- Surface Type
   4414   000_Interior Wall,                      !- Construction Name
   4415   Thermal Zone 14,                        !- Zone Name
   4416   Surface,                                !- Outside Boundary Condition
   4417   Surface 58,                             !- Outside Boundary Condition Object
   4418   NoSun,                                  !- Sun Exposure
   4419   NoWind,                                 !- Wind Exposure
   4420   ,                                       !- View Factor to Ground
   4421   ,                                       !- Number of Vertices
   4422   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   4423   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   4424   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4425   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   4426 
   4427 BuildingSurface:Detailed,
   4428   Surface 47,                             !- Name
   4429   Wall,                                   !- Surface Type
   4430   000_Interior Wall,                      !- Construction Name
   4431   Thermal Zone 14,                        !- Zone Name
   4432   Surface,                                !- Outside Boundary Condition
   4433   Surface 39,                             !- Outside Boundary Condition Object
   4434   NoSun,                                  !- Sun Exposure
   4435   NoWind,                                 !- Wind Exposure
   4436   ,                                       !- View Factor to Ground
   4437   ,                                       !- Number of Vertices
   4438   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   4439   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   4440   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   4441   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   4442 
   4443 ZoneControl:Thermostat,
   4444   Thermal Zone 14 Thermostat,             !- Name
   4445   Thermal Zone 14,                        !- Zone or ZoneList Name
   4446   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   4447   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4448   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4449 
   4450 Schedule:Compact,
   4451   Thermal Zone 14 Thermostat Schedule,    !- Name
   4452   ,                                       !- Schedule Type Limits Name
   4453   Through: 12/31,                         !- Field 1
   4454   For: AllDays,                           !- Field 2
   4455   Until: 24:00,                           !- Field 3
   4456   4;                                      !- Field 4
   4457 
   4458 ZoneHVAC:EquipmentConnections,
   4459   Thermal Zone 14,                        !- Zone Name
   4460   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   4461   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   4462   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4463   Node 14,                                !- Zone Air Node Name
   4464   Node 138;                               !- Zone Return Air Node Name
   4465 
   4466 NodeList,
   4467   Port List 27,                           !- Name
   4468   Node 137;                               !- Node Name 1
   4469 
   4470 ZoneHVAC:EquipmentList,
   4471   Zone HVAC Equipment List 14,            !- Name
   4472   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4473   ZoneHVAC:AirDistributionUnit {d64e983a-3e53-44ff-b698-ad261534f35c}, !- Zone Equipment Name 1
   4474   1,                                      !- Zone Equipment Cooling Sequence 1
   4475   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4476 
   4477 Sizing:Zone,
   4478   Thermal Zone 14,                        !- Zone or ZoneList Name
   4479   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4480   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4481   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4482   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4483   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4484   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4485   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4486   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4487   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4488   ,                                       !- Zone Heating Sizing Factor
   4489   ,                                       !- Zone Cooling Sizing Factor
   4490   DesignDay,                              !- Cooling Design Air Flow Method
   4491   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4492   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4493   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4494   0,                                      !- Cooling Minimum Air Flow Fraction
   4495   DesignDay,                              !- Heating Design Air Flow Method
   4496   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4497   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4498   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4499   0.3;                                    !- Heating Maximum Air Flow Fraction
   4500 
   4501 DesignSpecification:ZoneAirDistribution,
   4502   {f4c2b910-b218-42d3-8529-49ef04e108ed}, !- Name
   4503   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4504   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4505 
   4506 Zone,
   4507   Thermal Zone 9,                         !- Name
   4508   -0,                                     !- Direction of Relative North {deg}
   4509   25.2807354925575,                       !- X Origin {m}
   4510   3,                                      !- Y Origin {m}
   4511   16,                                     !- Z Origin {m}
   4512   ,                                       !- Type
   4513   ,                                       !- Multiplier
   4514   ,                                       !- Ceiling Height {m}
   4515   ,                                       !- Volume {m3}
   4516   ,                                       !- Floor Area {m2}
   4517   ,                                       !- Zone Inside Convection Algorithm
   4518   ;                                       !- Zone Outside Convection Algorithm
   4519 
   4520 BuildingSurface:Detailed,
   4521   Surface 138,                            !- Name
   4522   Roof,                                   !- Surface Type
   4523   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4524   Thermal Zone 9,                         !- Zone Name
   4525   Outdoors,                               !- Outside Boundary Condition
   4526   ,                                       !- Outside Boundary Condition Object
   4527   SunExposed,                             !- Sun Exposure
   4528   WindExposed,                            !- Wind Exposure
   4529   ,                                       !- View Factor to Ground
   4530   ,                                       !- Number of Vertices
   4531   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   4532   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   4533   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   4534   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   4535 
   4536 BuildingSurface:Detailed,
   4537   Surface 133,                            !- Name
   4538   Floor,                                  !- Surface Type
   4539   000_Interior Floor,                     !- Construction Name
   4540   Thermal Zone 9,                         !- Zone Name
   4541   Surface,                                !- Outside Boundary Condition
   4542   Surface 108,                            !- Outside Boundary Condition Object
   4543   NoSun,                                  !- Sun Exposure
   4544   NoWind,                                 !- Wind Exposure
   4545   ,                                       !- View Factor to Ground
   4546   ,                                       !- Number of Vertices
   4547   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   4548   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4549   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4550   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   4551 
   4552 BuildingSurface:Detailed,
   4553   Surface 135,                            !- Name
   4554   Wall,                                   !- Surface Type
   4555   000_Interior Wall,                      !- Construction Name
   4556   Thermal Zone 9,                         !- Zone Name
   4557   Surface,                                !- Outside Boundary Condition
   4558   Surface 143,                            !- Outside Boundary Condition Object
   4559   NoSun,                                  !- Sun Exposure
   4560   NoWind,                                 !- Wind Exposure
   4561   ,                                       !- View Factor to Ground
   4562   ,                                       !- Number of Vertices
   4563   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   4564   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   4565   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4566   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4567 
   4568 BuildingSurface:Detailed,
   4569   Surface 136,                            !- Name
   4570   Wall,                                   !- Surface Type
   4571   000_Interior Wall,                      !- Construction Name
   4572   Thermal Zone 9,                         !- Zone Name
   4573   Surface,                                !- Outside Boundary Condition
   4574   Surface 148,                            !- Outside Boundary Condition Object
   4575   NoSun,                                  !- Sun Exposure
   4576   NoWind,                                 !- Wind Exposure
   4577   ,                                       !- View Factor to Ground
   4578   ,                                       !- Number of Vertices
   4579   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   4580   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   4581   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4582   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   4583 
   4584 BuildingSurface:Detailed,
   4585   Surface 137,                            !- Name
   4586   Wall,                                   !- Surface Type
   4587   000_Interior Wall,                      !- Construction Name
   4588   Thermal Zone 9,                         !- Zone Name
   4589   Surface,                                !- Outside Boundary Condition
   4590   Surface 129,                            !- Outside Boundary Condition Object
   4591   NoSun,                                  !- Sun Exposure
   4592   NoWind,                                 !- Wind Exposure
   4593   ,                                       !- View Factor to Ground
   4594   ,                                       !- Number of Vertices
   4595   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   4596   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   4597   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   4598   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   4599 
   4600 BuildingSurface:Detailed,
   4601   Surface 134,                            !- Name
   4602   Wall,                                   !- Surface Type
   4603   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4604   Thermal Zone 9,                         !- Zone Name
   4605   Outdoors,                               !- Outside Boundary Condition
   4606   ,                                       !- Outside Boundary Condition Object
   4607   SunExposed,                             !- Sun Exposure
   4608   WindExposed,                            !- Wind Exposure
   4609   ,                                       !- View Factor to Ground
   4610   ,                                       !- Number of Vertices
   4611   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4612   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4613   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   4614   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   4615 
   4616 FenestrationSurface:Detailed,
   4617   Sub Surface 9,                          !- Name
   4618   Window,                                 !- Surface Type
   4619   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4620   Surface 134,                            !- Building Surface Name
   4621   ,                                       !- Outside Boundary Condition Object
   4622   ,                                       !- View Factor to Ground
   4623   ,                                       !- Shading Control Name
   4624   ,                                       !- Frame and Divider Name
   4625   ,                                       !- Multiplier
   4626   ,                                       !- Number of Vertices
   4627   3.00000000000003, -2.9746, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   4628   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4629   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   4630   3.00000000000003, 25.2553354925575, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   4631 
   4632 ZoneControl:Thermostat,
   4633   Thermal Zone 9 Thermostat,              !- Name
   4634   Thermal Zone 9,                         !- Zone or ZoneList Name
   4635   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   4636   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4637   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4638 
   4639 Schedule:Compact,
   4640   Thermal Zone 9 Thermostat Schedule,     !- Name
   4641   ,                                       !- Schedule Type Limits Name
   4642   Through: 12/31,                         !- Field 1
   4643   For: AllDays,                           !- Field 2
   4644   Until: 24:00,                           !- Field 3
   4645   4;                                      !- Field 4
   4646 
   4647 ZoneHVAC:EquipmentConnections,
   4648   Thermal Zone 9,                         !- Zone Name
   4649   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   4650   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   4651   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4652   Node 9,                                 !- Zone Air Node Name
   4653   Node 133;                               !- Zone Return Air Node Name
   4654 
   4655 NodeList,
   4656   Port List 17,                           !- Name
   4657   Node 132;                               !- Node Name 1
   4658 
   4659 ZoneHVAC:EquipmentList,
   4660   Zone HVAC Equipment List 9,             !- Name
   4661   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4662   ZoneHVAC:AirDistributionUnit {40fa67b3-302b-4de6-a175-618e962c924d}, !- Zone Equipment Name 1
   4663   1,                                      !- Zone Equipment Cooling Sequence 1
   4664   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4665 
   4666 Sizing:Zone,
   4667   Thermal Zone 9,                         !- Zone or ZoneList Name
   4668   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4669   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4670   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4671   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4672   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4673   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4674   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4675   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4676   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4677   ,                                       !- Zone Heating Sizing Factor
   4678   ,                                       !- Zone Cooling Sizing Factor
   4679   DesignDay,                              !- Cooling Design Air Flow Method
   4680   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4681   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4682   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4683   0,                                      !- Cooling Minimum Air Flow Fraction
   4684   DesignDay,                              !- Heating Design Air Flow Method
   4685   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4686   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4687   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4688   0.3;                                    !- Heating Maximum Air Flow Fraction
   4689 
   4690 DesignSpecification:ZoneAirDistribution,
   4691   {c1909c3e-1900-4b52-80c1-90702533731a}, !- Name
   4692   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4693   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4694 
   4695 Zone,
   4696   Thermal Zone 25,                        !- Name
   4697   -0,                                     !- Direction of Relative North {deg}
   4698   3,                                      !- X Origin {m}
   4699   25.2807354925575,                       !- Y Origin {m}
   4700   16,                                     !- Z Origin {m}
   4701   ,                                       !- Type
   4702   ,                                       !- Multiplier
   4703   ,                                       !- Ceiling Height {m}
   4704   ,                                       !- Volume {m3}
   4705   ,                                       !- Floor Area {m2}
   4706   ,                                       !- Zone Inside Convection Algorithm
   4707   ;                                       !- Zone Outside Convection Algorithm
   4708 
   4709 BuildingSurface:Detailed,
   4710   Surface 128,                            !- Name
   4711   Wall,                                   !- Surface Type
   4712   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4713   Thermal Zone 25,                        !- Zone Name
   4714   Outdoors,                               !- Outside Boundary Condition
   4715   ,                                       !- Outside Boundary Condition Object
   4716   SunExposed,                             !- Sun Exposure
   4717   WindExposed,                            !- Wind Exposure
   4718   ,                                       !- View Factor to Ground
   4719   ,                                       !- Number of Vertices
   4720   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   4721   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4722   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   4723   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4724 
   4725 FenestrationSurface:Detailed,
   4726   Sub Surface 4,                          !- Name
   4727   Window,                                 !- Surface Type
   4728   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4729   Surface 128,                            !- Building Surface Name
   4730   ,                                       !- Outside Boundary Condition Object
   4731   ,                                       !- View Factor to Ground
   4732   ,                                       !- Shading Control Name
   4733   ,                                       !- Frame and Divider Name
   4734   ,                                       !- Multiplier
   4735   ,                                       !- Number of Vertices
   4736   25.2553354925575, 3.00000000000003, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   4737   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   4738   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   4739   -2.9746, 3.00000000000003, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   4740 
   4741 BuildingSurface:Detailed,
   4742   Surface 131,                            !- Name
   4743   Wall,                                   !- Surface Type
   4744   000_Interior Wall,                      !- Construction Name
   4745   Thermal Zone 25,                        !- Zone Name
   4746   Surface,                                !- Outside Boundary Condition
   4747   Surface 123,                            !- Outside Boundary Condition Object
   4748   NoSun,                                  !- Sun Exposure
   4749   NoWind,                                 !- Wind Exposure
   4750   ,                                       !- View Factor to Ground
   4751   ,                                       !- Number of Vertices
   4752   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   4753   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   4754   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   4755   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   4756 
   4757 BuildingSurface:Detailed,
   4758   Surface 130,                            !- Name
   4759   Wall,                                   !- Surface Type
   4760   000_Interior Wall,                      !- Construction Name
   4761   Thermal Zone 25,                        !- Zone Name
   4762   Surface,                                !- Outside Boundary Condition
   4763   Surface 147,                            !- Outside Boundary Condition Object
   4764   NoSun,                                  !- Sun Exposure
   4765   NoWind,                                 !- Wind Exposure
   4766   ,                                       !- View Factor to Ground
   4767   ,                                       !- Number of Vertices
   4768   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4769   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   4770   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4771   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   4772 
   4773 BuildingSurface:Detailed,
   4774   Surface 129,                            !- Name
   4775   Wall,                                   !- Surface Type
   4776   000_Interior Wall,                      !- Construction Name
   4777   Thermal Zone 25,                        !- Zone Name
   4778   Surface,                                !- Outside Boundary Condition
   4779   Surface 137,                            !- Outside Boundary Condition Object
   4780   NoSun,                                  !- Sun Exposure
   4781   NoWind,                                 !- Wind Exposure
   4782   ,                                       !- View Factor to Ground
   4783   ,                                       !- Number of Vertices
   4784   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   4785   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   4786   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   4787   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   4788 
   4789 BuildingSurface:Detailed,
   4790   Surface 132,                            !- Name
   4791   Roof,                                   !- Surface Type
   4792   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4793   Thermal Zone 25,                        !- Zone Name
   4794   Outdoors,                               !- Outside Boundary Condition
   4795   ,                                       !- Outside Boundary Condition Object
   4796   SunExposed,                             !- Sun Exposure
   4797   WindExposed,                            !- Wind Exposure
   4798   ,                                       !- View Factor to Ground
   4799   ,                                       !- Number of Vertices
   4800   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4801   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   4802   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   4803   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4804 
   4805 BuildingSurface:Detailed,
   4806   Surface 127,                            !- Name
   4807   Floor,                                  !- Surface Type
   4808   000_Interior Floor,                     !- Construction Name
   4809   Thermal Zone 25,                        !- Zone Name
   4810   Surface,                                !- Outside Boundary Condition
   4811   Surface 102,                            !- Outside Boundary Condition Object
   4812   NoSun,                                  !- Sun Exposure
   4813   NoWind,                                 !- Wind Exposure
   4814   ,                                       !- View Factor to Ground
   4815   ,                                       !- Number of Vertices
   4816   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   4817   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4818   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4819   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   4820 
   4821 ZoneControl:Thermostat,
   4822   Thermal Zone 25 Thermostat,             !- Name
   4823   Thermal Zone 25,                        !- Zone or ZoneList Name
   4824   Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
   4825   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4826   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4827 
   4828 Schedule:Compact,
   4829   Thermal Zone 25 Thermostat Schedule,    !- Name
   4830   ,                                       !- Schedule Type Limits Name
   4831   Through: 12/31,                         !- Field 1
   4832   For: AllDays,                           !- Field 2
   4833   Until: 24:00,                           !- Field 3
   4834   4;                                      !- Field 4
   4835 
   4836 ZoneHVAC:EquipmentConnections,
   4837   Thermal Zone 25,                        !- Zone Name
   4838   Zone HVAC Equipment List 25,            !- Zone Conditioning Equipment List Name
   4839   Port List 49,                           !- Zone Air Inlet Node or NodeList Name
   4840   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4841   Node 25,                                !- Zone Air Node Name
   4842   Node 48;                                !- Zone Return Air Node Name
   4843 
   4844 NodeList,
   4845   Port List 49,                           !- Name
   4846   Node 30;                                !- Node Name 1
   4847 
   4848 ZoneHVAC:EquipmentList,
   4849   Zone HVAC Equipment List 25,            !- Name
   4850   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4851   ZoneHVAC:AirDistributionUnit {061af02c-b917-4d06-9539-61af1f9300e6}, !- Zone Equipment Name 1
   4852   1,                                      !- Zone Equipment Cooling Sequence 1
   4853   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4854 
   4855 Sizing:Zone,
   4856   Thermal Zone 25,                        !- Zone or ZoneList Name
   4857   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4858   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4859   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4860   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4861   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4862   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4863   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4864   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4865   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4866   ,                                       !- Zone Heating Sizing Factor
   4867   ,                                       !- Zone Cooling Sizing Factor
   4868   DesignDay,                              !- Cooling Design Air Flow Method
   4869   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4870   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4871   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4872   0,                                      !- Cooling Minimum Air Flow Fraction
   4873   DesignDay,                              !- Heating Design Air Flow Method
   4874   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4875   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4876   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4877   0.3;                                    !- Heating Maximum Air Flow Fraction
   4878 
   4879 DesignSpecification:ZoneAirDistribution,
   4880   {5796725d-630e-400b-b596-4f56cb0cc046}, !- Name
   4881   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4882   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4883 
   4884 Zone,
   4885   Thermal Zone 23,                        !- Name
   4886   -0,                                     !- Direction of Relative North {deg}
   4887   3,                                      !- X Origin {m}
   4888   25.2807354925575,                       !- Y Origin {m}
   4889   0,                                      !- Z Origin {m}
   4890   ,                                       !- Type
   4891   ,                                       !- Multiplier
   4892   ,                                       !- Ceiling Height {m}
   4893   ,                                       !- Volume {m3}
   4894   ,                                       !- Floor Area {m2}
   4895   ,                                       !- Zone Inside Convection Algorithm
   4896   ;                                       !- Zone Outside Convection Algorithm
   4897 
   4898 BuildingSurface:Detailed,
   4899   Surface 11,                             !- Name
   4900   Wall,                                   !- Surface Type
   4901   000_Interior Wall,                      !- Construction Name
   4902   Thermal Zone 23,                        !- Zone Name
   4903   Surface,                                !- Outside Boundary Condition
   4904   Surface 3,                              !- Outside Boundary Condition Object
   4905   NoSun,                                  !- Sun Exposure
   4906   NoWind,                                 !- Wind Exposure
   4907   ,                                       !- View Factor to Ground
   4908   ,                                       !- Number of Vertices
   4909   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   4910   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   4911   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   4912   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   4913 
   4914 BuildingSurface:Detailed,
   4915   Surface 7,                              !- Name
   4916   Floor,                                  !- Surface Type
   4917   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4918   Thermal Zone 23,                        !- Zone Name
   4919   Ground,                                 !- Outside Boundary Condition
   4920   ,                                       !- Outside Boundary Condition Object
   4921   NoSun,                                  !- Sun Exposure
   4922   NoWind,                                 !- Wind Exposure
   4923   ,                                       !- View Factor to Ground
   4924   ,                                       !- Number of Vertices
   4925   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   4926   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4927   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4928   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   4929 
   4930 BuildingSurface:Detailed,
   4931   Surface 10,                             !- Name
   4932   Wall,                                   !- Surface Type
   4933   000_Interior Wall,                      !- Construction Name
   4934   Thermal Zone 23,                        !- Zone Name
   4935   Surface,                                !- Outside Boundary Condition
   4936   Surface 27,                             !- Outside Boundary Condition Object
   4937   NoSun,                                  !- Sun Exposure
   4938   NoWind,                                 !- Wind Exposure
   4939   ,                                       !- View Factor to Ground
   4940   ,                                       !- Number of Vertices
   4941   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4942   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   4943   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4944   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   4945 
   4946 BuildingSurface:Detailed,
   4947   Surface 12,                             !- Name
   4948   Ceiling,                                !- Surface Type
   4949   000_Interior Ceiling,                   !- Construction Name
   4950   Thermal Zone 23,                        !- Zone Name
   4951   Surface,                                !- Outside Boundary Condition
   4952   Surface 37,                             !- Outside Boundary Condition Object
   4953   NoSun,                                  !- Sun Exposure
   4954   NoWind,                                 !- Wind Exposure
   4955   ,                                       !- View Factor to Ground
   4956   ,                                       !- Number of Vertices
   4957   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4958   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   4959   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   4960   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4961 
   4962 BuildingSurface:Detailed,
   4963   Surface 8,                              !- Name
   4964   Wall,                                   !- Surface Type
   4965   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4966   Thermal Zone 23,                        !- Zone Name
   4967   Outdoors,                               !- Outside Boundary Condition
   4968   ,                                       !- Outside Boundary Condition Object
   4969   SunExposed,                             !- Sun Exposure
   4970   WindExposed,                            !- Wind Exposure
   4971   ,                                       !- View Factor to Ground
   4972   ,                                       !- Number of Vertices
   4973   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   4974   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4975   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   4976   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4977 
   4978 FenestrationSurface:Detailed,
   4979   Sub Surface 14,                         !- Name
   4980   Window,                                 !- Surface Type
   4981   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4982   Surface 8,                              !- Building Surface Name
   4983   ,                                       !- Outside Boundary Condition Object
   4984   ,                                       !- View Factor to Ground
   4985   ,                                       !- Shading Control Name
   4986   ,                                       !- Frame and Divider Name
   4987   ,                                       !- Multiplier
   4988   ,                                       !- Number of Vertices
   4989   25.2553354925575, 3.00000000000003, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   4990   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   4991   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   4992   -2.9746, 3.00000000000003, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   4993 
   4994 BuildingSurface:Detailed,
   4995   Surface 9,                              !- Name
   4996   Wall,                                   !- Surface Type
   4997   000_Interior Wall,                      !- Construction Name
   4998   Thermal Zone 23,                        !- Zone Name
   4999   Surface,                                !- Outside Boundary Condition
   5000   Surface 17,                             !- Outside Boundary Condition Object
   5001   NoSun,                                  !- Sun Exposure
   5002   NoWind,                                 !- Wind Exposure
   5003   ,                                       !- View Factor to Ground
   5004   ,                                       !- Number of Vertices
   5005   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   5006   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   5007   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   5008   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   5009 
   5010 ZoneControl:Thermostat,
   5011   Thermal Zone 23 Thermostat,             !- Name
   5012   Thermal Zone 23,                        !- Zone or ZoneList Name
   5013   Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
   5014   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5015   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5016 
   5017 Schedule:Compact,
   5018   Thermal Zone 23 Thermostat Schedule,    !- Name
   5019   ,                                       !- Schedule Type Limits Name
   5020   Through: 12/31,                         !- Field 1
   5021   For: AllDays,                           !- Field 2
   5022   Until: 24:00,                           !- Field 3
   5023   4;                                      !- Field 4
   5024 
   5025 ZoneHVAC:EquipmentConnections,
   5026   Thermal Zone 23,                        !- Zone Name
   5027   Zone HVAC Equipment List 23,            !- Zone Conditioning Equipment List Name
   5028   Port List 45,                           !- Zone Air Inlet Node or NodeList Name
   5029   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5030   Node 23,                                !- Zone Air Node Name
   5031   Node 98;                                !- Zone Return Air Node Name
   5032 
   5033 NodeList,
   5034   Port List 45,                           !- Name
   5035   Node 97;                                !- Node Name 1
   5036 
   5037 ZoneHVAC:EquipmentList,
   5038   Zone HVAC Equipment List 23,            !- Name
   5039   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5040   ZoneHVAC:AirDistributionUnit {a8f6b71e-7941-476b-954c-aa934fca76fb}, !- Zone Equipment Name 1
   5041   1,                                      !- Zone Equipment Cooling Sequence 1
   5042   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5043 
   5044 Sizing:Zone,
   5045   Thermal Zone 23,                        !- Zone or ZoneList Name
   5046   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5047   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5048   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5049   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5050   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5051   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5052   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5053   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5054   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5055   ,                                       !- Zone Heating Sizing Factor
   5056   ,                                       !- Zone Cooling Sizing Factor
   5057   DesignDay,                              !- Cooling Design Air Flow Method
   5058   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5059   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5060   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5061   0,                                      !- Cooling Minimum Air Flow Fraction
   5062   DesignDay,                              !- Heating Design Air Flow Method
   5063   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5064   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5065   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5066   0.3;                                    !- Heating Maximum Air Flow Fraction
   5067 
   5068 DesignSpecification:ZoneAirDistribution,
   5069   {4c6d7437-f0c4-4e30-8ff8-1a6ebf086de2}, !- Name
   5070   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5071   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5072 
   5073 Zone,
   5074   Thermal Zone 8,                         !- Name
   5075   -0,                                     !- Direction of Relative North {deg}
   5076   0,                                      !- X Origin {m}
   5077   0,                                      !- Y Origin {m}
   5078   12,                                     !- Z Origin {m}
   5079   ,                                       !- Type
   5080   ,                                       !- Multiplier
   5081   ,                                       !- Ceiling Height {m}
   5082   ,                                       !- Volume {m3}
   5083   ,                                       !- Floor Area {m2}
   5084   ,                                       !- Zone Inside Convection Algorithm
   5085   ;                                       !- Zone Outside Convection Algorithm
   5086 
   5087 BuildingSurface:Detailed,
   5088   Surface 113,                            !- Name
   5089   Wall,                                   !- Surface Type
   5090   000_Interior Wall,                      !- Construction Name
   5091   Thermal Zone 8,                         !- Zone Name
   5092   Surface,                                !- Outside Boundary Condition
   5093   Surface 105,                            !- Outside Boundary Condition Object
   5094   NoSun,                                  !- Sun Exposure
   5095   NoWind,                                 !- Wind Exposure
   5096   ,                                       !- View Factor to Ground
   5097   ,                                       !- Number of Vertices
   5098   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5099   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5100   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5101   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5102 
   5103 BuildingSurface:Detailed,
   5104   Surface 110,                            !- Name
   5105   Wall,                                   !- Surface Type
   5106   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5107   Thermal Zone 8,                         !- Zone Name
   5108   Outdoors,                               !- Outside Boundary Condition
   5109   ,                                       !- Outside Boundary Condition Object
   5110   SunExposed,                             !- Sun Exposure
   5111   WindExposed,                            !- Wind Exposure
   5112   ,                                       !- View Factor to Ground
   5113   ,                                       !- Number of Vertices
   5114   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5115   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5116   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5117   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5118 
   5119 FenestrationSurface:Detailed,
   5120   Sub Surface 13,                         !- Name
   5121   Window,                                 !- Surface Type
   5122   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5123   Surface 110,                            !- Building Surface Name
   5124   ,                                       !- Outside Boundary Condition Object
   5125   ,                                       !- View Factor to Ground
   5126   ,                                       !- Shading Control Name
   5127   ,                                       !- Frame and Divider Name
   5128   ,                                       !- Multiplier
   5129   ,                                       !- Number of Vertices
   5130   0.0254, 0, 2.0418714885131,             !- X,Y,Z Vertex 1 {m}
   5131   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5132   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   5133   28.2553354925575, 0, 2.0418714885131;   !- X,Y,Z Vertex 4 {m}
   5134 
   5135 BuildingSurface:Detailed,
   5136   Surface 112,                            !- Name
   5137   Wall,                                   !- Surface Type
   5138   000_Interior Wall,                      !- Construction Name
   5139   Thermal Zone 8,                         !- Zone Name
   5140   Surface,                                !- Outside Boundary Condition
   5141   Surface 119,                            !- Outside Boundary Condition Object
   5142   NoSun,                                  !- Sun Exposure
   5143   NoWind,                                 !- Wind Exposure
   5144   ,                                       !- View Factor to Ground
   5145   ,                                       !- Number of Vertices
   5146   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5147   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5148   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5149   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5150 
   5151 BuildingSurface:Detailed,
   5152   Surface 109,                            !- Name
   5153   Floor,                                  !- Surface Type
   5154   000_Interior Floor,                     !- Construction Name
   5155   Thermal Zone 8,                         !- Zone Name
   5156   Surface,                                !- Outside Boundary Condition
   5157   Surface 84,                             !- Outside Boundary Condition Object
   5158   NoSun,                                  !- Sun Exposure
   5159   NoWind,                                 !- Wind Exposure
   5160   ,                                       !- View Factor to Ground
   5161   ,                                       !- Number of Vertices
   5162   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   5163   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5164   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5165   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   5166 
   5167 BuildingSurface:Detailed,
   5168   Surface 111,                            !- Name
   5169   Wall,                                   !- Surface Type
   5170   000_Interior Wall,                      !- Construction Name
   5171   Thermal Zone 8,                         !- Zone Name
   5172   Surface,                                !- Outside Boundary Condition
   5173   Surface 95,                             !- Outside Boundary Condition Object
   5174   NoSun,                                  !- Sun Exposure
   5175   NoWind,                                 !- Wind Exposure
   5176   ,                                       !- View Factor to Ground
   5177   ,                                       !- Number of Vertices
   5178   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5179   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5180   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5181   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5182 
   5183 BuildingSurface:Detailed,
   5184   Surface 114,                            !- Name
   5185   Ceiling,                                !- Surface Type
   5186   000_Interior Ceiling,                   !- Construction Name
   5187   Thermal Zone 8,                         !- Zone Name
   5188   Surface,                                !- Outside Boundary Condition
   5189   Surface 139,                            !- Outside Boundary Condition Object
   5190   NoSun,                                  !- Sun Exposure
   5191   NoWind,                                 !- Wind Exposure
   5192   ,                                       !- View Factor to Ground
   5193   ,                                       !- Number of Vertices
   5194   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5195   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5196   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5197   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5198 
   5199 ZoneControl:Thermostat,
   5200   Thermal Zone 8 Thermostat,              !- Name
   5201   Thermal Zone 8,                         !- Zone or ZoneList Name
   5202   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   5203   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5204   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5205 
   5206 Schedule:Compact,
   5207   Thermal Zone 8 Thermostat Schedule,     !- Name
   5208   ,                                       !- Schedule Type Limits Name
   5209   Through: 12/31,                         !- Field 1
   5210   For: AllDays,                           !- Field 2
   5211   Until: 24:00,                           !- Field 3
   5212   4;                                      !- Field 4
   5213 
   5214 ZoneHVAC:EquipmentConnections,
   5215   Thermal Zone 8,                         !- Zone Name
   5216   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   5217   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   5218   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5219   Node 8,                                 !- Zone Air Node Name
   5220   Node 123;                               !- Zone Return Air Node Name
   5221 
   5222 NodeList,
   5223   Port List 15,                           !- Name
   5224   Node 122;                               !- Node Name 1
   5225 
   5226 ZoneHVAC:EquipmentList,
   5227   Zone HVAC Equipment List 8,             !- Name
   5228   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5229   ZoneHVAC:AirDistributionUnit {6e27dacc-794c-4cb6-a0dd-47aa3633649e}, !- Zone Equipment Name 1
   5230   1,                                      !- Zone Equipment Cooling Sequence 1
   5231   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5232 
   5233 Sizing:Zone,
   5234   Thermal Zone 8,                         !- Zone or ZoneList Name
   5235   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5236   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5237   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5238   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5239   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5240   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5241   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5242   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5243   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5244   ,                                       !- Zone Heating Sizing Factor
   5245   ,                                       !- Zone Cooling Sizing Factor
   5246   DesignDay,                              !- Cooling Design Air Flow Method
   5247   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5248   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5249   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5250   0,                                      !- Cooling Minimum Air Flow Fraction
   5251   DesignDay,                              !- Heating Design Air Flow Method
   5252   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5253   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5254   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5255   0.3;                                    !- Heating Maximum Air Flow Fraction
   5256 
   5257 DesignSpecification:ZoneAirDistribution,
   5258   {6d019d01-789d-4c76-8714-a5695dfb6b73}, !- Name
   5259   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5260   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5261 
   5262 Zone,
   5263   Thermal Zone 15,                        !- Name
   5264   -0,                                     !- Direction of Relative North {deg}
   5265   25.2807354925575,                       !- X Origin {m}
   5266   3,                                      !- Y Origin {m}
   5267   8,                                      !- Z Origin {m}
   5268   ,                                       !- Type
   5269   ,                                       !- Multiplier
   5270   ,                                       !- Ceiling Height {m}
   5271   ,                                       !- Volume {m3}
   5272   ,                                       !- Floor Area {m2}
   5273   ,                                       !- Zone Inside Convection Algorithm
   5274   ;                                       !- Zone Outside Convection Algorithm
   5275 
   5276 BuildingSurface:Detailed,
   5277   Surface 78,                             !- Name
   5278   Ceiling,                                !- Surface Type
   5279   000_Interior Ceiling,                   !- Construction Name
   5280   Thermal Zone 15,                        !- Zone Name
   5281   Surface,                                !- Outside Boundary Condition
   5282   Surface 103,                            !- Outside Boundary Condition Object
   5283   NoSun,                                  !- Sun Exposure
   5284   NoWind,                                 !- Wind Exposure
   5285   ,                                       !- View Factor to Ground
   5286   ,                                       !- Number of Vertices
   5287   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   5288   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   5289   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   5290   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   5291 
   5292 BuildingSurface:Detailed,
   5293   Surface 74,                             !- Name
   5294   Wall,                                   !- Surface Type
   5295   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5296   Thermal Zone 15,                        !- Zone Name
   5297   Outdoors,                               !- Outside Boundary Condition
   5298   ,                                       !- Outside Boundary Condition Object
   5299   SunExposed,                             !- Sun Exposure
   5300   WindExposed,                            !- Wind Exposure
   5301   ,                                       !- View Factor to Ground
   5302   ,                                       !- Number of Vertices
   5303   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   5304   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5305   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   5306   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   5307 
   5308 FenestrationSurface:Detailed,
   5309   Sub Surface 19,                         !- Name
   5310   Window,                                 !- Surface Type
   5311   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5312   Surface 74,                             !- Building Surface Name
   5313   ,                                       !- Outside Boundary Condition Object
   5314   ,                                       !- View Factor to Ground
   5315   ,                                       !- Shading Control Name
   5316   ,                                       !- Frame and Divider Name
   5317   ,                                       !- Multiplier
   5318   ,                                       !- Number of Vertices
   5319   3.00000000000003, -2.9746, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   5320   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   5321   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   5322   3.00000000000003, 25.2553354925575, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   5323 
   5324 BuildingSurface:Detailed,
   5325   Surface 73,                             !- Name
   5326   Floor,                                  !- Surface Type
   5327   000_Interior Floor,                     !- Construction Name
   5328   Thermal Zone 15,                        !- Zone Name
   5329   Surface,                                !- Outside Boundary Condition
   5330   Surface 48,                             !- Outside Boundary Condition Object
   5331   NoSun,                                  !- Sun Exposure
   5332   NoWind,                                 !- Wind Exposure
   5333   ,                                       !- View Factor to Ground
   5334   ,                                       !- Number of Vertices
   5335   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   5336   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   5337   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5338   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   5339 
   5340 BuildingSurface:Detailed,
   5341   Surface 75,                             !- Name
   5342   Wall,                                   !- Surface Type
   5343   000_Interior Wall,                      !- Construction Name
   5344   Thermal Zone 15,                        !- Zone Name
   5345   Surface,                                !- Outside Boundary Condition
   5346   Surface 83,                             !- Outside Boundary Condition Object
   5347   NoSun,                                  !- Sun Exposure
   5348   NoWind,                                 !- Wind Exposure
   5349   ,                                       !- View Factor to Ground
   5350   ,                                       !- Number of Vertices
   5351   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   5352   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   5353   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   5354   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   5355 
   5356 BuildingSurface:Detailed,
   5357   Surface 77,                             !- Name
   5358   Wall,                                   !- Surface Type
   5359   000_Interior Wall,                      !- Construction Name
   5360   Thermal Zone 15,                        !- Zone Name
   5361   Surface,                                !- Outside Boundary Condition
   5362   Surface 69,                             !- Outside Boundary Condition Object
   5363   NoSun,                                  !- Sun Exposure
   5364   NoWind,                                 !- Wind Exposure
   5365   ,                                       !- View Factor to Ground
   5366   ,                                       !- Number of Vertices
   5367   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   5368   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   5369   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   5370   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   5371 
   5372 BuildingSurface:Detailed,
   5373   Surface 76,                             !- Name
   5374   Wall,                                   !- Surface Type
   5375   000_Interior Wall,                      !- Construction Name
   5376   Thermal Zone 15,                        !- Zone Name
   5377   Surface,                                !- Outside Boundary Condition
   5378   Surface 88,                             !- Outside Boundary Condition Object
   5379   NoSun,                                  !- Sun Exposure
   5380   NoWind,                                 !- Wind Exposure
   5381   ,                                       !- View Factor to Ground
   5382   ,                                       !- Number of Vertices
   5383   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   5384   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   5385   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5386   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   5387 
   5388 ZoneControl:Thermostat,
   5389   Thermal Zone 15 Thermostat,             !- Name
   5390   Thermal Zone 15,                        !- Zone or ZoneList Name
   5391   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   5392   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5393   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5394 
   5395 Schedule:Compact,
   5396   Thermal Zone 15 Thermostat Schedule,    !- Name
   5397   ,                                       !- Schedule Type Limits Name
   5398   Through: 12/31,                         !- Field 1
   5399   For: AllDays,                           !- Field 2
   5400   Until: 24:00,                           !- Field 3
   5401   4;                                      !- Field 4
   5402 
   5403 ZoneHVAC:EquipmentConnections,
   5404   Thermal Zone 15,                        !- Zone Name
   5405   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   5406   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   5407   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5408   Node 15,                                !- Zone Air Node Name
   5409   Node 58;                                !- Zone Return Air Node Name
   5410 
   5411 NodeList,
   5412   Port List 29,                           !- Name
   5413   Node 57;                                !- Node Name 1
   5414 
   5415 ZoneHVAC:EquipmentList,
   5416   Zone HVAC Equipment List 15,            !- Name
   5417   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5418   ZoneHVAC:AirDistributionUnit {1c993a40-1a5e-4f05-88c3-782ac8396a2d}, !- Zone Equipment Name 1
   5419   1,                                      !- Zone Equipment Cooling Sequence 1
   5420   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5421 
   5422 Sizing:Zone,
   5423   Thermal Zone 15,                        !- Zone or ZoneList Name
   5424   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5425   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5426   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5427   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5428   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5429   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5430   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5431   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5432   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5433   ,                                       !- Zone Heating Sizing Factor
   5434   ,                                       !- Zone Cooling Sizing Factor
   5435   DesignDay,                              !- Cooling Design Air Flow Method
   5436   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5437   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5438   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5439   0,                                      !- Cooling Minimum Air Flow Fraction
   5440   DesignDay,                              !- Heating Design Air Flow Method
   5441   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5442   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5443   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5444   0.3;                                    !- Heating Maximum Air Flow Fraction
   5445 
   5446 DesignSpecification:ZoneAirDistribution,
   5447   {a91bf92b-bde5-4ea4-aec3-8e07afd832ab}, !- Name
   5448   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5449   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5450 
   5451 Zone,
   5452   Thermal Zone 21,                        !- Name
   5453   -0,                                     !- Direction of Relative North {deg}
   5454   0,                                      !- X Origin {m}
   5455   0,                                      !- Y Origin {m}
   5456   4,                                      !- Z Origin {m}
   5457   ,                                       !- Type
   5458   ,                                       !- Multiplier
   5459   ,                                       !- Ceiling Height {m}
   5460   ,                                       !- Volume {m3}
   5461   ,                                       !- Floor Area {m2}
   5462   ,                                       !- Zone Inside Convection Algorithm
   5463   ;                                       !- Zone Outside Convection Algorithm
   5464 
   5465 BuildingSurface:Detailed,
   5466   Surface 36,                             !- Name
   5467   Ceiling,                                !- Surface Type
   5468   000_Interior Ceiling,                   !- Construction Name
   5469   Thermal Zone 21,                        !- Zone Name
   5470   Surface,                                !- Outside Boundary Condition
   5471   Surface 61,                             !- Outside Boundary Condition Object
   5472   NoSun,                                  !- Sun Exposure
   5473   NoWind,                                 !- Wind Exposure
   5474   ,                                       !- View Factor to Ground
   5475   ,                                       !- Number of Vertices
   5476   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5477   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   5478   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   5479   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5480 
   5481 BuildingSurface:Detailed,
   5482   Surface 34,                             !- Name
   5483   Wall,                                   !- Surface Type
   5484   000_Interior Wall,                      !- Construction Name
   5485   Thermal Zone 21,                        !- Zone Name
   5486   Surface,                                !- Outside Boundary Condition
   5487   Surface 56,                             !- Outside Boundary Condition Object
   5488   NoSun,                                  !- Sun Exposure
   5489   NoWind,                                 !- Wind Exposure
   5490   ,                                       !- View Factor to Ground
   5491   ,                                       !- Number of Vertices
   5492   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5493   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5494   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5495   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   5496 
   5497 BuildingSurface:Detailed,
   5498   Surface 31,                             !- Name
   5499   Floor,                                  !- Surface Type
   5500   000_Interior Floor,                     !- Construction Name
   5501   Thermal Zone 21,                        !- Zone Name
   5502   Surface,                                !- Outside Boundary Condition
   5503   Surface 6,                              !- Outside Boundary Condition Object
   5504   NoSun,                                  !- Sun Exposure
   5505   NoWind,                                 !- Wind Exposure
   5506   ,                                       !- View Factor to Ground
   5507   ,                                       !- Number of Vertices
   5508   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5509   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5510   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5511   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5512 
   5513 BuildingSurface:Detailed,
   5514   Surface 33,                             !- Name
   5515   Wall,                                   !- Surface Type
   5516   000_Interior Wall,                      !- Construction Name
   5517   Thermal Zone 21,                        !- Zone Name
   5518   Surface,                                !- Outside Boundary Condition
   5519   Surface 41,                             !- Outside Boundary Condition Object
   5520   NoSun,                                  !- Sun Exposure
   5521   NoWind,                                 !- Wind Exposure
   5522   ,                                       !- View Factor to Ground
   5523   ,                                       !- Number of Vertices
   5524   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   5525   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5526   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5527   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   5528 
   5529 BuildingSurface:Detailed,
   5530   Surface 32,                             !- Name
   5531   Wall,                                   !- Surface Type
   5532   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5533   Thermal Zone 21,                        !- Zone Name
   5534   Outdoors,                               !- Outside Boundary Condition
   5535   ,                                       !- Outside Boundary Condition Object
   5536   SunExposed,                             !- Sun Exposure
   5537   WindExposed,                            !- Wind Exposure
   5538   ,                                       !- View Factor to Ground
   5539   ,                                       !- Number of Vertices
   5540   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   5541   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5542   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5543   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5544 
   5545 FenestrationSurface:Detailed,
   5546   Sub Surface 5,                          !- Name
   5547   Window,                                 !- Surface Type
   5548   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5549   Surface 32,                             !- Building Surface Name
   5550   ,                                       !- Outside Boundary Condition Object
   5551   ,                                       !- View Factor to Ground
   5552   ,                                       !- Shading Control Name
   5553   ,                                       !- Frame and Divider Name
   5554   ,                                       !- Multiplier
   5555   ,                                       !- Number of Vertices
   5556   0, 28.2553354925575, 2.0418714885131,   !- X,Y,Z Vertex 1 {m}
   5557   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   5558   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   5559   0, 0.0253999999999976, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   5560 
   5561 BuildingSurface:Detailed,
   5562   Surface 35,                             !- Name
   5563   Wall,                                   !- Surface Type
   5564   000_Interior Wall,                      !- Construction Name
   5565   Thermal Zone 21,                        !- Zone Name
   5566   Surface,                                !- Outside Boundary Condition
   5567   Surface 51,                             !- Outside Boundary Condition Object
   5568   NoSun,                                  !- Sun Exposure
   5569   NoWind,                                 !- Wind Exposure
   5570   ,                                       !- View Factor to Ground
   5571   ,                                       !- Number of Vertices
   5572   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5573   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5574   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5575   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5576 
   5577 ZoneControl:Thermostat,
   5578   Thermal Zone 21 Thermostat,             !- Name
   5579   Thermal Zone 21,                        !- Zone or ZoneList Name
   5580   Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
   5581   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5582   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5583 
   5584 Schedule:Compact,
   5585   Thermal Zone 21 Thermostat Schedule,    !- Name
   5586   ,                                       !- Schedule Type Limits Name
   5587   Through: 12/31,                         !- Field 1
   5588   For: AllDays,                           !- Field 2
   5589   Until: 24:00,                           !- Field 3
   5590   4;                                      !- Field 4
   5591 
   5592 ZoneHVAC:EquipmentConnections,
   5593   Thermal Zone 21,                        !- Zone Name
   5594   Zone HVAC Equipment List 21,            !- Zone Conditioning Equipment List Name
   5595   Port List 41,                           !- Zone Air Inlet Node or NodeList Name
   5596   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5597   Node 21,                                !- Zone Air Node Name
   5598   Node 63;                                !- Zone Return Air Node Name
   5599 
   5600 NodeList,
   5601   Port List 41,                           !- Name
   5602   Node 62;                                !- Node Name 1
   5603 
   5604 ZoneHVAC:EquipmentList,
   5605   Zone HVAC Equipment List 21,            !- Name
   5606   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5607   ZoneHVAC:AirDistributionUnit {b150cdfd-13b5-4e90-88dc-2be41e00d52f}, !- Zone Equipment Name 1
   5608   1,                                      !- Zone Equipment Cooling Sequence 1
   5609   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5610 
   5611 Sizing:Zone,
   5612   Thermal Zone 21,                        !- Zone or ZoneList Name
   5613   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5614   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5615   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5616   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5617   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5618   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5619   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5620   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5621   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5622   ,                                       !- Zone Heating Sizing Factor
   5623   ,                                       !- Zone Cooling Sizing Factor
   5624   DesignDay,                              !- Cooling Design Air Flow Method
   5625   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5626   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5627   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5628   0,                                      !- Cooling Minimum Air Flow Fraction
   5629   DesignDay,                              !- Heating Design Air Flow Method
   5630   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5631   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5632   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5633   0.3;                                    !- Heating Maximum Air Flow Fraction
   5634 
   5635 DesignSpecification:ZoneAirDistribution,
   5636   {6ecea3d4-cfd4-4b28-9cb8-346bad00056d}, !- Name
   5637   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5638   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5639 
   5640 Zone,
   5641   Thermal Zone 5,                         !- Name
   5642   -0,                                     !- Direction of Relative North {deg}
   5643   3,                                      !- X Origin {m}
   5644   25.2807354925575,                       !- Y Origin {m}
   5645   4,                                      !- Z Origin {m}
   5646   ,                                       !- Type
   5647   ,                                       !- Multiplier
   5648   ,                                       !- Ceiling Height {m}
   5649   ,                                       !- Volume {m3}
   5650   ,                                       !- Floor Area {m2}
   5651   ,                                       !- Zone Inside Convection Algorithm
   5652   ;                                       !- Zone Outside Convection Algorithm
   5653 
   5654 BuildingSurface:Detailed,
   5655   Surface 41,                             !- Name
   5656   Wall,                                   !- Surface Type
   5657   000_Interior Wall,                      !- Construction Name
   5658   Thermal Zone 5,                         !- Zone Name
   5659   Surface,                                !- Outside Boundary Condition
   5660   Surface 33,                             !- Outside Boundary Condition Object
   5661   NoSun,                                  !- Sun Exposure
   5662   NoWind,                                 !- Wind Exposure
   5663   ,                                       !- View Factor to Ground
   5664   ,                                       !- Number of Vertices
   5665   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   5666   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   5667   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   5668   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   5669 
   5670 BuildingSurface:Detailed,
   5671   Surface 38,                             !- Name
   5672   Wall,                                   !- Surface Type
   5673   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5674   Thermal Zone 5,                         !- Zone Name
   5675   Outdoors,                               !- Outside Boundary Condition
   5676   ,                                       !- Outside Boundary Condition Object
   5677   SunExposed,                             !- Sun Exposure
   5678   WindExposed,                            !- Wind Exposure
   5679   ,                                       !- View Factor to Ground
   5680   ,                                       !- Number of Vertices
   5681   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   5682   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   5683   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   5684   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   5685 
   5686 FenestrationSurface:Detailed,
   5687   Sub Surface 1,                          !- Name
   5688   Window,                                 !- Surface Type
   5689   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5690   Surface 38,                             !- Building Surface Name
   5691   ,                                       !- Outside Boundary Condition Object
   5692   ,                                       !- View Factor to Ground
   5693   ,                                       !- Shading Control Name
   5694   ,                                       !- Frame and Divider Name
   5695   ,                                       !- Multiplier
   5696   ,                                       !- Number of Vertices
   5697   25.2553354925575, 3.00000000000003, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   5698   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   5699   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   5700   -2.9746, 3.00000000000003, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   5701 
   5702 BuildingSurface:Detailed,
   5703   Surface 37,                             !- Name
   5704   Floor,                                  !- Surface Type
   5705   000_Interior Floor,                     !- Construction Name
   5706   Thermal Zone 5,                         !- Zone Name
   5707   Surface,                                !- Outside Boundary Condition
   5708   Surface 12,                             !- Outside Boundary Condition Object
   5709   NoSun,                                  !- Sun Exposure
   5710   NoWind,                                 !- Wind Exposure
   5711   ,                                       !- View Factor to Ground
   5712   ,                                       !- Number of Vertices
   5713   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   5714   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   5715   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   5716   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   5717 
   5718 BuildingSurface:Detailed,
   5719   Surface 42,                             !- Name
   5720   Ceiling,                                !- Surface Type
   5721   000_Interior Ceiling,                   !- Construction Name
   5722   Thermal Zone 5,                         !- Zone Name
   5723   Surface,                                !- Outside Boundary Condition
   5724   Surface 67,                             !- Outside Boundary Condition Object
   5725   NoSun,                                  !- Sun Exposure
   5726   NoWind,                                 !- Wind Exposure
   5727   ,                                       !- View Factor to Ground
   5728   ,                                       !- Number of Vertices
   5729   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   5730   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   5731   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   5732   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   5733 
   5734 BuildingSurface:Detailed,
   5735   Surface 40,                             !- Name
   5736   Wall,                                   !- Surface Type
   5737   000_Interior Wall,                      !- Construction Name
   5738   Thermal Zone 5,                         !- Zone Name
   5739   Surface,                                !- Outside Boundary Condition
   5740   Surface 57,                             !- Outside Boundary Condition Object
   5741   NoSun,                                  !- Sun Exposure
   5742   NoWind,                                 !- Wind Exposure
   5743   ,                                       !- View Factor to Ground
   5744   ,                                       !- Number of Vertices
   5745   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   5746   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   5747   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   5748   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   5749 
   5750 BuildingSurface:Detailed,
   5751   Surface 39,                             !- Name
   5752   Wall,                                   !- Surface Type
   5753   000_Interior Wall,                      !- Construction Name
   5754   Thermal Zone 5,                         !- Zone Name
   5755   Surface,                                !- Outside Boundary Condition
   5756   Surface 47,                             !- Outside Boundary Condition Object
   5757   NoSun,                                  !- Sun Exposure
   5758   NoWind,                                 !- Wind Exposure
   5759   ,                                       !- View Factor to Ground
   5760   ,                                       !- Number of Vertices
   5761   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   5762   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   5763   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   5764   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   5765 
   5766 ZoneControl:Thermostat,
   5767   Thermal Zone 5 Thermostat,              !- Name
   5768   Thermal Zone 5,                         !- Zone or ZoneList Name
   5769   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   5770   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5771   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5772 
   5773 Schedule:Compact,
   5774   Thermal Zone 5 Thermostat Schedule,     !- Name
   5775   ,                                       !- Schedule Type Limits Name
   5776   Through: 12/31,                         !- Field 1
   5777   For: AllDays,                           !- Field 2
   5778   Until: 24:00,                           !- Field 3
   5779   4;                                      !- Field 4
   5780 
   5781 ZoneHVAC:EquipmentConnections,
   5782   Thermal Zone 5,                         !- Zone Name
   5783   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   5784   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   5785   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5786   Node 5,                                 !- Zone Air Node Name
   5787   Node 143;                               !- Zone Return Air Node Name
   5788 
   5789 NodeList,
   5790   Port List 9,                            !- Name
   5791   Node 142;                               !- Node Name 1
   5792 
   5793 ZoneHVAC:EquipmentList,
   5794   Zone HVAC Equipment List 5,             !- Name
   5795   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5796   ZoneHVAC:AirDistributionUnit {9c717bfc-1046-4cbd-8ffa-7a5b780236db}, !- Zone Equipment Name 1
   5797   1,                                      !- Zone Equipment Cooling Sequence 1
   5798   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5799 
   5800 Sizing:Zone,
   5801   Thermal Zone 5,                         !- Zone or ZoneList Name
   5802   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5803   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5804   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5805   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5806   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5807   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5808   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5809   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5810   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5811   ,                                       !- Zone Heating Sizing Factor
   5812   ,                                       !- Zone Cooling Sizing Factor
   5813   DesignDay,                              !- Cooling Design Air Flow Method
   5814   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5815   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5816   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5817   0,                                      !- Cooling Minimum Air Flow Fraction
   5818   DesignDay,                              !- Heating Design Air Flow Method
   5819   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5820   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5821   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5822   0.3;                                    !- Heating Maximum Air Flow Fraction
   5823 
   5824 DesignSpecification:ZoneAirDistribution,
   5825   {334deab3-6624-4a18-9fe9-83429f77c7dc}, !- Name
   5826   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5827   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5828 
   5829 Zone,
   5830   Thermal Zone 10,                        !- Name
   5831   -0,                                     !- Direction of Relative North {deg}
   5832   3,                                      !- X Origin {m}
   5833   3,                                      !- Y Origin {m}
   5834   16,                                     !- Z Origin {m}
   5835   ,                                       !- Type
   5836   ,                                       !- Multiplier
   5837   ,                                       !- Ceiling Height {m}
   5838   ,                                       !- Volume {m3}
   5839   ,                                       !- Floor Area {m2}
   5840   ,                                       !- Zone Inside Convection Algorithm
   5841   ;                                       !- Zone Outside Convection Algorithm
   5842 
   5843 BuildingSurface:Detailed,
   5844   Surface 150,                            !- Name
   5845   Roof,                                   !- Surface Type
   5846   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5847   Thermal Zone 10,                        !- Zone Name
   5848   Outdoors,                               !- Outside Boundary Condition
   5849   ,                                       !- Outside Boundary Condition Object
   5850   SunExposed,                             !- Sun Exposure
   5851   WindExposed,                            !- Wind Exposure
   5852   ,                                       !- View Factor to Ground
   5853   ,                                       !- Number of Vertices
   5854   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5855   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   5856   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   5857   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5858 
   5859 BuildingSurface:Detailed,
   5860   Surface 145,                            !- Name
   5861   Floor,                                  !- Surface Type
   5862   000_Interior Floor,                     !- Construction Name
   5863   Thermal Zone 10,                        !- Zone Name
   5864   Surface,                                !- Outside Boundary Condition
   5865   Surface 120,                            !- Outside Boundary Condition Object
   5866   NoSun,                                  !- Sun Exposure
   5867   NoWind,                                 !- Wind Exposure
   5868   ,                                       !- View Factor to Ground
   5869   ,                                       !- Number of Vertices
   5870   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5871   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5872   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   5873   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   5874 
   5875 BuildingSurface:Detailed,
   5876   Surface 149,                            !- Name
   5877   Wall,                                   !- Surface Type
   5878   000_Interior Wall,                      !- Construction Name
   5879   Thermal Zone 10,                        !- Zone Name
   5880   Surface,                                !- Outside Boundary Condition
   5881   Surface 142,                            !- Outside Boundary Condition Object
   5882   NoSun,                                  !- Sun Exposure
   5883   NoWind,                                 !- Wind Exposure
   5884   ,                                       !- View Factor to Ground
   5885   ,                                       !- Number of Vertices
   5886   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5887   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5888   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5889   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5890 
   5891 BuildingSurface:Detailed,
   5892   Surface 147,                            !- Name
   5893   Wall,                                   !- Surface Type
   5894   000_Interior Wall,                      !- Construction Name
   5895   Thermal Zone 10,                        !- Zone Name
   5896   Surface,                                !- Outside Boundary Condition
   5897   Surface 130,                            !- Outside Boundary Condition Object
   5898   NoSun,                                  !- Sun Exposure
   5899   NoWind,                                 !- Wind Exposure
   5900   ,                                       !- View Factor to Ground
   5901   ,                                       !- Number of Vertices
   5902   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   5903   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   5904   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5905   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   5906 
   5907 BuildingSurface:Detailed,
   5908   Surface 146,                            !- Name
   5909   Wall,                                   !- Surface Type
   5910   000_Interior Wall,                      !- Construction Name
   5911   Thermal Zone 10,                        !- Zone Name
   5912   Surface,                                !- Outside Boundary Condition
   5913   Surface 124,                            !- Outside Boundary Condition Object
   5914   NoSun,                                  !- Sun Exposure
   5915   NoWind,                                 !- Wind Exposure
   5916   ,                                       !- View Factor to Ground
   5917   ,                                       !- Number of Vertices
   5918   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   5919   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5920   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5921   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5922 
   5923 BuildingSurface:Detailed,
   5924   Surface 148,                            !- Name
   5925   Wall,                                   !- Surface Type
   5926   000_Interior Wall,                      !- Construction Name
   5927   Thermal Zone 10,                        !- Zone Name
   5928   Surface,                                !- Outside Boundary Condition
   5929   Surface 136,                            !- Outside Boundary Condition Object
   5930   NoSun,                                  !- Sun Exposure
   5931   NoWind,                                 !- Wind Exposure
   5932   ,                                       !- View Factor to Ground
   5933   ,                                       !- Number of Vertices
   5934   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5935   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5936   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   5937   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   5938 
   5939 ZoneControl:Thermostat,
   5940   Thermal Zone 10 Thermostat,             !- Name
   5941   Thermal Zone 10,                        !- Zone or ZoneList Name
   5942   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   5943   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5944   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5945 
   5946 Schedule:Compact,
   5947   Thermal Zone 10 Thermostat Schedule,    !- Name
   5948   ,                                       !- Schedule Type Limits Name
   5949   Through: 12/31,                         !- Field 1
   5950   For: AllDays,                           !- Field 2
   5951   Until: 24:00,                           !- Field 3
   5952   4;                                      !- Field 4
   5953 
   5954 ZoneHVAC:EquipmentConnections,
   5955   Thermal Zone 10,                        !- Zone Name
   5956   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   5957   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   5958   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5959   Node 10,                                !- Zone Air Node Name
   5960   Node 118;                               !- Zone Return Air Node Name
   5961 
   5962 NodeList,
   5963   Port List 19,                           !- Name
   5964   Node 117;                               !- Node Name 1
   5965 
   5966 ZoneHVAC:EquipmentList,
   5967   Zone HVAC Equipment List 10,            !- Name
   5968   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5969   ZoneHVAC:AirDistributionUnit {a55c372c-9b9d-4893-9561-7e8205383cea}, !- Zone Equipment Name 1
   5970   1,                                      !- Zone Equipment Cooling Sequence 1
   5971   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5972 
   5973 Sizing:Zone,
   5974   Thermal Zone 10,                        !- Zone or ZoneList Name
   5975   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5976   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5977   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5978   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5979   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5980   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5981   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5982   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5983   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5984   ,                                       !- Zone Heating Sizing Factor
   5985   ,                                       !- Zone Cooling Sizing Factor
   5986   DesignDay,                              !- Cooling Design Air Flow Method
   5987   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5988   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5989   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5990   0,                                      !- Cooling Minimum Air Flow Fraction
   5991   DesignDay,                              !- Heating Design Air Flow Method
   5992   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5993   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5994   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5995   0.3;                                    !- Heating Maximum Air Flow Fraction
   5996 
   5997 DesignSpecification:ZoneAirDistribution,
   5998   {5200911f-07ac-4c19-b143-befacf5dfe09}, !- Name
   5999   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6000   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6001 
   6002 Zone,
   6003   Thermal Zone 1,                         !- Name
   6004   -0,                                     !- Direction of Relative North {deg}
   6005   0,                                      !- X Origin {m}
   6006   0,                                      !- Y Origin {m}
   6007   0,                                      !- Z Origin {m}
   6008   ,                                       !- Type
   6009   ,                                       !- Multiplier
   6010   ,                                       !- Ceiling Height {m}
   6011   ,                                       !- Volume {m3}
   6012   ,                                       !- Floor Area {m2}
   6013   ,                                       !- Zone Inside Convection Algorithm
   6014   ;                                       !- Zone Outside Convection Algorithm
   6015 
   6016 BuildingSurface:Detailed,
   6017   Surface 3,                              !- Name
   6018   Wall,                                   !- Surface Type
   6019   000_Interior Wall,                      !- Construction Name
   6020   Thermal Zone 1,                         !- Zone Name
   6021   Surface,                                !- Outside Boundary Condition
   6022   Surface 11,                             !- Outside Boundary Condition Object
   6023   NoSun,                                  !- Sun Exposure
   6024   NoWind,                                 !- Wind Exposure
   6025   ,                                       !- View Factor to Ground
   6026   ,                                       !- Number of Vertices
   6027   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   6028   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6029   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6030   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   6031 
   6032 BuildingSurface:Detailed,
   6033   Surface 5,                              !- Name
   6034   Wall,                                   !- Surface Type
   6035   000_Interior Wall,                      !- Construction Name
   6036   Thermal Zone 1,                         !- Zone Name
   6037   Surface,                                !- Outside Boundary Condition
   6038   Surface 21,                             !- Outside Boundary Condition Object
   6039   NoSun,                                  !- Sun Exposure
   6040   NoWind,                                 !- Wind Exposure
   6041   ,                                       !- View Factor to Ground
   6042   ,                                       !- Number of Vertices
   6043   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6044   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6045   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6046   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6047 
   6048 BuildingSurface:Detailed,
   6049   Surface 6,                              !- Name
   6050   Ceiling,                                !- Surface Type
   6051   000_Interior Ceiling,                   !- Construction Name
   6052   Thermal Zone 1,                         !- Zone Name
   6053   Surface,                                !- Outside Boundary Condition
   6054   Surface 31,                             !- Outside Boundary Condition Object
   6055   NoSun,                                  !- Sun Exposure
   6056   NoWind,                                 !- Wind Exposure
   6057   ,                                       !- View Factor to Ground
   6058   ,                                       !- Number of Vertices
   6059   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6060   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   6061   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   6062   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6063 
   6064 BuildingSurface:Detailed,
   6065   Surface 1,                              !- Name
   6066   Floor,                                  !- Surface Type
   6067   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6068   Thermal Zone 1,                         !- Zone Name
   6069   Ground,                                 !- Outside Boundary Condition
   6070   ,                                       !- Outside Boundary Condition Object
   6071   NoSun,                                  !- Sun Exposure
   6072   NoWind,                                 !- Wind Exposure
   6073   ,                                       !- View Factor to Ground
   6074   ,                                       !- Number of Vertices
   6075   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6076   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6077   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6078   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6079 
   6080 BuildingSurface:Detailed,
   6081   Surface 2,                              !- Name
   6082   Wall,                                   !- Surface Type
   6083   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6084   Thermal Zone 1,                         !- Zone Name
   6085   Outdoors,                               !- Outside Boundary Condition
   6086   ,                                       !- Outside Boundary Condition Object
   6087   SunExposed,                             !- Sun Exposure
   6088   WindExposed,                            !- Wind Exposure
   6089   ,                                       !- View Factor to Ground
   6090   ,                                       !- Number of Vertices
   6091   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   6092   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6093   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6094   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6095 
   6096 FenestrationSurface:Detailed,
   6097   Sub Surface 10,                         !- Name
   6098   Window,                                 !- Surface Type
   6099   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6100   Surface 2,                              !- Building Surface Name
   6101   ,                                       !- Outside Boundary Condition Object
   6102   ,                                       !- View Factor to Ground
   6103   ,                                       !- Shading Control Name
   6104   ,                                       !- Frame and Divider Name
   6105   ,                                       !- Multiplier
   6106   ,                                       !- Number of Vertices
   6107   0, 28.2553354925575, 2.0418714885131,   !- X,Y,Z Vertex 1 {m}
   6108   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   6109   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   6110   0, 0.0253999999999976, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   6111 
   6112 BuildingSurface:Detailed,
   6113   Surface 4,                              !- Name
   6114   Wall,                                   !- Surface Type
   6115   000_Interior Wall,                      !- Construction Name
   6116   Thermal Zone 1,                         !- Zone Name
   6117   Surface,                                !- Outside Boundary Condition
   6118   Surface 26,                             !- Outside Boundary Condition Object
   6119   NoSun,                                  !- Sun Exposure
   6120   NoWind,                                 !- Wind Exposure
   6121   ,                                       !- View Factor to Ground
   6122   ,                                       !- Number of Vertices
   6123   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6124   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6125   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6126   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   6127 
   6128 ZoneControl:Thermostat,
   6129   Thermal Zone 1 Thermostat,              !- Name
   6130   Thermal Zone 1,                         !- Zone or ZoneList Name
   6131   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   6132   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6133   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6134 
   6135 Schedule:Compact,
   6136   Thermal Zone 1 Thermostat Schedule,     !- Name
   6137   ,                                       !- Schedule Type Limits Name
   6138   Through: 12/31,                         !- Field 1
   6139   For: AllDays,                           !- Field 2
   6140   Until: 24:00,                           !- Field 3
   6141   4;                                      !- Field 4
   6142 
   6143 ZoneHVAC:EquipmentConnections,
   6144   Thermal Zone 1,                         !- Zone Name
   6145   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   6146   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   6147   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6148   Node 1,                                 !- Zone Air Node Name
   6149   Node 158;                               !- Zone Return Air Node Name
   6150 
   6151 NodeList,
   6152   Port List 1,                            !- Name
   6153   Node 157;                               !- Node Name 1
   6154 
   6155 ZoneHVAC:EquipmentList,
   6156   Zone HVAC Equipment List 1,             !- Name
   6157   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6158   ZoneHVAC:AirDistributionUnit {07d7d4e9-3e99-49f7-881c-503c16d6cbe1}, !- Zone Equipment Name 1
   6159   1,                                      !- Zone Equipment Cooling Sequence 1
   6160   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6161 
   6162 Sizing:Zone,
   6163   Thermal Zone 1,                         !- Zone or ZoneList Name
   6164   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6165   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6166   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6167   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6168   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6169   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6170   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6171   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6172   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6173   ,                                       !- Zone Heating Sizing Factor
   6174   ,                                       !- Zone Cooling Sizing Factor
   6175   DesignDay,                              !- Cooling Design Air Flow Method
   6176   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6177   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6178   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6179   0,                                      !- Cooling Minimum Air Flow Fraction
   6180   DesignDay,                              !- Heating Design Air Flow Method
   6181   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6182   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6183   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6184   0.3;                                    !- Heating Maximum Air Flow Fraction
   6185 
   6186 DesignSpecification:ZoneAirDistribution,
   6187   {8a84d2dd-0a57-4dfd-8bed-05c9ac3873de}, !- Name
   6188   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6189   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6190 
   6191 Zone,
   6192   Thermal Zone 22,                        !- Name
   6193   -0,                                     !- Direction of Relative North {deg}
   6194   0,                                      !- X Origin {m}
   6195   0,                                      !- Y Origin {m}
   6196   0,                                      !- Z Origin {m}
   6197   ,                                       !- Type
   6198   ,                                       !- Multiplier
   6199   ,                                       !- Ceiling Height {m}
   6200   ,                                       !- Volume {m3}
   6201   ,                                       !- Floor Area {m2}
   6202   ,                                       !- Zone Inside Convection Algorithm
   6203   ;                                       !- Zone Outside Convection Algorithm
   6204 
   6205 BuildingSurface:Detailed,
   6206   Surface 21,                             !- Name
   6207   Wall,                                   !- Surface Type
   6208   000_Interior Wall,                      !- Construction Name
   6209   Thermal Zone 22,                        !- Zone Name
   6210   Surface,                                !- Outside Boundary Condition
   6211   Surface 5,                              !- Outside Boundary Condition Object
   6212   NoSun,                                  !- Sun Exposure
   6213   NoWind,                                 !- Wind Exposure
   6214   ,                                       !- View Factor to Ground
   6215   ,                                       !- Number of Vertices
   6216   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6217   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6218   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6219   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6220 
   6221 BuildingSurface:Detailed,
   6222   Surface 22,                             !- Name
   6223   Wall,                                   !- Surface Type
   6224   000_Interior Wall,                      !- Construction Name
   6225   Thermal Zone 22,                        !- Zone Name
   6226   Surface,                                !- Outside Boundary Condition
   6227   Surface 29,                             !- Outside Boundary Condition Object
   6228   NoSun,                                  !- Sun Exposure
   6229   NoWind,                                 !- Wind Exposure
   6230   ,                                       !- View Factor to Ground
   6231   ,                                       !- Number of Vertices
   6232   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6233   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6234   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6235   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6236 
   6237 BuildingSurface:Detailed,
   6238   Surface 19,                             !- Name
   6239   Floor,                                  !- Surface Type
   6240   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6241   Thermal Zone 22,                        !- Zone Name
   6242   Ground,                                 !- Outside Boundary Condition
   6243   ,                                       !- Outside Boundary Condition Object
   6244   NoSun,                                  !- Sun Exposure
   6245   NoWind,                                 !- Wind Exposure
   6246   ,                                       !- View Factor to Ground
   6247   ,                                       !- Number of Vertices
   6248   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   6249   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6250   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6251   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   6252 
   6253 BuildingSurface:Detailed,
   6254   Surface 24,                             !- Name
   6255   Ceiling,                                !- Surface Type
   6256   000_Interior Ceiling,                   !- Construction Name
   6257   Thermal Zone 22,                        !- Zone Name
   6258   Surface,                                !- Outside Boundary Condition
   6259   Surface 49,                             !- Outside Boundary Condition Object
   6260   NoSun,                                  !- Sun Exposure
   6261   NoWind,                                 !- Wind Exposure
   6262   ,                                       !- View Factor to Ground
   6263   ,                                       !- Number of Vertices
   6264   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6265   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6266   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6267   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6268 
   6269 BuildingSurface:Detailed,
   6270   Surface 20,                             !- Name
   6271   Wall,                                   !- Surface Type
   6272   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6273   Thermal Zone 22,                        !- Zone Name
   6274   Outdoors,                               !- Outside Boundary Condition
   6275   ,                                       !- Outside Boundary Condition Object
   6276   SunExposed,                             !- Sun Exposure
   6277   WindExposed,                            !- Wind Exposure
   6278   ,                                       !- View Factor to Ground
   6279   ,                                       !- Number of Vertices
   6280   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6281   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6282   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6283   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6284 
   6285 FenestrationSurface:Detailed,
   6286   Sub Surface 3,                          !- Name
   6287   Window,                                 !- Surface Type
   6288   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6289   Surface 20,                             !- Building Surface Name
   6290   ,                                       !- Outside Boundary Condition Object
   6291   ,                                       !- View Factor to Ground
   6292   ,                                       !- Shading Control Name
   6293   ,                                       !- Frame and Divider Name
   6294   ,                                       !- Multiplier
   6295   ,                                       !- Number of Vertices
   6296   0.0254, 0, 2.0418714885131,             !- X,Y,Z Vertex 1 {m}
   6297   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6298   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   6299   28.2553354925575, 0, 2.0418714885131;   !- X,Y,Z Vertex 4 {m}
   6300 
   6301 BuildingSurface:Detailed,
   6302   Surface 23,                             !- Name
   6303   Wall,                                   !- Surface Type
   6304   000_Interior Wall,                      !- Construction Name
   6305   Thermal Zone 22,                        !- Zone Name
   6306   Surface,                                !- Outside Boundary Condition
   6307   Surface 15,                             !- Outside Boundary Condition Object
   6308   NoSun,                                  !- Sun Exposure
   6309   NoWind,                                 !- Wind Exposure
   6310   ,                                       !- View Factor to Ground
   6311   ,                                       !- Number of Vertices
   6312   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6313   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6314   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   6315   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   6316 
   6317 ZoneControl:Thermostat,
   6318   Thermal Zone 22 Thermostat,             !- Name
   6319   Thermal Zone 22,                        !- Zone or ZoneList Name
   6320   Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
   6321   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6322   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6323 
   6324 Schedule:Compact,
   6325   Thermal Zone 22 Thermostat Schedule,    !- Name
   6326   ,                                       !- Schedule Type Limits Name
   6327   Through: 12/31,                         !- Field 1
   6328   For: AllDays,                           !- Field 2
   6329   Until: 24:00,                           !- Field 3
   6330   4;                                      !- Field 4
   6331 
   6332 ZoneHVAC:EquipmentConnections,
   6333   Thermal Zone 22,                        !- Zone Name
   6334   Zone HVAC Equipment List 22,            !- Zone Conditioning Equipment List Name
   6335   Port List 43,                           !- Zone Air Inlet Node or NodeList Name
   6336   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6337   Node 22,                                !- Zone Air Node Name
   6338   Node 53;                                !- Zone Return Air Node Name
   6339 
   6340 NodeList,
   6341   Port List 43,                           !- Name
   6342   Node 52;                                !- Node Name 1
   6343 
   6344 ZoneHVAC:EquipmentList,
   6345   Zone HVAC Equipment List 22,            !- Name
   6346   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6347   ZoneHVAC:AirDistributionUnit {23216794-11fa-423a-9fa7-7c347a4f5a61}, !- Zone Equipment Name 1
   6348   1,                                      !- Zone Equipment Cooling Sequence 1
   6349   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6350 
   6351 Sizing:Zone,
   6352   Thermal Zone 22,                        !- Zone or ZoneList Name
   6353   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6354   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6355   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6356   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6357   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6358   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6359   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6360   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6361   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6362   ,                                       !- Zone Heating Sizing Factor
   6363   ,                                       !- Zone Cooling Sizing Factor
   6364   DesignDay,                              !- Cooling Design Air Flow Method
   6365   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6366   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6367   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6368   0,                                      !- Cooling Minimum Air Flow Fraction
   6369   DesignDay,                              !- Heating Design Air Flow Method
   6370   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6371   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6372   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6373   0.3;                                    !- Heating Maximum Air Flow Fraction
   6374 
   6375 DesignSpecification:ZoneAirDistribution,
   6376   {b0096061-2bcd-4c07-9732-e9870a497896}, !- Name
   6377   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6378   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6379 
   6380 Zone,
   6381   Thermal Zone 19,                        !- Name
   6382   -0,                                     !- Direction of Relative North {deg}
   6383   3,                                      !- X Origin {m}
   6384   3,                                      !- Y Origin {m}
   6385   0,                                      !- Z Origin {m}
   6386   ,                                       !- Type
   6387   ,                                       !- Multiplier
   6388   ,                                       !- Ceiling Height {m}
   6389   ,                                       !- Volume {m3}
   6390   ,                                       !- Floor Area {m2}
   6391   ,                                       !- Zone Inside Convection Algorithm
   6392   ;                                       !- Zone Outside Convection Algorithm
   6393 
   6394 BuildingSurface:Detailed,
   6395   Surface 30,                             !- Name
   6396   Ceiling,                                !- Surface Type
   6397   000_Interior Ceiling,                   !- Construction Name
   6398   Thermal Zone 19,                        !- Zone Name
   6399   Surface,                                !- Outside Boundary Condition
   6400   Surface 55,                             !- Outside Boundary Condition Object
   6401   NoSun,                                  !- Sun Exposure
   6402   NoWind,                                 !- Wind Exposure
   6403   ,                                       !- View Factor to Ground
   6404   ,                                       !- Number of Vertices
   6405   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6406   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   6407   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   6408   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6409 
   6410 BuildingSurface:Detailed,
   6411   Surface 28,                             !- Name
   6412   Wall,                                   !- Surface Type
   6413   000_Interior Wall,                      !- Construction Name
   6414   Thermal Zone 19,                        !- Zone Name
   6415   Surface,                                !- Outside Boundary Condition
   6416   Surface 16,                             !- Outside Boundary Condition Object
   6417   NoSun,                                  !- Sun Exposure
   6418   NoWind,                                 !- Wind Exposure
   6419   ,                                       !- View Factor to Ground
   6420   ,                                       !- Number of Vertices
   6421   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6422   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6423   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   6424   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   6425 
   6426 BuildingSurface:Detailed,
   6427   Surface 29,                             !- Name
   6428   Wall,                                   !- Surface Type
   6429   000_Interior Wall,                      !- Construction Name
   6430   Thermal Zone 19,                        !- Zone Name
   6431   Surface,                                !- Outside Boundary Condition
   6432   Surface 22,                             !- Outside Boundary Condition Object
   6433   NoSun,                                  !- Sun Exposure
   6434   NoWind,                                 !- Wind Exposure
   6435   ,                                       !- View Factor to Ground
   6436   ,                                       !- Number of Vertices
   6437   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6438   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6439   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6440   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6441 
   6442 BuildingSurface:Detailed,
   6443   Surface 26,                             !- Name
   6444   Wall,                                   !- Surface Type
   6445   000_Interior Wall,                      !- Construction Name
   6446   Thermal Zone 19,                        !- Zone Name
   6447   Surface,                                !- Outside Boundary Condition
   6448   Surface 4,                              !- Outside Boundary Condition Object
   6449   NoSun,                                  !- Sun Exposure
   6450   NoWind,                                 !- Wind Exposure
   6451   ,                                       !- View Factor to Ground
   6452   ,                                       !- Number of Vertices
   6453   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   6454   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6455   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6456   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6457 
   6458 BuildingSurface:Detailed,
   6459   Surface 27,                             !- Name
   6460   Wall,                                   !- Surface Type
   6461   000_Interior Wall,                      !- Construction Name
   6462   Thermal Zone 19,                        !- Zone Name
   6463   Surface,                                !- Outside Boundary Condition
   6464   Surface 10,                             !- Outside Boundary Condition Object
   6465   NoSun,                                  !- Sun Exposure
   6466   NoWind,                                 !- Wind Exposure
   6467   ,                                       !- View Factor to Ground
   6468   ,                                       !- Number of Vertices
   6469   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   6470   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   6471   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6472   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   6473 
   6474 BuildingSurface:Detailed,
   6475   Surface 25,                             !- Name
   6476   Floor,                                  !- Surface Type
   6477   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6478   Thermal Zone 19,                        !- Zone Name
   6479   Ground,                                 !- Outside Boundary Condition
   6480   ,                                       !- Outside Boundary Condition Object
   6481   NoSun,                                  !- Sun Exposure
   6482   NoWind,                                 !- Wind Exposure
   6483   ,                                       !- View Factor to Ground
   6484   ,                                       !- Number of Vertices
   6485   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6486   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6487   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   6488   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   6489 
   6490 ZoneControl:Thermostat,
   6491   Thermal Zone 19 Thermostat,             !- Name
   6492   Thermal Zone 19,                        !- Zone or ZoneList Name
   6493   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   6494   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6495   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6496 
   6497 Schedule:Compact,
   6498   Thermal Zone 19 Thermostat Schedule,    !- Name
   6499   ,                                       !- Schedule Type Limits Name
   6500   Through: 12/31,                         !- Field 1
   6501   For: AllDays,                           !- Field 2
   6502   Until: 24:00,                           !- Field 3
   6503   4;                                      !- Field 4
   6504 
   6505 ZoneHVAC:EquipmentConnections,
   6506   Thermal Zone 19,                        !- Zone Name
   6507   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   6508   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   6509   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6510   Node 19,                                !- Zone Air Node Name
   6511   Node 113;                               !- Zone Return Air Node Name
   6512 
   6513 NodeList,
   6514   Port List 37,                           !- Name
   6515   Node 112;                               !- Node Name 1
   6516 
   6517 ZoneHVAC:EquipmentList,
   6518   Zone HVAC Equipment List 19,            !- Name
   6519   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6520   ZoneHVAC:AirDistributionUnit {d49d7e81-480c-49ef-bb44-cc3c83c17963}, !- Zone Equipment Name 1
   6521   1,                                      !- Zone Equipment Cooling Sequence 1
   6522   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6523 
   6524 Sizing:Zone,
   6525   Thermal Zone 19,                        !- Zone or ZoneList Name
   6526   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6527   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6528   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6529   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6530   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6531   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6532   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6533   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6534   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6535   ,                                       !- Zone Heating Sizing Factor
   6536   ,                                       !- Zone Cooling Sizing Factor
   6537   DesignDay,                              !- Cooling Design Air Flow Method
   6538   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6539   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6540   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6541   0,                                      !- Cooling Minimum Air Flow Fraction
   6542   DesignDay,                              !- Heating Design Air Flow Method
   6543   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6544   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6545   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6546   0.3;                                    !- Heating Maximum Air Flow Fraction
   6547 
   6548 DesignSpecification:ZoneAirDistribution,
   6549   {2ffd10a0-a19e-424d-baff-5da0647ccc85}, !- Name
   6550   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6551   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6552 
   6553 Zone,
   6554   Thermal Zone 11,                        !- Name
   6555   -0,                                     !- Direction of Relative North {deg}
   6556   3,                                      !- X Origin {m}
   6557   3,                                      !- Y Origin {m}
   6558   8,                                      !- Z Origin {m}
   6559   ,                                       !- Type
   6560   ,                                       !- Multiplier
   6561   ,                                       !- Ceiling Height {m}
   6562   ,                                       !- Volume {m3}
   6563   ,                                       !- Floor Area {m2}
   6564   ,                                       !- Zone Inside Convection Algorithm
   6565   ;                                       !- Zone Outside Convection Algorithm
   6566 
   6567 BuildingSurface:Detailed,
   6568   Surface 88,                             !- Name
   6569   Wall,                                   !- Surface Type
   6570   000_Interior Wall,                      !- Construction Name
   6571   Thermal Zone 11,                        !- Zone Name
   6572   Surface,                                !- Outside Boundary Condition
   6573   Surface 76,                             !- Outside Boundary Condition Object
   6574   NoSun,                                  !- Sun Exposure
   6575   NoWind,                                 !- Wind Exposure
   6576   ,                                       !- View Factor to Ground
   6577   ,                                       !- Number of Vertices
   6578   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6579   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6580   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   6581   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   6582 
   6583 BuildingSurface:Detailed,
   6584   Surface 90,                             !- Name
   6585   Ceiling,                                !- Surface Type
   6586   000_Interior Ceiling,                   !- Construction Name
   6587   Thermal Zone 11,                        !- Zone Name
   6588   Surface,                                !- Outside Boundary Condition
   6589   Surface 115,                            !- Outside Boundary Condition Object
   6590   NoSun,                                  !- Sun Exposure
   6591   NoWind,                                 !- Wind Exposure
   6592   ,                                       !- View Factor to Ground
   6593   ,                                       !- Number of Vertices
   6594   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6595   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   6596   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   6597   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6598 
   6599 BuildingSurface:Detailed,
   6600   Surface 86,                             !- Name
   6601   Wall,                                   !- Surface Type
   6602   000_Interior Wall,                      !- Construction Name
   6603   Thermal Zone 11,                        !- Zone Name
   6604   Surface,                                !- Outside Boundary Condition
   6605   Surface 64,                             !- Outside Boundary Condition Object
   6606   NoSun,                                  !- Sun Exposure
   6607   NoWind,                                 !- Wind Exposure
   6608   ,                                       !- View Factor to Ground
   6609   ,                                       !- Number of Vertices
   6610   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   6611   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6612   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6613   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6614 
   6615 BuildingSurface:Detailed,
   6616   Surface 85,                             !- Name
   6617   Floor,                                  !- Surface Type
   6618   000_Interior Floor,                     !- Construction Name
   6619   Thermal Zone 11,                        !- Zone Name
   6620   Surface,                                !- Outside Boundary Condition
   6621   Surface 60,                             !- Outside Boundary Condition Object
   6622   NoSun,                                  !- Sun Exposure
   6623   NoWind,                                 !- Wind Exposure
   6624   ,                                       !- View Factor to Ground
   6625   ,                                       !- Number of Vertices
   6626   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6627   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6628   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   6629   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   6630 
   6631 BuildingSurface:Detailed,
   6632   Surface 89,                             !- Name
   6633   Wall,                                   !- Surface Type
   6634   000_Interior Wall,                      !- Construction Name
   6635   Thermal Zone 11,                        !- Zone Name
   6636   Surface,                                !- Outside Boundary Condition
   6637   Surface 82,                             !- Outside Boundary Condition Object
   6638   NoSun,                                  !- Sun Exposure
   6639   NoWind,                                 !- Wind Exposure
   6640   ,                                       !- View Factor to Ground
   6641   ,                                       !- Number of Vertices
   6642   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6643   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6644   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6645   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6646 
   6647 BuildingSurface:Detailed,
   6648   Surface 87,                             !- Name
   6649   Wall,                                   !- Surface Type
   6650   000_Interior Wall,                      !- Construction Name
   6651   Thermal Zone 11,                        !- Zone Name
   6652   Surface,                                !- Outside Boundary Condition
   6653   Surface 70,                             !- Outside Boundary Condition Object
   6654   NoSun,                                  !- Sun Exposure
   6655   NoWind,                                 !- Wind Exposure
   6656   ,                                       !- View Factor to Ground
   6657   ,                                       !- Number of Vertices
   6658   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   6659   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   6660   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6661   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   6662 
   6663 ZoneControl:Thermostat,
   6664   Thermal Zone 11 Thermostat,             !- Name
   6665   Thermal Zone 11,                        !- Zone or ZoneList Name
   6666   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   6667   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6668   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6669 
   6670 Schedule:Compact,
   6671   Thermal Zone 11 Thermostat Schedule,    !- Name
   6672   ,                                       !- Schedule Type Limits Name
   6673   Through: 12/31,                         !- Field 1
   6674   For: AllDays,                           !- Field 2
   6675   Until: 24:00,                           !- Field 3
   6676   4;                                      !- Field 4
   6677 
   6678 ZoneHVAC:EquipmentConnections,
   6679   Thermal Zone 11,                        !- Zone Name
   6680   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   6681   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   6682   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6683   Node 11,                                !- Zone Air Node Name
   6684   Node 148;                               !- Zone Return Air Node Name
   6685 
   6686 NodeList,
   6687   Port List 21,                           !- Name
   6688   Node 147;                               !- Node Name 1
   6689 
   6690 ZoneHVAC:EquipmentList,
   6691   Zone HVAC Equipment List 11,            !- Name
   6692   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6693   ZoneHVAC:AirDistributionUnit {6b097b7c-2a9f-41ff-860b-dded52d2946b}, !- Zone Equipment Name 1
   6694   1,                                      !- Zone Equipment Cooling Sequence 1
   6695   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6696 
   6697 Sizing:Zone,
   6698   Thermal Zone 11,                        !- Zone or ZoneList Name
   6699   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6700   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6701   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6702   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6703   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6704   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6705   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6706   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6707   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6708   ,                                       !- Zone Heating Sizing Factor
   6709   ,                                       !- Zone Cooling Sizing Factor
   6710   DesignDay,                              !- Cooling Design Air Flow Method
   6711   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6712   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6713   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6714   0,                                      !- Cooling Minimum Air Flow Fraction
   6715   DesignDay,                              !- Heating Design Air Flow Method
   6716   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6717   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6718   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6719   0.3;                                    !- Heating Maximum Air Flow Fraction
   6720 
   6721 DesignSpecification:ZoneAirDistribution,
   6722   {5d8307f4-d796-4b07-92a3-7f7a44f7d915}, !- Name
   6723   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6724   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6725 
   6726 Zone,
   6727   Thermal Zone 20,                        !- Name
   6728   -0,                                     !- Direction of Relative North {deg}
   6729   0,                                      !- X Origin {m}
   6730   0,                                      !- Y Origin {m}
   6731   16,                                     !- Z Origin {m}
   6732   ,                                       !- Type
   6733   ,                                       !- Multiplier
   6734   ,                                       !- Ceiling Height {m}
   6735   ,                                       !- Volume {m3}
   6736   ,                                       !- Floor Area {m2}
   6737   ,                                       !- Zone Inside Convection Algorithm
   6738   ;                                       !- Zone Outside Convection Algorithm
   6739 
   6740 BuildingSurface:Detailed,
   6741   Surface 144,                            !- Name
   6742   Roof,                                   !- Surface Type
   6743   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6744   Thermal Zone 20,                        !- Zone Name
   6745   Outdoors,                               !- Outside Boundary Condition
   6746   ,                                       !- Outside Boundary Condition Object
   6747   SunExposed,                             !- Sun Exposure
   6748   WindExposed,                            !- Wind Exposure
   6749   ,                                       !- View Factor to Ground
   6750   ,                                       !- Number of Vertices
   6751   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6752   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6753   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6754   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6755 
   6756 BuildingSurface:Detailed,
   6757   Surface 141,                            !- Name
   6758   Wall,                                   !- Surface Type
   6759   000_Interior Wall,                      !- Construction Name
   6760   Thermal Zone 20,                        !- Zone Name
   6761   Surface,                                !- Outside Boundary Condition
   6762   Surface 125,                            !- Outside Boundary Condition Object
   6763   NoSun,                                  !- Sun Exposure
   6764   NoWind,                                 !- Wind Exposure
   6765   ,                                       !- View Factor to Ground
   6766   ,                                       !- Number of Vertices
   6767   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6768   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6769   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6770   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6771 
   6772 BuildingSurface:Detailed,
   6773   Surface 143,                            !- Name
   6774   Wall,                                   !- Surface Type
   6775   000_Interior Wall,                      !- Construction Name
   6776   Thermal Zone 20,                        !- Zone Name
   6777   Surface,                                !- Outside Boundary Condition
   6778   Surface 135,                            !- Outside Boundary Condition Object
   6779   NoSun,                                  !- Sun Exposure
   6780   NoWind,                                 !- Wind Exposure
   6781   ,                                       !- View Factor to Ground
   6782   ,                                       !- Number of Vertices
   6783   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6784   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6785   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   6786   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   6787 
   6788 BuildingSurface:Detailed,
   6789   Surface 139,                            !- Name
   6790   Floor,                                  !- Surface Type
   6791   000_Interior Floor,                     !- Construction Name
   6792   Thermal Zone 20,                        !- Zone Name
   6793   Surface,                                !- Outside Boundary Condition
   6794   Surface 114,                            !- Outside Boundary Condition Object
   6795   NoSun,                                  !- Sun Exposure
   6796   NoWind,                                 !- Wind Exposure
   6797   ,                                       !- View Factor to Ground
   6798   ,                                       !- Number of Vertices
   6799   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   6800   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6801   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6802   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   6803 
   6804 BuildingSurface:Detailed,
   6805   Surface 140,                            !- Name
   6806   Wall,                                   !- Surface Type
   6807   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6808   Thermal Zone 20,                        !- Zone Name
   6809   Outdoors,                               !- Outside Boundary Condition
   6810   ,                                       !- Outside Boundary Condition Object
   6811   SunExposed,                             !- Sun Exposure
   6812   WindExposed,                            !- Wind Exposure
   6813   ,                                       !- View Factor to Ground
   6814   ,                                       !- Number of Vertices
   6815   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6816   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6817   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6818   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6819 
   6820 FenestrationSurface:Detailed,
   6821   Sub Surface 12,                         !- Name
   6822   Window,                                 !- Surface Type
   6823   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6824   Surface 140,                            !- Building Surface Name
   6825   ,                                       !- Outside Boundary Condition Object
   6826   ,                                       !- View Factor to Ground
   6827   ,                                       !- Shading Control Name
   6828   ,                                       !- Frame and Divider Name
   6829   ,                                       !- Multiplier
   6830   ,                                       !- Number of Vertices
   6831   0.0254, 0, 2.0418714885131,             !- X,Y,Z Vertex 1 {m}
   6832   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6833   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   6834   28.2553354925575, 0, 2.0418714885131;   !- X,Y,Z Vertex 4 {m}
   6835 
   6836 BuildingSurface:Detailed,
   6837   Surface 142,                            !- Name
   6838   Wall,                                   !- Surface Type
   6839   000_Interior Wall,                      !- Construction Name
   6840   Thermal Zone 20,                        !- Zone Name
   6841   Surface,                                !- Outside Boundary Condition
   6842   Surface 149,                            !- Outside Boundary Condition Object
   6843   NoSun,                                  !- Sun Exposure
   6844   NoWind,                                 !- Wind Exposure
   6845   ,                                       !- View Factor to Ground
   6846   ,                                       !- Number of Vertices
   6847   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6848   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6849   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6850   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6851 
   6852 ZoneControl:Thermostat,
   6853   Thermal Zone 20 Thermostat,             !- Name
   6854   Thermal Zone 20,                        !- Zone or ZoneList Name
   6855   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   6856   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6857   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6858 
   6859 Schedule:Compact,
   6860   Thermal Zone 20 Thermostat Schedule,    !- Name
   6861   ,                                       !- Schedule Type Limits Name
   6862   Through: 12/31,                         !- Field 1
   6863   For: AllDays,                           !- Field 2
   6864   Until: 24:00,                           !- Field 3
   6865   4;                                      !- Field 4
   6866 
   6867 ZoneHVAC:EquipmentConnections,
   6868   Thermal Zone 20,                        !- Zone Name
   6869   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   6870   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   6871   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6872   Node 20,                                !- Zone Air Node Name
   6873   Node 153;                               !- Zone Return Air Node Name
   6874 
   6875 NodeList,
   6876   Port List 39,                           !- Name
   6877   Node 152;                               !- Node Name 1
   6878 
   6879 ZoneHVAC:EquipmentList,
   6880   Zone HVAC Equipment List 20,            !- Name
   6881   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6882   ZoneHVAC:AirDistributionUnit {2efec974-8bf8-4de4-ab38-8ddeee8ee863}, !- Zone Equipment Name 1
   6883   1,                                      !- Zone Equipment Cooling Sequence 1
   6884   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6885 
   6886 Sizing:Zone,
   6887   Thermal Zone 20,                        !- Zone or ZoneList Name
   6888   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6889   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6890   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6891   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6892   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6893   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6894   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6895   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6896   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6897   ,                                       !- Zone Heating Sizing Factor
   6898   ,                                       !- Zone Cooling Sizing Factor
   6899   DesignDay,                              !- Cooling Design Air Flow Method
   6900   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6901   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6902   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6903   0,                                      !- Cooling Minimum Air Flow Fraction
   6904   DesignDay,                              !- Heating Design Air Flow Method
   6905   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6906   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6907   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6908   0.3;                                    !- Heating Maximum Air Flow Fraction
   6909 
   6910 DesignSpecification:ZoneAirDistribution,
   6911   {88b1779e-8024-4202-ac17-cd0afc75734c}, !- Name
   6912   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6913   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6914 
   6915 Zone,
   6916   Thermal Zone 6,                         !- Name
   6917   -0,                                     !- Direction of Relative North {deg}
   6918   0,                                      !- X Origin {m}
   6919   0,                                      !- Y Origin {m}
   6920   16,                                     !- Z Origin {m}
   6921   ,                                       !- Type
   6922   ,                                       !- Multiplier
   6923   ,                                       !- Ceiling Height {m}
   6924   ,                                       !- Volume {m3}
   6925   ,                                       !- Floor Area {m2}
   6926   ,                                       !- Zone Inside Convection Algorithm
   6927   ;                                       !- Zone Outside Convection Algorithm
   6928 
   6929 BuildingSurface:Detailed,
   6930   Surface 126,                            !- Name
   6931   Roof,                                   !- Surface Type
   6932   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6933   Thermal Zone 6,                         !- Zone Name
   6934   Outdoors,                               !- Outside Boundary Condition
   6935   ,                                       !- Outside Boundary Condition Object
   6936   SunExposed,                             !- Sun Exposure
   6937   WindExposed,                            !- Wind Exposure
   6938   ,                                       !- View Factor to Ground
   6939   ,                                       !- Number of Vertices
   6940   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6941   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   6942   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   6943   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6944 
   6945 BuildingSurface:Detailed,
   6946   Surface 122,                            !- Name
   6947   Wall,                                   !- Surface Type
   6948   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6949   Thermal Zone 6,                         !- Zone Name
   6950   Outdoors,                               !- Outside Boundary Condition
   6951   ,                                       !- Outside Boundary Condition Object
   6952   SunExposed,                             !- Sun Exposure
   6953   WindExposed,                            !- Wind Exposure
   6954   ,                                       !- View Factor to Ground
   6955   ,                                       !- Number of Vertices
   6956   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   6957   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6958   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6959   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6960 
   6961 FenestrationSurface:Detailed,
   6962   Sub Surface 6,                          !- Name
   6963   Window,                                 !- Surface Type
   6964   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6965   Surface 122,                            !- Building Surface Name
   6966   ,                                       !- Outside Boundary Condition Object
   6967   ,                                       !- View Factor to Ground
   6968   ,                                       !- Shading Control Name
   6969   ,                                       !- Frame and Divider Name
   6970   ,                                       !- Multiplier
   6971   ,                                       !- Number of Vertices
   6972   0, 28.2553354925575, 2.0418714885131,   !- X,Y,Z Vertex 1 {m}
   6973   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   6974   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   6975   0, 0.0253999999999976, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   6976 
   6977 BuildingSurface:Detailed,
   6978   Surface 125,                            !- Name
   6979   Wall,                                   !- Surface Type
   6980   000_Interior Wall,                      !- Construction Name
   6981   Thermal Zone 6,                         !- Zone Name
   6982   Surface,                                !- Outside Boundary Condition
   6983   Surface 141,                            !- Outside Boundary Condition Object
   6984   NoSun,                                  !- Sun Exposure
   6985   NoWind,                                 !- Wind Exposure
   6986   ,                                       !- View Factor to Ground
   6987   ,                                       !- Number of Vertices
   6988   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6989   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6990   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6991   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6992 
   6993 BuildingSurface:Detailed,
   6994   Surface 121,                            !- Name
   6995   Floor,                                  !- Surface Type
   6996   000_Interior Floor,                     !- Construction Name
   6997   Thermal Zone 6,                         !- Zone Name
   6998   Surface,                                !- Outside Boundary Condition
   6999   Surface 96,                             !- Outside Boundary Condition Object
   7000   NoSun,                                  !- Sun Exposure
   7001   NoWind,                                 !- Wind Exposure
   7002   ,                                       !- View Factor to Ground
   7003   ,                                       !- Number of Vertices
   7004   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7005   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   7006   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   7007   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   7008 
   7009 BuildingSurface:Detailed,
   7010   Surface 123,                            !- Name
   7011   Wall,                                   !- Surface Type
   7012   000_Interior Wall,                      !- Construction Name
   7013   Thermal Zone 6,                         !- Zone Name
   7014   Surface,                                !- Outside Boundary Condition
   7015   Surface 131,                            !- Outside Boundary Condition Object
   7016   NoSun,                                  !- Sun Exposure
   7017   NoWind,                                 !- Wind Exposure
   7018   ,                                       !- View Factor to Ground
   7019   ,                                       !- Number of Vertices
   7020   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   7021   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   7022   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   7023   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   7024 
   7025 BuildingSurface:Detailed,
   7026   Surface 124,                            !- Name
   7027   Wall,                                   !- Surface Type
   7028   000_Interior Wall,                      !- Construction Name
   7029   Thermal Zone 6,                         !- Zone Name
   7030   Surface,                                !- Outside Boundary Condition
   7031   Surface 146,                            !- Outside Boundary Condition Object
   7032   NoSun,                                  !- Sun Exposure
   7033   NoWind,                                 !- Wind Exposure
   7034   ,                                       !- View Factor to Ground
   7035   ,                                       !- Number of Vertices
   7036   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7037   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7038   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   7039   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   7040 
   7041 ZoneControl:Thermostat,
   7042   Thermal Zone 6 Thermostat,              !- Name
   7043   Thermal Zone 6,                         !- Zone or ZoneList Name
   7044   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   7045   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7046   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7047 
   7048 Schedule:Compact,
   7049   Thermal Zone 6 Thermostat Schedule,     !- Name
   7050   ,                                       !- Schedule Type Limits Name
   7051   Through: 12/31,                         !- Field 1
   7052   For: AllDays,                           !- Field 2
   7053   Until: 24:00,                           !- Field 3
   7054   4;                                      !- Field 4
   7055 
   7056 ZoneHVAC:EquipmentConnections,
   7057   Thermal Zone 6,                         !- Zone Name
   7058   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   7059   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   7060   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7061   Node 6,                                 !- Zone Air Node Name
   7062   Node 78;                                !- Zone Return Air Node Name
   7063 
   7064 NodeList,
   7065   Port List 11,                           !- Name
   7066   Node 77;                                !- Node Name 1
   7067 
   7068 ZoneHVAC:EquipmentList,
   7069   Zone HVAC Equipment List 6,             !- Name
   7070   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7071   ZoneHVAC:AirDistributionUnit {eeaa6ba6-9d36-4e27-87fe-4ea8ba6a7131}, !- Zone Equipment Name 1
   7072   1,                                      !- Zone Equipment Cooling Sequence 1
   7073   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7074 
   7075 Sizing:Zone,
   7076   Thermal Zone 6,                         !- Zone or ZoneList Name
   7077   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7078   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7079   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7080   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7081   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7082   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7083   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7084   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7085   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7086   ,                                       !- Zone Heating Sizing Factor
   7087   ,                                       !- Zone Cooling Sizing Factor
   7088   DesignDay,                              !- Cooling Design Air Flow Method
   7089   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7090   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7091   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7092   0,                                      !- Cooling Minimum Air Flow Fraction
   7093   DesignDay,                              !- Heating Design Air Flow Method
   7094   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7095   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7096   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7097   0.3;                                    !- Heating Maximum Air Flow Fraction
   7098 
   7099 DesignSpecification:ZoneAirDistribution,
   7100   {e6164a0a-f878-48be-abb6-b259d92ea964}, !- Name
   7101   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7102   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7103 
   7104 Zone,
   7105   Thermal Zone 13,                        !- Name
   7106   -0,                                     !- Direction of Relative North {deg}
   7107   3,                                      !- X Origin {m}
   7108   25.2807354925575,                       !- Y Origin {m}
   7109   8,                                      !- Z Origin {m}
   7110   ,                                       !- Type
   7111   ,                                       !- Multiplier
   7112   ,                                       !- Ceiling Height {m}
   7113   ,                                       !- Volume {m3}
   7114   ,                                       !- Floor Area {m2}
   7115   ,                                       !- Zone Inside Convection Algorithm
   7116   ;                                       !- Zone Outside Convection Algorithm
   7117 
   7118 BuildingSurface:Detailed,
   7119   Surface 70,                             !- Name
   7120   Wall,                                   !- Surface Type
   7121   000_Interior Wall,                      !- Construction Name
   7122   Thermal Zone 13,                        !- Zone Name
   7123   Surface,                                !- Outside Boundary Condition
   7124   Surface 87,                             !- Outside Boundary Condition Object
   7125   NoSun,                                  !- Sun Exposure
   7126   NoWind,                                 !- Wind Exposure
   7127   ,                                       !- View Factor to Ground
   7128   ,                                       !- Number of Vertices
   7129   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   7130   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   7131   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   7132   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   7133 
   7134 BuildingSurface:Detailed,
   7135   Surface 71,                             !- Name
   7136   Wall,                                   !- Surface Type
   7137   000_Interior Wall,                      !- Construction Name
   7138   Thermal Zone 13,                        !- Zone Name
   7139   Surface,                                !- Outside Boundary Condition
   7140   Surface 63,                             !- Outside Boundary Condition Object
   7141   NoSun,                                  !- Sun Exposure
   7142   NoWind,                                 !- Wind Exposure
   7143   ,                                       !- View Factor to Ground
   7144   ,                                       !- Number of Vertices
   7145   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   7146   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   7147   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   7148   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   7149 
   7150 BuildingSurface:Detailed,
   7151   Surface 67,                             !- Name
   7152   Floor,                                  !- Surface Type
   7153   000_Interior Floor,                     !- Construction Name
   7154   Thermal Zone 13,                        !- Zone Name
   7155   Surface,                                !- Outside Boundary Condition
   7156   Surface 42,                             !- Outside Boundary Condition Object
   7157   NoSun,                                  !- Sun Exposure
   7158   NoWind,                                 !- Wind Exposure
   7159   ,                                       !- View Factor to Ground
   7160   ,                                       !- Number of Vertices
   7161   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   7162   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   7163   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   7164   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   7165 
   7166 BuildingSurface:Detailed,
   7167   Surface 72,                             !- Name
   7168   Ceiling,                                !- Surface Type
   7169   000_Interior Ceiling,                   !- Construction Name
   7170   Thermal Zone 13,                        !- Zone Name
   7171   Surface,                                !- Outside Boundary Condition
   7172   Surface 97,                             !- Outside Boundary Condition Object
   7173   NoSun,                                  !- Sun Exposure
   7174   NoWind,                                 !- Wind Exposure
   7175   ,                                       !- View Factor to Ground
   7176   ,                                       !- Number of Vertices
   7177   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   7178   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   7179   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   7180   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   7181 
   7182 BuildingSurface:Detailed,
   7183   Surface 68,                             !- Name
   7184   Wall,                                   !- Surface Type
   7185   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7186   Thermal Zone 13,                        !- Zone Name
   7187   Outdoors,                               !- Outside Boundary Condition
   7188   ,                                       !- Outside Boundary Condition Object
   7189   SunExposed,                             !- Sun Exposure
   7190   WindExposed,                            !- Wind Exposure
   7191   ,                                       !- View Factor to Ground
   7192   ,                                       !- Number of Vertices
   7193   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   7194   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   7195   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   7196   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   7197 
   7198 FenestrationSurface:Detailed,
   7199   Sub Surface 17,                         !- Name
   7200   Window,                                 !- Surface Type
   7201   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7202   Surface 68,                             !- Building Surface Name
   7203   ,                                       !- Outside Boundary Condition Object
   7204   ,                                       !- View Factor to Ground
   7205   ,                                       !- Shading Control Name
   7206   ,                                       !- Frame and Divider Name
   7207   ,                                       !- Multiplier
   7208   ,                                       !- Number of Vertices
   7209   25.2553354925575, 3.00000000000003, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   7210   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   7211   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   7212   -2.9746, 3.00000000000003, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   7213 
   7214 BuildingSurface:Detailed,
   7215   Surface 69,                             !- Name
   7216   Wall,                                   !- Surface Type
   7217   000_Interior Wall,                      !- Construction Name
   7218   Thermal Zone 13,                        !- Zone Name
   7219   Surface,                                !- Outside Boundary Condition
   7220   Surface 77,                             !- Outside Boundary Condition Object
   7221   NoSun,                                  !- Sun Exposure
   7222   NoWind,                                 !- Wind Exposure
   7223   ,                                       !- View Factor to Ground
   7224   ,                                       !- Number of Vertices
   7225   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   7226   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   7227   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   7228   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   7229 
   7230 ZoneControl:Thermostat,
   7231   Thermal Zone 13 Thermostat,             !- Name
   7232   Thermal Zone 13,                        !- Zone or ZoneList Name
   7233   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   7234   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7235   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7236 
   7237 Schedule:Compact,
   7238   Thermal Zone 13 Thermostat Schedule,    !- Name
   7239   ,                                       !- Schedule Type Limits Name
   7240   Through: 12/31,                         !- Field 1
   7241   For: AllDays,                           !- Field 2
   7242   Until: 24:00,                           !- Field 3
   7243   4;                                      !- Field 4
   7244 
   7245 ZoneHVAC:EquipmentConnections,
   7246   Thermal Zone 13,                        !- Zone Name
   7247   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   7248   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   7249   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7250   Node 13,                                !- Zone Air Node Name
   7251   Node 163;                               !- Zone Return Air Node Name
   7252 
   7253 NodeList,
   7254   Port List 25,                           !- Name
   7255   Node 162;                               !- Node Name 1
   7256 
   7257 ZoneHVAC:EquipmentList,
   7258   Zone HVAC Equipment List 13,            !- Name
   7259   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7260   ZoneHVAC:AirDistributionUnit {38e3f417-f75f-4dd0-bec2-0665bfea0a46}, !- Zone Equipment Name 1
   7261   1,                                      !- Zone Equipment Cooling Sequence 1
   7262   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7263 
   7264 Sizing:Zone,
   7265   Thermal Zone 13,                        !- Zone or ZoneList Name
   7266   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7267   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7268   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7269   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7270   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7271   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7272   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7273   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7274   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7275   ,                                       !- Zone Heating Sizing Factor
   7276   ,                                       !- Zone Cooling Sizing Factor
   7277   DesignDay,                              !- Cooling Design Air Flow Method
   7278   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7279   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7280   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7281   0,                                      !- Cooling Minimum Air Flow Fraction
   7282   DesignDay,                              !- Heating Design Air Flow Method
   7283   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7284   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7285   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7286   0.3;                                    !- Heating Maximum Air Flow Fraction
   7287 
   7288 DesignSpecification:ZoneAirDistribution,
   7289   {461af776-8658-457b-b255-4d9267785556}, !- Name
   7290   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7291   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7292 
   7293 Zone,
   7294   Thermal Zone 4,                         !- Name
   7295   -0,                                     !- Direction of Relative North {deg}
   7296   0,                                      !- X Origin {m}
   7297   0,                                      !- Y Origin {m}
   7298   8,                                      !- Z Origin {m}
   7299   ,                                       !- Type
   7300   ,                                       !- Multiplier
   7301   ,                                       !- Ceiling Height {m}
   7302   ,                                       !- Volume {m3}
   7303   ,                                       !- Floor Area {m2}
   7304   ,                                       !- Zone Inside Convection Algorithm
   7305   ;                                       !- Zone Outside Convection Algorithm
   7306 
   7307 BuildingSurface:Detailed,
   7308   Surface 83,                             !- Name
   7309   Wall,                                   !- Surface Type
   7310   000_Interior Wall,                      !- Construction Name
   7311   Thermal Zone 4,                         !- Zone Name
   7312   Surface,                                !- Outside Boundary Condition
   7313   Surface 75,                             !- Outside Boundary Condition Object
   7314   NoSun,                                  !- Sun Exposure
   7315   NoWind,                                 !- Wind Exposure
   7316   ,                                       !- View Factor to Ground
   7317   ,                                       !- Number of Vertices
   7318   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7319   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7320   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7321   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7322 
   7323 BuildingSurface:Detailed,
   7324   Surface 82,                             !- Name
   7325   Wall,                                   !- Surface Type
   7326   000_Interior Wall,                      !- Construction Name
   7327   Thermal Zone 4,                         !- Zone Name
   7328   Surface,                                !- Outside Boundary Condition
   7329   Surface 89,                             !- Outside Boundary Condition Object
   7330   NoSun,                                  !- Sun Exposure
   7331   NoWind,                                 !- Wind Exposure
   7332   ,                                       !- View Factor to Ground
   7333   ,                                       !- Number of Vertices
   7334   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7335   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7336   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7337   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7338 
   7339 BuildingSurface:Detailed,
   7340   Surface 79,                             !- Name
   7341   Floor,                                  !- Surface Type
   7342   000_Interior Floor,                     !- Construction Name
   7343   Thermal Zone 4,                         !- Zone Name
   7344   Surface,                                !- Outside Boundary Condition
   7345   Surface 54,                             !- Outside Boundary Condition Object
   7346   NoSun,                                  !- Sun Exposure
   7347   NoWind,                                 !- Wind Exposure
   7348   ,                                       !- View Factor to Ground
   7349   ,                                       !- Number of Vertices
   7350   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   7351   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7352   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7353   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   7354 
   7355 BuildingSurface:Detailed,
   7356   Surface 80,                             !- Name
   7357   Wall,                                   !- Surface Type
   7358   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7359   Thermal Zone 4,                         !- Zone Name
   7360   Outdoors,                               !- Outside Boundary Condition
   7361   ,                                       !- Outside Boundary Condition Object
   7362   SunExposed,                             !- Sun Exposure
   7363   WindExposed,                            !- Wind Exposure
   7364   ,                                       !- View Factor to Ground
   7365   ,                                       !- Number of Vertices
   7366   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7367   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7368   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7369   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7370 
   7371 FenestrationSurface:Detailed,
   7372   Sub Surface 8,                          !- Name
   7373   Window,                                 !- Surface Type
   7374   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7375   Surface 80,                             !- Building Surface Name
   7376   ,                                       !- Outside Boundary Condition Object
   7377   ,                                       !- View Factor to Ground
   7378   ,                                       !- Shading Control Name
   7379   ,                                       !- Frame and Divider Name
   7380   ,                                       !- Multiplier
   7381   ,                                       !- Number of Vertices
   7382   0.0254, 0, 2.0418714885131,             !- X,Y,Z Vertex 1 {m}
   7383   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7384   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   7385   28.2553354925575, 0, 2.0418714885131;   !- X,Y,Z Vertex 4 {m}
   7386 
   7387 BuildingSurface:Detailed,
   7388   Surface 84,                             !- Name
   7389   Ceiling,                                !- Surface Type
   7390   000_Interior Ceiling,                   !- Construction Name
   7391   Thermal Zone 4,                         !- Zone Name
   7392   Surface,                                !- Outside Boundary Condition
   7393   Surface 109,                            !- Outside Boundary Condition Object
   7394   NoSun,                                  !- Sun Exposure
   7395   NoWind,                                 !- Wind Exposure
   7396   ,                                       !- View Factor to Ground
   7397   ,                                       !- Number of Vertices
   7398   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7399   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7400   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7401   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7402 
   7403 BuildingSurface:Detailed,
   7404   Surface 81,                             !- Name
   7405   Wall,                                   !- Surface Type
   7406   000_Interior Wall,                      !- Construction Name
   7407   Thermal Zone 4,                         !- Zone Name
   7408   Surface,                                !- Outside Boundary Condition
   7409   Surface 65,                             !- Outside Boundary Condition Object
   7410   NoSun,                                  !- Sun Exposure
   7411   NoWind,                                 !- Wind Exposure
   7412   ,                                       !- View Factor to Ground
   7413   ,                                       !- Number of Vertices
   7414   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7415   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7416   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7417   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7418 
   7419 ZoneControl:Thermostat,
   7420   Thermal Zone 4 Thermostat,              !- Name
   7421   Thermal Zone 4,                         !- Zone or ZoneList Name
   7422   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   7423   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7424   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7425 
   7426 Schedule:Compact,
   7427   Thermal Zone 4 Thermostat Schedule,     !- Name
   7428   ,                                       !- Schedule Type Limits Name
   7429   Through: 12/31,                         !- Field 1
   7430   For: AllDays,                           !- Field 2
   7431   Until: 24:00,                           !- Field 3
   7432   4;                                      !- Field 4
   7433 
   7434 ZoneHVAC:EquipmentConnections,
   7435   Thermal Zone 4,                         !- Zone Name
   7436   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   7437   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   7438   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7439   Node 4,                                 !- Zone Air Node Name
   7440   Node 68;                                !- Zone Return Air Node Name
   7441 
   7442 NodeList,
   7443   Port List 7,                            !- Name
   7444   Node 67;                                !- Node Name 1
   7445 
   7446 ZoneHVAC:EquipmentList,
   7447   Zone HVAC Equipment List 4,             !- Name
   7448   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7449   ZoneHVAC:AirDistributionUnit {c2d7bfec-36e1-4e55-86c0-2843a7a42e6b}, !- Zone Equipment Name 1
   7450   1,                                      !- Zone Equipment Cooling Sequence 1
   7451   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7452 
   7453 Sizing:Zone,
   7454   Thermal Zone 4,                         !- Zone or ZoneList Name
   7455   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7456   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7457   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7458   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7459   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7460   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7461   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7462   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7463   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7464   ,                                       !- Zone Heating Sizing Factor
   7465   ,                                       !- Zone Cooling Sizing Factor
   7466   DesignDay,                              !- Cooling Design Air Flow Method
   7467   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7468   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7469   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7470   0,                                      !- Cooling Minimum Air Flow Fraction
   7471   DesignDay,                              !- Heating Design Air Flow Method
   7472   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7473   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7474   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7475   0.3;                                    !- Heating Maximum Air Flow Fraction
   7476 
   7477 DesignSpecification:ZoneAirDistribution,
   7478   {4dfb0bac-d9df-4b16-8e0a-db9c801ec2cf}, !- Name
   7479   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7480   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7481 
   7482 Zone,
   7483   Thermal Zone 7,                         !- Name
   7484   -0,                                     !- Direction of Relative North {deg}
   7485   25.2807354925575,                       !- X Origin {m}
   7486   3,                                      !- Y Origin {m}
   7487   0,                                      !- Z Origin {m}
   7488   ,                                       !- Type
   7489   ,                                       !- Multiplier
   7490   ,                                       !- Ceiling Height {m}
   7491   ,                                       !- Volume {m3}
   7492   ,                                       !- Floor Area {m2}
   7493   ,                                       !- Zone Inside Convection Algorithm
   7494   ;                                       !- Zone Outside Convection Algorithm
   7495 
   7496 BuildingSurface:Detailed,
   7497   Surface 17,                             !- Name
   7498   Wall,                                   !- Surface Type
   7499   000_Interior Wall,                      !- Construction Name
   7500   Thermal Zone 7,                         !- Zone Name
   7501   Surface,                                !- Outside Boundary Condition
   7502   Surface 9,                              !- Outside Boundary Condition Object
   7503   NoSun,                                  !- Sun Exposure
   7504   NoWind,                                 !- Wind Exposure
   7505   ,                                       !- View Factor to Ground
   7506   ,                                       !- Number of Vertices
   7507   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   7508   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   7509   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   7510   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   7511 
   7512 BuildingSurface:Detailed,
   7513   Surface 18,                             !- Name
   7514   Ceiling,                                !- Surface Type
   7515   000_Interior Ceiling,                   !- Construction Name
   7516   Thermal Zone 7,                         !- Zone Name
   7517   Surface,                                !- Outside Boundary Condition
   7518   Surface 43,                             !- Outside Boundary Condition Object
   7519   NoSun,                                  !- Sun Exposure
   7520   NoWind,                                 !- Wind Exposure
   7521   ,                                       !- View Factor to Ground
   7522   ,                                       !- Number of Vertices
   7523   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   7524   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   7525   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   7526   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   7527 
   7528 BuildingSurface:Detailed,
   7529   Surface 14,                             !- Name
   7530   Wall,                                   !- Surface Type
   7531   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7532   Thermal Zone 7,                         !- Zone Name
   7533   Outdoors,                               !- Outside Boundary Condition
   7534   ,                                       !- Outside Boundary Condition Object
   7535   SunExposed,                             !- Sun Exposure
   7536   WindExposed,                            !- Wind Exposure
   7537   ,                                       !- View Factor to Ground
   7538   ,                                       !- Number of Vertices
   7539   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   7540   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7541   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   7542   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   7543 
   7544 FenestrationSurface:Detailed,
   7545   Sub Surface 16,                         !- Name
   7546   Window,                                 !- Surface Type
   7547   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7548   Surface 14,                             !- Building Surface Name
   7549   ,                                       !- Outside Boundary Condition Object
   7550   ,                                       !- View Factor to Ground
   7551   ,                                       !- Shading Control Name
   7552   ,                                       !- Frame and Divider Name
   7553   ,                                       !- Multiplier
   7554   ,                                       !- Number of Vertices
   7555   3.00000000000003, -2.9746, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   7556   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   7557   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   7558   3.00000000000003, 25.2553354925575, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   7559 
   7560 BuildingSurface:Detailed,
   7561   Surface 15,                             !- Name
   7562   Wall,                                   !- Surface Type
   7563   000_Interior Wall,                      !- Construction Name
   7564   Thermal Zone 7,                         !- Zone Name
   7565   Surface,                                !- Outside Boundary Condition
   7566   Surface 23,                             !- Outside Boundary Condition Object
   7567   NoSun,                                  !- Sun Exposure
   7568   NoWind,                                 !- Wind Exposure
   7569   ,                                       !- View Factor to Ground
   7570   ,                                       !- Number of Vertices
   7571   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   7572   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   7573   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   7574   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   7575 
   7576 BuildingSurface:Detailed,
   7577   Surface 13,                             !- Name
   7578   Floor,                                  !- Surface Type
   7579   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7580   Thermal Zone 7,                         !- Zone Name
   7581   Ground,                                 !- Outside Boundary Condition
   7582   ,                                       !- Outside Boundary Condition Object
   7583   NoSun,                                  !- Sun Exposure
   7584   NoWind,                                 !- Wind Exposure
   7585   ,                                       !- View Factor to Ground
   7586   ,                                       !- Number of Vertices
   7587   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   7588   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7589   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7590   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   7591 
   7592 BuildingSurface:Detailed,
   7593   Surface 16,                             !- Name
   7594   Wall,                                   !- Surface Type
   7595   000_Interior Wall,                      !- Construction Name
   7596   Thermal Zone 7,                         !- Zone Name
   7597   Surface,                                !- Outside Boundary Condition
   7598   Surface 28,                             !- Outside Boundary Condition Object
   7599   NoSun,                                  !- Sun Exposure
   7600   NoWind,                                 !- Wind Exposure
   7601   ,                                       !- View Factor to Ground
   7602   ,                                       !- Number of Vertices
   7603   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   7604   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   7605   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7606   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   7607 
   7608 ZoneControl:Thermostat,
   7609   Thermal Zone 7 Thermostat,              !- Name
   7610   Thermal Zone 7,                         !- Zone or ZoneList Name
   7611   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   7612   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7613   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7614 
   7615 Schedule:Compact,
   7616   Thermal Zone 7 Thermostat Schedule,     !- Name
   7617   ,                                       !- Schedule Type Limits Name
   7618   Through: 12/31,                         !- Field 1
   7619   For: AllDays,                           !- Field 2
   7620   Until: 24:00,                           !- Field 3
   7621   4;                                      !- Field 4
   7622 
   7623 ZoneHVAC:EquipmentConnections,
   7624   Thermal Zone 7,                         !- Zone Name
   7625   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   7626   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   7627   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7628   Node 7,                                 !- Zone Air Node Name
   7629   Node 103;                               !- Zone Return Air Node Name
   7630 
   7631 NodeList,
   7632   Port List 13,                           !- Name
   7633   Node 102;                               !- Node Name 1
   7634 
   7635 ZoneHVAC:EquipmentList,
   7636   Zone HVAC Equipment List 7,             !- Name
   7637   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7638   ZoneHVAC:AirDistributionUnit {c7960134-41f3-4cfc-9798-6e52a815aafa}, !- Zone Equipment Name 1
   7639   1,                                      !- Zone Equipment Cooling Sequence 1
   7640   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7641 
   7642 Sizing:Zone,
   7643   Thermal Zone 7,                         !- Zone or ZoneList Name
   7644   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7645   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7646   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7647   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7648   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7649   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7650   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7651   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7652   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7653   ,                                       !- Zone Heating Sizing Factor
   7654   ,                                       !- Zone Cooling Sizing Factor
   7655   DesignDay,                              !- Cooling Design Air Flow Method
   7656   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7657   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7658   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7659   0,                                      !- Cooling Minimum Air Flow Fraction
   7660   DesignDay,                              !- Heating Design Air Flow Method
   7661   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7662   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7663   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7664   0.3;                                    !- Heating Maximum Air Flow Fraction
   7665 
   7666 DesignSpecification:ZoneAirDistribution,
   7667   {bc0a8cfd-d3f6-4399-b89b-52e42bae2398}, !- Name
   7668   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7669   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7670 
   7671 Zone,
   7672   Thermal Zone 17,                        !- Name
   7673   -0,                                     !- Direction of Relative North {deg}
   7674   3,                                      !- X Origin {m}
   7675   3,                                      !- Y Origin {m}
   7676   12,                                     !- Z Origin {m}
   7677   ,                                       !- Type
   7678   ,                                       !- Multiplier
   7679   ,                                       !- Ceiling Height {m}
   7680   ,                                       !- Volume {m3}
   7681   ,                                       !- Floor Area {m2}
   7682   ,                                       !- Zone Inside Convection Algorithm
   7683   ;                                       !- Zone Outside Convection Algorithm
   7684 
   7685 BuildingSurface:Detailed,
   7686   Surface 119,                            !- Name
   7687   Wall,                                   !- Surface Type
   7688   000_Interior Wall,                      !- Construction Name
   7689   Thermal Zone 17,                        !- Zone Name
   7690   Surface,                                !- Outside Boundary Condition
   7691   Surface 112,                            !- Outside Boundary Condition Object
   7692   NoSun,                                  !- Sun Exposure
   7693   NoWind,                                 !- Wind Exposure
   7694   ,                                       !- View Factor to Ground
   7695   ,                                       !- Number of Vertices
   7696   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7697   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7698   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7699   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7700 
   7701 BuildingSurface:Detailed,
   7702   Surface 115,                            !- Name
   7703   Floor,                                  !- Surface Type
   7704   000_Interior Floor,                     !- Construction Name
   7705   Thermal Zone 17,                        !- Zone Name
   7706   Surface,                                !- Outside Boundary Condition
   7707   Surface 90,                             !- Outside Boundary Condition Object
   7708   NoSun,                                  !- Sun Exposure
   7709   NoWind,                                 !- Wind Exposure
   7710   ,                                       !- View Factor to Ground
   7711   ,                                       !- Number of Vertices
   7712   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7713   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   7714   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   7715   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   7716 
   7717 BuildingSurface:Detailed,
   7718   Surface 118,                            !- Name
   7719   Wall,                                   !- Surface Type
   7720   000_Interior Wall,                      !- Construction Name
   7721   Thermal Zone 17,                        !- Zone Name
   7722   Surface,                                !- Outside Boundary Condition
   7723   Surface 106,                            !- Outside Boundary Condition Object
   7724   NoSun,                                  !- Sun Exposure
   7725   NoWind,                                 !- Wind Exposure
   7726   ,                                       !- View Factor to Ground
   7727   ,                                       !- Number of Vertices
   7728   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7729   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7730   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   7731   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   7732 
   7733 BuildingSurface:Detailed,
   7734   Surface 117,                            !- Name
   7735   Wall,                                   !- Surface Type
   7736   000_Interior Wall,                      !- Construction Name
   7737   Thermal Zone 17,                        !- Zone Name
   7738   Surface,                                !- Outside Boundary Condition
   7739   Surface 100,                            !- Outside Boundary Condition Object
   7740   NoSun,                                  !- Sun Exposure
   7741   NoWind,                                 !- Wind Exposure
   7742   ,                                       !- View Factor to Ground
   7743   ,                                       !- Number of Vertices
   7744   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   7745   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   7746   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   7747   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   7748 
   7749 BuildingSurface:Detailed,
   7750   Surface 120,                            !- Name
   7751   Ceiling,                                !- Surface Type
   7752   000_Interior Ceiling,                   !- Construction Name
   7753   Thermal Zone 17,                        !- Zone Name
   7754   Surface,                                !- Outside Boundary Condition
   7755   Surface 145,                            !- Outside Boundary Condition Object
   7756   NoSun,                                  !- Sun Exposure
   7757   NoWind,                                 !- Wind Exposure
   7758   ,                                       !- View Factor to Ground
   7759   ,                                       !- Number of Vertices
   7760   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7761   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   7762   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   7763   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7764 
   7765 BuildingSurface:Detailed,
   7766   Surface 116,                            !- Name
   7767   Wall,                                   !- Surface Type
   7768   000_Interior Wall,                      !- Construction Name
   7769   Thermal Zone 17,                        !- Zone Name
   7770   Surface,                                !- Outside Boundary Condition
   7771   Surface 94,                             !- Outside Boundary Condition Object
   7772   NoSun,                                  !- Sun Exposure
   7773   NoWind,                                 !- Wind Exposure
   7774   ,                                       !- View Factor to Ground
   7775   ,                                       !- Number of Vertices
   7776   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   7777   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   7778   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7779   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7780 
   7781 ZoneControl:Thermostat,
   7782   Thermal Zone 17 Thermostat,             !- Name
   7783   Thermal Zone 17,                        !- Zone or ZoneList Name
   7784   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   7785   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7786   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7787 
   7788 Schedule:Compact,
   7789   Thermal Zone 17 Thermostat Schedule,    !- Name
   7790   ,                                       !- Schedule Type Limits Name
   7791   Through: 12/31,                         !- Field 1
   7792   For: AllDays,                           !- Field 2
   7793   Until: 24:00,                           !- Field 3
   7794   4;                                      !- Field 4
   7795 
   7796 ZoneHVAC:EquipmentConnections,
   7797   Thermal Zone 17,                        !- Zone Name
   7798   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   7799   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   7800   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7801   Node 17,                                !- Zone Air Node Name
   7802   Node 83;                                !- Zone Return Air Node Name
   7803 
   7804 NodeList,
   7805   Port List 33,                           !- Name
   7806   Node 82;                                !- Node Name 1
   7807 
   7808 ZoneHVAC:EquipmentList,
   7809   Zone HVAC Equipment List 17,            !- Name
   7810   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7811   ZoneHVAC:AirDistributionUnit {a62f4590-f0ef-4fbc-abe5-41121df109be}, !- Zone Equipment Name 1
   7812   1,                                      !- Zone Equipment Cooling Sequence 1
   7813   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7814 
   7815 Sizing:Zone,
   7816   Thermal Zone 17,                        !- Zone or ZoneList Name
   7817   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7818   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7819   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7820   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7821   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7822   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7823   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7824   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7825   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7826   ,                                       !- Zone Heating Sizing Factor
   7827   ,                                       !- Zone Cooling Sizing Factor
   7828   DesignDay,                              !- Cooling Design Air Flow Method
   7829   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7830   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7831   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7832   0,                                      !- Cooling Minimum Air Flow Fraction
   7833   DesignDay,                              !- Heating Design Air Flow Method
   7834   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7835   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7836   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7837   0.3;                                    !- Heating Maximum Air Flow Fraction
   7838 
   7839 DesignSpecification:ZoneAirDistribution,
   7840   {ddb3e943-d853-48ad-8bd3-2f8547f675f9}, !- Name
   7841   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7842   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7843 
   7844 Zone,
   7845   Thermal Zone 18,                        !- Name
   7846   -0,                                     !- Direction of Relative North {deg}
   7847   3,                                      !- X Origin {m}
   7848   25.2807354925575,                       !- Y Origin {m}
   7849   12,                                     !- Z Origin {m}
   7850   ,                                       !- Type
   7851   ,                                       !- Multiplier
   7852   ,                                       !- Ceiling Height {m}
   7853   ,                                       !- Volume {m3}
   7854   ,                                       !- Floor Area {m2}
   7855   ,                                       !- Zone Inside Convection Algorithm
   7856   ;                                       !- Zone Outside Convection Algorithm
   7857 
   7858 BuildingSurface:Detailed,
   7859   Surface 100,                            !- Name
   7860   Wall,                                   !- Surface Type
   7861   000_Interior Wall,                      !- Construction Name
   7862   Thermal Zone 18,                        !- Zone Name
   7863   Surface,                                !- Outside Boundary Condition
   7864   Surface 117,                            !- Outside Boundary Condition Object
   7865   NoSun,                                  !- Sun Exposure
   7866   NoWind,                                 !- Wind Exposure
   7867   ,                                       !- View Factor to Ground
   7868   ,                                       !- Number of Vertices
   7869   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   7870   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   7871   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   7872   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   7873 
   7874 BuildingSurface:Detailed,
   7875   Surface 102,                            !- Name
   7876   Ceiling,                                !- Surface Type
   7877   000_Interior Ceiling,                   !- Construction Name
   7878   Thermal Zone 18,                        !- Zone Name
   7879   Surface,                                !- Outside Boundary Condition
   7880   Surface 127,                            !- Outside Boundary Condition Object
   7881   NoSun,                                  !- Sun Exposure
   7882   NoWind,                                 !- Wind Exposure
   7883   ,                                       !- View Factor to Ground
   7884   ,                                       !- Number of Vertices
   7885   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   7886   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   7887   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   7888   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   7889 
   7890 BuildingSurface:Detailed,
   7891   Surface 97,                             !- Name
   7892   Floor,                                  !- Surface Type
   7893   000_Interior Floor,                     !- Construction Name
   7894   Thermal Zone 18,                        !- Zone Name
   7895   Surface,                                !- Outside Boundary Condition
   7896   Surface 72,                             !- Outside Boundary Condition Object
   7897   NoSun,                                  !- Sun Exposure
   7898   NoWind,                                 !- Wind Exposure
   7899   ,                                       !- View Factor to Ground
   7900   ,                                       !- Number of Vertices
   7901   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   7902   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   7903   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   7904   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   7905 
   7906 BuildingSurface:Detailed,
   7907   Surface 98,                             !- Name
   7908   Wall,                                   !- Surface Type
   7909   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7910   Thermal Zone 18,                        !- Zone Name
   7911   Outdoors,                               !- Outside Boundary Condition
   7912   ,                                       !- Outside Boundary Condition Object
   7913   SunExposed,                             !- Sun Exposure
   7914   WindExposed,                            !- Wind Exposure
   7915   ,                                       !- View Factor to Ground
   7916   ,                                       !- Number of Vertices
   7917   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   7918   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   7919   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   7920   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   7921 
   7922 FenestrationSurface:Detailed,
   7923   Sub Surface 2,                          !- Name
   7924   Window,                                 !- Surface Type
   7925   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7926   Surface 98,                             !- Building Surface Name
   7927   ,                                       !- Outside Boundary Condition Object
   7928   ,                                       !- View Factor to Ground
   7929   ,                                       !- Shading Control Name
   7930   ,                                       !- Frame and Divider Name
   7931   ,                                       !- Multiplier
   7932   ,                                       !- Number of Vertices
   7933   25.2553354925575, 3.00000000000003, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   7934   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   7935   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   7936   -2.9746, 3.00000000000003, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   7937 
   7938 BuildingSurface:Detailed,
   7939   Surface 101,                            !- Name
   7940   Wall,                                   !- Surface Type
   7941   000_Interior Wall,                      !- Construction Name
   7942   Thermal Zone 18,                        !- Zone Name
   7943   Surface,                                !- Outside Boundary Condition
   7944   Surface 93,                             !- Outside Boundary Condition Object
   7945   NoSun,                                  !- Sun Exposure
   7946   NoWind,                                 !- Wind Exposure
   7947   ,                                       !- View Factor to Ground
   7948   ,                                       !- Number of Vertices
   7949   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   7950   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   7951   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   7952   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   7953 
   7954 BuildingSurface:Detailed,
   7955   Surface 99,                             !- Name
   7956   Wall,                                   !- Surface Type
   7957   000_Interior Wall,                      !- Construction Name
   7958   Thermal Zone 18,                        !- Zone Name
   7959   Surface,                                !- Outside Boundary Condition
   7960   Surface 107,                            !- Outside Boundary Condition Object
   7961   NoSun,                                  !- Sun Exposure
   7962   NoWind,                                 !- Wind Exposure
   7963   ,                                       !- View Factor to Ground
   7964   ,                                       !- Number of Vertices
   7965   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   7966   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   7967   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   7968   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   7969 
   7970 ZoneControl:Thermostat,
   7971   Thermal Zone 18 Thermostat,             !- Name
   7972   Thermal Zone 18,                        !- Zone or ZoneList Name
   7973   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   7974   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7975   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7976 
   7977 Schedule:Compact,
   7978   Thermal Zone 18 Thermostat Schedule,    !- Name
   7979   ,                                       !- Schedule Type Limits Name
   7980   Through: 12/31,                         !- Field 1
   7981   For: AllDays,                           !- Field 2
   7982   Until: 24:00,                           !- Field 3
   7983   4;                                      !- Field 4
   7984 
   7985 ZoneHVAC:EquipmentConnections,
   7986   Thermal Zone 18,                        !- Zone Name
   7987   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   7988   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   7989   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7990   Node 18,                                !- Zone Air Node Name
   7991   Node 128;                               !- Zone Return Air Node Name
   7992 
   7993 NodeList,
   7994   Port List 35,                           !- Name
   7995   Node 127;                               !- Node Name 1
   7996 
   7997 ZoneHVAC:EquipmentList,
   7998   Zone HVAC Equipment List 18,            !- Name
   7999   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8000   ZoneHVAC:AirDistributionUnit {2f3493a7-3311-4672-afb6-2be835ff7479}, !- Zone Equipment Name 1
   8001   1,                                      !- Zone Equipment Cooling Sequence 1
   8002   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8003 
   8004 Sizing:Zone,
   8005   Thermal Zone 18,                        !- Zone or ZoneList Name
   8006   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8007   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8008   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8009   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8010   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8011   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8012   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8013   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8014   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8015   ,                                       !- Zone Heating Sizing Factor
   8016   ,                                       !- Zone Cooling Sizing Factor
   8017   DesignDay,                              !- Cooling Design Air Flow Method
   8018   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8019   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8020   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8021   0,                                      !- Cooling Minimum Air Flow Fraction
   8022   DesignDay,                              !- Heating Design Air Flow Method
   8023   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8024   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8025   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8026   0.3;                                    !- Heating Maximum Air Flow Fraction
   8027 
   8028 DesignSpecification:ZoneAirDistribution,
   8029   {ef0b591a-32b8-47ef-953a-1a824c74f8be}, !- Name
   8030   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8031   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8032 
   8033 Zone,
   8034   Thermal Zone 3,                         !- Name
   8035   -0,                                     !- Direction of Relative North {deg}
   8036   3,                                      !- X Origin {m}
   8037   3,                                      !- Y Origin {m}
   8038   4,                                      !- Z Origin {m}
   8039   ,                                       !- Type
   8040   ,                                       !- Multiplier
   8041   ,                                       !- Ceiling Height {m}
   8042   ,                                       !- Volume {m3}
   8043   ,                                       !- Floor Area {m2}
   8044   ,                                       !- Zone Inside Convection Algorithm
   8045   ;                                       !- Zone Outside Convection Algorithm
   8046 
   8047 BuildingSurface:Detailed,
   8048   Surface 56,                             !- Name
   8049   Wall,                                   !- Surface Type
   8050   000_Interior Wall,                      !- Construction Name
   8051   Thermal Zone 3,                         !- Zone Name
   8052   Surface,                                !- Outside Boundary Condition
   8053   Surface 34,                             !- Outside Boundary Condition Object
   8054   NoSun,                                  !- Sun Exposure
   8055   NoWind,                                 !- Wind Exposure
   8056   ,                                       !- View Factor to Ground
   8057   ,                                       !- Number of Vertices
   8058   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   8059   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   8060   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8061   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8062 
   8063 BuildingSurface:Detailed,
   8064   Surface 57,                             !- Name
   8065   Wall,                                   !- Surface Type
   8066   000_Interior Wall,                      !- Construction Name
   8067   Thermal Zone 3,                         !- Zone Name
   8068   Surface,                                !- Outside Boundary Condition
   8069   Surface 40,                             !- Outside Boundary Condition Object
   8070   NoSun,                                  !- Sun Exposure
   8071   NoWind,                                 !- Wind Exposure
   8072   ,                                       !- View Factor to Ground
   8073   ,                                       !- Number of Vertices
   8074   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   8075   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   8076   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   8077   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   8078 
   8079 BuildingSurface:Detailed,
   8080   Surface 55,                             !- Name
   8081   Floor,                                  !- Surface Type
   8082   000_Interior Floor,                     !- Construction Name
   8083   Thermal Zone 3,                         !- Zone Name
   8084   Surface,                                !- Outside Boundary Condition
   8085   Surface 30,                             !- Outside Boundary Condition Object
   8086   NoSun,                                  !- Sun Exposure
   8087   NoWind,                                 !- Wind Exposure
   8088   ,                                       !- View Factor to Ground
   8089   ,                                       !- Number of Vertices
   8090   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   8091   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   8092   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   8093   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   8094 
   8095 BuildingSurface:Detailed,
   8096   Surface 60,                             !- Name
   8097   Ceiling,                                !- Surface Type
   8098   000_Interior Ceiling,                   !- Construction Name
   8099   Thermal Zone 3,                         !- Zone Name
   8100   Surface,                                !- Outside Boundary Condition
   8101   Surface 85,                             !- Outside Boundary Condition Object
   8102   NoSun,                                  !- Sun Exposure
   8103   NoWind,                                 !- Wind Exposure
   8104   ,                                       !- View Factor to Ground
   8105   ,                                       !- Number of Vertices
   8106   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   8107   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   8108   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   8109   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8110 
   8111 BuildingSurface:Detailed,
   8112   Surface 59,                             !- Name
   8113   Wall,                                   !- Surface Type
   8114   000_Interior Wall,                      !- Construction Name
   8115   Thermal Zone 3,                         !- Zone Name
   8116   Surface,                                !- Outside Boundary Condition
   8117   Surface 52,                             !- Outside Boundary Condition Object
   8118   NoSun,                                  !- Sun Exposure
   8119   NoWind,                                 !- Wind Exposure
   8120   ,                                       !- View Factor to Ground
   8121   ,                                       !- Number of Vertices
   8122   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   8123   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   8124   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   8125   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   8126 
   8127 BuildingSurface:Detailed,
   8128   Surface 58,                             !- Name
   8129   Wall,                                   !- Surface Type
   8130   000_Interior Wall,                      !- Construction Name
   8131   Thermal Zone 3,                         !- Zone Name
   8132   Surface,                                !- Outside Boundary Condition
   8133   Surface 46,                             !- Outside Boundary Condition Object
   8134   NoSun,                                  !- Sun Exposure
   8135   NoWind,                                 !- Wind Exposure
   8136   ,                                       !- View Factor to Ground
   8137   ,                                       !- Number of Vertices
   8138   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   8139   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   8140   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   8141   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   8142 
   8143 ZoneControl:Thermostat,
   8144   Thermal Zone 3 Thermostat,              !- Name
   8145   Thermal Zone 3,                         !- Zone or ZoneList Name
   8146   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   8147   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8148   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8149 
   8150 Schedule:Compact,
   8151   Thermal Zone 3 Thermostat Schedule,     !- Name
   8152   ,                                       !- Schedule Type Limits Name
   8153   Through: 12/31,                         !- Field 1
   8154   For: AllDays,                           !- Field 2
   8155   Until: 24:00,                           !- Field 3
   8156   4;                                      !- Field 4
   8157 
   8158 ZoneHVAC:EquipmentConnections,
   8159   Thermal Zone 3,                         !- Zone Name
   8160   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   8161   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   8162   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8163   Node 3,                                 !- Zone Air Node Name
   8164   Node 168;                               !- Zone Return Air Node Name
   8165 
   8166 NodeList,
   8167   Port List 5,                            !- Name
   8168   Node 167;                               !- Node Name 1
   8169 
   8170 ZoneHVAC:EquipmentList,
   8171   Zone HVAC Equipment List 3,             !- Name
   8172   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8173   ZoneHVAC:AirDistributionUnit {2e0affda-c258-4030-93bc-201f0b61ddb3}, !- Zone Equipment Name 1
   8174   1,                                      !- Zone Equipment Cooling Sequence 1
   8175   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8176 
   8177 Sizing:Zone,
   8178   Thermal Zone 3,                         !- Zone or ZoneList Name
   8179   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8180   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8181   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8182   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8183   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8184   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8185   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8186   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8187   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8188   ,                                       !- Zone Heating Sizing Factor
   8189   ,                                       !- Zone Cooling Sizing Factor
   8190   DesignDay,                              !- Cooling Design Air Flow Method
   8191   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8192   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8193   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8194   0,                                      !- Cooling Minimum Air Flow Fraction
   8195   DesignDay,                              !- Heating Design Air Flow Method
   8196   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8197   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8198   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8199   0.3;                                    !- Heating Maximum Air Flow Fraction
   8200 
   8201 DesignSpecification:ZoneAirDistribution,
   8202   {5a8e55c2-bd54-414a-a09e-ba99981a37fa}, !- Name
   8203   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8204   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8205 
   8206 Zone,
   8207   Thermal Zone 24,                        !- Name
   8208   -0,                                     !- Direction of Relative North {deg}
   8209   25.2807354925575,                       !- X Origin {m}
   8210   3,                                      !- Y Origin {m}
   8211   12,                                     !- Z Origin {m}
   8212   ,                                       !- Type
   8213   ,                                       !- Multiplier
   8214   ,                                       !- Ceiling Height {m}
   8215   ,                                       !- Volume {m3}
   8216   ,                                       !- Floor Area {m2}
   8217   ,                                       !- Zone Inside Convection Algorithm
   8218   ;                                       !- Zone Outside Convection Algorithm
   8219 
   8220 BuildingSurface:Detailed,
   8221   Surface 108,                            !- Name
   8222   Ceiling,                                !- Surface Type
   8223   000_Interior Ceiling,                   !- Construction Name
   8224   Thermal Zone 24,                        !- Zone Name
   8225   Surface,                                !- Outside Boundary Condition
   8226   Surface 133,                            !- Outside Boundary Condition Object
   8227   NoSun,                                  !- Sun Exposure
   8228   NoWind,                                 !- Wind Exposure
   8229   ,                                       !- View Factor to Ground
   8230   ,                                       !- Number of Vertices
   8231   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   8232   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   8233   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   8234   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   8235 
   8236 BuildingSurface:Detailed,
   8237   Surface 105,                            !- Name
   8238   Wall,                                   !- Surface Type
   8239   000_Interior Wall,                      !- Construction Name
   8240   Thermal Zone 24,                        !- Zone Name
   8241   Surface,                                !- Outside Boundary Condition
   8242   Surface 113,                            !- Outside Boundary Condition Object
   8243   NoSun,                                  !- Sun Exposure
   8244   NoWind,                                 !- Wind Exposure
   8245   ,                                       !- View Factor to Ground
   8246   ,                                       !- Number of Vertices
   8247   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   8248   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   8249   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   8250   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   8251 
   8252 BuildingSurface:Detailed,
   8253   Surface 103,                            !- Name
   8254   Floor,                                  !- Surface Type
   8255   000_Interior Floor,                     !- Construction Name
   8256   Thermal Zone 24,                        !- Zone Name
   8257   Surface,                                !- Outside Boundary Condition
   8258   Surface 78,                             !- Outside Boundary Condition Object
   8259   NoSun,                                  !- Sun Exposure
   8260   NoWind,                                 !- Wind Exposure
   8261   ,                                       !- View Factor to Ground
   8262   ,                                       !- Number of Vertices
   8263   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   8264   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   8265   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   8266   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   8267 
   8268 BuildingSurface:Detailed,
   8269   Surface 107,                            !- Name
   8270   Wall,                                   !- Surface Type
   8271   000_Interior Wall,                      !- Construction Name
   8272   Thermal Zone 24,                        !- Zone Name
   8273   Surface,                                !- Outside Boundary Condition
   8274   Surface 99,                             !- Outside Boundary Condition Object
   8275   NoSun,                                  !- Sun Exposure
   8276   NoWind,                                 !- Wind Exposure
   8277   ,                                       !- View Factor to Ground
   8278   ,                                       !- Number of Vertices
   8279   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   8280   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   8281   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   8282   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   8283 
   8284 BuildingSurface:Detailed,
   8285   Surface 106,                            !- Name
   8286   Wall,                                   !- Surface Type
   8287   000_Interior Wall,                      !- Construction Name
   8288   Thermal Zone 24,                        !- Zone Name
   8289   Surface,                                !- Outside Boundary Condition
   8290   Surface 118,                            !- Outside Boundary Condition Object
   8291   NoSun,                                  !- Sun Exposure
   8292   NoWind,                                 !- Wind Exposure
   8293   ,                                       !- View Factor to Ground
   8294   ,                                       !- Number of Vertices
   8295   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   8296   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   8297   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   8298   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   8299 
   8300 BuildingSurface:Detailed,
   8301   Surface 104,                            !- Name
   8302   Wall,                                   !- Surface Type
   8303   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8304   Thermal Zone 24,                        !- Zone Name
   8305   Outdoors,                               !- Outside Boundary Condition
   8306   ,                                       !- Outside Boundary Condition Object
   8307   SunExposed,                             !- Sun Exposure
   8308   WindExposed,                            !- Wind Exposure
   8309   ,                                       !- View Factor to Ground
   8310   ,                                       !- Number of Vertices
   8311   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   8312   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   8313   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   8314   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   8315 
   8316 FenestrationSurface:Detailed,
   8317   Sub Surface 20,                         !- Name
   8318   Window,                                 !- Surface Type
   8319   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8320   Surface 104,                            !- Building Surface Name
   8321   ,                                       !- Outside Boundary Condition Object
   8322   ,                                       !- View Factor to Ground
   8323   ,                                       !- Shading Control Name
   8324   ,                                       !- Frame and Divider Name
   8325   ,                                       !- Multiplier
   8326   ,                                       !- Number of Vertices
   8327   3.00000000000003, -2.9746, 2.0418714885131, !- X,Y,Z Vertex 1 {m}
   8328   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   8329   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   8330   3.00000000000003, 25.2553354925575, 2.0418714885131; !- X,Y,Z Vertex 4 {m}
   8331 
   8332 ZoneControl:Thermostat,
   8333   Thermal Zone 24 Thermostat,             !- Name
   8334   Thermal Zone 24,                        !- Zone or ZoneList Name
   8335   Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
   8336   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8337   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8338 
   8339 Schedule:Compact,
   8340   Thermal Zone 24 Thermostat Schedule,    !- Name
   8341   ,                                       !- Schedule Type Limits Name
   8342   Through: 12/31,                         !- Field 1
   8343   For: AllDays,                           !- Field 2
   8344   Until: 24:00,                           !- Field 3
   8345   4;                                      !- Field 4
   8346 
   8347 ZoneHVAC:EquipmentConnections,
   8348   Thermal Zone 24,                        !- Zone Name
   8349   Zone HVAC Equipment List 24,            !- Zone Conditioning Equipment List Name
   8350   Port List 47,                           !- Zone Air Inlet Node or NodeList Name
   8351   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8352   Node 24,                                !- Zone Air Node Name
   8353   Node 93;                                !- Zone Return Air Node Name
   8354 
   8355 NodeList,
   8356   Port List 47,                           !- Name
   8357   Node 92;                                !- Node Name 1
   8358 
   8359 ZoneHVAC:EquipmentList,
   8360   Zone HVAC Equipment List 24,            !- Name
   8361   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8362   ZoneHVAC:AirDistributionUnit {ba6f2a32-563d-48aa-bb68-69045713b4eb}, !- Zone Equipment Name 1
   8363   1,                                      !- Zone Equipment Cooling Sequence 1
   8364   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8365 
   8366 Sizing:Zone,
   8367   Thermal Zone 24,                        !- Zone or ZoneList Name
   8368   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8369   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8370   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8371   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8372   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8373   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8374   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8375   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8376   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8377   ,                                       !- Zone Heating Sizing Factor
   8378   ,                                       !- Zone Cooling Sizing Factor
   8379   DesignDay,                              !- Cooling Design Air Flow Method
   8380   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8381   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8382   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8383   0,                                      !- Cooling Minimum Air Flow Fraction
   8384   DesignDay,                              !- Heating Design Air Flow Method
   8385   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8386   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8387   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8388   0.3;                                    !- Heating Maximum Air Flow Fraction
   8389 
   8390 DesignSpecification:ZoneAirDistribution,
   8391   {1585b90a-d6f1-4d57-9631-4178f9fb8e9d}, !- Name
   8392   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8393   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8394 
   8395 SetpointManager:Scheduled,
   8396   Setpoint Manager Scheduled 2,           !- Name
   8397   Temperature,                            !- Control Variable
   8398   Hot_Water_Temperature,                  !- Schedule Name
   8399   Node 37;                                !- Setpoint Node or NodeList Name
   8400 
   8401 OutputControl:Table:Style,
   8402   HTML;                                   !- Column Separator
   8403 
   8404 Output:Table:SummaryReports,
   8405   AllSummary;                             !- Report Name 1
   8406 
   8407 Output:VariableDictionary,
   8408   IDF,                                    !- Key Field
   8409   Unsorted;                               !- Sort Option
   8410 
   8411 Output:SQLite,
   8412   SimpleAndTabular;                       !- Option Type
   8413 
   8414 Output:Table:Monthly,
   8415   Building Monthly Cooling Load Report,   ! Name
   8416   3,                                      ! Digits After Decimal
   8417   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   8418   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8419   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   8420   Maximum,                                ! Aggregation Type for Variable or Meter 2
   8421   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   8422   ValueWhenMaxMin;
   8423 Output:Table:Monthly,
   8424   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   8425   3,                                      ! Digits After Decimal
   8426   Heating:Gasoline,                       ! Variable or Meter 1 Name
   8427   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   8428 
   8429 Output:Table:Monthly,
   8430   End Use Energy Consumption Electricity Monthly,   ! Name
   8431   3,                                      ! Digits After Decimal
   8432   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8433   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8434   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8435   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   8436   Cooling:Electricity,
   8437   SumOrAverage,
   8438   Fans:Electricity,
   8439   SumOrAverage,
   8440   Pumps:Electricity,
   8441   SumOrAverage;
   8442 
   8443 Output:Table:Monthly,
   8444   End Use Energy Consumption Electricity Monthly,   ! Name
   8445   3,                                      ! Digits After Decimal
   8446   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8447   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8448   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8449   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         682
  Maximum number of Alpha IDF Args=          30
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         682
  Number of Defaulted Fields=         550
  Number of Fields with Defaults=        1956
  Number of Autosized Fields=         146
  Number of Autosizable Fields =         184
  Number of Autocalculated Fields=         467
  Number of Autocalculatable Fields =         467
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       15559
 NumOfRVariable(Total)=       15559
 NumOfRVariable(Actual)=         166
 NumOfRVariable(Summed)=         165
 NumOfRVariable(Meter)=         165
 NumOfIVariable=         189
 NumOfIVariable(Total)=         189
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         191
 NumVarMeterArrays=         165
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         518
 MaxNumOfNodeConnections=           0
