  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 1,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   ActivityLevel 13,                       !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   activitylevel;                          !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Fraction,                               !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   1,                                      !- Upper Limit Value {BasedOnField A3}
     58   CONTINUOUS;                             !- Numeric Type
     59 
     60 ScheduleTypeLimits,
     61   Temperature 3,                          !- Name
     62   ,                                       !- Lower Limit Value {BasedOnField A3}
     63   ,                                       !- Upper Limit Value {BasedOnField A3}
     64   Continuous,                             !- Numeric Type
     65   temperature;                            !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   Temperature 2,                          !- Name
     69   ,                                       !- Lower Limit Value {BasedOnField A3}
     70   ,                                       !- Upper Limit Value {BasedOnField A3}
     71   Continuous,                             !- Numeric Type
     72   temperature;                            !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   OnOff,                                  !- Name
     76   0,                                      !- Lower Limit Value {BasedOnField A3}
     77   1,                                      !- Upper Limit Value {BasedOnField A3}
     78   Discrete,                               !- Numeric Type
     79   availability;                           !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature,                            !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Medium Office_Bldg_Occ Winter Design Day, !- Name
     90   Fraction,                               !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   0;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
     97   Fraction,                               !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   0.3,                                    !- Value Until Time 1
    101   08:00,                                  !- Time 2 {hh:mm}
    102   0.4,                                    !- Value Until Time 2
    103   14:00,                                  !- Time 3 {hh:mm}
    104   0.5,                                    !- Value Until Time 3
    105   17:00,                                  !- Time 4 {hh:mm}
    106   0.35,                                   !- Value Until Time 4
    107   24:00,                                  !- Time 5 {hh:mm}
    108   0.3;                                    !- Value Until Time 5
    109 
    110 Schedule:Day:Interval,
    111   Chilled_Water_Temperature_Default,      !- Name
    112   ,                                       !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   6.7;                                    !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Medium Office_Infil_Quarter_On Summer Design Day, !- Name
    119   Fraction,                               !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   06:00,                                  !- Time 1 {hh:mm}
    122   1,                                      !- Value Until Time 1
    123   22:00,                                  !- Time 2 {hh:mm}
    124   0.25,                                   !- Value Until Time 2
    125   24:00,                                  !- Time 3 {hh:mm}
    126   1;                                      !- Value Until Time 3
    127 
    128 Schedule:Day:Interval,
    129   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    130   ,                                       !- Schedule Type Limits Name
    131   No,                                     !- Interpolate to Timestep
    132   24:00,                                  !- Time 1 {hh:mm}
    133   6.7;                                    !- Value Until Time 1
    134 
    135 Schedule:Day:Interval,
    136   Heating Sch Default,                    !- Name
    137   Temperature 2,                          !- Schedule Type Limits Name
    138   No,                                     !- Interpolate to Timestep
    139   24:00,                                  !- Time 1 {hh:mm}
    140   24;                                     !- Value Until Time 1
    141 
    142 Schedule:Day:Interval,
    143   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    144   ,                                       !- Schedule Type Limits Name
    145   No,                                     !- Interpolate to Timestep
    146   24:00,                                  !- Time 1 {hh:mm}
    147   6.7;                                    !- Value Until Time 1
    148 
    149 Schedule:Day:Interval,
    150   Medium Office_Activity Summer Design Day, !- Name
    151   ActivityLevel 13,                       !- Schedule Type Limits Name
    152   No,                                     !- Interpolate to Timestep
    153   24:00,                                  !- Time 1 {hh:mm}
    154   120;                                    !- Value Until Time 1
    155 
    156 Schedule:Day:Interval,
    157   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    158   Fraction,                               !- Schedule Type Limits Name
    159   No,                                     !- Interpolate to Timestep
    160   06:00,                                  !- Time 1 {hh:mm}
    161   1,                                      !- Value Until Time 1
    162   18:00,                                  !- Time 2 {hh:mm}
    163   0.25,                                   !- Value Until Time 2
    164   24:00,                                  !- Time 3 {hh:mm}
    165   1;                                      !- Value Until Time 3
    166 
    167 Schedule:Day:Interval,
    168   Deck_Temperature_Summer_Design_Day,     !- Name
    169   Temperature,                            !- Schedule Type Limits Name
    170   No,                                     !- Interpolate to Timestep
    171   24:00,                                  !- Time 1 {hh:mm}
    172   12.8;                                   !- Value Until Time 1
    173 
    174 Schedule:Day:Interval,
    175   Always_On_Default,                      !- Name
    176   OnOff,                                  !- Schedule Type Limits Name
    177   No,                                     !- Interpolate to Timestep
    178   24:00,                                  !- Time 1 {hh:mm}
    179   1;                                      !- Value Until Time 1
    180 
    181 Schedule:Day:Interval,
    182   Hot_Water_Temperature_Summer_Design_Day, !- Name
    183   Temperature 1,                          !- Schedule Type Limits Name
    184   No,                                     !- Interpolate to Timestep
    185   24:00,                                  !- Time 1 {hh:mm}
    186   67;                                     !- Value Until Time 1
    187 
    188 Schedule:Day:Interval,
    189   Medium Office_Bldg_Equip Winter Design Day, !- Name
    190   Fraction,                               !- Schedule Type Limits Name
    191   No,                                     !- Interpolate to Timestep
    192   24:00,                                  !- Time 1 {hh:mm}
    193   0;                                      !- Value Until Time 1
    194 
    195 Schedule:Day:Interval,
    196   Deck_Temperature_Default,               !- Name
    197   Temperature,                            !- Schedule Type Limits Name
    198   No,                                     !- Interpolate to Timestep
    199   24:00,                                  !- Time 1 {hh:mm}
    200   12.8;                                   !- Value Until Time 1
    201 
    202 Schedule:Day:Interval,
    203   Always_On_Summer_Design_Day,            !- Name
    204   OnOff,                                  !- Schedule Type Limits Name
    205   No,                                     !- Interpolate to Timestep
    206   24:00,                                  !- Time 1 {hh:mm}
    207   1;                                      !- Value Until Time 1
    208 
    209 Schedule:Day:Interval,
    210   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    211   Fraction,                               !- Schedule Type Limits Name
    212   No,                                     !- Interpolate to Timestep
    213   24:00,                                  !- Time 1 {hh:mm}
    214   1;                                      !- Value Until Time 1
    215 
    216 Schedule:Day:Interval,
    217   Hot_Water_Temperature_Default,          !- Name
    218   Temperature 1,                          !- Schedule Type Limits Name
    219   No,                                     !- Interpolate to Timestep
    220   24:00,                                  !- Time 1 {hh:mm}
    221   67;                                     !- Value Until Time 1
    222 
    223 Schedule:Day:Interval,
    224   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    225   Fraction,                               !- Schedule Type Limits Name
    226   No,                                     !- Interpolate to Timestep
    227   24:00,                                  !- Time 1 {hh:mm}
    228   0.3;                                    !- Value Until Time 1
    229 
    230 Schedule:Day:Interval,
    231   Hot_Water_Temperature_Winter_Design_Day, !- Name
    232   Temperature 1,                          !- Schedule Type Limits Name
    233   No,                                     !- Interpolate to Timestep
    234   24:00,                                  !- Time 1 {hh:mm}
    235   67;                                     !- Value Until Time 1
    236 
    237 Schedule:Day:Interval,
    238   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    239   Fraction,                               !- Schedule Type Limits Name
    240   No,                                     !- Interpolate to Timestep
    241   24:00,                                  !- Time 1 {hh:mm}
    242   0;                                      !- Value Until Time 1
    243 
    244 Schedule:Day:Interval,
    245   Medium Office_Activity Winter Design Day, !- Name
    246   ActivityLevel 13,                       !- Schedule Type Limits Name
    247   No,                                     !- Interpolate to Timestep
    248   24:00,                                  !- Time 1 {hh:mm}
    249   120;                                    !- Value Until Time 1
    250 
    251 Schedule:Day:Interval,
    252   Cooling Sch Default,                    !- Name
    253   Temperature 3,                          !- Schedule Type Limits Name
    254   No,                                     !- Interpolate to Timestep
    255   24:00,                                  !- Time 1 {hh:mm}
    256   28;                                     !- Value Until Time 1
    257 
    258 Schedule:Day:Interval,
    259   Always_On_Winter_Design_Day,            !- Name
    260   OnOff,                                  !- Schedule Type Limits Name
    261   No,                                     !- Interpolate to Timestep
    262   24:00,                                  !- Time 1 {hh:mm}
    263   1;                                      !- Value Until Time 1
    264 
    265 Schedule:Day:Interval,
    266   Medium Office_Activity Default Schedule, !- Name
    267   ActivityLevel 13,                       !- Schedule Type Limits Name
    268   No,                                     !- Interpolate to Timestep
    269   24:00,                                  !- Time 1 {hh:mm}
    270   120;                                    !- Value Until Time 1
    271 
    272 Schedule:Day:Interval,
    273   Medium Office_Infil_Quarter_On Winter Design Day, !- Name
    274   Fraction,                               !- Schedule Type Limits Name
    275   No,                                     !- Interpolate to Timestep
    276   06:00,                                  !- Time 1 {hh:mm}
    277   1,                                      !- Value Until Time 1
    278   18:00,                                  !- Time 2 {hh:mm}
    279   0.25,                                   !- Value Until Time 2
    280   24:00,                                  !- Time 3 {hh:mm}
    281   1;                                      !- Value Until Time 3
    282 
    283 Schedule:Day:Interval,
    284   Medium Office_Bldg_Light Winter Design Day, !- Name
    285   Fraction,                               !- Schedule Type Limits Name
    286   No,                                     !- Interpolate to Timestep
    287   24:00,                                  !- Time 1 {hh:mm}
    288   0;                                      !- Value Until Time 1
    289 
    290 Schedule:Day:Interval,
    291   Deck_Temperature_Winter_Design_Day,     !- Name
    292   Temperature,                            !- Schedule Type Limits Name
    293   No,                                     !- Interpolate to Timestep
    294   24:00,                                  !- Time 1 {hh:mm}
    295   12.8;                                   !- Value Until Time 1
    296 
    297 Schedule:Day:Interval,
    298   Medium Office_Infil_Quarter_On Default Schedule, !- Name
    299   Fraction,                               !- Schedule Type Limits Name
    300   No,                                     !- Interpolate to Timestep
    301   06:00,                                  !- Time 1 {hh:mm}
    302   1,                                      !- Value Until Time 1
    303   22:00,                                  !- Time 2 {hh:mm}
    304   0.25,                                   !- Value Until Time 2
    305   24:00,                                  !- Time 3 {hh:mm}
    306   1;                                      !- Value Until Time 3
    307 
    308 Schedule:Day:Interval,
    309   Medium Office_Bldg_Equip Default Schedule, !- Name
    310   Fraction,                               !- Schedule Type Limits Name
    311   No,                                     !- Interpolate to Timestep
    312   08:00,                                  !- Time 1 {hh:mm}
    313   0.4,                                    !- Value Until Time 1
    314   12:00,                                  !- Time 2 {hh:mm}
    315   0.9,                                    !- Value Until Time 2
    316   13:00,                                  !- Time 3 {hh:mm}
    317   0.8,                                    !- Value Until Time 3
    318   17:00,                                  !- Time 4 {hh:mm}
    319   0.9,                                    !- Value Until Time 4
    320   18:00,                                  !- Time 5 {hh:mm}
    321   0.8,                                    !- Value Until Time 5
    322   20:00,                                  !- Time 6 {hh:mm}
    323   0.6,                                    !- Value Until Time 6
    324   22:00,                                  !- Time 7 {hh:mm}
    325   0.5,                                    !- Value Until Time 7
    326   24:00,                                  !- Time 8 {hh:mm}
    327   0.4;                                    !- Value Until Time 8
    328 
    329 Schedule:Day:Interval,
    330   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    331   Fraction,                               !- Schedule Type Limits Name
    332   No,                                     !- Interpolate to Timestep
    333   06:00,                                  !- Time 1 {hh:mm}
    334   0,                                      !- Value Until Time 1
    335   08:00,                                  !- Time 2 {hh:mm}
    336   0.1,                                    !- Value Until Time 2
    337   14:00,                                  !- Time 3 {hh:mm}
    338   0.5,                                    !- Value Until Time 3
    339   17:00,                                  !- Time 4 {hh:mm}
    340   0.1,                                    !- Value Until Time 4
    341   24:00,                                  !- Time 5 {hh:mm}
    342   0;                                      !- Value Until Time 5
    343 
    344 Schedule:Day:Interval,
    345   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
    346   Fraction,                               !- Schedule Type Limits Name
    347   No,                                     !- Interpolate to Timestep
    348   24:00,                                  !- Time 1 {hh:mm}
    349   0.05;                                   !- Value Until Time 1
    350 
    351 Schedule:Day:Interval,
    352   Medium Office_Bldg_Occ Default Schedule, !- Name
    353   Fraction,                               !- Schedule Type Limits Name
    354   No,                                     !- Interpolate to Timestep
    355   06:00,                                  !- Time 1 {hh:mm}
    356   0,                                      !- Value Until Time 1
    357   07:00,                                  !- Time 2 {hh:mm}
    358   0.1,                                    !- Value Until Time 2
    359   08:00,                                  !- Time 3 {hh:mm}
    360   0.2,                                    !- Value Until Time 3
    361   12:00,                                  !- Time 4 {hh:mm}
    362   0.95,                                   !- Value Until Time 4
    363   13:00,                                  !- Time 5 {hh:mm}
    364   0.5,                                    !- Value Until Time 5
    365   17:00,                                  !- Time 6 {hh:mm}
    366   0.95,                                   !- Value Until Time 6
    367   18:00,                                  !- Time 7 {hh:mm}
    368   0.7,                                    !- Value Until Time 7
    369   20:00,                                  !- Time 8 {hh:mm}
    370   0.4,                                    !- Value Until Time 8
    371   22:00,                                  !- Time 9 {hh:mm}
    372   0.1,                                    !- Value Until Time 9
    373   24:00,                                  !- Time 10 {hh:mm}
    374   0.05;                                   !- Value Until Time 10
    375 
    376 Schedule:Day:Interval,
    377   Medium Office_Bldg_Light Summer Design Day, !- Name
    378   Fraction,                               !- Schedule Type Limits Name
    379   No,                                     !- Interpolate to Timestep
    380   24:00,                                  !- Time 1 {hh:mm}
    381   1;                                      !- Value Until Time 1
    382 
    383 Schedule:Day:Interval,
    384   Medium Office_Bldg_Occ Summer Design Day, !- Name
    385   Fraction,                               !- Schedule Type Limits Name
    386   No,                                     !- Interpolate to Timestep
    387   06:00,                                  !- Time 1 {hh:mm}
    388   0,                                      !- Value Until Time 1
    389   22:00,                                  !- Time 2 {hh:mm}
    390   1,                                      !- Value Until Time 2
    391   24:00,                                  !- Time 3 {hh:mm}
    392   0.05;                                   !- Value Until Time 3
    393 
    394 Schedule:Day:Interval,
    395   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
    396   Fraction,                               !- Schedule Type Limits Name
    397   No,                                     !- Interpolate to Timestep
    398   06:00,                                  !- Time 1 {hh:mm}
    399   0.05,                                   !- Value Until Time 1
    400   08:00,                                  !- Time 2 {hh:mm}
    401   0.1,                                    !- Value Until Time 2
    402   14:00,                                  !- Time 3 {hh:mm}
    403   0.5,                                    !- Value Until Time 3
    404   17:00,                                  !- Time 4 {hh:mm}
    405   0.15,                                   !- Value Until Time 4
    406   24:00,                                  !- Time 5 {hh:mm}
    407   0.05;                                   !- Value Until Time 5
    408 
    409 Schedule:Day:Interval,
    410   Medium Office_Bldg_Equip Summer Design Day, !- Name
    411   Fraction,                               !- Schedule Type Limits Name
    412   No,                                     !- Interpolate to Timestep
    413   24:00,                                  !- Time 1 {hh:mm}
    414   1;                                      !- Value Until Time 1
    415 
    416 Schedule:Day:Interval,
    417   Medium Office_Bldg_Light Default Schedule, !- Name
    418   Fraction,                               !- Schedule Type Limits Name
    419   No,                                     !- Interpolate to Timestep
    420   05:00,                                  !- Time 1 {hh:mm}
    421   0.05,                                   !- Value Until Time 1
    422   07:00,                                  !- Time 2 {hh:mm}
    423   0.1,                                    !- Value Until Time 2
    424   08:00,                                  !- Time 3 {hh:mm}
    425   0.3,                                    !- Value Until Time 3
    426   17:00,                                  !- Time 4 {hh:mm}
    427   0.9,                                    !- Value Until Time 4
    428   18:00,                                  !- Time 5 {hh:mm}
    429   0.7,                                    !- Value Until Time 5
    430   20:00,                                  !- Time 6 {hh:mm}
    431   0.5,                                    !- Value Until Time 6
    432   22:00,                                  !- Time 7 {hh:mm}
    433   0.3,                                    !- Value Until Time 7
    434   23:00,                                  !- Time 8 {hh:mm}
    435   0.1,                                    !- Value Until Time 8
    436   24:00,                                  !- Time 9 {hh:mm}
    437   0.05;                                   !- Value Until Time 9
    438 
    439 Schedule:Week:Daily,
    440   Schedule:Week:Daily {37c5ff8b-abbc-433d-8ab0-4175f991d45f}, !- Name
    441   Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    442   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    443   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    444   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    445   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    446   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    447   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    448   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    449   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    450   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    451   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    452   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    453 
    454 Schedule:Week:Daily,
    455   Schedule:Week:Daily {15969dce-4382-42b4-bf72-00c7e6711228}, !- Name
    456   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    457   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    458   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    459   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    460   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    461   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    462   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    463   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    464   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    465   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    466   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    467   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    468 
    469 Schedule:Year,
    470   Medium Office_Bldg_Equip,               !- Name
    471   Fraction,                               !- Schedule Type Limits Name
    472   Schedule:Week:Daily {37c5ff8b-abbc-433d-8ab0-4175f991d45f}, !- Schedule:Week Name 1
    473   1,                                      !- Start Month 1
    474   1,                                      !- Start Day 1
    475   1,                                      !- End Month 1
    476   3,                                      !- End Day 1
    477   Schedule:Week:Daily {15969dce-4382-42b4-bf72-00c7e6711228}, !- Schedule:Week Name 2
    478   1,                                      !- Start Month 2
    479   4,                                      !- Start Day 2
    480   12,                                     !- End Month 2
    481   31;                                     !- End Day 2
    482 
    483 Schedule:Week:Daily,
    484   Schedule:Week:Daily {7dc96cfa-7ece-4328-a4ad-56fa2431af12}, !- Name
    485   Heating Sch Default,                    !- Sunday Schedule:Day Name
    486   Heating Sch Default,                    !- Monday Schedule:Day Name
    487   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    488   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    489   Heating Sch Default,                    !- Thursday Schedule:Day Name
    490   Heating Sch Default,                    !- Friday Schedule:Day Name
    491   Heating Sch Default,                    !- Saturday Schedule:Day Name
    492   Heating Sch Default,                    !- Holiday Schedule:Day Name
    493   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    494   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    495   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    496   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    497 
    498 Schedule:Year,
    499   Heating Sch,                            !- Name
    500   Temperature 2,                          !- Schedule Type Limits Name
    501   Schedule:Week:Daily {7dc96cfa-7ece-4328-a4ad-56fa2431af12}, !- Schedule:Week Name 1
    502   1,                                      !- Start Month 1
    503   1,                                      !- Start Day 1
    504   12,                                     !- End Month 1
    505   31;                                     !- End Day 1
    506 
    507 Schedule:Week:Daily,
    508   Schedule:Week:Daily {c1d040aa-39b2-4f76-80b6-0c683b76acc8}, !- Name
    509   Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    510   Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
    511   Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    512   Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    513   Medium Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    514   Medium Office_Activity Default Schedule, !- Friday Schedule:Day Name
    515   Medium Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    516   Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    517   Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    518   Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    519   Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    520   Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    521 
    522 Schedule:Year,
    523   Medium Office_Activity,                 !- Name
    524   ActivityLevel 13,                       !- Schedule Type Limits Name
    525   Schedule:Week:Daily {c1d040aa-39b2-4f76-80b6-0c683b76acc8}, !- Schedule:Week Name 1
    526   1,                                      !- Start Month 1
    527   1,                                      !- Start Day 1
    528   12,                                     !- End Month 1
    529   31;                                     !- End Day 1
    530 
    531 Schedule:Week:Daily,
    532   Schedule:Week:Daily {2f4aa2b1-d6e4-40e3-8d98-b0df8f608f5d}, !- Name
    533   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    534   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    535   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    536   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    537   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    538   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    539   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    540   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    541   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    542   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    543   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    544   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    545 
    546 Schedule:Year,
    547   Deck_Temperature,                       !- Name
    548   Temperature,                            !- Schedule Type Limits Name
    549   Schedule:Week:Daily {2f4aa2b1-d6e4-40e3-8d98-b0df8f608f5d}, !- Schedule:Week Name 1
    550   1,                                      !- Start Month 1
    551   1,                                      !- Start Day 1
    552   12,                                     !- End Month 1
    553   31;                                     !- End Day 1
    554 
    555 Schedule:Week:Daily,
    556   Schedule:Week:Daily {02246081-f9f1-4a18-b6a0-7488f5e989c4}, !- Name
    557   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    558   Cooling Sch Default,                    !- Monday Schedule:Day Name
    559   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    560   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    561   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    562   Cooling Sch Default,                    !- Friday Schedule:Day Name
    563   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    564   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    565   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    566   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    567   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    568   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    569 
    570 Schedule:Year,
    571   Cooling Sch,                            !- Name
    572   Temperature 3,                          !- Schedule Type Limits Name
    573   Schedule:Week:Daily {02246081-f9f1-4a18-b6a0-7488f5e989c4}, !- Schedule:Week Name 1
    574   1,                                      !- Start Month 1
    575   1,                                      !- Start Day 1
    576   12,                                     !- End Month 1
    577   31;                                     !- End Day 1
    578 
    579 Schedule:Week:Daily,
    580   Schedule:Week:Daily {c60795e2-a3ba-4457-b7af-31255c77027e}, !- Name
    581   Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    582   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    583   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    584   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    585   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    586   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    587   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    588   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    589   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    590   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    591   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    592   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    593 
    594 Schedule:Week:Daily,
    595   Schedule:Week:Daily {e04ba901-4aa5-469f-8a7b-8b9d32a03944}, !- Name
    596   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    597   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    598   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    599   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    600   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    601   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    602   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    603   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    604   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    605   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    606   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    607   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    608 
    609 Schedule:Year,
    610   Medium Office_Bldg_Occ,                 !- Name
    611   Fraction,                               !- Schedule Type Limits Name
    612   Schedule:Week:Daily {c60795e2-a3ba-4457-b7af-31255c77027e}, !- Schedule:Week Name 1
    613   1,                                      !- Start Month 1
    614   1,                                      !- Start Day 1
    615   1,                                      !- End Month 1
    616   3,                                      !- End Day 1
    617   Schedule:Week:Daily {e04ba901-4aa5-469f-8a7b-8b9d32a03944}, !- Schedule:Week Name 2
    618   1,                                      !- Start Month 2
    619   4,                                      !- Start Day 2
    620   12,                                     !- End Month 2
    621   31;                                     !- End Day 2
    622 
    623 Schedule:Week:Daily,
    624   Schedule:Week:Daily {19de553b-7413-4b03-a0a7-909c9d65e60d}, !- Name
    625   Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    626   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    627   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    628   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    629   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    630   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    631   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    632   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    633   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    634   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    635   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    636   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    637 
    638 Schedule:Week:Daily,
    639   Schedule:Week:Daily {4e3b5cb2-dbd0-4ee4-bbde-8310cb28a2ed}, !- Name
    640   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    641   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    642   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    643   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    644   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    645   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    646   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    647   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    648   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    649   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    650   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    651   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    652 
    653 Schedule:Year,
    654   Medium Office_Bldg_Light,               !- Name
    655   Fraction,                               !- Schedule Type Limits Name
    656   Schedule:Week:Daily {19de553b-7413-4b03-a0a7-909c9d65e60d}, !- Schedule:Week Name 1
    657   1,                                      !- Start Month 1
    658   1,                                      !- Start Day 1
    659   1,                                      !- End Month 1
    660   3,                                      !- End Day 1
    661   Schedule:Week:Daily {4e3b5cb2-dbd0-4ee4-bbde-8310cb28a2ed}, !- Schedule:Week Name 2
    662   1,                                      !- Start Month 2
    663   4,                                      !- Start Day 2
    664   12,                                     !- End Month 2
    665   31;                                     !- End Day 2
    666 
    667 Schedule:Week:Daily,
    668   Schedule:Week:Daily {08b7548b-70f2-433e-81e8-cf9cdff80892}, !- Name
    669   Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    670   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    671   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    672   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    673   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    674   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    675   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    676   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    677   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    678   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    679   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    680   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    681 
    682 Schedule:Week:Daily,
    683   Schedule:Week:Daily {713b628b-96e7-4374-b6cd-dee335c19ce7}, !- Name
    684   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    685   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    686   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    687   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    688   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    689   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    690   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    691   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    692   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    693   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    694   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    695   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    696 
    697 Schedule:Year,
    698   Medium Office_Infil_Quarter_On,         !- Name
    699   Fraction,                               !- Schedule Type Limits Name
    700   Schedule:Week:Daily {08b7548b-70f2-433e-81e8-cf9cdff80892}, !- Schedule:Week Name 1
    701   1,                                      !- Start Month 1
    702   1,                                      !- Start Day 1
    703   1,                                      !- End Month 1
    704   3,                                      !- End Day 1
    705   Schedule:Week:Daily {713b628b-96e7-4374-b6cd-dee335c19ce7}, !- Schedule:Week Name 2
    706   1,                                      !- Start Month 2
    707   4,                                      !- Start Day 2
    708   12,                                     !- End Month 2
    709   31;                                     !- End Day 2
    710 
    711 Schedule:Week:Daily,
    712   Schedule:Week:Daily {d29dcace-8d7f-4719-8bd4-818cf49bb9d6}, !- Name
    713   Always_On_Default,                      !- Sunday Schedule:Day Name
    714   Always_On_Default,                      !- Monday Schedule:Day Name
    715   Always_On_Default,                      !- Tuesday Schedule:Day Name
    716   Always_On_Default,                      !- Wednesday Schedule:Day Name
    717   Always_On_Default,                      !- Thursday Schedule:Day Name
    718   Always_On_Default,                      !- Friday Schedule:Day Name
    719   Always_On_Default,                      !- Saturday Schedule:Day Name
    720   Always_On_Default,                      !- Holiday Schedule:Day Name
    721   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    722   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    723   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    724   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    725 
    726 Schedule:Year,
    727   Always_On,                              !- Name
    728   OnOff,                                  !- Schedule Type Limits Name
    729   Schedule:Week:Daily {d29dcace-8d7f-4719-8bd4-818cf49bb9d6}, !- Schedule:Week Name 1
    730   1,                                      !- Start Month 1
    731   1,                                      !- Start Day 1
    732   12,                                     !- End Month 1
    733   31;                                     !- End Day 1
    734 
    735 Schedule:Week:Daily,
    736   Schedule:Week:Daily {16449551-68dd-463a-9394-a3e9d412ea03}, !- Name
    737   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    738   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    739   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    740   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    741   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    742   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    743   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    744   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    745   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    746   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    747   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    748   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    749 
    750 Schedule:Year,
    751   Chilled_Water_Temperature,              !- Name
    752   ,                                       !- Schedule Type Limits Name
    753   Schedule:Week:Daily {16449551-68dd-463a-9394-a3e9d412ea03}, !- Schedule:Week Name 1
    754   1,                                      !- Start Month 1
    755   1,                                      !- Start Day 1
    756   12,                                     !- End Month 1
    757   31;                                     !- End Day 1
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {964d00e0-bb3f-4980-8ede-89bee416cffe}, !- Name
    761   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    762   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    763   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    764   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    765   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    766   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    767   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    768   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    769   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    770   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    771   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    772   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Hot_Water_Temperature,                  !- Name
    776   Temperature 1,                          !- Schedule Type Limits Name
    777   Schedule:Week:Daily {964d00e0-bb3f-4980-8ede-89bee416cffe}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   12,                                     !- End Month 1
    781   31;                                     !- End Day 1
    782 
    783 AirLoopHVAC,
    784   Air Loop HVAC 1,                        !- Name
    785   Air Loop HVAC 1 Controllers,            !- Controller List Name
    786   AvailabilityManagerAssignmentList {916f905b-b4cf-4d91-a40a-91d93a4cd527}, !- Availability Manager List Name
    787   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    788   BranchList {f9ab54a6-6258-47bc-b787-a73360356102}, !- Branch List Name
    789   ,                                       !- Connector List Name
    790   Node 6,                                 !- Supply Side Inlet Node Name
    791   Node 9,                                 !- Demand Side Outlet Node Name
    792   Node 8,                                 !- Demand Side Inlet Node Names
    793   Node 7;                                 !- Supply Side Outlet Node Names
    794 
    795 Sizing:System,
    796   Air Loop HVAC 1,                        !- AirLoop Name
    797   Sensible,                               !- Type of Load to Size On
    798   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    799   0.3,                                    !- Minimum System Air Flow Ratio
    800   7,                                      !- Preheat Design Temperature {C}
    801   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    802   12.8,                                   !- Precool Design Temperature {C}
    803   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    804   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    805   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    806   NonCoincident,                          !- Sizing Option
    807   Yes,                                    !- 100% Outdoor Air in Cooling
    808   Yes,                                    !- 100% Outdoor Air in Heating
    809   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    810   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    811   DesignDay,                              !- Cooling Design Air Flow Method
    812   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    813   DesignDay,                              !- Heating Design Air Flow Method
    814   0,                                      !- Heating Design Air Flow Rate {m3/s}
    815   ZoneSum;                                !- System Outdoor Air Method
    816 
    817 AirLoopHVAC:ControllerList,
    818   Air Loop HVAC 1 Controllers,            !- Name
    819   Controller:WaterCoil,                   !- Controller Object Type 1
    820   Controller Water Coil 1;                !- Controller Name 1
    821 
    822 Controller:WaterCoil,
    823   Controller Water Coil 1,                !- Name
    824   Temperature,                            !- Control Variable
    825   Normal,                                 !- Action
    826   Flow,                                   !- Actuator Variable
    827   Node 15,                                !- Sensor Node Name
    828   Node 21,                                !- Actuator Node Name
    829   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    830   Autosize,                               !- Maximum Actuated Flow {m3/s}
    831   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    832 
    833 AvailabilityManagerAssignmentList,
    834   AvailabilityManagerAssignmentList {916f905b-b4cf-4d91-a40a-91d93a4cd527}, !- Name
    835   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    836   AvailabilityManager:Scheduled {3bae8472-f67e-4dc5-bcd1-df272e44a329}; !- Availability Manager Name 1
    837 
    838 AvailabilityManager:Scheduled,
    839   AvailabilityManager:Scheduled {3bae8472-f67e-4dc5-bcd1-df272e44a329}, !- Name
    840   Schedule:Compact {4a084d6f-99c4-48e0-a7c8-3487c35801d4}; !- Schedule Name
    841 
    842 Schedule:Compact,
    843   Schedule:Compact {4a084d6f-99c4-48e0-a7c8-3487c35801d4}, !- Name
    844   ,                                       !- Schedule Type Limits Name
    845   Through: 12/31,                         !- Field 1
    846   For: AllDays,                           !- Field 2
    847   Until: 24:00,                           !- Field 3
    848   1.0;                                    !- Field 4
    849 
    850 BranchList,
    851   BranchList {f9ab54a6-6258-47bc-b787-a73360356102}, !- Name
    852   Branch {b44be54a-6970-4fee-8945-021986125ec7}; !- Branch Name 1
    853 
    854 Branch,
    855   Branch {b44be54a-6970-4fee-8945-021986125ec7}, !- Name
    856   AutoSize,                               !- Maximum Flow Rate {m3/s}
    857   ,                                       !- Pressure Drop Curve Name
    858   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    859   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    860   Node 6,                                 !- Component Inlet Node Name 1
    861   Node 13,                                !- Component Outlet Node Name 1
    862   Passive,                                !- Component Branch Control Type 1
    863   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    864   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    865   Node 13,                                !- Component Inlet Node Name 2
    866   Node 14,                                !- Component Outlet Node Name 2
    867   Passive,                                !- Component Branch Control Type 2
    868   Coil:Heating:Water,                     !- Component Object Type 3
    869   Coil Heating Water 1,                   !- Component Name 3
    870   Node 14,                                !- Component Inlet Node Name 3
    871   Node 15,                                !- Component Outlet Node Name 3
    872   Passive,                                !- Component Branch Control Type 3
    873   Fan:VariableVolume,                     !- Component Object Type 4
    874   Fan Variable Volume 1,                  !- Component Name 4
    875   Node 15,                                !- Component Inlet Node Name 4
    876   Node 7,                                 !- Component Outlet Node Name 4
    877   Passive;                                !- Component Branch Control Type 4
    878 
    879 AirLoopHVAC:OutdoorAirSystem,
    880   Air Loop HVAC Outdoor Air System 1,     !- Name
    881   AirLoopHVAC:ControllerList {9717121a-5d50-410a-a21f-ec60429dfb1f}, !- Controller List Name
    882   AirLoopHVAC:OutdoorAirSystem:EquipmentList {74297f79-007a-4028-af99-04fd0ac7a889}, !- Outdoor Air Equipment List Name
    883   AvailabilityManagerAssignmentList {119d54a8-d9f0-477c-a1f8-c8582065873b}; !- Availability Manager List Name
    884 
    885 AirLoopHVAC:ControllerList,
    886   AirLoopHVAC:ControllerList {9717121a-5d50-410a-a21f-ec60429dfb1f}, !- Name
    887   Controller:OutdoorAir,                  !- Controller Object Type 1
    888   Controller Outdoor Air 1;               !- Controller Name 1
    889 
    890 Controller:OutdoorAir,
    891   Controller Outdoor Air 1,               !- Name
    892   Node 12,                                !- Relief Air Outlet Node Name
    893   Node 6,                                 !- Return Air Node Name
    894   Node 13,                                !- Mixed Air Node Name
    895   Node 11,                                !- Actuator Node Name
    896   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    897   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    898   FixedDryBulb,                           !- Economizer Control Type
    899   ModulateFlow,                           !- Economizer Control Action Type
    900   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    901   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    902   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    903   ,                                       !- Electronic Enthalpy Limit Curve Name
    904   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    905   NoLockout,                              !- Lockout Type
    906   FixedMinimum,                           !- Minimum Limit Type
    907   ,                                       !- Minimum Outdoor Air Schedule Name
    908   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    909   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    910   ,                                       !- Mechanical Ventilation Controller Name
    911   ,                                       !- Time of Day Economizer Control Schedule Name
    912   No,                                     !- High Humidity Control
    913   ,                                       !- Humidistat Control Zone Name
    914   ,                                       !- High Humidity Outdoor Air Flow Ratio
    915   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    916   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    917 
    918 AvailabilityManagerAssignmentList,
    919   AvailabilityManagerAssignmentList {119d54a8-d9f0-477c-a1f8-c8582065873b}, !- Name
    920   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    921   AvailabilityManager:Scheduled {e7944e62-0565-4259-b3d5-bf91c78856f1}; !- Availability Manager Name 1
    922 
    923 AvailabilityManager:Scheduled,
    924   AvailabilityManager:Scheduled {e7944e62-0565-4259-b3d5-bf91c78856f1}, !- Name
    925   Schedule:Compact {b4105fc7-c99d-44da-8fcf-6ee3e665ad76}; !- Schedule Name
    926 
    927 Schedule:Compact,
    928   Schedule:Compact {b4105fc7-c99d-44da-8fcf-6ee3e665ad76}, !- Name
    929   ,                                       !- Schedule Type Limits Name
    930   Through: 12/31,                         !- Field 1
    931   For: AllDays,                           !- Field 2
    932   Until: 24:00,                           !- Field 3
    933   1.0;                                    !- Field 4
    934 
    935 OutdoorAir:NodeList,
    936   Node 11;                                !- Node or NodeList Name 1
    937 
    938 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    939   AirLoopHVAC:OutdoorAirSystem:EquipmentList {74297f79-007a-4028-af99-04fd0ac7a889}, !- Name
    940   OutdoorAir:Mixer,                       !- Component Object Type 1
    941   OutdoorAir:Mixer {a6c789fb-7938-4c9c-9b95-fd484bd90244}; !- Component Name 1
    942 
    943 OutdoorAir:Mixer,
    944   OutdoorAir:Mixer {a6c789fb-7938-4c9c-9b95-fd484bd90244}, !- Name
    945   Node 13,                                !- Mixed Air Node Name
    946   Node 11,                                !- Outdoor Air Stream Node Name
    947   Node 12,                                !- Relief Air Stream Node Name
    948   Node 6;                                 !- Return Air Stream Node Name
    949 
    950 SetpointManager:MixedAir,
    951   Setpoint Manager Mixed Air 3,           !- Name
    952   Temperature,                            !- Control Variable
    953   Node 7,                                 !- Reference Setpoint Node Name
    954   Node 15,                                !- Fan Inlet Node Name
    955   Node 7,                                 !- Fan Outlet Node Name
    956   Node 13;                                !- Setpoint Node or NodeList Name
    957 
    958 CoilSystem:Cooling:DX,
    959   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    960   Always_On,                              !- Availability Schedule Name
    961   Node 13,                                !- DX Cooling Coil System Inlet Node Name
    962   Node 14,                                !- DX Cooling Coil System Outlet Node Name
    963   Node 14,                                !- DX Cooling Coil System Sensor Node Name
    964   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    965   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    966 
    967 Coil:Cooling:DX:TwoSpeed,
    968   Coil Cooling DX Two Speed 1,            !- Name
    969   Always_On,                              !- Availability Schedule Name
    970   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    971   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    972   5.5,                                    !- Rated High Speed COP {W/W}
    973   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    974   ,                                       !- Unit Internal Static Air Pressure {Pa}
    975   Node 13,                                !- Air Inlet Node Name
    976   Node 14,                                !- Air Outlet Node Name
    977   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    978   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    979   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    980   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    981   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    982   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    983   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    984   6.6,                                    !- Rated Low Speed COP {W/W}
    985   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    986   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    987   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    988   ,                                       !- Condenser Air Inlet Node Name
    989   AirCooled,                              !- Condenser Type
    990   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    991   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    992   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    993   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    994   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    995   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    996   ,                                       !- Supply Water Storage Tank Name
    997   ,                                       !- Condensate Collection Water Storage Tank Name
    998   10,                                     !- Basin Heater Capacity {W/K}
    999   2;                                      !- Basin Heater Setpoint Temperature {C}
   1000 
   1001 SetpointManager:MixedAir,
   1002   Setpoint Manager Mixed Air 2,           !- Name
   1003   Temperature,                            !- Control Variable
   1004   Node 7,                                 !- Reference Setpoint Node Name
   1005   Node 15,                                !- Fan Inlet Node Name
   1006   Node 7,                                 !- Fan Outlet Node Name
   1007   Node 14;                                !- Setpoint Node or NodeList Name
   1008 
   1009 Curve:Biquadratic,
   1010   Curve Biquadratic 1,                    !- Name
   1011   0.42415,                                !- Coefficient1 Constant
   1012   0.04426,                                !- Coefficient2 x
   1013   -0.00042,                               !- Coefficient3 x**2
   1014   0.00333,                                !- Coefficient4 y
   1015   -8e-05,                                 !- Coefficient5 y**2
   1016   -0.00021,                               !- Coefficient6 x*y
   1017   17,                                     !- Minimum Value of x {BasedOnField A2}
   1018   22,                                     !- Maximum Value of x {BasedOnField A2}
   1019   13,                                     !- Minimum Value of y {BasedOnField A3}
   1020   46;                                     !- Maximum Value of y {BasedOnField A3}
   1021 
   1022 Curve:Quadratic,
   1023   Curve Quadratic 1,                      !- Name
   1024   0.77136,                                !- Coefficient1 Constant
   1025   0.34053,                                !- Coefficient2 x
   1026   -0.11088,                               !- Coefficient3 x**2
   1027   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1028   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1029 
   1030 Curve:Biquadratic,
   1031   Curve Biquadratic 2,                    !- Name
   1032   1.23649,                                !- Coefficient1 Constant
   1033   -0.02431,                               !- Coefficient2 x
   1034   0.00057,                                !- Coefficient3 x**2
   1035   -0.01434,                               !- Coefficient4 y
   1036   0.00063,                                !- Coefficient5 y**2
   1037   -0.00038,                               !- Coefficient6 x*y
   1038   17,                                     !- Minimum Value of x {BasedOnField A2}
   1039   22,                                     !- Maximum Value of x {BasedOnField A2}
   1040   13,                                     !- Minimum Value of y {BasedOnField A3}
   1041   46;                                     !- Maximum Value of y {BasedOnField A3}
   1042 
   1043 Curve:Quadratic,
   1044   Curve Quadratic 2,                      !- Name
   1045   1.2055,                                 !- Coefficient1 Constant
   1046   -0.32953,                               !- Coefficient2 x
   1047   0.12308,                                !- Coefficient3 x**2
   1048   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1049   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1050 
   1051 Curve:Quadratic,
   1052   Curve Quadratic 3,                      !- Name
   1053   0.771,                                  !- Coefficient1 Constant
   1054   0.229,                                  !- Coefficient2 x
   1055   0,                                      !- Coefficient3 x**2
   1056   0,                                      !- Minimum Value of x {BasedOnField A2}
   1057   1;                                      !- Maximum Value of x {BasedOnField A2}
   1058 
   1059 Curve:Biquadratic,
   1060   Curve Biquadratic 3,                    !- Name
   1061   0,                                      !- Coefficient1 Constant
   1062   0,                                      !- Coefficient2 x
   1063   0,                                      !- Coefficient3 x**2
   1064   0,                                      !- Coefficient4 y
   1065   0,                                      !- Coefficient5 y**2
   1066   0,                                      !- Coefficient6 x*y
   1067   0,                                      !- Minimum Value of x {BasedOnField A2}
   1068   1,                                      !- Maximum Value of x {BasedOnField A2}
   1069   0,                                      !- Minimum Value of y {BasedOnField A3}
   1070   1;                                      !- Maximum Value of y {BasedOnField A3}
   1071 
   1072 Curve:Biquadratic,
   1073   Curve Biquadratic 4,                    !- Name
   1074   0,                                      !- Coefficient1 Constant
   1075   0,                                      !- Coefficient2 x
   1076   0,                                      !- Coefficient3 x**2
   1077   0,                                      !- Coefficient4 y
   1078   0,                                      !- Coefficient5 y**2
   1079   0,                                      !- Coefficient6 x*y
   1080   0,                                      !- Minimum Value of x {BasedOnField A2}
   1081   1,                                      !- Maximum Value of x {BasedOnField A2}
   1082   0,                                      !- Minimum Value of y {BasedOnField A3}
   1083   1;                                      !- Maximum Value of y {BasedOnField A3}
   1084 
   1085 Coil:Heating:Water,
   1086   Coil Heating Water 1,                   !- Name
   1087   Always_On,                              !- Availability Schedule Name
   1088   Autosize,                               !- U-Factor Times Area Value {W/K}
   1089   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1090   Node 21,                                !- Water Inlet Node Name
   1091   Node 27,                                !- Water Outlet Node Name
   1092   Node 14,                                !- Air Inlet Node Name
   1093   Node 15,                                !- Air Outlet Node Name
   1094   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1095   Autosize,                               !- Rated Capacity {W}
   1096   82.2,                                   !- Rated Inlet Water Temperature {C}
   1097   16.6,                                   !- Rated Inlet Air Temperature {C}
   1098   71.1,                                   !- Rated Outlet Water Temperature {C}
   1099   32.2,                                   !- Rated Outlet Air Temperature {C}
   1100   0.5;                                    !- Rated Ratio for Air and Water Convection
   1101 
   1102 SetpointManager:MixedAir,
   1103   Setpoint Manager Mixed Air 1,           !- Name
   1104   Temperature,                            !- Control Variable
   1105   Node 7,                                 !- Reference Setpoint Node Name
   1106   Node 15,                                !- Fan Inlet Node Name
   1107   Node 7,                                 !- Fan Outlet Node Name
   1108   Node 15;                                !- Setpoint Node or NodeList Name
   1109 
   1110 Fan:VariableVolume,
   1111   Fan Variable Volume 1,                  !- Name
   1112   Always_On,                              !- Availability Schedule Name
   1113   0.5,                                    !- Fan Efficiency
   1114   500,                                    !- Pressure Rise {Pa}
   1115   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1116   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1117   0,                                      !- Fan Power Minimum Flow Fraction
   1118   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1119   0.93,                                   !- Motor Efficiency
   1120   1,                                      !- Motor In Airstream Fraction
   1121   0.040759894,                            !- Fan Power Coefficient 1
   1122   0.08804497,                             !- Fan Power Coefficient 2
   1123   -0.07292612,                            !- Fan Power Coefficient 3
   1124   0.943739823,                            !- Fan Power Coefficient 4
   1125   0,                                      !- Fan Power Coefficient 5
   1126   Node 15,                                !- Air Inlet Node Name
   1127   Node 7;                                 !- Air Outlet Node Name
   1128 
   1129 SetpointManager:Scheduled,
   1130   Setpoint Manager Scheduled 1,           !- Name
   1131   Temperature,                            !- Control Variable
   1132   Deck_Temperature,                       !- Schedule Name
   1133   Node 7;                                 !- Setpoint Node or NodeList Name
   1134 
   1135 AirLoopHVAC:SupplyPath,
   1136   AirLoopHVAC:SupplyPath {83dede7f-86d4-429e-9c9d-5569e043f758}, !- Name
   1137   Node 8,                                 !- Supply Air Path Inlet Node Name
   1138   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1139   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1140 
   1141 AirLoopHVAC:ZoneSplitter,
   1142   Air Loop HVAC Zone Splitter 1,          !- Name
   1143   Node 8,                                 !- Inlet Node Name
   1144   Node 29,                                !- Outlet Node Name 1
   1145   Node 34,                                !- Outlet Node Name 2
   1146   Node 39,                                !- Outlet Node Name 3
   1147   Node 44,                                !- Outlet Node Name 4
   1148   Node 49;                                !- Outlet Node Name 5
   1149 
   1150 AirLoopHVAC:ReturnPath,
   1151   AirLoopHVAC:ReturnPath {a0a78122-eab9-4a57-9698-3d9a7e92b8d2}, !- Name
   1152   Node 9,                                 !- Return Air Path Outlet Node Name
   1153   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1154   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1155 
   1156 AirLoopHVAC:ZoneMixer,
   1157   Air Loop HVAC Zone Mixer 1,             !- Name
   1158   Node 9,                                 !- Outlet Node Name
   1159   Node 28,                                !- Inlet Node Name 1
   1160   Node 33,                                !- Inlet Node Name 2
   1161   Node 38,                                !- Inlet Node Name 3
   1162   Node 43,                                !- Inlet Node Name 4
   1163   Node 48;                                !- Inlet Node Name 5
   1164 
   1165 ZoneHVAC:AirDistributionUnit,
   1166   ZoneHVAC:AirDistributionUnit {eb81ec21-e396-4c75-bc37-b78f54445378}, !- Name
   1167   Node 10,                                !- Air Distribution Unit Outlet Node Name
   1168   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1169   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1170 
   1171 AirTerminal:SingleDuct:VAV:Reheat,
   1172   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1173   Always_On,                              !- Availability Schedule Name
   1174   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1175   Node 29,                                !- Air Inlet Node Name
   1176   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1177   Constant,                               !- Zone Minimum Air Flow Input Method
   1178   0.3,                                    !- Constant Minimum Air Flow Fraction
   1179   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1180   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1181   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1182   Coil Heating Water 3,                   !- Reheat Coil Name
   1183   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1184   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1185   Node 10,                                !- Air Outlet Node Name
   1186   0.001,                                  !- Convergence Tolerance
   1187   Normal,                                 !- Damper Heating Action
   1188   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1189   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1190   35;                                     !- Maximum Reheat Air Temperature {C}
   1191 
   1192 Coil:Heating:Water,
   1193   Coil Heating Water 3,                   !- Name
   1194   Always_On,                              !- Availability Schedule Name
   1195   Autosize,                               !- U-Factor Times Area Value {W/K}
   1196   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1197   Node 30,                                !- Water Inlet Node Name
   1198   Node 31,                                !- Water Outlet Node Name
   1199   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1200   Node 10,                                !- Air Outlet Node Name
   1201   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1202   Autosize,                               !- Rated Capacity {W}
   1203   82.2,                                   !- Rated Inlet Water Temperature {C}
   1204   16.6,                                   !- Rated Inlet Air Temperature {C}
   1205   71.1,                                   !- Rated Outlet Water Temperature {C}
   1206   32.2,                                   !- Rated Outlet Air Temperature {C}
   1207   0.5;                                    !- Rated Ratio for Air and Water Convection
   1208 
   1209 ZoneHVAC:AirDistributionUnit,
   1210   ZoneHVAC:AirDistributionUnit {8e7e3137-8b88-472b-8feb-74b437024518}, !- Name
   1211   Node 32,                                !- Air Distribution Unit Outlet Node Name
   1212   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1213   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1214 
   1215 AirTerminal:SingleDuct:VAV:Reheat,
   1216   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1217   Always_On,                              !- Availability Schedule Name
   1218   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1219   Node 34,                                !- Air Inlet Node Name
   1220   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1221   Constant,                               !- Zone Minimum Air Flow Input Method
   1222   0.3,                                    !- Constant Minimum Air Flow Fraction
   1223   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1224   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1225   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1226   Coil Heating Water 4,                   !- Reheat Coil Name
   1227   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1228   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1229   Node 32,                                !- Air Outlet Node Name
   1230   0.001,                                  !- Convergence Tolerance
   1231   Normal,                                 !- Damper Heating Action
   1232   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1233   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1234   35;                                     !- Maximum Reheat Air Temperature {C}
   1235 
   1236 Coil:Heating:Water,
   1237   Coil Heating Water 4,                   !- Name
   1238   Always_On,                              !- Availability Schedule Name
   1239   Autosize,                               !- U-Factor Times Area Value {W/K}
   1240   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1241   Node 35,                                !- Water Inlet Node Name
   1242   Node 36,                                !- Water Outlet Node Name
   1243   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1244   Node 32,                                !- Air Outlet Node Name
   1245   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1246   Autosize,                               !- Rated Capacity {W}
   1247   82.2,                                   !- Rated Inlet Water Temperature {C}
   1248   16.6,                                   !- Rated Inlet Air Temperature {C}
   1249   71.1,                                   !- Rated Outlet Water Temperature {C}
   1250   32.2,                                   !- Rated Outlet Air Temperature {C}
   1251   0.5;                                    !- Rated Ratio for Air and Water Convection
   1252 
   1253 ZoneHVAC:AirDistributionUnit,
   1254   ZoneHVAC:AirDistributionUnit {2bf16347-8ab8-432a-8089-108b79170de8}, !- Name
   1255   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1256   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1257   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1258 
   1259 AirTerminal:SingleDuct:VAV:Reheat,
   1260   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1261   Always_On,                              !- Availability Schedule Name
   1262   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1263   Node 39,                                !- Air Inlet Node Name
   1264   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1265   Constant,                               !- Zone Minimum Air Flow Input Method
   1266   0.3,                                    !- Constant Minimum Air Flow Fraction
   1267   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1268   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1269   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1270   Coil Heating Water 5,                   !- Reheat Coil Name
   1271   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1272   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1273   Node 37,                                !- Air Outlet Node Name
   1274   0.001,                                  !- Convergence Tolerance
   1275   Normal,                                 !- Damper Heating Action
   1276   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1277   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1278   35;                                     !- Maximum Reheat Air Temperature {C}
   1279 
   1280 Coil:Heating:Water,
   1281   Coil Heating Water 5,                   !- Name
   1282   Always_On,                              !- Availability Schedule Name
   1283   Autosize,                               !- U-Factor Times Area Value {W/K}
   1284   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1285   Node 40,                                !- Water Inlet Node Name
   1286   Node 41,                                !- Water Outlet Node Name
   1287   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1288   Node 37,                                !- Air Outlet Node Name
   1289   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1290   Autosize,                               !- Rated Capacity {W}
   1291   82.2,                                   !- Rated Inlet Water Temperature {C}
   1292   16.6,                                   !- Rated Inlet Air Temperature {C}
   1293   71.1,                                   !- Rated Outlet Water Temperature {C}
   1294   32.2,                                   !- Rated Outlet Air Temperature {C}
   1295   0.5;                                    !- Rated Ratio for Air and Water Convection
   1296 
   1297 ZoneHVAC:AirDistributionUnit,
   1298   ZoneHVAC:AirDistributionUnit {b130efa5-3e0a-4288-a630-14e9fc498fe2}, !- Name
   1299   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1300   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1301   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1302 
   1303 AirTerminal:SingleDuct:VAV:Reheat,
   1304   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1305   Always_On,                              !- Availability Schedule Name
   1306   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1307   Node 44,                                !- Air Inlet Node Name
   1308   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1309   Constant,                               !- Zone Minimum Air Flow Input Method
   1310   0.3,                                    !- Constant Minimum Air Flow Fraction
   1311   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1312   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1313   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1314   Coil Heating Water 6,                   !- Reheat Coil Name
   1315   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1316   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1317   Node 42,                                !- Air Outlet Node Name
   1318   0.001,                                  !- Convergence Tolerance
   1319   Normal,                                 !- Damper Heating Action
   1320   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1321   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1322   35;                                     !- Maximum Reheat Air Temperature {C}
   1323 
   1324 Coil:Heating:Water,
   1325   Coil Heating Water 6,                   !- Name
   1326   Always_On,                              !- Availability Schedule Name
   1327   Autosize,                               !- U-Factor Times Area Value {W/K}
   1328   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1329   Node 45,                                !- Water Inlet Node Name
   1330   Node 46,                                !- Water Outlet Node Name
   1331   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1332   Node 42,                                !- Air Outlet Node Name
   1333   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1334   Autosize,                               !- Rated Capacity {W}
   1335   82.2,                                   !- Rated Inlet Water Temperature {C}
   1336   16.6,                                   !- Rated Inlet Air Temperature {C}
   1337   71.1,                                   !- Rated Outlet Water Temperature {C}
   1338   32.2,                                   !- Rated Outlet Air Temperature {C}
   1339   0.5;                                    !- Rated Ratio for Air and Water Convection
   1340 
   1341 ZoneHVAC:AirDistributionUnit,
   1342   ZoneHVAC:AirDistributionUnit {cf6a127f-fd2e-4aac-9bda-47ad50ce5e36}, !- Name
   1343   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1344   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1345   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1346 
   1347 AirTerminal:SingleDuct:VAV:Reheat,
   1348   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1349   Always_On,                              !- Availability Schedule Name
   1350   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1351   Node 49,                                !- Air Inlet Node Name
   1352   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1353   Constant,                               !- Zone Minimum Air Flow Input Method
   1354   0.3,                                    !- Constant Minimum Air Flow Fraction
   1355   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1356   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1357   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1358   Coil Heating Water 7,                   !- Reheat Coil Name
   1359   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1360   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1361   Node 47,                                !- Air Outlet Node Name
   1362   0.001,                                  !- Convergence Tolerance
   1363   Normal,                                 !- Damper Heating Action
   1364   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1365   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1366   35;                                     !- Maximum Reheat Air Temperature {C}
   1367 
   1368 Coil:Heating:Water,
   1369   Coil Heating Water 7,                   !- Name
   1370   Always_On,                              !- Availability Schedule Name
   1371   Autosize,                               !- U-Factor Times Area Value {W/K}
   1372   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1373   Node 50,                                !- Water Inlet Node Name
   1374   Node 51,                                !- Water Outlet Node Name
   1375   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1376   Node 47,                                !- Air Outlet Node Name
   1377   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1378   Autosize,                               !- Rated Capacity {W}
   1379   82.2,                                   !- Rated Inlet Water Temperature {C}
   1380   16.6,                                   !- Rated Inlet Air Temperature {C}
   1381   71.1,                                   !- Rated Outlet Water Temperature {C}
   1382   32.2,                                   !- Rated Outlet Air Temperature {C}
   1383   0.5;                                    !- Rated Ratio for Air and Water Convection
   1384 
   1385 PlantLoop,
   1386   Plant Loop 1,                           !- Name
   1387   Water,                                  !- Fluid Type
   1388   ,                                       !- User Defined Fluid Type
   1389   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1390   Node 17,                                !- Loop Temperature Setpoint Node Name
   1391   100,                                    !- Maximum Loop Temperature {C}
   1392   0,                                      !- Minimum Loop Temperature {C}
   1393   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1394   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1395   Autocalculate,                          !- Plant Loop Volume {m3}
   1396   Node 16,                                !- Plant Side Inlet Node Name
   1397   Node 17,                                !- Plant Side Outlet Node Name
   1398   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1399   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1400   Node 19,                                !- Demand Side Inlet Node Name
   1401   Node 20,                                !- Demand Side Outlet Node Name
   1402   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1403   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1404   Optimal;                                !- Load Distribution Scheme
   1405 
   1406 PlantEquipmentOperationSchemes,
   1407   Plant Loop 1 Operation Scheme List,     !- Name
   1408   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1409   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1410   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1411 
   1412 Schedule:Compact,
   1413   Plant Loop 1 On Schedule,               !- Name
   1414   ,                                       !- Schedule Type Limits Name
   1415   Through: 12/31,                         !- Field 1
   1416   For: AllDays,                           !- Field 2
   1417   Until: 24:00,                           !- Field 3
   1418   1.0;                                    !- Field 4
   1419 
   1420 PlantEquipmentOperation:HeatingLoad,
   1421   Plant Loop 1 Heating Operation Scheme,  !- Name
   1422   0,                                      !- Load Range Lower Limit 1 {W}
   1423   1000000000,                             !- Load Range Upper Limit 1 {W}
   1424   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1425 
   1426 PlantEquipmentList,
   1427   Plant Loop 1 Heating Equipment List,    !- Name
   1428   Boiler:HotWater,                        !- Equipment Object Type 1
   1429   Boiler Hot Water 1;                     !- Equipment Name 1
   1430 
   1431 Sizing:Plant,
   1432   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1433   Heating,                                !- Loop Type
   1434   82,                                     !- Design Loop Exit Temperature {C}
   1435   11;                                     !- Loop Design Temperature Difference {deltaC}
   1436 
   1437 BranchList,
   1438   Plant Loop 1 Supply Branches,           !- Name
   1439   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1440   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1441   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1442   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1443 
   1444 ConnectorList,
   1445   Plant Loop 1 Supply Connector List,     !- Name
   1446   Connector:Splitter,                     !- Connector Object Type 1
   1447   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1448   Connector:Mixer,                        !- Connector Object Type 2
   1449   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1450 
   1451 Connector:Splitter,
   1452   Plant Loop 1 Supply Splitter,           !- Name
   1453   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1454   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1455   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1456 
   1457 Connector:Mixer,
   1458   Plant Loop 1 Supply Mixer,              !- Name
   1459   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1460   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1461   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1462 
   1463 Branch,
   1464   Plant Loop 1 Supply Inlet Branch,       !- Name
   1465   ,                                       !- Maximum Flow Rate {m3/s}
   1466   ,                                       !- Pressure Drop Curve Name
   1467   Pump:VariableSpeed,                     !- Component Object Type 1
   1468   Pump Variable Speed 1,                  !- Component Name 1
   1469   Node 16,                                !- Component Inlet Node Name 1
   1470   Node 22,                                !- Component Outlet Node Name 1
   1471   Passive;                                !- Component Branch Control Type 1
   1472 
   1473 Pump:VariableSpeed,
   1474   Pump Variable Speed 1,                  !- Name
   1475   Node 16,                                !- Inlet Node Name
   1476   Node 22,                                !- Outlet Node Name
   1477   Autosize,                               !- Rated Flow Rate {m3/s}
   1478   179352,                                 !- Rated Pump Head {Pa}
   1479   Autosize,                               !- Rated Power Consumption {W}
   1480   0.9,                                    !- Motor Efficiency
   1481   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1482   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1483   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1484   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1485   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1486   0,                                      !- Minimum Flow Rate {m3/s}
   1487   Intermittent;                           !- Pump Control Type
   1488 
   1489 Branch,
   1490   Plant Loop 1 Supply Branch 1,           !- Name
   1491   ,                                       !- Maximum Flow Rate {m3/s}
   1492   ,                                       !- Pressure Drop Curve Name
   1493   Boiler:HotWater,                        !- Component Object Type 1
   1494   Boiler Hot Water 1,                     !- Component Name 1
   1495   Node 18,                                !- Component Inlet Node Name 1
   1496   Node 23,                                !- Component Outlet Node Name 1
   1497   Passive;                                !- Component Branch Control Type 1
   1498 
   1499 Boiler:HotWater,
   1500   Boiler Hot Water 1,                     !- Name
   1501   NaturalGas,                             !- Fuel Type
   1502   Autosize,                               !- Nominal Capacity {W}
   1503   0.66,                                   !- Nominal Thermal Efficiency
   1504   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1505   ,                                       !- Normalized Boiler Efficiency Curve Name
   1506   82,                                     !- Design Water Outlet Temperature {C}
   1507   Autosize,                               !- Design Water Flow Rate {m3/s}
   1508   0,                                      !- Minimum Part Load Ratio
   1509   1,                                      !- Maximum Part Load Ratio
   1510   1,                                      !- Optimum Part Load Ratio
   1511   Node 18,                                !- Boiler Water Inlet Node Name
   1512   Node 23,                                !- Boiler Water Outlet Node Name
   1513   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1514   ConstantFlow,                           !- Boiler Flow Mode
   1515   0,                                      !- Parasitic Electric Load {W}
   1516   1;                                      !- Sizing Factor
   1517 
   1518 Branch,
   1519   Plant Loop 1 Supply Branch 2,           !- Name
   1520   ,                                       !- Maximum Flow Rate {m3/s}
   1521   ,                                       !- Pressure Drop Curve Name
   1522   Pipe:Adiabatic,                         !- Component Object Type 1
   1523   Pipe Adiabatic 1,                       !- Component Name 1
   1524   Node 24,                                !- Component Inlet Node Name 1
   1525   Node 25,                                !- Component Outlet Node Name 1
   1526   Passive;                                !- Component Branch Control Type 1
   1527 
   1528 Pipe:Adiabatic,
   1529   Pipe Adiabatic 1,                       !- Name
   1530   Node 24,                                !- Inlet Node Name
   1531   Node 25;                                !- Outlet Node Name
   1532 
   1533 Branch,
   1534   Plant Loop 1 Supply Outlet Branch,      !- Name
   1535   ,                                       !- Maximum Flow Rate {m3/s}
   1536   ,                                       !- Pressure Drop Curve Name
   1537   Pipe:Adiabatic,                         !- Component Object Type 1
   1538   Pipe Adiabatic 2,                       !- Component Name 1
   1539   Node 26,                                !- Component Inlet Node Name 1
   1540   Node 17,                                !- Component Outlet Node Name 1
   1541   Passive;                                !- Component Branch Control Type 1
   1542 
   1543 Pipe:Adiabatic,
   1544   Pipe Adiabatic 2,                       !- Name
   1545   Node 26,                                !- Inlet Node Name
   1546   Node 17;                                !- Outlet Node Name
   1547 
   1548 BranchList,
   1549   Plant Loop 1 Demand Branches,           !- Name
   1550   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1551   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1552   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1553   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1554   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1555   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1556   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1557   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 8
   1558   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 9
   1559 
   1560 ConnectorList,
   1561   Plant Loop 1 Demand Connector List,     !- Name
   1562   Connector:Splitter,                     !- Connector Object Type 1
   1563   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1564   Connector:Mixer,                        !- Connector Object Type 2
   1565   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1566 
   1567 Connector:Splitter,
   1568   Plant Loop 1 Demand Splitter,           !- Name
   1569   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1570   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1571   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1572   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1573   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1574   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1575   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1576   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 7
   1577 
   1578 Connector:Mixer,
   1579   Plant Loop 1 Demand Mixer,              !- Name
   1580   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1581   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1582   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1583   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1584   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1585   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1586   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1587   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 7
   1588 
   1589 Branch,
   1590   Plant Loop 1 Demand Inlet Branch,       !- Name
   1591   ,                                       !- Maximum Flow Rate {m3/s}
   1592   ,                                       !- Pressure Drop Curve Name
   1593   Pipe:Adiabatic,                         !- Component Object Type 1
   1594   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1595   Node 19,                                !- Component Inlet Node Name 1
   1596   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1597   Passive;                                !- Component Branch Control Type 1
   1598 
   1599 Pipe:Adiabatic,
   1600   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1601   Node 19,                                !- Inlet Node Name
   1602   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1603 
   1604 Branch,
   1605   Plant Loop 1 Demand Branch 1,           !- Name
   1606   ,                                       !- Maximum Flow Rate {m3/s}
   1607   ,                                       !- Pressure Drop Curve Name
   1608   Coil:Heating:Water,                     !- Component Object Type 1
   1609   Coil Heating Water 1,                   !- Component Name 1
   1610   Node 21,                                !- Component Inlet Node Name 1
   1611   Node 27,                                !- Component Outlet Node Name 1
   1612   Passive;                                !- Component Branch Control Type 1
   1613 
   1614 Branch,
   1615   Plant Loop 1 Demand Branch 2,           !- Name
   1616   ,                                       !- Maximum Flow Rate {m3/s}
   1617   ,                                       !- Pressure Drop Curve Name
   1618   Coil:Heating:Water,                     !- Component Object Type 1
   1619   Coil Heating Water 3,                   !- Component Name 1
   1620   Node 30,                                !- Component Inlet Node Name 1
   1621   Node 31,                                !- Component Outlet Node Name 1
   1622   Passive;                                !- Component Branch Control Type 1
   1623 
   1624 Branch,
   1625   Plant Loop 1 Demand Branch 3,           !- Name
   1626   ,                                       !- Maximum Flow Rate {m3/s}
   1627   ,                                       !- Pressure Drop Curve Name
   1628   Coil:Heating:Water,                     !- Component Object Type 1
   1629   Coil Heating Water 4,                   !- Component Name 1
   1630   Node 35,                                !- Component Inlet Node Name 1
   1631   Node 36,                                !- Component Outlet Node Name 1
   1632   Passive;                                !- Component Branch Control Type 1
   1633 
   1634 Branch,
   1635   Plant Loop 1 Demand Branch 4,           !- Name
   1636   ,                                       !- Maximum Flow Rate {m3/s}
   1637   ,                                       !- Pressure Drop Curve Name
   1638   Coil:Heating:Water,                     !- Component Object Type 1
   1639   Coil Heating Water 5,                   !- Component Name 1
   1640   Node 40,                                !- Component Inlet Node Name 1
   1641   Node 41,                                !- Component Outlet Node Name 1
   1642   Passive;                                !- Component Branch Control Type 1
   1643 
   1644 Branch,
   1645   Plant Loop 1 Demand Branch 5,           !- Name
   1646   ,                                       !- Maximum Flow Rate {m3/s}
   1647   ,                                       !- Pressure Drop Curve Name
   1648   Coil:Heating:Water,                     !- Component Object Type 1
   1649   Coil Heating Water 6,                   !- Component Name 1
   1650   Node 45,                                !- Component Inlet Node Name 1
   1651   Node 46,                                !- Component Outlet Node Name 1
   1652   Passive;                                !- Component Branch Control Type 1
   1653 
   1654 Branch,
   1655   Plant Loop 1 Demand Branch 6,           !- Name
   1656   ,                                       !- Maximum Flow Rate {m3/s}
   1657   ,                                       !- Pressure Drop Curve Name
   1658   Coil:Heating:Water,                     !- Component Object Type 1
   1659   Coil Heating Water 7,                   !- Component Name 1
   1660   Node 50,                                !- Component Inlet Node Name 1
   1661   Node 51,                                !- Component Outlet Node Name 1
   1662   Passive;                                !- Component Branch Control Type 1
   1663 
   1664 Branch,
   1665   Plant Loop 1 Demand Bypass Branch,      !- Name
   1666   ,                                       !- Maximum Flow Rate {m3/s}
   1667   ,                                       !- Pressure Drop Curve Name
   1668   Pipe:Adiabatic,                         !- Component Object Type 1
   1669   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   1670   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   1671   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   1672   Bypass;                                 !- Component Branch Control Type 1
   1673 
   1674 Pipe:Adiabatic,
   1675   Plant Loop 1 Demand Bypass Pipe,        !- Name
   1676   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   1677   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   1678 
   1679 Branch,
   1680   Plant Loop 1 Demand Outlet Branch,      !- Name
   1681   ,                                       !- Maximum Flow Rate {m3/s}
   1682   ,                                       !- Pressure Drop Curve Name
   1683   Pipe:Adiabatic,                         !- Component Object Type 1
   1684   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   1685   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   1686   Node 20,                                !- Component Outlet Node Name 1
   1687   Passive;                                !- Component Branch Control Type 1
   1688 
   1689 Pipe:Adiabatic,
   1690   Plant Loop 1 Demand Outlet Pipe,        !- Name
   1691   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   1692   Node 20;                                !- Outlet Node Name
   1693 
   1694 Site:Location,
   1695   Phoenix Sky Harbor Intl Ap_AZ_USA Design_Conditions, !- Name
   1696   33.45,                                  !- Latitude {deg}
   1697   -111.98,                                !- Longitude {deg}
   1698   -7,                                     !- Time Zone {hr}
   1699   337;                                    !- Elevation {m}
   1700 
   1701 SizingPeriod:DesignDay,
   1702   Phoenix Sky Harbor Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   1703   12,                                     !- Month
   1704   21,                                     !- Day of Month
   1705   WinterDesignDay,                        !- Day Type
   1706   17,                                     !- Maximum Dry-Bulb Temperature {C}
   1707   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1708   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1709   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1710   Dewpoint,                               !- Humidity Condition Type
   1711   -11.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1712   ,                                       !- Humidity Condition Day Schedule Name
   1713   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1714   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1715   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1716   97342,                                  !- Barometric Pressure {Pa}
   1717   1.7,                                    !- Wind Speed {m/s}
   1718   100,                                    !- Wind Direction {deg}
   1719   No,                                     !- Rain Indicator
   1720   No,                                     !- Snow Indicator
   1721   No,                                     !- Daylight Saving Time Indicator
   1722   ASHRAEClearSky,                         !- Solar Model Indicator
   1723   ,                                       !- Beam Solar Day Schedule Name
   1724   ,                                       !- Diffuse Solar Day Schedule Name
   1725   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1726   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1727   0;                                      !- Sky Clearness
   1728 
   1729 SizingPeriod:DesignDay,
   1730   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   1731   7,                                      !- Month
   1732   21,                                     !- Day of Month
   1733   SummerDesignDay,                        !- Day Type
   1734   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1735   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1736   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1737   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1738   Wetbulb,                                !- Humidity Condition Type
   1739   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1740   ,                                       !- Humidity Condition Day Schedule Name
   1741   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1742   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1743   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1744   97342,                                  !- Barometric Pressure {Pa}
   1745   4.1,                                    !- Wind Speed {m/s}
   1746   260,                                    !- Wind Direction {deg}
   1747   No,                                     !- Rain Indicator
   1748   No,                                     !- Snow Indicator
   1749   No,                                     !- Daylight Saving Time Indicator
   1750   ASHRAETau,                              !- Solar Model Indicator
   1751   ,                                       !- Beam Solar Day Schedule Name
   1752   ,                                       !- Diffuse Solar Day Schedule Name
   1753   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1754   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1755 
   1756 SizingPeriod:DesignDay,
   1757   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   1758   7,                                      !- Month
   1759   21,                                     !- Day of Month
   1760   SummerDesignDay,                        !- Day Type
   1761   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1762   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1763   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1764   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1765   Enthalpy,                               !- Humidity Condition Type
   1766   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1767   ,                                       !- Humidity Condition Day Schedule Name
   1768   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1769   73500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1770   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1771   97342,                                  !- Barometric Pressure {Pa}
   1772   4.1,                                    !- Wind Speed {m/s}
   1773   260,                                    !- Wind Direction {deg}
   1774   No,                                     !- Rain Indicator
   1775   No,                                     !- Snow Indicator
   1776   No,                                     !- Daylight Saving Time Indicator
   1777   ASHRAETau,                              !- Solar Model Indicator
   1778   ,                                       !- Beam Solar Day Schedule Name
   1779   ,                                       !- Diffuse Solar Day Schedule Name
   1780   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1781   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1782 
   1783 SizingPeriod:DesignDay,
   1784   Phoenix Sky Harbor Intl Ap Ann Htg 99% Condns DB, !- Name
   1785   12,                                     !- Month
   1786   21,                                     !- Day of Month
   1787   WinterDesignDay,                        !- Day Type
   1788   5.2,                                    !- Maximum Dry-Bulb Temperature {C}
   1789   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1790   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1791   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1792   Wetbulb,                                !- Humidity Condition Type
   1793   5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1794   ,                                       !- Humidity Condition Day Schedule Name
   1795   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1796   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1797   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1798   97342,                                  !- Barometric Pressure {Pa}
   1799   1.7,                                    !- Wind Speed {m/s}
   1800   100,                                    !- Wind Direction {deg}
   1801   No,                                     !- Rain Indicator
   1802   No,                                     !- Snow Indicator
   1803   No,                                     !- Daylight Saving Time Indicator
   1804   ASHRAEClearSky,                         !- Solar Model Indicator
   1805   ,                                       !- Beam Solar Day Schedule Name
   1806   ,                                       !- Diffuse Solar Day Schedule Name
   1807   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1808   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1809   0;                                      !- Sky Clearness
   1810 
   1811 SizingPeriod:DesignDay,
   1812   Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB, !- Name
   1813   12,                                     !- Month
   1814   21,                                     !- Day of Month
   1815   WinterDesignDay,                        !- Day Type
   1816   3.7,                                    !- Maximum Dry-Bulb Temperature {C}
   1817   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1818   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1819   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1820   Wetbulb,                                !- Humidity Condition Type
   1821   3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1822   ,                                       !- Humidity Condition Day Schedule Name
   1823   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1824   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1825   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1826   97342,                                  !- Barometric Pressure {Pa}
   1827   1.7,                                    !- Wind Speed {m/s}
   1828   100,                                    !- Wind Direction {deg}
   1829   No,                                     !- Rain Indicator
   1830   No,                                     !- Snow Indicator
   1831   No,                                     !- Daylight Saving Time Indicator
   1832   ASHRAEClearSky,                         !- Solar Model Indicator
   1833   ,                                       !- Beam Solar Day Schedule Name
   1834   ,                                       !- Diffuse Solar Day Schedule Name
   1835   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1836   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1837   0;                                      !- Sky Clearness
   1838 
   1839 SizingPeriod:DesignDay,
   1840   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   1841   7,                                      !- Month
   1842   21,                                     !- Day of Month
   1843   SummerDesignDay,                        !- Day Type
   1844   35.8,                                   !- Maximum Dry-Bulb Temperature {C}
   1845   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1846   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1847   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1848   Wetbulb,                                !- Humidity Condition Type
   1849   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1850   ,                                       !- Humidity Condition Day Schedule Name
   1851   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1852   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1853   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1854   97342,                                  !- Barometric Pressure {Pa}
   1855   4.1,                                    !- Wind Speed {m/s}
   1856   260,                                    !- Wind Direction {deg}
   1857   No,                                     !- Rain Indicator
   1858   No,                                     !- Snow Indicator
   1859   No,                                     !- Daylight Saving Time Indicator
   1860   ASHRAETau,                              !- Solar Model Indicator
   1861   ,                                       !- Beam Solar Day Schedule Name
   1862   ,                                       !- Diffuse Solar Day Schedule Name
   1863   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1864   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1865 
   1866 SizingPeriod:DesignDay,
   1867   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   1868   7,                                      !- Month
   1869   21,                                     !- Day of Month
   1870   SummerDesignDay,                        !- Day Type
   1871   35.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1872   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1873   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1874   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1875   Enthalpy,                               !- Humidity Condition Type
   1876   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1877   ,                                       !- Humidity Condition Day Schedule Name
   1878   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1879   75600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1880   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1881   97342,                                  !- Barometric Pressure {Pa}
   1882   4.1,                                    !- Wind Speed {m/s}
   1883   260,                                    !- Wind Direction {deg}
   1884   No,                                     !- Rain Indicator
   1885   No,                                     !- Snow Indicator
   1886   No,                                     !- Daylight Saving Time Indicator
   1887   ASHRAETau,                              !- Solar Model Indicator
   1888   ,                                       !- Beam Solar Day Schedule Name
   1889   ,                                       !- Diffuse Solar Day Schedule Name
   1890   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1891   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1892 
   1893 SizingPeriod:DesignDay,
   1894   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   1895   7,                                      !- Month
   1896   21,                                     !- Day of Month
   1897   SummerDesignDay,                        !- Day Type
   1898   42.3,                                   !- Maximum Dry-Bulb Temperature {C}
   1899   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1900   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1901   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1902   Wetbulb,                                !- Humidity Condition Type
   1903   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1904   ,                                       !- Humidity Condition Day Schedule Name
   1905   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1906   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1907   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1908   97342,                                  !- Barometric Pressure {Pa}
   1909   4.1,                                    !- Wind Speed {m/s}
   1910   260,                                    !- Wind Direction {deg}
   1911   No,                                     !- Rain Indicator
   1912   No,                                     !- Snow Indicator
   1913   No,                                     !- Daylight Saving Time Indicator
   1914   ASHRAETau,                              !- Solar Model Indicator
   1915   ,                                       !- Beam Solar Day Schedule Name
   1916   ,                                       !- Diffuse Solar Day Schedule Name
   1917   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1918   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1919 
   1920 SizingPeriod:DesignDay,
   1921   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   1922   7,                                      !- Month
   1923   21,                                     !- Day of Month
   1924   SummerDesignDay,                        !- Day Type
   1925   35.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1926   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1927   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1928   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1929   Wetbulb,                                !- Humidity Condition Type
   1930   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1931   ,                                       !- Humidity Condition Day Schedule Name
   1932   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1933   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1934   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1935   97342,                                  !- Barometric Pressure {Pa}
   1936   4.1,                                    !- Wind Speed {m/s}
   1937   260,                                    !- Wind Direction {deg}
   1938   No,                                     !- Rain Indicator
   1939   No,                                     !- Snow Indicator
   1940   No,                                     !- Daylight Saving Time Indicator
   1941   ASHRAETau,                              !- Solar Model Indicator
   1942   ,                                       !- Beam Solar Day Schedule Name
   1943   ,                                       !- Diffuse Solar Day Schedule Name
   1944   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1945   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1946 
   1947 SizingPeriod:DesignDay,
   1948   Phoenix Sky Harbor Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   1949   12,                                     !- Month
   1950   21,                                     !- Day of Month
   1951   WinterDesignDay,                        !- Day Type
   1952   15.4,                                   !- Maximum Dry-Bulb Temperature {C}
   1953   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   1954   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1955   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1956   Dewpoint,                               !- Humidity Condition Type
   1957   -14.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1958   ,                                       !- Humidity Condition Day Schedule Name
   1959   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1960   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1961   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1962   97342,                                  !- Barometric Pressure {Pa}
   1963   1.7,                                    !- Wind Speed {m/s}
   1964   100,                                    !- Wind Direction {deg}
   1965   No,                                     !- Rain Indicator
   1966   No,                                     !- Snow Indicator
   1967   No,                                     !- Daylight Saving Time Indicator
   1968   ASHRAEClearSky,                         !- Solar Model Indicator
   1969   ,                                       !- Beam Solar Day Schedule Name
   1970   ,                                       !- Diffuse Solar Day Schedule Name
   1971   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   1972   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   1973   0;                                      !- Sky Clearness
   1974 
   1975 SizingPeriod:DesignDay,
   1976   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   1977   7,                                      !- Month
   1978   21,                                     !- Day of Month
   1979   SummerDesignDay,                        !- Day Type
   1980   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   1981   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   1982   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   1983   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   1984   Dewpoint,                               !- Humidity Condition Type
   1985   21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   1986   ,                                       !- Humidity Condition Day Schedule Name
   1987   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   1988   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   1989   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   1990   97342,                                  !- Barometric Pressure {Pa}
   1991   4.1,                                    !- Wind Speed {m/s}
   1992   260,                                    !- Wind Direction {deg}
   1993   No,                                     !- Rain Indicator
   1994   No,                                     !- Snow Indicator
   1995   No,                                     !- Daylight Saving Time Indicator
   1996   ASHRAETau,                              !- Solar Model Indicator
   1997   ,                                       !- Beam Solar Day Schedule Name
   1998   ,                                       !- Diffuse Solar Day Schedule Name
   1999   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2000   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2001 
   2002 SizingPeriod:DesignDay,
   2003   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2004   7,                                      !- Month
   2005   21,                                     !- Day of Month
   2006   SummerDesignDay,                        !- Day Type
   2007   41.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2008   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2009   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2010   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2011   Wetbulb,                                !- Humidity Condition Type
   2012   20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2013   ,                                       !- Humidity Condition Day Schedule Name
   2014   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2015   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2016   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2017   97342,                                  !- Barometric Pressure {Pa}
   2018   4.1,                                    !- Wind Speed {m/s}
   2019   260,                                    !- Wind Direction {deg}
   2020   No,                                     !- Rain Indicator
   2021   No,                                     !- Snow Indicator
   2022   No,                                     !- Daylight Saving Time Indicator
   2023   ASHRAETau,                              !- Solar Model Indicator
   2024   ,                                       !- Beam Solar Day Schedule Name
   2025   ,                                       !- Diffuse Solar Day Schedule Name
   2026   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2027   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2028 
   2029 SizingPeriod:DesignDay,
   2030   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2031   7,                                      !- Month
   2032   21,                                     !- Day of Month
   2033   SummerDesignDay,                        !- Day Type
   2034   43.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2035   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2036   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2037   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2038   Wetbulb,                                !- Humidity Condition Type
   2039   21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2040   ,                                       !- Humidity Condition Day Schedule Name
   2041   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2042   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2043   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2044   97342,                                  !- Barometric Pressure {Pa}
   2045   4.1,                                    !- Wind Speed {m/s}
   2046   260,                                    !- Wind Direction {deg}
   2047   No,                                     !- Rain Indicator
   2048   No,                                     !- Snow Indicator
   2049   No,                                     !- Daylight Saving Time Indicator
   2050   ASHRAETau,                              !- Solar Model Indicator
   2051   ,                                       !- Beam Solar Day Schedule Name
   2052   ,                                       !- Diffuse Solar Day Schedule Name
   2053   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2054   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2055 
   2056 SizingPeriod:DesignDay,
   2057   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2058   12,                                     !- Month
   2059   21,                                     !- Day of Month
   2060   WinterDesignDay,                        !- Day Type
   2061   15.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2062   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2063   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2064   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2065   Wetbulb,                                !- Humidity Condition Type
   2066   15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2067   ,                                       !- Humidity Condition Day Schedule Name
   2068   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2069   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2070   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2071   97342,                                  !- Barometric Pressure {Pa}
   2072   7.3,                                    !- Wind Speed {m/s}
   2073   100,                                    !- Wind Direction {deg}
   2074   No,                                     !- Rain Indicator
   2075   No,                                     !- Snow Indicator
   2076   No,                                     !- Daylight Saving Time Indicator
   2077   ASHRAEClearSky,                         !- Solar Model Indicator
   2078   ,                                       !- Beam Solar Day Schedule Name
   2079   ,                                       !- Diffuse Solar Day Schedule Name
   2080   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2081   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2082   0;                                      !- Sky Clearness
   2083 
   2084 SizingPeriod:DesignDay,
   2085   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2086   7,                                      !- Month
   2087   21,                                     !- Day of Month
   2088   SummerDesignDay,                        !- Day Type
   2089   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2090   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2091   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2092   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2093   Dewpoint,                               !- Humidity Condition Type
   2094   20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2095   ,                                       !- Humidity Condition Day Schedule Name
   2096   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2097   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2098   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2099   97342,                                  !- Barometric Pressure {Pa}
   2100   4.1,                                    !- Wind Speed {m/s}
   2101   260,                                    !- Wind Direction {deg}
   2102   No,                                     !- Rain Indicator
   2103   No,                                     !- Snow Indicator
   2104   No,                                     !- Daylight Saving Time Indicator
   2105   ASHRAETau,                              !- Solar Model Indicator
   2106   ,                                       !- Beam Solar Day Schedule Name
   2107   ,                                       !- Diffuse Solar Day Schedule Name
   2108   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2109   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2110 
   2111 SizingPeriod:DesignDay,
   2112   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2113   12,                                     !- Month
   2114   21,                                     !- Day of Month
   2115   WinterDesignDay,                        !- Day Type
   2116   14.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2117   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2118   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2119   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2120   Wetbulb,                                !- Humidity Condition Type
   2121   14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2122   ,                                       !- Humidity Condition Day Schedule Name
   2123   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2124   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2125   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2126   97342,                                  !- Barometric Pressure {Pa}
   2127   8.2,                                    !- Wind Speed {m/s}
   2128   100,                                    !- Wind Direction {deg}
   2129   No,                                     !- Rain Indicator
   2130   No,                                     !- Snow Indicator
   2131   No,                                     !- Daylight Saving Time Indicator
   2132   ASHRAEClearSky,                         !- Solar Model Indicator
   2133   ,                                       !- Beam Solar Day Schedule Name
   2134   ,                                       !- Diffuse Solar Day Schedule Name
   2135   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2136   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2137   0;                                      !- Sky Clearness
   2138 
   2139 SizingPeriod:DesignDay,
   2140   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2141   7,                                      !- Month
   2142   21,                                     !- Day of Month
   2143   SummerDesignDay,                        !- Day Type
   2144   35.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2145   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2146   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2147   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2148   Enthalpy,                               !- Humidity Condition Type
   2149   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2150   ,                                       !- Humidity Condition Day Schedule Name
   2151   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2152   71800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2153   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2154   97342,                                  !- Barometric Pressure {Pa}
   2155   4.1,                                    !- Wind Speed {m/s}
   2156   260,                                    !- Wind Direction {deg}
   2157   No,                                     !- Rain Indicator
   2158   No,                                     !- Snow Indicator
   2159   No,                                     !- Daylight Saving Time Indicator
   2160   ASHRAETau,                              !- Solar Model Indicator
   2161   ,                                       !- Beam Solar Day Schedule Name
   2162   ,                                       !- Diffuse Solar Day Schedule Name
   2163   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2164   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2165 
   2166 SizingPeriod:DesignDay,
   2167   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2168   7,                                      !- Month
   2169   21,                                     !- Day of Month
   2170   SummerDesignDay,                        !- Day Type
   2171   29.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2172   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2173   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2174   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2175   Dewpoint,                               !- Humidity Condition Type
   2176   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2177   ,                                       !- Humidity Condition Day Schedule Name
   2178   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2179   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2180   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2181   97342,                                  !- Barometric Pressure {Pa}
   2182   4.1,                                    !- Wind Speed {m/s}
   2183   260,                                    !- Wind Direction {deg}
   2184   No,                                     !- Rain Indicator
   2185   No,                                     !- Snow Indicator
   2186   No,                                     !- Daylight Saving Time Indicator
   2187   ASHRAETau,                              !- Solar Model Indicator
   2188   ,                                       !- Beam Solar Day Schedule Name
   2189   ,                                       !- Diffuse Solar Day Schedule Name
   2190   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2191   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2192 
   2193 Material,
   2194   Metal Decking,                          !- Name
   2195   MediumSmooth,                           !- Roughness
   2196   0.0015,                                 !- Thickness {m}
   2197   45.006,                                 !- Conductivity {W/m-K}
   2198   7680,                                   !- Density {kg/m3}
   2199   418.4,                                  !- Specific Heat {J/kg-K}
   2200   0.9,                                    !- Thermal Absorptance
   2201   0.7,                                    !- Solar Absorptance
   2202   0.3;                                    !- Visible Absorptance
   2203 
   2204 Material,
   2205   Roof Membrane,                          !- Name
   2206   VeryRough,                              !- Roughness
   2207   0.0095,                                 !- Thickness {m}
   2208   0.16,                                   !- Conductivity {W/m-K}
   2209   1121.29,                                !- Density {kg/m3}
   2210   1460,                                   !- Specific Heat {J/kg-K}
   2211   0.9,                                    !- Thermal Absorptance
   2212   0.7,                                    !- Solar Absorptance
   2213   0.7;                                    !- Visible Absorptance
   2214 
   2215 Material,
   2216   Wall Insulation [39],                   !- Name
   2217   MediumRough,                            !- Roughness
   2218   0.1184,                                 !- Thickness {m}
   2219   0.045,                                  !- Conductivity {W/m-K}
   2220   265,                                    !- Density {kg/m3}
   2221   836.8,                                  !- Specific Heat {J/kg-K}
   2222   0.9,                                    !- Thermal Absorptance
   2223   0.7,                                    !- Solar Absorptance
   2224   0.7;                                    !- Visible Absorptance
   2225 
   2226 Material,
   2227   000_F08 Metal surface,                  !- Name
   2228   Smooth,                                 !- Roughness
   2229   0.0008,                                 !- Thickness {m}
   2230   45.28,                                  !- Conductivity {W/m-K}
   2231   7824,                                   !- Density {kg/m3}
   2232   500,                                    !- Specific Heat {J/kg-K}
   2233   0.9,                                    !- Thermal Absorptance
   2234   0.7,                                    !- Solar Absorptance
   2235   0.7;                                    !- Visible Absorptance
   2236 
   2237 Material,
   2238   000_G01a 19mm gypsum board,             !- Name
   2239   MediumSmooth,                           !- Roughness
   2240   0.019,                                  !- Thickness {m}
   2241   0.16,                                   !- Conductivity {W/m-K}
   2242   800,                                    !- Density {kg/m3}
   2243   1090,                                   !- Specific Heat {J/kg-K}
   2244   0.9,                                    !- Thermal Absorptance
   2245   0.7,                                    !- Solar Absorptance
   2246   0.7;                                    !- Visible Absorptance
   2247 
   2248 Material,
   2249   000_F16 Acoustic tile,                  !- Name
   2250   MediumSmooth,                           !- Roughness
   2251   0.0191,                                 !- Thickness {m}
   2252   0.06,                                   !- Conductivity {W/m-K}
   2253   368,                                    !- Density {kg/m3}
   2254   590,                                    !- Specific Heat {J/kg-K}
   2255   0.9,                                    !- Thermal Absorptance
   2256   0.7,                                    !- Solar Absorptance
   2257   0.7;                                    !- Visible Absorptance
   2258 
   2259 Material,
   2260   MAT-CC05 4 HW CONCRETE,                 !- Name
   2261   Rough,                                  !- Roughness
   2262   0.1016,                                 !- Thickness {m}
   2263   1.311,                                  !- Conductivity {W/m-K}
   2264   2240,                                   !- Density {kg/m3}
   2265   836.8,                                  !- Specific Heat {J/kg-K}
   2266   0.9,                                    !- Thermal Absorptance
   2267   0.7,                                    !- Solar Absorptance
   2268   0.7;                                    !- Visible Absorptance
   2269 
   2270 Material,
   2271   000_G05 25mm wood,                      !- Name
   2272   MediumSmooth,                           !- Roughness
   2273   0.0254,                                 !- Thickness {m}
   2274   0.15,                                   !- Conductivity {W/m-K}
   2275   608,                                    !- Density {kg/m3}
   2276   1630,                                   !- Specific Heat {J/kg-K}
   2277   0.9,                                    !- Thermal Absorptance
   2278   0.7,                                    !- Solar Absorptance
   2279   0.7;                                    !- Visible Absorptance
   2280 
   2281 Material,
   2282   1/2IN Gypsum,                           !- Name
   2283   Smooth,                                 !- Roughness
   2284   0.0127,                                 !- Thickness {m}
   2285   0.16,                                   !- Conductivity {W/m-K}
   2286   784.9,                                  !- Density {kg/m3}
   2287   830,                                    !- Specific Heat {J/kg-K}
   2288   0.9,                                    !- Thermal Absorptance
   2289   0.92,                                   !- Solar Absorptance
   2290   0.92;                                   !- Visible Absorptance
   2291 
   2292 Material,
   2293   000_M11 100mm lightweight concrete,     !- Name
   2294   MediumRough,                            !- Roughness
   2295   0.1016,                                 !- Thickness {m}
   2296   0.53,                                   !- Conductivity {W/m-K}
   2297   1280,                                   !- Density {kg/m3}
   2298   840,                                    !- Specific Heat {J/kg-K}
   2299   0.9,                                    !- Thermal Absorptance
   2300   0.7,                                    !- Solar Absorptance
   2301   0.7;                                    !- Visible Absorptance
   2302 
   2303 Material,
   2304   Roof Insulation [21],                   !- Name
   2305   MediumRough,                            !- Roughness
   2306   0.2105,                                 !- Thickness {m}
   2307   0.049,                                  !- Conductivity {W/m-K}
   2308   265,                                    !- Density {kg/m3}
   2309   836.8,                                  !- Specific Heat {J/kg-K}
   2310   0.9,                                    !- Thermal Absorptance
   2311   0.7,                                    !- Solar Absorptance
   2312   0.7;                                    !- Visible Absorptance
   2313 
   2314 Material,
   2315   000_I01 25mm insulation board,          !- Name
   2316   MediumRough,                            !- Roughness
   2317   0.0254,                                 !- Thickness {m}
   2318   0.03,                                   !- Conductivity {W/m-K}
   2319   43,                                     !- Density {kg/m3}
   2320   1210,                                   !- Specific Heat {J/kg-K}
   2321   0.9,                                    !- Thermal Absorptance
   2322   0.7,                                    !- Solar Absorptance
   2323   0.7;                                    !- Visible Absorptance
   2324 
   2325 Material:AirGap,
   2326   000_F05 Ceiling air space resistance,   !- Name
   2327   0.18;                                   !- Thermal Resistance {m2-K/W}
   2328 
   2329 Material:AirGap,
   2330   000_F04 Wall air space resistance,      !- Name
   2331   0.15;                                   !- Thermal Resistance {m2-K/W}
   2332 
   2333 Material,
   2334   OS:Material:AirWall 1,                  !- Name
   2335   MediumSmooth,                           !- Roughness
   2336   0.01,                                   !- Thickness {m}
   2337   0.6,                                    !- Conductivity {W/m-K}
   2338   800,                                    !- Density {kg/m3}
   2339   1000,                                   !- Specific Heat {J/kg-K}
   2340   0.95,                                   !- Thermal Absorptance
   2341   0.7,                                    !- Solar Absorptance
   2342   0.7;                                    !- Visible Absorptance
   2343 
   2344 Material:NoMass,
   2345   MAT-SHEATH,                             !- Name
   2346   Rough,                                  !- Roughness
   2347   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2348   0.9,                                    !- Thermal Absorptance
   2349   0.7,                                    !- Solar Absorptance
   2350   0.7;                                    !- Visible Absorptance
   2351 
   2352 Material:NoMass,
   2353   CP02 CARPET PAD,                        !- Name
   2354   VeryRough,                              !- Roughness
   2355   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2356   0.9,                                    !- Thermal Absorptance
   2357   0.7,                                    !- Solar Absorptance
   2358   0.8;                                    !- Visible Absorptance
   2359 
   2360 WindowMaterial:Gas,
   2361   000_Air 13mm,                           !- Name
   2362   Air,                                    !- Gas Type
   2363   0.0127;                                 !- Thickness {m}
   2364 
   2365 WindowMaterial:Glazing,
   2366   000_Clear 3mm,                          !- Name
   2367   SpectralAverage,                        !- Optical Data Type
   2368   ,                                       !- Window Glass Spectral Data Set Name
   2369   0.003,                                  !- Thickness {m}
   2370   0.837,                                  !- Solar Transmittance at Normal Incidence
   2371   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2372   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2373   0.898,                                  !- Visible Transmittance at Normal Incidence
   2374   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2375   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2376   0,                                      !- Infrared Transmittance at Normal Incidence
   2377   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2378   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2379   0.9;                                    !- Conductivity {W/m-K}
   2380 
   2381 WindowMaterial:Glazing,
   2382   Theoretical Glass [207],                !- Name
   2383   SpectralAverage,                        !- Optical Data Type
   2384   ,                                       !- Window Glass Spectral Data Set Name
   2385   0.003,                                  !- Thickness {m}
   2386   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2387   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2388   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2389   0.44,                                   !- Visible Transmittance at Normal Incidence
   2390   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2391   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2392   0,                                      !- Infrared Transmittance at Normal Incidence
   2393   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2394   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2395   0.0133,                                 !- Conductivity {W/m-K}
   2396   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2397   No;                                     !- Solar Diffusing
   2398 
   2399 Construction,
   2400   000_Exterior Window,                    !- Name
   2401   000_Clear 3mm,                          !- Layer 1
   2402   000_Air 13mm,                           !- Layer 2
   2403   000_Clear 3mm;                          !- Layer 3
   2404 
   2405 Construction,
   2406   000_Interior Window,                    !- Name
   2407   000_Clear 3mm;                          !- Layer 1
   2408 
   2409 Construction,
   2410   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2411   MAT-SHEATH,                             !- Layer 1
   2412   Wall Insulation [39],                   !- Layer 2
   2413   1/2IN Gypsum;                           !- Layer 3
   2414 
   2415 Construction,
   2416   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2417   Theoretical Glass [207];                !- Layer 1
   2418 
   2419 Construction,
   2420   000_Exterior Door,                      !- Name
   2421   000_F08 Metal surface,                  !- Layer 1
   2422   000_I01 25mm insulation board;          !- Layer 2
   2423 
   2424 Construction,
   2425   000_Interior Door,                      !- Name
   2426   000_G05 25mm wood;                      !- Layer 1
   2427 
   2428 Construction,
   2429   Air_Wall,                               !- Name
   2430   OS:Material:AirWall 1;                  !- Layer 1
   2431 
   2432 Construction,
   2433   000_Interior Floor,                     !- Name
   2434   000_F16 Acoustic tile,                  !- Layer 1
   2435   000_F05 Ceiling air space resistance,   !- Layer 2
   2436   000_M11 100mm lightweight concrete;     !- Layer 3
   2437 
   2438 Construction,
   2439   000_Interior Ceiling,                   !- Name
   2440   000_M11 100mm lightweight concrete,     !- Layer 1
   2441   000_F05 Ceiling air space resistance,   !- Layer 2
   2442   000_F16 Acoustic tile;                  !- Layer 3
   2443 
   2444 Construction,
   2445   000_Interior Wall,                      !- Name
   2446   000_G01a 19mm gypsum board,             !- Layer 1
   2447   000_F04 Wall air space resistance,      !- Layer 2
   2448   000_G01a 19mm gypsum board;             !- Layer 3
   2449 
   2450 Construction,
   2451   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2452   Roof Membrane,                          !- Layer 1
   2453   Roof Insulation [21],                   !- Layer 2
   2454   Metal Decking;                          !- Layer 3
   2455 
   2456 Construction,
   2457   000_Interior Partition,                 !- Name
   2458   000_G05 25mm wood;                      !- Layer 1
   2459 
   2460 Construction,
   2461   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2462   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2463   CP02 CARPET PAD;                        !- Layer 2
   2464 
   2465 ZoneList,
   2466   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Name
   2467   Thermal Zone 1,                         !- Zone Name 1
   2468   Thermal Zone 2,                         !- Zone Name 2
   2469   Thermal Zone 3,                         !- Zone Name 3
   2470   Thermal Zone 4,                         !- Zone Name 4
   2471   Thermal Zone 5;                         !- Zone Name 5
   2472 
   2473 People,
   2474   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding People, !- Name
   2475   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2476   Medium Office_Bldg_Occ,                 !- Number of People Schedule Name
   2477   People/Area,                            !- Number of People Calculation Method
   2478   ,                                       !- Number of People
   2479   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2480   ,                                       !- Zone Floor Area per Person {m2/person}
   2481   0.3,                                    !- Fraction Radiant
   2482   ,                                       !- Sensible Heat Fraction
   2483   Medium Office_Activity;                 !- Activity Level Schedule Name
   2484 
   2485 Lights,
   2486   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Lights, !- Name
   2487   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2488   Medium Office_Bldg_Light,               !- Schedule Name
   2489   Watts/Area,                             !- Design Level Calculation Method
   2490   ,                                       !- Lighting Level {W}
   2491   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2492   ,                                       !- Watts per Person {W/person}
   2493   ,                                       !- Return Air Fraction
   2494   ,                                       !- Fraction Radiant
   2495   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2495 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2496 
   2497 ElectricEquipment,
   2498   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Electric Equipment, !- Name
   2499   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2500   Medium Office_Bldg_Equip,               !- Schedule Name
   2501   Watts/Area,                             !- Design Level Calculation Method
   2502   ,                                       !- Design Level {W}
   2503   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2504   ,                                       !- Watts per Person {W/person}
   2505   ,                                       !- Fraction Latent
   2506   ,                                       !- Fraction Radiant
   2507   ;                                       !- Fraction Lost
   2508 
   2509 ZoneInfiltration:DesignFlowRate,
   2510   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Infiltration, !- Name
   2511   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   2512   Medium Office_Infil_Quarter_On,         !- Schedule Name
   2513   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2514   ,                                       !- Design Flow Rate {m3/s}
   2515   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2516   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2517   ,                                       !- Air Changes per Hour {1/hr}
   2518   ,                                       !- Constant Term Coefficient
   2519   ,                                       !- Temperature Term Coefficient
   2520   ,                                       !- Velocity Term Coefficient
   2521   ;                                       !- Velocity Squared Term Coefficient
   2522 
   2523 Building,
   2524   Building 1,                             !- Name
   2525   ,                                       !- North Axis {deg}
   2526   ,                                       !- Terrain
   2527   ,                                       !- Loads Convergence Tolerance Value
   2528   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2529   ,                                       !- Solar Distribution
   2530   ,                                       !- Maximum Number of Warmup Days
   2531   ;                                       !- Minimum Number of Warmup Days
   2532 
   2533 Zone,
   2534   Thermal Zone 4,                         !- Name
   2535   -0,                                     !- Direction of Relative North {deg}
   2536   0,                                      !- X Origin {m}
   2537   0,                                      !- Y Origin {m}
   2538   0,                                      !- Z Origin {m}
   2539   ,                                       !- Type
   2540   ,                                       !- Multiplier
   2541   ,                                       !- Ceiling Height {m}
   2542   ,                                       !- Volume {m3}
   2543   ,                                       !- Floor Area {m2}
   2544   ,                                       !- Zone Inside Convection Algorithm
   2545   ;                                       !- Zone Outside Convection Algorithm
   2546 
   2547 BuildingSurface:Detailed,
   2548   Surface 1,                              !- Name
   2549   Floor,                                  !- Surface Type
   2550   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2551   Thermal Zone 4,                         !- Zone Name
   2552   Ground,                                 !- Outside Boundary Condition
   2553   ,                                       !- Outside Boundary Condition Object
   2554   NoSun,                                  !- Sun Exposure
   2555   NoWind,                                 !- Wind Exposure
   2556   ,                                       !- View Factor to Ground
   2557   ,                                       !- Number of Vertices
   2558   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2559   0, 22.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   2560   3, 19.6053091109146, 0,                 !- X,Y,Z Vertex 3 {m}
   2561   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   2562 
   2563 BuildingSurface:Detailed,
   2564   Surface 2,                              !- Name
   2565   Wall,                                   !- Surface Type
   2566   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2567   Thermal Zone 4,                         !- Zone Name
   2568   Outdoors,                               !- Outside Boundary Condition
   2569   ,                                       !- Outside Boundary Condition Object
   2570   SunExposed,                             !- Sun Exposure
   2571   WindExposed,                            !- Wind Exposure
   2572   ,                                       !- View Factor to Ground
   2573   ,                                       !- Number of Vertices
   2574   0, 22.6053091109146, 4,                 !- X,Y,Z Vertex 1 {m}
   2575   0, 22.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   2576   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2577   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2578 
   2579 FenestrationSurface:Detailed,
   2580   Sub Surface 1,                          !- Name
   2581   Window,                                 !- Surface Type
   2582   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2583   Surface 2,                              !- Building Surface Name
   2584   ,                                       !- Outside Boundary Condition Object
   2585   ,                                       !- View Factor to Ground
   2586   ,                                       !- Shading Control Name
   2587   ,                                       !- Frame and Divider Name
   2588   ,                                       !- Multiplier
   2589   ,                                       !- Number of Vertices
   2590   0, 22.5799091109146, 1.92207213554373,  !- X,Y,Z Vertex 1 {m}
   2591   0, 22.5799091109146, 1,                 !- X,Y,Z Vertex 2 {m}
   2592   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   2593   0, 0.0253999999999976, 1.92207213554373; !- X,Y,Z Vertex 4 {m}
   2594 
   2595 BuildingSurface:Detailed,
   2596   Surface 5,                              !- Name
   2597   Wall,                                   !- Surface Type
   2598   000_Interior Wall,                      !- Construction Name
   2599   Thermal Zone 4,                         !- Zone Name
   2600   Surface,                                !- Outside Boundary Condition
   2601   Surface 21,                             !- Outside Boundary Condition Object
   2602   NoSun,                                  !- Sun Exposure
   2603   NoWind,                                 !- Wind Exposure
   2604   ,                                       !- View Factor to Ground
   2605   ,                                       !- Number of Vertices
   2606   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2607   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2608   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   2609   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   2610 
   2611 BuildingSurface:Detailed,
   2612   Surface 6,                              !- Name
   2613   Roof,                                   !- Surface Type
   2614   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2615   Thermal Zone 4,                         !- Zone Name
   2616   Outdoors,                               !- Outside Boundary Condition
   2617   ,                                       !- Outside Boundary Condition Object
   2618   SunExposed,                             !- Sun Exposure
   2619   WindExposed,                            !- Wind Exposure
   2620   ,                                       !- View Factor to Ground
   2621   ,                                       !- Number of Vertices
   2622   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2623   3, 19.6053091109146, 4,                 !- X,Y,Z Vertex 2 {m}
   2624   0, 22.6053091109146, 4,                 !- X,Y,Z Vertex 3 {m}
   2625   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2626 
   2627 BuildingSurface:Detailed,
   2628   Surface 4,                              !- Name
   2629   Wall,                                   !- Surface Type
   2630   000_Interior Wall,                      !- Construction Name
   2631   Thermal Zone 4,                         !- Zone Name
   2632   Surface,                                !- Outside Boundary Condition
   2633   Surface 26,                             !- Outside Boundary Condition Object
   2634   NoSun,                                  !- Sun Exposure
   2635   NoWind,                                 !- Wind Exposure
   2636   ,                                       !- View Factor to Ground
   2637   ,                                       !- Number of Vertices
   2638   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   2639   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   2640   3, 19.6053091109146, 0,                 !- X,Y,Z Vertex 3 {m}
   2641   3, 19.6053091109146, 4;                 !- X,Y,Z Vertex 4 {m}
   2642 
   2643 BuildingSurface:Detailed,
   2644   Surface 3,                              !- Name
   2645   Wall,                                   !- Surface Type
   2646   000_Interior Wall,                      !- Construction Name
   2647   Thermal Zone 4,                         !- Zone Name
   2648   Surface,                                !- Outside Boundary Condition
   2649   Surface 11,                             !- Outside Boundary Condition Object
   2650   NoSun,                                  !- Sun Exposure
   2651   NoWind,                                 !- Wind Exposure
   2652   ,                                       !- View Factor to Ground
   2653   ,                                       !- Number of Vertices
   2654   3, 19.6053091109146, 4,                 !- X,Y,Z Vertex 1 {m}
   2655   3, 19.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   2656   0, 22.6053091109146, 0,                 !- X,Y,Z Vertex 3 {m}
   2657   0, 22.6053091109146, 4;                 !- X,Y,Z Vertex 4 {m}
   2658 
   2659 ZoneControl:Thermostat,
   2660   Thermal Zone 4 Thermostat,              !- Name
   2661   Thermal Zone 4,                         !- Zone or ZoneList Name
   2662   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   2663   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2664   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2665 
   2666 Schedule:Compact,
   2667   Thermal Zone 4 Thermostat Schedule,     !- Name
   2668   ,                                       !- Schedule Type Limits Name
   2669   Through: 12/31,                         !- Field 1
   2670   For: AllDays,                           !- Field 2
   2671   Until: 24:00,                           !- Field 3
   2672   4;                                      !- Field 4
   2673 
   2674 ThermostatSetpoint:DualSetpoint,
   2675   Thermostat Setpoint Dual Setpoint 1,    !- Name
   2676   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   2677   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   2678 
   2679 ZoneHVAC:EquipmentConnections,
   2680   Thermal Zone 4,                         !- Zone Name
   2681   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   2682   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   2683   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2684   Node 4,                                 !- Zone Air Node Name
   2685   Node 33;                                !- Zone Return Air Node Name
   2686 
   2687 NodeList,
   2688   Port List 7,                            !- Name
   2689   Node 32;                                !- Node Name 1
   2690 
   2691 ZoneHVAC:EquipmentList,
   2692   Zone HVAC Equipment List 4,             !- Name
   2693   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2694   ZoneHVAC:AirDistributionUnit {8e7e3137-8b88-472b-8feb-74b437024518}, !- Zone Equipment Name 1
   2695   1,                                      !- Zone Equipment Cooling Sequence 1
   2696   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2697 
   2698 Sizing:Zone,
   2699   Thermal Zone 4,                         !- Zone or ZoneList Name
   2700   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2701   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2702   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2703   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2704   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2705   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2706   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2707   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2708   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2709   ,                                       !- Zone Heating Sizing Factor
   2710   ,                                       !- Zone Cooling Sizing Factor
   2711   DesignDay,                              !- Cooling Design Air Flow Method
   2712   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2713   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2714   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2715   0,                                      !- Cooling Minimum Air Flow Fraction
   2716   DesignDay,                              !- Heating Design Air Flow Method
   2717   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2718   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2719   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2720   0.3;                                    !- Heating Maximum Air Flow Fraction
   2721 
   2722 DesignSpecification:ZoneAirDistribution,
   2723   {2fcc2ba1-7b38-4527-b601-ab3a35959d98}, !- Name
   2724   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2725   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2726 
   2727 DesignSpecification:OutdoorAir,
   2728   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Name
   2729   Sum,                                    !- Outdoor Air Method
   2730   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   2731   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   2732   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   2733   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   2734 
   2735 Zone,
   2736   Thermal Zone 1,                         !- Name
   2737   -0,                                     !- Direction of Relative North {deg}
   2738   3,                                      !- X Origin {m}
   2739   19.6053091109146,                       !- Y Origin {m}
   2740   0,                                      !- Z Origin {m}
   2741   ,                                       !- Type
   2742   ,                                       !- Multiplier
   2743   ,                                       !- Ceiling Height {m}
   2744   ,                                       !- Volume {m3}
   2745   ,                                       !- Floor Area {m2}
   2746   ,                                       !- Zone Inside Convection Algorithm
   2747   ;                                       !- Zone Outside Convection Algorithm
   2748 
   2749 BuildingSurface:Detailed,
   2750   Surface 12,                             !- Name
   2751   Roof,                                   !- Surface Type
   2752   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   2753   Thermal Zone 1,                         !- Zone Name
   2754   Outdoors,                               !- Outside Boundary Condition
   2755   ,                                       !- Outside Boundary Condition Object
   2756   SunExposed,                             !- Sun Exposure
   2757   WindExposed,                            !- Wind Exposure
   2758   ,                                       !- View Factor to Ground
   2759   ,                                       !- Number of Vertices
   2760   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   2761   16.6053091109146, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   2762   19.6053091109146, 2.99999999999997, 4,  !- X,Y,Z Vertex 3 {m}
   2763   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   2764 
   2765 BuildingSurface:Detailed,
   2766   Surface 8,                              !- Name
   2767   Wall,                                   !- Surface Type
   2768   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2769   Thermal Zone 1,                         !- Zone Name
   2770   Outdoors,                               !- Outside Boundary Condition
   2771   ,                                       !- Outside Boundary Condition Object
   2772   SunExposed,                             !- Sun Exposure
   2773   WindExposed,                            !- Wind Exposure
   2774   ,                                       !- View Factor to Ground
   2775   ,                                       !- Number of Vertices
   2776   19.6053091109146, 2.99999999999997, 4,  !- X,Y,Z Vertex 1 {m}
   2777   19.6053091109146, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   2778   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 3 {m}
   2779   -3, 2.99999999999997, 4;                !- X,Y,Z Vertex 4 {m}
   2780 
   2781 FenestrationSurface:Detailed,
   2782   Sub Surface 4,                          !- Name
   2783   Window,                                 !- Surface Type
   2784   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   2785   Surface 8,                              !- Building Surface Name
   2786   ,                                       !- Outside Boundary Condition Object
   2787   ,                                       !- View Factor to Ground
   2788   ,                                       !- Shading Control Name
   2789   ,                                       !- Frame and Divider Name
   2790   ,                                       !- Multiplier
   2791   ,                                       !- Number of Vertices
   2792   19.5799091109146, 2.99999999999997, 1.92207213554373, !- X,Y,Z Vertex 1 {m}
   2793   19.5799091109146, 2.99999999999997, 1,  !- X,Y,Z Vertex 2 {m}
   2794   -2.9746, 2.99999999999997, 1,           !- X,Y,Z Vertex 3 {m}
   2795   -2.9746, 2.99999999999997, 1.92207213554373; !- X,Y,Z Vertex 4 {m}
   2796 
   2797 BuildingSurface:Detailed,
   2798   Surface 7,                              !- Name
   2799   Floor,                                  !- Surface Type
   2800   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2801   Thermal Zone 1,                         !- Zone Name
   2802   Ground,                                 !- Outside Boundary Condition
   2803   ,                                       !- Outside Boundary Condition Object
   2804   NoSun,                                  !- Sun Exposure
   2805   NoWind,                                 !- Wind Exposure
   2806   ,                                       !- View Factor to Ground
   2807   ,                                       !- Number of Vertices
   2808   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 1 {m}
   2809   19.6053091109146, 2.99999999999997, 0,  !- X,Y,Z Vertex 2 {m}
   2810   16.6053091109146, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   2811   0, -2.8421709430404e-14, 0;             !- X,Y,Z Vertex 4 {m}
   2812 
   2813 BuildingSurface:Detailed,
   2814   Surface 11,                             !- Name
   2815   Wall,                                   !- Surface Type
   2816   000_Interior Wall,                      !- Construction Name
   2817   Thermal Zone 1,                         !- Zone Name
   2818   Surface,                                !- Outside Boundary Condition
   2819   Surface 3,                              !- Outside Boundary Condition Object
   2820   NoSun,                                  !- Sun Exposure
   2821   NoWind,                                 !- Wind Exposure
   2822   ,                                       !- View Factor to Ground
   2823   ,                                       !- Number of Vertices
   2824   -3, 2.99999999999997, 4,                !- X,Y,Z Vertex 1 {m}
   2825   -3, 2.99999999999997, 0,                !- X,Y,Z Vertex 2 {m}
   2826   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
   2827   0, -2.8421709430404e-14, 4;             !- X,Y,Z Vertex 4 {m}
   2828 
   2829 BuildingSurface:Detailed,
   2830   Surface 10,                             !- Name
   2831   Wall,                                   !- Surface Type
   2832   000_Interior Wall,                      !- Construction Name
   2833   Thermal Zone 1,                         !- Zone Name
   2834   Surface,                                !- Outside Boundary Condition
   2835   Surface 27,                             !- Outside Boundary Condition Object
   2836   NoSun,                                  !- Sun Exposure
   2837   NoWind,                                 !- Wind Exposure
   2838   ,                                       !- View Factor to Ground
   2839   ,                                       !- Number of Vertices
   2840   0, -2.8421709430404e-14, 4,             !- X,Y,Z Vertex 1 {m}
   2841   0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 2 {m}
   2842   16.6053091109146, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   2843   16.6053091109146, -2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   2844 
   2845 BuildingSurface:Detailed,
   2846   Surface 9,                              !- Name
   2847   Wall,                                   !- Surface Type
   2848   000_Interior Wall,                      !- Construction Name
   2849   Thermal Zone 1,                         !- Zone Name
   2850   Surface,                                !- Outside Boundary Condition
   2851   Surface 17,                             !- Outside Boundary Condition Object
   2852   NoSun,                                  !- Sun Exposure
   2853   NoWind,                                 !- Wind Exposure
   2854   ,                                       !- View Factor to Ground
   2855   ,                                       !- Number of Vertices
   2856   16.6053091109146, -2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   2857   16.6053091109146, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   2858   19.6053091109146, 2.99999999999997, 0,  !- X,Y,Z Vertex 3 {m}
   2859   19.6053091109146, 2.99999999999997, 4;  !- X,Y,Z Vertex 4 {m}
   2860 
   2861 ZoneControl:Thermostat,
   2862   Thermal Zone 1 Thermostat,              !- Name
   2863   Thermal Zone 1,                         !- Zone or ZoneList Name
   2864   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   2865   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2866   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2867 
   2868 Schedule:Compact,
   2869   Thermal Zone 1 Thermostat Schedule,     !- Name
   2870   ,                                       !- Schedule Type Limits Name
   2871   Through: 12/31,                         !- Field 1
   2872   For: AllDays,                           !- Field 2
   2873   Until: 24:00,                           !- Field 3
   2874   4;                                      !- Field 4
   2875 
   2876 ZoneHVAC:EquipmentConnections,
   2877   Thermal Zone 1,                         !- Zone Name
   2878   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   2879   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   2880   ,                                       !- Zone Air Exhaust Node or NodeList Name
   2881   Node 1,                                 !- Zone Air Node Name
   2882   Node 43;                                !- Zone Return Air Node Name
   2883 
   2884 NodeList,
   2885   Port List 1,                            !- Name
   2886   Node 42;                                !- Node Name 1
   2887 
   2888 ZoneHVAC:EquipmentList,
   2889   Zone HVAC Equipment List 1,             !- Name
   2890   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   2891   ZoneHVAC:AirDistributionUnit {b130efa5-3e0a-4288-a630-14e9fc498fe2}, !- Zone Equipment Name 1
   2892   1,                                      !- Zone Equipment Cooling Sequence 1
   2893   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   2894 
   2895 Sizing:Zone,
   2896   Thermal Zone 1,                         !- Zone or ZoneList Name
   2897   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   2898   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   2899   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   2900   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   2901   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   2902   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   2903   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2904   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   2905   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   2906   ,                                       !- Zone Heating Sizing Factor
   2907   ,                                       !- Zone Cooling Sizing Factor
   2908   DesignDay,                              !- Cooling Design Air Flow Method
   2909   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   2910   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   2911   0,                                      !- Cooling Minimum Air Flow {m3/s}
   2912   0,                                      !- Cooling Minimum Air Flow Fraction
   2913   DesignDay,                              !- Heating Design Air Flow Method
   2914   0,                                      !- Heating Design Air Flow Rate {m3/s}
   2915   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   2916   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   2917   0.3;                                    !- Heating Maximum Air Flow Fraction
   2918 
   2919 DesignSpecification:ZoneAirDistribution,
   2920   {56012994-2f55-4902-8369-3d91980061a2}, !- Name
   2921   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   2922   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   2923 
   2924 Zone,
   2925   Thermal Zone 3,                         !- Name
   2926   -0,                                     !- Direction of Relative North {deg}
   2927   19.6053091109146,                       !- X Origin {m}
   2928   3,                                      !- Y Origin {m}
   2929   0,                                      !- Z Origin {m}
   2930   ,                                       !- Type
   2931   ,                                       !- Multiplier
   2932   ,                                       !- Ceiling Height {m}
   2933   ,                                       !- Volume {m3}
   2934   ,                                       !- Floor Area {m2}
   2935   ,                                       !- Zone Inside Convection Algorithm
   2936   ;                                       !- Zone Outside Convection Algorithm
   2937 
   2938 BuildingSurface:Detailed,
   2939   Surface 16,                             !- Name
   2940   Wall,                                   !- Surface Type
   2941   000_Interior Wall,                      !- Construction Name
   2942   Thermal Zone 3,                         !- Zone Name
   2943   Surface,                                !- Outside Boundary Condition
   2944   Surface 28,                             !- Outside Boundary Condition Object
   2945   NoSun,                                  !- Sun Exposure
   2946   NoWind,                                 !- Wind Exposure
   2947   ,                                       !- View Factor to Ground
   2948   ,                                       !- Number of Vertices
   2949   -2.8421709430404e-14, 16.6053091109146, 4, !- X,Y,Z Vertex 1 {m}
   2950   -2.8421709430404e-14, 16.6053091109146, 0, !- X,Y,Z Vertex 2 {m}
   2951   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   2952   -2.8421709430404e-14, 0, 4;             !- X,Y,Z Vertex 4 {m}
   2953 
   2954 BuildingSurface:Detailed,
   2955   Surface 15,                             !- Name
   2956   Wall,                                   !- Surface Type
   2957   000_Interior Wall,                      !- Construction Name
   2958   Thermal Zone 3,                         !- Zone Name
   2959   Surface,                                !- Outside Boundary Condition
   2960   Surface 23,                             !- Outside Boundary Condition Object
   2961   NoSun,                                  !- Sun Exposure
   2962   NoWind,                                 !- Wind Exposure
   2963   ,                                       !- View Factor to Ground
   2964   ,                                       !- Number of Vertices
   2965   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 1 {m}
   2966   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
   2967   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 3 {m}
   2968   2.99999999999997, -3, 4;                !- X,Y,Z Vertex 4 {m}
   2969 
   2970 BuildingSurface:Detailed,
   2971   Surface 17,                             !- Name
   2972   Wall,                                   !- Surface Type
   2973   000_Interior Wall,                      !- Construction Name
   2974   Thermal Zone 3,                         !- Zone Name
   2975   Surface,                                !- Outside Boundary Condition
   2976   Surface 9,                              !- Outside Boundary Condition Object
   2977   NoSun,                                  !- Sun Exposure
   2978   NoWind,                                 !- Wind Exposure
   2979   ,                                       !- View Factor to Ground
   2980   ,                                       !- Number of Vertices
   2981   2.99999999999997, 19.6053091109146, 4,  !- X,Y,Z Vertex 1 {m}
   2982   2.99999999999997, 19.6053091109146, 0,  !- X,Y,Z Vertex 2 {m}
   2983   -2.8421709430404e-14, 16.6053091109146, 0, !- X,Y,Z Vertex 3 {m}
   2984   -2.8421709430404e-14, 16.6053091109146, 4; !- X,Y,Z Vertex 4 {m}
   2985 
   2986 BuildingSurface:Detailed,
   2987   Surface 14,                             !- Name
   2988   Wall,                                   !- Surface Type
   2989   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   2990   Thermal Zone 3,                         !- Zone Name
   2991   Outdoors,                               !- Outside Boundary Condition
   2992   ,                                       !- Outside Boundary Condition Object
   2993   SunExposed,                             !- Sun Exposure
   2994   WindExposed,                            !- Wind Exposure
   2995   ,                                       !- View Factor to Ground
   2996   ,                                       !- Number of Vertices
   2997   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 1 {m}
   2998   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   2999   2.99999999999997, 19.6053091109146, 0,  !- X,Y,Z Vertex 3 {m}
   3000   2.99999999999997, 19.6053091109146, 4;  !- X,Y,Z Vertex 4 {m}
   3001 
   3002 FenestrationSurface:Detailed,
   3003   Sub Surface 2,                          !- Name
   3004   Window,                                 !- Surface Type
   3005   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3006   Surface 14,                             !- Building Surface Name
   3007   ,                                       !- Outside Boundary Condition Object
   3008   ,                                       !- View Factor to Ground
   3009   ,                                       !- Shading Control Name
   3010   ,                                       !- Frame and Divider Name
   3011   ,                                       !- Multiplier
   3012   ,                                       !- Number of Vertices
   3013   2.99999999999997, -2.9746, 1.92207213554373, !- X,Y,Z Vertex 1 {m}
   3014   2.99999999999997, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   3015   2.99999999999997, 19.5799091109146, 1,  !- X,Y,Z Vertex 3 {m}
   3016   2.99999999999997, 19.5799091109146, 1.92207213554373; !- X,Y,Z Vertex 4 {m}
   3017 
   3018 BuildingSurface:Detailed,
   3019   Surface 13,                             !- Name
   3020   Floor,                                  !- Surface Type
   3021   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3022   Thermal Zone 3,                         !- Zone Name
   3023   Ground,                                 !- Outside Boundary Condition
   3024   ,                                       !- Outside Boundary Condition Object
   3025   NoSun,                                  !- Sun Exposure
   3026   NoWind,                                 !- Wind Exposure
   3027   ,                                       !- View Factor to Ground
   3028   ,                                       !- Number of Vertices
   3029   2.99999999999997, 19.6053091109146, 0,  !- X,Y,Z Vertex 1 {m}
   3030   2.99999999999997, -3, 0,                !- X,Y,Z Vertex 2 {m}
   3031   -2.8421709430404e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
   3032   -2.8421709430404e-14, 16.6053091109146, 0; !- X,Y,Z Vertex 4 {m}
   3033 
   3034 BuildingSurface:Detailed,
   3035   Surface 18,                             !- Name
   3036   Roof,                                   !- Surface Type
   3037   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3038   Thermal Zone 3,                         !- Zone Name
   3039   Outdoors,                               !- Outside Boundary Condition
   3040   ,                                       !- Outside Boundary Condition Object
   3041   SunExposed,                             !- Sun Exposure
   3042   WindExposed,                            !- Wind Exposure
   3043   ,                                       !- View Factor to Ground
   3044   ,                                       !- Number of Vertices
   3045   -2.8421709430404e-14, 16.6053091109146, 4, !- X,Y,Z Vertex 1 {m}
   3046   -2.8421709430404e-14, 0, 4,             !- X,Y,Z Vertex 2 {m}
   3047   2.99999999999997, -3, 4,                !- X,Y,Z Vertex 3 {m}
   3048   2.99999999999997, 19.6053091109146, 4;  !- X,Y,Z Vertex 4 {m}
   3049 
   3050 ZoneControl:Thermostat,
   3051   Thermal Zone 3 Thermostat,              !- Name
   3052   Thermal Zone 3,                         !- Zone or ZoneList Name
   3053   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   3054   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3055   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3056 
   3057 Schedule:Compact,
   3058   Thermal Zone 3 Thermostat Schedule,     !- Name
   3059   ,                                       !- Schedule Type Limits Name
   3060   Through: 12/31,                         !- Field 1
   3061   For: AllDays,                           !- Field 2
   3062   Until: 24:00,                           !- Field 3
   3063   4;                                      !- Field 4
   3064 
   3065 ZoneHVAC:EquipmentConnections,
   3066   Thermal Zone 3,                         !- Zone Name
   3067   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3068   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3069   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3070   Node 3,                                 !- Zone Air Node Name
   3071   Node 48;                                !- Zone Return Air Node Name
   3072 
   3073 NodeList,
   3074   Port List 5,                            !- Name
   3075   Node 47;                                !- Node Name 1
   3076 
   3077 ZoneHVAC:EquipmentList,
   3078   Zone HVAC Equipment List 3,             !- Name
   3079   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3080   ZoneHVAC:AirDistributionUnit {cf6a127f-fd2e-4aac-9bda-47ad50ce5e36}, !- Zone Equipment Name 1
   3081   1,                                      !- Zone Equipment Cooling Sequence 1
   3082   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3083 
   3084 Sizing:Zone,
   3085   Thermal Zone 3,                         !- Zone or ZoneList Name
   3086   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3087   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3088   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3089   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3090   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3091   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3092   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3093   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3094   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3095   ,                                       !- Zone Heating Sizing Factor
   3096   ,                                       !- Zone Cooling Sizing Factor
   3097   DesignDay,                              !- Cooling Design Air Flow Method
   3098   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3099   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3100   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3101   0,                                      !- Cooling Minimum Air Flow Fraction
   3102   DesignDay,                              !- Heating Design Air Flow Method
   3103   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3104   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3105   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3106   0.3;                                    !- Heating Maximum Air Flow Fraction
   3107 
   3108 DesignSpecification:ZoneAirDistribution,
   3109   {bcae652b-3750-4e6b-9d70-d06ff5ced7b9}, !- Name
   3110   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3111   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3112 
   3113 Zone,
   3114   Thermal Zone 5,                         !- Name
   3115   -0,                                     !- Direction of Relative North {deg}
   3116   0,                                      !- X Origin {m}
   3117   0,                                      !- Y Origin {m}
   3118   0,                                      !- Z Origin {m}
   3119   ,                                       !- Type
   3120   ,                                       !- Multiplier
   3121   ,                                       !- Ceiling Height {m}
   3122   ,                                       !- Volume {m3}
   3123   ,                                       !- Floor Area {m2}
   3124   ,                                       !- Zone Inside Convection Algorithm
   3125   ;                                       !- Zone Outside Convection Algorithm
   3126 
   3127 BuildingSurface:Detailed,
   3128   Surface 24,                             !- Name
   3129   Roof,                                   !- Surface Type
   3130   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3131   Thermal Zone 5,                         !- Zone Name
   3132   Outdoors,                               !- Outside Boundary Condition
   3133   ,                                       !- Outside Boundary Condition Object
   3134   SunExposed,                             !- Sun Exposure
   3135   WindExposed,                            !- Wind Exposure
   3136   ,                                       !- View Factor to Ground
   3137   ,                                       !- Number of Vertices
   3138   19.6053091109146, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3139   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3140   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3141   22.6053091109146, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3142 
   3143 BuildingSurface:Detailed,
   3144   Surface 23,                             !- Name
   3145   Wall,                                   !- Surface Type
   3146   000_Interior Wall,                      !- Construction Name
   3147   Thermal Zone 5,                         !- Zone Name
   3148   Surface,                                !- Outside Boundary Condition
   3149   Surface 15,                             !- Outside Boundary Condition Object
   3150   NoSun,                                  !- Sun Exposure
   3151   NoWind,                                 !- Wind Exposure
   3152   ,                                       !- View Factor to Ground
   3153   ,                                       !- Number of Vertices
   3154   22.6053091109146, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3155   22.6053091109146, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3156   19.6053091109146, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3157   19.6053091109146, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3158 
   3159 BuildingSurface:Detailed,
   3160   Surface 22,                             !- Name
   3161   Wall,                                   !- Surface Type
   3162   000_Interior Wall,                      !- Construction Name
   3163   Thermal Zone 5,                         !- Zone Name
   3164   Surface,                                !- Outside Boundary Condition
   3165   Surface 29,                             !- Outside Boundary Condition Object
   3166   NoSun,                                  !- Sun Exposure
   3167   NoWind,                                 !- Wind Exposure
   3168   ,                                       !- View Factor to Ground
   3169   ,                                       !- Number of Vertices
   3170   19.6053091109146, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3171   19.6053091109146, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3172   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3173   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3174 
   3175 BuildingSurface:Detailed,
   3176   Surface 20,                             !- Name
   3177   Wall,                                   !- Surface Type
   3178   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3179   Thermal Zone 5,                         !- Zone Name
   3180   Outdoors,                               !- Outside Boundary Condition
   3181   ,                                       !- Outside Boundary Condition Object
   3182   SunExposed,                             !- Sun Exposure
   3183   WindExposed,                            !- Wind Exposure
   3184   ,                                       !- View Factor to Ground
   3185   ,                                       !- Number of Vertices
   3186   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3187   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3188   22.6053091109146, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3189   22.6053091109146, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3190 
   3191 FenestrationSurface:Detailed,
   3192   Sub Surface 3,                          !- Name
   3193   Window,                                 !- Surface Type
   3194   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3195   Surface 20,                             !- Building Surface Name
   3196   ,                                       !- Outside Boundary Condition Object
   3197   ,                                       !- View Factor to Ground
   3198   ,                                       !- Shading Control Name
   3199   ,                                       !- Frame and Divider Name
   3200   ,                                       !- Multiplier
   3201   ,                                       !- Number of Vertices
   3202   0.0254, 0, 1.92207213554373,            !- X,Y,Z Vertex 1 {m}
   3203   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3204   22.5799091109146, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3205   22.5799091109146, 0, 1.92207213554373;  !- X,Y,Z Vertex 4 {m}
   3206 
   3207 BuildingSurface:Detailed,
   3208   Surface 19,                             !- Name
   3209   Floor,                                  !- Surface Type
   3210   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3211   Thermal Zone 5,                         !- Zone Name
   3212   Ground,                                 !- Outside Boundary Condition
   3213   ,                                       !- Outside Boundary Condition Object
   3214   NoSun,                                  !- Sun Exposure
   3215   NoWind,                                 !- Wind Exposure
   3216   ,                                       !- View Factor to Ground
   3217   ,                                       !- Number of Vertices
   3218   22.6053091109146, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3219   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3220   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3221   19.6053091109146, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3222 
   3223 BuildingSurface:Detailed,
   3224   Surface 21,                             !- Name
   3225   Wall,                                   !- Surface Type
   3226   000_Interior Wall,                      !- Construction Name
   3227   Thermal Zone 5,                         !- Zone Name
   3228   Surface,                                !- Outside Boundary Condition
   3229   Surface 5,                              !- Outside Boundary Condition Object
   3230   NoSun,                                  !- Sun Exposure
   3231   NoWind,                                 !- Wind Exposure
   3232   ,                                       !- View Factor to Ground
   3233   ,                                       !- Number of Vertices
   3234   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3235   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3236   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3237   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3238 
   3239 ZoneControl:Thermostat,
   3240   Thermal Zone 5 Thermostat,              !- Name
   3241   Thermal Zone 5,                         !- Zone or ZoneList Name
   3242   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3243   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3244   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3245 
   3246 Schedule:Compact,
   3247   Thermal Zone 5 Thermostat Schedule,     !- Name
   3248   ,                                       !- Schedule Type Limits Name
   3249   Through: 12/31,                         !- Field 1
   3250   For: AllDays,                           !- Field 2
   3251   Until: 24:00,                           !- Field 3
   3252   4;                                      !- Field 4
   3253 
   3254 ZoneHVAC:EquipmentConnections,
   3255   Thermal Zone 5,                         !- Zone Name
   3256   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3257   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3258   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3259   Node 5,                                 !- Zone Air Node Name
   3260   Node 28;                                !- Zone Return Air Node Name
   3261 
   3262 NodeList,
   3263   Port List 9,                            !- Name
   3264   Node 10;                                !- Node Name 1
   3265 
   3266 ZoneHVAC:EquipmentList,
   3267   Zone HVAC Equipment List 5,             !- Name
   3268   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3269   ZoneHVAC:AirDistributionUnit {eb81ec21-e396-4c75-bc37-b78f54445378}, !- Zone Equipment Name 1
   3270   1,                                      !- Zone Equipment Cooling Sequence 1
   3271   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3272 
   3273 Sizing:Zone,
   3274   Thermal Zone 5,                         !- Zone or ZoneList Name
   3275   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3276   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3277   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3278   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3279   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3280   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3281   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3282   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3283   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3284   ,                                       !- Zone Heating Sizing Factor
   3285   ,                                       !- Zone Cooling Sizing Factor
   3286   DesignDay,                              !- Cooling Design Air Flow Method
   3287   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3288   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3289   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3290   0,                                      !- Cooling Minimum Air Flow Fraction
   3291   DesignDay,                              !- Heating Design Air Flow Method
   3292   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3293   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3294   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3295   0.3;                                    !- Heating Maximum Air Flow Fraction
   3296 
   3297 DesignSpecification:ZoneAirDistribution,
   3298   {fad53729-3f4d-40d9-8e50-70d267f5b888}, !- Name
   3299   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3300   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3301 
   3302 Zone,
   3303   Thermal Zone 2,                         !- Name
   3304   -0,                                     !- Direction of Relative North {deg}
   3305   3,                                      !- X Origin {m}
   3306   3,                                      !- Y Origin {m}
   3307   0,                                      !- Z Origin {m}
   3308   ,                                       !- Type
   3309   ,                                       !- Multiplier
   3310   ,                                       !- Ceiling Height {m}
   3311   ,                                       !- Volume {m3}
   3312   ,                                       !- Floor Area {m2}
   3313   ,                                       !- Zone Inside Convection Algorithm
   3314   ;                                       !- Zone Outside Convection Algorithm
   3315 
   3316 BuildingSurface:Detailed,
   3317   Surface 30,                             !- Name
   3318   Roof,                                   !- Surface Type
   3319   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3320   Thermal Zone 2,                         !- Zone Name
   3321   Outdoors,                               !- Outside Boundary Condition
   3322   ,                                       !- Outside Boundary Condition Object
   3323   SunExposed,                             !- Sun Exposure
   3324   WindExposed,                            !- Wind Exposure
   3325   ,                                       !- View Factor to Ground
   3326   ,                                       !- Number of Vertices
   3327   16.6053091109146, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3328   16.6053091109146, 16.6053091109146, 4,  !- X,Y,Z Vertex 2 {m}
   3329   0, 16.6053091109146, 4,                 !- X,Y,Z Vertex 3 {m}
   3330   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3331 
   3332 BuildingSurface:Detailed,
   3333   Surface 28,                             !- Name
   3334   Wall,                                   !- Surface Type
   3335   000_Interior Wall,                      !- Construction Name
   3336   Thermal Zone 2,                         !- Zone Name
   3337   Surface,                                !- Outside Boundary Condition
   3338   Surface 16,                             !- Outside Boundary Condition Object
   3339   NoSun,                                  !- Sun Exposure
   3340   NoWind,                                 !- Wind Exposure
   3341   ,                                       !- View Factor to Ground
   3342   ,                                       !- Number of Vertices
   3343   16.6053091109146, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3344   16.6053091109146, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3345   16.6053091109146, 16.6053091109146, 0,  !- X,Y,Z Vertex 3 {m}
   3346   16.6053091109146, 16.6053091109146, 4;  !- X,Y,Z Vertex 4 {m}
   3347 
   3348 BuildingSurface:Detailed,
   3349   Surface 25,                             !- Name
   3350   Floor,                                  !- Surface Type
   3351   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3352   Thermal Zone 2,                         !- Zone Name
   3353   Ground,                                 !- Outside Boundary Condition
   3354   ,                                       !- Outside Boundary Condition Object
   3355   NoSun,                                  !- Sun Exposure
   3356   NoWind,                                 !- Wind Exposure
   3357   ,                                       !- View Factor to Ground
   3358   ,                                       !- Number of Vertices
   3359   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3360   0, 16.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   3361   16.6053091109146, 16.6053091109146, 0,  !- X,Y,Z Vertex 3 {m}
   3362   16.6053091109146, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   3363 
   3364 BuildingSurface:Detailed,
   3365   Surface 27,                             !- Name
   3366   Wall,                                   !- Surface Type
   3367   000_Interior Wall,                      !- Construction Name
   3368   Thermal Zone 2,                         !- Zone Name
   3369   Surface,                                !- Outside Boundary Condition
   3370   Surface 10,                             !- Outside Boundary Condition Object
   3371   NoSun,                                  !- Sun Exposure
   3372   NoWind,                                 !- Wind Exposure
   3373   ,                                       !- View Factor to Ground
   3374   ,                                       !- Number of Vertices
   3375   16.6053091109146, 16.6053091109146, 4,  !- X,Y,Z Vertex 1 {m}
   3376   16.6053091109146, 16.6053091109146, 0,  !- X,Y,Z Vertex 2 {m}
   3377   0, 16.6053091109146, 0,                 !- X,Y,Z Vertex 3 {m}
   3378   0, 16.6053091109146, 4;                 !- X,Y,Z Vertex 4 {m}
   3379 
   3380 BuildingSurface:Detailed,
   3381   Surface 29,                             !- Name
   3382   Wall,                                   !- Surface Type
   3383   000_Interior Wall,                      !- Construction Name
   3384   Thermal Zone 2,                         !- Zone Name
   3385   Surface,                                !- Outside Boundary Condition
   3386   Surface 22,                             !- Outside Boundary Condition Object
   3387   NoSun,                                  !- Sun Exposure
   3388   NoWind,                                 !- Wind Exposure
   3389   ,                                       !- View Factor to Ground
   3390   ,                                       !- Number of Vertices
   3391   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3392   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3393   16.6053091109146, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3394   16.6053091109146, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3395 
   3396 BuildingSurface:Detailed,
   3397   Surface 26,                             !- Name
   3398   Wall,                                   !- Surface Type
   3399   000_Interior Wall,                      !- Construction Name
   3400   Thermal Zone 2,                         !- Zone Name
   3401   Surface,                                !- Outside Boundary Condition
   3402   Surface 4,                              !- Outside Boundary Condition Object
   3403   NoSun,                                  !- Sun Exposure
   3404   NoWind,                                 !- Wind Exposure
   3405   ,                                       !- View Factor to Ground
   3406   ,                                       !- Number of Vertices
   3407   0, 16.6053091109146, 4,                 !- X,Y,Z Vertex 1 {m}
   3408   0, 16.6053091109146, 0,                 !- X,Y,Z Vertex 2 {m}
   3409   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3410   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3411 
   3412 ZoneControl:Thermostat,
   3413   Thermal Zone 2 Thermostat,              !- Name
   3414   Thermal Zone 2,                         !- Zone or ZoneList Name
   3415   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3416   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3417   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3418 
   3419 Schedule:Compact,
   3420   Thermal Zone 2 Thermostat Schedule,     !- Name
   3421   ,                                       !- Schedule Type Limits Name
   3422   Through: 12/31,                         !- Field 1
   3423   For: AllDays,                           !- Field 2
   3424   Until: 24:00,                           !- Field 3
   3425   4;                                      !- Field 4
   3426 
   3427 ZoneHVAC:EquipmentConnections,
   3428   Thermal Zone 2,                         !- Zone Name
   3429   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3430   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3431   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3432   Node 2,                                 !- Zone Air Node Name
   3433   Node 38;                                !- Zone Return Air Node Name
   3434 
   3435 NodeList,
   3436   Port List 3,                            !- Name
   3437   Node 37;                                !- Node Name 1
   3438 
   3439 ZoneHVAC:EquipmentList,
   3440   Zone HVAC Equipment List 2,             !- Name
   3441   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3442   ZoneHVAC:AirDistributionUnit {2bf16347-8ab8-432a-8089-108b79170de8}, !- Zone Equipment Name 1
   3443   1,                                      !- Zone Equipment Cooling Sequence 1
   3444   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3445 
   3446 Sizing:Zone,
   3447   Thermal Zone 2,                         !- Zone or ZoneList Name
   3448   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3449   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3450   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3451   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3452   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3453   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3454   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3455   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3456   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3457   ,                                       !- Zone Heating Sizing Factor
   3458   ,                                       !- Zone Cooling Sizing Factor
   3459   DesignDay,                              !- Cooling Design Air Flow Method
   3460   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3461   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3462   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3463   0,                                      !- Cooling Minimum Air Flow Fraction
   3464   DesignDay,                              !- Heating Design Air Flow Method
   3465   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3466   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3467   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3468   0.3;                                    !- Heating Maximum Air Flow Fraction
   3469 
   3470 DesignSpecification:ZoneAirDistribution,
   3471   {8aa45822-eb73-421f-b048-f1b6ac1fad65}, !- Name
   3472   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3473   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3474 
   3475 SetpointManager:Scheduled,
   3476   Setpoint Manager Scheduled 2,           !- Name
   3477   Temperature,                            !- Control Variable
   3478   Hot_Water_Temperature,                  !- Schedule Name
   3479   Node 17;                                !- Setpoint Node or NodeList Name
   3480 
   3481 OutputControl:Table:Style,
   3482   HTML;                                   !- Column Separator
   3483 
   3484 Output:Table:SummaryReports,
   3485   AllSummary;                             !- Report Name 1
   3486 
   3487 Output:VariableDictionary,
   3488   IDF,                                    !- Key Field
   3489   Unsorted;                               !- Sort Option
   3490 
   3491 Output:SQLite,
   3492   SimpleAndTabular;                       !- Option Type
   3493 
   3494 Output:Table:Monthly,
   3495   Building Monthly Cooling Load Report,   ! Name
   3496   3,                                      ! Digits After Decimal
   3497   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   3498   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3499   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   3500   Maximum,                                ! Aggregation Type for Variable or Meter 2
   3501   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   3502   ValueWhenMaxMin;
   3503 Output:Table:Monthly,
   3504   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   3505   3,                                      ! Digits After Decimal
   3506   Heating:Gasoline,                       ! Variable or Meter 1 Name
   3507   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   3508 
   3509 Output:Table:Monthly,
   3510   End Use Energy Consumption Electricity Monthly,   ! Name
   3511   3,                                      ! Digits After Decimal
   3512   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3513   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3514   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3515   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   3516   Cooling:Electricity,
   3517   SumOrAverage,
   3518   Fans:Electricity,
   3519   SumOrAverage,
   3520   Pumps:Electricity,
   3521   SumOrAverage;
   3522 
   3523 Output:Table:Monthly,
   3524   End Use Energy Consumption Electricity Monthly,   ! Name
   3525   3,                                      ! Digits After Decimal
   3526   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   3527   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   3528   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   3529   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         305
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         305
  Number of Defaulted Fields=         142
  Number of Fields with Defaults=         708
  Number of Autosized Fields=          46
  Number of Autosizable Fields =          64
  Number of Autocalculated Fields=          95
  Number of Autocalculatable Fields =          95
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        3739
 NumOfRVariable(Total)=        3739
 NumOfRVariable(Actual)=          46
 NumOfRVariable(Summed)=          45
 NumOfRVariable(Meter)=          45
 NumOfIVariable=          57
 NumOfIVariable(Total)=          57
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=          71
 NumVarMeterArrays=          45
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         178
 MaxNumOfNodeConnections=           0
