Time,THERMAL ZONE 4:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:PHOENIX SKY HARBOR INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:PHOENIX SKY HARBOR INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,3.148718E+03,1.241264E+03,1.929533E-01,8.686342E-02,3.146591E+03,1.131901E+03,1.928230E-01,7.921080E-02,3.146560E+03,1.119758E+03,1.928210E-01,7.836107E-02,3.146591E+03,1.133237E+03,1.928230E-01,7.930424E-02,6.034576E+03,3.454323E+03,3.698316E-01,2.417521E-01 
00:30:00,3.148726E+03,1.206631E+03,1.929537E-01,8.443924E-02,3.146599E+03,1.098490E+03,1.928234E-01,7.687221E-02,3.146567E+03,1.087193E+03,1.928215E-01,7.608169E-02,3.146599E+03,1.100294E+03,1.928234E-01,7.699844E-02,6.034591E+03,3.391315E+03,3.698326E-01,2.373395E-01 
00:45:00,3.148732E+03,1.173001E+03,1.929541E-01,8.208549E-02,3.146605E+03,1.065851E+03,1.928238E-01,7.458791E-02,3.146574E+03,1.055076E+03,1.928219E-01,7.383395E-02,3.146605E+03,1.067836E+03,1.928238E-01,7.472683E-02,6.034604E+03,3.329391E+03,3.698334E-01,2.330037E-01 
01:00:00,3.148738E+03,1.138939E+03,1.929545E-01,7.970171E-02,3.146611E+03,1.033730E+03,1.928242E-01,7.233997E-02,3.146580E+03,1.023420E+03,1.928222E-01,7.161858E-02,3.146611E+03,1.035851E+03,1.928242E-01,7.248845E-02,6.034616E+03,3.268627E+03,3.698341E-01,2.287496E-01 
01:15:00,3.148743E+03,1.105886E+03,1.929548E-01,7.738868E-02,3.146616E+03,1.004219E+03,1.928245E-01,7.027479E-02,3.146585E+03,9.944103E+02,1.928225E-01,6.958842E-02,3.146616E+03,1.006437E+03,1.928245E-01,7.042997E-02,6.034626E+03,3.216513E+03,3.698347E-01,2.251012E-01 
01:30:00,3.148748E+03,1.073067E+03,1.929551E-01,7.509210E-02,3.146621E+03,9.760675E+02,1.928248E-01,6.830472E-02,3.146589E+03,9.667455E+02,1.928228E-01,6.765240E-02,3.146621E+03,9.783481E+02,1.928248E-01,6.846430E-02,6.034635E+03,3.166604E+03,3.698352E-01,2.216073E-01 
01:45:00,3.148752E+03,1.040857E+03,1.929554E-01,7.283812E-02,3.146625E+03,9.493282E+02,1.928250E-01,6.643350E-02,3.146594E+03,9.404646E+02,1.928231E-01,6.581326E-02,3.146625E+03,9.516455E+02,1.928250E-01,6.659565E-02,6.034643E+03,3.118796E+03,3.698357E-01,2.182608E-01 
02:00:00,3.148756E+03,1.010076E+03,1.929556E-01,7.068420E-02,3.146629E+03,9.240234E+02,1.928253E-01,6.466270E-02,3.146597E+03,9.155859E+02,1.928233E-01,6.407227E-02,3.146629E+03,9.263560E+02,1.928253E-01,6.482592E-02,6.034650E+03,3.073027E+03,3.698362E-01,2.150571E-01 
02:15:00,3.148759E+03,9.804028E+02,1.929558E-01,6.860779E-02,3.146632E+03,8.997087E+02,1.928255E-01,6.296119E-02,3.146601E+03,8.916610E+02,1.928235E-01,6.239805E-02,3.146632E+03,9.020397E+02,1.928255E-01,6.312430E-02,6.034656E+03,3.028633E+03,3.698365E-01,2.119498E-01 
02:30:00,3.148762E+03,9.519234E+02,1.929560E-01,6.661492E-02,3.146635E+03,8.763882E+02,1.928257E-01,6.132927E-02,3.146604E+03,8.686954E+02,1.928237E-01,6.079096E-02,3.146635E+03,8.787038E+02,1.928257E-01,6.149131E-02,6.034662E+03,2.985645E+03,3.698369E-01,2.089411E-01 
02:45:00,3.148765E+03,9.246826E+02,1.929562E-01,6.470870E-02,3.146638E+03,8.540605E+02,1.928258E-01,5.976684E-02,3.146606E+03,8.466891E+02,1.928239E-01,5.925101E-02,3.146638E+03,8.563498E+02,1.928258E-01,5.992703E-02,6.034667E+03,2.944079E+03,3.698372E-01,2.060320E-01 
03:00:00,3.148768E+03,8.986989E+02,1.929563E-01,6.289046E-02,3.146641E+03,8.327225E+02,1.928260E-01,5.827366E-02,3.146609E+03,8.256404E+02,1.928240E-01,5.777808E-02,3.146641E+03,8.349767E+02,1.928260E-01,5.843140E-02,6.034671E+03,2.903944E+03,3.698375E-01,2.032231E-01 
03:15:00,3.148770E+03,8.734842E+02,1.929564E-01,6.112601E-02,3.146643E+03,8.118755E+02,1.928261E-01,5.681484E-02,3.146611E+03,8.050516E+02,1.928242E-01,5.633733E-02,3.146643E+03,8.140879E+02,1.928261E-01,5.696966E-02,6.034675E+03,2.864556E+03,3.698377E-01,2.004665E-01 
03:30:00,3.148772E+03,8.490122E+02,1.929566E-01,5.941354E-02,3.146645E+03,7.914956E+02,1.928262E-01,5.538870E-02,3.146613E+03,7.849019E+02,1.928243E-01,5.492730E-02,3.146645E+03,7.936610E+02,1.928262E-01,5.554023E-02,6.034679E+03,2.825911E+03,3.698379E-01,1.977619E-01 
03:45:00,3.148774E+03,8.252537E+02,1.929567E-01,5.775099E-02,3.146647E+03,7.715611E+02,1.928264E-01,5.399374E-02,3.146615E+03,7.651720E+02,1.928244E-01,5.354665E-02,3.146647E+03,7.736755E+02,1.928264E-01,5.414170E-02,6.034682E+03,2.788001E+03,3.698381E-01,1.951089E-01 
04:00:00,3.148775E+03,8.021778E+02,1.929568E-01,5.613621E-02,3.146649E+03,7.520525E+02,1.928265E-01,5.262858E-02,3.146617E+03,7.458446E+02,1.928245E-01,5.219416E-02,3.146649E+03,7.541132E+02,1.928265E-01,5.277278E-02,6.034685E+03,2.750814E+03,3.698383E-01,1.925064E-01 
04:15:00,3.148777E+03,7.802583E+02,1.929569E-01,5.460234E-02,3.146650E+03,7.334581E+02,1.928266E-01,5.132739E-02,3.146618E+03,7.274105E+02,1.928246E-01,5.090419E-02,3.146650E+03,7.354629E+02,1.928266E-01,5.146768E-02,6.034688E+03,2.715029E+03,3.698385E-01,1.900021E-01 
04:30:00,3.148778E+03,7.594838E+02,1.929570E-01,5.314860E-02,3.146652E+03,7.157804E+02,1.928266E-01,5.009034E-02,3.146620E+03,7.098734E+02,1.928247E-01,4.967699E-02,3.146652E+03,7.177279E+02,1.928266E-01,5.022663E-02,6.034691E+03,2.680638E+03,3.698387E-01,1.875953E-01 
04:45:00,3.148780E+03,7.398913E+02,1.929571E-01,5.177757E-02,3.146653E+03,6.990616E+02,1.928267E-01,4.892040E-02,3.146621E+03,6.932771E+02,1.928248E-01,4.851562E-02,3.146653E+03,7.009514E+02,1.928267E-01,4.905264E-02,6.034693E+03,2.647749E+03,3.698388E-01,1.852937E-01 
05:00:00,3.148781E+03,7.214594E+02,1.929571E-01,5.048775E-02,3.146654E+03,6.832960E+02,1.928268E-01,4.781716E-02,3.146622E+03,6.776173E+02,1.928249E-01,4.741978E-02,3.146654E+03,6.851278E+02,1.928268E-01,4.794534E-02,6.034695E+03,2.616324E+03,3.698389E-01,1.830945E-01 
05:15:00,3.148782E+03,7.056719E+02,1.929572E-01,4.938298E-02,3.146655E+03,6.699863E+02,1.928269E-01,4.688577E-02,3.146624E+03,6.643996E+02,1.928249E-01,4.649483E-02,3.146655E+03,6.717601E+02,1.928269E-01,4.700991E-02,6.034697E+03,2.588403E+03,3.698390E-01,1.811405E-01 
05:30:00,3.148783E+03,6.925570E+02,1.929573E-01,4.846523E-02,3.146656E+03,6.591751E+02,1.928269E-01,4.612923E-02,3.146625E+03,6.536654E+02,1.928250E-01,4.574367E-02,3.146656E+03,6.608914E+02,1.928269E-01,4.624933E-02,6.034699E+03,2.563982E+03,3.698392E-01,1.794315E-01 
05:45:00,3.148784E+03,6.837025E+02,1.929573E-01,4.784561E-02,3.146657E+03,6.532509E+02,1.928270E-01,4.571467E-02,3.146626E+03,6.485561E+02,1.928250E-01,4.538614E-02,3.146657E+03,6.541453E+02,1.928270E-01,4.577726E-02,6.034701E+03,2.542966E+03,3.698393E-01,1.779608E-01 
06:00:00,3.148785E+03,6.815722E+02,1.929574E-01,4.769654E-02,3.146658E+03,6.628185E+02,1.928270E-01,4.638422E-02,3.146626E+03,6.696969E+02,1.928251E-01,4.686558E-02,3.146658E+03,6.540259E+02,1.928270E-01,4.576891E-02,6.034702E+03,2.525500E+03,3.698394E-01,1.767385E-01 
06:15:00,2.937128E+03,6.809603E+02,1.799870E-01,4.765371E-02,2.935001E+03,6.880295E+02,1.798567E-01,4.814843E-02,2.934969E+03,7.245038E+02,1.798547E-01,5.070085E-02,2.935001E+03,6.553907E+02,1.798567E-01,4.586440E-02,5.643636E+03,2.582022E+03,3.458727E-01,1.806939E-01 
06:30:00,2.725334E+03,6.906921E+02,1.670098E-01,4.833470E-02,2.723207E+03,7.403007E+02,1.668794E-01,5.180620E-02,2.723175E+03,8.300461E+02,1.668775E-01,5.808631E-02,2.723207E+03,6.671403E+02,1.668794E-01,4.668659E-02,5.252190E+03,2.648202E+03,3.218844E-01,1.853251E-01 
06:45:00,2.513527E+03,7.096775E+02,1.540325E-01,4.966343E-02,2.511400E+03,8.153263E+02,1.539022E-01,5.705648E-02,2.511368E+03,9.813703E+02,1.539002E-01,6.867569E-02,2.511400E+03,6.882712E+02,1.539022E-01,4.816545E-02,4.860826E+03,2.722790E+03,2.979015E-01,1.905454E-01 
07:00:00,2.301645E+03,7.358676E+02,1.410515E-01,5.149669E-02,2.299518E+03,8.990289E+02,1.409212E-01,6.291450E-02,2.299487E+03,1.147849E+03,1.409193E-01,8.032638E-02,2.299518E+03,7.168120E+02,1.409212E-01,5.016319E-02,4.469335E+03,2.806514E+03,2.739114E-01,1.964062E-01 
07:15:00,2.301372E+03,7.751111E+02,1.410386E-01,5.424388E-02,2.299245E+03,9.893478E+02,1.409082E-01,6.923632E-02,2.299213E+03,1.322649E+03,1.409063E-01,9.256092E-02,2.299245E+03,7.586703E+02,1.409082E-01,5.309331E-02,4.468828E+03,2.828899E+03,2.738834E-01,1.979758E-01 
07:30:00,2.301197E+03,8.183079E+02,1.410307E-01,5.726819E-02,2.299071E+03,1.069987E+03,1.409004E-01,7.488162E-02,2.299039E+03,1.483243E+03,1.408984E-01,1.038033E-01,2.299071E+03,8.047720E+02,1.409004E-01,5.632086E-02,4.468628E+03,2.855361E+03,2.738730E-01,1.998320E-01 
07:45:00,2.301007E+03,8.652084E+02,1.410213E-01,6.055196E-02,2.298881E+03,1.137669E+03,1.408910E-01,7.962075E-02,2.298849E+03,1.654593E+03,1.408890E-01,1.158001E-01,2.298881E+03,8.548611E+02,1.408910E-01,5.982774E-02,4.468284E+03,2.888088E+03,2.738536E-01,2.021270E-01 
08:00:00,2.300870E+03,9.154257E+02,1.410143E-01,6.406792E-02,2.298743E+03,1.191098E+03,1.408840E-01,8.336245E-02,2.298711E+03,1.842753E+03,1.408821E-01,1.289739E-01,2.298743E+03,9.085223E+02,1.408840E-01,6.358470E-02,4.468014E+03,2.926806E+03,2.738385E-01,2.048410E-01 
08:15:00,2.300764E+03,9.665304E+02,1.410087E-01,6.764596E-02,2.298637E+03,1.227414E+03,1.408783E-01,8.590627E-02,2.298605E+03,2.042443E+03,1.408764E-01,1.429543E-01,2.298637E+03,9.632261E+02,1.408783E-01,6.741464E-02,4.467782E+03,2.969295E+03,2.738255E-01,2.078184E-01 
08:30:00,2.300679E+03,1.018436E+03,1.410039E-01,7.128002E-02,2.298552E+03,1.250356E+03,1.408736E-01,8.751371E-02,2.298520E+03,2.254660E+03,1.408716E-01,1.578106E-01,2.298552E+03,1.018747E+03,1.408736E-01,7.130177E-02,4.467581E+03,3.014257E+03,2.738140E-01,2.109686E-01 
08:45:00,2.300609E+03,1.070407E+03,1.409999E-01,7.491858E-02,2.298482E+03,1.265522E+03,1.408695E-01,8.857645E-02,2.298450E+03,2.451233E+03,1.408676E-01,1.715709E-01,2.298482E+03,1.074122E+03,1.408695E-01,7.517861E-02,4.467404E+03,3.060338E+03,2.738039E-01,2.141967E-01 
09:00:00,2.300551E+03,1.122475E+03,1.409964E-01,7.856384E-02,2.298424E+03,1.281143E+03,1.408661E-01,8.967069E-02,2.298392E+03,2.634276E+03,1.408642E-01,1.843834E-01,2.298424E+03,1.130009E+03,1.408661E-01,7.909122E-02,4.467251E+03,3.106489E+03,2.737951E-01,2.174295E-01 
09:15:00,2.300502E+03,1.172915E+03,1.409936E-01,8.209514E-02,2.298375E+03,1.301420E+03,1.408632E-01,9.109050E-02,2.298344E+03,2.799644E+03,1.408613E-01,1.959582E-01,2.298375E+03,1.189089E+03,1.408632E-01,8.322735E-02,4.467117E+03,3.151518E+03,2.737874E-01,2.205833E-01 
09:30:00,2.300461E+03,1.220346E+03,1.409911E-01,8.541577E-02,2.298335E+03,1.327811E+03,1.408608E-01,9.293818E-02,2.298303E+03,2.944829E+03,1.408588E-01,2.061198E-01,2.298335E+03,1.253792E+03,1.408608E-01,8.775699E-02,4.467001E+03,3.195377E+03,2.737806E-01,2.236552E-01 
09:45:00,2.300427E+03,1.265242E+03,1.409890E-01,8.855898E-02,2.298300E+03,1.359867E+03,1.408587E-01,9.518234E-02,2.298268E+03,3.068404E+03,1.408568E-01,2.147684E-01,2.298300E+03,1.327757E+03,1.408587E-01,9.293497E-02,4.466900E+03,3.238287E+03,2.737748E-01,2.266603E-01 
10:00:00,2.300397E+03,1.306806E+03,1.409873E-01,9.146883E-02,2.298271E+03,1.394108E+03,1.408569E-01,9.757942E-02,2.298239E+03,3.165899E+03,1.408550E-01,2.215916E-01,2.298271E+03,1.410816E+03,1.408569E-01,9.874958E-02,4.466814E+03,3.280621E+03,2.737697E-01,2.296249E-01 
10:15:00,2.300372E+03,1.345843E+03,1.409857E-01,9.420176E-02,2.298245E+03,1.428280E+03,1.408554E-01,9.997170E-02,2.298214E+03,3.237669E+03,1.408534E-01,2.266141E-01,2.298245E+03,1.497322E+03,1.408554E-01,1.048055E-01,4.466739E+03,3.322725E+03,2.737653E-01,2.325732E-01 
10:30:00,2.300350E+03,1.383873E+03,1.409844E-01,9.686400E-02,2.298224E+03,1.461119E+03,1.408540E-01,1.022706E-01,2.298192E+03,3.285096E+03,1.408521E-01,2.299328E-01,2.298224E+03,1.590317E+03,1.408540E-01,1.113157E-01,4.466675E+03,3.364824E+03,2.737616E-01,2.355211E-01 
10:45:00,2.300331E+03,1.420354E+03,1.409832E-01,9.941765E-02,2.298205E+03,1.493175E+03,1.408529E-01,1.045147E-01,2.298173E+03,3.309576E+03,1.408509E-01,2.316456E-01,2.298205E+03,1.688061E+03,1.408529E-01,1.181579E-01,4.466619E+03,3.407037E+03,2.737583E-01,2.384768E-01 
11:00:00,2.300315E+03,1.455440E+03,1.409822E-01,1.018736E-01,2.298188E+03,1.523821E+03,1.408519E-01,1.066600E-01,2.298157E+03,3.312513E+03,1.408499E-01,2.318506E-01,2.298188E+03,1.789789E+03,1.408519E-01,1.252786E-01,4.466571E+03,3.449406E+03,2.737554E-01,2.414433E-01 
11:15:00,2.300301E+03,1.487771E+03,1.409814E-01,1.041367E-01,2.298174E+03,1.553142E+03,1.408510E-01,1.087125E-01,2.298142E+03,3.293463E+03,1.408491E-01,2.305168E-01,2.298174E+03,1.896222E+03,1.408510E-01,1.327282E-01,4.466530E+03,3.491358E+03,2.737530E-01,2.443805E-01 
11:30:00,2.300288E+03,1.517720E+03,1.409806E-01,1.062332E-01,2.298161E+03,1.581761E+03,1.408502E-01,1.107157E-01,2.298130E+03,3.250336E+03,1.408483E-01,2.274978E-01,2.298161E+03,2.000632E+03,1.408502E-01,1.400359E-01,4.466495E+03,3.532718E+03,2.737509E-01,2.472762E-01 
11:45:00,2.300277E+03,1.545573E+03,1.409799E-01,1.081829E-01,2.298150E+03,1.608811E+03,1.408496E-01,1.126088E-01,2.298119E+03,3.178326E+03,1.408476E-01,2.224574E-01,2.298150E+03,2.099655E+03,1.408496E-01,1.469665E-01,4.466464E+03,3.573233E+03,2.737491E-01,2.501125E-01 
12:00:00,2.300267E+03,1.572140E+03,1.409793E-01,1.100425E-01,2.298140E+03,1.634631E+03,1.408490E-01,1.144158E-01,2.298109E+03,3.072236E+03,1.408470E-01,2.150316E-01,2.298140E+03,2.194844E+03,1.408490E-01,1.536287E-01,4.466437E+03,3.612545E+03,2.737475E-01,2.528647E-01 
12:15:00,2.300259E+03,1.599017E+03,1.409788E-01,1.119236E-01,2.298132E+03,1.659311E+03,1.408484E-01,1.161429E-01,2.298100E+03,2.935383E+03,1.408465E-01,2.054527E-01,2.298132E+03,2.285062E+03,1.408484E-01,1.599428E-01,4.466414E+03,3.650724E+03,2.737461E-01,2.555375E-01 
12:30:00,2.300251E+03,1.625732E+03,1.409783E-01,1.137932E-01,2.298124E+03,1.682703E+03,1.408480E-01,1.177800E-01,2.298093E+03,2.783989E+03,1.408460E-01,1.948562E-01,2.298124E+03,2.369368E+03,1.408480E-01,1.658429E-01,4.466394E+03,3.687285E+03,2.737449E-01,2.580970E-01 
12:45:00,2.300244E+03,1.659753E+03,1.409779E-01,1.161742E-01,2.298117E+03,1.705112E+03,1.408476E-01,1.193482E-01,2.298086E+03,2.634540E+03,1.408456E-01,1.843960E-01,2.298117E+03,2.447078E+03,1.408476E-01,1.712814E-01,4.466377E+03,3.721832E+03,2.737439E-01,2.605153E-01 
13:00:00,2.300238E+03,1.718157E+03,1.409775E-01,1.202618E-01,2.298111E+03,1.726663E+03,1.408472E-01,1.208565E-01,2.298080E+03,2.509534E+03,1.408452E-01,1.756466E-01,2.298111E+03,2.514100E+03,1.408472E-01,1.759717E-01,4.466362E+03,3.754456E+03,2.737430E-01,2.627991E-01 
13:15:00,2.300233E+03,1.812022E+03,1.409772E-01,1.268319E-01,2.298106E+03,1.747524E+03,1.408469E-01,1.223165E-01,2.298074E+03,2.417258E+03,1.408449E-01,1.691883E-01,2.298106E+03,2.570116E+03,1.408469E-01,1.798918E-01,4.466349E+03,3.785771E+03,2.737422E-01,2.649911E-01 
13:30:00,2.300228E+03,1.944274E+03,1.409769E-01,1.360892E-01,2.298101E+03,1.768180E+03,1.408466E-01,1.237622E-01,2.298070E+03,2.352305E+03,1.408446E-01,1.646425E-01,2.298101E+03,2.614919E+03,1.408466E-01,1.830271E-01,4.466337E+03,3.817160E+03,2.737415E-01,2.671884E-01 
13:45:00,2.300224E+03,2.111376E+03,1.409766E-01,1.477860E-01,2.298097E+03,1.788729E+03,1.408463E-01,1.252004E-01,2.298065E+03,2.310155E+03,1.408444E-01,1.616927E-01,2.298097E+03,2.648391E+03,1.408463E-01,1.853695E-01,4.466327E+03,3.850209E+03,2.737409E-01,2.695018E-01 
14:00:00,2.300220E+03,2.302683E+03,1.409764E-01,1.611770E-01,2.298093E+03,1.809384E+03,1.408461E-01,1.266460E-01,2.298061E+03,2.279862E+03,1.408441E-01,1.595729E-01,2.298093E+03,2.670328E+03,1.408461E-01,1.869045E-01,4.466318E+03,3.886060E+03,2.737403E-01,2.720114E-01 
14:15:00,2.300216E+03,2.502167E+03,1.409762E-01,1.751400E-01,2.298090E+03,1.829300E+03,1.408458E-01,1.280399E-01,2.298058E+03,2.256558E+03,1.408439E-01,1.579421E-01,2.298090E+03,2.679962E+03,1.408458E-01,1.875784E-01,4.466310E+03,3.924736E+03,2.737399E-01,2.747186E-01 
14:30:00,2.300213E+03,2.704326E+03,1.409760E-01,1.892896E-01,2.298086E+03,1.848216E+03,1.408457E-01,1.293638E-01,2.298055E+03,2.237537E+03,1.408437E-01,1.566111E-01,2.298086E+03,2.677154E+03,1.408457E-01,1.873817E-01,4.466303E+03,3.965857E+03,2.737394E-01,2.775972E-01 
14:45:00,2.300210E+03,2.902713E+03,1.409758E-01,2.031748E-01,2.298084E+03,1.865717E+03,1.408455E-01,1.305887E-01,2.298052E+03,2.220944E+03,1.408435E-01,1.554499E-01,2.298084E+03,2.662403E+03,1.408455E-01,1.863489E-01,4.466297E+03,4.008594E+03,2.737391E-01,2.805888E-01 
15:00:00,2.300208E+03,3.087721E+03,1.409757E-01,2.161231E-01,2.298081E+03,1.881347E+03,1.408453E-01,1.316825E-01,2.298049E+03,2.205441E+03,1.408434E-01,1.543649E-01,2.298081E+03,2.638114E+03,1.408453E-01,1.846488E-01,4.466292E+03,4.051954E+03,2.737387E-01,2.836241E-01 
15:15:00,2.300206E+03,3.259599E+03,1.409755E-01,2.281523E-01,2.298079E+03,1.894479E+03,1.408452E-01,1.326016E-01,2.298047E+03,2.189636E+03,1.408432E-01,1.532588E-01,2.298079E+03,2.601673E+03,1.408452E-01,1.820982E-01,4.466287E+03,4.094837E+03,2.737384E-01,2.866260E-01 
15:30:00,2.300203E+03,3.416911E+03,1.409754E-01,2.391619E-01,2.298077E+03,1.904639E+03,1.408450E-01,1.333127E-01,2.298045E+03,2.172882E+03,1.408431E-01,1.520862E-01,2.298077E+03,2.553170E+03,1.408450E-01,1.787034E-01,4.466283E+03,4.136392E+03,2.737382E-01,2.895348E-01 
15:45:00,2.300201E+03,3.557038E+03,1.409753E-01,2.489688E-01,2.298075E+03,1.911422E+03,1.408449E-01,1.337873E-01,2.298043E+03,2.154534E+03,1.408430E-01,1.508020E-01,2.298075E+03,2.492994E+03,1.408449E-01,1.744914E-01,4.466279E+03,4.175889E+03,2.737379E-01,2.922996E-01 
16:00:00,2.300200E+03,3.677409E+03,1.409752E-01,2.573929E-01,2.298073E+03,1.914467E+03,1.408448E-01,1.340004E-01,2.298041E+03,2.134053E+03,1.408429E-01,1.493685E-01,2.298073E+03,2.421397E+03,1.408448E-01,1.694800E-01,4.466275E+03,4.212726E+03,2.737377E-01,2.948783E-01 
16:15:00,2.300198E+03,3.773056E+03,1.409751E-01,2.640867E-01,2.298071E+03,1.913804E+03,1.408447E-01,1.339538E-01,2.298040E+03,2.111410E+03,1.408428E-01,1.477837E-01,2.298071E+03,2.346199E+03,1.408447E-01,1.642164E-01,4.466272E+03,4.247053E+03,2.737375E-01,2.972811E-01 
16:30:00,2.300197E+03,3.843131E+03,1.409750E-01,2.689905E-01,2.298070E+03,1.911800E+03,1.408446E-01,1.338134E-01,2.298038E+03,2.086033E+03,1.408427E-01,1.460075E-01,2.298070E+03,2.274216E+03,1.408446E-01,1.591779E-01,4.466269E+03,4.278447E+03,2.737374E-01,2.994786E-01 
16:45:00,2.300195E+03,3.887749E+03,1.409749E-01,2.721127E-01,2.298068E+03,1.913157E+03,1.408445E-01,1.339083E-01,2.298037E+03,2.057945E+03,1.408426E-01,1.440415E-01,2.298068E+03,2.209456E+03,1.408445E-01,1.546450E-01,4.466267E+03,4.306654E+03,2.737372E-01,3.014531E-01 
17:00:00,2.300194E+03,3.906060E+03,1.409748E-01,2.733938E-01,2.298067E+03,1.921497E+03,1.408445E-01,1.344920E-01,2.298035E+03,2.026853E+03,1.408425E-01,1.418652E-01,2.298067E+03,2.152825E+03,1.408445E-01,1.506813E-01,4.466264E+03,4.331637E+03,2.737371E-01,3.032017E-01 
17:15:00,2.300193E+03,3.900650E+03,1.409748E-01,2.730145E-01,2.298066E+03,1.939368E+03,1.408444E-01,1.357429E-01,2.298034E+03,1.993507E+03,1.408425E-01,1.395312E-01,2.298066E+03,2.103162E+03,1.408444E-01,1.472054E-01,4.466262E+03,4.353510E+03,2.737369E-01,3.047327E-01 
17:30:00,2.300192E+03,3.868915E+03,1.409747E-01,2.707928E-01,2.298065E+03,1.964314E+03,1.408443E-01,1.374891E-01,2.298033E+03,1.957972E+03,1.408424E-01,1.370439E-01,2.298065E+03,2.056219E+03,1.408443E-01,1.439199E-01,4.466260E+03,4.372490E+03,2.737368E-01,3.060612E-01 
17:45:00,2.300191E+03,3.807807E+03,1.409746E-01,2.665154E-01,2.298064E+03,1.989986E+03,1.408443E-01,1.392861E-01,2.298032E+03,1.919955E+03,1.408423E-01,1.343830E-01,2.298064E+03,2.009565E+03,1.408443E-01,1.406545E-01,4.466258E+03,4.388698E+03,2.737367E-01,3.071956E-01 
18:00:00,2.300190E+03,3.715124E+03,1.409746E-01,2.600280E-01,2.298063E+03,2.009830E+03,1.408442E-01,1.406751E-01,2.298031E+03,1.879560E+03,1.408423E-01,1.315556E-01,2.298063E+03,1.962070E+03,1.408442E-01,1.373303E-01,4.466257E+03,4.402020E+03,2.737366E-01,3.081280E-01 
18:15:00,2.511847E+03,3.580557E+03,1.539467E-01,2.506091E-01,2.509720E+03,2.015410E+03,1.538163E-01,1.410657E-01,2.509689E+03,1.835410E+03,1.538144E-01,1.284655E-01,2.509720E+03,1.911738E+03,1.538163E-01,1.338075E-01,4.857323E+03,4.411585E+03,2.977050E-01,3.087974E-01 
18:30:00,2.723560E+03,3.407798E+03,1.669214E-01,2.385170E-01,2.721433E+03,2.002285E+03,1.667910E-01,1.401469E-01,2.721401E+03,1.787712E+03,1.667891E-01,1.251269E-01,2.721433E+03,1.858350E+03,1.667910E-01,1.300707E-01,5.248536E+03,4.416688E+03,3.216816E-01,3.091544E-01 
18:45:00,2.935360E+03,3.203145E+03,1.798999E-01,2.241926E-01,2.933234E+03,1.967580E+03,1.797695E-01,1.377175E-01,2.933202E+03,1.736707E+03,1.797676E-01,1.215569E-01,2.933234E+03,1.801877E+03,1.797695E-01,1.261181E-01,5.639835E+03,4.416448E+03,3.456625E-01,3.091375E-01 
19:00:00,3.147252E+03,2.979354E+03,1.928820E-01,2.085289E-01,3.145125E+03,1.908203E+03,1.927516E-01,1.335612E-01,3.145093E+03,1.682540E+03,1.927497E-01,1.177656E-01,3.145125E+03,1.742278E+03,1.927516E-01,1.219466E-01,6.031294E+03,4.409979E+03,3.696520E-01,3.086845E-01 
19:15:00,3.147540E+03,2.740401E+03,1.928940E-01,1.918042E-01,3.145413E+03,1.828346E+03,1.927636E-01,1.279713E-01,3.145381E+03,1.628439E+03,1.927617E-01,1.139789E-01,3.145413E+03,1.682625E+03,1.927636E-01,1.177713E-01,6.031806E+03,4.397835E+03,3.696792E-01,3.078341E-01 
19:30:00,3.147807E+03,2.503493E+03,1.929048E-01,1.752227E-01,3.145679E+03,1.737022E+03,1.927745E-01,1.215788E-01,3.145648E+03,1.576049E+03,1.927725E-01,1.103120E-01,3.145679E+03,1.624324E+03,1.927745E-01,1.136906E-01,6.032264E+03,4.379246E+03,3.697032E-01,3.065327E-01 
19:45:00,3.148010E+03,2.287197E+03,1.929133E-01,1.600839E-01,3.145883E+03,1.646227E+03,1.927829E-01,1.152235E-01,3.145852E+03,1.525784E+03,1.927810E-01,1.067940E-01,3.145883E+03,1.569425E+03,1.927829E-01,1.098482E-01,6.032709E+03,4.353933E+03,3.697267E-01,3.047605E-01 
20:00:00,3.148144E+03,2.096829E+03,1.929193E-01,1.467598E-01,3.146017E+03,1.567017E+03,1.927890E-01,1.096793E-01,3.145985E+03,1.479571E+03,1.927870E-01,1.035595E-01,3.146017E+03,1.518983E+03,1.927890E-01,1.063178E-01,6.033053E+03,4.322327E+03,3.697449E-01,3.025478E-01 
20:15:00,3.148240E+03,1.951768E+03,1.929244E-01,1.366067E-01,3.146113E+03,1.503810E+03,1.927941E-01,1.052553E-01,3.146082E+03,1.437703E+03,1.927921E-01,1.006290E-01,3.146113E+03,1.473471E+03,1.927941E-01,1.031324E-01,6.033325E+03,4.285379E+03,3.697596E-01,2.999612E-01 
20:30:00,3.148318E+03,1.842447E+03,1.929289E-01,1.289554E-01,3.146191E+03,1.454030E+03,1.927986E-01,1.017713E-01,3.146159E+03,1.399649E+03,1.927967E-01,9.796556E-02,3.146191E+03,1.432623E+03,1.927986E-01,1.002734E-01,6.033545E+03,4.244988E+03,3.697717E-01,2.971335E-01 
20:45:00,3.148383E+03,1.754624E+03,1.929329E-01,1.228089E-01,3.146256E+03,1.411805E+03,1.928025E-01,9.881603E-02,3.146224E+03,1.366011E+03,1.928006E-01,9.561117E-02,3.146256E+03,1.395363E+03,1.928025E-01,9.766552E-02,6.033726E+03,4.203035E+03,3.697819E-01,2.941965E-01 
21:00:00,3.148438E+03,1.680817E+03,1.929362E-01,1.176434E-01,3.146311E+03,1.373699E+03,1.928059E-01,9.614903E-02,3.146279E+03,1.335410E+03,1.928039E-01,9.346935E-02,3.146311E+03,1.361582E+03,1.928059E-01,9.530110E-02,6.033876E+03,4.160911E+03,3.697904E-01,2.912476E-01 
21:15:00,3.148484E+03,1.617066E+03,1.929390E-01,1.131817E-01,3.146357E+03,1.339131E+03,1.928087E-01,9.372961E-02,3.146325E+03,1.306632E+03,1.928067E-01,9.145519E-02,3.146357E+03,1.330116E+03,1.928087E-01,9.309878E-02,6.034001E+03,4.119048E+03,3.697976E-01,2.883170E-01 
21:30:00,3.148523E+03,1.561201E+03,1.929413E-01,1.092720E-01,3.146396E+03,1.307320E+03,1.928110E-01,9.150313E-02,3.146364E+03,1.279206E+03,1.928091E-01,8.953562E-02,3.146396E+03,1.300630E+03,1.928110E-01,9.103501E-02,6.034105E+03,4.077734E+03,3.698036E-01,2.854249E-01 
21:45:00,3.148556E+03,1.510507E+03,1.929433E-01,1.057241E-01,3.146429E+03,1.277741E+03,1.928130E-01,8.943288E-02,3.146397E+03,1.252697E+03,1.928111E-01,8.768021E-02,3.146429E+03,1.272697E+03,1.928130E-01,8.907997E-02,6.034191E+03,4.036971E+03,3.698087E-01,2.825714E-01 
22:00:00,3.148584E+03,1.463579E+03,1.929451E-01,1.024398E-01,3.146457E+03,1.249698E+03,1.928147E-01,8.747020E-02,3.146425E+03,1.227326E+03,1.928128E-01,8.590441E-02,3.146457E+03,1.246008E+03,1.928147E-01,8.721197E-02,6.034264E+03,3.996630E+03,3.698129E-01,2.797474E-01 
22:15:00,3.148608E+03,1.458775E+03,1.929465E-01,1.021037E-01,3.146481E+03,1.262809E+03,1.928162E-01,8.838792E-02,3.146450E+03,1.242731E+03,1.928143E-01,8.698268E-02,3.146481E+03,1.260143E+03,1.928162E-01,8.820140E-02,6.034325E+03,3.949879E+03,3.698165E-01,2.764749E-01 
22:30:00,3.148629E+03,1.453413E+03,1.929478E-01,1.017287E-01,3.146502E+03,1.274759E+03,1.928175E-01,8.922465E-02,3.146471E+03,1.256185E+03,1.928156E-01,8.792469E-02,3.146502E+03,1.272877E+03,1.928175E-01,8.909295E-02,6.034376E+03,3.894218E+03,3.698196E-01,2.725784E-01 
22:45:00,3.148648E+03,1.448279E+03,1.929490E-01,1.013684E-01,3.146521E+03,1.285149E+03,1.928186E-01,8.995122E-02,3.146489E+03,1.267888E+03,1.928167E-01,8.874305E-02,3.146521E+03,1.283956E+03,1.928186E-01,8.986772E-02,6.034420E+03,3.832210E+03,3.698222E-01,2.682361E-01 
23:00:00,3.148664E+03,1.443151E+03,1.929499E-01,1.010071E-01,3.146537E+03,1.293897E+03,1.928196E-01,9.056148E-02,3.146505E+03,1.277566E+03,1.928177E-01,8.941847E-02,3.146537E+03,1.293260E+03,1.928196E-01,9.051691E-02,6.034457E+03,3.764662E+03,3.698244E-01,2.635037E-01 
23:15:00,3.148678E+03,1.398503E+03,1.929508E-01,9.787880E-02,3.146551E+03,1.261239E+03,1.928205E-01,8.827265E-02,3.146519E+03,1.245601E+03,1.928185E-01,8.717819E-02,3.146551E+03,1.261054E+03,1.928205E-01,8.825970E-02,6.034488E+03,3.698702E+03,3.698263E-01,2.588805E-01 
23:30:00,3.148690E+03,1.355988E+03,1.929515E-01,9.489897E-02,3.146563E+03,1.229315E+03,1.928212E-01,8.603441E-02,3.146531E+03,1.214527E+03,1.928193E-01,8.499951E-02,3.146563E+03,1.229390E+03,1.928212E-01,8.603971E-02,6.034515E+03,3.636993E+03,3.698279E-01,2.545536E-01 
23:45:00,3.148701E+03,1.315641E+03,1.929522E-01,9.207180E-02,3.146574E+03,1.197206E+03,1.928219E-01,8.378402E-02,3.146542E+03,1.183432E+03,1.928199E-01,8.282019E-02,3.146574E+03,1.197731E+03,1.928219E-01,8.382079E-02,6.034538E+03,3.577103E+03,3.698294E-01,2.503548E-01 
24:00:00,3.148710E+03,1.277719E+03,1.929528E-01,8.941572E-02,3.146583E+03,1.165139E+03,1.928224E-01,8.153788E-02,3.146551E+03,1.152282E+03,1.928205E-01,8.063822E-02,3.146583E+03,1.166078E+03,1.928224E-01,8.160362E-02,6.034558E+03,3.518354E+03,3.698306E-01,2.462375E-01 
Peak,3.148785E+03,3.906060E+03,1.929574E-01,2.733938E-01,3.146658E+03,2.015410E+03,1.928270E-01,1.410657E-01,3.146626E+03,3.312513E+03,1.928251E-01,2.318506E-01,3.146658E+03,2.679962E+03,1.928270E-01,1.875784E-01,6.034702E+03,4.416688E+03,3.698394E-01,3.091544E-01 

Peak Vol Flow (m3/s),,,1.667793E-01,2.363030E-01,,,1.666666E-01,1.219277E-01,,,1.666650E-01,2.003959E-01,,,1.666666E-01,1.621301E-01,,,3.196641E-01,2.672121E-01 
