  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 1,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   Temperature 3,                          !- Name
     49   ,                                       !- Lower Limit Value {BasedOnField A3}
     50   ,                                       !- Upper Limit Value {BasedOnField A3}
     51   Continuous,                             !- Numeric Type
     52   temperature;                            !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Fractional,                             !- Name
     56   0,                                      !- Lower Limit Value {BasedOnField A3}
     57   1,                                      !- Upper Limit Value {BasedOnField A3}
     58   Continuous;                             !- Numeric Type
     59 
     60 ScheduleTypeLimits,
     61   ActivityLevel 12,                       !- Name
     62   0,                                      !- Lower Limit Value {BasedOnField A3}
     63   ,                                       !- Upper Limit Value {BasedOnField A3}
     64   Continuous,                             !- Numeric Type
     65   activitylevel;                          !- Unit Type
     66 
     67 ScheduleTypeLimits,
     68   OnOff,                                  !- Name
     69   0,                                      !- Lower Limit Value {BasedOnField A3}
     70   1,                                      !- Upper Limit Value {BasedOnField A3}
     71   Discrete,                               !- Numeric Type
     72   availability;                           !- Unit Type
     73 
     74 ScheduleTypeLimits,
     75   Temperature,                            !- Name
     76   ,                                       !- Lower Limit Value {BasedOnField A3}
     77   ,                                       !- Upper Limit Value {BasedOnField A3}
     78   Continuous,                             !- Numeric Type
     79   temperature;                            !- Unit Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 2,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
     90   Fractional,                             !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   1;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Small Office_Infil_Quarter_On Default Schedule, !- Name
     97   Fractional,                             !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   24:00,                                  !- Time 1 {hh:mm}
    100   0;                                      !- Value Until Time 1
    101 
    102 Schedule:Day:Interval,
    103   Chilled_Water_Temperature_Default,      !- Name
    104   ,                                       !- Schedule Type Limits Name
    105   No,                                     !- Interpolate to Timestep
    106   24:00,                                  !- Time 1 {hh:mm}
    107   6.7;                                    !- Value Until Time 1
    108 
    109 Schedule:Day:Interval,
    110   Small Office_Activity Winter Design Day, !- Name
    111   ActivityLevel 12,                       !- Schedule Type Limits Name
    112   No,                                     !- Interpolate to Timestep
    113   24:00,                                  !- Time 1 {hh:mm}
    114   120;                                    !- Value Until Time 1
    115 
    116 Schedule:Day:Interval,
    117   Hot_Water_Temperature_Default,          !- Name
    118   Temperature 1,                          !- Schedule Type Limits Name
    119   No,                                     !- Interpolate to Timestep
    120   24:00,                                  !- Time 1 {hh:mm}
    121   67;                                     !- Value Until Time 1
    122 
    123 Schedule:Day:Interval,
    124   Small Office_Bldg_Light Rule 3 Day Schedule, !- Name
    125   Fractional,                             !- Schedule Type Limits Name
    126   No,                                     !- Interpolate to Timestep
    127   05:00,                                  !- Time 1 {hh:mm}
    128   0.05,                                   !- Value Until Time 1
    129   07:00,                                  !- Time 2 {hh:mm}
    130   0.1,                                    !- Value Until Time 2
    131   08:00,                                  !- Time 3 {hh:mm}
    132   0.3,                                    !- Value Until Time 3
    133   17:00,                                  !- Time 4 {hh:mm}
    134   0.9,                                    !- Value Until Time 4
    135   18:00,                                  !- Time 5 {hh:mm}
    136   0.5,                                    !- Value Until Time 5
    137   20:00,                                  !- Time 6 {hh:mm}
    138   0.3,                                    !- Value Until Time 6
    139   22:00,                                  !- Time 7 {hh:mm}
    140   0.2,                                    !- Value Until Time 7
    141   23:00,                                  !- Time 8 {hh:mm}
    142   0.1,                                    !- Value Until Time 8
    143   24:00,                                  !- Time 9 {hh:mm}
    144   0.05;                                   !- Value Until Time 9
    145 
    146 Schedule:Day:Interval,
    147   Small Office_Bldg_Light Default Schedule, !- Name
    148   Fractional,                             !- Schedule Type Limits Name
    149   No,                                     !- Interpolate to Timestep
    150   24:00,                                  !- Time 1 {hh:mm}
    151   0;                                      !- Value Until Time 1
    152 
    153 Schedule:Day:Interval,
    154   Small Office_Activity Summer Design Day, !- Name
    155   ActivityLevel 12,                       !- Schedule Type Limits Name
    156   No,                                     !- Interpolate to Timestep
    157   24:00,                                  !- Time 1 {hh:mm}
    158   120;                                    !- Value Until Time 1
    159 
    160 Schedule:Day:Interval,
    161   Small Office_Bldg_Light Rule 1 Day Schedule, !- Name
    162   Fractional,                             !- Schedule Type Limits Name
    163   No,                                     !- Interpolate to Timestep
    164   24:00,                                  !- Time 1 {hh:mm}
    165   0.05;                                   !- Value Until Time 1
    166 
    167 Schedule:Day:Interval,
    168   Hot_Water_Temperature_Summer_Design_Day, !- Name
    169   Temperature 1,                          !- Schedule Type Limits Name
    170   No,                                     !- Interpolate to Timestep
    171   24:00,                                  !- Time 1 {hh:mm}
    172   67;                                     !- Value Until Time 1
    173 
    174 Schedule:Day:Interval,
    175   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    176   Fractional,                             !- Schedule Type Limits Name
    177   No,                                     !- Interpolate to Timestep
    178   06:00,                                  !- Time 1 {hh:mm}
    179   1,                                      !- Value Until Time 1
    180   18:00,                                  !- Time 2 {hh:mm}
    181   0.25,                                   !- Value Until Time 2
    182   24:00,                                  !- Time 3 {hh:mm}
    183   1;                                      !- Value Until Time 3
    184 
    185 Schedule:Day:Interval,
    186   Small Office_Bldg_Light Rule 2 Day Schedule, !- Name
    187   Fractional,                             !- Schedule Type Limits Name
    188   No,                                     !- Interpolate to Timestep
    189   06:00,                                  !- Time 1 {hh:mm}
    190   0.05,                                   !- Value Until Time 1
    191   08:00,                                  !- Time 2 {hh:mm}
    192   0.1,                                    !- Value Until Time 2
    193   12:00,                                  !- Time 3 {hh:mm}
    194   0.3,                                    !- Value Until Time 3
    195   17:00,                                  !- Time 4 {hh:mm}
    196   0.15,                                   !- Value Until Time 4
    197   24:00,                                  !- Time 5 {hh:mm}
    198   0.05;                                   !- Value Until Time 5
    199 
    200 Schedule:Day:Interval,
    201   Deck_Temperature_Summer_Design_Day,     !- Name
    202   Temperature,                            !- Schedule Type Limits Name
    203   No,                                     !- Interpolate to Timestep
    204   24:00,                                  !- Time 1 {hh:mm}
    205   12.8;                                   !- Value Until Time 1
    206 
    207 Schedule:Day:Interval,
    208   Always_On_Default,                      !- Name
    209   OnOff,                                  !- Schedule Type Limits Name
    210   No,                                     !- Interpolate to Timestep
    211   24:00,                                  !- Time 1 {hh:mm}
    212   1;                                      !- Value Until Time 1
    213 
    214 Schedule:Day:Interval,
    215   Small Office_Bldg_Equip Winter Design Day, !- Name
    216   Fractional,                             !- Schedule Type Limits Name
    217   No,                                     !- Interpolate to Timestep
    218   24:00,                                  !- Time 1 {hh:mm}
    219   0;                                      !- Value Until Time 1
    220 
    221 Schedule:Day:Interval,
    222   Small Office_Infil_Quarter_On Summer Design Day, !- Name
    223   Fractional,                             !- Schedule Type Limits Name
    224   No,                                     !- Interpolate to Timestep
    225   06:00,                                  !- Time 1 {hh:mm}
    226   1,                                      !- Value Until Time 1
    227   22:00,                                  !- Time 2 {hh:mm}
    228   0.25,                                   !- Value Until Time 2
    229   24:00,                                  !- Time 3 {hh:mm}
    230   1;                                      !- Value Until Time 3
    231 
    232 Schedule:Day:Interval,
    233   Small Office_Bldg_Equip Default Schedule, !- Name
    234   Fractional,                             !- Schedule Type Limits Name
    235   No,                                     !- Interpolate to Timestep
    236   24:00,                                  !- Time 1 {hh:mm}
    237   0;                                      !- Value Until Time 1
    238 
    239 Schedule:Day:Interval,
    240   Small Office_Bldg_Occ Winter Design Day, !- Name
    241   Fractional,                             !- Schedule Type Limits Name
    242   No,                                     !- Interpolate to Timestep
    243   24:00,                                  !- Time 1 {hh:mm}
    244   0;                                      !- Value Until Time 1
    245 
    246 Schedule:Day:Interval,
    247   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    248   Fractional,                             !- Schedule Type Limits Name
    249   No,                                     !- Interpolate to Timestep
    250   24:00,                                  !- Time 1 {hh:mm}
    251   0.3;                                    !- Value Until Time 1
    252 
    253 Schedule:Day:Interval,
    254   Hot_Water_Temperature_Winter_Design_Day, !- Name
    255   Temperature 1,                          !- Schedule Type Limits Name
    256   No,                                     !- Interpolate to Timestep
    257   24:00,                                  !- Time 1 {hh:mm}
    258   67;                                     !- Value Until Time 1
    259 
    260 Schedule:Day:Interval,
    261   Small Office_Activity Default Schedule, !- Name
    262   ActivityLevel 12,                       !- Schedule Type Limits Name
    263   No,                                     !- Interpolate to Timestep
    264   24:00,                                  !- Time 1 {hh:mm}
    265   0;                                      !- Value Until Time 1
    266 
    267 Schedule:Day:Interval,
    268   Small Office_Activity Rule 1 Day Schedule, !- Name
    269   ActivityLevel 12,                       !- Schedule Type Limits Name
    270   No,                                     !- Interpolate to Timestep
    271   24:00,                                  !- Time 1 {hh:mm}
    272   120;                                    !- Value Until Time 1
    273 
    274 Schedule:Day:Interval,
    275   Cooling Sch Default,                    !- Name
    276   Temperature 3,                          !- Schedule Type Limits Name
    277   No,                                     !- Interpolate to Timestep
    278   24:00,                                  !- Time 1 {hh:mm}
    279   28;                                     !- Value Until Time 1
    280 
    281 Schedule:Day:Interval,
    282   Small Office_Bldg_Light Winter Design Day, !- Name
    283   Fractional,                             !- Schedule Type Limits Name
    284   No,                                     !- Interpolate to Timestep
    285   24:00,                                  !- Time 1 {hh:mm}
    286   0;                                      !- Value Until Time 1
    287 
    288 Schedule:Day:Interval,
    289   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    290   Fractional,                             !- Schedule Type Limits Name
    291   No,                                     !- Interpolate to Timestep
    292   06:00,                                  !- Time 1 {hh:mm}
    293   0.3,                                    !- Value Until Time 1
    294   08:00,                                  !- Time 2 {hh:mm}
    295   0.4,                                    !- Value Until Time 2
    296   12:00,                                  !- Time 3 {hh:mm}
    297   0.5,                                    !- Value Until Time 3
    298   17:00,                                  !- Time 4 {hh:mm}
    299   0.35,                                   !- Value Until Time 4
    300   24:00,                                  !- Time 5 {hh:mm}
    301   0.3;                                    !- Value Until Time 5
    302 
    303 Schedule:Day:Interval,
    304   Small Office_Infil_Quarter_On Winter Design Day, !- Name
    305   Fractional,                             !- Schedule Type Limits Name
    306   No,                                     !- Interpolate to Timestep
    307   06:00,                                  !- Time 1 {hh:mm}
    308   1,                                      !- Value Until Time 1
    309   18:00,                                  !- Time 2 {hh:mm}
    310   0.25,                                   !- Value Until Time 2
    311   24:00,                                  !- Time 3 {hh:mm}
    312   1;                                      !- Value Until Time 3
    313 
    314 Schedule:Day:Interval,
    315   Small Office_Bldg_Occ Default Schedule, !- Name
    316   Fractional,                             !- Schedule Type Limits Name
    317   No,                                     !- Interpolate to Timestep
    318   24:00,                                  !- Time 1 {hh:mm}
    319   0;                                      !- Value Until Time 1
    320 
    321 Schedule:Day:Interval,
    322   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    323   Fractional,                             !- Schedule Type Limits Name
    324   No,                                     !- Interpolate to Timestep
    325   06:00,                                  !- Time 1 {hh:mm}
    326   0,                                      !- Value Until Time 1
    327   08:00,                                  !- Time 2 {hh:mm}
    328   0.1,                                    !- Value Until Time 2
    329   12:00,                                  !- Time 3 {hh:mm}
    330   0.3,                                    !- Value Until Time 3
    331   17:00,                                  !- Time 4 {hh:mm}
    332   0.1,                                    !- Value Until Time 4
    333   24:00,                                  !- Time 5 {hh:mm}
    334   0;                                      !- Value Until Time 5
    335 
    336 Schedule:Day:Interval,
    337   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    338   ,                                       !- Schedule Type Limits Name
    339   No,                                     !- Interpolate to Timestep
    340   24:00,                                  !- Time 1 {hh:mm}
    341   6.7;                                    !- Value Until Time 1
    342 
    343 Schedule:Day:Interval,
    344   Deck_Temperature_Winter_Design_Day,     !- Name
    345   Temperature,                            !- Schedule Type Limits Name
    346   No,                                     !- Interpolate to Timestep
    347   24:00,                                  !- Time 1 {hh:mm}
    348   12.8;                                   !- Value Until Time 1
    349 
    350 Schedule:Day:Interval,
    351   Always_On_Summer_Design_Day,            !- Name
    352   OnOff,                                  !- Schedule Type Limits Name
    353   No,                                     !- Interpolate to Timestep
    354   24:00,                                  !- Time 1 {hh:mm}
    355   1;                                      !- Value Until Time 1
    356 
    357 Schedule:Day:Interval,
    358   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Name
    359   Fractional,                             !- Schedule Type Limits Name
    360   No,                                     !- Interpolate to Timestep
    361   24:00,                                  !- Time 1 {hh:mm}
    362   0;                                      !- Value Until Time 1
    363 
    364 Schedule:Day:Interval,
    365   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Name
    366   Fractional,                             !- Schedule Type Limits Name
    367   No,                                     !- Interpolate to Timestep
    368   08:00,                                  !- Time 1 {hh:mm}
    369   0.4,                                    !- Value Until Time 1
    370   12:00,                                  !- Time 2 {hh:mm}
    371   0.9,                                    !- Value Until Time 2
    372   13:00,                                  !- Time 3 {hh:mm}
    373   0.8,                                    !- Value Until Time 3
    374   17:00,                                  !- Time 4 {hh:mm}
    375   0.9,                                    !- Value Until Time 4
    376   18:00,                                  !- Time 5 {hh:mm}
    377   0.5,                                    !- Value Until Time 5
    378   24:00,                                  !- Time 6 {hh:mm}
    379   0.4;                                    !- Value Until Time 6
    380 
    381 Schedule:Day:Interval,
    382   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    383   ,                                       !- Schedule Type Limits Name
    384   No,                                     !- Interpolate to Timestep
    385   24:00,                                  !- Time 1 {hh:mm}
    386   6.7;                                    !- Value Until Time 1
    387 
    388 Schedule:Day:Interval,
    389   Small Office_Bldg_Light Summer Design Day, !- Name
    390   Fractional,                             !- Schedule Type Limits Name
    391   No,                                     !- Interpolate to Timestep
    392   24:00,                                  !- Time 1 {hh:mm}
    393   1;                                      !- Value Until Time 1
    394 
    395 Schedule:Day:Interval,
    396   Always_On_Winter_Design_Day,            !- Name
    397   OnOff,                                  !- Schedule Type Limits Name
    398   No,                                     !- Interpolate to Timestep
    399   24:00,                                  !- Time 1 {hh:mm}
    400   1;                                      !- Value Until Time 1
    401 
    402 Schedule:Day:Interval,
    403   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Name
    404   Fractional,                             !- Schedule Type Limits Name
    405   No,                                     !- Interpolate to Timestep
    406   06:00,                                  !- Time 1 {hh:mm}
    407   0,                                      !- Value Until Time 1
    408   07:00,                                  !- Time 2 {hh:mm}
    409   0.1,                                    !- Value Until Time 2
    410   08:00,                                  !- Time 3 {hh:mm}
    411   0.2,                                    !- Value Until Time 3
    412   12:00,                                  !- Time 4 {hh:mm}
    413   0.95,                                   !- Value Until Time 4
    414   13:00,                                  !- Time 5 {hh:mm}
    415   0.5,                                    !- Value Until Time 5
    416   17:00,                                  !- Time 6 {hh:mm}
    417   0.95,                                   !- Value Until Time 6
    418   18:00,                                  !- Time 7 {hh:mm}
    419   0.3,                                    !- Value Until Time 7
    420   20:00,                                  !- Time 8 {hh:mm}
    421   0.1,                                    !- Value Until Time 8
    422   24:00,                                  !- Time 9 {hh:mm}
    423   0.05;                                   !- Value Until Time 9
    424 
    425 Schedule:Day:Interval,
    426   Small Office_Bldg_Equip Summer Design Day, !- Name
    427   Fractional,                             !- Schedule Type Limits Name
    428   No,                                     !- Interpolate to Timestep
    429   24:00,                                  !- Time 1 {hh:mm}
    430   1;                                      !- Value Until Time 1
    431 
    432 Schedule:Day:Interval,
    433   Heating Sch Default,                    !- Name
    434   Temperature 2,                          !- Schedule Type Limits Name
    435   No,                                     !- Interpolate to Timestep
    436   24:00,                                  !- Time 1 {hh:mm}
    437   24;                                     !- Value Until Time 1
    438 
    439 Schedule:Day:Interval,
    440   Deck_Temperature_Default,               !- Name
    441   Temperature,                            !- Schedule Type Limits Name
    442   No,                                     !- Interpolate to Timestep
    443   24:00,                                  !- Time 1 {hh:mm}
    444   12.8;                                   !- Value Until Time 1
    445 
    446 Schedule:Day:Interval,
    447   Small Office_Bldg_Occ Summer Design Day, !- Name
    448   Fractional,                             !- Schedule Type Limits Name
    449   No,                                     !- Interpolate to Timestep
    450   06:00,                                  !- Time 1 {hh:mm}
    451   0,                                      !- Value Until Time 1
    452   22:00,                                  !- Time 2 {hh:mm}
    453   1,                                      !- Value Until Time 2
    454   24:00,                                  !- Time 3 {hh:mm}
    455   0.05;                                   !- Value Until Time 3
    456 
    457 Schedule:Day:Interval,
    458   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
    459   Fractional,                             !- Schedule Type Limits Name
    460   No,                                     !- Interpolate to Timestep
    461   06:00,                                  !- Time 1 {hh:mm}
    462   1,                                      !- Value Until Time 1
    463   22:00,                                  !- Time 2 {hh:mm}
    464   0.25,                                   !- Value Until Time 2
    465   24:00,                                  !- Time 3 {hh:mm}
    466   1;                                      !- Value Until Time 3
    467 
    468 Schedule:Week:Daily,
    469   Schedule:Week:Daily {c3cc86eb-b60d-4f54-b548-37810f42d710}, !- Name
    470   Small Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    471   Small Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    472   Small Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    473   Small Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    474   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    475   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    476   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    477   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    478   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    479   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    480   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    481   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    482 
    483 Schedule:Week:Daily,
    484   Schedule:Week:Daily {52e24c82-c3ab-449f-b3a6-ac336a9fe800}, !- Name
    485   Small Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    486   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
    487   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    488   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    489   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    490   Small Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
    491   Small Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    492   Small Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    493   Small Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    494   Small Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    495   Small Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    496   Small Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    497 
    498 Schedule:Year,
    499   Small Office_Bldg_Equip,                !- Name
    500   Fractional,                             !- Schedule Type Limits Name
    501   Schedule:Week:Daily {c3cc86eb-b60d-4f54-b548-37810f42d710}, !- Schedule:Week Name 1
    502   1,                                      !- Start Month 1
    503   1,                                      !- Start Day 1
    504   1,                                      !- End Month 1
    505   3,                                      !- End Day 1
    506   Schedule:Week:Daily {52e24c82-c3ab-449f-b3a6-ac336a9fe800}, !- Schedule:Week Name 2
    507   1,                                      !- Start Month 2
    508   4,                                      !- Start Day 2
    509   12,                                     !- End Month 2
    510   31;                                     !- End Day 2
    511 
    512 Schedule:Week:Daily,
    513   Schedule:Week:Daily {ca117e66-4828-4c64-bda9-76310a0899f3}, !- Name
    514   Small Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    515   Small Office_Activity Default Schedule, !- Monday Schedule:Day Name
    516   Small Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    517   Small Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    518   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    519   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    520   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    521   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    522   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    523   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    524   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    525   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    526 
    527 Schedule:Week:Daily,
    528   Schedule:Week:Daily {d486a13d-7ba1-46ed-a793-842ea111df03}, !- Name
    529   Small Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    530   Small Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
    531   Small Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
    532   Small Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
    533   Small Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
    534   Small Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
    535   Small Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
    536   Small Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    537   Small Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    538   Small Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    539   Small Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    540   Small Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    541 
    542 Schedule:Year,
    543   Small Office_Activity,                  !- Name
    544   ActivityLevel 12,                       !- Schedule Type Limits Name
    545   Schedule:Week:Daily {ca117e66-4828-4c64-bda9-76310a0899f3}, !- Schedule:Week Name 1
    546   1,                                      !- Start Month 1
    547   1,                                      !- Start Day 1
    548   1,                                      !- End Month 1
    549   3,                                      !- End Day 1
    550   Schedule:Week:Daily {d486a13d-7ba1-46ed-a793-842ea111df03}, !- Schedule:Week Name 2
    551   1,                                      !- Start Month 2
    552   4,                                      !- Start Day 2
    553   12,                                     !- End Month 2
    554   31;                                     !- End Day 2
    555 
    556 Schedule:Week:Daily,
    557   Schedule:Week:Daily {e107af08-3884-4b5a-aea5-fa0bdc747f0a}, !- Name
    558   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    559   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    560   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    561   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    562   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    563   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    564   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    565   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    566   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    567   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    568   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    569   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    570 
    571 Schedule:Year,
    572   Deck_Temperature,                       !- Name
    573   Temperature,                            !- Schedule Type Limits Name
    574   Schedule:Week:Daily {e107af08-3884-4b5a-aea5-fa0bdc747f0a}, !- Schedule:Week Name 1
    575   1,                                      !- Start Month 1
    576   1,                                      !- Start Day 1
    577   12,                                     !- End Month 1
    578   31;                                     !- End Day 1
    579 
    580 Schedule:Week:Daily,
    581   Schedule:Week:Daily {0d1bbf93-cb0b-4932-bc52-bd08c90a9883}, !- Name
    582   Always_On_Default,                      !- Sunday Schedule:Day Name
    583   Always_On_Default,                      !- Monday Schedule:Day Name
    584   Always_On_Default,                      !- Tuesday Schedule:Day Name
    585   Always_On_Default,                      !- Wednesday Schedule:Day Name
    586   Always_On_Default,                      !- Thursday Schedule:Day Name
    587   Always_On_Default,                      !- Friday Schedule:Day Name
    588   Always_On_Default,                      !- Saturday Schedule:Day Name
    589   Always_On_Default,                      !- Holiday Schedule:Day Name
    590   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    591   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    592   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    593   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    594 
    595 Schedule:Year,
    596   Always_On,                              !- Name
    597   OnOff,                                  !- Schedule Type Limits Name
    598   Schedule:Week:Daily {0d1bbf93-cb0b-4932-bc52-bd08c90a9883}, !- Schedule:Week Name 1
    599   1,                                      !- Start Month 1
    600   1,                                      !- Start Day 1
    601   12,                                     !- End Month 1
    602   31;                                     !- End Day 1
    603 
    604 Schedule:Week:Daily,
    605   Schedule:Week:Daily {1c5397ac-67a6-47f4-b8d4-61636862c674}, !- Name
    606   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    607   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    608   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    609   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    610   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    611   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    612   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    613   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    614   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    615   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    616   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    617   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    618 
    619 Schedule:Year,
    620   Chilled_Water_Temperature,              !- Name
    621   ,                                       !- Schedule Type Limits Name
    622   Schedule:Week:Daily {1c5397ac-67a6-47f4-b8d4-61636862c674}, !- Schedule:Week Name 1
    623   1,                                      !- Start Month 1
    624   1,                                      !- Start Day 1
    625   12,                                     !- End Month 1
    626   31;                                     !- End Day 1
    627 
    628 Schedule:Week:Daily,
    629   Schedule:Week:Daily {8b9bf114-d004-47e1-b137-e623ebdaae21}, !- Name
    630   Small Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    631   Small Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    632   Small Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    633   Small Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    634   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    635   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    636   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    637   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    638   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    639   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    640   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    641   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    642 
    643 Schedule:Week:Daily,
    644   Schedule:Week:Daily {21266429-99f1-4615-a0fd-89119392a190}, !- Name
    645   Small Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    646   Small Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
    647   Small Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    648   Small Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    649   Small Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    650   Small Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
    651   Small Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    652   Small Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    653   Small Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    654   Small Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    655   Small Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    656   Small Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    657 
    658 Schedule:Year,
    659   Small Office_Bldg_Light,                !- Name
    660   Fractional,                             !- Schedule Type Limits Name
    661   Schedule:Week:Daily {8b9bf114-d004-47e1-b137-e623ebdaae21}, !- Schedule:Week Name 1
    662   1,                                      !- Start Month 1
    663   1,                                      !- Start Day 1
    664   1,                                      !- End Month 1
    665   3,                                      !- End Day 1
    666   Schedule:Week:Daily {21266429-99f1-4615-a0fd-89119392a190}, !- Schedule:Week Name 2
    667   1,                                      !- Start Month 2
    668   4,                                      !- Start Day 2
    669   12,                                     !- End Month 2
    670   31;                                     !- End Day 2
    671 
    672 Schedule:Week:Daily,
    673   Schedule:Week:Daily {dab9e532-251d-4d86-84eb-e1699a7aaab3}, !- Name
    674   Small Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    675   Small Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    676   Small Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    677   Small Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    678   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    679   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    680   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    681   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    682   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    683   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    684   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    685   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    686 
    687 Schedule:Week:Daily,
    688   Schedule:Week:Daily {2515ab79-202c-4b40-bc62-904c62586d81}, !- Name
    689   Small Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    690   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
    691   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    692   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    693   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    694   Small Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
    695   Small Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    696   Small Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    697   Small Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    698   Small Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    699   Small Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    700   Small Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    701 
    702 Schedule:Year,
    703   Small Office_Infil_Quarter_On,          !- Name
    704   Fractional,                             !- Schedule Type Limits Name
    705   Schedule:Week:Daily {dab9e532-251d-4d86-84eb-e1699a7aaab3}, !- Schedule:Week Name 1
    706   1,                                      !- Start Month 1
    707   1,                                      !- Start Day 1
    708   1,                                      !- End Month 1
    709   3,                                      !- End Day 1
    710   Schedule:Week:Daily {2515ab79-202c-4b40-bc62-904c62586d81}, !- Schedule:Week Name 2
    711   1,                                      !- Start Month 2
    712   4,                                      !- Start Day 2
    713   12,                                     !- End Month 2
    714   31;                                     !- End Day 2
    715 
    716 Schedule:Week:Daily,
    717   Schedule:Week:Daily {faaf3977-871a-490d-8c2a-77e256c8311e}, !- Name
    718   Heating Sch Default,                    !- Sunday Schedule:Day Name
    719   Heating Sch Default,                    !- Monday Schedule:Day Name
    720   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    721   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    722   Heating Sch Default,                    !- Thursday Schedule:Day Name
    723   Heating Sch Default,                    !- Friday Schedule:Day Name
    724   Heating Sch Default,                    !- Saturday Schedule:Day Name
    725   Heating Sch Default,                    !- Holiday Schedule:Day Name
    726   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    727   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    728   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    729   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    730 
    731 Schedule:Year,
    732   Heating Sch,                            !- Name
    733   Temperature 2,                          !- Schedule Type Limits Name
    734   Schedule:Week:Daily {faaf3977-871a-490d-8c2a-77e256c8311e}, !- Schedule:Week Name 1
    735   1,                                      !- Start Month 1
    736   1,                                      !- Start Day 1
    737   12,                                     !- End Month 1
    738   31;                                     !- End Day 1
    739 
    740 Schedule:Week:Daily,
    741   Schedule:Week:Daily {454962f7-4f83-4786-8007-0de50e8c7fd9}, !- Name
    742   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    743   Cooling Sch Default,                    !- Monday Schedule:Day Name
    744   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    745   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    746   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    747   Cooling Sch Default,                    !- Friday Schedule:Day Name
    748   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    749   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    750   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    751   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    752   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    753   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    754 
    755 Schedule:Year,
    756   Cooling Sch,                            !- Name
    757   Temperature 3,                          !- Schedule Type Limits Name
    758   Schedule:Week:Daily {454962f7-4f83-4786-8007-0de50e8c7fd9}, !- Schedule:Week Name 1
    759   1,                                      !- Start Month 1
    760   1,                                      !- Start Day 1
    761   12,                                     !- End Month 1
    762   31;                                     !- End Day 1
    763 
    764 Schedule:Week:Daily,
    765   Schedule:Week:Daily {7f095385-cfe5-40b0-9e01-4b21a4d5d010}, !- Name
    766   Small Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    767   Small Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    768   Small Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    769   Small Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    770   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    771   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    772   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    773   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    774   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    775   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    776   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    777   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    778 
    779 Schedule:Week:Daily,
    780   Schedule:Week:Daily {5d8c7f04-7691-424a-8f02-a23a09196832}, !- Name
    781   Small Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    782   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
    783   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
    784   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
    785   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
    786   Small Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
    787   Small Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    788   Small Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    789   Small Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    790   Small Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    791   Small Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    792   Small Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    793 
    794 Schedule:Year,
    795   Small Office_Bldg_Occ,                  !- Name
    796   Fractional,                             !- Schedule Type Limits Name
    797   Schedule:Week:Daily {7f095385-cfe5-40b0-9e01-4b21a4d5d010}, !- Schedule:Week Name 1
    798   1,                                      !- Start Month 1
    799   1,                                      !- Start Day 1
    800   1,                                      !- End Month 1
    801   3,                                      !- End Day 1
    802   Schedule:Week:Daily {5d8c7f04-7691-424a-8f02-a23a09196832}, !- Schedule:Week Name 2
    803   1,                                      !- Start Month 2
    804   4,                                      !- Start Day 2
    805   12,                                     !- End Month 2
    806   31;                                     !- End Day 2
    807 
    808 Schedule:Week:Daily,
    809   Schedule:Week:Daily {3e453760-89f7-4d6b-b9f2-a34950fab009}, !- Name
    810   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    811   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    812   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    813   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    814   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    815   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    816   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    817   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    818   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    819   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    820   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    821   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    822 
    823 Schedule:Year,
    824   Hot_Water_Temperature,                  !- Name
    825   Temperature 1,                          !- Schedule Type Limits Name
    826   Schedule:Week:Daily {3e453760-89f7-4d6b-b9f2-a34950fab009}, !- Schedule:Week Name 1
    827   1,                                      !- Start Month 1
    828   1,                                      !- Start Day 1
    829   12,                                     !- End Month 1
    830   31;                                     !- End Day 1
    831 
    832 AirLoopHVAC,
    833   Air Loop HVAC 1,                        !- Name
    834   Air Loop HVAC 1 Controllers,            !- Controller List Name
    835   AvailabilityManagerAssignmentList {7465f717-cd0b-4402-9cd9-489502b67480}, !- Availability Manager List Name
    836   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    837   BranchList {027c93f8-e09c-4bac-abd7-c02ac38b179c}, !- Branch List Name
    838   ,                                       !- Connector List Name
    839   Node 11,                                !- Supply Side Inlet Node Name
    840   Node 14,                                !- Demand Side Outlet Node Name
    841   Node 13,                                !- Demand Side Inlet Node Names
    842   Node 12;                                !- Supply Side Outlet Node Names
    843 
    844 Sizing:System,
    845   Air Loop HVAC 1,                        !- AirLoop Name
    846   Sensible,                               !- Type of Load to Size On
    847   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    848   0.3,                                    !- Minimum System Air Flow Ratio
    849   7,                                      !- Preheat Design Temperature {C}
    850   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    851   12.8,                                   !- Precool Design Temperature {C}
    852   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    853   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    854   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    855   NonCoincident,                          !- Sizing Option
    856   Yes,                                    !- 100% Outdoor Air in Cooling
    857   Yes,                                    !- 100% Outdoor Air in Heating
    858   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    859   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    860   DesignDay,                              !- Cooling Design Air Flow Method
    861   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    862   DesignDay,                              !- Heating Design Air Flow Method
    863   0,                                      !- Heating Design Air Flow Rate {m3/s}
    864   ZoneSum;                                !- System Outdoor Air Method
    865 
    866 AirLoopHVAC:ControllerList,
    867   Air Loop HVAC 1 Controllers,            !- Name
    868   Controller:WaterCoil,                   !- Controller Object Type 1
    869   Controller Water Coil 1;                !- Controller Name 1
    870 
    871 Controller:WaterCoil,
    872   Controller Water Coil 1,                !- Name
    873   Temperature,                            !- Control Variable
    874   Normal,                                 !- Action
    875   Flow,                                   !- Actuator Variable
    876   Node 20,                                !- Sensor Node Name
    877   Node 26,                                !- Actuator Node Name
    878   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    879   Autosize,                               !- Maximum Actuated Flow {m3/s}
    880   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    881 
    882 AvailabilityManagerAssignmentList,
    883   AvailabilityManagerAssignmentList {7465f717-cd0b-4402-9cd9-489502b67480}, !- Name
    884   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    885   AvailabilityManager:Scheduled {422a7c72-677e-463e-9d43-b3945f933332}; !- Availability Manager Name 1
    886 
    887 AvailabilityManager:Scheduled,
    888   AvailabilityManager:Scheduled {422a7c72-677e-463e-9d43-b3945f933332}, !- Name
    889   Schedule:Compact {2aa9b22f-dd27-43f4-b449-aacb8b179153}; !- Schedule Name
    890 
    891 Schedule:Compact,
    892   Schedule:Compact {2aa9b22f-dd27-43f4-b449-aacb8b179153}, !- Name
    893   ,                                       !- Schedule Type Limits Name
    894   Through: 12/31,                         !- Field 1
    895   For: AllDays,                           !- Field 2
    896   Until: 24:00,                           !- Field 3
    897   1.0;                                    !- Field 4
    898 
    899 BranchList,
    900   BranchList {027c93f8-e09c-4bac-abd7-c02ac38b179c}, !- Name
    901   Branch {e7d91ed7-0583-4d4c-be72-c76b22fe8264}; !- Branch Name 1
    902 
    903 Branch,
    904   Branch {e7d91ed7-0583-4d4c-be72-c76b22fe8264}, !- Name
    905   AutoSize,                               !- Maximum Flow Rate {m3/s}
    906   ,                                       !- Pressure Drop Curve Name
    907   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    908   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    909   Node 11,                                !- Component Inlet Node Name 1
    910   Node 18,                                !- Component Outlet Node Name 1
    911   Passive,                                !- Component Branch Control Type 1
    912   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    913   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    914   Node 18,                                !- Component Inlet Node Name 2
    915   Node 19,                                !- Component Outlet Node Name 2
    916   Passive,                                !- Component Branch Control Type 2
    917   Coil:Heating:Water,                     !- Component Object Type 3
    918   Coil Heating Water 1,                   !- Component Name 3
    919   Node 19,                                !- Component Inlet Node Name 3
    920   Node 20,                                !- Component Outlet Node Name 3
    921   Passive,                                !- Component Branch Control Type 3
    922   Fan:VariableVolume,                     !- Component Object Type 4
    923   Fan Variable Volume 1,                  !- Component Name 4
    924   Node 20,                                !- Component Inlet Node Name 4
    925   Node 12,                                !- Component Outlet Node Name 4
    926   Passive;                                !- Component Branch Control Type 4
    927 
    928 AirLoopHVAC:OutdoorAirSystem,
    929   Air Loop HVAC Outdoor Air System 1,     !- Name
    930   AirLoopHVAC:ControllerList {fe6a4837-911b-4049-87d7-38f49952e9fe}, !- Controller List Name
    931   AirLoopHVAC:OutdoorAirSystem:EquipmentList {40903b46-3b8f-418c-a869-8b74f03df133}, !- Outdoor Air Equipment List Name
    932   AvailabilityManagerAssignmentList {b91e7858-4bb5-4d30-933f-0cfe37b622fd}; !- Availability Manager List Name
    933 
    934 AirLoopHVAC:ControllerList,
    935   AirLoopHVAC:ControllerList {fe6a4837-911b-4049-87d7-38f49952e9fe}, !- Name
    936   Controller:OutdoorAir,                  !- Controller Object Type 1
    937   Controller Outdoor Air 1;               !- Controller Name 1
    938 
    939 Controller:OutdoorAir,
    940   Controller Outdoor Air 1,               !- Name
    941   Node 17,                                !- Relief Air Outlet Node Name
    942   Node 11,                                !- Return Air Node Name
    943   Node 18,                                !- Mixed Air Node Name
    944   Node 16,                                !- Actuator Node Name
    945   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    946   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    947   FixedDryBulb,                           !- Economizer Control Type
    948   ModulateFlow,                           !- Economizer Control Action Type
    949   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    950   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    951   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    952   ,                                       !- Electronic Enthalpy Limit Curve Name
    953   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    954   NoLockout,                              !- Lockout Type
    955   FixedMinimum,                           !- Minimum Limit Type
    956   ,                                       !- Minimum Outdoor Air Schedule Name
    957   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    958   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    959   ,                                       !- Mechanical Ventilation Controller Name
    960   ,                                       !- Time of Day Economizer Control Schedule Name
    961   No,                                     !- High Humidity Control
    962   ,                                       !- Humidistat Control Zone Name
    963   ,                                       !- High Humidity Outdoor Air Flow Ratio
    964   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    965   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    966 
    967 AvailabilityManagerAssignmentList,
    968   AvailabilityManagerAssignmentList {b91e7858-4bb5-4d30-933f-0cfe37b622fd}, !- Name
    969   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    970   AvailabilityManager:Scheduled {21199a60-85f1-40d5-a474-b64ba097ca85}; !- Availability Manager Name 1
    971 
    972 AvailabilityManager:Scheduled,
    973   AvailabilityManager:Scheduled {21199a60-85f1-40d5-a474-b64ba097ca85}, !- Name
    974   Schedule:Compact {804b97d2-b3ff-484a-a5fb-9d13720a7880}; !- Schedule Name
    975 
    976 Schedule:Compact,
    977   Schedule:Compact {804b97d2-b3ff-484a-a5fb-9d13720a7880}, !- Name
    978   ,                                       !- Schedule Type Limits Name
    979   Through: 12/31,                         !- Field 1
    980   For: AllDays,                           !- Field 2
    981   Until: 24:00,                           !- Field 3
    982   1.0;                                    !- Field 4
    983 
    984 OutdoorAir:NodeList,
    985   Node 16;                                !- Node or NodeList Name 1
    986 
    987 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    988   AirLoopHVAC:OutdoorAirSystem:EquipmentList {40903b46-3b8f-418c-a869-8b74f03df133}, !- Name
    989   OutdoorAir:Mixer,                       !- Component Object Type 1
    990   OutdoorAir:Mixer {c2df3c2c-d142-4738-9354-2b784b80b072}; !- Component Name 1
    991 
    992 OutdoorAir:Mixer,
    993   OutdoorAir:Mixer {c2df3c2c-d142-4738-9354-2b784b80b072}, !- Name
    994   Node 18,                                !- Mixed Air Node Name
    995   Node 16,                                !- Outdoor Air Stream Node Name
    996   Node 17,                                !- Relief Air Stream Node Name
    997   Node 11;                                !- Return Air Stream Node Name
    998 
    999 SetpointManager:MixedAir,
   1000   Setpoint Manager Mixed Air 3,           !- Name
   1001   Temperature,                            !- Control Variable
   1002   Node 12,                                !- Reference Setpoint Node Name
   1003   Node 20,                                !- Fan Inlet Node Name
   1004   Node 12,                                !- Fan Outlet Node Name
   1005   Node 18;                                !- Setpoint Node or NodeList Name
   1006 
   1007 CoilSystem:Cooling:DX,
   1008   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
   1009   Always_On,                              !- Availability Schedule Name
   1010   Node 18,                                !- DX Cooling Coil System Inlet Node Name
   1011   Node 19,                                !- DX Cooling Coil System Outlet Node Name
   1012   Node 19,                                !- DX Cooling Coil System Sensor Node Name
   1013   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
   1014   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
   1015 
   1016 Coil:Cooling:DX:TwoSpeed,
   1017   Coil Cooling DX Two Speed 1,            !- Name
   1018   Always_On,                              !- Availability Schedule Name
   1019   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
   1020   Autosize,                               !- Rated High Speed Sensible Heat Ratio
   1021   5.5,                                    !- Rated High Speed COP {W/W}
   1022   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
   1023   ,                                       !- Unit Internal Static Air Pressure {Pa}
   1024   Node 18,                                !- Air Inlet Node Name
   1025   Node 19,                                !- Air Outlet Node Name
   1026   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
   1027   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
   1028   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
   1029   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
   1030   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
   1031   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
   1032   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
   1033   6.6,                                    !- Rated Low Speed COP {W/W}
   1034   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
   1035   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   1036   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   1037   ,                                       !- Condenser Air Inlet Node Name
   1038   AirCooled,                              !- Condenser Type
   1039   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   1040   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   1041   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1042   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   1043   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   1044   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   1045   ,                                       !- Supply Water Storage Tank Name
   1046   ,                                       !- Condensate Collection Water Storage Tank Name
   1047   10,                                     !- Basin Heater Capacity {W/K}
   1048   2;                                      !- Basin Heater Setpoint Temperature {C}
   1049 
   1050 SetpointManager:MixedAir,
   1051   Setpoint Manager Mixed Air 2,           !- Name
   1052   Temperature,                            !- Control Variable
   1053   Node 12,                                !- Reference Setpoint Node Name
   1054   Node 20,                                !- Fan Inlet Node Name
   1055   Node 12,                                !- Fan Outlet Node Name
   1056   Node 19;                                !- Setpoint Node or NodeList Name
   1057 
   1058 Curve:Biquadratic,
   1059   Curve Biquadratic 1,                    !- Name
   1060   0.42415,                                !- Coefficient1 Constant
   1061   0.04426,                                !- Coefficient2 x
   1062   -0.00042,                               !- Coefficient3 x**2
   1063   0.00333,                                !- Coefficient4 y
   1064   -8e-05,                                 !- Coefficient5 y**2
   1065   -0.00021,                               !- Coefficient6 x*y
   1066   17,                                     !- Minimum Value of x {BasedOnField A2}
   1067   22,                                     !- Maximum Value of x {BasedOnField A2}
   1068   13,                                     !- Minimum Value of y {BasedOnField A3}
   1069   46;                                     !- Maximum Value of y {BasedOnField A3}
   1070 
   1071 Curve:Quadratic,
   1072   Curve Quadratic 1,                      !- Name
   1073   0.77136,                                !- Coefficient1 Constant
   1074   0.34053,                                !- Coefficient2 x
   1075   -0.11088,                               !- Coefficient3 x**2
   1076   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1077   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1078 
   1079 Curve:Biquadratic,
   1080   Curve Biquadratic 2,                    !- Name
   1081   1.23649,                                !- Coefficient1 Constant
   1082   -0.02431,                               !- Coefficient2 x
   1083   0.00057,                                !- Coefficient3 x**2
   1084   -0.01434,                               !- Coefficient4 y
   1085   0.00063,                                !- Coefficient5 y**2
   1086   -0.00038,                               !- Coefficient6 x*y
   1087   17,                                     !- Minimum Value of x {BasedOnField A2}
   1088   22,                                     !- Maximum Value of x {BasedOnField A2}
   1089   13,                                     !- Minimum Value of y {BasedOnField A3}
   1090   46;                                     !- Maximum Value of y {BasedOnField A3}
   1091 
   1092 Curve:Quadratic,
   1093   Curve Quadratic 2,                      !- Name
   1094   1.2055,                                 !- Coefficient1 Constant
   1095   -0.32953,                               !- Coefficient2 x
   1096   0.12308,                                !- Coefficient3 x**2
   1097   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1098   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1099 
   1100 Curve:Quadratic,
   1101   Curve Quadratic 3,                      !- Name
   1102   0.771,                                  !- Coefficient1 Constant
   1103   0.229,                                  !- Coefficient2 x
   1104   0,                                      !- Coefficient3 x**2
   1105   0,                                      !- Minimum Value of x {BasedOnField A2}
   1106   1;                                      !- Maximum Value of x {BasedOnField A2}
   1107 
   1108 Curve:Biquadratic,
   1109   Curve Biquadratic 3,                    !- Name
   1110   0,                                      !- Coefficient1 Constant
   1111   0,                                      !- Coefficient2 x
   1112   0,                                      !- Coefficient3 x**2
   1113   0,                                      !- Coefficient4 y
   1114   0,                                      !- Coefficient5 y**2
   1115   0,                                      !- Coefficient6 x*y
   1116   0,                                      !- Minimum Value of x {BasedOnField A2}
   1117   1,                                      !- Maximum Value of x {BasedOnField A2}
   1118   0,                                      !- Minimum Value of y {BasedOnField A3}
   1119   1;                                      !- Maximum Value of y {BasedOnField A3}
   1120 
   1121 Curve:Biquadratic,
   1122   Curve Biquadratic 4,                    !- Name
   1123   0,                                      !- Coefficient1 Constant
   1124   0,                                      !- Coefficient2 x
   1125   0,                                      !- Coefficient3 x**2
   1126   0,                                      !- Coefficient4 y
   1127   0,                                      !- Coefficient5 y**2
   1128   0,                                      !- Coefficient6 x*y
   1129   0,                                      !- Minimum Value of x {BasedOnField A2}
   1130   1,                                      !- Maximum Value of x {BasedOnField A2}
   1131   0,                                      !- Minimum Value of y {BasedOnField A3}
   1132   1;                                      !- Maximum Value of y {BasedOnField A3}
   1133 
   1134 Coil:Heating:Water,
   1135   Coil Heating Water 1,                   !- Name
   1136   Always_On,                              !- Availability Schedule Name
   1137   Autosize,                               !- U-Factor Times Area Value {W/K}
   1138   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1139   Node 26,                                !- Water Inlet Node Name
   1140   Node 32,                                !- Water Outlet Node Name
   1141   Node 19,                                !- Air Inlet Node Name
   1142   Node 20,                                !- Air Outlet Node Name
   1143   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1144   Autosize,                               !- Rated Capacity {W}
   1145   82.2,                                   !- Rated Inlet Water Temperature {C}
   1146   16.6,                                   !- Rated Inlet Air Temperature {C}
   1147   71.1,                                   !- Rated Outlet Water Temperature {C}
   1148   32.2,                                   !- Rated Outlet Air Temperature {C}
   1149   0.5;                                    !- Rated Ratio for Air and Water Convection
   1150 
   1151 SetpointManager:MixedAir,
   1152   Setpoint Manager Mixed Air 1,           !- Name
   1153   Temperature,                            !- Control Variable
   1154   Node 12,                                !- Reference Setpoint Node Name
   1155   Node 20,                                !- Fan Inlet Node Name
   1156   Node 12,                                !- Fan Outlet Node Name
   1157   Node 20;                                !- Setpoint Node or NodeList Name
   1158 
   1159 Fan:VariableVolume,
   1160   Fan Variable Volume 1,                  !- Name
   1161   Always_On,                              !- Availability Schedule Name
   1162   0.5,                                    !- Fan Efficiency
   1163   500,                                    !- Pressure Rise {Pa}
   1164   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1165   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1166   0,                                      !- Fan Power Minimum Flow Fraction
   1167   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1168   0.93,                                   !- Motor Efficiency
   1169   1,                                      !- Motor In Airstream Fraction
   1170   0.040759894,                            !- Fan Power Coefficient 1
   1171   0.08804497,                             !- Fan Power Coefficient 2
   1172   -0.07292612,                            !- Fan Power Coefficient 3
   1173   0.943739823,                            !- Fan Power Coefficient 4
   1174   0,                                      !- Fan Power Coefficient 5
   1175   Node 20,                                !- Air Inlet Node Name
   1176   Node 12;                                !- Air Outlet Node Name
   1177 
   1178 SetpointManager:Scheduled,
   1179   Setpoint Manager Scheduled 1,           !- Name
   1180   Temperature,                            !- Control Variable
   1181   Deck_Temperature,                       !- Schedule Name
   1182   Node 12;                                !- Setpoint Node or NodeList Name
   1183 
   1184 AirLoopHVAC:SupplyPath,
   1185   AirLoopHVAC:SupplyPath {99c198bc-f992-4657-a848-5b1e45a34e2b}, !- Name
   1186   Node 13,                                !- Supply Air Path Inlet Node Name
   1187   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1188   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1189 
   1190 AirLoopHVAC:ZoneSplitter,
   1191   Air Loop HVAC Zone Splitter 1,          !- Name
   1192   Node 13,                                !- Inlet Node Name
   1193   Node 34,                                !- Outlet Node Name 1
   1194   Node 39,                                !- Outlet Node Name 2
   1195   Node 44,                                !- Outlet Node Name 3
   1196   Node 49,                                !- Outlet Node Name 4
   1197   Node 54,                                !- Outlet Node Name 5
   1198   Node 59,                                !- Outlet Node Name 6
   1199   Node 64,                                !- Outlet Node Name 7
   1200   Node 69,                                !- Outlet Node Name 8
   1201   Node 74,                                !- Outlet Node Name 9
   1202   Node 79;                                !- Outlet Node Name 10
   1203 
   1204 AirLoopHVAC:ReturnPath,
   1205   AirLoopHVAC:ReturnPath {3b6c257c-5156-4134-8284-48dc21dfb5d4}, !- Name
   1206   Node 14,                                !- Return Air Path Outlet Node Name
   1207   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1208   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1209 
   1210 AirLoopHVAC:ZoneMixer,
   1211   Air Loop HVAC Zone Mixer 1,             !- Name
   1212   Node 14,                                !- Outlet Node Name
   1213   Node 33,                                !- Inlet Node Name 1
   1214   Node 38,                                !- Inlet Node Name 2
   1215   Node 43,                                !- Inlet Node Name 3
   1216   Node 48,                                !- Inlet Node Name 4
   1217   Node 53,                                !- Inlet Node Name 5
   1218   Node 58,                                !- Inlet Node Name 6
   1219   Node 63,                                !- Inlet Node Name 7
   1220   Node 68,                                !- Inlet Node Name 8
   1221   Node 73,                                !- Inlet Node Name 9
   1222   Node 78;                                !- Inlet Node Name 10
   1223 
   1224 ZoneHVAC:AirDistributionUnit,
   1225   ZoneHVAC:AirDistributionUnit {b687622e-069c-4143-af9d-6db04d995848}, !- Name
   1226   Node 15,                                !- Air Distribution Unit Outlet Node Name
   1227   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1228   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1229 
   1230 AirTerminal:SingleDuct:VAV:Reheat,
   1231   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1232   Always_On,                              !- Availability Schedule Name
   1233   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1234   Node 34,                                !- Air Inlet Node Name
   1235   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1236   Constant,                               !- Zone Minimum Air Flow Input Method
   1237   0.3,                                    !- Constant Minimum Air Flow Fraction
   1238   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1239   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1240   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1241   Coil Heating Water 3,                   !- Reheat Coil Name
   1242   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1243   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1244   Node 15,                                !- Air Outlet Node Name
   1245   0.001,                                  !- Convergence Tolerance
   1246   Normal,                                 !- Damper Heating Action
   1247   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1248   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1249   35;                                     !- Maximum Reheat Air Temperature {C}
   1250 
   1251 Coil:Heating:Water,
   1252   Coil Heating Water 3,                   !- Name
   1253   Always_On,                              !- Availability Schedule Name
   1254   Autosize,                               !- U-Factor Times Area Value {W/K}
   1255   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1256   Node 35,                                !- Water Inlet Node Name
   1257   Node 36,                                !- Water Outlet Node Name
   1258   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1259   Node 15,                                !- Air Outlet Node Name
   1260   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1261   Autosize,                               !- Rated Capacity {W}
   1262   82.2,                                   !- Rated Inlet Water Temperature {C}
   1263   16.6,                                   !- Rated Inlet Air Temperature {C}
   1264   71.1,                                   !- Rated Outlet Water Temperature {C}
   1265   32.2,                                   !- Rated Outlet Air Temperature {C}
   1266   0.5;                                    !- Rated Ratio for Air and Water Convection
   1267 
   1268 ZoneHVAC:AirDistributionUnit,
   1269   ZoneHVAC:AirDistributionUnit {5b0f5cfb-1ed1-4adb-b67a-a9e2e0858864}, !- Name
   1270   Node 37,                                !- Air Distribution Unit Outlet Node Name
   1271   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1272   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1273 
   1274 AirTerminal:SingleDuct:VAV:Reheat,
   1275   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1276   Always_On,                              !- Availability Schedule Name
   1277   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1278   Node 39,                                !- Air Inlet Node Name
   1279   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1280   Constant,                               !- Zone Minimum Air Flow Input Method
   1281   0.3,                                    !- Constant Minimum Air Flow Fraction
   1282   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1283   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1284   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1285   Coil Heating Water 4,                   !- Reheat Coil Name
   1286   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1287   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1288   Node 37,                                !- Air Outlet Node Name
   1289   0.001,                                  !- Convergence Tolerance
   1290   Normal,                                 !- Damper Heating Action
   1291   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1292   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1293   35;                                     !- Maximum Reheat Air Temperature {C}
   1294 
   1295 Coil:Heating:Water,
   1296   Coil Heating Water 4,                   !- Name
   1297   Always_On,                              !- Availability Schedule Name
   1298   Autosize,                               !- U-Factor Times Area Value {W/K}
   1299   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1300   Node 40,                                !- Water Inlet Node Name
   1301   Node 41,                                !- Water Outlet Node Name
   1302   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1303   Node 37,                                !- Air Outlet Node Name
   1304   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1305   Autosize,                               !- Rated Capacity {W}
   1306   82.2,                                   !- Rated Inlet Water Temperature {C}
   1307   16.6,                                   !- Rated Inlet Air Temperature {C}
   1308   71.1,                                   !- Rated Outlet Water Temperature {C}
   1309   32.2,                                   !- Rated Outlet Air Temperature {C}
   1310   0.5;                                    !- Rated Ratio for Air and Water Convection
   1311 
   1312 ZoneHVAC:AirDistributionUnit,
   1313   ZoneHVAC:AirDistributionUnit {cb886e58-9b4f-44ae-9a53-231981e665ce}, !- Name
   1314   Node 42,                                !- Air Distribution Unit Outlet Node Name
   1315   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1316   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1317 
   1318 AirTerminal:SingleDuct:VAV:Reheat,
   1319   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1320   Always_On,                              !- Availability Schedule Name
   1321   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1322   Node 44,                                !- Air Inlet Node Name
   1323   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1324   Constant,                               !- Zone Minimum Air Flow Input Method
   1325   0.3,                                    !- Constant Minimum Air Flow Fraction
   1326   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1327   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1328   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1329   Coil Heating Water 5,                   !- Reheat Coil Name
   1330   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1331   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1332   Node 42,                                !- Air Outlet Node Name
   1333   0.001,                                  !- Convergence Tolerance
   1334   Normal,                                 !- Damper Heating Action
   1335   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1336   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1337   35;                                     !- Maximum Reheat Air Temperature {C}
   1338 
   1339 Coil:Heating:Water,
   1340   Coil Heating Water 5,                   !- Name
   1341   Always_On,                              !- Availability Schedule Name
   1342   Autosize,                               !- U-Factor Times Area Value {W/K}
   1343   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1344   Node 45,                                !- Water Inlet Node Name
   1345   Node 46,                                !- Water Outlet Node Name
   1346   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1347   Node 42,                                !- Air Outlet Node Name
   1348   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1349   Autosize,                               !- Rated Capacity {W}
   1350   82.2,                                   !- Rated Inlet Water Temperature {C}
   1351   16.6,                                   !- Rated Inlet Air Temperature {C}
   1352   71.1,                                   !- Rated Outlet Water Temperature {C}
   1353   32.2,                                   !- Rated Outlet Air Temperature {C}
   1354   0.5;                                    !- Rated Ratio for Air and Water Convection
   1355 
   1356 ZoneHVAC:AirDistributionUnit,
   1357   ZoneHVAC:AirDistributionUnit {5c363cc1-0dc5-499e-964c-2ad0edf6a44d}, !- Name
   1358   Node 47,                                !- Air Distribution Unit Outlet Node Name
   1359   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1360   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1361 
   1362 AirTerminal:SingleDuct:VAV:Reheat,
   1363   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1364   Always_On,                              !- Availability Schedule Name
   1365   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1366   Node 49,                                !- Air Inlet Node Name
   1367   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1368   Constant,                               !- Zone Minimum Air Flow Input Method
   1369   0.3,                                    !- Constant Minimum Air Flow Fraction
   1370   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1371   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1372   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1373   Coil Heating Water 6,                   !- Reheat Coil Name
   1374   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1375   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1376   Node 47,                                !- Air Outlet Node Name
   1377   0.001,                                  !- Convergence Tolerance
   1378   Normal,                                 !- Damper Heating Action
   1379   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1380   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1381   35;                                     !- Maximum Reheat Air Temperature {C}
   1382 
   1383 Coil:Heating:Water,
   1384   Coil Heating Water 6,                   !- Name
   1385   Always_On,                              !- Availability Schedule Name
   1386   Autosize,                               !- U-Factor Times Area Value {W/K}
   1387   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1388   Node 50,                                !- Water Inlet Node Name
   1389   Node 51,                                !- Water Outlet Node Name
   1390   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1391   Node 47,                                !- Air Outlet Node Name
   1392   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1393   Autosize,                               !- Rated Capacity {W}
   1394   82.2,                                   !- Rated Inlet Water Temperature {C}
   1395   16.6,                                   !- Rated Inlet Air Temperature {C}
   1396   71.1,                                   !- Rated Outlet Water Temperature {C}
   1397   32.2,                                   !- Rated Outlet Air Temperature {C}
   1398   0.5;                                    !- Rated Ratio for Air and Water Convection
   1399 
   1400 ZoneHVAC:AirDistributionUnit,
   1401   ZoneHVAC:AirDistributionUnit {cab99b75-256a-49c8-ae3d-953776f748e9}, !- Name
   1402   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1403   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1404   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1405 
   1406 AirTerminal:SingleDuct:VAV:Reheat,
   1407   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1408   Always_On,                              !- Availability Schedule Name
   1409   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1410   Node 54,                                !- Air Inlet Node Name
   1411   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1412   Constant,                               !- Zone Minimum Air Flow Input Method
   1413   0.3,                                    !- Constant Minimum Air Flow Fraction
   1414   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1415   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1416   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1417   Coil Heating Water 7,                   !- Reheat Coil Name
   1418   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1419   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1420   Node 52,                                !- Air Outlet Node Name
   1421   0.001,                                  !- Convergence Tolerance
   1422   Normal,                                 !- Damper Heating Action
   1423   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1424   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1425   35;                                     !- Maximum Reheat Air Temperature {C}
   1426 
   1427 Coil:Heating:Water,
   1428   Coil Heating Water 7,                   !- Name
   1429   Always_On,                              !- Availability Schedule Name
   1430   Autosize,                               !- U-Factor Times Area Value {W/K}
   1431   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1432   Node 55,                                !- Water Inlet Node Name
   1433   Node 56,                                !- Water Outlet Node Name
   1434   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1435   Node 52,                                !- Air Outlet Node Name
   1436   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1437   Autosize,                               !- Rated Capacity {W}
   1438   82.2,                                   !- Rated Inlet Water Temperature {C}
   1439   16.6,                                   !- Rated Inlet Air Temperature {C}
   1440   71.1,                                   !- Rated Outlet Water Temperature {C}
   1441   32.2,                                   !- Rated Outlet Air Temperature {C}
   1442   0.5;                                    !- Rated Ratio for Air and Water Convection
   1443 
   1444 ZoneHVAC:AirDistributionUnit,
   1445   ZoneHVAC:AirDistributionUnit {035dcc18-dc46-4030-81b3-5ee524490228}, !- Name
   1446   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1447   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1448   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1449 
   1450 AirTerminal:SingleDuct:VAV:Reheat,
   1451   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1452   Always_On,                              !- Availability Schedule Name
   1453   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1454   Node 59,                                !- Air Inlet Node Name
   1455   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1456   Constant,                               !- Zone Minimum Air Flow Input Method
   1457   0.3,                                    !- Constant Minimum Air Flow Fraction
   1458   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1459   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1460   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1461   Coil Heating Water 8,                   !- Reheat Coil Name
   1462   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1463   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1464   Node 57,                                !- Air Outlet Node Name
   1465   0.001,                                  !- Convergence Tolerance
   1466   Normal,                                 !- Damper Heating Action
   1467   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1468   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1469   35;                                     !- Maximum Reheat Air Temperature {C}
   1470 
   1471 Coil:Heating:Water,
   1472   Coil Heating Water 8,                   !- Name
   1473   Always_On,                              !- Availability Schedule Name
   1474   Autosize,                               !- U-Factor Times Area Value {W/K}
   1475   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1476   Node 60,                                !- Water Inlet Node Name
   1477   Node 61,                                !- Water Outlet Node Name
   1478   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1479   Node 57,                                !- Air Outlet Node Name
   1480   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1481   Autosize,                               !- Rated Capacity {W}
   1482   82.2,                                   !- Rated Inlet Water Temperature {C}
   1483   16.6,                                   !- Rated Inlet Air Temperature {C}
   1484   71.1,                                   !- Rated Outlet Water Temperature {C}
   1485   32.2,                                   !- Rated Outlet Air Temperature {C}
   1486   0.5;                                    !- Rated Ratio for Air and Water Convection
   1487 
   1488 ZoneHVAC:AirDistributionUnit,
   1489   ZoneHVAC:AirDistributionUnit {981aae9b-fb31-4bcc-95a0-422fc289b458}, !- Name
   1490   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1491   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1492   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1493 
   1494 AirTerminal:SingleDuct:VAV:Reheat,
   1495   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1496   Always_On,                              !- Availability Schedule Name
   1497   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1498   Node 64,                                !- Air Inlet Node Name
   1499   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1500   Constant,                               !- Zone Minimum Air Flow Input Method
   1501   0.3,                                    !- Constant Minimum Air Flow Fraction
   1502   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1503   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1504   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1505   Coil Heating Water 9,                   !- Reheat Coil Name
   1506   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1507   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1508   Node 62,                                !- Air Outlet Node Name
   1509   0.001,                                  !- Convergence Tolerance
   1510   Normal,                                 !- Damper Heating Action
   1511   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1512   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1513   35;                                     !- Maximum Reheat Air Temperature {C}
   1514 
   1515 Coil:Heating:Water,
   1516   Coil Heating Water 9,                   !- Name
   1517   Always_On,                              !- Availability Schedule Name
   1518   Autosize,                               !- U-Factor Times Area Value {W/K}
   1519   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1520   Node 65,                                !- Water Inlet Node Name
   1521   Node 66,                                !- Water Outlet Node Name
   1522   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1523   Node 62,                                !- Air Outlet Node Name
   1524   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1525   Autosize,                               !- Rated Capacity {W}
   1526   82.2,                                   !- Rated Inlet Water Temperature {C}
   1527   16.6,                                   !- Rated Inlet Air Temperature {C}
   1528   71.1,                                   !- Rated Outlet Water Temperature {C}
   1529   32.2,                                   !- Rated Outlet Air Temperature {C}
   1530   0.5;                                    !- Rated Ratio for Air and Water Convection
   1531 
   1532 ZoneHVAC:AirDistributionUnit,
   1533   ZoneHVAC:AirDistributionUnit {0121e1ea-3afb-4c3d-bba2-d59ca5fc68c7}, !- Name
   1534   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1535   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1536   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1537 
   1538 AirTerminal:SingleDuct:VAV:Reheat,
   1539   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1540   Always_On,                              !- Availability Schedule Name
   1541   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1542   Node 69,                                !- Air Inlet Node Name
   1543   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1544   Constant,                               !- Zone Minimum Air Flow Input Method
   1545   0.3,                                    !- Constant Minimum Air Flow Fraction
   1546   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1547   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1548   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1549   Coil Heating Water 10,                  !- Reheat Coil Name
   1550   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1551   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1552   Node 67,                                !- Air Outlet Node Name
   1553   0.001,                                  !- Convergence Tolerance
   1554   Normal,                                 !- Damper Heating Action
   1555   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1556   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1557   35;                                     !- Maximum Reheat Air Temperature {C}
   1558 
   1559 Coil:Heating:Water,
   1560   Coil Heating Water 10,                  !- Name
   1561   Always_On,                              !- Availability Schedule Name
   1562   Autosize,                               !- U-Factor Times Area Value {W/K}
   1563   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1564   Node 70,                                !- Water Inlet Node Name
   1565   Node 71,                                !- Water Outlet Node Name
   1566   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1567   Node 67,                                !- Air Outlet Node Name
   1568   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1569   Autosize,                               !- Rated Capacity {W}
   1570   82.2,                                   !- Rated Inlet Water Temperature {C}
   1571   16.6,                                   !- Rated Inlet Air Temperature {C}
   1572   71.1,                                   !- Rated Outlet Water Temperature {C}
   1573   32.2,                                   !- Rated Outlet Air Temperature {C}
   1574   0.5;                                    !- Rated Ratio for Air and Water Convection
   1575 
   1576 ZoneHVAC:AirDistributionUnit,
   1577   ZoneHVAC:AirDistributionUnit {ebf93444-4743-45da-9dcb-670af8acfc82}, !- Name
   1578   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1579   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1580   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1581 
   1582 AirTerminal:SingleDuct:VAV:Reheat,
   1583   Air Terminal Single Duct VAV Reheat 10, !- Name
   1584   Always_On,                              !- Availability Schedule Name
   1585   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1586   Node 74,                                !- Air Inlet Node Name
   1587   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1588   Constant,                               !- Zone Minimum Air Flow Input Method
   1589   0.3,                                    !- Constant Minimum Air Flow Fraction
   1590   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1591   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1592   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1593   Coil Heating Water 11,                  !- Reheat Coil Name
   1594   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1595   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1596   Node 72,                                !- Air Outlet Node Name
   1597   0.001,                                  !- Convergence Tolerance
   1598   Normal,                                 !- Damper Heating Action
   1599   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1600   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1601   35;                                     !- Maximum Reheat Air Temperature {C}
   1602 
   1603 Coil:Heating:Water,
   1604   Coil Heating Water 11,                  !- Name
   1605   Always_On,                              !- Availability Schedule Name
   1606   Autosize,                               !- U-Factor Times Area Value {W/K}
   1607   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1608   Node 75,                                !- Water Inlet Node Name
   1609   Node 76,                                !- Water Outlet Node Name
   1610   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1611   Node 72,                                !- Air Outlet Node Name
   1612   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1613   Autosize,                               !- Rated Capacity {W}
   1614   82.2,                                   !- Rated Inlet Water Temperature {C}
   1615   16.6,                                   !- Rated Inlet Air Temperature {C}
   1616   71.1,                                   !- Rated Outlet Water Temperature {C}
   1617   32.2,                                   !- Rated Outlet Air Temperature {C}
   1618   0.5;                                    !- Rated Ratio for Air and Water Convection
   1619 
   1620 ZoneHVAC:AirDistributionUnit,
   1621   ZoneHVAC:AirDistributionUnit {2d03da52-596f-4ce9-8a64-d9373e66062c}, !- Name
   1622   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1623   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1624   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1625 
   1626 AirTerminal:SingleDuct:VAV:Reheat,
   1627   Air Terminal Single Duct VAV Reheat 11, !- Name
   1628   Always_On,                              !- Availability Schedule Name
   1629   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1630   Node 79,                                !- Air Inlet Node Name
   1631   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1632   Constant,                               !- Zone Minimum Air Flow Input Method
   1633   0.3,                                    !- Constant Minimum Air Flow Fraction
   1634   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1635   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1636   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1637   Coil Heating Water 12,                  !- Reheat Coil Name
   1638   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1639   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1640   Node 77,                                !- Air Outlet Node Name
   1641   0.001,                                  !- Convergence Tolerance
   1642   Normal,                                 !- Damper Heating Action
   1643   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1644   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1645   35;                                     !- Maximum Reheat Air Temperature {C}
   1646 
   1647 Coil:Heating:Water,
   1648   Coil Heating Water 12,                  !- Name
   1649   Always_On,                              !- Availability Schedule Name
   1650   Autosize,                               !- U-Factor Times Area Value {W/K}
   1651   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1652   Node 80,                                !- Water Inlet Node Name
   1653   Node 81,                                !- Water Outlet Node Name
   1654   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1655   Node 77,                                !- Air Outlet Node Name
   1656   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1657   Autosize,                               !- Rated Capacity {W}
   1658   82.2,                                   !- Rated Inlet Water Temperature {C}
   1659   16.6,                                   !- Rated Inlet Air Temperature {C}
   1660   71.1,                                   !- Rated Outlet Water Temperature {C}
   1661   32.2,                                   !- Rated Outlet Air Temperature {C}
   1662   0.5;                                    !- Rated Ratio for Air and Water Convection
   1663 
   1664 PlantLoop,
   1665   Plant Loop 1,                           !- Name
   1666   Water,                                  !- Fluid Type
   1667   ,                                       !- User Defined Fluid Type
   1668   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1669   Node 22,                                !- Loop Temperature Setpoint Node Name
   1670   100,                                    !- Maximum Loop Temperature {C}
   1671   0,                                      !- Minimum Loop Temperature {C}
   1672   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1673   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1674   Autocalculate,                          !- Plant Loop Volume {m3}
   1675   Node 21,                                !- Plant Side Inlet Node Name
   1676   Node 22,                                !- Plant Side Outlet Node Name
   1677   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1678   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1679   Node 24,                                !- Demand Side Inlet Node Name
   1680   Node 25,                                !- Demand Side Outlet Node Name
   1681   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1682   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1683   Optimal;                                !- Load Distribution Scheme
   1684 
   1685 PlantEquipmentOperationSchemes,
   1686   Plant Loop 1 Operation Scheme List,     !- Name
   1687   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1688   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1689   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1690 
   1691 Schedule:Compact,
   1692   Plant Loop 1 On Schedule,               !- Name
   1693   ,                                       !- Schedule Type Limits Name
   1694   Through: 12/31,                         !- Field 1
   1695   For: AllDays,                           !- Field 2
   1696   Until: 24:00,                           !- Field 3
   1697   1.0;                                    !- Field 4
   1698 
   1699 PlantEquipmentOperation:HeatingLoad,
   1700   Plant Loop 1 Heating Operation Scheme,  !- Name
   1701   0,                                      !- Load Range Lower Limit 1 {W}
   1702   1000000000,                             !- Load Range Upper Limit 1 {W}
   1703   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1704 
   1705 PlantEquipmentList,
   1706   Plant Loop 1 Heating Equipment List,    !- Name
   1707   Boiler:HotWater,                        !- Equipment Object Type 1
   1708   Boiler Hot Water 1;                     !- Equipment Name 1
   1709 
   1710 Sizing:Plant,
   1711   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1712   Heating,                                !- Loop Type
   1713   82,                                     !- Design Loop Exit Temperature {C}
   1714   11;                                     !- Loop Design Temperature Difference {deltaC}
   1715 
   1716 BranchList,
   1717   Plant Loop 1 Supply Branches,           !- Name
   1718   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1719   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1720   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1721   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1722 
   1723 ConnectorList,
   1724   Plant Loop 1 Supply Connector List,     !- Name
   1725   Connector:Splitter,                     !- Connector Object Type 1
   1726   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1727   Connector:Mixer,                        !- Connector Object Type 2
   1728   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1729 
   1730 Connector:Splitter,
   1731   Plant Loop 1 Supply Splitter,           !- Name
   1732   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1733   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1734   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1735 
   1736 Connector:Mixer,
   1737   Plant Loop 1 Supply Mixer,              !- Name
   1738   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1739   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1740   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1741 
   1742 Branch,
   1743   Plant Loop 1 Supply Inlet Branch,       !- Name
   1744   ,                                       !- Maximum Flow Rate {m3/s}
   1745   ,                                       !- Pressure Drop Curve Name
   1746   Pump:VariableSpeed,                     !- Component Object Type 1
   1747   Pump Variable Speed 1,                  !- Component Name 1
   1748   Node 21,                                !- Component Inlet Node Name 1
   1749   Node 27,                                !- Component Outlet Node Name 1
   1750   Passive;                                !- Component Branch Control Type 1
   1751 
   1752 Pump:VariableSpeed,
   1753   Pump Variable Speed 1,                  !- Name
   1754   Node 21,                                !- Inlet Node Name
   1755   Node 27,                                !- Outlet Node Name
   1756   Autosize,                               !- Rated Flow Rate {m3/s}
   1757   179352,                                 !- Rated Pump Head {Pa}
   1758   Autosize,                               !- Rated Power Consumption {W}
   1759   0.9,                                    !- Motor Efficiency
   1760   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1761   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1762   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1763   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1764   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1765   0,                                      !- Minimum Flow Rate {m3/s}
   1766   Intermittent;                           !- Pump Control Type
   1767 
   1768 Branch,
   1769   Plant Loop 1 Supply Branch 1,           !- Name
   1770   ,                                       !- Maximum Flow Rate {m3/s}
   1771   ,                                       !- Pressure Drop Curve Name
   1772   Boiler:HotWater,                        !- Component Object Type 1
   1773   Boiler Hot Water 1,                     !- Component Name 1
   1774   Node 23,                                !- Component Inlet Node Name 1
   1775   Node 28,                                !- Component Outlet Node Name 1
   1776   Passive;                                !- Component Branch Control Type 1
   1777 
   1778 Boiler:HotWater,
   1779   Boiler Hot Water 1,                     !- Name
   1780   NaturalGas,                             !- Fuel Type
   1781   Autosize,                               !- Nominal Capacity {W}
   1782   0.66,                                   !- Nominal Thermal Efficiency
   1783   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1784   ,                                       !- Normalized Boiler Efficiency Curve Name
   1785   82,                                     !- Design Water Outlet Temperature {C}
   1786   Autosize,                               !- Design Water Flow Rate {m3/s}
   1787   0,                                      !- Minimum Part Load Ratio
   1788   1,                                      !- Maximum Part Load Ratio
   1789   1,                                      !- Optimum Part Load Ratio
   1790   Node 23,                                !- Boiler Water Inlet Node Name
   1791   Node 28,                                !- Boiler Water Outlet Node Name
   1792   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1793   ConstantFlow,                           !- Boiler Flow Mode
   1794   0,                                      !- Parasitic Electric Load {W}
   1795   1;                                      !- Sizing Factor
   1796 
   1797 Branch,
   1798   Plant Loop 1 Supply Branch 2,           !- Name
   1799   ,                                       !- Maximum Flow Rate {m3/s}
   1800   ,                                       !- Pressure Drop Curve Name
   1801   Pipe:Adiabatic,                         !- Component Object Type 1
   1802   Pipe Adiabatic 1,                       !- Component Name 1
   1803   Node 29,                                !- Component Inlet Node Name 1
   1804   Node 30,                                !- Component Outlet Node Name 1
   1805   Passive;                                !- Component Branch Control Type 1
   1806 
   1807 Pipe:Adiabatic,
   1808   Pipe Adiabatic 1,                       !- Name
   1809   Node 29,                                !- Inlet Node Name
   1810   Node 30;                                !- Outlet Node Name
   1811 
   1812 Branch,
   1813   Plant Loop 1 Supply Outlet Branch,      !- Name
   1814   ,                                       !- Maximum Flow Rate {m3/s}
   1815   ,                                       !- Pressure Drop Curve Name
   1816   Pipe:Adiabatic,                         !- Component Object Type 1
   1817   Pipe Adiabatic 2,                       !- Component Name 1
   1818   Node 31,                                !- Component Inlet Node Name 1
   1819   Node 22,                                !- Component Outlet Node Name 1
   1820   Passive;                                !- Component Branch Control Type 1
   1821 
   1822 Pipe:Adiabatic,
   1823   Pipe Adiabatic 2,                       !- Name
   1824   Node 31,                                !- Inlet Node Name
   1825   Node 22;                                !- Outlet Node Name
   1826 
   1827 BranchList,
   1828   Plant Loop 1 Demand Branches,           !- Name
   1829   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   1830   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   1831   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   1832   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   1833   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   1834   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   1835   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   1836   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   1837   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   1838   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   1839   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   1840   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   1841   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 13
   1842   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 14
   1843 
   1844 ConnectorList,
   1845   Plant Loop 1 Demand Connector List,     !- Name
   1846   Connector:Splitter,                     !- Connector Object Type 1
   1847   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   1848   Connector:Mixer,                        !- Connector Object Type 2
   1849   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   1850 
   1851 Connector:Splitter,
   1852   Plant Loop 1 Demand Splitter,           !- Name
   1853   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   1854   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   1855   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   1856   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   1857   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   1858   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   1859   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   1860   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   1861   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   1862   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   1863   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   1864   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   1865   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 12
   1866 
   1867 Connector:Mixer,
   1868   Plant Loop 1 Demand Mixer,              !- Name
   1869   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   1870   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   1871   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   1872   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   1873   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   1874   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   1875   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   1876   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   1877   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   1878   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   1879   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   1880   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   1881   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 12
   1882 
   1883 Branch,
   1884   Plant Loop 1 Demand Inlet Branch,       !- Name
   1885   ,                                       !- Maximum Flow Rate {m3/s}
   1886   ,                                       !- Pressure Drop Curve Name
   1887   Pipe:Adiabatic,                         !- Component Object Type 1
   1888   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   1889   Node 24,                                !- Component Inlet Node Name 1
   1890   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   1891   Passive;                                !- Component Branch Control Type 1
   1892 
   1893 Pipe:Adiabatic,
   1894   Plant Loop 1 Demand Inlet Pipe,         !- Name
   1895   Node 24,                                !- Inlet Node Name
   1896   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   1897 
   1898 Branch,
   1899   Plant Loop 1 Demand Branch 1,           !- Name
   1900   ,                                       !- Maximum Flow Rate {m3/s}
   1901   ,                                       !- Pressure Drop Curve Name
   1902   Coil:Heating:Water,                     !- Component Object Type 1
   1903   Coil Heating Water 1,                   !- Component Name 1
   1904   Node 26,                                !- Component Inlet Node Name 1
   1905   Node 32,                                !- Component Outlet Node Name 1
   1906   Passive;                                !- Component Branch Control Type 1
   1907 
   1908 Branch,
   1909   Plant Loop 1 Demand Branch 2,           !- Name
   1910   ,                                       !- Maximum Flow Rate {m3/s}
   1911   ,                                       !- Pressure Drop Curve Name
   1912   Coil:Heating:Water,                     !- Component Object Type 1
   1913   Coil Heating Water 3,                   !- Component Name 1
   1914   Node 35,                                !- Component Inlet Node Name 1
   1915   Node 36,                                !- Component Outlet Node Name 1
   1916   Passive;                                !- Component Branch Control Type 1
   1917 
   1918 Branch,
   1919   Plant Loop 1 Demand Branch 3,           !- Name
   1920   ,                                       !- Maximum Flow Rate {m3/s}
   1921   ,                                       !- Pressure Drop Curve Name
   1922   Coil:Heating:Water,                     !- Component Object Type 1
   1923   Coil Heating Water 4,                   !- Component Name 1
   1924   Node 40,                                !- Component Inlet Node Name 1
   1925   Node 41,                                !- Component Outlet Node Name 1
   1926   Passive;                                !- Component Branch Control Type 1
   1927 
   1928 Branch,
   1929   Plant Loop 1 Demand Branch 4,           !- Name
   1930   ,                                       !- Maximum Flow Rate {m3/s}
   1931   ,                                       !- Pressure Drop Curve Name
   1932   Coil:Heating:Water,                     !- Component Object Type 1
   1933   Coil Heating Water 5,                   !- Component Name 1
   1934   Node 45,                                !- Component Inlet Node Name 1
   1935   Node 46,                                !- Component Outlet Node Name 1
   1936   Passive;                                !- Component Branch Control Type 1
   1937 
   1938 Branch,
   1939   Plant Loop 1 Demand Branch 5,           !- Name
   1940   ,                                       !- Maximum Flow Rate {m3/s}
   1941   ,                                       !- Pressure Drop Curve Name
   1942   Coil:Heating:Water,                     !- Component Object Type 1
   1943   Coil Heating Water 6,                   !- Component Name 1
   1944   Node 50,                                !- Component Inlet Node Name 1
   1945   Node 51,                                !- Component Outlet Node Name 1
   1946   Passive;                                !- Component Branch Control Type 1
   1947 
   1948 Branch,
   1949   Plant Loop 1 Demand Branch 6,           !- Name
   1950   ,                                       !- Maximum Flow Rate {m3/s}
   1951   ,                                       !- Pressure Drop Curve Name
   1952   Coil:Heating:Water,                     !- Component Object Type 1
   1953   Coil Heating Water 7,                   !- Component Name 1
   1954   Node 55,                                !- Component Inlet Node Name 1
   1955   Node 56,                                !- Component Outlet Node Name 1
   1956   Passive;                                !- Component Branch Control Type 1
   1957 
   1958 Branch,
   1959   Plant Loop 1 Demand Branch 7,           !- Name
   1960   ,                                       !- Maximum Flow Rate {m3/s}
   1961   ,                                       !- Pressure Drop Curve Name
   1962   Coil:Heating:Water,                     !- Component Object Type 1
   1963   Coil Heating Water 8,                   !- Component Name 1
   1964   Node 60,                                !- Component Inlet Node Name 1
   1965   Node 61,                                !- Component Outlet Node Name 1
   1966   Passive;                                !- Component Branch Control Type 1
   1967 
   1968 Branch,
   1969   Plant Loop 1 Demand Branch 8,           !- Name
   1970   ,                                       !- Maximum Flow Rate {m3/s}
   1971   ,                                       !- Pressure Drop Curve Name
   1972   Coil:Heating:Water,                     !- Component Object Type 1
   1973   Coil Heating Water 9,                   !- Component Name 1
   1974   Node 65,                                !- Component Inlet Node Name 1
   1975   Node 66,                                !- Component Outlet Node Name 1
   1976   Passive;                                !- Component Branch Control Type 1
   1977 
   1978 Branch,
   1979   Plant Loop 1 Demand Branch 9,           !- Name
   1980   ,                                       !- Maximum Flow Rate {m3/s}
   1981   ,                                       !- Pressure Drop Curve Name
   1982   Coil:Heating:Water,                     !- Component Object Type 1
   1983   Coil Heating Water 10,                  !- Component Name 1
   1984   Node 70,                                !- Component Inlet Node Name 1
   1985   Node 71,                                !- Component Outlet Node Name 1
   1986   Passive;                                !- Component Branch Control Type 1
   1987 
   1988 Branch,
   1989   Plant Loop 1 Demand Branch 10,          !- Name
   1990   ,                                       !- Maximum Flow Rate {m3/s}
   1991   ,                                       !- Pressure Drop Curve Name
   1992   Coil:Heating:Water,                     !- Component Object Type 1
   1993   Coil Heating Water 11,                  !- Component Name 1
   1994   Node 75,                                !- Component Inlet Node Name 1
   1995   Node 76,                                !- Component Outlet Node Name 1
   1996   Passive;                                !- Component Branch Control Type 1
   1997 
   1998 Branch,
   1999   Plant Loop 1 Demand Branch 11,          !- Name
   2000   ,                                       !- Maximum Flow Rate {m3/s}
   2001   ,                                       !- Pressure Drop Curve Name
   2002   Coil:Heating:Water,                     !- Component Object Type 1
   2003   Coil Heating Water 12,                  !- Component Name 1
   2004   Node 80,                                !- Component Inlet Node Name 1
   2005   Node 81,                                !- Component Outlet Node Name 1
   2006   Passive;                                !- Component Branch Control Type 1
   2007 
   2008 Branch,
   2009   Plant Loop 1 Demand Bypass Branch,      !- Name
   2010   ,                                       !- Maximum Flow Rate {m3/s}
   2011   ,                                       !- Pressure Drop Curve Name
   2012   Pipe:Adiabatic,                         !- Component Object Type 1
   2013   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2014   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2015   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2016   Bypass;                                 !- Component Branch Control Type 1
   2017 
   2018 Pipe:Adiabatic,
   2019   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2020   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2021   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2022 
   2023 Branch,
   2024   Plant Loop 1 Demand Outlet Branch,      !- Name
   2025   ,                                       !- Maximum Flow Rate {m3/s}
   2026   ,                                       !- Pressure Drop Curve Name
   2027   Pipe:Adiabatic,                         !- Component Object Type 1
   2028   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2029   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2030   Node 25,                                !- Component Outlet Node Name 1
   2031   Passive;                                !- Component Branch Control Type 1
   2032 
   2033 Pipe:Adiabatic,
   2034   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2035   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2036   Node 25;                                !- Outlet Node Name
   2037 
   2038 Site:Location,
   2039   Phoenix Sky Harbor Intl Ap_AZ_USA Design_Conditions, !- Name
   2040   33.45,                                  !- Latitude {deg}
   2041   -111.98,                                !- Longitude {deg}
   2042   -7,                                     !- Time Zone {hr}
   2043   337;                                    !- Elevation {m}
   2044 
   2045 SizingPeriod:DesignDay,
   2046   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2047   7,                                      !- Month
   2048   21,                                     !- Day of Month
   2049   SummerDesignDay,                        !- Day Type
   2050   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2051   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2052   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2053   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2054   Dewpoint,                               !- Humidity Condition Type
   2055   21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2056   ,                                       !- Humidity Condition Day Schedule Name
   2057   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2058   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2059   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2060   97342,                                  !- Barometric Pressure {Pa}
   2061   4.1,                                    !- Wind Speed {m/s}
   2062   260,                                    !- Wind Direction {deg}
   2063   No,                                     !- Rain Indicator
   2064   No,                                     !- Snow Indicator
   2065   No,                                     !- Daylight Saving Time Indicator
   2066   ASHRAETau,                              !- Solar Model Indicator
   2067   ,                                       !- Beam Solar Day Schedule Name
   2068   ,                                       !- Diffuse Solar Day Schedule Name
   2069   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2070   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2071 
   2072 SizingPeriod:DesignDay,
   2073   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2074   7,                                      !- Month
   2075   21,                                     !- Day of Month
   2076   SummerDesignDay,                        !- Day Type
   2077   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2078   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2079   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2080   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2081   Wetbulb,                                !- Humidity Condition Type
   2082   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2083   ,                                       !- Humidity Condition Day Schedule Name
   2084   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2085   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2086   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2087   97342,                                  !- Barometric Pressure {Pa}
   2088   4.1,                                    !- Wind Speed {m/s}
   2089   260,                                    !- Wind Direction {deg}
   2090   No,                                     !- Rain Indicator
   2091   No,                                     !- Snow Indicator
   2092   No,                                     !- Daylight Saving Time Indicator
   2093   ASHRAETau,                              !- Solar Model Indicator
   2094   ,                                       !- Beam Solar Day Schedule Name
   2095   ,                                       !- Diffuse Solar Day Schedule Name
   2096   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2097   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2098 
   2099 SizingPeriod:DesignDay,
   2100   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2101   7,                                      !- Month
   2102   21,                                     !- Day of Month
   2103   SummerDesignDay,                        !- Day Type
   2104   35.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2105   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2106   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2107   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2108   Wetbulb,                                !- Humidity Condition Type
   2109   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2110   ,                                       !- Humidity Condition Day Schedule Name
   2111   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2112   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2113   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2114   97342,                                  !- Barometric Pressure {Pa}
   2115   4.1,                                    !- Wind Speed {m/s}
   2116   260,                                    !- Wind Direction {deg}
   2117   No,                                     !- Rain Indicator
   2118   No,                                     !- Snow Indicator
   2119   No,                                     !- Daylight Saving Time Indicator
   2120   ASHRAETau,                              !- Solar Model Indicator
   2121   ,                                       !- Beam Solar Day Schedule Name
   2122   ,                                       !- Diffuse Solar Day Schedule Name
   2123   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2124   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2125 
   2126 SizingPeriod:DesignDay,
   2127   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2128   12,                                     !- Month
   2129   21,                                     !- Day of Month
   2130   WinterDesignDay,                        !- Day Type
   2131   15.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2132   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2133   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2134   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2135   Wetbulb,                                !- Humidity Condition Type
   2136   15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2137   ,                                       !- Humidity Condition Day Schedule Name
   2138   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2139   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2140   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2141   97342,                                  !- Barometric Pressure {Pa}
   2142   7.3,                                    !- Wind Speed {m/s}
   2143   100,                                    !- Wind Direction {deg}
   2144   No,                                     !- Rain Indicator
   2145   No,                                     !- Snow Indicator
   2146   No,                                     !- Daylight Saving Time Indicator
   2147   ASHRAEClearSky,                         !- Solar Model Indicator
   2148   ,                                       !- Beam Solar Day Schedule Name
   2149   ,                                       !- Diffuse Solar Day Schedule Name
   2150   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2151   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2152   0;                                      !- Sky Clearness
   2153 
   2154 SizingPeriod:DesignDay,
   2155   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2156   7,                                      !- Month
   2157   21,                                     !- Day of Month
   2158   SummerDesignDay,                        !- Day Type
   2159   29.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2160   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2161   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2162   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2163   Dewpoint,                               !- Humidity Condition Type
   2164   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2165   ,                                       !- Humidity Condition Day Schedule Name
   2166   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2167   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2168   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2169   97342,                                  !- Barometric Pressure {Pa}
   2170   4.1,                                    !- Wind Speed {m/s}
   2171   260,                                    !- Wind Direction {deg}
   2172   No,                                     !- Rain Indicator
   2173   No,                                     !- Snow Indicator
   2174   No,                                     !- Daylight Saving Time Indicator
   2175   ASHRAETau,                              !- Solar Model Indicator
   2176   ,                                       !- Beam Solar Day Schedule Name
   2177   ,                                       !- Diffuse Solar Day Schedule Name
   2178   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2179   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2180 
   2181 SizingPeriod:DesignDay,
   2182   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2183   12,                                     !- Month
   2184   21,                                     !- Day of Month
   2185   WinterDesignDay,                        !- Day Type
   2186   14.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2187   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2188   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2189   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2190   Wetbulb,                                !- Humidity Condition Type
   2191   14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2192   ,                                       !- Humidity Condition Day Schedule Name
   2193   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2194   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2195   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2196   97342,                                  !- Barometric Pressure {Pa}
   2197   8.2,                                    !- Wind Speed {m/s}
   2198   100,                                    !- Wind Direction {deg}
   2199   No,                                     !- Rain Indicator
   2200   No,                                     !- Snow Indicator
   2201   No,                                     !- Daylight Saving Time Indicator
   2202   ASHRAEClearSky,                         !- Solar Model Indicator
   2203   ,                                       !- Beam Solar Day Schedule Name
   2204   ,                                       !- Diffuse Solar Day Schedule Name
   2205   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2206   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2207   0;                                      !- Sky Clearness
   2208 
   2209 SizingPeriod:DesignDay,
   2210   Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB, !- Name
   2211   12,                                     !- Month
   2212   21,                                     !- Day of Month
   2213   WinterDesignDay,                        !- Day Type
   2214   3.7,                                    !- Maximum Dry-Bulb Temperature {C}
   2215   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2216   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2217   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2218   Wetbulb,                                !- Humidity Condition Type
   2219   3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2220   ,                                       !- Humidity Condition Day Schedule Name
   2221   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2222   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2223   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2224   97342,                                  !- Barometric Pressure {Pa}
   2225   1.7,                                    !- Wind Speed {m/s}
   2226   100,                                    !- Wind Direction {deg}
   2227   No,                                     !- Rain Indicator
   2228   No,                                     !- Snow Indicator
   2229   No,                                     !- Daylight Saving Time Indicator
   2230   ASHRAEClearSky,                         !- Solar Model Indicator
   2231   ,                                       !- Beam Solar Day Schedule Name
   2232   ,                                       !- Diffuse Solar Day Schedule Name
   2233   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2234   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2235   0;                                      !- Sky Clearness
   2236 
   2237 SizingPeriod:DesignDay,
   2238   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2239   7,                                      !- Month
   2240   21,                                     !- Day of Month
   2241   SummerDesignDay,                        !- Day Type
   2242   42.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2243   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2244   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2245   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2246   Wetbulb,                                !- Humidity Condition Type
   2247   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2248   ,                                       !- Humidity Condition Day Schedule Name
   2249   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2250   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2251   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2252   97342,                                  !- Barometric Pressure {Pa}
   2253   4.1,                                    !- Wind Speed {m/s}
   2254   260,                                    !- Wind Direction {deg}
   2255   No,                                     !- Rain Indicator
   2256   No,                                     !- Snow Indicator
   2257   No,                                     !- Daylight Saving Time Indicator
   2258   ASHRAETau,                              !- Solar Model Indicator
   2259   ,                                       !- Beam Solar Day Schedule Name
   2260   ,                                       !- Diffuse Solar Day Schedule Name
   2261   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2262   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2263 
   2264 SizingPeriod:DesignDay,
   2265   Phoenix Sky Harbor Intl Ap Ann Htg 99% Condns DB, !- Name
   2266   12,                                     !- Month
   2267   21,                                     !- Day of Month
   2268   WinterDesignDay,                        !- Day Type
   2269   5.2,                                    !- Maximum Dry-Bulb Temperature {C}
   2270   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2271   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2272   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2273   Wetbulb,                                !- Humidity Condition Type
   2274   5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2275   ,                                       !- Humidity Condition Day Schedule Name
   2276   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2277   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2278   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2279   97342,                                  !- Barometric Pressure {Pa}
   2280   1.7,                                    !- Wind Speed {m/s}
   2281   100,                                    !- Wind Direction {deg}
   2282   No,                                     !- Rain Indicator
   2283   No,                                     !- Snow Indicator
   2284   No,                                     !- Daylight Saving Time Indicator
   2285   ASHRAEClearSky,                         !- Solar Model Indicator
   2286   ,                                       !- Beam Solar Day Schedule Name
   2287   ,                                       !- Diffuse Solar Day Schedule Name
   2288   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2289   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2290   0;                                      !- Sky Clearness
   2291 
   2292 SizingPeriod:DesignDay,
   2293   Phoenix Sky Harbor Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2294   12,                                     !- Month
   2295   21,                                     !- Day of Month
   2296   WinterDesignDay,                        !- Day Type
   2297   15.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2298   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2299   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2300   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2301   Dewpoint,                               !- Humidity Condition Type
   2302   -14.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2303   ,                                       !- Humidity Condition Day Schedule Name
   2304   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2305   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2306   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2307   97342,                                  !- Barometric Pressure {Pa}
   2308   1.7,                                    !- Wind Speed {m/s}
   2309   100,                                    !- Wind Direction {deg}
   2310   No,                                     !- Rain Indicator
   2311   No,                                     !- Snow Indicator
   2312   No,                                     !- Daylight Saving Time Indicator
   2313   ASHRAEClearSky,                         !- Solar Model Indicator
   2314   ,                                       !- Beam Solar Day Schedule Name
   2315   ,                                       !- Diffuse Solar Day Schedule Name
   2316   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2317   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2318   0;                                      !- Sky Clearness
   2319 
   2320 SizingPeriod:DesignDay,
   2321   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2322   7,                                      !- Month
   2323   21,                                     !- Day of Month
   2324   SummerDesignDay,                        !- Day Type
   2325   35.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2326   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2327   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2328   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2329   Enthalpy,                               !- Humidity Condition Type
   2330   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2331   ,                                       !- Humidity Condition Day Schedule Name
   2332   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2333   71800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2334   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2335   97342,                                  !- Barometric Pressure {Pa}
   2336   4.1,                                    !- Wind Speed {m/s}
   2337   260,                                    !- Wind Direction {deg}
   2338   No,                                     !- Rain Indicator
   2339   No,                                     !- Snow Indicator
   2340   No,                                     !- Daylight Saving Time Indicator
   2341   ASHRAETau,                              !- Solar Model Indicator
   2342   ,                                       !- Beam Solar Day Schedule Name
   2343   ,                                       !- Diffuse Solar Day Schedule Name
   2344   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2345   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2346 
   2347 SizingPeriod:DesignDay,
   2348   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2349   7,                                      !- Month
   2350   21,                                     !- Day of Month
   2351   SummerDesignDay,                        !- Day Type
   2352   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2353   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2354   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2355   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2356   Dewpoint,                               !- Humidity Condition Type
   2357   20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2358   ,                                       !- Humidity Condition Day Schedule Name
   2359   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2360   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2361   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2362   97342,                                  !- Barometric Pressure {Pa}
   2363   4.1,                                    !- Wind Speed {m/s}
   2364   260,                                    !- Wind Direction {deg}
   2365   No,                                     !- Rain Indicator
   2366   No,                                     !- Snow Indicator
   2367   No,                                     !- Daylight Saving Time Indicator
   2368   ASHRAETau,                              !- Solar Model Indicator
   2369   ,                                       !- Beam Solar Day Schedule Name
   2370   ,                                       !- Diffuse Solar Day Schedule Name
   2371   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2372   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2373 
   2374 SizingPeriod:DesignDay,
   2375   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2376   7,                                      !- Month
   2377   21,                                     !- Day of Month
   2378   SummerDesignDay,                        !- Day Type
   2379   43.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2380   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2381   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2382   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2383   Wetbulb,                                !- Humidity Condition Type
   2384   21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2385   ,                                       !- Humidity Condition Day Schedule Name
   2386   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2387   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2388   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2389   97342,                                  !- Barometric Pressure {Pa}
   2390   4.1,                                    !- Wind Speed {m/s}
   2391   260,                                    !- Wind Direction {deg}
   2392   No,                                     !- Rain Indicator
   2393   No,                                     !- Snow Indicator
   2394   No,                                     !- Daylight Saving Time Indicator
   2395   ASHRAETau,                              !- Solar Model Indicator
   2396   ,                                       !- Beam Solar Day Schedule Name
   2397   ,                                       !- Diffuse Solar Day Schedule Name
   2398   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2399   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2400 
   2401 SizingPeriod:DesignDay,
   2402   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2403   7,                                      !- Month
   2404   21,                                     !- Day of Month
   2405   SummerDesignDay,                        !- Day Type
   2406   41.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2407   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2408   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2409   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2410   Wetbulb,                                !- Humidity Condition Type
   2411   20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2412   ,                                       !- Humidity Condition Day Schedule Name
   2413   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2414   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2415   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2416   97342,                                  !- Barometric Pressure {Pa}
   2417   4.1,                                    !- Wind Speed {m/s}
   2418   260,                                    !- Wind Direction {deg}
   2419   No,                                     !- Rain Indicator
   2420   No,                                     !- Snow Indicator
   2421   No,                                     !- Daylight Saving Time Indicator
   2422   ASHRAETau,                              !- Solar Model Indicator
   2423   ,                                       !- Beam Solar Day Schedule Name
   2424   ,                                       !- Diffuse Solar Day Schedule Name
   2425   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2426   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2427 
   2428 SizingPeriod:DesignDay,
   2429   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2430   7,                                      !- Month
   2431   21,                                     !- Day of Month
   2432   SummerDesignDay,                        !- Day Type
   2433   35.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2434   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2435   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2436   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2437   Enthalpy,                               !- Humidity Condition Type
   2438   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2439   ,                                       !- Humidity Condition Day Schedule Name
   2440   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2441   75600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2442   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2443   97342,                                  !- Barometric Pressure {Pa}
   2444   4.1,                                    !- Wind Speed {m/s}
   2445   260,                                    !- Wind Direction {deg}
   2446   No,                                     !- Rain Indicator
   2447   No,                                     !- Snow Indicator
   2448   No,                                     !- Daylight Saving Time Indicator
   2449   ASHRAETau,                              !- Solar Model Indicator
   2450   ,                                       !- Beam Solar Day Schedule Name
   2451   ,                                       !- Diffuse Solar Day Schedule Name
   2452   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2453   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2454 
   2455 SizingPeriod:DesignDay,
   2456   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2457   7,                                      !- Month
   2458   21,                                     !- Day of Month
   2459   SummerDesignDay,                        !- Day Type
   2460   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2461   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2462   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2463   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2464   Enthalpy,                               !- Humidity Condition Type
   2465   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2466   ,                                       !- Humidity Condition Day Schedule Name
   2467   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2468   73500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2469   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2470   97342,                                  !- Barometric Pressure {Pa}
   2471   4.1,                                    !- Wind Speed {m/s}
   2472   260,                                    !- Wind Direction {deg}
   2473   No,                                     !- Rain Indicator
   2474   No,                                     !- Snow Indicator
   2475   No,                                     !- Daylight Saving Time Indicator
   2476   ASHRAETau,                              !- Solar Model Indicator
   2477   ,                                       !- Beam Solar Day Schedule Name
   2478   ,                                       !- Diffuse Solar Day Schedule Name
   2479   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2480   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2481 
   2482 SizingPeriod:DesignDay,
   2483   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2484   7,                                      !- Month
   2485   21,                                     !- Day of Month
   2486   SummerDesignDay,                        !- Day Type
   2487   35.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2488   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2489   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2490   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2491   Wetbulb,                                !- Humidity Condition Type
   2492   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2493   ,                                       !- Humidity Condition Day Schedule Name
   2494   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2495   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2496   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2497   97342,                                  !- Barometric Pressure {Pa}
   2498   4.1,                                    !- Wind Speed {m/s}
   2499   260,                                    !- Wind Direction {deg}
   2500   No,                                     !- Rain Indicator
   2501   No,                                     !- Snow Indicator
   2502   No,                                     !- Daylight Saving Time Indicator
   2503   ASHRAETau,                              !- Solar Model Indicator
   2504   ,                                       !- Beam Solar Day Schedule Name
   2505   ,                                       !- Diffuse Solar Day Schedule Name
   2506   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2507   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2508 
   2509 SizingPeriod:DesignDay,
   2510   Phoenix Sky Harbor Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2511   12,                                     !- Month
   2512   21,                                     !- Day of Month
   2513   WinterDesignDay,                        !- Day Type
   2514   17,                                     !- Maximum Dry-Bulb Temperature {C}
   2515   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2516   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2517   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2518   Dewpoint,                               !- Humidity Condition Type
   2519   -11.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2520   ,                                       !- Humidity Condition Day Schedule Name
   2521   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2522   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2523   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2524   97342,                                  !- Barometric Pressure {Pa}
   2525   1.7,                                    !- Wind Speed {m/s}
   2526   100,                                    !- Wind Direction {deg}
   2527   No,                                     !- Rain Indicator
   2528   No,                                     !- Snow Indicator
   2529   No,                                     !- Daylight Saving Time Indicator
   2530   ASHRAEClearSky,                         !- Solar Model Indicator
   2531   ,                                       !- Beam Solar Day Schedule Name
   2532   ,                                       !- Diffuse Solar Day Schedule Name
   2533   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2534   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2535   0;                                      !- Sky Clearness
   2536 
   2537 Material,
   2538   1/2IN Gypsum,                           !- Name
   2539   Smooth,                                 !- Roughness
   2540   0.0127,                                 !- Thickness {m}
   2541   0.16,                                   !- Conductivity {W/m-K}
   2542   784.9,                                  !- Density {kg/m3}
   2543   830,                                    !- Specific Heat {J/kg-K}
   2544   0.9,                                    !- Thermal Absorptance
   2545   0.92,                                   !- Solar Absorptance
   2546   0.92;                                   !- Visible Absorptance
   2547 
   2548 Material,
   2549   000_G01a 19mm gypsum board,             !- Name
   2550   MediumSmooth,                           !- Roughness
   2551   0.019,                                  !- Thickness {m}
   2552   0.16,                                   !- Conductivity {W/m-K}
   2553   800,                                    !- Density {kg/m3}
   2554   1090,                                   !- Specific Heat {J/kg-K}
   2555   0.9,                                    !- Thermal Absorptance
   2556   0.7,                                    !- Solar Absorptance
   2557   0.7;                                    !- Visible Absorptance
   2558 
   2559 Material,
   2560   000_G05 25mm wood,                      !- Name
   2561   MediumSmooth,                           !- Roughness
   2562   0.0254,                                 !- Thickness {m}
   2563   0.15,                                   !- Conductivity {W/m-K}
   2564   608,                                    !- Density {kg/m3}
   2565   1630,                                   !- Specific Heat {J/kg-K}
   2566   0.9,                                    !- Thermal Absorptance
   2567   0.7,                                    !- Solar Absorptance
   2568   0.7;                                    !- Visible Absorptance
   2569 
   2570 Material,
   2571   000_F08 Metal surface,                  !- Name
   2572   Smooth,                                 !- Roughness
   2573   0.0008,                                 !- Thickness {m}
   2574   45.28,                                  !- Conductivity {W/m-K}
   2575   7824,                                   !- Density {kg/m3}
   2576   500,                                    !- Specific Heat {J/kg-K}
   2577   0.9,                                    !- Thermal Absorptance
   2578   0.7,                                    !- Solar Absorptance
   2579   0.7;                                    !- Visible Absorptance
   2580 
   2581 Material,
   2582   000_M11 100mm lightweight concrete,     !- Name
   2583   MediumRough,                            !- Roughness
   2584   0.1016,                                 !- Thickness {m}
   2585   0.53,                                   !- Conductivity {W/m-K}
   2586   1280,                                   !- Density {kg/m3}
   2587   840,                                    !- Specific Heat {J/kg-K}
   2588   0.9,                                    !- Thermal Absorptance
   2589   0.7,                                    !- Solar Absorptance
   2590   0.7;                                    !- Visible Absorptance
   2591 
   2592 Material,
   2593   Roof Membrane,                          !- Name
   2594   VeryRough,                              !- Roughness
   2595   0.0095,                                 !- Thickness {m}
   2596   0.16,                                   !- Conductivity {W/m-K}
   2597   1121.29,                                !- Density {kg/m3}
   2598   1460,                                   !- Specific Heat {J/kg-K}
   2599   0.9,                                    !- Thermal Absorptance
   2600   0.7,                                    !- Solar Absorptance
   2601   0.7;                                    !- Visible Absorptance
   2602 
   2603 Material,
   2604   Wall Insulation [39],                   !- Name
   2605   MediumRough,                            !- Roughness
   2606   0.1184,                                 !- Thickness {m}
   2607   0.045,                                  !- Conductivity {W/m-K}
   2608   265,                                    !- Density {kg/m3}
   2609   836.8,                                  !- Specific Heat {J/kg-K}
   2610   0.9,                                    !- Thermal Absorptance
   2611   0.7,                                    !- Solar Absorptance
   2612   0.7;                                    !- Visible Absorptance
   2613 
   2614 Material,
   2615   000_F16 Acoustic tile,                  !- Name
   2616   MediumSmooth,                           !- Roughness
   2617   0.0191,                                 !- Thickness {m}
   2618   0.06,                                   !- Conductivity {W/m-K}
   2619   368,                                    !- Density {kg/m3}
   2620   590,                                    !- Specific Heat {J/kg-K}
   2621   0.9,                                    !- Thermal Absorptance
   2622   0.7,                                    !- Solar Absorptance
   2623   0.7;                                    !- Visible Absorptance
   2624 
   2625 Material,
   2626   MAT-CC05 4 HW CONCRETE,                 !- Name
   2627   Rough,                                  !- Roughness
   2628   0.1016,                                 !- Thickness {m}
   2629   1.311,                                  !- Conductivity {W/m-K}
   2630   2240,                                   !- Density {kg/m3}
   2631   836.8,                                  !- Specific Heat {J/kg-K}
   2632   0.9,                                    !- Thermal Absorptance
   2633   0.7,                                    !- Solar Absorptance
   2634   0.7;                                    !- Visible Absorptance
   2635 
   2636 Material,
   2637   Roof Insulation [21],                   !- Name
   2638   MediumRough,                            !- Roughness
   2639   0.2105,                                 !- Thickness {m}
   2640   0.049,                                  !- Conductivity {W/m-K}
   2641   265,                                    !- Density {kg/m3}
   2642   836.8,                                  !- Specific Heat {J/kg-K}
   2643   0.9,                                    !- Thermal Absorptance
   2644   0.7,                                    !- Solar Absorptance
   2645   0.7;                                    !- Visible Absorptance
   2646 
   2647 Material,
   2648   000_I01 25mm insulation board,          !- Name
   2649   MediumRough,                            !- Roughness
   2650   0.0254,                                 !- Thickness {m}
   2651   0.03,                                   !- Conductivity {W/m-K}
   2652   43,                                     !- Density {kg/m3}
   2653   1210,                                   !- Specific Heat {J/kg-K}
   2654   0.9,                                    !- Thermal Absorptance
   2655   0.7,                                    !- Solar Absorptance
   2656   0.7;                                    !- Visible Absorptance
   2657 
   2658 Material,
   2659   Metal Decking,                          !- Name
   2660   MediumSmooth,                           !- Roughness
   2661   0.0015,                                 !- Thickness {m}
   2662   45.006,                                 !- Conductivity {W/m-K}
   2663   7680,                                   !- Density {kg/m3}
   2664   418.4,                                  !- Specific Heat {J/kg-K}
   2665   0.9,                                    !- Thermal Absorptance
   2666   0.7,                                    !- Solar Absorptance
   2667   0.3;                                    !- Visible Absorptance
   2668 
   2669 Material:AirGap,
   2670   000_F05 Ceiling air space resistance,   !- Name
   2671   0.18;                                   !- Thermal Resistance {m2-K/W}
   2672 
   2673 Material:AirGap,
   2674   000_F04 Wall air space resistance,      !- Name
   2675   0.15;                                   !- Thermal Resistance {m2-K/W}
   2676 
   2677 Material,
   2678   OS:Material:AirWall 1,                  !- Name
   2679   MediumSmooth,                           !- Roughness
   2680   0.01,                                   !- Thickness {m}
   2681   0.6,                                    !- Conductivity {W/m-K}
   2682   800,                                    !- Density {kg/m3}
   2683   1000,                                   !- Specific Heat {J/kg-K}
   2684   0.95,                                   !- Thermal Absorptance
   2685   0.7,                                    !- Solar Absorptance
   2686   0.7;                                    !- Visible Absorptance
   2687 
   2688 Material:NoMass,
   2689   MAT-SHEATH,                             !- Name
   2690   Rough,                                  !- Roughness
   2691   0.3626,                                 !- Thermal Resistance {m2-K/W}
   2692   0.9,                                    !- Thermal Absorptance
   2693   0.7,                                    !- Solar Absorptance
   2694   0.7;                                    !- Visible Absorptance
   2695 
   2696 Material:NoMass,
   2697   CP02 CARPET PAD,                        !- Name
   2698   VeryRough,                              !- Roughness
   2699   0.2165,                                 !- Thermal Resistance {m2-K/W}
   2700   0.9,                                    !- Thermal Absorptance
   2701   0.7,                                    !- Solar Absorptance
   2702   0.8;                                    !- Visible Absorptance
   2703 
   2704 WindowMaterial:Gas,
   2705   000_Air 13mm,                           !- Name
   2706   Air,                                    !- Gas Type
   2707   0.0127;                                 !- Thickness {m}
   2708 
   2709 WindowMaterial:Glazing,
   2710   Theoretical Glass [207],                !- Name
   2711   SpectralAverage,                        !- Optical Data Type
   2712   ,                                       !- Window Glass Spectral Data Set Name
   2713   0.003,                                  !- Thickness {m}
   2714   0.3311,                                 !- Solar Transmittance at Normal Incidence
   2715   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   2716   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   2717   0.44,                                   !- Visible Transmittance at Normal Incidence
   2718   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   2719   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   2720   0,                                      !- Infrared Transmittance at Normal Incidence
   2721   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   2722   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   2723   0.0133,                                 !- Conductivity {W/m-K}
   2724   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   2725   No;                                     !- Solar Diffusing
   2726 
   2727 WindowMaterial:Glazing,
   2728   000_Clear 3mm,                          !- Name
   2729   SpectralAverage,                        !- Optical Data Type
   2730   ,                                       !- Window Glass Spectral Data Set Name
   2731   0.003,                                  !- Thickness {m}
   2732   0.837,                                  !- Solar Transmittance at Normal Incidence
   2733   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   2734   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   2735   0.898,                                  !- Visible Transmittance at Normal Incidence
   2736   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   2737   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   2738   0,                                      !- Infrared Transmittance at Normal Incidence
   2739   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   2740   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   2741   0.9;                                    !- Conductivity {W/m-K}
   2742 
   2743 Construction,
   2744   000_Interior Partition,                 !- Name
   2745   000_G05 25mm wood;                      !- Layer 1
   2746 
   2747 Construction,
   2748   000_Interior Window,                    !- Name
   2749   000_Clear 3mm;                          !- Layer 1
   2750 
   2751 Construction,
   2752   000_Interior Wall,                      !- Name
   2753   000_G01a 19mm gypsum board,             !- Layer 1
   2754   000_F04 Wall air space resistance,      !- Layer 2
   2755   000_G01a 19mm gypsum board;             !- Layer 3
   2756 
   2757 Construction,
   2758   000_Exterior Door,                      !- Name
   2759   000_F08 Metal surface,                  !- Layer 1
   2760   000_I01 25mm insulation board;          !- Layer 2
   2761 
   2762 Construction,
   2763   000_Exterior Window,                    !- Name
   2764   000_Clear 3mm,                          !- Layer 1
   2765   000_Air 13mm,                           !- Layer 2
   2766   000_Clear 3mm;                          !- Layer 3
   2767 
   2768 Construction,
   2769   000_Interior Floor,                     !- Name
   2770   000_F16 Acoustic tile,                  !- Layer 1
   2771   000_F05 Ceiling air space resistance,   !- Layer 2
   2772   000_M11 100mm lightweight concrete;     !- Layer 3
   2773 
   2774 Construction,
   2775   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   2776   Roof Membrane,                          !- Layer 1
   2777   Roof Insulation [21],                   !- Layer 2
   2778   Metal Decking;                          !- Layer 3
   2779 
   2780 Construction,
   2781   000_Interior Ceiling,                   !- Name
   2782   000_M11 100mm lightweight concrete,     !- Layer 1
   2783   000_F05 Ceiling air space resistance,   !- Layer 2
   2784   000_F16 Acoustic tile;                  !- Layer 3
   2785 
   2786 Construction,
   2787   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   2788   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   2789   CP02 CARPET PAD;                        !- Layer 2
   2790 
   2791 Construction,
   2792   Air_Wall,                               !- Name
   2793   OS:Material:AirWall 1;                  !- Layer 1
   2794 
   2795 Construction,
   2796   000_Interior Door,                      !- Name
   2797   000_G05 25mm wood;                      !- Layer 1
   2798 
   2799 Construction,
   2800   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   2801   MAT-SHEATH,                             !- Layer 1
   2802   Wall Insulation [39],                   !- Layer 2
   2803   1/2IN Gypsum;                           !- Layer 3
   2804 
   2805 Construction,
   2806   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   2807   Theoretical Glass [207];                !- Layer 1
   2808 
   2809 ZoneList,
   2810   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Name
   2811   Thermal Zone 1,                         !- Zone Name 1
   2812   Thermal Zone 10,                        !- Zone Name 2
   2813   Thermal Zone 2,                         !- Zone Name 3
   2814   Thermal Zone 3,                         !- Zone Name 4
   2815   Thermal Zone 4,                         !- Zone Name 5
   2816   Thermal Zone 5,                         !- Zone Name 6
   2817   Thermal Zone 6,                         !- Zone Name 7
   2818   Thermal Zone 7,                         !- Zone Name 8
   2819   Thermal Zone 8,                         !- Zone Name 9
   2820   Thermal Zone 9;                         !- Zone Name 10
   2821 
   2822 People,
   2823   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding People, !- Name
   2824   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2825   Small Office_Bldg_Occ,                  !- Number of People Schedule Name
   2826   People/Area,                            !- Number of People Calculation Method
   2827   ,                                       !- Number of People
   2828   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   2829   ,                                       !- Zone Floor Area per Person {m2/person}
   2830   0.3,                                    !- Fraction Radiant
   2831   ,                                       !- Sensible Heat Fraction
   2832   Small Office_Activity;                  !- Activity Level Schedule Name
   2833 
   2834 Lights,
   2835   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Lights, !- Name
   2836   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2837   Small Office_Bldg_Light,                !- Schedule Name
   2838   Watts/Area,                             !- Design Level Calculation Method
   2839   ,                                       !- Lighting Level {W}
   2840   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2841   ,                                       !- Watts per Person {W/person}
   2842   ,                                       !- Return Air Fraction
   2843   ,                                       !- Fraction Radiant
   2844   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~2844 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   2845 
   2846 ElectricEquipment,
   2847   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Electric Equipment, !- Name
   2848   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2849   Small Office_Bldg_Equip,                !- Schedule Name
   2850   Watts/Area,                             !- Design Level Calculation Method
   2851   ,                                       !- Design Level {W}
   2852   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   2853   ,                                       !- Watts per Person {W/person}
   2854   ,                                       !- Fraction Latent
   2855   ,                                       !- Fraction Radiant
   2856   ;                                       !- Fraction Lost
   2857 
   2858 ZoneInfiltration:DesignFlowRate,
   2859   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Infiltration, !- Name
   2860   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding, !- Zone or ZoneList Name
   2861   Small Office_Infil_Quarter_On,          !- Schedule Name
   2862   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   2863   ,                                       !- Design Flow Rate {m3/s}
   2864   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   2865   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   2866   ,                                       !- Air Changes per Hour {1/hr}
   2867   ,                                       !- Constant Term Coefficient
   2868   ,                                       !- Temperature Term Coefficient
   2869   ,                                       !- Velocity Term Coefficient
   2870   ;                                       !- Velocity Squared Term Coefficient
   2871 
   2872 Building,
   2873   Building 1,                             !- Name
   2874   ,                                       !- North Axis {deg}
   2875   ,                                       !- Terrain
   2876   ,                                       !- Loads Convergence Tolerance Value
   2877   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   2878   ,                                       !- Solar Distribution
   2879   ,                                       !- Maximum Number of Warmup Days
   2880   ;                                       !- Minimum Number of Warmup Days
   2881 
   2882 Zone,
   2883   Thermal Zone 3,                         !- Name
   2884   -0,                                     !- Direction of Relative North {deg}
   2885   3,                                      !- X Origin {m}
   2886   3,                                      !- Y Origin {m}
   2887   0,                                      !- Z Origin {m}
   2888   ,                                       !- Type
   2889   ,                                       !- Multiplier
   2890   ,                                       !- Ceiling Height {m}
   2891   ,                                       !- Volume {m3}
   2892   ,                                       !- Floor Area {m2}
   2893   ,                                       !- Zone Inside Convection Algorithm
   2894   ;                                       !- Zone Outside Convection Algorithm
   2895 
   2896 BuildingSurface:Detailed,
   2897   Surface 27,                             !- Name
   2898   Wall,                                   !- Surface Type
   2899   000_Interior Wall,                      !- Construction Name
   2900   Thermal Zone 3,                         !- Zone Name
   2901   Surface,                                !- Outside Boundary Condition
   2902   Surface 10,                             !- Outside Boundary Condition Object
   2903   NoSun,                                  !- Sun Exposure
   2904   NoWind,                                 !- Wind Exposure
   2905   ,                                       !- View Factor to Ground
   2906   ,                                       !- Number of Vertices
   2907   3.68245836551854, 3.68245836551854, 4,  !- X,Y,Z Vertex 1 {m}
   2908   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 2 {m}
   2909   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   2910   0, 3.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   2911 
   2912 BuildingSurface:Detailed,
   2913   Surface 28,                             !- Name
   2914   Wall,                                   !- Surface Type
   2915   000_Interior Wall,                      !- Construction Name
   2916   Thermal Zone 3,                         !- Zone Name
   2917   Surface,                                !- Outside Boundary Condition
   2918   Surface 16,                             !- Outside Boundary Condition Object
   2919   NoSun,                                  !- Sun Exposure
   2920   NoWind,                                 !- Wind Exposure
   2921   ,                                       !- View Factor to Ground
   2922   ,                                       !- Number of Vertices
   2923   3.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2924   3.68245836551854, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   2925   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 3 {m}
   2926   3.68245836551854, 3.68245836551854, 4;  !- X,Y,Z Vertex 4 {m}
   2927 
   2928 BuildingSurface:Detailed,
   2929   Surface 29,                             !- Name
   2930   Wall,                                   !- Surface Type
   2931   000_Interior Wall,                      !- Construction Name
   2932   Thermal Zone 3,                         !- Zone Name
   2933   Surface,                                !- Outside Boundary Condition
   2934   Surface 22,                             !- Outside Boundary Condition Object
   2935   NoSun,                                  !- Sun Exposure
   2936   NoWind,                                 !- Wind Exposure
   2937   ,                                       !- View Factor to Ground
   2938   ,                                       !- Number of Vertices
   2939   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   2940   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   2941   3.68245836551854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   2942   3.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   2943 
   2944 BuildingSurface:Detailed,
   2945   Surface 30,                             !- Name
   2946   Ceiling,                                !- Surface Type
   2947   000_Interior Ceiling,                   !- Construction Name
   2948   Thermal Zone 3,                         !- Zone Name
   2949   Surface,                                !- Outside Boundary Condition
   2950   Surface 55,                             !- Outside Boundary Condition Object
   2951   NoSun,                                  !- Sun Exposure
   2952   NoWind,                                 !- Wind Exposure
   2953   ,                                       !- View Factor to Ground
   2954   ,                                       !- Number of Vertices
   2955   3.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   2956   3.68245836551854, 3.68245836551854, 4,  !- X,Y,Z Vertex 2 {m}
   2957   0, 3.68245836551854, 4,                 !- X,Y,Z Vertex 3 {m}
   2958   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2959 
   2960 BuildingSurface:Detailed,
   2961   Surface 26,                             !- Name
   2962   Wall,                                   !- Surface Type
   2963   000_Interior Wall,                      !- Construction Name
   2964   Thermal Zone 3,                         !- Zone Name
   2965   Surface,                                !- Outside Boundary Condition
   2966   Surface 4,                              !- Outside Boundary Condition Object
   2967   NoSun,                                  !- Sun Exposure
   2968   NoWind,                                 !- Wind Exposure
   2969   ,                                       !- View Factor to Ground
   2970   ,                                       !- Number of Vertices
   2971   0, 3.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   2972   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   2973   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   2974   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   2975 
   2976 BuildingSurface:Detailed,
   2977   Surface 25,                             !- Name
   2978   Floor,                                  !- Surface Type
   2979   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   2980   Thermal Zone 3,                         !- Zone Name
   2981   Ground,                                 !- Outside Boundary Condition
   2982   ,                                       !- Outside Boundary Condition Object
   2983   NoSun,                                  !- Sun Exposure
   2984   NoWind,                                 !- Wind Exposure
   2985   ,                                       !- View Factor to Ground
   2986   ,                                       !- Number of Vertices
   2987   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   2988   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   2989   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 3 {m}
   2990   3.68245836551854, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   2991 
   2992 ZoneControl:Thermostat,
   2993   Thermal Zone 3 Thermostat,              !- Name
   2994   Thermal Zone 3,                         !- Zone or ZoneList Name
   2995   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   2996   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   2997   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   2998 
   2999 Schedule:Compact,
   3000   Thermal Zone 3 Thermostat Schedule,     !- Name
   3001   ,                                       !- Schedule Type Limits Name
   3002   Through: 12/31,                         !- Field 1
   3003   For: AllDays,                           !- Field 2
   3004   Until: 24:00,                           !- Field 3
   3005   4;                                      !- Field 4
   3006 
   3007 ThermostatSetpoint:DualSetpoint,
   3008   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3009   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3010   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3011 
   3012 ZoneHVAC:EquipmentConnections,
   3013   Thermal Zone 3,                         !- Zone Name
   3014   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   3015   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   3016   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3017   Node 3,                                 !- Zone Air Node Name
   3018   Node 63;                                !- Zone Return Air Node Name
   3019 
   3020 NodeList,
   3021   Port List 5,                            !- Name
   3022   Node 62;                                !- Node Name 1
   3023 
   3024 ZoneHVAC:EquipmentList,
   3025   Zone HVAC Equipment List 3,             !- Name
   3026   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3027   ZoneHVAC:AirDistributionUnit {981aae9b-fb31-4bcc-95a0-422fc289b458}, !- Zone Equipment Name 1
   3028   1,                                      !- Zone Equipment Cooling Sequence 1
   3029   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3030 
   3031 Sizing:Zone,
   3032   Thermal Zone 3,                         !- Zone or ZoneList Name
   3033   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3034   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3035   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3036   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3037   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3038   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3039   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3040   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3041   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3042   ,                                       !- Zone Heating Sizing Factor
   3043   ,                                       !- Zone Cooling Sizing Factor
   3044   DesignDay,                              !- Cooling Design Air Flow Method
   3045   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3046   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3047   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3048   0,                                      !- Cooling Minimum Air Flow Fraction
   3049   DesignDay,                              !- Heating Design Air Flow Method
   3050   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3051   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3052   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3053   0.3;                                    !- Heating Maximum Air Flow Fraction
   3054 
   3055 DesignSpecification:ZoneAirDistribution,
   3056   {8d53ce6e-2c64-42f9-bcd8-7ccde0cce78e}, !- Name
   3057   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3058   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3059 
   3060 DesignSpecification:OutdoorAir,
   3061   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Name
   3062   Sum,                                    !- Outdoor Air Method
   3063   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3064   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3065   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3066   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3067 
   3068 Zone,
   3069   Thermal Zone 1,                         !- Name
   3070   -0,                                     !- Direction of Relative North {deg}
   3071   0,                                      !- X Origin {m}
   3072   0,                                      !- Y Origin {m}
   3073   0,                                      !- Z Origin {m}
   3074   ,                                       !- Type
   3075   ,                                       !- Multiplier
   3076   ,                                       !- Ceiling Height {m}
   3077   ,                                       !- Volume {m3}
   3078   ,                                       !- Floor Area {m2}
   3079   ,                                       !- Zone Inside Convection Algorithm
   3080   ;                                       !- Zone Outside Convection Algorithm
   3081 
   3082 BuildingSurface:Detailed,
   3083   Surface 5,                              !- Name
   3084   Wall,                                   !- Surface Type
   3085   000_Interior Wall,                      !- Construction Name
   3086   Thermal Zone 1,                         !- Zone Name
   3087   Surface,                                !- Outside Boundary Condition
   3088   Surface 21,                             !- Outside Boundary Condition Object
   3089   NoSun,                                  !- Sun Exposure
   3090   NoWind,                                 !- Wind Exposure
   3091   ,                                       !- View Factor to Ground
   3092   ,                                       !- Number of Vertices
   3093   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3094   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3095   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3096   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3097 
   3098 BuildingSurface:Detailed,
   3099   Surface 1,                              !- Name
   3100   Floor,                                  !- Surface Type
   3101   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3102   Thermal Zone 1,                         !- Zone Name
   3103   Ground,                                 !- Outside Boundary Condition
   3104   ,                                       !- Outside Boundary Condition Object
   3105   NoSun,                                  !- Sun Exposure
   3106   NoWind,                                 !- Wind Exposure
   3107   ,                                       !- View Factor to Ground
   3108   ,                                       !- Number of Vertices
   3109   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3110   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3111   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3112   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   3113 
   3114 BuildingSurface:Detailed,
   3115   Surface 4,                              !- Name
   3116   Wall,                                   !- Surface Type
   3117   000_Interior Wall,                      !- Construction Name
   3118   Thermal Zone 1,                         !- Zone Name
   3119   Surface,                                !- Outside Boundary Condition
   3120   Surface 26,                             !- Outside Boundary Condition Object
   3121   NoSun,                                  !- Sun Exposure
   3122   NoWind,                                 !- Wind Exposure
   3123   ,                                       !- View Factor to Ground
   3124   ,                                       !- Number of Vertices
   3125   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3126   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3127   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3128   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3129 
   3130 BuildingSurface:Detailed,
   3131   Surface 3,                              !- Name
   3132   Wall,                                   !- Surface Type
   3133   000_Interior Wall,                      !- Construction Name
   3134   Thermal Zone 1,                         !- Zone Name
   3135   Surface,                                !- Outside Boundary Condition
   3136   Surface 11,                             !- Outside Boundary Condition Object
   3137   NoSun,                                  !- Sun Exposure
   3138   NoWind,                                 !- Wind Exposure
   3139   ,                                       !- View Factor to Ground
   3140   ,                                       !- Number of Vertices
   3141   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   3142   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3143   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3144   0, 9.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3145 
   3146 BuildingSurface:Detailed,
   3147   Surface 6,                              !- Name
   3148   Ceiling,                                !- Surface Type
   3149   000_Interior Ceiling,                   !- Construction Name
   3150   Thermal Zone 1,                         !- Zone Name
   3151   Surface,                                !- Outside Boundary Condition
   3152   Surface 31,                             !- Outside Boundary Condition Object
   3153   NoSun,                                  !- Sun Exposure
   3154   NoWind,                                 !- Wind Exposure
   3155   ,                                       !- View Factor to Ground
   3156   ,                                       !- Number of Vertices
   3157   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3158   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 2 {m}
   3159   0, 9.68245836551854, 4,                 !- X,Y,Z Vertex 3 {m}
   3160   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3161 
   3162 BuildingSurface:Detailed,
   3163   Surface 2,                              !- Name
   3164   Wall,                                   !- Surface Type
   3165   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3166   Thermal Zone 1,                         !- Zone Name
   3167   Outdoors,                               !- Outside Boundary Condition
   3168   ,                                       !- Outside Boundary Condition Object
   3169   SunExposed,                             !- Sun Exposure
   3170   WindExposed,                            !- Wind Exposure
   3171   ,                                       !- View Factor to Ground
   3172   ,                                       !- Number of Vertices
   3173   0, 9.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   3174   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3175   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3176   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3177 
   3178 FenestrationSurface:Detailed,
   3179   Sub Surface 6,                          !- Name
   3180   Window,                                 !- Surface Type
   3181   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3182   Surface 2,                              !- Building Surface Name
   3183   ,                                       !- Outside Boundary Condition Object
   3184   ,                                       !- View Factor to Ground
   3185   ,                                       !- Shading Control Name
   3186   ,                                       !- Frame and Divider Name
   3187   ,                                       !- Multiplier
   3188   ,                                       !- Number of Vertices
   3189   0, 9.65705836551854, 1.92485233157431,  !- X,Y,Z Vertex 1 {m}
   3190   0, 9.65705836551854, 1,                 !- X,Y,Z Vertex 2 {m}
   3191   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   3192   0, 0.0254000000000012, 1.92485233157431; !- X,Y,Z Vertex 4 {m}
   3193 
   3194 ZoneControl:Thermostat,
   3195   Thermal Zone 1 Thermostat,              !- Name
   3196   Thermal Zone 1,                         !- Zone or ZoneList Name
   3197   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   3198   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3199   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3200 
   3201 Schedule:Compact,
   3202   Thermal Zone 1 Thermostat Schedule,     !- Name
   3203   ,                                       !- Schedule Type Limits Name
   3204   Through: 12/31,                         !- Field 1
   3205   For: AllDays,                           !- Field 2
   3206   Until: 24:00,                           !- Field 3
   3207   4;                                      !- Field 4
   3208 
   3209 ZoneHVAC:EquipmentConnections,
   3210   Thermal Zone 1,                         !- Zone Name
   3211   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   3212   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   3213   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3214   Node 1,                                 !- Zone Air Node Name
   3215   Node 38;                                !- Zone Return Air Node Name
   3216 
   3217 NodeList,
   3218   Port List 1,                            !- Name
   3219   Node 37;                                !- Node Name 1
   3220 
   3221 ZoneHVAC:EquipmentList,
   3222   Zone HVAC Equipment List 1,             !- Name
   3223   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3224   ZoneHVAC:AirDistributionUnit {5b0f5cfb-1ed1-4adb-b67a-a9e2e0858864}, !- Zone Equipment Name 1
   3225   1,                                      !- Zone Equipment Cooling Sequence 1
   3226   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3227 
   3228 Sizing:Zone,
   3229   Thermal Zone 1,                         !- Zone or ZoneList Name
   3230   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3231   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3232   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3233   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3234   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3235   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3236   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3237   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3238   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3239   ,                                       !- Zone Heating Sizing Factor
   3240   ,                                       !- Zone Cooling Sizing Factor
   3241   DesignDay,                              !- Cooling Design Air Flow Method
   3242   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3243   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3244   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3245   0,                                      !- Cooling Minimum Air Flow Fraction
   3246   DesignDay,                              !- Heating Design Air Flow Method
   3247   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3248   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3249   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3250   0.3;                                    !- Heating Maximum Air Flow Fraction
   3251 
   3252 DesignSpecification:ZoneAirDistribution,
   3253   {06122c4c-c252-4f83-921e-df13780d21f6}, !- Name
   3254   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3255   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3256 
   3257 Zone,
   3258   Thermal Zone 8,                         !- Name
   3259   -0,                                     !- Direction of Relative North {deg}
   3260   6.68245836551854,                       !- X Origin {m}
   3261   3,                                      !- Y Origin {m}
   3262   0,                                      !- Z Origin {m}
   3263   ,                                       !- Type
   3264   ,                                       !- Multiplier
   3265   ,                                       !- Ceiling Height {m}
   3266   ,                                       !- Volume {m3}
   3267   ,                                       !- Floor Area {m2}
   3268   ,                                       !- Zone Inside Convection Algorithm
   3269   ;                                       !- Zone Outside Convection Algorithm
   3270 
   3271 BuildingSurface:Detailed,
   3272   Surface 14,                             !- Name
   3273   Wall,                                   !- Surface Type
   3274   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3275   Thermal Zone 8,                         !- Zone Name
   3276   Outdoors,                               !- Outside Boundary Condition
   3277   ,                                       !- Outside Boundary Condition Object
   3278   SunExposed,                             !- Sun Exposure
   3279   WindExposed,                            !- Wind Exposure
   3280   ,                                       !- View Factor to Ground
   3281   ,                                       !- Number of Vertices
   3282   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3283   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3284   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3285   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3286 
   3287 FenestrationSurface:Detailed,
   3288   Sub Surface 4,                          !- Name
   3289   Window,                                 !- Surface Type
   3290   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3291   Surface 14,                             !- Building Surface Name
   3292   ,                                       !- Outside Boundary Condition Object
   3293   ,                                       !- View Factor to Ground
   3294   ,                                       !- Shading Control Name
   3295   ,                                       !- Frame and Divider Name
   3296   ,                                       !- Multiplier
   3297   ,                                       !- Number of Vertices
   3298   3, -2.9746, 1.92485233157431,           !- X,Y,Z Vertex 1 {m}
   3299   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3300   3, 6.65705836551854, 1,                 !- X,Y,Z Vertex 3 {m}
   3301   3, 6.65705836551854, 1.92485233157431;  !- X,Y,Z Vertex 4 {m}
   3302 
   3303 BuildingSurface:Detailed,
   3304   Surface 15,                             !- Name
   3305   Wall,                                   !- Surface Type
   3306   000_Interior Wall,                      !- Construction Name
   3307   Thermal Zone 8,                         !- Zone Name
   3308   Surface,                                !- Outside Boundary Condition
   3309   Surface 23,                             !- Outside Boundary Condition Object
   3310   NoSun,                                  !- Sun Exposure
   3311   NoWind,                                 !- Wind Exposure
   3312   ,                                       !- View Factor to Ground
   3313   ,                                       !- Number of Vertices
   3314   -1.77635683940025e-15, 0, 4,            !- X,Y,Z Vertex 1 {m}
   3315   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
   3316   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3317   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3318 
   3319 BuildingSurface:Detailed,
   3320   Surface 13,                             !- Name
   3321   Floor,                                  !- Surface Type
   3322   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3323   Thermal Zone 8,                         !- Zone Name
   3324   Ground,                                 !- Outside Boundary Condition
   3325   ,                                       !- Outside Boundary Condition Object
   3326   NoSun,                                  !- Sun Exposure
   3327   NoWind,                                 !- Wind Exposure
   3328   ,                                       !- View Factor to Ground
   3329   ,                                       !- Number of Vertices
   3330   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 1 {m}
   3331   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3332   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
   3333   -1.77635683940025e-15, 3.68245836551854, 0; !- X,Y,Z Vertex 4 {m}
   3334 
   3335 BuildingSurface:Detailed,
   3336   Surface 17,                             !- Name
   3337   Wall,                                   !- Surface Type
   3338   000_Interior Wall,                      !- Construction Name
   3339   Thermal Zone 8,                         !- Zone Name
   3340   Surface,                                !- Outside Boundary Condition
   3341   Surface 9,                              !- Outside Boundary Condition Object
   3342   NoSun,                                  !- Sun Exposure
   3343   NoWind,                                 !- Wind Exposure
   3344   ,                                       !- View Factor to Ground
   3345   ,                                       !- Number of Vertices
   3346   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   3347   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3348   -1.77635683940025e-15, 3.68245836551854, 0, !- X,Y,Z Vertex 3 {m}
   3349   -1.77635683940025e-15, 3.68245836551854, 4; !- X,Y,Z Vertex 4 {m}
   3350 
   3351 BuildingSurface:Detailed,
   3352   Surface 18,                             !- Name
   3353   Ceiling,                                !- Surface Type
   3354   000_Interior Ceiling,                   !- Construction Name
   3355   Thermal Zone 8,                         !- Zone Name
   3356   Surface,                                !- Outside Boundary Condition
   3357   Surface 43,                             !- Outside Boundary Condition Object
   3358   NoSun,                                  !- Sun Exposure
   3359   NoWind,                                 !- Wind Exposure
   3360   ,                                       !- View Factor to Ground
   3361   ,                                       !- Number of Vertices
   3362   -1.77635683940025e-15, 3.68245836551854, 4, !- X,Y,Z Vertex 1 {m}
   3363   -1.77635683940025e-15, 0, 4,            !- X,Y,Z Vertex 2 {m}
   3364   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3365   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3366 
   3367 BuildingSurface:Detailed,
   3368   Surface 16,                             !- Name
   3369   Wall,                                   !- Surface Type
   3370   000_Interior Wall,                      !- Construction Name
   3371   Thermal Zone 8,                         !- Zone Name
   3372   Surface,                                !- Outside Boundary Condition
   3373   Surface 28,                             !- Outside Boundary Condition Object
   3374   NoSun,                                  !- Sun Exposure
   3375   NoWind,                                 !- Wind Exposure
   3376   ,                                       !- View Factor to Ground
   3377   ,                                       !- Number of Vertices
   3378   -1.77635683940025e-15, 3.68245836551854, 4, !- X,Y,Z Vertex 1 {m}
   3379   -1.77635683940025e-15, 3.68245836551854, 0, !- X,Y,Z Vertex 2 {m}
   3380   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
   3381   -1.77635683940025e-15, 0, 4;            !- X,Y,Z Vertex 4 {m}
   3382 
   3383 ZoneControl:Thermostat,
   3384   Thermal Zone 8 Thermostat,              !- Name
   3385   Thermal Zone 8,                         !- Zone or ZoneList Name
   3386   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3387   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3388   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3389 
   3390 Schedule:Compact,
   3391   Thermal Zone 8 Thermostat Schedule,     !- Name
   3392   ,                                       !- Schedule Type Limits Name
   3393   Through: 12/31,                         !- Field 1
   3394   For: AllDays,                           !- Field 2
   3395   Until: 24:00,                           !- Field 3
   3396   4;                                      !- Field 4
   3397 
   3398 ZoneHVAC:EquipmentConnections,
   3399   Thermal Zone 8,                         !- Zone Name
   3400   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3401   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3402   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3403   Node 8,                                 !- Zone Air Node Name
   3404   Node 43;                                !- Zone Return Air Node Name
   3405 
   3406 NodeList,
   3407   Port List 15,                           !- Name
   3408   Node 42;                                !- Node Name 1
   3409 
   3410 ZoneHVAC:EquipmentList,
   3411   Zone HVAC Equipment List 8,             !- Name
   3412   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3413   ZoneHVAC:AirDistributionUnit {cb886e58-9b4f-44ae-9a53-231981e665ce}, !- Zone Equipment Name 1
   3414   1,                                      !- Zone Equipment Cooling Sequence 1
   3415   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3416 
   3417 Sizing:Zone,
   3418   Thermal Zone 8,                         !- Zone or ZoneList Name
   3419   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3420   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3421   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3422   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3423   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3424   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3425   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3426   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3427   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3428   ,                                       !- Zone Heating Sizing Factor
   3429   ,                                       !- Zone Cooling Sizing Factor
   3430   DesignDay,                              !- Cooling Design Air Flow Method
   3431   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3432   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3433   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3434   0,                                      !- Cooling Minimum Air Flow Fraction
   3435   DesignDay,                              !- Heating Design Air Flow Method
   3436   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3437   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3438   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3439   0.3;                                    !- Heating Maximum Air Flow Fraction
   3440 
   3441 DesignSpecification:ZoneAirDistribution,
   3442   {79b9b20d-42ae-4940-87d9-6467e119393a}, !- Name
   3443   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3444   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3445 
   3446 Zone,
   3447   Thermal Zone 7,                         !- Name
   3448   -0,                                     !- Direction of Relative North {deg}
   3449   3,                                      !- X Origin {m}
   3450   3,                                      !- Y Origin {m}
   3451   4,                                      !- Z Origin {m}
   3452   ,                                       !- Type
   3453   ,                                       !- Multiplier
   3454   ,                                       !- Ceiling Height {m}
   3455   ,                                       !- Volume {m3}
   3456   ,                                       !- Floor Area {m2}
   3457   ,                                       !- Zone Inside Convection Algorithm
   3458   ;                                       !- Zone Outside Convection Algorithm
   3459 
   3460 BuildingSurface:Detailed,
   3461   Surface 59,                             !- Name
   3462   Wall,                                   !- Surface Type
   3463   000_Interior Wall,                      !- Construction Name
   3464   Thermal Zone 7,                         !- Zone Name
   3465   Surface,                                !- Outside Boundary Condition
   3466   Surface 52,                             !- Outside Boundary Condition Object
   3467   NoSun,                                  !- Sun Exposure
   3468   NoWind,                                 !- Wind Exposure
   3469   ,                                       !- View Factor to Ground
   3470   ,                                       !- Number of Vertices
   3471   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3472   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3473   3.68245836551854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3474   3.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3475 
   3476 BuildingSurface:Detailed,
   3477   Surface 58,                             !- Name
   3478   Wall,                                   !- Surface Type
   3479   000_Interior Wall,                      !- Construction Name
   3480   Thermal Zone 7,                         !- Zone Name
   3481   Surface,                                !- Outside Boundary Condition
   3482   Surface 46,                             !- Outside Boundary Condition Object
   3483   NoSun,                                  !- Sun Exposure
   3484   NoWind,                                 !- Wind Exposure
   3485   ,                                       !- View Factor to Ground
   3486   ,                                       !- Number of Vertices
   3487   3.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3488   3.68245836551854, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3489   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 3 {m}
   3490   3.68245836551854, 3.68245836551854, 4;  !- X,Y,Z Vertex 4 {m}
   3491 
   3492 BuildingSurface:Detailed,
   3493   Surface 57,                             !- Name
   3494   Wall,                                   !- Surface Type
   3495   000_Interior Wall,                      !- Construction Name
   3496   Thermal Zone 7,                         !- Zone Name
   3497   Surface,                                !- Outside Boundary Condition
   3498   Surface 40,                             !- Outside Boundary Condition Object
   3499   NoSun,                                  !- Sun Exposure
   3500   NoWind,                                 !- Wind Exposure
   3501   ,                                       !- View Factor to Ground
   3502   ,                                       !- Number of Vertices
   3503   3.68245836551854, 3.68245836551854, 4,  !- X,Y,Z Vertex 1 {m}
   3504   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 2 {m}
   3505   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3506   0, 3.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3507 
   3508 BuildingSurface:Detailed,
   3509   Surface 60,                             !- Name
   3510   Roof,                                   !- Surface Type
   3511   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3512   Thermal Zone 7,                         !- Zone Name
   3513   Outdoors,                               !- Outside Boundary Condition
   3514   ,                                       !- Outside Boundary Condition Object
   3515   SunExposed,                             !- Sun Exposure
   3516   WindExposed,                            !- Wind Exposure
   3517   ,                                       !- View Factor to Ground
   3518   ,                                       !- Number of Vertices
   3519   3.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3520   3.68245836551854, 3.68245836551854, 4,  !- X,Y,Z Vertex 2 {m}
   3521   0, 3.68245836551854, 4,                 !- X,Y,Z Vertex 3 {m}
   3522   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3523 
   3524 BuildingSurface:Detailed,
   3525   Surface 55,                             !- Name
   3526   Floor,                                  !- Surface Type
   3527   000_Interior Floor,                     !- Construction Name
   3528   Thermal Zone 7,                         !- Zone Name
   3529   Surface,                                !- Outside Boundary Condition
   3530   Surface 30,                             !- Outside Boundary Condition Object
   3531   NoSun,                                  !- Sun Exposure
   3532   NoWind,                                 !- Wind Exposure
   3533   ,                                       !- View Factor to Ground
   3534   ,                                       !- Number of Vertices
   3535   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   3536   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3537   3.68245836551854, 3.68245836551854, 0,  !- X,Y,Z Vertex 3 {m}
   3538   3.68245836551854, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   3539 
   3540 BuildingSurface:Detailed,
   3541   Surface 56,                             !- Name
   3542   Wall,                                   !- Surface Type
   3543   000_Interior Wall,                      !- Construction Name
   3544   Thermal Zone 7,                         !- Zone Name
   3545   Surface,                                !- Outside Boundary Condition
   3546   Surface 34,                             !- Outside Boundary Condition Object
   3547   NoSun,                                  !- Sun Exposure
   3548   NoWind,                                 !- Wind Exposure
   3549   ,                                       !- View Factor to Ground
   3550   ,                                       !- Number of Vertices
   3551   0, 3.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   3552   0, 3.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3553   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3554   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3555 
   3556 ZoneControl:Thermostat,
   3557   Thermal Zone 7 Thermostat,              !- Name
   3558   Thermal Zone 7,                         !- Zone or ZoneList Name
   3559   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   3560   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3561   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3562 
   3563 Schedule:Compact,
   3564   Thermal Zone 7 Thermostat Schedule,     !- Name
   3565   ,                                       !- Schedule Type Limits Name
   3566   Through: 12/31,                         !- Field 1
   3567   For: AllDays,                           !- Field 2
   3568   Until: 24:00,                           !- Field 3
   3569   4;                                      !- Field 4
   3570 
   3571 ZoneHVAC:EquipmentConnections,
   3572   Thermal Zone 7,                         !- Zone Name
   3573   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   3574   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   3575   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3576   Node 7,                                 !- Zone Air Node Name
   3577   Node 53;                                !- Zone Return Air Node Name
   3578 
   3579 NodeList,
   3580   Port List 13,                           !- Name
   3581   Node 52;                                !- Node Name 1
   3582 
   3583 ZoneHVAC:EquipmentList,
   3584   Zone HVAC Equipment List 7,             !- Name
   3585   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3586   ZoneHVAC:AirDistributionUnit {cab99b75-256a-49c8-ae3d-953776f748e9}, !- Zone Equipment Name 1
   3587   1,                                      !- Zone Equipment Cooling Sequence 1
   3588   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3589 
   3590 Sizing:Zone,
   3591   Thermal Zone 7,                         !- Zone or ZoneList Name
   3592   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3593   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3594   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3595   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3596   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3597   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3598   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3599   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3600   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3601   ,                                       !- Zone Heating Sizing Factor
   3602   ,                                       !- Zone Cooling Sizing Factor
   3603   DesignDay,                              !- Cooling Design Air Flow Method
   3604   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3605   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3606   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3607   0,                                      !- Cooling Minimum Air Flow Fraction
   3608   DesignDay,                              !- Heating Design Air Flow Method
   3609   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3610   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3611   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3612   0.3;                                    !- Heating Maximum Air Flow Fraction
   3613 
   3614 DesignSpecification:ZoneAirDistribution,
   3615   {eeab8fd7-c9dc-427b-847c-587b9ae62c95}, !- Name
   3616   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3617   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3618 
   3619 Zone,
   3620   Thermal Zone 9,                         !- Name
   3621   -0,                                     !- Direction of Relative North {deg}
   3622   6.68245836551854,                       !- X Origin {m}
   3623   3,                                      !- Y Origin {m}
   3624   4,                                      !- Z Origin {m}
   3625   ,                                       !- Type
   3626   ,                                       !- Multiplier
   3627   ,                                       !- Ceiling Height {m}
   3628   ,                                       !- Volume {m3}
   3629   ,                                       !- Floor Area {m2}
   3630   ,                                       !- Zone Inside Convection Algorithm
   3631   ;                                       !- Zone Outside Convection Algorithm
   3632 
   3633 BuildingSurface:Detailed,
   3634   Surface 47,                             !- Name
   3635   Wall,                                   !- Surface Type
   3636   000_Interior Wall,                      !- Construction Name
   3637   Thermal Zone 9,                         !- Zone Name
   3638   Surface,                                !- Outside Boundary Condition
   3639   Surface 39,                             !- Outside Boundary Condition Object
   3640   NoSun,                                  !- Sun Exposure
   3641   NoWind,                                 !- Wind Exposure
   3642   ,                                       !- View Factor to Ground
   3643   ,                                       !- Number of Vertices
   3644   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   3645   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   3646   -1.77635683940025e-15, 3.68245836551854, 0, !- X,Y,Z Vertex 3 {m}
   3647   -1.77635683940025e-15, 3.68245836551854, 4; !- X,Y,Z Vertex 4 {m}
   3648 
   3649 BuildingSurface:Detailed,
   3650   Surface 45,                             !- Name
   3651   Wall,                                   !- Surface Type
   3652   000_Interior Wall,                      !- Construction Name
   3653   Thermal Zone 9,                         !- Zone Name
   3654   Surface,                                !- Outside Boundary Condition
   3655   Surface 53,                             !- Outside Boundary Condition Object
   3656   NoSun,                                  !- Sun Exposure
   3657   NoWind,                                 !- Wind Exposure
   3658   ,                                       !- View Factor to Ground
   3659   ,                                       !- Number of Vertices
   3660   -1.77635683940025e-15, 0, 4,            !- X,Y,Z Vertex 1 {m}
   3661   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
   3662   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3663   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3664 
   3665 BuildingSurface:Detailed,
   3666   Surface 43,                             !- Name
   3667   Floor,                                  !- Surface Type
   3668   000_Interior Floor,                     !- Construction Name
   3669   Thermal Zone 9,                         !- Zone Name
   3670   Surface,                                !- Outside Boundary Condition
   3671   Surface 18,                             !- Outside Boundary Condition Object
   3672   NoSun,                                  !- Sun Exposure
   3673   NoWind,                                 !- Wind Exposure
   3674   ,                                       !- View Factor to Ground
   3675   ,                                       !- Number of Vertices
   3676   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 1 {m}
   3677   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3678   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
   3679   -1.77635683940025e-15, 3.68245836551854, 0; !- X,Y,Z Vertex 4 {m}
   3680 
   3681 BuildingSurface:Detailed,
   3682   Surface 46,                             !- Name
   3683   Wall,                                   !- Surface Type
   3684   000_Interior Wall,                      !- Construction Name
   3685   Thermal Zone 9,                         !- Zone Name
   3686   Surface,                                !- Outside Boundary Condition
   3687   Surface 58,                             !- Outside Boundary Condition Object
   3688   NoSun,                                  !- Sun Exposure
   3689   NoWind,                                 !- Wind Exposure
   3690   ,                                       !- View Factor to Ground
   3691   ,                                       !- Number of Vertices
   3692   -1.77635683940025e-15, 3.68245836551854, 4, !- X,Y,Z Vertex 1 {m}
   3693   -1.77635683940025e-15, 3.68245836551854, 0, !- X,Y,Z Vertex 2 {m}
   3694   -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
   3695   -1.77635683940025e-15, 0, 4;            !- X,Y,Z Vertex 4 {m}
   3696 
   3697 BuildingSurface:Detailed,
   3698   Surface 44,                             !- Name
   3699   Wall,                                   !- Surface Type
   3700   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3701   Thermal Zone 9,                         !- Zone Name
   3702   Outdoors,                               !- Outside Boundary Condition
   3703   ,                                       !- Outside Boundary Condition Object
   3704   SunExposed,                             !- Sun Exposure
   3705   WindExposed,                            !- Wind Exposure
   3706   ,                                       !- View Factor to Ground
   3707   ,                                       !- Number of Vertices
   3708   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3709   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3710   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   3711   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3712 
   3713 FenestrationSurface:Detailed,
   3714   Sub Surface 1,                          !- Name
   3715   Window,                                 !- Surface Type
   3716   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3717   Surface 44,                             !- Building Surface Name
   3718   ,                                       !- Outside Boundary Condition Object
   3719   ,                                       !- View Factor to Ground
   3720   ,                                       !- Shading Control Name
   3721   ,                                       !- Frame and Divider Name
   3722   ,                                       !- Multiplier
   3723   ,                                       !- Number of Vertices
   3724   3, -2.9746, 1.92485233157431,           !- X,Y,Z Vertex 1 {m}
   3725   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3726   3, 6.65705836551854, 1,                 !- X,Y,Z Vertex 3 {m}
   3727   3, 6.65705836551854, 1.92485233157431;  !- X,Y,Z Vertex 4 {m}
   3728 
   3729 BuildingSurface:Detailed,
   3730   Surface 48,                             !- Name
   3731   Roof,                                   !- Surface Type
   3732   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3733   Thermal Zone 9,                         !- Zone Name
   3734   Outdoors,                               !- Outside Boundary Condition
   3735   ,                                       !- Outside Boundary Condition Object
   3736   SunExposed,                             !- Sun Exposure
   3737   WindExposed,                            !- Wind Exposure
   3738   ,                                       !- View Factor to Ground
   3739   ,                                       !- Number of Vertices
   3740   -1.77635683940025e-15, 3.68245836551854, 4, !- X,Y,Z Vertex 1 {m}
   3741   -1.77635683940025e-15, 0, 4,            !- X,Y,Z Vertex 2 {m}
   3742   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3743   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   3744 
   3745 ZoneControl:Thermostat,
   3746   Thermal Zone 9 Thermostat,              !- Name
   3747   Thermal Zone 9,                         !- Zone or ZoneList Name
   3748   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   3749   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3750   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3751 
   3752 Schedule:Compact,
   3753   Thermal Zone 9 Thermostat Schedule,     !- Name
   3754   ,                                       !- Schedule Type Limits Name
   3755   Through: 12/31,                         !- Field 1
   3756   For: AllDays,                           !- Field 2
   3757   Until: 24:00,                           !- Field 3
   3758   4;                                      !- Field 4
   3759 
   3760 ZoneHVAC:EquipmentConnections,
   3761   Thermal Zone 9,                         !- Zone Name
   3762   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   3763   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   3764   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3765   Node 9,                                 !- Zone Air Node Name
   3766   Node 68;                                !- Zone Return Air Node Name
   3767 
   3768 NodeList,
   3769   Port List 17,                           !- Name
   3770   Node 67;                                !- Node Name 1
   3771 
   3772 ZoneHVAC:EquipmentList,
   3773   Zone HVAC Equipment List 9,             !- Name
   3774   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3775   ZoneHVAC:AirDistributionUnit {0121e1ea-3afb-4c3d-bba2-d59ca5fc68c7}, !- Zone Equipment Name 1
   3776   1,                                      !- Zone Equipment Cooling Sequence 1
   3777   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3778 
   3779 Sizing:Zone,
   3780   Thermal Zone 9,                         !- Zone or ZoneList Name
   3781   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3782   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3783   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3784   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3785   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3786   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3787   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3788   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3789   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3790   ,                                       !- Zone Heating Sizing Factor
   3791   ,                                       !- Zone Cooling Sizing Factor
   3792   DesignDay,                              !- Cooling Design Air Flow Method
   3793   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3794   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3795   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3796   0,                                      !- Cooling Minimum Air Flow Fraction
   3797   DesignDay,                              !- Heating Design Air Flow Method
   3798   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3799   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3800   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3801   0.3;                                    !- Heating Maximum Air Flow Fraction
   3802 
   3803 DesignSpecification:ZoneAirDistribution,
   3804   {731e93c0-dc7c-4dd5-8f4b-6317a080a833}, !- Name
   3805   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3806   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3807 
   3808 Zone,
   3809   Thermal Zone 2,                         !- Name
   3810   -0,                                     !- Direction of Relative North {deg}
   3811   3,                                      !- X Origin {m}
   3812   6.68245836551854,                       !- Y Origin {m}
   3813   4,                                      !- Z Origin {m}
   3814   ,                                       !- Type
   3815   ,                                       !- Multiplier
   3816   ,                                       !- Ceiling Height {m}
   3817   ,                                       !- Volume {m3}
   3818   ,                                       !- Floor Area {m2}
   3819   ,                                       !- Zone Inside Convection Algorithm
   3820   ;                                       !- Zone Outside Convection Algorithm
   3821 
   3822 BuildingSurface:Detailed,
   3823   Surface 40,                             !- Name
   3824   Wall,                                   !- Surface Type
   3825   000_Interior Wall,                      !- Construction Name
   3826   Thermal Zone 2,                         !- Zone Name
   3827   Surface,                                !- Outside Boundary Condition
   3828   Surface 57,                             !- Outside Boundary Condition Object
   3829   NoSun,                                  !- Sun Exposure
   3830   NoWind,                                 !- Wind Exposure
   3831   ,                                       !- View Factor to Ground
   3832   ,                                       !- Number of Vertices
   3833   0, -1.77635683940025e-15, 4,            !- X,Y,Z Vertex 1 {m}
   3834   0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
   3835   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3836   3.68245836551854, -1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   3837 
   3838 BuildingSurface:Detailed,
   3839   Surface 42,                             !- Name
   3840   Roof,                                   !- Surface Type
   3841   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3842   Thermal Zone 2,                         !- Zone Name
   3843   Outdoors,                               !- Outside Boundary Condition
   3844   ,                                       !- Outside Boundary Condition Object
   3845   SunExposed,                             !- Sun Exposure
   3846   WindExposed,                            !- Wind Exposure
   3847   ,                                       !- View Factor to Ground
   3848   ,                                       !- Number of Vertices
   3849   0, -1.77635683940025e-15, 4,            !- X,Y,Z Vertex 1 {m}
   3850   3.68245836551854, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   3851   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   3852   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3853 
   3854 BuildingSurface:Detailed,
   3855   Surface 39,                             !- Name
   3856   Wall,                                   !- Surface Type
   3857   000_Interior Wall,                      !- Construction Name
   3858   Thermal Zone 2,                         !- Zone Name
   3859   Surface,                                !- Outside Boundary Condition
   3860   Surface 47,                             !- Outside Boundary Condition Object
   3861   NoSun,                                  !- Sun Exposure
   3862   NoWind,                                 !- Wind Exposure
   3863   ,                                       !- View Factor to Ground
   3864   ,                                       !- Number of Vertices
   3865   3.68245836551854, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   3866   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   3867   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3868   6.68245836551854, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3869 
   3870 BuildingSurface:Detailed,
   3871   Surface 38,                             !- Name
   3872   Wall,                                   !- Surface Type
   3873   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3874   Thermal Zone 2,                         !- Zone Name
   3875   Outdoors,                               !- Outside Boundary Condition
   3876   ,                                       !- Outside Boundary Condition Object
   3877   SunExposed,                             !- Sun Exposure
   3878   WindExposed,                            !- Wind Exposure
   3879   ,                                       !- View Factor to Ground
   3880   ,                                       !- Number of Vertices
   3881   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3882   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3883   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3884   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3885 
   3886 FenestrationSurface:Detailed,
   3887   Sub Surface 2,                          !- Name
   3888   Window,                                 !- Surface Type
   3889   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3890   Surface 38,                             !- Building Surface Name
   3891   ,                                       !- Outside Boundary Condition Object
   3892   ,                                       !- View Factor to Ground
   3893   ,                                       !- Shading Control Name
   3894   ,                                       !- Frame and Divider Name
   3895   ,                                       !- Multiplier
   3896   ,                                       !- Number of Vertices
   3897   6.65705836551854, 3, 1.92485233157431,  !- X,Y,Z Vertex 1 {m}
   3898   6.65705836551854, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   3899   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3900   -2.9746, 3, 1.92485233157431;           !- X,Y,Z Vertex 4 {m}
   3901 
   3902 BuildingSurface:Detailed,
   3903   Surface 41,                             !- Name
   3904   Wall,                                   !- Surface Type
   3905   000_Interior Wall,                      !- Construction Name
   3906   Thermal Zone 2,                         !- Zone Name
   3907   Surface,                                !- Outside Boundary Condition
   3908   Surface 33,                             !- Outside Boundary Condition Object
   3909   NoSun,                                  !- Sun Exposure
   3910   NoWind,                                 !- Wind Exposure
   3911   ,                                       !- View Factor to Ground
   3912   ,                                       !- Number of Vertices
   3913   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3914   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3915   0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
   3916   0, -1.77635683940025e-15, 4;            !- X,Y,Z Vertex 4 {m}
   3917 
   3918 BuildingSurface:Detailed,
   3919   Surface 37,                             !- Name
   3920   Floor,                                  !- Surface Type
   3921   000_Interior Floor,                     !- Construction Name
   3922   Thermal Zone 2,                         !- Zone Name
   3923   Surface,                                !- Outside Boundary Condition
   3924   Surface 12,                             !- Outside Boundary Condition Object
   3925   NoSun,                                  !- Sun Exposure
   3926   NoWind,                                 !- Wind Exposure
   3927   ,                                       !- View Factor to Ground
   3928   ,                                       !- Number of Vertices
   3929   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3930   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3931   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   3932   0, -1.77635683940025e-15, 0;            !- X,Y,Z Vertex 4 {m}
   3933 
   3934 ZoneControl:Thermostat,
   3935   Thermal Zone 2 Thermostat,              !- Name
   3936   Thermal Zone 2,                         !- Zone or ZoneList Name
   3937   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   3938   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3939   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3940 
   3941 Schedule:Compact,
   3942   Thermal Zone 2 Thermostat Schedule,     !- Name
   3943   ,                                       !- Schedule Type Limits Name
   3944   Through: 12/31,                         !- Field 1
   3945   For: AllDays,                           !- Field 2
   3946   Until: 24:00,                           !- Field 3
   3947   4;                                      !- Field 4
   3948 
   3949 ZoneHVAC:EquipmentConnections,
   3950   Thermal Zone 2,                         !- Zone Name
   3951   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   3952   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   3953   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3954   Node 2,                                 !- Zone Air Node Name
   3955   Node 33;                                !- Zone Return Air Node Name
   3956 
   3957 NodeList,
   3958   Port List 3,                            !- Name
   3959   Node 15;                                !- Node Name 1
   3960 
   3961 ZoneHVAC:EquipmentList,
   3962   Zone HVAC Equipment List 2,             !- Name
   3963   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3964   ZoneHVAC:AirDistributionUnit {b687622e-069c-4143-af9d-6db04d995848}, !- Zone Equipment Name 1
   3965   1,                                      !- Zone Equipment Cooling Sequence 1
   3966   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3967 
   3968 Sizing:Zone,
   3969   Thermal Zone 2,                         !- Zone or ZoneList Name
   3970   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3971   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3972   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3973   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3974   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3975   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3976   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3977   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3978   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3979   ,                                       !- Zone Heating Sizing Factor
   3980   ,                                       !- Zone Cooling Sizing Factor
   3981   DesignDay,                              !- Cooling Design Air Flow Method
   3982   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3983   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3984   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3985   0,                                      !- Cooling Minimum Air Flow Fraction
   3986   DesignDay,                              !- Heating Design Air Flow Method
   3987   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3988   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3989   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3990   0.3;                                    !- Heating Maximum Air Flow Fraction
   3991 
   3992 DesignSpecification:ZoneAirDistribution,
   3993   {420210a4-c4dd-48de-ad53-2bbb7cac01ba}, !- Name
   3994   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3995   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3996 
   3997 Zone,
   3998   Thermal Zone 6,                         !- Name
   3999   -0,                                     !- Direction of Relative North {deg}
   4000   0,                                      !- X Origin {m}
   4001   0,                                      !- Y Origin {m}
   4002   4,                                      !- Z Origin {m}
   4003   ,                                       !- Type
   4004   ,                                       !- Multiplier
   4005   ,                                       !- Ceiling Height {m}
   4006   ,                                       !- Volume {m3}
   4007   ,                                       !- Floor Area {m2}
   4008   ,                                       !- Zone Inside Convection Algorithm
   4009   ;                                       !- Zone Outside Convection Algorithm
   4010 
   4011 BuildingSurface:Detailed,
   4012   Surface 36,                             !- Name
   4013   Roof,                                   !- Surface Type
   4014   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4015   Thermal Zone 6,                         !- Zone Name
   4016   Outdoors,                               !- Outside Boundary Condition
   4017   ,                                       !- Outside Boundary Condition Object
   4018   SunExposed,                             !- Sun Exposure
   4019   WindExposed,                            !- Wind Exposure
   4020   ,                                       !- View Factor to Ground
   4021   ,                                       !- Number of Vertices
   4022   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4023   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 2 {m}
   4024   0, 9.68245836551854, 4,                 !- X,Y,Z Vertex 3 {m}
   4025   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4026 
   4027 BuildingSurface:Detailed,
   4028   Surface 31,                             !- Name
   4029   Floor,                                  !- Surface Type
   4030   000_Interior Floor,                     !- Construction Name
   4031   Thermal Zone 6,                         !- Zone Name
   4032   Surface,                                !- Outside Boundary Condition
   4033   Surface 6,                              !- Outside Boundary Condition Object
   4034   NoSun,                                  !- Sun Exposure
   4035   NoWind,                                 !- Wind Exposure
   4036   ,                                       !- View Factor to Ground
   4037   ,                                       !- Number of Vertices
   4038   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4039   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   4040   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   4041   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4042 
   4043 BuildingSurface:Detailed,
   4044   Surface 35,                             !- Name
   4045   Wall,                                   !- Surface Type
   4046   000_Interior Wall,                      !- Construction Name
   4047   Thermal Zone 6,                         !- Zone Name
   4048   Surface,                                !- Outside Boundary Condition
   4049   Surface 51,                             !- Outside Boundary Condition Object
   4050   NoSun,                                  !- Sun Exposure
   4051   NoWind,                                 !- Wind Exposure
   4052   ,                                       !- View Factor to Ground
   4053   ,                                       !- Number of Vertices
   4054   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4055   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4056   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4057   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4058 
   4059 BuildingSurface:Detailed,
   4060   Surface 32,                             !- Name
   4061   Wall,                                   !- Surface Type
   4062   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4063   Thermal Zone 6,                         !- Zone Name
   4064   Outdoors,                               !- Outside Boundary Condition
   4065   ,                                       !- Outside Boundary Condition Object
   4066   SunExposed,                             !- Sun Exposure
   4067   WindExposed,                            !- Wind Exposure
   4068   ,                                       !- View Factor to Ground
   4069   ,                                       !- Number of Vertices
   4070   0, 9.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   4071   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   4072   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4073   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4074 
   4075 FenestrationSurface:Detailed,
   4076   Sub Surface 3,                          !- Name
   4077   Window,                                 !- Surface Type
   4078   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4079   Surface 32,                             !- Building Surface Name
   4080   ,                                       !- Outside Boundary Condition Object
   4081   ,                                       !- View Factor to Ground
   4082   ,                                       !- Shading Control Name
   4083   ,                                       !- Frame and Divider Name
   4084   ,                                       !- Multiplier
   4085   ,                                       !- Number of Vertices
   4086   0, 9.65705836551854, 1.92485233157431,  !- X,Y,Z Vertex 1 {m}
   4087   0, 9.65705836551854, 1,                 !- X,Y,Z Vertex 2 {m}
   4088   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4089   0, 0.0254000000000012, 1.92485233157431; !- X,Y,Z Vertex 4 {m}
   4090 
   4091 BuildingSurface:Detailed,
   4092   Surface 33,                             !- Name
   4093   Wall,                                   !- Surface Type
   4094   000_Interior Wall,                      !- Construction Name
   4095   Thermal Zone 6,                         !- Zone Name
   4096   Surface,                                !- Outside Boundary Condition
   4097   Surface 41,                             !- Outside Boundary Condition Object
   4098   NoSun,                                  !- Sun Exposure
   4099   NoWind,                                 !- Wind Exposure
   4100   ,                                       !- View Factor to Ground
   4101   ,                                       !- Number of Vertices
   4102   3, 6.68245836551854, 4,                 !- X,Y,Z Vertex 1 {m}
   4103   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 2 {m}
   4104   0, 9.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   4105   0, 9.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   4106 
   4107 BuildingSurface:Detailed,
   4108   Surface 34,                             !- Name
   4109   Wall,                                   !- Surface Type
   4110   000_Interior Wall,                      !- Construction Name
   4111   Thermal Zone 6,                         !- Zone Name
   4112   Surface,                                !- Outside Boundary Condition
   4113   Surface 56,                             !- Outside Boundary Condition Object
   4114   NoSun,                                  !- Sun Exposure
   4115   NoWind,                                 !- Wind Exposure
   4116   ,                                       !- View Factor to Ground
   4117   ,                                       !- Number of Vertices
   4118   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4119   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4120   3, 6.68245836551854, 0,                 !- X,Y,Z Vertex 3 {m}
   4121   3, 6.68245836551854, 4;                 !- X,Y,Z Vertex 4 {m}
   4122 
   4123 ZoneControl:Thermostat,
   4124   Thermal Zone 6 Thermostat,              !- Name
   4125   Thermal Zone 6,                         !- Zone or ZoneList Name
   4126   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   4127   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4128   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4129 
   4130 Schedule:Compact,
   4131   Thermal Zone 6 Thermostat Schedule,     !- Name
   4132   ,                                       !- Schedule Type Limits Name
   4133   Through: 12/31,                         !- Field 1
   4134   For: AllDays,                           !- Field 2
   4135   Until: 24:00,                           !- Field 3
   4136   4;                                      !- Field 4
   4137 
   4138 ZoneHVAC:EquipmentConnections,
   4139   Thermal Zone 6,                         !- Zone Name
   4140   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   4141   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   4142   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4143   Node 6,                                 !- Zone Air Node Name
   4144   Node 58;                                !- Zone Return Air Node Name
   4145 
   4146 NodeList,
   4147   Port List 11,                           !- Name
   4148   Node 57;                                !- Node Name 1
   4149 
   4150 ZoneHVAC:EquipmentList,
   4151   Zone HVAC Equipment List 6,             !- Name
   4152   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4153   ZoneHVAC:AirDistributionUnit {035dcc18-dc46-4030-81b3-5ee524490228}, !- Zone Equipment Name 1
   4154   1,                                      !- Zone Equipment Cooling Sequence 1
   4155   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4156 
   4157 Sizing:Zone,
   4158   Thermal Zone 6,                         !- Zone or ZoneList Name
   4159   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4160   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4161   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4162   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4163   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4164   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4165   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4166   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4167   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4168   ,                                       !- Zone Heating Sizing Factor
   4169   ,                                       !- Zone Cooling Sizing Factor
   4170   DesignDay,                              !- Cooling Design Air Flow Method
   4171   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4172   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4173   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4174   0,                                      !- Cooling Minimum Air Flow Fraction
   4175   DesignDay,                              !- Heating Design Air Flow Method
   4176   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4177   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4178   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4179   0.3;                                    !- Heating Maximum Air Flow Fraction
   4180 
   4181 DesignSpecification:ZoneAirDistribution,
   4182   {2d032265-5f7c-4b5b-9977-6f06544b0b86}, !- Name
   4183   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4184   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4185 
   4186 Zone,
   4187   Thermal Zone 4,                         !- Name
   4188   -0,                                     !- Direction of Relative North {deg}
   4189   0,                                      !- X Origin {m}
   4190   0,                                      !- Y Origin {m}
   4191   0,                                      !- Z Origin {m}
   4192   ,                                       !- Type
   4193   ,                                       !- Multiplier
   4194   ,                                       !- Ceiling Height {m}
   4195   ,                                       !- Volume {m3}
   4196   ,                                       !- Floor Area {m2}
   4197   ,                                       !- Zone Inside Convection Algorithm
   4198   ;                                       !- Zone Outside Convection Algorithm
   4199 
   4200 BuildingSurface:Detailed,
   4201   Surface 22,                             !- Name
   4202   Wall,                                   !- Surface Type
   4203   000_Interior Wall,                      !- Construction Name
   4204   Thermal Zone 4,                         !- Zone Name
   4205   Surface,                                !- Outside Boundary Condition
   4206   Surface 29,                             !- Outside Boundary Condition Object
   4207   NoSun,                                  !- Sun Exposure
   4208   NoWind,                                 !- Wind Exposure
   4209   ,                                       !- View Factor to Ground
   4210   ,                                       !- Number of Vertices
   4211   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4212   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4213   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4214   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4215 
   4216 BuildingSurface:Detailed,
   4217   Surface 21,                             !- Name
   4218   Wall,                                   !- Surface Type
   4219   000_Interior Wall,                      !- Construction Name
   4220   Thermal Zone 4,                         !- Zone Name
   4221   Surface,                                !- Outside Boundary Condition
   4222   Surface 5,                              !- Outside Boundary Condition Object
   4223   NoSun,                                  !- Sun Exposure
   4224   NoWind,                                 !- Wind Exposure
   4225   ,                                       !- View Factor to Ground
   4226   ,                                       !- Number of Vertices
   4227   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4228   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4229   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4230   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4231 
   4232 BuildingSurface:Detailed,
   4233   Surface 19,                             !- Name
   4234   Floor,                                  !- Surface Type
   4235   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4236   Thermal Zone 4,                         !- Zone Name
   4237   Ground,                                 !- Outside Boundary Condition
   4238   ,                                       !- Outside Boundary Condition Object
   4239   NoSun,                                  !- Sun Exposure
   4240   NoWind,                                 !- Wind Exposure
   4241   ,                                       !- View Factor to Ground
   4242   ,                                       !- Number of Vertices
   4243   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4244   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4245   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4246   6.68245836551854, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4247 
   4248 BuildingSurface:Detailed,
   4249   Surface 24,                             !- Name
   4250   Ceiling,                                !- Surface Type
   4251   000_Interior Ceiling,                   !- Construction Name
   4252   Thermal Zone 4,                         !- Zone Name
   4253   Surface,                                !- Outside Boundary Condition
   4254   Surface 49,                             !- Outside Boundary Condition Object
   4255   NoSun,                                  !- Sun Exposure
   4256   NoWind,                                 !- Wind Exposure
   4257   ,                                       !- View Factor to Ground
   4258   ,                                       !- Number of Vertices
   4259   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4260   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4261   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4262   9.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4263 
   4264 BuildingSurface:Detailed,
   4265   Surface 23,                             !- Name
   4266   Wall,                                   !- Surface Type
   4267   000_Interior Wall,                      !- Construction Name
   4268   Thermal Zone 4,                         !- Zone Name
   4269   Surface,                                !- Outside Boundary Condition
   4270   Surface 15,                             !- Outside Boundary Condition Object
   4271   NoSun,                                  !- Sun Exposure
   4272   NoWind,                                 !- Wind Exposure
   4273   ,                                       !- View Factor to Ground
   4274   ,                                       !- Number of Vertices
   4275   9.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4276   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4277   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4278   6.68245836551854, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4279 
   4280 BuildingSurface:Detailed,
   4281   Surface 20,                             !- Name
   4282   Wall,                                   !- Surface Type
   4283   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4284   Thermal Zone 4,                         !- Zone Name
   4285   Outdoors,                               !- Outside Boundary Condition
   4286   ,                                       !- Outside Boundary Condition Object
   4287   SunExposed,                             !- Sun Exposure
   4288   WindExposed,                            !- Wind Exposure
   4289   ,                                       !- View Factor to Ground
   4290   ,                                       !- Number of Vertices
   4291   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4292   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4293   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4294   9.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4295 
   4296 FenestrationSurface:Detailed,
   4297   Sub Surface 7,                          !- Name
   4298   Window,                                 !- Surface Type
   4299   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4300   Surface 20,                             !- Building Surface Name
   4301   ,                                       !- Outside Boundary Condition Object
   4302   ,                                       !- View Factor to Ground
   4303   ,                                       !- Shading Control Name
   4304   ,                                       !- Frame and Divider Name
   4305   ,                                       !- Multiplier
   4306   ,                                       !- Number of Vertices
   4307   0.0254, 0, 1.92485233157431,            !- X,Y,Z Vertex 1 {m}
   4308   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4309   9.65705836551854, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4310   9.65705836551854, 0, 1.92485233157431;  !- X,Y,Z Vertex 4 {m}
   4311 
   4312 ZoneControl:Thermostat,
   4313   Thermal Zone 4 Thermostat,              !- Name
   4314   Thermal Zone 4,                         !- Zone or ZoneList Name
   4315   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   4316   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4317   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4318 
   4319 Schedule:Compact,
   4320   Thermal Zone 4 Thermostat Schedule,     !- Name
   4321   ,                                       !- Schedule Type Limits Name
   4322   Through: 12/31,                         !- Field 1
   4323   For: AllDays,                           !- Field 2
   4324   Until: 24:00,                           !- Field 3
   4325   4;                                      !- Field 4
   4326 
   4327 ZoneHVAC:EquipmentConnections,
   4328   Thermal Zone 4,                         !- Zone Name
   4329   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   4330   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   4331   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4332   Node 4,                                 !- Zone Air Node Name
   4333   Node 48;                                !- Zone Return Air Node Name
   4334 
   4335 NodeList,
   4336   Port List 7,                            !- Name
   4337   Node 47;                                !- Node Name 1
   4338 
   4339 ZoneHVAC:EquipmentList,
   4340   Zone HVAC Equipment List 4,             !- Name
   4341   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4342   ZoneHVAC:AirDistributionUnit {5c363cc1-0dc5-499e-964c-2ad0edf6a44d}, !- Zone Equipment Name 1
   4343   1,                                      !- Zone Equipment Cooling Sequence 1
   4344   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4345 
   4346 Sizing:Zone,
   4347   Thermal Zone 4,                         !- Zone or ZoneList Name
   4348   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4349   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4350   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4351   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4352   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4353   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4354   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4355   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4356   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4357   ,                                       !- Zone Heating Sizing Factor
   4358   ,                                       !- Zone Cooling Sizing Factor
   4359   DesignDay,                              !- Cooling Design Air Flow Method
   4360   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4361   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4362   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4363   0,                                      !- Cooling Minimum Air Flow Fraction
   4364   DesignDay,                              !- Heating Design Air Flow Method
   4365   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4366   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4367   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4368   0.3;                                    !- Heating Maximum Air Flow Fraction
   4369 
   4370 DesignSpecification:ZoneAirDistribution,
   4371   {a3e5f1f2-d9cf-45ac-b4bf-459ce4d6a723}, !- Name
   4372   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4373   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4374 
   4375 Zone,
   4376   Thermal Zone 10,                        !- Name
   4377   -0,                                     !- Direction of Relative North {deg}
   4378   3,                                      !- X Origin {m}
   4379   6.68245836551854,                       !- Y Origin {m}
   4380   0,                                      !- Z Origin {m}
   4381   ,                                       !- Type
   4382   ,                                       !- Multiplier
   4383   ,                                       !- Ceiling Height {m}
   4384   ,                                       !- Volume {m3}
   4385   ,                                       !- Floor Area {m2}
   4386   ,                                       !- Zone Inside Convection Algorithm
   4387   ;                                       !- Zone Outside Convection Algorithm
   4388 
   4389 BuildingSurface:Detailed,
   4390   Surface 11,                             !- Name
   4391   Wall,                                   !- Surface Type
   4392   000_Interior Wall,                      !- Construction Name
   4393   Thermal Zone 10,                        !- Zone Name
   4394   Surface,                                !- Outside Boundary Condition
   4395   Surface 3,                              !- Outside Boundary Condition Object
   4396   NoSun,                                  !- Sun Exposure
   4397   NoWind,                                 !- Wind Exposure
   4398   ,                                       !- View Factor to Ground
   4399   ,                                       !- Number of Vertices
   4400   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4401   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4402   0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
   4403   0, -1.77635683940025e-15, 4;            !- X,Y,Z Vertex 4 {m}
   4404 
   4405 BuildingSurface:Detailed,
   4406   Surface 9,                              !- Name
   4407   Wall,                                   !- Surface Type
   4408   000_Interior Wall,                      !- Construction Name
   4409   Thermal Zone 10,                        !- Zone Name
   4410   Surface,                                !- Outside Boundary Condition
   4411   Surface 17,                             !- Outside Boundary Condition Object
   4412   NoSun,                                  !- Sun Exposure
   4413   NoWind,                                 !- Wind Exposure
   4414   ,                                       !- View Factor to Ground
   4415   ,                                       !- Number of Vertices
   4416   3.68245836551854, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 1 {m}
   4417   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
   4418   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4419   6.68245836551854, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4420 
   4421 BuildingSurface:Detailed,
   4422   Surface 10,                             !- Name
   4423   Wall,                                   !- Surface Type
   4424   000_Interior Wall,                      !- Construction Name
   4425   Thermal Zone 10,                        !- Zone Name
   4426   Surface,                                !- Outside Boundary Condition
   4427   Surface 27,                             !- Outside Boundary Condition Object
   4428   NoSun,                                  !- Sun Exposure
   4429   NoWind,                                 !- Wind Exposure
   4430   ,                                       !- View Factor to Ground
   4431   ,                                       !- Number of Vertices
   4432   0, -1.77635683940025e-15, 4,            !- X,Y,Z Vertex 1 {m}
   4433   0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
   4434   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   4435   3.68245836551854, -1.77635683940025e-15, 4; !- X,Y,Z Vertex 4 {m}
   4436 
   4437 BuildingSurface:Detailed,
   4438   Surface 7,                              !- Name
   4439   Floor,                                  !- Surface Type
   4440   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4441   Thermal Zone 10,                        !- Zone Name
   4442   Ground,                                 !- Outside Boundary Condition
   4443   ,                                       !- Outside Boundary Condition Object
   4444   NoSun,                                  !- Sun Exposure
   4445   NoWind,                                 !- Wind Exposure
   4446   ,                                       !- View Factor to Ground
   4447   ,                                       !- Number of Vertices
   4448   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   4449   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4450   3.68245836551854, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
   4451   0, -1.77635683940025e-15, 0;            !- X,Y,Z Vertex 4 {m}
   4452 
   4453 BuildingSurface:Detailed,
   4454   Surface 8,                              !- Name
   4455   Wall,                                   !- Surface Type
   4456   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4457   Thermal Zone 10,                        !- Zone Name
   4458   Outdoors,                               !- Outside Boundary Condition
   4459   ,                                       !- Outside Boundary Condition Object
   4460   SunExposed,                             !- Sun Exposure
   4461   WindExposed,                            !- Wind Exposure
   4462   ,                                       !- View Factor to Ground
   4463   ,                                       !- Number of Vertices
   4464   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4465   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4466   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4467   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4468 
   4469 FenestrationSurface:Detailed,
   4470   Sub Surface 5,                          !- Name
   4471   Window,                                 !- Surface Type
   4472   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4473   Surface 8,                              !- Building Surface Name
   4474   ,                                       !- Outside Boundary Condition Object
   4475   ,                                       !- View Factor to Ground
   4476   ,                                       !- Shading Control Name
   4477   ,                                       !- Frame and Divider Name
   4478   ,                                       !- Multiplier
   4479   ,                                       !- Number of Vertices
   4480   6.65705836551854, 3, 1.92485233157431,  !- X,Y,Z Vertex 1 {m}
   4481   6.65705836551854, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   4482   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   4483   -2.9746, 3, 1.92485233157431;           !- X,Y,Z Vertex 4 {m}
   4484 
   4485 BuildingSurface:Detailed,
   4486   Surface 12,                             !- Name
   4487   Ceiling,                                !- Surface Type
   4488   000_Interior Ceiling,                   !- Construction Name
   4489   Thermal Zone 10,                        !- Zone Name
   4490   Surface,                                !- Outside Boundary Condition
   4491   Surface 37,                             !- Outside Boundary Condition Object
   4492   NoSun,                                  !- Sun Exposure
   4493   NoWind,                                 !- Wind Exposure
   4494   ,                                       !- View Factor to Ground
   4495   ,                                       !- Number of Vertices
   4496   0, -1.77635683940025e-15, 4,            !- X,Y,Z Vertex 1 {m}
   4497   3.68245836551854, -1.77635683940025e-15, 4, !- X,Y,Z Vertex 2 {m}
   4498   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   4499   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4500 
   4501 ZoneControl:Thermostat,
   4502   Thermal Zone 10 Thermostat,             !- Name
   4503   Thermal Zone 10,                        !- Zone or ZoneList Name
   4504   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   4505   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4506   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4507 
   4508 Schedule:Compact,
   4509   Thermal Zone 10 Thermostat Schedule,    !- Name
   4510   ,                                       !- Schedule Type Limits Name
   4511   Through: 12/31,                         !- Field 1
   4512   For: AllDays,                           !- Field 2
   4513   Until: 24:00,                           !- Field 3
   4514   4;                                      !- Field 4
   4515 
   4516 ZoneHVAC:EquipmentConnections,
   4517   Thermal Zone 10,                        !- Zone Name
   4518   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   4519   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   4520   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4521   Node 10,                                !- Zone Air Node Name
   4522   Node 78;                                !- Zone Return Air Node Name
   4523 
   4524 NodeList,
   4525   Port List 19,                           !- Name
   4526   Node 77;                                !- Node Name 1
   4527 
   4528 ZoneHVAC:EquipmentList,
   4529   Zone HVAC Equipment List 10,            !- Name
   4530   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4531   ZoneHVAC:AirDistributionUnit {2d03da52-596f-4ce9-8a64-d9373e66062c}, !- Zone Equipment Name 1
   4532   1,                                      !- Zone Equipment Cooling Sequence 1
   4533   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4534 
   4535 Sizing:Zone,
   4536   Thermal Zone 10,                        !- Zone or ZoneList Name
   4537   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4538   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4539   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4540   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4541   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4542   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4543   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4544   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4545   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4546   ,                                       !- Zone Heating Sizing Factor
   4547   ,                                       !- Zone Cooling Sizing Factor
   4548   DesignDay,                              !- Cooling Design Air Flow Method
   4549   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4550   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4551   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4552   0,                                      !- Cooling Minimum Air Flow Fraction
   4553   DesignDay,                              !- Heating Design Air Flow Method
   4554   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4555   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4556   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4557   0.3;                                    !- Heating Maximum Air Flow Fraction
   4558 
   4559 DesignSpecification:ZoneAirDistribution,
   4560   {026f37c7-c431-473f-8218-10a10b0a21c8}, !- Name
   4561   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4562   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4563 
   4564 Zone,
   4565   Thermal Zone 5,                         !- Name
   4566   -0,                                     !- Direction of Relative North {deg}
   4567   0,                                      !- X Origin {m}
   4568   0,                                      !- Y Origin {m}
   4569   4,                                      !- Z Origin {m}
   4570   ,                                       !- Type
   4571   ,                                       !- Multiplier
   4572   ,                                       !- Ceiling Height {m}
   4573   ,                                       !- Volume {m3}
   4574   ,                                       !- Floor Area {m2}
   4575   ,                                       !- Zone Inside Convection Algorithm
   4576   ;                                       !- Zone Outside Convection Algorithm
   4577 
   4578 BuildingSurface:Detailed,
   4579   Surface 50,                             !- Name
   4580   Wall,                                   !- Surface Type
   4581   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4582   Thermal Zone 5,                         !- Zone Name
   4583   Outdoors,                               !- Outside Boundary Condition
   4584   ,                                       !- Outside Boundary Condition Object
   4585   SunExposed,                             !- Sun Exposure
   4586   WindExposed,                            !- Wind Exposure
   4587   ,                                       !- View Factor to Ground
   4588   ,                                       !- Number of Vertices
   4589   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4590   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4591   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4592   9.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4593 
   4594 FenestrationSurface:Detailed,
   4595   Sub Surface 8,                          !- Name
   4596   Window,                                 !- Surface Type
   4597   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4598   Surface 50,                             !- Building Surface Name
   4599   ,                                       !- Outside Boundary Condition Object
   4600   ,                                       !- View Factor to Ground
   4601   ,                                       !- Shading Control Name
   4602   ,                                       !- Frame and Divider Name
   4603   ,                                       !- Multiplier
   4604   ,                                       !- Number of Vertices
   4605   0.0254, 0, 1.92485233157431,            !- X,Y,Z Vertex 1 {m}
   4606   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4607   9.65705836551854, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4608   9.65705836551854, 0, 1.92485233157431;  !- X,Y,Z Vertex 4 {m}
   4609 
   4610 BuildingSurface:Detailed,
   4611   Surface 51,                             !- Name
   4612   Wall,                                   !- Surface Type
   4613   000_Interior Wall,                      !- Construction Name
   4614   Thermal Zone 5,                         !- Zone Name
   4615   Surface,                                !- Outside Boundary Condition
   4616   Surface 35,                             !- Outside Boundary Condition Object
   4617   NoSun,                                  !- Sun Exposure
   4618   NoWind,                                 !- Wind Exposure
   4619   ,                                       !- View Factor to Ground
   4620   ,                                       !- Number of Vertices
   4621   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4622   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4623   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4624   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4625 
   4626 BuildingSurface:Detailed,
   4627   Surface 49,                             !- Name
   4628   Floor,                                  !- Surface Type
   4629   000_Interior Floor,                     !- Construction Name
   4630   Thermal Zone 5,                         !- Zone Name
   4631   Surface,                                !- Outside Boundary Condition
   4632   Surface 24,                             !- Outside Boundary Condition Object
   4633   NoSun,                                  !- Sun Exposure
   4634   NoWind,                                 !- Wind Exposure
   4635   ,                                       !- View Factor to Ground
   4636   ,                                       !- Number of Vertices
   4637   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4638   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4639   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4640   6.68245836551854, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4641 
   4642 BuildingSurface:Detailed,
   4643   Surface 53,                             !- Name
   4644   Wall,                                   !- Surface Type
   4645   000_Interior Wall,                      !- Construction Name
   4646   Thermal Zone 5,                         !- Zone Name
   4647   Surface,                                !- Outside Boundary Condition
   4648   Surface 45,                             !- Outside Boundary Condition Object
   4649   NoSun,                                  !- Sun Exposure
   4650   NoWind,                                 !- Wind Exposure
   4651   ,                                       !- View Factor to Ground
   4652   ,                                       !- Number of Vertices
   4653   9.68245836551854, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4654   9.68245836551854, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4655   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4656   6.68245836551854, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4657 
   4658 BuildingSurface:Detailed,
   4659   Surface 52,                             !- Name
   4660   Wall,                                   !- Surface Type
   4661   000_Interior Wall,                      !- Construction Name
   4662   Thermal Zone 5,                         !- Zone Name
   4663   Surface,                                !- Outside Boundary Condition
   4664   Surface 59,                             !- Outside Boundary Condition Object
   4665   NoSun,                                  !- Sun Exposure
   4666   NoWind,                                 !- Wind Exposure
   4667   ,                                       !- View Factor to Ground
   4668   ,                                       !- Number of Vertices
   4669   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4670   6.68245836551854, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4671   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4672   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4673 
   4674 BuildingSurface:Detailed,
   4675   Surface 54,                             !- Name
   4676   Roof,                                   !- Surface Type
   4677   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4678   Thermal Zone 5,                         !- Zone Name
   4679   Outdoors,                               !- Outside Boundary Condition
   4680   ,                                       !- Outside Boundary Condition Object
   4681   SunExposed,                             !- Sun Exposure
   4682   WindExposed,                            !- Wind Exposure
   4683   ,                                       !- View Factor to Ground
   4684   ,                                       !- Number of Vertices
   4685   6.68245836551854, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4686   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4687   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4688   9.68245836551854, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4689 
   4690 ZoneControl:Thermostat,
   4691   Thermal Zone 5 Thermostat,              !- Name
   4692   Thermal Zone 5,                         !- Zone or ZoneList Name
   4693   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   4694   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4695   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4696 
   4697 Schedule:Compact,
   4698   Thermal Zone 5 Thermostat Schedule,     !- Name
   4699   ,                                       !- Schedule Type Limits Name
   4700   Through: 12/31,                         !- Field 1
   4701   For: AllDays,                           !- Field 2
   4702   Until: 24:00,                           !- Field 3
   4703   4;                                      !- Field 4
   4704 
   4705 ZoneHVAC:EquipmentConnections,
   4706   Thermal Zone 5,                         !- Zone Name
   4707   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   4708   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   4709   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4710   Node 5,                                 !- Zone Air Node Name
   4711   Node 73;                                !- Zone Return Air Node Name
   4712 
   4713 NodeList,
   4714   Port List 9,                            !- Name
   4715   Node 72;                                !- Node Name 1
   4716 
   4717 ZoneHVAC:EquipmentList,
   4718   Zone HVAC Equipment List 5,             !- Name
   4719   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4720   ZoneHVAC:AirDistributionUnit {ebf93444-4743-45da-9dcb-670af8acfc82}, !- Zone Equipment Name 1
   4721   1,                                      !- Zone Equipment Cooling Sequence 1
   4722   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4723 
   4724 Sizing:Zone,
   4725   Thermal Zone 5,                         !- Zone or ZoneList Name
   4726   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4727   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4728   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4729   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4730   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4731   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4732   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4733   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4734   ASHRAE_90.1-2004 ClimateZone 1-8 SmallOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4735   ,                                       !- Zone Heating Sizing Factor
   4736   ,                                       !- Zone Cooling Sizing Factor
   4737   DesignDay,                              !- Cooling Design Air Flow Method
   4738   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4739   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4740   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4741   0,                                      !- Cooling Minimum Air Flow Fraction
   4742   DesignDay,                              !- Heating Design Air Flow Method
   4743   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4744   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4745   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4746   0.3;                                    !- Heating Maximum Air Flow Fraction
   4747 
   4748 DesignSpecification:ZoneAirDistribution,
   4749   {43570edb-e092-4d38-9663-30c6e2bcb353}, !- Name
   4750   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4751   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4752 
   4753 SetpointManager:Scheduled,
   4754   Setpoint Manager Scheduled 2,           !- Name
   4755   Temperature,                            !- Control Variable
   4756   Hot_Water_Temperature,                  !- Schedule Name
   4757   Node 22;                                !- Setpoint Node or NodeList Name
   4758 
   4759 OutputControl:Table:Style,
   4760   HTML;                                   !- Column Separator
   4761 
   4762 Output:Table:SummaryReports,
   4763   AllSummary;                             !- Report Name 1
   4764 
   4765 Output:VariableDictionary,
   4766   IDF,                                    !- Key Field
   4767   Unsorted;                               !- Sort Option
   4768 
   4769 Output:SQLite,
   4770   SimpleAndTabular;                       !- Option Type
   4771 
   4772 Output:Table:Monthly,
   4773   Building Monthly Cooling Load Report,   ! Name
   4774   3,                                      ! Digits After Decimal
   4775   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   4776   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4777   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   4778   Maximum,                                ! Aggregation Type for Variable or Meter 2
   4779   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   4780   ValueWhenMaxMin;
   4781 Output:Table:Monthly,
   4782   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   4783   3,                                      ! Digits After Decimal
   4784   Heating:Gasoline,                       ! Variable or Meter 1 Name
   4785   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   4786 
   4787 Output:Table:Monthly,
   4788   End Use Energy Consumption Electricity Monthly,   ! Name
   4789   3,                                      ! Digits After Decimal
   4790   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4791   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4792   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4793   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   4794   Cooling:Electricity,
   4795   SumOrAverage,
   4796   Fans:Electricity,
   4797   SumOrAverage,
   4798   Pumps:Electricity,
   4799   SumOrAverage;
   4800 
   4801 Output:Table:Monthly,
   4802   End Use Energy Consumption Electricity Monthly,   ! Name
   4803   3,                                      ! Digits After Decimal
   4804   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   4805   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   4806   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   4807   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         405
  Maximum number of Alpha IDF Args=          22
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         405
  Number of Defaulted Fields=         244
  Number of Fields with Defaults=        1025
  Number of Autosized Fields=          71
  Number of Autosizable Fields =          94
  Number of Autocalculated Fields=         188
  Number of Autocalculatable Fields =         188
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=        6694
 NumOfRVariable(Total)=        6694
 NumOfRVariable(Actual)=          76
 NumOfRVariable(Summed)=          75
 NumOfRVariable(Meter)=          75
 NumOfIVariable=          90
 NumOfIVariable(Total)=          90
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         101
 NumVarMeterArrays=          75
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         263
 MaxNumOfNodeConnections=           0
