Time,THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,6.001401E+02,2.000224E+02,3.677533E-02,1.399790E-02,4.775437E+02,1.600706E+02,2.926446E-02,1.120217E-02,5.567358E+02,1.187472E+01,3.411746E-02,8.310412E-04,1.229029E+01,7.391247E+00,7.532696E-04,5.172670E-04,4.775834E+02,1.518548E+02,2.926690E-02,1.062720E-02,5.567358E+02,0.000000E+00,3.411746E-02,0.000000E+00,4.775437E+02,1.851808E+02,2.926446E-02,1.295941E-02,6.001499E+02,1.476348E+02,3.677593E-02,1.033178E-02,5.566214E+02,0.000000E+00,3.411045E-02,0.000000E+00,4.775834E+02,2.176751E+02,2.926690E-02,1.523339E-02,5.566214E+02,0.000000E+00,3.411045E-02,0.000000E+00,1.270525E+01,0.000000E+00,7.787281E-04,0.000000E+00,9.017688E+00,7.287346E+00,5.527107E-04,5.100008E-04,6.001401E+02,1.391986E+02,3.677533E-02,9.741403E-03,6.001499E+02,1.708227E+02,3.677593E-02,1.195449E-02 
00:30:00,6.001439E+02,1.907240E+02,3.677556E-02,1.334715E-02,4.775468E+02,1.551556E+02,2.926465E-02,1.085814E-02,5.567383E+02,5.536606E+00,3.411761E-02,3.874737E-04,1.229060E+01,7.145227E+00,7.532886E-04,5.000490E-04,4.775865E+02,1.478901E+02,2.926708E-02,1.034968E-02,5.567383E+02,0.000000E+00,3.411761E-02,0.000000E+00,4.775468E+02,1.785013E+02,2.926465E-02,1.249191E-02,6.001537E+02,1.416631E+02,3.677616E-02,9.913832E-03,5.566239E+02,0.000000E+00,3.411060E-02,0.000000E+00,4.775865E+02,2.088315E+02,2.926708E-02,1.461445E-02,5.566239E+02,0.000000E+00,3.411060E-02,0.000000E+00,1.270548E+01,0.000000E+00,7.787422E-04,0.000000E+00,9.017909E+00,7.057109E+00,5.527242E-04,4.938872E-04,6.001439E+02,1.338963E+02,3.677556E-02,9.370303E-03,6.001537E+02,1.634180E+02,3.677616E-02,1.143626E-02 
00:45:00,6.001475E+02,1.818142E+02,3.677578E-02,1.272362E-02,4.775496E+02,1.505708E+02,2.926482E-02,1.053725E-02,5.567406E+02,1.599954E+00,3.411775E-02,1.119710E-04,1.229089E+01,6.905378E+00,7.533062E-04,4.832632E-04,4.775894E+02,1.441128E+02,2.926726E-02,1.008529E-02,5.567406E+02,0.000000E+00,3.411775E-02,0.000000E+00,4.775496E+02,1.721284E+02,2.926482E-02,1.204589E-02,6.001573E+02,1.359400E+02,3.677638E-02,9.513303E-03,5.566262E+02,0.000000E+00,3.411074E-02,0.000000E+00,4.775894E+02,2.003917E+02,2.926726E-02,1.402379E-02,5.566262E+02,0.000000E+00,3.411074E-02,0.000000E+00,1.270569E+01,0.000000E+00,7.787552E-04,0.000000E+00,9.018116E+00,6.833662E+00,5.527369E-04,4.782490E-04,6.001475E+02,1.288294E+02,3.677578E-02,9.015694E-03,6.001573E+02,1.563046E+02,3.677638E-02,1.093844E-02 
01:00:00,6.001508E+02,1.732842E+02,3.677599E-02,1.212667E-02,4.775523E+02,1.463353E+02,2.926499E-02,1.024081E-02,5.567427E+02,0.000000E+00,3.411788E-02,0.000000E+00,1.229115E+01,6.671542E+00,7.533225E-04,4.668983E-04,4.775921E+02,1.404997E+02,2.926743E-02,9.832408E-03,5.567427E+02,0.000000E+00,3.411788E-02,0.000000E+00,4.775523E+02,1.660608E+02,2.926499E-02,1.162124E-02,6.001606E+02,1.304783E+02,3.677659E-02,9.131075E-03,5.566283E+02,0.000000E+00,3.411087E-02,0.000000E+00,4.775921E+02,1.923463E+02,2.926743E-02,1.346074E-02,5.566283E+02,0.000000E+00,3.411087E-02,0.000000E+00,1.270589E+01,0.000000E+00,7.787671E-04,0.000000E+00,9.018309E+00,6.616794E+00,5.527488E-04,4.630714E-04,6.001508E+02,1.240346E+02,3.677599E-02,8.680131E-03,6.001606E+02,1.494812E+02,3.677659E-02,1.046091E-02 
01:15:00,6.001539E+02,1.654596E+02,3.677618E-02,1.157908E-02,4.775549E+02,1.426895E+02,2.926515E-02,9.985639E-03,5.567446E+02,0.000000E+00,3.411800E-02,0.000000E+00,1.229140E+01,6.448902E+00,7.533376E-04,4.513168E-04,4.775946E+02,1.372072E+02,2.926758E-02,9.601966E-03,5.567446E+02,0.000000E+00,3.411800E-02,0.000000E+00,4.775549E+02,1.606128E+02,2.926515E-02,1.123996E-02,6.001637E+02,1.256323E+02,3.677677E-02,8.791931E-03,5.566301E+02,0.000000E+00,3.411098E-02,0.000000E+00,4.775946E+02,1.849999E+02,2.926758E-02,1.294661E-02,5.566301E+02,0.000000E+00,3.411098E-02,0.000000E+00,1.270606E+01,0.000000E+00,7.787779E-04,0.000000E+00,9.018489E+00,6.411232E+00,5.527598E-04,4.486849E-04,6.001539E+02,1.198534E+02,3.677618E-02,8.387510E-03,6.001637E+02,1.432808E+02,3.677677E-02,1.002700E-02 
01:30:00,6.001568E+02,1.580934E+02,3.677635E-02,1.106358E-02,4.775573E+02,1.392512E+02,2.926529E-02,9.745000E-03,5.567463E+02,0.000000E+00,3.411810E-02,0.000000E+00,1.229163E+01,6.232587E+00,7.533515E-04,4.361780E-04,4.775970E+02,1.340787E+02,2.926773E-02,9.383017E-03,5.567463E+02,0.000000E+00,3.411810E-02,0.000000E+00,4.775573E+02,1.555501E+02,2.926529E-02,1.088565E-02,6.001666E+02,1.212184E+02,3.677695E-02,8.483033E-03,5.566319E+02,0.000000E+00,3.411109E-02,0.000000E+00,4.775970E+02,1.781040E+02,2.926773E-02,1.246401E-02,5.566319E+02,0.000000E+00,3.411109E-02,0.000000E+00,1.270622E+01,0.000000E+00,7.787879E-04,0.000000E+00,9.018658E+00,6.212085E+00,5.527701E-04,4.347475E-04,6.001568E+02,1.159506E+02,3.677635E-02,8.114376E-03,6.001666E+02,1.374659E+02,3.677695E-02,9.620051E-03 
01:45:00,6.001595E+02,1.511780E+02,3.677652E-02,1.057963E-02,4.775596E+02,1.359691E+02,2.926543E-02,9.515293E-03,5.567479E+02,0.000000E+00,3.411820E-02,0.000000E+00,1.229184E+01,6.022521E+00,7.533645E-04,4.214766E-04,4.775993E+02,1.310118E+02,2.926787E-02,9.168378E-03,5.567479E+02,0.000000E+00,3.411820E-02,0.000000E+00,4.775596E+02,1.508868E+02,2.926543E-02,1.055929E-02,6.001693E+02,1.171806E+02,3.677712E-02,8.200446E-03,5.566335E+02,0.000000E+00,3.411119E-02,0.000000E+00,4.775993E+02,1.716495E+02,2.926787E-02,1.201230E-02,5.566335E+02,0.000000E+00,3.411119E-02,0.000000E+00,1.270637E+01,0.000000E+00,7.787969E-04,0.000000E+00,9.018815E+00,6.019300E+00,5.527798E-04,4.212553E-04,6.001595E+02,1.123053E+02,3.677652E-02,7.859264E-03,6.001693E+02,1.320402E+02,3.677712E-02,9.240348E-03 
02:00:00,6.001620E+02,1.447092E+02,3.677668E-02,1.012693E-02,4.775617E+02,1.327037E+02,2.926557E-02,9.286772E-03,5.567493E+02,0.000000E+00,3.411829E-02,0.000000E+00,1.229203E+01,5.818670E+00,7.533765E-04,4.072103E-04,4.776015E+02,1.279100E+02,2.926800E-02,8.951311E-03,5.567493E+02,0.000000E+00,3.411829E-02,0.000000E+00,4.775617E+02,1.466634E+02,2.926557E-02,1.026372E-02,6.001718E+02,1.134574E+02,3.677728E-02,7.939886E-03,5.566349E+02,0.000000E+00,3.411127E-02,0.000000E+00,4.776015E+02,1.656321E+02,2.926800E-02,1.159119E-02,5.566349E+02,0.000000E+00,3.411127E-02,0.000000E+00,1.270651E+01,0.000000E+00,7.788052E-04,0.000000E+00,9.018962E+00,5.832921E+00,5.527888E-04,4.082116E-04,6.001620E+02,1.088858E+02,3.677668E-02,7.619962E-03,6.001718E+02,1.270148E+02,3.677728E-02,8.888661E-03 
02:15:00,6.001644E+02,1.385997E+02,3.677682E-02,9.699381E-03,4.775638E+02,1.293656E+02,2.926569E-02,9.053164E-03,5.567507E+02,0.000000E+00,3.411837E-02,0.000000E+00,1.229222E+01,5.620612E+00,7.533876E-04,3.933494E-04,4.776035E+02,1.247065E+02,2.926813E-02,8.727125E-03,5.567507E+02,0.000000E+00,3.411837E-02,0.000000E+00,4.775638E+02,1.428454E+02,2.926569E-02,9.996516E-03,6.001742E+02,1.099384E+02,3.677742E-02,7.693618E-03,5.566362E+02,0.000000E+00,3.411136E-02,0.000000E+00,4.776035E+02,1.599862E+02,2.926813E-02,1.119607E-02,5.566362E+02,0.000000E+00,3.411136E-02,0.000000E+00,1.270663E+01,0.000000E+00,7.788128E-04,0.000000E+00,9.019100E+00,5.653100E+00,5.527972E-04,3.956269E-04,6.001644E+02,1.055438E+02,3.677682E-02,7.386086E-03,6.001742E+02,1.223260E+02,3.677742E-02,8.560533E-03 
02:30:00,6.001667E+02,1.328501E+02,3.677696E-02,9.297020E-03,4.775657E+02,1.260016E+02,2.926581E-02,8.817756E-03,5.567519E+02,0.000000E+00,3.411844E-02,0.000000E+00,1.229239E+01,5.428366E+00,7.533980E-04,3.798953E-04,4.776055E+02,1.214225E+02,2.926825E-02,8.497314E-03,5.567519E+02,0.000000E+00,3.411844E-02,0.000000E+00,4.775657E+02,1.393306E+02,2.926581E-02,9.750534E-03,6.001765E+02,1.065195E+02,3.677756E-02,7.454363E-03,5.566375E+02,0.000000E+00,3.411143E-02,0.000000E+00,4.776055E+02,1.547166E+02,2.926825E-02,1.082729E-02,5.566375E+02,0.000000E+00,3.411143E-02,0.000000E+00,1.270674E+01,0.000000E+00,7.788197E-04,0.000000E+00,9.019230E+00,5.480129E+00,5.528052E-04,3.835216E-04,6.001667E+02,1.022803E+02,3.677696E-02,7.157698E-03,6.001765E+02,1.180301E+02,3.677756E-02,8.259898E-03 
02:45:00,6.001688E+02,1.274663E+02,3.677709E-02,8.920255E-03,4.775676E+02,1.226001E+02,2.926592E-02,8.579723E-03,5.567530E+02,0.000000E+00,3.411851E-02,0.000000E+00,1.229254E+01,5.241991E+00,7.534076E-04,3.668521E-04,4.776073E+02,1.180925E+02,2.926836E-02,8.264290E-03,5.567530E+02,0.000000E+00,3.411851E-02,0.000000E+00,4.775676E+02,1.359813E+02,2.926592E-02,9.516136E-03,6.001786E+02,1.031064E+02,3.677769E-02,7.215512E-03,5.566386E+02,0.000000E+00,3.411150E-02,0.000000E+00,4.776073E+02,1.498385E+02,2.926836E-02,1.048591E-02,5.566386E+02,0.000000E+00,3.411150E-02,0.000000E+00,1.270685E+01,0.000000E+00,7.788260E-04,0.000000E+00,9.019351E+00,5.314474E+00,5.528126E-04,3.719284E-04,6.001688E+02,9.898018E+01,3.677709E-02,6.926759E-03,6.001786E+02,1.140838E+02,3.677769E-02,7.983726E-03 
03:00:00,6.001709E+02,1.224624E+02,3.677722E-02,8.570077E-03,4.775693E+02,1.191853E+02,2.926603E-02,8.340757E-03,5.567541E+02,0.000000E+00,3.411858E-02,0.000000E+00,1.229269E+01,5.061631E+00,7.534166E-04,3.542298E-04,4.776091E+02,1.147678E+02,2.926847E-02,8.031631E-03,5.567541E+02,0.000000E+00,3.411858E-02,0.000000E+00,4.775693E+02,1.327539E+02,2.926603E-02,9.290277E-03,6.001807E+02,9.963252E+01,3.677782E-02,6.972409E-03,5.566396E+02,0.000000E+00,3.411156E-02,0.000000E+00,4.776091E+02,1.453869E+02,2.926847E-02,1.017438E-02,5.566396E+02,0.000000E+00,3.411156E-02,0.000000E+00,1.270694E+01,0.000000E+00,7.788318E-04,0.000000E+00,9.019465E+00,5.156804E+00,5.528196E-04,3.608939E-04,6.001709E+02,9.558331E+01,3.677722E-02,6.689049E-03,6.001807E+02,1.104181E+02,3.677782E-02,7.727196E-03 
03:15:00,6.001728E+02,1.177835E+02,3.677733E-02,8.242643E-03,4.775710E+02,1.157191E+02,2.926614E-02,8.098198E-03,5.567550E+02,0.000000E+00,3.411864E-02,0.000000E+00,1.229283E+01,4.887175E+00,7.534250E-04,3.420207E-04,4.776108E+02,1.114025E+02,2.926857E-02,7.796129E-03,5.567550E+02,0.000000E+00,3.411864E-02,0.000000E+00,4.775710E+02,1.293917E+02,2.926614E-02,9.054986E-03,6.001826E+02,9.595292E+01,3.677793E-02,6.714915E-03,5.566406E+02,0.000000E+00,3.411162E-02,0.000000E+00,4.776108E+02,1.414121E+02,2.926857E-02,9.896207E-03,5.566406E+02,0.000000E+00,3.411162E-02,0.000000E+00,1.270703E+01,0.000000E+00,7.788371E-04,0.000000E+00,9.019573E+00,5.008054E+00,5.528262E-04,3.504838E-04,6.001728E+02,9.200713E+01,3.677733E-02,6.438793E-03,6.001826E+02,1.068805E+02,3.677793E-02,7.479625E-03 
03:30:00,6.001746E+02,1.135175E+02,3.677745E-02,7.944105E-03,4.775726E+02,1.122225E+02,2.926623E-02,7.853510E-03,5.567559E+02,0.000000E+00,3.411869E-02,0.000000E+00,1.229295E+01,4.719123E+00,7.534328E-04,3.302598E-04,4.776124E+02,1.080107E+02,2.926867E-02,7.558775E-03,5.567559E+02,0.000000E+00,3.411869E-02,0.000000E+00,4.775726E+02,1.259352E+02,2.926623E-02,8.813101E-03,6.001844E+02,9.205768E+01,3.677804E-02,6.442332E-03,5.566415E+02,0.000000E+00,3.411168E-02,0.000000E+00,4.776124E+02,1.377594E+02,2.926867E-02,9.640576E-03,5.566415E+02,0.000000E+00,3.411168E-02,0.000000E+00,1.270711E+01,0.000000E+00,7.788420E-04,0.000000E+00,9.019674E+00,4.869609E+00,5.528324E-04,3.407949E-04,6.001746E+02,8.829892E+01,3.677745E-02,6.179298E-03,6.001844E+02,1.033697E+02,3.677804E-02,7.233939E-03 
03:45:00,6.001763E+02,1.096144E+02,3.677755E-02,7.670951E-03,4.775742E+02,1.086626E+02,2.926633E-02,7.604392E-03,5.567568E+02,0.000000E+00,3.411874E-02,0.000000E+00,1.229307E+01,4.558219E+00,7.534401E-04,3.189991E-04,4.776139E+02,1.046032E+02,2.926876E-02,7.320316E-03,5.567568E+02,0.000000E+00,3.411874E-02,0.000000E+00,4.775742E+02,1.223911E+02,2.926633E-02,8.565092E-03,6.001861E+02,8.804308E+01,3.677815E-02,6.161397E-03,5.566423E+02,0.000000E+00,3.411173E-02,0.000000E+00,4.776139E+02,1.342470E+02,2.926876E-02,9.394765E-03,5.566423E+02,0.000000E+00,3.411173E-02,0.000000E+00,1.270718E+01,0.000000E+00,7.788464E-04,0.000000E+00,9.019769E+00,4.743938E+00,5.528382E-04,3.319999E-04,6.001763E+02,8.454710E+01,3.677755E-02,5.916750E-03,6.001861E+02,9.970049E+01,3.677815E-02,6.977165E-03 
04:00:00,6.001780E+02,1.059164E+02,3.677765E-02,7.412155E-03,4.775756E+02,1.050829E+02,2.926642E-02,7.353888E-03,5.567575E+02,0.000000E+00,3.411879E-02,0.000000E+00,1.229318E+01,4.405521E+00,7.534469E-04,3.083128E-04,4.776154E+02,1.011882E+02,2.926885E-02,7.081339E-03,5.567575E+02,0.000000E+00,3.411879E-02,0.000000E+00,4.775756E+02,1.186961E+02,2.926642E-02,8.306520E-03,6.001878E+02,8.398514E+01,3.677825E-02,5.877428E-03,5.566431E+02,0.000000E+00,3.411178E-02,0.000000E+00,4.776154E+02,1.307050E+02,2.926885E-02,9.146886E-03,5.566431E+02,0.000000E+00,3.411178E-02,0.000000E+00,1.270725E+01,0.000000E+00,7.788505E-04,0.000000E+00,9.019859E+00,4.635315E+00,5.528438E-04,3.243980E-04,6.001780E+02,8.080019E+01,3.677765E-02,5.654543E-03,6.001878E+02,9.585388E+01,3.677825E-02,6.707983E-03 
04:15:00,6.001795E+02,1.022771E+02,3.677775E-02,7.157474E-03,4.775770E+02,1.015632E+02,2.926650E-02,7.107582E-03,5.567583E+02,0.000000E+00,3.411883E-02,0.000000E+00,1.229329E+01,4.262994E+00,7.534533E-04,2.983381E-04,4.776168E+02,9.783914E+01,2.926894E-02,6.846972E-03,5.567583E+02,0.000000E+00,3.411883E-02,0.000000E+00,4.775770E+02,1.150336E+02,2.926650E-02,8.050221E-03,6.001893E+02,7.999773E+01,3.677835E-02,5.598391E-03,5.566438E+02,0.000000E+00,3.411182E-02,0.000000E+00,4.776168E+02,1.269888E+02,2.926894E-02,8.886829E-03,5.566438E+02,0.000000E+00,3.411182E-02,0.000000E+00,1.270731E+01,0.000000E+00,7.788542E-04,0.000000E+00,9.019944E+00,4.536747E+00,5.528490E-04,3.174998E-04,6.001795E+02,7.713553E+01,3.677775E-02,5.398091E-03,6.001893E+02,9.189016E+01,3.677835E-02,6.430607E-03 
04:30:00,6.001810E+02,9.846923E+01,3.677784E-02,6.891000E-03,4.775784E+02,9.811586E+01,2.926659E-02,6.866335E-03,5.567589E+02,0.000000E+00,3.411888E-02,0.000000E+00,1.229339E+01,4.133231E+00,7.534594E-04,2.892567E-04,4.776181E+02,9.456371E+01,2.926902E-02,6.617757E-03,5.567589E+02,0.000000E+00,3.411888E-02,0.000000E+00,4.775784E+02,1.114245E+02,2.926659E-02,7.797661E-03,6.001908E+02,7.610704E+01,3.677844E-02,5.326120E-03,5.566445E+02,0.000000E+00,3.411186E-02,0.000000E+00,4.776181E+02,1.231760E+02,2.926902E-02,8.620018E-03,5.566445E+02,0.000000E+00,3.411186E-02,0.000000E+00,1.270736E+01,0.000000E+00,7.788576E-04,0.000000E+00,9.020025E+00,4.445420E+00,5.528539E-04,3.111084E-04,6.001810E+02,7.355771E+01,3.677784E-02,5.147715E-03,6.001908E+02,8.779035E+01,3.677844E-02,6.143708E-03 
04:45:00,6.001824E+02,9.444539E+01,3.677792E-02,6.609418E-03,4.775797E+02,9.475111E+01,2.926666E-02,6.630870E-03,5.567596E+02,0.000000E+00,3.411891E-02,0.000000E+00,1.229348E+01,4.021935E+00,7.534650E-04,2.814677E-04,4.776194E+02,9.136914E+01,2.926910E-02,6.394200E-03,5.567596E+02,0.000000E+00,3.411891E-02,0.000000E+00,4.775797E+02,1.078900E+02,2.926666E-02,7.550326E-03,6.001922E+02,7.233801E+01,3.677852E-02,5.062363E-03,5.566452E+02,0.000000E+00,3.411190E-02,0.000000E+00,4.776194E+02,1.193587E+02,2.926910E-02,8.352892E-03,5.566452E+02,0.000000E+00,3.411190E-02,0.000000E+00,1.270741E+01,0.000000E+00,7.788608E-04,0.000000E+00,9.020101E+00,4.354065E+00,5.528586E-04,3.047150E-04,6.001824E+02,7.006506E+01,3.677792E-02,4.903298E-03,6.001922E+02,8.372474E+01,3.677852E-02,5.859203E-03 
05:00:00,6.001838E+02,9.027250E+01,3.677801E-02,6.317407E-03,4.775809E+02,9.147729E+01,2.926674E-02,6.401767E-03,5.567602E+02,0.000000E+00,3.411895E-02,0.000000E+00,1.229357E+01,3.923940E+00,7.534703E-04,2.746093E-04,4.776206E+02,8.826205E+01,2.926918E-02,6.176764E-03,5.567602E+02,0.000000E+00,3.411895E-02,0.000000E+00,4.775809E+02,1.044338E+02,2.926674E-02,7.308457E-03,6.001936E+02,6.873573E+01,3.677861E-02,4.810274E-03,5.566457E+02,0.000000E+00,3.411194E-02,0.000000E+00,4.776206E+02,1.155589E+02,2.926918E-02,8.086989E-03,5.566457E+02,0.000000E+00,3.411194E-02,0.000000E+00,1.270746E+01,0.000000E+00,7.788637E-04,0.000000E+00,9.020173E+00,4.250824E+00,5.528630E-04,2.974898E-04,6.001838E+02,6.663522E+01,3.677801E-02,4.663276E-03,6.001936E+02,7.972369E+01,3.677861E-02,5.579213E-03 
05:15:00,6.001851E+02,8.634868E+01,3.677809E-02,6.042826E-03,4.775821E+02,8.850037E+01,2.926681E-02,6.193441E-03,5.567607E+02,0.000000E+00,3.411899E-02,0.000000E+00,1.229365E+01,3.834771E+00,7.534753E-04,2.683686E-04,4.776218E+02,8.544701E+01,2.926925E-02,5.979766E-03,5.567607E+02,0.000000E+00,3.411899E-02,0.000000E+00,4.775821E+02,1.012390E+02,2.926681E-02,7.084888E-03,6.001948E+02,6.554220E+01,3.677869E-02,4.586788E-03,5.566463E+02,0.000000E+00,3.411197E-02,0.000000E+00,4.776218E+02,1.120135E+02,2.926925E-02,7.838886E-03,5.566463E+02,0.000000E+00,3.411197E-02,0.000000E+00,1.270750E+01,0.000000E+00,7.788663E-04,0.000000E+00,9.020242E+00,4.138321E+00,5.528672E-04,2.896164E-04,6.001851E+02,6.355863E+01,3.677809E-02,4.447976E-03,6.001948E+02,7.607889E+01,3.677869E-02,5.324151E-03 
05:30:00,6.001863E+02,8.275544E+01,3.677816E-02,5.791376E-03,4.775832E+02,8.583059E+01,2.926688E-02,6.006609E-03,5.567612E+02,0.000000E+00,3.411902E-02,0.000000E+00,1.229372E+01,3.741280E+00,7.534800E-04,2.618257E-04,4.776229E+02,8.293539E+01,2.926932E-02,5.804001E-03,5.567612E+02,0.000000E+00,3.411902E-02,0.000000E+00,4.775832E+02,9.828843E+01,2.926688E-02,6.878410E-03,6.001961E+02,6.275663E+01,3.677876E-02,4.391853E-03,5.566468E+02,0.000000E+00,3.411201E-02,0.000000E+00,4.776229E+02,1.087491E+02,2.926932E-02,7.610442E-03,5.566468E+02,0.000000E+00,3.411201E-02,0.000000E+00,1.270754E+01,0.000000E+00,7.788688E-04,0.000000E+00,9.020307E+00,4.014719E+00,5.528712E-04,2.809662E-04,6.001863E+02,6.085137E+01,3.677816E-02,4.258521E-03,6.001961E+02,7.281820E+01,3.677876E-02,5.095968E-03 
05:45:00,6.001875E+02,7.979110E+01,3.677823E-02,5.583934E-03,4.775843E+02,8.676280E+01,2.926695E-02,6.071851E-03,5.567617E+02,0.000000E+00,3.411905E-02,0.000000E+00,1.229380E+01,3.634454E+00,7.534845E-04,2.543497E-04,4.776240E+02,8.193961E+01,2.926938E-02,5.734318E-03,5.567617E+02,0.000000E+00,3.411905E-02,0.000000E+00,4.775843E+02,9.592500E+01,2.926695E-02,6.713018E-03,6.001972E+02,6.319374E+01,3.677883E-02,4.422446E-03,5.566473E+02,0.000000E+00,3.411204E-02,0.000000E+00,4.776240E+02,1.060984E+02,2.926938E-02,7.424953E-03,5.566473E+02,0.000000E+00,3.411204E-02,0.000000E+00,1.270758E+01,0.000000E+00,7.788711E-04,0.000000E+00,9.020369E+00,3.882004E+00,5.528750E-04,2.716782E-04,6.001875E+02,5.955980E+01,3.677823E-02,4.168138E-03,6.001972E+02,7.023366E+01,3.677883E-02,4.915102E-03 
06:00:00,6.001886E+02,7.763301E+01,3.677830E-02,5.432913E-03,4.775853E+02,9.326695E+01,2.926701E-02,6.527022E-03,5.567622E+02,0.000000E+00,3.411908E-02,0.000000E+00,1.229387E+01,3.519238E+00,7.534887E-04,2.462868E-04,4.776251E+02,8.307512E+01,2.926945E-02,5.813784E-03,5.567622E+02,0.000000E+00,3.411908E-02,0.000000E+00,4.775853E+02,9.433695E+01,2.926701E-02,6.601888E-03,6.001984E+02,6.948637E+01,3.677890E-02,4.862817E-03,5.566478E+02,0.000000E+00,3.411206E-02,0.000000E+00,4.776251E+02,1.042235E+02,2.926945E-02,7.293747E-03,5.566478E+02,0.000000E+00,3.411206E-02,0.000000E+00,1.270762E+01,0.000000E+00,7.788732E-04,0.000000E+00,9.020428E+00,3.749652E+00,5.528787E-04,2.624158E-04,6.001886E+02,6.025599E+01,3.677830E-02,4.216860E-03,6.001984E+02,6.851082E+01,3.677890E-02,4.794538E-03 
06:15:00,5.469203E+02,1.012403E+02,3.351413E-02,7.085001E-03,4.396280E+02,1.247086E+02,2.694094E-02,8.727350E-03,5.188567E+02,0.000000E+00,3.179618E-02,0.000000E+00,1.198920E+01,3.616870E+00,7.348156E-04,2.531200E-04,4.396677E+02,1.052918E+02,2.694338E-02,7.368559E-03,5.188567E+02,0.000000E+00,3.179618E-02,0.000000E+00,4.396280E+02,1.128287E+02,2.694094E-02,7.895992E-03,5.469301E+02,1.070383E+02,3.351473E-02,7.490744E-03,5.187422E+02,0.000000E+00,3.178917E-02,0.000000E+00,4.396677E+02,1.223329E+02,2.694338E-02,8.561096E-03,5.187422E+02,0.000000E+00,3.178917E-02,0.000000E+00,1.270765E+01,0.000000E+00,7.788751E-04,0.000000E+00,9.020485E+00,3.726940E+00,5.528821E-04,2.608263E-04,5.469203E+02,8.765408E+01,3.351413E-02,6.134226E-03,5.469301E+02,9.265391E+01,3.351473E-02,6.484119E-03 
06:30:00,4.936144E+02,1.257984E+02,3.024806E-02,8.803629E-03,4.016440E+02,1.620589E+02,2.461347E-02,1.134119E-02,4.809289E+02,0.000000E+00,2.947216E-02,0.000000E+00,1.168451E+01,3.736500E+00,7.161421E-04,2.614929E-04,4.016837E+02,1.291224E+02,2.461590E-02,9.036282E-03,4.809289E+02,0.000000E+00,2.947216E-02,0.000000E+00,4.016440E+02,1.324331E+02,2.461347E-02,9.267963E-03,4.936241E+02,1.502079E+02,3.024866E-02,1.051179E-02,4.808144E+02,0.000000E+00,2.946515E-02,0.000000E+00,4.016837E+02,1.413775E+02,2.461590E-02,9.893901E-03,4.808144E+02,0.000000E+00,2.946515E-02,0.000000E+00,1.270768E+01,0.000000E+00,7.788769E-04,0.000000E+00,9.020538E+00,3.732499E+00,5.528854E-04,2.612157E-04,4.936144E+02,1.166939E+02,3.024806E-02,8.166483E-03,4.936241E+02,1.178940E+02,3.024866E-02,8.250466E-03 
06:45:00,4.403135E+02,1.511002E+02,2.698242E-02,1.057431E-02,3.636635E+02,2.014648E+02,2.228629E-02,1.409891E-02,4.430001E+02,0.000000E+00,2.714820E-02,0.000000E+00,1.137980E+01,3.890102E+00,6.974678E-04,2.722435E-04,3.637032E+02,1.529705E+02,2.228872E-02,1.070524E-02,4.430001E+02,0.000000E+00,2.714820E-02,0.000000E+00,3.636635E+02,1.529444E+02,2.228629E-02,1.070342E-02,4.403233E+02,1.960738E+02,2.698302E-02,1.372154E-02,4.428857E+02,0.000000E+00,2.714118E-02,0.000000E+00,3.637032E+02,1.610723E+02,2.228872E-02,1.127222E-02,4.428857E+02,8.340494E+00,2.714118E-02,5.884581E-04,1.270769E+01,0.000000E+00,7.788779E-04,0.000000E+00,9.020579E+00,3.779105E+00,5.528879E-04,2.644780E-04,4.403135E+02,1.459036E+02,2.698242E-02,1.021063E-02,4.403233E+02,1.440577E+02,2.698302E-02,1.008146E-02 
07:00:00,3.869974E+02,1.770533E+02,2.371599E-02,1.239059E-02,3.256718E+02,2.414661E+02,1.995851E-02,1.689834E-02,4.050590E+02,0.000000E+00,2.482361E-02,0.000000E+00,1.107503E+01,4.084367E+00,6.787906E-04,2.858404E-04,3.257115E+02,1.759267E+02,1.996094E-02,1.231180E-02,4.050590E+02,0.000000E+00,2.482361E-02,0.000000E+00,3.256718E+02,1.742866E+02,1.995851E-02,1.219705E-02,3.870072E+02,2.425407E+02,2.371659E-02,1.697337E-02,4.049446E+02,0.000000E+00,2.481660E-02,0.000000E+00,3.257115E+02,1.813511E+02,1.996094E-02,1.269144E-02,4.049446E+02,3.443204E+01,2.481660E-02,2.414590E-03,1.270768E+01,0.000000E+00,7.788771E-04,0.000000E+00,9.020588E+00,3.872476E+00,5.528884E-04,2.710137E-04,3.869974E+02,1.744190E+02,2.371599E-02,1.220621E-02,3.870072E+02,1.710733E+02,2.371659E-02,1.197209E-02 
07:15:00,3.869408E+02,1.787167E+02,2.371329E-02,1.250707E-02,3.256311E+02,2.635429E+02,1.995648E-02,1.844352E-02,4.050154E+02,0.000000E+00,2.482154E-02,0.000000E+00,1.107488E+01,4.106237E+00,6.787850E-04,2.873728E-04,3.256708E+02,1.789563E+02,1.995892E-02,1.252391E-02,4.050154E+02,0.000000E+00,2.482154E-02,0.000000E+00,3.256311E+02,1.772292E+02,1.995648E-02,1.240307E-02,3.869506E+02,2.647996E+02,2.371389E-02,1.853122E-02,4.049010E+02,0.000000E+00,2.481452E-02,0.000000E+00,3.256708E+02,1.830299E+02,1.995892E-02,1.280904E-02,4.049010E+02,6.586408E+01,2.481452E-02,4.614293E-03,1.270761E+01,0.000000E+00,7.788728E-04,0.000000E+00,9.020545E+00,3.912248E+00,5.528858E-04,2.737989E-04,3.869408E+02,1.774576E+02,2.371329E-02,1.241892E-02,3.869506E+02,1.739653E+02,2.371389E-02,1.217454E-02 
07:30:00,3.869141E+02,1.809405E+02,2.371210E-02,1.266285E-02,3.256112E+02,2.866483E+02,1.995555E-02,2.006089E-02,4.049872E+02,0.000000E+00,2.482023E-02,0.000000E+00,1.107460E+01,4.157839E+00,6.787711E-04,2.909868E-04,3.256509E+02,1.817588E+02,1.995798E-02,1.272021E-02,4.049872E+02,0.000000E+00,2.482023E-02,0.000000E+00,3.256112E+02,1.809574E+02,1.995555E-02,1.266415E-02,3.869239E+02,2.884002E+02,2.371270E-02,2.018321E-02,4.048728E+02,0.000000E+00,2.481322E-02,0.000000E+00,3.256509E+02,1.851667E+02,1.995798E-02,1.295875E-02,4.048728E+02,1.060623E+02,2.481322E-02,7.427509E-03,1.270746E+01,0.000000E+00,7.788637E-04,0.000000E+00,9.020431E+00,3.985411E+00,5.528788E-04,2.789215E-04,3.869141E+02,1.802937E+02,2.371210E-02,1.261755E-02,3.869239E+02,1.776702E+02,2.371270E-02,1.243397E-02 
07:45:00,3.868758E+02,1.837865E+02,2.371010E-02,1.286225E-02,3.255828E+02,3.110231E+02,1.995404E-02,2.176730E-02,4.049544E+02,0.000000E+00,2.481856E-02,0.000000E+00,1.107417E+01,4.230412E+00,6.787472E-04,2.960691E-04,3.256225E+02,1.849719E+02,1.995647E-02,1.294531E-02,4.049544E+02,0.000000E+00,2.481856E-02,0.000000E+00,3.255828E+02,1.858991E+02,1.995404E-02,1.301023E-02,3.868856E+02,3.130751E+02,2.371070E-02,2.191059E-02,4.048400E+02,0.000000E+00,2.481155E-02,0.000000E+00,3.256225E+02,1.878403E+02,1.995647E-02,1.314611E-02,4.048400E+02,1.438288E+02,2.481155E-02,1.006586E-02,1.270722E+01,0.000000E+00,7.788488E-04,0.000000E+00,9.020238E+00,4.081083E+00,5.528670E-04,2.856202E-04,3.868758E+02,1.835267E+02,2.371010E-02,1.284403E-02,3.868856E+02,1.825721E+02,2.371070E-02,1.277725E-02 
08:00:00,3.868471E+02,1.872078E+02,2.370857E-02,1.310196E-02,3.255612E+02,3.360867E+02,1.995288E-02,2.352206E-02,4.049291E+02,0.000000E+00,2.481724E-02,0.000000E+00,1.107361E+01,4.328120E+00,6.787144E-04,3.029109E-04,3.256009E+02,1.889050E+02,1.995532E-02,1.322086E-02,4.049291E+02,0.000000E+00,2.481724E-02,0.000000E+00,3.255612E+02,1.922181E+02,1.995288E-02,1.345276E-02,3.868569E+02,3.381165E+02,2.370917E-02,2.366380E-02,4.048147E+02,0.000000E+00,2.481023E-02,0.000000E+00,3.256009E+02,1.910121E+02,1.995532E-02,1.336837E-02,4.048147E+02,1.692036E+02,2.481023E-02,1.184172E-02,1.270689E+01,0.000000E+00,7.788284E-04,0.000000E+00,9.019971E+00,4.190307E+00,5.528506E-04,2.932675E-04,3.868471E+02,1.874179E+02,2.370857E-02,1.311665E-02,3.868569E+02,1.889581E+02,2.370917E-02,1.322447E-02 
08:15:00,3.868232E+02,1.909286E+02,2.370724E-02,1.336265E-02,3.255432E+02,3.606410E+02,1.995189E-02,2.524120E-02,4.049080E+02,0.000000E+00,2.481608E-02,0.000000E+00,1.107295E+01,4.449488E+00,6.786748E-04,3.114086E-04,3.255829E+02,1.932998E+02,1.995432E-02,1.352874E-02,4.049080E+02,0.000000E+00,2.481608E-02,0.000000E+00,3.255432E+02,1.996721E+02,1.995189E-02,1.397478E-02,3.868330E+02,3.624733E+02,2.370784E-02,2.536912E-02,4.047936E+02,0.000000E+00,2.480907E-02,0.000000E+00,3.255829E+02,1.944499E+02,1.995432E-02,1.360926E-02,4.047936E+02,1.939073E+02,2.480907E-02,1.357091E-02,1.270647E+01,0.000000E+00,7.788032E-04,0.000000E+00,9.019643E+00,4.319988E+00,5.528305E-04,3.023471E-04,3.868232E+02,1.919105E+02,2.370724E-02,1.343138E-02,3.868330E+02,1.973198E+02,2.370784E-02,1.380998E-02 
08:30:00,3.868027E+02,1.949364E+02,2.370605E-02,1.364337E-02,3.255277E+02,3.845523E+02,1.995100E-02,2.691522E-02,4.048900E+02,0.000000E+00,2.481505E-02,0.000000E+00,1.107224E+01,4.596055E+00,6.786314E-04,3.216696E-04,3.255674E+02,1.981724E+02,1.995344E-02,1.387004E-02,4.048900E+02,0.000000E+00,2.481505E-02,0.000000E+00,3.255277E+02,2.089627E+02,1.995100E-02,1.462534E-02,3.868124E+02,3.859886E+02,2.370665E-02,2.701542E-02,4.047756E+02,3.725133E+00,2.480804E-02,2.636885E-04,3.255674E+02,1.981436E+02,1.995344E-02,1.386804E-02,4.047756E+02,2.135551E+02,2.480804E-02,1.494636E-02,1.270600E+01,0.000000E+00,7.787744E-04,0.000000E+00,9.019268E+00,4.470979E+00,5.528076E-04,3.129178E-04,3.868027E+02,1.968558E+02,2.370605E-02,1.377775E-02,3.868124E+02,2.076602E+02,2.370665E-02,1.453397E-02 
08:45:00,3.867847E+02,1.991253E+02,2.370499E-02,1.393675E-02,3.255142E+02,4.078884E+02,1.995022E-02,2.854885E-02,4.048745E+02,0.000000E+00,2.481414E-02,0.000000E+00,1.107150E+01,4.767200E+00,6.785865E-04,3.336504E-04,3.255539E+02,2.032461E+02,1.995265E-02,1.422537E-02,4.048745E+02,0.000000E+00,2.481414E-02,0.000000E+00,3.255142E+02,2.199499E+02,1.995022E-02,1.539462E-02,3.867945E+02,4.087391E+02,2.370559E-02,2.860804E-02,4.047601E+02,1.847745E+01,2.480713E-02,1.296179E-03,3.255539E+02,2.019656E+02,1.995265E-02,1.413575E-02,4.047601E+02,2.298779E+02,2.480713E-02,1.608916E-02,1.270550E+01,0.000000E+00,7.787432E-04,0.000000E+00,9.018862E+00,4.645142E+00,5.527827E-04,3.251100E-04,3.867847E+02,2.020969E+02,2.370499E-02,1.414478E-02,3.867945E+02,2.198789E+02,2.370559E-02,1.538941E-02 
09:00:00,3.867690E+02,2.034597E+02,2.370405E-02,1.424027E-02,3.255024E+02,4.304152E+02,1.994952E-02,3.012569E-02,4.048610E+02,0.000000E+00,2.481334E-02,0.000000E+00,1.107077E+01,4.942364E+00,6.785416E-04,3.459124E-04,3.255421E+02,2.084509E+02,1.995196E-02,1.458985E-02,4.048610E+02,0.000000E+00,2.481334E-02,0.000000E+00,3.255024E+02,2.327789E+02,1.994952E-02,1.629278E-02,3.867788E+02,4.305276E+02,2.370465E-02,3.013321E-02,4.047466E+02,3.928549E+01,2.480632E-02,2.752470E-03,3.255421E+02,2.059274E+02,1.995196E-02,1.441322E-02,4.047466E+02,2.436528E+02,2.480632E-02,1.705364E-02,1.270497E+01,0.000000E+00,7.787108E-04,0.000000E+00,9.018438E+00,4.841909E+00,5.527567E-04,3.388839E-04,3.867690E+02,2.076324E+02,2.370405E-02,1.453239E-02,3.867788E+02,2.338689E+02,2.370465E-02,1.636881E-02 
09:15:00,3.867552E+02,2.077941E+02,2.370322E-02,1.454378E-02,3.254919E+02,4.514577E+02,1.994890E-02,3.159856E-02,4.048493E+02,0.000000E+00,2.481263E-02,0.000000E+00,1.107005E+01,5.128036E+00,6.784976E-04,3.589110E-04,3.255317E+02,2.138852E+02,1.995134E-02,1.497037E-02,4.048493E+02,5.677434E+00,2.481263E-02,3.975706E-04,3.254919E+02,2.472570E+02,1.994890E-02,1.730632E-02,3.867650E+02,4.507257E+02,2.370382E-02,3.154697E-02,4.047349E+02,6.807368E+01,2.480562E-02,4.767314E-03,3.255317E+02,2.099323E+02,1.995134E-02,1.469369E-02,4.047349E+02,2.559709E+02,2.480562E-02,1.791611E-02,1.270444E+01,0.000000E+00,7.786783E-04,0.000000E+00,9.018009E+00,5.040049E+00,5.527303E-04,3.527541E-04,3.867552E+02,2.132594E+02,2.370322E-02,1.492636E-02,3.867650E+02,2.488084E+02,2.370382E-02,1.741463E-02 
09:30:00,3.867430E+02,2.122552E+02,2.370248E-02,1.485614E-02,3.254827E+02,4.708785E+02,1.994835E-02,3.295787E-02,4.048390E+02,0.000000E+00,2.481201E-02,0.000000E+00,1.106936E+01,5.335080E+00,6.784551E-04,3.734045E-04,3.255224E+02,2.192588E+02,1.995078E-02,1.534659E-02,4.048390E+02,1.387881E+01,2.481201E-02,9.715502E-04,3.254827E+02,2.632353E+02,1.994835E-02,1.842483E-02,3.867528E+02,4.692126E+02,2.370308E-02,3.284090E-02,4.047246E+02,9.966402E+01,2.480500E-02,6.975386E-03,3.255224E+02,2.139231E+02,1.995078E-02,1.497316E-02,4.047246E+02,2.676139E+02,2.480500E-02,1.873122E-02,1.270391E+01,0.000000E+00,7.786462E-04,0.000000E+00,9.017582E+00,5.241511E+00,5.527042E-04,3.668578E-04,3.867430E+02,2.189735E+02,2.370248E-02,1.532642E-02,3.867528E+02,2.651399E+02,2.370308E-02,1.855786E-02 
09:45:00,3.867321E+02,2.169275E+02,2.370182E-02,1.518326E-02,3.254745E+02,4.885542E+02,1.994785E-02,3.419499E-02,4.048301E+02,5.309510E+00,2.481147E-02,3.718267E-04,1.106869E+01,5.569823E+00,6.784143E-04,3.898351E-04,3.255142E+02,2.246671E+02,1.995029E-02,1.572525E-02,4.048301E+02,2.580527E+01,2.481147E-02,1.806240E-03,3.254745E+02,2.805100E+02,1.994785E-02,1.963402E-02,3.867419E+02,4.858844E+02,2.370242E-02,3.400776E-02,4.047156E+02,1.260799E+02,2.480446E-02,8.824369E-03,3.255142E+02,2.180747E+02,1.995029E-02,1.526387E-02,4.047156E+02,2.794663E+02,2.480446E-02,1.956089E-02,1.270341E+01,0.000000E+00,7.786151E-04,0.000000E+00,9.017164E+00,5.463261E+00,5.526786E-04,3.823814E-04,3.867321E+02,2.247293E+02,2.370182E-02,1.572936E-02,3.867419E+02,2.826376E+02,2.370242E-02,1.978264E-02 
10:00:00,3.867224E+02,2.218610E+02,2.370123E-02,1.552864E-02,3.254671E+02,5.043175E+02,1.994741E-02,3.529823E-02,4.048222E+02,1.308209E+01,2.481099E-02,9.157980E-04,1.106806E+01,5.846233E+00,6.783757E-04,4.091806E-04,3.255068E+02,2.301538E+02,1.994984E-02,1.610936E-02,4.048222E+02,4.084029E+01,2.481099E-02,2.858506E-03,3.254671E+02,2.987576E+02,1.994741E-02,2.091127E-02,3.867322E+02,5.006053E+02,2.370183E-02,3.503805E-02,4.047077E+02,1.516312E+02,2.480398E-02,1.061297E-02,3.255068E+02,2.224579E+02,1.994984E-02,1.557075E-02,4.047077E+02,2.909239E+02,2.480398E-02,2.036283E-02,1.270292E+01,0.000000E+00,7.785853E-04,0.000000E+00,9.016760E+00,5.712282E+00,5.526538E-04,3.998114E-04,3.867224E+02,2.305019E+02,2.370123E-02,1.613346E-02,3.867322E+02,3.010722E+02,2.370183E-02,2.107295E-02 
10:15:00,3.867137E+02,2.270434E+02,2.370070E-02,1.589141E-02,3.254605E+02,5.183835E+02,1.994700E-02,3.628266E-02,4.048152E+02,2.442553E+01,2.481057E-02,1.709687E-03,1.106746E+01,6.156813E+00,6.783392E-04,4.309156E-04,3.255002E+02,2.356237E+02,1.994944E-02,1.649226E-02,4.048152E+02,5.295941E+01,2.481057E-02,3.706496E-03,3.254605E+02,3.181159E+02,1.994700E-02,2.226623E-02,3.867235E+02,5.135938E+02,2.370130E-02,3.594707E-02,4.047008E+02,1.736040E+02,2.480355E-02,1.215117E-02,3.255002E+02,2.270931E+02,1.994944E-02,1.589523E-02,4.047008E+02,3.011334E+02,2.480355E-02,2.107737E-02,1.270246E+01,0.000000E+00,7.785571E-04,0.000000E+00,9.016372E+00,6.001973E+00,5.526300E-04,4.200864E-04,3.867137E+02,2.362321E+02,2.370070E-02,1.653456E-02,3.867235E+02,3.204041E+02,2.370130E-02,2.242604E-02 
10:30:00,3.867059E+02,2.323775E+02,2.370022E-02,1.626479E-02,3.254545E+02,5.305855E+02,1.994664E-02,3.713663E-02,4.048090E+02,3.879871E+01,2.481019E-02,2.715638E-03,1.106691E+01,6.489881E+00,6.783050E-04,4.542247E-04,3.254942E+02,2.410661E+02,1.994907E-02,1.687321E-02,4.048090E+02,6.509066E+01,2.481019E-02,4.555596E-03,3.254545E+02,3.379102E+02,1.994664E-02,2.365165E-02,3.867157E+02,5.247321E+02,2.370083E-02,3.672660E-02,4.046946E+02,1.925580E+02,2.480318E-02,1.347808E-02,3.254942E+02,2.320362E+02,1.994907E-02,1.624123E-02,4.046946E+02,3.098717E+02,2.480318E-02,2.168894E-02,1.270203E+01,0.000000E+00,7.785305E-04,0.000000E+00,9.016003E+00,6.329927E+00,5.526074E-04,4.430374E-04,3.867059E+02,2.418120E+02,2.370022E-02,1.692514E-02,3.867157E+02,3.400861E+02,2.370083E-02,2.380360E-02 
10:45:00,3.866988E+02,2.377707E+02,2.369979E-02,1.664229E-02,3.254491E+02,5.407528E+02,1.994631E-02,3.784819E-02,4.048036E+02,5.062793E+01,2.480986E-02,3.543339E-03,1.106638E+01,6.839471E+00,6.782730E-04,4.786908E-04,3.254888E+02,2.463383E+02,1.994874E-02,1.724225E-02,4.048036E+02,7.583415E+01,2.480986E-02,5.307595E-03,3.254491E+02,3.579656E+02,1.994631E-02,2.505534E-02,3.867086E+02,5.338930E+02,2.370039E-02,3.736773E-02,4.046892E+02,2.094007E+02,2.480284E-02,1.465721E-02,3.254888E+02,2.371190E+02,1.994874E-02,1.659700E-02,4.046892E+02,3.169788E+02,2.480284E-02,2.218634E-02,1.270162E+01,0.000000E+00,7.785057E-04,0.000000E+00,9.015653E+00,6.679037E+00,5.525860E-04,4.674685E-04,3.866988E+02,2.471710E+02,2.369979E-02,1.730026E-02,3.867086E+02,3.599428E+02,2.370039E-02,2.519337E-02 
11:00:00,3.866924E+02,2.431642E+02,2.369940E-02,1.701981E-02,3.254441E+02,5.486744E+02,1.994600E-02,3.840257E-02,4.047987E+02,6.257501E+01,2.480956E-02,4.379554E-03,1.106590E+01,7.200516E+00,6.782431E-04,5.039588E-04,3.254838E+02,2.513254E+02,1.994844E-02,1.759133E-02,4.047987E+02,8.562764E+01,2.480956E-02,5.993117E-03,3.254441E+02,3.781507E+02,1.994600E-02,2.646809E-02,3.867022E+02,5.408953E+02,2.370000E-02,3.785777E-02,4.046843E+02,2.242795E+02,2.480255E-02,1.569882E-02,3.254838E+02,2.422197E+02,1.994844E-02,1.695402E-02,4.046843E+02,3.225617E+02,2.480255E-02,2.257706E-02,1.270124E+01,0.000000E+00,7.784825E-04,0.000000E+00,9.015323E+00,7.043255E+00,5.525657E-04,4.929579E-04,3.866924E+02,2.524747E+02,2.369940E-02,1.767151E-02,3.867022E+02,3.798581E+02,2.370000E-02,2.658724E-02 
11:15:00,3.866865E+02,2.484048E+02,2.369904E-02,1.738664E-02,3.254395E+02,5.538227E+02,1.994572E-02,3.876285E-02,4.047944E+02,7.325638E+01,2.480929E-02,5.127212E-03,1.106544E+01,7.567567E+00,6.782154E-04,5.296472E-04,3.254792E+02,2.561277E+02,1.994816E-02,1.792750E-02,4.047944E+02,9.453385E+01,2.480929E-02,6.616542E-03,3.254395E+02,3.982248E+02,1.994572E-02,2.787306E-02,3.866963E+02,5.452296E+02,2.369964E-02,3.816108E-02,4.046799E+02,2.370103E+02,2.480228E-02,1.659002E-02,3.254792E+02,2.471567E+02,1.994816E-02,1.729959E-02,4.046799E+02,3.260087E+02,2.480228E-02,2.281829E-02,1.270089E+01,0.000000E+00,7.784610E-04,0.000000E+00,9.015012E+00,7.416194E+00,5.525467E-04,5.190580E-04,3.866865E+02,2.576606E+02,2.369904E-02,1.803449E-02,3.866963E+02,3.995865E+02,2.369964E-02,2.796800E-02 
11:30:00,3.866812E+02,2.536241E+02,2.369871E-02,1.775197E-02,3.254353E+02,5.553646E+02,1.994547E-02,3.887072E-02,4.047905E+02,8.307241E+01,2.480906E-02,5.814316E-03,1.106502E+01,7.935826E+00,6.781896E-04,5.554200E-04,3.254750E+02,2.607564E+02,1.994790E-02,1.825149E-02,4.047905E+02,1.026146E+02,2.480906E-02,7.182190E-03,3.254353E+02,4.179467E+02,1.994547E-02,2.925336E-02,3.866910E+02,5.461014E+02,2.369931E-02,3.822206E-02,4.046761E+02,2.494044E+02,2.480204E-02,1.745765E-02,3.254750E+02,2.519470E+02,1.994790E-02,1.763492E-02,4.046761E+02,3.262483E+02,2.480204E-02,2.283503E-02,1.270057E+01,0.000000E+00,7.784411E-04,0.000000E+00,9.014721E+00,7.791627E+00,5.525288E-04,5.453328E-04,3.866812E+02,2.627586E+02,2.369871E-02,1.839129E-02,3.866910E+02,4.189047E+02,2.369931E-02,2.932005E-02 
11:45:00,3.866763E+02,2.588389E+02,2.369841E-02,1.811696E-02,3.254314E+02,5.522921E+02,1.994523E-02,3.865561E-02,4.047870E+02,9.216357E+01,2.480884E-02,6.450690E-03,1.106463E+01,8.300492E+00,6.781657E-04,5.809412E-04,3.254712E+02,2.652509E+02,1.994766E-02,1.856607E-02,4.047870E+02,1.099122E+02,2.480884E-02,7.693024E-03,3.254314E+02,4.371270E+02,1.994523E-02,3.059575E-02,3.866861E+02,5.425395E+02,2.369901E-02,3.797271E-02,4.046726E+02,2.613308E+02,2.480183E-02,1.829240E-02,3.254712E+02,2.567173E+02,1.994766E-02,1.796882E-02,4.046726E+02,3.219927E+02,2.480183E-02,2.253713E-02,1.270027E+01,0.000000E+00,7.784227E-04,0.000000E+00,9.014448E+00,8.163406E+00,5.525121E-04,5.713518E-04,3.866763E+02,2.678513E+02,2.369841E-02,1.874772E-02,3.866861E+02,4.376364E+02,2.369901E-02,3.063104E-02 
12:00:00,3.866717E+02,2.640891E+02,2.369813E-02,1.848442E-02,3.254278E+02,5.441317E+02,1.994501E-02,3.808439E-02,4.047839E+02,1.006007E+02,2.480865E-02,7.041288E-03,1.106427E+01,8.655405E+00,6.781435E-04,6.057798E-04,3.254676E+02,2.697302E+02,1.994744E-02,1.887956E-02,4.047839E+02,1.164514E+02,2.480865E-02,8.150762E-03,3.254278E+02,4.555839E+02,1.994501E-02,3.188751E-02,3.866816E+02,5.340810E+02,2.369874E-02,3.738064E-02,4.046694E+02,2.731747E+02,2.480164E-02,1.912131E-02,3.254676E+02,2.615050E+02,1.994744E-02,1.830390E-02,4.046694E+02,3.122296E+02,2.480164E-02,2.185371E-02,1.269999E+01,0.000000E+00,7.784058E-04,0.000000E+00,9.014193E+00,8.525132E+00,5.524965E-04,5.966671E-04,3.866717E+02,2.727945E+02,2.369813E-02,1.909365E-02,3.866816E+02,4.556135E+02,2.369874E-02,3.188922E-02 
12:15:00,3.866676E+02,2.695887E+02,2.369788E-02,1.886932E-02,3.254245E+02,5.324700E+02,1.994480E-02,3.726811E-02,4.047810E+02,1.085673E+02,2.480848E-02,7.598943E-03,1.106394E+01,8.995053E+00,6.781230E-04,6.295500E-04,3.254642E+02,2.740732E+02,1.994724E-02,1.918348E-02,4.047810E+02,1.223149E+02,2.480848E-02,8.561194E-03,3.254245E+02,4.732063E+02,1.994480E-02,3.312086E-02,3.866774E+02,5.222650E+02,2.369848E-02,3.655358E-02,4.046666E+02,2.857231E+02,2.480146E-02,1.999950E-02,3.254642E+02,2.664933E+02,1.994724E-02,1.865301E-02,4.046666E+02,2.989186E+02,2.480146E-02,2.092194E-02,1.269974E+01,0.000000E+00,7.783903E-04,0.000000E+00,9.013955E+00,8.870957E+00,5.524819E-04,6.208695E-04,3.866676E+02,2.775902E+02,2.369788E-02,1.942927E-02,3.866774E+02,4.727536E+02,2.369848E-02,3.308882E-02 
12:30:00,3.866637E+02,2.761793E+02,2.369764E-02,1.933056E-02,3.254214E+02,5.200176E+02,1.994461E-02,3.639651E-02,4.047785E+02,1.184926E+02,2.480832E-02,8.293693E-03,1.106363E+01,9.314940E+00,6.781040E-04,6.519371E-04,3.254611E+02,2.782530E+02,1.994705E-02,1.947598E-02,4.047785E+02,1.275343E+02,2.480832E-02,8.926536E-03,3.254214E+02,4.898522E+02,1.994461E-02,3.428586E-02,3.866735E+02,5.097137E+02,2.369824E-02,3.567506E-02,4.046640E+02,2.979146E+02,2.480131E-02,2.085261E-02,3.254611E+02,2.725941E+02,1.994705E-02,1.907995E-02,4.046640E+02,2.854434E+02,2.480131E-02,1.997869E-02,1.269951E+01,0.000000E+00,7.783761E-04,0.000000E+00,9.013732E+00,9.196278E+00,5.524682E-04,6.436369E-04,3.866637E+02,2.821931E+02,2.369764E-02,1.975140E-02,3.866735E+02,4.889257E+02,2.369824E-02,3.422066E-02 
12:45:00,3.866601E+02,2.853829E+02,2.369742E-02,1.997470E-02,3.254184E+02,5.090269E+02,1.994443E-02,3.562722E-02,4.047762E+02,1.328002E+02,2.480818E-02,9.295200E-03,1.106334E+01,9.614114E+00,6.780864E-04,6.728747E-04,3.254582E+02,2.822624E+02,1.994687E-02,1.975656E-02,4.047762E+02,1.321824E+02,2.480818E-02,9.251878E-03,3.254184E+02,5.054297E+02,1.994443E-02,3.537608E-02,3.866699E+02,4.986443E+02,2.369802E-02,3.490029E-02,4.046617E+02,3.093906E+02,2.480117E-02,2.165569E-02,3.254582E+02,2.812414E+02,1.994687E-02,1.968516E-02,4.046617E+02,2.742740E+02,2.480117E-02,1.919685E-02,1.269929E+01,0.000000E+00,7.783630E-04,0.000000E+00,9.013524E+00,9.500093E+00,5.524554E-04,6.648990E-04,3.866601E+02,2.865929E+02,2.369742E-02,2.005932E-02,3.866699E+02,5.040468E+02,2.369802E-02,3.527894E-02 
13:00:00,3.866568E+02,2.985896E+02,2.369722E-02,2.089906E-02,3.254157E+02,5.009480E+02,1.994427E-02,3.506178E-02,4.047741E+02,1.520020E+02,2.480805E-02,1.063933E-02,1.106307E+01,9.896270E+00,6.780701E-04,6.926212E-04,3.254554E+02,2.861004E+02,1.994670E-02,2.002514E-02,4.047741E+02,1.363875E+02,2.480805E-02,9.546205E-03,3.254157E+02,5.199143E+02,1.994427E-02,3.638981E-02,3.866666E+02,4.905183E+02,2.369782E-02,3.433155E-02,4.046596E+02,3.200551E+02,2.480104E-02,2.240200E-02,3.254554E+02,2.938826E+02,1.994670E-02,2.056993E-02,4.046596E+02,2.669537E+02,2.480104E-02,1.868447E-02,1.269910E+01,2.528346E-01,7.783511E-04,1.763512E-05,9.013329E+00,9.786242E+00,5.524435E-04,6.849248E-04,3.866568E+02,2.908250E+02,2.369722E-02,2.035551E-02,3.866666E+02,5.180973E+02,2.369782E-02,3.626229E-02 
13:15:00,3.866537E+02,3.164461E+02,2.369703E-02,2.214888E-02,3.254131E+02,4.953412E+02,1.994411E-02,3.466938E-02,4.047721E+02,1.751749E+02,2.480793E-02,1.226151E-02,1.106283E+01,1.016859E+01,6.780551E-04,7.116796E-04,3.254528E+02,2.898122E+02,1.994654E-02,2.028490E-02,4.047721E+02,1.402869E+02,2.480793E-02,9.819131E-03,3.254131E+02,5.333019E+02,1.994411E-02,3.732676E-02,3.866635E+02,4.849642E+02,2.369763E-02,3.394283E-02,4.046577E+02,3.298102E+02,2.480092E-02,2.308466E-02,3.254528E+02,3.111813E+02,1.994654E-02,2.178071E-02,4.046577E+02,2.626574E+02,2.480092E-02,1.838379E-02,1.269892E+01,5.888388E-01,7.783401E-04,4.115233E-05,9.013147E+00,1.006173E+01,5.524324E-04,7.042042E-04,3.866537E+02,2.949335E+02,2.369703E-02,2.064305E-02,3.866635E+02,5.310723E+02,2.369763E-02,3.717038E-02 
13:30:00,3.866508E+02,3.381590E+02,2.369685E-02,2.366864E-02,3.254107E+02,4.908952E+02,1.994396E-02,3.435823E-02,4.047704E+02,1.986091E+02,2.480782E-02,1.390206E-02,1.106260E+01,1.043948E+01,6.780411E-04,7.306376E-04,3.254504E+02,2.934720E+02,1.994639E-02,2.054103E-02,4.047704E+02,1.440333E+02,2.480782E-02,1.008135E-02,3.254107E+02,5.456247E+02,1.994396E-02,3.818920E-02,3.866606E+02,4.807502E+02,2.369745E-02,3.364793E-02,4.046560E+02,3.385867E+02,2.480081E-02,2.369884E-02,3.254504E+02,3.324146E+02,1.994639E-02,2.326690E-02,4.046560E+02,2.595422E+02,2.480081E-02,1.816578E-02,1.269876E+01,1.051935E+00,7.783301E-04,7.356728E-05,9.012978E+00,1.033481E+01,5.524220E-04,7.233158E-04,3.866508E+02,2.989974E+02,2.369685E-02,2.092748E-02,3.866606E+02,5.430089E+02,2.369745E-02,3.800578E-02 
13:45:00,3.866481E+02,3.622037E+02,2.369668E-02,2.535158E-02,3.254084E+02,4.869270E+02,1.994382E-02,3.408053E-02,4.047688E+02,2.199882E+02,2.480773E-02,1.539880E-02,1.106239E+01,1.071532E+01,6.780281E-04,7.499424E-04,3.254481E+02,2.971293E+02,1.994625E-02,2.079699E-02,4.047688E+02,1.477259E+02,2.480773E-02,1.033979E-02,3.254084E+02,5.568802E+02,1.994382E-02,3.897693E-02,3.866579E+02,4.772078E+02,2.369728E-02,3.340002E-02,4.046544E+02,3.464162E+02,2.480071E-02,2.424676E-02,3.254481E+02,3.560383E+02,1.994625E-02,2.492039E-02,4.046544E+02,2.568577E+02,2.480071E-02,1.797793E-02,1.269861E+01,1.605919E+00,7.783210E-04,1.123465E-04,9.012819E+00,1.061176E+01,5.524122E-04,7.426983E-04,3.866481E+02,3.030862E+02,2.369668E-02,2.121364E-02,3.866579E+02,5.539119E+02,2.369728E-02,3.876885E-02 
14:00:00,3.866455E+02,3.871472E+02,2.369653E-02,2.709743E-02,3.254062E+02,4.831365E+02,1.994368E-02,3.381525E-02,4.047673E+02,2.380401E+02,2.480764E-02,1.666258E-02,1.106219E+01,1.099888E+01,6.780161E-04,7.697875E-04,3.254459E+02,3.008062E+02,1.994612E-02,2.105433E-02,4.047673E+02,1.513927E+02,2.480764E-02,1.059644E-02,3.254062E+02,5.670059E+02,1.994368E-02,3.968560E-02,3.866553E+02,4.740140E+02,2.369713E-02,3.317651E-02,4.046529E+02,3.532858E+02,2.480062E-02,2.472750E-02,3.254459E+02,3.805737E+02,1.994612E-02,2.663769E-02,4.046529E+02,2.543514E+02,2.480062E-02,1.780255E-02,1.269847E+01,1.994369E+00,7.783126E-04,1.396034E-04,9.012670E+00,1.089510E+01,5.524031E-04,7.625280E-04,3.866455E+02,3.072219E+02,2.369653E-02,2.150309E-02,3.866553E+02,5.637303E+02,2.369713E-02,3.945600E-02 
14:15:00,3.866431E+02,4.121762E+02,2.369638E-02,2.884924E-02,3.254041E+02,4.793195E+02,1.994356E-02,3.354811E-02,4.047660E+02,2.543998E+02,2.480755E-02,1.780782E-02,1.106201E+01,1.128951E+01,6.780050E-04,7.901275E-04,3.254438E+02,3.044384E+02,1.994599E-02,2.130854E-02,4.047660E+02,1.549605E+02,2.480755E-02,1.084615E-02,3.254041E+02,5.758385E+02,1.994356E-02,4.030375E-02,3.866529E+02,4.709240E+02,2.369698E-02,3.296025E-02,4.046516E+02,3.590769E+02,2.480054E-02,2.513278E-02,3.254438E+02,4.052225E+02,1.994599E-02,2.836289E-02,4.046516E+02,2.518426E+02,2.480054E-02,1.762697E-02,1.269835E+01,2.377925E+00,7.783050E-04,1.664591E-04,9.012531E+00,1.118409E+01,5.523946E-04,7.827529E-04,3.866431E+02,3.113327E+02,2.369638E-02,2.179079E-02,3.866529E+02,5.723034E+02,2.369698E-02,4.005601E-02 
14:30:00,3.866408E+02,4.370353E+02,2.369624E-02,3.058912E-02,3.254022E+02,4.753777E+02,1.994344E-02,3.327223E-02,4.047647E+02,2.708923E+02,2.480748E-02,1.896217E-02,1.106184E+01,1.158478E+01,6.779946E-04,8.107924E-04,3.254419E+02,3.079795E+02,1.994587E-02,2.155637E-02,4.047647E+02,1.583772E+02,2.480748E-02,1.108529E-02,3.254022E+02,5.832347E+02,1.994344E-02,4.082138E-02,3.866506E+02,4.678113E+02,2.369684E-02,3.274241E-02,4.046503E+02,3.638321E+02,2.480047E-02,2.546556E-02,3.254419E+02,4.297575E+02,1.994587E-02,3.008011E-02,4.046503E+02,2.492445E+02,2.480047E-02,1.744515E-02,1.269823E+01,2.701540E+00,7.782980E-04,1.891191E-04,9.012400E+00,1.147603E+01,5.523866E-04,8.031850E-04,3.866408E+02,3.153739E+02,2.369624E-02,2.207363E-02,3.866506E+02,5.794982E+02,2.369684E-02,4.055954E-02 
14:45:00,3.866387E+02,4.616391E+02,2.369611E-02,3.231112E-02,3.254003E+02,4.712591E+02,1.994332E-02,3.298397E-02,4.047636E+02,2.884610E+02,2.480741E-02,2.019171E-02,1.106168E+01,1.188132E+01,6.779849E-04,8.315460E-04,3.254400E+02,3.113754E+02,1.994576E-02,2.179403E-02,4.047636E+02,1.615818E+02,2.480741E-02,1.130959E-02,3.254003E+02,5.890317E+02,1.994332E-02,4.122708E-02,3.866485E+02,4.645983E+02,2.369671E-02,3.251753E-02,4.046492E+02,3.673098E+02,2.480040E-02,2.570895E-02,3.254400E+02,4.541217E+02,1.994576E-02,3.178534E-02,4.046492E+02,2.465104E+02,2.480040E-02,1.725380E-02,1.269813E+01,3.003226E+00,7.782916E-04,2.102430E-04,9.012278E+00,1.176739E+01,5.523791E-04,8.235762E-04,3.866387E+02,3.192766E+02,2.369611E-02,2.234676E-02,3.866485E+02,5.851594E+02,2.369671E-02,4.095574E-02 
15:00:00,3.866367E+02,4.858840E+02,2.369598E-02,3.400799E-02,3.253985E+02,4.669319E+02,1.994321E-02,3.268111E-02,4.047625E+02,3.078287E+02,2.480734E-02,2.154710E-02,1.106154E+01,1.217548E+01,6.779759E-04,8.521331E-04,3.254382E+02,3.145579E+02,1.994565E-02,2.201676E-02,4.047625E+02,1.645132E+02,2.480734E-02,1.151476E-02,3.253985E+02,5.930502E+02,1.994321E-02,4.150831E-02,3.866465E+02,4.612316E+02,2.369659E-02,3.228190E-02,4.046481E+02,3.693051E+02,2.480033E-02,2.584858E-02,3.254382E+02,4.782276E+02,1.994565E-02,3.347249E-02,4.046481E+02,2.436114E+02,2.480033E-02,1.705090E-02,1.269803E+01,3.279306E+00,7.782858E-04,2.295718E-04,9.012162E+00,1.205446E+01,5.523720E-04,8.436667E-04,3.866367E+02,3.229778E+02,2.369598E-02,2.260579E-02,3.866465E+02,5.891128E+02,2.369659E-02,4.123241E-02 
