Time,THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 13:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 9:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 10:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 14:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 8:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 6:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 12:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 15:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 11:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 7:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:SAN FRANCISCO INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
15:15:00,3.866347E+02,5.095578E+02,2.369587E-02,3.566487E-02,3.253968E+02,4.623357E+02,1.994311E-02,3.235942E-02,4.047616E+02,3.280449E+02,2.480728E-02,2.296182E-02,1.106140E+01,1.246360E+01,6.779676E-04,8.722972E-04,3.254365E+02,3.174541E+02,1.994554E-02,2.221945E-02,4.047616E+02,1.670933E+02,2.480728E-02,1.169536E-02,3.253968E+02,5.950692E+02,1.994311E-02,4.164958E-02,3.866446E+02,4.576305E+02,2.369647E-02,3.202986E-02,4.046471E+02,3.695619E+02,2.480027E-02,2.586651E-02,3.254365E+02,5.018723E+02,1.994554E-02,3.512734E-02,4.046471E+02,2.404864E+02,2.480027E-02,1.683219E-02,1.269795E+01,3.528120E+00,7.782805E-04,2.469893E-04,9.012054E+00,1.233369E+01,5.523654E-04,8.632089E-04,3.866347E+02,3.263961E+02,2.369587E-02,2.284503E-02,3.866446E+02,5.911355E+02,2.369647E-02,4.137395E-02 
15:30:00,3.866329E+02,5.327673E+02,2.369576E-02,3.728926E-02,3.253952E+02,4.573412E+02,1.994301E-02,3.200985E-02,4.047607E+02,3.487990E+02,2.480723E-02,2.441422E-02,1.106127E+01,1.274210E+01,6.779597E-04,8.917885E-04,3.254349E+02,3.199271E+02,1.994544E-02,2.239253E-02,4.047607E+02,1.691607E+02,2.480723E-02,1.184005E-02,3.253952E+02,5.948962E+02,1.994301E-02,4.163744E-02,3.866427E+02,4.536586E+02,2.369636E-02,3.175186E-02,4.046462E+02,3.676900E+02,2.480021E-02,2.573547E-02,3.254349E+02,5.251926E+02,1.994544E-02,3.675948E-02,4.046462E+02,2.370261E+02,2.480021E-02,1.658999E-02,1.269787E+01,3.753582E+00,7.782756E-04,2.627700E-04,9.011952E+00,1.260162E+01,5.523591E-04,8.819601E-04,3.866329E+02,3.293870E+02,2.369576E-02,2.305436E-02,3.866427E+02,5.910344E+02,2.369636E-02,4.136684E-02 
15:45:00,3.866312E+02,5.551960E+02,2.369565E-02,3.885899E-02,3.253937E+02,4.519586E+02,1.994292E-02,3.163311E-02,4.047598E+02,3.686951E+02,2.480718E-02,2.580660E-02,1.106115E+01,1.300755E+01,6.779524E-04,9.103663E-04,3.254334E+02,3.219514E+02,1.994535E-02,2.253419E-02,4.047598E+02,1.707122E+02,2.480718E-02,1.194865E-02,3.253937E+02,5.922782E+02,1.994292E-02,4.145417E-02,3.866410E+02,4.493050E+02,2.369625E-02,3.144715E-02,4.046454E+02,3.634937E+02,2.480016E-02,2.544169E-02,3.254334E+02,5.478472E+02,1.994535E-02,3.834503E-02,4.046454E+02,2.332497E+02,2.480016E-02,1.632568E-02,1.269779E+01,3.959079E+00,7.782711E-04,2.771503E-04,9.011856E+00,1.285495E+01,5.523532E-04,8.996897E-04,3.866312E+02,3.319232E+02,2.369565E-02,2.323185E-02,3.866410E+02,5.885600E+02,2.369625E-02,4.119362E-02 
16:00:00,3.866296E+02,5.765042E+02,2.369555E-02,4.035030E-02,3.253922E+02,4.462006E+02,1.994282E-02,3.123011E-02,4.047590E+02,3.873117E+02,2.480713E-02,2.710946E-02,1.106104E+01,1.325649E+01,6.779456E-04,9.277885E-04,3.254319E+02,3.235130E+02,1.994526E-02,2.264348E-02,4.047590E+02,1.717471E+02,2.480713E-02,1.202108E-02,3.253922E+02,5.869893E+02,1.994282E-02,4.108396E-02,3.866394E+02,4.445656E+02,2.369615E-02,3.111544E-02,4.046446E+02,3.567367E+02,2.480012E-02,2.496871E-02,3.254319E+02,5.694734E+02,1.994526E-02,3.985859E-02,4.046446E+02,2.291720E+02,2.480012E-02,1.604028E-02,1.269773E+01,4.147879E+00,7.782670E-04,2.903609E-04,9.011765E+00,1.309040E+01,5.523477E-04,9.161679E-04,3.866296E+02,3.339949E+02,2.369555E-02,2.337684E-02,3.866394E+02,5.834861E+02,2.369615E-02,4.083847E-02 
16:15:00,3.866280E+02,5.965331E+02,2.369545E-02,4.175207E-02,3.253908E+02,4.401653E+02,1.994274E-02,3.080770E-02,4.047583E+02,4.043476E+02,2.480708E-02,2.830169E-02,1.106094E+01,1.348572E+01,6.779392E-04,9.438312E-04,3.254305E+02,3.246651E+02,1.994517E-02,2.272409E-02,4.047583E+02,1.723464E+02,2.480708E-02,1.206301E-02,3.253908E+02,5.790011E+02,1.994274E-02,4.052483E-02,3.866378E+02,4.395441E+02,2.369606E-02,3.076398E-02,4.046439E+02,3.474270E+02,2.480007E-02,2.431705E-02,3.254305E+02,5.898841E+02,1.994517E-02,4.128709E-02,4.046439E+02,2.248944E+02,2.480007E-02,1.574089E-02,1.269766E+01,4.327340E+00,7.782632E-04,3.029162E-04,9.011679E+00,1.330458E+01,5.523424E-04,9.311569E-04,3.866280E+02,3.356677E+02,2.369545E-02,2.349391E-02,3.866378E+02,5.757968E+02,2.369606E-02,4.030027E-02 
16:30:00,3.866265E+02,6.146311E+02,2.369536E-02,4.301870E-02,3.253894E+02,4.339627E+02,1.994266E-02,3.037357E-02,4.047576E+02,4.190332E+02,2.480704E-02,2.932942E-02,1.106084E+01,1.369162E+01,6.779332E-04,9.582414E-04,3.254292E+02,3.254713E+02,1.994509E-02,2.278050E-02,4.047576E+02,1.726083E+02,2.480704E-02,1.208134E-02,3.253894E+02,5.683249E+02,1.994266E-02,3.977756E-02,3.866363E+02,4.343316E+02,2.369596E-02,3.039916E-02,4.046432E+02,3.355251E+02,2.480003E-02,2.348397E-02,3.254292E+02,6.083887E+02,1.994509E-02,4.258218E-02,4.046432E+02,2.205261E+02,2.480003E-02,1.543514E-02,1.269761E+01,4.498911E+00,7.782598E-04,3.149178E-04,9.011598E+00,1.349407E+01,5.523374E-04,9.444184E-04,3.866265E+02,3.369988E+02,2.369536E-02,2.358706E-02,3.866363E+02,5.654961E+02,2.369596E-02,3.957929E-02 
16:45:00,3.866251E+02,6.305066E+02,2.369528E-02,4.412978E-02,3.253881E+02,4.275642E+02,1.994258E-02,2.992574E-02,4.047570E+02,4.310304E+02,2.480700E-02,3.016899E-02,1.106075E+01,1.387061E+01,6.779275E-04,9.707675E-04,3.254279E+02,3.258877E+02,1.994501E-02,2.280962E-02,4.047570E+02,1.724811E+02,2.480700E-02,1.207243E-02,3.253881E+02,5.553163E+02,1.994258E-02,3.886704E-02,3.866349E+02,4.289004E+02,2.369588E-02,3.001903E-02,4.046425E+02,3.214369E+02,2.479999E-02,2.249786E-02,3.254279E+02,6.247046E+02,1.994501E-02,4.372407E-02,4.046425E+02,2.160773E+02,2.479999E-02,1.512378E-02,1.269756E+01,4.650130E+00,7.782566E-04,3.254944E-04,9.011521E+00,1.365549E+01,5.523327E-04,9.557155E-04,3.866251E+02,3.379327E+02,2.369528E-02,2.365241E-02,3.866349E+02,5.529233E+02,2.369588E-02,3.869928E-02 
17:00:00,3.866238E+02,6.440597E+02,2.369519E-02,4.507830E-02,3.253869E+02,4.207843E+02,1.994250E-02,2.945121E-02,4.047564E+02,4.402271E+02,2.480697E-02,3.081257E-02,1.106066E+01,1.401938E+01,6.779222E-04,9.811792E-04,3.254266E+02,3.257648E+02,1.994494E-02,2.280100E-02,4.047564E+02,1.718218E+02,2.480697E-02,1.202628E-02,3.253869E+02,5.406555E+02,1.994250E-02,3.784090E-02,3.866336E+02,4.230796E+02,2.369580E-02,2.961163E-02,4.046419E+02,3.060047E+02,2.479995E-02,2.141769E-02,3.254266E+02,6.387560E+02,1.994494E-02,4.470746E-02,4.046419E+02,2.113864E+02,2.479995E-02,1.479547E-02,1.269751E+01,4.777004E+00,7.782537E-04,3.343676E-04,9.011448E+00,1.378578E+01,5.523282E-04,9.648337E-04,3.866238E+02,3.383086E+02,2.369519E-02,2.367870E-02,3.866336E+02,5.387375E+02,2.369580E-02,3.770640E-02 
17:15:00,3.866225E+02,6.548080E+02,2.369512E-02,4.583051E-02,3.253857E+02,4.136164E+02,1.994243E-02,2.894952E-02,4.047558E+02,4.460519E+02,2.480693E-02,3.122014E-02,1.106058E+01,1.413529E+01,6.779172E-04,9.892911E-04,3.254254E+02,3.252268E+02,1.994486E-02,2.276333E-02,4.047558E+02,1.708382E+02,2.480693E-02,1.195742E-02,3.253857E+02,5.256436E+02,1.994243E-02,3.679019E-02,3.866323E+02,4.168485E+02,2.369572E-02,2.917552E-02,4.046414E+02,2.907480E+02,2.479992E-02,2.034981E-02,3.254254E+02,6.500377E+02,1.994486E-02,4.549702E-02,4.046414E+02,2.064567E+02,2.479992E-02,1.445045E-02,1.269746E+01,4.874660E+00,7.782510E-04,3.411968E-04,9.011379E+00,1.388252E+01,5.523240E-04,9.716042E-04,3.866225E+02,3.382420E+02,2.369512E-02,2.367402E-02,3.866323E+02,5.241987E+02,2.369572E-02,3.668880E-02 
17:30:00,3.866213E+02,6.621511E+02,2.369504E-02,4.634440E-02,3.253846E+02,4.060577E+02,1.994236E-02,2.842048E-02,4.047553E+02,4.478603E+02,2.480690E-02,3.134661E-02,1.106050E+01,1.421699E+01,6.779125E-04,9.950089E-04,3.254243E+02,3.247659E+02,1.994479E-02,2.273105E-02,4.047553E+02,1.703164E+02,2.480690E-02,1.192088E-02,3.253846E+02,5.113159E+02,1.994236E-02,3.578738E-02,3.866311E+02,4.101942E+02,2.369564E-02,2.870978E-02,4.046409E+02,2.768328E+02,2.479989E-02,1.937584E-02,3.254243E+02,6.579217E+02,1.994479E-02,4.604876E-02,4.046409E+02,2.013291E+02,2.479989E-02,1.409157E-02,1.269742E+01,4.941110E+00,7.782485E-04,3.458428E-04,9.011313E+00,1.394463E+01,5.523200E-04,9.759506E-04,3.866213E+02,3.382322E+02,2.369504E-02,2.367332E-02,3.866311E+02,5.103258E+02,2.369564E-02,3.571783E-02 
17:45:00,3.866201E+02,6.654758E+02,2.369497E-02,4.657704E-02,3.253835E+02,3.981254E+02,1.994229E-02,2.786529E-02,4.047548E+02,4.450908E+02,2.480687E-02,3.115268E-02,1.106043E+01,1.426480E+01,6.779080E-04,9.983548E-04,3.254232E+02,3.248601E+02,1.994473E-02,2.273763E-02,4.047548E+02,1.708123E+02,2.480687E-02,1.195558E-02,3.253835E+02,4.981412E+02,1.994229E-02,3.486529E-02,3.866299E+02,4.031244E+02,2.369557E-02,2.821495E-02,4.046404E+02,2.647056E+02,2.479986E-02,1.852703E-02,3.254232E+02,6.617779E+02,1.994473E-02,4.631858E-02,4.046404E+02,1.960663E+02,2.479986E-02,1.372321E-02,1.269739E+01,4.976668E+00,7.782462E-04,3.483277E-04,9.011251E+00,1.397270E+01,5.523162E-04,9.779148E-04,3.866201E+02,3.387539E+02,2.369497E-02,2.370982E-02,3.866299E+02,4.975953E+02,2.369557E-02,3.482683E-02 
18:00:00,3.866190E+02,6.638234E+02,2.369490E-02,4.646133E-02,3.253824E+02,3.899806E+02,1.994223E-02,2.729522E-02,4.047543E+02,4.369324E+02,2.480684E-02,3.058157E-02,1.106036E+01,1.428028E+01,6.779038E-04,9.994377E-04,3.254222E+02,3.257758E+02,1.994466E-02,2.280172E-02,4.047543E+02,1.724015E+02,2.480684E-02,1.206683E-02,3.253824E+02,4.861577E+02,1.994223E-02,3.402657E-02,3.866288E+02,3.957783E+02,2.369550E-02,2.770078E-02,4.046399E+02,2.542698E+02,2.479983E-02,1.779662E-02,3.254222E+02,6.606070E+02,1.994466E-02,4.623656E-02,4.046399E+02,1.910398E+02,2.479983E-02,1.337140E-02,1.269735E+01,4.982998E+00,7.782441E-04,3.487676E-04,9.011192E+00,1.396857E+01,5.523125E-04,9.776253E-04,3.866190E+02,3.400752E+02,2.369490E-02,2.380229E-02,3.866288E+02,4.860619E+02,2.369550E-02,3.401962E-02 
18:15:00,4.398873E+02,6.562462E+02,2.695958E-02,4.593094E-02,3.633398E+02,3.815783E+02,2.226858E-02,2.670713E-02,4.426599E+02,4.230734E+02,2.713002E-02,2.961148E-02,1.136503E+01,1.426487E+01,6.965774E-04,9.983586E-04,3.633795E+02,3.270606E+02,2.227101E-02,2.289165E-02,4.426599E+02,1.743075E+02,2.713002E-02,1.220025E-02,3.633398E+02,4.746417E+02,2.226858E-02,3.322057E-02,4.398971E+02,3.880979E+02,2.696018E-02,2.716323E-02,4.425454E+02,2.445571E+02,2.712301E-02,1.711684E-02,3.633795E+02,6.534608E+02,2.227101E-02,4.573633E-02,4.425454E+02,1.856804E+02,2.712301E-02,1.299631E-02,1.269732E+01,4.962103E+00,7.782421E-04,3.473028E-04,9.011135E+00,1.393422E+01,5.523090E-04,9.752208E-04,4.398873E+02,3.417372E+02,2.695958E-02,2.391862E-02,4.398971E+02,4.750231E+02,2.696018E-02,3.324702E-02 
18:30:00,4.931728E+02,6.417344E+02,3.022504E-02,4.491519E-02,4.013087E+02,3.728632E+02,2.459550E-02,2.609715E-02,4.805745E+02,4.045086E+02,2.945362E-02,2.831205E-02,1.166971E+01,1.421865E+01,7.152512E-04,9.951236E-04,4.013484E+02,3.275132E+02,2.459793E-02,2.292332E-02,4.805745E+02,1.747283E+02,2.945362E-02,1.222972E-02,4.013087E+02,4.629644E+02,2.459550E-02,3.240328E-02,4.931826E+02,3.800331E+02,3.022564E-02,2.659876E-02,4.804600E+02,2.349218E+02,2.944661E-02,1.644247E-02,4.013484E+02,6.393081E+02,2.459793E-02,4.474570E-02,4.804600E+02,1.798148E+02,2.944661E-02,1.258576E-02,1.269729E+01,4.915059E+00,7.782403E-04,3.440084E-04,9.011081E+00,1.386989E+01,5.523057E-04,9.707186E-04,4.931728E+02,3.425225E+02,3.022504E-02,2.397358E-02,4.931826E+02,4.638656E+02,3.022564E-02,3.246612E-02 
18:45:00,5.464728E+02,6.186903E+02,3.349102E-02,4.330226E-02,4.392878E+02,3.638324E+02,2.692284E-02,2.546507E-02,5.185023E+02,3.779233E+02,3.177778E-02,2.645127E-02,1.197441E+01,1.413826E+01,7.339256E-04,9.894969E-04,4.393276E+02,3.255398E+02,2.692527E-02,2.278519E-02,5.185023E+02,1.718236E+02,3.177778E-02,1.202641E-02,4.392878E+02,4.508899E+02,2.692284E-02,3.155818E-02,5.464826E+02,3.715747E+02,3.349162E-02,2.600675E-02,5.183878E+02,2.251953E+02,3.177077E-02,1.576172E-02,4.393276E+02,6.164578E+02,2.692527E-02,4.314632E-02,5.183878E+02,1.730979E+02,3.177077E-02,1.211559E-02,1.269727E+01,4.841736E+00,7.782389E-04,3.388753E-04,9.011034E+00,1.377228E+01,5.523029E-04,9.638867E-04,5.464728E+02,3.408239E+02,3.349102E-02,2.385468E-02,5.464826E+02,4.523331E+02,3.349162E-02,3.165896E-02 
19:00:00,5.997905E+02,5.883960E+02,3.675769E-02,4.118189E-02,4.772803E+02,3.544593E+02,2.925077E-02,2.480904E-02,5.564444E+02,3.449840E+02,3.410252E-02,2.414575E-02,1.227916E+01,1.401564E+01,7.526010E-04,9.809155E-04,4.773200E+02,3.203980E+02,2.925320E-02,2.242528E-02,5.564444E+02,1.648269E+02,3.410252E-02,1.153667E-02,4.772803E+02,4.382596E+02,2.925077E-02,3.067418E-02,5.998004E+02,3.626919E+02,3.675829E-02,2.538503E-02,5.563300E+02,2.153897E+02,3.409551E-02,1.507543E-02,4.773200E+02,5.862387E+02,2.925320E-02,4.103119E-02,5.563300E+02,1.651660E+02,3.409551E-02,1.156036E-02,1.269726E+01,4.735459E+00,7.782386E-04,3.314363E-04,9.011006E+00,1.363328E+01,5.523012E-04,9.541586E-04,5.997905E+02,3.358532E+02,3.675769E-02,2.350676E-02,5.998004E+02,4.402445E+02,3.675829E-02,3.081287E-02 
19:15:00,5.998492E+02,5.556265E+02,3.675998E-02,3.888828E-02,4.773227E+02,3.451800E+02,2.925263E-02,2.415957E-02,5.564897E+02,3.114280E+02,3.410440E-02,2.179706E-02,1.227925E+01,1.384211E+01,7.526030E-04,9.687703E-04,4.773625E+02,3.131529E+02,2.925506E-02,2.191815E-02,5.564897E+02,1.554097E+02,3.410440E-02,1.087747E-02,4.773227E+02,4.254712E+02,2.925263E-02,2.977911E-02,5.998590E+02,3.538440E+02,3.676058E-02,2.476576E-02,5.563753E+02,2.057658E+02,3.409739E-02,1.440186E-02,4.773625E+02,5.536360E+02,2.925506E-02,3.874923E-02,5.563753E+02,1.568632E+02,3.409739E-02,1.097913E-02,1.269730E+01,4.587582E+00,7.782410E-04,3.210857E-04,9.011018E+00,1.344329E+01,5.523019E-04,9.408614E-04,5.998492E+02,3.286602E+02,3.675998E-02,2.300327E-02,5.998590E+02,4.279972E+02,3.676058E-02,2.995568E-02 
19:30:00,5.998977E+02,5.241799E+02,3.676182E-02,3.668729E-02,4.773595E+02,3.362635E+02,2.925420E-02,2.353549E-02,5.565325E+02,2.795159E+02,3.410617E-02,1.956344E-02,1.227949E+01,1.361387E+01,7.526131E-04,9.527959E-04,4.773992E+02,3.049170E+02,2.925663E-02,2.134166E-02,5.565325E+02,1.450776E+02,3.410617E-02,1.015423E-02,4.773595E+02,4.128372E+02,2.925420E-02,2.889484E-02,5.999076E+02,3.452884E+02,3.676242E-02,2.416694E-02,5.564180E+02,1.965166E+02,3.409915E-02,1.375452E-02,4.773992E+02,5.225287E+02,2.925663E-02,3.657197E-02,5.564180E+02,1.484311E+02,3.409915E-02,1.038888E-02,1.269741E+01,4.396435E+00,7.782479E-04,3.077065E-04,9.011094E+00,1.319872E+01,5.523065E-04,9.237442E-04,5.998977E+02,3.203451E+02,3.676182E-02,2.242126E-02,5.999076E+02,4.158700E+02,3.676242E-02,2.910689E-02 
19:45:00,5.999377E+02,4.977495E+02,3.676348E-02,3.483741E-02,4.773908E+02,3.278238E+02,2.925560E-02,2.294479E-02,5.565673E+02,2.547127E+02,3.410767E-02,1.782740E-02,1.227987E+01,1.333604E+01,7.526336E-04,9.333516E-04,4.774305E+02,2.970542E+02,2.925803E-02,2.079130E-02,5.565673E+02,1.353002E+02,3.410767E-02,9.469807E-03,4.773908E+02,4.005568E+02,2.925560E-02,2.803533E-02,5.999475E+02,3.371489E+02,3.676408E-02,2.359726E-02,5.564529E+02,1.878453E+02,3.410066E-02,1.314761E-02,4.774305E+02,4.966592E+02,2.925803E-02,3.476134E-02,5.564529E+02,1.401764E+02,3.410066E-02,9.811063E-03,1.269763E+01,4.170295E+00,7.782609E-04,2.918782E-04,9.011254E+00,1.290514E+01,5.523164E-04,9.031970E-04,5.999377E+02,3.122857E+02,3.676348E-02,2.185714E-02,5.999475E+02,4.040553E+02,3.676408E-02,2.827997E-02 
20:00:00,5.999654E+02,4.770828E+02,3.676479E-02,3.339096E-02,4.774128E+02,3.200155E+02,2.925666E-02,2.239830E-02,5.565925E+02,2.373767E+02,3.410888E-02,1.661405E-02,1.228042E+01,1.302213E+01,7.526655E-04,9.113819E-04,4.774525E+02,2.903533E+02,2.925909E-02,2.032229E-02,5.565925E+02,1.270244E+02,3.410888E-02,8.890502E-03,4.774128E+02,3.889053E+02,2.925666E-02,2.721984E-02,5.999752E+02,3.295853E+02,3.676539E-02,2.306788E-02,5.564781E+02,1.799738E+02,3.410186E-02,1.259669E-02,4.774525E+02,4.766833E+02,2.925909E-02,3.336323E-02,5.564781E+02,1.322926E+02,3.410186E-02,9.259227E-03,1.269795E+01,3.908725E+00,7.782806E-04,2.735700E-04,9.011504E+00,1.257659E+01,5.523317E-04,8.802029E-04,5.999654E+02,3.053102E+02,3.676479E-02,2.136891E-02,5.999752E+02,3.928194E+02,3.676539E-02,2.749357E-02 
20:15:00,5.999878E+02,4.597669E+02,3.676604E-02,3.217906E-02,4.774301E+02,3.126446E+02,2.925759E-02,2.188241E-02,5.566126E+02,2.237745E+02,3.410998E-02,1.566207E-02,1.228109E+01,1.268949E+01,7.527059E-04,8.881008E-04,4.774698E+02,2.843299E+02,2.926002E-02,1.990071E-02,5.566126E+02,1.193976E+02,3.410998E-02,8.356655E-03,4.774301E+02,3.777862E+02,2.925759E-02,2.644161E-02,5.999976E+02,3.224176E+02,3.676664E-02,2.256622E-02,5.564982E+02,1.725619E+02,3.410297E-02,1.207793E-02,4.774698E+02,4.599142E+02,2.926002E-02,3.218961E-02,5.564982E+02,1.246594E+02,3.410297E-02,8.724938E-03,1.269837E+01,3.626370E+00,7.783062E-04,2.538070E-04,9.011835E+00,1.223108E+01,5.523519E-04,8.560217E-04,5.999878E+02,2.989856E+02,3.676604E-02,2.092625E-02,5.999976E+02,3.820754E+02,3.676664E-02,2.674160E-02 
20:30:00,6.000074E+02,4.443980E+02,3.676722E-02,3.110343E-02,4.774447E+02,3.056118E+02,2.925844E-02,2.139019E-02,5.566299E+02,2.122742E+02,3.411100E-02,1.485722E-02,1.228183E+01,1.235231E+01,7.527511E-04,8.645030E-04,4.774844E+02,2.787444E+02,2.926087E-02,1.950978E-02,5.566299E+02,1.120810E+02,3.411100E-02,7.844533E-03,4.774447E+02,3.671639E+02,2.925844E-02,2.569816E-02,6.000172E+02,3.155546E+02,3.676782E-02,2.208588E-02,5.565154E+02,1.651509E+02,3.410399E-02,1.155922E-02,4.774844E+02,4.448660E+02,2.926087E-02,3.113643E-02,5.565154E+02,1.172225E+02,3.410399E-02,8.204400E-03,1.269886E+01,3.340744E+00,7.783362E-04,2.338152E-04,9.012226E+00,1.188298E+01,5.523759E-04,8.316590E-04,6.000074E+02,2.930957E+02,3.676722E-02,2.051402E-02,6.000172E+02,3.717945E+02,3.676782E-02,2.602204E-02 
20:45:00,6.000250E+02,4.303218E+02,3.676830E-02,3.011828E-02,4.774576E+02,2.988907E+02,2.925921E-02,2.091978E-02,5.566449E+02,2.020692E+02,3.411191E-02,1.414303E-02,1.228259E+01,1.201900E+01,7.527979E-04,8.411755E-04,4.774973E+02,2.735074E+02,2.926164E-02,1.914325E-02,5.566449E+02,1.050388E+02,3.411191E-02,7.351626E-03,4.774576E+02,3.570416E+02,2.925921E-02,2.498970E-02,6.000348E+02,3.089660E+02,3.676890E-02,2.162475E-02,5.565305E+02,1.574289E+02,3.410490E-02,1.101873E-02,4.774973E+02,4.309131E+02,2.926164E-02,3.015989E-02,5.565305E+02,1.099827E+02,3.410490E-02,7.697659E-03,1.269939E+01,3.028351E+00,7.783689E-04,2.119504E-04,9.012657E+00,1.154056E+01,5.524023E-04,8.076936E-04,6.000250E+02,2.875481E+02,3.676830E-02,2.012574E-02,6.000348E+02,3.619765E+02,3.676890E-02,2.533489E-02 
21:00:00,6.000404E+02,4.171626E+02,3.676924E-02,2.919729E-02,4.774688E+02,2.924460E+02,2.925989E-02,2.046873E-02,5.566580E+02,1.924894E+02,3.411271E-02,1.347257E-02,1.228336E+01,1.169375E+01,7.528446E-04,8.184126E-04,4.775086E+02,2.685593E+02,2.926233E-02,1.879695E-02,5.566580E+02,9.826251E+01,3.411271E-02,6.877334E-03,4.774688E+02,3.473899E+02,2.925989E-02,2.431418E-02,6.000502E+02,3.026141E+02,3.676984E-02,2.118018E-02,5.565436E+02,1.490897E+02,3.410570E-02,1.043502E-02,4.775086E+02,4.177219E+02,2.926233E-02,2.923666E-02,5.565436E+02,1.029447E+02,3.410570E-02,7.205047E-03,1.269994E+01,2.701301E+00,7.784028E-04,1.890595E-04,9.013106E+00,1.120776E+01,5.524299E-04,7.844023E-04,6.000404E+02,2.822839E+02,3.676924E-02,1.975730E-02,6.000502E+02,3.525922E+02,3.676984E-02,2.467809E-02 
21:15:00,6.000540E+02,4.046397E+02,3.677006E-02,2.832082E-02,4.774788E+02,2.862213E+02,2.926049E-02,2.003307E-02,5.566694E+02,1.831261E+02,3.411340E-02,1.281725E-02,1.228410E+01,1.137818E+01,7.528901E-04,7.963269E-04,4.775185E+02,2.638112E+02,2.926293E-02,1.846464E-02,5.566694E+02,9.167887E+01,3.411340E-02,6.416530E-03,4.774788E+02,3.381440E+02,2.926049E-02,2.366707E-02,6.000638E+02,2.964291E+02,3.677066E-02,2.074730E-02,5.565550E+02,1.403331E+02,3.410639E-02,9.822060E-03,4.775185E+02,4.050708E+02,2.926293E-02,2.835123E-02,5.565550E+02,9.606062E+01,3.410639E-02,6.723216E-03,1.270049E+01,2.357482E+00,7.784366E-04,1.649952E-04,9.013560E+00,1.088616E+01,5.524577E-04,7.618944E-04,6.000540E+02,2.771961E+02,3.677006E-02,1.940121E-02,6.000638E+02,3.435657E+02,3.677066E-02,2.404632E-02 
21:30:00,6.000659E+02,3.926289E+02,3.677079E-02,2.748020E-02,4.774876E+02,2.802006E+02,2.926103E-02,1.961168E-02,5.566793E+02,1.738054E+02,3.411400E-02,1.216487E-02,1.228481E+01,1.107277E+01,7.529338E-04,7.749526E-04,4.775273E+02,2.592298E+02,2.926346E-02,1.814399E-02,5.566793E+02,8.527212E+01,3.411400E-02,5.968109E-03,4.774876E+02,3.292746E+02,2.926103E-02,2.304630E-02,6.000757E+02,2.903936E+02,3.677139E-02,2.032488E-02,5.565649E+02,1.315413E+02,3.410699E-02,9.206656E-03,4.775273E+02,3.928698E+02,2.926346E-02,2.749728E-02,5.565649E+02,8.933604E+01,3.410699E-02,6.252549E-03,1.270103E+01,1.986911E+00,7.784698E-04,1.390589E-04,9.014007E+00,1.057604E+01,5.524851E-04,7.401903E-04,6.000659E+02,2.722488E+02,3.677079E-02,1.905496E-02,6.000757E+02,3.348680E+02,3.677139E-02,2.343758E-02 
21:45:00,6.000765E+02,3.810611E+02,3.677143E-02,2.667058E-02,4.774954E+02,2.743727E+02,2.926150E-02,1.920379E-02,5.566880E+02,1.647603E+02,3.411453E-02,1.153178E-02,1.228549E+01,1.077732E+01,7.529755E-04,7.542749E-04,4.775351E+02,2.547919E+02,2.926394E-02,1.783339E-02,5.566880E+02,7.903221E+01,3.411453E-02,5.531368E-03,4.774954E+02,3.207558E+02,2.926150E-02,2.245008E-02,6.000863E+02,2.844958E+02,3.677203E-02,1.991210E-02,5.565736E+02,1.228515E+02,3.410752E-02,8.598405E-03,4.775351E+02,3.810769E+02,2.926394E-02,2.667191E-02,5.565736E+02,8.277582E+01,3.410752E-02,5.793388E-03,1.270155E+01,1.612121E+00,7.785016E-04,1.128274E-04,9.014441E+00,1.027706E+01,5.525117E-04,7.192659E-04,6.000765E+02,2.674170E+02,3.677143E-02,1.871678E-02,6.000863E+02,3.264734E+02,3.677203E-02,2.285005E-02 
22:00:00,6.000860E+02,3.698936E+02,3.677201E-02,2.588897E-02,4.775024E+02,2.687301E+02,2.926193E-02,1.880887E-02,5.566957E+02,1.563903E+02,3.411500E-02,1.094593E-02,1.228614E+01,1.049128E+01,7.530149E-04,7.342558E-04,4.775422E+02,2.504825E+02,2.926437E-02,1.753178E-02,5.566957E+02,7.295183E+01,3.411500E-02,5.105795E-03,4.775024E+02,3.125656E+02,2.926193E-02,2.187685E-02,6.000958E+02,2.787280E+02,3.677261E-02,1.950841E-02,5.565812E+02,1.143248E+02,3.410799E-02,8.001581E-03,4.775422E+02,3.696757E+02,2.926437E-02,2.587394E-02,5.565812E+02,7.638376E+01,3.410799E-02,5.345999E-03,1.270205E+01,1.067649E+00,7.785320E-04,7.472122E-05,9.014858E+00,9.988600E+00,5.525372E-04,6.990777E-04,6.000860E+02,2.626829E+02,3.677201E-02,1.838545E-02,6.000958E+02,3.183598E+02,3.677261E-02,2.228218E-02 
22:15:00,6.000945E+02,3.404092E+02,3.677254E-02,2.382536E-02,4.775088E+02,2.486519E+02,2.926232E-02,1.740357E-02,5.567024E+02,1.335091E+02,3.411541E-02,9.344441E-03,1.228674E+01,1.004009E+01,7.530519E-04,7.026788E-04,4.775485E+02,2.316922E+02,2.926476E-02,1.621662E-02,5.567024E+02,5.244427E+01,3.411541E-02,3.670494E-03,4.775088E+02,2.900471E+02,2.926232E-02,2.030076E-02,6.001043E+02,2.544214E+02,3.677314E-02,1.780718E-02,5.565880E+02,9.136848E+01,3.410840E-02,6.394850E-03,4.775485E+02,3.440037E+02,2.926476E-02,2.407715E-02,5.565880E+02,5.551239E+01,3.410840E-02,3.885232E-03,1.270252E+01,6.171037E-01,7.785607E-04,4.318886E-05,9.015255E+00,9.616084E+00,5.525616E-04,6.730066E-04,6.000945E+02,2.393804E+02,3.677254E-02,1.675449E-02,6.001043E+02,2.918283E+02,3.677314E-02,2.042523E-02 
22:30:00,6.001022E+02,3.108210E+02,3.677301E-02,2.175438E-02,4.775145E+02,2.284152E+02,2.926267E-02,1.598710E-02,5.567084E+02,1.101475E+02,3.411578E-02,7.709280E-03,1.228731E+01,9.591341E+00,7.530866E-04,6.712717E-04,4.775543E+02,2.126975E+02,2.926511E-02,1.488707E-02,5.567084E+02,3.347556E+01,3.411578E-02,2.342900E-03,4.775145E+02,2.674656E+02,2.926267E-02,1.872018E-02,6.001120E+02,2.298015E+02,3.677361E-02,1.608392E-02,5.565940E+02,6.825159E+01,3.410877E-02,4.776873E-03,4.775543E+02,3.183424E+02,2.926511E-02,2.228101E-02,5.565940E+02,3.564937E+01,3.410877E-02,2.495044E-03,1.270296E+01,2.612978E-01,7.785876E-04,1.828722E-05,9.015631E+00,9.249051E+00,5.525846E-04,6.473188E-04,6.001022E+02,2.157285E+02,3.677301E-02,1.509898E-02,6.001120E+02,2.650919E+02,3.677361E-02,1.855385E-02 
22:45:00,6.001092E+02,2.811680E+02,3.677344E-02,1.967875E-02,4.775198E+02,2.080533E+02,2.926300E-02,1.456178E-02,5.567137E+02,8.613662E+01,3.411611E-02,6.028673E-03,1.228783E+01,9.144109E+00,7.531189E-04,6.399688E-04,4.775595E+02,1.935267E+02,2.926543E-02,1.354511E-02,5.567137E+02,1.600664E+01,3.411611E-02,1.120277E-03,4.775198E+02,2.448551E+02,2.926300E-02,1.713747E-02,6.001190E+02,2.048967E+02,3.677404E-02,1.434065E-02,5.565993E+02,4.502308E+01,3.410909E-02,3.151096E-03,4.775595E+02,2.927472E+02,2.926543E-02,2.048938E-02,5.565993E+02,1.736335E+01,3.410909E-02,1.215232E-03,1.270337E+01,0.000000E+00,7.786126E-04,0.000000E+00,9.015985E+00,8.886591E+00,5.526063E-04,6.219495E-04,6.001092E+02,1.917541E+02,3.677344E-02,1.342083E-02,6.001190E+02,2.381770E+02,3.677404E-02,1.666988E-02 
23:00:00,6.001155E+02,2.514696E+02,3.677382E-02,1.759981E-02,4.775246E+02,1.875908E+02,2.926329E-02,1.312932E-02,5.567185E+02,6.128303E+01,3.411640E-02,4.289080E-03,1.228832E+01,8.697544E+00,7.531490E-04,6.087103E-04,4.775643E+02,1.742077E+02,2.926572E-02,1.219269E-02,5.567185E+02,0.000000E+00,3.411640E-02,0.000000E+00,4.775246E+02,2.222308E+02,2.926329E-02,1.555368E-02,6.001253E+02,1.797326E+02,3.677442E-02,1.257915E-02,5.566041E+02,2.172363E+01,3.410939E-02,1.520370E-03,4.775643E+02,2.672426E+02,2.926572E-02,1.870395E-02,5.566041E+02,6.112801E-01,3.410939E-02,4.278234E-05,1.270375E+01,0.000000E+00,7.786359E-04,0.000000E+00,9.016318E+00,8.527876E+00,5.526267E-04,5.968401E-04,6.001155E+02,1.674792E+02,3.677382E-02,1.172157E-02,6.001253E+02,2.110995E+02,3.677442E-02,1.477443E-02 
23:15:00,6.001213E+02,2.404268E+02,3.677418E-02,1.682650E-02,4.775290E+02,1.816524E+02,2.926356E-02,1.271337E-02,5.567227E+02,5.075177E+01,3.411666E-02,3.551928E-03,1.228878E+01,8.425077E+00,7.531770E-04,5.896349E-04,4.775688E+02,1.693552E+02,2.926600E-02,1.185275E-02,5.567227E+02,0.000000E+00,3.411666E-02,0.000000E+00,4.775290E+02,2.142327E+02,2.926356E-02,1.499352E-02,6.001311E+02,1.729831E+02,3.677478E-02,1.210644E-02,5.566083E+02,1.290834E+01,3.410965E-02,9.033952E-04,4.775688E+02,2.564932E+02,2.926600E-02,1.795115E-02,5.566083E+02,0.000000E+00,3.410965E-02,0.000000E+00,1.270410E+01,0.000000E+00,7.786575E-04,0.000000E+00,9.016630E+00,8.266345E+00,5.526459E-04,5.785311E-04,6.001213E+02,1.615732E+02,3.677418E-02,1.130792E-02,6.001311E+02,2.025423E+02,3.677478E-02,1.417515E-02 
23:30:00,6.001266E+02,2.298170E+02,3.677450E-02,1.608356E-02,4.775331E+02,1.759695E+02,2.926381E-02,1.231534E-02,5.567265E+02,4.046011E+01,3.411689E-02,2.831617E-03,1.228920E+01,8.158432E+00,7.532029E-04,5.709670E-04,4.775728E+02,1.647067E+02,2.926625E-02,1.152714E-02,5.567265E+02,0.000000E+00,3.411689E-02,0.000000E+00,4.775331E+02,2.065846E+02,2.926381E-02,1.445790E-02,6.001364E+02,1.664320E+02,3.677510E-02,1.164768E-02,5.566121E+02,6.414529E+00,3.410988E-02,4.489205E-04,4.775728E+02,2.462256E+02,2.926625E-02,1.723212E-02,5.566121E+02,0.000000E+00,3.410988E-02,0.000000E+00,1.270442E+01,0.000000E+00,7.786774E-04,0.000000E+00,9.016922E+00,8.011786E+00,5.526638E-04,5.607095E-04,6.001266E+02,1.558205E+02,3.677450E-02,1.090506E-02,6.001364E+02,1.942829E+02,3.677510E-02,1.359679E-02 
23:45:00,6.001315E+02,2.195909E+02,3.677480E-02,1.536760E-02,4.775369E+02,1.705154E+02,2.926404E-02,1.193340E-02,5.567300E+02,3.043705E+01,3.411710E-02,2.130129E-03,1.228959E+01,7.897846E+00,7.532269E-04,5.527248E-04,4.775766E+02,1.602535E+02,2.926648E-02,1.121524E-02,5.567300E+02,0.000000E+00,3.411710E-02,0.000000E+00,4.775369E+02,1.992395E+02,2.926404E-02,1.394357E-02,6.001412E+02,1.600589E+02,3.677540E-02,1.120146E-02,5.566155E+02,2.144033E+00,3.411009E-02,1.500492E-04,4.775766E+02,2.363822E+02,2.926648E-02,1.654289E-02,5.566155E+02,0.000000E+00,3.411009E-02,0.000000E+00,1.270472E+01,0.000000E+00,7.786957E-04,0.000000E+00,9.017195E+00,7.764440E+00,5.526805E-04,5.433942E-04,6.001315E+02,1.502066E+02,3.677480E-02,1.051197E-02,6.001412E+02,1.862844E+02,3.677540E-02,1.303676E-02 
24:00:00,6.001359E+02,2.097189E+02,3.677508E-02,1.467655E-02,4.775404E+02,1.652747E+02,2.926426E-02,1.156646E-02,5.567330E+02,2.068262E+01,3.411729E-02,1.447459E-03,1.228996E+01,7.643608E+00,7.532491E-04,5.349294E-04,4.775801E+02,1.559996E+02,2.926669E-02,1.091738E-02,5.567330E+02,0.000000E+00,3.411729E-02,0.000000E+00,4.775404E+02,1.921695E+02,2.926426E-02,1.344860E-02,6.001457E+02,1.538468E+02,3.677568E-02,1.076659E-02,5.566186E+02,0.000000E+00,3.411028E-02,0.000000E+00,4.775801E+02,2.269321E+02,2.926669E-02,1.588133E-02,5.566186E+02,0.000000E+00,3.411028E-02,0.000000E+00,1.270500E+01,0.000000E+00,7.787126E-04,0.000000E+00,9.017450E+00,7.524595E+00,5.526961E-04,5.266059E-04,6.001359E+02,1.447178E+02,3.677508E-02,1.012772E-02,6.001457E+02,1.785214E+02,3.677568E-02,1.249334E-02 
Peak,6.001886E+02,6.654758E+02,3.677830E-02,4.657704E-02,4.775853E+02,5.553646E+02,2.926701E-02,3.887072E-02,5.567622E+02,4.478603E+02,3.411908E-02,3.134661E-02,1.229387E+01,1.428028E+01,7.534887E-04,9.994377E-04,4.776251E+02,3.275132E+02,2.926945E-02,2.292332E-02,5.567622E+02,1.747283E+02,3.411908E-02,1.222972E-02,4.775853E+02,5.950692E+02,2.926701E-02,4.164958E-02,6.001984E+02,5.461014E+02,3.677890E-02,3.822206E-02,5.566478E+02,3.695619E+02,3.411206E-02,2.586651E-02,4.776251E+02,6.617779E+02,2.926945E-02,4.631858E-02,5.566478E+02,3.262483E+02,3.411206E-02,2.283503E-02,1.270769E+01,4.982998E+00,7.788779E-04,3.487676E-04,9.020588E+00,1.397270E+01,5.528884E-04,9.779148E-04,6.001886E+02,3.425225E+02,3.677830E-02,2.397358E-02,6.001984E+02,5.911355E+02,3.677890E-02,4.137395E-02 

Peak Vol Flow (m3/s),,,3.054617E-02,3.868450E-02,,,2.430768E-02,3.228403E-02,,,2.833756E-02,2.603489E-02,,,6.258091E-04,8.300818E-04,,,2.430970E-02,1.903894E-02,,,2.833756E-02,1.015738E-02,,,2.430768E-02,3.459201E-02,,,3.054667E-02,3.174528E-02,,,2.833173E-02,2.148340E-02,,,2.430970E-02,3.846984E-02,,,2.833173E-02,1.896561E-02,,,6.468961E-04,2.896685E-04,,,4.592008E-04,8.122060E-04,,,3.054617E-02,1.991123E-02,,,3.054667E-02,3.436308E-02 
