  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 3,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   OnOff,                                  !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   1,                                      !- Upper Limit Value {BasedOnField A3}
     51   Discrete,                               !- Numeric Type
     52   availability;                           !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature 1,                          !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   Temperature,                            !- Name
     63   ,                                       !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   temperature;                            !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 2,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 Schedule:Day:Interval,
     76   Deck_Temperature_Summer_Design_Day,     !- Name
     77   Temperature,                            !- Schedule Type Limits Name
     78   No,                                     !- Interpolate to Timestep
     79   24:00,                                  !- Time 1 {hh:mm}
     80   12.8;                                   !- Value Until Time 1
     81 
     82 Schedule:Day:Interval,
     83   Always_On_Default,                      !- Name
     84   OnOff,                                  !- Schedule Type Limits Name
     85   No,                                     !- Interpolate to Timestep
     86   24:00,                                  !- Time 1 {hh:mm}
     87   1;                                      !- Value Until Time 1
     88 
     89 Schedule:Day:Interval,
     90   Always_On_Summer_Design_Day,            !- Name
     91   OnOff,                                  !- Schedule Type Limits Name
     92   No,                                     !- Interpolate to Timestep
     93   24:00,                                  !- Time 1 {hh:mm}
     94   1;                                      !- Value Until Time 1
     95 
     96 Schedule:Day:Interval,
     97   Heating Sch Default,                    !- Name
     98   Temperature 2,                          !- Schedule Type Limits Name
     99   No,                                     !- Interpolate to Timestep
    100   24:00,                                  !- Time 1 {hh:mm}
    101   24;                                     !- Value Until Time 1
    102 
    103 Schedule:Day:Interval,
    104   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    105   ,                                       !- Schedule Type Limits Name
    106   No,                                     !- Interpolate to Timestep
    107   24:00,                                  !- Time 1 {hh:mm}
    108   6.7;                                    !- Value Until Time 1
    109 
    110 Schedule:Day:Interval,
    111   Deck_Temperature_Winter_Design_Day,     !- Name
    112   Temperature,                            !- Schedule Type Limits Name
    113   No,                                     !- Interpolate to Timestep
    114   24:00,                                  !- Time 1 {hh:mm}
    115   12.8;                                   !- Value Until Time 1
    116 
    117 Schedule:Day:Interval,
    118   Hot_Water_Temperature_Winter_Design_Day, !- Name
    119   Temperature 1,                          !- Schedule Type Limits Name
    120   No,                                     !- Interpolate to Timestep
    121   24:00,                                  !- Time 1 {hh:mm}
    122   67;                                     !- Value Until Time 1
    123 
    124 Schedule:Day:Interval,
    125   Chilled_Water_Temperature_Default,      !- Name
    126   ,                                       !- Schedule Type Limits Name
    127   No,                                     !- Interpolate to Timestep
    128   24:00,                                  !- Time 1 {hh:mm}
    129   6.7;                                    !- Value Until Time 1
    130 
    131 Schedule:Day:Interval,
    132   Always_On_Winter_Design_Day,            !- Name
    133   OnOff,                                  !- Schedule Type Limits Name
    134   No,                                     !- Interpolate to Timestep
    135   24:00,                                  !- Time 1 {hh:mm}
    136   1;                                      !- Value Until Time 1
    137 
    138 Schedule:Day:Interval,
    139   Hot_Water_Temperature_Summer_Design_Day, !- Name
    140   Temperature 1,                          !- Schedule Type Limits Name
    141   No,                                     !- Interpolate to Timestep
    142   24:00,                                  !- Time 1 {hh:mm}
    143   67;                                     !- Value Until Time 1
    144 
    145 Schedule:Day:Interval,
    146   Cooling Sch Default,                    !- Name
    147   Temperature 3,                          !- Schedule Type Limits Name
    148   No,                                     !- Interpolate to Timestep
    149   24:00,                                  !- Time 1 {hh:mm}
    150   28;                                     !- Value Until Time 1
    151 
    152 Schedule:Day:Interval,
    153   Deck_Temperature_Default,               !- Name
    154   Temperature,                            !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   12.8;                                   !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    161   ,                                       !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   24:00,                                  !- Time 1 {hh:mm}
    164   6.7;                                    !- Value Until Time 1
    165 
    166 Schedule:Day:Interval,
    167   Hot_Water_Temperature_Default,          !- Name
    168   Temperature 1,                          !- Schedule Type Limits Name
    169   No,                                     !- Interpolate to Timestep
    170   24:00,                                  !- Time 1 {hh:mm}
    171   67;                                     !- Value Until Time 1
    172 
    173 Schedule:Week:Daily,
    174   Schedule:Week:Daily {c0e0ba5c-aa5c-4a14-a079-b027c0ce25b1}, !- Name
    175   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    176   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    177   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    178   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    179   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    180   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    181   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    182   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    183   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    184   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    185   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    186   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    187 
    188 Schedule:Year,
    189   Deck_Temperature,                       !- Name
    190   Temperature,                            !- Schedule Type Limits Name
    191   Schedule:Week:Daily {c0e0ba5c-aa5c-4a14-a079-b027c0ce25b1}, !- Schedule:Week Name 1
    192   1,                                      !- Start Month 1
    193   1,                                      !- Start Day 1
    194   12,                                     !- End Month 1
    195   31;                                     !- End Day 1
    196 
    197 Schedule:Week:Daily,
    198   Schedule:Week:Daily {5fcacfe7-0a62-4952-ba4c-6b8619401e2c}, !- Name
    199   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    200   Cooling Sch Default,                    !- Monday Schedule:Day Name
    201   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    202   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    203   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    204   Cooling Sch Default,                    !- Friday Schedule:Day Name
    205   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    206   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    207   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    208   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    209   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    210   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    211 
    212 Schedule:Year,
    213   Cooling Sch,                            !- Name
    214   Temperature 3,                          !- Schedule Type Limits Name
    215   Schedule:Week:Daily {5fcacfe7-0a62-4952-ba4c-6b8619401e2c}, !- Schedule:Week Name 1
    216   1,                                      !- Start Month 1
    217   1,                                      !- Start Day 1
    218   12,                                     !- End Month 1
    219   31;                                     !- End Day 1
    220 
    221 Schedule:Week:Daily,
    222   Schedule:Week:Daily {ac9b7304-58b7-4fec-a692-b605a951eb66}, !- Name
    223   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    224   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    225   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    226   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    227   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    228   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    229   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    230   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    231   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    232   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    233   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    234   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    235 
    236 Schedule:Year,
    237   Chilled_Water_Temperature,              !- Name
    238   ,                                       !- Schedule Type Limits Name
    239   Schedule:Week:Daily {ac9b7304-58b7-4fec-a692-b605a951eb66}, !- Schedule:Week Name 1
    240   1,                                      !- Start Month 1
    241   1,                                      !- Start Day 1
    242   12,                                     !- End Month 1
    243   31;                                     !- End Day 1
    244 
    245 Schedule:Week:Daily,
    246   Schedule:Week:Daily {13d05d86-5647-4abe-8bca-f4fe7f0ed7e3}, !- Name
    247   Heating Sch Default,                    !- Sunday Schedule:Day Name
    248   Heating Sch Default,                    !- Monday Schedule:Day Name
    249   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    250   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    251   Heating Sch Default,                    !- Thursday Schedule:Day Name
    252   Heating Sch Default,                    !- Friday Schedule:Day Name
    253   Heating Sch Default,                    !- Saturday Schedule:Day Name
    254   Heating Sch Default,                    !- Holiday Schedule:Day Name
    255   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    256   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    257   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    258   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    259 
    260 Schedule:Year,
    261   Heating Sch,                            !- Name
    262   Temperature 2,                          !- Schedule Type Limits Name
    263   Schedule:Week:Daily {13d05d86-5647-4abe-8bca-f4fe7f0ed7e3}, !- Schedule:Week Name 1
    264   1,                                      !- Start Month 1
    265   1,                                      !- Start Day 1
    266   12,                                     !- End Month 1
    267   31;                                     !- End Day 1
    268 
    269 Schedule:Week:Daily,
    270   Schedule:Week:Daily {4701b3eb-6720-4ce8-9b8d-3133f74c0092}, !- Name
    271   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    272   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    273   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    274   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    275   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    276   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    277   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    278   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    279   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    280   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    281   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    282   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    283 
    284 Schedule:Year,
    285   Hot_Water_Temperature,                  !- Name
    286   Temperature 1,                          !- Schedule Type Limits Name
    287   Schedule:Week:Daily {4701b3eb-6720-4ce8-9b8d-3133f74c0092}, !- Schedule:Week Name 1
    288   1,                                      !- Start Month 1
    289   1,                                      !- Start Day 1
    290   12,                                     !- End Month 1
    291   31;                                     !- End Day 1
    292 
    293 Schedule:Week:Daily,
    294   Schedule:Week:Daily {6041eea8-57bb-40b5-a475-50ef46a79446}, !- Name
    295   Always_On_Default,                      !- Sunday Schedule:Day Name
    296   Always_On_Default,                      !- Monday Schedule:Day Name
    297   Always_On_Default,                      !- Tuesday Schedule:Day Name
    298   Always_On_Default,                      !- Wednesday Schedule:Day Name
    299   Always_On_Default,                      !- Thursday Schedule:Day Name
    300   Always_On_Default,                      !- Friday Schedule:Day Name
    301   Always_On_Default,                      !- Saturday Schedule:Day Name
    302   Always_On_Default,                      !- Holiday Schedule:Day Name
    303   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    304   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    305   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    306   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    307 
    308 Schedule:Year,
    309   Always_On,                              !- Name
    310   OnOff,                                  !- Schedule Type Limits Name
    311   Schedule:Week:Daily {6041eea8-57bb-40b5-a475-50ef46a79446}, !- Schedule:Week Name 1
    312   1,                                      !- Start Month 1
    313   1,                                      !- Start Day 1
    314   12,                                     !- End Month 1
    315   31;                                     !- End Day 1
    316 
    317 AirLoopHVAC,
    318   Air Loop HVAC 1,                        !- Name
    319   Air Loop HVAC 1 Controllers,            !- Controller List Name
    320   AvailabilityManagerAssignmentList {e151181a-aad0-4978-b035-fb1e6ab7f253}, !- Availability Manager List Name
    321   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    322   BranchList {a2d884b6-154f-4a42-b0e7-f013f9036a46}, !- Branch List Name
    323   ,                                       !- Connector List Name
    324   Node 26,                                !- Supply Side Inlet Node Name
    325   Node 29,                                !- Demand Side Outlet Node Name
    326   Node 28,                                !- Demand Side Inlet Node Names
    327   Node 27;                                !- Supply Side Outlet Node Names
    328 
    329 Sizing:System,
    330   Air Loop HVAC 1,                        !- AirLoop Name
    331   Sensible,                               !- Type of Load to Size On
    332   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    333   0.3,                                    !- Minimum System Air Flow Ratio
    334   7,                                      !- Preheat Design Temperature {C}
    335   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    336   12.8,                                   !- Precool Design Temperature {C}
    337   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    338   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    339   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    340   NonCoincident,                          !- Sizing Option
    341   Yes,                                    !- 100% Outdoor Air in Cooling
    342   Yes,                                    !- 100% Outdoor Air in Heating
    343   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    344   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    345   DesignDay,                              !- Cooling Design Air Flow Method
    346   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    347   DesignDay,                              !- Heating Design Air Flow Method
    348   0,                                      !- Heating Design Air Flow Rate {m3/s}
    349   ZoneSum;                                !- System Outdoor Air Method
    350 
    351 AirLoopHVAC:ControllerList,
    352   Air Loop HVAC 1 Controllers,            !- Name
    353   Controller:WaterCoil,                   !- Controller Object Type 1
    354   Controller Water Coil 1;                !- Controller Name 1
    355 
    356 Controller:WaterCoil,
    357   Controller Water Coil 1,                !- Name
    358   Temperature,                            !- Control Variable
    359   Normal,                                 !- Action
    360   Flow,                                   !- Actuator Variable
    361   Node 35,                                !- Sensor Node Name
    362   Node 41,                                !- Actuator Node Name
    363   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    364   Autosize,                               !- Maximum Actuated Flow {m3/s}
    365   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    366 
    367 AvailabilityManagerAssignmentList,
    368   AvailabilityManagerAssignmentList {e151181a-aad0-4978-b035-fb1e6ab7f253}, !- Name
    369   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    370   AvailabilityManager:Scheduled {592593f1-dff0-41d7-a8f0-fa808a0fc7ed}; !- Availability Manager Name 1
    371 
    372 AvailabilityManager:Scheduled,
    373   AvailabilityManager:Scheduled {592593f1-dff0-41d7-a8f0-fa808a0fc7ed}, !- Name
    374   Schedule:Compact {ed5917ab-fa72-4d78-9c7f-71f559d24993}; !- Schedule Name
    375 
    376 Schedule:Compact,
    377   Schedule:Compact {ed5917ab-fa72-4d78-9c7f-71f559d24993}, !- Name
    378   ,                                       !- Schedule Type Limits Name
    379   Through: 12/31,                         !- Field 1
    380   For: AllDays,                           !- Field 2
    381   Until: 24:00,                           !- Field 3
    382   1.0;                                    !- Field 4
    383 
    384 BranchList,
    385   BranchList {a2d884b6-154f-4a42-b0e7-f013f9036a46}, !- Name
    386   Branch {5d4af319-a7a0-4ab7-9af9-c5653d38a6c0}; !- Branch Name 1
    387 
    388 Branch,
    389   Branch {5d4af319-a7a0-4ab7-9af9-c5653d38a6c0}, !- Name
    390   AutoSize,                               !- Maximum Flow Rate {m3/s}
    391   ,                                       !- Pressure Drop Curve Name
    392   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    393   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    394   Node 26,                                !- Component Inlet Node Name 1
    395   Node 33,                                !- Component Outlet Node Name 1
    396   Passive,                                !- Component Branch Control Type 1
    397   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    398   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    399   Node 33,                                !- Component Inlet Node Name 2
    400   Node 34,                                !- Component Outlet Node Name 2
    401   Passive,                                !- Component Branch Control Type 2
    402   Coil:Heating:Water,                     !- Component Object Type 3
    403   Coil Heating Water 1,                   !- Component Name 3
    404   Node 34,                                !- Component Inlet Node Name 3
    405   Node 35,                                !- Component Outlet Node Name 3
    406   Passive,                                !- Component Branch Control Type 3
    407   Fan:VariableVolume,                     !- Component Object Type 4
    408   Fan Variable Volume 1,                  !- Component Name 4
    409   Node 35,                                !- Component Inlet Node Name 4
    410   Node 27,                                !- Component Outlet Node Name 4
    411   Passive;                                !- Component Branch Control Type 4
    412 
    413 AirLoopHVAC:OutdoorAirSystem,
    414   Air Loop HVAC Outdoor Air System 1,     !- Name
    415   AirLoopHVAC:ControllerList {09dbd585-5ee7-405d-88f1-b01608622f34}, !- Controller List Name
    416   AirLoopHVAC:OutdoorAirSystem:EquipmentList {1886df4b-1b71-4f29-a3f5-a601cb74361a}, !- Outdoor Air Equipment List Name
    417   AvailabilityManagerAssignmentList {cda23285-245e-4ff6-8b22-6acae15afe2a}; !- Availability Manager List Name
    418 
    419 AirLoopHVAC:ControllerList,
    420   AirLoopHVAC:ControllerList {09dbd585-5ee7-405d-88f1-b01608622f34}, !- Name
    421   Controller:OutdoorAir,                  !- Controller Object Type 1
    422   Controller Outdoor Air 1;               !- Controller Name 1
    423 
    424 Controller:OutdoorAir,
    425   Controller Outdoor Air 1,               !- Name
    426   Node 32,                                !- Relief Air Outlet Node Name
    427   Node 26,                                !- Return Air Node Name
    428   Node 33,                                !- Mixed Air Node Name
    429   Node 31,                                !- Actuator Node Name
    430   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    431   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    432   FixedDryBulb,                           !- Economizer Control Type
    433   ModulateFlow,                           !- Economizer Control Action Type
    434   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    435   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    436   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    437   ,                                       !- Electronic Enthalpy Limit Curve Name
    438   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    439   NoLockout,                              !- Lockout Type
    440   FixedMinimum,                           !- Minimum Limit Type
    441   ,                                       !- Minimum Outdoor Air Schedule Name
    442   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    443   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    444   ,                                       !- Mechanical Ventilation Controller Name
    445   ,                                       !- Time of Day Economizer Control Schedule Name
    446   No,                                     !- High Humidity Control
    447   ,                                       !- Humidistat Control Zone Name
    448   ,                                       !- High Humidity Outdoor Air Flow Ratio
    449   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    450   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    451 
    452 AvailabilityManagerAssignmentList,
    453   AvailabilityManagerAssignmentList {cda23285-245e-4ff6-8b22-6acae15afe2a}, !- Name
    454   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    455   AvailabilityManager:Scheduled {268dd544-dac9-4077-bdd5-a36f55724406}; !- Availability Manager Name 1
    456 
    457 AvailabilityManager:Scheduled,
    458   AvailabilityManager:Scheduled {268dd544-dac9-4077-bdd5-a36f55724406}, !- Name
    459   Schedule:Compact {e8216de3-a0fc-4f8c-90a7-bae3250e013c}; !- Schedule Name
    460 
    461 Schedule:Compact,
    462   Schedule:Compact {e8216de3-a0fc-4f8c-90a7-bae3250e013c}, !- Name
    463   ,                                       !- Schedule Type Limits Name
    464   Through: 12/31,                         !- Field 1
    465   For: AllDays,                           !- Field 2
    466   Until: 24:00,                           !- Field 3
    467   1.0;                                    !- Field 4
    468 
    469 OutdoorAir:NodeList,
    470   Node 31;                                !- Node or NodeList Name 1
    471 
    472 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    473   AirLoopHVAC:OutdoorAirSystem:EquipmentList {1886df4b-1b71-4f29-a3f5-a601cb74361a}, !- Name
    474   OutdoorAir:Mixer,                       !- Component Object Type 1
    475   OutdoorAir:Mixer {c18f7a1c-779a-4422-b351-217de04ff04a}; !- Component Name 1
    476 
    477 OutdoorAir:Mixer,
    478   OutdoorAir:Mixer {c18f7a1c-779a-4422-b351-217de04ff04a}, !- Name
    479   Node 33,                                !- Mixed Air Node Name
    480   Node 31,                                !- Outdoor Air Stream Node Name
    481   Node 32,                                !- Relief Air Stream Node Name
    482   Node 26;                                !- Return Air Stream Node Name
    483 
    484 SetpointManager:MixedAir,
    485   Setpoint Manager Mixed Air 3,           !- Name
    486   Temperature,                            !- Control Variable
    487   Node 27,                                !- Reference Setpoint Node Name
    488   Node 35,                                !- Fan Inlet Node Name
    489   Node 27,                                !- Fan Outlet Node Name
    490   Node 33;                                !- Setpoint Node or NodeList Name
    491 
    492 CoilSystem:Cooling:DX,
    493   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    494   Always_On,                              !- Availability Schedule Name
    495   Node 33,                                !- DX Cooling Coil System Inlet Node Name
    496   Node 34,                                !- DX Cooling Coil System Outlet Node Name
    497   Node 34,                                !- DX Cooling Coil System Sensor Node Name
    498   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    499   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    500 
    501 Coil:Cooling:DX:TwoSpeed,
    502   Coil Cooling DX Two Speed 1,            !- Name
    503   Always_On,                              !- Availability Schedule Name
    504   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    505   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    506   5.5,                                    !- Rated High Speed COP {W/W}
    507   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    508   ,                                       !- Unit Internal Static Air Pressure {Pa}
    509   Node 33,                                !- Air Inlet Node Name
    510   Node 34,                                !- Air Outlet Node Name
    511   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    512   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    513   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    514   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    515   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    516   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    517   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    518   6.6,                                    !- Rated Low Speed COP {W/W}
    519   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    520   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    521   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    522   ,                                       !- Condenser Air Inlet Node Name
    523   AirCooled,                              !- Condenser Type
    524   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    525   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    526   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    527   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    528   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    529   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    530   ,                                       !- Supply Water Storage Tank Name
    531   ,                                       !- Condensate Collection Water Storage Tank Name
    532   10,                                     !- Basin Heater Capacity {W/K}
    533   2;                                      !- Basin Heater Setpoint Temperature {C}
    534 
    535 SetpointManager:MixedAir,
    536   Setpoint Manager Mixed Air 2,           !- Name
    537   Temperature,                            !- Control Variable
    538   Node 27,                                !- Reference Setpoint Node Name
    539   Node 35,                                !- Fan Inlet Node Name
    540   Node 27,                                !- Fan Outlet Node Name
    541   Node 34;                                !- Setpoint Node or NodeList Name
    542 
    543 Curve:Biquadratic,
    544   Curve Biquadratic 1,                    !- Name
    545   0.42415,                                !- Coefficient1 Constant
    546   0.04426,                                !- Coefficient2 x
    547   -0.00042,                               !- Coefficient3 x**2
    548   0.00333,                                !- Coefficient4 y
    549   -8e-05,                                 !- Coefficient5 y**2
    550   -0.00021,                               !- Coefficient6 x*y
    551   17,                                     !- Minimum Value of x {BasedOnField A2}
    552   22,                                     !- Maximum Value of x {BasedOnField A2}
    553   13,                                     !- Minimum Value of y {BasedOnField A3}
    554   46;                                     !- Maximum Value of y {BasedOnField A3}
    555 
    556 Curve:Quadratic,
    557   Curve Quadratic 1,                      !- Name
    558   0.77136,                                !- Coefficient1 Constant
    559   0.34053,                                !- Coefficient2 x
    560   -0.11088,                               !- Coefficient3 x**2
    561   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    562   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    563 
    564 Curve:Biquadratic,
    565   Curve Biquadratic 2,                    !- Name
    566   1.23649,                                !- Coefficient1 Constant
    567   -0.02431,                               !- Coefficient2 x
    568   0.00057,                                !- Coefficient3 x**2
    569   -0.01434,                               !- Coefficient4 y
    570   0.00063,                                !- Coefficient5 y**2
    571   -0.00038,                               !- Coefficient6 x*y
    572   17,                                     !- Minimum Value of x {BasedOnField A2}
    573   22,                                     !- Maximum Value of x {BasedOnField A2}
    574   13,                                     !- Minimum Value of y {BasedOnField A3}
    575   46;                                     !- Maximum Value of y {BasedOnField A3}
    576 
    577 Curve:Quadratic,
    578   Curve Quadratic 2,                      !- Name
    579   1.2055,                                 !- Coefficient1 Constant
    580   -0.32953,                               !- Coefficient2 x
    581   0.12308,                                !- Coefficient3 x**2
    582   0.75918,                                !- Minimum Value of x {BasedOnField A2}
    583   1.13877;                                !- Maximum Value of x {BasedOnField A2}
    584 
    585 Curve:Quadratic,
    586   Curve Quadratic 3,                      !- Name
    587   0.771,                                  !- Coefficient1 Constant
    588   0.229,                                  !- Coefficient2 x
    589   0,                                      !- Coefficient3 x**2
    590   0,                                      !- Minimum Value of x {BasedOnField A2}
    591   1;                                      !- Maximum Value of x {BasedOnField A2}
    592 
    593 Curve:Biquadratic,
    594   Curve Biquadratic 3,                    !- Name
    595   0,                                      !- Coefficient1 Constant
    596   0,                                      !- Coefficient2 x
    597   0,                                      !- Coefficient3 x**2
    598   0,                                      !- Coefficient4 y
    599   0,                                      !- Coefficient5 y**2
    600   0,                                      !- Coefficient6 x*y
    601   0,                                      !- Minimum Value of x {BasedOnField A2}
    602   1,                                      !- Maximum Value of x {BasedOnField A2}
    603   0,                                      !- Minimum Value of y {BasedOnField A3}
    604   1;                                      !- Maximum Value of y {BasedOnField A3}
    605 
    606 Curve:Biquadratic,
    607   Curve Biquadratic 4,                    !- Name
    608   0,                                      !- Coefficient1 Constant
    609   0,                                      !- Coefficient2 x
    610   0,                                      !- Coefficient3 x**2
    611   0,                                      !- Coefficient4 y
    612   0,                                      !- Coefficient5 y**2
    613   0,                                      !- Coefficient6 x*y
    614   0,                                      !- Minimum Value of x {BasedOnField A2}
    615   1,                                      !- Maximum Value of x {BasedOnField A2}
    616   0,                                      !- Minimum Value of y {BasedOnField A3}
    617   1;                                      !- Maximum Value of y {BasedOnField A3}
    618 
    619 Coil:Heating:Water,
    620   Coil Heating Water 1,                   !- Name
    621   Always_On,                              !- Availability Schedule Name
    622   Autosize,                               !- U-Factor Times Area Value {W/K}
    623   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    624   Node 41,                                !- Water Inlet Node Name
    625   Node 47,                                !- Water Outlet Node Name
    626   Node 34,                                !- Air Inlet Node Name
    627   Node 35,                                !- Air Outlet Node Name
    628   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    629   Autosize,                               !- Rated Capacity {W}
    630   82.2,                                   !- Rated Inlet Water Temperature {C}
    631   16.6,                                   !- Rated Inlet Air Temperature {C}
    632   71.1,                                   !- Rated Outlet Water Temperature {C}
    633   32.2,                                   !- Rated Outlet Air Temperature {C}
    634   0.5;                                    !- Rated Ratio for Air and Water Convection
    635 
    636 SetpointManager:MixedAir,
    637   Setpoint Manager Mixed Air 1,           !- Name
    638   Temperature,                            !- Control Variable
    639   Node 27,                                !- Reference Setpoint Node Name
    640   Node 35,                                !- Fan Inlet Node Name
    641   Node 27,                                !- Fan Outlet Node Name
    642   Node 35;                                !- Setpoint Node or NodeList Name
    643 
    644 Fan:VariableVolume,
    645   Fan Variable Volume 1,                  !- Name
    646   Always_On,                              !- Availability Schedule Name
    647   0.5,                                    !- Fan Efficiency
    648   500,                                    !- Pressure Rise {Pa}
    649   AutoSize,                               !- Maximum Flow Rate {m3/s}
    650   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
    651   0,                                      !- Fan Power Minimum Flow Fraction
    652   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
    653   0.93,                                   !- Motor Efficiency
    654   1,                                      !- Motor In Airstream Fraction
    655   0.040759894,                            !- Fan Power Coefficient 1
    656   0.08804497,                             !- Fan Power Coefficient 2
    657   -0.07292612,                            !- Fan Power Coefficient 3
    658   0.943739823,                            !- Fan Power Coefficient 4
    659   0,                                      !- Fan Power Coefficient 5
    660   Node 35,                                !- Air Inlet Node Name
    661   Node 27;                                !- Air Outlet Node Name
    662 
    663 SetpointManager:Scheduled,
    664   Setpoint Manager Scheduled 1,           !- Name
    665   Temperature,                            !- Control Variable
    666   Deck_Temperature,                       !- Schedule Name
    667   Node 27;                                !- Setpoint Node or NodeList Name
    668 
    669 AirLoopHVAC:SupplyPath,
    670   AirLoopHVAC:SupplyPath {1cde0b5e-5d71-406c-a285-fe34b5140804}, !- Name
    671   Node 28,                                !- Supply Air Path Inlet Node Name
    672   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
    673   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
    674 
    675 AirLoopHVAC:ZoneSplitter,
    676   Air Loop HVAC Zone Splitter 1,          !- Name
    677   Node 28,                                !- Inlet Node Name
    678   Node 49,                                !- Outlet Node Name 1
    679   Node 54,                                !- Outlet Node Name 2
    680   Node 59,                                !- Outlet Node Name 3
    681   Node 64,                                !- Outlet Node Name 4
    682   Node 69,                                !- Outlet Node Name 5
    683   Node 74,                                !- Outlet Node Name 6
    684   Node 79,                                !- Outlet Node Name 7
    685   Node 84,                                !- Outlet Node Name 8
    686   Node 89,                                !- Outlet Node Name 9
    687   Node 94,                                !- Outlet Node Name 10
    688   Node 99,                                !- Outlet Node Name 11
    689   Node 104,                               !- Outlet Node Name 12
    690   Node 109,                               !- Outlet Node Name 13
    691   Node 114,                               !- Outlet Node Name 14
    692   Node 119,                               !- Outlet Node Name 15
    693   Node 124,                               !- Outlet Node Name 16
    694   Node 129,                               !- Outlet Node Name 17
    695   Node 134,                               !- Outlet Node Name 18
    696   Node 139,                               !- Outlet Node Name 19
    697   Node 144,                               !- Outlet Node Name 20
    698   Node 149,                               !- Outlet Node Name 21
    699   Node 154,                               !- Outlet Node Name 22
    700   Node 159,                               !- Outlet Node Name 23
    701   Node 164,                               !- Outlet Node Name 24
    702   Node 169;                               !- Outlet Node Name 25
    703 
    704 AirLoopHVAC:ReturnPath,
    705   AirLoopHVAC:ReturnPath {c94b3695-3104-40b7-9b57-d36d64a5484c}, !- Name
    706   Node 29,                                !- Return Air Path Outlet Node Name
    707   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
    708   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
    709 
    710 AirLoopHVAC:ZoneMixer,
    711   Air Loop HVAC Zone Mixer 1,             !- Name
    712   Node 29,                                !- Outlet Node Name
    713   Node 48,                                !- Inlet Node Name 1
    714   Node 53,                                !- Inlet Node Name 2
    715   Node 58,                                !- Inlet Node Name 3
    716   Node 63,                                !- Inlet Node Name 4
    717   Node 68,                                !- Inlet Node Name 5
    718   Node 73,                                !- Inlet Node Name 6
    719   Node 78,                                !- Inlet Node Name 7
    720   Node 83,                                !- Inlet Node Name 8
    721   Node 88,                                !- Inlet Node Name 9
    722   Node 93,                                !- Inlet Node Name 10
    723   Node 98,                                !- Inlet Node Name 11
    724   Node 103,                               !- Inlet Node Name 12
    725   Node 108,                               !- Inlet Node Name 13
    726   Node 113,                               !- Inlet Node Name 14
    727   Node 118,                               !- Inlet Node Name 15
    728   Node 123,                               !- Inlet Node Name 16
    729   Node 128,                               !- Inlet Node Name 17
    730   Node 133,                               !- Inlet Node Name 18
    731   Node 138,                               !- Inlet Node Name 19
    732   Node 143,                               !- Inlet Node Name 20
    733   Node 148,                               !- Inlet Node Name 21
    734   Node 153,                               !- Inlet Node Name 22
    735   Node 158,                               !- Inlet Node Name 23
    736   Node 163,                               !- Inlet Node Name 24
    737   Node 168;                               !- Inlet Node Name 25
    738 
    739 ZoneHVAC:AirDistributionUnit,
    740   ZoneHVAC:AirDistributionUnit {b74a317f-165c-4987-bb5d-09d2860c5e05}, !- Name
    741   Node 30,                                !- Air Distribution Unit Outlet Node Name
    742   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    743   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
    744 
    745 AirTerminal:SingleDuct:VAV:Reheat,
    746   Air Terminal Single Duct VAV Reheat 2,  !- Name
    747   Always_On,                              !- Availability Schedule Name
    748   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
    749   Node 49,                                !- Air Inlet Node Name
    750   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    751   Constant,                               !- Zone Minimum Air Flow Input Method
    752   0.3,                                    !- Constant Minimum Air Flow Fraction
    753   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    754   ,                                       !- Minimum Air Flow Fraction Schedule Name
    755   Coil:Heating:Water,                     !- Reheat Coil Object Type
    756   Coil Heating Water 3,                   !- Reheat Coil Name
    757   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    758   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    759   Node 30,                                !- Air Outlet Node Name
    760   0.001,                                  !- Convergence Tolerance
    761   Normal,                                 !- Damper Heating Action
    762   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    763   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    764   35;                                     !- Maximum Reheat Air Temperature {C}
    765 
    766 Coil:Heating:Water,
    767   Coil Heating Water 3,                   !- Name
    768   Always_On,                              !- Availability Schedule Name
    769   Autosize,                               !- U-Factor Times Area Value {W/K}
    770   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    771   Node 50,                                !- Water Inlet Node Name
    772   Node 51,                                !- Water Outlet Node Name
    773   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
    774   Node 30,                                !- Air Outlet Node Name
    775   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    776   Autosize,                               !- Rated Capacity {W}
    777   82.2,                                   !- Rated Inlet Water Temperature {C}
    778   16.6,                                   !- Rated Inlet Air Temperature {C}
    779   71.1,                                   !- Rated Outlet Water Temperature {C}
    780   32.2,                                   !- Rated Outlet Air Temperature {C}
    781   0.5;                                    !- Rated Ratio for Air and Water Convection
    782 
    783 ZoneHVAC:AirDistributionUnit,
    784   ZoneHVAC:AirDistributionUnit {87e8dec7-bf3f-40c2-b6a9-120a36f0d1f2}, !- Name
    785   Node 52,                                !- Air Distribution Unit Outlet Node Name
    786   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    787   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
    788 
    789 AirTerminal:SingleDuct:VAV:Reheat,
    790   Air Terminal Single Duct VAV Reheat 3,  !- Name
    791   Always_On,                              !- Availability Schedule Name
    792   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
    793   Node 54,                                !- Air Inlet Node Name
    794   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    795   Constant,                               !- Zone Minimum Air Flow Input Method
    796   0.3,                                    !- Constant Minimum Air Flow Fraction
    797   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    798   ,                                       !- Minimum Air Flow Fraction Schedule Name
    799   Coil:Heating:Water,                     !- Reheat Coil Object Type
    800   Coil Heating Water 4,                   !- Reheat Coil Name
    801   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    802   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    803   Node 52,                                !- Air Outlet Node Name
    804   0.001,                                  !- Convergence Tolerance
    805   Normal,                                 !- Damper Heating Action
    806   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    807   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    808   35;                                     !- Maximum Reheat Air Temperature {C}
    809 
    810 Coil:Heating:Water,
    811   Coil Heating Water 4,                   !- Name
    812   Always_On,                              !- Availability Schedule Name
    813   Autosize,                               !- U-Factor Times Area Value {W/K}
    814   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    815   Node 55,                                !- Water Inlet Node Name
    816   Node 56,                                !- Water Outlet Node Name
    817   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
    818   Node 52,                                !- Air Outlet Node Name
    819   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    820   Autosize,                               !- Rated Capacity {W}
    821   82.2,                                   !- Rated Inlet Water Temperature {C}
    822   16.6,                                   !- Rated Inlet Air Temperature {C}
    823   71.1,                                   !- Rated Outlet Water Temperature {C}
    824   32.2,                                   !- Rated Outlet Air Temperature {C}
    825   0.5;                                    !- Rated Ratio for Air and Water Convection
    826 
    827 ZoneHVAC:AirDistributionUnit,
    828   ZoneHVAC:AirDistributionUnit {0373cdb2-a6e0-4b9d-8473-24406e71497d}, !- Name
    829   Node 57,                                !- Air Distribution Unit Outlet Node Name
    830   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    831   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
    832 
    833 AirTerminal:SingleDuct:VAV:Reheat,
    834   Air Terminal Single Duct VAV Reheat 4,  !- Name
    835   Always_On,                              !- Availability Schedule Name
    836   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
    837   Node 59,                                !- Air Inlet Node Name
    838   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    839   Constant,                               !- Zone Minimum Air Flow Input Method
    840   0.3,                                    !- Constant Minimum Air Flow Fraction
    841   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    842   ,                                       !- Minimum Air Flow Fraction Schedule Name
    843   Coil:Heating:Water,                     !- Reheat Coil Object Type
    844   Coil Heating Water 5,                   !- Reheat Coil Name
    845   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    846   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    847   Node 57,                                !- Air Outlet Node Name
    848   0.001,                                  !- Convergence Tolerance
    849   Normal,                                 !- Damper Heating Action
    850   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    851   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    852   35;                                     !- Maximum Reheat Air Temperature {C}
    853 
    854 Coil:Heating:Water,
    855   Coil Heating Water 5,                   !- Name
    856   Always_On,                              !- Availability Schedule Name
    857   Autosize,                               !- U-Factor Times Area Value {W/K}
    858   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    859   Node 60,                                !- Water Inlet Node Name
    860   Node 61,                                !- Water Outlet Node Name
    861   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
    862   Node 57,                                !- Air Outlet Node Name
    863   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    864   Autosize,                               !- Rated Capacity {W}
    865   82.2,                                   !- Rated Inlet Water Temperature {C}
    866   16.6,                                   !- Rated Inlet Air Temperature {C}
    867   71.1,                                   !- Rated Outlet Water Temperature {C}
    868   32.2,                                   !- Rated Outlet Air Temperature {C}
    869   0.5;                                    !- Rated Ratio for Air and Water Convection
    870 
    871 ZoneHVAC:AirDistributionUnit,
    872   ZoneHVAC:AirDistributionUnit {a5815b38-158a-460f-9232-4416a6d51063}, !- Name
    873   Node 62,                                !- Air Distribution Unit Outlet Node Name
    874   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    875   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
    876 
    877 AirTerminal:SingleDuct:VAV:Reheat,
    878   Air Terminal Single Duct VAV Reheat 5,  !- Name
    879   Always_On,                              !- Availability Schedule Name
    880   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
    881   Node 64,                                !- Air Inlet Node Name
    882   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    883   Constant,                               !- Zone Minimum Air Flow Input Method
    884   0.3,                                    !- Constant Minimum Air Flow Fraction
    885   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    886   ,                                       !- Minimum Air Flow Fraction Schedule Name
    887   Coil:Heating:Water,                     !- Reheat Coil Object Type
    888   Coil Heating Water 6,                   !- Reheat Coil Name
    889   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    890   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    891   Node 62,                                !- Air Outlet Node Name
    892   0.001,                                  !- Convergence Tolerance
    893   Normal,                                 !- Damper Heating Action
    894   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    895   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    896   35;                                     !- Maximum Reheat Air Temperature {C}
    897 
    898 Coil:Heating:Water,
    899   Coil Heating Water 6,                   !- Name
    900   Always_On,                              !- Availability Schedule Name
    901   Autosize,                               !- U-Factor Times Area Value {W/K}
    902   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    903   Node 65,                                !- Water Inlet Node Name
    904   Node 66,                                !- Water Outlet Node Name
    905   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
    906   Node 62,                                !- Air Outlet Node Name
    907   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    908   Autosize,                               !- Rated Capacity {W}
    909   82.2,                                   !- Rated Inlet Water Temperature {C}
    910   16.6,                                   !- Rated Inlet Air Temperature {C}
    911   71.1,                                   !- Rated Outlet Water Temperature {C}
    912   32.2,                                   !- Rated Outlet Air Temperature {C}
    913   0.5;                                    !- Rated Ratio for Air and Water Convection
    914 
    915 ZoneHVAC:AirDistributionUnit,
    916   ZoneHVAC:AirDistributionUnit {e1e45130-c8fd-48f6-a840-1aa035f37db7}, !- Name
    917   Node 67,                                !- Air Distribution Unit Outlet Node Name
    918   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    919   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
    920 
    921 AirTerminal:SingleDuct:VAV:Reheat,
    922   Air Terminal Single Duct VAV Reheat 6,  !- Name
    923   Always_On,                              !- Availability Schedule Name
    924   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
    925   Node 69,                                !- Air Inlet Node Name
    926   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    927   Constant,                               !- Zone Minimum Air Flow Input Method
    928   0.3,                                    !- Constant Minimum Air Flow Fraction
    929   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    930   ,                                       !- Minimum Air Flow Fraction Schedule Name
    931   Coil:Heating:Water,                     !- Reheat Coil Object Type
    932   Coil Heating Water 7,                   !- Reheat Coil Name
    933   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    934   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    935   Node 67,                                !- Air Outlet Node Name
    936   0.001,                                  !- Convergence Tolerance
    937   Normal,                                 !- Damper Heating Action
    938   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    939   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    940   35;                                     !- Maximum Reheat Air Temperature {C}
    941 
    942 Coil:Heating:Water,
    943   Coil Heating Water 7,                   !- Name
    944   Always_On,                              !- Availability Schedule Name
    945   Autosize,                               !- U-Factor Times Area Value {W/K}
    946   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    947   Node 70,                                !- Water Inlet Node Name
    948   Node 71,                                !- Water Outlet Node Name
    949   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
    950   Node 67,                                !- Air Outlet Node Name
    951   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    952   Autosize,                               !- Rated Capacity {W}
    953   82.2,                                   !- Rated Inlet Water Temperature {C}
    954   16.6,                                   !- Rated Inlet Air Temperature {C}
    955   71.1,                                   !- Rated Outlet Water Temperature {C}
    956   32.2,                                   !- Rated Outlet Air Temperature {C}
    957   0.5;                                    !- Rated Ratio for Air and Water Convection
    958 
    959 ZoneHVAC:AirDistributionUnit,
    960   ZoneHVAC:AirDistributionUnit {aa279f66-e0b8-4957-a637-a4653431495f}, !- Name
    961   Node 72,                                !- Air Distribution Unit Outlet Node Name
    962   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
    963   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
    964 
    965 AirTerminal:SingleDuct:VAV:Reheat,
    966   Air Terminal Single Duct VAV Reheat 7,  !- Name
    967   Always_On,                              !- Availability Schedule Name
    968   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
    969   Node 74,                                !- Air Inlet Node Name
    970   Autosize,                               !- Maximum Air Flow Rate {m3/s}
    971   Constant,                               !- Zone Minimum Air Flow Input Method
    972   0.3,                                    !- Constant Minimum Air Flow Fraction
    973   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
    974   ,                                       !- Minimum Air Flow Fraction Schedule Name
    975   Coil:Heating:Water,                     !- Reheat Coil Object Type
    976   Coil Heating Water 8,                   !- Reheat Coil Name
    977   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
    978   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    979   Node 72,                                !- Air Outlet Node Name
    980   0.001,                                  !- Convergence Tolerance
    981   Normal,                                 !- Damper Heating Action
    982   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    983   Autocalculate,                          !- Maximum Flow Fraction During Reheat
    984   35;                                     !- Maximum Reheat Air Temperature {C}
    985 
    986 Coil:Heating:Water,
    987   Coil Heating Water 8,                   !- Name
    988   Always_On,                              !- Availability Schedule Name
    989   Autosize,                               !- U-Factor Times Area Value {W/K}
    990   Autosize,                               !- Maximum Water Flow Rate {m3/s}
    991   Node 75,                                !- Water Inlet Node Name
    992   Node 76,                                !- Water Outlet Node Name
    993   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
    994   Node 72,                                !- Air Outlet Node Name
    995   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
    996   Autosize,                               !- Rated Capacity {W}
    997   82.2,                                   !- Rated Inlet Water Temperature {C}
    998   16.6,                                   !- Rated Inlet Air Temperature {C}
    999   71.1,                                   !- Rated Outlet Water Temperature {C}
   1000   32.2,                                   !- Rated Outlet Air Temperature {C}
   1001   0.5;                                    !- Rated Ratio for Air and Water Convection
   1002 
   1003 ZoneHVAC:AirDistributionUnit,
   1004   ZoneHVAC:AirDistributionUnit {e1128900-f55d-4e89-8510-57148b36b825}, !- Name
   1005   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1006   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1007   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1008 
   1009 AirTerminal:SingleDuct:VAV:Reheat,
   1010   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1011   Always_On,                              !- Availability Schedule Name
   1012   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1013   Node 79,                                !- Air Inlet Node Name
   1014   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1015   Constant,                               !- Zone Minimum Air Flow Input Method
   1016   0.3,                                    !- Constant Minimum Air Flow Fraction
   1017   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1018   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1019   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1020   Coil Heating Water 9,                   !- Reheat Coil Name
   1021   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1022   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1023   Node 77,                                !- Air Outlet Node Name
   1024   0.001,                                  !- Convergence Tolerance
   1025   Normal,                                 !- Damper Heating Action
   1026   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1027   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1028   35;                                     !- Maximum Reheat Air Temperature {C}
   1029 
   1030 Coil:Heating:Water,
   1031   Coil Heating Water 9,                   !- Name
   1032   Always_On,                              !- Availability Schedule Name
   1033   Autosize,                               !- U-Factor Times Area Value {W/K}
   1034   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1035   Node 80,                                !- Water Inlet Node Name
   1036   Node 81,                                !- Water Outlet Node Name
   1037   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1038   Node 77,                                !- Air Outlet Node Name
   1039   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1040   Autosize,                               !- Rated Capacity {W}
   1041   82.2,                                   !- Rated Inlet Water Temperature {C}
   1042   16.6,                                   !- Rated Inlet Air Temperature {C}
   1043   71.1,                                   !- Rated Outlet Water Temperature {C}
   1044   32.2,                                   !- Rated Outlet Air Temperature {C}
   1045   0.5;                                    !- Rated Ratio for Air and Water Convection
   1046 
   1047 ZoneHVAC:AirDistributionUnit,
   1048   ZoneHVAC:AirDistributionUnit {5a9f9149-3dc8-4fcb-af61-722f9bd7dc51}, !- Name
   1049   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1050   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1051   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1052 
   1053 AirTerminal:SingleDuct:VAV:Reheat,
   1054   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1055   Always_On,                              !- Availability Schedule Name
   1056   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1057   Node 84,                                !- Air Inlet Node Name
   1058   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1059   Constant,                               !- Zone Minimum Air Flow Input Method
   1060   0.3,                                    !- Constant Minimum Air Flow Fraction
   1061   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1062   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1063   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1064   Coil Heating Water 10,                  !- Reheat Coil Name
   1065   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1066   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1067   Node 82,                                !- Air Outlet Node Name
   1068   0.001,                                  !- Convergence Tolerance
   1069   Normal,                                 !- Damper Heating Action
   1070   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1071   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1072   35;                                     !- Maximum Reheat Air Temperature {C}
   1073 
   1074 Coil:Heating:Water,
   1075   Coil Heating Water 10,                  !- Name
   1076   Always_On,                              !- Availability Schedule Name
   1077   Autosize,                               !- U-Factor Times Area Value {W/K}
   1078   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1079   Node 85,                                !- Water Inlet Node Name
   1080   Node 86,                                !- Water Outlet Node Name
   1081   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1082   Node 82,                                !- Air Outlet Node Name
   1083   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1084   Autosize,                               !- Rated Capacity {W}
   1085   82.2,                                   !- Rated Inlet Water Temperature {C}
   1086   16.6,                                   !- Rated Inlet Air Temperature {C}
   1087   71.1,                                   !- Rated Outlet Water Temperature {C}
   1088   32.2,                                   !- Rated Outlet Air Temperature {C}
   1089   0.5;                                    !- Rated Ratio for Air and Water Convection
   1090 
   1091 ZoneHVAC:AirDistributionUnit,
   1092   ZoneHVAC:AirDistributionUnit {2a35dfc2-a649-4265-8f1d-ddec92fefe7d}, !- Name
   1093   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1094   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1095   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1096 
   1097 AirTerminal:SingleDuct:VAV:Reheat,
   1098   Air Terminal Single Duct VAV Reheat 10, !- Name
   1099   Always_On,                              !- Availability Schedule Name
   1100   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1101   Node 89,                                !- Air Inlet Node Name
   1102   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1103   Constant,                               !- Zone Minimum Air Flow Input Method
   1104   0.3,                                    !- Constant Minimum Air Flow Fraction
   1105   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1106   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1107   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1108   Coil Heating Water 11,                  !- Reheat Coil Name
   1109   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1110   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1111   Node 87,                                !- Air Outlet Node Name
   1112   0.001,                                  !- Convergence Tolerance
   1113   Normal,                                 !- Damper Heating Action
   1114   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1115   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1116   35;                                     !- Maximum Reheat Air Temperature {C}
   1117 
   1118 Coil:Heating:Water,
   1119   Coil Heating Water 11,                  !- Name
   1120   Always_On,                              !- Availability Schedule Name
   1121   Autosize,                               !- U-Factor Times Area Value {W/K}
   1122   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1123   Node 90,                                !- Water Inlet Node Name
   1124   Node 91,                                !- Water Outlet Node Name
   1125   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1126   Node 87,                                !- Air Outlet Node Name
   1127   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1128   Autosize,                               !- Rated Capacity {W}
   1129   82.2,                                   !- Rated Inlet Water Temperature {C}
   1130   16.6,                                   !- Rated Inlet Air Temperature {C}
   1131   71.1,                                   !- Rated Outlet Water Temperature {C}
   1132   32.2,                                   !- Rated Outlet Air Temperature {C}
   1133   0.5;                                    !- Rated Ratio for Air and Water Convection
   1134 
   1135 ZoneHVAC:AirDistributionUnit,
   1136   ZoneHVAC:AirDistributionUnit {ca37b8ef-8923-43cd-8e99-a4fe0d1a9816}, !- Name
   1137   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1138   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1139   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1140 
   1141 AirTerminal:SingleDuct:VAV:Reheat,
   1142   Air Terminal Single Duct VAV Reheat 11, !- Name
   1143   Always_On,                              !- Availability Schedule Name
   1144   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1145   Node 94,                                !- Air Inlet Node Name
   1146   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1147   Constant,                               !- Zone Minimum Air Flow Input Method
   1148   0.3,                                    !- Constant Minimum Air Flow Fraction
   1149   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1150   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1151   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1152   Coil Heating Water 12,                  !- Reheat Coil Name
   1153   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1154   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1155   Node 92,                                !- Air Outlet Node Name
   1156   0.001,                                  !- Convergence Tolerance
   1157   Normal,                                 !- Damper Heating Action
   1158   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1159   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1160   35;                                     !- Maximum Reheat Air Temperature {C}
   1161 
   1162 Coil:Heating:Water,
   1163   Coil Heating Water 12,                  !- Name
   1164   Always_On,                              !- Availability Schedule Name
   1165   Autosize,                               !- U-Factor Times Area Value {W/K}
   1166   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1167   Node 95,                                !- Water Inlet Node Name
   1168   Node 96,                                !- Water Outlet Node Name
   1169   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1170   Node 92,                                !- Air Outlet Node Name
   1171   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1172   Autosize,                               !- Rated Capacity {W}
   1173   82.2,                                   !- Rated Inlet Water Temperature {C}
   1174   16.6,                                   !- Rated Inlet Air Temperature {C}
   1175   71.1,                                   !- Rated Outlet Water Temperature {C}
   1176   32.2,                                   !- Rated Outlet Air Temperature {C}
   1177   0.5;                                    !- Rated Ratio for Air and Water Convection
   1178 
   1179 ZoneHVAC:AirDistributionUnit,
   1180   ZoneHVAC:AirDistributionUnit {2940301d-f2f8-4f44-a7d6-a01d14191e7b}, !- Name
   1181   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1182   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1183   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1184 
   1185 AirTerminal:SingleDuct:VAV:Reheat,
   1186   Air Terminal Single Duct VAV Reheat 12, !- Name
   1187   Always_On,                              !- Availability Schedule Name
   1188   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1189   Node 99,                                !- Air Inlet Node Name
   1190   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1191   Constant,                               !- Zone Minimum Air Flow Input Method
   1192   0.3,                                    !- Constant Minimum Air Flow Fraction
   1193   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1194   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1195   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1196   Coil Heating Water 13,                  !- Reheat Coil Name
   1197   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1198   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1199   Node 97,                                !- Air Outlet Node Name
   1200   0.001,                                  !- Convergence Tolerance
   1201   Normal,                                 !- Damper Heating Action
   1202   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1203   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1204   35;                                     !- Maximum Reheat Air Temperature {C}
   1205 
   1206 Coil:Heating:Water,
   1207   Coil Heating Water 13,                  !- Name
   1208   Always_On,                              !- Availability Schedule Name
   1209   Autosize,                               !- U-Factor Times Area Value {W/K}
   1210   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1211   Node 100,                               !- Water Inlet Node Name
   1212   Node 101,                               !- Water Outlet Node Name
   1213   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1214   Node 97,                                !- Air Outlet Node Name
   1215   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1216   Autosize,                               !- Rated Capacity {W}
   1217   82.2,                                   !- Rated Inlet Water Temperature {C}
   1218   16.6,                                   !- Rated Inlet Air Temperature {C}
   1219   71.1,                                   !- Rated Outlet Water Temperature {C}
   1220   32.2,                                   !- Rated Outlet Air Temperature {C}
   1221   0.5;                                    !- Rated Ratio for Air and Water Convection
   1222 
   1223 ZoneHVAC:AirDistributionUnit,
   1224   ZoneHVAC:AirDistributionUnit {6565b1b1-3ef2-4887-9f1c-6dc793d6dd5c}, !- Name
   1225   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1226   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1227   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1228 
   1229 AirTerminal:SingleDuct:VAV:Reheat,
   1230   Air Terminal Single Duct VAV Reheat 13, !- Name
   1231   Always_On,                              !- Availability Schedule Name
   1232   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1233   Node 104,                               !- Air Inlet Node Name
   1234   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1235   Constant,                               !- Zone Minimum Air Flow Input Method
   1236   0.3,                                    !- Constant Minimum Air Flow Fraction
   1237   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1238   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1239   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1240   Coil Heating Water 14,                  !- Reheat Coil Name
   1241   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1242   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1243   Node 102,                               !- Air Outlet Node Name
   1244   0.001,                                  !- Convergence Tolerance
   1245   Normal,                                 !- Damper Heating Action
   1246   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1247   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1248   35;                                     !- Maximum Reheat Air Temperature {C}
   1249 
   1250 Coil:Heating:Water,
   1251   Coil Heating Water 14,                  !- Name
   1252   Always_On,                              !- Availability Schedule Name
   1253   Autosize,                               !- U-Factor Times Area Value {W/K}
   1254   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1255   Node 105,                               !- Water Inlet Node Name
   1256   Node 106,                               !- Water Outlet Node Name
   1257   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1258   Node 102,                               !- Air Outlet Node Name
   1259   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1260   Autosize,                               !- Rated Capacity {W}
   1261   82.2,                                   !- Rated Inlet Water Temperature {C}
   1262   16.6,                                   !- Rated Inlet Air Temperature {C}
   1263   71.1,                                   !- Rated Outlet Water Temperature {C}
   1264   32.2,                                   !- Rated Outlet Air Temperature {C}
   1265   0.5;                                    !- Rated Ratio for Air and Water Convection
   1266 
   1267 ZoneHVAC:AirDistributionUnit,
   1268   ZoneHVAC:AirDistributionUnit {b361fae2-2b15-4db2-b937-4a516389273a}, !- Name
   1269   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1270   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1271   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1272 
   1273 AirTerminal:SingleDuct:VAV:Reheat,
   1274   Air Terminal Single Duct VAV Reheat 14, !- Name
   1275   Always_On,                              !- Availability Schedule Name
   1276   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1277   Node 109,                               !- Air Inlet Node Name
   1278   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1279   Constant,                               !- Zone Minimum Air Flow Input Method
   1280   0.3,                                    !- Constant Minimum Air Flow Fraction
   1281   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1282   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1283   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1284   Coil Heating Water 15,                  !- Reheat Coil Name
   1285   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1286   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1287   Node 107,                               !- Air Outlet Node Name
   1288   0.001,                                  !- Convergence Tolerance
   1289   Normal,                                 !- Damper Heating Action
   1290   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1291   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1292   35;                                     !- Maximum Reheat Air Temperature {C}
   1293 
   1294 Coil:Heating:Water,
   1295   Coil Heating Water 15,                  !- Name
   1296   Always_On,                              !- Availability Schedule Name
   1297   Autosize,                               !- U-Factor Times Area Value {W/K}
   1298   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1299   Node 110,                               !- Water Inlet Node Name
   1300   Node 111,                               !- Water Outlet Node Name
   1301   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1302   Node 107,                               !- Air Outlet Node Name
   1303   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1304   Autosize,                               !- Rated Capacity {W}
   1305   82.2,                                   !- Rated Inlet Water Temperature {C}
   1306   16.6,                                   !- Rated Inlet Air Temperature {C}
   1307   71.1,                                   !- Rated Outlet Water Temperature {C}
   1308   32.2,                                   !- Rated Outlet Air Temperature {C}
   1309   0.5;                                    !- Rated Ratio for Air and Water Convection
   1310 
   1311 ZoneHVAC:AirDistributionUnit,
   1312   ZoneHVAC:AirDistributionUnit {ad6bfa35-bde6-462c-83c3-ed0ef50c9106}, !- Name
   1313   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1314   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1315   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1316 
   1317 AirTerminal:SingleDuct:VAV:Reheat,
   1318   Air Terminal Single Duct VAV Reheat 15, !- Name
   1319   Always_On,                              !- Availability Schedule Name
   1320   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1321   Node 114,                               !- Air Inlet Node Name
   1322   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1323   Constant,                               !- Zone Minimum Air Flow Input Method
   1324   0.3,                                    !- Constant Minimum Air Flow Fraction
   1325   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1326   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1327   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1328   Coil Heating Water 16,                  !- Reheat Coil Name
   1329   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1330   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1331   Node 112,                               !- Air Outlet Node Name
   1332   0.001,                                  !- Convergence Tolerance
   1333   Normal,                                 !- Damper Heating Action
   1334   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1335   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1336   35;                                     !- Maximum Reheat Air Temperature {C}
   1337 
   1338 Coil:Heating:Water,
   1339   Coil Heating Water 16,                  !- Name
   1340   Always_On,                              !- Availability Schedule Name
   1341   Autosize,                               !- U-Factor Times Area Value {W/K}
   1342   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1343   Node 115,                               !- Water Inlet Node Name
   1344   Node 116,                               !- Water Outlet Node Name
   1345   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1346   Node 112,                               !- Air Outlet Node Name
   1347   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1348   Autosize,                               !- Rated Capacity {W}
   1349   82.2,                                   !- Rated Inlet Water Temperature {C}
   1350   16.6,                                   !- Rated Inlet Air Temperature {C}
   1351   71.1,                                   !- Rated Outlet Water Temperature {C}
   1352   32.2,                                   !- Rated Outlet Air Temperature {C}
   1353   0.5;                                    !- Rated Ratio for Air and Water Convection
   1354 
   1355 ZoneHVAC:AirDistributionUnit,
   1356   ZoneHVAC:AirDistributionUnit {24fab233-6e4a-48e2-993e-971241f8dfe8}, !- Name
   1357   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1358   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1359   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1360 
   1361 AirTerminal:SingleDuct:VAV:Reheat,
   1362   Air Terminal Single Duct VAV Reheat 16, !- Name
   1363   Always_On,                              !- Availability Schedule Name
   1364   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1365   Node 119,                               !- Air Inlet Node Name
   1366   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1367   Constant,                               !- Zone Minimum Air Flow Input Method
   1368   0.3,                                    !- Constant Minimum Air Flow Fraction
   1369   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1370   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1371   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1372   Coil Heating Water 17,                  !- Reheat Coil Name
   1373   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1374   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1375   Node 117,                               !- Air Outlet Node Name
   1376   0.001,                                  !- Convergence Tolerance
   1377   Normal,                                 !- Damper Heating Action
   1378   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1379   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1380   35;                                     !- Maximum Reheat Air Temperature {C}
   1381 
   1382 Coil:Heating:Water,
   1383   Coil Heating Water 17,                  !- Name
   1384   Always_On,                              !- Availability Schedule Name
   1385   Autosize,                               !- U-Factor Times Area Value {W/K}
   1386   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1387   Node 120,                               !- Water Inlet Node Name
   1388   Node 121,                               !- Water Outlet Node Name
   1389   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1390   Node 117,                               !- Air Outlet Node Name
   1391   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1392   Autosize,                               !- Rated Capacity {W}
   1393   82.2,                                   !- Rated Inlet Water Temperature {C}
   1394   16.6,                                   !- Rated Inlet Air Temperature {C}
   1395   71.1,                                   !- Rated Outlet Water Temperature {C}
   1396   32.2,                                   !- Rated Outlet Air Temperature {C}
   1397   0.5;                                    !- Rated Ratio for Air and Water Convection
   1398 
   1399 ZoneHVAC:AirDistributionUnit,
   1400   ZoneHVAC:AirDistributionUnit {b96e5d87-4fc2-4a1f-82ec-8c8b3bad49f8}, !- Name
   1401   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1402   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1403   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1404 
   1405 AirTerminal:SingleDuct:VAV:Reheat,
   1406   Air Terminal Single Duct VAV Reheat 17, !- Name
   1407   Always_On,                              !- Availability Schedule Name
   1408   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1409   Node 124,                               !- Air Inlet Node Name
   1410   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1411   Constant,                               !- Zone Minimum Air Flow Input Method
   1412   0.3,                                    !- Constant Minimum Air Flow Fraction
   1413   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1414   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1415   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1416   Coil Heating Water 18,                  !- Reheat Coil Name
   1417   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1418   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1419   Node 122,                               !- Air Outlet Node Name
   1420   0.001,                                  !- Convergence Tolerance
   1421   Normal,                                 !- Damper Heating Action
   1422   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1423   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1424   35;                                     !- Maximum Reheat Air Temperature {C}
   1425 
   1426 Coil:Heating:Water,
   1427   Coil Heating Water 18,                  !- Name
   1428   Always_On,                              !- Availability Schedule Name
   1429   Autosize,                               !- U-Factor Times Area Value {W/K}
   1430   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1431   Node 125,                               !- Water Inlet Node Name
   1432   Node 126,                               !- Water Outlet Node Name
   1433   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1434   Node 122,                               !- Air Outlet Node Name
   1435   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1436   Autosize,                               !- Rated Capacity {W}
   1437   82.2,                                   !- Rated Inlet Water Temperature {C}
   1438   16.6,                                   !- Rated Inlet Air Temperature {C}
   1439   71.1,                                   !- Rated Outlet Water Temperature {C}
   1440   32.2,                                   !- Rated Outlet Air Temperature {C}
   1441   0.5;                                    !- Rated Ratio for Air and Water Convection
   1442 
   1443 ZoneHVAC:AirDistributionUnit,
   1444   ZoneHVAC:AirDistributionUnit {c4bcc14d-9c3f-4d8a-b893-3d544c13a2f8}, !- Name
   1445   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1446   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1447   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1448 
   1449 AirTerminal:SingleDuct:VAV:Reheat,
   1450   Air Terminal Single Duct VAV Reheat 18, !- Name
   1451   Always_On,                              !- Availability Schedule Name
   1452   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1453   Node 129,                               !- Air Inlet Node Name
   1454   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1455   Constant,                               !- Zone Minimum Air Flow Input Method
   1456   0.3,                                    !- Constant Minimum Air Flow Fraction
   1457   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1458   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1459   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1460   Coil Heating Water 19,                  !- Reheat Coil Name
   1461   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1462   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1463   Node 127,                               !- Air Outlet Node Name
   1464   0.001,                                  !- Convergence Tolerance
   1465   Normal,                                 !- Damper Heating Action
   1466   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1467   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1468   35;                                     !- Maximum Reheat Air Temperature {C}
   1469 
   1470 Coil:Heating:Water,
   1471   Coil Heating Water 19,                  !- Name
   1472   Always_On,                              !- Availability Schedule Name
   1473   Autosize,                               !- U-Factor Times Area Value {W/K}
   1474   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1475   Node 130,                               !- Water Inlet Node Name
   1476   Node 131,                               !- Water Outlet Node Name
   1477   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1478   Node 127,                               !- Air Outlet Node Name
   1479   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1480   Autosize,                               !- Rated Capacity {W}
   1481   82.2,                                   !- Rated Inlet Water Temperature {C}
   1482   16.6,                                   !- Rated Inlet Air Temperature {C}
   1483   71.1,                                   !- Rated Outlet Water Temperature {C}
   1484   32.2,                                   !- Rated Outlet Air Temperature {C}
   1485   0.5;                                    !- Rated Ratio for Air and Water Convection
   1486 
   1487 ZoneHVAC:AirDistributionUnit,
   1488   ZoneHVAC:AirDistributionUnit {a201ffc1-76fb-4f80-b2c3-7f1bb875c1c2}, !- Name
   1489   Node 132,                               !- Air Distribution Unit Outlet Node Name
   1490   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1491   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   1492 
   1493 AirTerminal:SingleDuct:VAV:Reheat,
   1494   Air Terminal Single Duct VAV Reheat 19, !- Name
   1495   Always_On,                              !- Availability Schedule Name
   1496   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   1497   Node 134,                               !- Air Inlet Node Name
   1498   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1499   Constant,                               !- Zone Minimum Air Flow Input Method
   1500   0.3,                                    !- Constant Minimum Air Flow Fraction
   1501   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1502   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1503   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1504   Coil Heating Water 20,                  !- Reheat Coil Name
   1505   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1506   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1507   Node 132,                               !- Air Outlet Node Name
   1508   0.001,                                  !- Convergence Tolerance
   1509   Normal,                                 !- Damper Heating Action
   1510   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1511   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1512   35;                                     !- Maximum Reheat Air Temperature {C}
   1513 
   1514 Coil:Heating:Water,
   1515   Coil Heating Water 20,                  !- Name
   1516   Always_On,                              !- Availability Schedule Name
   1517   Autosize,                               !- U-Factor Times Area Value {W/K}
   1518   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1519   Node 135,                               !- Water Inlet Node Name
   1520   Node 136,                               !- Water Outlet Node Name
   1521   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   1522   Node 132,                               !- Air Outlet Node Name
   1523   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1524   Autosize,                               !- Rated Capacity {W}
   1525   82.2,                                   !- Rated Inlet Water Temperature {C}
   1526   16.6,                                   !- Rated Inlet Air Temperature {C}
   1527   71.1,                                   !- Rated Outlet Water Temperature {C}
   1528   32.2,                                   !- Rated Outlet Air Temperature {C}
   1529   0.5;                                    !- Rated Ratio for Air and Water Convection
   1530 
   1531 ZoneHVAC:AirDistributionUnit,
   1532   ZoneHVAC:AirDistributionUnit {9f197749-ace7-4fa2-ad5a-a108205b3ab3}, !- Name
   1533   Node 137,                               !- Air Distribution Unit Outlet Node Name
   1534   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1535   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   1536 
   1537 AirTerminal:SingleDuct:VAV:Reheat,
   1538   Air Terminal Single Duct VAV Reheat 20, !- Name
   1539   Always_On,                              !- Availability Schedule Name
   1540   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   1541   Node 139,                               !- Air Inlet Node Name
   1542   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1543   Constant,                               !- Zone Minimum Air Flow Input Method
   1544   0.3,                                    !- Constant Minimum Air Flow Fraction
   1545   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1546   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1547   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1548   Coil Heating Water 21,                  !- Reheat Coil Name
   1549   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1550   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1551   Node 137,                               !- Air Outlet Node Name
   1552   0.001,                                  !- Convergence Tolerance
   1553   Normal,                                 !- Damper Heating Action
   1554   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1555   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1556   35;                                     !- Maximum Reheat Air Temperature {C}
   1557 
   1558 Coil:Heating:Water,
   1559   Coil Heating Water 21,                  !- Name
   1560   Always_On,                              !- Availability Schedule Name
   1561   Autosize,                               !- U-Factor Times Area Value {W/K}
   1562   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1563   Node 140,                               !- Water Inlet Node Name
   1564   Node 141,                               !- Water Outlet Node Name
   1565   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   1566   Node 137,                               !- Air Outlet Node Name
   1567   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1568   Autosize,                               !- Rated Capacity {W}
   1569   82.2,                                   !- Rated Inlet Water Temperature {C}
   1570   16.6,                                   !- Rated Inlet Air Temperature {C}
   1571   71.1,                                   !- Rated Outlet Water Temperature {C}
   1572   32.2,                                   !- Rated Outlet Air Temperature {C}
   1573   0.5;                                    !- Rated Ratio for Air and Water Convection
   1574 
   1575 ZoneHVAC:AirDistributionUnit,
   1576   ZoneHVAC:AirDistributionUnit {fb4fcde8-c249-4647-a4b0-0295c23d56be}, !- Name
   1577   Node 142,                               !- Air Distribution Unit Outlet Node Name
   1578   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1579   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   1580 
   1581 AirTerminal:SingleDuct:VAV:Reheat,
   1582   Air Terminal Single Duct VAV Reheat 21, !- Name
   1583   Always_On,                              !- Availability Schedule Name
   1584   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   1585   Node 144,                               !- Air Inlet Node Name
   1586   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1587   Constant,                               !- Zone Minimum Air Flow Input Method
   1588   0.3,                                    !- Constant Minimum Air Flow Fraction
   1589   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1590   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1591   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1592   Coil Heating Water 22,                  !- Reheat Coil Name
   1593   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1594   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1595   Node 142,                               !- Air Outlet Node Name
   1596   0.001,                                  !- Convergence Tolerance
   1597   Normal,                                 !- Damper Heating Action
   1598   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1599   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1600   35;                                     !- Maximum Reheat Air Temperature {C}
   1601 
   1602 Coil:Heating:Water,
   1603   Coil Heating Water 22,                  !- Name
   1604   Always_On,                              !- Availability Schedule Name
   1605   Autosize,                               !- U-Factor Times Area Value {W/K}
   1606   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1607   Node 145,                               !- Water Inlet Node Name
   1608   Node 146,                               !- Water Outlet Node Name
   1609   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   1610   Node 142,                               !- Air Outlet Node Name
   1611   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1612   Autosize,                               !- Rated Capacity {W}
   1613   82.2,                                   !- Rated Inlet Water Temperature {C}
   1614   16.6,                                   !- Rated Inlet Air Temperature {C}
   1615   71.1,                                   !- Rated Outlet Water Temperature {C}
   1616   32.2,                                   !- Rated Outlet Air Temperature {C}
   1617   0.5;                                    !- Rated Ratio for Air and Water Convection
   1618 
   1619 ZoneHVAC:AirDistributionUnit,
   1620   ZoneHVAC:AirDistributionUnit {93b2cc7f-e6d9-4494-bac8-8c9cd05d1be9}, !- Name
   1621   Node 147,                               !- Air Distribution Unit Outlet Node Name
   1622   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1623   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   1624 
   1625 AirTerminal:SingleDuct:VAV:Reheat,
   1626   Air Terminal Single Duct VAV Reheat 22, !- Name
   1627   Always_On,                              !- Availability Schedule Name
   1628   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   1629   Node 149,                               !- Air Inlet Node Name
   1630   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1631   Constant,                               !- Zone Minimum Air Flow Input Method
   1632   0.3,                                    !- Constant Minimum Air Flow Fraction
   1633   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1634   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1635   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1636   Coil Heating Water 23,                  !- Reheat Coil Name
   1637   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1638   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1639   Node 147,                               !- Air Outlet Node Name
   1640   0.001,                                  !- Convergence Tolerance
   1641   Normal,                                 !- Damper Heating Action
   1642   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1643   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1644   35;                                     !- Maximum Reheat Air Temperature {C}
   1645 
   1646 Coil:Heating:Water,
   1647   Coil Heating Water 23,                  !- Name
   1648   Always_On,                              !- Availability Schedule Name
   1649   Autosize,                               !- U-Factor Times Area Value {W/K}
   1650   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1651   Node 150,                               !- Water Inlet Node Name
   1652   Node 151,                               !- Water Outlet Node Name
   1653   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   1654   Node 147,                               !- Air Outlet Node Name
   1655   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1656   Autosize,                               !- Rated Capacity {W}
   1657   82.2,                                   !- Rated Inlet Water Temperature {C}
   1658   16.6,                                   !- Rated Inlet Air Temperature {C}
   1659   71.1,                                   !- Rated Outlet Water Temperature {C}
   1660   32.2,                                   !- Rated Outlet Air Temperature {C}
   1661   0.5;                                    !- Rated Ratio for Air and Water Convection
   1662 
   1663 ZoneHVAC:AirDistributionUnit,
   1664   ZoneHVAC:AirDistributionUnit {49c319c9-3e43-40fb-888e-5d48a9c879cb}, !- Name
   1665   Node 152,                               !- Air Distribution Unit Outlet Node Name
   1666   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1667   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   1668 
   1669 AirTerminal:SingleDuct:VAV:Reheat,
   1670   Air Terminal Single Duct VAV Reheat 23, !- Name
   1671   Always_On,                              !- Availability Schedule Name
   1672   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   1673   Node 154,                               !- Air Inlet Node Name
   1674   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1675   Constant,                               !- Zone Minimum Air Flow Input Method
   1676   0.3,                                    !- Constant Minimum Air Flow Fraction
   1677   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1678   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1679   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1680   Coil Heating Water 24,                  !- Reheat Coil Name
   1681   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1682   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1683   Node 152,                               !- Air Outlet Node Name
   1684   0.001,                                  !- Convergence Tolerance
   1685   Normal,                                 !- Damper Heating Action
   1686   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1687   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1688   35;                                     !- Maximum Reheat Air Temperature {C}
   1689 
   1690 Coil:Heating:Water,
   1691   Coil Heating Water 24,                  !- Name
   1692   Always_On,                              !- Availability Schedule Name
   1693   Autosize,                               !- U-Factor Times Area Value {W/K}
   1694   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1695   Node 155,                               !- Water Inlet Node Name
   1696   Node 156,                               !- Water Outlet Node Name
   1697   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   1698   Node 152,                               !- Air Outlet Node Name
   1699   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1700   Autosize,                               !- Rated Capacity {W}
   1701   82.2,                                   !- Rated Inlet Water Temperature {C}
   1702   16.6,                                   !- Rated Inlet Air Temperature {C}
   1703   71.1,                                   !- Rated Outlet Water Temperature {C}
   1704   32.2,                                   !- Rated Outlet Air Temperature {C}
   1705   0.5;                                    !- Rated Ratio for Air and Water Convection
   1706 
   1707 ZoneHVAC:AirDistributionUnit,
   1708   ZoneHVAC:AirDistributionUnit {9ce4355d-465b-465a-a413-8fa088647897}, !- Name
   1709   Node 157,                               !- Air Distribution Unit Outlet Node Name
   1710   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1711   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   1712 
   1713 AirTerminal:SingleDuct:VAV:Reheat,
   1714   Air Terminal Single Duct VAV Reheat 24, !- Name
   1715   Always_On,                              !- Availability Schedule Name
   1716   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   1717   Node 159,                               !- Air Inlet Node Name
   1718   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1719   Constant,                               !- Zone Minimum Air Flow Input Method
   1720   0.3,                                    !- Constant Minimum Air Flow Fraction
   1721   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1722   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1723   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1724   Coil Heating Water 25,                  !- Reheat Coil Name
   1725   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1726   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1727   Node 157,                               !- Air Outlet Node Name
   1728   0.001,                                  !- Convergence Tolerance
   1729   Normal,                                 !- Damper Heating Action
   1730   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1731   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1732   35;                                     !- Maximum Reheat Air Temperature {C}
   1733 
   1734 Coil:Heating:Water,
   1735   Coil Heating Water 25,                  !- Name
   1736   Always_On,                              !- Availability Schedule Name
   1737   Autosize,                               !- U-Factor Times Area Value {W/K}
   1738   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1739   Node 160,                               !- Water Inlet Node Name
   1740   Node 161,                               !- Water Outlet Node Name
   1741   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   1742   Node 157,                               !- Air Outlet Node Name
   1743   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1744   Autosize,                               !- Rated Capacity {W}
   1745   82.2,                                   !- Rated Inlet Water Temperature {C}
   1746   16.6,                                   !- Rated Inlet Air Temperature {C}
   1747   71.1,                                   !- Rated Outlet Water Temperature {C}
   1748   32.2,                                   !- Rated Outlet Air Temperature {C}
   1749   0.5;                                    !- Rated Ratio for Air and Water Convection
   1750 
   1751 ZoneHVAC:AirDistributionUnit,
   1752   ZoneHVAC:AirDistributionUnit {a7880a93-1c7e-4168-84f8-31142993cf5c}, !- Name
   1753   Node 162,                               !- Air Distribution Unit Outlet Node Name
   1754   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1755   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   1756 
   1757 AirTerminal:SingleDuct:VAV:Reheat,
   1758   Air Terminal Single Duct VAV Reheat 25, !- Name
   1759   Always_On,                              !- Availability Schedule Name
   1760   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   1761   Node 164,                               !- Air Inlet Node Name
   1762   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1763   Constant,                               !- Zone Minimum Air Flow Input Method
   1764   0.3,                                    !- Constant Minimum Air Flow Fraction
   1765   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1766   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1767   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1768   Coil Heating Water 26,                  !- Reheat Coil Name
   1769   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1770   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1771   Node 162,                               !- Air Outlet Node Name
   1772   0.001,                                  !- Convergence Tolerance
   1773   Normal,                                 !- Damper Heating Action
   1774   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1775   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1776   35;                                     !- Maximum Reheat Air Temperature {C}
   1777 
   1778 Coil:Heating:Water,
   1779   Coil Heating Water 26,                  !- Name
   1780   Always_On,                              !- Availability Schedule Name
   1781   Autosize,                               !- U-Factor Times Area Value {W/K}
   1782   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1783   Node 165,                               !- Water Inlet Node Name
   1784   Node 166,                               !- Water Outlet Node Name
   1785   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   1786   Node 162,                               !- Air Outlet Node Name
   1787   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1788   Autosize,                               !- Rated Capacity {W}
   1789   82.2,                                   !- Rated Inlet Water Temperature {C}
   1790   16.6,                                   !- Rated Inlet Air Temperature {C}
   1791   71.1,                                   !- Rated Outlet Water Temperature {C}
   1792   32.2,                                   !- Rated Outlet Air Temperature {C}
   1793   0.5;                                    !- Rated Ratio for Air and Water Convection
   1794 
   1795 ZoneHVAC:AirDistributionUnit,
   1796   ZoneHVAC:AirDistributionUnit {4cd10ba3-c43c-485e-bae6-a432f982e1fa}, !- Name
   1797   Node 167,                               !- Air Distribution Unit Outlet Node Name
   1798   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1799   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   1800 
   1801 AirTerminal:SingleDuct:VAV:Reheat,
   1802   Air Terminal Single Duct VAV Reheat 26, !- Name
   1803   Always_On,                              !- Availability Schedule Name
   1804   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   1805   Node 169,                               !- Air Inlet Node Name
   1806   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1807   Constant,                               !- Zone Minimum Air Flow Input Method
   1808   0.3,                                    !- Constant Minimum Air Flow Fraction
   1809   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1810   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1811   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1812   Coil Heating Water 27,                  !- Reheat Coil Name
   1813   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1814   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1815   Node 167,                               !- Air Outlet Node Name
   1816   0.001,                                  !- Convergence Tolerance
   1817   Normal,                                 !- Damper Heating Action
   1818   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1819   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1820   35;                                     !- Maximum Reheat Air Temperature {C}
   1821 
   1822 Coil:Heating:Water,
   1823   Coil Heating Water 27,                  !- Name
   1824   Always_On,                              !- Availability Schedule Name
   1825   Autosize,                               !- U-Factor Times Area Value {W/K}
   1826   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1827   Node 170,                               !- Water Inlet Node Name
   1828   Node 171,                               !- Water Outlet Node Name
   1829   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   1830   Node 167,                               !- Air Outlet Node Name
   1831   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1832   Autosize,                               !- Rated Capacity {W}
   1833   82.2,                                   !- Rated Inlet Water Temperature {C}
   1834   16.6,                                   !- Rated Inlet Air Temperature {C}
   1835   71.1,                                   !- Rated Outlet Water Temperature {C}
   1836   32.2,                                   !- Rated Outlet Air Temperature {C}
   1837   0.5;                                    !- Rated Ratio for Air and Water Convection
   1838 
   1839 PlantLoop,
   1840   Plant Loop 1,                           !- Name
   1841   Water,                                  !- Fluid Type
   1842   ,                                       !- User Defined Fluid Type
   1843   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   1844   Node 37,                                !- Loop Temperature Setpoint Node Name
   1845   100,                                    !- Maximum Loop Temperature {C}
   1846   0,                                      !- Minimum Loop Temperature {C}
   1847   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   1848   0,                                      !- Minimum Loop Flow Rate {m3/s}
   1849   Autocalculate,                          !- Plant Loop Volume {m3}
   1850   Node 36,                                !- Plant Side Inlet Node Name
   1851   Node 37,                                !- Plant Side Outlet Node Name
   1852   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   1853   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   1854   Node 39,                                !- Demand Side Inlet Node Name
   1855   Node 40,                                !- Demand Side Outlet Node Name
   1856   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   1857   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   1858   Optimal;                                !- Load Distribution Scheme
   1859 
   1860 PlantEquipmentOperationSchemes,
   1861   Plant Loop 1 Operation Scheme List,     !- Name
   1862   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   1863   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   1864   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   1865 
   1866 Schedule:Compact,
   1867   Plant Loop 1 On Schedule,               !- Name
   1868   ,                                       !- Schedule Type Limits Name
   1869   Through: 12/31,                         !- Field 1
   1870   For: AllDays,                           !- Field 2
   1871   Until: 24:00,                           !- Field 3
   1872   1.0;                                    !- Field 4
   1873 
   1874 PlantEquipmentOperation:HeatingLoad,
   1875   Plant Loop 1 Heating Operation Scheme,  !- Name
   1876   0,                                      !- Load Range Lower Limit 1 {W}
   1877   1000000000,                             !- Load Range Upper Limit 1 {W}
   1878   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   1879 
   1880 PlantEquipmentList,
   1881   Plant Loop 1 Heating Equipment List,    !- Name
   1882   Boiler:HotWater,                        !- Equipment Object Type 1
   1883   Boiler Hot Water 1;                     !- Equipment Name 1
   1884 
   1885 Sizing:Plant,
   1886   Plant Loop 1,                           !- Plant or Condenser Loop Name
   1887   Heating,                                !- Loop Type
   1888   82,                                     !- Design Loop Exit Temperature {C}
   1889   11;                                     !- Loop Design Temperature Difference {deltaC}
   1890 
   1891 BranchList,
   1892   Plant Loop 1 Supply Branches,           !- Name
   1893   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   1894   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   1895   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   1896   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   1897 
   1898 ConnectorList,
   1899   Plant Loop 1 Supply Connector List,     !- Name
   1900   Connector:Splitter,                     !- Connector Object Type 1
   1901   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   1902   Connector:Mixer,                        !- Connector Object Type 2
   1903   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   1904 
   1905 Connector:Splitter,
   1906   Plant Loop 1 Supply Splitter,           !- Name
   1907   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   1908   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   1909   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   1910 
   1911 Connector:Mixer,
   1912   Plant Loop 1 Supply Mixer,              !- Name
   1913   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   1914   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   1915   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   1916 
   1917 Branch,
   1918   Plant Loop 1 Supply Inlet Branch,       !- Name
   1919   ,                                       !- Maximum Flow Rate {m3/s}
   1920   ,                                       !- Pressure Drop Curve Name
   1921   Pump:VariableSpeed,                     !- Component Object Type 1
   1922   Pump Variable Speed 1,                  !- Component Name 1
   1923   Node 36,                                !- Component Inlet Node Name 1
   1924   Node 42,                                !- Component Outlet Node Name 1
   1925   Passive;                                !- Component Branch Control Type 1
   1926 
   1927 Pump:VariableSpeed,
   1928   Pump Variable Speed 1,                  !- Name
   1929   Node 36,                                !- Inlet Node Name
   1930   Node 42,                                !- Outlet Node Name
   1931   Autosize,                               !- Rated Flow Rate {m3/s}
   1932   179352,                                 !- Rated Pump Head {Pa}
   1933   Autosize,                               !- Rated Power Consumption {W}
   1934   0.9,                                    !- Motor Efficiency
   1935   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   1936   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   1937   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   1938   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   1939   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   1940   0,                                      !- Minimum Flow Rate {m3/s}
   1941   Intermittent;                           !- Pump Control Type
   1942 
   1943 Branch,
   1944   Plant Loop 1 Supply Branch 1,           !- Name
   1945   ,                                       !- Maximum Flow Rate {m3/s}
   1946   ,                                       !- Pressure Drop Curve Name
   1947   Boiler:HotWater,                        !- Component Object Type 1
   1948   Boiler Hot Water 1,                     !- Component Name 1
   1949   Node 38,                                !- Component Inlet Node Name 1
   1950   Node 43,                                !- Component Outlet Node Name 1
   1951   Passive;                                !- Component Branch Control Type 1
   1952 
   1953 Boiler:HotWater,
   1954   Boiler Hot Water 1,                     !- Name
   1955   NaturalGas,                             !- Fuel Type
   1956   Autosize,                               !- Nominal Capacity {W}
   1957   0.66,                                   !- Nominal Thermal Efficiency
   1958   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   1959   ,                                       !- Normalized Boiler Efficiency Curve Name
   1960   82,                                     !- Design Water Outlet Temperature {C}
   1961   Autosize,                               !- Design Water Flow Rate {m3/s}
   1962   0,                                      !- Minimum Part Load Ratio
   1963   1,                                      !- Maximum Part Load Ratio
   1964   1,                                      !- Optimum Part Load Ratio
   1965   Node 38,                                !- Boiler Water Inlet Node Name
   1966   Node 43,                                !- Boiler Water Outlet Node Name
   1967   99,                                     !- Water Outlet Upper Temperature Limit {C}
   1968   ConstantFlow,                           !- Boiler Flow Mode
   1969   0,                                      !- Parasitic Electric Load {W}
   1970   1;                                      !- Sizing Factor
   1971 
   1972 Branch,
   1973   Plant Loop 1 Supply Branch 2,           !- Name
   1974   ,                                       !- Maximum Flow Rate {m3/s}
   1975   ,                                       !- Pressure Drop Curve Name
   1976   Pipe:Adiabatic,                         !- Component Object Type 1
   1977   Pipe Adiabatic 1,                       !- Component Name 1
   1978   Node 44,                                !- Component Inlet Node Name 1
   1979   Node 45,                                !- Component Outlet Node Name 1
   1980   Passive;                                !- Component Branch Control Type 1
   1981 
   1982 Pipe:Adiabatic,
   1983   Pipe Adiabatic 1,                       !- Name
   1984   Node 44,                                !- Inlet Node Name
   1985   Node 45;                                !- Outlet Node Name
   1986 
   1987 Branch,
   1988   Plant Loop 1 Supply Outlet Branch,      !- Name
   1989   ,                                       !- Maximum Flow Rate {m3/s}
   1990   ,                                       !- Pressure Drop Curve Name
   1991   Pipe:Adiabatic,                         !- Component Object Type 1
   1992   Pipe Adiabatic 2,                       !- Component Name 1
   1993   Node 46,                                !- Component Inlet Node Name 1
   1994   Node 37,                                !- Component Outlet Node Name 1
   1995   Passive;                                !- Component Branch Control Type 1
   1996 
   1997 Pipe:Adiabatic,
   1998   Pipe Adiabatic 2,                       !- Name
   1999   Node 46,                                !- Inlet Node Name
   2000   Node 37;                                !- Outlet Node Name
   2001 
   2002 BranchList,
   2003   Plant Loop 1 Demand Branches,           !- Name
   2004   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2005   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2006   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2007   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2008   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2009   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2010   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2011   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2012   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2013   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2014   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2015   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2016   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2017   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2018   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2019   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2020   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2021   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   2022   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   2023   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   2024   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   2025   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   2026   Plant Loop 1 Demand Branch 22,          !- Branch Name 23
   2027   Plant Loop 1 Demand Branch 23,          !- Branch Name 24
   2028   Plant Loop 1 Demand Branch 24,          !- Branch Name 25
   2029   Plant Loop 1 Demand Branch 25,          !- Branch Name 26
   2030   Plant Loop 1 Demand Branch 26,          !- Branch Name 27
   2031   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 28
   2032   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 29
   2033 
   2034 ConnectorList,
   2035   Plant Loop 1 Demand Connector List,     !- Name
   2036   Connector:Splitter,                     !- Connector Object Type 1
   2037   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2038   Connector:Mixer,                        !- Connector Object Type 2
   2039   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2040 
   2041 Connector:Splitter,
   2042   Plant Loop 1 Demand Splitter,           !- Name
   2043   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2044   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2045   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2046   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2047   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2048   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2049   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2050   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2051   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2052   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2053   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2054   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2055   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2056   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2057   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2058   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2059   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2060   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   2061   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   2062   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   2063   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   2064   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   2065   Plant Loop 1 Demand Branch 22,          !- Outlet Branch Name 22
   2066   Plant Loop 1 Demand Branch 23,          !- Outlet Branch Name 23
   2067   Plant Loop 1 Demand Branch 24,          !- Outlet Branch Name 24
   2068   Plant Loop 1 Demand Branch 25,          !- Outlet Branch Name 25
   2069   Plant Loop 1 Demand Branch 26,          !- Outlet Branch Name 26
   2070   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 27
   2071 
   2072 Connector:Mixer,
   2073   Plant Loop 1 Demand Mixer,              !- Name
   2074   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2075   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2076   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2077   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2078   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2079   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2080   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2081   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2082   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2083   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2084   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2085   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2086   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2087   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2088   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2089   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2090   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2091   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   2092   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   2093   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   2094   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   2095   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   2096   Plant Loop 1 Demand Branch 22,          !- Inlet Branch Name 22
   2097   Plant Loop 1 Demand Branch 23,          !- Inlet Branch Name 23
   2098   Plant Loop 1 Demand Branch 24,          !- Inlet Branch Name 24
   2099   Plant Loop 1 Demand Branch 25,          !- Inlet Branch Name 25
   2100   Plant Loop 1 Demand Branch 26,          !- Inlet Branch Name 26
   2101   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 27
   2102 
   2103 Branch,
   2104   Plant Loop 1 Demand Inlet Branch,       !- Name
   2105   ,                                       !- Maximum Flow Rate {m3/s}
   2106   ,                                       !- Pressure Drop Curve Name
   2107   Pipe:Adiabatic,                         !- Component Object Type 1
   2108   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2109   Node 39,                                !- Component Inlet Node Name 1
   2110   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2111   Passive;                                !- Component Branch Control Type 1
   2112 
   2113 Pipe:Adiabatic,
   2114   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2115   Node 39,                                !- Inlet Node Name
   2116   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2117 
   2118 Branch,
   2119   Plant Loop 1 Demand Branch 1,           !- Name
   2120   ,                                       !- Maximum Flow Rate {m3/s}
   2121   ,                                       !- Pressure Drop Curve Name
   2122   Coil:Heating:Water,                     !- Component Object Type 1
   2123   Coil Heating Water 1,                   !- Component Name 1
   2124   Node 41,                                !- Component Inlet Node Name 1
   2125   Node 47,                                !- Component Outlet Node Name 1
   2126   Passive;                                !- Component Branch Control Type 1
   2127 
   2128 Branch,
   2129   Plant Loop 1 Demand Branch 2,           !- Name
   2130   ,                                       !- Maximum Flow Rate {m3/s}
   2131   ,                                       !- Pressure Drop Curve Name
   2132   Coil:Heating:Water,                     !- Component Object Type 1
   2133   Coil Heating Water 3,                   !- Component Name 1
   2134   Node 50,                                !- Component Inlet Node Name 1
   2135   Node 51,                                !- Component Outlet Node Name 1
   2136   Passive;                                !- Component Branch Control Type 1
   2137 
   2138 Branch,
   2139   Plant Loop 1 Demand Branch 3,           !- Name
   2140   ,                                       !- Maximum Flow Rate {m3/s}
   2141   ,                                       !- Pressure Drop Curve Name
   2142   Coil:Heating:Water,                     !- Component Object Type 1
   2143   Coil Heating Water 4,                   !- Component Name 1
   2144   Node 55,                                !- Component Inlet Node Name 1
   2145   Node 56,                                !- Component Outlet Node Name 1
   2146   Passive;                                !- Component Branch Control Type 1
   2147 
   2148 Branch,
   2149   Plant Loop 1 Demand Branch 4,           !- Name
   2150   ,                                       !- Maximum Flow Rate {m3/s}
   2151   ,                                       !- Pressure Drop Curve Name
   2152   Coil:Heating:Water,                     !- Component Object Type 1
   2153   Coil Heating Water 5,                   !- Component Name 1
   2154   Node 60,                                !- Component Inlet Node Name 1
   2155   Node 61,                                !- Component Outlet Node Name 1
   2156   Passive;                                !- Component Branch Control Type 1
   2157 
   2158 Branch,
   2159   Plant Loop 1 Demand Branch 5,           !- Name
   2160   ,                                       !- Maximum Flow Rate {m3/s}
   2161   ,                                       !- Pressure Drop Curve Name
   2162   Coil:Heating:Water,                     !- Component Object Type 1
   2163   Coil Heating Water 6,                   !- Component Name 1
   2164   Node 65,                                !- Component Inlet Node Name 1
   2165   Node 66,                                !- Component Outlet Node Name 1
   2166   Passive;                                !- Component Branch Control Type 1
   2167 
   2168 Branch,
   2169   Plant Loop 1 Demand Branch 6,           !- Name
   2170   ,                                       !- Maximum Flow Rate {m3/s}
   2171   ,                                       !- Pressure Drop Curve Name
   2172   Coil:Heating:Water,                     !- Component Object Type 1
   2173   Coil Heating Water 7,                   !- Component Name 1
   2174   Node 70,                                !- Component Inlet Node Name 1
   2175   Node 71,                                !- Component Outlet Node Name 1
   2176   Passive;                                !- Component Branch Control Type 1
   2177 
   2178 Branch,
   2179   Plant Loop 1 Demand Branch 7,           !- Name
   2180   ,                                       !- Maximum Flow Rate {m3/s}
   2181   ,                                       !- Pressure Drop Curve Name
   2182   Coil:Heating:Water,                     !- Component Object Type 1
   2183   Coil Heating Water 8,                   !- Component Name 1
   2184   Node 75,                                !- Component Inlet Node Name 1
   2185   Node 76,                                !- Component Outlet Node Name 1
   2186   Passive;                                !- Component Branch Control Type 1
   2187 
   2188 Branch,
   2189   Plant Loop 1 Demand Branch 8,           !- Name
   2190   ,                                       !- Maximum Flow Rate {m3/s}
   2191   ,                                       !- Pressure Drop Curve Name
   2192   Coil:Heating:Water,                     !- Component Object Type 1
   2193   Coil Heating Water 9,                   !- Component Name 1
   2194   Node 80,                                !- Component Inlet Node Name 1
   2195   Node 81,                                !- Component Outlet Node Name 1
   2196   Passive;                                !- Component Branch Control Type 1
   2197 
   2198 Branch,
   2199   Plant Loop 1 Demand Branch 9,           !- Name
   2200   ,                                       !- Maximum Flow Rate {m3/s}
   2201   ,                                       !- Pressure Drop Curve Name
   2202   Coil:Heating:Water,                     !- Component Object Type 1
   2203   Coil Heating Water 10,                  !- Component Name 1
   2204   Node 85,                                !- Component Inlet Node Name 1
   2205   Node 86,                                !- Component Outlet Node Name 1
   2206   Passive;                                !- Component Branch Control Type 1
   2207 
   2208 Branch,
   2209   Plant Loop 1 Demand Branch 10,          !- Name
   2210   ,                                       !- Maximum Flow Rate {m3/s}
   2211   ,                                       !- Pressure Drop Curve Name
   2212   Coil:Heating:Water,                     !- Component Object Type 1
   2213   Coil Heating Water 11,                  !- Component Name 1
   2214   Node 90,                                !- Component Inlet Node Name 1
   2215   Node 91,                                !- Component Outlet Node Name 1
   2216   Passive;                                !- Component Branch Control Type 1
   2217 
   2218 Branch,
   2219   Plant Loop 1 Demand Branch 11,          !- Name
   2220   ,                                       !- Maximum Flow Rate {m3/s}
   2221   ,                                       !- Pressure Drop Curve Name
   2222   Coil:Heating:Water,                     !- Component Object Type 1
   2223   Coil Heating Water 12,                  !- Component Name 1
   2224   Node 95,                                !- Component Inlet Node Name 1
   2225   Node 96,                                !- Component Outlet Node Name 1
   2226   Passive;                                !- Component Branch Control Type 1
   2227 
   2228 Branch,
   2229   Plant Loop 1 Demand Branch 12,          !- Name
   2230   ,                                       !- Maximum Flow Rate {m3/s}
   2231   ,                                       !- Pressure Drop Curve Name
   2232   Coil:Heating:Water,                     !- Component Object Type 1
   2233   Coil Heating Water 13,                  !- Component Name 1
   2234   Node 100,                               !- Component Inlet Node Name 1
   2235   Node 101,                               !- Component Outlet Node Name 1
   2236   Passive;                                !- Component Branch Control Type 1
   2237 
   2238 Branch,
   2239   Plant Loop 1 Demand Branch 13,          !- Name
   2240   ,                                       !- Maximum Flow Rate {m3/s}
   2241   ,                                       !- Pressure Drop Curve Name
   2242   Coil:Heating:Water,                     !- Component Object Type 1
   2243   Coil Heating Water 14,                  !- Component Name 1
   2244   Node 105,                               !- Component Inlet Node Name 1
   2245   Node 106,                               !- Component Outlet Node Name 1
   2246   Passive;                                !- Component Branch Control Type 1
   2247 
   2248 Branch,
   2249   Plant Loop 1 Demand Branch 14,          !- Name
   2250   ,                                       !- Maximum Flow Rate {m3/s}
   2251   ,                                       !- Pressure Drop Curve Name
   2252   Coil:Heating:Water,                     !- Component Object Type 1
   2253   Coil Heating Water 15,                  !- Component Name 1
   2254   Node 110,                               !- Component Inlet Node Name 1
   2255   Node 111,                               !- Component Outlet Node Name 1
   2256   Passive;                                !- Component Branch Control Type 1
   2257 
   2258 Branch,
   2259   Plant Loop 1 Demand Branch 15,          !- Name
   2260   ,                                       !- Maximum Flow Rate {m3/s}
   2261   ,                                       !- Pressure Drop Curve Name
   2262   Coil:Heating:Water,                     !- Component Object Type 1
   2263   Coil Heating Water 16,                  !- Component Name 1
   2264   Node 115,                               !- Component Inlet Node Name 1
   2265   Node 116,                               !- Component Outlet Node Name 1
   2266   Passive;                                !- Component Branch Control Type 1
   2267 
   2268 Branch,
   2269   Plant Loop 1 Demand Branch 16,          !- Name
   2270   ,                                       !- Maximum Flow Rate {m3/s}
   2271   ,                                       !- Pressure Drop Curve Name
   2272   Coil:Heating:Water,                     !- Component Object Type 1
   2273   Coil Heating Water 17,                  !- Component Name 1
   2274   Node 120,                               !- Component Inlet Node Name 1
   2275   Node 121,                               !- Component Outlet Node Name 1
   2276   Passive;                                !- Component Branch Control Type 1
   2277 
   2278 Branch,
   2279   Plant Loop 1 Demand Branch 17,          !- Name
   2280   ,                                       !- Maximum Flow Rate {m3/s}
   2281   ,                                       !- Pressure Drop Curve Name
   2282   Coil:Heating:Water,                     !- Component Object Type 1
   2283   Coil Heating Water 18,                  !- Component Name 1
   2284   Node 125,                               !- Component Inlet Node Name 1
   2285   Node 126,                               !- Component Outlet Node Name 1
   2286   Passive;                                !- Component Branch Control Type 1
   2287 
   2288 Branch,
   2289   Plant Loop 1 Demand Branch 18,          !- Name
   2290   ,                                       !- Maximum Flow Rate {m3/s}
   2291   ,                                       !- Pressure Drop Curve Name
   2292   Coil:Heating:Water,                     !- Component Object Type 1
   2293   Coil Heating Water 19,                  !- Component Name 1
   2294   Node 130,                               !- Component Inlet Node Name 1
   2295   Node 131,                               !- Component Outlet Node Name 1
   2296   Passive;                                !- Component Branch Control Type 1
   2297 
   2298 Branch,
   2299   Plant Loop 1 Demand Branch 19,          !- Name
   2300   ,                                       !- Maximum Flow Rate {m3/s}
   2301   ,                                       !- Pressure Drop Curve Name
   2302   Coil:Heating:Water,                     !- Component Object Type 1
   2303   Coil Heating Water 20,                  !- Component Name 1
   2304   Node 135,                               !- Component Inlet Node Name 1
   2305   Node 136,                               !- Component Outlet Node Name 1
   2306   Passive;                                !- Component Branch Control Type 1
   2307 
   2308 Branch,
   2309   Plant Loop 1 Demand Branch 20,          !- Name
   2310   ,                                       !- Maximum Flow Rate {m3/s}
   2311   ,                                       !- Pressure Drop Curve Name
   2312   Coil:Heating:Water,                     !- Component Object Type 1
   2313   Coil Heating Water 21,                  !- Component Name 1
   2314   Node 140,                               !- Component Inlet Node Name 1
   2315   Node 141,                               !- Component Outlet Node Name 1
   2316   Passive;                                !- Component Branch Control Type 1
   2317 
   2318 Branch,
   2319   Plant Loop 1 Demand Branch 21,          !- Name
   2320   ,                                       !- Maximum Flow Rate {m3/s}
   2321   ,                                       !- Pressure Drop Curve Name
   2322   Coil:Heating:Water,                     !- Component Object Type 1
   2323   Coil Heating Water 22,                  !- Component Name 1
   2324   Node 145,                               !- Component Inlet Node Name 1
   2325   Node 146,                               !- Component Outlet Node Name 1
   2326   Passive;                                !- Component Branch Control Type 1
   2327 
   2328 Branch,
   2329   Plant Loop 1 Demand Branch 22,          !- Name
   2330   ,                                       !- Maximum Flow Rate {m3/s}
   2331   ,                                       !- Pressure Drop Curve Name
   2332   Coil:Heating:Water,                     !- Component Object Type 1
   2333   Coil Heating Water 23,                  !- Component Name 1
   2334   Node 150,                               !- Component Inlet Node Name 1
   2335   Node 151,                               !- Component Outlet Node Name 1
   2336   Passive;                                !- Component Branch Control Type 1
   2337 
   2338 Branch,
   2339   Plant Loop 1 Demand Branch 23,          !- Name
   2340   ,                                       !- Maximum Flow Rate {m3/s}
   2341   ,                                       !- Pressure Drop Curve Name
   2342   Coil:Heating:Water,                     !- Component Object Type 1
   2343   Coil Heating Water 24,                  !- Component Name 1
   2344   Node 155,                               !- Component Inlet Node Name 1
   2345   Node 156,                               !- Component Outlet Node Name 1
   2346   Passive;                                !- Component Branch Control Type 1
   2347 
   2348 Branch,
   2349   Plant Loop 1 Demand Branch 24,          !- Name
   2350   ,                                       !- Maximum Flow Rate {m3/s}
   2351   ,                                       !- Pressure Drop Curve Name
   2352   Coil:Heating:Water,                     !- Component Object Type 1
   2353   Coil Heating Water 25,                  !- Component Name 1
   2354   Node 160,                               !- Component Inlet Node Name 1
   2355   Node 161,                               !- Component Outlet Node Name 1
   2356   Passive;                                !- Component Branch Control Type 1
   2357 
   2358 Branch,
   2359   Plant Loop 1 Demand Branch 25,          !- Name
   2360   ,                                       !- Maximum Flow Rate {m3/s}
   2361   ,                                       !- Pressure Drop Curve Name
   2362   Coil:Heating:Water,                     !- Component Object Type 1
   2363   Coil Heating Water 26,                  !- Component Name 1
   2364   Node 165,                               !- Component Inlet Node Name 1
   2365   Node 166,                               !- Component Outlet Node Name 1
   2366   Passive;                                !- Component Branch Control Type 1
   2367 
   2368 Branch,
   2369   Plant Loop 1 Demand Branch 26,          !- Name
   2370   ,                                       !- Maximum Flow Rate {m3/s}
   2371   ,                                       !- Pressure Drop Curve Name
   2372   Coil:Heating:Water,                     !- Component Object Type 1
   2373   Coil Heating Water 27,                  !- Component Name 1
   2374   Node 170,                               !- Component Inlet Node Name 1
   2375   Node 171,                               !- Component Outlet Node Name 1
   2376   Passive;                                !- Component Branch Control Type 1
   2377 
   2378 Branch,
   2379   Plant Loop 1 Demand Bypass Branch,      !- Name
   2380   ,                                       !- Maximum Flow Rate {m3/s}
   2381   ,                                       !- Pressure Drop Curve Name
   2382   Pipe:Adiabatic,                         !- Component Object Type 1
   2383   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2384   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2385   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2386   Bypass;                                 !- Component Branch Control Type 1
   2387 
   2388 Pipe:Adiabatic,
   2389   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2390   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2391   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2392 
   2393 Branch,
   2394   Plant Loop 1 Demand Outlet Branch,      !- Name
   2395   ,                                       !- Maximum Flow Rate {m3/s}
   2396   ,                                       !- Pressure Drop Curve Name
   2397   Pipe:Adiabatic,                         !- Component Object Type 1
   2398   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2399   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2400   Node 40,                                !- Component Outlet Node Name 1
   2401   Passive;                                !- Component Branch Control Type 1
   2402 
   2403 Pipe:Adiabatic,
   2404   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2405   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2406   Node 40;                                !- Outlet Node Name
   2407 
   2408 Site:Location,
   2409   Phoenix Sky Harbor Intl Ap_AZ_USA Design_Conditions, !- Name
   2410   33.45,                                  !- Latitude {deg}
   2411   -111.98,                                !- Longitude {deg}
   2412   -7,                                     !- Time Zone {hr}
   2413   337;                                    !- Elevation {m}
   2414 
   2415 SizingPeriod:DesignDay,
   2416   Phoenix Sky Harbor Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   2417   12,                                     !- Month
   2418   21,                                     !- Day of Month
   2419   WinterDesignDay,                        !- Day Type
   2420   15.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2421   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2422   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2423   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2424   Dewpoint,                               !- Humidity Condition Type
   2425   -14.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2426   ,                                       !- Humidity Condition Day Schedule Name
   2427   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2428   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2429   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2430   97342,                                  !- Barometric Pressure {Pa}
   2431   1.7,                                    !- Wind Speed {m/s}
   2432   100,                                    !- Wind Direction {deg}
   2433   No,                                     !- Rain Indicator
   2434   No,                                     !- Snow Indicator
   2435   No,                                     !- Daylight Saving Time Indicator
   2436   ASHRAEClearSky,                         !- Solar Model Indicator
   2437   ,                                       !- Beam Solar Day Schedule Name
   2438   ,                                       !- Diffuse Solar Day Schedule Name
   2439   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2440   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2441   0;                                      !- Sky Clearness
   2442 
   2443 SizingPeriod:DesignDay,
   2444   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   2445   7,                                      !- Month
   2446   21,                                     !- Day of Month
   2447   SummerDesignDay,                        !- Day Type
   2448   35.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2449   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2450   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2451   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2452   Enthalpy,                               !- Humidity Condition Type
   2453   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2454   ,                                       !- Humidity Condition Day Schedule Name
   2455   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2456   75600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2457   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2458   97342,                                  !- Barometric Pressure {Pa}
   2459   4.1,                                    !- Wind Speed {m/s}
   2460   260,                                    !- Wind Direction {deg}
   2461   No,                                     !- Rain Indicator
   2462   No,                                     !- Snow Indicator
   2463   No,                                     !- Daylight Saving Time Indicator
   2464   ASHRAETau,                              !- Solar Model Indicator
   2465   ,                                       !- Beam Solar Day Schedule Name
   2466   ,                                       !- Diffuse Solar Day Schedule Name
   2467   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2468   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2469 
   2470 SizingPeriod:DesignDay,
   2471   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   2472   7,                                      !- Month
   2473   21,                                     !- Day of Month
   2474   SummerDesignDay,                        !- Day Type
   2475   35.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2476   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2477   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2478   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2479   Wetbulb,                                !- Humidity Condition Type
   2480   24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2481   ,                                       !- Humidity Condition Day Schedule Name
   2482   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2483   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2484   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2485   97342,                                  !- Barometric Pressure {Pa}
   2486   4.1,                                    !- Wind Speed {m/s}
   2487   260,                                    !- Wind Direction {deg}
   2488   No,                                     !- Rain Indicator
   2489   No,                                     !- Snow Indicator
   2490   No,                                     !- Daylight Saving Time Indicator
   2491   ASHRAETau,                              !- Solar Model Indicator
   2492   ,                                       !- Beam Solar Day Schedule Name
   2493   ,                                       !- Diffuse Solar Day Schedule Name
   2494   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2495   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2496 
   2497 SizingPeriod:DesignDay,
   2498   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   2499   7,                                      !- Month
   2500   21,                                     !- Day of Month
   2501   SummerDesignDay,                        !- Day Type
   2502   41.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2503   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2504   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2505   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2506   Wetbulb,                                !- Humidity Condition Type
   2507   20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2508   ,                                       !- Humidity Condition Day Schedule Name
   2509   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2510   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2511   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2512   97342,                                  !- Barometric Pressure {Pa}
   2513   4.1,                                    !- Wind Speed {m/s}
   2514   260,                                    !- Wind Direction {deg}
   2515   No,                                     !- Rain Indicator
   2516   No,                                     !- Snow Indicator
   2517   No,                                     !- Daylight Saving Time Indicator
   2518   ASHRAETau,                              !- Solar Model Indicator
   2519   ,                                       !- Beam Solar Day Schedule Name
   2520   ,                                       !- Diffuse Solar Day Schedule Name
   2521   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2522   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2523 
   2524 SizingPeriod:DesignDay,
   2525   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2526   7,                                      !- Month
   2527   21,                                     !- Day of Month
   2528   SummerDesignDay,                        !- Day Type
   2529   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2530   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2531   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2532   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2533   Wetbulb,                                !- Humidity Condition Type
   2534   24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2535   ,                                       !- Humidity Condition Day Schedule Name
   2536   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2537   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2538   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2539   97342,                                  !- Barometric Pressure {Pa}
   2540   4.1,                                    !- Wind Speed {m/s}
   2541   260,                                    !- Wind Direction {deg}
   2542   No,                                     !- Rain Indicator
   2543   No,                                     !- Snow Indicator
   2544   No,                                     !- Daylight Saving Time Indicator
   2545   ASHRAETau,                              !- Solar Model Indicator
   2546   ,                                       !- Beam Solar Day Schedule Name
   2547   ,                                       !- Diffuse Solar Day Schedule Name
   2548   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2549   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2550 
   2551 SizingPeriod:DesignDay,
   2552   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   2553   7,                                      !- Month
   2554   21,                                     !- Day of Month
   2555   SummerDesignDay,                        !- Day Type
   2556   35.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2557   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2558   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2559   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2560   Enthalpy,                               !- Humidity Condition Type
   2561   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2562   ,                                       !- Humidity Condition Day Schedule Name
   2563   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2564   71800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2565   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2566   97342,                                  !- Barometric Pressure {Pa}
   2567   4.1,                                    !- Wind Speed {m/s}
   2568   260,                                    !- Wind Direction {deg}
   2569   No,                                     !- Rain Indicator
   2570   No,                                     !- Snow Indicator
   2571   No,                                     !- Daylight Saving Time Indicator
   2572   ASHRAETau,                              !- Solar Model Indicator
   2573   ,                                       !- Beam Solar Day Schedule Name
   2574   ,                                       !- Diffuse Solar Day Schedule Name
   2575   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2576   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2577 
   2578 SizingPeriod:DesignDay,
   2579   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   2580   7,                                      !- Month
   2581   21,                                     !- Day of Month
   2582   SummerDesignDay,                        !- Day Type
   2583   35.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2584   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2585   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2586   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2587   Wetbulb,                                !- Humidity Condition Type
   2588   23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2589   ,                                       !- Humidity Condition Day Schedule Name
   2590   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2591   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2592   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2593   97342,                                  !- Barometric Pressure {Pa}
   2594   4.1,                                    !- Wind Speed {m/s}
   2595   260,                                    !- Wind Direction {deg}
   2596   No,                                     !- Rain Indicator
   2597   No,                                     !- Snow Indicator
   2598   No,                                     !- Daylight Saving Time Indicator
   2599   ASHRAETau,                              !- Solar Model Indicator
   2600   ,                                       !- Beam Solar Day Schedule Name
   2601   ,                                       !- Diffuse Solar Day Schedule Name
   2602   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2603   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2604 
   2605 SizingPeriod:DesignDay,
   2606   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2607   7,                                      !- Month
   2608   21,                                     !- Day of Month
   2609   SummerDesignDay,                        !- Day Type
   2610   35.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2611   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2612   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2613   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2614   Enthalpy,                               !- Humidity Condition Type
   2615   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2616   ,                                       !- Humidity Condition Day Schedule Name
   2617   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2618   73500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2619   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2620   97342,                                  !- Barometric Pressure {Pa}
   2621   4.1,                                    !- Wind Speed {m/s}
   2622   260,                                    !- Wind Direction {deg}
   2623   No,                                     !- Rain Indicator
   2624   No,                                     !- Snow Indicator
   2625   No,                                     !- Daylight Saving Time Indicator
   2626   ASHRAETau,                              !- Solar Model Indicator
   2627   ,                                       !- Beam Solar Day Schedule Name
   2628   ,                                       !- Diffuse Solar Day Schedule Name
   2629   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2630   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2631 
   2632 SizingPeriod:DesignDay,
   2633   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   2634   12,                                     !- Month
   2635   21,                                     !- Day of Month
   2636   WinterDesignDay,                        !- Day Type
   2637   14.8,                                   !- Maximum Dry-Bulb Temperature {C}
   2638   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2639   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2640   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2641   Wetbulb,                                !- Humidity Condition Type
   2642   14.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2643   ,                                       !- Humidity Condition Day Schedule Name
   2644   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2645   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2646   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2647   97342,                                  !- Barometric Pressure {Pa}
   2648   8.2,                                    !- Wind Speed {m/s}
   2649   100,                                    !- Wind Direction {deg}
   2650   No,                                     !- Rain Indicator
   2651   No,                                     !- Snow Indicator
   2652   No,                                     !- Daylight Saving Time Indicator
   2653   ASHRAEClearSky,                         !- Solar Model Indicator
   2654   ,                                       !- Beam Solar Day Schedule Name
   2655   ,                                       !- Diffuse Solar Day Schedule Name
   2656   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2657   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2658   0;                                      !- Sky Clearness
   2659 
   2660 SizingPeriod:DesignDay,
   2661   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   2662   7,                                      !- Month
   2663   21,                                     !- Day of Month
   2664   SummerDesignDay,                        !- Day Type
   2665   29.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2666   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2667   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2668   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2669   Dewpoint,                               !- Humidity Condition Type
   2670   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2671   ,                                       !- Humidity Condition Day Schedule Name
   2672   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2673   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2674   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2675   97342,                                  !- Barometric Pressure {Pa}
   2676   4.1,                                    !- Wind Speed {m/s}
   2677   260,                                    !- Wind Direction {deg}
   2678   No,                                     !- Rain Indicator
   2679   No,                                     !- Snow Indicator
   2680   No,                                     !- Daylight Saving Time Indicator
   2681   ASHRAETau,                              !- Solar Model Indicator
   2682   ,                                       !- Beam Solar Day Schedule Name
   2683   ,                                       !- Diffuse Solar Day Schedule Name
   2684   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2685   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2686 
   2687 SizingPeriod:DesignDay,
   2688   Phoenix Sky Harbor Intl Ap Ann Htg 99% Condns DB, !- Name
   2689   12,                                     !- Month
   2690   21,                                     !- Day of Month
   2691   WinterDesignDay,                        !- Day Type
   2692   5.2,                                    !- Maximum Dry-Bulb Temperature {C}
   2693   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2694   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2695   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2696   Wetbulb,                                !- Humidity Condition Type
   2697   5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2698   ,                                       !- Humidity Condition Day Schedule Name
   2699   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2700   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2701   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2702   97342,                                  !- Barometric Pressure {Pa}
   2703   1.7,                                    !- Wind Speed {m/s}
   2704   100,                                    !- Wind Direction {deg}
   2705   No,                                     !- Rain Indicator
   2706   No,                                     !- Snow Indicator
   2707   No,                                     !- Daylight Saving Time Indicator
   2708   ASHRAEClearSky,                         !- Solar Model Indicator
   2709   ,                                       !- Beam Solar Day Schedule Name
   2710   ,                                       !- Diffuse Solar Day Schedule Name
   2711   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2712   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2713   0;                                      !- Sky Clearness
   2714 
   2715 SizingPeriod:DesignDay,
   2716   Phoenix Sky Harbor Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   2717   12,                                     !- Month
   2718   21,                                     !- Day of Month
   2719   WinterDesignDay,                        !- Day Type
   2720   17,                                     !- Maximum Dry-Bulb Temperature {C}
   2721   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2722   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2723   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2724   Dewpoint,                               !- Humidity Condition Type
   2725   -11.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2726   ,                                       !- Humidity Condition Day Schedule Name
   2727   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2728   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2729   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2730   97342,                                  !- Barometric Pressure {Pa}
   2731   1.7,                                    !- Wind Speed {m/s}
   2732   100,                                    !- Wind Direction {deg}
   2733   No,                                     !- Rain Indicator
   2734   No,                                     !- Snow Indicator
   2735   No,                                     !- Daylight Saving Time Indicator
   2736   ASHRAEClearSky,                         !- Solar Model Indicator
   2737   ,                                       !- Beam Solar Day Schedule Name
   2738   ,                                       !- Diffuse Solar Day Schedule Name
   2739   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2740   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2741   0;                                      !- Sky Clearness
   2742 
   2743 SizingPeriod:DesignDay,
   2744   Phoenix Sky Harbor Intl Ap Ann Htg 99.6% Condns DB, !- Name
   2745   12,                                     !- Month
   2746   21,                                     !- Day of Month
   2747   WinterDesignDay,                        !- Day Type
   2748   3.7,                                    !- Maximum Dry-Bulb Temperature {C}
   2749   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2750   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2751   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2752   Wetbulb,                                !- Humidity Condition Type
   2753   3.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2754   ,                                       !- Humidity Condition Day Schedule Name
   2755   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2756   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2757   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2758   97342,                                  !- Barometric Pressure {Pa}
   2759   1.7,                                    !- Wind Speed {m/s}
   2760   100,                                    !- Wind Direction {deg}
   2761   No,                                     !- Rain Indicator
   2762   No,                                     !- Snow Indicator
   2763   No,                                     !- Daylight Saving Time Indicator
   2764   ASHRAEClearSky,                         !- Solar Model Indicator
   2765   ,                                       !- Beam Solar Day Schedule Name
   2766   ,                                       !- Diffuse Solar Day Schedule Name
   2767   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2768   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2769   0;                                      !- Sky Clearness
   2770 
   2771 SizingPeriod:DesignDay,
   2772   Phoenix Sky Harbor Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   2773   12,                                     !- Month
   2774   21,                                     !- Day of Month
   2775   WinterDesignDay,                        !- Day Type
   2776   15.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2777   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2778   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2779   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2780   Wetbulb,                                !- Humidity Condition Type
   2781   15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2782   ,                                       !- Humidity Condition Day Schedule Name
   2783   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2784   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2785   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2786   97342,                                  !- Barometric Pressure {Pa}
   2787   7.3,                                    !- Wind Speed {m/s}
   2788   100,                                    !- Wind Direction {deg}
   2789   No,                                     !- Rain Indicator
   2790   No,                                     !- Snow Indicator
   2791   No,                                     !- Daylight Saving Time Indicator
   2792   ASHRAEClearSky,                         !- Solar Model Indicator
   2793   ,                                       !- Beam Solar Day Schedule Name
   2794   ,                                       !- Diffuse Solar Day Schedule Name
   2795   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2796   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2797   0;                                      !- Sky Clearness
   2798 
   2799 SizingPeriod:DesignDay,
   2800   Phoenix Sky Harbor Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2801   7,                                      !- Month
   2802   21,                                     !- Day of Month
   2803   SummerDesignDay,                        !- Day Type
   2804   42.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2805   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2806   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2807   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2808   Wetbulb,                                !- Humidity Condition Type
   2809   21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2810   ,                                       !- Humidity Condition Day Schedule Name
   2811   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2812   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2813   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2814   97342,                                  !- Barometric Pressure {Pa}
   2815   4.1,                                    !- Wind Speed {m/s}
   2816   260,                                    !- Wind Direction {deg}
   2817   No,                                     !- Rain Indicator
   2818   No,                                     !- Snow Indicator
   2819   No,                                     !- Daylight Saving Time Indicator
   2820   ASHRAETau,                              !- Solar Model Indicator
   2821   ,                                       !- Beam Solar Day Schedule Name
   2822   ,                                       !- Diffuse Solar Day Schedule Name
   2823   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2824   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2825 
   2826 SizingPeriod:DesignDay,
   2827   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   2828   7,                                      !- Month
   2829   21,                                     !- Day of Month
   2830   SummerDesignDay,                        !- Day Type
   2831   28.1,                                   !- Maximum Dry-Bulb Temperature {C}
   2832   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2833   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2834   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2835   Dewpoint,                               !- Humidity Condition Type
   2836   21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2837   ,                                       !- Humidity Condition Day Schedule Name
   2838   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2839   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2840   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2841   97342,                                  !- Barometric Pressure {Pa}
   2842   4.1,                                    !- Wind Speed {m/s}
   2843   260,                                    !- Wind Direction {deg}
   2844   No,                                     !- Rain Indicator
   2845   No,                                     !- Snow Indicator
   2846   No,                                     !- Daylight Saving Time Indicator
   2847   ASHRAETau,                              !- Solar Model Indicator
   2848   ,                                       !- Beam Solar Day Schedule Name
   2849   ,                                       !- Diffuse Solar Day Schedule Name
   2850   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2851   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2852 
   2853 SizingPeriod:DesignDay,
   2854   Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2855   7,                                      !- Month
   2856   21,                                     !- Day of Month
   2857   SummerDesignDay,                        !- Day Type
   2858   43.4,                                   !- Maximum Dry-Bulb Temperature {C}
   2859   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2860   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2861   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2862   Wetbulb,                                !- Humidity Condition Type
   2863   21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2864   ,                                       !- Humidity Condition Day Schedule Name
   2865   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2866   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2867   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2868   97342,                                  !- Barometric Pressure {Pa}
   2869   4.1,                                    !- Wind Speed {m/s}
   2870   260,                                    !- Wind Direction {deg}
   2871   No,                                     !- Rain Indicator
   2872   No,                                     !- Snow Indicator
   2873   No,                                     !- Daylight Saving Time Indicator
   2874   ASHRAETau,                              !- Solar Model Indicator
   2875   ,                                       !- Beam Solar Day Schedule Name
   2876   ,                                       !- Diffuse Solar Day Schedule Name
   2877   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2878   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2879 
   2880 SizingPeriod:DesignDay,
   2881   Phoenix Sky Harbor Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   2882   7,                                      !- Month
   2883   21,                                     !- Day of Month
   2884   SummerDesignDay,                        !- Day Type
   2885   30.2,                                   !- Maximum Dry-Bulb Temperature {C}
   2886   12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
   2887   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2888   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2889   Dewpoint,                               !- Humidity Condition Type
   2890   20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2891   ,                                       !- Humidity Condition Day Schedule Name
   2892   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2893   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2894   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2895   97342,                                  !- Barometric Pressure {Pa}
   2896   4.1,                                    !- Wind Speed {m/s}
   2897   260,                                    !- Wind Direction {deg}
   2898   No,                                     !- Rain Indicator
   2899   No,                                     !- Snow Indicator
   2900   No,                                     !- Daylight Saving Time Indicator
   2901   ASHRAETau,                              !- Solar Model Indicator
   2902   ,                                       !- Beam Solar Day Schedule Name
   2903   ,                                       !- Diffuse Solar Day Schedule Name
   2904   0.588,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2905   1.653;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2906 
   2907 Material,
   2908   000_G05 25mm wood,                      !- Name
   2909   MediumSmooth,                           !- Roughness
   2910   0.0254,                                 !- Thickness {m}
   2911   0.15,                                   !- Conductivity {W/m-K}
   2912   608,                                    !- Density {kg/m3}
   2913   1630,                                   !- Specific Heat {J/kg-K}
   2914   0.9,                                    !- Thermal Absorptance
   2915   0.7,                                    !- Solar Absorptance
   2916   0.7;                                    !- Visible Absorptance
   2917 
   2918 Material,
   2919   Wall Insulation [39],                   !- Name
   2920   MediumRough,                            !- Roughness
   2921   0.1184,                                 !- Thickness {m}
   2922   0.045,                                  !- Conductivity {W/m-K}
   2923   265,                                    !- Density {kg/m3}
   2924   836.8,                                  !- Specific Heat {J/kg-K}
   2925   0.9,                                    !- Thermal Absorptance
   2926   0.7,                                    !- Solar Absorptance
   2927   0.7;                                    !- Visible Absorptance
   2928 
   2929 Material,
   2930   1/2IN Gypsum,                           !- Name
   2931   Smooth,                                 !- Roughness
   2932   0.0127,                                 !- Thickness {m}
   2933   0.16,                                   !- Conductivity {W/m-K}
   2934   784.9,                                  !- Density {kg/m3}
   2935   830,                                    !- Specific Heat {J/kg-K}
   2936   0.9,                                    !- Thermal Absorptance
   2937   0.92,                                   !- Solar Absorptance
   2938   0.92;                                   !- Visible Absorptance
   2939 
   2940 Material,
   2941   MAT-CC05 4 HW CONCRETE,                 !- Name
   2942   Rough,                                  !- Roughness
   2943   0.1016,                                 !- Thickness {m}
   2944   1.311,                                  !- Conductivity {W/m-K}
   2945   2240,                                   !- Density {kg/m3}
   2946   836.8,                                  !- Specific Heat {J/kg-K}
   2947   0.9,                                    !- Thermal Absorptance
   2948   0.7,                                    !- Solar Absorptance
   2949   0.7;                                    !- Visible Absorptance
   2950 
   2951 Material,
   2952   000_F08 Metal surface,                  !- Name
   2953   Smooth,                                 !- Roughness
   2954   0.0008,                                 !- Thickness {m}
   2955   45.28,                                  !- Conductivity {W/m-K}
   2956   7824,                                   !- Density {kg/m3}
   2957   500,                                    !- Specific Heat {J/kg-K}
   2958   0.9,                                    !- Thermal Absorptance
   2959   0.7,                                    !- Solar Absorptance
   2960   0.7;                                    !- Visible Absorptance
   2961 
   2962 Material,
   2963   000_I01 25mm insulation board,          !- Name
   2964   MediumRough,                            !- Roughness
   2965   0.0254,                                 !- Thickness {m}
   2966   0.03,                                   !- Conductivity {W/m-K}
   2967   43,                                     !- Density {kg/m3}
   2968   1210,                                   !- Specific Heat {J/kg-K}
   2969   0.9,                                    !- Thermal Absorptance
   2970   0.7,                                    !- Solar Absorptance
   2971   0.7;                                    !- Visible Absorptance
   2972 
   2973 Material,
   2974   Roof Membrane,                          !- Name
   2975   VeryRough,                              !- Roughness
   2976   0.0095,                                 !- Thickness {m}
   2977   0.16,                                   !- Conductivity {W/m-K}
   2978   1121.29,                                !- Density {kg/m3}
   2979   1460,                                   !- Specific Heat {J/kg-K}
   2980   0.9,                                    !- Thermal Absorptance
   2981   0.7,                                    !- Solar Absorptance
   2982   0.7;                                    !- Visible Absorptance
   2983 
   2984 Material,
   2985   Metal Decking,                          !- Name
   2986   MediumSmooth,                           !- Roughness
   2987   0.0015,                                 !- Thickness {m}
   2988   45.006,                                 !- Conductivity {W/m-K}
   2989   7680,                                   !- Density {kg/m3}
   2990   418.4,                                  !- Specific Heat {J/kg-K}
   2991   0.9,                                    !- Thermal Absorptance
   2992   0.7,                                    !- Solar Absorptance
   2993   0.3;                                    !- Visible Absorptance
   2994 
   2995 Material,
   2996   Roof Insulation [21],                   !- Name
   2997   MediumRough,                            !- Roughness
   2998   0.2105,                                 !- Thickness {m}
   2999   0.049,                                  !- Conductivity {W/m-K}
   3000   265,                                    !- Density {kg/m3}
   3001   836.8,                                  !- Specific Heat {J/kg-K}
   3002   0.9,                                    !- Thermal Absorptance
   3003   0.7,                                    !- Solar Absorptance
   3004   0.7;                                    !- Visible Absorptance
   3005 
   3006 Material,
   3007   000_F16 Acoustic tile,                  !- Name
   3008   MediumSmooth,                           !- Roughness
   3009   0.0191,                                 !- Thickness {m}
   3010   0.06,                                   !- Conductivity {W/m-K}
   3011   368,                                    !- Density {kg/m3}
   3012   590,                                    !- Specific Heat {J/kg-K}
   3013   0.9,                                    !- Thermal Absorptance
   3014   0.7,                                    !- Solar Absorptance
   3015   0.7;                                    !- Visible Absorptance
   3016 
   3017 Material,
   3018   000_G01a 19mm gypsum board,             !- Name
   3019   MediumSmooth,                           !- Roughness
   3020   0.019,                                  !- Thickness {m}
   3021   0.16,                                   !- Conductivity {W/m-K}
   3022   800,                                    !- Density {kg/m3}
   3023   1090,                                   !- Specific Heat {J/kg-K}
   3024   0.9,                                    !- Thermal Absorptance
   3025   0.7,                                    !- Solar Absorptance
   3026   0.7;                                    !- Visible Absorptance
   3027 
   3028 Material,
   3029   000_M11 100mm lightweight concrete,     !- Name
   3030   MediumRough,                            !- Roughness
   3031   0.1016,                                 !- Thickness {m}
   3032   0.53,                                   !- Conductivity {W/m-K}
   3033   1280,                                   !- Density {kg/m3}
   3034   840,                                    !- Specific Heat {J/kg-K}
   3035   0.9,                                    !- Thermal Absorptance
   3036   0.7,                                    !- Solar Absorptance
   3037   0.7;                                    !- Visible Absorptance
   3038 
   3039 Material:AirGap,
   3040   000_F04 Wall air space resistance,      !- Name
   3041   0.15;                                   !- Thermal Resistance {m2-K/W}
   3042 
   3043 Material:AirGap,
   3044   000_F05 Ceiling air space resistance,   !- Name
   3045   0.18;                                   !- Thermal Resistance {m2-K/W}
   3046 
   3047 Material,
   3048   OS:Material:AirWall 1,                  !- Name
   3049   MediumSmooth,                           !- Roughness
   3050   0.01,                                   !- Thickness {m}
   3051   0.6,                                    !- Conductivity {W/m-K}
   3052   800,                                    !- Density {kg/m3}
   3053   1000,                                   !- Specific Heat {J/kg-K}
   3054   0.95,                                   !- Thermal Absorptance
   3055   0.7,                                    !- Solar Absorptance
   3056   0.7;                                    !- Visible Absorptance
   3057 
   3058 Material:NoMass,
   3059   CP02 CARPET PAD,                        !- Name
   3060   VeryRough,                              !- Roughness
   3061   0.2165,                                 !- Thermal Resistance {m2-K/W}
   3062   0.9,                                    !- Thermal Absorptance
   3063   0.7,                                    !- Solar Absorptance
   3064   0.8;                                    !- Visible Absorptance
   3065 
   3066 Material:NoMass,
   3067   MAT-SHEATH,                             !- Name
   3068   Rough,                                  !- Roughness
   3069   0.3626,                                 !- Thermal Resistance {m2-K/W}
   3070   0.9,                                    !- Thermal Absorptance
   3071   0.7,                                    !- Solar Absorptance
   3072   0.7;                                    !- Visible Absorptance
   3073 
   3074 WindowMaterial:Gas,
   3075   000_Air 13mm,                           !- Name
   3076   Air,                                    !- Gas Type
   3077   0.0127;                                 !- Thickness {m}
   3078 
   3079 WindowMaterial:Glazing,
   3080   Theoretical Glass [207],                !- Name
   3081   SpectralAverage,                        !- Optical Data Type
   3082   ,                                       !- Window Glass Spectral Data Set Name
   3083   0.003,                                  !- Thickness {m}
   3084   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3085   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3086   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3087   0.44,                                   !- Visible Transmittance at Normal Incidence
   3088   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3089   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3090   0,                                      !- Infrared Transmittance at Normal Incidence
   3091   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3092   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3093   0.0133,                                 !- Conductivity {W/m-K}
   3094   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3095   No;                                     !- Solar Diffusing
   3096 
   3097 WindowMaterial:Glazing,
   3098   000_Clear 3mm,                          !- Name
   3099   SpectralAverage,                        !- Optical Data Type
   3100   ,                                       !- Window Glass Spectral Data Set Name
   3101   0.003,                                  !- Thickness {m}
   3102   0.837,                                  !- Solar Transmittance at Normal Incidence
   3103   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3104   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3105   0.898,                                  !- Visible Transmittance at Normal Incidence
   3106   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3107   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3108   0,                                      !- Infrared Transmittance at Normal Incidence
   3109   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3110   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3111   0.9;                                    !- Conductivity {W/m-K}
   3112 
   3113 Construction,
   3114   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3115   Theoretical Glass [207];                !- Layer 1
   3116 
   3117 Construction,
   3118   000_Interior Wall,                      !- Name
   3119   000_G01a 19mm gypsum board,             !- Layer 1
   3120   000_F04 Wall air space resistance,      !- Layer 2
   3121   000_G01a 19mm gypsum board;             !- Layer 3
   3122 
   3123 Construction,
   3124   000_Interior Window,                    !- Name
   3125   000_Clear 3mm;                          !- Layer 1
   3126 
   3127 Construction,
   3128   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3129   MAT-SHEATH,                             !- Layer 1
   3130   Wall Insulation [39],                   !- Layer 2
   3131   1/2IN Gypsum;                           !- Layer 3
   3132 
   3133 Construction,
   3134   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3135   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3136   CP02 CARPET PAD;                        !- Layer 2
   3137 
   3138 Construction,
   3139   000_Interior Ceiling,                   !- Name
   3140   000_M11 100mm lightweight concrete,     !- Layer 1
   3141   000_F05 Ceiling air space resistance,   !- Layer 2
   3142   000_F16 Acoustic tile;                  !- Layer 3
   3143 
   3144 Construction,
   3145   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3146   Roof Membrane,                          !- Layer 1
   3147   Roof Insulation [21],                   !- Layer 2
   3148   Metal Decking;                          !- Layer 3
   3149 
   3150 Construction,
   3151   000_Exterior Window,                    !- Name
   3152   000_Clear 3mm,                          !- Layer 1
   3153   000_Air 13mm,                           !- Layer 2
   3154   000_Clear 3mm;                          !- Layer 3
   3155 
   3156 Construction,
   3157   000_Exterior Door,                      !- Name
   3158   000_F08 Metal surface,                  !- Layer 1
   3159   000_I01 25mm insulation board;          !- Layer 2
   3160 
   3161 Construction,
   3162   000_Interior Partition,                 !- Name
   3163   000_G05 25mm wood;                      !- Layer 1
   3164 
   3165 Construction,
   3166   000_Interior Door,                      !- Name
   3167   000_G05 25mm wood;                      !- Layer 1
   3168 
   3169 Construction,
   3170   Air_Wall,                               !- Name
   3171   OS:Material:AirWall 1;                  !- Layer 1
   3172 
   3173 Construction,
   3174   000_Interior Floor,                     !- Name
   3175   000_F16 Acoustic tile,                  !- Layer 1
   3176   000_F05 Ceiling air space resistance,   !- Layer 2
   3177   000_M11 100mm lightweight concrete;     !- Layer 3
   3178 
   3179 Building,
   3180   Building 1,                             !- Name
   3181   ,                                       !- North Axis {deg}
   3182   ,                                       !- Terrain
   3183   ,                                       !- Loads Convergence Tolerance Value
   3184   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3185   ,                                       !- Solar Distribution
   3186   ,                                       !- Maximum Number of Warmup Days
   3187   ;                                       !- Minimum Number of Warmup Days
   3188 
   3189 Zone,
   3190   Thermal Zone 5,                         !- Name
   3191   -0,                                     !- Direction of Relative North {deg}
   3192   12.8113883008419,                       !- X Origin {m}
   3193   3,                                      !- Y Origin {m}
   3194   16,                                     !- Z Origin {m}
   3195   ,                                       !- Type
   3196   ,                                       !- Multiplier
   3197   ,                                       !- Ceiling Height {m}
   3198   ,                                       !- Volume {m3}
   3199   ,                                       !- Floor Area {m2}
   3200   ,                                       !- Zone Inside Convection Algorithm
   3201   ;                                       !- Zone Outside Convection Algorithm
   3202 
   3203 BuildingSurface:Detailed,
   3204   Surface 138,                            !- Name
   3205   Roof,                                   !- Surface Type
   3206   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   3207   Thermal Zone 5,                         !- Zone Name
   3208   Outdoors,                               !- Outside Boundary Condition
   3209   ,                                       !- Outside Boundary Condition Object
   3210   SunExposed,                             !- Sun Exposure
   3211   WindExposed,                            !- Wind Exposure
   3212   ,                                       !- View Factor to Ground
   3213   ,                                       !- Number of Vertices
   3214   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   3215   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   3216   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   3217   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   3218 
   3219 BuildingSurface:Detailed,
   3220   Surface 133,                            !- Name
   3221   Floor,                                  !- Surface Type
   3222   000_Interior Floor,                     !- Construction Name
   3223   Thermal Zone 5,                         !- Zone Name
   3224   Surface,                                !- Outside Boundary Condition
   3225   Surface 108,                            !- Outside Boundary Condition Object
   3226   NoSun,                                  !- Sun Exposure
   3227   NoWind,                                 !- Wind Exposure
   3228   ,                                       !- View Factor to Ground
   3229   ,                                       !- Number of Vertices
   3230   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   3231   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3232   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3233   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   3234 
   3235 BuildingSurface:Detailed,
   3236   Surface 136,                            !- Name
   3237   Wall,                                   !- Surface Type
   3238   000_Interior Wall,                      !- Construction Name
   3239   Thermal Zone 5,                         !- Zone Name
   3240   Surface,                                !- Outside Boundary Condition
   3241   Surface 148,                            !- Outside Boundary Condition Object
   3242   NoSun,                                  !- Sun Exposure
   3243   NoWind,                                 !- Wind Exposure
   3244   ,                                       !- View Factor to Ground
   3245   ,                                       !- Number of Vertices
   3246   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   3247   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   3248   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   3249   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   3250 
   3251 BuildingSurface:Detailed,
   3252   Surface 137,                            !- Name
   3253   Wall,                                   !- Surface Type
   3254   000_Interior Wall,                      !- Construction Name
   3255   Thermal Zone 5,                         !- Zone Name
   3256   Surface,                                !- Outside Boundary Condition
   3257   Surface 129,                            !- Outside Boundary Condition Object
   3258   NoSun,                                  !- Sun Exposure
   3259   NoWind,                                 !- Wind Exposure
   3260   ,                                       !- View Factor to Ground
   3261   ,                                       !- Number of Vertices
   3262   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   3263   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   3264   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   3265   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   3266 
   3267 BuildingSurface:Detailed,
   3268   Surface 134,                            !- Name
   3269   Wall,                                   !- Surface Type
   3270   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3271   Thermal Zone 5,                         !- Zone Name
   3272   Outdoors,                               !- Outside Boundary Condition
   3273   ,                                       !- Outside Boundary Condition Object
   3274   SunExposed,                             !- Sun Exposure
   3275   WindExposed,                            !- Wind Exposure
   3276   ,                                       !- View Factor to Ground
   3277   ,                                       !- Number of Vertices
   3278   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   3279   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   3280   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   3281   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   3282 
   3283 FenestrationSurface:Detailed,
   3284   Sub Surface 10,                         !- Name
   3285   Window,                                 !- Surface Type
   3286   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3287   Surface 134,                            !- Building Surface Name
   3288   ,                                       !- Outside Boundary Condition Object
   3289   ,                                       !- View Factor to Ground
   3290   ,                                       !- Shading Control Name
   3291   ,                                       !- Frame and Divider Name
   3292   ,                                       !- Multiplier
   3293   ,                                       !- Number of Vertices
   3294   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   3295   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   3296   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   3297   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   3298 
   3299 BuildingSurface:Detailed,
   3300   Surface 135,                            !- Name
   3301   Wall,                                   !- Surface Type
   3302   000_Interior Wall,                      !- Construction Name
   3303   Thermal Zone 5,                         !- Zone Name
   3304   Surface,                                !- Outside Boundary Condition
   3305   Surface 143,                            !- Outside Boundary Condition Object
   3306   NoSun,                                  !- Sun Exposure
   3307   NoWind,                                 !- Wind Exposure
   3308   ,                                       !- View Factor to Ground
   3309   ,                                       !- Number of Vertices
   3310   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   3311   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   3312   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   3313   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   3314 
   3315 ZoneControl:Thermostat,
   3316   Thermal Zone 5 Thermostat,              !- Name
   3317   Thermal Zone 5,                         !- Zone or ZoneList Name
   3318   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   3319   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3320   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3321 
   3322 Schedule:Compact,
   3323   Thermal Zone 5 Thermostat Schedule,     !- Name
   3324   ,                                       !- Schedule Type Limits Name
   3325   Through: 12/31,                         !- Field 1
   3326   For: AllDays,                           !- Field 2
   3327   Until: 24:00,                           !- Field 3
   3328   4;                                      !- Field 4
   3329 
   3330 ThermostatSetpoint:DualSetpoint,
   3331   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3332   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3333   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3334 
   3335 ZoneHVAC:EquipmentConnections,
   3336   Thermal Zone 5,                         !- Zone Name
   3337   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   3338   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   3339   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3340   Node 5,                                 !- Zone Air Node Name
   3341   Node 133;                               !- Zone Return Air Node Name
   3342 
   3343 NodeList,
   3344   Port List 9,                            !- Name
   3345   Node 132;                               !- Node Name 1
   3346 
   3347 ZoneHVAC:EquipmentList,
   3348   Zone HVAC Equipment List 5,             !- Name
   3349   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3350   ZoneHVAC:AirDistributionUnit {a201ffc1-76fb-4f80-b2c3-7f1bb875c1c2}, !- Zone Equipment Name 1
   3351   1,                                      !- Zone Equipment Cooling Sequence 1
   3352   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3353 
   3354 Sizing:Zone,
   3355   Thermal Zone 5,                         !- Zone or ZoneList Name
   3356   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3357   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3358   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3359   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3360   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3361   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3362   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3363   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3364   ,                                       !- Design Specification Outdoor Air Object Name
   3365   ,                                       !- Zone Heating Sizing Factor
   3366   ,                                       !- Zone Cooling Sizing Factor
   3367   DesignDay,                              !- Cooling Design Air Flow Method
   3368   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3369   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3370   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3371   0,                                      !- Cooling Minimum Air Flow Fraction
   3372   DesignDay,                              !- Heating Design Air Flow Method
   3373   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3374   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3375   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3376   0.3;                                    !- Heating Maximum Air Flow Fraction
   3377 
   3378 DesignSpecification:ZoneAirDistribution,
   3379   {baf3ec6a-0283-405c-a7d4-2444771e2975}, !- Name
   3380   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3381   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3382 
   3383 Zone,
   3384   Thermal Zone 6,                         !- Name
   3385   -0,                                     !- Direction of Relative North {deg}
   3386   0,                                      !- X Origin {m}
   3387   0,                                      !- Y Origin {m}
   3388   0,                                      !- Z Origin {m}
   3389   ,                                       !- Type
   3390   ,                                       !- Multiplier
   3391   ,                                       !- Ceiling Height {m}
   3392   ,                                       !- Volume {m3}
   3393   ,                                       !- Floor Area {m2}
   3394   ,                                       !- Zone Inside Convection Algorithm
   3395   ;                                       !- Zone Outside Convection Algorithm
   3396 
   3397 BuildingSurface:Detailed,
   3398   Surface 24,                             !- Name
   3399   Ceiling,                                !- Surface Type
   3400   000_Interior Ceiling,                   !- Construction Name
   3401   Thermal Zone 6,                         !- Zone Name
   3402   Surface,                                !- Outside Boundary Condition
   3403   Surface 49,                             !- Outside Boundary Condition Object
   3404   NoSun,                                  !- Sun Exposure
   3405   NoWind,                                 !- Wind Exposure
   3406   ,                                       !- View Factor to Ground
   3407   ,                                       !- Number of Vertices
   3408   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3409   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3410   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3411   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3412 
   3413 BuildingSurface:Detailed,
   3414   Surface 20,                             !- Name
   3415   Wall,                                   !- Surface Type
   3416   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3417   Thermal Zone 6,                         !- Zone Name
   3418   Outdoors,                               !- Outside Boundary Condition
   3419   ,                                       !- Outside Boundary Condition Object
   3420   SunExposed,                             !- Sun Exposure
   3421   WindExposed,                            !- Wind Exposure
   3422   ,                                       !- View Factor to Ground
   3423   ,                                       !- Number of Vertices
   3424   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3425   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3426   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3427   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3428 
   3429 FenestrationSurface:Detailed,
   3430   Sub Surface 7,                          !- Name
   3431   Window,                                 !- Surface Type
   3432   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3433   Surface 20,                             !- Building Surface Name
   3434   ,                                       !- Outside Boundary Condition Object
   3435   ,                                       !- View Factor to Ground
   3436   ,                                       !- Shading Control Name
   3437   ,                                       !- Frame and Divider Name
   3438   ,                                       !- Multiplier
   3439   ,                                       !- Number of Vertices
   3440   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   3441   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3442   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3443   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   3444 
   3445 BuildingSurface:Detailed,
   3446   Surface 22,                             !- Name
   3447   Wall,                                   !- Surface Type
   3448   000_Interior Wall,                      !- Construction Name
   3449   Thermal Zone 6,                         !- Zone Name
   3450   Surface,                                !- Outside Boundary Condition
   3451   Surface 29,                             !- Outside Boundary Condition Object
   3452   NoSun,                                  !- Sun Exposure
   3453   NoWind,                                 !- Wind Exposure
   3454   ,                                       !- View Factor to Ground
   3455   ,                                       !- Number of Vertices
   3456   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3457   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3458   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3459   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3460 
   3461 BuildingSurface:Detailed,
   3462   Surface 19,                             !- Name
   3463   Floor,                                  !- Surface Type
   3464   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3465   Thermal Zone 6,                         !- Zone Name
   3466   Ground,                                 !- Outside Boundary Condition
   3467   ,                                       !- Outside Boundary Condition Object
   3468   NoSun,                                  !- Sun Exposure
   3469   NoWind,                                 !- Wind Exposure
   3470   ,                                       !- View Factor to Ground
   3471   ,                                       !- Number of Vertices
   3472   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3473   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3474   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3475   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3476 
   3477 BuildingSurface:Detailed,
   3478   Surface 21,                             !- Name
   3479   Wall,                                   !- Surface Type
   3480   000_Interior Wall,                      !- Construction Name
   3481   Thermal Zone 6,                         !- Zone Name
   3482   Surface,                                !- Outside Boundary Condition
   3483   Surface 5,                              !- Outside Boundary Condition Object
   3484   NoSun,                                  !- Sun Exposure
   3485   NoWind,                                 !- Wind Exposure
   3486   ,                                       !- View Factor to Ground
   3487   ,                                       !- Number of Vertices
   3488   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3489   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3490   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3491   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3492 
   3493 BuildingSurface:Detailed,
   3494   Surface 23,                             !- Name
   3495   Wall,                                   !- Surface Type
   3496   000_Interior Wall,                      !- Construction Name
   3497   Thermal Zone 6,                         !- Zone Name
   3498   Surface,                                !- Outside Boundary Condition
   3499   Surface 15,                             !- Outside Boundary Condition Object
   3500   NoSun,                                  !- Sun Exposure
   3501   NoWind,                                 !- Wind Exposure
   3502   ,                                       !- View Factor to Ground
   3503   ,                                       !- Number of Vertices
   3504   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3505   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3506   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3507   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3508 
   3509 ZoneControl:Thermostat,
   3510   Thermal Zone 6 Thermostat,              !- Name
   3511   Thermal Zone 6,                         !- Zone or ZoneList Name
   3512   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   3513   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3514   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3515 
   3516 Schedule:Compact,
   3517   Thermal Zone 6 Thermostat Schedule,     !- Name
   3518   ,                                       !- Schedule Type Limits Name
   3519   Through: 12/31,                         !- Field 1
   3520   For: AllDays,                           !- Field 2
   3521   Until: 24:00,                           !- Field 3
   3522   4;                                      !- Field 4
   3523 
   3524 ZoneHVAC:EquipmentConnections,
   3525   Thermal Zone 6,                         !- Zone Name
   3526   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   3527   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   3528   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3529   Node 6,                                 !- Zone Air Node Name
   3530   Node 103;                               !- Zone Return Air Node Name
   3531 
   3532 NodeList,
   3533   Port List 11,                           !- Name
   3534   Node 102;                               !- Node Name 1
   3535 
   3536 ZoneHVAC:EquipmentList,
   3537   Zone HVAC Equipment List 6,             !- Name
   3538   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3539   ZoneHVAC:AirDistributionUnit {6565b1b1-3ef2-4887-9f1c-6dc793d6dd5c}, !- Zone Equipment Name 1
   3540   1,                                      !- Zone Equipment Cooling Sequence 1
   3541   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3542 
   3543 Sizing:Zone,
   3544   Thermal Zone 6,                         !- Zone or ZoneList Name
   3545   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3546   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3547   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3548   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3549   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3550   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3551   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3552   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3553   ,                                       !- Design Specification Outdoor Air Object Name
   3554   ,                                       !- Zone Heating Sizing Factor
   3555   ,                                       !- Zone Cooling Sizing Factor
   3556   DesignDay,                              !- Cooling Design Air Flow Method
   3557   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3558   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3559   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3560   0,                                      !- Cooling Minimum Air Flow Fraction
   3561   DesignDay,                              !- Heating Design Air Flow Method
   3562   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3563   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3564   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3565   0.3;                                    !- Heating Maximum Air Flow Fraction
   3566 
   3567 DesignSpecification:ZoneAirDistribution,
   3568   {8a520f74-92d3-422f-983e-9a74b2c702a5}, !- Name
   3569   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3570   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3571 
   3572 Zone,
   3573   Thermal Zone 24,                        !- Name
   3574   -0,                                     !- Direction of Relative North {deg}
   3575   3,                                      !- X Origin {m}
   3576   12.8113883008419,                       !- Y Origin {m}
   3577   0,                                      !- Z Origin {m}
   3578   ,                                       !- Type
   3579   ,                                       !- Multiplier
   3580   ,                                       !- Ceiling Height {m}
   3581   ,                                       !- Volume {m3}
   3582   ,                                       !- Floor Area {m2}
   3583   ,                                       !- Zone Inside Convection Algorithm
   3584   ;                                       !- Zone Outside Convection Algorithm
   3585 
   3586 BuildingSurface:Detailed,
   3587   Surface 9,                              !- Name
   3588   Wall,                                   !- Surface Type
   3589   000_Interior Wall,                      !- Construction Name
   3590   Thermal Zone 24,                        !- Zone Name
   3591   Surface,                                !- Outside Boundary Condition
   3592   Surface 17,                             !- Outside Boundary Condition Object
   3593   NoSun,                                  !- Sun Exposure
   3594   NoWind,                                 !- Wind Exposure
   3595   ,                                       !- View Factor to Ground
   3596   ,                                       !- Number of Vertices
   3597   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   3598   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   3599   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3600   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3601 
   3602 BuildingSurface:Detailed,
   3603   Surface 8,                              !- Name
   3604   Wall,                                   !- Surface Type
   3605   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3606   Thermal Zone 24,                        !- Zone Name
   3607   Outdoors,                               !- Outside Boundary Condition
   3608   ,                                       !- Outside Boundary Condition Object
   3609   SunExposed,                             !- Sun Exposure
   3610   WindExposed,                            !- Wind Exposure
   3611   ,                                       !- View Factor to Ground
   3612   ,                                       !- Number of Vertices
   3613   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3614   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3615   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   3616   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3617 
   3618 FenestrationSurface:Detailed,
   3619   Sub Surface 12,                         !- Name
   3620   Window,                                 !- Surface Type
   3621   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3622   Surface 8,                              !- Building Surface Name
   3623   ,                                       !- Outside Boundary Condition Object
   3624   ,                                       !- View Factor to Ground
   3625   ,                                       !- Shading Control Name
   3626   ,                                       !- Frame and Divider Name
   3627   ,                                       !- Multiplier
   3628   ,                                       !- Number of Vertices
   3629   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   3630   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   3631   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   3632   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   3633 
   3634 BuildingSurface:Detailed,
   3635   Surface 12,                             !- Name
   3636   Ceiling,                                !- Surface Type
   3637   000_Interior Ceiling,                   !- Construction Name
   3638   Thermal Zone 24,                        !- Zone Name
   3639   Surface,                                !- Outside Boundary Condition
   3640   Surface 37,                             !- Outside Boundary Condition Object
   3641   NoSun,                                  !- Sun Exposure
   3642   NoWind,                                 !- Wind Exposure
   3643   ,                                       !- View Factor to Ground
   3644   ,                                       !- Number of Vertices
   3645   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   3646   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   3647   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   3648   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   3649 
   3650 BuildingSurface:Detailed,
   3651   Surface 7,                              !- Name
   3652   Floor,                                  !- Surface Type
   3653   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3654   Thermal Zone 24,                        !- Zone Name
   3655   Ground,                                 !- Outside Boundary Condition
   3656   ,                                       !- Outside Boundary Condition Object
   3657   NoSun,                                  !- Sun Exposure
   3658   NoWind,                                 !- Wind Exposure
   3659   ,                                       !- View Factor to Ground
   3660   ,                                       !- Number of Vertices
   3661   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   3662   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3663   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   3664   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   3665 
   3666 BuildingSurface:Detailed,
   3667   Surface 11,                             !- Name
   3668   Wall,                                   !- Surface Type
   3669   000_Interior Wall,                      !- Construction Name
   3670   Thermal Zone 24,                        !- Zone Name
   3671   Surface,                                !- Outside Boundary Condition
   3672   Surface 3,                              !- Outside Boundary Condition Object
   3673   NoSun,                                  !- Sun Exposure
   3674   NoWind,                                 !- Wind Exposure
   3675   ,                                       !- View Factor to Ground
   3676   ,                                       !- Number of Vertices
   3677   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   3678   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   3679   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   3680   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   3681 
   3682 BuildingSurface:Detailed,
   3683   Surface 10,                             !- Name
   3684   Wall,                                   !- Surface Type
   3685   000_Interior Wall,                      !- Construction Name
   3686   Thermal Zone 24,                        !- Zone Name
   3687   Surface,                                !- Outside Boundary Condition
   3688   Surface 27,                             !- Outside Boundary Condition Object
   3689   NoSun,                                  !- Sun Exposure
   3690   NoWind,                                 !- Wind Exposure
   3691   ,                                       !- View Factor to Ground
   3692   ,                                       !- Number of Vertices
   3693   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   3694   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   3695   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   3696   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   3697 
   3698 ZoneControl:Thermostat,
   3699   Thermal Zone 24 Thermostat,             !- Name
   3700   Thermal Zone 24,                        !- Zone or ZoneList Name
   3701   Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
   3702   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3703   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3704 
   3705 Schedule:Compact,
   3706   Thermal Zone 24 Thermostat Schedule,    !- Name
   3707   ,                                       !- Schedule Type Limits Name
   3708   Through: 12/31,                         !- Field 1
   3709   For: AllDays,                           !- Field 2
   3710   Until: 24:00,                           !- Field 3
   3711   4;                                      !- Field 4
   3712 
   3713 ZoneHVAC:EquipmentConnections,
   3714   Thermal Zone 24,                        !- Zone Name
   3715   Zone HVAC Equipment List 24,            !- Zone Conditioning Equipment List Name
   3716   Port List 47,                           !- Zone Air Inlet Node or NodeList Name
   3717   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3718   Node 24,                                !- Zone Air Node Name
   3719   Node 73;                                !- Zone Return Air Node Name
   3720 
   3721 NodeList,
   3722   Port List 47,                           !- Name
   3723   Node 72;                                !- Node Name 1
   3724 
   3725 ZoneHVAC:EquipmentList,
   3726   Zone HVAC Equipment List 24,            !- Name
   3727   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3728   ZoneHVAC:AirDistributionUnit {aa279f66-e0b8-4957-a637-a4653431495f}, !- Zone Equipment Name 1
   3729   1,                                      !- Zone Equipment Cooling Sequence 1
   3730   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3731 
   3732 Sizing:Zone,
   3733   Thermal Zone 24,                        !- Zone or ZoneList Name
   3734   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3735   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3736   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3737   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3738   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3739   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3740   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3741   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3742   ,                                       !- Design Specification Outdoor Air Object Name
   3743   ,                                       !- Zone Heating Sizing Factor
   3744   ,                                       !- Zone Cooling Sizing Factor
   3745   DesignDay,                              !- Cooling Design Air Flow Method
   3746   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3747   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3748   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3749   0,                                      !- Cooling Minimum Air Flow Fraction
   3750   DesignDay,                              !- Heating Design Air Flow Method
   3751   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3752   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3753   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3754   0.3;                                    !- Heating Maximum Air Flow Fraction
   3755 
   3756 DesignSpecification:ZoneAirDistribution,
   3757   {1a0cc880-bc07-4543-9061-7731683bec38}, !- Name
   3758   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3759   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3760 
   3761 Zone,
   3762   Thermal Zone 8,                         !- Name
   3763   -0,                                     !- Direction of Relative North {deg}
   3764   0,                                      !- X Origin {m}
   3765   0,                                      !- Y Origin {m}
   3766   4,                                      !- Z Origin {m}
   3767   ,                                       !- Type
   3768   ,                                       !- Multiplier
   3769   ,                                       !- Ceiling Height {m}
   3770   ,                                       !- Volume {m3}
   3771   ,                                       !- Floor Area {m2}
   3772   ,                                       !- Zone Inside Convection Algorithm
   3773   ;                                       !- Zone Outside Convection Algorithm
   3774 
   3775 BuildingSurface:Detailed,
   3776   Surface 51,                             !- Name
   3777   Wall,                                   !- Surface Type
   3778   000_Interior Wall,                      !- Construction Name
   3779   Thermal Zone 8,                         !- Zone Name
   3780   Surface,                                !- Outside Boundary Condition
   3781   Surface 35,                             !- Outside Boundary Condition Object
   3782   NoSun,                                  !- Sun Exposure
   3783   NoWind,                                 !- Wind Exposure
   3784   ,                                       !- View Factor to Ground
   3785   ,                                       !- Number of Vertices
   3786   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3787   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3788   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3789   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3790 
   3791 BuildingSurface:Detailed,
   3792   Surface 52,                             !- Name
   3793   Wall,                                   !- Surface Type
   3794   000_Interior Wall,                      !- Construction Name
   3795   Thermal Zone 8,                         !- Zone Name
   3796   Surface,                                !- Outside Boundary Condition
   3797   Surface 59,                             !- Outside Boundary Condition Object
   3798   NoSun,                                  !- Sun Exposure
   3799   NoWind,                                 !- Wind Exposure
   3800   ,                                       !- View Factor to Ground
   3801   ,                                       !- Number of Vertices
   3802   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3803   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3804   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3805   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3806 
   3807 BuildingSurface:Detailed,
   3808   Surface 50,                             !- Name
   3809   Wall,                                   !- Surface Type
   3810   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3811   Thermal Zone 8,                         !- Zone Name
   3812   Outdoors,                               !- Outside Boundary Condition
   3813   ,                                       !- Outside Boundary Condition Object
   3814   SunExposed,                             !- Sun Exposure
   3815   WindExposed,                            !- Wind Exposure
   3816   ,                                       !- View Factor to Ground
   3817   ,                                       !- Number of Vertices
   3818   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3819   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3820   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3821   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3822 
   3823 FenestrationSurface:Detailed,
   3824   Sub Surface 2,                          !- Name
   3825   Window,                                 !- Surface Type
   3826   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3827   Surface 50,                             !- Building Surface Name
   3828   ,                                       !- Outside Boundary Condition Object
   3829   ,                                       !- View Factor to Ground
   3830   ,                                       !- Shading Control Name
   3831   ,                                       !- Frame and Divider Name
   3832   ,                                       !- Multiplier
   3833   ,                                       !- Number of Vertices
   3834   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   3835   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3836   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3837   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   3838 
   3839 BuildingSurface:Detailed,
   3840   Surface 49,                             !- Name
   3841   Floor,                                  !- Surface Type
   3842   000_Interior Floor,                     !- Construction Name
   3843   Thermal Zone 8,                         !- Zone Name
   3844   Surface,                                !- Outside Boundary Condition
   3845   Surface 24,                             !- Outside Boundary Condition Object
   3846   NoSun,                                  !- Sun Exposure
   3847   NoWind,                                 !- Wind Exposure
   3848   ,                                       !- View Factor to Ground
   3849   ,                                       !- Number of Vertices
   3850   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3851   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3852   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3853   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3854 
   3855 BuildingSurface:Detailed,
   3856   Surface 53,                             !- Name
   3857   Wall,                                   !- Surface Type
   3858   000_Interior Wall,                      !- Construction Name
   3859   Thermal Zone 8,                         !- Zone Name
   3860   Surface,                                !- Outside Boundary Condition
   3861   Surface 45,                             !- Outside Boundary Condition Object
   3862   NoSun,                                  !- Sun Exposure
   3863   NoWind,                                 !- Wind Exposure
   3864   ,                                       !- View Factor to Ground
   3865   ,                                       !- Number of Vertices
   3866   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3867   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3868   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3869   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3870 
   3871 BuildingSurface:Detailed,
   3872   Surface 54,                             !- Name
   3873   Ceiling,                                !- Surface Type
   3874   000_Interior Ceiling,                   !- Construction Name
   3875   Thermal Zone 8,                         !- Zone Name
   3876   Surface,                                !- Outside Boundary Condition
   3877   Surface 79,                             !- Outside Boundary Condition Object
   3878   NoSun,                                  !- Sun Exposure
   3879   NoWind,                                 !- Wind Exposure
   3880   ,                                       !- View Factor to Ground
   3881   ,                                       !- Number of Vertices
   3882   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3883   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3884   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3885   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3886 
   3887 ZoneControl:Thermostat,
   3888   Thermal Zone 8 Thermostat,              !- Name
   3889   Thermal Zone 8,                         !- Zone or ZoneList Name
   3890   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   3891   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3892   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3893 
   3894 Schedule:Compact,
   3895   Thermal Zone 8 Thermostat Schedule,     !- Name
   3896   ,                                       !- Schedule Type Limits Name
   3897   Through: 12/31,                         !- Field 1
   3898   For: AllDays,                           !- Field 2
   3899   Until: 24:00,                           !- Field 3
   3900   4;                                      !- Field 4
   3901 
   3902 ZoneHVAC:EquipmentConnections,
   3903   Thermal Zone 8,                         !- Zone Name
   3904   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   3905   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   3906   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3907   Node 8,                                 !- Zone Air Node Name
   3908   Node 98;                                !- Zone Return Air Node Name
   3909 
   3910 NodeList,
   3911   Port List 15,                           !- Name
   3912   Node 97;                                !- Node Name 1
   3913 
   3914 ZoneHVAC:EquipmentList,
   3915   Zone HVAC Equipment List 8,             !- Name
   3916   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3917   ZoneHVAC:AirDistributionUnit {2940301d-f2f8-4f44-a7d6-a01d14191e7b}, !- Zone Equipment Name 1
   3918   1,                                      !- Zone Equipment Cooling Sequence 1
   3919   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3920 
   3921 Sizing:Zone,
   3922   Thermal Zone 8,                         !- Zone or ZoneList Name
   3923   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3924   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3925   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3926   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3927   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3928   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3929   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3930   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3931   ,                                       !- Design Specification Outdoor Air Object Name
   3932   ,                                       !- Zone Heating Sizing Factor
   3933   ,                                       !- Zone Cooling Sizing Factor
   3934   DesignDay,                              !- Cooling Design Air Flow Method
   3935   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3936   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3937   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3938   0,                                      !- Cooling Minimum Air Flow Fraction
   3939   DesignDay,                              !- Heating Design Air Flow Method
   3940   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3941   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3942   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3943   0.3;                                    !- Heating Maximum Air Flow Fraction
   3944 
   3945 DesignSpecification:ZoneAirDistribution,
   3946   {8419b401-a13e-4c8c-8e4d-e2566fb1e4e2}, !- Name
   3947   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3948   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3949 
   3950 Zone,
   3951   Thermal Zone 2,                         !- Name
   3952   -0,                                     !- Direction of Relative North {deg}
   3953   3,                                      !- X Origin {m}
   3954   3,                                      !- Y Origin {m}
   3955   4,                                      !- Z Origin {m}
   3956   ,                                       !- Type
   3957   ,                                       !- Multiplier
   3958   ,                                       !- Ceiling Height {m}
   3959   ,                                       !- Volume {m3}
   3960   ,                                       !- Floor Area {m2}
   3961   ,                                       !- Zone Inside Convection Algorithm
   3962   ;                                       !- Zone Outside Convection Algorithm
   3963 
   3964 BuildingSurface:Detailed,
   3965   Surface 56,                             !- Name
   3966   Wall,                                   !- Surface Type
   3967   000_Interior Wall,                      !- Construction Name
   3968   Thermal Zone 2,                         !- Zone Name
   3969   Surface,                                !- Outside Boundary Condition
   3970   Surface 34,                             !- Outside Boundary Condition Object
   3971   NoSun,                                  !- Sun Exposure
   3972   NoWind,                                 !- Wind Exposure
   3973   ,                                       !- View Factor to Ground
   3974   ,                                       !- Number of Vertices
   3975   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   3976   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   3977   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3978   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3979 
   3980 BuildingSurface:Detailed,
   3981   Surface 59,                             !- Name
   3982   Wall,                                   !- Surface Type
   3983   000_Interior Wall,                      !- Construction Name
   3984   Thermal Zone 2,                         !- Zone Name
   3985   Surface,                                !- Outside Boundary Condition
   3986   Surface 52,                             !- Outside Boundary Condition Object
   3987   NoSun,                                  !- Sun Exposure
   3988   NoWind,                                 !- Wind Exposure
   3989   ,                                       !- View Factor to Ground
   3990   ,                                       !- Number of Vertices
   3991   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3992   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3993   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   3994   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   3995 
   3996 BuildingSurface:Detailed,
   3997   Surface 55,                             !- Name
   3998   Floor,                                  !- Surface Type
   3999   000_Interior Floor,                     !- Construction Name
   4000   Thermal Zone 2,                         !- Zone Name
   4001   Surface,                                !- Outside Boundary Condition
   4002   Surface 30,                             !- Outside Boundary Condition Object
   4003   NoSun,                                  !- Sun Exposure
   4004   NoWind,                                 !- Wind Exposure
   4005   ,                                       !- View Factor to Ground
   4006   ,                                       !- Number of Vertices
   4007   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4008   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   4009   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   4010   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   4011 
   4012 BuildingSurface:Detailed,
   4013   Surface 57,                             !- Name
   4014   Wall,                                   !- Surface Type
   4015   000_Interior Wall,                      !- Construction Name
   4016   Thermal Zone 2,                         !- Zone Name
   4017   Surface,                                !- Outside Boundary Condition
   4018   Surface 40,                             !- Outside Boundary Condition Object
   4019   NoSun,                                  !- Sun Exposure
   4020   NoWind,                                 !- Wind Exposure
   4021   ,                                       !- View Factor to Ground
   4022   ,                                       !- Number of Vertices
   4023   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   4024   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   4025   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   4026   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   4027 
   4028 BuildingSurface:Detailed,
   4029   Surface 60,                             !- Name
   4030   Ceiling,                                !- Surface Type
   4031   000_Interior Ceiling,                   !- Construction Name
   4032   Thermal Zone 2,                         !- Zone Name
   4033   Surface,                                !- Outside Boundary Condition
   4034   Surface 85,                             !- Outside Boundary Condition Object
   4035   NoSun,                                  !- Sun Exposure
   4036   NoWind,                                 !- Wind Exposure
   4037   ,                                       !- View Factor to Ground
   4038   ,                                       !- Number of Vertices
   4039   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   4040   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   4041   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   4042   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4043 
   4044 BuildingSurface:Detailed,
   4045   Surface 58,                             !- Name
   4046   Wall,                                   !- Surface Type
   4047   000_Interior Wall,                      !- Construction Name
   4048   Thermal Zone 2,                         !- Zone Name
   4049   Surface,                                !- Outside Boundary Condition
   4050   Surface 46,                             !- Outside Boundary Condition Object
   4051   NoSun,                                  !- Sun Exposure
   4052   NoWind,                                 !- Wind Exposure
   4053   ,                                       !- View Factor to Ground
   4054   ,                                       !- Number of Vertices
   4055   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   4056   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   4057   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   4058   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   4059 
   4060 ZoneControl:Thermostat,
   4061   Thermal Zone 2 Thermostat,              !- Name
   4062   Thermal Zone 2,                         !- Zone or ZoneList Name
   4063   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   4064   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4065   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4066 
   4067 Schedule:Compact,
   4068   Thermal Zone 2 Thermostat Schedule,     !- Name
   4069   ,                                       !- Schedule Type Limits Name
   4070   Through: 12/31,                         !- Field 1
   4071   For: AllDays,                           !- Field 2
   4072   Until: 24:00,                           !- Field 3
   4073   4;                                      !- Field 4
   4074 
   4075 ZoneHVAC:EquipmentConnections,
   4076   Thermal Zone 2,                         !- Zone Name
   4077   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   4078   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   4079   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4080   Node 2,                                 !- Zone Air Node Name
   4081   Node 153;                               !- Zone Return Air Node Name
   4082 
   4083 NodeList,
   4084   Port List 3,                            !- Name
   4085   Node 152;                               !- Node Name 1
   4086 
   4087 ZoneHVAC:EquipmentList,
   4088   Zone HVAC Equipment List 2,             !- Name
   4089   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4090   ZoneHVAC:AirDistributionUnit {49c319c9-3e43-40fb-888e-5d48a9c879cb}, !- Zone Equipment Name 1
   4091   1,                                      !- Zone Equipment Cooling Sequence 1
   4092   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4093 
   4094 Sizing:Zone,
   4095   Thermal Zone 2,                         !- Zone or ZoneList Name
   4096   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4097   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4098   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4099   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4100   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4101   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4102   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4103   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4104   ,                                       !- Design Specification Outdoor Air Object Name
   4105   ,                                       !- Zone Heating Sizing Factor
   4106   ,                                       !- Zone Cooling Sizing Factor
   4107   DesignDay,                              !- Cooling Design Air Flow Method
   4108   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4109   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4110   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4111   0,                                      !- Cooling Minimum Air Flow Fraction
   4112   DesignDay,                              !- Heating Design Air Flow Method
   4113   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4114   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4115   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4116   0.3;                                    !- Heating Maximum Air Flow Fraction
   4117 
   4118 DesignSpecification:ZoneAirDistribution,
   4119   {481a148a-e6de-4ebe-8b8e-f39b6cbb53c7}, !- Name
   4120   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4121   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4122 
   4123 Zone,
   4124   Thermal Zone 18,                        !- Name
   4125   -0,                                     !- Direction of Relative North {deg}
   4126   3,                                      !- X Origin {m}
   4127   3,                                      !- Y Origin {m}
   4128   0,                                      !- Z Origin {m}
   4129   ,                                       !- Type
   4130   ,                                       !- Multiplier
   4131   ,                                       !- Ceiling Height {m}
   4132   ,                                       !- Volume {m3}
   4133   ,                                       !- Floor Area {m2}
   4134   ,                                       !- Zone Inside Convection Algorithm
   4135   ;                                       !- Zone Outside Convection Algorithm
   4136 
   4137 BuildingSurface:Detailed,
   4138   Surface 25,                             !- Name
   4139   Floor,                                  !- Surface Type
   4140   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4141   Thermal Zone 18,                        !- Zone Name
   4142   Ground,                                 !- Outside Boundary Condition
   4143   ,                                       !- Outside Boundary Condition Object
   4144   NoSun,                                  !- Sun Exposure
   4145   NoWind,                                 !- Wind Exposure
   4146   ,                                       !- View Factor to Ground
   4147   ,                                       !- Number of Vertices
   4148   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4149   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   4150   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   4151   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   4152 
   4153 BuildingSurface:Detailed,
   4154   Surface 29,                             !- Name
   4155   Wall,                                   !- Surface Type
   4156   000_Interior Wall,                      !- Construction Name
   4157   Thermal Zone 18,                        !- Zone Name
   4158   Surface,                                !- Outside Boundary Condition
   4159   Surface 22,                             !- Outside Boundary Condition Object
   4160   NoSun,                                  !- Sun Exposure
   4161   NoWind,                                 !- Wind Exposure
   4162   ,                                       !- View Factor to Ground
   4163   ,                                       !- Number of Vertices
   4164   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4165   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4166   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   4167   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   4168 
   4169 BuildingSurface:Detailed,
   4170   Surface 28,                             !- Name
   4171   Wall,                                   !- Surface Type
   4172   000_Interior Wall,                      !- Construction Name
   4173   Thermal Zone 18,                        !- Zone Name
   4174   Surface,                                !- Outside Boundary Condition
   4175   Surface 16,                             !- Outside Boundary Condition Object
   4176   NoSun,                                  !- Sun Exposure
   4177   NoWind,                                 !- Wind Exposure
   4178   ,                                       !- View Factor to Ground
   4179   ,                                       !- Number of Vertices
   4180   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   4181   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   4182   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   4183   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   4184 
   4185 BuildingSurface:Detailed,
   4186   Surface 27,                             !- Name
   4187   Wall,                                   !- Surface Type
   4188   000_Interior Wall,                      !- Construction Name
   4189   Thermal Zone 18,                        !- Zone Name
   4190   Surface,                                !- Outside Boundary Condition
   4191   Surface 10,                             !- Outside Boundary Condition Object
   4192   NoSun,                                  !- Sun Exposure
   4193   NoWind,                                 !- Wind Exposure
   4194   ,                                       !- View Factor to Ground
   4195   ,                                       !- Number of Vertices
   4196   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   4197   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   4198   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   4199   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   4200 
   4201 BuildingSurface:Detailed,
   4202   Surface 26,                             !- Name
   4203   Wall,                                   !- Surface Type
   4204   000_Interior Wall,                      !- Construction Name
   4205   Thermal Zone 18,                        !- Zone Name
   4206   Surface,                                !- Outside Boundary Condition
   4207   Surface 4,                              !- Outside Boundary Condition Object
   4208   NoSun,                                  !- Sun Exposure
   4209   NoWind,                                 !- Wind Exposure
   4210   ,                                       !- View Factor to Ground
   4211   ,                                       !- Number of Vertices
   4212   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   4213   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   4214   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4215   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4216 
   4217 BuildingSurface:Detailed,
   4218   Surface 30,                             !- Name
   4219   Ceiling,                                !- Surface Type
   4220   000_Interior Ceiling,                   !- Construction Name
   4221   Thermal Zone 18,                        !- Zone Name
   4222   Surface,                                !- Outside Boundary Condition
   4223   Surface 55,                             !- Outside Boundary Condition Object
   4224   NoSun,                                  !- Sun Exposure
   4225   NoWind,                                 !- Wind Exposure
   4226   ,                                       !- View Factor to Ground
   4227   ,                                       !- Number of Vertices
   4228   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   4229   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   4230   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   4231   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4232 
   4233 ZoneControl:Thermostat,
   4234   Thermal Zone 18 Thermostat,             !- Name
   4235   Thermal Zone 18,                        !- Zone or ZoneList Name
   4236   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   4237   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4238   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4239 
   4240 Schedule:Compact,
   4241   Thermal Zone 18 Thermostat Schedule,    !- Name
   4242   ,                                       !- Schedule Type Limits Name
   4243   Through: 12/31,                         !- Field 1
   4244   For: AllDays,                           !- Field 2
   4245   Until: 24:00,                           !- Field 3
   4246   4;                                      !- Field 4
   4247 
   4248 ZoneHVAC:EquipmentConnections,
   4249   Thermal Zone 18,                        !- Zone Name
   4250   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   4251   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   4252   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4253   Node 18,                                !- Zone Air Node Name
   4254   Node 128;                               !- Zone Return Air Node Name
   4255 
   4256 NodeList,
   4257   Port List 35,                           !- Name
   4258   Node 127;                               !- Node Name 1
   4259 
   4260 ZoneHVAC:EquipmentList,
   4261   Zone HVAC Equipment List 18,            !- Name
   4262   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4263   ZoneHVAC:AirDistributionUnit {c4bcc14d-9c3f-4d8a-b893-3d544c13a2f8}, !- Zone Equipment Name 1
   4264   1,                                      !- Zone Equipment Cooling Sequence 1
   4265   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4266 
   4267 Sizing:Zone,
   4268   Thermal Zone 18,                        !- Zone or ZoneList Name
   4269   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4270   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4271   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4272   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4273   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4274   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4275   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4276   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4277   ,                                       !- Design Specification Outdoor Air Object Name
   4278   ,                                       !- Zone Heating Sizing Factor
   4279   ,                                       !- Zone Cooling Sizing Factor
   4280   DesignDay,                              !- Cooling Design Air Flow Method
   4281   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4282   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4283   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4284   0,                                      !- Cooling Minimum Air Flow Fraction
   4285   DesignDay,                              !- Heating Design Air Flow Method
   4286   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4287   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4288   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4289   0.3;                                    !- Heating Maximum Air Flow Fraction
   4290 
   4291 DesignSpecification:ZoneAirDistribution,
   4292   {58004853-eed7-4ff7-8f8f-ae60c434d816}, !- Name
   4293   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4294   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4295 
   4296 Zone,
   4297   Thermal Zone 21,                        !- Name
   4298   -0,                                     !- Direction of Relative North {deg}
   4299   0,                                      !- X Origin {m}
   4300   0,                                      !- Y Origin {m}
   4301   4,                                      !- Z Origin {m}
   4302   ,                                       !- Type
   4303   ,                                       !- Multiplier
   4304   ,                                       !- Ceiling Height {m}
   4305   ,                                       !- Volume {m3}
   4306   ,                                       !- Floor Area {m2}
   4307   ,                                       !- Zone Inside Convection Algorithm
   4308   ;                                       !- Zone Outside Convection Algorithm
   4309 
   4310 BuildingSurface:Detailed,
   4311   Surface 36,                             !- Name
   4312   Ceiling,                                !- Surface Type
   4313   000_Interior Ceiling,                   !- Construction Name
   4314   Thermal Zone 21,                        !- Zone Name
   4315   Surface,                                !- Outside Boundary Condition
   4316   Surface 61,                             !- Outside Boundary Condition Object
   4317   NoSun,                                  !- Sun Exposure
   4318   NoWind,                                 !- Wind Exposure
   4319   ,                                       !- View Factor to Ground
   4320   ,                                       !- Number of Vertices
   4321   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4322   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   4323   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   4324   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4325 
   4326 BuildingSurface:Detailed,
   4327   Surface 34,                             !- Name
   4328   Wall,                                   !- Surface Type
   4329   000_Interior Wall,                      !- Construction Name
   4330   Thermal Zone 21,                        !- Zone Name
   4331   Surface,                                !- Outside Boundary Condition
   4332   Surface 56,                             !- Outside Boundary Condition Object
   4333   NoSun,                                  !- Sun Exposure
   4334   NoWind,                                 !- Wind Exposure
   4335   ,                                       !- View Factor to Ground
   4336   ,                                       !- Number of Vertices
   4337   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4338   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4339   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4340   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4341 
   4342 BuildingSurface:Detailed,
   4343   Surface 33,                             !- Name
   4344   Wall,                                   !- Surface Type
   4345   000_Interior Wall,                      !- Construction Name
   4346   Thermal Zone 21,                        !- Zone Name
   4347   Surface,                                !- Outside Boundary Condition
   4348   Surface 41,                             !- Outside Boundary Condition Object
   4349   NoSun,                                  !- Sun Exposure
   4350   NoWind,                                 !- Wind Exposure
   4351   ,                                       !- View Factor to Ground
   4352   ,                                       !- Number of Vertices
   4353   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4354   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4355   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4356   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4357 
   4358 BuildingSurface:Detailed,
   4359   Surface 31,                             !- Name
   4360   Floor,                                  !- Surface Type
   4361   000_Interior Floor,                     !- Construction Name
   4362   Thermal Zone 21,                        !- Zone Name
   4363   Surface,                                !- Outside Boundary Condition
   4364   Surface 6,                              !- Outside Boundary Condition Object
   4365   NoSun,                                  !- Sun Exposure
   4366   NoWind,                                 !- Wind Exposure
   4367   ,                                       !- View Factor to Ground
   4368   ,                                       !- Number of Vertices
   4369   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4370   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4371   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4372   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4373 
   4374 BuildingSurface:Detailed,
   4375   Surface 35,                             !- Name
   4376   Wall,                                   !- Surface Type
   4377   000_Interior Wall,                      !- Construction Name
   4378   Thermal Zone 21,                        !- Zone Name
   4379   Surface,                                !- Outside Boundary Condition
   4380   Surface 51,                             !- Outside Boundary Condition Object
   4381   NoSun,                                  !- Sun Exposure
   4382   NoWind,                                 !- Wind Exposure
   4383   ,                                       !- View Factor to Ground
   4384   ,                                       !- Number of Vertices
   4385   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4386   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4387   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4388   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4389 
   4390 BuildingSurface:Detailed,
   4391   Surface 32,                             !- Name
   4392   Wall,                                   !- Surface Type
   4393   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4394   Thermal Zone 21,                        !- Zone Name
   4395   Outdoors,                               !- Outside Boundary Condition
   4396   ,                                       !- Outside Boundary Condition Object
   4397   SunExposed,                             !- Sun Exposure
   4398   WindExposed,                            !- Wind Exposure
   4399   ,                                       !- View Factor to Ground
   4400   ,                                       !- Number of Vertices
   4401   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4402   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4403   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4404   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4405 
   4406 FenestrationSurface:Detailed,
   4407   Sub Surface 9,                          !- Name
   4408   Window,                                 !- Surface Type
   4409   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4410   Surface 32,                             !- Building Surface Name
   4411   ,                                       !- Outside Boundary Condition Object
   4412   ,                                       !- View Factor to Ground
   4413   ,                                       !- Shading Control Name
   4414   ,                                       !- Frame and Divider Name
   4415   ,                                       !- Multiplier
   4416   ,                                       !- Number of Vertices
   4417   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   4418   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   4419   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4420   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   4421 
   4422 ZoneControl:Thermostat,
   4423   Thermal Zone 21 Thermostat,             !- Name
   4424   Thermal Zone 21,                        !- Zone or ZoneList Name
   4425   Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
   4426   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4427   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4428 
   4429 Schedule:Compact,
   4430   Thermal Zone 21 Thermostat Schedule,    !- Name
   4431   ,                                       !- Schedule Type Limits Name
   4432   Through: 12/31,                         !- Field 1
   4433   For: AllDays,                           !- Field 2
   4434   Until: 24:00,                           !- Field 3
   4435   4;                                      !- Field 4
   4436 
   4437 ZoneHVAC:EquipmentConnections,
   4438   Thermal Zone 21,                        !- Zone Name
   4439   Zone HVAC Equipment List 21,            !- Zone Conditioning Equipment List Name
   4440   Port List 41,                           !- Zone Air Inlet Node or NodeList Name
   4441   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4442   Node 21,                                !- Zone Air Node Name
   4443   Node 53;                                !- Zone Return Air Node Name
   4444 
   4445 NodeList,
   4446   Port List 41,                           !- Name
   4447   Node 52;                                !- Node Name 1
   4448 
   4449 ZoneHVAC:EquipmentList,
   4450   Zone HVAC Equipment List 21,            !- Name
   4451   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4452   ZoneHVAC:AirDistributionUnit {87e8dec7-bf3f-40c2-b6a9-120a36f0d1f2}, !- Zone Equipment Name 1
   4453   1,                                      !- Zone Equipment Cooling Sequence 1
   4454   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4455 
   4456 Sizing:Zone,
   4457   Thermal Zone 21,                        !- Zone or ZoneList Name
   4458   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4459   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4460   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4461   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4462   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4463   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4464   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4465   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4466   ,                                       !- Design Specification Outdoor Air Object Name
   4467   ,                                       !- Zone Heating Sizing Factor
   4468   ,                                       !- Zone Cooling Sizing Factor
   4469   DesignDay,                              !- Cooling Design Air Flow Method
   4470   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4471   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4472   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4473   0,                                      !- Cooling Minimum Air Flow Fraction
   4474   DesignDay,                              !- Heating Design Air Flow Method
   4475   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4476   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4477   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4478   0.3;                                    !- Heating Maximum Air Flow Fraction
   4479 
   4480 DesignSpecification:ZoneAirDistribution,
   4481   {8c620d9c-128b-4ba2-b8a4-dc306856a7ed}, !- Name
   4482   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4483   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4484 
   4485 Zone,
   4486   Thermal Zone 17,                        !- Name
   4487   -0,                                     !- Direction of Relative North {deg}
   4488   0,                                      !- X Origin {m}
   4489   0,                                      !- Y Origin {m}
   4490   16,                                     !- Z Origin {m}
   4491   ,                                       !- Type
   4492   ,                                       !- Multiplier
   4493   ,                                       !- Ceiling Height {m}
   4494   ,                                       !- Volume {m3}
   4495   ,                                       !- Floor Area {m2}
   4496   ,                                       !- Zone Inside Convection Algorithm
   4497   ;                                       !- Zone Outside Convection Algorithm
   4498 
   4499 BuildingSurface:Detailed,
   4500   Surface 142,                            !- Name
   4501   Wall,                                   !- Surface Type
   4502   000_Interior Wall,                      !- Construction Name
   4503   Thermal Zone 17,                        !- Zone Name
   4504   Surface,                                !- Outside Boundary Condition
   4505   Surface 149,                            !- Outside Boundary Condition Object
   4506   NoSun,                                  !- Sun Exposure
   4507   NoWind,                                 !- Wind Exposure
   4508   ,                                       !- View Factor to Ground
   4509   ,                                       !- Number of Vertices
   4510   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4511   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4512   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4513   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4514 
   4515 BuildingSurface:Detailed,
   4516   Surface 144,                            !- Name
   4517   Roof,                                   !- Surface Type
   4518   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4519   Thermal Zone 17,                        !- Zone Name
   4520   Outdoors,                               !- Outside Boundary Condition
   4521   ,                                       !- Outside Boundary Condition Object
   4522   SunExposed,                             !- Sun Exposure
   4523   WindExposed,                            !- Wind Exposure
   4524   ,                                       !- View Factor to Ground
   4525   ,                                       !- Number of Vertices
   4526   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4527   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   4528   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   4529   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4530 
   4531 BuildingSurface:Detailed,
   4532   Surface 141,                            !- Name
   4533   Wall,                                   !- Surface Type
   4534   000_Interior Wall,                      !- Construction Name
   4535   Thermal Zone 17,                        !- Zone Name
   4536   Surface,                                !- Outside Boundary Condition
   4537   Surface 125,                            !- Outside Boundary Condition Object
   4538   NoSun,                                  !- Sun Exposure
   4539   NoWind,                                 !- Wind Exposure
   4540   ,                                       !- View Factor to Ground
   4541   ,                                       !- Number of Vertices
   4542   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4543   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4544   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4545   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4546 
   4547 BuildingSurface:Detailed,
   4548   Surface 143,                            !- Name
   4549   Wall,                                   !- Surface Type
   4550   000_Interior Wall,                      !- Construction Name
   4551   Thermal Zone 17,                        !- Zone Name
   4552   Surface,                                !- Outside Boundary Condition
   4553   Surface 135,                            !- Outside Boundary Condition Object
   4554   NoSun,                                  !- Sun Exposure
   4555   NoWind,                                 !- Wind Exposure
   4556   ,                                       !- View Factor to Ground
   4557   ,                                       !- Number of Vertices
   4558   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4559   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4560   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4561   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4562 
   4563 BuildingSurface:Detailed,
   4564   Surface 140,                            !- Name
   4565   Wall,                                   !- Surface Type
   4566   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4567   Thermal Zone 17,                        !- Zone Name
   4568   Outdoors,                               !- Outside Boundary Condition
   4569   ,                                       !- Outside Boundary Condition Object
   4570   SunExposed,                             !- Sun Exposure
   4571   WindExposed,                            !- Wind Exposure
   4572   ,                                       !- View Factor to Ground
   4573   ,                                       !- Number of Vertices
   4574   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4575   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4576   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4577   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4578 
   4579 FenestrationSurface:Detailed,
   4580   Sub Surface 13,                         !- Name
   4581   Window,                                 !- Surface Type
   4582   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4583   Surface 140,                            !- Building Surface Name
   4584   ,                                       !- Outside Boundary Condition Object
   4585   ,                                       !- View Factor to Ground
   4586   ,                                       !- Shading Control Name
   4587   ,                                       !- Frame and Divider Name
   4588   ,                                       !- Multiplier
   4589   ,                                       !- Number of Vertices
   4590   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   4591   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   4592   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   4593   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   4594 
   4595 BuildingSurface:Detailed,
   4596   Surface 139,                            !- Name
   4597   Floor,                                  !- Surface Type
   4598   000_Interior Floor,                     !- Construction Name
   4599   Thermal Zone 17,                        !- Zone Name
   4600   Surface,                                !- Outside Boundary Condition
   4601   Surface 114,                            !- Outside Boundary Condition Object
   4602   NoSun,                                  !- Sun Exposure
   4603   NoWind,                                 !- Wind Exposure
   4604   ,                                       !- View Factor to Ground
   4605   ,                                       !- Number of Vertices
   4606   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   4607   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4608   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4609   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   4610 
   4611 ZoneControl:Thermostat,
   4612   Thermal Zone 17 Thermostat,             !- Name
   4613   Thermal Zone 17,                        !- Zone or ZoneList Name
   4614   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   4615   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4616   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4617 
   4618 Schedule:Compact,
   4619   Thermal Zone 17 Thermostat Schedule,    !- Name
   4620   ,                                       !- Schedule Type Limits Name
   4621   Through: 12/31,                         !- Field 1
   4622   For: AllDays,                           !- Field 2
   4623   Until: 24:00,                           !- Field 3
   4624   4;                                      !- Field 4
   4625 
   4626 ZoneHVAC:EquipmentConnections,
   4627   Thermal Zone 17,                        !- Zone Name
   4628   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   4629   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   4630   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4631   Node 17,                                !- Zone Air Node Name
   4632   Node 168;                               !- Zone Return Air Node Name
   4633 
   4634 NodeList,
   4635   Port List 33,                           !- Name
   4636   Node 167;                               !- Node Name 1
   4637 
   4638 ZoneHVAC:EquipmentList,
   4639   Zone HVAC Equipment List 17,            !- Name
   4640   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4641   ZoneHVAC:AirDistributionUnit {4cd10ba3-c43c-485e-bae6-a432f982e1fa}, !- Zone Equipment Name 1
   4642   1,                                      !- Zone Equipment Cooling Sequence 1
   4643   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4644 
   4645 Sizing:Zone,
   4646   Thermal Zone 17,                        !- Zone or ZoneList Name
   4647   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4648   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4649   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4650   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4651   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4652   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4653   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4654   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4655   ,                                       !- Design Specification Outdoor Air Object Name
   4656   ,                                       !- Zone Heating Sizing Factor
   4657   ,                                       !- Zone Cooling Sizing Factor
   4658   DesignDay,                              !- Cooling Design Air Flow Method
   4659   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4660   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4661   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4662   0,                                      !- Cooling Minimum Air Flow Fraction
   4663   DesignDay,                              !- Heating Design Air Flow Method
   4664   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4665   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4666   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4667   0.3;                                    !- Heating Maximum Air Flow Fraction
   4668 
   4669 DesignSpecification:ZoneAirDistribution,
   4670   {2f7b0353-ab70-4006-abfb-a2c1a1ae9dda}, !- Name
   4671   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4672   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4673 
   4674 Zone,
   4675   Thermal Zone 9,                         !- Name
   4676   -0,                                     !- Direction of Relative North {deg}
   4677   0,                                      !- X Origin {m}
   4678   0,                                      !- Y Origin {m}
   4679   16,                                     !- Z Origin {m}
   4680   ,                                       !- Type
   4681   ,                                       !- Multiplier
   4682   ,                                       !- Ceiling Height {m}
   4683   ,                                       !- Volume {m3}
   4684   ,                                       !- Floor Area {m2}
   4685   ,                                       !- Zone Inside Convection Algorithm
   4686   ;                                       !- Zone Outside Convection Algorithm
   4687 
   4688 BuildingSurface:Detailed,
   4689   Surface 126,                            !- Name
   4690   Roof,                                   !- Surface Type
   4691   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4692   Thermal Zone 9,                         !- Zone Name
   4693   Outdoors,                               !- Outside Boundary Condition
   4694   ,                                       !- Outside Boundary Condition Object
   4695   SunExposed,                             !- Sun Exposure
   4696   WindExposed,                            !- Wind Exposure
   4697   ,                                       !- View Factor to Ground
   4698   ,                                       !- Number of Vertices
   4699   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4700   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   4701   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   4702   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4703 
   4704 BuildingSurface:Detailed,
   4705   Surface 125,                            !- Name
   4706   Wall,                                   !- Surface Type
   4707   000_Interior Wall,                      !- Construction Name
   4708   Thermal Zone 9,                         !- Zone Name
   4709   Surface,                                !- Outside Boundary Condition
   4710   Surface 141,                            !- Outside Boundary Condition Object
   4711   NoSun,                                  !- Sun Exposure
   4712   NoWind,                                 !- Wind Exposure
   4713   ,                                       !- View Factor to Ground
   4714   ,                                       !- Number of Vertices
   4715   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4716   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4717   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4718   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4719 
   4720 BuildingSurface:Detailed,
   4721   Surface 124,                            !- Name
   4722   Wall,                                   !- Surface Type
   4723   000_Interior Wall,                      !- Construction Name
   4724   Thermal Zone 9,                         !- Zone Name
   4725   Surface,                                !- Outside Boundary Condition
   4726   Surface 146,                            !- Outside Boundary Condition Object
   4727   NoSun,                                  !- Sun Exposure
   4728   NoWind,                                 !- Wind Exposure
   4729   ,                                       !- View Factor to Ground
   4730   ,                                       !- Number of Vertices
   4731   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4732   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4733   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4734   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4735 
   4736 BuildingSurface:Detailed,
   4737   Surface 122,                            !- Name
   4738   Wall,                                   !- Surface Type
   4739   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4740   Thermal Zone 9,                         !- Zone Name
   4741   Outdoors,                               !- Outside Boundary Condition
   4742   ,                                       !- Outside Boundary Condition Object
   4743   SunExposed,                             !- Sun Exposure
   4744   WindExposed,                            !- Wind Exposure
   4745   ,                                       !- View Factor to Ground
   4746   ,                                       !- Number of Vertices
   4747   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4748   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4749   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4750   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4751 
   4752 FenestrationSurface:Detailed,
   4753   Sub Surface 8,                          !- Name
   4754   Window,                                 !- Surface Type
   4755   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4756   Surface 122,                            !- Building Surface Name
   4757   ,                                       !- Outside Boundary Condition Object
   4758   ,                                       !- View Factor to Ground
   4759   ,                                       !- Shading Control Name
   4760   ,                                       !- Frame and Divider Name
   4761   ,                                       !- Multiplier
   4762   ,                                       !- Number of Vertices
   4763   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   4764   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   4765   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   4766   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   4767 
   4768 BuildingSurface:Detailed,
   4769   Surface 121,                            !- Name
   4770   Floor,                                  !- Surface Type
   4771   000_Interior Floor,                     !- Construction Name
   4772   Thermal Zone 9,                         !- Zone Name
   4773   Surface,                                !- Outside Boundary Condition
   4774   Surface 96,                             !- Outside Boundary Condition Object
   4775   NoSun,                                  !- Sun Exposure
   4776   NoWind,                                 !- Wind Exposure
   4777   ,                                       !- View Factor to Ground
   4778   ,                                       !- Number of Vertices
   4779   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4780   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4781   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4782   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4783 
   4784 BuildingSurface:Detailed,
   4785   Surface 123,                            !- Name
   4786   Wall,                                   !- Surface Type
   4787   000_Interior Wall,                      !- Construction Name
   4788   Thermal Zone 9,                         !- Zone Name
   4789   Surface,                                !- Outside Boundary Condition
   4790   Surface 131,                            !- Outside Boundary Condition Object
   4791   NoSun,                                  !- Sun Exposure
   4792   NoWind,                                 !- Wind Exposure
   4793   ,                                       !- View Factor to Ground
   4794   ,                                       !- Number of Vertices
   4795   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   4796   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   4797   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   4798   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   4799 
   4800 ZoneControl:Thermostat,
   4801   Thermal Zone 9 Thermostat,              !- Name
   4802   Thermal Zone 9,                         !- Zone or ZoneList Name
   4803   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   4804   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4805   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4806 
   4807 Schedule:Compact,
   4808   Thermal Zone 9 Thermostat Schedule,     !- Name
   4809   ,                                       !- Schedule Type Limits Name
   4810   Through: 12/31,                         !- Field 1
   4811   For: AllDays,                           !- Field 2
   4812   Until: 24:00,                           !- Field 3
   4813   4;                                      !- Field 4
   4814 
   4815 ZoneHVAC:EquipmentConnections,
   4816   Thermal Zone 9,                         !- Zone Name
   4817   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   4818   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   4819   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4820   Node 9,                                 !- Zone Air Node Name
   4821   Node 163;                               !- Zone Return Air Node Name
   4822 
   4823 NodeList,
   4824   Port List 17,                           !- Name
   4825   Node 162;                               !- Node Name 1
   4826 
   4827 ZoneHVAC:EquipmentList,
   4828   Zone HVAC Equipment List 9,             !- Name
   4829   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4830   ZoneHVAC:AirDistributionUnit {a7880a93-1c7e-4168-84f8-31142993cf5c}, !- Zone Equipment Name 1
   4831   1,                                      !- Zone Equipment Cooling Sequence 1
   4832   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4833 
   4834 Sizing:Zone,
   4835   Thermal Zone 9,                         !- Zone or ZoneList Name
   4836   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4837   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4838   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4839   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4840   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4841   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4842   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4843   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4844   ,                                       !- Design Specification Outdoor Air Object Name
   4845   ,                                       !- Zone Heating Sizing Factor
   4846   ,                                       !- Zone Cooling Sizing Factor
   4847   DesignDay,                              !- Cooling Design Air Flow Method
   4848   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4849   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4850   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4851   0,                                      !- Cooling Minimum Air Flow Fraction
   4852   DesignDay,                              !- Heating Design Air Flow Method
   4853   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4854   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4855   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4856   0.3;                                    !- Heating Maximum Air Flow Fraction
   4857 
   4858 DesignSpecification:ZoneAirDistribution,
   4859   {ee6dd111-3a92-4b71-b2ce-d408ea98ea4c}, !- Name
   4860   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4861   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4862 
   4863 Zone,
   4864   Thermal Zone 12,                        !- Name
   4865   -0,                                     !- Direction of Relative North {deg}
   4866   3,                                      !- X Origin {m}
   4867   12.8113883008419,                       !- Y Origin {m}
   4868   12,                                     !- Z Origin {m}
   4869   ,                                       !- Type
   4870   ,                                       !- Multiplier
   4871   ,                                       !- Ceiling Height {m}
   4872   ,                                       !- Volume {m3}
   4873   ,                                       !- Floor Area {m2}
   4874   ,                                       !- Zone Inside Convection Algorithm
   4875   ;                                       !- Zone Outside Convection Algorithm
   4876 
   4877 BuildingSurface:Detailed,
   4878   Surface 98,                             !- Name
   4879   Wall,                                   !- Surface Type
   4880   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4881   Thermal Zone 12,                        !- Zone Name
   4882   Outdoors,                               !- Outside Boundary Condition
   4883   ,                                       !- Outside Boundary Condition Object
   4884   SunExposed,                             !- Sun Exposure
   4885   WindExposed,                            !- Wind Exposure
   4886   ,                                       !- View Factor to Ground
   4887   ,                                       !- Number of Vertices
   4888   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   4889   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4890   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   4891   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4892 
   4893 FenestrationSurface:Detailed,
   4894   Sub Surface 15,                         !- Name
   4895   Window,                                 !- Surface Type
   4896   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4897   Surface 98,                             !- Building Surface Name
   4898   ,                                       !- Outside Boundary Condition Object
   4899   ,                                       !- View Factor to Ground
   4900   ,                                       !- Shading Control Name
   4901   ,                                       !- Frame and Divider Name
   4902   ,                                       !- Multiplier
   4903   ,                                       !- Number of Vertices
   4904   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   4905   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   4906   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   4907   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   4908 
   4909 BuildingSurface:Detailed,
   4910   Surface 100,                            !- Name
   4911   Wall,                                   !- Surface Type
   4912   000_Interior Wall,                      !- Construction Name
   4913   Thermal Zone 12,                        !- Zone Name
   4914   Surface,                                !- Outside Boundary Condition
   4915   Surface 117,                            !- Outside Boundary Condition Object
   4916   NoSun,                                  !- Sun Exposure
   4917   NoWind,                                 !- Wind Exposure
   4918   ,                                       !- View Factor to Ground
   4919   ,                                       !- Number of Vertices
   4920   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   4921   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   4922   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   4923   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   4924 
   4925 BuildingSurface:Detailed,
   4926   Surface 99,                             !- Name
   4927   Wall,                                   !- Surface Type
   4928   000_Interior Wall,                      !- Construction Name
   4929   Thermal Zone 12,                        !- Zone Name
   4930   Surface,                                !- Outside Boundary Condition
   4931   Surface 107,                            !- Outside Boundary Condition Object
   4932   NoSun,                                  !- Sun Exposure
   4933   NoWind,                                 !- Wind Exposure
   4934   ,                                       !- View Factor to Ground
   4935   ,                                       !- Number of Vertices
   4936   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   4937   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   4938   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   4939   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   4940 
   4941 BuildingSurface:Detailed,
   4942   Surface 102,                            !- Name
   4943   Ceiling,                                !- Surface Type
   4944   000_Interior Ceiling,                   !- Construction Name
   4945   Thermal Zone 12,                        !- Zone Name
   4946   Surface,                                !- Outside Boundary Condition
   4947   Surface 127,                            !- Outside Boundary Condition Object
   4948   NoSun,                                  !- Sun Exposure
   4949   NoWind,                                 !- Wind Exposure
   4950   ,                                       !- View Factor to Ground
   4951   ,                                       !- Number of Vertices
   4952   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   4953   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   4954   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   4955   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   4956 
   4957 BuildingSurface:Detailed,
   4958   Surface 97,                             !- Name
   4959   Floor,                                  !- Surface Type
   4960   000_Interior Floor,                     !- Construction Name
   4961   Thermal Zone 12,                        !- Zone Name
   4962   Surface,                                !- Outside Boundary Condition
   4963   Surface 72,                             !- Outside Boundary Condition Object
   4964   NoSun,                                  !- Sun Exposure
   4965   NoWind,                                 !- Wind Exposure
   4966   ,                                       !- View Factor to Ground
   4967   ,                                       !- Number of Vertices
   4968   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   4969   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   4970   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   4971   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   4972 
   4973 BuildingSurface:Detailed,
   4974   Surface 101,                            !- Name
   4975   Wall,                                   !- Surface Type
   4976   000_Interior Wall,                      !- Construction Name
   4977   Thermal Zone 12,                        !- Zone Name
   4978   Surface,                                !- Outside Boundary Condition
   4979   Surface 93,                             !- Outside Boundary Condition Object
   4980   NoSun,                                  !- Sun Exposure
   4981   NoWind,                                 !- Wind Exposure
   4982   ,                                       !- View Factor to Ground
   4983   ,                                       !- Number of Vertices
   4984   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   4985   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   4986   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   4987   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   4988 
   4989 ZoneControl:Thermostat,
   4990   Thermal Zone 12 Thermostat,             !- Name
   4991   Thermal Zone 12,                        !- Zone or ZoneList Name
   4992   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   4993   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4994   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4995 
   4996 Schedule:Compact,
   4997   Thermal Zone 12 Thermostat Schedule,    !- Name
   4998   ,                                       !- Schedule Type Limits Name
   4999   Through: 12/31,                         !- Field 1
   5000   For: AllDays,                           !- Field 2
   5001   Until: 24:00,                           !- Field 3
   5002   4;                                      !- Field 4
   5003 
   5004 ZoneHVAC:EquipmentConnections,
   5005   Thermal Zone 12,                        !- Zone Name
   5006   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   5007   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   5008   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5009   Node 12,                                !- Zone Air Node Name
   5010   Node 78;                                !- Zone Return Air Node Name
   5011 
   5012 NodeList,
   5013   Port List 23,                           !- Name
   5014   Node 77;                                !- Node Name 1
   5015 
   5016 ZoneHVAC:EquipmentList,
   5017   Zone HVAC Equipment List 12,            !- Name
   5018   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5019   ZoneHVAC:AirDistributionUnit {e1128900-f55d-4e89-8510-57148b36b825}, !- Zone Equipment Name 1
   5020   1,                                      !- Zone Equipment Cooling Sequence 1
   5021   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5022 
   5023 Sizing:Zone,
   5024   Thermal Zone 12,                        !- Zone or ZoneList Name
   5025   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5026   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5027   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5028   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5029   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5030   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5031   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5032   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5033   ,                                       !- Design Specification Outdoor Air Object Name
   5034   ,                                       !- Zone Heating Sizing Factor
   5035   ,                                       !- Zone Cooling Sizing Factor
   5036   DesignDay,                              !- Cooling Design Air Flow Method
   5037   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5038   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5039   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5040   0,                                      !- Cooling Minimum Air Flow Fraction
   5041   DesignDay,                              !- Heating Design Air Flow Method
   5042   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5043   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5044   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5045   0.3;                                    !- Heating Maximum Air Flow Fraction
   5046 
   5047 DesignSpecification:ZoneAirDistribution,
   5048   {bab19274-1dab-41f5-ba49-0207ef4f1278}, !- Name
   5049   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5050   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5051 
   5052 Zone,
   5053   Thermal Zone 25,                        !- Name
   5054   -0,                                     !- Direction of Relative North {deg}
   5055   3,                                      !- X Origin {m}
   5056   3,                                      !- Y Origin {m}
   5057   16,                                     !- Z Origin {m}
   5058   ,                                       !- Type
   5059   ,                                       !- Multiplier
   5060   ,                                       !- Ceiling Height {m}
   5061   ,                                       !- Volume {m3}
   5062   ,                                       !- Floor Area {m2}
   5063   ,                                       !- Zone Inside Convection Algorithm
   5064   ;                                       !- Zone Outside Convection Algorithm
   5065 
   5066 BuildingSurface:Detailed,
   5067   Surface 150,                            !- Name
   5068   Roof,                                   !- Surface Type
   5069   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5070   Thermal Zone 25,                        !- Zone Name
   5071   Outdoors,                               !- Outside Boundary Condition
   5072   ,                                       !- Outside Boundary Condition Object
   5073   SunExposed,                             !- Sun Exposure
   5074   WindExposed,                            !- Wind Exposure
   5075   ,                                       !- View Factor to Ground
   5076   ,                                       !- Number of Vertices
   5077   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   5078   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   5079   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   5080   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5081 
   5082 BuildingSurface:Detailed,
   5083   Surface 146,                            !- Name
   5084   Wall,                                   !- Surface Type
   5085   000_Interior Wall,                      !- Construction Name
   5086   Thermal Zone 25,                        !- Zone Name
   5087   Surface,                                !- Outside Boundary Condition
   5088   Surface 124,                            !- Outside Boundary Condition Object
   5089   NoSun,                                  !- Sun Exposure
   5090   NoWind,                                 !- Wind Exposure
   5091   ,                                       !- View Factor to Ground
   5092   ,                                       !- Number of Vertices
   5093   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   5094   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   5095   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5096   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5097 
   5098 BuildingSurface:Detailed,
   5099   Surface 145,                            !- Name
   5100   Floor,                                  !- Surface Type
   5101   000_Interior Floor,                     !- Construction Name
   5102   Thermal Zone 25,                        !- Zone Name
   5103   Surface,                                !- Outside Boundary Condition
   5104   Surface 120,                            !- Outside Boundary Condition Object
   5105   NoSun,                                  !- Sun Exposure
   5106   NoWind,                                 !- Wind Exposure
   5107   ,                                       !- View Factor to Ground
   5108   ,                                       !- Number of Vertices
   5109   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5110   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   5111   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   5112   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   5113 
   5114 BuildingSurface:Detailed,
   5115   Surface 147,                            !- Name
   5116   Wall,                                   !- Surface Type
   5117   000_Interior Wall,                      !- Construction Name
   5118   Thermal Zone 25,                        !- Zone Name
   5119   Surface,                                !- Outside Boundary Condition
   5120   Surface 130,                            !- Outside Boundary Condition Object
   5121   NoSun,                                  !- Sun Exposure
   5122   NoWind,                                 !- Wind Exposure
   5123   ,                                       !- View Factor to Ground
   5124   ,                                       !- Number of Vertices
   5125   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   5126   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   5127   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   5128   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   5129 
   5130 BuildingSurface:Detailed,
   5131   Surface 149,                            !- Name
   5132   Wall,                                   !- Surface Type
   5133   000_Interior Wall,                      !- Construction Name
   5134   Thermal Zone 25,                        !- Zone Name
   5135   Surface,                                !- Outside Boundary Condition
   5136   Surface 142,                            !- Outside Boundary Condition Object
   5137   NoSun,                                  !- Sun Exposure
   5138   NoWind,                                 !- Wind Exposure
   5139   ,                                       !- View Factor to Ground
   5140   ,                                       !- Number of Vertices
   5141   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5142   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5143   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   5144   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   5145 
   5146 BuildingSurface:Detailed,
   5147   Surface 148,                            !- Name
   5148   Wall,                                   !- Surface Type
   5149   000_Interior Wall,                      !- Construction Name
   5150   Thermal Zone 25,                        !- Zone Name
   5151   Surface,                                !- Outside Boundary Condition
   5152   Surface 136,                            !- Outside Boundary Condition Object
   5153   NoSun,                                  !- Sun Exposure
   5154   NoWind,                                 !- Wind Exposure
   5155   ,                                       !- View Factor to Ground
   5156   ,                                       !- Number of Vertices
   5157   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   5158   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   5159   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   5160   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   5161 
   5162 ZoneControl:Thermostat,
   5163   Thermal Zone 25 Thermostat,             !- Name
   5164   Thermal Zone 25,                        !- Zone or ZoneList Name
   5165   Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
   5166   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5167   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5168 
   5169 Schedule:Compact,
   5170   Thermal Zone 25 Thermostat Schedule,    !- Name
   5171   ,                                       !- Schedule Type Limits Name
   5172   Through: 12/31,                         !- Field 1
   5173   For: AllDays,                           !- Field 2
   5174   Until: 24:00,                           !- Field 3
   5175   4;                                      !- Field 4
   5176 
   5177 ZoneHVAC:EquipmentConnections,
   5178   Thermal Zone 25,                        !- Zone Name
   5179   Zone HVAC Equipment List 25,            !- Zone Conditioning Equipment List Name
   5180   Port List 49,                           !- Zone Air Inlet Node or NodeList Name
   5181   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5182   Node 25,                                !- Zone Air Node Name
   5183   Node 68;                                !- Zone Return Air Node Name
   5184 
   5185 NodeList,
   5186   Port List 49,                           !- Name
   5187   Node 67;                                !- Node Name 1
   5188 
   5189 ZoneHVAC:EquipmentList,
   5190   Zone HVAC Equipment List 25,            !- Name
   5191   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5192   ZoneHVAC:AirDistributionUnit {e1e45130-c8fd-48f6-a840-1aa035f37db7}, !- Zone Equipment Name 1
   5193   1,                                      !- Zone Equipment Cooling Sequence 1
   5194   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5195 
   5196 Sizing:Zone,
   5197   Thermal Zone 25,                        !- Zone or ZoneList Name
   5198   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5199   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5200   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5201   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5202   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5203   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5204   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5205   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5206   ,                                       !- Design Specification Outdoor Air Object Name
   5207   ,                                       !- Zone Heating Sizing Factor
   5208   ,                                       !- Zone Cooling Sizing Factor
   5209   DesignDay,                              !- Cooling Design Air Flow Method
   5210   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5211   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5212   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5213   0,                                      !- Cooling Minimum Air Flow Fraction
   5214   DesignDay,                              !- Heating Design Air Flow Method
   5215   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5216   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5217   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5218   0.3;                                    !- Heating Maximum Air Flow Fraction
   5219 
   5220 DesignSpecification:ZoneAirDistribution,
   5221   {5488840e-7c77-4abf-a819-f35555980a46}, !- Name
   5222   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5223   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5224 
   5225 Zone,
   5226   Thermal Zone 11,                        !- Name
   5227   -0,                                     !- Direction of Relative North {deg}
   5228   0,                                      !- X Origin {m}
   5229   0,                                      !- Y Origin {m}
   5230   8,                                      !- Z Origin {m}
   5231   ,                                       !- Type
   5232   ,                                       !- Multiplier
   5233   ,                                       !- Ceiling Height {m}
   5234   ,                                       !- Volume {m3}
   5235   ,                                       !- Floor Area {m2}
   5236   ,                                       !- Zone Inside Convection Algorithm
   5237   ;                                       !- Zone Outside Convection Algorithm
   5238 
   5239 BuildingSurface:Detailed,
   5240   Surface 83,                             !- Name
   5241   Wall,                                   !- Surface Type
   5242   000_Interior Wall,                      !- Construction Name
   5243   Thermal Zone 11,                        !- Zone Name
   5244   Surface,                                !- Outside Boundary Condition
   5245   Surface 75,                             !- Outside Boundary Condition Object
   5246   NoSun,                                  !- Sun Exposure
   5247   NoWind,                                 !- Wind Exposure
   5248   ,                                       !- View Factor to Ground
   5249   ,                                       !- Number of Vertices
   5250   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5251   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5252   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5253   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5254 
   5255 BuildingSurface:Detailed,
   5256   Surface 84,                             !- Name
   5257   Ceiling,                                !- Surface Type
   5258   000_Interior Ceiling,                   !- Construction Name
   5259   Thermal Zone 11,                        !- Zone Name
   5260   Surface,                                !- Outside Boundary Condition
   5261   Surface 109,                            !- Outside Boundary Condition Object
   5262   NoSun,                                  !- Sun Exposure
   5263   NoWind,                                 !- Wind Exposure
   5264   ,                                       !- View Factor to Ground
   5265   ,                                       !- Number of Vertices
   5266   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5267   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5268   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5269   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5270 
   5271 BuildingSurface:Detailed,
   5272   Surface 81,                             !- Name
   5273   Wall,                                   !- Surface Type
   5274   000_Interior Wall,                      !- Construction Name
   5275   Thermal Zone 11,                        !- Zone Name
   5276   Surface,                                !- Outside Boundary Condition
   5277   Surface 65,                             !- Outside Boundary Condition Object
   5278   NoSun,                                  !- Sun Exposure
   5279   NoWind,                                 !- Wind Exposure
   5280   ,                                       !- View Factor to Ground
   5281   ,                                       !- Number of Vertices
   5282   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5283   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5284   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5285   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5286 
   5287 BuildingSurface:Detailed,
   5288   Surface 80,                             !- Name
   5289   Wall,                                   !- Surface Type
   5290   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5291   Thermal Zone 11,                        !- Zone Name
   5292   Outdoors,                               !- Outside Boundary Condition
   5293   ,                                       !- Outside Boundary Condition Object
   5294   SunExposed,                             !- Sun Exposure
   5295   WindExposed,                            !- Wind Exposure
   5296   ,                                       !- View Factor to Ground
   5297   ,                                       !- Number of Vertices
   5298   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5299   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5300   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5301   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5302 
   5303 FenestrationSurface:Detailed,
   5304   Sub Surface 3,                          !- Name
   5305   Window,                                 !- Surface Type
   5306   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5307   Surface 80,                             !- Building Surface Name
   5308   ,                                       !- Outside Boundary Condition Object
   5309   ,                                       !- View Factor to Ground
   5310   ,                                       !- Shading Control Name
   5311   ,                                       !- Frame and Divider Name
   5312   ,                                       !- Multiplier
   5313   ,                                       !- Number of Vertices
   5314   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   5315   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5316   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   5317   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   5318 
   5319 BuildingSurface:Detailed,
   5320   Surface 79,                             !- Name
   5321   Floor,                                  !- Surface Type
   5322   000_Interior Floor,                     !- Construction Name
   5323   Thermal Zone 11,                        !- Zone Name
   5324   Surface,                                !- Outside Boundary Condition
   5325   Surface 54,                             !- Outside Boundary Condition Object
   5326   NoSun,                                  !- Sun Exposure
   5327   NoWind,                                 !- Wind Exposure
   5328   ,                                       !- View Factor to Ground
   5329   ,                                       !- Number of Vertices
   5330   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   5331   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5332   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5333   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   5334 
   5335 BuildingSurface:Detailed,
   5336   Surface 82,                             !- Name
   5337   Wall,                                   !- Surface Type
   5338   000_Interior Wall,                      !- Construction Name
   5339   Thermal Zone 11,                        !- Zone Name
   5340   Surface,                                !- Outside Boundary Condition
   5341   Surface 89,                             !- Outside Boundary Condition Object
   5342   NoSun,                                  !- Sun Exposure
   5343   NoWind,                                 !- Wind Exposure
   5344   ,                                       !- View Factor to Ground
   5345   ,                                       !- Number of Vertices
   5346   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5347   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5348   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5349   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5350 
   5351 ZoneControl:Thermostat,
   5352   Thermal Zone 11 Thermostat,             !- Name
   5353   Thermal Zone 11,                        !- Zone or ZoneList Name
   5354   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   5355   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5356   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5357 
   5358 Schedule:Compact,
   5359   Thermal Zone 11 Thermostat Schedule,    !- Name
   5360   ,                                       !- Schedule Type Limits Name
   5361   Through: 12/31,                         !- Field 1
   5362   For: AllDays,                           !- Field 2
   5363   Until: 24:00,                           !- Field 3
   5364   4;                                      !- Field 4
   5365 
   5366 ZoneHVAC:EquipmentConnections,
   5367   Thermal Zone 11,                        !- Zone Name
   5368   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   5369   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   5370   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5371   Node 11,                                !- Zone Air Node Name
   5372   Node 113;                               !- Zone Return Air Node Name
   5373 
   5374 NodeList,
   5375   Port List 21,                           !- Name
   5376   Node 112;                               !- Node Name 1
   5377 
   5378 ZoneHVAC:EquipmentList,
   5379   Zone HVAC Equipment List 11,            !- Name
   5380   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5381   ZoneHVAC:AirDistributionUnit {ad6bfa35-bde6-462c-83c3-ed0ef50c9106}, !- Zone Equipment Name 1
   5382   1,                                      !- Zone Equipment Cooling Sequence 1
   5383   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5384 
   5385 Sizing:Zone,
   5386   Thermal Zone 11,                        !- Zone or ZoneList Name
   5387   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5388   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5389   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5390   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5391   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5392   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5393   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5394   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5395   ,                                       !- Design Specification Outdoor Air Object Name
   5396   ,                                       !- Zone Heating Sizing Factor
   5397   ,                                       !- Zone Cooling Sizing Factor
   5398   DesignDay,                              !- Cooling Design Air Flow Method
   5399   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5400   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5401   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5402   0,                                      !- Cooling Minimum Air Flow Fraction
   5403   DesignDay,                              !- Heating Design Air Flow Method
   5404   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5405   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5406   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5407   0.3;                                    !- Heating Maximum Air Flow Fraction
   5408 
   5409 DesignSpecification:ZoneAirDistribution,
   5410   {adc4a54d-803b-48ae-a59a-279988e6ce62}, !- Name
   5411   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5412   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5413 
   5414 Zone,
   5415   Thermal Zone 22,                        !- Name
   5416   -0,                                     !- Direction of Relative North {deg}
   5417   0,                                      !- X Origin {m}
   5418   0,                                      !- Y Origin {m}
   5419   0,                                      !- Z Origin {m}
   5420   ,                                       !- Type
   5421   ,                                       !- Multiplier
   5422   ,                                       !- Ceiling Height {m}
   5423   ,                                       !- Volume {m3}
   5424   ,                                       !- Floor Area {m2}
   5425   ,                                       !- Zone Inside Convection Algorithm
   5426   ;                                       !- Zone Outside Convection Algorithm
   5427 
   5428 BuildingSurface:Detailed,
   5429   Surface 6,                              !- Name
   5430   Ceiling,                                !- Surface Type
   5431   000_Interior Ceiling,                   !- Construction Name
   5432   Thermal Zone 22,                        !- Zone Name
   5433   Surface,                                !- Outside Boundary Condition
   5434   Surface 31,                             !- Outside Boundary Condition Object
   5435   NoSun,                                  !- Sun Exposure
   5436   NoWind,                                 !- Wind Exposure
   5437   ,                                       !- View Factor to Ground
   5438   ,                                       !- Number of Vertices
   5439   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5440   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   5441   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   5442   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5443 
   5444 BuildingSurface:Detailed,
   5445   Surface 4,                              !- Name
   5446   Wall,                                   !- Surface Type
   5447   000_Interior Wall,                      !- Construction Name
   5448   Thermal Zone 22,                        !- Zone Name
   5449   Surface,                                !- Outside Boundary Condition
   5450   Surface 26,                             !- Outside Boundary Condition Object
   5451   NoSun,                                  !- Sun Exposure
   5452   NoWind,                                 !- Wind Exposure
   5453   ,                                       !- View Factor to Ground
   5454   ,                                       !- Number of Vertices
   5455   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5456   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5457   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5458   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5459 
   5460 BuildingSurface:Detailed,
   5461   Surface 2,                              !- Name
   5462   Wall,                                   !- Surface Type
   5463   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5464   Thermal Zone 22,                        !- Zone Name
   5465   Outdoors,                               !- Outside Boundary Condition
   5466   ,                                       !- Outside Boundary Condition Object
   5467   SunExposed,                             !- Sun Exposure
   5468   WindExposed,                            !- Wind Exposure
   5469   ,                                       !- View Factor to Ground
   5470   ,                                       !- Number of Vertices
   5471   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5472   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5473   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5474   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5475 
   5476 FenestrationSurface:Detailed,
   5477   Sub Surface 18,                         !- Name
   5478   Window,                                 !- Surface Type
   5479   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5480   Surface 2,                              !- Building Surface Name
   5481   ,                                       !- Outside Boundary Condition Object
   5482   ,                                       !- View Factor to Ground
   5483   ,                                       !- Shading Control Name
   5484   ,                                       !- Frame and Divider Name
   5485   ,                                       !- Multiplier
   5486   ,                                       !- Number of Vertices
   5487   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   5488   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   5489   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   5490   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   5491 
   5492 BuildingSurface:Detailed,
   5493   Surface 1,                              !- Name
   5494   Floor,                                  !- Surface Type
   5495   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   5496   Thermal Zone 22,                        !- Zone Name
   5497   Ground,                                 !- Outside Boundary Condition
   5498   ,                                       !- Outside Boundary Condition Object
   5499   NoSun,                                  !- Sun Exposure
   5500   NoWind,                                 !- Wind Exposure
   5501   ,                                       !- View Factor to Ground
   5502   ,                                       !- Number of Vertices
   5503   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5504   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5505   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5506   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5507 
   5508 BuildingSurface:Detailed,
   5509   Surface 5,                              !- Name
   5510   Wall,                                   !- Surface Type
   5511   000_Interior Wall,                      !- Construction Name
   5512   Thermal Zone 22,                        !- Zone Name
   5513   Surface,                                !- Outside Boundary Condition
   5514   Surface 21,                             !- Outside Boundary Condition Object
   5515   NoSun,                                  !- Sun Exposure
   5516   NoWind,                                 !- Wind Exposure
   5517   ,                                       !- View Factor to Ground
   5518   ,                                       !- Number of Vertices
   5519   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5520   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5521   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5522   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5523 
   5524 BuildingSurface:Detailed,
   5525   Surface 3,                              !- Name
   5526   Wall,                                   !- Surface Type
   5527   000_Interior Wall,                      !- Construction Name
   5528   Thermal Zone 22,                        !- Zone Name
   5529   Surface,                                !- Outside Boundary Condition
   5530   Surface 11,                             !- Outside Boundary Condition Object
   5531   NoSun,                                  !- Sun Exposure
   5532   NoWind,                                 !- Wind Exposure
   5533   ,                                       !- View Factor to Ground
   5534   ,                                       !- Number of Vertices
   5535   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5536   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5537   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5538   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5539 
   5540 ZoneControl:Thermostat,
   5541   Thermal Zone 22 Thermostat,             !- Name
   5542   Thermal Zone 22,                        !- Zone or ZoneList Name
   5543   Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
   5544   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5545   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5546 
   5547 Schedule:Compact,
   5548   Thermal Zone 22 Thermostat Schedule,    !- Name
   5549   ,                                       !- Schedule Type Limits Name
   5550   Through: 12/31,                         !- Field 1
   5551   For: AllDays,                           !- Field 2
   5552   Until: 24:00,                           !- Field 3
   5553   4;                                      !- Field 4
   5554 
   5555 ZoneHVAC:EquipmentConnections,
   5556   Thermal Zone 22,                        !- Zone Name
   5557   Zone HVAC Equipment List 22,            !- Zone Conditioning Equipment List Name
   5558   Port List 43,                           !- Zone Air Inlet Node or NodeList Name
   5559   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5560   Node 22,                                !- Zone Air Node Name
   5561   Node 93;                                !- Zone Return Air Node Name
   5562 
   5563 NodeList,
   5564   Port List 43,                           !- Name
   5565   Node 92;                                !- Node Name 1
   5566 
   5567 ZoneHVAC:EquipmentList,
   5568   Zone HVAC Equipment List 22,            !- Name
   5569   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5570   ZoneHVAC:AirDistributionUnit {ca37b8ef-8923-43cd-8e99-a4fe0d1a9816}, !- Zone Equipment Name 1
   5571   1,                                      !- Zone Equipment Cooling Sequence 1
   5572   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5573 
   5574 Sizing:Zone,
   5575   Thermal Zone 22,                        !- Zone or ZoneList Name
   5576   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5577   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5578   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5579   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5580   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5581   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5582   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5583   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5584   ,                                       !- Design Specification Outdoor Air Object Name
   5585   ,                                       !- Zone Heating Sizing Factor
   5586   ,                                       !- Zone Cooling Sizing Factor
   5587   DesignDay,                              !- Cooling Design Air Flow Method
   5588   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5589   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5590   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5591   0,                                      !- Cooling Minimum Air Flow Fraction
   5592   DesignDay,                              !- Heating Design Air Flow Method
   5593   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5594   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5595   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5596   0.3;                                    !- Heating Maximum Air Flow Fraction
   5597 
   5598 DesignSpecification:ZoneAirDistribution,
   5599   {359ec57e-0d00-4240-8a75-775714ef395f}, !- Name
   5600   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5601   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5602 
   5603 Zone,
   5604   Thermal Zone 23,                        !- Name
   5605   -0,                                     !- Direction of Relative North {deg}
   5606   0,                                      !- X Origin {m}
   5607   0,                                      !- Y Origin {m}
   5608   12,                                     !- Z Origin {m}
   5609   ,                                       !- Type
   5610   ,                                       !- Multiplier
   5611   ,                                       !- Ceiling Height {m}
   5612   ,                                       !- Volume {m3}
   5613   ,                                       !- Floor Area {m2}
   5614   ,                                       !- Zone Inside Convection Algorithm
   5615   ;                                       !- Zone Outside Convection Algorithm
   5616 
   5617 BuildingSurface:Detailed,
   5618   Surface 114,                            !- Name
   5619   Ceiling,                                !- Surface Type
   5620   000_Interior Ceiling,                   !- Construction Name
   5621   Thermal Zone 23,                        !- Zone Name
   5622   Surface,                                !- Outside Boundary Condition
   5623   Surface 139,                            !- Outside Boundary Condition Object
   5624   NoSun,                                  !- Sun Exposure
   5625   NoWind,                                 !- Wind Exposure
   5626   ,                                       !- View Factor to Ground
   5627   ,                                       !- Number of Vertices
   5628   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5629   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5630   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5631   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5632 
   5633 BuildingSurface:Detailed,
   5634   Surface 113,                            !- Name
   5635   Wall,                                   !- Surface Type
   5636   000_Interior Wall,                      !- Construction Name
   5637   Thermal Zone 23,                        !- Zone Name
   5638   Surface,                                !- Outside Boundary Condition
   5639   Surface 105,                            !- Outside Boundary Condition Object
   5640   NoSun,                                  !- Sun Exposure
   5641   NoWind,                                 !- Wind Exposure
   5642   ,                                       !- View Factor to Ground
   5643   ,                                       !- Number of Vertices
   5644   15.8113883008419, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5645   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5646   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5647   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5648 
   5649 BuildingSurface:Detailed,
   5650   Surface 112,                            !- Name
   5651   Wall,                                   !- Surface Type
   5652   000_Interior Wall,                      !- Construction Name
   5653   Thermal Zone 23,                        !- Zone Name
   5654   Surface,                                !- Outside Boundary Condition
   5655   Surface 119,                            !- Outside Boundary Condition Object
   5656   NoSun,                                  !- Sun Exposure
   5657   NoWind,                                 !- Wind Exposure
   5658   ,                                       !- View Factor to Ground
   5659   ,                                       !- Number of Vertices
   5660   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5661   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5662   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5663   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5664 
   5665 BuildingSurface:Detailed,
   5666   Surface 109,                            !- Name
   5667   Floor,                                  !- Surface Type
   5668   000_Interior Floor,                     !- Construction Name
   5669   Thermal Zone 23,                        !- Zone Name
   5670   Surface,                                !- Outside Boundary Condition
   5671   Surface 84,                             !- Outside Boundary Condition Object
   5672   NoSun,                                  !- Sun Exposure
   5673   NoWind,                                 !- Wind Exposure
   5674   ,                                       !- View Factor to Ground
   5675   ,                                       !- Number of Vertices
   5676   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   5677   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5678   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5679   12.8113883008419, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   5680 
   5681 BuildingSurface:Detailed,
   5682   Surface 111,                            !- Name
   5683   Wall,                                   !- Surface Type
   5684   000_Interior Wall,                      !- Construction Name
   5685   Thermal Zone 23,                        !- Zone Name
   5686   Surface,                                !- Outside Boundary Condition
   5687   Surface 95,                             !- Outside Boundary Condition Object
   5688   NoSun,                                  !- Sun Exposure
   5689   NoWind,                                 !- Wind Exposure
   5690   ,                                       !- View Factor to Ground
   5691   ,                                       !- Number of Vertices
   5692   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5693   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5694   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5695   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5696 
   5697 BuildingSurface:Detailed,
   5698   Surface 110,                            !- Name
   5699   Wall,                                   !- Surface Type
   5700   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5701   Thermal Zone 23,                        !- Zone Name
   5702   Outdoors,                               !- Outside Boundary Condition
   5703   ,                                       !- Outside Boundary Condition Object
   5704   SunExposed,                             !- Sun Exposure
   5705   WindExposed,                            !- Wind Exposure
   5706   ,                                       !- View Factor to Ground
   5707   ,                                       !- Number of Vertices
   5708   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5709   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5710   15.8113883008419, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5711   15.8113883008419, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5712 
   5713 FenestrationSurface:Detailed,
   5714   Sub Surface 6,                          !- Name
   5715   Window,                                 !- Surface Type
   5716   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5717   Surface 110,                            !- Building Surface Name
   5718   ,                                       !- Outside Boundary Condition Object
   5719   ,                                       !- View Factor to Ground
   5720   ,                                       !- Shading Control Name
   5721   ,                                       !- Frame and Divider Name
   5722   ,                                       !- Multiplier
   5723   ,                                       !- Number of Vertices
   5724   0.0254, 0, 2.00322322993472,            !- X,Y,Z Vertex 1 {m}
   5725   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5726   15.7859883008419, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   5727   15.7859883008419, 0, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   5728 
   5729 ZoneControl:Thermostat,
   5730   Thermal Zone 23 Thermostat,             !- Name
   5731   Thermal Zone 23,                        !- Zone or ZoneList Name
   5732   Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
   5733   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5734   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5735 
   5736 Schedule:Compact,
   5737   Thermal Zone 23 Thermostat Schedule,    !- Name
   5738   ,                                       !- Schedule Type Limits Name
   5739   Through: 12/31,                         !- Field 1
   5740   For: AllDays,                           !- Field 2
   5741   Until: 24:00,                           !- Field 3
   5742   4;                                      !- Field 4
   5743 
   5744 ZoneHVAC:EquipmentConnections,
   5745   Thermal Zone 23,                        !- Zone Name
   5746   Zone HVAC Equipment List 23,            !- Zone Conditioning Equipment List Name
   5747   Port List 45,                           !- Zone Air Inlet Node or NodeList Name
   5748   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5749   Node 23,                                !- Zone Air Node Name
   5750   Node 83;                                !- Zone Return Air Node Name
   5751 
   5752 NodeList,
   5753   Port List 45,                           !- Name
   5754   Node 82;                                !- Node Name 1
   5755 
   5756 ZoneHVAC:EquipmentList,
   5757   Zone HVAC Equipment List 23,            !- Name
   5758   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5759   ZoneHVAC:AirDistributionUnit {5a9f9149-3dc8-4fcb-af61-722f9bd7dc51}, !- Zone Equipment Name 1
   5760   1,                                      !- Zone Equipment Cooling Sequence 1
   5761   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5762 
   5763 Sizing:Zone,
   5764   Thermal Zone 23,                        !- Zone or ZoneList Name
   5765   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5766   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5767   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5768   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5769   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5770   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5771   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5772   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5773   ,                                       !- Design Specification Outdoor Air Object Name
   5774   ,                                       !- Zone Heating Sizing Factor
   5775   ,                                       !- Zone Cooling Sizing Factor
   5776   DesignDay,                              !- Cooling Design Air Flow Method
   5777   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5778   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5779   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5780   0,                                      !- Cooling Minimum Air Flow Fraction
   5781   DesignDay,                              !- Heating Design Air Flow Method
   5782   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5783   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5784   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5785   0.3;                                    !- Heating Maximum Air Flow Fraction
   5786 
   5787 DesignSpecification:ZoneAirDistribution,
   5788   {cbdfacc0-f2c0-4119-bc47-071b284a2767}, !- Name
   5789   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5790   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5791 
   5792 Zone,
   5793   Thermal Zone 15,                        !- Name
   5794   -0,                                     !- Direction of Relative North {deg}
   5795   12.8113883008419,                       !- X Origin {m}
   5796   3,                                      !- Y Origin {m}
   5797   4,                                      !- Z Origin {m}
   5798   ,                                       !- Type
   5799   ,                                       !- Multiplier
   5800   ,                                       !- Ceiling Height {m}
   5801   ,                                       !- Volume {m3}
   5802   ,                                       !- Floor Area {m2}
   5803   ,                                       !- Zone Inside Convection Algorithm
   5804   ;                                       !- Zone Outside Convection Algorithm
   5805 
   5806 BuildingSurface:Detailed,
   5807   Surface 45,                             !- Name
   5808   Wall,                                   !- Surface Type
   5809   000_Interior Wall,                      !- Construction Name
   5810   Thermal Zone 15,                        !- Zone Name
   5811   Surface,                                !- Outside Boundary Condition
   5812   Surface 53,                             !- Outside Boundary Condition Object
   5813   NoSun,                                  !- Sun Exposure
   5814   NoWind,                                 !- Wind Exposure
   5815   ,                                       !- View Factor to Ground
   5816   ,                                       !- Number of Vertices
   5817   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   5818   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   5819   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   5820   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   5821 
   5822 BuildingSurface:Detailed,
   5823   Surface 47,                             !- Name
   5824   Wall,                                   !- Surface Type
   5825   000_Interior Wall,                      !- Construction Name
   5826   Thermal Zone 15,                        !- Zone Name
   5827   Surface,                                !- Outside Boundary Condition
   5828   Surface 39,                             !- Outside Boundary Condition Object
   5829   NoSun,                                  !- Sun Exposure
   5830   NoWind,                                 !- Wind Exposure
   5831   ,                                       !- View Factor to Ground
   5832   ,                                       !- Number of Vertices
   5833   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   5834   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   5835   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   5836   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   5837 
   5838 BuildingSurface:Detailed,
   5839   Surface 46,                             !- Name
   5840   Wall,                                   !- Surface Type
   5841   000_Interior Wall,                      !- Construction Name
   5842   Thermal Zone 15,                        !- Zone Name
   5843   Surface,                                !- Outside Boundary Condition
   5844   Surface 58,                             !- Outside Boundary Condition Object
   5845   NoSun,                                  !- Sun Exposure
   5846   NoWind,                                 !- Wind Exposure
   5847   ,                                       !- View Factor to Ground
   5848   ,                                       !- Number of Vertices
   5849   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   5850   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   5851   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5852   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   5853 
   5854 BuildingSurface:Detailed,
   5855   Surface 43,                             !- Name
   5856   Floor,                                  !- Surface Type
   5857   000_Interior Floor,                     !- Construction Name
   5858   Thermal Zone 15,                        !- Zone Name
   5859   Surface,                                !- Outside Boundary Condition
   5860   Surface 18,                             !- Outside Boundary Condition Object
   5861   NoSun,                                  !- Sun Exposure
   5862   NoWind,                                 !- Wind Exposure
   5863   ,                                       !- View Factor to Ground
   5864   ,                                       !- Number of Vertices
   5865   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   5866   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5867   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   5868   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   5869 
   5870 BuildingSurface:Detailed,
   5871   Surface 48,                             !- Name
   5872   Ceiling,                                !- Surface Type
   5873   000_Interior Ceiling,                   !- Construction Name
   5874   Thermal Zone 15,                        !- Zone Name
   5875   Surface,                                !- Outside Boundary Condition
   5876   Surface 73,                             !- Outside Boundary Condition Object
   5877   NoSun,                                  !- Sun Exposure
   5878   NoWind,                                 !- Wind Exposure
   5879   ,                                       !- View Factor to Ground
   5880   ,                                       !- Number of Vertices
   5881   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   5882   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   5883   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   5884   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5885 
   5886 BuildingSurface:Detailed,
   5887   Surface 44,                             !- Name
   5888   Wall,                                   !- Surface Type
   5889   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5890   Thermal Zone 15,                        !- Zone Name
   5891   Outdoors,                               !- Outside Boundary Condition
   5892   ,                                       !- Outside Boundary Condition Object
   5893   SunExposed,                             !- Sun Exposure
   5894   WindExposed,                            !- Wind Exposure
   5895   ,                                       !- View Factor to Ground
   5896   ,                                       !- Number of Vertices
   5897   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   5898   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   5899   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   5900   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   5901 
   5902 FenestrationSurface:Detailed,
   5903   Sub Surface 14,                         !- Name
   5904   Window,                                 !- Surface Type
   5905   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5906   Surface 44,                             !- Building Surface Name
   5907   ,                                       !- Outside Boundary Condition Object
   5908   ,                                       !- View Factor to Ground
   5909   ,                                       !- Shading Control Name
   5910   ,                                       !- Frame and Divider Name
   5911   ,                                       !- Multiplier
   5912   ,                                       !- Number of Vertices
   5913   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   5914   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   5915   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   5916   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   5917 
   5918 ZoneControl:Thermostat,
   5919   Thermal Zone 15 Thermostat,             !- Name
   5920   Thermal Zone 15,                        !- Zone or ZoneList Name
   5921   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   5922   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5923   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5924 
   5925 Schedule:Compact,
   5926   Thermal Zone 15 Thermostat Schedule,    !- Name
   5927   ,                                       !- Schedule Type Limits Name
   5928   Through: 12/31,                         !- Field 1
   5929   For: AllDays,                           !- Field 2
   5930   Until: 24:00,                           !- Field 3
   5931   4;                                      !- Field 4
   5932 
   5933 ZoneHVAC:EquipmentConnections,
   5934   Thermal Zone 15,                        !- Zone Name
   5935   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   5936   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   5937   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5938   Node 15,                                !- Zone Air Node Name
   5939   Node 138;                               !- Zone Return Air Node Name
   5940 
   5941 NodeList,
   5942   Port List 29,                           !- Name
   5943   Node 137;                               !- Node Name 1
   5944 
   5945 ZoneHVAC:EquipmentList,
   5946   Zone HVAC Equipment List 15,            !- Name
   5947   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5948   ZoneHVAC:AirDistributionUnit {9f197749-ace7-4fa2-ad5a-a108205b3ab3}, !- Zone Equipment Name 1
   5949   1,                                      !- Zone Equipment Cooling Sequence 1
   5950   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5951 
   5952 Sizing:Zone,
   5953   Thermal Zone 15,                        !- Zone or ZoneList Name
   5954   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5955   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5956   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5957   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5958   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5959   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5960   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5961   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5962   ,                                       !- Design Specification Outdoor Air Object Name
   5963   ,                                       !- Zone Heating Sizing Factor
   5964   ,                                       !- Zone Cooling Sizing Factor
   5965   DesignDay,                              !- Cooling Design Air Flow Method
   5966   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5967   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5968   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5969   0,                                      !- Cooling Minimum Air Flow Fraction
   5970   DesignDay,                              !- Heating Design Air Flow Method
   5971   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5972   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5973   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5974   0.3;                                    !- Heating Maximum Air Flow Fraction
   5975 
   5976 DesignSpecification:ZoneAirDistribution,
   5977   {5624481b-f1ef-472b-98e9-2a48b6ba59b1}, !- Name
   5978   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5979   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5980 
   5981 Zone,
   5982   Thermal Zone 10,                        !- Name
   5983   -0,                                     !- Direction of Relative North {deg}
   5984   0,                                      !- X Origin {m}
   5985   0,                                      !- Y Origin {m}
   5986   12,                                     !- Z Origin {m}
   5987   ,                                       !- Type
   5988   ,                                       !- Multiplier
   5989   ,                                       !- Ceiling Height {m}
   5990   ,                                       !- Volume {m3}
   5991   ,                                       !- Floor Area {m2}
   5992   ,                                       !- Zone Inside Convection Algorithm
   5993   ;                                       !- Zone Outside Convection Algorithm
   5994 
   5995 BuildingSurface:Detailed,
   5996   Surface 96,                             !- Name
   5997   Ceiling,                                !- Surface Type
   5998   000_Interior Ceiling,                   !- Construction Name
   5999   Thermal Zone 10,                        !- Zone Name
   6000   Surface,                                !- Outside Boundary Condition
   6001   Surface 121,                            !- Outside Boundary Condition Object
   6002   NoSun,                                  !- Sun Exposure
   6003   NoWind,                                 !- Wind Exposure
   6004   ,                                       !- View Factor to Ground
   6005   ,                                       !- Number of Vertices
   6006   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6007   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   6008   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   6009   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6010 
   6011 BuildingSurface:Detailed,
   6012   Surface 95,                             !- Name
   6013   Wall,                                   !- Surface Type
   6014   000_Interior Wall,                      !- Construction Name
   6015   Thermal Zone 10,                        !- Zone Name
   6016   Surface,                                !- Outside Boundary Condition
   6017   Surface 111,                            !- Outside Boundary Condition Object
   6018   NoSun,                                  !- Sun Exposure
   6019   NoWind,                                 !- Wind Exposure
   6020   ,                                       !- View Factor to Ground
   6021   ,                                       !- Number of Vertices
   6022   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6023   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6024   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6025   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6026 
   6027 BuildingSurface:Detailed,
   6028   Surface 91,                             !- Name
   6029   Floor,                                  !- Surface Type
   6030   000_Interior Floor,                     !- Construction Name
   6031   Thermal Zone 10,                        !- Zone Name
   6032   Surface,                                !- Outside Boundary Condition
   6033   Surface 66,                             !- Outside Boundary Condition Object
   6034   NoSun,                                  !- Sun Exposure
   6035   NoWind,                                 !- Wind Exposure
   6036   ,                                       !- View Factor to Ground
   6037   ,                                       !- Number of Vertices
   6038   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6039   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6040   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6041   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6042 
   6043 BuildingSurface:Detailed,
   6044   Surface 93,                             !- Name
   6045   Wall,                                   !- Surface Type
   6046   000_Interior Wall,                      !- Construction Name
   6047   Thermal Zone 10,                        !- Zone Name
   6048   Surface,                                !- Outside Boundary Condition
   6049   Surface 101,                            !- Outside Boundary Condition Object
   6050   NoSun,                                  !- Sun Exposure
   6051   NoWind,                                 !- Wind Exposure
   6052   ,                                       !- View Factor to Ground
   6053   ,                                       !- Number of Vertices
   6054   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   6055   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6056   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6057   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6058 
   6059 BuildingSurface:Detailed,
   6060   Surface 92,                             !- Name
   6061   Wall,                                   !- Surface Type
   6062   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6063   Thermal Zone 10,                        !- Zone Name
   6064   Outdoors,                               !- Outside Boundary Condition
   6065   ,                                       !- Outside Boundary Condition Object
   6066   SunExposed,                             !- Sun Exposure
   6067   WindExposed,                            !- Wind Exposure
   6068   ,                                       !- View Factor to Ground
   6069   ,                                       !- Number of Vertices
   6070   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   6071   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6072   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6073   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6074 
   6075 FenestrationSurface:Detailed,
   6076   Sub Surface 17,                         !- Name
   6077   Window,                                 !- Surface Type
   6078   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6079   Surface 92,                             !- Building Surface Name
   6080   ,                                       !- Outside Boundary Condition Object
   6081   ,                                       !- View Factor to Ground
   6082   ,                                       !- Shading Control Name
   6083   ,                                       !- Frame and Divider Name
   6084   ,                                       !- Multiplier
   6085   ,                                       !- Number of Vertices
   6086   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   6087   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   6088   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   6089   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   6090 
   6091 BuildingSurface:Detailed,
   6092   Surface 94,                             !- Name
   6093   Wall,                                   !- Surface Type
   6094   000_Interior Wall,                      !- Construction Name
   6095   Thermal Zone 10,                        !- Zone Name
   6096   Surface,                                !- Outside Boundary Condition
   6097   Surface 116,                            !- Outside Boundary Condition Object
   6098   NoSun,                                  !- Sun Exposure
   6099   NoWind,                                 !- Wind Exposure
   6100   ,                                       !- View Factor to Ground
   6101   ,                                       !- Number of Vertices
   6102   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6103   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6104   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6105   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6106 
   6107 ZoneControl:Thermostat,
   6108   Thermal Zone 10 Thermostat,             !- Name
   6109   Thermal Zone 10,                        !- Zone or ZoneList Name
   6110   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   6111   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6112   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6113 
   6114 Schedule:Compact,
   6115   Thermal Zone 10 Thermostat Schedule,    !- Name
   6116   ,                                       !- Schedule Type Limits Name
   6117   Through: 12/31,                         !- Field 1
   6118   For: AllDays,                           !- Field 2
   6119   Until: 24:00,                           !- Field 3
   6120   4;                                      !- Field 4
   6121 
   6122 ZoneHVAC:EquipmentConnections,
   6123   Thermal Zone 10,                        !- Zone Name
   6124   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   6125   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   6126   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6127   Node 10,                                !- Zone Air Node Name
   6128   Node 88;                                !- Zone Return Air Node Name
   6129 
   6130 NodeList,
   6131   Port List 19,                           !- Name
   6132   Node 87;                                !- Node Name 1
   6133 
   6134 ZoneHVAC:EquipmentList,
   6135   Zone HVAC Equipment List 10,            !- Name
   6136   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6137   ZoneHVAC:AirDistributionUnit {2a35dfc2-a649-4265-8f1d-ddec92fefe7d}, !- Zone Equipment Name 1
   6138   1,                                      !- Zone Equipment Cooling Sequence 1
   6139   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6140 
   6141 Sizing:Zone,
   6142   Thermal Zone 10,                        !- Zone or ZoneList Name
   6143   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6144   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6145   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6146   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6147   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6148   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6149   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6150   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6151   ,                                       !- Design Specification Outdoor Air Object Name
   6152   ,                                       !- Zone Heating Sizing Factor
   6153   ,                                       !- Zone Cooling Sizing Factor
   6154   DesignDay,                              !- Cooling Design Air Flow Method
   6155   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6156   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6157   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6158   0,                                      !- Cooling Minimum Air Flow Fraction
   6159   DesignDay,                              !- Heating Design Air Flow Method
   6160   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6161   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6162   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6163   0.3;                                    !- Heating Maximum Air Flow Fraction
   6164 
   6165 DesignSpecification:ZoneAirDistribution,
   6166   {7240b059-e76c-47f3-b43b-2baf51ce58f5}, !- Name
   6167   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6168   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6169 
   6170 Zone,
   6171   Thermal Zone 19,                        !- Name
   6172   -0,                                     !- Direction of Relative North {deg}
   6173   0,                                      !- X Origin {m}
   6174   0,                                      !- Y Origin {m}
   6175   8,                                      !- Z Origin {m}
   6176   ,                                       !- Type
   6177   ,                                       !- Multiplier
   6178   ,                                       !- Ceiling Height {m}
   6179   ,                                       !- Volume {m3}
   6180   ,                                       !- Floor Area {m2}
   6181   ,                                       !- Zone Inside Convection Algorithm
   6182   ;                                       !- Zone Outside Convection Algorithm
   6183 
   6184 BuildingSurface:Detailed,
   6185   Surface 64,                             !- Name
   6186   Wall,                                   !- Surface Type
   6187   000_Interior Wall,                      !- Construction Name
   6188   Thermal Zone 19,                        !- Zone Name
   6189   Surface,                                !- Outside Boundary Condition
   6190   Surface 86,                             !- Outside Boundary Condition Object
   6191   NoSun,                                  !- Sun Exposure
   6192   NoWind,                                 !- Wind Exposure
   6193   ,                                       !- View Factor to Ground
   6194   ,                                       !- Number of Vertices
   6195   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6196   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6197   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6198   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6199 
   6200 BuildingSurface:Detailed,
   6201   Surface 63,                             !- Name
   6202   Wall,                                   !- Surface Type
   6203   000_Interior Wall,                      !- Construction Name
   6204   Thermal Zone 19,                        !- Zone Name
   6205   Surface,                                !- Outside Boundary Condition
   6206   Surface 71,                             !- Outside Boundary Condition Object
   6207   NoSun,                                  !- Sun Exposure
   6208   NoWind,                                 !- Wind Exposure
   6209   ,                                       !- View Factor to Ground
   6210   ,                                       !- Number of Vertices
   6211   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   6212   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6213   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6214   0, 15.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6215 
   6216 BuildingSurface:Detailed,
   6217   Surface 62,                             !- Name
   6218   Wall,                                   !- Surface Type
   6219   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6220   Thermal Zone 19,                        !- Zone Name
   6221   Outdoors,                               !- Outside Boundary Condition
   6222   ,                                       !- Outside Boundary Condition Object
   6223   SunExposed,                             !- Sun Exposure
   6224   WindExposed,                            !- Wind Exposure
   6225   ,                                       !- View Factor to Ground
   6226   ,                                       !- Number of Vertices
   6227   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   6228   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6229   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6230   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6231 
   6232 FenestrationSurface:Detailed,
   6233   Sub Surface 4,                          !- Name
   6234   Window,                                 !- Surface Type
   6235   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6236   Surface 62,                             !- Building Surface Name
   6237   ,                                       !- Outside Boundary Condition Object
   6238   ,                                       !- View Factor to Ground
   6239   ,                                       !- Shading Control Name
   6240   ,                                       !- Frame and Divider Name
   6241   ,                                       !- Multiplier
   6242   ,                                       !- Number of Vertices
   6243   0, 15.7859883008419, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   6244   0, 15.7859883008419, 1,                 !- X,Y,Z Vertex 2 {m}
   6245   0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
   6246   0, 0.0254000000000012, 2.00322322993472; !- X,Y,Z Vertex 4 {m}
   6247 
   6248 BuildingSurface:Detailed,
   6249   Surface 61,                             !- Name
   6250   Floor,                                  !- Surface Type
   6251   000_Interior Floor,                     !- Construction Name
   6252   Thermal Zone 19,                        !- Zone Name
   6253   Surface,                                !- Outside Boundary Condition
   6254   Surface 36,                             !- Outside Boundary Condition Object
   6255   NoSun,                                  !- Sun Exposure
   6256   NoWind,                                 !- Wind Exposure
   6257   ,                                       !- View Factor to Ground
   6258   ,                                       !- Number of Vertices
   6259   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6260   0, 15.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6261   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6262   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6263 
   6264 BuildingSurface:Detailed,
   6265   Surface 66,                             !- Name
   6266   Ceiling,                                !- Surface Type
   6267   000_Interior Ceiling,                   !- Construction Name
   6268   Thermal Zone 19,                        !- Zone Name
   6269   Surface,                                !- Outside Boundary Condition
   6270   Surface 91,                             !- Outside Boundary Condition Object
   6271   NoSun,                                  !- Sun Exposure
   6272   NoWind,                                 !- Wind Exposure
   6273   ,                                       !- View Factor to Ground
   6274   ,                                       !- Number of Vertices
   6275   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6276   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 2 {m}
   6277   0, 15.8113883008419, 4,                 !- X,Y,Z Vertex 3 {m}
   6278   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6279 
   6280 BuildingSurface:Detailed,
   6281   Surface 65,                             !- Name
   6282   Wall,                                   !- Surface Type
   6283   000_Interior Wall,                      !- Construction Name
   6284   Thermal Zone 19,                        !- Zone Name
   6285   Surface,                                !- Outside Boundary Condition
   6286   Surface 81,                             !- Outside Boundary Condition Object
   6287   NoSun,                                  !- Sun Exposure
   6288   NoWind,                                 !- Wind Exposure
   6289   ,                                       !- View Factor to Ground
   6290   ,                                       !- Number of Vertices
   6291   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6292   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6293   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6294   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6295 
   6296 ZoneControl:Thermostat,
   6297   Thermal Zone 19 Thermostat,             !- Name
   6298   Thermal Zone 19,                        !- Zone or ZoneList Name
   6299   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   6300   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6301   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6302 
   6303 Schedule:Compact,
   6304   Thermal Zone 19 Thermostat Schedule,    !- Name
   6305   ,                                       !- Schedule Type Limits Name
   6306   Through: 12/31,                         !- Field 1
   6307   For: AllDays,                           !- Field 2
   6308   Until: 24:00,                           !- Field 3
   6309   4;                                      !- Field 4
   6310 
   6311 ZoneHVAC:EquipmentConnections,
   6312   Thermal Zone 19,                        !- Zone Name
   6313   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   6314   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   6315   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6316   Node 19,                                !- Zone Air Node Name
   6317   Node 108;                               !- Zone Return Air Node Name
   6318 
   6319 NodeList,
   6320   Port List 37,                           !- Name
   6321   Node 107;                               !- Node Name 1
   6322 
   6323 ZoneHVAC:EquipmentList,
   6324   Zone HVAC Equipment List 19,            !- Name
   6325   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6326   ZoneHVAC:AirDistributionUnit {b361fae2-2b15-4db2-b937-4a516389273a}, !- Zone Equipment Name 1
   6327   1,                                      !- Zone Equipment Cooling Sequence 1
   6328   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6329 
   6330 Sizing:Zone,
   6331   Thermal Zone 19,                        !- Zone or ZoneList Name
   6332   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6333   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6334   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6335   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6336   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6337   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6338   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6339   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6340   ,                                       !- Design Specification Outdoor Air Object Name
   6341   ,                                       !- Zone Heating Sizing Factor
   6342   ,                                       !- Zone Cooling Sizing Factor
   6343   DesignDay,                              !- Cooling Design Air Flow Method
   6344   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6345   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6346   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6347   0,                                      !- Cooling Minimum Air Flow Fraction
   6348   DesignDay,                              !- Heating Design Air Flow Method
   6349   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6350   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6351   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6352   0.3;                                    !- Heating Maximum Air Flow Fraction
   6353 
   6354 DesignSpecification:ZoneAirDistribution,
   6355   {c3289022-f12a-4055-9255-1a683876b027}, !- Name
   6356   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6357   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6358 
   6359 Zone,
   6360   Thermal Zone 7,                         !- Name
   6361   -0,                                     !- Direction of Relative North {deg}
   6362   3,                                      !- X Origin {m}
   6363   3,                                      !- Y Origin {m}
   6364   8,                                      !- Z Origin {m}
   6365   ,                                       !- Type
   6366   ,                                       !- Multiplier
   6367   ,                                       !- Ceiling Height {m}
   6368   ,                                       !- Volume {m3}
   6369   ,                                       !- Floor Area {m2}
   6370   ,                                       !- Zone Inside Convection Algorithm
   6371   ;                                       !- Zone Outside Convection Algorithm
   6372 
   6373 BuildingSurface:Detailed,
   6374   Surface 88,                             !- Name
   6375   Wall,                                   !- Surface Type
   6376   000_Interior Wall,                      !- Construction Name
   6377   Thermal Zone 7,                         !- Zone Name
   6378   Surface,                                !- Outside Boundary Condition
   6379   Surface 76,                             !- Outside Boundary Condition Object
   6380   NoSun,                                  !- Sun Exposure
   6381   NoWind,                                 !- Wind Exposure
   6382   ,                                       !- View Factor to Ground
   6383   ,                                       !- Number of Vertices
   6384   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   6385   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   6386   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   6387   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   6388 
   6389 BuildingSurface:Detailed,
   6390   Surface 86,                             !- Name
   6391   Wall,                                   !- Surface Type
   6392   000_Interior Wall,                      !- Construction Name
   6393   Thermal Zone 7,                         !- Zone Name
   6394   Surface,                                !- Outside Boundary Condition
   6395   Surface 64,                             !- Outside Boundary Condition Object
   6396   NoSun,                                  !- Sun Exposure
   6397   NoWind,                                 !- Wind Exposure
   6398   ,                                       !- View Factor to Ground
   6399   ,                                       !- Number of Vertices
   6400   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   6401   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   6402   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6403   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6404 
   6405 BuildingSurface:Detailed,
   6406   Surface 89,                             !- Name
   6407   Wall,                                   !- Surface Type
   6408   000_Interior Wall,                      !- Construction Name
   6409   Thermal Zone 7,                         !- Zone Name
   6410   Surface,                                !- Outside Boundary Condition
   6411   Surface 82,                             !- Outside Boundary Condition Object
   6412   NoSun,                                  !- Sun Exposure
   6413   NoWind,                                 !- Wind Exposure
   6414   ,                                       !- View Factor to Ground
   6415   ,                                       !- Number of Vertices
   6416   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6417   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6418   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   6419   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   6420 
   6421 BuildingSurface:Detailed,
   6422   Surface 87,                             !- Name
   6423   Wall,                                   !- Surface Type
   6424   000_Interior Wall,                      !- Construction Name
   6425   Thermal Zone 7,                         !- Zone Name
   6426   Surface,                                !- Outside Boundary Condition
   6427   Surface 70,                             !- Outside Boundary Condition Object
   6428   NoSun,                                  !- Sun Exposure
   6429   NoWind,                                 !- Wind Exposure
   6430   ,                                       !- View Factor to Ground
   6431   ,                                       !- Number of Vertices
   6432   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   6433   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   6434   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   6435   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   6436 
   6437 BuildingSurface:Detailed,
   6438   Surface 90,                             !- Name
   6439   Ceiling,                                !- Surface Type
   6440   000_Interior Ceiling,                   !- Construction Name
   6441   Thermal Zone 7,                         !- Zone Name
   6442   Surface,                                !- Outside Boundary Condition
   6443   Surface 115,                            !- Outside Boundary Condition Object
   6444   NoSun,                                  !- Sun Exposure
   6445   NoWind,                                 !- Wind Exposure
   6446   ,                                       !- View Factor to Ground
   6447   ,                                       !- Number of Vertices
   6448   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   6449   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   6450   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   6451   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6452 
   6453 BuildingSurface:Detailed,
   6454   Surface 85,                             !- Name
   6455   Floor,                                  !- Surface Type
   6456   000_Interior Floor,                     !- Construction Name
   6457   Thermal Zone 7,                         !- Zone Name
   6458   Surface,                                !- Outside Boundary Condition
   6459   Surface 60,                             !- Outside Boundary Condition Object
   6460   NoSun,                                  !- Sun Exposure
   6461   NoWind,                                 !- Wind Exposure
   6462   ,                                       !- View Factor to Ground
   6463   ,                                       !- Number of Vertices
   6464   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6465   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   6466   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   6467   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   6468 
   6469 ZoneControl:Thermostat,
   6470   Thermal Zone 7 Thermostat,              !- Name
   6471   Thermal Zone 7,                         !- Zone or ZoneList Name
   6472   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   6473   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6474   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6475 
   6476 Schedule:Compact,
   6477   Thermal Zone 7 Thermostat Schedule,     !- Name
   6478   ,                                       !- Schedule Type Limits Name
   6479   Through: 12/31,                         !- Field 1
   6480   For: AllDays,                           !- Field 2
   6481   Until: 24:00,                           !- Field 3
   6482   4;                                      !- Field 4
   6483 
   6484 ZoneHVAC:EquipmentConnections,
   6485   Thermal Zone 7,                         !- Zone Name
   6486   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   6487   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   6488   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6489   Node 7,                                 !- Zone Air Node Name
   6490   Node 158;                               !- Zone Return Air Node Name
   6491 
   6492 NodeList,
   6493   Port List 13,                           !- Name
   6494   Node 157;                               !- Node Name 1
   6495 
   6496 ZoneHVAC:EquipmentList,
   6497   Zone HVAC Equipment List 7,             !- Name
   6498   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6499   ZoneHVAC:AirDistributionUnit {9ce4355d-465b-465a-a413-8fa088647897}, !- Zone Equipment Name 1
   6500   1,                                      !- Zone Equipment Cooling Sequence 1
   6501   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6502 
   6503 Sizing:Zone,
   6504   Thermal Zone 7,                         !- Zone or ZoneList Name
   6505   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6506   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6507   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6508   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6509   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6510   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6511   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6512   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6513   ,                                       !- Design Specification Outdoor Air Object Name
   6514   ,                                       !- Zone Heating Sizing Factor
   6515   ,                                       !- Zone Cooling Sizing Factor
   6516   DesignDay,                              !- Cooling Design Air Flow Method
   6517   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6518   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6519   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6520   0,                                      !- Cooling Minimum Air Flow Fraction
   6521   DesignDay,                              !- Heating Design Air Flow Method
   6522   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6523   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6524   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6525   0.3;                                    !- Heating Maximum Air Flow Fraction
   6526 
   6527 DesignSpecification:ZoneAirDistribution,
   6528   {f1d971b4-4e31-4ffa-aaee-8ebdc6549634}, !- Name
   6529   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6530   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6531 
   6532 Zone,
   6533   Thermal Zone 4,                         !- Name
   6534   -0,                                     !- Direction of Relative North {deg}
   6535   12.8113883008419,                       !- X Origin {m}
   6536   3,                                      !- Y Origin {m}
   6537   0,                                      !- Z Origin {m}
   6538   ,                                       !- Type
   6539   ,                                       !- Multiplier
   6540   ,                                       !- Ceiling Height {m}
   6541   ,                                       !- Volume {m3}
   6542   ,                                       !- Floor Area {m2}
   6543   ,                                       !- Zone Inside Convection Algorithm
   6544   ;                                       !- Zone Outside Convection Algorithm
   6545 
   6546 BuildingSurface:Detailed,
   6547   Surface 16,                             !- Name
   6548   Wall,                                   !- Surface Type
   6549   000_Interior Wall,                      !- Construction Name
   6550   Thermal Zone 4,                         !- Zone Name
   6551   Surface,                                !- Outside Boundary Condition
   6552   Surface 28,                             !- Outside Boundary Condition Object
   6553   NoSun,                                  !- Sun Exposure
   6554   NoWind,                                 !- Wind Exposure
   6555   ,                                       !- View Factor to Ground
   6556   ,                                       !- Number of Vertices
   6557   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   6558   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   6559   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6560   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   6561 
   6562 BuildingSurface:Detailed,
   6563   Surface 15,                             !- Name
   6564   Wall,                                   !- Surface Type
   6565   000_Interior Wall,                      !- Construction Name
   6566   Thermal Zone 4,                         !- Zone Name
   6567   Surface,                                !- Outside Boundary Condition
   6568   Surface 23,                             !- Outside Boundary Condition Object
   6569   NoSun,                                  !- Sun Exposure
   6570   NoWind,                                 !- Wind Exposure
   6571   ,                                       !- View Factor to Ground
   6572   ,                                       !- Number of Vertices
   6573   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   6574   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   6575   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   6576   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   6577 
   6578 BuildingSurface:Detailed,
   6579   Surface 14,                             !- Name
   6580   Wall,                                   !- Surface Type
   6581   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6582   Thermal Zone 4,                         !- Zone Name
   6583   Outdoors,                               !- Outside Boundary Condition
   6584   ,                                       !- Outside Boundary Condition Object
   6585   SunExposed,                             !- Sun Exposure
   6586   WindExposed,                            !- Wind Exposure
   6587   ,                                       !- View Factor to Ground
   6588   ,                                       !- Number of Vertices
   6589   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   6590   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   6591   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6592   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6593 
   6594 FenestrationSurface:Detailed,
   6595   Sub Surface 19,                         !- Name
   6596   Window,                                 !- Surface Type
   6597   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6598   Surface 14,                             !- Building Surface Name
   6599   ,                                       !- Outside Boundary Condition Object
   6600   ,                                       !- View Factor to Ground
   6601   ,                                       !- Shading Control Name
   6602   ,                                       !- Frame and Divider Name
   6603   ,                                       !- Multiplier
   6604   ,                                       !- Number of Vertices
   6605   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   6606   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   6607   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   6608   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   6609 
   6610 BuildingSurface:Detailed,
   6611   Surface 13,                             !- Name
   6612   Floor,                                  !- Surface Type
   6613   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6614   Thermal Zone 4,                         !- Zone Name
   6615   Ground,                                 !- Outside Boundary Condition
   6616   ,                                       !- Outside Boundary Condition Object
   6617   NoSun,                                  !- Sun Exposure
   6618   NoWind,                                 !- Wind Exposure
   6619   ,                                       !- View Factor to Ground
   6620   ,                                       !- Number of Vertices
   6621   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   6622   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   6623   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6624   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   6625 
   6626 BuildingSurface:Detailed,
   6627   Surface 18,                             !- Name
   6628   Ceiling,                                !- Surface Type
   6629   000_Interior Ceiling,                   !- Construction Name
   6630   Thermal Zone 4,                         !- Zone Name
   6631   Surface,                                !- Outside Boundary Condition
   6632   Surface 43,                             !- Outside Boundary Condition Object
   6633   NoSun,                                  !- Sun Exposure
   6634   NoWind,                                 !- Wind Exposure
   6635   ,                                       !- View Factor to Ground
   6636   ,                                       !- Number of Vertices
   6637   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   6638   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   6639   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   6640   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6641 
   6642 BuildingSurface:Detailed,
   6643   Surface 17,                             !- Name
   6644   Wall,                                   !- Surface Type
   6645   000_Interior Wall,                      !- Construction Name
   6646   Thermal Zone 4,                         !- Zone Name
   6647   Surface,                                !- Outside Boundary Condition
   6648   Surface 9,                              !- Outside Boundary Condition Object
   6649   NoSun,                                  !- Sun Exposure
   6650   NoWind,                                 !- Wind Exposure
   6651   ,                                       !- View Factor to Ground
   6652   ,                                       !- Number of Vertices
   6653   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   6654   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6655   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   6656   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   6657 
   6658 ZoneControl:Thermostat,
   6659   Thermal Zone 4 Thermostat,              !- Name
   6660   Thermal Zone 4,                         !- Zone or ZoneList Name
   6661   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   6662   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6663   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6664 
   6665 Schedule:Compact,
   6666   Thermal Zone 4 Thermostat Schedule,     !- Name
   6667   ,                                       !- Schedule Type Limits Name
   6668   Through: 12/31,                         !- Field 1
   6669   For: AllDays,                           !- Field 2
   6670   Until: 24:00,                           !- Field 3
   6671   4;                                      !- Field 4
   6672 
   6673 ZoneHVAC:EquipmentConnections,
   6674   Thermal Zone 4,                         !- Zone Name
   6675   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   6676   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   6677   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6678   Node 4,                                 !- Zone Air Node Name
   6679   Node 63;                                !- Zone Return Air Node Name
   6680 
   6681 NodeList,
   6682   Port List 7,                            !- Name
   6683   Node 62;                                !- Node Name 1
   6684 
   6685 ZoneHVAC:EquipmentList,
   6686   Zone HVAC Equipment List 4,             !- Name
   6687   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6688   ZoneHVAC:AirDistributionUnit {a5815b38-158a-460f-9232-4416a6d51063}, !- Zone Equipment Name 1
   6689   1,                                      !- Zone Equipment Cooling Sequence 1
   6690   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6691 
   6692 Sizing:Zone,
   6693   Thermal Zone 4,                         !- Zone or ZoneList Name
   6694   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6695   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6696   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6697   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6698   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6699   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6700   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6701   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6702   ,                                       !- Design Specification Outdoor Air Object Name
   6703   ,                                       !- Zone Heating Sizing Factor
   6704   ,                                       !- Zone Cooling Sizing Factor
   6705   DesignDay,                              !- Cooling Design Air Flow Method
   6706   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6707   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6708   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6709   0,                                      !- Cooling Minimum Air Flow Fraction
   6710   DesignDay,                              !- Heating Design Air Flow Method
   6711   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6712   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6713   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6714   0.3;                                    !- Heating Maximum Air Flow Fraction
   6715 
   6716 DesignSpecification:ZoneAirDistribution,
   6717   {81043d59-bb15-4d10-a8a1-6ff83895985a}, !- Name
   6718   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6719   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6720 
   6721 Zone,
   6722   Thermal Zone 3,                         !- Name
   6723   -0,                                     !- Direction of Relative North {deg}
   6724   12.8113883008419,                       !- X Origin {m}
   6725   3,                                      !- Y Origin {m}
   6726   8,                                      !- Z Origin {m}
   6727   ,                                       !- Type
   6728   ,                                       !- Multiplier
   6729   ,                                       !- Ceiling Height {m}
   6730   ,                                       !- Volume {m3}
   6731   ,                                       !- Floor Area {m2}
   6732   ,                                       !- Zone Inside Convection Algorithm
   6733   ;                                       !- Zone Outside Convection Algorithm
   6734 
   6735 BuildingSurface:Detailed,
   6736   Surface 78,                             !- Name
   6737   Ceiling,                                !- Surface Type
   6738   000_Interior Ceiling,                   !- Construction Name
   6739   Thermal Zone 3,                         !- Zone Name
   6740   Surface,                                !- Outside Boundary Condition
   6741   Surface 103,                            !- Outside Boundary Condition Object
   6742   NoSun,                                  !- Sun Exposure
   6743   NoWind,                                 !- Wind Exposure
   6744   ,                                       !- View Factor to Ground
   6745   ,                                       !- Number of Vertices
   6746   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   6747   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   6748   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   6749   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6750 
   6751 BuildingSurface:Detailed,
   6752   Surface 75,                             !- Name
   6753   Wall,                                   !- Surface Type
   6754   000_Interior Wall,                      !- Construction Name
   6755   Thermal Zone 3,                         !- Zone Name
   6756   Surface,                                !- Outside Boundary Condition
   6757   Surface 83,                             !- Outside Boundary Condition Object
   6758   NoSun,                                  !- Sun Exposure
   6759   NoWind,                                 !- Wind Exposure
   6760   ,                                       !- View Factor to Ground
   6761   ,                                       !- Number of Vertices
   6762   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   6763   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   6764   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   6765   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   6766 
   6767 BuildingSurface:Detailed,
   6768   Surface 76,                             !- Name
   6769   Wall,                                   !- Surface Type
   6770   000_Interior Wall,                      !- Construction Name
   6771   Thermal Zone 3,                         !- Zone Name
   6772   Surface,                                !- Outside Boundary Condition
   6773   Surface 88,                             !- Outside Boundary Condition Object
   6774   NoSun,                                  !- Sun Exposure
   6775   NoWind,                                 !- Wind Exposure
   6776   ,                                       !- View Factor to Ground
   6777   ,                                       !- Number of Vertices
   6778   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   6779   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   6780   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6781   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   6782 
   6783 BuildingSurface:Detailed,
   6784   Surface 73,                             !- Name
   6785   Floor,                                  !- Surface Type
   6786   000_Interior Floor,                     !- Construction Name
   6787   Thermal Zone 3,                         !- Zone Name
   6788   Surface,                                !- Outside Boundary Condition
   6789   Surface 48,                             !- Outside Boundary Condition Object
   6790   NoSun,                                  !- Sun Exposure
   6791   NoWind,                                 !- Wind Exposure
   6792   ,                                       !- View Factor to Ground
   6793   ,                                       !- Number of Vertices
   6794   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   6795   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   6796   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6797   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   6798 
   6799 BuildingSurface:Detailed,
   6800   Surface 74,                             !- Name
   6801   Wall,                                   !- Surface Type
   6802   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6803   Thermal Zone 3,                         !- Zone Name
   6804   Outdoors,                               !- Outside Boundary Condition
   6805   ,                                       !- Outside Boundary Condition Object
   6806   SunExposed,                             !- Sun Exposure
   6807   WindExposed,                            !- Wind Exposure
   6808   ,                                       !- View Factor to Ground
   6809   ,                                       !- Number of Vertices
   6810   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   6811   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   6812   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   6813   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   6814 
   6815 FenestrationSurface:Detailed,
   6816   Sub Surface 16,                         !- Name
   6817   Window,                                 !- Surface Type
   6818   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6819   Surface 74,                             !- Building Surface Name
   6820   ,                                       !- Outside Boundary Condition Object
   6821   ,                                       !- View Factor to Ground
   6822   ,                                       !- Shading Control Name
   6823   ,                                       !- Frame and Divider Name
   6824   ,                                       !- Multiplier
   6825   ,                                       !- Number of Vertices
   6826   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   6827   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   6828   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   6829   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   6830 
   6831 BuildingSurface:Detailed,
   6832   Surface 77,                             !- Name
   6833   Wall,                                   !- Surface Type
   6834   000_Interior Wall,                      !- Construction Name
   6835   Thermal Zone 3,                         !- Zone Name
   6836   Surface,                                !- Outside Boundary Condition
   6837   Surface 69,                             !- Outside Boundary Condition Object
   6838   NoSun,                                  !- Sun Exposure
   6839   NoWind,                                 !- Wind Exposure
   6840   ,                                       !- View Factor to Ground
   6841   ,                                       !- Number of Vertices
   6842   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   6843   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   6844   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   6845   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   6846 
   6847 ZoneControl:Thermostat,
   6848   Thermal Zone 3 Thermostat,              !- Name
   6849   Thermal Zone 3,                         !- Zone or ZoneList Name
   6850   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   6851   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6852   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6853 
   6854 Schedule:Compact,
   6855   Thermal Zone 3 Thermostat Schedule,     !- Name
   6856   ,                                       !- Schedule Type Limits Name
   6857   Through: 12/31,                         !- Field 1
   6858   For: AllDays,                           !- Field 2
   6859   Until: 24:00,                           !- Field 3
   6860   4;                                      !- Field 4
   6861 
   6862 ZoneHVAC:EquipmentConnections,
   6863   Thermal Zone 3,                         !- Zone Name
   6864   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   6865   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   6866   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6867   Node 3,                                 !- Zone Air Node Name
   6868   Node 58;                                !- Zone Return Air Node Name
   6869 
   6870 NodeList,
   6871   Port List 5,                            !- Name
   6872   Node 57;                                !- Node Name 1
   6873 
   6874 ZoneHVAC:EquipmentList,
   6875   Zone HVAC Equipment List 3,             !- Name
   6876   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6877   ZoneHVAC:AirDistributionUnit {0373cdb2-a6e0-4b9d-8473-24406e71497d}, !- Zone Equipment Name 1
   6878   1,                                      !- Zone Equipment Cooling Sequence 1
   6879   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6880 
   6881 Sizing:Zone,
   6882   Thermal Zone 3,                         !- Zone or ZoneList Name
   6883   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6884   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6885   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6886   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6887   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6888   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6889   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6890   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6891   ,                                       !- Design Specification Outdoor Air Object Name
   6892   ,                                       !- Zone Heating Sizing Factor
   6893   ,                                       !- Zone Cooling Sizing Factor
   6894   DesignDay,                              !- Cooling Design Air Flow Method
   6895   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6896   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6897   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6898   0,                                      !- Cooling Minimum Air Flow Fraction
   6899   DesignDay,                              !- Heating Design Air Flow Method
   6900   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6901   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6902   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6903   0.3;                                    !- Heating Maximum Air Flow Fraction
   6904 
   6905 DesignSpecification:ZoneAirDistribution,
   6906   {3ae6e07b-0b72-4e74-80d0-1e496aff8f65}, !- Name
   6907   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6908   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6909 
   6910 Zone,
   6911   Thermal Zone 14,                        !- Name
   6912   -0,                                     !- Direction of Relative North {deg}
   6913   3,                                      !- X Origin {m}
   6914   12.8113883008419,                       !- Y Origin {m}
   6915   4,                                      !- Z Origin {m}
   6916   ,                                       !- Type
   6917   ,                                       !- Multiplier
   6918   ,                                       !- Ceiling Height {m}
   6919   ,                                       !- Volume {m3}
   6920   ,                                       !- Floor Area {m2}
   6921   ,                                       !- Zone Inside Convection Algorithm
   6922   ;                                       !- Zone Outside Convection Algorithm
   6923 
   6924 BuildingSurface:Detailed,
   6925   Surface 37,                             !- Name
   6926   Floor,                                  !- Surface Type
   6927   000_Interior Floor,                     !- Construction Name
   6928   Thermal Zone 14,                        !- Zone Name
   6929   Surface,                                !- Outside Boundary Condition
   6930   Surface 12,                             !- Outside Boundary Condition Object
   6931   NoSun,                                  !- Sun Exposure
   6932   NoWind,                                 !- Wind Exposure
   6933   ,                                       !- View Factor to Ground
   6934   ,                                       !- Number of Vertices
   6935   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   6936   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6937   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   6938   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   6939 
   6940 BuildingSurface:Detailed,
   6941   Surface 40,                             !- Name
   6942   Wall,                                   !- Surface Type
   6943   000_Interior Wall,                      !- Construction Name
   6944   Thermal Zone 14,                        !- Zone Name
   6945   Surface,                                !- Outside Boundary Condition
   6946   Surface 57,                             !- Outside Boundary Condition Object
   6947   NoSun,                                  !- Sun Exposure
   6948   NoWind,                                 !- Wind Exposure
   6949   ,                                       !- View Factor to Ground
   6950   ,                                       !- Number of Vertices
   6951   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   6952   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   6953   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   6954   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   6955 
   6956 BuildingSurface:Detailed,
   6957   Surface 38,                             !- Name
   6958   Wall,                                   !- Surface Type
   6959   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6960   Thermal Zone 14,                        !- Zone Name
   6961   Outdoors,                               !- Outside Boundary Condition
   6962   ,                                       !- Outside Boundary Condition Object
   6963   SunExposed,                             !- Sun Exposure
   6964   WindExposed,                            !- Wind Exposure
   6965   ,                                       !- View Factor to Ground
   6966   ,                                       !- Number of Vertices
   6967   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6968   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   6969   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   6970   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   6971 
   6972 FenestrationSurface:Detailed,
   6973   Sub Surface 5,                          !- Name
   6974   Window,                                 !- Surface Type
   6975   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6976   Surface 38,                             !- Building Surface Name
   6977   ,                                       !- Outside Boundary Condition Object
   6978   ,                                       !- View Factor to Ground
   6979   ,                                       !- Shading Control Name
   6980   ,                                       !- Frame and Divider Name
   6981   ,                                       !- Multiplier
   6982   ,                                       !- Number of Vertices
   6983   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   6984   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   6985   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   6986   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   6987 
   6988 BuildingSurface:Detailed,
   6989   Surface 42,                             !- Name
   6990   Ceiling,                                !- Surface Type
   6991   000_Interior Ceiling,                   !- Construction Name
   6992   Thermal Zone 14,                        !- Zone Name
   6993   Surface,                                !- Outside Boundary Condition
   6994   Surface 67,                             !- Outside Boundary Condition Object
   6995   NoSun,                                  !- Sun Exposure
   6996   NoWind,                                 !- Wind Exposure
   6997   ,                                       !- View Factor to Ground
   6998   ,                                       !- Number of Vertices
   6999   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   7000   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   7001   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   7002   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7003 
   7004 BuildingSurface:Detailed,
   7005   Surface 41,                             !- Name
   7006   Wall,                                   !- Surface Type
   7007   000_Interior Wall,                      !- Construction Name
   7008   Thermal Zone 14,                        !- Zone Name
   7009   Surface,                                !- Outside Boundary Condition
   7010   Surface 33,                             !- Outside Boundary Condition Object
   7011   NoSun,                                  !- Sun Exposure
   7012   NoWind,                                 !- Wind Exposure
   7013   ,                                       !- View Factor to Ground
   7014   ,                                       !- Number of Vertices
   7015   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   7016   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   7017   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   7018   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   7019 
   7020 BuildingSurface:Detailed,
   7021   Surface 39,                             !- Name
   7022   Wall,                                   !- Surface Type
   7023   000_Interior Wall,                      !- Construction Name
   7024   Thermal Zone 14,                        !- Zone Name
   7025   Surface,                                !- Outside Boundary Condition
   7026   Surface 47,                             !- Outside Boundary Condition Object
   7027   NoSun,                                  !- Sun Exposure
   7028   NoWind,                                 !- Wind Exposure
   7029   ,                                       !- View Factor to Ground
   7030   ,                                       !- Number of Vertices
   7031   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   7032   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   7033   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7034   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7035 
   7036 ZoneControl:Thermostat,
   7037   Thermal Zone 14 Thermostat,             !- Name
   7038   Thermal Zone 14,                        !- Zone or ZoneList Name
   7039   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   7040   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7041   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7042 
   7043 Schedule:Compact,
   7044   Thermal Zone 14 Thermostat Schedule,    !- Name
   7045   ,                                       !- Schedule Type Limits Name
   7046   Through: 12/31,                         !- Field 1
   7047   For: AllDays,                           !- Field 2
   7048   Until: 24:00,                           !- Field 3
   7049   4;                                      !- Field 4
   7050 
   7051 ZoneHVAC:EquipmentConnections,
   7052   Thermal Zone 14,                        !- Zone Name
   7053   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   7054   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   7055   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7056   Node 14,                                !- Zone Air Node Name
   7057   Node 148;                               !- Zone Return Air Node Name
   7058 
   7059 NodeList,
   7060   Port List 27,                           !- Name
   7061   Node 147;                               !- Node Name 1
   7062 
   7063 ZoneHVAC:EquipmentList,
   7064   Zone HVAC Equipment List 14,            !- Name
   7065   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7066   ZoneHVAC:AirDistributionUnit {93b2cc7f-e6d9-4494-bac8-8c9cd05d1be9}, !- Zone Equipment Name 1
   7067   1,                                      !- Zone Equipment Cooling Sequence 1
   7068   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7069 
   7070 Sizing:Zone,
   7071   Thermal Zone 14,                        !- Zone or ZoneList Name
   7072   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7073   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7074   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7075   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7076   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7077   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7078   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7079   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7080   ,                                       !- Design Specification Outdoor Air Object Name
   7081   ,                                       !- Zone Heating Sizing Factor
   7082   ,                                       !- Zone Cooling Sizing Factor
   7083   DesignDay,                              !- Cooling Design Air Flow Method
   7084   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7085   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7086   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7087   0,                                      !- Cooling Minimum Air Flow Fraction
   7088   DesignDay,                              !- Heating Design Air Flow Method
   7089   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7090   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7091   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7092   0.3;                                    !- Heating Maximum Air Flow Fraction
   7093 
   7094 DesignSpecification:ZoneAirDistribution,
   7095   {daa71ae0-8568-499a-88fa-47f3bc0e11d4}, !- Name
   7096   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7097   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7098 
   7099 Zone,
   7100   Thermal Zone 16,                        !- Name
   7101   -0,                                     !- Direction of Relative North {deg}
   7102   3,                                      !- X Origin {m}
   7103   12.8113883008419,                       !- Y Origin {m}
   7104   8,                                      !- Z Origin {m}
   7105   ,                                       !- Type
   7106   ,                                       !- Multiplier
   7107   ,                                       !- Ceiling Height {m}
   7108   ,                                       !- Volume {m3}
   7109   ,                                       !- Floor Area {m2}
   7110   ,                                       !- Zone Inside Convection Algorithm
   7111   ;                                       !- Zone Outside Convection Algorithm
   7112 
   7113 BuildingSurface:Detailed,
   7114   Surface 68,                             !- Name
   7115   Wall,                                   !- Surface Type
   7116   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7117   Thermal Zone 16,                        !- Zone Name
   7118   Outdoors,                               !- Outside Boundary Condition
   7119   ,                                       !- Outside Boundary Condition Object
   7120   SunExposed,                             !- Sun Exposure
   7121   WindExposed,                            !- Wind Exposure
   7122   ,                                       !- View Factor to Ground
   7123   ,                                       !- Number of Vertices
   7124   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7125   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7126   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   7127   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7128 
   7129 FenestrationSurface:Detailed,
   7130   Sub Surface 1,                          !- Name
   7131   Window,                                 !- Surface Type
   7132   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7133   Surface 68,                             !- Building Surface Name
   7134   ,                                       !- Outside Boundary Condition Object
   7135   ,                                       !- View Factor to Ground
   7136   ,                                       !- Shading Control Name
   7137   ,                                       !- Frame and Divider Name
   7138   ,                                       !- Multiplier
   7139   ,                                       !- Number of Vertices
   7140   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   7141   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   7142   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   7143   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   7144 
   7145 BuildingSurface:Detailed,
   7146   Surface 72,                             !- Name
   7147   Ceiling,                                !- Surface Type
   7148   000_Interior Ceiling,                   !- Construction Name
   7149   Thermal Zone 16,                        !- Zone Name
   7150   Surface,                                !- Outside Boundary Condition
   7151   Surface 97,                             !- Outside Boundary Condition Object
   7152   NoSun,                                  !- Sun Exposure
   7153   NoWind,                                 !- Wind Exposure
   7154   ,                                       !- View Factor to Ground
   7155   ,                                       !- Number of Vertices
   7156   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   7157   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   7158   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   7159   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7160 
   7161 BuildingSurface:Detailed,
   7162   Surface 67,                             !- Name
   7163   Floor,                                  !- Surface Type
   7164   000_Interior Floor,                     !- Construction Name
   7165   Thermal Zone 16,                        !- Zone Name
   7166   Surface,                                !- Outside Boundary Condition
   7167   Surface 42,                             !- Outside Boundary Condition Object
   7168   NoSun,                                  !- Sun Exposure
   7169   NoWind,                                 !- Wind Exposure
   7170   ,                                       !- View Factor to Ground
   7171   ,                                       !- Number of Vertices
   7172   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   7173   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7174   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   7175   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   7176 
   7177 BuildingSurface:Detailed,
   7178   Surface 71,                             !- Name
   7179   Wall,                                   !- Surface Type
   7180   000_Interior Wall,                      !- Construction Name
   7181   Thermal Zone 16,                        !- Zone Name
   7182   Surface,                                !- Outside Boundary Condition
   7183   Surface 63,                             !- Outside Boundary Condition Object
   7184   NoSun,                                  !- Sun Exposure
   7185   NoWind,                                 !- Wind Exposure
   7186   ,                                       !- View Factor to Ground
   7187   ,                                       !- Number of Vertices
   7188   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   7189   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   7190   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   7191   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   7192 
   7193 BuildingSurface:Detailed,
   7194   Surface 70,                             !- Name
   7195   Wall,                                   !- Surface Type
   7196   000_Interior Wall,                      !- Construction Name
   7197   Thermal Zone 16,                        !- Zone Name
   7198   Surface,                                !- Outside Boundary Condition
   7199   Surface 87,                             !- Outside Boundary Condition Object
   7200   NoSun,                                  !- Sun Exposure
   7201   NoWind,                                 !- Wind Exposure
   7202   ,                                       !- View Factor to Ground
   7203   ,                                       !- Number of Vertices
   7204   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   7205   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   7206   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   7207   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   7208 
   7209 BuildingSurface:Detailed,
   7210   Surface 69,                             !- Name
   7211   Wall,                                   !- Surface Type
   7212   000_Interior Wall,                      !- Construction Name
   7213   Thermal Zone 16,                        !- Zone Name
   7214   Surface,                                !- Outside Boundary Condition
   7215   Surface 77,                             !- Outside Boundary Condition Object
   7216   NoSun,                                  !- Sun Exposure
   7217   NoWind,                                 !- Wind Exposure
   7218   ,                                       !- View Factor to Ground
   7219   ,                                       !- Number of Vertices
   7220   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   7221   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   7222   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7223   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7224 
   7225 ZoneControl:Thermostat,
   7226   Thermal Zone 16 Thermostat,             !- Name
   7227   Thermal Zone 16,                        !- Zone or ZoneList Name
   7228   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   7229   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7230   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7231 
   7232 Schedule:Compact,
   7233   Thermal Zone 16 Thermostat Schedule,    !- Name
   7234   ,                                       !- Schedule Type Limits Name
   7235   Through: 12/31,                         !- Field 1
   7236   For: AllDays,                           !- Field 2
   7237   Until: 24:00,                           !- Field 3
   7238   4;                                      !- Field 4
   7239 
   7240 ZoneHVAC:EquipmentConnections,
   7241   Thermal Zone 16,                        !- Zone Name
   7242   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   7243   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   7244   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7245   Node 16,                                !- Zone Air Node Name
   7246   Node 143;                               !- Zone Return Air Node Name
   7247 
   7248 NodeList,
   7249   Port List 31,                           !- Name
   7250   Node 142;                               !- Node Name 1
   7251 
   7252 ZoneHVAC:EquipmentList,
   7253   Zone HVAC Equipment List 16,            !- Name
   7254   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7255   ZoneHVAC:AirDistributionUnit {fb4fcde8-c249-4647-a4b0-0295c23d56be}, !- Zone Equipment Name 1
   7256   1,                                      !- Zone Equipment Cooling Sequence 1
   7257   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7258 
   7259 Sizing:Zone,
   7260   Thermal Zone 16,                        !- Zone or ZoneList Name
   7261   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7262   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7263   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7264   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7265   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7266   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7267   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7268   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7269   ,                                       !- Design Specification Outdoor Air Object Name
   7270   ,                                       !- Zone Heating Sizing Factor
   7271   ,                                       !- Zone Cooling Sizing Factor
   7272   DesignDay,                              !- Cooling Design Air Flow Method
   7273   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7274   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7275   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7276   0,                                      !- Cooling Minimum Air Flow Fraction
   7277   DesignDay,                              !- Heating Design Air Flow Method
   7278   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7279   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7280   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7281   0.3;                                    !- Heating Maximum Air Flow Fraction
   7282 
   7283 DesignSpecification:ZoneAirDistribution,
   7284   {d5a3cc16-8d0d-4183-a427-940f492faa1f}, !- Name
   7285   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7286   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7287 
   7288 Zone,
   7289   Thermal Zone 1,                         !- Name
   7290   -0,                                     !- Direction of Relative North {deg}
   7291   3,                                      !- X Origin {m}
   7292   3,                                      !- Y Origin {m}
   7293   12,                                     !- Z Origin {m}
   7294   ,                                       !- Type
   7295   ,                                       !- Multiplier
   7296   ,                                       !- Ceiling Height {m}
   7297   ,                                       !- Volume {m3}
   7298   ,                                       !- Floor Area {m2}
   7299   ,                                       !- Zone Inside Convection Algorithm
   7300   ;                                       !- Zone Outside Convection Algorithm
   7301 
   7302 BuildingSurface:Detailed,
   7303   Surface 118,                            !- Name
   7304   Wall,                                   !- Surface Type
   7305   000_Interior Wall,                      !- Construction Name
   7306   Thermal Zone 1,                         !- Zone Name
   7307   Surface,                                !- Outside Boundary Condition
   7308   Surface 106,                            !- Outside Boundary Condition Object
   7309   NoSun,                                  !- Sun Exposure
   7310   NoWind,                                 !- Wind Exposure
   7311   ,                                       !- View Factor to Ground
   7312   ,                                       !- Number of Vertices
   7313   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   7314   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 2 {m}
   7315   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   7316   9.8113883008419, 9.8113883008419, 4;    !- X,Y,Z Vertex 4 {m}
   7317 
   7318 BuildingSurface:Detailed,
   7319   Surface 119,                            !- Name
   7320   Wall,                                   !- Surface Type
   7321   000_Interior Wall,                      !- Construction Name
   7322   Thermal Zone 1,                         !- Zone Name
   7323   Surface,                                !- Outside Boundary Condition
   7324   Surface 112,                            !- Outside Boundary Condition Object
   7325   NoSun,                                  !- Sun Exposure
   7326   NoWind,                                 !- Wind Exposure
   7327   ,                                       !- View Factor to Ground
   7328   ,                                       !- Number of Vertices
   7329   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7330   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7331   9.8113883008419, 0, 0,                  !- X,Y,Z Vertex 3 {m}
   7332   9.8113883008419, 0, 4;                  !- X,Y,Z Vertex 4 {m}
   7333 
   7334 BuildingSurface:Detailed,
   7335   Surface 120,                            !- Name
   7336   Ceiling,                                !- Surface Type
   7337   000_Interior Ceiling,                   !- Construction Name
   7338   Thermal Zone 1,                         !- Zone Name
   7339   Surface,                                !- Outside Boundary Condition
   7340   Surface 145,                            !- Outside Boundary Condition Object
   7341   NoSun,                                  !- Sun Exposure
   7342   NoWind,                                 !- Wind Exposure
   7343   ,                                       !- View Factor to Ground
   7344   ,                                       !- Number of Vertices
   7345   9.8113883008419, 0, 4,                  !- X,Y,Z Vertex 1 {m}
   7346   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 2 {m}
   7347   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 3 {m}
   7348   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7349 
   7350 BuildingSurface:Detailed,
   7351   Surface 115,                            !- Name
   7352   Floor,                                  !- Surface Type
   7353   000_Interior Floor,                     !- Construction Name
   7354   Thermal Zone 1,                         !- Zone Name
   7355   Surface,                                !- Outside Boundary Condition
   7356   Surface 90,                             !- Outside Boundary Condition Object
   7357   NoSun,                                  !- Sun Exposure
   7358   NoWind,                                 !- Wind Exposure
   7359   ,                                       !- View Factor to Ground
   7360   ,                                       !- Number of Vertices
   7361   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7362   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   7363   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 3 {m}
   7364   9.8113883008419, 0, 0;                  !- X,Y,Z Vertex 4 {m}
   7365 
   7366 BuildingSurface:Detailed,
   7367   Surface 117,                            !- Name
   7368   Wall,                                   !- Surface Type
   7369   000_Interior Wall,                      !- Construction Name
   7370   Thermal Zone 1,                         !- Zone Name
   7371   Surface,                                !- Outside Boundary Condition
   7372   Surface 100,                            !- Outside Boundary Condition Object
   7373   NoSun,                                  !- Sun Exposure
   7374   NoWind,                                 !- Wind Exposure
   7375   ,                                       !- View Factor to Ground
   7376   ,                                       !- Number of Vertices
   7377   9.8113883008419, 9.8113883008419, 4,    !- X,Y,Z Vertex 1 {m}
   7378   9.8113883008419, 9.8113883008419, 0,    !- X,Y,Z Vertex 2 {m}
   7379   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 3 {m}
   7380   0, 9.8113883008419, 4;                  !- X,Y,Z Vertex 4 {m}
   7381 
   7382 BuildingSurface:Detailed,
   7383   Surface 116,                            !- Name
   7384   Wall,                                   !- Surface Type
   7385   000_Interior Wall,                      !- Construction Name
   7386   Thermal Zone 1,                         !- Zone Name
   7387   Surface,                                !- Outside Boundary Condition
   7388   Surface 94,                             !- Outside Boundary Condition Object
   7389   NoSun,                                  !- Sun Exposure
   7390   NoWind,                                 !- Wind Exposure
   7391   ,                                       !- View Factor to Ground
   7392   ,                                       !- Number of Vertices
   7393   0, 9.8113883008419, 4,                  !- X,Y,Z Vertex 1 {m}
   7394   0, 9.8113883008419, 0,                  !- X,Y,Z Vertex 2 {m}
   7395   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7396   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7397 
   7398 ZoneControl:Thermostat,
   7399   Thermal Zone 1 Thermostat,              !- Name
   7400   Thermal Zone 1,                         !- Zone or ZoneList Name
   7401   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   7402   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7403   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7404 
   7405 Schedule:Compact,
   7406   Thermal Zone 1 Thermostat Schedule,     !- Name
   7407   ,                                       !- Schedule Type Limits Name
   7408   Through: 12/31,                         !- Field 1
   7409   For: AllDays,                           !- Field 2
   7410   Until: 24:00,                           !- Field 3
   7411   4;                                      !- Field 4
   7412 
   7413 ZoneHVAC:EquipmentConnections,
   7414   Thermal Zone 1,                         !- Zone Name
   7415   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   7416   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   7417   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7418   Node 1,                                 !- Zone Air Node Name
   7419   Node 123;                               !- Zone Return Air Node Name
   7420 
   7421 NodeList,
   7422   Port List 1,                            !- Name
   7423   Node 122;                               !- Node Name 1
   7424 
   7425 ZoneHVAC:EquipmentList,
   7426   Zone HVAC Equipment List 1,             !- Name
   7427   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7428   ZoneHVAC:AirDistributionUnit {b96e5d87-4fc2-4a1f-82ec-8c8b3bad49f8}, !- Zone Equipment Name 1
   7429   1,                                      !- Zone Equipment Cooling Sequence 1
   7430   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7431 
   7432 Sizing:Zone,
   7433   Thermal Zone 1,                         !- Zone or ZoneList Name
   7434   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7435   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7436   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7437   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7438   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7439   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7440   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7441   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7442   ,                                       !- Design Specification Outdoor Air Object Name
   7443   ,                                       !- Zone Heating Sizing Factor
   7444   ,                                       !- Zone Cooling Sizing Factor
   7445   DesignDay,                              !- Cooling Design Air Flow Method
   7446   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7447   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7448   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7449   0,                                      !- Cooling Minimum Air Flow Fraction
   7450   DesignDay,                              !- Heating Design Air Flow Method
   7451   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7452   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7453   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7454   0.3;                                    !- Heating Maximum Air Flow Fraction
   7455 
   7456 DesignSpecification:ZoneAirDistribution,
   7457   {51e553e4-6919-4ee2-8098-e624653e1769}, !- Name
   7458   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7459   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7460 
   7461 Zone,
   7462   Thermal Zone 20,                        !- Name
   7463   -0,                                     !- Direction of Relative North {deg}
   7464   3,                                      !- X Origin {m}
   7465   12.8113883008419,                       !- Y Origin {m}
   7466   16,                                     !- Z Origin {m}
   7467   ,                                       !- Type
   7468   ,                                       !- Multiplier
   7469   ,                                       !- Ceiling Height {m}
   7470   ,                                       !- Volume {m3}
   7471   ,                                       !- Floor Area {m2}
   7472   ,                                       !- Zone Inside Convection Algorithm
   7473   ;                                       !- Zone Outside Convection Algorithm
   7474 
   7475 BuildingSurface:Detailed,
   7476   Surface 129,                            !- Name
   7477   Wall,                                   !- Surface Type
   7478   000_Interior Wall,                      !- Construction Name
   7479   Thermal Zone 20,                        !- Zone Name
   7480   Surface,                                !- Outside Boundary Condition
   7481   Surface 137,                            !- Outside Boundary Condition Object
   7482   NoSun,                                  !- Sun Exposure
   7483   NoWind,                                 !- Wind Exposure
   7484   ,                                       !- View Factor to Ground
   7485   ,                                       !- Number of Vertices
   7486   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 1 {m}
   7487   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
   7488   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7489   12.8113883008419, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7490 
   7491 BuildingSurface:Detailed,
   7492   Surface 127,                            !- Name
   7493   Floor,                                  !- Surface Type
   7494   000_Interior Floor,                     !- Construction Name
   7495   Thermal Zone 20,                        !- Zone Name
   7496   Surface,                                !- Outside Boundary Condition
   7497   Surface 102,                            !- Outside Boundary Condition Object
   7498   NoSun,                                  !- Sun Exposure
   7499   NoWind,                                 !- Wind Exposure
   7500   ,                                       !- View Factor to Ground
   7501   ,                                       !- Number of Vertices
   7502   -3, 3, 0,                               !- X,Y,Z Vertex 1 {m}
   7503   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7504   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   7505   0, 3.5527136788005e-15, 0;              !- X,Y,Z Vertex 4 {m}
   7506 
   7507 BuildingSurface:Detailed,
   7508   Surface 130,                            !- Name
   7509   Wall,                                   !- Surface Type
   7510   000_Interior Wall,                      !- Construction Name
   7511   Thermal Zone 20,                        !- Zone Name
   7512   Surface,                                !- Outside Boundary Condition
   7513   Surface 147,                            !- Outside Boundary Condition Object
   7514   NoSun,                                  !- Sun Exposure
   7515   NoWind,                                 !- Wind Exposure
   7516   ,                                       !- View Factor to Ground
   7517   ,                                       !- Number of Vertices
   7518   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   7519   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 2 {m}
   7520   9.8113883008419, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
   7521   9.8113883008419, 3.5527136788005e-15, 4; !- X,Y,Z Vertex 4 {m}
   7522 
   7523 BuildingSurface:Detailed,
   7524   Surface 132,                            !- Name
   7525   Roof,                                   !- Surface Type
   7526   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   7527   Thermal Zone 20,                        !- Zone Name
   7528   Outdoors,                               !- Outside Boundary Condition
   7529   ,                                       !- Outside Boundary Condition Object
   7530   SunExposed,                             !- Sun Exposure
   7531   WindExposed,                            !- Wind Exposure
   7532   ,                                       !- View Factor to Ground
   7533   ,                                       !- Number of Vertices
   7534   0, 3.5527136788005e-15, 4,              !- X,Y,Z Vertex 1 {m}
   7535   9.8113883008419, 3.5527136788005e-15, 4, !- X,Y,Z Vertex 2 {m}
   7536   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 3 {m}
   7537   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7538 
   7539 BuildingSurface:Detailed,
   7540   Surface 131,                            !- Name
   7541   Wall,                                   !- Surface Type
   7542   000_Interior Wall,                      !- Construction Name
   7543   Thermal Zone 20,                        !- Zone Name
   7544   Surface,                                !- Outside Boundary Condition
   7545   Surface 123,                            !- Outside Boundary Condition Object
   7546   NoSun,                                  !- Sun Exposure
   7547   NoWind,                                 !- Wind Exposure
   7548   ,                                       !- View Factor to Ground
   7549   ,                                       !- Number of Vertices
   7550   -3, 3, 4,                               !- X,Y,Z Vertex 1 {m}
   7551   -3, 3, 0,                               !- X,Y,Z Vertex 2 {m}
   7552   0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
   7553   0, 3.5527136788005e-15, 4;              !- X,Y,Z Vertex 4 {m}
   7554 
   7555 BuildingSurface:Detailed,
   7556   Surface 128,                            !- Name
   7557   Wall,                                   !- Surface Type
   7558   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7559   Thermal Zone 20,                        !- Zone Name
   7560   Outdoors,                               !- Outside Boundary Condition
   7561   ,                                       !- Outside Boundary Condition Object
   7562   SunExposed,                             !- Sun Exposure
   7563   WindExposed,                            !- Wind Exposure
   7564   ,                                       !- View Factor to Ground
   7565   ,                                       !- Number of Vertices
   7566   12.8113883008419, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7567   12.8113883008419, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7568   -3, 3, 0,                               !- X,Y,Z Vertex 3 {m}
   7569   -3, 3, 4;                               !- X,Y,Z Vertex 4 {m}
   7570 
   7571 FenestrationSurface:Detailed,
   7572   Sub Surface 11,                         !- Name
   7573   Window,                                 !- Surface Type
   7574   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7575   Surface 128,                            !- Building Surface Name
   7576   ,                                       !- Outside Boundary Condition Object
   7577   ,                                       !- View Factor to Ground
   7578   ,                                       !- Shading Control Name
   7579   ,                                       !- Frame and Divider Name
   7580   ,                                       !- Multiplier
   7581   ,                                       !- Number of Vertices
   7582   12.7859883008419, 3, 2.00322322993472,  !- X,Y,Z Vertex 1 {m}
   7583   12.7859883008419, 3, 1,                 !- X,Y,Z Vertex 2 {m}
   7584   -2.9746, 3, 1,                          !- X,Y,Z Vertex 3 {m}
   7585   -2.9746, 3, 2.00322322993472;           !- X,Y,Z Vertex 4 {m}
   7586 
   7587 ZoneControl:Thermostat,
   7588   Thermal Zone 20 Thermostat,             !- Name
   7589   Thermal Zone 20,                        !- Zone or ZoneList Name
   7590   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   7591   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7592   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7593 
   7594 Schedule:Compact,
   7595   Thermal Zone 20 Thermostat Schedule,    !- Name
   7596   ,                                       !- Schedule Type Limits Name
   7597   Through: 12/31,                         !- Field 1
   7598   For: AllDays,                           !- Field 2
   7599   Until: 24:00,                           !- Field 3
   7600   4;                                      !- Field 4
   7601 
   7602 ZoneHVAC:EquipmentConnections,
   7603   Thermal Zone 20,                        !- Zone Name
   7604   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   7605   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   7606   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7607   Node 20,                                !- Zone Air Node Name
   7608   Node 48;                                !- Zone Return Air Node Name
   7609 
   7610 NodeList,
   7611   Port List 39,                           !- Name
   7612   Node 30;                                !- Node Name 1
   7613 
   7614 ZoneHVAC:EquipmentList,
   7615   Zone HVAC Equipment List 20,            !- Name
   7616   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7617   ZoneHVAC:AirDistributionUnit {b74a317f-165c-4987-bb5d-09d2860c5e05}, !- Zone Equipment Name 1
   7618   1,                                      !- Zone Equipment Cooling Sequence 1
   7619   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7620 
   7621 Sizing:Zone,
   7622   Thermal Zone 20,                        !- Zone or ZoneList Name
   7623   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7624   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7625   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7626   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7627   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7628   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7629   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7630   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7631   ,                                       !- Design Specification Outdoor Air Object Name
   7632   ,                                       !- Zone Heating Sizing Factor
   7633   ,                                       !- Zone Cooling Sizing Factor
   7634   DesignDay,                              !- Cooling Design Air Flow Method
   7635   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7636   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7637   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7638   0,                                      !- Cooling Minimum Air Flow Fraction
   7639   DesignDay,                              !- Heating Design Air Flow Method
   7640   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7641   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7642   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7643   0.3;                                    !- Heating Maximum Air Flow Fraction
   7644 
   7645 DesignSpecification:ZoneAirDistribution,
   7646   {cadc36b2-7ce1-4910-a71f-5ee9f4c4ece4}, !- Name
   7647   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7648   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7649 
   7650 Zone,
   7651   Thermal Zone 13,                        !- Name
   7652   -0,                                     !- Direction of Relative North {deg}
   7653   12.8113883008419,                       !- X Origin {m}
   7654   3,                                      !- Y Origin {m}
   7655   12,                                     !- Z Origin {m}
   7656   ,                                       !- Type
   7657   ,                                       !- Multiplier
   7658   ,                                       !- Ceiling Height {m}
   7659   ,                                       !- Volume {m3}
   7660   ,                                       !- Floor Area {m2}
   7661   ,                                       !- Zone Inside Convection Algorithm
   7662   ;                                       !- Zone Outside Convection Algorithm
   7663 
   7664 BuildingSurface:Detailed,
   7665   Surface 106,                            !- Name
   7666   Wall,                                   !- Surface Type
   7667   000_Interior Wall,                      !- Construction Name
   7668   Thermal Zone 13,                        !- Zone Name
   7669   Surface,                                !- Outside Boundary Condition
   7670   Surface 118,                            !- Outside Boundary Condition Object
   7671   NoSun,                                  !- Sun Exposure
   7672   NoWind,                                 !- Wind Exposure
   7673   ,                                       !- View Factor to Ground
   7674   ,                                       !- Number of Vertices
   7675   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   7676   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 2 {m}
   7677   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7678   3.5527136788005e-15, 0, 4;              !- X,Y,Z Vertex 4 {m}
   7679 
   7680 BuildingSurface:Detailed,
   7681   Surface 103,                            !- Name
   7682   Floor,                                  !- Surface Type
   7683   000_Interior Floor,                     !- Construction Name
   7684   Thermal Zone 13,                        !- Zone Name
   7685   Surface,                                !- Outside Boundary Condition
   7686   Surface 78,                             !- Outside Boundary Condition Object
   7687   NoSun,                                  !- Sun Exposure
   7688   NoWind,                                 !- Wind Exposure
   7689   ,                                       !- View Factor to Ground
   7690   ,                                       !- Number of Vertices
   7691   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 1 {m}
   7692   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   7693   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7694   3.5527136788005e-15, 9.8113883008419, 0; !- X,Y,Z Vertex 4 {m}
   7695 
   7696 BuildingSurface:Detailed,
   7697   Surface 105,                            !- Name
   7698   Wall,                                   !- Surface Type
   7699   000_Interior Wall,                      !- Construction Name
   7700   Thermal Zone 13,                        !- Zone Name
   7701   Surface,                                !- Outside Boundary Condition
   7702   Surface 113,                            !- Outside Boundary Condition Object
   7703   NoSun,                                  !- Sun Exposure
   7704   NoWind,                                 !- Wind Exposure
   7705   ,                                       !- View Factor to Ground
   7706   ,                                       !- Number of Vertices
   7707   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 1 {m}
   7708   3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
   7709   3, -3, 0,                               !- X,Y,Z Vertex 3 {m}
   7710   3, -3, 4;                               !- X,Y,Z Vertex 4 {m}
   7711 
   7712 BuildingSurface:Detailed,
   7713   Surface 107,                            !- Name
   7714   Wall,                                   !- Surface Type
   7715   000_Interior Wall,                      !- Construction Name
   7716   Thermal Zone 13,                        !- Zone Name
   7717   Surface,                                !- Outside Boundary Condition
   7718   Surface 99,                             !- Outside Boundary Condition Object
   7719   NoSun,                                  !- Sun Exposure
   7720   NoWind,                                 !- Wind Exposure
   7721   ,                                       !- View Factor to Ground
   7722   ,                                       !- Number of Vertices
   7723   3, 12.8113883008419, 4,                 !- X,Y,Z Vertex 1 {m}
   7724   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 2 {m}
   7725   3.5527136788005e-15, 9.8113883008419, 0, !- X,Y,Z Vertex 3 {m}
   7726   3.5527136788005e-15, 9.8113883008419, 4; !- X,Y,Z Vertex 4 {m}
   7727 
   7728 BuildingSurface:Detailed,
   7729   Surface 108,                            !- Name
   7730   Ceiling,                                !- Surface Type
   7731   000_Interior Ceiling,                   !- Construction Name
   7732   Thermal Zone 13,                        !- Zone Name
   7733   Surface,                                !- Outside Boundary Condition
   7734   Surface 133,                            !- Outside Boundary Condition Object
   7735   NoSun,                                  !- Sun Exposure
   7736   NoWind,                                 !- Wind Exposure
   7737   ,                                       !- View Factor to Ground
   7738   ,                                       !- Number of Vertices
   7739   3.5527136788005e-15, 9.8113883008419, 4, !- X,Y,Z Vertex 1 {m}
   7740   3.5527136788005e-15, 0, 4,              !- X,Y,Z Vertex 2 {m}
   7741   3, -3, 4,                               !- X,Y,Z Vertex 3 {m}
   7742   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   7743 
   7744 BuildingSurface:Detailed,
   7745   Surface 104,                            !- Name
   7746   Wall,                                   !- Surface Type
   7747   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7748   Thermal Zone 13,                        !- Zone Name
   7749   Outdoors,                               !- Outside Boundary Condition
   7750   ,                                       !- Outside Boundary Condition Object
   7751   SunExposed,                             !- Sun Exposure
   7752   WindExposed,                            !- Wind Exposure
   7753   ,                                       !- View Factor to Ground
   7754   ,                                       !- Number of Vertices
   7755   3, -3, 4,                               !- X,Y,Z Vertex 1 {m}
   7756   3, -3, 0,                               !- X,Y,Z Vertex 2 {m}
   7757   3, 12.8113883008419, 0,                 !- X,Y,Z Vertex 3 {m}
   7758   3, 12.8113883008419, 4;                 !- X,Y,Z Vertex 4 {m}
   7759 
   7760 FenestrationSurface:Detailed,
   7761   Sub Surface 20,                         !- Name
   7762   Window,                                 !- Surface Type
   7763   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7764   Surface 104,                            !- Building Surface Name
   7765   ,                                       !- Outside Boundary Condition Object
   7766   ,                                       !- View Factor to Ground
   7767   ,                                       !- Shading Control Name
   7768   ,                                       !- Frame and Divider Name
   7769   ,                                       !- Multiplier
   7770   ,                                       !- Number of Vertices
   7771   3, -2.9746, 2.00322322993472,           !- X,Y,Z Vertex 1 {m}
   7772   3, -2.9746, 1,                          !- X,Y,Z Vertex 2 {m}
   7773   3, 12.7859883008419, 1,                 !- X,Y,Z Vertex 3 {m}
   7774   3, 12.7859883008419, 2.00322322993472;  !- X,Y,Z Vertex 4 {m}
   7775 
   7776 ZoneControl:Thermostat,
   7777   Thermal Zone 13 Thermostat,             !- Name
   7778   Thermal Zone 13,                        !- Zone or ZoneList Name
   7779   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   7780   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7781   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7782 
   7783 Schedule:Compact,
   7784   Thermal Zone 13 Thermostat Schedule,    !- Name
   7785   ,                                       !- Schedule Type Limits Name
   7786   Through: 12/31,                         !- Field 1
   7787   For: AllDays,                           !- Field 2
   7788   Until: 24:00,                           !- Field 3
   7789   4;                                      !- Field 4
   7790 
   7791 ZoneHVAC:EquipmentConnections,
   7792   Thermal Zone 13,                        !- Zone Name
   7793   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   7794   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   7795   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7796   Node 13,                                !- Zone Air Node Name
   7797   Node 118;                               !- Zone Return Air Node Name
   7798 
   7799 NodeList,
   7800   Port List 25,                           !- Name
   7801   Node 117;                               !- Node Name 1
   7802 
   7803 ZoneHVAC:EquipmentList,
   7804   Zone HVAC Equipment List 13,            !- Name
   7805   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7806   ZoneHVAC:AirDistributionUnit {24fab233-6e4a-48e2-993e-971241f8dfe8}, !- Zone Equipment Name 1
   7807   1,                                      !- Zone Equipment Cooling Sequence 1
   7808   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7809 
   7810 Sizing:Zone,
   7811   Thermal Zone 13,                        !- Zone or ZoneList Name
   7812   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7813   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7814   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7815   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7816   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7817   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7818   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7819   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7820   ,                                       !- Design Specification Outdoor Air Object Name
   7821   ,                                       !- Zone Heating Sizing Factor
   7822   ,                                       !- Zone Cooling Sizing Factor
   7823   DesignDay,                              !- Cooling Design Air Flow Method
   7824   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7825   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7826   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7827   0,                                      !- Cooling Minimum Air Flow Fraction
   7828   DesignDay,                              !- Heating Design Air Flow Method
   7829   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7830   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7831   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7832   0.3;                                    !- Heating Maximum Air Flow Fraction
   7833 
   7834 DesignSpecification:ZoneAirDistribution,
   7835   {aeb8f276-308a-4de9-b01a-78fa4b5e10da}, !- Name
   7836   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7837   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7838 
   7839 SetpointManager:Scheduled,
   7840   Setpoint Manager Scheduled 2,           !- Name
   7841   Temperature,                            !- Control Variable
   7842   Hot_Water_Temperature,                  !- Schedule Name
   7843   Node 37;                                !- Setpoint Node or NodeList Name
   7844 
   7845 OutputControl:Table:Style,
   7846   HTML;                                   !- Column Separator
   7847 
   7848 Output:Table:SummaryReports,
   7849   AllSummary;                             !- Report Name 1
   7850 
   7851 Output:VariableDictionary,
   7852   IDF,                                    !- Key Field
   7853   Unsorted;                               !- Sort Option
   7854 
   7855 Output:SQLite,
   7856   SimpleAndTabular;                       !- Option Type
   7857 
   7858 Output:Table:Monthly,
   7859   Building Monthly Cooling Load Report,   ! Name
   7860   3,                                      ! Digits After Decimal
   7861   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   7862   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   7863   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   7864   Maximum,                                ! Aggregation Type for Variable or Meter 2
   7865   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   7866   ValueWhenMaxMin;
   7867 Output:Table:Monthly,
   7868   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   7869   3,                                      ! Digits After Decimal
   7870   Heating:Gasoline,                       ! Variable or Meter 1 Name
   7871   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   7872 
   7873 Output:Table:Monthly,
   7874   End Use Energy Consumption Electricity Monthly,   ! Name
   7875   3,                                      ! Digits After Decimal
   7876   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   7877   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   7878   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   7879   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   7880   Cooling:Electricity,
   7881   SumOrAverage,
   7882   Fans:Electricity,
   7883   SumOrAverage,
   7884   Pumps:Electricity,
   7885   SumOrAverage;
   7886 
   7887 Output:Table:Monthly,
   7888   End Use Energy Consumption Electricity Monthly,   ! Name
   7889   3,                                      ! Digits After Decimal
   7890   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   7891   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   7892   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   7893   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         636
  Maximum number of Alpha IDF Args=          30
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         636
  Number of Defaulted Fields=         538
  Number of Fields with Defaults=        1911
  Number of Autosized Fields=         146
  Number of Autosizable Fields =         184
  Number of Autocalculated Fields=         466
  Number of Autocalculatable Fields =         466
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       13440
 NumOfRVariable(Total)=       13440
 NumOfRVariable(Actual)=         113
 NumOfRVariable(Summed)=         112
 NumOfRVariable(Meter)=         112
 NumOfIVariable=         189
 NumOfIVariable(Total)=         189
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         102
 NumVarMeterArrays=         112
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         518
 MaxNumOfNodeConnections=           0
