Program Version,EnergyPlus-Linux-OMP-32 7.2.0.006, YMD=2013.07.06 12:26
! <Version>, Version ID
 Version, 7.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations,  Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation
 Simulation Control, Yes, Yes, Yes, Yes, Yes
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Time Cooling Setpoint Not Met
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:FCfactorMethod, -21.19, -22.92, -19.85, -15.04,  -2.48,   7.21,  13.75,  15.74,  12.35,   4.82,  -5.23, -14.57
! <Site:GroundTemperature:Shallow>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>, Months From Jan to Dec {Deg C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>, Months From Jan to Dec {dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient [Internal],Temperature Modifier Coefficient [Internal]
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Fairbanks/Int'l Airpor AK USA TMY--26411 WMO#=702610,64.82,-147.87,-9.00,138.00,99678,1.1847
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,0.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <SurfaceGeometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,5,34,4
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE 1,0.0,16.97,3.00,0.00,18.64,9.99,2.00,1,1,1,16.97,19.97,0.00,19.97,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,63.92,15.98,6,1,0,Yes
 Zone Information, THERMAL ZONE 4,0.0,3.00,16.97,0.00,9.99,18.64,2.00,1,1,1,0.00,19.97,16.97,19.97,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,63.92,15.98,6,1,0,Yes
 Zone Information, THERMAL ZONE 3,0.0,0.00,0.00,0.00,9.99,1.33,2.00,1,1,1,0.00,19.97,0.00,3.00,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,63.92,15.98,6,1,0,Yes
 Zone Information, THERMAL ZONE 5,0.0,0.00,0.00,0.00,1.33,9.99,2.00,1,1,1,0.00,3.00,0.00,19.97,0.00,4.00,4.00,203.70,TARP,DOE-2,50.92,79.90,63.92,15.98,6,1,0,Yes
 Zone Information, THERMAL ZONE 2,0.0,3.00,3.00,0.00,9.99,9.99,2.00,1,1,1,3.00,16.97,3.00,16.97,0.00,4.00,4.00,781.20,TARP,DOE-2,195.30,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains/Equipment Information - Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains, THERMAL ZONE 1,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 4,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 3,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 5,50.92,2.7,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
 Zone Internal Gains, THERMAL ZONE 2,195.30,10.5,18.581,5.382E-002,10.764,10.764,0.000,0.000,0.000,0.000,21.528,No
! <People Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate 
 People Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 1,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 2,195.30,10.5,10.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 3,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 4,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
 People Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING PEOPLE,SMALL OFFICE_BLDG_OCC,THERMAL ZONE 5,50.92,2.7,2.7,5.382E-002,18.581,0.300,0.700,AutoCalculate,SMALL OFFICE_ACTIVITY,No,3.8200E-008
! <Lights Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,EndUse Category
 Lights Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 1,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 2,195.30,10.5,2102.194,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 3,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 4,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
 Lights Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING LIGHTS,SMALL OFFICE_BLDG_LIGHT,THERMAL ZONE 5,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,1.000,General
! <ElectricEquipment Internal Gains - Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,EndUse SubCategory
 ElectricEquipment Internal Gains, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 1,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 2,195.30,10.5,2102.194,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 3,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 4,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
 ElectricEquipment Internal Gains, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING ELECTRIC EQUIPMENT,SMALL OFFICE_BLDG_EQUIP,THERMAL ZONE 5,50.92,2.7,548.152,10.764,200.000,0.000,0.000,0.000,1.000,General
! <Shadowing/Sun Position Calculations> [Annual Simulations], Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <Infiltration Airflow Stats - Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats, THERMAL ZONE 1 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 1,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 2 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 2,195.30,10.5,5.903E-002,3.023E-004,3.023E-004,0.272,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 3 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 3,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 4 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 4,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats, THERMAL ZONE 5 ASHRAE_90.1-2004 CLIMATEZONE 1-8 SMALLOFFICE WHOLEBUILDING INFILTRATION,SMALL OFFICE_INFIL_QUARTER_ON,THERMAL ZONE 5,50.92,2.7,3.954E-002,7.765E-004,3.023E-004,0.699,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE 1,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 4,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 3,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 5,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE 2,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 5,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE 2,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 5,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE 2,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}
 Zone Sizing Information, THERMAL ZONE 1, Cooling, 1960.71704, 2254.82460, 0.11584, 0.13321, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 10:45:00, 24.67150, 6.98677E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 1, Heating, 7983.62369, 9979.52962, 0.41275, 0.51594, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 4, Cooling, 907.44279, 1043.55921, 5.36117E-002, 6.16534E-002, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 20:45:00, 21.61150, 6.98677E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 4, Heating, 7983.62369, 9979.52962, 0.41275, 0.51594, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 3, Cooling, 2398.60541, 2758.39623, 0.14171, 0.16296, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 14:45:00, 27.40000, 6.98677E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 3, Heating, 7991.39446, 9989.24308, 0.41315, 0.51644, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 5, Cooling, 2407.93501, 2769.12526, 0.14226, 0.16359, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 23.80450, 6.98677E-003, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 5, Heating, 7991.39446, 9989.24308, 0.41315, 0.51644, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 50.92495, 2.74076, 2.58699E-002
 Zone Sizing Information, THERMAL ZONE 2, Cooling, 2296.68300, 2641.18545, 0.13569, 0.15604, FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB, 7/21 18:45:00, 23.80450, 6.98677E-003, 195.30019, 10.51097, 9.92125E-002
 Zone Sizing Information, THERMAL ZONE 2, Heating, 10727.89689, 13409.87111, 0.55480, 0.69350, FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB, 1/21 06:00:00, -41.90000, 6.45405E-005, 195.30019, 10.51097, 9.92125E-002
! <System Sizing Information>, System Name, Field Description, Value
 System Sizing Information, AIR LOOP HVAC 1, Calculated Cooling Design Air Flow Rate [m3/s], 0.67746
 System Sizing Information, AIR LOOP HVAC 1, User Cooling Design Air Flow Rate [m3/s], 0.67746
 System Sizing Information, AIR LOOP HVAC 1, Calculated Heating Design Air Flow Rate [m3/s], 2.75826
 System Sizing Information, AIR LOOP HVAC 1, User Heating Design Air Flow Rate [m3/s], 2.75826
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Air Flow Rate [m3/s], 0.51594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.03940E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Maximum Reheat Water Flow Rate [m3/s], 3.74571E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 3, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51594
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Maximum Water Flow Rate [m3/s], 3.74571E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, Design Coil Load [W], 17241.63768
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 4, U-Factor Times Area Value [W/K], 361.09988
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 4,16333.07
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Air Flow Rate [m3/s], 0.51594
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.03940E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Maximum Reheat Water Flow Rate [m3/s], 3.74571E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 2, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51594
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Maximum Water Flow Rate [m3/s], 3.74571E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, Design Coil Load [W], 17241.63768
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 3, U-Factor Times Area Value [W/K], 361.09988
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 3,16333.07
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Air Flow Rate [m3/s], 0.51644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.04236E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Maximum Reheat Water Flow Rate [m3/s], 3.74936E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 6, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51644
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Maximum Water Flow Rate [m3/s], 3.74936E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, Design Coil Load [W], 17258.42050
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 7, U-Factor Times Area Value [W/K], 361.45137
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 7,16348.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Air Flow Rate [m3/s], 0.51644
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.04236E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Maximum Reheat Water Flow Rate [m3/s], 3.74936E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 5, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.51644
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Maximum Water Flow Rate [m3/s], 3.74936E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, Design Coil Load [W], 17258.42050
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 6, U-Factor Times Area Value [W/K], 361.45137
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 6,16348.96
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Air Flow Rate [m3/s], 0.69350
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.03200E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Flow Fraction during Reheat [], 0.57224
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Maximum Reheat Water Flow Rate [m3/s], 5.03482E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, AIR TERMINAL SINGLE DUCT VAV REHEAT 4, Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.69350
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Maximum Water Flow Rate [m3/s], 5.03482E-004
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, Design Coil Load [W], 23175.42089
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 5, U-Factor Times Area Value [W/K], 485.37395
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 5,21954.16
 Component Sizing Information, Branch, BRANCH {9FD81FB5-E26D-49EC-AD1C-7AFD5C69B890}, Maximum Flow Rate [m3/s], 2.75826
 Component Sizing Information, AirLoopHVAC, AIR LOOP HVAC 1, Design Supply Air Flow Rate [m3/s], 2.75826
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 2.75826
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 0.20269
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Air Flow Rate [m3/s], 2.75826
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Total Cooling Capacity (gross) [W], 45658.92380
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated High Speed Sensible Heat Ratio, 0.79866
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Air Flow Rate [m3/s], 0.91933
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, COIL COOLING DX TWO SPEED 1, Rated Low Speed Total Cooling Capacity (gross) [W], 15218.11930
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,COIL COOLING DX TWO SPEED 1,N/A,N/A,43603.29,148780.59,22.15,4.21,5.44,7.51,10.12,14.35,18.55,25.64,34.52,3.1384,2.4157,1.6042,0.8582,
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Maximum Water Flow Rate [m3/s], 1.17065E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Coil Load [W], 53885.15223
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, U-Factor Times Area Value [W/K], 614.50700
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,33919.61
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Maximum Flow Rate [m3/s], 2.75826
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 1.17065E-003
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 4.06776E-004
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Nominal Capacity [W], 146626.08568
 Component Sizing Information, Boiler:HotWater, BOILER HOT WATER 1, Design Water Flow Rate [m3/s], 3.17314E-003
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Maximum Loop Flow Rate [m3/s], 3.17314E-003
 Component Sizing Information, PlantLoop, PLANT LOOP 1, Plant Loop Volume [m3], 3.56978
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Flow Rate [m3/s], 3.17314E-003
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Rated Power Consumption [W], 810.69708
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design_Day_Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-15.60,0.00,DefaultMultipliers,99678,20,8.9,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
! <Tabular Report>,Style
Tabular Report,HTML
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.1325628899E-004,6.0386360616E-004,Pass,Pass,8.4188797837E-003,5.8456105594E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,2.1325628911E-004,6.0386360611E-004,Pass,Pass,8.4188797837E-003,5.8456105594E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.3297092728E-003,4.0824594504E-003,Pass,Pass,1.1164607470E-002,5.8515567545E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.3297092728E-003,4.0824594504E-003,Pass,Pass,1.1164607470E-002,5.8515567545E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99.6% CONDNS WS=>MCDB,4.7637916175E-003,1.9442837873E-003,Pass,Pass,1.4717670391E-002,6.4324622446E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,21.90,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,1.5364567206E-002,3.2669180920E-002,Pass,Pass,0.2333105377,0.7754582238,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,1.9844804812E-003,1.5015797406E-003,Pass,Pass,0.3656714707,1.7851994117,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,3.2408207393E-002,5.7787366432E-002,Pass,Pass,0.2355364945,1.2104584987,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,3.2945125356E-002,6.0844057682E-002,Pass,Pass,0.1350116127,0.3497623682,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS ENTH=>MDB,2.3767815868E-002,5.8667475770E-002,Pass,Pass,1.3622331933E-002,4.4949196142E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.40,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,2.8363564405E-002,5.6948649955E-002,Pass,Pass,5.3709766685E-002,6.4565622321E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,1.9273830727E-003,1.4861685759E-003,Pass,Pass,4.5065321246E-002,6.2639215384E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,4.6635472960E-002,7.5197317731E-002,Pass,Pass,5.7460597589E-002,7.9013813074E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,4.7322741939E-002,7.9196546656E-002,Pass,Pass,5.0603154974E-002,7.4513197733E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB,3.2600389009E-002,4.4238789454E-002,Pass,Pass,7.9633983360E-003,2.4134384458E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,18.40,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,7.4111538935E-003,1.5480933043E-002,Pass,Pass,0.1464170821,0.4520142403,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,2.5047840875E-003,1.5713573079E-003,Pass,Pass,0.1763768608,0.6608749628,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,2.2843054942E-002,4.3581437926E-002,Pass,Pass,1.1471731097,6.0081661844,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,2.3664775719E-002,4.7413023738E-002,Pass,Pass,0.2725227790,1.1807265715,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DP=>MDB,1.7841582509E-002,5.3780243563E-002,Pass,Pass,2.2054458601E-002,6.3527741986E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.70,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,2.1556169388E-002,4.7051862536E-002,Pass,Pass,0.2049689479,0.7065760351,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,2.0098630786E-003,1.4257434288E-003,Pass,Pass,0.1614197136,0.4544662070,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,3.9599855629E-002,6.8185544506E-002,Pass,Pass,0.1255748868,0.2715086653,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,4.0179306803E-002,6.9645548583E-002,Pass,Pass,0.3302386710,2.1091062505,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS WB=>MDB,2.8138109079E-002,5.1637199112E-002,Pass,Pass,1.0505053470E-002,3.5554913272E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-35.60,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7649481732E-002,0.1335711190,Pass,Pass,9.3355697954E-003,4.7307178520E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7649481732E-002,0.1335711190,Pass,Pass,9.3355697954E-003,4.7307178520E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7717665305E-002,0.1334006440,Pass,Pass,9.3955810201E-003,4.7272868626E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.7717665305E-002,0.1334006440,Pass,Pass,9.3955810202E-003,4.7272868626E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99.6% CONDNS DP=>MCDB,2.6015743719E-002,0.1067576621,Pass,Pass,1.1658901994E-002,5.4174214760E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,25.60,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,2.3896689584E-002,5.0468801878E-002,Pass,Pass,0.1459599636,0.3316549294,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,2.0893244244E-003,1.3656881869E-003,Pass,Pass,9.5193209585E-002,0.1791295233,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,4.1939071555E-002,7.0000064389E-002,Pass,Pass,0.3157784340,1.8025779070,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,4.2411855302E-002,7.3261947228E-002,Pass,Pass,9.1492941461E-002,0.1432852446,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DB=>MWB,2.9564495794E-002,4.3663114080E-002,Pass,Pass,9.5852018722E-003,3.1652826347E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.30,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,4.8462506187E-003,9.4301969196E-003,Pass,Pass,0.1075209278,0.2713506995,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,2.5713958394E-003,1.7337242537E-003,Pass,Pass,2.1554509901,20.2481317137,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,2.0118982680E-002,3.9886354530E-002,Pass,Pass,0.3708751516,1.7252891550,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,2.0607654388E-002,4.3037615177E-002,Pass,Pass,0.8818252739,6.4065369310,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DP=>MDB,1.6059378388E-002,4.9793910042E-002,Pass,Pass,2.2827608000E-002,6.8592403677E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,21.90,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,1.4823407119E-002,3.2413703616E-002,Pass,Pass,0.1851507596,0.4550679921,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,2.0661607415E-003,1.5358458666E-003,Pass,Pass,2.1402746085,18.1938390646,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,3.2060420241E-002,5.7125430266E-002,Pass,Pass,0.2264647776,1.0973755146,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,3.2809924186E-002,6.0262623881E-002,Pass,Pass,0.1248368302,0.2838175312,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS WB=>MDB,2.3415662358E-002,5.8686205627E-002,Pass,Pass,1.3714251558E-002,4.5205083289E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,24.70,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,2.2258771157E-002,4.7851000573E-002,Pass,Pass,0.1553510019,0.3603460432,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,2.0669608412E-003,1.4583311508E-003,Pass,Pass,0.1730370037,0.5536167745,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,4.0146602631E-002,6.9079229344E-002,Pass,Pass,0.1611126200,0.5374671368,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,4.0771185724E-002,7.0739488046E-002,Pass,Pass,0.1368434787,0.3270394088,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS ENTH=>MDB,2.8610475148E-002,5.1718809955E-002,Pass,Pass,1.0490011028E-002,3.4896999567E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.30,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,1.8277435018E-002,4.0198840038E-002,Pass,Pass,0.2213658088,0.6592148709,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,1.9534541110E-003,1.3602492247E-003,Pass,Pass,0.6144653478,4.4272204392,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,3.5754202834E-002,6.3140353421E-002,Pass,Pass,0.1541648126,0.4708402946,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,3.6229772207E-002,6.5837126232E-002,Pass,Pass,0.4155487496,3.0209387516,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS WB=>MDB,2.5794800718E-002,5.5115350610E-002,Pass,Pass,1.2039913062E-002,4.1435447182E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-41.90,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.7175689173E-002,0.2135432893,Pass,Pass,8.3759645238E-003,3.7704660719E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.7175689173E-002,0.2135432893,Pass,Pass,8.3759645238E-003,3.7704660719E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.7441974843E-002,0.2133767943,Pass,Pass,8.4834354580E-003,3.7660174754E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.7441974842E-002,0.2133767943,Pass,Pass,8.4834354580E-003,3.7660174754E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB,4.1217515139E-002,0.1478756138,Pass,Pass,1.0098697686E-002,3.7302995064E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,17.80,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,6.0665748537E-003,1.2751579428E-002,Pass,Pass,0.1833432123,0.8947367909,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,1.9698404139E-003,1.5564416126E-003,Pass,Pass,0.2387442389,1.3968111769,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,2.1467586127E-002,4.1076750210E-002,Pass,Pass,1.3688736849,7.6233597414,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,2.2013549273E-002,4.6002428802E-002,Pass,Pass,2.7326642916,21.9544465559,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS DP=>MDB,1.6831063960E-002,5.1096198439E-002,Pass,Pass,2.1954582395E-002,6.4871758013E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-33.40,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.0955401731E-002,0.1013318287,Pass,Pass,9.4967936412E-003,5.0376638749E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.0955401731E-002,0.1013318287,Pass,Pass,9.4967936412E-003,5.0376638749E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.0913088326E-002,0.1011633786,Pass,Pass,9.4912048259E-003,5.0351347273E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.0913088325E-002,0.1011633786,Pass,Pass,9.4912048259E-003,5.0351347273E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HUM_N 99% CONDNS DP=>MCDB,2.0699373658E-002,8.6608486519E-002,Pass,Pass,1.3461579753E-002,6.5276827255E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-38.90,0.00,DefaultMultipliers,99678,20,0.3,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.7705853799E-002,0.1745615001,Pass,Pass,9.4782221111E-003,4.3042940256E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.7705853799E-002,0.1745615001,Pass,Pass,9.4782221111E-003,4.3042940256E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.7650254799E-002,0.1753416771,Pass,Pass,9.4616074657E-003,4.2753347097E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.7650254799E-002,0.1753416771,Pass,Pass,9.4616074657E-003,4.2753347097E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG 99% CONDNS DB,3.3529224834E-002,0.1282216066,Pass,Pass,1.1873195813E-002,4.9971738432E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.70,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,1.8981840822E-002,4.1413661732E-002,Pass,Pass,0.1852055111,0.4705765277,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,2.2034900590E-003,1.4752941065E-003,Pass,Pass,0.1718743733,0.4626686295,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,3.6648788136E-002,6.3934789765E-002,Pass,Pass,0.1399439032,0.3676352164,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,3.7365951155E-002,6.6704867901E-002,Pass,Pass,2.4284485832,22.6122260909,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 2% CONDNS DB=>MWB,2.6423718480E-002,5.3958052049E-002,Pass,Pass,1.1559626656E-002,3.9619210398E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-13.90,0.00,DefaultMultipliers,99678,20,7.5,0.00,No ,No 
Environment:Design_Day_Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,4.2541970353E-004,1.4790181015E-003,Pass,Pass,8.3870485550E-003,5.7858398888E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,4.2541970345E-004,1.4790181014E-003,Pass,Pass,8.3870485550E-003,5.7858398888E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,5.9940586134E-003,6.1476279021E-003,Pass,Pass,1.1187929893E-002,5.8696505980E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,5.9940586134E-003,6.1476279021E-003,Pass,Pass,1.1187929893E-002,5.8696505980E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN HTG WIND 99% CONDNS WS=>MCDB,2.5526827968E-004,9.6545796208E-004,Pass,Pass,9.2019124341E-003,6.3726959330E-002,Pass,Pass
Environment,FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,23.00,10.20,DefaultMultipliers,99678,180,3.1,0.00,No ,No 
Environment:Design_Day_Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,1.7937264325E-002,3.9855768451E-002,Pass,Pass,0.2280823531,0.7950832592,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,2.1509438469E-003,1.5735191164E-003,Pass,Pass,0.2548604172,0.9165324478,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,3.5337719061E-002,6.3107563978E-002,Pass,Pass,0.1816417437,0.7294636436,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,3.6016325113E-002,6.5468812728E-002,Pass,Pass,0.1349959200,0.3531103084,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,SizingPeriod: FAIRBANKS/INT'L AIRPOR ANN CLG 1% CONDNS ENTH=>MDB,2.5631356452E-002,5.5966763176E-002,Pass,Pass,1.2265229014E-002,4.2301595119E-002,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Thursday,365,Use RunPeriod Specified Day,Yes,Yes,No ,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/08,11/01
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE 1,RunPeriod: RUN PERIOD 1,1.6365743323E-002,4.7409348060E-002,Pass,Pass,1.8064334602E-002,7.3549181902E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 4,RunPeriod: RUN PERIOD 1,1.6512883298E-002,4.7451928546E-002,Pass,Pass,1.8107029688E-002,7.3276342850E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 3,RunPeriod: RUN PERIOD 1,1.6529421033E-002,4.7424094938E-002,Pass,Pass,1.8244159367E-002,7.3555229161E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 5,RunPeriod: RUN PERIOD 1,1.6648570221E-002,4.7111169519E-002,Pass,Pass,1.8420134313E-002,7.3441785716E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE 2,RunPeriod: RUN PERIOD 1,4.9622596025E-003,8.8765860575E-003,Pass,Pass,5.9862843653E-002,0.2593190390,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, Yes,1, Not Set, Not Set, 1, 1, 34, N/A
End of Data
