Time,THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:FAIRBANKS/INT'L AIRPOR ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,7.983423E+03,0.000000E+00,4.889872E-01,0.000000E+00,7.983423E+03,0.000000E+00,4.889872E-01,0.000000E+00,7.991194E+03,0.000000E+00,4.894632E-01,0.000000E+00,7.991194E+03,1.121599E+02,4.894632E-01,7.849272E-03,1.072760E+04,9.591355E+02,6.572725E-01,6.712549E-02 
00:30:00,7.983446E+03,0.000000E+00,4.889886E-01,0.000000E+00,7.983446E+03,0.000000E+00,4.889886E-01,0.000000E+00,7.991217E+03,0.000000E+00,4.894646E-01,0.000000E+00,7.991217E+03,6.045580E+01,4.894646E-01,4.230872E-03,1.072763E+04,9.001830E+02,6.572747E-01,6.299920E-02 
00:45:00,7.983466E+03,0.000000E+00,4.889898E-01,0.000000E+00,7.983466E+03,0.000000E+00,4.889898E-01,0.000000E+00,7.991237E+03,0.000000E+00,4.894658E-01,0.000000E+00,7.991237E+03,2.321299E+01,4.894658E-01,1.624515E-03,1.072767E+04,8.420756E+02,6.572766E-01,5.893222E-02 
01:00:00,7.983483E+03,0.000000E+00,4.889909E-01,0.000000E+00,7.983483E+03,0.000000E+00,4.889909E-01,0.000000E+00,7.991254E+03,0.000000E+00,4.894669E-01,0.000000E+00,7.991254E+03,3.114048E+00,4.894669E-01,2.179317E-04,1.072769E+04,7.847410E+02,6.572782E-01,5.491944E-02 
01:15:00,7.983499E+03,0.000000E+00,4.889918E-01,0.000000E+00,7.983499E+03,0.000000E+00,4.889918E-01,0.000000E+00,7.991270E+03,0.000000E+00,4.894678E-01,0.000000E+00,7.991270E+03,0.000000E+00,4.894678E-01,0.000000E+00,1.072772E+04,7.333570E+02,6.572797E-01,5.132318E-02 
01:30:00,7.983513E+03,0.000000E+00,4.889927E-01,0.000000E+00,7.983513E+03,0.000000E+00,4.889927E-01,0.000000E+00,7.991284E+03,0.000000E+00,4.894687E-01,0.000000E+00,7.991284E+03,0.000000E+00,4.894687E-01,0.000000E+00,1.072774E+04,6.832276E+02,6.572810E-01,4.781479E-02 
01:45:00,7.983525E+03,0.000000E+00,4.889935E-01,0.000000E+00,7.983525E+03,0.000000E+00,4.889935E-01,0.000000E+00,7.991296E+03,0.000000E+00,4.894695E-01,0.000000E+00,7.991296E+03,0.000000E+00,4.894695E-01,0.000000E+00,1.072776E+04,6.341476E+02,6.572822E-01,4.437990E-02 
02:00:00,7.983536E+03,0.000000E+00,4.889941E-01,0.000000E+00,7.983536E+03,0.000000E+00,4.889941E-01,0.000000E+00,7.991307E+03,0.000000E+00,4.894701E-01,0.000000E+00,7.991307E+03,0.000000E+00,4.894701E-01,0.000000E+00,1.072777E+04,5.860085E+02,6.572832E-01,4.101088E-02 
02:15:00,7.983546E+03,0.000000E+00,4.889948E-01,0.000000E+00,7.983546E+03,0.000000E+00,4.889948E-01,0.000000E+00,7.991317E+03,0.000000E+00,4.894708E-01,0.000000E+00,7.991317E+03,0.000000E+00,4.894708E-01,0.000000E+00,1.072779E+04,5.383048E+02,6.572841E-01,3.767238E-02 
02:30:00,7.983555E+03,0.000000E+00,4.889953E-01,0.000000E+00,7.983555E+03,0.000000E+00,4.889953E-01,0.000000E+00,7.991326E+03,0.000000E+00,4.894713E-01,0.000000E+00,7.991326E+03,0.000000E+00,4.894713E-01,0.000000E+00,1.072780E+04,4.910519E+02,6.572849E-01,3.436543E-02 
02:45:00,7.983564E+03,0.000000E+00,4.889958E-01,0.000000E+00,7.983564E+03,0.000000E+00,4.889958E-01,0.000000E+00,7.991334E+03,0.000000E+00,4.894718E-01,0.000000E+00,7.991334E+03,0.000000E+00,4.894718E-01,0.000000E+00,1.072781E+04,4.442989E+02,6.572856E-01,3.109350E-02 
03:00:00,7.983571E+03,0.000000E+00,4.889963E-01,0.000000E+00,7.983571E+03,0.000000E+00,4.889963E-01,0.000000E+00,7.991342E+03,0.000000E+00,4.894723E-01,0.000000E+00,7.991342E+03,0.000000E+00,4.894723E-01,0.000000E+00,1.072782E+04,3.981113E+02,6.572863E-01,2.786113E-02 
03:15:00,7.983578E+03,0.000000E+00,4.889967E-01,0.000000E+00,7.983578E+03,0.000000E+00,4.889967E-01,0.000000E+00,7.991349E+03,0.000000E+00,4.894727E-01,0.000000E+00,7.991349E+03,0.000000E+00,4.894727E-01,0.000000E+00,1.072783E+04,3.520925E+02,6.572869E-01,2.464060E-02 
03:30:00,7.983584E+03,0.000000E+00,4.889970E-01,0.000000E+00,7.983584E+03,0.000000E+00,4.889970E-01,0.000000E+00,7.991355E+03,0.000000E+00,4.894730E-01,0.000000E+00,7.991355E+03,0.000000E+00,4.894730E-01,0.000000E+00,1.072784E+04,3.063459E+02,6.572874E-01,2.143911E-02 
03:45:00,7.983589E+03,0.000000E+00,4.889974E-01,0.000000E+00,7.983589E+03,0.000000E+00,4.889974E-01,0.000000E+00,7.991360E+03,0.000000E+00,4.894734E-01,0.000000E+00,7.991360E+03,0.000000E+00,4.894734E-01,0.000000E+00,1.072785E+04,2.612258E+02,6.572879E-01,1.828146E-02 
04:00:00,7.983595E+03,0.000000E+00,4.889977E-01,0.000000E+00,7.983595E+03,0.000000E+00,4.889977E-01,0.000000E+00,7.991365E+03,0.000000E+00,4.894737E-01,0.000000E+00,7.991365E+03,0.000000E+00,4.894737E-01,0.000000E+00,1.072786E+04,2.173197E+02,6.572883E-01,1.520878E-02 
04:15:00,7.983599E+03,0.000000E+00,4.889980E-01,0.000000E+00,7.983599E+03,0.000000E+00,4.889980E-01,0.000000E+00,7.991370E+03,0.000000E+00,4.894740E-01,0.000000E+00,7.991370E+03,0.000000E+00,4.894740E-01,0.000000E+00,1.072786E+04,1.758885E+02,6.572887E-01,1.230929E-02 
04:30:00,7.983604E+03,0.000000E+00,4.889983E-01,0.000000E+00,7.983604E+03,0.000000E+00,4.889983E-01,0.000000E+00,7.991374E+03,0.000000E+00,4.894743E-01,0.000000E+00,7.991374E+03,0.000000E+00,4.894743E-01,0.000000E+00,1.072787E+04,1.378827E+02,6.572891E-01,9.649527E-03 
04:45:00,7.983608E+03,0.000000E+00,4.889985E-01,0.000000E+00,7.983608E+03,0.000000E+00,4.889985E-01,0.000000E+00,7.991378E+03,0.000000E+00,4.894745E-01,0.000000E+00,7.991378E+03,0.000000E+00,4.894745E-01,0.000000E+00,1.072788E+04,1.042273E+02,6.572894E-01,7.294208E-03 
05:00:00,7.983611E+03,0.000000E+00,4.889987E-01,0.000000E+00,7.983611E+03,0.000000E+00,4.889987E-01,0.000000E+00,7.991382E+03,0.000000E+00,4.894747E-01,0.000000E+00,7.991382E+03,0.000000E+00,4.894747E-01,0.000000E+00,1.072788E+04,7.566077E+01,6.572897E-01,5.295022E-03 
05:15:00,7.983615E+03,0.000000E+00,4.889989E-01,0.000000E+00,7.983615E+03,0.000000E+00,4.889989E-01,0.000000E+00,7.991386E+03,0.000000E+00,4.894749E-01,0.000000E+00,7.991386E+03,0.000000E+00,4.894749E-01,0.000000E+00,1.072788E+04,5.401337E+01,6.572900E-01,3.780061E-03 
05:30:00,7.983618E+03,0.000000E+00,4.889991E-01,0.000000E+00,7.983618E+03,0.000000E+00,4.889991E-01,0.000000E+00,7.991389E+03,0.000000E+00,4.894751E-01,0.000000E+00,7.991389E+03,0.000000E+00,4.894751E-01,0.000000E+00,1.072789E+04,3.936468E+01,6.572903E-01,2.754892E-03 
05:45:00,7.983621E+03,0.000000E+00,4.889993E-01,0.000000E+00,7.983621E+03,0.000000E+00,4.889993E-01,0.000000E+00,7.991392E+03,0.000000E+00,4.894753E-01,0.000000E+00,7.991392E+03,0.000000E+00,4.894753E-01,0.000000E+00,1.072789E+04,3.144304E+01,6.572905E-01,2.200506E-03 
06:00:00,7.983624E+03,0.000000E+00,4.889995E-01,0.000000E+00,7.983624E+03,0.000000E+00,4.889995E-01,0.000000E+00,7.991394E+03,0.000000E+00,4.894755E-01,0.000000E+00,7.991394E+03,0.000000E+00,4.894755E-01,0.000000E+00,1.072790E+04,2.986372E+01,6.572908E-01,2.089981E-03 
06:15:00,7.246190E+03,1.440819E+02,4.438314E-01,1.010436E-02,7.246190E+03,1.200863E+01,4.438314E-01,8.533958E-04,7.253960E+03,0.000000E+00,4.443074E-01,0.000000E+00,7.253960E+03,0.000000E+00,4.443074E-01,0.000000E+00,9.627028E+03,2.702968E+02,5.898413E-01,1.891621E-02 
06:30:00,6.508226E+03,3.397780E+02,3.986449E-01,2.379925E-02,6.508226E+03,3.624743E+01,3.986449E-01,2.569100E-03,6.515997E+03,0.000000E+00,3.991209E-01,0.000000E+00,6.515997E+03,0.000000E+00,3.991209E-01,0.000000E+00,8.524676E+03,5.192383E+02,5.223135E-01,3.633774E-02 
06:45:00,5.770123E+03,5.679161E+02,3.534591E-01,3.976373E-02,5.770123E+03,8.015519E+01,3.534591E-01,5.642210E-03,5.777894E+03,0.000000E+00,3.539352E-01,0.000000E+00,5.777894E+03,0.000000E+00,3.539352E-01,0.000000E+00,7.422625E+03,7.747824E+02,4.548075E-01,5.422130E-02 
07:00:00,5.031743E+03,8.317570E+02,3.082645E-01,5.822589E-02,5.031743E+03,1.354887E+02,3.082645E-01,9.514564E-03,5.039515E+03,0.000000E+00,3.087406E-01,0.000000E+00,5.039515E+03,0.000000E+00,3.087406E-01,0.000000E+00,6.320169E+03,1.036531E+03,3.872795E-01,7.253889E-02 
07:15:00,5.030636E+03,9.760748E+02,3.082328E-01,6.830233E-02,5.030636E+03,1.686815E+02,3.082328E-01,1.182445E-02,5.038408E+03,0.000000E+00,3.087089E-01,0.000000E+00,5.038408E+03,0.000000E+00,3.087089E-01,0.000000E+00,6.318332E+03,1.066722E+03,3.871882E-01,7.465153E-02 
07:30:00,5.029950E+03,1.091910E+03,3.082144E-01,7.640798E-02,5.029950E+03,1.805251E+02,3.082144E-01,1.263389E-02,5.037721E+03,0.000000E+00,3.086905E-01,0.000000E+00,5.037721E+03,0.000000E+00,3.086905E-01,0.000000E+00,6.317789E+03,1.097522E+03,3.871653E-01,7.680718E-02 
07:45:00,5.029317E+03,1.203575E+03,3.081900E-01,8.422381E-02,5.029317E+03,1.679632E+02,3.081900E-01,1.175447E-02,5.037087E+03,0.000000E+00,3.086662E-01,0.000000E+00,5.037087E+03,0.000000E+00,3.086662E-01,0.000000E+00,6.316794E+03,1.129523E+03,3.871124E-01,7.904721E-02 
08:00:00,5.028886E+03,1.306651E+03,3.081698E-01,9.144081E-02,5.028886E+03,1.455605E+02,3.081698E-01,1.018674E-02,5.036656E+03,0.000000E+00,3.086460E-01,0.000000E+00,5.036656E+03,0.000000E+00,3.086460E-01,0.000000E+00,6.316081E+03,1.161908E+03,3.870745E-01,8.131456E-02 
08:15:00,5.028558E+03,1.410237E+03,3.081513E-01,9.869454E-02,5.028558E+03,1.377307E+02,3.081513E-01,9.638880E-03,5.036328E+03,0.000000E+00,3.086274E-01,0.000000E+00,5.036328E+03,0.000000E+00,3.086274E-01,0.000000E+00,6.315518E+03,1.193834E+03,3.870438E-01,8.355000E-02 
08:30:00,5.028289E+03,1.512832E+03,3.081348E-01,1.058786E-01,5.028289E+03,1.445776E+02,3.081348E-01,1.011812E-02,5.036059E+03,0.000000E+00,3.086109E-01,0.000000E+00,5.036059E+03,0.000000E+00,3.086109E-01,0.000000E+00,6.315057E+03,1.225591E+03,3.870180E-01,8.577355E-02 
08:45:00,5.028065E+03,1.607219E+03,3.081210E-01,1.124867E-01,5.028065E+03,1.623949E+02,3.081210E-01,1.136509E-02,5.035835E+03,6.065691E+01,3.085971E-01,4.252860E-03,5.035835E+03,0.000000E+00,3.085971E-01,0.000000E+00,6.314674E+03,1.258356E+03,3.869960E-01,8.806726E-02 
09:00:00,5.027880E+03,1.691699E+03,3.081097E-01,1.184014E-01,5.027880E+03,1.851931E+02,3.081097E-01,1.296067E-02,5.035649E+03,1.815911E+02,3.085858E-01,1.271670E-02,5.035649E+03,0.000000E+00,3.085858E-01,0.000000E+00,6.314353E+03,1.292314E+03,3.869773E-01,9.044481E-02 
09:15:00,5.027727E+03,1.765509E+03,3.081005E-01,1.235687E-01,5.027727E+03,2.099912E+02,3.081005E-01,1.469622E-02,5.035497E+03,3.374720E+02,3.085766E-01,2.362616E-02,5.035497E+03,0.000000E+00,3.085766E-01,0.000000E+00,6.314084E+03,1.327838E+03,3.869614E-01,9.293185E-02 
09:30:00,5.027600E+03,1.828742E+03,3.080928E-01,1.279954E-01,5.027600E+03,2.357385E+02,3.080928E-01,1.649822E-02,5.035370E+03,5.342639E+02,3.085689E-01,3.739907E-02,5.035370E+03,0.000000E+00,3.085689E-01,0.000000E+00,6.313857E+03,1.364883E+03,3.869480E-01,9.552533E-02 
09:45:00,5.027493E+03,1.879461E+03,3.080862E-01,1.315468E-01,5.027493E+03,2.628421E+02,3.080862E-01,1.839520E-02,5.035263E+03,7.027353E+02,3.085624E-01,4.918270E-02,5.035263E+03,1.820560E+01,3.085624E-01,1.276950E-03,6.313666E+03,1.402687E+03,3.869366E-01,9.817232E-02 
10:00:00,5.027402E+03,1.917982E+03,3.080807E-01,1.342432E-01,5.027402E+03,2.906854E+02,3.080807E-01,2.034398E-02,5.035172E+03,8.393770E+02,3.085568E-01,5.874686E-02,5.035172E+03,4.927301E+01,3.085568E-01,3.451220E-03,6.313505E+03,1.441314E+03,3.869269E-01,1.008766E-01 
10:15:00,5.027325E+03,1.944158E+03,3.080759E-01,1.360755E-01,5.027325E+03,3.187284E+02,3.080759E-01,2.230679E-02,5.035094E+03,9.641393E+02,3.085520E-01,6.748037E-02,5.035094E+03,9.262838E+01,3.085520E-01,6.485461E-03,6.313369E+03,1.479904E+03,3.869187E-01,1.035786E-01 
10:30:00,5.027258E+03,1.957952E+03,3.080718E-01,1.370410E-01,5.027258E+03,3.467277E+02,3.080718E-01,2.426658E-02,5.035028E+03,1.069732E+03,3.085480E-01,7.487263E-02,5.035028E+03,1.483138E+02,3.085480E-01,1.038267E-02,6.313253E+03,1.518312E+03,3.869117E-01,1.062677E-01 
10:45:00,5.027201E+03,1.960717E+03,3.080683E-01,1.372345E-01,5.027201E+03,3.734583E+02,3.080683E-01,2.613761E-02,5.034971E+03,1.163007E+03,3.085445E-01,8.140275E-02,5.034971E+03,1.965389E+02,3.085445E-01,1.375501E-02,6.313154E+03,1.556275E+03,3.869057E-01,1.089257E-01 
11:00:00,5.027152E+03,1.952673E+03,3.080653E-01,1.366713E-01,5.027152E+03,3.990792E+02,3.080653E-01,2.793100E-02,5.034922E+03,1.257232E+03,3.085414E-01,8.799932E-02,5.034922E+03,2.419665E+02,3.085414E-01,1.693446E-02,6.313070E+03,1.593632E+03,3.869006E-01,1.115413E-01 
11:15:00,5.027109E+03,1.933985E+03,3.080627E-01,1.353631E-01,5.027109E+03,4.234018E+02,3.080627E-01,2.963353E-02,5.034879E+03,1.357841E+03,3.085388E-01,9.504208E-02,5.034879E+03,2.838974E+02,3.085388E-01,1.986930E-02,6.312997E+03,1.629959E+03,3.868961E-01,1.140848E-01 
11:30:00,5.027073E+03,1.905115E+03,3.080604E-01,1.333423E-01,5.027073E+03,4.463165E+02,3.080604E-01,3.123753E-02,5.034842E+03,1.466042E+03,3.085366E-01,1.026157E-01,5.034842E+03,3.217644E+02,3.085366E-01,2.251976E-02,6.312935E+03,1.665181E+03,3.868923E-01,1.165508E-01 
11:45:00,5.027040E+03,1.865493E+03,3.080585E-01,1.305690E-01,5.027040E+03,4.679548E+02,3.080585E-01,3.275219E-02,5.034810E+03,1.582782E+03,3.085346E-01,1.107867E-01,5.034810E+03,3.567406E+02,3.085346E-01,2.496794E-02,6.312881E+03,1.699205E+03,3.868891E-01,1.189330E-01 
12:00:00,5.027012E+03,1.812957E+03,3.080568E-01,1.268917E-01,5.027012E+03,4.881835E+02,3.080568E-01,3.416818E-02,5.034782E+03,1.697348E+03,3.085329E-01,1.188051E-01,5.034782E+03,3.890761E+02,3.085329E-01,2.723133E-02,6.312835E+03,1.731907E+03,3.868862E-01,1.212225E-01 
12:15:00,5.026988E+03,1.746406E+03,3.080552E-01,1.222337E-01,5.026988E+03,5.075106E+02,3.080552E-01,3.552106E-02,5.034757E+03,1.807608E+03,3.085314E-01,1.265221E-01,5.034757E+03,4.195234E+02,3.085314E-01,2.936257E-02,6.312794E+03,1.763432E+03,3.868838E-01,1.234296E-01 
12:30:00,5.026966E+03,1.667762E+03,3.080539E-01,1.167292E-01,5.026966E+03,5.260182E+02,3.080539E-01,3.681656E-02,5.034735E+03,1.911601E+03,3.085300E-01,1.338005E-01,5.034735E+03,4.482687E+02,3.085300E-01,3.137469E-02,6.312759E+03,1.793547E+03,3.868816E-01,1.255380E-01 
12:45:00,5.026947E+03,1.568516E+03,3.080527E-01,1.097828E-01,5.026947E+03,5.435175E+02,3.080527E-01,3.804148E-02,5.034716E+03,2.007731E+03,3.085289E-01,1.405284E-01,5.034716E+03,4.754259E+02,3.085289E-01,3.327564E-02,6.312729E+03,1.821941E+03,3.868797E-01,1.275259E-01 
13:00:00,5.026930E+03,1.459805E+03,3.080517E-01,1.021738E-01,5.026930E+03,5.600583E+02,3.080517E-01,3.919929E-02,5.034699E+03,2.094752E+03,3.085278E-01,1.466186E-01,5.034699E+03,5.016515E+02,3.085278E-01,3.511138E-02,6.312702E+03,1.848281E+03,3.868781E-01,1.293700E-01 
13:15:00,5.026915E+03,1.356982E+03,3.080508E-01,9.497695E-02,5.026915E+03,5.752883E+02,3.080508E-01,4.026534E-02,5.034684E+03,2.171534E+03,3.085269E-01,1.519922E-01,5.034684E+03,5.401500E+02,3.085269E-01,3.780611E-02,6.312678E+03,1.872289E+03,3.868767E-01,1.310507E-01 
13:30:00,5.026901E+03,1.266170E+03,3.080500E-01,8.862072E-02,5.026901E+03,5.892720E+02,3.080500E-01,4.124415E-02,5.034671E+03,2.237460E+03,3.085261E-01,1.566060E-01,5.034671E+03,6.051248E+02,3.085261E-01,4.235411E-02,6.312657E+03,1.894235E+03,3.868754E-01,1.325871E-01 
13:45:00,5.026889E+03,1.201803E+03,3.080492E-01,8.411550E-02,5.026889E+03,6.021495E+02,3.080492E-01,4.214552E-02,5.034659E+03,2.292252E+03,3.085253E-01,1.604405E-01,5.034659E+03,7.003561E+02,3.085253E-01,4.902021E-02,6.312639E+03,1.914914E+03,3.868743E-01,1.340347E-01 
14:00:00,5.026879E+03,1.159207E+03,3.080486E-01,8.113427E-02,5.026879E+03,6.141375E+02,3.080486E-01,4.298461E-02,5.034648E+03,2.335887E+03,3.085247E-01,1.634941E-01,5.034648E+03,8.233929E+02,3.085247E-01,5.763301E-02,6.312623E+03,1.935444E+03,3.868733E-01,1.354719E-01 
14:15:00,5.026869E+03,1.127310E+03,3.080480E-01,7.890210E-02,5.026869E+03,6.251404E+02,3.080480E-01,4.375474E-02,5.034639E+03,2.368128E+03,3.085241E-01,1.657504E-01,5.034639E+03,9.545076E+02,3.085241E-01,6.681166E-02,6.312608E+03,1.956698E+03,3.868724E-01,1.369597E-01 
14:30:00,5.026860E+03,1.100758E+03,3.080474E-01,7.704400E-02,5.026860E+03,6.352903E+02,3.080474E-01,4.446516E-02,5.034630E+03,2.389031E+03,3.085236E-01,1.672131E-01,5.034630E+03,1.070566E+03,3.085236E-01,7.493666E-02,6.312595E+03,1.979344E+03,3.868716E-01,1.385449E-01 
14:45:00,5.026852E+03,1.077444E+03,3.080469E-01,7.541241E-02,5.026852E+03,6.446201E+02,3.080469E-01,4.511818E-02,5.034622E+03,2.398605E+03,3.085231E-01,1.678829E-01,5.034622E+03,1.164304E+03,3.085231E-01,8.149931E-02,6.312584E+03,2.003534E+03,3.868709E-01,1.402383E-01 
15:00:00,5.026845E+03,1.055882E+03,3.080465E-01,7.390342E-02,5.026845E+03,6.530735E+02,3.080465E-01,4.570985E-02,5.034615E+03,2.396850E+03,3.085226E-01,1.677597E-01,5.034615E+03,1.252523E+03,3.085226E-01,8.767523E-02,6.312573E+03,2.029054E+03,3.868702E-01,1.420247E-01 
15:15:00,5.026839E+03,1.035172E+03,3.080461E-01,7.245397E-02,5.026839E+03,6.603802E+02,3.080461E-01,4.622126E-02,5.034608E+03,2.383693E+03,3.085222E-01,1.668386E-01,5.034608E+03,1.341989E+03,3.085222E-01,9.393742E-02,6.312564E+03,2.055363E+03,3.868696E-01,1.438664E-01 
15:30:00,5.026833E+03,1.015235E+03,3.080457E-01,7.105860E-02,5.026833E+03,6.663888E+02,3.080457E-01,4.664180E-02,5.034602E+03,2.359373E+03,3.085219E-01,1.651362E-01,5.034602E+03,1.442577E+03,3.085219E-01,1.009774E-01,6.312555E+03,2.081967E+03,3.868691E-01,1.457287E-01 
15:45:00,5.026827E+03,9.957215E+02,3.080454E-01,6.969283E-02,5.026827E+03,6.709350E+02,3.080454E-01,4.695998E-02,5.034597E+03,2.324342E+03,3.085215E-01,1.626842E-01,5.034597E+03,1.557768E+03,3.085215E-01,1.090390E-01,6.312548E+03,2.108357E+03,3.868687E-01,1.475761E-01 
16:00:00,5.026822E+03,9.763506E+02,3.080451E-01,6.833705E-02,5.026822E+03,6.738597E+02,3.080451E-01,4.716466E-02,5.034592E+03,2.279251E+03,3.085212E-01,1.595280E-01,5.034592E+03,1.671884E+03,3.085212E-01,1.170250E-01,6.312541E+03,2.134027E+03,3.868682E-01,1.493729E-01 
16:15:00,5.026818E+03,9.575228E+02,3.080448E-01,6.701926E-02,5.026818E+03,6.756697E+02,3.080448E-01,4.729132E-02,5.034587E+03,2.225507E+03,3.085210E-01,1.557663E-01,5.034587E+03,1.783195E+03,3.085210E-01,1.248150E-01,6.312534E+03,2.158961E+03,3.868678E-01,1.511183E-01 
16:30:00,5.026813E+03,9.386123E+02,3.080446E-01,6.569569E-02,5.026813E+03,6.753592E+02,3.080446E-01,4.726956E-02,5.034583E+03,2.163799E+03,3.085207E-01,1.514471E-01,5.034583E+03,1.890398E+03,3.085207E-01,1.323175E-01,6.312528E+03,2.182761E+03,3.868675E-01,1.527843E-01 
16:45:00,5.026809E+03,9.197390E+02,3.080443E-01,6.437473E-02,5.026809E+03,6.730929E+02,3.080443E-01,4.711089E-02,5.034579E+03,2.094125E+03,3.085205E-01,1.465705E-01,5.034579E+03,1.991456E+03,3.085205E-01,1.393901E-01,6.312523E+03,2.205087E+03,3.868671E-01,1.543471E-01 
17:00:00,5.026806E+03,9.005134E+02,3.080441E-01,6.302911E-02,5.026806E+03,6.690647E+02,3.080441E-01,4.682891E-02,5.034576E+03,2.015967E+03,3.085202E-01,1.411001E-01,5.034576E+03,2.084661E+03,3.085202E-01,1.459130E-01,6.312518E+03,2.225645E+03,3.868668E-01,1.557861E-01 
17:15:00,5.026803E+03,8.802743E+02,3.080439E-01,6.161249E-02,5.026803E+03,6.633925E+02,3.080439E-01,4.643185E-02,5.034572E+03,1.929175E+03,3.085200E-01,1.350253E-01,5.034572E+03,2.169165E+03,3.085200E-01,1.518269E-01,6.312513E+03,2.244175E+03,3.868666E-01,1.570831E-01 
17:30:00,5.026799E+03,8.593692E+02,3.080437E-01,6.014920E-02,5.026799E+03,6.568583E+02,3.080437E-01,4.597445E-02,5.034569E+03,1.837707E+03,3.085198E-01,1.286234E-01,5.034569E+03,2.242692E+03,3.085198E-01,1.569726E-01,6.312509E+03,2.260433E+03,3.868663E-01,1.582211E-01 
17:45:00,5.026797E+03,8.371528E+02,3.080435E-01,5.859407E-02,5.026797E+03,6.493476E+02,3.080435E-01,4.544871E-02,5.034566E+03,1.732969E+03,3.085197E-01,1.212927E-01,5.034566E+03,2.304304E+03,3.085197E-01,1.612843E-01,6.312505E+03,2.274154E+03,3.868661E-01,1.591815E-01 
18:00:00,5.026794E+03,8.137832E+02,3.080434E-01,5.695820E-02,5.026794E+03,6.404491E+02,3.080434E-01,4.482583E-02,5.034564E+03,1.614484E+03,3.085195E-01,1.129998E-01,5.034564E+03,2.353201E+03,3.085195E-01,1.647062E-01,6.312502E+03,2.285057E+03,3.868658E-01,1.599446E-01 
18:15:00,5.764228E+03,7.890742E+02,3.532335E-01,5.522861E-02,5.764228E+03,6.296143E+02,3.532335E-01,4.406744E-02,5.771998E+03,1.487188E+03,3.537097E-01,1.040901E-01,5.771998E+03,2.387513E+03,3.537097E-01,1.671073E-01,7.413370E+03,2.292527E+03,4.543333E-01,1.604673E-01 
18:30:00,6.501876E+03,7.628501E+02,3.984284E-01,5.339301E-02,6.501876E+03,6.224828E+02,3.984284E-01,4.356823E-02,6.509645E+03,1.358877E+03,3.989045E-01,9.510923E-02,6.509645E+03,2.406057E+03,3.989045E-01,1.684047E-01,8.514868E+03,2.296373E+03,5.218303E-01,1.607365E-01 
18:45:00,7.239925E+03,7.349474E+02,4.436275E-01,5.143992E-02,7.239925E+03,6.288711E+02,4.436275E-01,4.401532E-02,7.247695E+03,1.246096E+03,4.441036E-01,8.721529E-02,7.247695E+03,2.407935E+03,4.441036E-01,1.685358E-01,9.616727E+03,2.296683E+03,5.893400E-01,1.607580E-01 
19:00:00,7.978281E+03,7.051609E+02,4.888257E-01,4.935499E-02,7.978281E+03,6.538653E+02,4.888257E-01,4.576477E-02,7.986051E+03,1.154717E+03,4.893018E-01,8.081945E-02,7.986051E+03,2.392684E+03,4.893018E-01,1.674680E-01,1.071913E+04,2.293879E+03,6.568726E-01,1.605616E-01 
19:15:00,7.979350E+03,6.749495E+02,4.888332E-01,4.724033E-02,7.979350E+03,6.985941E+02,4.888332E-01,4.889566E-02,7.987120E+03,1.084400E+03,4.893093E-01,7.589792E-02,7.987120E+03,2.361722E+03,4.893093E-01,1.653006E-01,1.072101E+04,2.289621E+03,6.569502E-01,1.602633E-01 
19:30:00,7.980308E+03,6.444975E+02,4.888404E-01,4.510882E-02,7.980308E+03,7.548324E+02,4.888404E-01,5.283229E-02,7.988078E+03,1.025197E+03,4.893164E-01,7.175440E-02,7.988078E+03,2.315497E+03,4.893164E-01,1.620650E-01,1.072246E+04,2.284589E+03,6.570067E-01,1.599109E-01 
19:45:00,7.980959E+03,6.141190E+02,4.888496E-01,4.298248E-02,7.980959E+03,8.091587E+02,4.888496E-01,5.663523E-02,7.988729E+03,9.722577E+02,4.893255E-01,6.804927E-02,7.988729E+03,2.254983E+03,4.893255E-01,1.578292E-01,1.072368E+04,2.279242E+03,6.570575E-01,1.595365E-01 
20:00:00,7.981388E+03,5.841032E+02,4.888649E-01,4.088154E-02,7.981388E+03,8.532361E+02,4.888649E-01,5.972082E-02,7.989159E+03,9.229710E+02,4.893409E-01,6.459973E-02,7.989159E+03,2.181195E+03,4.893409E-01,1.526646E-01,1.072448E+04,2.273689E+03,6.570919E-01,1.591477E-01 
20:15:00,7.981736E+03,5.540592E+02,4.888846E-01,3.877865E-02,7.981736E+03,8.837464E+02,4.888846E-01,6.185670E-02,7.989507E+03,8.758043E+02,4.893606E-01,6.129850E-02,7.989507E+03,2.095352E+03,4.893606E-01,1.466561E-01,1.072502E+04,2.267519E+03,6.571191E-01,1.587157E-01 
20:30:00,7.982035E+03,5.233645E+02,4.889030E-01,3.663023E-02,7.982035E+03,9.012610E+02,4.889030E-01,6.308285E-02,7.989806E+03,8.309490E+02,4.893790E-01,5.815900E-02,7.989806E+03,1.998276E+03,4.893790E-01,1.398615E-01,1.072545E+04,2.260362E+03,6.571428E-01,1.582146E-01 
20:45:00,7.982282E+03,4.922373E+02,4.889179E-01,3.445154E-02,7.982282E+03,9.074428E+02,4.889179E-01,6.351558E-02,7.990053E+03,7.879353E+02,4.893939E-01,5.514840E-02,7.990053E+03,1.892670E+03,4.893939E-01,1.324699E-01,1.072580E+04,2.251756E+03,6.571636E-01,1.576121E-01 
21:00:00,7.982481E+03,4.606985E+02,4.889297E-01,3.224406E-02,7.982481E+03,9.037514E+02,4.889297E-01,6.325710E-02,7.990252E+03,7.469103E+02,4.894056E-01,5.227698E-02,7.990252E+03,1.784539E+03,4.894056E-01,1.249016E-01,1.072610E+04,2.241248E+03,6.571816E-01,1.568765E-01 
21:15:00,7.982642E+03,4.286101E+02,4.889393E-01,2.999811E-02,7.982642E+03,8.910111E+02,4.889393E-01,6.236516E-02,7.990413E+03,7.054943E+02,4.894153E-01,4.937819E-02,7.990413E+03,1.675066E+03,4.894153E-01,1.172395E-01,1.072636E+04,2.228254E+03,6.571968E-01,1.559669E-01 
21:30:00,7.982777E+03,3.966227E+02,4.889476E-01,2.775925E-02,7.982777E+03,8.678644E+02,4.889476E-01,6.074473E-02,7.990548E+03,6.630323E+02,4.894236E-01,4.640614E-02,7.990548E+03,1.561990E+03,4.894236E-01,1.093252E-01,1.072657E+04,2.212514E+03,6.572096E-01,1.548650E-01 
21:45:00,7.982891E+03,3.644173E+02,4.889546E-01,2.550514E-02,7.982891E+03,8.314463E+02,4.889546E-01,5.819539E-02,7.990662E+03,6.186925E+02,4.894306E-01,4.330261E-02,7.990662E+03,1.442390E+03,4.894306E-01,1.009542E-01,1.072675E+04,2.193812E+03,6.572205E-01,1.535558E-01 
22:00:00,7.982987E+03,3.319294E+02,4.889605E-01,2.323127E-02,7.982987E+03,7.798590E+02,4.889605E-01,5.458431E-02,7.990758E+03,5.720318E+02,4.894365E-01,4.003662E-02,7.990758E+03,1.315335E+03,4.894365E-01,9.206147E-02,1.072690E+04,2.171857E+03,6.572298E-01,1.520189E-01 
22:15:00,7.983069E+03,2.367458E+02,4.889655E-01,1.656947E-02,7.983069E+03,6.225689E+02,4.889655E-01,4.357493E-02,7.990840E+03,4.333114E+02,4.894415E-01,3.032744E-02,7.990840E+03,1.094200E+03,4.894415E-01,7.658384E-02,1.072703E+04,1.953588E+03,6.572378E-01,1.367411E-01 
22:30:00,7.983139E+03,1.495813E+02,4.889698E-01,1.046894E-02,7.983139E+03,4.522306E+02,4.889698E-01,3.165226E-02,7.990910E+03,2.922790E+02,4.894458E-01,2.045649E-02,7.990910E+03,8.796951E+02,4.894458E-01,6.157004E-02,1.072715E+04,1.725702E+03,6.572447E-01,1.207888E-01 
22:45:00,7.983199E+03,7.067318E+01,4.889735E-01,4.946285E-03,7.983199E+03,2.735034E+02,4.889735E-01,1.914265E-02,7.990970E+03,1.551557E+02,4.894495E-01,1.085924E-02,7.990970E+03,6.760905E+02,4.894495E-01,4.731909E-02,1.072724E+04,1.489259E+03,6.572506E-01,1.042374E-01 
23:00:00,7.983251E+03,0.000000E+00,4.889767E-01,0.000000E+00,7.983251E+03,1.033084E+02,4.889767E-01,7.230412E-03,7.991022E+03,2.997361E+01,4.894527E-01,2.097795E-03,7.991022E+03,4.852880E+02,4.894527E-01,3.396419E-02,1.072732E+04,1.245515E+03,6.572557E-01,8.717480E-02 
23:15:00,7.983296E+03,0.000000E+00,4.889794E-01,0.000000E+00,7.983296E+03,4.539465E+01,4.889794E-01,3.176988E-03,7.991067E+03,8.047204E+00,4.894554E-01,5.631832E-04,7.991067E+03,3.972604E+02,4.894554E-01,2.780262E-02,1.072740E+04,1.188154E+03,6.572601E-01,8.315777E-02 
23:30:00,7.983335E+03,0.000000E+00,4.889818E-01,0.000000E+00,7.983335E+03,1.086256E+01,4.889818E-01,7.602162E-04,7.991106E+03,0.000000E+00,4.894578E-01,0.000000E+00,7.991106E+03,3.166547E+02,4.894578E-01,2.216094E-02,1.072746E+04,1.131317E+03,6.572639E-01,7.917854E-02 
23:45:00,7.983368E+03,0.000000E+00,4.889838E-01,0.000000E+00,7.983368E+03,0.000000E+00,4.889838E-01,0.000000E+00,7.991139E+03,0.000000E+00,4.894598E-01,0.000000E+00,7.991139E+03,2.459486E+02,4.894598E-01,1.721235E-02,1.072751E+04,1.074941E+03,6.572672E-01,7.523182E-02 
24:00:00,7.983398E+03,0.000000E+00,4.889856E-01,0.000000E+00,7.983398E+03,0.000000E+00,4.889856E-01,0.000000E+00,7.991169E+03,0.000000E+00,4.894616E-01,0.000000E+00,7.991169E+03,1.785443E+02,4.894616E-01,1.249507E-02,1.072756E+04,1.018920E+03,6.572700E-01,7.131017E-02 
Peak,7.983624E+03,1.960717E+03,4.889995E-01,1.372345E-01,7.983624E+03,9.074428E+02,4.889995E-01,6.351558E-02,7.991394E+03,2.398605E+03,4.894755E-01,1.678829E-01,7.991394E+03,2.407935E+03,4.894755E-01,1.685358E-01,1.072790E+04,2.296683E+03,6.572908E-01,1.607580E-01 

Peak Vol Flow (m3/s),,,4.127502E-01,1.158356E-01,,,4.127502E-01,5.361165E-02,,,4.131520E-01,1.417050E-01,,,4.131520E-01,1.422562E-01,,,5.548000E-01,1.356911E-01 
