Time,THERMAL ZONE 2:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 2:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 2:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 2:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 5:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 5:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 5:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 5:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 3:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 3:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 3:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 3:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 4:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 4:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 4:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 4:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],THERMAL ZONE 1:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Load [W],THERMAL ZONE 1:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],THERMAL ZONE 1:SACRAMENTO EXECUTIVE ARPT ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],THERMAL ZONE 1:SACRAMENTO EXECUTIVE ARPT ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s] 
00:15:00,3.629616E+03,2.953280E+02,2.223974E-01,2.066880E-02,6.499681E+03,1.929290E+03,3.983119E-01,1.350270E-01,3.629616E+03,9.317972E+01,2.223974E-01,6.521203E-03,3.633166E+03,9.358369E+01,2.226149E-01,6.549475E-03,3.633166E+03,6.761025E+01,2.226149E-01,4.731713E-03 
00:30:00,3.629627E+03,2.328343E+02,2.223981E-01,1.629503E-02,6.499703E+03,1.852762E+03,3.983133E-01,1.296700E-01,3.629627E+03,5.099232E+01,2.223981E-01,3.568693E-03,3.633177E+03,5.153182E+01,2.226156E-01,3.606450E-03,3.633177E+03,3.326204E+01,2.226156E-01,2.327838E-03 
00:45:00,3.629638E+03,1.723264E+02,2.223987E-01,1.206030E-02,6.499722E+03,1.777771E+03,3.983145E-01,1.244208E-01,3.629638E+03,2.140852E+01,2.223987E-01,1.498268E-03,3.633187E+03,2.190849E+01,2.226162E-01,1.533258E-03,3.633187E+03,1.076416E+01,2.226162E-01,7.533252E-04 
01:00:00,3.629646E+03,1.140730E+02,2.223993E-01,7.983395E-03,6.499739E+03,1.704342E+03,3.983155E-01,1.192810E-01,3.629646E+03,4.242483E+00,2.223993E-01,2.969077E-04,3.633196E+03,4.555597E+00,2.226168E-01,3.188208E-04,3.633196E+03,0.000000E+00,2.226168E-01,0.000000E+00 
01:15:00,3.629654E+03,6.433663E+01,2.223998E-01,4.502583E-03,6.499754E+03,1.639809E+03,3.983164E-01,1.147641E-01,3.629654E+03,0.000000E+00,2.223998E-01,0.000000E+00,3.633204E+03,0.000000E+00,2.226173E-01,0.000000E+00,3.633204E+03,0.000000E+00,2.226173E-01,0.000000E+00 
01:30:00,3.629662E+03,2.894506E+01,2.224002E-01,2.025707E-03,6.499767E+03,1.577915E+03,3.983172E-01,1.104320E-01,3.629662E+03,0.000000E+00,2.224002E-01,0.000000E+00,3.633211E+03,0.000000E+00,2.226177E-01,0.000000E+00,3.633211E+03,0.000000E+00,2.226177E-01,0.000000E+00 
01:45:00,3.629668E+03,7.679599E+00,2.224006E-01,5.374520E-04,6.499778E+03,1.518318E+03,3.983179E-01,1.062607E-01,3.629668E+03,0.000000E+00,2.224006E-01,0.000000E+00,3.633218E+03,0.000000E+00,2.226181E-01,0.000000E+00,3.633218E+03,0.000000E+00,2.226181E-01,0.000000E+00 
02:00:00,3.629674E+03,0.000000E+00,2.224010E-01,0.000000E+00,6.499789E+03,1.460630E+03,3.983185E-01,1.022231E-01,3.629674E+03,0.000000E+00,2.224010E-01,0.000000E+00,3.633223E+03,0.000000E+00,2.226184E-01,0.000000E+00,3.633223E+03,0.000000E+00,2.226184E-01,0.000000E+00 
02:15:00,3.629679E+03,0.000000E+00,2.224013E-01,0.000000E+00,6.499798E+03,1.403614E+03,3.983191E-01,9.823255E-02,3.629679E+03,0.000000E+00,2.224013E-01,0.000000E+00,3.633228E+03,0.000000E+00,2.226188E-01,0.000000E+00,3.633228E+03,0.000000E+00,2.226188E-01,0.000000E+00 
02:30:00,3.629684E+03,0.000000E+00,2.224016E-01,0.000000E+00,6.499806E+03,1.347200E+03,3.983196E-01,9.428427E-02,3.629684E+03,0.000000E+00,2.224016E-01,0.000000E+00,3.633233E+03,0.000000E+00,2.226190E-01,0.000000E+00,3.633233E+03,0.000000E+00,2.226190E-01,0.000000E+00 
02:45:00,3.629688E+03,0.000000E+00,2.224018E-01,0.000000E+00,6.499813E+03,1.291360E+03,3.983201E-01,9.037611E-02,3.629688E+03,0.000000E+00,2.224018E-01,0.000000E+00,3.633237E+03,0.000000E+00,2.226193E-01,0.000000E+00,3.633237E+03,0.000000E+00,2.226193E-01,0.000000E+00 
03:00:00,3.629692E+03,0.000000E+00,2.224020E-01,0.000000E+00,6.499820E+03,1.236173E+03,3.983205E-01,8.651373E-02,3.629692E+03,0.000000E+00,2.224020E-01,0.000000E+00,3.633241E+03,0.000000E+00,2.226195E-01,0.000000E+00,3.633241E+03,0.000000E+00,2.226195E-01,0.000000E+00 
03:15:00,3.629695E+03,0.000000E+00,2.224023E-01,0.000000E+00,6.499826E+03,1.180596E+03,3.983208E-01,8.262413E-02,3.629695E+03,0.000000E+00,2.224023E-01,0.000000E+00,3.633245E+03,0.000000E+00,2.226197E-01,0.000000E+00,3.633245E+03,0.000000E+00,2.226197E-01,0.000000E+00 
03:30:00,3.629698E+03,0.000000E+00,2.224025E-01,0.000000E+00,6.499831E+03,1.124696E+03,3.983212E-01,7.871183E-02,3.629698E+03,0.000000E+00,2.224025E-01,0.000000E+00,3.633248E+03,0.000000E+00,2.226199E-01,0.000000E+00,3.633248E+03,0.000000E+00,2.226199E-01,0.000000E+00 
03:45:00,3.629701E+03,0.000000E+00,2.224026E-01,0.000000E+00,6.499836E+03,1.068554E+03,3.983215E-01,7.478271E-02,3.629701E+03,0.000000E+00,2.224026E-01,0.000000E+00,3.633251E+03,0.000000E+00,2.226201E-01,0.000000E+00,3.633251E+03,0.000000E+00,2.226201E-01,0.000000E+00 
04:00:00,3.629704E+03,0.000000E+00,2.224028E-01,0.000000E+00,6.499841E+03,1.012256E+03,3.983217E-01,7.084262E-02,3.629704E+03,0.000000E+00,2.224028E-01,0.000000E+00,3.633253E+03,0.000000E+00,2.226203E-01,0.000000E+00,3.633253E+03,0.000000E+00,2.226203E-01,0.000000E+00 
04:15:00,3.629706E+03,0.000000E+00,2.224029E-01,0.000000E+00,6.499845E+03,9.569768E+02,3.983220E-01,6.697385E-02,3.629706E+03,0.000000E+00,2.224029E-01,0.000000E+00,3.633256E+03,0.000000E+00,2.226204E-01,0.000000E+00,3.633256E+03,0.000000E+00,2.226204E-01,0.000000E+00 
04:30:00,3.629708E+03,0.000000E+00,2.224031E-01,0.000000E+00,6.499849E+03,9.027936E+02,3.983222E-01,6.318181E-02,3.629708E+03,0.000000E+00,2.224031E-01,0.000000E+00,3.633258E+03,0.000000E+00,2.226206E-01,0.000000E+00,3.633258E+03,0.000000E+00,2.226206E-01,0.000000E+00 
04:45:00,3.629710E+03,0.000000E+00,2.224032E-01,0.000000E+00,6.499852E+03,8.497885E+02,3.983224E-01,5.947222E-02,3.629710E+03,0.000000E+00,2.224032E-01,0.000000E+00,3.633260E+03,0.000000E+00,2.226207E-01,0.000000E+00,3.633260E+03,0.000000E+00,2.226207E-01,0.000000E+00 
05:00:00,3.629712E+03,0.000000E+00,2.224033E-01,0.000000E+00,6.499855E+03,7.980493E+02,3.983226E-01,5.585124E-02,3.629712E+03,0.000000E+00,2.224033E-01,0.000000E+00,3.633262E+03,0.000000E+00,2.226208E-01,0.000000E+00,3.633262E+03,0.000000E+00,2.226208E-01,0.000000E+00 
05:15:00,3.629714E+03,0.000000E+00,2.224034E-01,0.000000E+00,6.499858E+03,7.510700E+02,3.983228E-01,5.256338E-02,3.629714E+03,0.000000E+00,2.224034E-01,0.000000E+00,3.633263E+03,0.000000E+00,2.226209E-01,0.000000E+00,3.633263E+03,0.000000E+00,2.226209E-01,0.000000E+00 
05:30:00,3.629716E+03,0.000000E+00,2.224035E-01,0.000000E+00,6.499861E+03,7.099986E+02,3.983229E-01,4.968897E-02,3.629716E+03,0.000000E+00,2.224035E-01,0.000000E+00,3.633265E+03,0.000000E+00,2.226210E-01,0.000000E+00,3.633265E+03,0.000000E+00,2.226210E-01,0.000000E+00 
05:45:00,3.629717E+03,0.000000E+00,2.224036E-01,0.000000E+00,6.499863E+03,6.772481E+02,3.983231E-01,4.739688E-02,3.629717E+03,0.000000E+00,2.224036E-01,0.000000E+00,3.633267E+03,0.000000E+00,2.226211E-01,0.000000E+00,3.633267E+03,0.000000E+00,2.226211E-01,0.000000E+00 
06:00:00,3.629718E+03,0.000000E+00,2.224037E-01,0.000000E+00,6.499865E+03,6.557495E+02,3.983232E-01,4.589226E-02,3.629718E+03,0.000000E+00,2.224037E-01,0.000000E+00,3.633268E+03,0.000000E+00,2.226212E-01,0.000000E+00,3.633268E+03,3.172002E+01,2.226212E-01,2.231559E-03 
06:15:00,3.367950E+03,0.000000E+00,2.063644E-01,0.000000E+00,6.035294E+03,9.102104E+02,3.698535E-01,6.370060E-02,3.367950E+03,2.332417E+01,2.063644E-01,1.649524E-03,3.371500E+03,0.000000E+00,2.065818E-01,0.000000E+00,3.371500E+03,2.415972E+02,2.065818E-01,1.693084E-02 
06:30:00,3.105947E+03,0.000000E+00,1.903135E-01,0.000000E+00,5.570080E+03,1.181920E+03,3.413473E-01,8.271630E-02,3.105947E+03,8.144245E+01,1.903135E-01,5.733526E-03,3.109497E+03,0.000000E+00,1.905310E-01,0.000000E+00,3.109497E+03,5.162537E+02,1.905310E-01,3.615351E-02 
06:45:00,2.843923E+03,0.000000E+00,1.742627E-01,0.000000E+00,5.105014E+03,1.468473E+03,3.128510E-01,1.027710E-01,2.843923E+03,1.796588E+02,1.742627E-01,1.260787E-02,2.847473E+03,0.000000E+00,1.744802E-01,0.000000E+00,2.847473E+03,8.492935E+02,1.744802E-01,5.946252E-02 
07:00:00,2.581774E+03,0.000000E+00,1.582059E-01,0.000000E+00,4.639748E+03,1.767536E+03,2.843431E-01,1.237017E-01,2.581774E+03,2.912727E+02,1.582059E-01,2.041941E-02,2.585324E+03,0.000000E+00,1.584234E-01,0.000000E+00,2.585324E+03,1.193949E+03,1.584234E-01,8.357483E-02 
07:15:00,2.581314E+03,0.000000E+00,1.581848E-01,0.000000E+00,4.638923E+03,1.813252E+03,2.842979E-01,1.269024E-01,2.581314E+03,3.898130E+02,1.581848E-01,2.729893E-02,2.584864E+03,0.000000E+00,1.584023E-01,0.000000E+00,2.584864E+03,1.405825E+03,1.584023E-01,9.839660E-02 
07:30:00,2.581030E+03,0.000000E+00,1.581724E-01,0.000000E+00,4.638633E+03,1.863052E+03,2.842831E-01,1.303892E-01,2.581030E+03,4.555527E+02,1.581724E-01,3.188362E-02,2.584579E+03,0.000000E+00,1.583899E-01,0.000000E+00,2.584579E+03,1.603577E+03,1.583899E-01,1.122412E-01 
07:45:00,2.580724E+03,1.956914E+01,1.581575E-01,1.376813E-03,4.638101E+03,1.916708E+03,2.842532E-01,1.341463E-01,2.580724E+03,4.796366E+02,1.581575E-01,3.356903E-02,2.584273E+03,7.701353E+00,1.583750E-01,5.441498E-04,2.584273E+03,1.787934E+03,1.583750E-01,1.251488E-01 
08:00:00,2.580506E+03,6.534070E+01,1.581467E-01,4.580234E-03,4.637689E+03,1.973175E+03,2.842303E-01,1.381000E-01,2.580506E+03,4.898292E+02,1.581467E-01,3.428273E-02,2.584055E+03,5.515315E+01,1.583642E-01,3.865105E-03,2.584055E+03,1.969646E+03,1.583642E-01,1.378699E-01 
08:15:00,2.580341E+03,1.281797E+02,1.581379E-01,8.978157E-03,4.637339E+03,2.029058E+03,2.842106E-01,1.420131E-01,2.580341E+03,4.962989E+02,1.581379E-01,3.473586E-02,2.583890E+03,1.188544E+02,1.583554E-01,8.323380E-03,2.583890E+03,2.142744E+03,1.583554E-01,1.499871E-01 
08:30:00,2.580209E+03,2.124970E+02,1.581304E-01,1.487941E-02,4.637037E+03,2.083963E+03,2.841935E-01,1.458577E-01,2.580209E+03,5.112217E+02,1.581304E-01,3.578060E-02,2.583758E+03,2.188205E+02,1.583479E-01,1.531988E-02,2.583758E+03,2.297099E+03,1.583479E-01,1.607916E-01 
08:45:00,2.580101E+03,2.955047E+02,1.581242E-01,2.068201E-02,4.636774E+03,2.137667E+03,2.841785E-01,1.496183E-01,2.580101E+03,5.395168E+02,1.581242E-01,3.776133E-02,2.583650E+03,3.498800E+02,1.583417E-01,2.448786E-02,2.583650E+03,2.433399E+03,1.583417E-01,1.703317E-01 
09:00:00,2.580012E+03,3.695896E+02,1.581189E-01,2.586762E-02,4.636547E+03,2.190345E+03,2.841654E-01,1.533069E-01,2.580012E+03,5.807325E+02,1.581189E-01,4.064650E-02,2.583561E+03,4.830041E+02,1.583364E-01,3.380636E-02,2.583561E+03,2.550911E+03,1.583364E-01,1.785563E-01 
09:15:00,2.579937E+03,4.434404E+02,1.581144E-01,3.103714E-02,4.636350E+03,2.241356E+03,2.841541E-01,1.568788E-01,2.579937E+03,6.283388E+02,1.581144E-01,4.397910E-02,2.583486E+03,6.412525E+02,1.583319E-01,4.488427E-02,2.583486E+03,2.643918E+03,1.583319E-01,1.850653E-01 
09:30:00,2.579874E+03,5.116938E+02,1.581106E-01,3.581511E-02,4.636181E+03,2.291229E+03,2.841442E-01,1.603710E-01,2.579874E+03,6.780595E+02,1.581106E-01,4.745979E-02,2.583423E+03,8.017464E+02,1.583281E-01,5.612041E-02,2.583423E+03,2.713305E+03,1.583281E-01,1.899209E-01 
09:45:00,2.579821E+03,5.766942E+02,1.581074E-01,4.036548E-02,4.636035E+03,2.340435E+03,2.841357E-01,1.638164E-01,2.579821E+03,7.279983E+02,1.581074E-01,5.095581E-02,2.583370E+03,9.586993E+02,1.583249E-01,6.710942E-02,2.583370E+03,2.760392E+03,1.583249E-01,1.932157E-01 
10:00:00,2.579776E+03,6.387742E+02,1.581047E-01,4.471149E-02,4.635910E+03,2.389291E+03,2.841284E-01,1.672372E-01,2.579776E+03,7.770037E+02,1.581047E-01,5.438652E-02,2.583325E+03,1.105911E+03,1.583222E-01,7.741676E-02,2.583325E+03,2.786219E+03,1.583222E-01,1.950225E-01 
10:15:00,2.579737E+03,6.972407E+02,1.581023E-01,4.880456E-02,4.635802E+03,2.438003E+03,2.841221E-01,1.706479E-01,2.579737E+03,8.238867E+02,1.581023E-01,5.766867E-02,2.583287E+03,1.236700E+03,1.583198E-01,8.657430E-02,2.583287E+03,2.796177E+03,1.583198E-01,1.957187E-01 
10:30:00,2.579704E+03,7.523025E+02,1.581003E-01,5.265926E-02,4.635710E+03,2.486687E+03,2.841166E-01,1.740566E-01,2.579704E+03,8.682595E+02,1.581003E-01,6.077505E-02,2.583253E+03,1.351524E+03,1.583178E-01,9.461373E-02,2.583253E+03,2.790885E+03,1.583178E-01,1.953476E-01 
10:45:00,2.579675E+03,8.041148E+02,1.580985E-01,5.628642E-02,4.635631E+03,2.535406E+03,2.841120E-01,1.774676E-01,2.579675E+03,9.105190E+02,1.580985E-01,6.373345E-02,2.583224E+03,1.451261E+03,1.583160E-01,1.015963E-01,2.583224E+03,2.770199E+03,1.583160E-01,1.938992E-01 
11:00:00,2.579650E+03,8.535001E+02,1.580970E-01,5.974358E-02,4.635563E+03,2.584161E+03,2.841079E-01,1.808810E-01,2.579650E+03,9.513368E+02,1.580970E-01,6.659082E-02,2.583199E+03,1.550433E+03,1.583145E-01,1.085385E-01,2.583199E+03,2.732664E+03,1.583145E-01,1.912715E-01 
11:15:00,2.579628E+03,8.999639E+02,1.580956E-01,6.299613E-02,4.635504E+03,2.632151E+03,2.841045E-01,1.842409E-01,2.579628E+03,9.898077E+02,1.580956E-01,6.928382E-02,2.583177E+03,1.653043E+03,1.583131E-01,1.157201E-01,2.583177E+03,2.672640E+03,1.583131E-01,1.870698E-01 
11:30:00,2.579609E+03,9.438856E+02,1.580944E-01,6.607062E-02,4.635454E+03,2.679189E+03,2.841015E-01,1.875341E-01,2.579609E+03,1.026384E+03,1.580944E-01,7.184416E-02,2.583158E+03,1.760308E+03,1.583120E-01,1.232265E-01,2.583158E+03,2.583226E+03,1.583120E-01,1.808110E-01 
11:45:00,2.579592E+03,9.856716E+02,1.580934E-01,6.899552E-02,4.635411E+03,2.724922E+03,2.840989E-01,1.907358E-01,2.579592E+03,1.060942E+03,1.580934E-01,7.426311E-02,2.583141E+03,1.872869E+03,1.583109E-01,1.311033E-01,2.583141E+03,2.461129E+03,1.583109E-01,1.722645E-01 
12:00:00,2.579577E+03,1.024844E+03,1.580925E-01,7.173739E-02,4.635374E+03,2.768833E+03,2.840967E-01,1.938099E-01,2.579577E+03,1.093105E+03,1.580925E-01,7.651441E-02,2.583126E+03,1.977250E+03,1.583100E-01,1.384074E-01,2.583126E+03,2.321186E+03,1.583100E-01,1.624690E-01 
12:15:00,2.579564E+03,1.062760E+03,1.580917E-01,7.439139E-02,4.635341E+03,2.811097E+03,2.840947E-01,1.967687E-01,2.579564E+03,1.123613E+03,1.580917E-01,7.864991E-02,2.583113E+03,2.073486E+03,1.583092E-01,1.451418E-01,2.583113E+03,2.169768E+03,1.583092E-01,1.518705E-01 
12:30:00,2.579552E+03,1.116390E+03,1.580910E-01,7.814527E-02,4.635313E+03,2.851394E+03,2.840931E-01,1.995897E-01,2.579552E+03,1.152522E+03,1.580910E-01,8.067341E-02,2.583102E+03,2.160223E+03,1.583085E-01,1.512117E-01,2.583102E+03,2.034522E+03,1.583085E-01,1.424040E-01 
12:45:00,2.579542E+03,1.201104E+03,1.580904E-01,8.407521E-02,4.635289E+03,2.890049E+03,2.840916E-01,2.022958E-01,2.579542E+03,1.179926E+03,1.580904E-01,8.259159E-02,2.583091E+03,2.236658E+03,1.583079E-01,1.565605E-01,2.583091E+03,1.930505E+03,1.583079E-01,1.351235E-01 
13:00:00,2.579533E+03,1.315435E+03,1.580898E-01,9.207893E-02,4.635268E+03,2.928158E+03,2.840903E-01,2.049635E-01,2.579533E+03,1.205957E+03,1.580898E-01,8.441374E-02,2.583082E+03,2.302424E+03,1.583073E-01,1.611627E-01,2.583082E+03,1.852143E+03,1.583073E-01,1.296390E-01 
13:15:00,2.579525E+03,1.452063E+03,1.580893E-01,1.016442E-01,4.635250E+03,2.967077E+03,2.840892E-01,2.076879E-01,2.579525E+03,1.230431E+03,1.580893E-01,8.612688E-02,2.583074E+03,2.357078E+03,1.583068E-01,1.649873E-01,2.583074E+03,1.804549E+03,1.583068E-01,1.263079E-01 
13:30:00,2.579517E+03,1.609854E+03,1.580888E-01,1.126917E-01,4.635234E+03,3.008386E+03,2.840883E-01,2.105796E-01,2.579517E+03,1.252852E+03,1.580888E-01,8.769639E-02,2.583067E+03,2.400360E+03,1.583064E-01,1.680160E-01,2.583067E+03,1.772145E+03,1.583064E-01,1.240404E-01 
13:45:00,2.579511E+03,1.781463E+03,1.580884E-01,1.247058E-01,4.635220E+03,3.053044E+03,2.840874E-01,2.137057E-01,2.579511E+03,1.273961E+03,1.580884E-01,8.917418E-02,2.583060E+03,2.431869E+03,1.583060E-01,1.702208E-01,2.583060E+03,1.748027E+03,1.583060E-01,1.223527E-01 
14:00:00,2.579505E+03,1.966193E+03,1.580881E-01,1.376371E-01,4.635207E+03,3.101138E+03,2.840866E-01,2.170724E-01,2.579505E+03,1.293953E+03,1.580881E-01,9.057367E-02,2.583054E+03,2.450947E+03,1.583056E-01,1.715555E-01,2.583054E+03,1.729424E+03,1.583056E-01,1.210511E-01 
14:15:00,2.579500E+03,2.168576E+03,1.580878E-01,1.518029E-01,4.635196E+03,3.151545E+03,2.840860E-01,2.206011E-01,2.579500E+03,1.312114E+03,1.580878E-01,9.184502E-02,2.583049E+03,2.455816E+03,1.583053E-01,1.718958E-01,2.583049E+03,1.713664E+03,1.583053E-01,1.199483E-01 
14:30:00,2.579495E+03,2.371796E+03,1.580875E-01,1.660260E-01,4.635186E+03,3.203253E+03,2.840854E-01,2.242208E-01,2.579495E+03,1.329038E+03,1.580875E-01,9.302964E-02,2.583044E+03,2.445613E+03,1.583050E-01,1.711813E-01,2.583044E+03,1.699235E+03,1.583050E-01,1.189386E-01 
14:45:00,2.579491E+03,2.566363E+03,1.580872E-01,1.796434E-01,4.635178E+03,3.255148E+03,2.840849E-01,2.278535E-01,2.579491E+03,1.343880E+03,1.580872E-01,9.406847E-02,2.583040E+03,2.419566E+03,1.583047E-01,1.693577E-01,2.583040E+03,1.685330E+03,1.583047E-01,1.179655E-01 
15:00:00,2.579487E+03,2.752247E+03,1.580870E-01,1.926530E-01,4.635170E+03,3.306211E+03,2.840844E-01,2.314280E-01,2.579487E+03,1.356218E+03,1.580870E-01,9.493202E-02,2.583036E+03,2.377602E+03,1.583045E-01,1.664201E-01,2.583036E+03,1.671031E+03,1.583045E-01,1.169648E-01 
15:15:00,2.579483E+03,2.931139E+03,1.580868E-01,2.051730E-01,4.635163E+03,3.355354E+03,2.840840E-01,2.348681E-01,2.579483E+03,1.364860E+03,1.580868E-01,9.553687E-02,2.583032E+03,2.321974E+03,1.583043E-01,1.625261E-01,2.583032E+03,1.654661E+03,1.583043E-01,1.158190E-01 
15:30:00,2.579480E+03,3.099438E+03,1.580866E-01,2.169515E-01,4.635157E+03,3.401835E+03,2.840836E-01,2.381219E-01,2.579480E+03,1.369549E+03,1.580866E-01,9.586512E-02,2.583029E+03,2.254467E+03,1.583041E-01,1.578009E-01,2.583029E+03,1.636012E+03,1.583041E-01,1.145138E-01 
15:45:00,2.579477E+03,3.253377E+03,1.580864E-01,2.277250E-01,4.635152E+03,3.445001E+03,2.840833E-01,2.411435E-01,2.579477E+03,1.370631E+03,1.580864E-01,9.594085E-02,2.583026E+03,2.172186E+03,1.583039E-01,1.520417E-01,2.583026E+03,1.614884E+03,1.583039E-01,1.130349E-01 
16:00:00,2.579474E+03,3.390482E+03,1.580862E-01,2.373203E-01,4.635147E+03,3.484271E+03,2.840830E-01,2.438924E-01,2.579474E+03,1.368111E+03,1.580862E-01,9.576438E-02,2.583024E+03,2.077383E+03,1.583037E-01,1.454059E-01,2.583024E+03,1.591020E+03,1.583037E-01,1.113646E-01 
16:15:00,2.579472E+03,3.506279E+03,1.580861E-01,2.454243E-01,4.635142E+03,3.520138E+03,2.840827E-01,2.464030E-01,2.579472E+03,1.363901E+03,1.580861E-01,9.546956E-02,2.583021E+03,1.975382E+03,1.583036E-01,1.382662E-01,2.583021E+03,1.566381E+03,1.583036E-01,1.096399E-01 
16:30:00,2.579470E+03,3.600263E+03,1.580859E-01,2.520015E-01,4.635138E+03,3.552269E+03,2.840825E-01,2.486520E-01,2.579470E+03,1.360026E+03,1.580859E-01,9.519809E-02,2.583019E+03,1.874885E+03,1.583034E-01,1.312317E-01,2.583019E+03,1.540651E+03,1.583034E-01,1.078389E-01 
16:45:00,2.579468E+03,3.674301E+03,1.580858E-01,2.571827E-01,4.635134E+03,3.580583E+03,2.840822E-01,2.506338E-01,2.579468E+03,1.361530E+03,1.580858E-01,9.530312E-02,2.583017E+03,1.785672E+03,1.583033E-01,1.249870E-01,2.583017E+03,1.512737E+03,1.583033E-01,1.058851E-01 
17:00:00,2.579466E+03,3.726328E+03,1.580857E-01,2.608235E-01,4.635131E+03,3.605258E+03,2.840820E-01,2.523608E-01,2.579466E+03,1.374240E+03,1.580857E-01,9.619266E-02,2.583015E+03,1.710816E+03,1.583032E-01,1.197474E-01,2.583015E+03,1.482923E+03,1.583032E-01,1.037982E-01 
17:15:00,2.579464E+03,3.753534E+03,1.580856E-01,2.627270E-01,4.635128E+03,3.626665E+03,2.840818E-01,2.538591E-01,2.579464E+03,1.401283E+03,1.580856E-01,9.808565E-02,2.583013E+03,1.648766E+03,1.583031E-01,1.154043E-01,2.583013E+03,1.451689E+03,1.583031E-01,1.016120E-01 
17:30:00,2.579462E+03,3.752922E+03,1.580855E-01,2.626835E-01,4.635125E+03,3.645253E+03,2.840817E-01,2.551601E-01,2.579462E+03,1.440770E+03,1.580855E-01,1.008499E-01,2.583012E+03,1.593455E+03,1.583030E-01,1.115331E-01,2.583012E+03,1.419253E+03,1.583030E-01,9.934173E-02 
17:45:00,2.579461E+03,3.718874E+03,1.580854E-01,2.602996E-01,4.635123E+03,3.661347E+03,2.840815E-01,2.562864E-01,2.579461E+03,1.485988E+03,1.580854E-01,1.040155E-01,2.583010E+03,1.542201E+03,1.583029E-01,1.079458E-01,2.583010E+03,1.386058E+03,1.583029E-01,9.701829E-02 
18:00:00,2.579459E+03,3.648460E+03,1.580853E-01,2.553705E-01,4.635120E+03,3.675012E+03,2.840813E-01,2.572427E-01,2.579459E+03,1.528614E+03,1.580853E-01,1.069995E-01,2.583009E+03,1.493301E+03,1.583028E-01,1.045233E-01,2.583009E+03,1.351727E+03,1.583028E-01,9.461532E-02 
18:15:00,2.841228E+03,3.537279E+03,1.741281E-01,2.475879E-01,5.099691E+03,3.685219E+03,3.125544E-01,2.579571E-01,2.841228E+03,1.560217E+03,1.741281E-01,1.092118E-01,2.844777E+03,1.445093E+03,1.743456E-01,1.011492E-01,2.844777E+03,1.314961E+03,1.743456E-01,9.204178E-02 
18:30:00,3.103091E+03,3.381443E+03,1.901752E-01,2.366797E-01,5.564515E+03,3.691360E+03,3.410413E-01,2.583867E-01,3.103091E+03,1.574808E+03,1.901752E-01,1.102330E-01,3.106640E+03,1.396584E+03,1.903927E-01,9.775409E-02,3.106640E+03,1.275706E+03,1.903927E-01,8.929401E-02 
18:45:00,3.365103E+03,3.178647E+03,2.062283E-01,2.224847E-01,6.029472E+03,3.692542E+03,3.695347E-01,2.584692E-01,3.365103E+03,1.566257E+03,2.062283E-01,1.096340E-01,3.368653E+03,1.346462E+03,2.064458E-01,9.424594E-02,3.368653E+03,1.233964E+03,2.064458E-01,8.637211E-02 
19:00:00,3.627266E+03,2.927151E+03,2.222869E-01,2.048810E-01,6.494686E+03,3.687655E+03,3.980417E-01,2.581269E-01,3.627266E+03,1.528399E+03,2.222869E-01,1.069834E-01,3.630815E+03,1.293674E+03,2.225044E-01,9.055106E-02,3.630815E+03,1.189459E+03,2.225044E-01,8.325684E-02 
19:15:00,3.627745E+03,2.655242E+03,2.223056E-01,1.858485E-01,6.495515E+03,3.677698E+03,3.980851E-01,2.574297E-01,3.627745E+03,1.460041E+03,2.223056E-01,1.021978E-01,3.631295E+03,1.239985E+03,2.225231E-01,8.679304E-02,3.631295E+03,1.144658E+03,2.225231E-01,8.012087E-02 
19:30:00,3.628182E+03,2.356360E+03,2.223222E-01,1.649287E-01,6.496233E+03,3.661227E+03,3.981220E-01,2.562764E-01,3.628182E+03,1.367283E+03,2.223222E-01,9.570440E-02,3.631732E+03,1.185013E+03,2.225397E-01,8.294511E-02,3.631732E+03,1.099104E+03,2.225397E-01,7.693219E-02 
19:45:00,3.628508E+03,2.078124E+03,2.223349E-01,1.454538E-01,6.496927E+03,3.637033E+03,3.981581E-01,2.545825E-01,3.628508E+03,1.266380E+03,2.223349E-01,8.864086E-02,3.632058E+03,1.131075E+03,2.225524E-01,7.916951E-02,3.632058E+03,1.054317E+03,2.225524E-01,7.379722E-02 
20:00:00,3.628717E+03,1.845657E+03,2.223440E-01,1.291826E-01,6.497453E+03,3.604937E+03,3.981855E-01,2.523355E-01,3.628717E+03,1.171816E+03,2.223440E-01,8.202118E-02,3.632266E+03,1.080346E+03,2.225615E-01,7.561855E-02,3.632266E+03,1.010983E+03,2.225615E-01,7.076384E-02 
20:15:00,3.628866E+03,1.651048E+03,2.223519E-01,1.155615E-01,6.497862E+03,3.565474E+03,3.982072E-01,2.495728E-01,3.628866E+03,1.094165E+03,2.223519E-01,7.658554E-02,3.632416E+03,1.034099E+03,2.225694E-01,7.238142E-02,3.632416E+03,9.686983E+02,2.225694E-01,6.780396E-02 
20:30:00,3.628988E+03,1.517949E+03,2.223592E-01,1.062454E-01,6.498188E+03,3.520710E+03,3.982251E-01,2.464388E-01,3.628988E+03,1.034946E+03,2.223592E-01,7.244027E-02,3.632538E+03,9.921605E+02,2.225766E-01,6.944594E-02,3.632538E+03,9.277011E+02,2.225766E-01,6.493411E-02 
20:45:00,3.629091E+03,1.414227E+03,2.223654E-01,9.898595E-02,6.498453E+03,3.473106E+03,3.982399E-01,2.431062E-01,3.629091E+03,9.856459E+02,2.223654E-01,6.898951E-02,3.632641E+03,9.523831E+02,2.225829E-01,6.666172E-02,3.632641E+03,8.872273E+02,2.225829E-01,6.210085E-02 
21:00:00,3.629178E+03,1.327985E+03,2.223707E-01,9.295005E-02,6.498672E+03,3.424561E+03,3.982523E-01,2.397077E-01,3.629178E+03,9.396669E+02,2.223707E-01,6.577125E-02,3.632728E+03,9.128218E+02,2.225882E-01,6.389254E-02,3.632728E+03,8.472024E+02,2.225882E-01,5.929902E-02 
21:15:00,3.629251E+03,1.252685E+03,2.223751E-01,8.767992E-02,6.498852E+03,3.375647E+03,3.982627E-01,2.362835E-01,3.629251E+03,8.942336E+02,2.223751E-01,6.259107E-02,3.632800E+03,8.714116E+02,2.225926E-01,6.099383E-02,3.632800E+03,8.072997E+02,2.225926E-01,5.650577E-02 
21:30:00,3.629311E+03,1.184257E+03,2.223788E-01,8.289066E-02,6.499002E+03,3.326855E+03,3.982714E-01,2.328678E-01,3.629311E+03,8.482139E+02,2.223788E-01,5.936973E-02,3.632861E+03,8.290189E+02,2.225963E-01,5.802625E-02,3.632861E+03,7.678745E+02,2.225963E-01,5.374601E-02 
21:45:00,3.629363E+03,1.119244E+03,2.223819E-01,7.834027E-02,6.499127E+03,3.278338E+03,3.982787E-01,2.294714E-01,3.629363E+03,8.018251E+02,2.223819E-01,5.612250E-02,3.632913E+03,7.863883E+02,2.225994E-01,5.504204E-02,3.632913E+03,7.288620E+02,2.225994E-01,5.101519E-02 
22:00:00,3.629407E+03,1.056976E+03,2.223846E-01,7.398188E-02,6.499231E+03,3.230093E+03,3.982849E-01,2.260942E-01,3.629407E+03,7.563911E+02,2.223846E-01,5.294210E-02,3.632957E+03,7.440549E+02,2.226021E-01,5.207870E-02,3.632957E+03,6.902095E+02,2.226021E-01,4.830961E-02 
22:15:00,3.629445E+03,9.452872E+02,2.223869E-01,6.616426E-02,6.499319E+03,3.014424E+03,3.982901E-01,2.109980E-01,3.629445E+03,6.593438E+02,2.223869E-01,4.614927E-02,3.632995E+03,6.495790E+02,2.226044E-01,4.546585E-02,3.632995E+03,5.993296E+02,2.226044E-01,4.194854E-02 
22:30:00,3.629478E+03,8.337252E+02,2.223890E-01,5.835513E-02,6.499392E+03,2.788733E+03,3.982945E-01,1.951987E-01,3.629478E+03,5.597053E+02,2.223890E-01,3.917488E-02,3.633027E+03,5.520829E+02,2.226064E-01,3.864142E-02,3.633027E+03,5.052923E+02,2.226064E-01,3.536629E-02 
22:45:00,3.629506E+03,7.231517E+02,2.223907E-01,5.061509E-02,6.499455E+03,2.554701E+03,3.982983E-01,1.788151E-01,3.629506E+03,4.576510E+02,2.223907E-01,3.203143E-02,3.633056E+03,4.518247E+02,2.226082E-01,3.162367E-02,3.633056E+03,4.083176E+02,2.226082E-01,2.857845E-02 
23:00:00,3.629531E+03,6.120548E+02,2.223922E-01,4.283835E-02,6.499508E+03,2.313370E+03,3.983015E-01,1.619201E-01,3.629531E+03,3.533311E+02,2.223922E-01,2.472946E-02,3.633081E+03,3.490189E+02,2.226097E-01,2.442766E-02,3.633081E+03,3.086073E+02,2.226097E-01,2.159919E-02 
23:15:00,3.629553E+03,5.504891E+02,2.223935E-01,3.852844E-02,6.499554E+03,2.232808E+03,3.983042E-01,1.562778E-01,3.629553E+03,2.993007E+02,2.223935E-01,2.094742E-02,3.633102E+03,2.962717E+02,2.226110E-01,2.073543E-02,3.633102E+03,2.587944E+02,2.226110E-01,1.811241E-02 
23:30:00,3.629572E+03,4.883152E+02,2.223947E-01,3.417637E-02,6.499593E+03,2.155853E+03,3.983066E-01,1.508892E-01,3.629572E+03,2.465262E+02,2.223947E-01,1.725362E-02,3.633121E+03,2.445811E+02,2.226122E-01,1.711749E-02,3.633121E+03,2.098580E+02,2.226122E-01,1.468728E-02 
23:45:00,3.629589E+03,4.244350E+02,2.223957E-01,2.970507E-02,6.499626E+03,2.080993E+03,3.983086E-01,1.456476E-01,3.629589E+03,1.947971E+02,2.223957E-01,1.363311E-02,3.633138E+03,1.937698E+02,2.226132E-01,1.356122E-02,3.633138E+03,1.616245E+02,2.226132E-01,1.131146E-02 
24:00:00,3.629603E+03,3.597807E+02,2.223966E-01,2.517979E-02,6.499655E+03,2.007330E+03,3.983104E-01,1.404902E-01,3.629603E+03,1.439326E+02,2.223966E-01,1.007321E-02,3.633153E+03,1.436805E+02,2.226141E-01,1.005557E-02,3.633153E+03,1.139376E+02,2.226141E-01,7.973979E-03 
Peak,3.629718E+03,3.753534E+03,2.224037E-01,2.627270E-01,6.499865E+03,3.692542E+03,3.983232E-01,2.584692E-01,3.629718E+03,1.574808E+03,2.224037E-01,1.102330E-01,3.633268E+03,2.455816E+03,2.226212E-01,1.718958E-01,3.633268E+03,2.796177E+03,2.226212E-01,1.957187E-01 

Peak Vol Flow (m3/s),,,1.847828E-01,2.182852E-01,,,3.309446E-01,2.147477E-01,,,1.847828E-01,9.158648E-02,,,1.849635E-01,1.428187E-01,,,1.849635E-01,1.626117E-01 
