  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         681
  Number of Section Definitions=           2
  Processing Input Data File (in.idf) -- Start
      1 
      2 Version,
      3   7.2;                                    !- Version Identifier
      4 
      5 SimulationControl,
      6   Yes,                                    !- Do Zone Sizing Calculation
      7   Yes,                                    !- Do System Sizing Calculation
      8   Yes,                                    !- Do Plant Sizing Calculation
      9   Yes,                                    !- Run Simulation for Sizing Periods
     10   Yes;                                    !- Run Simulation for Weather File Run Periods
     11 
     12 ProgramControl,
     13   1;                                      !- Number of Threads Allowed
     14 
     15 Sizing:Parameters,
     16   1.25,                                   !- Heating Sizing Factor
     17   1.15;                                   !- Cooling Sizing Factor
     18 
     19 RunPeriod,
     20   Run Period 1,                           !- Name
     21   1,                                      !- Begin Month
     22   1,                                      !- Begin Day of Month
     23   12,                                     !- End Month
     24   31,                                     !- End Day of Month
     25   Thursday,                               !- Day of Week for Start Day
     26   Yes,                                    !- Use Weather File Holidays and Special Days
     27   Yes,                                    !- Use Weather File Daylight Saving Period
     28   No,                                     !- Apply Weekend Holiday Rule
     29   Yes,                                    !- Use Weather File Rain Indicators
     30   Yes,                                    !- Use Weather File Snow Indicators
     31   1;                                      !- Number of Times Runperiod to be Repeated
     32 
     33 GlobalGeometryRules,
     34   UpperLeftCorner,                        !- Starting Vertex Position
     35   Counterclockwise,                       !- Vertex Entry Direction
     36   Relative,                               !- Coordinate System
     37   Relative,                               !- Daylighting Reference Point Coordinate System
     38   Relative;                               !- Rectangular Surface Coordinate System
     39 
     40 ScheduleTypeLimits,
     41   Temperature 1,                          !- Name
     42   ,                                       !- Lower Limit Value {BasedOnField A3}
     43   ,                                       !- Upper Limit Value {BasedOnField A3}
     44   Continuous,                             !- Numeric Type
     45   temperature;                            !- Unit Type
     46 
     47 ScheduleTypeLimits,
     48   OnOff,                                  !- Name
     49   0,                                      !- Lower Limit Value {BasedOnField A3}
     50   1,                                      !- Upper Limit Value {BasedOnField A3}
     51   Discrete,                               !- Numeric Type
     52   availability;                           !- Unit Type
     53 
     54 ScheduleTypeLimits,
     55   Temperature,                            !- Name
     56   ,                                       !- Lower Limit Value {BasedOnField A3}
     57   ,                                       !- Upper Limit Value {BasedOnField A3}
     58   Continuous,                             !- Numeric Type
     59   temperature;                            !- Unit Type
     60 
     61 ScheduleTypeLimits,
     62   ActivityLevel 13,                       !- Name
     63   0,                                      !- Lower Limit Value {BasedOnField A3}
     64   ,                                       !- Upper Limit Value {BasedOnField A3}
     65   Continuous,                             !- Numeric Type
     66   activitylevel;                          !- Unit Type
     67 
     68 ScheduleTypeLimits,
     69   Temperature 2,                          !- Name
     70   ,                                       !- Lower Limit Value {BasedOnField A3}
     71   ,                                       !- Upper Limit Value {BasedOnField A3}
     72   Continuous,                             !- Numeric Type
     73   temperature;                            !- Unit Type
     74 
     75 ScheduleTypeLimits,
     76   Fraction,                               !- Name
     77   0,                                      !- Lower Limit Value {BasedOnField A3}
     78   1,                                      !- Upper Limit Value {BasedOnField A3}
     79   CONTINUOUS;                             !- Numeric Type
     80 
     81 ScheduleTypeLimits,
     82   Temperature 3,                          !- Name
     83   ,                                       !- Lower Limit Value {BasedOnField A3}
     84   ,                                       !- Upper Limit Value {BasedOnField A3}
     85   Continuous,                             !- Numeric Type
     86   temperature;                            !- Unit Type
     87 
     88 Schedule:Day:Interval,
     89   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
     90   Fraction,                               !- Schedule Type Limits Name
     91   No,                                     !- Interpolate to Timestep
     92   24:00,                                  !- Time 1 {hh:mm}
     93   0;                                      !- Value Until Time 1
     94 
     95 Schedule:Day:Interval,
     96   Medium Office_Infil_Quarter_On Default Schedule, !- Name
     97   Fraction,                               !- Schedule Type Limits Name
     98   No,                                     !- Interpolate to Timestep
     99   06:00,                                  !- Time 1 {hh:mm}
    100   1,                                      !- Value Until Time 1
    101   22:00,                                  !- Time 2 {hh:mm}
    102   0.25,                                   !- Value Until Time 2
    103   24:00,                                  !- Time 3 {hh:mm}
    104   1;                                      !- Value Until Time 3
    105 
    106 Schedule:Day:Interval,
    107   Medium Office_Bldg_Equip Summer Design Day, !- Name
    108   Fraction,                               !- Schedule Type Limits Name
    109   No,                                     !- Interpolate to Timestep
    110   24:00,                                  !- Time 1 {hh:mm}
    111   1;                                      !- Value Until Time 1
    112 
    113 Schedule:Day:Interval,
    114   Medium Office_Bldg_Equip Winter Design Day, !- Name
    115   Fraction,                               !- Schedule Type Limits Name
    116   No,                                     !- Interpolate to Timestep
    117   24:00,                                  !- Time 1 {hh:mm}
    118   0;                                      !- Value Until Time 1
    119 
    120 Schedule:Day:Interval,
    121   Heating Sch Default,                    !- Name
    122   Temperature 2,                          !- Schedule Type Limits Name
    123   No,                                     !- Interpolate to Timestep
    124   24:00,                                  !- Time 1 {hh:mm}
    125   24;                                     !- Value Until Time 1
    126 
    127 Schedule:Day:Interval,
    128   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
    129   Fraction,                               !- Schedule Type Limits Name
    130   No,                                     !- Interpolate to Timestep
    131   24:00,                                  !- Time 1 {hh:mm}
    132   0.3;                                    !- Value Until Time 1
    133 
    134 Schedule:Day:Interval,
    135   Cooling Sch Default,                    !- Name
    136   Temperature 3,                          !- Schedule Type Limits Name
    137   No,                                     !- Interpolate to Timestep
    138   24:00,                                  !- Time 1 {hh:mm}
    139   28;                                     !- Value Until Time 1
    140 
    141 Schedule:Day:Interval,
    142   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
    143   Fraction,                               !- Schedule Type Limits Name
    144   No,                                     !- Interpolate to Timestep
    145   06:00,                                  !- Time 1 {hh:mm}
    146   1,                                      !- Value Until Time 1
    147   18:00,                                  !- Time 2 {hh:mm}
    148   0.25,                                   !- Value Until Time 2
    149   24:00,                                  !- Time 3 {hh:mm}
    150   1;                                      !- Value Until Time 3
    151 
    152 Schedule:Day:Interval,
    153   Medium Office_Activity Winter Design Day, !- Name
    154   ActivityLevel 13,                       !- Schedule Type Limits Name
    155   No,                                     !- Interpolate to Timestep
    156   24:00,                                  !- Time 1 {hh:mm}
    157   120;                                    !- Value Until Time 1
    158 
    159 Schedule:Day:Interval,
    160   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
    161   Fraction,                               !- Schedule Type Limits Name
    162   No,                                     !- Interpolate to Timestep
    163   06:00,                                  !- Time 1 {hh:mm}
    164   0.05,                                   !- Value Until Time 1
    165   08:00,                                  !- Time 2 {hh:mm}
    166   0.1,                                    !- Value Until Time 2
    167   14:00,                                  !- Time 3 {hh:mm}
    168   0.5,                                    !- Value Until Time 3
    169   17:00,                                  !- Time 4 {hh:mm}
    170   0.15,                                   !- Value Until Time 4
    171   24:00,                                  !- Time 5 {hh:mm}
    172   0.05;                                   !- Value Until Time 5
    173 
    174 Schedule:Day:Interval,
    175   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
    176   Fraction,                               !- Schedule Type Limits Name
    177   No,                                     !- Interpolate to Timestep
    178   06:00,                                  !- Time 1 {hh:mm}
    179   0.3,                                    !- Value Until Time 1
    180   08:00,                                  !- Time 2 {hh:mm}
    181   0.4,                                    !- Value Until Time 2
    182   14:00,                                  !- Time 3 {hh:mm}
    183   0.5,                                    !- Value Until Time 3
    184   17:00,                                  !- Time 4 {hh:mm}
    185   0.35,                                   !- Value Until Time 4
    186   24:00,                                  !- Time 5 {hh:mm}
    187   0.3;                                    !- Value Until Time 5
    188 
    189 Schedule:Day:Interval,
    190   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
    191   Fraction,                               !- Schedule Type Limits Name
    192   No,                                     !- Interpolate to Timestep
    193   24:00,                                  !- Time 1 {hh:mm}
    194   0.05;                                   !- Value Until Time 1
    195 
    196 Schedule:Day:Interval,
    197   Deck_Temperature_Default,               !- Name
    198   Temperature,                            !- Schedule Type Limits Name
    199   No,                                     !- Interpolate to Timestep
    200   24:00,                                  !- Time 1 {hh:mm}
    201   12.8;                                   !- Value Until Time 1
    202 
    203 Schedule:Day:Interval,
    204   Chilled_Water_Temperature_Winter_Design_Day, !- Name
    205   ,                                       !- Schedule Type Limits Name
    206   No,                                     !- Interpolate to Timestep
    207   24:00,                                  !- Time 1 {hh:mm}
    208   6.7;                                    !- Value Until Time 1
    209 
    210 Schedule:Day:Interval,
    211   Hot_Water_Temperature_Winter_Design_Day, !- Name
    212   Temperature 1,                          !- Schedule Type Limits Name
    213   No,                                     !- Interpolate to Timestep
    214   24:00,                                  !- Time 1 {hh:mm}
    215   67;                                     !- Value Until Time 1
    216 
    217 Schedule:Day:Interval,
    218   Medium Office_Infil_Quarter_On Winter Design Day, !- Name
    219   Fraction,                               !- Schedule Type Limits Name
    220   No,                                     !- Interpolate to Timestep
    221   06:00,                                  !- Time 1 {hh:mm}
    222   1,                                      !- Value Until Time 1
    223   18:00,                                  !- Time 2 {hh:mm}
    224   0.25,                                   !- Value Until Time 2
    225   24:00,                                  !- Time 3 {hh:mm}
    226   1;                                      !- Value Until Time 3
    227 
    228 Schedule:Day:Interval,
    229   Medium Office_Infil_Quarter_On Summer Design Day, !- Name
    230   Fraction,                               !- Schedule Type Limits Name
    231   No,                                     !- Interpolate to Timestep
    232   06:00,                                  !- Time 1 {hh:mm}
    233   1,                                      !- Value Until Time 1
    234   22:00,                                  !- Time 2 {hh:mm}
    235   0.25,                                   !- Value Until Time 2
    236   24:00,                                  !- Time 3 {hh:mm}
    237   1;                                      !- Value Until Time 3
    238 
    239 Schedule:Day:Interval,
    240   Medium Office_Bldg_Light Winter Design Day, !- Name
    241   Fraction,                               !- Schedule Type Limits Name
    242   No,                                     !- Interpolate to Timestep
    243   24:00,                                  !- Time 1 {hh:mm}
    244   0;                                      !- Value Until Time 1
    245 
    246 Schedule:Day:Interval,
    247   Medium Office_Activity Default Schedule, !- Name
    248   ActivityLevel 13,                       !- Schedule Type Limits Name
    249   No,                                     !- Interpolate to Timestep
    250   24:00,                                  !- Time 1 {hh:mm}
    251   120;                                    !- Value Until Time 1
    252 
    253 Schedule:Day:Interval,
    254   Deck_Temperature_Winter_Design_Day,     !- Name
    255   Temperature,                            !- Schedule Type Limits Name
    256   No,                                     !- Interpolate to Timestep
    257   24:00,                                  !- Time 1 {hh:mm}
    258   12.8;                                   !- Value Until Time 1
    259 
    260 Schedule:Day:Interval,
    261   Chilled_Water_Temperature_Default,      !- Name
    262   ,                                       !- Schedule Type Limits Name
    263   No,                                     !- Interpolate to Timestep
    264   24:00,                                  !- Time 1 {hh:mm}
    265   6.7;                                    !- Value Until Time 1
    266 
    267 Schedule:Day:Interval,
    268   Medium Office_Bldg_Light Summer Design Day, !- Name
    269   Fraction,                               !- Schedule Type Limits Name
    270   No,                                     !- Interpolate to Timestep
    271   24:00,                                  !- Time 1 {hh:mm}
    272   1;                                      !- Value Until Time 1
    273 
    274 Schedule:Day:Interval,
    275   Always_On_Default,                      !- Name
    276   OnOff,                                  !- Schedule Type Limits Name
    277   No,                                     !- Interpolate to Timestep
    278   24:00,                                  !- Time 1 {hh:mm}
    279   1;                                      !- Value Until Time 1
    280 
    281 Schedule:Day:Interval,
    282   Always_On_Summer_Design_Day,            !- Name
    283   OnOff,                                  !- Schedule Type Limits Name
    284   No,                                     !- Interpolate to Timestep
    285   24:00,                                  !- Time 1 {hh:mm}
    286   1;                                      !- Value Until Time 1
    287 
    288 Schedule:Day:Interval,
    289   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
    290   Fraction,                               !- Schedule Type Limits Name
    291   No,                                     !- Interpolate to Timestep
    292   24:00,                                  !- Time 1 {hh:mm}
    293   1;                                      !- Value Until Time 1
    294 
    295 Schedule:Day:Interval,
    296   Hot_Water_Temperature_Summer_Design_Day, !- Name
    297   Temperature 1,                          !- Schedule Type Limits Name
    298   No,                                     !- Interpolate to Timestep
    299   24:00,                                  !- Time 1 {hh:mm}
    300   67;                                     !- Value Until Time 1
    301 
    302 Schedule:Day:Interval,
    303   Chilled_Water_Temperature_Summer_Design_Day, !- Name
    304   ,                                       !- Schedule Type Limits Name
    305   No,                                     !- Interpolate to Timestep
    306   24:00,                                  !- Time 1 {hh:mm}
    307   6.7;                                    !- Value Until Time 1
    308 
    309 Schedule:Day:Interval,
    310   Hot_Water_Temperature_Default,          !- Name
    311   Temperature 1,                          !- Schedule Type Limits Name
    312   No,                                     !- Interpolate to Timestep
    313   24:00,                                  !- Time 1 {hh:mm}
    314   67;                                     !- Value Until Time 1
    315 
    316 Schedule:Day:Interval,
    317   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
    318   Fraction,                               !- Schedule Type Limits Name
    319   No,                                     !- Interpolate to Timestep
    320   06:00,                                  !- Time 1 {hh:mm}
    321   0,                                      !- Value Until Time 1
    322   08:00,                                  !- Time 2 {hh:mm}
    323   0.1,                                    !- Value Until Time 2
    324   14:00,                                  !- Time 3 {hh:mm}
    325   0.5,                                    !- Value Until Time 3
    326   17:00,                                  !- Time 4 {hh:mm}
    327   0.1,                                    !- Value Until Time 4
    328   24:00,                                  !- Time 5 {hh:mm}
    329   0;                                      !- Value Until Time 5
    330 
    331 Schedule:Day:Interval,
    332   Always_On_Winter_Design_Day,            !- Name
    333   OnOff,                                  !- Schedule Type Limits Name
    334   No,                                     !- Interpolate to Timestep
    335   24:00,                                  !- Time 1 {hh:mm}
    336   1;                                      !- Value Until Time 1
    337 
    338 Schedule:Day:Interval,
    339   Medium Office_Bldg_Light Default Schedule, !- Name
    340   Fraction,                               !- Schedule Type Limits Name
    341   No,                                     !- Interpolate to Timestep
    342   05:00,                                  !- Time 1 {hh:mm}
    343   0.05,                                   !- Value Until Time 1
    344   07:00,                                  !- Time 2 {hh:mm}
    345   0.1,                                    !- Value Until Time 2
    346   08:00,                                  !- Time 3 {hh:mm}
    347   0.3,                                    !- Value Until Time 3
    348   17:00,                                  !- Time 4 {hh:mm}
    349   0.9,                                    !- Value Until Time 4
    350   18:00,                                  !- Time 5 {hh:mm}
    351   0.7,                                    !- Value Until Time 5
    352   20:00,                                  !- Time 6 {hh:mm}
    353   0.5,                                    !- Value Until Time 6
    354   22:00,                                  !- Time 7 {hh:mm}
    355   0.3,                                    !- Value Until Time 7
    356   23:00,                                  !- Time 8 {hh:mm}
    357   0.1,                                    !- Value Until Time 8
    358   24:00,                                  !- Time 9 {hh:mm}
    359   0.05;                                   !- Value Until Time 9
    360 
    361 Schedule:Day:Interval,
    362   Medium Office_Activity Summer Design Day, !- Name
    363   ActivityLevel 13,                       !- Schedule Type Limits Name
    364   No,                                     !- Interpolate to Timestep
    365   24:00,                                  !- Time 1 {hh:mm}
    366   120;                                    !- Value Until Time 1
    367 
    368 Schedule:Day:Interval,
    369   Medium Office_Bldg_Occ Default Schedule, !- Name
    370   Fraction,                               !- Schedule Type Limits Name
    371   No,                                     !- Interpolate to Timestep
    372   06:00,                                  !- Time 1 {hh:mm}
    373   0,                                      !- Value Until Time 1
    374   07:00,                                  !- Time 2 {hh:mm}
    375   0.1,                                    !- Value Until Time 2
    376   08:00,                                  !- Time 3 {hh:mm}
    377   0.2,                                    !- Value Until Time 3
    378   12:00,                                  !- Time 4 {hh:mm}
    379   0.95,                                   !- Value Until Time 4
    380   13:00,                                  !- Time 5 {hh:mm}
    381   0.5,                                    !- Value Until Time 5
    382   17:00,                                  !- Time 6 {hh:mm}
    383   0.95,                                   !- Value Until Time 6
    384   18:00,                                  !- Time 7 {hh:mm}
    385   0.7,                                    !- Value Until Time 7
    386   20:00,                                  !- Time 8 {hh:mm}
    387   0.4,                                    !- Value Until Time 8
    388   22:00,                                  !- Time 9 {hh:mm}
    389   0.1,                                    !- Value Until Time 9
    390   24:00,                                  !- Time 10 {hh:mm}
    391   0.05;                                   !- Value Until Time 10
    392 
    393 Schedule:Day:Interval,
    394   Medium Office_Bldg_Occ Summer Design Day, !- Name
    395   Fraction,                               !- Schedule Type Limits Name
    396   No,                                     !- Interpolate to Timestep
    397   06:00,                                  !- Time 1 {hh:mm}
    398   0,                                      !- Value Until Time 1
    399   22:00,                                  !- Time 2 {hh:mm}
    400   1,                                      !- Value Until Time 2
    401   24:00,                                  !- Time 3 {hh:mm}
    402   0.05;                                   !- Value Until Time 3
    403 
    404 Schedule:Day:Interval,
    405   Medium Office_Bldg_Equip Default Schedule, !- Name
    406   Fraction,                               !- Schedule Type Limits Name
    407   No,                                     !- Interpolate to Timestep
    408   08:00,                                  !- Time 1 {hh:mm}
    409   0.4,                                    !- Value Until Time 1
    410   12:00,                                  !- Time 2 {hh:mm}
    411   0.9,                                    !- Value Until Time 2
    412   13:00,                                  !- Time 3 {hh:mm}
    413   0.8,                                    !- Value Until Time 3
    414   17:00,                                  !- Time 4 {hh:mm}
    415   0.9,                                    !- Value Until Time 4
    416   18:00,                                  !- Time 5 {hh:mm}
    417   0.8,                                    !- Value Until Time 5
    418   20:00,                                  !- Time 6 {hh:mm}
    419   0.6,                                    !- Value Until Time 6
    420   22:00,                                  !- Time 7 {hh:mm}
    421   0.5,                                    !- Value Until Time 7
    422   24:00,                                  !- Time 8 {hh:mm}
    423   0.4;                                    !- Value Until Time 8
    424 
    425 Schedule:Day:Interval,
    426   Medium Office_Bldg_Occ Winter Design Day, !- Name
    427   Fraction,                               !- Schedule Type Limits Name
    428   No,                                     !- Interpolate to Timestep
    429   24:00,                                  !- Time 1 {hh:mm}
    430   0;                                      !- Value Until Time 1
    431 
    432 Schedule:Day:Interval,
    433   Deck_Temperature_Summer_Design_Day,     !- Name
    434   Temperature,                            !- Schedule Type Limits Name
    435   No,                                     !- Interpolate to Timestep
    436   24:00,                                  !- Time 1 {hh:mm}
    437   12.8;                                   !- Value Until Time 1
    438 
    439 Schedule:Week:Daily,
    440   Schedule:Week:Daily {f17a74c3-a0d4-4d12-9ac7-6060f4c64e0b}, !- Name
    441   Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
    442   Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
    443   Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
    444   Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
    445   Medium Office_Activity Default Schedule, !- Thursday Schedule:Day Name
    446   Medium Office_Activity Default Schedule, !- Friday Schedule:Day Name
    447   Medium Office_Activity Default Schedule, !- Saturday Schedule:Day Name
    448   Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
    449   Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
    450   Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
    451   Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
    452   Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name
    453 
    454 Schedule:Year,
    455   Medium Office_Activity,                 !- Name
    456   ActivityLevel 13,                       !- Schedule Type Limits Name
    457   Schedule:Week:Daily {f17a74c3-a0d4-4d12-9ac7-6060f4c64e0b}, !- Schedule:Week Name 1
    458   1,                                      !- Start Month 1
    459   1,                                      !- Start Day 1
    460   12,                                     !- End Month 1
    461   31;                                     !- End Day 1
    462 
    463 Schedule:Week:Daily,
    464   Schedule:Week:Daily {f79e4fdb-041b-457b-bd8f-3efd16a18285}, !- Name
    465   Heating Sch Default,                    !- Sunday Schedule:Day Name
    466   Heating Sch Default,                    !- Monday Schedule:Day Name
    467   Heating Sch Default,                    !- Tuesday Schedule:Day Name
    468   Heating Sch Default,                    !- Wednesday Schedule:Day Name
    469   Heating Sch Default,                    !- Thursday Schedule:Day Name
    470   Heating Sch Default,                    !- Friday Schedule:Day Name
    471   Heating Sch Default,                    !- Saturday Schedule:Day Name
    472   Heating Sch Default,                    !- Holiday Schedule:Day Name
    473   Heating Sch Default,                    !- SummerDesignDay Schedule:Day Name
    474   Heating Sch Default,                    !- WinterDesignDay Schedule:Day Name
    475   Heating Sch Default,                    !- CustomDay1 Schedule:Day Name
    476   Heating Sch Default;                    !- CustomDay2 Schedule:Day Name
    477 
    478 Schedule:Year,
    479   Heating Sch,                            !- Name
    480   Temperature 2,                          !- Schedule Type Limits Name
    481   Schedule:Week:Daily {f79e4fdb-041b-457b-bd8f-3efd16a18285}, !- Schedule:Week Name 1
    482   1,                                      !- Start Month 1
    483   1,                                      !- Start Day 1
    484   12,                                     !- End Month 1
    485   31;                                     !- End Day 1
    486 
    487 Schedule:Week:Daily,
    488   Schedule:Week:Daily {ea92b579-8abb-4d7d-a87f-e444bd03c2cc}, !- Name
    489   Cooling Sch Default,                    !- Sunday Schedule:Day Name
    490   Cooling Sch Default,                    !- Monday Schedule:Day Name
    491   Cooling Sch Default,                    !- Tuesday Schedule:Day Name
    492   Cooling Sch Default,                    !- Wednesday Schedule:Day Name
    493   Cooling Sch Default,                    !- Thursday Schedule:Day Name
    494   Cooling Sch Default,                    !- Friday Schedule:Day Name
    495   Cooling Sch Default,                    !- Saturday Schedule:Day Name
    496   Cooling Sch Default,                    !- Holiday Schedule:Day Name
    497   Cooling Sch Default,                    !- SummerDesignDay Schedule:Day Name
    498   Cooling Sch Default,                    !- WinterDesignDay Schedule:Day Name
    499   Cooling Sch Default,                    !- CustomDay1 Schedule:Day Name
    500   Cooling Sch Default;                    !- CustomDay2 Schedule:Day Name
    501 
    502 Schedule:Year,
    503   Cooling Sch,                            !- Name
    504   Temperature 3,                          !- Schedule Type Limits Name
    505   Schedule:Week:Daily {ea92b579-8abb-4d7d-a87f-e444bd03c2cc}, !- Schedule:Week Name 1
    506   1,                                      !- Start Month 1
    507   1,                                      !- Start Day 1
    508   12,                                     !- End Month 1
    509   31;                                     !- End Day 1
    510 
    511 Schedule:Week:Daily,
    512   Schedule:Week:Daily {ef0ac1ea-87f5-4387-9951-e22e9b0c8c0e}, !- Name
    513   Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
    514   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    515   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    516   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    517   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    518   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    519   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    520   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    521   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    522   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    523   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    524   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    525 
    526 Schedule:Week:Daily,
    527   Schedule:Week:Daily {9eed5d17-2a65-4723-a28d-9971f19ec047}, !- Name
    528   Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    529   Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
    530   Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
    531   Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
    532   Medium Office_Bldg_Equip Default Schedule, !- Thursday Schedule:Day Name
    533   Medium Office_Bldg_Equip Default Schedule, !- Friday Schedule:Day Name
    534   Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    535   Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
    536   Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
    537   Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
    538   Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
    539   Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name
    540 
    541 Schedule:Year,
    542   Medium Office_Bldg_Equip,               !- Name
    543   Fraction,                               !- Schedule Type Limits Name
    544   Schedule:Week:Daily {ef0ac1ea-87f5-4387-9951-e22e9b0c8c0e}, !- Schedule:Week Name 1
    545   1,                                      !- Start Month 1
    546   1,                                      !- Start Day 1
    547   1,                                      !- End Month 1
    548   3,                                      !- End Day 1
    549   Schedule:Week:Daily {9eed5d17-2a65-4723-a28d-9971f19ec047}, !- Schedule:Week Name 2
    550   1,                                      !- Start Month 2
    551   4,                                      !- Start Day 2
    552   12,                                     !- End Month 2
    553   31;                                     !- End Day 2
    554 
    555 Schedule:Week:Daily,
    556   Schedule:Week:Daily {dbff53d9-888d-4c3d-b882-7610b5736e0e}, !- Name
    557   Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
    558   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    559   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    560   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    561   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    562   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    563   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    564   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    565   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    566   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    567   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    568   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    569 
    570 Schedule:Week:Daily,
    571   Schedule:Week:Daily {93dc7b5d-8131-436d-a2d1-3163341a7be6}, !- Name
    572   Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    573   Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
    574   Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
    575   Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
    576   Medium Office_Infil_Quarter_On Default Schedule, !- Thursday Schedule:Day Name
    577   Medium Office_Infil_Quarter_On Default Schedule, !- Friday Schedule:Day Name
    578   Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    579   Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
    580   Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
    581   Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
    582   Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
    583   Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name
    584 
    585 Schedule:Year,
    586   Medium Office_Infil_Quarter_On,         !- Name
    587   Fraction,                               !- Schedule Type Limits Name
    588   Schedule:Week:Daily {dbff53d9-888d-4c3d-b882-7610b5736e0e}, !- Schedule:Week Name 1
    589   1,                                      !- Start Month 1
    590   1,                                      !- Start Day 1
    591   1,                                      !- End Month 1
    592   3,                                      !- End Day 1
    593   Schedule:Week:Daily {93dc7b5d-8131-436d-a2d1-3163341a7be6}, !- Schedule:Week Name 2
    594   1,                                      !- Start Month 2
    595   4,                                      !- Start Day 2
    596   12,                                     !- End Month 2
    597   31;                                     !- End Day 2
    598 
    599 Schedule:Week:Daily,
    600   Schedule:Week:Daily {c0019fcf-c93e-4ead-940f-53b89ec7b17b}, !- Name
    601   Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
    602   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    603   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    604   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    605   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    606   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    607   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    608   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    609   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    610   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    611   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    612   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    613 
    614 Schedule:Week:Daily,
    615   Schedule:Week:Daily {b84d7add-1efe-4229-af24-419d52f85161}, !- Name
    616   Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    617   Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
    618   Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
    619   Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
    620   Medium Office_Bldg_Light Default Schedule, !- Thursday Schedule:Day Name
    621   Medium Office_Bldg_Light Default Schedule, !- Friday Schedule:Day Name
    622   Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    623   Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
    624   Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
    625   Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
    626   Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
    627   Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name
    628 
    629 Schedule:Year,
    630   Medium Office_Bldg_Light,               !- Name
    631   Fraction,                               !- Schedule Type Limits Name
    632   Schedule:Week:Daily {c0019fcf-c93e-4ead-940f-53b89ec7b17b}, !- Schedule:Week Name 1
    633   1,                                      !- Start Month 1
    634   1,                                      !- Start Day 1
    635   1,                                      !- End Month 1
    636   3,                                      !- End Day 1
    637   Schedule:Week:Daily {b84d7add-1efe-4229-af24-419d52f85161}, !- Schedule:Week Name 2
    638   1,                                      !- Start Month 2
    639   4,                                      !- Start Day 2
    640   12,                                     !- End Month 2
    641   31;                                     !- End Day 2
    642 
    643 Schedule:Week:Daily,
    644   Schedule:Week:Daily {a62cff66-5782-462e-959b-2296c63029fe}, !- Name
    645   Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
    646   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    647   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    648   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    649   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    650   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    651   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    652   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    653   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    654   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    655   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    656   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    657 
    658 Schedule:Week:Daily,
    659   Schedule:Week:Daily {73270be5-c48e-4671-bd32-1d8015a09777}, !- Name
    660   Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
    661   Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
    662   Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
    663   Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
    664   Medium Office_Bldg_Occ Default Schedule, !- Thursday Schedule:Day Name
    665   Medium Office_Bldg_Occ Default Schedule, !- Friday Schedule:Day Name
    666   Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
    667   Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
    668   Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
    669   Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
    670   Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
    671   Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name
    672 
    673 Schedule:Year,
    674   Medium Office_Bldg_Occ,                 !- Name
    675   Fraction,                               !- Schedule Type Limits Name
    676   Schedule:Week:Daily {a62cff66-5782-462e-959b-2296c63029fe}, !- Schedule:Week Name 1
    677   1,                                      !- Start Month 1
    678   1,                                      !- Start Day 1
    679   1,                                      !- End Month 1
    680   3,                                      !- End Day 1
    681   Schedule:Week:Daily {73270be5-c48e-4671-bd32-1d8015a09777}, !- Schedule:Week Name 2
    682   1,                                      !- Start Month 2
    683   4,                                      !- Start Day 2
    684   12,                                     !- End Month 2
    685   31;                                     !- End Day 2
    686 
    687 Schedule:Week:Daily,
    688   Schedule:Week:Daily {4c6aa602-848c-4a0f-b761-a762b702fe29}, !- Name
    689   Deck_Temperature_Default,               !- Sunday Schedule:Day Name
    690   Deck_Temperature_Default,               !- Monday Schedule:Day Name
    691   Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
    692   Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
    693   Deck_Temperature_Default,               !- Thursday Schedule:Day Name
    694   Deck_Temperature_Default,               !- Friday Schedule:Day Name
    695   Deck_Temperature_Default,               !- Saturday Schedule:Day Name
    696   Deck_Temperature_Default,               !- Holiday Schedule:Day Name
    697   Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
    698   Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
    699   Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
    700   Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name
    701 
    702 Schedule:Year,
    703   Deck_Temperature,                       !- Name
    704   Temperature,                            !- Schedule Type Limits Name
    705   Schedule:Week:Daily {4c6aa602-848c-4a0f-b761-a762b702fe29}, !- Schedule:Week Name 1
    706   1,                                      !- Start Month 1
    707   1,                                      !- Start Day 1
    708   12,                                     !- End Month 1
    709   31;                                     !- End Day 1
    710 
    711 Schedule:Week:Daily,
    712   Schedule:Week:Daily {b52c07a3-e7cb-4e6c-bfcf-cbcaff40533b}, !- Name
    713   Hot_Water_Temperature_Default,          !- Sunday Schedule:Day Name
    714   Hot_Water_Temperature_Default,          !- Monday Schedule:Day Name
    715   Hot_Water_Temperature_Default,          !- Tuesday Schedule:Day Name
    716   Hot_Water_Temperature_Default,          !- Wednesday Schedule:Day Name
    717   Hot_Water_Temperature_Default,          !- Thursday Schedule:Day Name
    718   Hot_Water_Temperature_Default,          !- Friday Schedule:Day Name
    719   Hot_Water_Temperature_Default,          !- Saturday Schedule:Day Name
    720   Hot_Water_Temperature_Default,          !- Holiday Schedule:Day Name
    721   Hot_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    722   Hot_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    723   Hot_Water_Temperature_Default,          !- CustomDay1 Schedule:Day Name
    724   Hot_Water_Temperature_Default;          !- CustomDay2 Schedule:Day Name
    725 
    726 Schedule:Year,
    727   Hot_Water_Temperature,                  !- Name
    728   Temperature 1,                          !- Schedule Type Limits Name
    729   Schedule:Week:Daily {b52c07a3-e7cb-4e6c-bfcf-cbcaff40533b}, !- Schedule:Week Name 1
    730   1,                                      !- Start Month 1
    731   1,                                      !- Start Day 1
    732   12,                                     !- End Month 1
    733   31;                                     !- End Day 1
    734 
    735 Schedule:Week:Daily,
    736   Schedule:Week:Daily {462d20fb-7eed-4a5b-ad95-125ecf7d15d8}, !- Name
    737   Always_On_Default,                      !- Sunday Schedule:Day Name
    738   Always_On_Default,                      !- Monday Schedule:Day Name
    739   Always_On_Default,                      !- Tuesday Schedule:Day Name
    740   Always_On_Default,                      !- Wednesday Schedule:Day Name
    741   Always_On_Default,                      !- Thursday Schedule:Day Name
    742   Always_On_Default,                      !- Friday Schedule:Day Name
    743   Always_On_Default,                      !- Saturday Schedule:Day Name
    744   Always_On_Default,                      !- Holiday Schedule:Day Name
    745   Always_On_Summer_Design_Day,            !- SummerDesignDay Schedule:Day Name
    746   Always_On_Winter_Design_Day,            !- WinterDesignDay Schedule:Day Name
    747   Always_On_Default,                      !- CustomDay1 Schedule:Day Name
    748   Always_On_Default;                      !- CustomDay2 Schedule:Day Name
    749 
    750 Schedule:Year,
    751   Always_On,                              !- Name
    752   OnOff,                                  !- Schedule Type Limits Name
    753   Schedule:Week:Daily {462d20fb-7eed-4a5b-ad95-125ecf7d15d8}, !- Schedule:Week Name 1
    754   1,                                      !- Start Month 1
    755   1,                                      !- Start Day 1
    756   12,                                     !- End Month 1
    757   31;                                     !- End Day 1
    758 
    759 Schedule:Week:Daily,
    760   Schedule:Week:Daily {cde90503-80c8-462c-a867-b1b3f6facab7}, !- Name
    761   Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
    762   Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
    763   Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
    764   Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
    765   Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
    766   Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
    767   Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
    768   Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
    769   Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
    770   Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
    771   Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
    772   Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name
    773 
    774 Schedule:Year,
    775   Chilled_Water_Temperature,              !- Name
    776   ,                                       !- Schedule Type Limits Name
    777   Schedule:Week:Daily {cde90503-80c8-462c-a867-b1b3f6facab7}, !- Schedule:Week Name 1
    778   1,                                      !- Start Month 1
    779   1,                                      !- Start Day 1
    780   12,                                     !- End Month 1
    781   31;                                     !- End Day 1
    782 
    783 AirLoopHVAC,
    784   Air Loop HVAC 1,                        !- Name
    785   Air Loop HVAC 1 Controllers,            !- Controller List Name
    786   AvailabilityManagerAssignmentList {5fea5ce5-09f5-4a53-a784-67ae4e027835}, !- Availability Manager List Name
    787   AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
    788   BranchList {8618d945-d00f-4245-91ed-26d50758d540}, !- Branch List Name
    789   ,                                       !- Connector List Name
    790   Node 26,                                !- Supply Side Inlet Node Name
    791   Node 29,                                !- Demand Side Outlet Node Name
    792   Node 28,                                !- Demand Side Inlet Node Names
    793   Node 27;                                !- Supply Side Outlet Node Names
    794 
    795 Sizing:System,
    796   Air Loop HVAC 1,                        !- AirLoop Name
    797   Sensible,                               !- Type of Load to Size On
    798   Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
    799   0.3,                                    !- Minimum System Air Flow Ratio
    800   7,                                      !- Preheat Design Temperature {C}
    801   0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    802   12.8,                                   !- Precool Design Temperature {C}
    803   0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    804   12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
    805   12.8,                                   !- Central Heating Design Supply Air Temperature {C}
    806   NonCoincident,                          !- Sizing Option
    807   Yes,                                    !- 100% Outdoor Air in Cooling
    808   Yes,                                    !- 100% Outdoor Air in Heating
    809   0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    810   0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    811   DesignDay,                              !- Cooling Design Air Flow Method
    812   0,                                      !- Cooling Design Air Flow Rate {m3/s}
    813   DesignDay,                              !- Heating Design Air Flow Method
    814   0,                                      !- Heating Design Air Flow Rate {m3/s}
    815   ZoneSum;                                !- System Outdoor Air Method
    816 
    817 AirLoopHVAC:ControllerList,
    818   Air Loop HVAC 1 Controllers,            !- Name
    819   Controller:WaterCoil,                   !- Controller Object Type 1
    820   Controller Water Coil 1;                !- Controller Name 1
    821 
    822 Controller:WaterCoil,
    823   Controller Water Coil 1,                !- Name
    824   Temperature,                            !- Control Variable
    825   Normal,                                 !- Action
    826   Flow,                                   !- Actuator Variable
    827   Node 35,                                !- Sensor Node Name
    828   Node 41,                                !- Actuator Node Name
    829   Autosize,                               !- Controller Convergence Tolerance {deltaC}
    830   Autosize,                               !- Maximum Actuated Flow {m3/s}
    831   1e-07;                                  !- Minimum Actuated Flow {m3/s}
    832 
    833 AvailabilityManagerAssignmentList,
    834   AvailabilityManagerAssignmentList {5fea5ce5-09f5-4a53-a784-67ae4e027835}, !- Name
    835   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    836   AvailabilityManager:Scheduled {6c3a5cbb-c1a1-426e-b2e0-664603b586e6}; !- Availability Manager Name 1
    837 
    838 AvailabilityManager:Scheduled,
    839   AvailabilityManager:Scheduled {6c3a5cbb-c1a1-426e-b2e0-664603b586e6}, !- Name
    840   Schedule:Compact {982ac4e2-2c4e-4a04-bda1-944c599c6727}; !- Schedule Name
    841 
    842 Schedule:Compact,
    843   Schedule:Compact {982ac4e2-2c4e-4a04-bda1-944c599c6727}, !- Name
    844   ,                                       !- Schedule Type Limits Name
    845   Through: 12/31,                         !- Field 1
    846   For: AllDays,                           !- Field 2
    847   Until: 24:00,                           !- Field 3
    848   1.0;                                    !- Field 4
    849 
    850 BranchList,
    851   BranchList {8618d945-d00f-4245-91ed-26d50758d540}, !- Name
    852   Branch {04a51935-961b-4071-8da6-f3bc0476a3bd}; !- Branch Name 1
    853 
    854 Branch,
    855   Branch {04a51935-961b-4071-8da6-f3bc0476a3bd}, !- Name
    856   AutoSize,                               !- Maximum Flow Rate {m3/s}
    857   ,                                       !- Pressure Drop Curve Name
    858   AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
    859   Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
    860   Node 26,                                !- Component Inlet Node Name 1
    861   Node 33,                                !- Component Outlet Node Name 1
    862   Passive,                                !- Component Branch Control Type 1
    863   CoilSystem:Cooling:DX,                  !- Component Object Type 2
    864   Coil Cooling DX Two Speed 1 CoilSystem, !- Component Name 2
    865   Node 33,                                !- Component Inlet Node Name 2
    866   Node 34,                                !- Component Outlet Node Name 2
    867   Passive,                                !- Component Branch Control Type 2
    868   Coil:Heating:Water,                     !- Component Object Type 3
    869   Coil Heating Water 1,                   !- Component Name 3
    870   Node 34,                                !- Component Inlet Node Name 3
    871   Node 35,                                !- Component Outlet Node Name 3
    872   Passive,                                !- Component Branch Control Type 3
    873   Fan:VariableVolume,                     !- Component Object Type 4
    874   Fan Variable Volume 1,                  !- Component Name 4
    875   Node 35,                                !- Component Inlet Node Name 4
    876   Node 27,                                !- Component Outlet Node Name 4
    877   Passive;                                !- Component Branch Control Type 4
    878 
    879 AirLoopHVAC:OutdoorAirSystem,
    880   Air Loop HVAC Outdoor Air System 1,     !- Name
    881   AirLoopHVAC:ControllerList {282eb922-76a1-4f1c-b1e5-9caf5b3f191b}, !- Controller List Name
    882   AirLoopHVAC:OutdoorAirSystem:EquipmentList {03605e27-742e-41d8-a397-012022c20fb4}, !- Outdoor Air Equipment List Name
    883   AvailabilityManagerAssignmentList {c89526a6-635a-488f-88da-5036a58634ea}; !- Availability Manager List Name
    884 
    885 AirLoopHVAC:ControllerList,
    886   AirLoopHVAC:ControllerList {282eb922-76a1-4f1c-b1e5-9caf5b3f191b}, !- Name
    887   Controller:OutdoorAir,                  !- Controller Object Type 1
    888   Controller Outdoor Air 1;               !- Controller Name 1
    889 
    890 Controller:OutdoorAir,
    891   Controller Outdoor Air 1,               !- Name
    892   Node 32,                                !- Relief Air Outlet Node Name
    893   Node 26,                                !- Return Air Node Name
    894   Node 33,                                !- Mixed Air Node Name
    895   Node 31,                                !- Actuator Node Name
    896   Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
    897   Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
    898   FixedDryBulb,                           !- Economizer Control Type
    899   ModulateFlow,                           !- Economizer Control Action Type
    900   30,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    901   64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
    902   ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
    903   ,                                       !- Electronic Enthalpy Limit Curve Name
    904   -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    905   NoLockout,                              !- Lockout Type
    906   FixedMinimum,                           !- Minimum Limit Type
    907   ,                                       !- Minimum Outdoor Air Schedule Name
    908   ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
    909   ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
    910   ,                                       !- Mechanical Ventilation Controller Name
    911   ,                                       !- Time of Day Economizer Control Schedule Name
    912   No,                                     !- High Humidity Control
    913   ,                                       !- Humidistat Control Zone Name
    914   ,                                       !- High Humidity Outdoor Air Flow Ratio
    915   Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    916   BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type
    917 
    918 AvailabilityManagerAssignmentList,
    919   AvailabilityManagerAssignmentList {c89526a6-635a-488f-88da-5036a58634ea}, !- Name
    920   AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
    921   AvailabilityManager:Scheduled {5acb0e89-ced1-4530-b08c-94788c93aa86}; !- Availability Manager Name 1
    922 
    923 AvailabilityManager:Scheduled,
    924   AvailabilityManager:Scheduled {5acb0e89-ced1-4530-b08c-94788c93aa86}, !- Name
    925   Schedule:Compact {ac2589db-723f-44e0-a174-fc5ceedaaa76}; !- Schedule Name
    926 
    927 Schedule:Compact,
    928   Schedule:Compact {ac2589db-723f-44e0-a174-fc5ceedaaa76}, !- Name
    929   ,                                       !- Schedule Type Limits Name
    930   Through: 12/31,                         !- Field 1
    931   For: AllDays,                           !- Field 2
    932   Until: 24:00,                           !- Field 3
    933   1.0;                                    !- Field 4
    934 
    935 OutdoorAir:NodeList,
    936   Node 31;                                !- Node or NodeList Name 1
    937 
    938 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    939   AirLoopHVAC:OutdoorAirSystem:EquipmentList {03605e27-742e-41d8-a397-012022c20fb4}, !- Name
    940   OutdoorAir:Mixer,                       !- Component Object Type 1
    941   OutdoorAir:Mixer {420d3c84-87a3-4bf6-89ca-d6f6db7d1d5e}; !- Component Name 1
    942 
    943 OutdoorAir:Mixer,
    944   OutdoorAir:Mixer {420d3c84-87a3-4bf6-89ca-d6f6db7d1d5e}, !- Name
    945   Node 33,                                !- Mixed Air Node Name
    946   Node 31,                                !- Outdoor Air Stream Node Name
    947   Node 32,                                !- Relief Air Stream Node Name
    948   Node 26;                                !- Return Air Stream Node Name
    949 
    950 SetpointManager:MixedAir,
    951   Setpoint Manager Mixed Air 3,           !- Name
    952   Temperature,                            !- Control Variable
    953   Node 27,                                !- Reference Setpoint Node Name
    954   Node 35,                                !- Fan Inlet Node Name
    955   Node 27,                                !- Fan Outlet Node Name
    956   Node 33;                                !- Setpoint Node or NodeList Name
    957 
    958 CoilSystem:Cooling:DX,
    959   Coil Cooling DX Two Speed 1 CoilSystem, !- Name
    960   Always_On,                              !- Availability Schedule Name
    961   Node 33,                                !- DX Cooling Coil System Inlet Node Name
    962   Node 34,                                !- DX Cooling Coil System Outlet Node Name
    963   Node 34,                                !- DX Cooling Coil System Sensor Node Name
    964   Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
    965   Coil Cooling DX Two Speed 1;            !- Cooling Coil Name
    966 
    967 Coil:Cooling:DX:TwoSpeed,
    968   Coil Cooling DX Two Speed 1,            !- Name
    969   Always_On,                              !- Availability Schedule Name
    970   Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
    971   Autosize,                               !- Rated High Speed Sensible Heat Ratio
    972   5.5,                                    !- Rated High Speed COP {W/W}
    973   Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
    974   ,                                       !- Unit Internal Static Air Pressure {Pa}
    975   Node 33,                                !- Air Inlet Node Name
    976   Node 34,                                !- Air Outlet Node Name
    977   Curve Biquadratic 1,                    !- Total Cooling Capacity Function of Temperature Curve Name
    978   Curve Quadratic 1,                      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    979   Curve Biquadratic 2,                    !- Energy Input Ratio Function of Temperature Curve Name
    980   Curve Quadratic 2,                      !- Energy Input Ratio Function of Flow Fraction Curve Name
    981   Curve Quadratic 3,                      !- Part Load Fraction Correlation Curve Name
    982   Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
    983   0.69,                                   !- Rated Low Speed Sensible Heat Ratio
    984   6.6,                                    !- Rated Low Speed COP {W/W}
    985   Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
    986   Curve Biquadratic 3,                    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    987   Curve Biquadratic 4,                    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    988   ,                                       !- Condenser Air Inlet Node Name
    989   AirCooled,                              !- Condenser Type
    990   0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    991   ,                                       !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    992   ,                                       !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    993   0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    994   ,                                       !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    995   ,                                       !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    996   ,                                       !- Supply Water Storage Tank Name
    997   ,                                       !- Condensate Collection Water Storage Tank Name
    998   10,                                     !- Basin Heater Capacity {W/K}
    999   2;                                      !- Basin Heater Setpoint Temperature {C}
   1000 
   1001 SetpointManager:MixedAir,
   1002   Setpoint Manager Mixed Air 2,           !- Name
   1003   Temperature,                            !- Control Variable
   1004   Node 27,                                !- Reference Setpoint Node Name
   1005   Node 35,                                !- Fan Inlet Node Name
   1006   Node 27,                                !- Fan Outlet Node Name
   1007   Node 34;                                !- Setpoint Node or NodeList Name
   1008 
   1009 Curve:Biquadratic,
   1010   Curve Biquadratic 1,                    !- Name
   1011   0.42415,                                !- Coefficient1 Constant
   1012   0.04426,                                !- Coefficient2 x
   1013   -0.00042,                               !- Coefficient3 x**2
   1014   0.00333,                                !- Coefficient4 y
   1015   -8e-05,                                 !- Coefficient5 y**2
   1016   -0.00021,                               !- Coefficient6 x*y
   1017   17,                                     !- Minimum Value of x {BasedOnField A2}
   1018   22,                                     !- Maximum Value of x {BasedOnField A2}
   1019   13,                                     !- Minimum Value of y {BasedOnField A3}
   1020   46;                                     !- Maximum Value of y {BasedOnField A3}
   1021 
   1022 Curve:Quadratic,
   1023   Curve Quadratic 1,                      !- Name
   1024   0.77136,                                !- Coefficient1 Constant
   1025   0.34053,                                !- Coefficient2 x
   1026   -0.11088,                               !- Coefficient3 x**2
   1027   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1028   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1029 
   1030 Curve:Biquadratic,
   1031   Curve Biquadratic 2,                    !- Name
   1032   1.23649,                                !- Coefficient1 Constant
   1033   -0.02431,                               !- Coefficient2 x
   1034   0.00057,                                !- Coefficient3 x**2
   1035   -0.01434,                               !- Coefficient4 y
   1036   0.00063,                                !- Coefficient5 y**2
   1037   -0.00038,                               !- Coefficient6 x*y
   1038   17,                                     !- Minimum Value of x {BasedOnField A2}
   1039   22,                                     !- Maximum Value of x {BasedOnField A2}
   1040   13,                                     !- Minimum Value of y {BasedOnField A3}
   1041   46;                                     !- Maximum Value of y {BasedOnField A3}
   1042 
   1043 Curve:Quadratic,
   1044   Curve Quadratic 2,                      !- Name
   1045   1.2055,                                 !- Coefficient1 Constant
   1046   -0.32953,                               !- Coefficient2 x
   1047   0.12308,                                !- Coefficient3 x**2
   1048   0.75918,                                !- Minimum Value of x {BasedOnField A2}
   1049   1.13877;                                !- Maximum Value of x {BasedOnField A2}
   1050 
   1051 Curve:Quadratic,
   1052   Curve Quadratic 3,                      !- Name
   1053   0.771,                                  !- Coefficient1 Constant
   1054   0.229,                                  !- Coefficient2 x
   1055   0,                                      !- Coefficient3 x**2
   1056   0,                                      !- Minimum Value of x {BasedOnField A2}
   1057   1;                                      !- Maximum Value of x {BasedOnField A2}
   1058 
   1059 Curve:Biquadratic,
   1060   Curve Biquadratic 3,                    !- Name
   1061   0,                                      !- Coefficient1 Constant
   1062   0,                                      !- Coefficient2 x
   1063   0,                                      !- Coefficient3 x**2
   1064   0,                                      !- Coefficient4 y
   1065   0,                                      !- Coefficient5 y**2
   1066   0,                                      !- Coefficient6 x*y
   1067   0,                                      !- Minimum Value of x {BasedOnField A2}
   1068   1,                                      !- Maximum Value of x {BasedOnField A2}
   1069   0,                                      !- Minimum Value of y {BasedOnField A3}
   1070   1;                                      !- Maximum Value of y {BasedOnField A3}
   1071 
   1072 Curve:Biquadratic,
   1073   Curve Biquadratic 4,                    !- Name
   1074   0,                                      !- Coefficient1 Constant
   1075   0,                                      !- Coefficient2 x
   1076   0,                                      !- Coefficient3 x**2
   1077   0,                                      !- Coefficient4 y
   1078   0,                                      !- Coefficient5 y**2
   1079   0,                                      !- Coefficient6 x*y
   1080   0,                                      !- Minimum Value of x {BasedOnField A2}
   1081   1,                                      !- Maximum Value of x {BasedOnField A2}
   1082   0,                                      !- Minimum Value of y {BasedOnField A3}
   1083   1;                                      !- Maximum Value of y {BasedOnField A3}
   1084 
   1085 Coil:Heating:Water,
   1086   Coil Heating Water 1,                   !- Name
   1087   Always_On,                              !- Availability Schedule Name
   1088   Autosize,                               !- U-Factor Times Area Value {W/K}
   1089   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1090   Node 41,                                !- Water Inlet Node Name
   1091   Node 47,                                !- Water Outlet Node Name
   1092   Node 34,                                !- Air Inlet Node Name
   1093   Node 35,                                !- Air Outlet Node Name
   1094   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1095   Autosize,                               !- Rated Capacity {W}
   1096   82.2,                                   !- Rated Inlet Water Temperature {C}
   1097   16.6,                                   !- Rated Inlet Air Temperature {C}
   1098   71.1,                                   !- Rated Outlet Water Temperature {C}
   1099   32.2,                                   !- Rated Outlet Air Temperature {C}
   1100   0.5;                                    !- Rated Ratio for Air and Water Convection
   1101 
   1102 SetpointManager:MixedAir,
   1103   Setpoint Manager Mixed Air 1,           !- Name
   1104   Temperature,                            !- Control Variable
   1105   Node 27,                                !- Reference Setpoint Node Name
   1106   Node 35,                                !- Fan Inlet Node Name
   1107   Node 27,                                !- Fan Outlet Node Name
   1108   Node 35;                                !- Setpoint Node or NodeList Name
   1109 
   1110 Fan:VariableVolume,
   1111   Fan Variable Volume 1,                  !- Name
   1112   Always_On,                              !- Availability Schedule Name
   1113   0.5,                                    !- Fan Efficiency
   1114   500,                                    !- Pressure Rise {Pa}
   1115   AutoSize,                               !- Maximum Flow Rate {m3/s}
   1116   FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
   1117   0,                                      !- Fan Power Minimum Flow Fraction
   1118   0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
   1119   0.93,                                   !- Motor Efficiency
   1120   1,                                      !- Motor In Airstream Fraction
   1121   0.040759894,                            !- Fan Power Coefficient 1
   1122   0.08804497,                             !- Fan Power Coefficient 2
   1123   -0.07292612,                            !- Fan Power Coefficient 3
   1124   0.943739823,                            !- Fan Power Coefficient 4
   1125   0,                                      !- Fan Power Coefficient 5
   1126   Node 35,                                !- Air Inlet Node Name
   1127   Node 27;                                !- Air Outlet Node Name
   1128 
   1129 SetpointManager:Scheduled,
   1130   Setpoint Manager Scheduled 1,           !- Name
   1131   Temperature,                            !- Control Variable
   1132   Deck_Temperature,                       !- Schedule Name
   1133   Node 27;                                !- Setpoint Node or NodeList Name
   1134 
   1135 AirLoopHVAC:SupplyPath,
   1136   AirLoopHVAC:SupplyPath {e369ade8-2e79-40e6-9744-05d05d1d8cd2}, !- Name
   1137   Node 28,                                !- Supply Air Path Inlet Node Name
   1138   AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
   1139   Air Loop HVAC Zone Splitter 1;          !- Component Name 1
   1140 
   1141 AirLoopHVAC:ZoneSplitter,
   1142   Air Loop HVAC Zone Splitter 1,          !- Name
   1143   Node 28,                                !- Inlet Node Name
   1144   Node 49,                                !- Outlet Node Name 1
   1145   Node 54,                                !- Outlet Node Name 2
   1146   Node 59,                                !- Outlet Node Name 3
   1147   Node 64,                                !- Outlet Node Name 4
   1148   Node 69,                                !- Outlet Node Name 5
   1149   Node 74,                                !- Outlet Node Name 6
   1150   Node 79,                                !- Outlet Node Name 7
   1151   Node 84,                                !- Outlet Node Name 8
   1152   Node 89,                                !- Outlet Node Name 9
   1153   Node 94,                                !- Outlet Node Name 10
   1154   Node 99,                                !- Outlet Node Name 11
   1155   Node 104,                               !- Outlet Node Name 12
   1156   Node 109,                               !- Outlet Node Name 13
   1157   Node 114,                               !- Outlet Node Name 14
   1158   Node 119,                               !- Outlet Node Name 15
   1159   Node 124,                               !- Outlet Node Name 16
   1160   Node 129,                               !- Outlet Node Name 17
   1161   Node 134,                               !- Outlet Node Name 18
   1162   Node 139,                               !- Outlet Node Name 19
   1163   Node 144,                               !- Outlet Node Name 20
   1164   Node 149,                               !- Outlet Node Name 21
   1165   Node 154,                               !- Outlet Node Name 22
   1166   Node 159,                               !- Outlet Node Name 23
   1167   Node 164,                               !- Outlet Node Name 24
   1168   Node 169;                               !- Outlet Node Name 25
   1169 
   1170 AirLoopHVAC:ReturnPath,
   1171   AirLoopHVAC:ReturnPath {2c9e4fc8-ed41-4605-9d00-1c2761a49018}, !- Name
   1172   Node 29,                                !- Return Air Path Outlet Node Name
   1173   AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
   1174   Air Loop HVAC Zone Mixer 1;             !- Component Name 1
   1175 
   1176 AirLoopHVAC:ZoneMixer,
   1177   Air Loop HVAC Zone Mixer 1,             !- Name
   1178   Node 29,                                !- Outlet Node Name
   1179   Node 48,                                !- Inlet Node Name 1
   1180   Node 53,                                !- Inlet Node Name 2
   1181   Node 58,                                !- Inlet Node Name 3
   1182   Node 63,                                !- Inlet Node Name 4
   1183   Node 68,                                !- Inlet Node Name 5
   1184   Node 73,                                !- Inlet Node Name 6
   1185   Node 78,                                !- Inlet Node Name 7
   1186   Node 83,                                !- Inlet Node Name 8
   1187   Node 88,                                !- Inlet Node Name 9
   1188   Node 93,                                !- Inlet Node Name 10
   1189   Node 98,                                !- Inlet Node Name 11
   1190   Node 103,                               !- Inlet Node Name 12
   1191   Node 108,                               !- Inlet Node Name 13
   1192   Node 113,                               !- Inlet Node Name 14
   1193   Node 118,                               !- Inlet Node Name 15
   1194   Node 123,                               !- Inlet Node Name 16
   1195   Node 128,                               !- Inlet Node Name 17
   1196   Node 133,                               !- Inlet Node Name 18
   1197   Node 138,                               !- Inlet Node Name 19
   1198   Node 143,                               !- Inlet Node Name 20
   1199   Node 148,                               !- Inlet Node Name 21
   1200   Node 153,                               !- Inlet Node Name 22
   1201   Node 158,                               !- Inlet Node Name 23
   1202   Node 163,                               !- Inlet Node Name 24
   1203   Node 168;                               !- Inlet Node Name 25
   1204 
   1205 ZoneHVAC:AirDistributionUnit,
   1206   ZoneHVAC:AirDistributionUnit {6a5458ac-8ece-4ef2-95c5-d3098fa587a6}, !- Name
   1207   Node 30,                                !- Air Distribution Unit Outlet Node Name
   1208   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1209   Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name
   1210 
   1211 AirTerminal:SingleDuct:VAV:Reheat,
   1212   Air Terminal Single Duct VAV Reheat 2,  !- Name
   1213   Always_On,                              !- Availability Schedule Name
   1214   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
   1215   Node 49,                                !- Air Inlet Node Name
   1216   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1217   Constant,                               !- Zone Minimum Air Flow Input Method
   1218   0.3,                                    !- Constant Minimum Air Flow Fraction
   1219   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1220   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1221   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1222   Coil Heating Water 3,                   !- Reheat Coil Name
   1223   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1224   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1225   Node 30,                                !- Air Outlet Node Name
   1226   0.001,                                  !- Convergence Tolerance
   1227   Normal,                                 !- Damper Heating Action
   1228   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1229   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1230   35;                                     !- Maximum Reheat Air Temperature {C}
   1231 
   1232 Coil:Heating:Water,
   1233   Coil Heating Water 3,                   !- Name
   1234   Always_On,                              !- Availability Schedule Name
   1235   Autosize,                               !- U-Factor Times Area Value {W/K}
   1236   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1237   Node 50,                                !- Water Inlet Node Name
   1238   Node 51,                                !- Water Outlet Node Name
   1239   Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
   1240   Node 30,                                !- Air Outlet Node Name
   1241   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1242   Autosize,                               !- Rated Capacity {W}
   1243   82.2,                                   !- Rated Inlet Water Temperature {C}
   1244   16.6,                                   !- Rated Inlet Air Temperature {C}
   1245   71.1,                                   !- Rated Outlet Water Temperature {C}
   1246   32.2,                                   !- Rated Outlet Air Temperature {C}
   1247   0.5;                                    !- Rated Ratio for Air and Water Convection
   1248 
   1249 ZoneHVAC:AirDistributionUnit,
   1250   ZoneHVAC:AirDistributionUnit {c28073f5-8513-412a-8dd5-fcf2ad382dbc}, !- Name
   1251   Node 52,                                !- Air Distribution Unit Outlet Node Name
   1252   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1253   Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name
   1254 
   1255 AirTerminal:SingleDuct:VAV:Reheat,
   1256   Air Terminal Single Duct VAV Reheat 3,  !- Name
   1257   Always_On,                              !- Availability Schedule Name
   1258   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
   1259   Node 54,                                !- Air Inlet Node Name
   1260   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1261   Constant,                               !- Zone Minimum Air Flow Input Method
   1262   0.3,                                    !- Constant Minimum Air Flow Fraction
   1263   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1264   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1265   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1266   Coil Heating Water 4,                   !- Reheat Coil Name
   1267   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1268   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1269   Node 52,                                !- Air Outlet Node Name
   1270   0.001,                                  !- Convergence Tolerance
   1271   Normal,                                 !- Damper Heating Action
   1272   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1273   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1274   35;                                     !- Maximum Reheat Air Temperature {C}
   1275 
   1276 Coil:Heating:Water,
   1277   Coil Heating Water 4,                   !- Name
   1278   Always_On,                              !- Availability Schedule Name
   1279   Autosize,                               !- U-Factor Times Area Value {W/K}
   1280   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1281   Node 55,                                !- Water Inlet Node Name
   1282   Node 56,                                !- Water Outlet Node Name
   1283   Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
   1284   Node 52,                                !- Air Outlet Node Name
   1285   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1286   Autosize,                               !- Rated Capacity {W}
   1287   82.2,                                   !- Rated Inlet Water Temperature {C}
   1288   16.6,                                   !- Rated Inlet Air Temperature {C}
   1289   71.1,                                   !- Rated Outlet Water Temperature {C}
   1290   32.2,                                   !- Rated Outlet Air Temperature {C}
   1291   0.5;                                    !- Rated Ratio for Air and Water Convection
   1292 
   1293 ZoneHVAC:AirDistributionUnit,
   1294   ZoneHVAC:AirDistributionUnit {23c44212-47ce-4efd-b331-2a988aff284f}, !- Name
   1295   Node 57,                                !- Air Distribution Unit Outlet Node Name
   1296   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1297   Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name
   1298 
   1299 AirTerminal:SingleDuct:VAV:Reheat,
   1300   Air Terminal Single Duct VAV Reheat 4,  !- Name
   1301   Always_On,                              !- Availability Schedule Name
   1302   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
   1303   Node 59,                                !- Air Inlet Node Name
   1304   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1305   Constant,                               !- Zone Minimum Air Flow Input Method
   1306   0.3,                                    !- Constant Minimum Air Flow Fraction
   1307   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1308   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1309   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1310   Coil Heating Water 5,                   !- Reheat Coil Name
   1311   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1312   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1313   Node 57,                                !- Air Outlet Node Name
   1314   0.001,                                  !- Convergence Tolerance
   1315   Normal,                                 !- Damper Heating Action
   1316   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1317   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1318   35;                                     !- Maximum Reheat Air Temperature {C}
   1319 
   1320 Coil:Heating:Water,
   1321   Coil Heating Water 5,                   !- Name
   1322   Always_On,                              !- Availability Schedule Name
   1323   Autosize,                               !- U-Factor Times Area Value {W/K}
   1324   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1325   Node 60,                                !- Water Inlet Node Name
   1326   Node 61,                                !- Water Outlet Node Name
   1327   Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
   1328   Node 57,                                !- Air Outlet Node Name
   1329   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1330   Autosize,                               !- Rated Capacity {W}
   1331   82.2,                                   !- Rated Inlet Water Temperature {C}
   1332   16.6,                                   !- Rated Inlet Air Temperature {C}
   1333   71.1,                                   !- Rated Outlet Water Temperature {C}
   1334   32.2,                                   !- Rated Outlet Air Temperature {C}
   1335   0.5;                                    !- Rated Ratio for Air and Water Convection
   1336 
   1337 ZoneHVAC:AirDistributionUnit,
   1338   ZoneHVAC:AirDistributionUnit {77523165-a06d-4738-a32d-d124bcfb854d}, !- Name
   1339   Node 62,                                !- Air Distribution Unit Outlet Node Name
   1340   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1341   Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name
   1342 
   1343 AirTerminal:SingleDuct:VAV:Reheat,
   1344   Air Terminal Single Duct VAV Reheat 5,  !- Name
   1345   Always_On,                              !- Availability Schedule Name
   1346   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
   1347   Node 64,                                !- Air Inlet Node Name
   1348   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1349   Constant,                               !- Zone Minimum Air Flow Input Method
   1350   0.3,                                    !- Constant Minimum Air Flow Fraction
   1351   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1352   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1353   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1354   Coil Heating Water 6,                   !- Reheat Coil Name
   1355   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1356   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1357   Node 62,                                !- Air Outlet Node Name
   1358   0.001,                                  !- Convergence Tolerance
   1359   Normal,                                 !- Damper Heating Action
   1360   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1361   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1362   35;                                     !- Maximum Reheat Air Temperature {C}
   1363 
   1364 Coil:Heating:Water,
   1365   Coil Heating Water 6,                   !- Name
   1366   Always_On,                              !- Availability Schedule Name
   1367   Autosize,                               !- U-Factor Times Area Value {W/K}
   1368   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1369   Node 65,                                !- Water Inlet Node Name
   1370   Node 66,                                !- Water Outlet Node Name
   1371   Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
   1372   Node 62,                                !- Air Outlet Node Name
   1373   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1374   Autosize,                               !- Rated Capacity {W}
   1375   82.2,                                   !- Rated Inlet Water Temperature {C}
   1376   16.6,                                   !- Rated Inlet Air Temperature {C}
   1377   71.1,                                   !- Rated Outlet Water Temperature {C}
   1378   32.2,                                   !- Rated Outlet Air Temperature {C}
   1379   0.5;                                    !- Rated Ratio for Air and Water Convection
   1380 
   1381 ZoneHVAC:AirDistributionUnit,
   1382   ZoneHVAC:AirDistributionUnit {dc619a77-f667-44f9-9507-eab114adb443}, !- Name
   1383   Node 67,                                !- Air Distribution Unit Outlet Node Name
   1384   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1385   Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name
   1386 
   1387 AirTerminal:SingleDuct:VAV:Reheat,
   1388   Air Terminal Single Duct VAV Reheat 6,  !- Name
   1389   Always_On,                              !- Availability Schedule Name
   1390   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
   1391   Node 69,                                !- Air Inlet Node Name
   1392   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1393   Constant,                               !- Zone Minimum Air Flow Input Method
   1394   0.3,                                    !- Constant Minimum Air Flow Fraction
   1395   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1396   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1397   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1398   Coil Heating Water 7,                   !- Reheat Coil Name
   1399   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1400   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1401   Node 67,                                !- Air Outlet Node Name
   1402   0.001,                                  !- Convergence Tolerance
   1403   Normal,                                 !- Damper Heating Action
   1404   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1405   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1406   35;                                     !- Maximum Reheat Air Temperature {C}
   1407 
   1408 Coil:Heating:Water,
   1409   Coil Heating Water 7,                   !- Name
   1410   Always_On,                              !- Availability Schedule Name
   1411   Autosize,                               !- U-Factor Times Area Value {W/K}
   1412   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1413   Node 70,                                !- Water Inlet Node Name
   1414   Node 71,                                !- Water Outlet Node Name
   1415   Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
   1416   Node 67,                                !- Air Outlet Node Name
   1417   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1418   Autosize,                               !- Rated Capacity {W}
   1419   82.2,                                   !- Rated Inlet Water Temperature {C}
   1420   16.6,                                   !- Rated Inlet Air Temperature {C}
   1421   71.1,                                   !- Rated Outlet Water Temperature {C}
   1422   32.2,                                   !- Rated Outlet Air Temperature {C}
   1423   0.5;                                    !- Rated Ratio for Air and Water Convection
   1424 
   1425 ZoneHVAC:AirDistributionUnit,
   1426   ZoneHVAC:AirDistributionUnit {f9f6f5ef-c3a0-44f3-add9-36bb8c653bed}, !- Name
   1427   Node 72,                                !- Air Distribution Unit Outlet Node Name
   1428   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1429   Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name
   1430 
   1431 AirTerminal:SingleDuct:VAV:Reheat,
   1432   Air Terminal Single Duct VAV Reheat 7,  !- Name
   1433   Always_On,                              !- Availability Schedule Name
   1434   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
   1435   Node 74,                                !- Air Inlet Node Name
   1436   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1437   Constant,                               !- Zone Minimum Air Flow Input Method
   1438   0.3,                                    !- Constant Minimum Air Flow Fraction
   1439   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1440   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1441   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1442   Coil Heating Water 8,                   !- Reheat Coil Name
   1443   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1444   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1445   Node 72,                                !- Air Outlet Node Name
   1446   0.001,                                  !- Convergence Tolerance
   1447   Normal,                                 !- Damper Heating Action
   1448   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1449   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1450   35;                                     !- Maximum Reheat Air Temperature {C}
   1451 
   1452 Coil:Heating:Water,
   1453   Coil Heating Water 8,                   !- Name
   1454   Always_On,                              !- Availability Schedule Name
   1455   Autosize,                               !- U-Factor Times Area Value {W/K}
   1456   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1457   Node 75,                                !- Water Inlet Node Name
   1458   Node 76,                                !- Water Outlet Node Name
   1459   Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
   1460   Node 72,                                !- Air Outlet Node Name
   1461   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1462   Autosize,                               !- Rated Capacity {W}
   1463   82.2,                                   !- Rated Inlet Water Temperature {C}
   1464   16.6,                                   !- Rated Inlet Air Temperature {C}
   1465   71.1,                                   !- Rated Outlet Water Temperature {C}
   1466   32.2,                                   !- Rated Outlet Air Temperature {C}
   1467   0.5;                                    !- Rated Ratio for Air and Water Convection
   1468 
   1469 ZoneHVAC:AirDistributionUnit,
   1470   ZoneHVAC:AirDistributionUnit {0f869868-0af1-4462-be77-04a50bc367d3}, !- Name
   1471   Node 77,                                !- Air Distribution Unit Outlet Node Name
   1472   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1473   Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name
   1474 
   1475 AirTerminal:SingleDuct:VAV:Reheat,
   1476   Air Terminal Single Duct VAV Reheat 8,  !- Name
   1477   Always_On,                              !- Availability Schedule Name
   1478   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
   1479   Node 79,                                !- Air Inlet Node Name
   1480   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1481   Constant,                               !- Zone Minimum Air Flow Input Method
   1482   0.3,                                    !- Constant Minimum Air Flow Fraction
   1483   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1484   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1485   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1486   Coil Heating Water 9,                   !- Reheat Coil Name
   1487   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1488   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1489   Node 77,                                !- Air Outlet Node Name
   1490   0.001,                                  !- Convergence Tolerance
   1491   Normal,                                 !- Damper Heating Action
   1492   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1493   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1494   35;                                     !- Maximum Reheat Air Temperature {C}
   1495 
   1496 Coil:Heating:Water,
   1497   Coil Heating Water 9,                   !- Name
   1498   Always_On,                              !- Availability Schedule Name
   1499   Autosize,                               !- U-Factor Times Area Value {W/K}
   1500   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1501   Node 80,                                !- Water Inlet Node Name
   1502   Node 81,                                !- Water Outlet Node Name
   1503   Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
   1504   Node 77,                                !- Air Outlet Node Name
   1505   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1506   Autosize,                               !- Rated Capacity {W}
   1507   82.2,                                   !- Rated Inlet Water Temperature {C}
   1508   16.6,                                   !- Rated Inlet Air Temperature {C}
   1509   71.1,                                   !- Rated Outlet Water Temperature {C}
   1510   32.2,                                   !- Rated Outlet Air Temperature {C}
   1511   0.5;                                    !- Rated Ratio for Air and Water Convection
   1512 
   1513 ZoneHVAC:AirDistributionUnit,
   1514   ZoneHVAC:AirDistributionUnit {d3daa062-d110-4764-ad2b-106f6a0a3fa8}, !- Name
   1515   Node 82,                                !- Air Distribution Unit Outlet Node Name
   1516   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1517   Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name
   1518 
   1519 AirTerminal:SingleDuct:VAV:Reheat,
   1520   Air Terminal Single Duct VAV Reheat 9,  !- Name
   1521   Always_On,                              !- Availability Schedule Name
   1522   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
   1523   Node 84,                                !- Air Inlet Node Name
   1524   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1525   Constant,                               !- Zone Minimum Air Flow Input Method
   1526   0.3,                                    !- Constant Minimum Air Flow Fraction
   1527   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1528   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1529   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1530   Coil Heating Water 10,                  !- Reheat Coil Name
   1531   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1532   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1533   Node 82,                                !- Air Outlet Node Name
   1534   0.001,                                  !- Convergence Tolerance
   1535   Normal,                                 !- Damper Heating Action
   1536   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1537   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1538   35;                                     !- Maximum Reheat Air Temperature {C}
   1539 
   1540 Coil:Heating:Water,
   1541   Coil Heating Water 10,                  !- Name
   1542   Always_On,                              !- Availability Schedule Name
   1543   Autosize,                               !- U-Factor Times Area Value {W/K}
   1544   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1545   Node 85,                                !- Water Inlet Node Name
   1546   Node 86,                                !- Water Outlet Node Name
   1547   Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
   1548   Node 82,                                !- Air Outlet Node Name
   1549   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1550   Autosize,                               !- Rated Capacity {W}
   1551   82.2,                                   !- Rated Inlet Water Temperature {C}
   1552   16.6,                                   !- Rated Inlet Air Temperature {C}
   1553   71.1,                                   !- Rated Outlet Water Temperature {C}
   1554   32.2,                                   !- Rated Outlet Air Temperature {C}
   1555   0.5;                                    !- Rated Ratio for Air and Water Convection
   1556 
   1557 ZoneHVAC:AirDistributionUnit,
   1558   ZoneHVAC:AirDistributionUnit {9166f5f5-f63a-4fcd-8765-ba3dfbb4de42}, !- Name
   1559   Node 87,                                !- Air Distribution Unit Outlet Node Name
   1560   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1561   Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name
   1562 
   1563 AirTerminal:SingleDuct:VAV:Reheat,
   1564   Air Terminal Single Duct VAV Reheat 10, !- Name
   1565   Always_On,                              !- Availability Schedule Name
   1566   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
   1567   Node 89,                                !- Air Inlet Node Name
   1568   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1569   Constant,                               !- Zone Minimum Air Flow Input Method
   1570   0.3,                                    !- Constant Minimum Air Flow Fraction
   1571   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1572   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1573   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1574   Coil Heating Water 11,                  !- Reheat Coil Name
   1575   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1576   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1577   Node 87,                                !- Air Outlet Node Name
   1578   0.001,                                  !- Convergence Tolerance
   1579   Normal,                                 !- Damper Heating Action
   1580   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1581   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1582   35;                                     !- Maximum Reheat Air Temperature {C}
   1583 
   1584 Coil:Heating:Water,
   1585   Coil Heating Water 11,                  !- Name
   1586   Always_On,                              !- Availability Schedule Name
   1587   Autosize,                               !- U-Factor Times Area Value {W/K}
   1588   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1589   Node 90,                                !- Water Inlet Node Name
   1590   Node 91,                                !- Water Outlet Node Name
   1591   Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
   1592   Node 87,                                !- Air Outlet Node Name
   1593   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1594   Autosize,                               !- Rated Capacity {W}
   1595   82.2,                                   !- Rated Inlet Water Temperature {C}
   1596   16.6,                                   !- Rated Inlet Air Temperature {C}
   1597   71.1,                                   !- Rated Outlet Water Temperature {C}
   1598   32.2,                                   !- Rated Outlet Air Temperature {C}
   1599   0.5;                                    !- Rated Ratio for Air and Water Convection
   1600 
   1601 ZoneHVAC:AirDistributionUnit,
   1602   ZoneHVAC:AirDistributionUnit {75145d40-2ef0-4178-aa99-f480b6e0e5c3}, !- Name
   1603   Node 92,                                !- Air Distribution Unit Outlet Node Name
   1604   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1605   Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name
   1606 
   1607 AirTerminal:SingleDuct:VAV:Reheat,
   1608   Air Terminal Single Duct VAV Reheat 11, !- Name
   1609   Always_On,                              !- Availability Schedule Name
   1610   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
   1611   Node 94,                                !- Air Inlet Node Name
   1612   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1613   Constant,                               !- Zone Minimum Air Flow Input Method
   1614   0.3,                                    !- Constant Minimum Air Flow Fraction
   1615   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1616   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1617   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1618   Coil Heating Water 12,                  !- Reheat Coil Name
   1619   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1620   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1621   Node 92,                                !- Air Outlet Node Name
   1622   0.001,                                  !- Convergence Tolerance
   1623   Normal,                                 !- Damper Heating Action
   1624   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1625   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1626   35;                                     !- Maximum Reheat Air Temperature {C}
   1627 
   1628 Coil:Heating:Water,
   1629   Coil Heating Water 12,                  !- Name
   1630   Always_On,                              !- Availability Schedule Name
   1631   Autosize,                               !- U-Factor Times Area Value {W/K}
   1632   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1633   Node 95,                                !- Water Inlet Node Name
   1634   Node 96,                                !- Water Outlet Node Name
   1635   Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
   1636   Node 92,                                !- Air Outlet Node Name
   1637   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1638   Autosize,                               !- Rated Capacity {W}
   1639   82.2,                                   !- Rated Inlet Water Temperature {C}
   1640   16.6,                                   !- Rated Inlet Air Temperature {C}
   1641   71.1,                                   !- Rated Outlet Water Temperature {C}
   1642   32.2,                                   !- Rated Outlet Air Temperature {C}
   1643   0.5;                                    !- Rated Ratio for Air and Water Convection
   1644 
   1645 ZoneHVAC:AirDistributionUnit,
   1646   ZoneHVAC:AirDistributionUnit {5389cdce-9c6f-444b-8141-4ecb01e25fee}, !- Name
   1647   Node 97,                                !- Air Distribution Unit Outlet Node Name
   1648   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1649   Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name
   1650 
   1651 AirTerminal:SingleDuct:VAV:Reheat,
   1652   Air Terminal Single Duct VAV Reheat 12, !- Name
   1653   Always_On,                              !- Availability Schedule Name
   1654   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
   1655   Node 99,                                !- Air Inlet Node Name
   1656   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1657   Constant,                               !- Zone Minimum Air Flow Input Method
   1658   0.3,                                    !- Constant Minimum Air Flow Fraction
   1659   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1660   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1661   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1662   Coil Heating Water 13,                  !- Reheat Coil Name
   1663   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1664   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1665   Node 97,                                !- Air Outlet Node Name
   1666   0.001,                                  !- Convergence Tolerance
   1667   Normal,                                 !- Damper Heating Action
   1668   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1669   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1670   35;                                     !- Maximum Reheat Air Temperature {C}
   1671 
   1672 Coil:Heating:Water,
   1673   Coil Heating Water 13,                  !- Name
   1674   Always_On,                              !- Availability Schedule Name
   1675   Autosize,                               !- U-Factor Times Area Value {W/K}
   1676   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1677   Node 100,                               !- Water Inlet Node Name
   1678   Node 101,                               !- Water Outlet Node Name
   1679   Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
   1680   Node 97,                                !- Air Outlet Node Name
   1681   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1682   Autosize,                               !- Rated Capacity {W}
   1683   82.2,                                   !- Rated Inlet Water Temperature {C}
   1684   16.6,                                   !- Rated Inlet Air Temperature {C}
   1685   71.1,                                   !- Rated Outlet Water Temperature {C}
   1686   32.2,                                   !- Rated Outlet Air Temperature {C}
   1687   0.5;                                    !- Rated Ratio for Air and Water Convection
   1688 
   1689 ZoneHVAC:AirDistributionUnit,
   1690   ZoneHVAC:AirDistributionUnit {964ccf63-42a0-4d1c-b002-a05db64899f3}, !- Name
   1691   Node 102,                               !- Air Distribution Unit Outlet Node Name
   1692   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1693   Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name
   1694 
   1695 AirTerminal:SingleDuct:VAV:Reheat,
   1696   Air Terminal Single Duct VAV Reheat 13, !- Name
   1697   Always_On,                              !- Availability Schedule Name
   1698   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
   1699   Node 104,                               !- Air Inlet Node Name
   1700   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1701   Constant,                               !- Zone Minimum Air Flow Input Method
   1702   0.3,                                    !- Constant Minimum Air Flow Fraction
   1703   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1704   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1705   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1706   Coil Heating Water 14,                  !- Reheat Coil Name
   1707   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1708   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1709   Node 102,                               !- Air Outlet Node Name
   1710   0.001,                                  !- Convergence Tolerance
   1711   Normal,                                 !- Damper Heating Action
   1712   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1713   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1714   35;                                     !- Maximum Reheat Air Temperature {C}
   1715 
   1716 Coil:Heating:Water,
   1717   Coil Heating Water 14,                  !- Name
   1718   Always_On,                              !- Availability Schedule Name
   1719   Autosize,                               !- U-Factor Times Area Value {W/K}
   1720   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1721   Node 105,                               !- Water Inlet Node Name
   1722   Node 106,                               !- Water Outlet Node Name
   1723   Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
   1724   Node 102,                               !- Air Outlet Node Name
   1725   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1726   Autosize,                               !- Rated Capacity {W}
   1727   82.2,                                   !- Rated Inlet Water Temperature {C}
   1728   16.6,                                   !- Rated Inlet Air Temperature {C}
   1729   71.1,                                   !- Rated Outlet Water Temperature {C}
   1730   32.2,                                   !- Rated Outlet Air Temperature {C}
   1731   0.5;                                    !- Rated Ratio for Air and Water Convection
   1732 
   1733 ZoneHVAC:AirDistributionUnit,
   1734   ZoneHVAC:AirDistributionUnit {a8a47064-c642-42d4-9a88-456bf1f39306}, !- Name
   1735   Node 107,                               !- Air Distribution Unit Outlet Node Name
   1736   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1737   Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name
   1738 
   1739 AirTerminal:SingleDuct:VAV:Reheat,
   1740   Air Terminal Single Duct VAV Reheat 14, !- Name
   1741   Always_On,                              !- Availability Schedule Name
   1742   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
   1743   Node 109,                               !- Air Inlet Node Name
   1744   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1745   Constant,                               !- Zone Minimum Air Flow Input Method
   1746   0.3,                                    !- Constant Minimum Air Flow Fraction
   1747   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1748   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1749   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1750   Coil Heating Water 15,                  !- Reheat Coil Name
   1751   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1752   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1753   Node 107,                               !- Air Outlet Node Name
   1754   0.001,                                  !- Convergence Tolerance
   1755   Normal,                                 !- Damper Heating Action
   1756   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1757   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1758   35;                                     !- Maximum Reheat Air Temperature {C}
   1759 
   1760 Coil:Heating:Water,
   1761   Coil Heating Water 15,                  !- Name
   1762   Always_On,                              !- Availability Schedule Name
   1763   Autosize,                               !- U-Factor Times Area Value {W/K}
   1764   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1765   Node 110,                               !- Water Inlet Node Name
   1766   Node 111,                               !- Water Outlet Node Name
   1767   Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
   1768   Node 107,                               !- Air Outlet Node Name
   1769   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1770   Autosize,                               !- Rated Capacity {W}
   1771   82.2,                                   !- Rated Inlet Water Temperature {C}
   1772   16.6,                                   !- Rated Inlet Air Temperature {C}
   1773   71.1,                                   !- Rated Outlet Water Temperature {C}
   1774   32.2,                                   !- Rated Outlet Air Temperature {C}
   1775   0.5;                                    !- Rated Ratio for Air and Water Convection
   1776 
   1777 ZoneHVAC:AirDistributionUnit,
   1778   ZoneHVAC:AirDistributionUnit {dca89c54-10e0-4212-80f5-054fce76d0a9}, !- Name
   1779   Node 112,                               !- Air Distribution Unit Outlet Node Name
   1780   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1781   Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name
   1782 
   1783 AirTerminal:SingleDuct:VAV:Reheat,
   1784   Air Terminal Single Duct VAV Reheat 15, !- Name
   1785   Always_On,                              !- Availability Schedule Name
   1786   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
   1787   Node 114,                               !- Air Inlet Node Name
   1788   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1789   Constant,                               !- Zone Minimum Air Flow Input Method
   1790   0.3,                                    !- Constant Minimum Air Flow Fraction
   1791   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1792   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1793   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1794   Coil Heating Water 16,                  !- Reheat Coil Name
   1795   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1796   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1797   Node 112,                               !- Air Outlet Node Name
   1798   0.001,                                  !- Convergence Tolerance
   1799   Normal,                                 !- Damper Heating Action
   1800   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1801   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1802   35;                                     !- Maximum Reheat Air Temperature {C}
   1803 
   1804 Coil:Heating:Water,
   1805   Coil Heating Water 16,                  !- Name
   1806   Always_On,                              !- Availability Schedule Name
   1807   Autosize,                               !- U-Factor Times Area Value {W/K}
   1808   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1809   Node 115,                               !- Water Inlet Node Name
   1810   Node 116,                               !- Water Outlet Node Name
   1811   Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
   1812   Node 112,                               !- Air Outlet Node Name
   1813   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1814   Autosize,                               !- Rated Capacity {W}
   1815   82.2,                                   !- Rated Inlet Water Temperature {C}
   1816   16.6,                                   !- Rated Inlet Air Temperature {C}
   1817   71.1,                                   !- Rated Outlet Water Temperature {C}
   1818   32.2,                                   !- Rated Outlet Air Temperature {C}
   1819   0.5;                                    !- Rated Ratio for Air and Water Convection
   1820 
   1821 ZoneHVAC:AirDistributionUnit,
   1822   ZoneHVAC:AirDistributionUnit {3a8661be-490b-4e27-a24e-779d92125868}, !- Name
   1823   Node 117,                               !- Air Distribution Unit Outlet Node Name
   1824   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1825   Air Terminal Single Duct VAV Reheat 16; !- Air Terminal Name
   1826 
   1827 AirTerminal:SingleDuct:VAV:Reheat,
   1828   Air Terminal Single Duct VAV Reheat 16, !- Name
   1829   Always_On,                              !- Availability Schedule Name
   1830   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Damper Air Outlet Node Name
   1831   Node 119,                               !- Air Inlet Node Name
   1832   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1833   Constant,                               !- Zone Minimum Air Flow Input Method
   1834   0.3,                                    !- Constant Minimum Air Flow Fraction
   1835   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1836   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1837   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1838   Coil Heating Water 17,                  !- Reheat Coil Name
   1839   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1840   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1841   Node 117,                               !- Air Outlet Node Name
   1842   0.001,                                  !- Convergence Tolerance
   1843   Normal,                                 !- Damper Heating Action
   1844   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1845   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1846   35;                                     !- Maximum Reheat Air Temperature {C}
   1847 
   1848 Coil:Heating:Water,
   1849   Coil Heating Water 17,                  !- Name
   1850   Always_On,                              !- Availability Schedule Name
   1851   Autosize,                               !- U-Factor Times Area Value {W/K}
   1852   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1853   Node 120,                               !- Water Inlet Node Name
   1854   Node 121,                               !- Water Outlet Node Name
   1855   Air Terminal Single Duct VAV Reheat 16 Damper Outlet, !- Air Inlet Node Name
   1856   Node 117,                               !- Air Outlet Node Name
   1857   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1858   Autosize,                               !- Rated Capacity {W}
   1859   82.2,                                   !- Rated Inlet Water Temperature {C}
   1860   16.6,                                   !- Rated Inlet Air Temperature {C}
   1861   71.1,                                   !- Rated Outlet Water Temperature {C}
   1862   32.2,                                   !- Rated Outlet Air Temperature {C}
   1863   0.5;                                    !- Rated Ratio for Air and Water Convection
   1864 
   1865 ZoneHVAC:AirDistributionUnit,
   1866   ZoneHVAC:AirDistributionUnit {f50c3b5c-cdbd-4413-b8df-02ace0e40354}, !- Name
   1867   Node 122,                               !- Air Distribution Unit Outlet Node Name
   1868   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1869   Air Terminal Single Duct VAV Reheat 17; !- Air Terminal Name
   1870 
   1871 AirTerminal:SingleDuct:VAV:Reheat,
   1872   Air Terminal Single Duct VAV Reheat 17, !- Name
   1873   Always_On,                              !- Availability Schedule Name
   1874   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Damper Air Outlet Node Name
   1875   Node 124,                               !- Air Inlet Node Name
   1876   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1877   Constant,                               !- Zone Minimum Air Flow Input Method
   1878   0.3,                                    !- Constant Minimum Air Flow Fraction
   1879   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1880   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1881   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1882   Coil Heating Water 18,                  !- Reheat Coil Name
   1883   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1884   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1885   Node 122,                               !- Air Outlet Node Name
   1886   0.001,                                  !- Convergence Tolerance
   1887   Normal,                                 !- Damper Heating Action
   1888   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1889   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1890   35;                                     !- Maximum Reheat Air Temperature {C}
   1891 
   1892 Coil:Heating:Water,
   1893   Coil Heating Water 18,                  !- Name
   1894   Always_On,                              !- Availability Schedule Name
   1895   Autosize,                               !- U-Factor Times Area Value {W/K}
   1896   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1897   Node 125,                               !- Water Inlet Node Name
   1898   Node 126,                               !- Water Outlet Node Name
   1899   Air Terminal Single Duct VAV Reheat 17 Damper Outlet, !- Air Inlet Node Name
   1900   Node 122,                               !- Air Outlet Node Name
   1901   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1902   Autosize,                               !- Rated Capacity {W}
   1903   82.2,                                   !- Rated Inlet Water Temperature {C}
   1904   16.6,                                   !- Rated Inlet Air Temperature {C}
   1905   71.1,                                   !- Rated Outlet Water Temperature {C}
   1906   32.2,                                   !- Rated Outlet Air Temperature {C}
   1907   0.5;                                    !- Rated Ratio for Air and Water Convection
   1908 
   1909 ZoneHVAC:AirDistributionUnit,
   1910   ZoneHVAC:AirDistributionUnit {3b8f0281-597a-4a85-8755-ff6cacbb0486}, !- Name
   1911   Node 127,                               !- Air Distribution Unit Outlet Node Name
   1912   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1913   Air Terminal Single Duct VAV Reheat 18; !- Air Terminal Name
   1914 
   1915 AirTerminal:SingleDuct:VAV:Reheat,
   1916   Air Terminal Single Duct VAV Reheat 18, !- Name
   1917   Always_On,                              !- Availability Schedule Name
   1918   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Damper Air Outlet Node Name
   1919   Node 129,                               !- Air Inlet Node Name
   1920   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1921   Constant,                               !- Zone Minimum Air Flow Input Method
   1922   0.3,                                    !- Constant Minimum Air Flow Fraction
   1923   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1924   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1925   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1926   Coil Heating Water 19,                  !- Reheat Coil Name
   1927   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1928   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1929   Node 127,                               !- Air Outlet Node Name
   1930   0.001,                                  !- Convergence Tolerance
   1931   Normal,                                 !- Damper Heating Action
   1932   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1933   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1934   35;                                     !- Maximum Reheat Air Temperature {C}
   1935 
   1936 Coil:Heating:Water,
   1937   Coil Heating Water 19,                  !- Name
   1938   Always_On,                              !- Availability Schedule Name
   1939   Autosize,                               !- U-Factor Times Area Value {W/K}
   1940   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1941   Node 130,                               !- Water Inlet Node Name
   1942   Node 131,                               !- Water Outlet Node Name
   1943   Air Terminal Single Duct VAV Reheat 18 Damper Outlet, !- Air Inlet Node Name
   1944   Node 127,                               !- Air Outlet Node Name
   1945   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1946   Autosize,                               !- Rated Capacity {W}
   1947   82.2,                                   !- Rated Inlet Water Temperature {C}
   1948   16.6,                                   !- Rated Inlet Air Temperature {C}
   1949   71.1,                                   !- Rated Outlet Water Temperature {C}
   1950   32.2,                                   !- Rated Outlet Air Temperature {C}
   1951   0.5;                                    !- Rated Ratio for Air and Water Convection
   1952 
   1953 ZoneHVAC:AirDistributionUnit,
   1954   ZoneHVAC:AirDistributionUnit {6d9f4a37-2d54-43cb-8ab7-a669ded733e9}, !- Name
   1955   Node 132,                               !- Air Distribution Unit Outlet Node Name
   1956   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   1957   Air Terminal Single Duct VAV Reheat 19; !- Air Terminal Name
   1958 
   1959 AirTerminal:SingleDuct:VAV:Reheat,
   1960   Air Terminal Single Duct VAV Reheat 19, !- Name
   1961   Always_On,                              !- Availability Schedule Name
   1962   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Damper Air Outlet Node Name
   1963   Node 134,                               !- Air Inlet Node Name
   1964   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   1965   Constant,                               !- Zone Minimum Air Flow Input Method
   1966   0.3,                                    !- Constant Minimum Air Flow Fraction
   1967   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   1968   ,                                       !- Minimum Air Flow Fraction Schedule Name
   1969   Coil:Heating:Water,                     !- Reheat Coil Object Type
   1970   Coil Heating Water 20,                  !- Reheat Coil Name
   1971   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   1972   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   1973   Node 132,                               !- Air Outlet Node Name
   1974   0.001,                                  !- Convergence Tolerance
   1975   Normal,                                 !- Damper Heating Action
   1976   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   1977   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   1978   35;                                     !- Maximum Reheat Air Temperature {C}
   1979 
   1980 Coil:Heating:Water,
   1981   Coil Heating Water 20,                  !- Name
   1982   Always_On,                              !- Availability Schedule Name
   1983   Autosize,                               !- U-Factor Times Area Value {W/K}
   1984   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   1985   Node 135,                               !- Water Inlet Node Name
   1986   Node 136,                               !- Water Outlet Node Name
   1987   Air Terminal Single Duct VAV Reheat 19 Damper Outlet, !- Air Inlet Node Name
   1988   Node 132,                               !- Air Outlet Node Name
   1989   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   1990   Autosize,                               !- Rated Capacity {W}
   1991   82.2,                                   !- Rated Inlet Water Temperature {C}
   1992   16.6,                                   !- Rated Inlet Air Temperature {C}
   1993   71.1,                                   !- Rated Outlet Water Temperature {C}
   1994   32.2,                                   !- Rated Outlet Air Temperature {C}
   1995   0.5;                                    !- Rated Ratio for Air and Water Convection
   1996 
   1997 ZoneHVAC:AirDistributionUnit,
   1998   ZoneHVAC:AirDistributionUnit {97716af3-6770-45af-9011-bce951033c6c}, !- Name
   1999   Node 137,                               !- Air Distribution Unit Outlet Node Name
   2000   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2001   Air Terminal Single Duct VAV Reheat 20; !- Air Terminal Name
   2002 
   2003 AirTerminal:SingleDuct:VAV:Reheat,
   2004   Air Terminal Single Duct VAV Reheat 20, !- Name
   2005   Always_On,                              !- Availability Schedule Name
   2006   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Damper Air Outlet Node Name
   2007   Node 139,                               !- Air Inlet Node Name
   2008   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2009   Constant,                               !- Zone Minimum Air Flow Input Method
   2010   0.3,                                    !- Constant Minimum Air Flow Fraction
   2011   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2012   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2013   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2014   Coil Heating Water 21,                  !- Reheat Coil Name
   2015   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2016   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2017   Node 137,                               !- Air Outlet Node Name
   2018   0.001,                                  !- Convergence Tolerance
   2019   Normal,                                 !- Damper Heating Action
   2020   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2021   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2022   35;                                     !- Maximum Reheat Air Temperature {C}
   2023 
   2024 Coil:Heating:Water,
   2025   Coil Heating Water 21,                  !- Name
   2026   Always_On,                              !- Availability Schedule Name
   2027   Autosize,                               !- U-Factor Times Area Value {W/K}
   2028   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2029   Node 140,                               !- Water Inlet Node Name
   2030   Node 141,                               !- Water Outlet Node Name
   2031   Air Terminal Single Duct VAV Reheat 20 Damper Outlet, !- Air Inlet Node Name
   2032   Node 137,                               !- Air Outlet Node Name
   2033   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2034   Autosize,                               !- Rated Capacity {W}
   2035   82.2,                                   !- Rated Inlet Water Temperature {C}
   2036   16.6,                                   !- Rated Inlet Air Temperature {C}
   2037   71.1,                                   !- Rated Outlet Water Temperature {C}
   2038   32.2,                                   !- Rated Outlet Air Temperature {C}
   2039   0.5;                                    !- Rated Ratio for Air and Water Convection
   2040 
   2041 ZoneHVAC:AirDistributionUnit,
   2042   ZoneHVAC:AirDistributionUnit {e487b783-39e6-4b14-bac2-894f60e0f1b6}, !- Name
   2043   Node 142,                               !- Air Distribution Unit Outlet Node Name
   2044   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2045   Air Terminal Single Duct VAV Reheat 21; !- Air Terminal Name
   2046 
   2047 AirTerminal:SingleDuct:VAV:Reheat,
   2048   Air Terminal Single Duct VAV Reheat 21, !- Name
   2049   Always_On,                              !- Availability Schedule Name
   2050   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Damper Air Outlet Node Name
   2051   Node 144,                               !- Air Inlet Node Name
   2052   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2053   Constant,                               !- Zone Minimum Air Flow Input Method
   2054   0.3,                                    !- Constant Minimum Air Flow Fraction
   2055   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2056   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2057   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2058   Coil Heating Water 22,                  !- Reheat Coil Name
   2059   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2060   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2061   Node 142,                               !- Air Outlet Node Name
   2062   0.001,                                  !- Convergence Tolerance
   2063   Normal,                                 !- Damper Heating Action
   2064   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2065   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2066   35;                                     !- Maximum Reheat Air Temperature {C}
   2067 
   2068 Coil:Heating:Water,
   2069   Coil Heating Water 22,                  !- Name
   2070   Always_On,                              !- Availability Schedule Name
   2071   Autosize,                               !- U-Factor Times Area Value {W/K}
   2072   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2073   Node 145,                               !- Water Inlet Node Name
   2074   Node 146,                               !- Water Outlet Node Name
   2075   Air Terminal Single Duct VAV Reheat 21 Damper Outlet, !- Air Inlet Node Name
   2076   Node 142,                               !- Air Outlet Node Name
   2077   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2078   Autosize,                               !- Rated Capacity {W}
   2079   82.2,                                   !- Rated Inlet Water Temperature {C}
   2080   16.6,                                   !- Rated Inlet Air Temperature {C}
   2081   71.1,                                   !- Rated Outlet Water Temperature {C}
   2082   32.2,                                   !- Rated Outlet Air Temperature {C}
   2083   0.5;                                    !- Rated Ratio for Air and Water Convection
   2084 
   2085 ZoneHVAC:AirDistributionUnit,
   2086   ZoneHVAC:AirDistributionUnit {cf04298f-ca75-47c2-a7bd-db4c7e503f6b}, !- Name
   2087   Node 147,                               !- Air Distribution Unit Outlet Node Name
   2088   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2089   Air Terminal Single Duct VAV Reheat 22; !- Air Terminal Name
   2090 
   2091 AirTerminal:SingleDuct:VAV:Reheat,
   2092   Air Terminal Single Duct VAV Reheat 22, !- Name
   2093   Always_On,                              !- Availability Schedule Name
   2094   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Damper Air Outlet Node Name
   2095   Node 149,                               !- Air Inlet Node Name
   2096   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2097   Constant,                               !- Zone Minimum Air Flow Input Method
   2098   0.3,                                    !- Constant Minimum Air Flow Fraction
   2099   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2100   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2101   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2102   Coil Heating Water 23,                  !- Reheat Coil Name
   2103   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2104   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2105   Node 147,                               !- Air Outlet Node Name
   2106   0.001,                                  !- Convergence Tolerance
   2107   Normal,                                 !- Damper Heating Action
   2108   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2109   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2110   35;                                     !- Maximum Reheat Air Temperature {C}
   2111 
   2112 Coil:Heating:Water,
   2113   Coil Heating Water 23,                  !- Name
   2114   Always_On,                              !- Availability Schedule Name
   2115   Autosize,                               !- U-Factor Times Area Value {W/K}
   2116   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2117   Node 150,                               !- Water Inlet Node Name
   2118   Node 151,                               !- Water Outlet Node Name
   2119   Air Terminal Single Duct VAV Reheat 22 Damper Outlet, !- Air Inlet Node Name
   2120   Node 147,                               !- Air Outlet Node Name
   2121   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2122   Autosize,                               !- Rated Capacity {W}
   2123   82.2,                                   !- Rated Inlet Water Temperature {C}
   2124   16.6,                                   !- Rated Inlet Air Temperature {C}
   2125   71.1,                                   !- Rated Outlet Water Temperature {C}
   2126   32.2,                                   !- Rated Outlet Air Temperature {C}
   2127   0.5;                                    !- Rated Ratio for Air and Water Convection
   2128 
   2129 ZoneHVAC:AirDistributionUnit,
   2130   ZoneHVAC:AirDistributionUnit {df198cb0-a662-4176-8194-a3caec8e6a33}, !- Name
   2131   Node 152,                               !- Air Distribution Unit Outlet Node Name
   2132   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2133   Air Terminal Single Duct VAV Reheat 23; !- Air Terminal Name
   2134 
   2135 AirTerminal:SingleDuct:VAV:Reheat,
   2136   Air Terminal Single Duct VAV Reheat 23, !- Name
   2137   Always_On,                              !- Availability Schedule Name
   2138   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Damper Air Outlet Node Name
   2139   Node 154,                               !- Air Inlet Node Name
   2140   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2141   Constant,                               !- Zone Minimum Air Flow Input Method
   2142   0.3,                                    !- Constant Minimum Air Flow Fraction
   2143   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2144   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2145   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2146   Coil Heating Water 24,                  !- Reheat Coil Name
   2147   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2148   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2149   Node 152,                               !- Air Outlet Node Name
   2150   0.001,                                  !- Convergence Tolerance
   2151   Normal,                                 !- Damper Heating Action
   2152   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2153   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2154   35;                                     !- Maximum Reheat Air Temperature {C}
   2155 
   2156 Coil:Heating:Water,
   2157   Coil Heating Water 24,                  !- Name
   2158   Always_On,                              !- Availability Schedule Name
   2159   Autosize,                               !- U-Factor Times Area Value {W/K}
   2160   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2161   Node 155,                               !- Water Inlet Node Name
   2162   Node 156,                               !- Water Outlet Node Name
   2163   Air Terminal Single Duct VAV Reheat 23 Damper Outlet, !- Air Inlet Node Name
   2164   Node 152,                               !- Air Outlet Node Name
   2165   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2166   Autosize,                               !- Rated Capacity {W}
   2167   82.2,                                   !- Rated Inlet Water Temperature {C}
   2168   16.6,                                   !- Rated Inlet Air Temperature {C}
   2169   71.1,                                   !- Rated Outlet Water Temperature {C}
   2170   32.2,                                   !- Rated Outlet Air Temperature {C}
   2171   0.5;                                    !- Rated Ratio for Air and Water Convection
   2172 
   2173 ZoneHVAC:AirDistributionUnit,
   2174   ZoneHVAC:AirDistributionUnit {e016ab23-49ff-41bf-80e7-852af6527530}, !- Name
   2175   Node 157,                               !- Air Distribution Unit Outlet Node Name
   2176   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2177   Air Terminal Single Duct VAV Reheat 24; !- Air Terminal Name
   2178 
   2179 AirTerminal:SingleDuct:VAV:Reheat,
   2180   Air Terminal Single Duct VAV Reheat 24, !- Name
   2181   Always_On,                              !- Availability Schedule Name
   2182   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Damper Air Outlet Node Name
   2183   Node 159,                               !- Air Inlet Node Name
   2184   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2185   Constant,                               !- Zone Minimum Air Flow Input Method
   2186   0.3,                                    !- Constant Minimum Air Flow Fraction
   2187   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2188   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2189   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2190   Coil Heating Water 25,                  !- Reheat Coil Name
   2191   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2192   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2193   Node 157,                               !- Air Outlet Node Name
   2194   0.001,                                  !- Convergence Tolerance
   2195   Normal,                                 !- Damper Heating Action
   2196   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2197   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2198   35;                                     !- Maximum Reheat Air Temperature {C}
   2199 
   2200 Coil:Heating:Water,
   2201   Coil Heating Water 25,                  !- Name
   2202   Always_On,                              !- Availability Schedule Name
   2203   Autosize,                               !- U-Factor Times Area Value {W/K}
   2204   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2205   Node 160,                               !- Water Inlet Node Name
   2206   Node 161,                               !- Water Outlet Node Name
   2207   Air Terminal Single Duct VAV Reheat 24 Damper Outlet, !- Air Inlet Node Name
   2208   Node 157,                               !- Air Outlet Node Name
   2209   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2210   Autosize,                               !- Rated Capacity {W}
   2211   82.2,                                   !- Rated Inlet Water Temperature {C}
   2212   16.6,                                   !- Rated Inlet Air Temperature {C}
   2213   71.1,                                   !- Rated Outlet Water Temperature {C}
   2214   32.2,                                   !- Rated Outlet Air Temperature {C}
   2215   0.5;                                    !- Rated Ratio for Air and Water Convection
   2216 
   2217 ZoneHVAC:AirDistributionUnit,
   2218   ZoneHVAC:AirDistributionUnit {26486b38-87f0-487f-816f-a953099b6499}, !- Name
   2219   Node 162,                               !- Air Distribution Unit Outlet Node Name
   2220   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2221   Air Terminal Single Duct VAV Reheat 25; !- Air Terminal Name
   2222 
   2223 AirTerminal:SingleDuct:VAV:Reheat,
   2224   Air Terminal Single Duct VAV Reheat 25, !- Name
   2225   Always_On,                              !- Availability Schedule Name
   2226   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Damper Air Outlet Node Name
   2227   Node 164,                               !- Air Inlet Node Name
   2228   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2229   Constant,                               !- Zone Minimum Air Flow Input Method
   2230   0.3,                                    !- Constant Minimum Air Flow Fraction
   2231   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2232   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2233   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2234   Coil Heating Water 26,                  !- Reheat Coil Name
   2235   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2236   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2237   Node 162,                               !- Air Outlet Node Name
   2238   0.001,                                  !- Convergence Tolerance
   2239   Normal,                                 !- Damper Heating Action
   2240   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2241   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2242   35;                                     !- Maximum Reheat Air Temperature {C}
   2243 
   2244 Coil:Heating:Water,
   2245   Coil Heating Water 26,                  !- Name
   2246   Always_On,                              !- Availability Schedule Name
   2247   Autosize,                               !- U-Factor Times Area Value {W/K}
   2248   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2249   Node 165,                               !- Water Inlet Node Name
   2250   Node 166,                               !- Water Outlet Node Name
   2251   Air Terminal Single Duct VAV Reheat 25 Damper Outlet, !- Air Inlet Node Name
   2252   Node 162,                               !- Air Outlet Node Name
   2253   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2254   Autosize,                               !- Rated Capacity {W}
   2255   82.2,                                   !- Rated Inlet Water Temperature {C}
   2256   16.6,                                   !- Rated Inlet Air Temperature {C}
   2257   71.1,                                   !- Rated Outlet Water Temperature {C}
   2258   32.2,                                   !- Rated Outlet Air Temperature {C}
   2259   0.5;                                    !- Rated Ratio for Air and Water Convection
   2260 
   2261 ZoneHVAC:AirDistributionUnit,
   2262   ZoneHVAC:AirDistributionUnit {c013b09c-96c7-4519-804e-8380e3ffb419}, !- Name
   2263   Node 167,                               !- Air Distribution Unit Outlet Node Name
   2264   AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
   2265   Air Terminal Single Duct VAV Reheat 26; !- Air Terminal Name
   2266 
   2267 AirTerminal:SingleDuct:VAV:Reheat,
   2268   Air Terminal Single Duct VAV Reheat 26, !- Name
   2269   Always_On,                              !- Availability Schedule Name
   2270   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Damper Air Outlet Node Name
   2271   Node 169,                               !- Air Inlet Node Name
   2272   Autosize,                               !- Maximum Air Flow Rate {m3/s}
   2273   Constant,                               !- Zone Minimum Air Flow Input Method
   2274   0.3,                                    !- Constant Minimum Air Flow Fraction
   2275   0.3,                                    !- Fixed Minimum Air Flow Rate {m3/s}
   2276   ,                                       !- Minimum Air Flow Fraction Schedule Name
   2277   Coil:Heating:Water,                     !- Reheat Coil Object Type
   2278   Coil Heating Water 27,                  !- Reheat Coil Name
   2279   Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
   2280   0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
   2281   Node 167,                               !- Air Outlet Node Name
   2282   0.001,                                  !- Convergence Tolerance
   2283   Normal,                                 !- Damper Heating Action
   2284   Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   2285   Autocalculate,                          !- Maximum Flow Fraction During Reheat
   2286   35;                                     !- Maximum Reheat Air Temperature {C}
   2287 
   2288 Coil:Heating:Water,
   2289   Coil Heating Water 27,                  !- Name
   2290   Always_On,                              !- Availability Schedule Name
   2291   Autosize,                               !- U-Factor Times Area Value {W/K}
   2292   Autosize,                               !- Maximum Water Flow Rate {m3/s}
   2293   Node 170,                               !- Water Inlet Node Name
   2294   Node 171,                               !- Water Outlet Node Name
   2295   Air Terminal Single Duct VAV Reheat 26 Damper Outlet, !- Air Inlet Node Name
   2296   Node 167,                               !- Air Outlet Node Name
   2297   UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
   2298   Autosize,                               !- Rated Capacity {W}
   2299   82.2,                                   !- Rated Inlet Water Temperature {C}
   2300   16.6,                                   !- Rated Inlet Air Temperature {C}
   2301   71.1,                                   !- Rated Outlet Water Temperature {C}
   2302   32.2,                                   !- Rated Outlet Air Temperature {C}
   2303   0.5;                                    !- Rated Ratio for Air and Water Convection
   2304 
   2305 PlantLoop,
   2306   Plant Loop 1,                           !- Name
   2307   Water,                                  !- Fluid Type
   2308   ,                                       !- User Defined Fluid Type
   2309   Plant Loop 1 Operation Scheme List,     !- Plant Equipment Operation Scheme Name
   2310   Node 37,                                !- Loop Temperature Setpoint Node Name
   2311   100,                                    !- Maximum Loop Temperature {C}
   2312   0,                                      !- Minimum Loop Temperature {C}
   2313   Autosize,                               !- Maximum Loop Flow Rate {m3/s}
   2314   0,                                      !- Minimum Loop Flow Rate {m3/s}
   2315   Autocalculate,                          !- Plant Loop Volume {m3}
   2316   Node 36,                                !- Plant Side Inlet Node Name
   2317   Node 37,                                !- Plant Side Outlet Node Name
   2318   Plant Loop 1 Supply Branches,           !- Plant Side Branch List Name
   2319   Plant Loop 1 Supply Connector List,     !- Plant Side Connector List Name
   2320   Node 39,                                !- Demand Side Inlet Node Name
   2321   Node 40,                                !- Demand Side Outlet Node Name
   2322   Plant Loop 1 Demand Branches,           !- Demand Side Branch List Name
   2323   Plant Loop 1 Demand Connector List,     !- Demand Side Connector List Name
   2324   Optimal;                                !- Load Distribution Scheme
   2325 
   2326 PlantEquipmentOperationSchemes,
   2327   Plant Loop 1 Operation Scheme List,     !- Name
   2328   PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
   2329   Plant Loop 1 Heating Operation Scheme,  !- Control Scheme Name 1
   2330   Plant Loop 1 On Schedule;               !- Control Scheme Schedule Name 1
   2331 
   2332 Schedule:Compact,
   2333   Plant Loop 1 On Schedule,               !- Name
   2334   ,                                       !- Schedule Type Limits Name
   2335   Through: 12/31,                         !- Field 1
   2336   For: AllDays,                           !- Field 2
   2337   Until: 24:00,                           !- Field 3
   2338   1.0;                                    !- Field 4
   2339 
   2340 PlantEquipmentOperation:HeatingLoad,
   2341   Plant Loop 1 Heating Operation Scheme,  !- Name
   2342   0,                                      !- Load Range Lower Limit 1 {W}
   2343   1000000000,                             !- Load Range Upper Limit 1 {W}
   2344   Plant Loop 1 Heating Equipment List;    !- Range Equipment List Name 1
   2345 
   2346 PlantEquipmentList,
   2347   Plant Loop 1 Heating Equipment List,    !- Name
   2348   Boiler:HotWater,                        !- Equipment Object Type 1
   2349   Boiler Hot Water 1;                     !- Equipment Name 1
   2350 
   2351 Sizing:Plant,
   2352   Plant Loop 1,                           !- Plant or Condenser Loop Name
   2353   Heating,                                !- Loop Type
   2354   82,                                     !- Design Loop Exit Temperature {C}
   2355   11;                                     !- Loop Design Temperature Difference {deltaC}
   2356 
   2357 BranchList,
   2358   Plant Loop 1 Supply Branches,           !- Name
   2359   Plant Loop 1 Supply Inlet Branch,       !- Branch Name 1
   2360   Plant Loop 1 Supply Branch 1,           !- Branch Name 2
   2361   Plant Loop 1 Supply Branch 2,           !- Branch Name 3
   2362   Plant Loop 1 Supply Outlet Branch;      !- Branch Name 4
   2363 
   2364 ConnectorList,
   2365   Plant Loop 1 Supply Connector List,     !- Name
   2366   Connector:Splitter,                     !- Connector Object Type 1
   2367   Plant Loop 1 Supply Splitter,           !- Connector Name 1
   2368   Connector:Mixer,                        !- Connector Object Type 2
   2369   Plant Loop 1 Supply Mixer;              !- Connector Name 2
   2370 
   2371 Connector:Splitter,
   2372   Plant Loop 1 Supply Splitter,           !- Name
   2373   Plant Loop 1 Supply Inlet Branch,       !- Inlet Branch Name
   2374   Plant Loop 1 Supply Branch 1,           !- Outlet Branch Name 1
   2375   Plant Loop 1 Supply Branch 2;           !- Outlet Branch Name 2
   2376 
   2377 Connector:Mixer,
   2378   Plant Loop 1 Supply Mixer,              !- Name
   2379   Plant Loop 1 Supply Outlet Branch,      !- Outlet Branch Name
   2380   Plant Loop 1 Supply Branch 1,           !- Inlet Branch Name 1
   2381   Plant Loop 1 Supply Branch 2;           !- Inlet Branch Name 2
   2382 
   2383 Branch,
   2384   Plant Loop 1 Supply Inlet Branch,       !- Name
   2385   ,                                       !- Maximum Flow Rate {m3/s}
   2386   ,                                       !- Pressure Drop Curve Name
   2387   Pump:VariableSpeed,                     !- Component Object Type 1
   2388   Pump Variable Speed 1,                  !- Component Name 1
   2389   Node 36,                                !- Component Inlet Node Name 1
   2390   Node 42,                                !- Component Outlet Node Name 1
   2391   Passive;                                !- Component Branch Control Type 1
   2392 
   2393 Pump:VariableSpeed,
   2394   Pump Variable Speed 1,                  !- Name
   2395   Node 36,                                !- Inlet Node Name
   2396   Node 42,                                !- Outlet Node Name
   2397   Autosize,                               !- Rated Flow Rate {m3/s}
   2398   179352,                                 !- Rated Pump Head {Pa}
   2399   Autosize,                               !- Rated Power Consumption {W}
   2400   0.9,                                    !- Motor Efficiency
   2401   0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
   2402   0,                                      !- Coefficient 1 of the Part Load Performance Curve
   2403   1,                                      !- Coefficient 2 of the Part Load Performance Curve
   2404   0,                                      !- Coefficient 3 of the Part Load Performance Curve
   2405   0,                                      !- Coefficient 4 of the Part Load Performance Curve
   2406   0,                                      !- Minimum Flow Rate {m3/s}
   2407   Intermittent;                           !- Pump Control Type
   2408 
   2409 Branch,
   2410   Plant Loop 1 Supply Branch 1,           !- Name
   2411   ,                                       !- Maximum Flow Rate {m3/s}
   2412   ,                                       !- Pressure Drop Curve Name
   2413   Boiler:HotWater,                        !- Component Object Type 1
   2414   Boiler Hot Water 1,                     !- Component Name 1
   2415   Node 38,                                !- Component Inlet Node Name 1
   2416   Node 43,                                !- Component Outlet Node Name 1
   2417   Passive;                                !- Component Branch Control Type 1
   2418 
   2419 Boiler:HotWater,
   2420   Boiler Hot Water 1,                     !- Name
   2421   NaturalGas,                             !- Fuel Type
   2422   Autosize,                               !- Nominal Capacity {W}
   2423   0.66,                                   !- Nominal Thermal Efficiency
   2424   ,                                       !- Efficiency Curve Temperature Evaluation Variable
   2425   ,                                       !- Normalized Boiler Efficiency Curve Name
   2426   82,                                     !- Design Water Outlet Temperature {C}
   2427   Autosize,                               !- Design Water Flow Rate {m3/s}
   2428   0,                                      !- Minimum Part Load Ratio
   2429   1,                                      !- Maximum Part Load Ratio
   2430   1,                                      !- Optimum Part Load Ratio
   2431   Node 38,                                !- Boiler Water Inlet Node Name
   2432   Node 43,                                !- Boiler Water Outlet Node Name
   2433   99,                                     !- Water Outlet Upper Temperature Limit {C}
   2434   ConstantFlow,                           !- Boiler Flow Mode
   2435   0,                                      !- Parasitic Electric Load {W}
   2436   1;                                      !- Sizing Factor
   2437 
   2438 Branch,
   2439   Plant Loop 1 Supply Branch 2,           !- Name
   2440   ,                                       !- Maximum Flow Rate {m3/s}
   2441   ,                                       !- Pressure Drop Curve Name
   2442   Pipe:Adiabatic,                         !- Component Object Type 1
   2443   Pipe Adiabatic 1,                       !- Component Name 1
   2444   Node 44,                                !- Component Inlet Node Name 1
   2445   Node 45,                                !- Component Outlet Node Name 1
   2446   Passive;                                !- Component Branch Control Type 1
   2447 
   2448 Pipe:Adiabatic,
   2449   Pipe Adiabatic 1,                       !- Name
   2450   Node 44,                                !- Inlet Node Name
   2451   Node 45;                                !- Outlet Node Name
   2452 
   2453 Branch,
   2454   Plant Loop 1 Supply Outlet Branch,      !- Name
   2455   ,                                       !- Maximum Flow Rate {m3/s}
   2456   ,                                       !- Pressure Drop Curve Name
   2457   Pipe:Adiabatic,                         !- Component Object Type 1
   2458   Pipe Adiabatic 2,                       !- Component Name 1
   2459   Node 46,                                !- Component Inlet Node Name 1
   2460   Node 37,                                !- Component Outlet Node Name 1
   2461   Passive;                                !- Component Branch Control Type 1
   2462 
   2463 Pipe:Adiabatic,
   2464   Pipe Adiabatic 2,                       !- Name
   2465   Node 46,                                !- Inlet Node Name
   2466   Node 37;                                !- Outlet Node Name
   2467 
   2468 BranchList,
   2469   Plant Loop 1 Demand Branches,           !- Name
   2470   Plant Loop 1 Demand Inlet Branch,       !- Branch Name 1
   2471   Plant Loop 1 Demand Branch 1,           !- Branch Name 2
   2472   Plant Loop 1 Demand Branch 2,           !- Branch Name 3
   2473   Plant Loop 1 Demand Branch 3,           !- Branch Name 4
   2474   Plant Loop 1 Demand Branch 4,           !- Branch Name 5
   2475   Plant Loop 1 Demand Branch 5,           !- Branch Name 6
   2476   Plant Loop 1 Demand Branch 6,           !- Branch Name 7
   2477   Plant Loop 1 Demand Branch 7,           !- Branch Name 8
   2478   Plant Loop 1 Demand Branch 8,           !- Branch Name 9
   2479   Plant Loop 1 Demand Branch 9,           !- Branch Name 10
   2480   Plant Loop 1 Demand Branch 10,          !- Branch Name 11
   2481   Plant Loop 1 Demand Branch 11,          !- Branch Name 12
   2482   Plant Loop 1 Demand Branch 12,          !- Branch Name 13
   2483   Plant Loop 1 Demand Branch 13,          !- Branch Name 14
   2484   Plant Loop 1 Demand Branch 14,          !- Branch Name 15
   2485   Plant Loop 1 Demand Branch 15,          !- Branch Name 16
   2486   Plant Loop 1 Demand Branch 16,          !- Branch Name 17
   2487   Plant Loop 1 Demand Branch 17,          !- Branch Name 18
   2488   Plant Loop 1 Demand Branch 18,          !- Branch Name 19
   2489   Plant Loop 1 Demand Branch 19,          !- Branch Name 20
   2490   Plant Loop 1 Demand Branch 20,          !- Branch Name 21
   2491   Plant Loop 1 Demand Branch 21,          !- Branch Name 22
   2492   Plant Loop 1 Demand Branch 22,          !- Branch Name 23
   2493   Plant Loop 1 Demand Branch 23,          !- Branch Name 24
   2494   Plant Loop 1 Demand Branch 24,          !- Branch Name 25
   2495   Plant Loop 1 Demand Branch 25,          !- Branch Name 26
   2496   Plant Loop 1 Demand Branch 26,          !- Branch Name 27
   2497   Plant Loop 1 Demand Bypass Branch,      !- Branch Name 28
   2498   Plant Loop 1 Demand Outlet Branch;      !- Branch Name 29
   2499 
   2500 ConnectorList,
   2501   Plant Loop 1 Demand Connector List,     !- Name
   2502   Connector:Splitter,                     !- Connector Object Type 1
   2503   Plant Loop 1 Demand Splitter,           !- Connector Name 1
   2504   Connector:Mixer,                        !- Connector Object Type 2
   2505   Plant Loop 1 Demand Mixer;              !- Connector Name 2
   2506 
   2507 Connector:Splitter,
   2508   Plant Loop 1 Demand Splitter,           !- Name
   2509   Plant Loop 1 Demand Inlet Branch,       !- Inlet Branch Name
   2510   Plant Loop 1 Demand Branch 1,           !- Outlet Branch Name 1
   2511   Plant Loop 1 Demand Branch 2,           !- Outlet Branch Name 2
   2512   Plant Loop 1 Demand Branch 3,           !- Outlet Branch Name 3
   2513   Plant Loop 1 Demand Branch 4,           !- Outlet Branch Name 4
   2514   Plant Loop 1 Demand Branch 5,           !- Outlet Branch Name 5
   2515   Plant Loop 1 Demand Branch 6,           !- Outlet Branch Name 6
   2516   Plant Loop 1 Demand Branch 7,           !- Outlet Branch Name 7
   2517   Plant Loop 1 Demand Branch 8,           !- Outlet Branch Name 8
   2518   Plant Loop 1 Demand Branch 9,           !- Outlet Branch Name 9
   2519   Plant Loop 1 Demand Branch 10,          !- Outlet Branch Name 10
   2520   Plant Loop 1 Demand Branch 11,          !- Outlet Branch Name 11
   2521   Plant Loop 1 Demand Branch 12,          !- Outlet Branch Name 12
   2522   Plant Loop 1 Demand Branch 13,          !- Outlet Branch Name 13
   2523   Plant Loop 1 Demand Branch 14,          !- Outlet Branch Name 14
   2524   Plant Loop 1 Demand Branch 15,          !- Outlet Branch Name 15
   2525   Plant Loop 1 Demand Branch 16,          !- Outlet Branch Name 16
   2526   Plant Loop 1 Demand Branch 17,          !- Outlet Branch Name 17
   2527   Plant Loop 1 Demand Branch 18,          !- Outlet Branch Name 18
   2528   Plant Loop 1 Demand Branch 19,          !- Outlet Branch Name 19
   2529   Plant Loop 1 Demand Branch 20,          !- Outlet Branch Name 20
   2530   Plant Loop 1 Demand Branch 21,          !- Outlet Branch Name 21
   2531   Plant Loop 1 Demand Branch 22,          !- Outlet Branch Name 22
   2532   Plant Loop 1 Demand Branch 23,          !- Outlet Branch Name 23
   2533   Plant Loop 1 Demand Branch 24,          !- Outlet Branch Name 24
   2534   Plant Loop 1 Demand Branch 25,          !- Outlet Branch Name 25
   2535   Plant Loop 1 Demand Branch 26,          !- Outlet Branch Name 26
   2536   Plant Loop 1 Demand Bypass Branch;      !- Outlet Branch Name 27
   2537 
   2538 Connector:Mixer,
   2539   Plant Loop 1 Demand Mixer,              !- Name
   2540   Plant Loop 1 Demand Outlet Branch,      !- Outlet Branch Name
   2541   Plant Loop 1 Demand Branch 1,           !- Inlet Branch Name 1
   2542   Plant Loop 1 Demand Branch 2,           !- Inlet Branch Name 2
   2543   Plant Loop 1 Demand Branch 3,           !- Inlet Branch Name 3
   2544   Plant Loop 1 Demand Branch 4,           !- Inlet Branch Name 4
   2545   Plant Loop 1 Demand Branch 5,           !- Inlet Branch Name 5
   2546   Plant Loop 1 Demand Branch 6,           !- Inlet Branch Name 6
   2547   Plant Loop 1 Demand Branch 7,           !- Inlet Branch Name 7
   2548   Plant Loop 1 Demand Branch 8,           !- Inlet Branch Name 8
   2549   Plant Loop 1 Demand Branch 9,           !- Inlet Branch Name 9
   2550   Plant Loop 1 Demand Branch 10,          !- Inlet Branch Name 10
   2551   Plant Loop 1 Demand Branch 11,          !- Inlet Branch Name 11
   2552   Plant Loop 1 Demand Branch 12,          !- Inlet Branch Name 12
   2553   Plant Loop 1 Demand Branch 13,          !- Inlet Branch Name 13
   2554   Plant Loop 1 Demand Branch 14,          !- Inlet Branch Name 14
   2555   Plant Loop 1 Demand Branch 15,          !- Inlet Branch Name 15
   2556   Plant Loop 1 Demand Branch 16,          !- Inlet Branch Name 16
   2557   Plant Loop 1 Demand Branch 17,          !- Inlet Branch Name 17
   2558   Plant Loop 1 Demand Branch 18,          !- Inlet Branch Name 18
   2559   Plant Loop 1 Demand Branch 19,          !- Inlet Branch Name 19
   2560   Plant Loop 1 Demand Branch 20,          !- Inlet Branch Name 20
   2561   Plant Loop 1 Demand Branch 21,          !- Inlet Branch Name 21
   2562   Plant Loop 1 Demand Branch 22,          !- Inlet Branch Name 22
   2563   Plant Loop 1 Demand Branch 23,          !- Inlet Branch Name 23
   2564   Plant Loop 1 Demand Branch 24,          !- Inlet Branch Name 24
   2565   Plant Loop 1 Demand Branch 25,          !- Inlet Branch Name 25
   2566   Plant Loop 1 Demand Branch 26,          !- Inlet Branch Name 26
   2567   Plant Loop 1 Demand Bypass Branch;      !- Inlet Branch Name 27
   2568 
   2569 Branch,
   2570   Plant Loop 1 Demand Inlet Branch,       !- Name
   2571   ,                                       !- Maximum Flow Rate {m3/s}
   2572   ,                                       !- Pressure Drop Curve Name
   2573   Pipe:Adiabatic,                         !- Component Object Type 1
   2574   Plant Loop 1 Demand Inlet Pipe,         !- Component Name 1
   2575   Node 39,                                !- Component Inlet Node Name 1
   2576   Plant Loop 1 Demand Inlet Pipe Node,    !- Component Outlet Node Name 1
   2577   Passive;                                !- Component Branch Control Type 1
   2578 
   2579 Pipe:Adiabatic,
   2580   Plant Loop 1 Demand Inlet Pipe,         !- Name
   2581   Node 39,                                !- Inlet Node Name
   2582   Plant Loop 1 Demand Inlet Pipe Node;    !- Outlet Node Name
   2583 
   2584 Branch,
   2585   Plant Loop 1 Demand Branch 1,           !- Name
   2586   ,                                       !- Maximum Flow Rate {m3/s}
   2587   ,                                       !- Pressure Drop Curve Name
   2588   Coil:Heating:Water,                     !- Component Object Type 1
   2589   Coil Heating Water 1,                   !- Component Name 1
   2590   Node 41,                                !- Component Inlet Node Name 1
   2591   Node 47,                                !- Component Outlet Node Name 1
   2592   Passive;                                !- Component Branch Control Type 1
   2593 
   2594 Branch,
   2595   Plant Loop 1 Demand Branch 2,           !- Name
   2596   ,                                       !- Maximum Flow Rate {m3/s}
   2597   ,                                       !- Pressure Drop Curve Name
   2598   Coil:Heating:Water,                     !- Component Object Type 1
   2599   Coil Heating Water 3,                   !- Component Name 1
   2600   Node 50,                                !- Component Inlet Node Name 1
   2601   Node 51,                                !- Component Outlet Node Name 1
   2602   Passive;                                !- Component Branch Control Type 1
   2603 
   2604 Branch,
   2605   Plant Loop 1 Demand Branch 3,           !- Name
   2606   ,                                       !- Maximum Flow Rate {m3/s}
   2607   ,                                       !- Pressure Drop Curve Name
   2608   Coil:Heating:Water,                     !- Component Object Type 1
   2609   Coil Heating Water 4,                   !- Component Name 1
   2610   Node 55,                                !- Component Inlet Node Name 1
   2611   Node 56,                                !- Component Outlet Node Name 1
   2612   Passive;                                !- Component Branch Control Type 1
   2613 
   2614 Branch,
   2615   Plant Loop 1 Demand Branch 4,           !- Name
   2616   ,                                       !- Maximum Flow Rate {m3/s}
   2617   ,                                       !- Pressure Drop Curve Name
   2618   Coil:Heating:Water,                     !- Component Object Type 1
   2619   Coil Heating Water 5,                   !- Component Name 1
   2620   Node 60,                                !- Component Inlet Node Name 1
   2621   Node 61,                                !- Component Outlet Node Name 1
   2622   Passive;                                !- Component Branch Control Type 1
   2623 
   2624 Branch,
   2625   Plant Loop 1 Demand Branch 5,           !- Name
   2626   ,                                       !- Maximum Flow Rate {m3/s}
   2627   ,                                       !- Pressure Drop Curve Name
   2628   Coil:Heating:Water,                     !- Component Object Type 1
   2629   Coil Heating Water 6,                   !- Component Name 1
   2630   Node 65,                                !- Component Inlet Node Name 1
   2631   Node 66,                                !- Component Outlet Node Name 1
   2632   Passive;                                !- Component Branch Control Type 1
   2633 
   2634 Branch,
   2635   Plant Loop 1 Demand Branch 6,           !- Name
   2636   ,                                       !- Maximum Flow Rate {m3/s}
   2637   ,                                       !- Pressure Drop Curve Name
   2638   Coil:Heating:Water,                     !- Component Object Type 1
   2639   Coil Heating Water 7,                   !- Component Name 1
   2640   Node 70,                                !- Component Inlet Node Name 1
   2641   Node 71,                                !- Component Outlet Node Name 1
   2642   Passive;                                !- Component Branch Control Type 1
   2643 
   2644 Branch,
   2645   Plant Loop 1 Demand Branch 7,           !- Name
   2646   ,                                       !- Maximum Flow Rate {m3/s}
   2647   ,                                       !- Pressure Drop Curve Name
   2648   Coil:Heating:Water,                     !- Component Object Type 1
   2649   Coil Heating Water 8,                   !- Component Name 1
   2650   Node 75,                                !- Component Inlet Node Name 1
   2651   Node 76,                                !- Component Outlet Node Name 1
   2652   Passive;                                !- Component Branch Control Type 1
   2653 
   2654 Branch,
   2655   Plant Loop 1 Demand Branch 8,           !- Name
   2656   ,                                       !- Maximum Flow Rate {m3/s}
   2657   ,                                       !- Pressure Drop Curve Name
   2658   Coil:Heating:Water,                     !- Component Object Type 1
   2659   Coil Heating Water 9,                   !- Component Name 1
   2660   Node 80,                                !- Component Inlet Node Name 1
   2661   Node 81,                                !- Component Outlet Node Name 1
   2662   Passive;                                !- Component Branch Control Type 1
   2663 
   2664 Branch,
   2665   Plant Loop 1 Demand Branch 9,           !- Name
   2666   ,                                       !- Maximum Flow Rate {m3/s}
   2667   ,                                       !- Pressure Drop Curve Name
   2668   Coil:Heating:Water,                     !- Component Object Type 1
   2669   Coil Heating Water 10,                  !- Component Name 1
   2670   Node 85,                                !- Component Inlet Node Name 1
   2671   Node 86,                                !- Component Outlet Node Name 1
   2672   Passive;                                !- Component Branch Control Type 1
   2673 
   2674 Branch,
   2675   Plant Loop 1 Demand Branch 10,          !- Name
   2676   ,                                       !- Maximum Flow Rate {m3/s}
   2677   ,                                       !- Pressure Drop Curve Name
   2678   Coil:Heating:Water,                     !- Component Object Type 1
   2679   Coil Heating Water 11,                  !- Component Name 1
   2680   Node 90,                                !- Component Inlet Node Name 1
   2681   Node 91,                                !- Component Outlet Node Name 1
   2682   Passive;                                !- Component Branch Control Type 1
   2683 
   2684 Branch,
   2685   Plant Loop 1 Demand Branch 11,          !- Name
   2686   ,                                       !- Maximum Flow Rate {m3/s}
   2687   ,                                       !- Pressure Drop Curve Name
   2688   Coil:Heating:Water,                     !- Component Object Type 1
   2689   Coil Heating Water 12,                  !- Component Name 1
   2690   Node 95,                                !- Component Inlet Node Name 1
   2691   Node 96,                                !- Component Outlet Node Name 1
   2692   Passive;                                !- Component Branch Control Type 1
   2693 
   2694 Branch,
   2695   Plant Loop 1 Demand Branch 12,          !- Name
   2696   ,                                       !- Maximum Flow Rate {m3/s}
   2697   ,                                       !- Pressure Drop Curve Name
   2698   Coil:Heating:Water,                     !- Component Object Type 1
   2699   Coil Heating Water 13,                  !- Component Name 1
   2700   Node 100,                               !- Component Inlet Node Name 1
   2701   Node 101,                               !- Component Outlet Node Name 1
   2702   Passive;                                !- Component Branch Control Type 1
   2703 
   2704 Branch,
   2705   Plant Loop 1 Demand Branch 13,          !- Name
   2706   ,                                       !- Maximum Flow Rate {m3/s}
   2707   ,                                       !- Pressure Drop Curve Name
   2708   Coil:Heating:Water,                     !- Component Object Type 1
   2709   Coil Heating Water 14,                  !- Component Name 1
   2710   Node 105,                               !- Component Inlet Node Name 1
   2711   Node 106,                               !- Component Outlet Node Name 1
   2712   Passive;                                !- Component Branch Control Type 1
   2713 
   2714 Branch,
   2715   Plant Loop 1 Demand Branch 14,          !- Name
   2716   ,                                       !- Maximum Flow Rate {m3/s}
   2717   ,                                       !- Pressure Drop Curve Name
   2718   Coil:Heating:Water,                     !- Component Object Type 1
   2719   Coil Heating Water 15,                  !- Component Name 1
   2720   Node 110,                               !- Component Inlet Node Name 1
   2721   Node 111,                               !- Component Outlet Node Name 1
   2722   Passive;                                !- Component Branch Control Type 1
   2723 
   2724 Branch,
   2725   Plant Loop 1 Demand Branch 15,          !- Name
   2726   ,                                       !- Maximum Flow Rate {m3/s}
   2727   ,                                       !- Pressure Drop Curve Name
   2728   Coil:Heating:Water,                     !- Component Object Type 1
   2729   Coil Heating Water 16,                  !- Component Name 1
   2730   Node 115,                               !- Component Inlet Node Name 1
   2731   Node 116,                               !- Component Outlet Node Name 1
   2732   Passive;                                !- Component Branch Control Type 1
   2733 
   2734 Branch,
   2735   Plant Loop 1 Demand Branch 16,          !- Name
   2736   ,                                       !- Maximum Flow Rate {m3/s}
   2737   ,                                       !- Pressure Drop Curve Name
   2738   Coil:Heating:Water,                     !- Component Object Type 1
   2739   Coil Heating Water 17,                  !- Component Name 1
   2740   Node 120,                               !- Component Inlet Node Name 1
   2741   Node 121,                               !- Component Outlet Node Name 1
   2742   Passive;                                !- Component Branch Control Type 1
   2743 
   2744 Branch,
   2745   Plant Loop 1 Demand Branch 17,          !- Name
   2746   ,                                       !- Maximum Flow Rate {m3/s}
   2747   ,                                       !- Pressure Drop Curve Name
   2748   Coil:Heating:Water,                     !- Component Object Type 1
   2749   Coil Heating Water 18,                  !- Component Name 1
   2750   Node 125,                               !- Component Inlet Node Name 1
   2751   Node 126,                               !- Component Outlet Node Name 1
   2752   Passive;                                !- Component Branch Control Type 1
   2753 
   2754 Branch,
   2755   Plant Loop 1 Demand Branch 18,          !- Name
   2756   ,                                       !- Maximum Flow Rate {m3/s}
   2757   ,                                       !- Pressure Drop Curve Name
   2758   Coil:Heating:Water,                     !- Component Object Type 1
   2759   Coil Heating Water 19,                  !- Component Name 1
   2760   Node 130,                               !- Component Inlet Node Name 1
   2761   Node 131,                               !- Component Outlet Node Name 1
   2762   Passive;                                !- Component Branch Control Type 1
   2763 
   2764 Branch,
   2765   Plant Loop 1 Demand Branch 19,          !- Name
   2766   ,                                       !- Maximum Flow Rate {m3/s}
   2767   ,                                       !- Pressure Drop Curve Name
   2768   Coil:Heating:Water,                     !- Component Object Type 1
   2769   Coil Heating Water 20,                  !- Component Name 1
   2770   Node 135,                               !- Component Inlet Node Name 1
   2771   Node 136,                               !- Component Outlet Node Name 1
   2772   Passive;                                !- Component Branch Control Type 1
   2773 
   2774 Branch,
   2775   Plant Loop 1 Demand Branch 20,          !- Name
   2776   ,                                       !- Maximum Flow Rate {m3/s}
   2777   ,                                       !- Pressure Drop Curve Name
   2778   Coil:Heating:Water,                     !- Component Object Type 1
   2779   Coil Heating Water 21,                  !- Component Name 1
   2780   Node 140,                               !- Component Inlet Node Name 1
   2781   Node 141,                               !- Component Outlet Node Name 1
   2782   Passive;                                !- Component Branch Control Type 1
   2783 
   2784 Branch,
   2785   Plant Loop 1 Demand Branch 21,          !- Name
   2786   ,                                       !- Maximum Flow Rate {m3/s}
   2787   ,                                       !- Pressure Drop Curve Name
   2788   Coil:Heating:Water,                     !- Component Object Type 1
   2789   Coil Heating Water 22,                  !- Component Name 1
   2790   Node 145,                               !- Component Inlet Node Name 1
   2791   Node 146,                               !- Component Outlet Node Name 1
   2792   Passive;                                !- Component Branch Control Type 1
   2793 
   2794 Branch,
   2795   Plant Loop 1 Demand Branch 22,          !- Name
   2796   ,                                       !- Maximum Flow Rate {m3/s}
   2797   ,                                       !- Pressure Drop Curve Name
   2798   Coil:Heating:Water,                     !- Component Object Type 1
   2799   Coil Heating Water 23,                  !- Component Name 1
   2800   Node 150,                               !- Component Inlet Node Name 1
   2801   Node 151,                               !- Component Outlet Node Name 1
   2802   Passive;                                !- Component Branch Control Type 1
   2803 
   2804 Branch,
   2805   Plant Loop 1 Demand Branch 23,          !- Name
   2806   ,                                       !- Maximum Flow Rate {m3/s}
   2807   ,                                       !- Pressure Drop Curve Name
   2808   Coil:Heating:Water,                     !- Component Object Type 1
   2809   Coil Heating Water 24,                  !- Component Name 1
   2810   Node 155,                               !- Component Inlet Node Name 1
   2811   Node 156,                               !- Component Outlet Node Name 1
   2812   Passive;                                !- Component Branch Control Type 1
   2813 
   2814 Branch,
   2815   Plant Loop 1 Demand Branch 24,          !- Name
   2816   ,                                       !- Maximum Flow Rate {m3/s}
   2817   ,                                       !- Pressure Drop Curve Name
   2818   Coil:Heating:Water,                     !- Component Object Type 1
   2819   Coil Heating Water 25,                  !- Component Name 1
   2820   Node 160,                               !- Component Inlet Node Name 1
   2821   Node 161,                               !- Component Outlet Node Name 1
   2822   Passive;                                !- Component Branch Control Type 1
   2823 
   2824 Branch,
   2825   Plant Loop 1 Demand Branch 25,          !- Name
   2826   ,                                       !- Maximum Flow Rate {m3/s}
   2827   ,                                       !- Pressure Drop Curve Name
   2828   Coil:Heating:Water,                     !- Component Object Type 1
   2829   Coil Heating Water 26,                  !- Component Name 1
   2830   Node 165,                               !- Component Inlet Node Name 1
   2831   Node 166,                               !- Component Outlet Node Name 1
   2832   Passive;                                !- Component Branch Control Type 1
   2833 
   2834 Branch,
   2835   Plant Loop 1 Demand Branch 26,          !- Name
   2836   ,                                       !- Maximum Flow Rate {m3/s}
   2837   ,                                       !- Pressure Drop Curve Name
   2838   Coil:Heating:Water,                     !- Component Object Type 1
   2839   Coil Heating Water 27,                  !- Component Name 1
   2840   Node 170,                               !- Component Inlet Node Name 1
   2841   Node 171,                               !- Component Outlet Node Name 1
   2842   Passive;                                !- Component Branch Control Type 1
   2843 
   2844 Branch,
   2845   Plant Loop 1 Demand Bypass Branch,      !- Name
   2846   ,                                       !- Maximum Flow Rate {m3/s}
   2847   ,                                       !- Pressure Drop Curve Name
   2848   Pipe:Adiabatic,                         !- Component Object Type 1
   2849   Plant Loop 1 Demand Bypass Pipe,        !- Component Name 1
   2850   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
   2851   Plant Loop 1 Demand Bypass Pipe Outlet Node, !- Component Outlet Node Name 1
   2852   Bypass;                                 !- Component Branch Control Type 1
   2853 
   2854 Pipe:Adiabatic,
   2855   Plant Loop 1 Demand Bypass Pipe,        !- Name
   2856   Plant Loop 1 Demand Bypass Pipe Inlet Node, !- Inlet Node Name
   2857   Plant Loop 1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name
   2858 
   2859 Branch,
   2860   Plant Loop 1 Demand Outlet Branch,      !- Name
   2861   ,                                       !- Maximum Flow Rate {m3/s}
   2862   ,                                       !- Pressure Drop Curve Name
   2863   Pipe:Adiabatic,                         !- Component Object Type 1
   2864   Plant Loop 1 Demand Outlet Pipe,        !- Component Name 1
   2865   Plant Loop 1 Demand Outlet Pipe Node,   !- Component Inlet Node Name 1
   2866   Node 40,                                !- Component Outlet Node Name 1
   2867   Passive;                                !- Component Branch Control Type 1
   2868 
   2869 Pipe:Adiabatic,
   2870   Plant Loop 1 Demand Outlet Pipe,        !- Name
   2871   Plant Loop 1 Demand Outlet Pipe Node,   !- Inlet Node Name
   2872   Node 40;                                !- Outlet Node Name
   2873 
   2874 RunPeriodControl:DaylightSavingTime,
   2875   2nd Sunday in March,                    !- Start Date
   2876   1st Sunday in November;                 !- End Date
   2877 
   2878 Site:Location,
   2879   San Francisco Intl Ap_CA_USA Design_Conditions, !- Name
   2880   37.62,                                  !- Latitude {deg}
   2881   -122.4,                                 !- Longitude {deg}
   2882   -8,                                     !- Time Zone {hr}
   2883   2;                                      !- Elevation {m}
   2884 
   2885 SizingPeriod:DesignDay,
   2886   San Francisco Intl Ap Ann Clg 1% Condns WB=>MDB, !- Name
   2887   8,                                      !- Month
   2888   21,                                     !- Day of Month
   2889   SummerDesignDay,                        !- Day Type
   2890   23.9,                                   !- Maximum Dry-Bulb Temperature {C}
   2891   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2892   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2893   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2894   Wetbulb,                                !- Humidity Condition Type
   2895   17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2896   ,                                       !- Humidity Condition Day Schedule Name
   2897   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2898   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2899   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2900   101301,                                 !- Barometric Pressure {Pa}
   2901   5.9,                                    !- Wind Speed {m/s}
   2902   310,                                    !- Wind Direction {deg}
   2903   No,                                     !- Rain Indicator
   2904   No,                                     !- Snow Indicator
   2905   No,                                     !- Daylight Saving Time Indicator
   2906   ASHRAETau,                              !- Solar Model Indicator
   2907   ,                                       !- Beam Solar Day Schedule Name
   2908   ,                                       !- Diffuse Solar Day Schedule Name
   2909   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2910   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2911 
   2912 SizingPeriod:DesignDay,
   2913   San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
   2914   8,                                      !- Month
   2915   21,                                     !- Day of Month
   2916   SummerDesignDay,                        !- Day Type
   2917   28.3,                                   !- Maximum Dry-Bulb Temperature {C}
   2918   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2919   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2920   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2921   Wetbulb,                                !- Humidity Condition Type
   2922   17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2923   ,                                       !- Humidity Condition Day Schedule Name
   2924   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2925   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2926   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2927   101301,                                 !- Barometric Pressure {Pa}
   2928   5.9,                                    !- Wind Speed {m/s}
   2929   310,                                    !- Wind Direction {deg}
   2930   No,                                     !- Rain Indicator
   2931   No,                                     !- Snow Indicator
   2932   No,                                     !- Daylight Saving Time Indicator
   2933   ASHRAETau,                              !- Solar Model Indicator
   2934   ,                                       !- Beam Solar Day Schedule Name
   2935   ,                                       !- Diffuse Solar Day Schedule Name
   2936   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2937   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2938 
   2939 SizingPeriod:DesignDay,
   2940   San Francisco Intl Ap Ann Htg 99% Condns DB, !- Name
   2941   1,                                      !- Month
   2942   21,                                     !- Day of Month
   2943   WinterDesignDay,                        !- Day Type
   2944   4.9,                                    !- Maximum Dry-Bulb Temperature {C}
   2945   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   2946   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2947   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2948   Wetbulb,                                !- Humidity Condition Type
   2949   4.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2950   ,                                       !- Humidity Condition Day Schedule Name
   2951   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2952   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2953   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2954   101301,                                 !- Barometric Pressure {Pa}
   2955   2.2,                                    !- Wind Speed {m/s}
   2956   150,                                    !- Wind Direction {deg}
   2957   No,                                     !- Rain Indicator
   2958   No,                                     !- Snow Indicator
   2959   No,                                     !- Daylight Saving Time Indicator
   2960   ASHRAEClearSky,                         !- Solar Model Indicator
   2961   ,                                       !- Beam Solar Day Schedule Name
   2962   ,                                       !- Diffuse Solar Day Schedule Name
   2963   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2964   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2965   0;                                      !- Sky Clearness
   2966 
   2967 SizingPeriod:DesignDay,
   2968   San Francisco Intl Ap Ann Clg 1% Condns DB=>MWB, !- Name
   2969   8,                                      !- Month
   2970   21,                                     !- Day of Month
   2971   SummerDesignDay,                        !- Day Type
   2972   25.7,                                   !- Maximum Dry-Bulb Temperature {C}
   2973   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   2974   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   2975   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   2976   Wetbulb,                                !- Humidity Condition Type
   2977   16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   2978   ,                                       !- Humidity Condition Day Schedule Name
   2979   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   2980   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   2981   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   2982   101301,                                 !- Barometric Pressure {Pa}
   2983   5.9,                                    !- Wind Speed {m/s}
   2984   310,                                    !- Wind Direction {deg}
   2985   No,                                     !- Rain Indicator
   2986   No,                                     !- Snow Indicator
   2987   No,                                     !- Daylight Saving Time Indicator
   2988   ASHRAETau,                              !- Solar Model Indicator
   2989   ,                                       !- Beam Solar Day Schedule Name
   2990   ,                                       !- Diffuse Solar Day Schedule Name
   2991   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   2992   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   2993 
   2994 SizingPeriod:DesignDay,
   2995   San Francisco Intl Ap Ann Clg 1% Condns Enth=>MDB, !- Name
   2996   8,                                      !- Month
   2997   21,                                     !- Day of Month
   2998   SummerDesignDay,                        !- Day Type
   2999   23.8,                                   !- Maximum Dry-Bulb Temperature {C}
   3000   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3001   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3002   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3003   Enthalpy,                               !- Humidity Condition Type
   3004   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3005   ,                                       !- Humidity Condition Day Schedule Name
   3006   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3007   49800,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3008   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3009   101301,                                 !- Barometric Pressure {Pa}
   3010   5.9,                                    !- Wind Speed {m/s}
   3011   310,                                    !- Wind Direction {deg}
   3012   No,                                     !- Rain Indicator
   3013   No,                                     !- Snow Indicator
   3014   No,                                     !- Daylight Saving Time Indicator
   3015   ASHRAETau,                              !- Solar Model Indicator
   3016   ,                                       !- Beam Solar Day Schedule Name
   3017   ,                                       !- Diffuse Solar Day Schedule Name
   3018   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3019   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3020 
   3021 SizingPeriod:DesignDay,
   3022   San Francisco Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
   3023   8,                                      !- Month
   3024   21,                                     !- Day of Month
   3025   SummerDesignDay,                        !- Day Type
   3026   25.8,                                   !- Maximum Dry-Bulb Temperature {C}
   3027   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3028   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3029   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3030   Enthalpy,                               !- Humidity Condition Type
   3031   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3032   ,                                       !- Humidity Condition Day Schedule Name
   3033   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3034   52400,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3035   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3036   101301,                                 !- Barometric Pressure {Pa}
   3037   5.9,                                    !- Wind Speed {m/s}
   3038   310,                                    !- Wind Direction {deg}
   3039   No,                                     !- Rain Indicator
   3040   No,                                     !- Snow Indicator
   3041   No,                                     !- Daylight Saving Time Indicator
   3042   ASHRAETau,                              !- Solar Model Indicator
   3043   ,                                       !- Beam Solar Day Schedule Name
   3044   ,                                       !- Diffuse Solar Day Schedule Name
   3045   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3046   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3047 
   3048 SizingPeriod:DesignDay,
   3049   San Francisco Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
   3050   1,                                      !- Month
   3051   21,                                     !- Day of Month
   3052   WinterDesignDay,                        !- Day Type
   3053   10.7,                                   !- Maximum Dry-Bulb Temperature {C}
   3054   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3055   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3056   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3057   Dewpoint,                               !- Humidity Condition Type
   3058   -3.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3059   ,                                       !- Humidity Condition Day Schedule Name
   3060   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3061   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3062   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3063   101301,                                 !- Barometric Pressure {Pa}
   3064   2.2,                                    !- Wind Speed {m/s}
   3065   150,                                    !- Wind Direction {deg}
   3066   No,                                     !- Rain Indicator
   3067   No,                                     !- Snow Indicator
   3068   No,                                     !- Daylight Saving Time Indicator
   3069   ASHRAEClearSky,                         !- Solar Model Indicator
   3070   ,                                       !- Beam Solar Day Schedule Name
   3071   ,                                       !- Diffuse Solar Day Schedule Name
   3072   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3073   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3074   0;                                      !- Sky Clearness
   3075 
   3076 SizingPeriod:DesignDay,
   3077   San Francisco Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
   3078   1,                                      !- Month
   3079   21,                                     !- Day of Month
   3080   WinterDesignDay,                        !- Day Type
   3081   12.1,                                   !- Maximum Dry-Bulb Temperature {C}
   3082   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3083   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3084   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3085   Wetbulb,                                !- Humidity Condition Type
   3086   12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3087   ,                                       !- Humidity Condition Day Schedule Name
   3088   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3089   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3090   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3091   101301,                                 !- Barometric Pressure {Pa}
   3092   12.9,                                   !- Wind Speed {m/s}
   3093   150,                                    !- Wind Direction {deg}
   3094   No,                                     !- Rain Indicator
   3095   No,                                     !- Snow Indicator
   3096   No,                                     !- Daylight Saving Time Indicator
   3097   ASHRAEClearSky,                         !- Solar Model Indicator
   3098   ,                                       !- Beam Solar Day Schedule Name
   3099   ,                                       !- Diffuse Solar Day Schedule Name
   3100   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3101   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3102   0;                                      !- Sky Clearness
   3103 
   3104 SizingPeriod:DesignDay,
   3105   San Francisco Intl Ap Ann Clg 2% Condns DB=>MWB, !- Name
   3106   8,                                      !- Month
   3107   21,                                     !- Day of Month
   3108   SummerDesignDay,                        !- Day Type
   3109   23.6,                                   !- Maximum Dry-Bulb Temperature {C}
   3110   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3111   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3112   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3113   Wetbulb,                                !- Humidity Condition Type
   3114   16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3115   ,                                       !- Humidity Condition Day Schedule Name
   3116   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3117   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3118   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3119   101301,                                 !- Barometric Pressure {Pa}
   3120   5.9,                                    !- Wind Speed {m/s}
   3121   310,                                    !- Wind Direction {deg}
   3122   No,                                     !- Rain Indicator
   3123   No,                                     !- Snow Indicator
   3124   No,                                     !- Daylight Saving Time Indicator
   3125   ASHRAETau,                              !- Solar Model Indicator
   3126   ,                                       !- Beam Solar Day Schedule Name
   3127   ,                                       !- Diffuse Solar Day Schedule Name
   3128   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3129   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3130 
   3131 SizingPeriod:DesignDay,
   3132   San Francisco Intl Ap Ann Clg 2% Condns DP=>MDB, !- Name
   3133   8,                                      !- Month
   3134   21,                                     !- Day of Month
   3135   SummerDesignDay,                        !- Day Type
   3136   18.7,                                   !- Maximum Dry-Bulb Temperature {C}
   3137   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3138   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3139   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3140   Dewpoint,                               !- Humidity Condition Type
   3141   14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3142   ,                                       !- Humidity Condition Day Schedule Name
   3143   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3144   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3145   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3146   101301,                                 !- Barometric Pressure {Pa}
   3147   5.9,                                    !- Wind Speed {m/s}
   3148   310,                                    !- Wind Direction {deg}
   3149   No,                                     !- Rain Indicator
   3150   No,                                     !- Snow Indicator
   3151   No,                                     !- Daylight Saving Time Indicator
   3152   ASHRAETau,                              !- Solar Model Indicator
   3153   ,                                       !- Beam Solar Day Schedule Name
   3154   ,                                       !- Diffuse Solar Day Schedule Name
   3155   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3156   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3157 
   3158 SizingPeriod:DesignDay,
   3159   San Francisco Intl Ap Ann Clg 2% Condns Enth=>MDB, !- Name
   3160   8,                                      !- Month
   3161   21,                                     !- Day of Month
   3162   SummerDesignDay,                        !- Day Type
   3163   22.4,                                   !- Maximum Dry-Bulb Temperature {C}
   3164   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3165   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3166   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3167   Enthalpy,                               !- Humidity Condition Type
   3168   ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3169   ,                                       !- Humidity Condition Day Schedule Name
   3170   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3171   47600,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3172   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3173   101301,                                 !- Barometric Pressure {Pa}
   3174   5.9,                                    !- Wind Speed {m/s}
   3175   310,                                    !- Wind Direction {deg}
   3176   No,                                     !- Rain Indicator
   3177   No,                                     !- Snow Indicator
   3178   No,                                     !- Daylight Saving Time Indicator
   3179   ASHRAETau,                              !- Solar Model Indicator
   3180   ,                                       !- Beam Solar Day Schedule Name
   3181   ,                                       !- Diffuse Solar Day Schedule Name
   3182   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3183   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3184 
   3185 SizingPeriod:DesignDay,
   3186   San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
   3187   1,                                      !- Month
   3188   21,                                     !- Day of Month
   3189   WinterDesignDay,                        !- Day Type
   3190   3.8,                                    !- Maximum Dry-Bulb Temperature {C}
   3191   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3192   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3193   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3194   Wetbulb,                                !- Humidity Condition Type
   3195   3.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3196   ,                                       !- Humidity Condition Day Schedule Name
   3197   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3198   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3199   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3200   101301,                                 !- Barometric Pressure {Pa}
   3201   2.2,                                    !- Wind Speed {m/s}
   3202   150,                                    !- Wind Direction {deg}
   3203   No,                                     !- Rain Indicator
   3204   No,                                     !- Snow Indicator
   3205   No,                                     !- Daylight Saving Time Indicator
   3206   ASHRAEClearSky,                         !- Solar Model Indicator
   3207   ,                                       !- Beam Solar Day Schedule Name
   3208   ,                                       !- Diffuse Solar Day Schedule Name
   3209   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3210   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3211   0;                                      !- Sky Clearness
   3212 
   3213 SizingPeriod:DesignDay,
   3214   San Francisco Intl Ap Ann Clg 1% Condns DP=>MDB, !- Name
   3215   8,                                      !- Month
   3216   21,                                     !- Day of Month
   3217   SummerDesignDay,                        !- Day Type
   3218   19.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3219   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3220   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3221   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3222   Dewpoint,                               !- Humidity Condition Type
   3223   15.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3224   ,                                       !- Humidity Condition Day Schedule Name
   3225   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3226   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3227   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3228   101301,                                 !- Barometric Pressure {Pa}
   3229   5.9,                                    !- Wind Speed {m/s}
   3230   310,                                    !- Wind Direction {deg}
   3231   No,                                     !- Rain Indicator
   3232   No,                                     !- Snow Indicator
   3233   No,                                     !- Daylight Saving Time Indicator
   3234   ASHRAETau,                              !- Solar Model Indicator
   3235   ,                                       !- Beam Solar Day Schedule Name
   3236   ,                                       !- Diffuse Solar Day Schedule Name
   3237   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3238   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3239 
   3240 SizingPeriod:DesignDay,
   3241   San Francisco Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
   3242   8,                                      !- Month
   3243   21,                                     !- Day of Month
   3244   SummerDesignDay,                        !- Day Type
   3245   25.7,                                   !- Maximum Dry-Bulb Temperature {C}
   3246   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3247   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3248   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3249   Wetbulb,                                !- Humidity Condition Type
   3250   18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3251   ,                                       !- Humidity Condition Day Schedule Name
   3252   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3253   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3254   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3255   101301,                                 !- Barometric Pressure {Pa}
   3256   5.9,                                    !- Wind Speed {m/s}
   3257   310,                                    !- Wind Direction {deg}
   3258   No,                                     !- Rain Indicator
   3259   No,                                     !- Snow Indicator
   3260   No,                                     !- Daylight Saving Time Indicator
   3261   ASHRAETau,                              !- Solar Model Indicator
   3262   ,                                       !- Beam Solar Day Schedule Name
   3263   ,                                       !- Diffuse Solar Day Schedule Name
   3264   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3265   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3266 
   3267 SizingPeriod:DesignDay,
   3268   San Francisco Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
   3269   8,                                      !- Month
   3270   21,                                     !- Day of Month
   3271   SummerDesignDay,                        !- Day Type
   3272   19.9,                                   !- Maximum Dry-Bulb Temperature {C}
   3273   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3274   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3275   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3276   Dewpoint,                               !- Humidity Condition Type
   3277   16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3278   ,                                       !- Humidity Condition Day Schedule Name
   3279   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3280   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3281   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3282   101301,                                 !- Barometric Pressure {Pa}
   3283   5.9,                                    !- Wind Speed {m/s}
   3284   310,                                    !- Wind Direction {deg}
   3285   No,                                     !- Rain Indicator
   3286   No,                                     !- Snow Indicator
   3287   No,                                     !- Daylight Saving Time Indicator
   3288   ASHRAETau,                              !- Solar Model Indicator
   3289   ,                                       !- Beam Solar Day Schedule Name
   3290   ,                                       !- Diffuse Solar Day Schedule Name
   3291   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3292   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3293 
   3294 SizingPeriod:DesignDay,
   3295   San Francisco Intl Ap Ann Htg Wind 99% Condns WS=>MCDB, !- Name
   3296   1,                                      !- Month
   3297   21,                                     !- Day of Month
   3298   WinterDesignDay,                        !- Day Type
   3299   12.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3300   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3301   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3302   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3303   Wetbulb,                                !- Humidity Condition Type
   3304   12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3305   ,                                       !- Humidity Condition Day Schedule Name
   3306   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3307   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3308   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3309   101301,                                 !- Barometric Pressure {Pa}
   3310   11.6,                                   !- Wind Speed {m/s}
   3311   150,                                    !- Wind Direction {deg}
   3312   No,                                     !- Rain Indicator
   3313   No,                                     !- Snow Indicator
   3314   No,                                     !- Daylight Saving Time Indicator
   3315   ASHRAEClearSky,                         !- Solar Model Indicator
   3316   ,                                       !- Beam Solar Day Schedule Name
   3317   ,                                       !- Diffuse Solar Day Schedule Name
   3318   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3319   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3320   0;                                      !- Sky Clearness
   3321 
   3322 SizingPeriod:DesignDay,
   3323   San Francisco Intl Ap Ann Hum_n 99% Condns DP=>MCDB, !- Name
   3324   1,                                      !- Month
   3325   21,                                     !- Day of Month
   3326   WinterDesignDay,                        !- Day Type
   3327   11.2,                                   !- Maximum Dry-Bulb Temperature {C}
   3328   0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
   3329   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3330   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3331   Dewpoint,                               !- Humidity Condition Type
   3332   -1.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3333   ,                                       !- Humidity Condition Day Schedule Name
   3334   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3335   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3336   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3337   101301,                                 !- Barometric Pressure {Pa}
   3338   2.2,                                    !- Wind Speed {m/s}
   3339   150,                                    !- Wind Direction {deg}
   3340   No,                                     !- Rain Indicator
   3341   No,                                     !- Snow Indicator
   3342   No,                                     !- Daylight Saving Time Indicator
   3343   ASHRAEClearSky,                         !- Solar Model Indicator
   3344   ,                                       !- Beam Solar Day Schedule Name
   3345   ,                                       !- Diffuse Solar Day Schedule Name
   3346   ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3347   ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3348   0;                                      !- Sky Clearness
   3349 
   3350 SizingPeriod:DesignDay,
   3351   San Francisco Intl Ap Ann Clg 2% Condns WB=>MDB, !- Name
   3352   8,                                      !- Month
   3353   21,                                     !- Day of Month
   3354   SummerDesignDay,                        !- Day Type
   3355   22.4,                                   !- Maximum Dry-Bulb Temperature {C}
   3356   8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
   3357   DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
   3358   ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
   3359   Wetbulb,                                !- Humidity Condition Type
   3360   17,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
   3361   ,                                       !- Humidity Condition Day Schedule Name
   3362   ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
   3363   ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
   3364   ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
   3365   101301,                                 !- Barometric Pressure {Pa}
   3366   5.9,                                    !- Wind Speed {m/s}
   3367   310,                                    !- Wind Direction {deg}
   3368   No,                                     !- Rain Indicator
   3369   No,                                     !- Snow Indicator
   3370   No,                                     !- Daylight Saving Time Indicator
   3371   ASHRAETau,                              !- Solar Model Indicator
   3372   ,                                       !- Beam Solar Day Schedule Name
   3373   ,                                       !- Diffuse Solar Day Schedule Name
   3374   0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
   3375   2.435;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
   3376 
   3377 Material,
   3378   Metal Decking,                          !- Name
   3379   MediumSmooth,                           !- Roughness
   3380   0.0015,                                 !- Thickness {m}
   3381   45.006,                                 !- Conductivity {W/m-K}
   3382   7680,                                   !- Density {kg/m3}
   3383   418.4,                                  !- Specific Heat {J/kg-K}
   3384   0.9,                                    !- Thermal Absorptance
   3385   0.7,                                    !- Solar Absorptance
   3386   0.3;                                    !- Visible Absorptance
   3387 
   3388 Material,
   3389   Roof Membrane,                          !- Name
   3390   VeryRough,                              !- Roughness
   3391   0.0095,                                 !- Thickness {m}
   3392   0.16,                                   !- Conductivity {W/m-K}
   3393   1121.29,                                !- Density {kg/m3}
   3394   1460,                                   !- Specific Heat {J/kg-K}
   3395   0.9,                                    !- Thermal Absorptance
   3396   0.7,                                    !- Solar Absorptance
   3397   0.7;                                    !- Visible Absorptance
   3398 
   3399 Material,
   3400   MAT-CC05 4 HW CONCRETE,                 !- Name
   3401   Rough,                                  !- Roughness
   3402   0.1016,                                 !- Thickness {m}
   3403   1.311,                                  !- Conductivity {W/m-K}
   3404   2240,                                   !- Density {kg/m3}
   3405   836.8,                                  !- Specific Heat {J/kg-K}
   3406   0.9,                                    !- Thermal Absorptance
   3407   0.7,                                    !- Solar Absorptance
   3408   0.7;                                    !- Visible Absorptance
   3409 
   3410 Material,
   3411   Wall Insulation [39],                   !- Name
   3412   MediumRough,                            !- Roughness
   3413   0.1184,                                 !- Thickness {m}
   3414   0.045,                                  !- Conductivity {W/m-K}
   3415   265,                                    !- Density {kg/m3}
   3416   836.8,                                  !- Specific Heat {J/kg-K}
   3417   0.9,                                    !- Thermal Absorptance
   3418   0.7,                                    !- Solar Absorptance
   3419   0.7;                                    !- Visible Absorptance
   3420 
   3421 Material,
   3422   000_F08 Metal surface,                  !- Name
   3423   Smooth,                                 !- Roughness
   3424   0.0008,                                 !- Thickness {m}
   3425   45.28,                                  !- Conductivity {W/m-K}
   3426   7824,                                   !- Density {kg/m3}
   3427   500,                                    !- Specific Heat {J/kg-K}
   3428   0.9,                                    !- Thermal Absorptance
   3429   0.7,                                    !- Solar Absorptance
   3430   0.7;                                    !- Visible Absorptance
   3431 
   3432 Material,
   3433   000_G01a 19mm gypsum board,             !- Name
   3434   MediumSmooth,                           !- Roughness
   3435   0.019,                                  !- Thickness {m}
   3436   0.16,                                   !- Conductivity {W/m-K}
   3437   800,                                    !- Density {kg/m3}
   3438   1090,                                   !- Specific Heat {J/kg-K}
   3439   0.9,                                    !- Thermal Absorptance
   3440   0.7,                                    !- Solar Absorptance
   3441   0.7;                                    !- Visible Absorptance
   3442 
   3443 Material,
   3444   000_I01 25mm insulation board,          !- Name
   3445   MediumRough,                            !- Roughness
   3446   0.0254,                                 !- Thickness {m}
   3447   0.03,                                   !- Conductivity {W/m-K}
   3448   43,                                     !- Density {kg/m3}
   3449   1210,                                   !- Specific Heat {J/kg-K}
   3450   0.9,                                    !- Thermal Absorptance
   3451   0.7,                                    !- Solar Absorptance
   3452   0.7;                                    !- Visible Absorptance
   3453 
   3454 Material,
   3455   000_F16 Acoustic tile,                  !- Name
   3456   MediumSmooth,                           !- Roughness
   3457   0.0191,                                 !- Thickness {m}
   3458   0.06,                                   !- Conductivity {W/m-K}
   3459   368,                                    !- Density {kg/m3}
   3460   590,                                    !- Specific Heat {J/kg-K}
   3461   0.9,                                    !- Thermal Absorptance
   3462   0.7,                                    !- Solar Absorptance
   3463   0.7;                                    !- Visible Absorptance
   3464 
   3465 Material,
   3466   Roof Insulation [21],                   !- Name
   3467   MediumRough,                            !- Roughness
   3468   0.2105,                                 !- Thickness {m}
   3469   0.049,                                  !- Conductivity {W/m-K}
   3470   265,                                    !- Density {kg/m3}
   3471   836.8,                                  !- Specific Heat {J/kg-K}
   3472   0.9,                                    !- Thermal Absorptance
   3473   0.7,                                    !- Solar Absorptance
   3474   0.7;                                    !- Visible Absorptance
   3475 
   3476 Material,
   3477   000_G05 25mm wood,                      !- Name
   3478   MediumSmooth,                           !- Roughness
   3479   0.0254,                                 !- Thickness {m}
   3480   0.15,                                   !- Conductivity {W/m-K}
   3481   608,                                    !- Density {kg/m3}
   3482   1630,                                   !- Specific Heat {J/kg-K}
   3483   0.9,                                    !- Thermal Absorptance
   3484   0.7,                                    !- Solar Absorptance
   3485   0.7;                                    !- Visible Absorptance
   3486 
   3487 Material,
   3488   000_M11 100mm lightweight concrete,     !- Name
   3489   MediumRough,                            !- Roughness
   3490   0.1016,                                 !- Thickness {m}
   3491   0.53,                                   !- Conductivity {W/m-K}
   3492   1280,                                   !- Density {kg/m3}
   3493   840,                                    !- Specific Heat {J/kg-K}
   3494   0.9,                                    !- Thermal Absorptance
   3495   0.7,                                    !- Solar Absorptance
   3496   0.7;                                    !- Visible Absorptance
   3497 
   3498 Material,
   3499   1/2IN Gypsum,                           !- Name
   3500   Smooth,                                 !- Roughness
   3501   0.0127,                                 !- Thickness {m}
   3502   0.16,                                   !- Conductivity {W/m-K}
   3503   784.9,                                  !- Density {kg/m3}
   3504   830,                                    !- Specific Heat {J/kg-K}
   3505   0.9,                                    !- Thermal Absorptance
   3506   0.92,                                   !- Solar Absorptance
   3507   0.92;                                   !- Visible Absorptance
   3508 
   3509 Material:AirGap,
   3510   000_F05 Ceiling air space resistance,   !- Name
   3511   0.18;                                   !- Thermal Resistance {m2-K/W}
   3512 
   3513 Material:AirGap,
   3514   000_F04 Wall air space resistance,      !- Name
   3515   0.15;                                   !- Thermal Resistance {m2-K/W}
   3516 
   3517 Material,
   3518   OS:Material:AirWall 1,                  !- Name
   3519   MediumSmooth,                           !- Roughness
   3520   0.01,                                   !- Thickness {m}
   3521   0.6,                                    !- Conductivity {W/m-K}
   3522   800,                                    !- Density {kg/m3}
   3523   1000,                                   !- Specific Heat {J/kg-K}
   3524   0.95,                                   !- Thermal Absorptance
   3525   0.7,                                    !- Solar Absorptance
   3526   0.7;                                    !- Visible Absorptance
   3527 
   3528 Material:NoMass,
   3529   CP02 CARPET PAD,                        !- Name
   3530   VeryRough,                              !- Roughness
   3531   0.2165,                                 !- Thermal Resistance {m2-K/W}
   3532   0.9,                                    !- Thermal Absorptance
   3533   0.7,                                    !- Solar Absorptance
   3534   0.8;                                    !- Visible Absorptance
   3535 
   3536 Material:NoMass,
   3537   MAT-SHEATH,                             !- Name
   3538   Rough,                                  !- Roughness
   3539   0.3626,                                 !- Thermal Resistance {m2-K/W}
   3540   0.9,                                    !- Thermal Absorptance
   3541   0.7,                                    !- Solar Absorptance
   3542   0.7;                                    !- Visible Absorptance
   3543 
   3544 WindowMaterial:Gas,
   3545   000_Air 13mm,                           !- Name
   3546   Air,                                    !- Gas Type
   3547   0.0127;                                 !- Thickness {m}
   3548 
   3549 WindowMaterial:Glazing,
   3550   Theoretical Glass [207],                !- Name
   3551   SpectralAverage,                        !- Optical Data Type
   3552   ,                                       !- Window Glass Spectral Data Set Name
   3553   0.003,                                  !- Thickness {m}
   3554   0.3311,                                 !- Solar Transmittance at Normal Incidence
   3555   0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
   3556   0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
   3557   0.44,                                   !- Visible Transmittance at Normal Incidence
   3558   0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
   3559   0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
   3560   0,                                      !- Infrared Transmittance at Normal Incidence
   3561   0.9,                                    !- Front Side Infrared Hemispherical Emissivity
   3562   0.9,                                    !- Back Side Infrared Hemispherical Emissivity
   3563   0.0133,                                 !- Conductivity {W/m-K}
   3564   1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
   3565   No;                                     !- Solar Diffusing
   3566 
   3567 WindowMaterial:Glazing,
   3568   000_Clear 3mm,                          !- Name
   3569   SpectralAverage,                        !- Optical Data Type
   3570   ,                                       !- Window Glass Spectral Data Set Name
   3571   0.003,                                  !- Thickness {m}
   3572   0.837,                                  !- Solar Transmittance at Normal Incidence
   3573   0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
   3574   0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
   3575   0.898,                                  !- Visible Transmittance at Normal Incidence
   3576   0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
   3577   0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
   3578   0,                                      !- Infrared Transmittance at Normal Incidence
   3579   0.84,                                   !- Front Side Infrared Hemispherical Emissivity
   3580   0.84,                                   !- Back Side Infrared Hemispherical Emissivity
   3581   0.9;                                    !- Conductivity {W/m-K}
   3582 
   3583 Construction,
   3584   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
   3585   MAT-CC05 4 HW CONCRETE,                 !- Layer 1
   3586   CP02 CARPET PAD;                        !- Layer 2
   3587 
   3588 Construction,
   3589   000_Interior Floor,                     !- Name
   3590   000_F16 Acoustic tile,                  !- Layer 1
   3591   000_F05 Ceiling air space resistance,   !- Layer 2
   3592   000_M11 100mm lightweight concrete;     !- Layer 3
   3593 
   3594 Construction,
   3595   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
   3596   Theoretical Glass [207];                !- Layer 1
   3597 
   3598 Construction,
   3599   000_Interior Wall,                      !- Name
   3600   000_G01a 19mm gypsum board,             !- Layer 1
   3601   000_F04 Wall air space resistance,      !- Layer 2
   3602   000_G01a 19mm gypsum board;             !- Layer 3
   3603 
   3604 Construction,
   3605   000_Interior Ceiling,                   !- Name
   3606   000_M11 100mm lightweight concrete,     !- Layer 1
   3607   000_F05 Ceiling air space resistance,   !- Layer 2
   3608   000_F16 Acoustic tile;                  !- Layer 3
   3609 
   3610 Construction,
   3611   000_Interior Door,                      !- Name
   3612   000_G05 25mm wood;                      !- Layer 1
   3613 
   3614 Construction,
   3615   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
   3616   MAT-SHEATH,                             !- Layer 1
   3617   Wall Insulation [39],                   !- Layer 2
   3618   1/2IN Gypsum;                           !- Layer 3
   3619 
   3620 Construction,
   3621   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
   3622   Roof Membrane,                          !- Layer 1
   3623   Roof Insulation [21],                   !- Layer 2
   3624   Metal Decking;                          !- Layer 3
   3625 
   3626 Construction,
   3627   000_Exterior Door,                      !- Name
   3628   000_F08 Metal surface,                  !- Layer 1
   3629   000_I01 25mm insulation board;          !- Layer 2
   3630 
   3631 Construction,
   3632   000_Interior Window,                    !- Name
   3633   000_Clear 3mm;                          !- Layer 1
   3634 
   3635 Construction,
   3636   000_Exterior Window,                    !- Name
   3637   000_Clear 3mm,                          !- Layer 1
   3638   000_Air 13mm,                           !- Layer 2
   3639   000_Clear 3mm;                          !- Layer 3
   3640 
   3641 Construction,
   3642   000_Interior Partition,                 !- Name
   3643   000_G05 25mm wood;                      !- Layer 1
   3644 
   3645 Construction,
   3646   Air_Wall,                               !- Name
   3647   OS:Material:AirWall 1;                  !- Layer 1
   3648 
   3649 ZoneList,
   3650   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Name
   3651   Thermal Zone 1,                         !- Zone Name 1
   3652   Thermal Zone 10,                        !- Zone Name 2
   3653   Thermal Zone 11,                        !- Zone Name 3
   3654   Thermal Zone 12,                        !- Zone Name 4
   3655   Thermal Zone 13,                        !- Zone Name 5
   3656   Thermal Zone 14,                        !- Zone Name 6
   3657   Thermal Zone 15,                        !- Zone Name 7
   3658   Thermal Zone 16,                        !- Zone Name 8
   3659   Thermal Zone 17,                        !- Zone Name 9
   3660   Thermal Zone 18,                        !- Zone Name 10
   3661   Thermal Zone 19,                        !- Zone Name 11
   3662   Thermal Zone 2,                         !- Zone Name 12
   3663   Thermal Zone 20,                        !- Zone Name 13
   3664   Thermal Zone 21,                        !- Zone Name 14
   3665   Thermal Zone 22,                        !- Zone Name 15
   3666   Thermal Zone 23,                        !- Zone Name 16
   3667   Thermal Zone 24,                        !- Zone Name 17
   3668   Thermal Zone 25,                        !- Zone Name 18
   3669   Thermal Zone 3,                         !- Zone Name 19
   3670   Thermal Zone 4,                         !- Zone Name 20
   3671   Thermal Zone 5,                         !- Zone Name 21
   3672   Thermal Zone 6,                         !- Zone Name 22
   3673   Thermal Zone 7,                         !- Zone Name 23
   3674   Thermal Zone 8,                         !- Zone Name 24
   3675   Thermal Zone 9;                         !- Zone Name 25
   3676 
   3677 People,
   3678   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding People, !- Name
   3679   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3680   Medium Office_Bldg_Occ,                 !- Number of People Schedule Name
   3681   People/Area,                            !- Number of People Calculation Method
   3682   ,                                       !- Number of People
   3683   0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
   3684   ,                                       !- Zone Floor Area per Person {m2/person}
   3685   0.3,                                    !- Fraction Radiant
   3686   ,                                       !- Sensible Heat Fraction
   3687   Medium Office_Activity;                 !- Activity Level Schedule Name
   3688 
   3689 Lights,
   3690   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Lights, !- Name
   3691   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3692   Medium Office_Bldg_Light,               !- Schedule Name
   3693   Watts/Area,                             !- Design Level Calculation Method
   3694   ,                                       !- Lighting Level {W}
   3695   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3696   ,                                       !- Watts per Person {W/person}
   3697   ,                                       !- Return Air Fraction
   3698   ,                                       !- Fraction Radiant
   3699   ;                                       !- Fraction Visible
   ** Warning ** IP: IDF line~3699 Object=LIGHTS, name=ASHRAE_90.1-2004 CLIMATEZONE 1-8 MEDIUMOFFICE WHOLEBUILDING LIGHTS, entered with less than minimum number of fields.
   **   ~~~   ** Attempting fill to minimum.
   **   Add   ** 1.00000000000000   ! field=>Fraction Replaceable
   3700 
   3701 ElectricEquipment,
   3702   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Electric Equipment, !- Name
   3703   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3704   Medium Office_Bldg_Equip,               !- Schedule Name
   3705   Watts/Area,                             !- Design Level Calculation Method
   3706   ,                                       !- Design Level {W}
   3707   10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
   3708   ,                                       !- Watts per Person {W/person}
   3709   ,                                       !- Fraction Latent
   3710   ,                                       !- Fraction Radiant
   3711   ;                                       !- Fraction Lost
   3712 
   3713 ZoneInfiltration:DesignFlowRate,
   3714   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Infiltration, !- Name
   3715   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding, !- Zone or ZoneList Name
   3716   Medium Office_Infil_Quarter_On,         !- Schedule Name
   3717   Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
   3718   ,                                       !- Design Flow Rate {m3/s}
   3719   ,                                       !- Flow per Zone Floor Area {m3/s-m2}
   3720   0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
   3721   ,                                       !- Air Changes per Hour {1/hr}
   3722   ,                                       !- Constant Term Coefficient
   3723   ,                                       !- Temperature Term Coefficient
   3724   ,                                       !- Velocity Term Coefficient
   3725   ;                                       !- Velocity Squared Term Coefficient
   3726 
   3727 Building,
   3728   Building 1,                             !- Name
   3729   ,                                       !- North Axis {deg}
   3730   ,                                       !- Terrain
   3731   ,                                       !- Loads Convergence Tolerance Value
   3732   ,                                       !- Temperature Convergence Tolerance Value {deltaC}
   3733   ,                                       !- Solar Distribution
   3734   ,                                       !- Maximum Number of Warmup Days
   3735   ;                                       !- Minimum Number of Warmup Days
   3736 
   3737 Zone,
   3738   Thermal Zone 18,                        !- Name
   3739   -0,                                     !- Direction of Relative North {deg}
   3740   0,                                      !- X Origin {m}
   3741   0,                                      !- Y Origin {m}
   3742   0,                                      !- Z Origin {m}
   3743   ,                                       !- Type
   3744   ,                                       !- Multiplier
   3745   ,                                       !- Ceiling Height {m}
   3746   ,                                       !- Volume {m3}
   3747   ,                                       !- Floor Area {m2}
   3748   ,                                       !- Zone Inside Convection Algorithm
   3749   ;                                       !- Zone Outside Convection Algorithm
   3750 
   3751 BuildingSurface:Detailed,
   3752   Surface 20,                             !- Name
   3753   Wall,                                   !- Surface Type
   3754   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3755   Thermal Zone 18,                        !- Zone Name
   3756   Outdoors,                               !- Outside Boundary Condition
   3757   ,                                       !- Outside Boundary Condition Object
   3758   SunExposed,                             !- Sun Exposure
   3759   WindExposed,                            !- Wind Exposure
   3760   ,                                       !- View Factor to Ground
   3761   ,                                       !- Number of Vertices
   3762   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   3763   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3764   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   3765   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3766 
   3767 FenestrationSurface:Detailed,
   3768   Sub Surface 17,                         !- Name
   3769   Window,                                 !- Surface Type
   3770   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3771   Surface 20,                             !- Building Surface Name
   3772   ,                                       !- Outside Boundary Condition Object
   3773   ,                                       !- View Factor to Ground
   3774   ,                                       !- Shading Control Name
   3775   ,                                       !- Frame and Divider Name
   3776   ,                                       !- Multiplier
   3777   ,                                       !- Number of Vertices
   3778   0.0254, 0, 2.40251931145995,            !- X,Y,Z Vertex 1 {m}
   3779   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   3780   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   3781   28.2553354925575, 0, 2.40251931145995;  !- X,Y,Z Vertex 4 {m}
   3782 
   3783 BuildingSurface:Detailed,
   3784   Surface 23,                             !- Name
   3785   Wall,                                   !- Surface Type
   3786   000_Interior Wall,                      !- Construction Name
   3787   Thermal Zone 18,                        !- Zone Name
   3788   Surface,                                !- Outside Boundary Condition
   3789   Surface 15,                             !- Outside Boundary Condition Object
   3790   NoSun,                                  !- Sun Exposure
   3791   NoWind,                                 !- Wind Exposure
   3792   ,                                       !- View Factor to Ground
   3793   ,                                       !- Number of Vertices
   3794   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   3795   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   3796   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   3797   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   3798 
   3799 BuildingSurface:Detailed,
   3800   Surface 22,                             !- Name
   3801   Wall,                                   !- Surface Type
   3802   000_Interior Wall,                      !- Construction Name
   3803   Thermal Zone 18,                        !- Zone Name
   3804   Surface,                                !- Outside Boundary Condition
   3805   Surface 29,                             !- Outside Boundary Condition Object
   3806   NoSun,                                  !- Sun Exposure
   3807   NoWind,                                 !- Wind Exposure
   3808   ,                                       !- View Factor to Ground
   3809   ,                                       !- Number of Vertices
   3810   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3811   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   3812   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3813   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   3814 
   3815 BuildingSurface:Detailed,
   3816   Surface 21,                             !- Name
   3817   Wall,                                   !- Surface Type
   3818   000_Interior Wall,                      !- Construction Name
   3819   Thermal Zone 18,                        !- Zone Name
   3820   Surface,                                !- Outside Boundary Condition
   3821   Surface 5,                              !- Outside Boundary Condition Object
   3822   NoSun,                                  !- Sun Exposure
   3823   NoWind,                                 !- Wind Exposure
   3824   ,                                       !- View Factor to Ground
   3825   ,                                       !- Number of Vertices
   3826   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   3827   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   3828   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3829   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3830 
   3831 BuildingSurface:Detailed,
   3832   Surface 19,                             !- Name
   3833   Floor,                                  !- Surface Type
   3834   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   3835   Thermal Zone 18,                        !- Zone Name
   3836   Ground,                                 !- Outside Boundary Condition
   3837   ,                                       !- Outside Boundary Condition Object
   3838   NoSun,                                  !- Sun Exposure
   3839   NoWind,                                 !- Wind Exposure
   3840   ,                                       !- View Factor to Ground
   3841   ,                                       !- Number of Vertices
   3842   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   3843   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   3844   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   3845   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   3846 
   3847 BuildingSurface:Detailed,
   3848   Surface 24,                             !- Name
   3849   Ceiling,                                !- Surface Type
   3850   000_Interior Ceiling,                   !- Construction Name
   3851   Thermal Zone 18,                        !- Zone Name
   3852   Surface,                                !- Outside Boundary Condition
   3853   Surface 49,                             !- Outside Boundary Condition Object
   3854   NoSun,                                  !- Sun Exposure
   3855   NoWind,                                 !- Wind Exposure
   3856   ,                                       !- View Factor to Ground
   3857   ,                                       !- Number of Vertices
   3858   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   3859   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   3860   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   3861   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   3862 
   3863 ZoneControl:Thermostat,
   3864   Thermal Zone 18 Thermostat,             !- Name
   3865   Thermal Zone 18,                        !- Zone or ZoneList Name
   3866   Thermal Zone 18 Thermostat Schedule,    !- Control Type Schedule Name
   3867   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   3868   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   3869 
   3870 Schedule:Compact,
   3871   Thermal Zone 18 Thermostat Schedule,    !- Name
   3872   ,                                       !- Schedule Type Limits Name
   3873   Through: 12/31,                         !- Field 1
   3874   For: AllDays,                           !- Field 2
   3875   Until: 24:00,                           !- Field 3
   3876   4;                                      !- Field 4
   3877 
   3878 ThermostatSetpoint:DualSetpoint,
   3879   Thermostat Setpoint Dual Setpoint 1,    !- Name
   3880   Heating Sch,                            !- Heating Setpoint Temperature Schedule Name
   3881   Cooling Sch;                            !- Cooling Setpoint Temperature Schedule Name
   3882 
   3883 ZoneHVAC:EquipmentConnections,
   3884   Thermal Zone 18,                        !- Zone Name
   3885   Zone HVAC Equipment List 18,            !- Zone Conditioning Equipment List Name
   3886   Port List 35,                           !- Zone Air Inlet Node or NodeList Name
   3887   ,                                       !- Zone Air Exhaust Node or NodeList Name
   3888   Node 18,                                !- Zone Air Node Name
   3889   Node 48;                                !- Zone Return Air Node Name
   3890 
   3891 NodeList,
   3892   Port List 35,                           !- Name
   3893   Node 30;                                !- Node Name 1
   3894 
   3895 ZoneHVAC:EquipmentList,
   3896   Zone HVAC Equipment List 18,            !- Name
   3897   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   3898   ZoneHVAC:AirDistributionUnit {6a5458ac-8ece-4ef2-95c5-d3098fa587a6}, !- Zone Equipment Name 1
   3899   1,                                      !- Zone Equipment Cooling Sequence 1
   3900   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   3901 
   3902 Sizing:Zone,
   3903   Thermal Zone 18,                        !- Zone or ZoneList Name
   3904   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   3905   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   3906   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   3907   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   3908   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   3909   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   3910   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3911   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   3912   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   3913   ,                                       !- Zone Heating Sizing Factor
   3914   ,                                       !- Zone Cooling Sizing Factor
   3915   DesignDay,                              !- Cooling Design Air Flow Method
   3916   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   3917   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   3918   0,                                      !- Cooling Minimum Air Flow {m3/s}
   3919   0,                                      !- Cooling Minimum Air Flow Fraction
   3920   DesignDay,                              !- Heating Design Air Flow Method
   3921   0,                                      !- Heating Design Air Flow Rate {m3/s}
   3922   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   3923   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   3924   0.3;                                    !- Heating Maximum Air Flow Fraction
   3925 
   3926 DesignSpecification:ZoneAirDistribution,
   3927   {40667748-015d-469b-9db8-36b9801b8312}, !- Name
   3928   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   3929   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   3930 
   3931 DesignSpecification:OutdoorAir,
   3932   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Name
   3933   Sum,                                    !- Outdoor Air Method
   3934   0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
   3935   0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   3936   0,                                      !- Outdoor Air Flow per Zone {m3/s}
   3937   0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
   3938 
   3939 Zone,
   3940   Thermal Zone 19,                        !- Name
   3941   -0,                                     !- Direction of Relative North {deg}
   3942   0,                                      !- X Origin {m}
   3943   0,                                      !- Y Origin {m}
   3944   4,                                      !- Z Origin {m}
   3945   ,                                       !- Type
   3946   ,                                       !- Multiplier
   3947   ,                                       !- Ceiling Height {m}
   3948   ,                                       !- Volume {m3}
   3949   ,                                       !- Floor Area {m2}
   3950   ,                                       !- Zone Inside Convection Algorithm
   3951   ;                                       !- Zone Outside Convection Algorithm
   3952 
   3953 BuildingSurface:Detailed,
   3954   Surface 32,                             !- Name
   3955   Wall,                                   !- Surface Type
   3956   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   3957   Thermal Zone 19,                        !- Zone Name
   3958   Outdoors,                               !- Outside Boundary Condition
   3959   ,                                       !- Outside Boundary Condition Object
   3960   SunExposed,                             !- Sun Exposure
   3961   WindExposed,                            !- Wind Exposure
   3962   ,                                       !- View Factor to Ground
   3963   ,                                       !- Number of Vertices
   3964   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   3965   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   3966   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   3967   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   3968 
   3969 FenestrationSurface:Detailed,
   3970   Sub Surface 1,                          !- Name
   3971   Window,                                 !- Surface Type
   3972   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   3973   Surface 32,                             !- Building Surface Name
   3974   ,                                       !- Outside Boundary Condition Object
   3975   ,                                       !- View Factor to Ground
   3976   ,                                       !- Shading Control Name
   3977   ,                                       !- Frame and Divider Name
   3978   ,                                       !- Multiplier
   3979   ,                                       !- Number of Vertices
   3980   0, 28.2553354925575, 2.40251931145995,  !- X,Y,Z Vertex 1 {m}
   3981   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   3982   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   3983   0, 0.0253999999999976, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   3984 
   3985 BuildingSurface:Detailed,
   3986   Surface 33,                             !- Name
   3987   Wall,                                   !- Surface Type
   3988   000_Interior Wall,                      !- Construction Name
   3989   Thermal Zone 19,                        !- Zone Name
   3990   Surface,                                !- Outside Boundary Condition
   3991   Surface 41,                             !- Outside Boundary Condition Object
   3992   NoSun,                                  !- Sun Exposure
   3993   NoWind,                                 !- Wind Exposure
   3994   ,                                       !- View Factor to Ground
   3995   ,                                       !- Number of Vertices
   3996   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   3997   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   3998   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   3999   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   4000 
   4001 BuildingSurface:Detailed,
   4002   Surface 36,                             !- Name
   4003   Ceiling,                                !- Surface Type
   4004   000_Interior Ceiling,                   !- Construction Name
   4005   Thermal Zone 19,                        !- Zone Name
   4006   Surface,                                !- Outside Boundary Condition
   4007   Surface 61,                             !- Outside Boundary Condition Object
   4008   NoSun,                                  !- Sun Exposure
   4009   NoWind,                                 !- Wind Exposure
   4010   ,                                       !- View Factor to Ground
   4011   ,                                       !- Number of Vertices
   4012   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4013   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   4014   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   4015   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4016 
   4017 BuildingSurface:Detailed,
   4018   Surface 35,                             !- Name
   4019   Wall,                                   !- Surface Type
   4020   000_Interior Wall,                      !- Construction Name
   4021   Thermal Zone 19,                        !- Zone Name
   4022   Surface,                                !- Outside Boundary Condition
   4023   Surface 51,                             !- Outside Boundary Condition Object
   4024   NoSun,                                  !- Sun Exposure
   4025   NoWind,                                 !- Wind Exposure
   4026   ,                                       !- View Factor to Ground
   4027   ,                                       !- Number of Vertices
   4028   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4029   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4030   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   4031   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   4032 
   4033 BuildingSurface:Detailed,
   4034   Surface 31,                             !- Name
   4035   Floor,                                  !- Surface Type
   4036   000_Interior Floor,                     !- Construction Name
   4037   Thermal Zone 19,                        !- Zone Name
   4038   Surface,                                !- Outside Boundary Condition
   4039   Surface 6,                              !- Outside Boundary Condition Object
   4040   NoSun,                                  !- Sun Exposure
   4041   NoWind,                                 !- Wind Exposure
   4042   ,                                       !- View Factor to Ground
   4043   ,                                       !- Number of Vertices
   4044   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4045   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   4046   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   4047   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   4048 
   4049 BuildingSurface:Detailed,
   4050   Surface 34,                             !- Name
   4051   Wall,                                   !- Surface Type
   4052   000_Interior Wall,                      !- Construction Name
   4053   Thermal Zone 19,                        !- Zone Name
   4054   Surface,                                !- Outside Boundary Condition
   4055   Surface 56,                             !- Outside Boundary Condition Object
   4056   NoSun,                                  !- Sun Exposure
   4057   NoWind,                                 !- Wind Exposure
   4058   ,                                       !- View Factor to Ground
   4059   ,                                       !- Number of Vertices
   4060   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   4061   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   4062   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   4063   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   4064 
   4065 ZoneControl:Thermostat,
   4066   Thermal Zone 19 Thermostat,             !- Name
   4067   Thermal Zone 19,                        !- Zone or ZoneList Name
   4068   Thermal Zone 19 Thermostat Schedule,    !- Control Type Schedule Name
   4069   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4070   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4071 
   4072 Schedule:Compact,
   4073   Thermal Zone 19 Thermostat Schedule,    !- Name
   4074   ,                                       !- Schedule Type Limits Name
   4075   Through: 12/31,                         !- Field 1
   4076   For: AllDays,                           !- Field 2
   4077   Until: 24:00,                           !- Field 3
   4078   4;                                      !- Field 4
   4079 
   4080 ZoneHVAC:EquipmentConnections,
   4081   Thermal Zone 19,                        !- Zone Name
   4082   Zone HVAC Equipment List 19,            !- Zone Conditioning Equipment List Name
   4083   Port List 37,                           !- Zone Air Inlet Node or NodeList Name
   4084   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4085   Node 19,                                !- Zone Air Node Name
   4086   Node 148;                               !- Zone Return Air Node Name
   4087 
   4088 NodeList,
   4089   Port List 37,                           !- Name
   4090   Node 147;                               !- Node Name 1
   4091 
   4092 ZoneHVAC:EquipmentList,
   4093   Zone HVAC Equipment List 19,            !- Name
   4094   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4095   ZoneHVAC:AirDistributionUnit {cf04298f-ca75-47c2-a7bd-db4c7e503f6b}, !- Zone Equipment Name 1
   4096   1,                                      !- Zone Equipment Cooling Sequence 1
   4097   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4098 
   4099 Sizing:Zone,
   4100   Thermal Zone 19,                        !- Zone or ZoneList Name
   4101   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4102   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4103   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4104   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4105   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4106   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4107   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4108   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4109   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4110   ,                                       !- Zone Heating Sizing Factor
   4111   ,                                       !- Zone Cooling Sizing Factor
   4112   DesignDay,                              !- Cooling Design Air Flow Method
   4113   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4114   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4115   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4116   0,                                      !- Cooling Minimum Air Flow Fraction
   4117   DesignDay,                              !- Heating Design Air Flow Method
   4118   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4119   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4120   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4121   0.3;                                    !- Heating Maximum Air Flow Fraction
   4122 
   4123 DesignSpecification:ZoneAirDistribution,
   4124   {1866c9a0-be49-4814-ab38-9d0580c3627b}, !- Name
   4125   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4126   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4127 
   4128 Zone,
   4129   Thermal Zone 17,                        !- Name
   4130   -0,                                     !- Direction of Relative North {deg}
   4131   3,                                      !- X Origin {m}
   4132   25.2807354925575,                       !- Y Origin {m}
   4133   0,                                      !- Z Origin {m}
   4134   ,                                       !- Type
   4135   ,                                       !- Multiplier
   4136   ,                                       !- Ceiling Height {m}
   4137   ,                                       !- Volume {m3}
   4138   ,                                       !- Floor Area {m2}
   4139   ,                                       !- Zone Inside Convection Algorithm
   4140   ;                                       !- Zone Outside Convection Algorithm
   4141 
   4142 BuildingSurface:Detailed,
   4143   Surface 11,                             !- Name
   4144   Wall,                                   !- Surface Type
   4145   000_Interior Wall,                      !- Construction Name
   4146   Thermal Zone 17,                        !- Zone Name
   4147   Surface,                                !- Outside Boundary Condition
   4148   Surface 3,                              !- Outside Boundary Condition Object
   4149   NoSun,                                  !- Sun Exposure
   4150   NoWind,                                 !- Wind Exposure
   4151   ,                                       !- View Factor to Ground
   4152   ,                                       !- Number of Vertices
   4153   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   4154   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   4155   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   4156   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   4157 
   4158 BuildingSurface:Detailed,
   4159   Surface 8,                              !- Name
   4160   Wall,                                   !- Surface Type
   4161   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4162   Thermal Zone 17,                        !- Zone Name
   4163   Outdoors,                               !- Outside Boundary Condition
   4164   ,                                       !- Outside Boundary Condition Object
   4165   SunExposed,                             !- Sun Exposure
   4166   WindExposed,                            !- Wind Exposure
   4167   ,                                       !- View Factor to Ground
   4168   ,                                       !- Number of Vertices
   4169   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   4170   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4171   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   4172   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4173 
   4174 FenestrationSurface:Detailed,
   4175   Sub Surface 3,                          !- Name
   4176   Window,                                 !- Surface Type
   4177   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4178   Surface 8,                              !- Building Surface Name
   4179   ,                                       !- Outside Boundary Condition Object
   4180   ,                                       !- View Factor to Ground
   4181   ,                                       !- Shading Control Name
   4182   ,                                       !- Frame and Divider Name
   4183   ,                                       !- Multiplier
   4184   ,                                       !- Number of Vertices
   4185   25.2553354925575, 3.00000000000003, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   4186   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   4187   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   4188   -2.9746, 3.00000000000003, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   4189 
   4190 BuildingSurface:Detailed,
   4191   Surface 9,                              !- Name
   4192   Wall,                                   !- Surface Type
   4193   000_Interior Wall,                      !- Construction Name
   4194   Thermal Zone 17,                        !- Zone Name
   4195   Surface,                                !- Outside Boundary Condition
   4196   Surface 17,                             !- Outside Boundary Condition Object
   4197   NoSun,                                  !- Sun Exposure
   4198   NoWind,                                 !- Wind Exposure
   4199   ,                                       !- View Factor to Ground
   4200   ,                                       !- Number of Vertices
   4201   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   4202   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   4203   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   4204   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   4205 
   4206 BuildingSurface:Detailed,
   4207   Surface 7,                              !- Name
   4208   Floor,                                  !- Surface Type
   4209   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4210   Thermal Zone 17,                        !- Zone Name
   4211   Ground,                                 !- Outside Boundary Condition
   4212   ,                                       !- Outside Boundary Condition Object
   4213   NoSun,                                  !- Sun Exposure
   4214   NoWind,                                 !- Wind Exposure
   4215   ,                                       !- View Factor to Ground
   4216   ,                                       !- Number of Vertices
   4217   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   4218   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4219   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4220   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   4221 
   4222 BuildingSurface:Detailed,
   4223   Surface 10,                             !- Name
   4224   Wall,                                   !- Surface Type
   4225   000_Interior Wall,                      !- Construction Name
   4226   Thermal Zone 17,                        !- Zone Name
   4227   Surface,                                !- Outside Boundary Condition
   4228   Surface 27,                             !- Outside Boundary Condition Object
   4229   NoSun,                                  !- Sun Exposure
   4230   NoWind,                                 !- Wind Exposure
   4231   ,                                       !- View Factor to Ground
   4232   ,                                       !- Number of Vertices
   4233   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4234   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   4235   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4236   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   4237 
   4238 BuildingSurface:Detailed,
   4239   Surface 12,                             !- Name
   4240   Ceiling,                                !- Surface Type
   4241   000_Interior Ceiling,                   !- Construction Name
   4242   Thermal Zone 17,                        !- Zone Name
   4243   Surface,                                !- Outside Boundary Condition
   4244   Surface 37,                             !- Outside Boundary Condition Object
   4245   NoSun,                                  !- Sun Exposure
   4246   NoWind,                                 !- Wind Exposure
   4247   ,                                       !- View Factor to Ground
   4248   ,                                       !- Number of Vertices
   4249   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4250   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   4251   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   4252   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4253 
   4254 ZoneControl:Thermostat,
   4255   Thermal Zone 17 Thermostat,             !- Name
   4256   Thermal Zone 17,                        !- Zone or ZoneList Name
   4257   Thermal Zone 17 Thermostat Schedule,    !- Control Type Schedule Name
   4258   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4259   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4260 
   4261 Schedule:Compact,
   4262   Thermal Zone 17 Thermostat Schedule,    !- Name
   4263   ,                                       !- Schedule Type Limits Name
   4264   Through: 12/31,                         !- Field 1
   4265   For: AllDays,                           !- Field 2
   4266   Until: 24:00,                           !- Field 3
   4267   4;                                      !- Field 4
   4268 
   4269 ZoneHVAC:EquipmentConnections,
   4270   Thermal Zone 17,                        !- Zone Name
   4271   Zone HVAC Equipment List 17,            !- Zone Conditioning Equipment List Name
   4272   Port List 33,                           !- Zone Air Inlet Node or NodeList Name
   4273   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4274   Node 17,                                !- Zone Air Node Name
   4275   Node 163;                               !- Zone Return Air Node Name
   4276 
   4277 NodeList,
   4278   Port List 33,                           !- Name
   4279   Node 162;                               !- Node Name 1
   4280 
   4281 ZoneHVAC:EquipmentList,
   4282   Zone HVAC Equipment List 17,            !- Name
   4283   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4284   ZoneHVAC:AirDistributionUnit {26486b38-87f0-487f-816f-a953099b6499}, !- Zone Equipment Name 1
   4285   1,                                      !- Zone Equipment Cooling Sequence 1
   4286   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4287 
   4288 Sizing:Zone,
   4289   Thermal Zone 17,                        !- Zone or ZoneList Name
   4290   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4291   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4292   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4293   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4294   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4295   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4296   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4297   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4298   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4299   ,                                       !- Zone Heating Sizing Factor
   4300   ,                                       !- Zone Cooling Sizing Factor
   4301   DesignDay,                              !- Cooling Design Air Flow Method
   4302   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4303   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4304   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4305   0,                                      !- Cooling Minimum Air Flow Fraction
   4306   DesignDay,                              !- Heating Design Air Flow Method
   4307   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4308   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4309   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4310   0.3;                                    !- Heating Maximum Air Flow Fraction
   4311 
   4312 DesignSpecification:ZoneAirDistribution,
   4313   {08dd2df3-af56-4a18-9c9f-c9e346577a68}, !- Name
   4314   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4315   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4316 
   4317 Zone,
   4318   Thermal Zone 14,                        !- Name
   4319   -0,                                     !- Direction of Relative North {deg}
   4320   3,                                      !- X Origin {m}
   4321   25.2807354925575,                       !- Y Origin {m}
   4322   4,                                      !- Z Origin {m}
   4323   ,                                       !- Type
   4324   ,                                       !- Multiplier
   4325   ,                                       !- Ceiling Height {m}
   4326   ,                                       !- Volume {m3}
   4327   ,                                       !- Floor Area {m2}
   4328   ,                                       !- Zone Inside Convection Algorithm
   4329   ;                                       !- Zone Outside Convection Algorithm
   4330 
   4331 BuildingSurface:Detailed,
   4332   Surface 41,                             !- Name
   4333   Wall,                                   !- Surface Type
   4334   000_Interior Wall,                      !- Construction Name
   4335   Thermal Zone 14,                        !- Zone Name
   4336   Surface,                                !- Outside Boundary Condition
   4337   Surface 33,                             !- Outside Boundary Condition Object
   4338   NoSun,                                  !- Sun Exposure
   4339   NoWind,                                 !- Wind Exposure
   4340   ,                                       !- View Factor to Ground
   4341   ,                                       !- Number of Vertices
   4342   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   4343   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   4344   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   4345   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   4346 
   4347 BuildingSurface:Detailed,
   4348   Surface 37,                             !- Name
   4349   Floor,                                  !- Surface Type
   4350   000_Interior Floor,                     !- Construction Name
   4351   Thermal Zone 14,                        !- Zone Name
   4352   Surface,                                !- Outside Boundary Condition
   4353   Surface 12,                             !- Outside Boundary Condition Object
   4354   NoSun,                                  !- Sun Exposure
   4355   NoWind,                                 !- Wind Exposure
   4356   ,                                       !- View Factor to Ground
   4357   ,                                       !- Number of Vertices
   4358   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   4359   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4360   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4361   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   4362 
   4363 BuildingSurface:Detailed,
   4364   Surface 38,                             !- Name
   4365   Wall,                                   !- Surface Type
   4366   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4367   Thermal Zone 14,                        !- Zone Name
   4368   Outdoors,                               !- Outside Boundary Condition
   4369   ,                                       !- Outside Boundary Condition Object
   4370   SunExposed,                             !- Sun Exposure
   4371   WindExposed,                            !- Wind Exposure
   4372   ,                                       !- View Factor to Ground
   4373   ,                                       !- Number of Vertices
   4374   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   4375   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4376   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   4377   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4378 
   4379 FenestrationSurface:Detailed,
   4380   Sub Surface 13,                         !- Name
   4381   Window,                                 !- Surface Type
   4382   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4383   Surface 38,                             !- Building Surface Name
   4384   ,                                       !- Outside Boundary Condition Object
   4385   ,                                       !- View Factor to Ground
   4386   ,                                       !- Shading Control Name
   4387   ,                                       !- Frame and Divider Name
   4388   ,                                       !- Multiplier
   4389   ,                                       !- Number of Vertices
   4390   25.2553354925575, 3.00000000000003, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   4391   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   4392   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   4393   -2.9746, 3.00000000000003, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   4394 
   4395 BuildingSurface:Detailed,
   4396   Surface 42,                             !- Name
   4397   Ceiling,                                !- Surface Type
   4398   000_Interior Ceiling,                   !- Construction Name
   4399   Thermal Zone 14,                        !- Zone Name
   4400   Surface,                                !- Outside Boundary Condition
   4401   Surface 67,                             !- Outside Boundary Condition Object
   4402   NoSun,                                  !- Sun Exposure
   4403   NoWind,                                 !- Wind Exposure
   4404   ,                                       !- View Factor to Ground
   4405   ,                                       !- Number of Vertices
   4406   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4407   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   4408   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   4409   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4410 
   4411 BuildingSurface:Detailed,
   4412   Surface 40,                             !- Name
   4413   Wall,                                   !- Surface Type
   4414   000_Interior Wall,                      !- Construction Name
   4415   Thermal Zone 14,                        !- Zone Name
   4416   Surface,                                !- Outside Boundary Condition
   4417   Surface 57,                             !- Outside Boundary Condition Object
   4418   NoSun,                                  !- Sun Exposure
   4419   NoWind,                                 !- Wind Exposure
   4420   ,                                       !- View Factor to Ground
   4421   ,                                       !- Number of Vertices
   4422   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4423   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   4424   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4425   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   4426 
   4427 BuildingSurface:Detailed,
   4428   Surface 39,                             !- Name
   4429   Wall,                                   !- Surface Type
   4430   000_Interior Wall,                      !- Construction Name
   4431   Thermal Zone 14,                        !- Zone Name
   4432   Surface,                                !- Outside Boundary Condition
   4433   Surface 47,                             !- Outside Boundary Condition Object
   4434   NoSun,                                  !- Sun Exposure
   4435   NoWind,                                 !- Wind Exposure
   4436   ,                                       !- View Factor to Ground
   4437   ,                                       !- Number of Vertices
   4438   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   4439   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   4440   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   4441   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   4442 
   4443 ZoneControl:Thermostat,
   4444   Thermal Zone 14 Thermostat,             !- Name
   4445   Thermal Zone 14,                        !- Zone or ZoneList Name
   4446   Thermal Zone 14 Thermostat Schedule,    !- Control Type Schedule Name
   4447   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4448   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4449 
   4450 Schedule:Compact,
   4451   Thermal Zone 14 Thermostat Schedule,    !- Name
   4452   ,                                       !- Schedule Type Limits Name
   4453   Through: 12/31,                         !- Field 1
   4454   For: AllDays,                           !- Field 2
   4455   Until: 24:00,                           !- Field 3
   4456   4;                                      !- Field 4
   4457 
   4458 ZoneHVAC:EquipmentConnections,
   4459   Thermal Zone 14,                        !- Zone Name
   4460   Zone HVAC Equipment List 14,            !- Zone Conditioning Equipment List Name
   4461   Port List 27,                           !- Zone Air Inlet Node or NodeList Name
   4462   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4463   Node 14,                                !- Zone Air Node Name
   4464   Node 73;                                !- Zone Return Air Node Name
   4465 
   4466 NodeList,
   4467   Port List 27,                           !- Name
   4468   Node 72;                                !- Node Name 1
   4469 
   4470 ZoneHVAC:EquipmentList,
   4471   Zone HVAC Equipment List 14,            !- Name
   4472   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4473   ZoneHVAC:AirDistributionUnit {f9f6f5ef-c3a0-44f3-add9-36bb8c653bed}, !- Zone Equipment Name 1
   4474   1,                                      !- Zone Equipment Cooling Sequence 1
   4475   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4476 
   4477 Sizing:Zone,
   4478   Thermal Zone 14,                        !- Zone or ZoneList Name
   4479   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4480   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4481   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4482   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4483   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4484   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4485   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4486   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4487   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4488   ,                                       !- Zone Heating Sizing Factor
   4489   ,                                       !- Zone Cooling Sizing Factor
   4490   DesignDay,                              !- Cooling Design Air Flow Method
   4491   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4492   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4493   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4494   0,                                      !- Cooling Minimum Air Flow Fraction
   4495   DesignDay,                              !- Heating Design Air Flow Method
   4496   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4497   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4498   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4499   0.3;                                    !- Heating Maximum Air Flow Fraction
   4500 
   4501 DesignSpecification:ZoneAirDistribution,
   4502   {94a9014f-8f12-4db0-a4d0-f35862969c39}, !- Name
   4503   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4504   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4505 
   4506 Zone,
   4507   Thermal Zone 21,                        !- Name
   4508   -0,                                     !- Direction of Relative North {deg}
   4509   3,                                      !- X Origin {m}
   4510   3,                                      !- Y Origin {m}
   4511   0,                                      !- Z Origin {m}
   4512   ,                                       !- Type
   4513   ,                                       !- Multiplier
   4514   ,                                       !- Ceiling Height {m}
   4515   ,                                       !- Volume {m3}
   4516   ,                                       !- Floor Area {m2}
   4517   ,                                       !- Zone Inside Convection Algorithm
   4518   ;                                       !- Zone Outside Convection Algorithm
   4519 
   4520 BuildingSurface:Detailed,
   4521   Surface 26,                             !- Name
   4522   Wall,                                   !- Surface Type
   4523   000_Interior Wall,                      !- Construction Name
   4524   Thermal Zone 21,                        !- Zone Name
   4525   Surface,                                !- Outside Boundary Condition
   4526   Surface 4,                              !- Outside Boundary Condition Object
   4527   NoSun,                                  !- Sun Exposure
   4528   NoWind,                                 !- Wind Exposure
   4529   ,                                       !- View Factor to Ground
   4530   ,                                       !- Number of Vertices
   4531   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   4532   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   4533   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   4534   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4535 
   4536 BuildingSurface:Detailed,
   4537   Surface 29,                             !- Name
   4538   Wall,                                   !- Surface Type
   4539   000_Interior Wall,                      !- Construction Name
   4540   Thermal Zone 21,                        !- Zone Name
   4541   Surface,                                !- Outside Boundary Condition
   4542   Surface 22,                             !- Outside Boundary Condition Object
   4543   NoSun,                                  !- Sun Exposure
   4544   NoWind,                                 !- Wind Exposure
   4545   ,                                       !- View Factor to Ground
   4546   ,                                       !- Number of Vertices
   4547   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   4548   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   4549   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   4550   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   4551 
   4552 BuildingSurface:Detailed,
   4553   Surface 27,                             !- Name
   4554   Wall,                                   !- Surface Type
   4555   000_Interior Wall,                      !- Construction Name
   4556   Thermal Zone 21,                        !- Zone Name
   4557   Surface,                                !- Outside Boundary Condition
   4558   Surface 10,                             !- Outside Boundary Condition Object
   4559   NoSun,                                  !- Sun Exposure
   4560   NoWind,                                 !- Wind Exposure
   4561   ,                                       !- View Factor to Ground
   4562   ,                                       !- Number of Vertices
   4563   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   4564   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   4565   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   4566   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   4567 
   4568 BuildingSurface:Detailed,
   4569   Surface 28,                             !- Name
   4570   Wall,                                   !- Surface Type
   4571   000_Interior Wall,                      !- Construction Name
   4572   Thermal Zone 21,                        !- Zone Name
   4573   Surface,                                !- Outside Boundary Condition
   4574   Surface 16,                             !- Outside Boundary Condition Object
   4575   NoSun,                                  !- Sun Exposure
   4576   NoWind,                                 !- Wind Exposure
   4577   ,                                       !- View Factor to Ground
   4578   ,                                       !- Number of Vertices
   4579   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4580   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   4581   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   4582   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   4583 
   4584 BuildingSurface:Detailed,
   4585   Surface 25,                             !- Name
   4586   Floor,                                  !- Surface Type
   4587   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   4588   Thermal Zone 21,                        !- Zone Name
   4589   Ground,                                 !- Outside Boundary Condition
   4590   ,                                       !- Outside Boundary Condition Object
   4591   NoSun,                                  !- Sun Exposure
   4592   NoWind,                                 !- Wind Exposure
   4593   ,                                       !- View Factor to Ground
   4594   ,                                       !- Number of Vertices
   4595   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   4596   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   4597   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   4598   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   4599 
   4600 BuildingSurface:Detailed,
   4601   Surface 30,                             !- Name
   4602   Ceiling,                                !- Surface Type
   4603   000_Interior Ceiling,                   !- Construction Name
   4604   Thermal Zone 21,                        !- Zone Name
   4605   Surface,                                !- Outside Boundary Condition
   4606   Surface 55,                             !- Outside Boundary Condition Object
   4607   NoSun,                                  !- Sun Exposure
   4608   NoWind,                                 !- Wind Exposure
   4609   ,                                       !- View Factor to Ground
   4610   ,                                       !- Number of Vertices
   4611   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   4612   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   4613   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   4614   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   4615 
   4616 ZoneControl:Thermostat,
   4617   Thermal Zone 21 Thermostat,             !- Name
   4618   Thermal Zone 21,                        !- Zone or ZoneList Name
   4619   Thermal Zone 21 Thermostat Schedule,    !- Control Type Schedule Name
   4620   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4621   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4622 
   4623 Schedule:Compact,
   4624   Thermal Zone 21 Thermostat Schedule,    !- Name
   4625   ,                                       !- Schedule Type Limits Name
   4626   Through: 12/31,                         !- Field 1
   4627   For: AllDays,                           !- Field 2
   4628   Until: 24:00,                           !- Field 3
   4629   4;                                      !- Field 4
   4630 
   4631 ZoneHVAC:EquipmentConnections,
   4632   Thermal Zone 21,                        !- Zone Name
   4633   Zone HVAC Equipment List 21,            !- Zone Conditioning Equipment List Name
   4634   Port List 41,                           !- Zone Air Inlet Node or NodeList Name
   4635   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4636   Node 21,                                !- Zone Air Node Name
   4637   Node 98;                                !- Zone Return Air Node Name
   4638 
   4639 NodeList,
   4640   Port List 41,                           !- Name
   4641   Node 97;                                !- Node Name 1
   4642 
   4643 ZoneHVAC:EquipmentList,
   4644   Zone HVAC Equipment List 21,            !- Name
   4645   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4646   ZoneHVAC:AirDistributionUnit {5389cdce-9c6f-444b-8141-4ecb01e25fee}, !- Zone Equipment Name 1
   4647   1,                                      !- Zone Equipment Cooling Sequence 1
   4648   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4649 
   4650 Sizing:Zone,
   4651   Thermal Zone 21,                        !- Zone or ZoneList Name
   4652   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4653   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4654   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4655   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4656   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4657   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4658   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4659   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4660   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4661   ,                                       !- Zone Heating Sizing Factor
   4662   ,                                       !- Zone Cooling Sizing Factor
   4663   DesignDay,                              !- Cooling Design Air Flow Method
   4664   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4665   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4666   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4667   0,                                      !- Cooling Minimum Air Flow Fraction
   4668   DesignDay,                              !- Heating Design Air Flow Method
   4669   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4670   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4671   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4672   0.3;                                    !- Heating Maximum Air Flow Fraction
   4673 
   4674 DesignSpecification:ZoneAirDistribution,
   4675   {a20ebad3-c690-43fa-a86d-25e6f680a2dc}, !- Name
   4676   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4677   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4678 
   4679 Zone,
   4680   Thermal Zone 8,                         !- Name
   4681   -0,                                     !- Direction of Relative North {deg}
   4682   3,                                      !- X Origin {m}
   4683   25.2807354925575,                       !- Y Origin {m}
   4684   16,                                     !- Z Origin {m}
   4685   ,                                       !- Type
   4686   ,                                       !- Multiplier
   4687   ,                                       !- Ceiling Height {m}
   4688   ,                                       !- Volume {m3}
   4689   ,                                       !- Floor Area {m2}
   4690   ,                                       !- Zone Inside Convection Algorithm
   4691   ;                                       !- Zone Outside Convection Algorithm
   4692 
   4693 BuildingSurface:Detailed,
   4694   Surface 130,                            !- Name
   4695   Wall,                                   !- Surface Type
   4696   000_Interior Wall,                      !- Construction Name
   4697   Thermal Zone 8,                         !- Zone Name
   4698   Surface,                                !- Outside Boundary Condition
   4699   Surface 147,                            !- Outside Boundary Condition Object
   4700   NoSun,                                  !- Sun Exposure
   4701   NoWind,                                 !- Wind Exposure
   4702   ,                                       !- View Factor to Ground
   4703   ,                                       !- Number of Vertices
   4704   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4705   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   4706   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4707   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   4708 
   4709 BuildingSurface:Detailed,
   4710   Surface 129,                            !- Name
   4711   Wall,                                   !- Surface Type
   4712   000_Interior Wall,                      !- Construction Name
   4713   Thermal Zone 8,                         !- Zone Name
   4714   Surface,                                !- Outside Boundary Condition
   4715   Surface 137,                            !- Outside Boundary Condition Object
   4716   NoSun,                                  !- Sun Exposure
   4717   NoWind,                                 !- Wind Exposure
   4718   ,                                       !- View Factor to Ground
   4719   ,                                       !- Number of Vertices
   4720   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   4721   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   4722   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   4723   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   4724 
   4725 BuildingSurface:Detailed,
   4726   Surface 128,                            !- Name
   4727   Wall,                                   !- Surface Type
   4728   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4729   Thermal Zone 8,                         !- Zone Name
   4730   Outdoors,                               !- Outside Boundary Condition
   4731   ,                                       !- Outside Boundary Condition Object
   4732   SunExposed,                             !- Sun Exposure
   4733   WindExposed,                            !- Wind Exposure
   4734   ,                                       !- View Factor to Ground
   4735   ,                                       !- Number of Vertices
   4736   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   4737   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4738   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   4739   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4740 
   4741 FenestrationSurface:Detailed,
   4742   Sub Surface 5,                          !- Name
   4743   Window,                                 !- Surface Type
   4744   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4745   Surface 128,                            !- Building Surface Name
   4746   ,                                       !- Outside Boundary Condition Object
   4747   ,                                       !- View Factor to Ground
   4748   ,                                       !- Shading Control Name
   4749   ,                                       !- Frame and Divider Name
   4750   ,                                       !- Multiplier
   4751   ,                                       !- Number of Vertices
   4752   25.2553354925575, 3.00000000000003, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   4753   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   4754   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   4755   -2.9746, 3.00000000000003, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   4756 
   4757 BuildingSurface:Detailed,
   4758   Surface 132,                            !- Name
   4759   Roof,                                   !- Surface Type
   4760   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   4761   Thermal Zone 8,                         !- Zone Name
   4762   Outdoors,                               !- Outside Boundary Condition
   4763   ,                                       !- Outside Boundary Condition Object
   4764   SunExposed,                             !- Sun Exposure
   4765   WindExposed,                            !- Wind Exposure
   4766   ,                                       !- View Factor to Ground
   4767   ,                                       !- Number of Vertices
   4768   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   4769   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   4770   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   4771   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   4772 
   4773 BuildingSurface:Detailed,
   4774   Surface 127,                            !- Name
   4775   Floor,                                  !- Surface Type
   4776   000_Interior Floor,                     !- Construction Name
   4777   Thermal Zone 8,                         !- Zone Name
   4778   Surface,                                !- Outside Boundary Condition
   4779   Surface 102,                            !- Outside Boundary Condition Object
   4780   NoSun,                                  !- Sun Exposure
   4781   NoWind,                                 !- Wind Exposure
   4782   ,                                       !- View Factor to Ground
   4783   ,                                       !- Number of Vertices
   4784   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   4785   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   4786   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   4787   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   4788 
   4789 BuildingSurface:Detailed,
   4790   Surface 131,                            !- Name
   4791   Wall,                                   !- Surface Type
   4792   000_Interior Wall,                      !- Construction Name
   4793   Thermal Zone 8,                         !- Zone Name
   4794   Surface,                                !- Outside Boundary Condition
   4795   Surface 123,                            !- Outside Boundary Condition Object
   4796   NoSun,                                  !- Sun Exposure
   4797   NoWind,                                 !- Wind Exposure
   4798   ,                                       !- View Factor to Ground
   4799   ,                                       !- Number of Vertices
   4800   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   4801   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   4802   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   4803   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   4804 
   4805 ZoneControl:Thermostat,
   4806   Thermal Zone 8 Thermostat,              !- Name
   4807   Thermal Zone 8,                         !- Zone or ZoneList Name
   4808   Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
   4809   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4810   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   4811 
   4812 Schedule:Compact,
   4813   Thermal Zone 8 Thermostat Schedule,     !- Name
   4814   ,                                       !- Schedule Type Limits Name
   4815   Through: 12/31,                         !- Field 1
   4816   For: AllDays,                           !- Field 2
   4817   Until: 24:00,                           !- Field 3
   4818   4;                                      !- Field 4
   4819 
   4820 ZoneHVAC:EquipmentConnections,
   4821   Thermal Zone 8,                         !- Zone Name
   4822   Zone HVAC Equipment List 8,             !- Zone Conditioning Equipment List Name
   4823   Port List 15,                           !- Zone Air Inlet Node or NodeList Name
   4824   ,                                       !- Zone Air Exhaust Node or NodeList Name
   4825   Node 8,                                 !- Zone Air Node Name
   4826   Node 168;                               !- Zone Return Air Node Name
   4827 
   4828 NodeList,
   4829   Port List 15,                           !- Name
   4830   Node 167;                               !- Node Name 1
   4831 
   4832 ZoneHVAC:EquipmentList,
   4833   Zone HVAC Equipment List 8,             !- Name
   4834   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   4835   ZoneHVAC:AirDistributionUnit {c013b09c-96c7-4519-804e-8380e3ffb419}, !- Zone Equipment Name 1
   4836   1,                                      !- Zone Equipment Cooling Sequence 1
   4837   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   4838 
   4839 Sizing:Zone,
   4840   Thermal Zone 8,                         !- Zone or ZoneList Name
   4841   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   4842   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   4843   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   4844   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   4845   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   4846   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   4847   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4848   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   4849   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   4850   ,                                       !- Zone Heating Sizing Factor
   4851   ,                                       !- Zone Cooling Sizing Factor
   4852   DesignDay,                              !- Cooling Design Air Flow Method
   4853   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   4854   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   4855   0,                                      !- Cooling Minimum Air Flow {m3/s}
   4856   0,                                      !- Cooling Minimum Air Flow Fraction
   4857   DesignDay,                              !- Heating Design Air Flow Method
   4858   0,                                      !- Heating Design Air Flow Rate {m3/s}
   4859   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   4860   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   4861   0.3;                                    !- Heating Maximum Air Flow Fraction
   4862 
   4863 DesignSpecification:ZoneAirDistribution,
   4864   {12a8dd46-b2ec-40b7-90d5-1beb9b774db6}, !- Name
   4865   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   4866   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   4867 
   4868 Zone,
   4869   Thermal Zone 11,                        !- Name
   4870   -0,                                     !- Direction of Relative North {deg}
   4871   25.2807354925575,                       !- X Origin {m}
   4872   3,                                      !- Y Origin {m}
   4873   12,                                     !- Z Origin {m}
   4874   ,                                       !- Type
   4875   ,                                       !- Multiplier
   4876   ,                                       !- Ceiling Height {m}
   4877   ,                                       !- Volume {m3}
   4878   ,                                       !- Floor Area {m2}
   4879   ,                                       !- Zone Inside Convection Algorithm
   4880   ;                                       !- Zone Outside Convection Algorithm
   4881 
   4882 BuildingSurface:Detailed,
   4883   Surface 105,                            !- Name
   4884   Wall,                                   !- Surface Type
   4885   000_Interior Wall,                      !- Construction Name
   4886   Thermal Zone 11,                        !- Zone Name
   4887   Surface,                                !- Outside Boundary Condition
   4888   Surface 113,                            !- Outside Boundary Condition Object
   4889   NoSun,                                  !- Sun Exposure
   4890   NoWind,                                 !- Wind Exposure
   4891   ,                                       !- View Factor to Ground
   4892   ,                                       !- Number of Vertices
   4893   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   4894   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   4895   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   4896   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   4897 
   4898 BuildingSurface:Detailed,
   4899   Surface 108,                            !- Name
   4900   Ceiling,                                !- Surface Type
   4901   000_Interior Ceiling,                   !- Construction Name
   4902   Thermal Zone 11,                        !- Zone Name
   4903   Surface,                                !- Outside Boundary Condition
   4904   Surface 133,                            !- Outside Boundary Condition Object
   4905   NoSun,                                  !- Sun Exposure
   4906   NoWind,                                 !- Wind Exposure
   4907   ,                                       !- View Factor to Ground
   4908   ,                                       !- Number of Vertices
   4909   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   4910   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   4911   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   4912   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   4913 
   4914 BuildingSurface:Detailed,
   4915   Surface 106,                            !- Name
   4916   Wall,                                   !- Surface Type
   4917   000_Interior Wall,                      !- Construction Name
   4918   Thermal Zone 11,                        !- Zone Name
   4919   Surface,                                !- Outside Boundary Condition
   4920   Surface 118,                            !- Outside Boundary Condition Object
   4921   NoSun,                                  !- Sun Exposure
   4922   NoWind,                                 !- Wind Exposure
   4923   ,                                       !- View Factor to Ground
   4924   ,                                       !- Number of Vertices
   4925   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   4926   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   4927   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4928   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   4929 
   4930 BuildingSurface:Detailed,
   4931   Surface 107,                            !- Name
   4932   Wall,                                   !- Surface Type
   4933   000_Interior Wall,                      !- Construction Name
   4934   Thermal Zone 11,                        !- Zone Name
   4935   Surface,                                !- Outside Boundary Condition
   4936   Surface 99,                             !- Outside Boundary Condition Object
   4937   NoSun,                                  !- Sun Exposure
   4938   NoWind,                                 !- Wind Exposure
   4939   ,                                       !- View Factor to Ground
   4940   ,                                       !- Number of Vertices
   4941   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   4942   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   4943   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   4944   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   4945 
   4946 BuildingSurface:Detailed,
   4947   Surface 104,                            !- Name
   4948   Wall,                                   !- Surface Type
   4949   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   4950   Thermal Zone 11,                        !- Zone Name
   4951   Outdoors,                               !- Outside Boundary Condition
   4952   ,                                       !- Outside Boundary Condition Object
   4953   SunExposed,                             !- Sun Exposure
   4954   WindExposed,                            !- Wind Exposure
   4955   ,                                       !- View Factor to Ground
   4956   ,                                       !- Number of Vertices
   4957   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   4958   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4959   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   4960   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   4961 
   4962 FenestrationSurface:Detailed,
   4963   Sub Surface 15,                         !- Name
   4964   Window,                                 !- Surface Type
   4965   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   4966   Surface 104,                            !- Building Surface Name
   4967   ,                                       !- Outside Boundary Condition Object
   4968   ,                                       !- View Factor to Ground
   4969   ,                                       !- Shading Control Name
   4970   ,                                       !- Frame and Divider Name
   4971   ,                                       !- Multiplier
   4972   ,                                       !- Number of Vertices
   4973   3.00000000000003, -2.9746, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   4974   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   4975   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   4976   3.00000000000003, 25.2553354925575, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   4977 
   4978 BuildingSurface:Detailed,
   4979   Surface 103,                            !- Name
   4980   Floor,                                  !- Surface Type
   4981   000_Interior Floor,                     !- Construction Name
   4982   Thermal Zone 11,                        !- Zone Name
   4983   Surface,                                !- Outside Boundary Condition
   4984   Surface 78,                             !- Outside Boundary Condition Object
   4985   NoSun,                                  !- Sun Exposure
   4986   NoWind,                                 !- Wind Exposure
   4987   ,                                       !- View Factor to Ground
   4988   ,                                       !- Number of Vertices
   4989   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   4990   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   4991   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   4992   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   4993 
   4994 ZoneControl:Thermostat,
   4995   Thermal Zone 11 Thermostat,             !- Name
   4996   Thermal Zone 11,                        !- Zone or ZoneList Name
   4997   Thermal Zone 11 Thermostat Schedule,    !- Control Type Schedule Name
   4998   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   4999   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5000 
   5001 Schedule:Compact,
   5002   Thermal Zone 11 Thermostat Schedule,    !- Name
   5003   ,                                       !- Schedule Type Limits Name
   5004   Through: 12/31,                         !- Field 1
   5005   For: AllDays,                           !- Field 2
   5006   Until: 24:00,                           !- Field 3
   5007   4;                                      !- Field 4
   5008 
   5009 ZoneHVAC:EquipmentConnections,
   5010   Thermal Zone 11,                        !- Zone Name
   5011   Zone HVAC Equipment List 11,            !- Zone Conditioning Equipment List Name
   5012   Port List 21,                           !- Zone Air Inlet Node or NodeList Name
   5013   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5014   Node 11,                                !- Zone Air Node Name
   5015   Node 158;                               !- Zone Return Air Node Name
   5016 
   5017 NodeList,
   5018   Port List 21,                           !- Name
   5019   Node 157;                               !- Node Name 1
   5020 
   5021 ZoneHVAC:EquipmentList,
   5022   Zone HVAC Equipment List 11,            !- Name
   5023   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5024   ZoneHVAC:AirDistributionUnit {e016ab23-49ff-41bf-80e7-852af6527530}, !- Zone Equipment Name 1
   5025   1,                                      !- Zone Equipment Cooling Sequence 1
   5026   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5027 
   5028 Sizing:Zone,
   5029   Thermal Zone 11,                        !- Zone or ZoneList Name
   5030   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5031   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5032   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5033   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5034   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5035   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5036   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5037   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5038   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5039   ,                                       !- Zone Heating Sizing Factor
   5040   ,                                       !- Zone Cooling Sizing Factor
   5041   DesignDay,                              !- Cooling Design Air Flow Method
   5042   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5043   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5044   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5045   0,                                      !- Cooling Minimum Air Flow Fraction
   5046   DesignDay,                              !- Heating Design Air Flow Method
   5047   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5048   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5049   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5050   0.3;                                    !- Heating Maximum Air Flow Fraction
   5051 
   5052 DesignSpecification:ZoneAirDistribution,
   5053   {4094870a-4db4-4257-9869-b58633015555}, !- Name
   5054   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5055   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5056 
   5057 Zone,
   5058   Thermal Zone 22,                        !- Name
   5059   -0,                                     !- Direction of Relative North {deg}
   5060   0,                                      !- X Origin {m}
   5061   0,                                      !- Y Origin {m}
   5062   16,                                     !- Z Origin {m}
   5063   ,                                       !- Type
   5064   ,                                       !- Multiplier
   5065   ,                                       !- Ceiling Height {m}
   5066   ,                                       !- Volume {m3}
   5067   ,                                       !- Floor Area {m2}
   5068   ,                                       !- Zone Inside Convection Algorithm
   5069   ;                                       !- Zone Outside Convection Algorithm
   5070 
   5071 BuildingSurface:Detailed,
   5072   Surface 141,                            !- Name
   5073   Wall,                                   !- Surface Type
   5074   000_Interior Wall,                      !- Construction Name
   5075   Thermal Zone 22,                        !- Zone Name
   5076   Surface,                                !- Outside Boundary Condition
   5077   Surface 125,                            !- Outside Boundary Condition Object
   5078   NoSun,                                  !- Sun Exposure
   5079   NoWind,                                 !- Wind Exposure
   5080   ,                                       !- View Factor to Ground
   5081   ,                                       !- Number of Vertices
   5082   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5083   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5084   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5085   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5086 
   5087 BuildingSurface:Detailed,
   5088   Surface 140,                            !- Name
   5089   Wall,                                   !- Surface Type
   5090   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5091   Thermal Zone 22,                        !- Zone Name
   5092   Outdoors,                               !- Outside Boundary Condition
   5093   ,                                       !- Outside Boundary Condition Object
   5094   SunExposed,                             !- Sun Exposure
   5095   WindExposed,                            !- Wind Exposure
   5096   ,                                       !- View Factor to Ground
   5097   ,                                       !- Number of Vertices
   5098   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5099   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5100   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5101   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5102 
   5103 FenestrationSurface:Detailed,
   5104   Sub Surface 11,                         !- Name
   5105   Window,                                 !- Surface Type
   5106   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5107   Surface 140,                            !- Building Surface Name
   5108   ,                                       !- Outside Boundary Condition Object
   5109   ,                                       !- View Factor to Ground
   5110   ,                                       !- Shading Control Name
   5111   ,                                       !- Frame and Divider Name
   5112   ,                                       !- Multiplier
   5113   ,                                       !- Number of Vertices
   5114   0.0254, 0, 2.40251931145995,            !- X,Y,Z Vertex 1 {m}
   5115   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   5116   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   5117   28.2553354925575, 0, 2.40251931145995;  !- X,Y,Z Vertex 4 {m}
   5118 
   5119 BuildingSurface:Detailed,
   5120   Surface 143,                            !- Name
   5121   Wall,                                   !- Surface Type
   5122   000_Interior Wall,                      !- Construction Name
   5123   Thermal Zone 22,                        !- Zone Name
   5124   Surface,                                !- Outside Boundary Condition
   5125   Surface 135,                            !- Outside Boundary Condition Object
   5126   NoSun,                                  !- Sun Exposure
   5127   NoWind,                                 !- Wind Exposure
   5128   ,                                       !- View Factor to Ground
   5129   ,                                       !- Number of Vertices
   5130   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5131   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5132   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   5133   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   5134 
   5135 BuildingSurface:Detailed,
   5136   Surface 139,                            !- Name
   5137   Floor,                                  !- Surface Type
   5138   000_Interior Floor,                     !- Construction Name
   5139   Thermal Zone 22,                        !- Zone Name
   5140   Surface,                                !- Outside Boundary Condition
   5141   Surface 114,                            !- Outside Boundary Condition Object
   5142   NoSun,                                  !- Sun Exposure
   5143   NoWind,                                 !- Wind Exposure
   5144   ,                                       !- View Factor to Ground
   5145   ,                                       !- Number of Vertices
   5146   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   5147   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5148   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5149   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   5150 
   5151 BuildingSurface:Detailed,
   5152   Surface 144,                            !- Name
   5153   Roof,                                   !- Surface Type
   5154   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   5155   Thermal Zone 22,                        !- Zone Name
   5156   Outdoors,                               !- Outside Boundary Condition
   5157   ,                                       !- Outside Boundary Condition Object
   5158   SunExposed,                             !- Sun Exposure
   5159   WindExposed,                            !- Wind Exposure
   5160   ,                                       !- View Factor to Ground
   5161   ,                                       !- Number of Vertices
   5162   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5163   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   5164   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   5165   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5166 
   5167 BuildingSurface:Detailed,
   5168   Surface 142,                            !- Name
   5169   Wall,                                   !- Surface Type
   5170   000_Interior Wall,                      !- Construction Name
   5171   Thermal Zone 22,                        !- Zone Name
   5172   Surface,                                !- Outside Boundary Condition
   5173   Surface 149,                            !- Outside Boundary Condition Object
   5174   NoSun,                                  !- Sun Exposure
   5175   NoWind,                                 !- Wind Exposure
   5176   ,                                       !- View Factor to Ground
   5177   ,                                       !- Number of Vertices
   5178   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5179   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5180   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5181   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5182 
   5183 ZoneControl:Thermostat,
   5184   Thermal Zone 22 Thermostat,             !- Name
   5185   Thermal Zone 22,                        !- Zone or ZoneList Name
   5186   Thermal Zone 22 Thermostat Schedule,    !- Control Type Schedule Name
   5187   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5188   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5189 
   5190 Schedule:Compact,
   5191   Thermal Zone 22 Thermostat Schedule,    !- Name
   5192   ,                                       !- Schedule Type Limits Name
   5193   Through: 12/31,                         !- Field 1
   5194   For: AllDays,                           !- Field 2
   5195   Until: 24:00,                           !- Field 3
   5196   4;                                      !- Field 4
   5197 
   5198 ZoneHVAC:EquipmentConnections,
   5199   Thermal Zone 22,                        !- Zone Name
   5200   Zone HVAC Equipment List 22,            !- Zone Conditioning Equipment List Name
   5201   Port List 43,                           !- Zone Air Inlet Node or NodeList Name
   5202   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5203   Node 22,                                !- Zone Air Node Name
   5204   Node 68;                                !- Zone Return Air Node Name
   5205 
   5206 NodeList,
   5207   Port List 43,                           !- Name
   5208   Node 67;                                !- Node Name 1
   5209 
   5210 ZoneHVAC:EquipmentList,
   5211   Zone HVAC Equipment List 22,            !- Name
   5212   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5213   ZoneHVAC:AirDistributionUnit {dc619a77-f667-44f9-9507-eab114adb443}, !- Zone Equipment Name 1
   5214   1,                                      !- Zone Equipment Cooling Sequence 1
   5215   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5216 
   5217 Sizing:Zone,
   5218   Thermal Zone 22,                        !- Zone or ZoneList Name
   5219   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5220   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5221   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5222   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5223   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5224   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5225   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5226   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5227   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5228   ,                                       !- Zone Heating Sizing Factor
   5229   ,                                       !- Zone Cooling Sizing Factor
   5230   DesignDay,                              !- Cooling Design Air Flow Method
   5231   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5232   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5233   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5234   0,                                      !- Cooling Minimum Air Flow Fraction
   5235   DesignDay,                              !- Heating Design Air Flow Method
   5236   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5237   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5238   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5239   0.3;                                    !- Heating Maximum Air Flow Fraction
   5240 
   5241 DesignSpecification:ZoneAirDistribution,
   5242   {7fa1ea32-00f9-453e-bc07-1f4619476f5f}, !- Name
   5243   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5244   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5245 
   5246 Zone,
   5247   Thermal Zone 1,                         !- Name
   5248   -0,                                     !- Direction of Relative North {deg}
   5249   3,                                      !- X Origin {m}
   5250   3,                                      !- Y Origin {m}
   5251   12,                                     !- Z Origin {m}
   5252   ,                                       !- Type
   5253   ,                                       !- Multiplier
   5254   ,                                       !- Ceiling Height {m}
   5255   ,                                       !- Volume {m3}
   5256   ,                                       !- Floor Area {m2}
   5257   ,                                       !- Zone Inside Convection Algorithm
   5258   ;                                       !- Zone Outside Convection Algorithm
   5259 
   5260 BuildingSurface:Detailed,
   5261   Surface 120,                            !- Name
   5262   Ceiling,                                !- Surface Type
   5263   000_Interior Ceiling,                   !- Construction Name
   5264   Thermal Zone 1,                         !- Zone Name
   5265   Surface,                                !- Outside Boundary Condition
   5266   Surface 145,                            !- Outside Boundary Condition Object
   5267   NoSun,                                  !- Sun Exposure
   5268   NoWind,                                 !- Wind Exposure
   5269   ,                                       !- View Factor to Ground
   5270   ,                                       !- Number of Vertices
   5271   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5272   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   5273   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   5274   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5275 
   5276 BuildingSurface:Detailed,
   5277   Surface 118,                            !- Name
   5278   Wall,                                   !- Surface Type
   5279   000_Interior Wall,                      !- Construction Name
   5280   Thermal Zone 1,                         !- Zone Name
   5281   Surface,                                !- Outside Boundary Condition
   5282   Surface 106,                            !- Outside Boundary Condition Object
   5283   NoSun,                                  !- Sun Exposure
   5284   NoWind,                                 !- Wind Exposure
   5285   ,                                       !- View Factor to Ground
   5286   ,                                       !- Number of Vertices
   5287   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5288   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5289   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   5290   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   5291 
   5292 BuildingSurface:Detailed,
   5293   Surface 115,                            !- Name
   5294   Floor,                                  !- Surface Type
   5295   000_Interior Floor,                     !- Construction Name
   5296   Thermal Zone 1,                         !- Zone Name
   5297   Surface,                                !- Outside Boundary Condition
   5298   Surface 90,                             !- Outside Boundary Condition Object
   5299   NoSun,                                  !- Sun Exposure
   5300   NoWind,                                 !- Wind Exposure
   5301   ,                                       !- View Factor to Ground
   5302   ,                                       !- Number of Vertices
   5303   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5304   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5305   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   5306   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   5307 
   5308 BuildingSurface:Detailed,
   5309   Surface 116,                            !- Name
   5310   Wall,                                   !- Surface Type
   5311   000_Interior Wall,                      !- Construction Name
   5312   Thermal Zone 1,                         !- Zone Name
   5313   Surface,                                !- Outside Boundary Condition
   5314   Surface 94,                             !- Outside Boundary Condition Object
   5315   NoSun,                                  !- Sun Exposure
   5316   NoWind,                                 !- Wind Exposure
   5317   ,                                       !- View Factor to Ground
   5318   ,                                       !- Number of Vertices
   5319   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   5320   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5321   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5322   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5323 
   5324 BuildingSurface:Detailed,
   5325   Surface 119,                            !- Name
   5326   Wall,                                   !- Surface Type
   5327   000_Interior Wall,                      !- Construction Name
   5328   Thermal Zone 1,                         !- Zone Name
   5329   Surface,                                !- Outside Boundary Condition
   5330   Surface 112,                            !- Outside Boundary Condition Object
   5331   NoSun,                                  !- Sun Exposure
   5332   NoWind,                                 !- Wind Exposure
   5333   ,                                       !- View Factor to Ground
   5334   ,                                       !- Number of Vertices
   5335   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5336   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5337   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5338   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5339 
   5340 BuildingSurface:Detailed,
   5341   Surface 117,                            !- Name
   5342   Wall,                                   !- Surface Type
   5343   000_Interior Wall,                      !- Construction Name
   5344   Thermal Zone 1,                         !- Zone Name
   5345   Surface,                                !- Outside Boundary Condition
   5346   Surface 100,                            !- Outside Boundary Condition Object
   5347   NoSun,                                  !- Sun Exposure
   5348   NoWind,                                 !- Wind Exposure
   5349   ,                                       !- View Factor to Ground
   5350   ,                                       !- Number of Vertices
   5351   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   5352   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   5353   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5354   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   5355 
   5356 ZoneControl:Thermostat,
   5357   Thermal Zone 1 Thermostat,              !- Name
   5358   Thermal Zone 1,                         !- Zone or ZoneList Name
   5359   Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
   5360   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5361   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5362 
   5363 Schedule:Compact,
   5364   Thermal Zone 1 Thermostat Schedule,     !- Name
   5365   ,                                       !- Schedule Type Limits Name
   5366   Through: 12/31,                         !- Field 1
   5367   For: AllDays,                           !- Field 2
   5368   Until: 24:00,                           !- Field 3
   5369   4;                                      !- Field 4
   5370 
   5371 ZoneHVAC:EquipmentConnections,
   5372   Thermal Zone 1,                         !- Zone Name
   5373   Zone HVAC Equipment List 1,             !- Zone Conditioning Equipment List Name
   5374   Port List 1,                            !- Zone Air Inlet Node or NodeList Name
   5375   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5376   Node 1,                                 !- Zone Air Node Name
   5377   Node 88;                                !- Zone Return Air Node Name
   5378 
   5379 NodeList,
   5380   Port List 1,                            !- Name
   5381   Node 87;                                !- Node Name 1
   5382 
   5383 ZoneHVAC:EquipmentList,
   5384   Zone HVAC Equipment List 1,             !- Name
   5385   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5386   ZoneHVAC:AirDistributionUnit {9166f5f5-f63a-4fcd-8765-ba3dfbb4de42}, !- Zone Equipment Name 1
   5387   1,                                      !- Zone Equipment Cooling Sequence 1
   5388   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5389 
   5390 Sizing:Zone,
   5391   Thermal Zone 1,                         !- Zone or ZoneList Name
   5392   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5393   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5394   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5395   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5396   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5397   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5398   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5399   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5400   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5401   ,                                       !- Zone Heating Sizing Factor
   5402   ,                                       !- Zone Cooling Sizing Factor
   5403   DesignDay,                              !- Cooling Design Air Flow Method
   5404   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5405   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5406   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5407   0,                                      !- Cooling Minimum Air Flow Fraction
   5408   DesignDay,                              !- Heating Design Air Flow Method
   5409   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5410   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5411   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5412   0.3;                                    !- Heating Maximum Air Flow Fraction
   5413 
   5414 DesignSpecification:ZoneAirDistribution,
   5415   {d72d2eaa-51b5-4443-964b-1eac51ebae26}, !- Name
   5416   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5417   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5418 
   5419 Zone,
   5420   Thermal Zone 16,                        !- Name
   5421   -0,                                     !- Direction of Relative North {deg}
   5422   3,                                      !- X Origin {m}
   5423   3,                                      !- Y Origin {m}
   5424   8,                                      !- Z Origin {m}
   5425   ,                                       !- Type
   5426   ,                                       !- Multiplier
   5427   ,                                       !- Ceiling Height {m}
   5428   ,                                       !- Volume {m3}
   5429   ,                                       !- Floor Area {m2}
   5430   ,                                       !- Zone Inside Convection Algorithm
   5431   ;                                       !- Zone Outside Convection Algorithm
   5432 
   5433 BuildingSurface:Detailed,
   5434   Surface 89,                             !- Name
   5435   Wall,                                   !- Surface Type
   5436   000_Interior Wall,                      !- Construction Name
   5437   Thermal Zone 16,                        !- Zone Name
   5438   Surface,                                !- Outside Boundary Condition
   5439   Surface 82,                             !- Outside Boundary Condition Object
   5440   NoSun,                                  !- Sun Exposure
   5441   NoWind,                                 !- Wind Exposure
   5442   ,                                       !- View Factor to Ground
   5443   ,                                       !- Number of Vertices
   5444   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5445   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5446   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5447   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5448 
   5449 BuildingSurface:Detailed,
   5450   Surface 87,                             !- Name
   5451   Wall,                                   !- Surface Type
   5452   000_Interior Wall,                      !- Construction Name
   5453   Thermal Zone 16,                        !- Zone Name
   5454   Surface,                                !- Outside Boundary Condition
   5455   Surface 70,                             !- Outside Boundary Condition Object
   5456   NoSun,                                  !- Sun Exposure
   5457   NoWind,                                 !- Wind Exposure
   5458   ,                                       !- View Factor to Ground
   5459   ,                                       !- Number of Vertices
   5460   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   5461   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   5462   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5463   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   5464 
   5465 BuildingSurface:Detailed,
   5466   Surface 90,                             !- Name
   5467   Ceiling,                                !- Surface Type
   5468   000_Interior Ceiling,                   !- Construction Name
   5469   Thermal Zone 16,                        !- Zone Name
   5470   Surface,                                !- Outside Boundary Condition
   5471   Surface 115,                            !- Outside Boundary Condition Object
   5472   NoSun,                                  !- Sun Exposure
   5473   NoWind,                                 !- Wind Exposure
   5474   ,                                       !- View Factor to Ground
   5475   ,                                       !- Number of Vertices
   5476   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5477   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   5478   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   5479   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5480 
   5481 BuildingSurface:Detailed,
   5482   Surface 88,                             !- Name
   5483   Wall,                                   !- Surface Type
   5484   000_Interior Wall,                      !- Construction Name
   5485   Thermal Zone 16,                        !- Zone Name
   5486   Surface,                                !- Outside Boundary Condition
   5487   Surface 76,                             !- Outside Boundary Condition Object
   5488   NoSun,                                  !- Sun Exposure
   5489   NoWind,                                 !- Wind Exposure
   5490   ,                                       !- View Factor to Ground
   5491   ,                                       !- Number of Vertices
   5492   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5493   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5494   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   5495   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   5496 
   5497 BuildingSurface:Detailed,
   5498   Surface 85,                             !- Name
   5499   Floor,                                  !- Surface Type
   5500   000_Interior Floor,                     !- Construction Name
   5501   Thermal Zone 16,                        !- Zone Name
   5502   Surface,                                !- Outside Boundary Condition
   5503   Surface 60,                             !- Outside Boundary Condition Object
   5504   NoSun,                                  !- Sun Exposure
   5505   NoWind,                                 !- Wind Exposure
   5506   ,                                       !- View Factor to Ground
   5507   ,                                       !- Number of Vertices
   5508   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5509   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5510   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   5511   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   5512 
   5513 BuildingSurface:Detailed,
   5514   Surface 86,                             !- Name
   5515   Wall,                                   !- Surface Type
   5516   000_Interior Wall,                      !- Construction Name
   5517   Thermal Zone 16,                        !- Zone Name
   5518   Surface,                                !- Outside Boundary Condition
   5519   Surface 64,                             !- Outside Boundary Condition Object
   5520   NoSun,                                  !- Sun Exposure
   5521   NoWind,                                 !- Wind Exposure
   5522   ,                                       !- View Factor to Ground
   5523   ,                                       !- Number of Vertices
   5524   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   5525   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5526   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5527   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5528 
   5529 ZoneControl:Thermostat,
   5530   Thermal Zone 16 Thermostat,             !- Name
   5531   Thermal Zone 16,                        !- Zone or ZoneList Name
   5532   Thermal Zone 16 Thermostat Schedule,    !- Control Type Schedule Name
   5533   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5534   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5535 
   5536 Schedule:Compact,
   5537   Thermal Zone 16 Thermostat Schedule,    !- Name
   5538   ,                                       !- Schedule Type Limits Name
   5539   Through: 12/31,                         !- Field 1
   5540   For: AllDays,                           !- Field 2
   5541   Until: 24:00,                           !- Field 3
   5542   4;                                      !- Field 4
   5543 
   5544 ZoneHVAC:EquipmentConnections,
   5545   Thermal Zone 16,                        !- Zone Name
   5546   Zone HVAC Equipment List 16,            !- Zone Conditioning Equipment List Name
   5547   Port List 31,                           !- Zone Air Inlet Node or NodeList Name
   5548   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5549   Node 16,                                !- Zone Air Node Name
   5550   Node 143;                               !- Zone Return Air Node Name
   5551 
   5552 NodeList,
   5553   Port List 31,                           !- Name
   5554   Node 142;                               !- Node Name 1
   5555 
   5556 ZoneHVAC:EquipmentList,
   5557   Zone HVAC Equipment List 16,            !- Name
   5558   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5559   ZoneHVAC:AirDistributionUnit {e487b783-39e6-4b14-bac2-894f60e0f1b6}, !- Zone Equipment Name 1
   5560   1,                                      !- Zone Equipment Cooling Sequence 1
   5561   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5562 
   5563 Sizing:Zone,
   5564   Thermal Zone 16,                        !- Zone or ZoneList Name
   5565   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5566   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5567   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5568   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5569   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5570   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5571   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5572   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5573   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5574   ,                                       !- Zone Heating Sizing Factor
   5575   ,                                       !- Zone Cooling Sizing Factor
   5576   DesignDay,                              !- Cooling Design Air Flow Method
   5577   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5578   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5579   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5580   0,                                      !- Cooling Minimum Air Flow Fraction
   5581   DesignDay,                              !- Heating Design Air Flow Method
   5582   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5583   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5584   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5585   0.3;                                    !- Heating Maximum Air Flow Fraction
   5586 
   5587 DesignSpecification:ZoneAirDistribution,
   5588   {ff63df33-fbde-4832-ae90-873dde809022}, !- Name
   5589   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5590   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5591 
   5592 Zone,
   5593   Thermal Zone 5,                         !- Name
   5594   -0,                                     !- Direction of Relative North {deg}
   5595   3,                                      !- X Origin {m}
   5596   3,                                      !- Y Origin {m}
   5597   4,                                      !- Z Origin {m}
   5598   ,                                       !- Type
   5599   ,                                       !- Multiplier
   5600   ,                                       !- Ceiling Height {m}
   5601   ,                                       !- Volume {m3}
   5602   ,                                       !- Floor Area {m2}
   5603   ,                                       !- Zone Inside Convection Algorithm
   5604   ;                                       !- Zone Outside Convection Algorithm
   5605 
   5606 BuildingSurface:Detailed,
   5607   Surface 56,                             !- Name
   5608   Wall,                                   !- Surface Type
   5609   000_Interior Wall,                      !- Construction Name
   5610   Thermal Zone 5,                         !- Zone Name
   5611   Surface,                                !- Outside Boundary Condition
   5612   Surface 34,                             !- Outside Boundary Condition Object
   5613   NoSun,                                  !- Sun Exposure
   5614   NoWind,                                 !- Wind Exposure
   5615   ,                                       !- View Factor to Ground
   5616   ,                                       !- Number of Vertices
   5617   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   5618   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5619   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5620   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5621 
   5622 BuildingSurface:Detailed,
   5623   Surface 57,                             !- Name
   5624   Wall,                                   !- Surface Type
   5625   000_Interior Wall,                      !- Construction Name
   5626   Thermal Zone 5,                         !- Zone Name
   5627   Surface,                                !- Outside Boundary Condition
   5628   Surface 40,                             !- Outside Boundary Condition Object
   5629   NoSun,                                  !- Sun Exposure
   5630   NoWind,                                 !- Wind Exposure
   5631   ,                                       !- View Factor to Ground
   5632   ,                                       !- Number of Vertices
   5633   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   5634   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   5635   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5636   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   5637 
   5638 BuildingSurface:Detailed,
   5639   Surface 58,                             !- Name
   5640   Wall,                                   !- Surface Type
   5641   000_Interior Wall,                      !- Construction Name
   5642   Thermal Zone 5,                         !- Zone Name
   5643   Surface,                                !- Outside Boundary Condition
   5644   Surface 46,                             !- Outside Boundary Condition Object
   5645   NoSun,                                  !- Sun Exposure
   5646   NoWind,                                 !- Wind Exposure
   5647   ,                                       !- View Factor to Ground
   5648   ,                                       !- Number of Vertices
   5649   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5650   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   5651   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   5652   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   5653 
   5654 BuildingSurface:Detailed,
   5655   Surface 59,                             !- Name
   5656   Wall,                                   !- Surface Type
   5657   000_Interior Wall,                      !- Construction Name
   5658   Thermal Zone 5,                         !- Zone Name
   5659   Surface,                                !- Outside Boundary Condition
   5660   Surface 52,                             !- Outside Boundary Condition Object
   5661   NoSun,                                  !- Sun Exposure
   5662   NoWind,                                 !- Wind Exposure
   5663   ,                                       !- View Factor to Ground
   5664   ,                                       !- Number of Vertices
   5665   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5666   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5667   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   5668   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   5669 
   5670 BuildingSurface:Detailed,
   5671   Surface 55,                             !- Name
   5672   Floor,                                  !- Surface Type
   5673   000_Interior Floor,                     !- Construction Name
   5674   Thermal Zone 5,                         !- Zone Name
   5675   Surface,                                !- Outside Boundary Condition
   5676   Surface 30,                             !- Outside Boundary Condition Object
   5677   NoSun,                                  !- Sun Exposure
   5678   NoWind,                                 !- Wind Exposure
   5679   ,                                       !- View Factor to Ground
   5680   ,                                       !- Number of Vertices
   5681   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5682   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5683   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   5684   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   5685 
   5686 BuildingSurface:Detailed,
   5687   Surface 60,                             !- Name
   5688   Ceiling,                                !- Surface Type
   5689   000_Interior Ceiling,                   !- Construction Name
   5690   Thermal Zone 5,                         !- Zone Name
   5691   Surface,                                !- Outside Boundary Condition
   5692   Surface 85,                             !- Outside Boundary Condition Object
   5693   NoSun,                                  !- Sun Exposure
   5694   NoWind,                                 !- Wind Exposure
   5695   ,                                       !- View Factor to Ground
   5696   ,                                       !- Number of Vertices
   5697   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   5698   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   5699   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   5700   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5701 
   5702 ZoneControl:Thermostat,
   5703   Thermal Zone 5 Thermostat,              !- Name
   5704   Thermal Zone 5,                         !- Zone or ZoneList Name
   5705   Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
   5706   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5707   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5708 
   5709 Schedule:Compact,
   5710   Thermal Zone 5 Thermostat Schedule,     !- Name
   5711   ,                                       !- Schedule Type Limits Name
   5712   Through: 12/31,                         !- Field 1
   5713   For: AllDays,                           !- Field 2
   5714   Until: 24:00,                           !- Field 3
   5715   4;                                      !- Field 4
   5716 
   5717 ZoneHVAC:EquipmentConnections,
   5718   Thermal Zone 5,                         !- Zone Name
   5719   Zone HVAC Equipment List 5,             !- Zone Conditioning Equipment List Name
   5720   Port List 9,                            !- Zone Air Inlet Node or NodeList Name
   5721   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5722   Node 5,                                 !- Zone Air Node Name
   5723   Node 103;                               !- Zone Return Air Node Name
   5724 
   5725 NodeList,
   5726   Port List 9,                            !- Name
   5727   Node 102;                               !- Node Name 1
   5728 
   5729 ZoneHVAC:EquipmentList,
   5730   Zone HVAC Equipment List 5,             !- Name
   5731   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5732   ZoneHVAC:AirDistributionUnit {964ccf63-42a0-4d1c-b002-a05db64899f3}, !- Zone Equipment Name 1
   5733   1,                                      !- Zone Equipment Cooling Sequence 1
   5734   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5735 
   5736 Sizing:Zone,
   5737   Thermal Zone 5,                         !- Zone or ZoneList Name
   5738   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5739   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5740   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5741   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5742   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5743   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5744   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5745   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5746   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5747   ,                                       !- Zone Heating Sizing Factor
   5748   ,                                       !- Zone Cooling Sizing Factor
   5749   DesignDay,                              !- Cooling Design Air Flow Method
   5750   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5751   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5752   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5753   0,                                      !- Cooling Minimum Air Flow Fraction
   5754   DesignDay,                              !- Heating Design Air Flow Method
   5755   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5756   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5757   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5758   0.3;                                    !- Heating Maximum Air Flow Fraction
   5759 
   5760 DesignSpecification:ZoneAirDistribution,
   5761   {87eef190-4ba1-460e-b862-179da321bd5a}, !- Name
   5762   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5763   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5764 
   5765 Zone,
   5766   Thermal Zone 7,                         !- Name
   5767   -0,                                     !- Direction of Relative North {deg}
   5768   0,                                      !- X Origin {m}
   5769   0,                                      !- Y Origin {m}
   5770   8,                                      !- Z Origin {m}
   5771   ,                                       !- Type
   5772   ,                                       !- Multiplier
   5773   ,                                       !- Ceiling Height {m}
   5774   ,                                       !- Volume {m3}
   5775   ,                                       !- Floor Area {m2}
   5776   ,                                       !- Zone Inside Convection Algorithm
   5777   ;                                       !- Zone Outside Convection Algorithm
   5778 
   5779 BuildingSurface:Detailed,
   5780   Surface 64,                             !- Name
   5781   Wall,                                   !- Surface Type
   5782   000_Interior Wall,                      !- Construction Name
   5783   Thermal Zone 7,                         !- Zone Name
   5784   Surface,                                !- Outside Boundary Condition
   5785   Surface 86,                             !- Outside Boundary Condition Object
   5786   NoSun,                                  !- Sun Exposure
   5787   NoWind,                                 !- Wind Exposure
   5788   ,                                       !- View Factor to Ground
   5789   ,                                       !- Number of Vertices
   5790   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5791   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   5792   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5793   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   5794 
   5795 BuildingSurface:Detailed,
   5796   Surface 61,                             !- Name
   5797   Floor,                                  !- Surface Type
   5798   000_Interior Floor,                     !- Construction Name
   5799   Thermal Zone 7,                         !- Zone Name
   5800   Surface,                                !- Outside Boundary Condition
   5801   Surface 36,                             !- Outside Boundary Condition Object
   5802   NoSun,                                  !- Sun Exposure
   5803   NoWind,                                 !- Wind Exposure
   5804   ,                                       !- View Factor to Ground
   5805   ,                                       !- Number of Vertices
   5806   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   5807   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5808   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5809   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   5810 
   5811 BuildingSurface:Detailed,
   5812   Surface 65,                             !- Name
   5813   Wall,                                   !- Surface Type
   5814   000_Interior Wall,                      !- Construction Name
   5815   Thermal Zone 7,                         !- Zone Name
   5816   Surface,                                !- Outside Boundary Condition
   5817   Surface 81,                             !- Outside Boundary Condition Object
   5818   NoSun,                                  !- Sun Exposure
   5819   NoWind,                                 !- Wind Exposure
   5820   ,                                       !- View Factor to Ground
   5821   ,                                       !- Number of Vertices
   5822   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   5823   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5824   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5825   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5826 
   5827 BuildingSurface:Detailed,
   5828   Surface 63,                             !- Name
   5829   Wall,                                   !- Surface Type
   5830   000_Interior Wall,                      !- Construction Name
   5831   Thermal Zone 7,                         !- Zone Name
   5832   Surface,                                !- Outside Boundary Condition
   5833   Surface 71,                             !- Outside Boundary Condition Object
   5834   NoSun,                                  !- Sun Exposure
   5835   NoWind,                                 !- Wind Exposure
   5836   ,                                       !- View Factor to Ground
   5837   ,                                       !- Number of Vertices
   5838   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   5839   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5840   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   5841   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   5842 
   5843 BuildingSurface:Detailed,
   5844   Surface 66,                             !- Name
   5845   Ceiling,                                !- Surface Type
   5846   000_Interior Ceiling,                   !- Construction Name
   5847   Thermal Zone 7,                         !- Zone Name
   5848   Surface,                                !- Outside Boundary Condition
   5849   Surface 91,                             !- Outside Boundary Condition Object
   5850   NoSun,                                  !- Sun Exposure
   5851   NoWind,                                 !- Wind Exposure
   5852   ,                                       !- View Factor to Ground
   5853   ,                                       !- Number of Vertices
   5854   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   5855   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   5856   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   5857   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5858 
   5859 BuildingSurface:Detailed,
   5860   Surface 62,                             !- Name
   5861   Wall,                                   !- Surface Type
   5862   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   5863   Thermal Zone 7,                         !- Zone Name
   5864   Outdoors,                               !- Outside Boundary Condition
   5865   ,                                       !- Outside Boundary Condition Object
   5866   SunExposed,                             !- Sun Exposure
   5867   WindExposed,                            !- Wind Exposure
   5868   ,                                       !- View Factor to Ground
   5869   ,                                       !- Number of Vertices
   5870   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   5871   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   5872   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   5873   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   5874 
   5875 FenestrationSurface:Detailed,
   5876   Sub Surface 10,                         !- Name
   5877   Window,                                 !- Surface Type
   5878   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   5879   Surface 62,                             !- Building Surface Name
   5880   ,                                       !- Outside Boundary Condition Object
   5881   ,                                       !- View Factor to Ground
   5882   ,                                       !- Shading Control Name
   5883   ,                                       !- Frame and Divider Name
   5884   ,                                       !- Multiplier
   5885   ,                                       !- Number of Vertices
   5886   0, 28.2553354925575, 2.40251931145995,  !- X,Y,Z Vertex 1 {m}
   5887   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   5888   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   5889   0, 0.0253999999999976, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   5890 
   5891 ZoneControl:Thermostat,
   5892   Thermal Zone 7 Thermostat,              !- Name
   5893   Thermal Zone 7,                         !- Zone or ZoneList Name
   5894   Thermal Zone 7 Thermostat Schedule,     !- Control Type Schedule Name
   5895   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   5896   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   5897 
   5898 Schedule:Compact,
   5899   Thermal Zone 7 Thermostat Schedule,     !- Name
   5900   ,                                       !- Schedule Type Limits Name
   5901   Through: 12/31,                         !- Field 1
   5902   For: AllDays,                           !- Field 2
   5903   Until: 24:00,                           !- Field 3
   5904   4;                                      !- Field 4
   5905 
   5906 ZoneHVAC:EquipmentConnections,
   5907   Thermal Zone 7,                         !- Zone Name
   5908   Zone HVAC Equipment List 7,             !- Zone Conditioning Equipment List Name
   5909   Port List 13,                           !- Zone Air Inlet Node or NodeList Name
   5910   ,                                       !- Zone Air Exhaust Node or NodeList Name
   5911   Node 7,                                 !- Zone Air Node Name
   5912   Node 58;                                !- Zone Return Air Node Name
   5913 
   5914 NodeList,
   5915   Port List 13,                           !- Name
   5916   Node 57;                                !- Node Name 1
   5917 
   5918 ZoneHVAC:EquipmentList,
   5919   Zone HVAC Equipment List 7,             !- Name
   5920   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   5921   ZoneHVAC:AirDistributionUnit {23c44212-47ce-4efd-b331-2a988aff284f}, !- Zone Equipment Name 1
   5922   1,                                      !- Zone Equipment Cooling Sequence 1
   5923   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   5924 
   5925 Sizing:Zone,
   5926   Thermal Zone 7,                         !- Zone or ZoneList Name
   5927   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   5928   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   5929   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5930   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   5931   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   5932   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5933   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5934   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5935   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   5936   ,                                       !- Zone Heating Sizing Factor
   5937   ,                                       !- Zone Cooling Sizing Factor
   5938   DesignDay,                              !- Cooling Design Air Flow Method
   5939   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   5940   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5941   0,                                      !- Cooling Minimum Air Flow {m3/s}
   5942   0,                                      !- Cooling Minimum Air Flow Fraction
   5943   DesignDay,                              !- Heating Design Air Flow Method
   5944   0,                                      !- Heating Design Air Flow Rate {m3/s}
   5945   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5946   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   5947   0.3;                                    !- Heating Maximum Air Flow Fraction
   5948 
   5949 DesignSpecification:ZoneAirDistribution,
   5950   {f45ec8a1-c90b-4568-bc7a-363ff963b406}, !- Name
   5951   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5952   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5953 
   5954 Zone,
   5955   Thermal Zone 24,                        !- Name
   5956   -0,                                     !- Direction of Relative North {deg}
   5957   0,                                      !- X Origin {m}
   5958   0,                                      !- Y Origin {m}
   5959   8,                                      !- Z Origin {m}
   5960   ,                                       !- Type
   5961   ,                                       !- Multiplier
   5962   ,                                       !- Ceiling Height {m}
   5963   ,                                       !- Volume {m3}
   5964   ,                                       !- Floor Area {m2}
   5965   ,                                       !- Zone Inside Convection Algorithm
   5966   ;                                       !- Zone Outside Convection Algorithm
   5967 
   5968 BuildingSurface:Detailed,
   5969   Surface 79,                             !- Name
   5970   Floor,                                  !- Surface Type
   5971   000_Interior Floor,                     !- Construction Name
   5972   Thermal Zone 24,                        !- Zone Name
   5973   Surface,                                !- Outside Boundary Condition
   5974   Surface 54,                             !- Outside Boundary Condition Object
   5975   NoSun,                                  !- Sun Exposure
   5976   NoWind,                                 !- Wind Exposure
   5977   ,                                       !- View Factor to Ground
   5978   ,                                       !- Number of Vertices
   5979   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   5980   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   5981   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5982   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   5983 
   5984 BuildingSurface:Detailed,
   5985   Surface 82,                             !- Name
   5986   Wall,                                   !- Surface Type
   5987   000_Interior Wall,                      !- Construction Name
   5988   Thermal Zone 24,                        !- Zone Name
   5989   Surface,                                !- Outside Boundary Condition
   5990   Surface 89,                             !- Outside Boundary Condition Object
   5991   NoSun,                                  !- Sun Exposure
   5992   NoWind,                                 !- Wind Exposure
   5993   ,                                       !- View Factor to Ground
   5994   ,                                       !- Number of Vertices
   5995   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   5996   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   5997   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   5998   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   5999 
   6000 BuildingSurface:Detailed,
   6001   Surface 83,                             !- Name
   6002   Wall,                                   !- Surface Type
   6003   000_Interior Wall,                      !- Construction Name
   6004   Thermal Zone 24,                        !- Zone Name
   6005   Surface,                                !- Outside Boundary Condition
   6006   Surface 75,                             !- Outside Boundary Condition Object
   6007   NoSun,                                  !- Sun Exposure
   6008   NoWind,                                 !- Wind Exposure
   6009   ,                                       !- View Factor to Ground
   6010   ,                                       !- Number of Vertices
   6011   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   6012   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   6013   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   6014   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   6015 
   6016 BuildingSurface:Detailed,
   6017   Surface 84,                             !- Name
   6018   Ceiling,                                !- Surface Type
   6019   000_Interior Ceiling,                   !- Construction Name
   6020   Thermal Zone 24,                        !- Zone Name
   6021   Surface,                                !- Outside Boundary Condition
   6022   Surface 109,                            !- Outside Boundary Condition Object
   6023   NoSun,                                  !- Sun Exposure
   6024   NoWind,                                 !- Wind Exposure
   6025   ,                                       !- View Factor to Ground
   6026   ,                                       !- Number of Vertices
   6027   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   6028   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   6029   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   6030   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6031 
   6032 BuildingSurface:Detailed,
   6033   Surface 81,                             !- Name
   6034   Wall,                                   !- Surface Type
   6035   000_Interior Wall,                      !- Construction Name
   6036   Thermal Zone 24,                        !- Zone Name
   6037   Surface,                                !- Outside Boundary Condition
   6038   Surface 65,                             !- Outside Boundary Condition Object
   6039   NoSun,                                  !- Sun Exposure
   6040   NoWind,                                 !- Wind Exposure
   6041   ,                                       !- View Factor to Ground
   6042   ,                                       !- Number of Vertices
   6043   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6044   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6045   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6046   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6047 
   6048 BuildingSurface:Detailed,
   6049   Surface 80,                             !- Name
   6050   Wall,                                   !- Surface Type
   6051   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6052   Thermal Zone 24,                        !- Zone Name
   6053   Outdoors,                               !- Outside Boundary Condition
   6054   ,                                       !- Outside Boundary Condition Object
   6055   SunExposed,                             !- Sun Exposure
   6056   WindExposed,                            !- Wind Exposure
   6057   ,                                       !- View Factor to Ground
   6058   ,                                       !- Number of Vertices
   6059   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6060   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6061   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   6062   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   6063 
   6064 FenestrationSurface:Detailed,
   6065   Sub Surface 16,                         !- Name
   6066   Window,                                 !- Surface Type
   6067   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6068   Surface 80,                             !- Building Surface Name
   6069   ,                                       !- Outside Boundary Condition Object
   6070   ,                                       !- View Factor to Ground
   6071   ,                                       !- Shading Control Name
   6072   ,                                       !- Frame and Divider Name
   6073   ,                                       !- Multiplier
   6074   ,                                       !- Number of Vertices
   6075   0.0254, 0, 2.40251931145995,            !- X,Y,Z Vertex 1 {m}
   6076   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   6077   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   6078   28.2553354925575, 0, 2.40251931145995;  !- X,Y,Z Vertex 4 {m}
   6079 
   6080 ZoneControl:Thermostat,
   6081   Thermal Zone 24 Thermostat,             !- Name
   6082   Thermal Zone 24,                        !- Zone or ZoneList Name
   6083   Thermal Zone 24 Thermostat Schedule,    !- Control Type Schedule Name
   6084   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6085   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6086 
   6087 Schedule:Compact,
   6088   Thermal Zone 24 Thermostat Schedule,    !- Name
   6089   ,                                       !- Schedule Type Limits Name
   6090   Through: 12/31,                         !- Field 1
   6091   For: AllDays,                           !- Field 2
   6092   Until: 24:00,                           !- Field 3
   6093   4;                                      !- Field 4
   6094 
   6095 ZoneHVAC:EquipmentConnections,
   6096   Thermal Zone 24,                        !- Zone Name
   6097   Zone HVAC Equipment List 24,            !- Zone Conditioning Equipment List Name
   6098   Port List 47,                           !- Zone Air Inlet Node or NodeList Name
   6099   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6100   Node 24,                                !- Zone Air Node Name
   6101   Node 83;                                !- Zone Return Air Node Name
   6102 
   6103 NodeList,
   6104   Port List 47,                           !- Name
   6105   Node 82;                                !- Node Name 1
   6106 
   6107 ZoneHVAC:EquipmentList,
   6108   Zone HVAC Equipment List 24,            !- Name
   6109   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6110   ZoneHVAC:AirDistributionUnit {d3daa062-d110-4764-ad2b-106f6a0a3fa8}, !- Zone Equipment Name 1
   6111   1,                                      !- Zone Equipment Cooling Sequence 1
   6112   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6113 
   6114 Sizing:Zone,
   6115   Thermal Zone 24,                        !- Zone or ZoneList Name
   6116   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6117   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6118   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6119   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6120   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6121   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6122   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6123   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6124   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6125   ,                                       !- Zone Heating Sizing Factor
   6126   ,                                       !- Zone Cooling Sizing Factor
   6127   DesignDay,                              !- Cooling Design Air Flow Method
   6128   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6129   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6130   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6131   0,                                      !- Cooling Minimum Air Flow Fraction
   6132   DesignDay,                              !- Heating Design Air Flow Method
   6133   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6134   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6135   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6136   0.3;                                    !- Heating Maximum Air Flow Fraction
   6137 
   6138 DesignSpecification:ZoneAirDistribution,
   6139   {53eded16-8136-4609-a3b7-565a0227e8f0}, !- Name
   6140   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6141   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6142 
   6143 Zone,
   6144   Thermal Zone 10,                        !- Name
   6145   -0,                                     !- Direction of Relative North {deg}
   6146   25.2807354925575,                       !- X Origin {m}
   6147   3,                                      !- Y Origin {m}
   6148   4,                                      !- Z Origin {m}
   6149   ,                                       !- Type
   6150   ,                                       !- Multiplier
   6151   ,                                       !- Ceiling Height {m}
   6152   ,                                       !- Volume {m3}
   6153   ,                                       !- Floor Area {m2}
   6154   ,                                       !- Zone Inside Convection Algorithm
   6155   ;                                       !- Zone Outside Convection Algorithm
   6156 
   6157 BuildingSurface:Detailed,
   6158   Surface 46,                             !- Name
   6159   Wall,                                   !- Surface Type
   6160   000_Interior Wall,                      !- Construction Name
   6161   Thermal Zone 10,                        !- Zone Name
   6162   Surface,                                !- Outside Boundary Condition
   6163   Surface 58,                             !- Outside Boundary Condition Object
   6164   NoSun,                                  !- Sun Exposure
   6165   NoWind,                                 !- Wind Exposure
   6166   ,                                       !- View Factor to Ground
   6167   ,                                       !- Number of Vertices
   6168   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   6169   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   6170   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6171   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   6172 
   6173 BuildingSurface:Detailed,
   6174   Surface 44,                             !- Name
   6175   Wall,                                   !- Surface Type
   6176   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6177   Thermal Zone 10,                        !- Zone Name
   6178   Outdoors,                               !- Outside Boundary Condition
   6179   ,                                       !- Outside Boundary Condition Object
   6180   SunExposed,                             !- Sun Exposure
   6181   WindExposed,                            !- Wind Exposure
   6182   ,                                       !- View Factor to Ground
   6183   ,                                       !- Number of Vertices
   6184   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   6185   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   6186   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   6187   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   6188 
   6189 FenestrationSurface:Detailed,
   6190   Sub Surface 8,                          !- Name
   6191   Window,                                 !- Surface Type
   6192   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6193   Surface 44,                             !- Building Surface Name
   6194   ,                                       !- Outside Boundary Condition Object
   6195   ,                                       !- View Factor to Ground
   6196   ,                                       !- Shading Control Name
   6197   ,                                       !- Frame and Divider Name
   6198   ,                                       !- Multiplier
   6199   ,                                       !- Number of Vertices
   6200   3.00000000000003, -2.9746, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   6201   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   6202   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   6203   3.00000000000003, 25.2553354925575, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   6204 
   6205 BuildingSurface:Detailed,
   6206   Surface 48,                             !- Name
   6207   Ceiling,                                !- Surface Type
   6208   000_Interior Ceiling,                   !- Construction Name
   6209   Thermal Zone 10,                        !- Zone Name
   6210   Surface,                                !- Outside Boundary Condition
   6211   Surface 73,                             !- Outside Boundary Condition Object
   6212   NoSun,                                  !- Sun Exposure
   6213   NoWind,                                 !- Wind Exposure
   6214   ,                                       !- View Factor to Ground
   6215   ,                                       !- Number of Vertices
   6216   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   6217   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   6218   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   6219   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   6220 
   6221 BuildingSurface:Detailed,
   6222   Surface 43,                             !- Name
   6223   Floor,                                  !- Surface Type
   6224   000_Interior Floor,                     !- Construction Name
   6225   Thermal Zone 10,                        !- Zone Name
   6226   Surface,                                !- Outside Boundary Condition
   6227   Surface 18,                             !- Outside Boundary Condition Object
   6228   NoSun,                                  !- Sun Exposure
   6229   NoWind,                                 !- Wind Exposure
   6230   ,                                       !- View Factor to Ground
   6231   ,                                       !- Number of Vertices
   6232   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   6233   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   6234   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6235   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   6236 
   6237 BuildingSurface:Detailed,
   6238   Surface 47,                             !- Name
   6239   Wall,                                   !- Surface Type
   6240   000_Interior Wall,                      !- Construction Name
   6241   Thermal Zone 10,                        !- Zone Name
   6242   Surface,                                !- Outside Boundary Condition
   6243   Surface 39,                             !- Outside Boundary Condition Object
   6244   NoSun,                                  !- Sun Exposure
   6245   NoWind,                                 !- Wind Exposure
   6246   ,                                       !- View Factor to Ground
   6247   ,                                       !- Number of Vertices
   6248   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   6249   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   6250   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   6251   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   6252 
   6253 BuildingSurface:Detailed,
   6254   Surface 45,                             !- Name
   6255   Wall,                                   !- Surface Type
   6256   000_Interior Wall,                      !- Construction Name
   6257   Thermal Zone 10,                        !- Zone Name
   6258   Surface,                                !- Outside Boundary Condition
   6259   Surface 53,                             !- Outside Boundary Condition Object
   6260   NoSun,                                  !- Sun Exposure
   6261   NoWind,                                 !- Wind Exposure
   6262   ,                                       !- View Factor to Ground
   6263   ,                                       !- Number of Vertices
   6264   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   6265   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   6266   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   6267   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   6268 
   6269 ZoneControl:Thermostat,
   6270   Thermal Zone 10 Thermostat,             !- Name
   6271   Thermal Zone 10,                        !- Zone or ZoneList Name
   6272   Thermal Zone 10 Thermostat Schedule,    !- Control Type Schedule Name
   6273   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6274   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6275 
   6276 Schedule:Compact,
   6277   Thermal Zone 10 Thermostat Schedule,    !- Name
   6278   ,                                       !- Schedule Type Limits Name
   6279   Through: 12/31,                         !- Field 1
   6280   For: AllDays,                           !- Field 2
   6281   Until: 24:00,                           !- Field 3
   6282   4;                                      !- Field 4
   6283 
   6284 ZoneHVAC:EquipmentConnections,
   6285   Thermal Zone 10,                        !- Zone Name
   6286   Zone HVAC Equipment List 10,            !- Zone Conditioning Equipment List Name
   6287   Port List 19,                           !- Zone Air Inlet Node or NodeList Name
   6288   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6289   Node 10,                                !- Zone Air Node Name
   6290   Node 93;                                !- Zone Return Air Node Name
   6291 
   6292 NodeList,
   6293   Port List 19,                           !- Name
   6294   Node 92;                                !- Node Name 1
   6295 
   6296 ZoneHVAC:EquipmentList,
   6297   Zone HVAC Equipment List 10,            !- Name
   6298   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6299   ZoneHVAC:AirDistributionUnit {75145d40-2ef0-4178-aa99-f480b6e0e5c3}, !- Zone Equipment Name 1
   6300   1,                                      !- Zone Equipment Cooling Sequence 1
   6301   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6302 
   6303 Sizing:Zone,
   6304   Thermal Zone 10,                        !- Zone or ZoneList Name
   6305   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6306   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6307   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6308   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6309   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6310   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6311   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6312   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6313   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6314   ,                                       !- Zone Heating Sizing Factor
   6315   ,                                       !- Zone Cooling Sizing Factor
   6316   DesignDay,                              !- Cooling Design Air Flow Method
   6317   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6318   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6319   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6320   0,                                      !- Cooling Minimum Air Flow Fraction
   6321   DesignDay,                              !- Heating Design Air Flow Method
   6322   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6323   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6324   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6325   0.3;                                    !- Heating Maximum Air Flow Fraction
   6326 
   6327 DesignSpecification:ZoneAirDistribution,
   6328   {72bf6abc-f0ea-484d-abe4-a078f5432882}, !- Name
   6329   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6330   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6331 
   6332 Zone,
   6333   Thermal Zone 3,                         !- Name
   6334   -0,                                     !- Direction of Relative North {deg}
   6335   25.2807354925575,                       !- X Origin {m}
   6336   3,                                      !- Y Origin {m}
   6337   16,                                     !- Z Origin {m}
   6338   ,                                       !- Type
   6339   ,                                       !- Multiplier
   6340   ,                                       !- Ceiling Height {m}
   6341   ,                                       !- Volume {m3}
   6342   ,                                       !- Floor Area {m2}
   6343   ,                                       !- Zone Inside Convection Algorithm
   6344   ;                                       !- Zone Outside Convection Algorithm
   6345 
   6346 BuildingSurface:Detailed,
   6347   Surface 134,                            !- Name
   6348   Wall,                                   !- Surface Type
   6349   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6350   Thermal Zone 3,                         !- Zone Name
   6351   Outdoors,                               !- Outside Boundary Condition
   6352   ,                                       !- Outside Boundary Condition Object
   6353   SunExposed,                             !- Sun Exposure
   6354   WindExposed,                            !- Wind Exposure
   6355   ,                                       !- View Factor to Ground
   6356   ,                                       !- Number of Vertices
   6357   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   6358   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   6359   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   6360   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   6361 
   6362 FenestrationSurface:Detailed,
   6363   Sub Surface 2,                          !- Name
   6364   Window,                                 !- Surface Type
   6365   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6366   Surface 134,                            !- Building Surface Name
   6367   ,                                       !- Outside Boundary Condition Object
   6368   ,                                       !- View Factor to Ground
   6369   ,                                       !- Shading Control Name
   6370   ,                                       !- Frame and Divider Name
   6371   ,                                       !- Multiplier
   6372   ,                                       !- Number of Vertices
   6373   3.00000000000003, -2.9746, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   6374   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   6375   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   6376   3.00000000000003, 25.2553354925575, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   6377 
   6378 BuildingSurface:Detailed,
   6379   Surface 133,                            !- Name
   6380   Floor,                                  !- Surface Type
   6381   000_Interior Floor,                     !- Construction Name
   6382   Thermal Zone 3,                         !- Zone Name
   6383   Surface,                                !- Outside Boundary Condition
   6384   Surface 108,                            !- Outside Boundary Condition Object
   6385   NoSun,                                  !- Sun Exposure
   6386   NoWind,                                 !- Wind Exposure
   6387   ,                                       !- View Factor to Ground
   6388   ,                                       !- Number of Vertices
   6389   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   6390   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   6391   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6392   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   6393 
   6394 BuildingSurface:Detailed,
   6395   Surface 136,                            !- Name
   6396   Wall,                                   !- Surface Type
   6397   000_Interior Wall,                      !- Construction Name
   6398   Thermal Zone 3,                         !- Zone Name
   6399   Surface,                                !- Outside Boundary Condition
   6400   Surface 148,                            !- Outside Boundary Condition Object
   6401   NoSun,                                  !- Sun Exposure
   6402   NoWind,                                 !- Wind Exposure
   6403   ,                                       !- View Factor to Ground
   6404   ,                                       !- Number of Vertices
   6405   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   6406   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   6407   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   6408   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   6409 
   6410 BuildingSurface:Detailed,
   6411   Surface 138,                            !- Name
   6412   Roof,                                   !- Surface Type
   6413   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   6414   Thermal Zone 3,                         !- Zone Name
   6415   Outdoors,                               !- Outside Boundary Condition
   6416   ,                                       !- Outside Boundary Condition Object
   6417   SunExposed,                             !- Sun Exposure
   6418   WindExposed,                            !- Wind Exposure
   6419   ,                                       !- View Factor to Ground
   6420   ,                                       !- Number of Vertices
   6421   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   6422   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   6423   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   6424   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   6425 
   6426 BuildingSurface:Detailed,
   6427   Surface 135,                            !- Name
   6428   Wall,                                   !- Surface Type
   6429   000_Interior Wall,                      !- Construction Name
   6430   Thermal Zone 3,                         !- Zone Name
   6431   Surface,                                !- Outside Boundary Condition
   6432   Surface 143,                            !- Outside Boundary Condition Object
   6433   NoSun,                                  !- Sun Exposure
   6434   NoWind,                                 !- Wind Exposure
   6435   ,                                       !- View Factor to Ground
   6436   ,                                       !- Number of Vertices
   6437   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   6438   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   6439   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   6440   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   6441 
   6442 BuildingSurface:Detailed,
   6443   Surface 137,                            !- Name
   6444   Wall,                                   !- Surface Type
   6445   000_Interior Wall,                      !- Construction Name
   6446   Thermal Zone 3,                         !- Zone Name
   6447   Surface,                                !- Outside Boundary Condition
   6448   Surface 129,                            !- Outside Boundary Condition Object
   6449   NoSun,                                  !- Sun Exposure
   6450   NoWind,                                 !- Wind Exposure
   6451   ,                                       !- View Factor to Ground
   6452   ,                                       !- Number of Vertices
   6453   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   6454   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   6455   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   6456   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   6457 
   6458 ZoneControl:Thermostat,
   6459   Thermal Zone 3 Thermostat,              !- Name
   6460   Thermal Zone 3,                         !- Zone or ZoneList Name
   6461   Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
   6462   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6463   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6464 
   6465 Schedule:Compact,
   6466   Thermal Zone 3 Thermostat Schedule,     !- Name
   6467   ,                                       !- Schedule Type Limits Name
   6468   Through: 12/31,                         !- Field 1
   6469   For: AllDays,                           !- Field 2
   6470   Until: 24:00,                           !- Field 3
   6471   4;                                      !- Field 4
   6472 
   6473 ZoneHVAC:EquipmentConnections,
   6474   Thermal Zone 3,                         !- Zone Name
   6475   Zone HVAC Equipment List 3,             !- Zone Conditioning Equipment List Name
   6476   Port List 5,                            !- Zone Air Inlet Node or NodeList Name
   6477   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6478   Node 3,                                 !- Zone Air Node Name
   6479   Node 118;                               !- Zone Return Air Node Name
   6480 
   6481 NodeList,
   6482   Port List 5,                            !- Name
   6483   Node 117;                               !- Node Name 1
   6484 
   6485 ZoneHVAC:EquipmentList,
   6486   Zone HVAC Equipment List 3,             !- Name
   6487   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6488   ZoneHVAC:AirDistributionUnit {3a8661be-490b-4e27-a24e-779d92125868}, !- Zone Equipment Name 1
   6489   1,                                      !- Zone Equipment Cooling Sequence 1
   6490   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6491 
   6492 Sizing:Zone,
   6493   Thermal Zone 3,                         !- Zone or ZoneList Name
   6494   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6495   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6496   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6497   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6498   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6499   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6500   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6501   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6502   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6503   ,                                       !- Zone Heating Sizing Factor
   6504   ,                                       !- Zone Cooling Sizing Factor
   6505   DesignDay,                              !- Cooling Design Air Flow Method
   6506   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6507   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6508   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6509   0,                                      !- Cooling Minimum Air Flow Fraction
   6510   DesignDay,                              !- Heating Design Air Flow Method
   6511   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6512   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6513   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6514   0.3;                                    !- Heating Maximum Air Flow Fraction
   6515 
   6516 DesignSpecification:ZoneAirDistribution,
   6517   {f091c0eb-a80c-44a1-8d71-17e6e64f1435}, !- Name
   6518   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6519   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6520 
   6521 Zone,
   6522   Thermal Zone 2,                         !- Name
   6523   -0,                                     !- Direction of Relative North {deg}
   6524   0,                                      !- X Origin {m}
   6525   0,                                      !- Y Origin {m}
   6526   0,                                      !- Z Origin {m}
   6527   ,                                       !- Type
   6528   ,                                       !- Multiplier
   6529   ,                                       !- Ceiling Height {m}
   6530   ,                                       !- Volume {m3}
   6531   ,                                       !- Floor Area {m2}
   6532   ,                                       !- Zone Inside Convection Algorithm
   6533   ;                                       !- Zone Outside Convection Algorithm
   6534 
   6535 BuildingSurface:Detailed,
   6536   Surface 1,                              !- Name
   6537   Floor,                                  !- Surface Type
   6538   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   6539   Thermal Zone 2,                         !- Zone Name
   6540   Ground,                                 !- Outside Boundary Condition
   6541   ,                                       !- Outside Boundary Condition Object
   6542   NoSun,                                  !- Sun Exposure
   6543   NoWind,                                 !- Wind Exposure
   6544   ,                                       !- View Factor to Ground
   6545   ,                                       !- Number of Vertices
   6546   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6547   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6548   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6549   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6550 
   6551 BuildingSurface:Detailed,
   6552   Surface 6,                              !- Name
   6553   Ceiling,                                !- Surface Type
   6554   000_Interior Ceiling,                   !- Construction Name
   6555   Thermal Zone 2,                         !- Zone Name
   6556   Surface,                                !- Outside Boundary Condition
   6557   Surface 31,                             !- Outside Boundary Condition Object
   6558   NoSun,                                  !- Sun Exposure
   6559   NoWind,                                 !- Wind Exposure
   6560   ,                                       !- View Factor to Ground
   6561   ,                                       !- Number of Vertices
   6562   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6563   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   6564   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   6565   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6566 
   6567 BuildingSurface:Detailed,
   6568   Surface 2,                              !- Name
   6569   Wall,                                   !- Surface Type
   6570   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6571   Thermal Zone 2,                         !- Zone Name
   6572   Outdoors,                               !- Outside Boundary Condition
   6573   ,                                       !- Outside Boundary Condition Object
   6574   SunExposed,                             !- Sun Exposure
   6575   WindExposed,                            !- Wind Exposure
   6576   ,                                       !- View Factor to Ground
   6577   ,                                       !- Number of Vertices
   6578   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   6579   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6580   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6581   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6582 
   6583 FenestrationSurface:Detailed,
   6584   Sub Surface 6,                          !- Name
   6585   Window,                                 !- Surface Type
   6586   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6587   Surface 2,                              !- Building Surface Name
   6588   ,                                       !- Outside Boundary Condition Object
   6589   ,                                       !- View Factor to Ground
   6590   ,                                       !- Shading Control Name
   6591   ,                                       !- Frame and Divider Name
   6592   ,                                       !- Multiplier
   6593   ,                                       !- Number of Vertices
   6594   0, 28.2553354925575, 2.40251931145995,  !- X,Y,Z Vertex 1 {m}
   6595   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   6596   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   6597   0, 0.0253999999999976, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   6598 
   6599 BuildingSurface:Detailed,
   6600   Surface 3,                              !- Name
   6601   Wall,                                   !- Surface Type
   6602   000_Interior Wall,                      !- Construction Name
   6603   Thermal Zone 2,                         !- Zone Name
   6604   Surface,                                !- Outside Boundary Condition
   6605   Surface 11,                             !- Outside Boundary Condition Object
   6606   NoSun,                                  !- Sun Exposure
   6607   NoWind,                                 !- Wind Exposure
   6608   ,                                       !- View Factor to Ground
   6609   ,                                       !- Number of Vertices
   6610   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   6611   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6612   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6613   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   6614 
   6615 BuildingSurface:Detailed,
   6616   Surface 4,                              !- Name
   6617   Wall,                                   !- Surface Type
   6618   000_Interior Wall,                      !- Construction Name
   6619   Thermal Zone 2,                         !- Zone Name
   6620   Surface,                                !- Outside Boundary Condition
   6621   Surface 26,                             !- Outside Boundary Condition Object
   6622   NoSun,                                  !- Sun Exposure
   6623   NoWind,                                 !- Wind Exposure
   6624   ,                                       !- View Factor to Ground
   6625   ,                                       !- Number of Vertices
   6626   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6627   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6628   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6629   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   6630 
   6631 BuildingSurface:Detailed,
   6632   Surface 5,                              !- Name
   6633   Wall,                                   !- Surface Type
   6634   000_Interior Wall,                      !- Construction Name
   6635   Thermal Zone 2,                         !- Zone Name
   6636   Surface,                                !- Outside Boundary Condition
   6637   Surface 21,                             !- Outside Boundary Condition Object
   6638   NoSun,                                  !- Sun Exposure
   6639   NoWind,                                 !- Wind Exposure
   6640   ,                                       !- View Factor to Ground
   6641   ,                                       !- Number of Vertices
   6642   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6643   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6644   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6645   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6646 
   6647 ZoneControl:Thermostat,
   6648   Thermal Zone 2 Thermostat,              !- Name
   6649   Thermal Zone 2,                         !- Zone or ZoneList Name
   6650   Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
   6651   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6652   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6653 
   6654 Schedule:Compact,
   6655   Thermal Zone 2 Thermostat Schedule,     !- Name
   6656   ,                                       !- Schedule Type Limits Name
   6657   Through: 12/31,                         !- Field 1
   6658   For: AllDays,                           !- Field 2
   6659   Until: 24:00,                           !- Field 3
   6660   4;                                      !- Field 4
   6661 
   6662 ZoneHVAC:EquipmentConnections,
   6663   Thermal Zone 2,                         !- Zone Name
   6664   Zone HVAC Equipment List 2,             !- Zone Conditioning Equipment List Name
   6665   Port List 3,                            !- Zone Air Inlet Node or NodeList Name
   6666   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6667   Node 2,                                 !- Zone Air Node Name
   6668   Node 133;                               !- Zone Return Air Node Name
   6669 
   6670 NodeList,
   6671   Port List 3,                            !- Name
   6672   Node 132;                               !- Node Name 1
   6673 
   6674 ZoneHVAC:EquipmentList,
   6675   Zone HVAC Equipment List 2,             !- Name
   6676   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6677   ZoneHVAC:AirDistributionUnit {6d9f4a37-2d54-43cb-8ab7-a669ded733e9}, !- Zone Equipment Name 1
   6678   1,                                      !- Zone Equipment Cooling Sequence 1
   6679   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6680 
   6681 Sizing:Zone,
   6682   Thermal Zone 2,                         !- Zone or ZoneList Name
   6683   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6684   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6685   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6686   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6687   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6688   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6689   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6690   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6691   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6692   ,                                       !- Zone Heating Sizing Factor
   6693   ,                                       !- Zone Cooling Sizing Factor
   6694   DesignDay,                              !- Cooling Design Air Flow Method
   6695   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6696   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6697   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6698   0,                                      !- Cooling Minimum Air Flow Fraction
   6699   DesignDay,                              !- Heating Design Air Flow Method
   6700   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6701   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6702   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6703   0.3;                                    !- Heating Maximum Air Flow Fraction
   6704 
   6705 DesignSpecification:ZoneAirDistribution,
   6706   {d840de58-c4b7-4694-9be9-8d1121663372}, !- Name
   6707   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6708   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6709 
   6710 Zone,
   6711   Thermal Zone 4,                         !- Name
   6712   -0,                                     !- Direction of Relative North {deg}
   6713   0,                                      !- X Origin {m}
   6714   0,                                      !- Y Origin {m}
   6715   12,                                     !- Z Origin {m}
   6716   ,                                       !- Type
   6717   ,                                       !- Multiplier
   6718   ,                                       !- Ceiling Height {m}
   6719   ,                                       !- Volume {m3}
   6720   ,                                       !- Floor Area {m2}
   6721   ,                                       !- Zone Inside Convection Algorithm
   6722   ;                                       !- Zone Outside Convection Algorithm
   6723 
   6724 BuildingSurface:Detailed,
   6725   Surface 92,                             !- Name
   6726   Wall,                                   !- Surface Type
   6727   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6728   Thermal Zone 4,                         !- Zone Name
   6729   Outdoors,                               !- Outside Boundary Condition
   6730   ,                                       !- Outside Boundary Condition Object
   6731   SunExposed,                             !- Sun Exposure
   6732   WindExposed,                            !- Wind Exposure
   6733   ,                                       !- View Factor to Ground
   6734   ,                                       !- Number of Vertices
   6735   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   6736   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6737   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   6738   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6739 
   6740 FenestrationSurface:Detailed,
   6741   Sub Surface 20,                         !- Name
   6742   Window,                                 !- Surface Type
   6743   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6744   Surface 92,                             !- Building Surface Name
   6745   ,                                       !- Outside Boundary Condition Object
   6746   ,                                       !- View Factor to Ground
   6747   ,                                       !- Shading Control Name
   6748   ,                                       !- Frame and Divider Name
   6749   ,                                       !- Multiplier
   6750   ,                                       !- Number of Vertices
   6751   0, 28.2553354925575, 2.40251931145995,  !- X,Y,Z Vertex 1 {m}
   6752   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   6753   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   6754   0, 0.0253999999999976, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   6755 
   6756 BuildingSurface:Detailed,
   6757   Surface 95,                             !- Name
   6758   Wall,                                   !- Surface Type
   6759   000_Interior Wall,                      !- Construction Name
   6760   Thermal Zone 4,                         !- Zone Name
   6761   Surface,                                !- Outside Boundary Condition
   6762   Surface 111,                            !- Outside Boundary Condition Object
   6763   NoSun,                                  !- Sun Exposure
   6764   NoWind,                                 !- Wind Exposure
   6765   ,                                       !- View Factor to Ground
   6766   ,                                       !- Number of Vertices
   6767   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   6768   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   6769   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   6770   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   6771 
   6772 BuildingSurface:Detailed,
   6773   Surface 96,                             !- Name
   6774   Ceiling,                                !- Surface Type
   6775   000_Interior Ceiling,                   !- Construction Name
   6776   Thermal Zone 4,                         !- Zone Name
   6777   Surface,                                !- Outside Boundary Condition
   6778   Surface 121,                            !- Outside Boundary Condition Object
   6779   NoSun,                                  !- Sun Exposure
   6780   NoWind,                                 !- Wind Exposure
   6781   ,                                       !- View Factor to Ground
   6782   ,                                       !- Number of Vertices
   6783   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6784   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   6785   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   6786   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   6787 
   6788 BuildingSurface:Detailed,
   6789   Surface 93,                             !- Name
   6790   Wall,                                   !- Surface Type
   6791   000_Interior Wall,                      !- Construction Name
   6792   Thermal Zone 4,                         !- Zone Name
   6793   Surface,                                !- Outside Boundary Condition
   6794   Surface 101,                            !- Outside Boundary Condition Object
   6795   NoSun,                                  !- Sun Exposure
   6796   NoWind,                                 !- Wind Exposure
   6797   ,                                       !- View Factor to Ground
   6798   ,                                       !- Number of Vertices
   6799   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   6800   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6801   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6802   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   6803 
   6804 BuildingSurface:Detailed,
   6805   Surface 91,                             !- Name
   6806   Floor,                                  !- Surface Type
   6807   000_Interior Floor,                     !- Construction Name
   6808   Thermal Zone 4,                         !- Zone Name
   6809   Surface,                                !- Outside Boundary Condition
   6810   Surface 66,                             !- Outside Boundary Condition Object
   6811   NoSun,                                  !- Sun Exposure
   6812   NoWind,                                 !- Wind Exposure
   6813   ,                                       !- View Factor to Ground
   6814   ,                                       !- Number of Vertices
   6815   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   6816   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   6817   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6818   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   6819 
   6820 BuildingSurface:Detailed,
   6821   Surface 94,                             !- Name
   6822   Wall,                                   !- Surface Type
   6823   000_Interior Wall,                      !- Construction Name
   6824   Thermal Zone 4,                         !- Zone Name
   6825   Surface,                                !- Outside Boundary Condition
   6826   Surface 116,                            !- Outside Boundary Condition Object
   6827   NoSun,                                  !- Sun Exposure
   6828   NoWind,                                 !- Wind Exposure
   6829   ,                                       !- View Factor to Ground
   6830   ,                                       !- Number of Vertices
   6831   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   6832   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   6833   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   6834   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   6835 
   6836 ZoneControl:Thermostat,
   6837   Thermal Zone 4 Thermostat,              !- Name
   6838   Thermal Zone 4,                         !- Zone or ZoneList Name
   6839   Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
   6840   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   6841   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   6842 
   6843 Schedule:Compact,
   6844   Thermal Zone 4 Thermostat Schedule,     !- Name
   6845   ,                                       !- Schedule Type Limits Name
   6846   Through: 12/31,                         !- Field 1
   6847   For: AllDays,                           !- Field 2
   6848   Until: 24:00,                           !- Field 3
   6849   4;                                      !- Field 4
   6850 
   6851 ZoneHVAC:EquipmentConnections,
   6852   Thermal Zone 4,                         !- Zone Name
   6853   Zone HVAC Equipment List 4,             !- Zone Conditioning Equipment List Name
   6854   Port List 7,                            !- Zone Air Inlet Node or NodeList Name
   6855   ,                                       !- Zone Air Exhaust Node or NodeList Name
   6856   Node 4,                                 !- Zone Air Node Name
   6857   Node 138;                               !- Zone Return Air Node Name
   6858 
   6859 NodeList,
   6860   Port List 7,                            !- Name
   6861   Node 137;                               !- Node Name 1
   6862 
   6863 ZoneHVAC:EquipmentList,
   6864   Zone HVAC Equipment List 4,             !- Name
   6865   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   6866   ZoneHVAC:AirDistributionUnit {97716af3-6770-45af-9011-bce951033c6c}, !- Zone Equipment Name 1
   6867   1,                                      !- Zone Equipment Cooling Sequence 1
   6868   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   6869 
   6870 Sizing:Zone,
   6871   Thermal Zone 4,                         !- Zone or ZoneList Name
   6872   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   6873   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   6874   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   6875   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   6876   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   6877   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   6878   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6879   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   6880   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   6881   ,                                       !- Zone Heating Sizing Factor
   6882   ,                                       !- Zone Cooling Sizing Factor
   6883   DesignDay,                              !- Cooling Design Air Flow Method
   6884   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   6885   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   6886   0,                                      !- Cooling Minimum Air Flow {m3/s}
   6887   0,                                      !- Cooling Minimum Air Flow Fraction
   6888   DesignDay,                              !- Heating Design Air Flow Method
   6889   0,                                      !- Heating Design Air Flow Rate {m3/s}
   6890   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   6891   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   6892   0.3;                                    !- Heating Maximum Air Flow Fraction
   6893 
   6894 DesignSpecification:ZoneAirDistribution,
   6895   {cbdc79e0-d3aa-43b4-b817-702e57c927b7}, !- Name
   6896   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   6897   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   6898 
   6899 Zone,
   6900   Thermal Zone 9,                         !- Name
   6901   -0,                                     !- Direction of Relative North {deg}
   6902   3,                                      !- X Origin {m}
   6903   25.2807354925575,                       !- Y Origin {m}
   6904   12,                                     !- Z Origin {m}
   6905   ,                                       !- Type
   6906   ,                                       !- Multiplier
   6907   ,                                       !- Ceiling Height {m}
   6908   ,                                       !- Volume {m3}
   6909   ,                                       !- Floor Area {m2}
   6910   ,                                       !- Zone Inside Convection Algorithm
   6911   ;                                       !- Zone Outside Convection Algorithm
   6912 
   6913 BuildingSurface:Detailed,
   6914   Surface 97,                             !- Name
   6915   Floor,                                  !- Surface Type
   6916   000_Interior Floor,                     !- Construction Name
   6917   Thermal Zone 9,                         !- Zone Name
   6918   Surface,                                !- Outside Boundary Condition
   6919   Surface 72,                             !- Outside Boundary Condition Object
   6920   NoSun,                                  !- Sun Exposure
   6921   NoWind,                                 !- Wind Exposure
   6922   ,                                       !- View Factor to Ground
   6923   ,                                       !- Number of Vertices
   6924   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   6925   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   6926   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   6927   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   6928 
   6929 BuildingSurface:Detailed,
   6930   Surface 99,                             !- Name
   6931   Wall,                                   !- Surface Type
   6932   000_Interior Wall,                      !- Construction Name
   6933   Thermal Zone 9,                         !- Zone Name
   6934   Surface,                                !- Outside Boundary Condition
   6935   Surface 107,                            !- Outside Boundary Condition Object
   6936   NoSun,                                  !- Sun Exposure
   6937   NoWind,                                 !- Wind Exposure
   6938   ,                                       !- View Factor to Ground
   6939   ,                                       !- Number of Vertices
   6940   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   6941   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   6942   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   6943   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   6944 
   6945 BuildingSurface:Detailed,
   6946   Surface 102,                            !- Name
   6947   Ceiling,                                !- Surface Type
   6948   000_Interior Ceiling,                   !- Construction Name
   6949   Thermal Zone 9,                         !- Zone Name
   6950   Surface,                                !- Outside Boundary Condition
   6951   Surface 127,                            !- Outside Boundary Condition Object
   6952   NoSun,                                  !- Sun Exposure
   6953   NoWind,                                 !- Wind Exposure
   6954   ,                                       !- View Factor to Ground
   6955   ,                                       !- Number of Vertices
   6956   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   6957   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   6958   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   6959   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   6960 
   6961 BuildingSurface:Detailed,
   6962   Surface 98,                             !- Name
   6963   Wall,                                   !- Surface Type
   6964   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   6965   Thermal Zone 9,                         !- Zone Name
   6966   Outdoors,                               !- Outside Boundary Condition
   6967   ,                                       !- Outside Boundary Condition Object
   6968   SunExposed,                             !- Sun Exposure
   6969   WindExposed,                            !- Wind Exposure
   6970   ,                                       !- View Factor to Ground
   6971   ,                                       !- Number of Vertices
   6972   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   6973   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   6974   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   6975   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   6976 
   6977 FenestrationSurface:Detailed,
   6978   Sub Surface 18,                         !- Name
   6979   Window,                                 !- Surface Type
   6980   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   6981   Surface 98,                             !- Building Surface Name
   6982   ,                                       !- Outside Boundary Condition Object
   6983   ,                                       !- View Factor to Ground
   6984   ,                                       !- Shading Control Name
   6985   ,                                       !- Frame and Divider Name
   6986   ,                                       !- Multiplier
   6987   ,                                       !- Number of Vertices
   6988   25.2553354925575, 3.00000000000003, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   6989   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   6990   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   6991   -2.9746, 3.00000000000003, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   6992 
   6993 BuildingSurface:Detailed,
   6994   Surface 101,                            !- Name
   6995   Wall,                                   !- Surface Type
   6996   000_Interior Wall,                      !- Construction Name
   6997   Thermal Zone 9,                         !- Zone Name
   6998   Surface,                                !- Outside Boundary Condition
   6999   Surface 93,                             !- Outside Boundary Condition Object
   7000   NoSun,                                  !- Sun Exposure
   7001   NoWind,                                 !- Wind Exposure
   7002   ,                                       !- View Factor to Ground
   7003   ,                                       !- Number of Vertices
   7004   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   7005   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   7006   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   7007   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   7008 
   7009 BuildingSurface:Detailed,
   7010   Surface 100,                            !- Name
   7011   Wall,                                   !- Surface Type
   7012   000_Interior Wall,                      !- Construction Name
   7013   Thermal Zone 9,                         !- Zone Name
   7014   Surface,                                !- Outside Boundary Condition
   7015   Surface 117,                            !- Outside Boundary Condition Object
   7016   NoSun,                                  !- Sun Exposure
   7017   NoWind,                                 !- Wind Exposure
   7018   ,                                       !- View Factor to Ground
   7019   ,                                       !- Number of Vertices
   7020   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   7021   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   7022   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   7023   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   7024 
   7025 ZoneControl:Thermostat,
   7026   Thermal Zone 9 Thermostat,              !- Name
   7027   Thermal Zone 9,                         !- Zone or ZoneList Name
   7028   Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
   7029   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7030   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7031 
   7032 Schedule:Compact,
   7033   Thermal Zone 9 Thermostat Schedule,     !- Name
   7034   ,                                       !- Schedule Type Limits Name
   7035   Through: 12/31,                         !- Field 1
   7036   For: AllDays,                           !- Field 2
   7037   Until: 24:00,                           !- Field 3
   7038   4;                                      !- Field 4
   7039 
   7040 ZoneHVAC:EquipmentConnections,
   7041   Thermal Zone 9,                         !- Zone Name
   7042   Zone HVAC Equipment List 9,             !- Zone Conditioning Equipment List Name
   7043   Port List 17,                           !- Zone Air Inlet Node or NodeList Name
   7044   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7045   Node 9,                                 !- Zone Air Node Name
   7046   Node 53;                                !- Zone Return Air Node Name
   7047 
   7048 NodeList,
   7049   Port List 17,                           !- Name
   7050   Node 52;                                !- Node Name 1
   7051 
   7052 ZoneHVAC:EquipmentList,
   7053   Zone HVAC Equipment List 9,             !- Name
   7054   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7055   ZoneHVAC:AirDistributionUnit {c28073f5-8513-412a-8dd5-fcf2ad382dbc}, !- Zone Equipment Name 1
   7056   1,                                      !- Zone Equipment Cooling Sequence 1
   7057   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7058 
   7059 Sizing:Zone,
   7060   Thermal Zone 9,                         !- Zone or ZoneList Name
   7061   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7062   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7063   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7064   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7065   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7066   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7067   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7068   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7069   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7070   ,                                       !- Zone Heating Sizing Factor
   7071   ,                                       !- Zone Cooling Sizing Factor
   7072   DesignDay,                              !- Cooling Design Air Flow Method
   7073   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7074   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7075   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7076   0,                                      !- Cooling Minimum Air Flow Fraction
   7077   DesignDay,                              !- Heating Design Air Flow Method
   7078   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7079   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7080   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7081   0.3;                                    !- Heating Maximum Air Flow Fraction
   7082 
   7083 DesignSpecification:ZoneAirDistribution,
   7084   {2b6ae67c-2afd-4deb-8be5-c7b3670b5200}, !- Name
   7085   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7086   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7087 
   7088 Zone,
   7089   Thermal Zone 25,                        !- Name
   7090   -0,                                     !- Direction of Relative North {deg}
   7091   25.2807354925575,                       !- X Origin {m}
   7092   3,                                      !- Y Origin {m}
   7093   0,                                      !- Z Origin {m}
   7094   ,                                       !- Type
   7095   ,                                       !- Multiplier
   7096   ,                                       !- Ceiling Height {m}
   7097   ,                                       !- Volume {m3}
   7098   ,                                       !- Floor Area {m2}
   7099   ,                                       !- Zone Inside Convection Algorithm
   7100   ;                                       !- Zone Outside Convection Algorithm
   7101 
   7102 BuildingSurface:Detailed,
   7103   Surface 17,                             !- Name
   7104   Wall,                                   !- Surface Type
   7105   000_Interior Wall,                      !- Construction Name
   7106   Thermal Zone 25,                        !- Zone Name
   7107   Surface,                                !- Outside Boundary Condition
   7108   Surface 9,                              !- Outside Boundary Condition Object
   7109   NoSun,                                  !- Sun Exposure
   7110   NoWind,                                 !- Wind Exposure
   7111   ,                                       !- View Factor to Ground
   7112   ,                                       !- Number of Vertices
   7113   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   7114   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   7115   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   7116   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   7117 
   7118 BuildingSurface:Detailed,
   7119   Surface 18,                             !- Name
   7120   Ceiling,                                !- Surface Type
   7121   000_Interior Ceiling,                   !- Construction Name
   7122   Thermal Zone 25,                        !- Zone Name
   7123   Surface,                                !- Outside Boundary Condition
   7124   Surface 43,                             !- Outside Boundary Condition Object
   7125   NoSun,                                  !- Sun Exposure
   7126   NoWind,                                 !- Wind Exposure
   7127   ,                                       !- View Factor to Ground
   7128   ,                                       !- Number of Vertices
   7129   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   7130   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   7131   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   7132   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   7133 
   7134 BuildingSurface:Detailed,
   7135   Surface 14,                             !- Name
   7136   Wall,                                   !- Surface Type
   7137   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7138   Thermal Zone 25,                        !- Zone Name
   7139   Outdoors,                               !- Outside Boundary Condition
   7140   ,                                       !- Outside Boundary Condition Object
   7141   SunExposed,                             !- Sun Exposure
   7142   WindExposed,                            !- Wind Exposure
   7143   ,                                       !- View Factor to Ground
   7144   ,                                       !- Number of Vertices
   7145   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   7146   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7147   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   7148   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   7149 
   7150 FenestrationSurface:Detailed,
   7151   Sub Surface 14,                         !- Name
   7152   Window,                                 !- Surface Type
   7153   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7154   Surface 14,                             !- Building Surface Name
   7155   ,                                       !- Outside Boundary Condition Object
   7156   ,                                       !- View Factor to Ground
   7157   ,                                       !- Shading Control Name
   7158   ,                                       !- Frame and Divider Name
   7159   ,                                       !- Multiplier
   7160   ,                                       !- Number of Vertices
   7161   3.00000000000003, -2.9746, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   7162   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   7163   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   7164   3.00000000000003, 25.2553354925575, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   7165 
   7166 BuildingSurface:Detailed,
   7167   Surface 15,                             !- Name
   7168   Wall,                                   !- Surface Type
   7169   000_Interior Wall,                      !- Construction Name
   7170   Thermal Zone 25,                        !- Zone Name
   7171   Surface,                                !- Outside Boundary Condition
   7172   Surface 23,                             !- Outside Boundary Condition Object
   7173   NoSun,                                  !- Sun Exposure
   7174   NoWind,                                 !- Wind Exposure
   7175   ,                                       !- View Factor to Ground
   7176   ,                                       !- Number of Vertices
   7177   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   7178   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   7179   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   7180   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   7181 
   7182 BuildingSurface:Detailed,
   7183   Surface 13,                             !- Name
   7184   Floor,                                  !- Surface Type
   7185   000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Construction Name
   7186   Thermal Zone 25,                        !- Zone Name
   7187   Ground,                                 !- Outside Boundary Condition
   7188   ,                                       !- Outside Boundary Condition Object
   7189   NoSun,                                  !- Sun Exposure
   7190   NoWind,                                 !- Wind Exposure
   7191   ,                                       !- View Factor to Ground
   7192   ,                                       !- Number of Vertices
   7193   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   7194   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7195   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7196   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   7197 
   7198 BuildingSurface:Detailed,
   7199   Surface 16,                             !- Name
   7200   Wall,                                   !- Surface Type
   7201   000_Interior Wall,                      !- Construction Name
   7202   Thermal Zone 25,                        !- Zone Name
   7203   Surface,                                !- Outside Boundary Condition
   7204   Surface 28,                             !- Outside Boundary Condition Object
   7205   NoSun,                                  !- Sun Exposure
   7206   NoWind,                                 !- Wind Exposure
   7207   ,                                       !- View Factor to Ground
   7208   ,                                       !- Number of Vertices
   7209   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   7210   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   7211   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7212   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   7213 
   7214 ZoneControl:Thermostat,
   7215   Thermal Zone 25 Thermostat,             !- Name
   7216   Thermal Zone 25,                        !- Zone or ZoneList Name
   7217   Thermal Zone 25 Thermostat Schedule,    !- Control Type Schedule Name
   7218   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7219   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7220 
   7221 Schedule:Compact,
   7222   Thermal Zone 25 Thermostat Schedule,    !- Name
   7223   ,                                       !- Schedule Type Limits Name
   7224   Through: 12/31,                         !- Field 1
   7225   For: AllDays,                           !- Field 2
   7226   Until: 24:00,                           !- Field 3
   7227   4;                                      !- Field 4
   7228 
   7229 ZoneHVAC:EquipmentConnections,
   7230   Thermal Zone 25,                        !- Zone Name
   7231   Zone HVAC Equipment List 25,            !- Zone Conditioning Equipment List Name
   7232   Port List 49,                           !- Zone Air Inlet Node or NodeList Name
   7233   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7234   Node 25,                                !- Zone Air Node Name
   7235   Node 113;                               !- Zone Return Air Node Name
   7236 
   7237 NodeList,
   7238   Port List 49,                           !- Name
   7239   Node 112;                               !- Node Name 1
   7240 
   7241 ZoneHVAC:EquipmentList,
   7242   Zone HVAC Equipment List 25,            !- Name
   7243   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7244   ZoneHVAC:AirDistributionUnit {dca89c54-10e0-4212-80f5-054fce76d0a9}, !- Zone Equipment Name 1
   7245   1,                                      !- Zone Equipment Cooling Sequence 1
   7246   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7247 
   7248 Sizing:Zone,
   7249   Thermal Zone 25,                        !- Zone or ZoneList Name
   7250   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7251   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7252   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7253   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7254   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7255   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7256   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7257   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7258   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7259   ,                                       !- Zone Heating Sizing Factor
   7260   ,                                       !- Zone Cooling Sizing Factor
   7261   DesignDay,                              !- Cooling Design Air Flow Method
   7262   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7263   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7264   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7265   0,                                      !- Cooling Minimum Air Flow Fraction
   7266   DesignDay,                              !- Heating Design Air Flow Method
   7267   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7268   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7269   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7270   0.3;                                    !- Heating Maximum Air Flow Fraction
   7271 
   7272 DesignSpecification:ZoneAirDistribution,
   7273   {e0702cfa-10b5-4e87-a01d-519b57e2651b}, !- Name
   7274   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7275   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7276 
   7277 Zone,
   7278   Thermal Zone 23,                        !- Name
   7279   -0,                                     !- Direction of Relative North {deg}
   7280   0,                                      !- X Origin {m}
   7281   0,                                      !- Y Origin {m}
   7282   12,                                     !- Z Origin {m}
   7283   ,                                       !- Type
   7284   ,                                       !- Multiplier
   7285   ,                                       !- Ceiling Height {m}
   7286   ,                                       !- Volume {m3}
   7287   ,                                       !- Floor Area {m2}
   7288   ,                                       !- Zone Inside Convection Algorithm
   7289   ;                                       !- Zone Outside Convection Algorithm
   7290 
   7291 BuildingSurface:Detailed,
   7292   Surface 114,                            !- Name
   7293   Ceiling,                                !- Surface Type
   7294   000_Interior Ceiling,                   !- Construction Name
   7295   Thermal Zone 23,                        !- Zone Name
   7296   Surface,                                !- Outside Boundary Condition
   7297   Surface 139,                            !- Outside Boundary Condition Object
   7298   NoSun,                                  !- Sun Exposure
   7299   NoWind,                                 !- Wind Exposure
   7300   ,                                       !- View Factor to Ground
   7301   ,                                       !- Number of Vertices
   7302   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7303   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7304   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7305   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7306 
   7307 BuildingSurface:Detailed,
   7308   Surface 111,                            !- Name
   7309   Wall,                                   !- Surface Type
   7310   000_Interior Wall,                      !- Construction Name
   7311   Thermal Zone 23,                        !- Zone Name
   7312   Surface,                                !- Outside Boundary Condition
   7313   Surface 95,                             !- Outside Boundary Condition Object
   7314   NoSun,                                  !- Sun Exposure
   7315   NoWind,                                 !- Wind Exposure
   7316   ,                                       !- View Factor to Ground
   7317   ,                                       !- Number of Vertices
   7318   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7319   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7320   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7321   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7322 
   7323 BuildingSurface:Detailed,
   7324   Surface 112,                            !- Name
   7325   Wall,                                   !- Surface Type
   7326   000_Interior Wall,                      !- Construction Name
   7327   Thermal Zone 23,                        !- Zone Name
   7328   Surface,                                !- Outside Boundary Condition
   7329   Surface 119,                            !- Outside Boundary Condition Object
   7330   NoSun,                                  !- Sun Exposure
   7331   NoWind,                                 !- Wind Exposure
   7332   ,                                       !- View Factor to Ground
   7333   ,                                       !- Number of Vertices
   7334   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7335   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7336   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7337   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7338 
   7339 BuildingSurface:Detailed,
   7340   Surface 110,                            !- Name
   7341   Wall,                                   !- Surface Type
   7342   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7343   Thermal Zone 23,                        !- Zone Name
   7344   Outdoors,                               !- Outside Boundary Condition
   7345   ,                                       !- Outside Boundary Condition Object
   7346   SunExposed,                             !- Sun Exposure
   7347   WindExposed,                            !- Wind Exposure
   7348   ,                                       !- View Factor to Ground
   7349   ,                                       !- Number of Vertices
   7350   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7351   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7352   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7353   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7354 
   7355 FenestrationSurface:Detailed,
   7356   Sub Surface 19,                         !- Name
   7357   Window,                                 !- Surface Type
   7358   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7359   Surface 110,                            !- Building Surface Name
   7360   ,                                       !- Outside Boundary Condition Object
   7361   ,                                       !- View Factor to Ground
   7362   ,                                       !- Shading Control Name
   7363   ,                                       !- Frame and Divider Name
   7364   ,                                       !- Multiplier
   7365   ,                                       !- Number of Vertices
   7366   0.0254, 0, 2.40251931145995,            !- X,Y,Z Vertex 1 {m}
   7367   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7368   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   7369   28.2553354925575, 0, 2.40251931145995;  !- X,Y,Z Vertex 4 {m}
   7370 
   7371 BuildingSurface:Detailed,
   7372   Surface 113,                            !- Name
   7373   Wall,                                   !- Surface Type
   7374   000_Interior Wall,                      !- Construction Name
   7375   Thermal Zone 23,                        !- Zone Name
   7376   Surface,                                !- Outside Boundary Condition
   7377   Surface 105,                            !- Outside Boundary Condition Object
   7378   NoSun,                                  !- Sun Exposure
   7379   NoWind,                                 !- Wind Exposure
   7380   ,                                       !- View Factor to Ground
   7381   ,                                       !- Number of Vertices
   7382   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7383   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7384   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7385   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7386 
   7387 BuildingSurface:Detailed,
   7388   Surface 109,                            !- Name
   7389   Floor,                                  !- Surface Type
   7390   000_Interior Floor,                     !- Construction Name
   7391   Thermal Zone 23,                        !- Zone Name
   7392   Surface,                                !- Outside Boundary Condition
   7393   Surface 84,                             !- Outside Boundary Condition Object
   7394   NoSun,                                  !- Sun Exposure
   7395   NoWind,                                 !- Wind Exposure
   7396   ,                                       !- View Factor to Ground
   7397   ,                                       !- Number of Vertices
   7398   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   7399   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7400   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7401   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   7402 
   7403 ZoneControl:Thermostat,
   7404   Thermal Zone 23 Thermostat,             !- Name
   7405   Thermal Zone 23,                        !- Zone or ZoneList Name
   7406   Thermal Zone 23 Thermostat Schedule,    !- Control Type Schedule Name
   7407   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7408   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7409 
   7410 Schedule:Compact,
   7411   Thermal Zone 23 Thermostat Schedule,    !- Name
   7412   ,                                       !- Schedule Type Limits Name
   7413   Through: 12/31,                         !- Field 1
   7414   For: AllDays,                           !- Field 2
   7415   Until: 24:00,                           !- Field 3
   7416   4;                                      !- Field 4
   7417 
   7418 ZoneHVAC:EquipmentConnections,
   7419   Thermal Zone 23,                        !- Zone Name
   7420   Zone HVAC Equipment List 23,            !- Zone Conditioning Equipment List Name
   7421   Port List 45,                           !- Zone Air Inlet Node or NodeList Name
   7422   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7423   Node 23,                                !- Zone Air Node Name
   7424   Node 78;                                !- Zone Return Air Node Name
   7425 
   7426 NodeList,
   7427   Port List 45,                           !- Name
   7428   Node 77;                                !- Node Name 1
   7429 
   7430 ZoneHVAC:EquipmentList,
   7431   Zone HVAC Equipment List 23,            !- Name
   7432   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7433   ZoneHVAC:AirDistributionUnit {0f869868-0af1-4462-be77-04a50bc367d3}, !- Zone Equipment Name 1
   7434   1,                                      !- Zone Equipment Cooling Sequence 1
   7435   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7436 
   7437 Sizing:Zone,
   7438   Thermal Zone 23,                        !- Zone or ZoneList Name
   7439   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7440   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7441   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7442   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7443   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7444   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7445   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7446   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7447   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7448   ,                                       !- Zone Heating Sizing Factor
   7449   ,                                       !- Zone Cooling Sizing Factor
   7450   DesignDay,                              !- Cooling Design Air Flow Method
   7451   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7452   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7453   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7454   0,                                      !- Cooling Minimum Air Flow Fraction
   7455   DesignDay,                              !- Heating Design Air Flow Method
   7456   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7457   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7458   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7459   0.3;                                    !- Heating Maximum Air Flow Fraction
   7460 
   7461 DesignSpecification:ZoneAirDistribution,
   7462   {e590497a-94ff-4aee-b3be-1b7517ec6ee2}, !- Name
   7463   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7464   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7465 
   7466 Zone,
   7467   Thermal Zone 15,                        !- Name
   7468   -0,                                     !- Direction of Relative North {deg}
   7469   0,                                      !- X Origin {m}
   7470   0,                                      !- Y Origin {m}
   7471   4,                                      !- Z Origin {m}
   7472   ,                                       !- Type
   7473   ,                                       !- Multiplier
   7474   ,                                       !- Ceiling Height {m}
   7475   ,                                       !- Volume {m3}
   7476   ,                                       !- Floor Area {m2}
   7477   ,                                       !- Zone Inside Convection Algorithm
   7478   ;                                       !- Zone Outside Convection Algorithm
   7479 
   7480 BuildingSurface:Detailed,
   7481   Surface 49,                             !- Name
   7482   Floor,                                  !- Surface Type
   7483   000_Interior Floor,                     !- Construction Name
   7484   Thermal Zone 15,                        !- Zone Name
   7485   Surface,                                !- Outside Boundary Condition
   7486   Surface 24,                             !- Outside Boundary Condition Object
   7487   NoSun,                                  !- Sun Exposure
   7488   NoWind,                                 !- Wind Exposure
   7489   ,                                       !- View Factor to Ground
   7490   ,                                       !- Number of Vertices
   7491   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 1 {m}
   7492   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7493   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7494   25.2807354925575, 3, 0;                 !- X,Y,Z Vertex 4 {m}
   7495 
   7496 BuildingSurface:Detailed,
   7497   Surface 50,                             !- Name
   7498   Wall,                                   !- Surface Type
   7499   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7500   Thermal Zone 15,                        !- Zone Name
   7501   Outdoors,                               !- Outside Boundary Condition
   7502   ,                                       !- Outside Boundary Condition Object
   7503   SunExposed,                             !- Sun Exposure
   7504   WindExposed,                            !- Wind Exposure
   7505   ,                                       !- View Factor to Ground
   7506   ,                                       !- Number of Vertices
   7507   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7508   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7509   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7510   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7511 
   7512 FenestrationSurface:Detailed,
   7513   Sub Surface 12,                         !- Name
   7514   Window,                                 !- Surface Type
   7515   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7516   Surface 50,                             !- Building Surface Name
   7517   ,                                       !- Outside Boundary Condition Object
   7518   ,                                       !- View Factor to Ground
   7519   ,                                       !- Shading Control Name
   7520   ,                                       !- Frame and Divider Name
   7521   ,                                       !- Multiplier
   7522   ,                                       !- Number of Vertices
   7523   0.0254, 0, 2.40251931145995,            !- X,Y,Z Vertex 1 {m}
   7524   0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
   7525   28.2553354925575, 0, 1,                 !- X,Y,Z Vertex 3 {m}
   7526   28.2553354925575, 0, 2.40251931145995;  !- X,Y,Z Vertex 4 {m}
   7527 
   7528 BuildingSurface:Detailed,
   7529   Surface 51,                             !- Name
   7530   Wall,                                   !- Surface Type
   7531   000_Interior Wall,                      !- Construction Name
   7532   Thermal Zone 15,                        !- Zone Name
   7533   Surface,                                !- Outside Boundary Condition
   7534   Surface 35,                             !- Outside Boundary Condition Object
   7535   NoSun,                                  !- Sun Exposure
   7536   NoWind,                                 !- Wind Exposure
   7537   ,                                       !- View Factor to Ground
   7538   ,                                       !- Number of Vertices
   7539   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   7540   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   7541   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7542   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7543 
   7544 BuildingSurface:Detailed,
   7545   Surface 53,                             !- Name
   7546   Wall,                                   !- Surface Type
   7547   000_Interior Wall,                      !- Construction Name
   7548   Thermal Zone 15,                        !- Zone Name
   7549   Surface,                                !- Outside Boundary Condition
   7550   Surface 45,                             !- Outside Boundary Condition Object
   7551   NoSun,                                  !- Sun Exposure
   7552   NoWind,                                 !- Wind Exposure
   7553   ,                                       !- View Factor to Ground
   7554   ,                                       !- Number of Vertices
   7555   28.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7556   28.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7557   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 3 {m}
   7558   25.2807354925575, 3, 4;                 !- X,Y,Z Vertex 4 {m}
   7559 
   7560 BuildingSurface:Detailed,
   7561   Surface 54,                             !- Name
   7562   Ceiling,                                !- Surface Type
   7563   000_Interior Ceiling,                   !- Construction Name
   7564   Thermal Zone 15,                        !- Zone Name
   7565   Surface,                                !- Outside Boundary Condition
   7566   Surface 79,                             !- Outside Boundary Condition Object
   7567   NoSun,                                  !- Sun Exposure
   7568   NoWind,                                 !- Wind Exposure
   7569   ,                                       !- View Factor to Ground
   7570   ,                                       !- Number of Vertices
   7571   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7572   3, 3, 4,                                !- X,Y,Z Vertex 2 {m}
   7573   0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
   7574   28.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7575 
   7576 BuildingSurface:Detailed,
   7577   Surface 52,                             !- Name
   7578   Wall,                                   !- Surface Type
   7579   000_Interior Wall,                      !- Construction Name
   7580   Thermal Zone 15,                        !- Zone Name
   7581   Surface,                                !- Outside Boundary Condition
   7582   Surface 59,                             !- Outside Boundary Condition Object
   7583   NoSun,                                  !- Sun Exposure
   7584   NoWind,                                 !- Wind Exposure
   7585   ,                                       !- View Factor to Ground
   7586   ,                                       !- Number of Vertices
   7587   25.2807354925575, 3, 4,                 !- X,Y,Z Vertex 1 {m}
   7588   25.2807354925575, 3, 0,                 !- X,Y,Z Vertex 2 {m}
   7589   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   7590   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   7591 
   7592 ZoneControl:Thermostat,
   7593   Thermal Zone 15 Thermostat,             !- Name
   7594   Thermal Zone 15,                        !- Zone or ZoneList Name
   7595   Thermal Zone 15 Thermostat Schedule,    !- Control Type Schedule Name
   7596   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7597   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7598 
   7599 Schedule:Compact,
   7600   Thermal Zone 15 Thermostat Schedule,    !- Name
   7601   ,                                       !- Schedule Type Limits Name
   7602   Through: 12/31,                         !- Field 1
   7603   For: AllDays,                           !- Field 2
   7604   Until: 24:00,                           !- Field 3
   7605   4;                                      !- Field 4
   7606 
   7607 ZoneHVAC:EquipmentConnections,
   7608   Thermal Zone 15,                        !- Zone Name
   7609   Zone HVAC Equipment List 15,            !- Zone Conditioning Equipment List Name
   7610   Port List 29,                           !- Zone Air Inlet Node or NodeList Name
   7611   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7612   Node 15,                                !- Zone Air Node Name
   7613   Node 128;                               !- Zone Return Air Node Name
   7614 
   7615 NodeList,
   7616   Port List 29,                           !- Name
   7617   Node 127;                               !- Node Name 1
   7618 
   7619 ZoneHVAC:EquipmentList,
   7620   Zone HVAC Equipment List 15,            !- Name
   7621   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7622   ZoneHVAC:AirDistributionUnit {3b8f0281-597a-4a85-8755-ff6cacbb0486}, !- Zone Equipment Name 1
   7623   1,                                      !- Zone Equipment Cooling Sequence 1
   7624   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7625 
   7626 Sizing:Zone,
   7627   Thermal Zone 15,                        !- Zone or ZoneList Name
   7628   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7629   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7630   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7631   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7632   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7633   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7634   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7635   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7636   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7637   ,                                       !- Zone Heating Sizing Factor
   7638   ,                                       !- Zone Cooling Sizing Factor
   7639   DesignDay,                              !- Cooling Design Air Flow Method
   7640   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7641   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7642   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7643   0,                                      !- Cooling Minimum Air Flow Fraction
   7644   DesignDay,                              !- Heating Design Air Flow Method
   7645   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7646   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7647   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7648   0.3;                                    !- Heating Maximum Air Flow Fraction
   7649 
   7650 DesignSpecification:ZoneAirDistribution,
   7651   {cf0e85ca-f4a5-48c3-aba8-781be3b65e47}, !- Name
   7652   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7653   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7654 
   7655 Zone,
   7656   Thermal Zone 20,                        !- Name
   7657   -0,                                     !- Direction of Relative North {deg}
   7658   25.2807354925575,                       !- X Origin {m}
   7659   3,                                      !- Y Origin {m}
   7660   8,                                      !- Z Origin {m}
   7661   ,                                       !- Type
   7662   ,                                       !- Multiplier
   7663   ,                                       !- Ceiling Height {m}
   7664   ,                                       !- Volume {m3}
   7665   ,                                       !- Floor Area {m2}
   7666   ,                                       !- Zone Inside Convection Algorithm
   7667   ;                                       !- Zone Outside Convection Algorithm
   7668 
   7669 BuildingSurface:Detailed,
   7670   Surface 75,                             !- Name
   7671   Wall,                                   !- Surface Type
   7672   000_Interior Wall,                      !- Construction Name
   7673   Thermal Zone 20,                        !- Zone Name
   7674   Surface,                                !- Outside Boundary Condition
   7675   Surface 83,                             !- Outside Boundary Condition Object
   7676   NoSun,                                  !- Sun Exposure
   7677   NoWind,                                 !- Wind Exposure
   7678   ,                                       !- View Factor to Ground
   7679   ,                                       !- Number of Vertices
   7680   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 1 {m}
   7681   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
   7682   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 3 {m}
   7683   3.00000000000003, -3, 4;                !- X,Y,Z Vertex 4 {m}
   7684 
   7685 BuildingSurface:Detailed,
   7686   Surface 78,                             !- Name
   7687   Ceiling,                                !- Surface Type
   7688   000_Interior Ceiling,                   !- Construction Name
   7689   Thermal Zone 20,                        !- Zone Name
   7690   Surface,                                !- Outside Boundary Condition
   7691   Surface 103,                            !- Outside Boundary Condition Object
   7692   NoSun,                                  !- Sun Exposure
   7693   NoWind,                                 !- Wind Exposure
   7694   ,                                       !- View Factor to Ground
   7695   ,                                       !- Number of Vertices
   7696   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   7697   2.8421709430404e-14, 0, 4,              !- X,Y,Z Vertex 2 {m}
   7698   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 3 {m}
   7699   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   7700 
   7701 BuildingSurface:Detailed,
   7702   Surface 73,                             !- Name
   7703   Floor,                                  !- Surface Type
   7704   000_Interior Floor,                     !- Construction Name
   7705   Thermal Zone 20,                        !- Zone Name
   7706   Surface,                                !- Outside Boundary Condition
   7707   Surface 48,                             !- Outside Boundary Condition Object
   7708   NoSun,                                  !- Sun Exposure
   7709   NoWind,                                 !- Wind Exposure
   7710   ,                                       !- View Factor to Ground
   7711   ,                                       !- Number of Vertices
   7712   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 1 {m}
   7713   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7714   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7715   2.8421709430404e-14, 22.2807354925575, 0; !- X,Y,Z Vertex 4 {m}
   7716 
   7717 BuildingSurface:Detailed,
   7718   Surface 76,                             !- Name
   7719   Wall,                                   !- Surface Type
   7720   000_Interior Wall,                      !- Construction Name
   7721   Thermal Zone 20,                        !- Zone Name
   7722   Surface,                                !- Outside Boundary Condition
   7723   Surface 88,                             !- Outside Boundary Condition Object
   7724   NoSun,                                  !- Sun Exposure
   7725   NoWind,                                 !- Wind Exposure
   7726   ,                                       !- View Factor to Ground
   7727   ,                                       !- Number of Vertices
   7728   2.8421709430404e-14, 22.2807354925575, 4, !- X,Y,Z Vertex 1 {m}
   7729   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 2 {m}
   7730   2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
   7731   2.8421709430404e-14, 0, 4;              !- X,Y,Z Vertex 4 {m}
   7732 
   7733 BuildingSurface:Detailed,
   7734   Surface 77,                             !- Name
   7735   Wall,                                   !- Surface Type
   7736   000_Interior Wall,                      !- Construction Name
   7737   Thermal Zone 20,                        !- Zone Name
   7738   Surface,                                !- Outside Boundary Condition
   7739   Surface 69,                             !- Outside Boundary Condition Object
   7740   NoSun,                                  !- Sun Exposure
   7741   NoWind,                                 !- Wind Exposure
   7742   ,                                       !- View Factor to Ground
   7743   ,                                       !- Number of Vertices
   7744   3.00000000000003, 25.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   7745   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   7746   2.8421709430404e-14, 22.2807354925575, 0, !- X,Y,Z Vertex 3 {m}
   7747   2.8421709430404e-14, 22.2807354925575, 4; !- X,Y,Z Vertex 4 {m}
   7748 
   7749 BuildingSurface:Detailed,
   7750   Surface 74,                             !- Name
   7751   Wall,                                   !- Surface Type
   7752   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   7753   Thermal Zone 20,                        !- Zone Name
   7754   Outdoors,                               !- Outside Boundary Condition
   7755   ,                                       !- Outside Boundary Condition Object
   7756   SunExposed,                             !- Sun Exposure
   7757   WindExposed,                            !- Wind Exposure
   7758   ,                                       !- View Factor to Ground
   7759   ,                                       !- Number of Vertices
   7760   3.00000000000003, -3, 4,                !- X,Y,Z Vertex 1 {m}
   7761   3.00000000000003, -3, 0,                !- X,Y,Z Vertex 2 {m}
   7762   3.00000000000003, 25.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   7763   3.00000000000003, 25.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   7764 
   7765 FenestrationSurface:Detailed,
   7766   Sub Surface 4,                          !- Name
   7767   Window,                                 !- Surface Type
   7768   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   7769   Surface 74,                             !- Building Surface Name
   7770   ,                                       !- Outside Boundary Condition Object
   7771   ,                                       !- View Factor to Ground
   7772   ,                                       !- Shading Control Name
   7773   ,                                       !- Frame and Divider Name
   7774   ,                                       !- Multiplier
   7775   ,                                       !- Number of Vertices
   7776   3.00000000000003, -2.9746, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   7777   3.00000000000003, -2.9746, 1,           !- X,Y,Z Vertex 2 {m}
   7778   3.00000000000003, 25.2553354925575, 1,  !- X,Y,Z Vertex 3 {m}
   7779   3.00000000000003, 25.2553354925575, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   7780 
   7781 ZoneControl:Thermostat,
   7782   Thermal Zone 20 Thermostat,             !- Name
   7783   Thermal Zone 20,                        !- Zone or ZoneList Name
   7784   Thermal Zone 20 Thermostat Schedule,    !- Control Type Schedule Name
   7785   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7786   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7787 
   7788 Schedule:Compact,
   7789   Thermal Zone 20 Thermostat Schedule,    !- Name
   7790   ,                                       !- Schedule Type Limits Name
   7791   Through: 12/31,                         !- Field 1
   7792   For: AllDays,                           !- Field 2
   7793   Until: 24:00,                           !- Field 3
   7794   4;                                      !- Field 4
   7795 
   7796 ZoneHVAC:EquipmentConnections,
   7797   Thermal Zone 20,                        !- Zone Name
   7798   Zone HVAC Equipment List 20,            !- Zone Conditioning Equipment List Name
   7799   Port List 39,                           !- Zone Air Inlet Node or NodeList Name
   7800   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7801   Node 20,                                !- Zone Air Node Name
   7802   Node 123;                               !- Zone Return Air Node Name
   7803 
   7804 NodeList,
   7805   Port List 39,                           !- Name
   7806   Node 122;                               !- Node Name 1
   7807 
   7808 ZoneHVAC:EquipmentList,
   7809   Zone HVAC Equipment List 20,            !- Name
   7810   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7811   ZoneHVAC:AirDistributionUnit {f50c3b5c-cdbd-4413-b8df-02ace0e40354}, !- Zone Equipment Name 1
   7812   1,                                      !- Zone Equipment Cooling Sequence 1
   7813   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7814 
   7815 Sizing:Zone,
   7816   Thermal Zone 20,                        !- Zone or ZoneList Name
   7817   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7818   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7819   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7820   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7821   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7822   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7823   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7824   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7825   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7826   ,                                       !- Zone Heating Sizing Factor
   7827   ,                                       !- Zone Cooling Sizing Factor
   7828   DesignDay,                              !- Cooling Design Air Flow Method
   7829   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   7830   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   7831   0,                                      !- Cooling Minimum Air Flow {m3/s}
   7832   0,                                      !- Cooling Minimum Air Flow Fraction
   7833   DesignDay,                              !- Heating Design Air Flow Method
   7834   0,                                      !- Heating Design Air Flow Rate {m3/s}
   7835   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   7836   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   7837   0.3;                                    !- Heating Maximum Air Flow Fraction
   7838 
   7839 DesignSpecification:ZoneAirDistribution,
   7840   {8607a372-7eee-46ee-a181-af5f8d4829ef}, !- Name
   7841   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   7842   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   7843 
   7844 Zone,
   7845   Thermal Zone 6,                         !- Name
   7846   -0,                                     !- Direction of Relative North {deg}
   7847   3,                                      !- X Origin {m}
   7848   3,                                      !- Y Origin {m}
   7849   16,                                     !- Z Origin {m}
   7850   ,                                       !- Type
   7851   ,                                       !- Multiplier
   7852   ,                                       !- Ceiling Height {m}
   7853   ,                                       !- Volume {m3}
   7854   ,                                       !- Floor Area {m2}
   7855   ,                                       !- Zone Inside Convection Algorithm
   7856   ;                                       !- Zone Outside Convection Algorithm
   7857 
   7858 BuildingSurface:Detailed,
   7859   Surface 150,                            !- Name
   7860   Roof,                                   !- Surface Type
   7861   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   7862   Thermal Zone 6,                         !- Zone Name
   7863   Outdoors,                               !- Outside Boundary Condition
   7864   ,                                       !- Outside Boundary Condition Object
   7865   SunExposed,                             !- Sun Exposure
   7866   WindExposed,                            !- Wind Exposure
   7867   ,                                       !- View Factor to Ground
   7868   ,                                       !- Number of Vertices
   7869   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7870   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 2 {m}
   7871   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   7872   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7873 
   7874 BuildingSurface:Detailed,
   7875   Surface 146,                            !- Name
   7876   Wall,                                   !- Surface Type
   7877   000_Interior Wall,                      !- Construction Name
   7878   Thermal Zone 6,                         !- Zone Name
   7879   Surface,                                !- Outside Boundary Condition
   7880   Surface 124,                            !- Outside Boundary Condition Object
   7881   NoSun,                                  !- Sun Exposure
   7882   NoWind,                                 !- Wind Exposure
   7883   ,                                       !- View Factor to Ground
   7884   ,                                       !- Number of Vertices
   7885   0, 22.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   7886   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   7887   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   7888   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   7889 
   7890 BuildingSurface:Detailed,
   7891   Surface 148,                            !- Name
   7892   Wall,                                   !- Surface Type
   7893   000_Interior Wall,                      !- Construction Name
   7894   Thermal Zone 6,                         !- Zone Name
   7895   Surface,                                !- Outside Boundary Condition
   7896   Surface 136,                            !- Outside Boundary Condition Object
   7897   NoSun,                                  !- Sun Exposure
   7898   NoWind,                                 !- Wind Exposure
   7899   ,                                       !- View Factor to Ground
   7900   ,                                       !- Number of Vertices
   7901   22.2807354925575, 0, 4,                 !- X,Y,Z Vertex 1 {m}
   7902   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 2 {m}
   7903   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   7904   22.2807354925575, 22.2807354925575, 4;  !- X,Y,Z Vertex 4 {m}
   7905 
   7906 BuildingSurface:Detailed,
   7907   Surface 149,                            !- Name
   7908   Wall,                                   !- Surface Type
   7909   000_Interior Wall,                      !- Construction Name
   7910   Thermal Zone 6,                         !- Zone Name
   7911   Surface,                                !- Outside Boundary Condition
   7912   Surface 142,                            !- Outside Boundary Condition Object
   7913   NoSun,                                  !- Sun Exposure
   7914   NoWind,                                 !- Wind Exposure
   7915   ,                                       !- View Factor to Ground
   7916   ,                                       !- Number of Vertices
   7917   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   7918   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   7919   22.2807354925575, 0, 0,                 !- X,Y,Z Vertex 3 {m}
   7920   22.2807354925575, 0, 4;                 !- X,Y,Z Vertex 4 {m}
   7921 
   7922 BuildingSurface:Detailed,
   7923   Surface 147,                            !- Name
   7924   Wall,                                   !- Surface Type
   7925   000_Interior Wall,                      !- Construction Name
   7926   Thermal Zone 6,                         !- Zone Name
   7927   Surface,                                !- Outside Boundary Condition
   7928   Surface 130,                            !- Outside Boundary Condition Object
   7929   NoSun,                                  !- Sun Exposure
   7930   NoWind,                                 !- Wind Exposure
   7931   ,                                       !- View Factor to Ground
   7932   ,                                       !- Number of Vertices
   7933   22.2807354925575, 22.2807354925575, 4,  !- X,Y,Z Vertex 1 {m}
   7934   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 2 {m}
   7935   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   7936   0, 22.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   7937 
   7938 BuildingSurface:Detailed,
   7939   Surface 145,                            !- Name
   7940   Floor,                                  !- Surface Type
   7941   000_Interior Floor,                     !- Construction Name
   7942   Thermal Zone 6,                         !- Zone Name
   7943   Surface,                                !- Outside Boundary Condition
   7944   Surface 120,                            !- Outside Boundary Condition Object
   7945   NoSun,                                  !- Sun Exposure
   7946   NoWind,                                 !- Wind Exposure
   7947   ,                                       !- View Factor to Ground
   7948   ,                                       !- Number of Vertices
   7949   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   7950   0, 22.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   7951   22.2807354925575, 22.2807354925575, 0,  !- X,Y,Z Vertex 3 {m}
   7952   22.2807354925575, 0, 0;                 !- X,Y,Z Vertex 4 {m}
   7953 
   7954 ZoneControl:Thermostat,
   7955   Thermal Zone 6 Thermostat,              !- Name
   7956   Thermal Zone 6,                         !- Zone or ZoneList Name
   7957   Thermal Zone 6 Thermostat Schedule,     !- Control Type Schedule Name
   7958   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   7959   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   7960 
   7961 Schedule:Compact,
   7962   Thermal Zone 6 Thermostat Schedule,     !- Name
   7963   ,                                       !- Schedule Type Limits Name
   7964   Through: 12/31,                         !- Field 1
   7965   For: AllDays,                           !- Field 2
   7966   Until: 24:00,                           !- Field 3
   7967   4;                                      !- Field 4
   7968 
   7969 ZoneHVAC:EquipmentConnections,
   7970   Thermal Zone 6,                         !- Zone Name
   7971   Zone HVAC Equipment List 6,             !- Zone Conditioning Equipment List Name
   7972   Port List 11,                           !- Zone Air Inlet Node or NodeList Name
   7973   ,                                       !- Zone Air Exhaust Node or NodeList Name
   7974   Node 6,                                 !- Zone Air Node Name
   7975   Node 63;                                !- Zone Return Air Node Name
   7976 
   7977 NodeList,
   7978   Port List 11,                           !- Name
   7979   Node 62;                                !- Node Name 1
   7980 
   7981 ZoneHVAC:EquipmentList,
   7982   Zone HVAC Equipment List 6,             !- Name
   7983   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   7984   ZoneHVAC:AirDistributionUnit {77523165-a06d-4738-a32d-d124bcfb854d}, !- Zone Equipment Name 1
   7985   1,                                      !- Zone Equipment Cooling Sequence 1
   7986   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   7987 
   7988 Sizing:Zone,
   7989   Thermal Zone 6,                         !- Zone or ZoneList Name
   7990   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   7991   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   7992   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   7993   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   7994   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   7995   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   7996   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7997   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   7998   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   7999   ,                                       !- Zone Heating Sizing Factor
   8000   ,                                       !- Zone Cooling Sizing Factor
   8001   DesignDay,                              !- Cooling Design Air Flow Method
   8002   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8003   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8004   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8005   0,                                      !- Cooling Minimum Air Flow Fraction
   8006   DesignDay,                              !- Heating Design Air Flow Method
   8007   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8008   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8009   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8010   0.3;                                    !- Heating Maximum Air Flow Fraction
   8011 
   8012 DesignSpecification:ZoneAirDistribution,
   8013   {1121fd1c-93a5-433d-b074-68eb630e523c}, !- Name
   8014   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8015   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8016 
   8017 Zone,
   8018   Thermal Zone 12,                        !- Name
   8019   -0,                                     !- Direction of Relative North {deg}
   8020   0,                                      !- X Origin {m}
   8021   0,                                      !- Y Origin {m}
   8022   16,                                     !- Z Origin {m}
   8023   ,                                       !- Type
   8024   ,                                       !- Multiplier
   8025   ,                                       !- Ceiling Height {m}
   8026   ,                                       !- Volume {m3}
   8027   ,                                       !- Floor Area {m2}
   8028   ,                                       !- Zone Inside Convection Algorithm
   8029   ;                                       !- Zone Outside Convection Algorithm
   8030 
   8031 BuildingSurface:Detailed,
   8032   Surface 121,                            !- Name
   8033   Floor,                                  !- Surface Type
   8034   000_Interior Floor,                     !- Construction Name
   8035   Thermal Zone 12,                        !- Zone Name
   8036   Surface,                                !- Outside Boundary Condition
   8037   Surface 96,                             !- Outside Boundary Condition Object
   8038   NoSun,                                  !- Sun Exposure
   8039   NoWind,                                 !- Wind Exposure
   8040   ,                                       !- View Factor to Ground
   8041   ,                                       !- Number of Vertices
   8042   0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
   8043   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   8044   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   8045   3, 3, 0;                                !- X,Y,Z Vertex 4 {m}
   8046 
   8047 BuildingSurface:Detailed,
   8048   Surface 123,                            !- Name
   8049   Wall,                                   !- Surface Type
   8050   000_Interior Wall,                      !- Construction Name
   8051   Thermal Zone 12,                        !- Zone Name
   8052   Surface,                                !- Outside Boundary Condition
   8053   Surface 131,                            !- Outside Boundary Condition Object
   8054   NoSun,                                  !- Sun Exposure
   8055   NoWind,                                 !- Wind Exposure
   8056   ,                                       !- View Factor to Ground
   8057   ,                                       !- Number of Vertices
   8058   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   8059   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   8060   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   8061   0, 28.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   8062 
   8063 BuildingSurface:Detailed,
   8064   Surface 124,                            !- Name
   8065   Wall,                                   !- Surface Type
   8066   000_Interior Wall,                      !- Construction Name
   8067   Thermal Zone 12,                        !- Zone Name
   8068   Surface,                                !- Outside Boundary Condition
   8069   Surface 146,                            !- Outside Boundary Condition Object
   8070   NoSun,                                  !- Sun Exposure
   8071   NoWind,                                 !- Wind Exposure
   8072   ,                                       !- View Factor to Ground
   8073   ,                                       !- Number of Vertices
   8074   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   8075   3, 3, 0,                                !- X,Y,Z Vertex 2 {m}
   8076   3, 25.2807354925575, 0,                 !- X,Y,Z Vertex 3 {m}
   8077   3, 25.2807354925575, 4;                 !- X,Y,Z Vertex 4 {m}
   8078 
   8079 BuildingSurface:Detailed,
   8080   Surface 125,                            !- Name
   8081   Wall,                                   !- Surface Type
   8082   000_Interior Wall,                      !- Construction Name
   8083   Thermal Zone 12,                        !- Zone Name
   8084   Surface,                                !- Outside Boundary Condition
   8085   Surface 141,                            !- Outside Boundary Condition Object
   8086   NoSun,                                  !- Sun Exposure
   8087   NoWind,                                 !- Wind Exposure
   8088   ,                                       !- View Factor to Ground
   8089   ,                                       !- Number of Vertices
   8090   0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
   8091   0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
   8092   3, 3, 0,                                !- X,Y,Z Vertex 3 {m}
   8093   3, 3, 4;                                !- X,Y,Z Vertex 4 {m}
   8094 
   8095 BuildingSurface:Detailed,
   8096   Surface 122,                            !- Name
   8097   Wall,                                   !- Surface Type
   8098   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8099   Thermal Zone 12,                        !- Zone Name
   8100   Outdoors,                               !- Outside Boundary Condition
   8101   ,                                       !- Outside Boundary Condition Object
   8102   SunExposed,                             !- Sun Exposure
   8103   WindExposed,                            !- Wind Exposure
   8104   ,                                       !- View Factor to Ground
   8105   ,                                       !- Number of Vertices
   8106   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 1 {m}
   8107   0, 28.2807354925575, 0,                 !- X,Y,Z Vertex 2 {m}
   8108   0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
   8109   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8110 
   8111 FenestrationSurface:Detailed,
   8112   Sub Surface 7,                          !- Name
   8113   Window,                                 !- Surface Type
   8114   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8115   Surface 122,                            !- Building Surface Name
   8116   ,                                       !- Outside Boundary Condition Object
   8117   ,                                       !- View Factor to Ground
   8118   ,                                       !- Shading Control Name
   8119   ,                                       !- Frame and Divider Name
   8120   ,                                       !- Multiplier
   8121   ,                                       !- Number of Vertices
   8122   0, 28.2553354925575, 2.40251931145995,  !- X,Y,Z Vertex 1 {m}
   8123   0, 28.2553354925575, 1,                 !- X,Y,Z Vertex 2 {m}
   8124   0, 0.0253999999999976, 1,               !- X,Y,Z Vertex 3 {m}
   8125   0, 0.0253999999999976, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   8126 
   8127 BuildingSurface:Detailed,
   8128   Surface 126,                            !- Name
   8129   Roof,                                   !- Surface Type
   8130   ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
   8131   Thermal Zone 12,                        !- Zone Name
   8132   Outdoors,                               !- Outside Boundary Condition
   8133   ,                                       !- Outside Boundary Condition Object
   8134   SunExposed,                             !- Sun Exposure
   8135   WindExposed,                            !- Wind Exposure
   8136   ,                                       !- View Factor to Ground
   8137   ,                                       !- Number of Vertices
   8138   3, 3, 4,                                !- X,Y,Z Vertex 1 {m}
   8139   3, 25.2807354925575, 4,                 !- X,Y,Z Vertex 2 {m}
   8140   0, 28.2807354925575, 4,                 !- X,Y,Z Vertex 3 {m}
   8141   0, 0, 4;                                !- X,Y,Z Vertex 4 {m}
   8142 
   8143 ZoneControl:Thermostat,
   8144   Thermal Zone 12 Thermostat,             !- Name
   8145   Thermal Zone 12,                        !- Zone or ZoneList Name
   8146   Thermal Zone 12 Thermostat Schedule,    !- Control Type Schedule Name
   8147   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8148   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8149 
   8150 Schedule:Compact,
   8151   Thermal Zone 12 Thermostat Schedule,    !- Name
   8152   ,                                       !- Schedule Type Limits Name
   8153   Through: 12/31,                         !- Field 1
   8154   For: AllDays,                           !- Field 2
   8155   Until: 24:00,                           !- Field 3
   8156   4;                                      !- Field 4
   8157 
   8158 ZoneHVAC:EquipmentConnections,
   8159   Thermal Zone 12,                        !- Zone Name
   8160   Zone HVAC Equipment List 12,            !- Zone Conditioning Equipment List Name
   8161   Port List 23,                           !- Zone Air Inlet Node or NodeList Name
   8162   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8163   Node 12,                                !- Zone Air Node Name
   8164   Node 108;                               !- Zone Return Air Node Name
   8165 
   8166 NodeList,
   8167   Port List 23,                           !- Name
   8168   Node 107;                               !- Node Name 1
   8169 
   8170 ZoneHVAC:EquipmentList,
   8171   Zone HVAC Equipment List 12,            !- Name
   8172   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8173   ZoneHVAC:AirDistributionUnit {a8a47064-c642-42d4-9a88-456bf1f39306}, !- Zone Equipment Name 1
   8174   1,                                      !- Zone Equipment Cooling Sequence 1
   8175   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8176 
   8177 Sizing:Zone,
   8178   Thermal Zone 12,                        !- Zone or ZoneList Name
   8179   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8180   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8181   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8182   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8183   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8184   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8185   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8186   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8187   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8188   ,                                       !- Zone Heating Sizing Factor
   8189   ,                                       !- Zone Cooling Sizing Factor
   8190   DesignDay,                              !- Cooling Design Air Flow Method
   8191   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8192   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8193   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8194   0,                                      !- Cooling Minimum Air Flow Fraction
   8195   DesignDay,                              !- Heating Design Air Flow Method
   8196   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8197   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8198   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8199   0.3;                                    !- Heating Maximum Air Flow Fraction
   8200 
   8201 DesignSpecification:ZoneAirDistribution,
   8202   {a91a16a2-1190-41cf-b0a9-a46e5954f385}, !- Name
   8203   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8204   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8205 
   8206 Zone,
   8207   Thermal Zone 13,                        !- Name
   8208   -0,                                     !- Direction of Relative North {deg}
   8209   3,                                      !- X Origin {m}
   8210   25.2807354925575,                       !- Y Origin {m}
   8211   8,                                      !- Z Origin {m}
   8212   ,                                       !- Type
   8213   ,                                       !- Multiplier
   8214   ,                                       !- Ceiling Height {m}
   8215   ,                                       !- Volume {m3}
   8216   ,                                       !- Floor Area {m2}
   8217   ,                                       !- Zone Inside Convection Algorithm
   8218   ;                                       !- Zone Outside Convection Algorithm
   8219 
   8220 BuildingSurface:Detailed,
   8221   Surface 67,                             !- Name
   8222   Floor,                                  !- Surface Type
   8223   000_Interior Floor,                     !- Construction Name
   8224   Thermal Zone 13,                        !- Zone Name
   8225   Surface,                                !- Outside Boundary Condition
   8226   Surface 42,                             !- Outside Boundary Condition Object
   8227   NoSun,                                  !- Sun Exposure
   8228   NoWind,                                 !- Wind Exposure
   8229   ,                                       !- View Factor to Ground
   8230   ,                                       !- Number of Vertices
   8231   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 1 {m}
   8232   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   8233   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   8234   0, 2.8421709430404e-14, 0;              !- X,Y,Z Vertex 4 {m}
   8235 
   8236 BuildingSurface:Detailed,
   8237   Surface 69,                             !- Name
   8238   Wall,                                   !- Surface Type
   8239   000_Interior Wall,                      !- Construction Name
   8240   Thermal Zone 13,                        !- Zone Name
   8241   Surface,                                !- Outside Boundary Condition
   8242   Surface 77,                             !- Outside Boundary Condition Object
   8243   NoSun,                                  !- Sun Exposure
   8244   NoWind,                                 !- Wind Exposure
   8245   ,                                       !- View Factor to Ground
   8246   ,                                       !- Number of Vertices
   8247   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 1 {m}
   8248   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
   8249   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 3 {m}
   8250   25.2807354925575, 3.00000000000003, 4;  !- X,Y,Z Vertex 4 {m}
   8251 
   8252 BuildingSurface:Detailed,
   8253   Surface 70,                             !- Name
   8254   Wall,                                   !- Surface Type
   8255   000_Interior Wall,                      !- Construction Name
   8256   Thermal Zone 13,                        !- Zone Name
   8257   Surface,                                !- Outside Boundary Condition
   8258   Surface 87,                             !- Outside Boundary Condition Object
   8259   NoSun,                                  !- Sun Exposure
   8260   NoWind,                                 !- Wind Exposure
   8261   ,                                       !- View Factor to Ground
   8262   ,                                       !- Number of Vertices
   8263   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   8264   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 2 {m}
   8265   22.2807354925575, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
   8266   22.2807354925575, 2.8421709430404e-14, 4; !- X,Y,Z Vertex 4 {m}
   8267 
   8268 BuildingSurface:Detailed,
   8269   Surface 72,                             !- Name
   8270   Ceiling,                                !- Surface Type
   8271   000_Interior Ceiling,                   !- Construction Name
   8272   Thermal Zone 13,                        !- Zone Name
   8273   Surface,                                !- Outside Boundary Condition
   8274   Surface 97,                             !- Outside Boundary Condition Object
   8275   NoSun,                                  !- Sun Exposure
   8276   NoWind,                                 !- Wind Exposure
   8277   ,                                       !- View Factor to Ground
   8278   ,                                       !- Number of Vertices
   8279   0, 2.8421709430404e-14, 4,              !- X,Y,Z Vertex 1 {m}
   8280   22.2807354925575, 2.8421709430404e-14, 4, !- X,Y,Z Vertex 2 {m}
   8281   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 3 {m}
   8282   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   8283 
   8284 BuildingSurface:Detailed,
   8285   Surface 68,                             !- Name
   8286   Wall,                                   !- Surface Type
   8287   ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
   8288   Thermal Zone 13,                        !- Zone Name
   8289   Outdoors,                               !- Outside Boundary Condition
   8290   ,                                       !- Outside Boundary Condition Object
   8291   SunExposed,                             !- Sun Exposure
   8292   WindExposed,                            !- Wind Exposure
   8293   ,                                       !- View Factor to Ground
   8294   ,                                       !- Number of Vertices
   8295   25.2807354925575, 3.00000000000003, 4,  !- X,Y,Z Vertex 1 {m}
   8296   25.2807354925575, 3.00000000000003, 0,  !- X,Y,Z Vertex 2 {m}
   8297   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 3 {m}
   8298   -3, 3.00000000000003, 4;                !- X,Y,Z Vertex 4 {m}
   8299 
   8300 FenestrationSurface:Detailed,
   8301   Sub Surface 9,                          !- Name
   8302   Window,                                 !- Surface Type
   8303   ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
   8304   Surface 68,                             !- Building Surface Name
   8305   ,                                       !- Outside Boundary Condition Object
   8306   ,                                       !- View Factor to Ground
   8307   ,                                       !- Shading Control Name
   8308   ,                                       !- Frame and Divider Name
   8309   ,                                       !- Multiplier
   8310   ,                                       !- Number of Vertices
   8311   25.2553354925575, 3.00000000000003, 2.40251931145995, !- X,Y,Z Vertex 1 {m}
   8312   25.2553354925575, 3.00000000000003, 1,  !- X,Y,Z Vertex 2 {m}
   8313   -2.9746, 3.00000000000003, 1,           !- X,Y,Z Vertex 3 {m}
   8314   -2.9746, 3.00000000000003, 2.40251931145995; !- X,Y,Z Vertex 4 {m}
   8315 
   8316 BuildingSurface:Detailed,
   8317   Surface 71,                             !- Name
   8318   Wall,                                   !- Surface Type
   8319   000_Interior Wall,                      !- Construction Name
   8320   Thermal Zone 13,                        !- Zone Name
   8321   Surface,                                !- Outside Boundary Condition
   8322   Surface 63,                             !- Outside Boundary Condition Object
   8323   NoSun,                                  !- Sun Exposure
   8324   NoWind,                                 !- Wind Exposure
   8325   ,                                       !- View Factor to Ground
   8326   ,                                       !- Number of Vertices
   8327   -3, 3.00000000000003, 4,                !- X,Y,Z Vertex 1 {m}
   8328   -3, 3.00000000000003, 0,                !- X,Y,Z Vertex 2 {m}
   8329   0, 2.8421709430404e-14, 0,              !- X,Y,Z Vertex 3 {m}
   8330   0, 2.8421709430404e-14, 4;              !- X,Y,Z Vertex 4 {m}
   8331 
   8332 ZoneControl:Thermostat,
   8333   Thermal Zone 13 Thermostat,             !- Name
   8334   Thermal Zone 13,                        !- Zone or ZoneList Name
   8335   Thermal Zone 13 Thermostat Schedule,    !- Control Type Schedule Name
   8336   ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
   8337   Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1
   8338 
   8339 Schedule:Compact,
   8340   Thermal Zone 13 Thermostat Schedule,    !- Name
   8341   ,                                       !- Schedule Type Limits Name
   8342   Through: 12/31,                         !- Field 1
   8343   For: AllDays,                           !- Field 2
   8344   Until: 24:00,                           !- Field 3
   8345   4;                                      !- Field 4
   8346 
   8347 ZoneHVAC:EquipmentConnections,
   8348   Thermal Zone 13,                        !- Zone Name
   8349   Zone HVAC Equipment List 13,            !- Zone Conditioning Equipment List Name
   8350   Port List 25,                           !- Zone Air Inlet Node or NodeList Name
   8351   ,                                       !- Zone Air Exhaust Node or NodeList Name
   8352   Node 13,                                !- Zone Air Node Name
   8353   Node 153;                               !- Zone Return Air Node Name
   8354 
   8355 NodeList,
   8356   Port List 25,                           !- Name
   8357   Node 152;                               !- Node Name 1
   8358 
   8359 ZoneHVAC:EquipmentList,
   8360   Zone HVAC Equipment List 13,            !- Name
   8361   ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
   8362   ZoneHVAC:AirDistributionUnit {df198cb0-a662-4176-8194-a3caec8e6a33}, !- Zone Equipment Name 1
   8363   1,                                      !- Zone Equipment Cooling Sequence 1
   8364   1;                                      !- Zone Equipment Heating or No-Load Sequence 1
   8365 
   8366 Sizing:Zone,
   8367   Thermal Zone 13,                        !- Zone or ZoneList Name
   8368   SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
   8369   14,                                     !- Zone Cooling Design Supply Air Temperature {C}
   8370   ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   8371   SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
   8372   40,                                     !- Zone Heating Design Supply Air Temperature {C}
   8373   ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   8374   0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8375   0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   8376   ASHRAE_90.1-2004 ClimateZone 1-8 MediumOffice WholeBuilding Ventilation, !- Design Specification Outdoor Air Object Name
   8377   ,                                       !- Zone Heating Sizing Factor
   8378   ,                                       !- Zone Cooling Sizing Factor
   8379   DesignDay,                              !- Cooling Design Air Flow Method
   8380   0,                                      !- Cooling Design Air Flow Rate {m3/s}
   8381   0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   8382   0,                                      !- Cooling Minimum Air Flow {m3/s}
   8383   0,                                      !- Cooling Minimum Air Flow Fraction
   8384   DesignDay,                              !- Heating Design Air Flow Method
   8385   0,                                      !- Heating Design Air Flow Rate {m3/s}
   8386   0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   8387   0.1415762,                              !- Heating Maximum Air Flow {m3/s}
   8388   0.3;                                    !- Heating Maximum Air Flow Fraction
   8389 
   8390 DesignSpecification:ZoneAirDistribution,
   8391   {9419e9c5-9cd6-40b7-879b-a6f4a6b452ae}, !- Name
   8392   1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   8393   1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   8394 
   8395 SetpointManager:Scheduled,
   8396   Setpoint Manager Scheduled 2,           !- Name
   8397   Temperature,                            !- Control Variable
   8398   Hot_Water_Temperature,                  !- Schedule Name
   8399   Node 37;                                !- Setpoint Node or NodeList Name
   8400 
   8401 OutputControl:Table:Style,
   8402   HTML;                                   !- Column Separator
   8403 
   8404 Output:Table:SummaryReports,
   8405   AllSummary;                             !- Report Name 1
   8406 
   8407 Output:VariableDictionary,
   8408   IDF,                                    !- Key Field
   8409   Unsorted;                               !- Sort Option
   8410 
   8411 Output:SQLite,
   8412   SimpleAndTabular;                       !- Option Type
   8413 
   8414 Output:Table:Monthly,
   8415   Building Monthly Cooling Load Report,   ! Name
   8416   3,                                      ! Digits After Decimal
   8417   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 1 Name
   8418   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8419   Zone/Sys Sensible Cooling Energy,       ! Variable or Meter 2 Name
   8420   Maximum,                                ! Aggregation Type for Variable or Meter 2
   8421   Outdoor Dry Bulb,                       ! Variable or Meter 3 Name
   8422   ValueWhenMaxMin;
   8423 Output:Table:Monthly,
   8424   End Use Energy Consumption Fuel Gasoline Monthly,   ! Name
   8425   3,                                      ! Digits After Decimal
   8426   Heating:Gasoline,                       ! Variable or Meter 1 Name
   8427   SumOrAverage;                           ! Aggregation Type for Variable or Meter 1
   8428 
   8429 Output:Table:Monthly,
   8430   End Use Energy Consumption Electricity Monthly,   ! Name
   8431   3,                                      ! Digits After Decimal
   8432   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8433   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8434   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8435   SumOrAverage,                           ! Aggregation Type for Variable or Meter 2
   8436   Cooling:Electricity,
   8437   SumOrAverage,
   8438   Fans:Electricity,
   8439   SumOrAverage,
   8440   Pumps:Electricity,
   8441   SumOrAverage;
   8442 
   8443 Output:Table:Monthly,
   8444   End Use Energy Consumption Electricity Monthly,   ! Name
   8445   3,                                      ! Digits After Decimal
   8446   InteriorLights:Electricity,             ! Variable or Meter 1 Name
   8447   SumOrAverage,                           ! Aggregation Type for Variable or Meter 1
   8448   InteriorEquipment:Electricity,          ! Variable or Meter 2 Name
   8449   SumOrAverage;                           ! Aggregation Type for Variable or Meter 2
  Processing Input Data File (in.idf) -- Complete
  Number of IDF "Lines"=         682
  Maximum number of Alpha IDF Args=          30
  Maximum number of Numeric IDF Args=          17
  Number of IDF "Lines"=         682
  Number of Defaulted Fields=         550
  Number of Fields with Defaults=        1956
  Number of Autosized Fields=         146
  Number of Autosizable Fields =         184
  Number of Autocalculated Fields=         467
  Number of Autocalculatable Fields =         467
 Getting object=OUTPUT:SQLITE
 Getting object=PROGRAMCONTROL
 Getting object=VERSION
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=ZONELIST
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
 Getting object=SCHEDULE:DAY:INTERVAL
 Getting object=SCHEDULE:WEEK:DAILY
 Getting object=SCHEDULE:YEAR
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=MATERIAL:AIRGAP
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:GAS
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=FENESTRATIONSURFACE:DETAILED
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:DUALSETPOINT
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:SCHEDULED
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 NumOfRVariable=       15559
 NumOfRVariable(Total)=       15559
 NumOfRVariable(Actual)=         166
 NumOfRVariable(Summed)=         165
 NumOfRVariable(Meter)=         165
 NumOfIVariable=         189
 NumOfIVariable(Total)=         189
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         191
 NumVarMeterArrays=         165
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MonthlyFieldSetInputCount=          11
 NumConsideredOutputVariables=           8
 MaxConsideredOutputVariables=           8
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         518
 MaxNumOfNodeConnections=           0
